---
zone: "C"
title: "安徽广德～浙江瓶窑500千伏线路增容工程水土保持方案报告书"
doc_type: "应用范例（已批准水土保持方案）"
doc_type_class: "applied_example"
doc_number: "不适用"
issuing_body: "水利部"
publish_date: "2026-07"
effective_date: "不适用"
status: "已批准"
superseded_by: "无"
supersedes: "无"
project_type: "输变电工程"
project_name: "安徽广德～浙江瓶窑500千伏线路增容工程"
approval_level: "水利部"
approval_year: "2026"
approval_period: "2026-07"
standard_system_at_approval: "待确认"
approval_basis_list: ["（1）《水利部关于发布<水利工程设计概（估）算编制规定>及水利工程系列定额的通知》（水总〔2024〕323号）；", "（2）《电力建设工程定额和费用计算规定》（2018年版）；", "（4）《电力工程造价与定额管理总站关于发布 2018版电力建设工程预算定额 2024年度价格水平调整的通知》（定额〔2025〕1号）；", "（5）《关于落实〈国家发展改革委关于进一步放开建设项目专业服务价格的通知的指导意见》（中电联定额〔2015〕162号）；", "（7）《安徽省物价局 安徽省财政厅 安徽省水利厅关于我省水土保持补偿费收费标准的通知》（皖价费〔2014〕160号）；", "（9）《浙江省物价局 浙江省财政厅 浙江省水利厅关于水土保持补偿费收费标准的通知》（浙价费〔2014〕224号）；", "（10）《浙江省人民政府办公厅关于深入推进收费清理改革的通知》（浙政办发〔2015〕107 号）；", "（11）《浙江省物价局 浙江省财政厅转发国家发展改革委 财政部关于降低部分行政事业性收费标准的通知》（浙价费〔2017〕104 号）。"]
superseded_basis: []
source_chapter_system: "老八章（GB 50433-2018 附录B）"
chapter_mapping: "verified"
chapter_relevance: []
topic_tags: ["水文", "自然概况", "地质", "土壤", "植被", "地貌", "土壤流失量预测", "编制说明与估算成果", "范围和时段", "实施条件和成果", "监测内容", "编制原则及依据", "水土保持投资及效益分析成果", "监测方法与频次", "水土保持管理", "效益分析", "分区措施布设", "工程占地评价", "工程占地", "施工工艺与方法", "施工组织", "防治目标", "水土流失现状", "执行标准等级", "防治区划分", "水土流失防治责任范围及目标", "施工方法与工艺评价", "建设方案与布局水土保持评价", "土石方平衡评价", "土石方平衡"]
topic_weight: {"水文": 7.0, "自然概况": 2.0, "地质": 15.0, "土壤": 159.0, "植被": 176.0, "地貌": 104.0, "土壤流失量预测": 7.0, "编制说明与估算成果": 2.0, "范围和时段": 2.0, "实施条件和成果": 2.0, "监测内容": 10.0, "编制原则及依据": 1.0, "水土保持投资及效益分析成果": 2.0, "监测方法与频次": 1.0, "水土保持管理": 4.0, "效益分析": 6.0, "分区措施布设": 2.0, "工程占地评价": 1.0, "工程占地": 20.0, "施工工艺与方法": 82.0, "施工组织": 14.0, "防治目标": 16.0, "水土流失现状": 4.0, "执行标准等级": 1.0, "防治区划分": 2.0, "水土流失防治责任范围及目标": 44.0, "施工方法与工艺评价": 1.0, "建设方案与布局水土保持评价": 17.0, "土石方平衡评价": 1.0, "土石方平衡": 14.0}
structure_summary: "老八章结构（GB 50433—2018 附录B）。一级章：1 综合说明 / 2 项目概况 / 3 项目水土保持评价 / 4 水土流失分析与预测 / 5 水土保持措施 / 6 水土保持监测 / 7 水土保持投资估算及效益分析 / 8 水土保持管理；二级节 0 个、三级节 0 个；全文表格 135 个，最密集：2章5个、7章1个。"
usable_for: ["章节展开", "语言风格", "表格设计", "论证逻辑"]
not_usable_for: ["合规判断", "参数取值", "具体措施直接套用"]
compliance_relevance: "表达参考"
source_url: "http://www.swcc.org.cn/pc/index232/index/classid/204/id/78595.html"
local_file: "本文件（方案原件 PDF 未保留，按库规约只存 md）"
downloaded_at: "2026-09-12"
---
> **Zone C（应用范例层）使用边界**——仅可用于**写作风格、章节展开方式、表达逻辑、表格设计**的参考。
> **不得**用于合规判断；**不得**引入其项目数据（名称／地点／数字／单位名）；
> **不得**因其"曾经通过审批"而推定其做法在当前标准下仍然合规。
> 与 Zone A 冲突时**一律以 Zone A 为准**；Zone A 未明确规定时输出
> 「**Zone A 未明确规定，以下为参考写法，需人工判断**」。
>
> **坐标系警告**：本范例为**老八章结构**（GB 50433—2018 附录B），与 2026 版 10 章模板**同号不同义**
> （老 `1.5`＝防治目标，新 `1.5`＝水土流失预测结果；老 4→新 6 …偏移 +2；新版第 4/5 章老结构无独立章）。
> 因此 **`chapter_mapping: pending`——不得按章节号挂载**，检索一律走 `topic_tags`。
>
> **待加工**：`topic_tags`（主题标签）、`approval_basis_list`（编制依据逐字清单）、
> `structure_summary`（只提取结构：章节展开顺序／段落功能／表格栏目结构／句式模板／论证链步骤）。

<!-- 本文件由原方案 PDF 分段转换后拼接：共 2 段，原 220 页（MinerU 云单文件上限 200 页） -->

1 综合说明 .....  
1.1. 项目简况...  
1.2. 编制依据.... . 5  
1.3. 设计水平年.... .. 7  
1.4. 水土流失防治责任范围.. ... 8  
1.5. 水土流失防治目标...... ..... 8  
1.6. 项目水土保持评价结论... ... 12  
1.7. 水土流失预测结果..... .... 13  
1.8. 水土保持措施布设成果.. .... 14  
1.9. 水土保持监测方案...... ... 16  
1.10. 水土保持投资及效益分析成果.... .... 17  
1.11. 结论 .... .... 17  
2 项目概况... ... 22  
2.1. 项目组成及工程布置..... .... 22  
2.2. 施工组织.... ... 46  
2.3. 工程占地.... ... 62  
2.4. 土石方平衡.... ... 69  
2.5. 拆迁（移民）安置及专项设施改（迁）建....... .... 82  
2.6. 施工进度..... ..... 82  
2.7. 自然概况..... .... 84  
3 项目水土保持评价... ... 95  
3.1. 工程选址（线）水土保持评价..... ... 95  
3.2. 建设方案与布局水土保持分析评价.... ... 98  
3.3. 主体工程设计中水土保持措施界定.... .. 118  
4 水土流失分析与预测... .... 119  
4.1. 水土流失现状........ .... 119  
4.2. 水土流失影响因素分析... ... 120  
4.3. 土壤流失量预测... .. 121  
4.4. 水土流失危害分析... . 124  
4.5. 指导性意见... .. 125  
5 水土保持措施.... ... 127  
5.1. 防治区划分... ... 127  
5.2. 措施总体布局.. ... 127  
5.3. 分区措施布设... ... 131  
5.4. 施工要求.... ... 148  
6 水土保持监测.. ... 154  
6.1. 监测范围和时段... .... 154  
6.2. 监测内容和方法... ... 154  
6.3. 点位布设..... ... 161  
6.4. 实施条件和成果... ... 162  
7 水土保持投资估算及效益分析.... ... 165  
7.1. 投资估算... ... 165  
7.2. 效益分析..... ..... 183  
8 水土保持管理... .... 185  
8.1. 组织管理.. ... 185  
8.2. 后续设计.... .... 186  
8.3. 水土保持监测... .... 186  
8.4. 水土保持监理... .... 187  
8.5. 水土保持施工... ... 187  
8.6. 水土保持设施验收..... .... 188  
附 表 ..... ... 193  
附 件 ... ... 217  
附 图 ...... ... 218

## 1 综合说明

## 1.1. 项目简况

## 1.1.1. 项目基本情况

## （1）项目建设必要性

安徽广德～浙江瓶窑单回 500kV线路是皖浙电网重要的 500kV省际联络通道，“十四五”中后期随着吉泉直流的满送，皖浙省际联络线潮流将进一步加重。根据设计报告计算结果，2026年冬高方式河沥～富阳同塔双回N-2后，广德～瓶窑单线过载，需采取切机或速降吉泉直流功率等安全稳定控制措施控制广德～瓶窑单线的潮流，效果有限且存在不确定性。考虑到本工程已纳入国家“十四五”电力发展规划，为提升华东电网省间互济能力，建设安徽广德～浙江瓶窑500千伏线路增容工程是必要的。

## （2）项目组成及地理位置

本工程主要分为点型工程和线型工程，点型工程包括：广德 500千伏变电站间隔扩建工程、瓶窑500千伏变电站间隔扩建工程两部分；线型工程包括：安徽广德～浙江瓶窑 500 千伏线路增容工程（新建线路全长 108.2km，其中利用已建铁塔单回挂线段长76.2km，新建铁塔段线路长 32.0km，拆除原广德～瓶窑 500kV5901 线路路径长度18.3km）、敬亭～广德500kV 5383线路径调整工程（新建线路全长16.6km，其中利用已建铁塔单回挂线段长 16km，新建铁塔段长 0.6km，拆除原敬亭～广德 500kV5383 线路长度 15km）两部分，共四部分组成。其中广德 500kV 变电站位于安徽省宣城市广德市誓节镇；瓶窑500kV变电站位于杭州市余杭区瓶窑镇；线路工程途经安徽省宣城市郎溪县、广德市，浙江省湖州市安吉县、德清县和杭州市余杭区。工程共涉及 2个省级行政区，3个地市级行政区，5个县（区）级行政区。

## （3）建设性质

本工程属于扩建、改建建设类项目。

## （4）规模与等级

广德 500 千伏变电站本期拆除 500kV 配电装置原有隔离开关、断路器、接地开关、支柱绝缘子、电流互感器支架及基础，端子箱柜基础；新建HGIS 设备基础，LCP 柜基础，电缆沟、支柱绝缘子支架及基础。瓶窑500千伏变电站本期拆除 500kV 配电装置原有隔离开关、接地开关、支柱绝缘子、电流互感器支架及基础，端子箱柜基础；新建HGIS设备基础、支柱绝缘子支架及基础。本期对广德～瓶窑单回 500kV 线路进行增容改造，其中将现有线路更换耐热导线段线路长度为76.2km（均利用原铁塔），新建线路段（需新建铁塔）长 32km，共计新建铁塔 89 基，另需拆除原广德～瓶窑 500kV 线路路径长18.3km，共计拆除铁塔 50 基；此外为降低改造期间广德供区停电风险，需调整敬亭～广德 500kV 5383 线路，新建线路长度共计 16.6km，其中 0.6km 按单回路架设并新建 2基铁塔，16km 利用原有敬亭～广德 500kV5384线挂线（利用原铁塔），另需拆除原敬亭～广德500kV5383线路共计 15km，拆除塔基共计 37基。

本工程属于大型输变电工程项目。

## （5）项目组成及施工组织

按照分项工程布局，项目分为变电站工程区和线路工程区，变电站工程区包括广德500 千伏变电站间隔扩建工程区和瓶窑 500 千伏变电站间隔扩建区；线路工程区包括塔基区、牵张场地区、跨越施工场地区和施工道路区。

## 1）广德变电站间隔扩建工程

广德 500kV 变电站位于安徽省宣城市广德市誓节镇，紧临广德\~郎溪公路(X020)的东侧，该变电站已于2015 年12月建成投运。本期广德 500kV变电站间隔扩建工程拆除500kV配电装置原有隔离开关、断路器、接地开关、支柱绝缘子、电流互感器支架及基础，端子箱柜基础。新建 HGIS 设备基础，LCP 柜基础，电缆沟、支柱绝缘子支架及基础。前期工程已考虑进站道路，站内给排水系统，站用电源等，本期间隔扩建工程站用电源、供排水设施等均利用前期工程，施工生活区租用变电站周边民房，无需新增站外附属设施。本期扩建区域占地面积共计 0.40hm<sup>2</sup>，站内临时堆土场地区面积 0.10hm<sup>2</sup>，扰动面积共计 0.50hm<sup>2</sup>。

## 2）瓶窑变电站间隔扩建工程

瓶窑 500kV 变电站位于杭州市余杭区瓶窑镇，该变电站已于 1987 年建成投运。本期瓶窑 500kV 变电站间隔扩建工程拆除 500kV 配电装置原有隔离开关、断路器、接地开关、支柱绝缘子、电流互感器支架及基础，端子箱柜基础。新建 HGIS 设备基础，LCP柜基础，电缆沟、支柱绝缘子支架及基础。前期工程已考虑进站道路，站内给排水系统，站用电源等，本期间隔扩建工程站用电源、供排水设施等均利用前期工程，施工生活区租用变电站周边民房，无需新增站外附属设施。本期扩建区域占地面积共计 0.20hm<sup>2</sup>，站内临时堆土场地区面积 0.10hm<sup>2</sup>，扰动面积共计 0.30hm<sup>2</sup>。

## 3）线路工程

本工程新建 500kV 线路总长度约 124.8km，拆除 500kV 线路总长度约 33.3km，新建线路中利用原铁塔架线段长 92.2km，需新建铁塔段长 32.6km，共计新建铁塔 91 基，拆除线路中共计拆除铁塔 87基。

线路工程包括广德\~瓶窑500千伏线路增容改造工程和敬亭～广德500kV 5383线路径调整工程，其中广德\~瓶窑 500 千伏线路增容改造工程起于安徽省宣城市广德市境内的 500kV 广德变电站，止于浙江省杭州市余杭区瓶窑镇的 500kV 瓶窑变，全线路径长度约108.2km，分为路径利旧和路径调整两部分：①路径利旧段：线路路径长度 76.2km，其中单回路长度 70.5km，双回路长度 5.7km，均利用已建铁塔单回挂线，不新建塔基。②路径调整段：（因现状线路穿越扬子鳄国家级自然保护区核心区，线路需调整避让）新建 500kV 线路路径长度约 32.0km，拆除原广德～瓶窑 500kV 5901 线路路径长度18.3km，共新建塔基89 基，拆除塔基50基。

敬亭～广德5383线路径调整工程利用现状敬德5384线双回路塔上的1回预留通道架设新的敬广 5383 线至 500kV 广德变。新建单回路线路路径长度约 0.6km，利用现状敬德5384线预留通道架设双回路线路路径长度约 16km，拆除原敬亭～广德 500kV5383线路长度15km。工程均位于安徽省宣城市，共新建塔基 2基，拆除塔基37 基。

全线共新建铁塔 91 基，拆除铁塔 87 基；共布设牵张场 41 处；跨越施工场地 103处；新修施工简易道路长度为 13.68km，新修人抬道路长度为 6.59km，新修索道 7 条。

## （6）拆迁数量及安置方式

本工程建不涉及拆迁（移民）安置。

（7）专项设施改（迁）建

本工程安徽省宣城市广德市，浙江省湖州市安吉县、杭州市余杭区境内新建/改建的500 千伏线路部分占用已建的输电线路通道，需进行线路临时迁改，共涉及 2 个省级行政区、3个地市级行政区、3个县级行政区。迁改线路全长 3.3km，共架设铁塔 15基，新建铁塔待500kV线路施工结束后拆除。

## （8）开工、完工时间及总工期

本工程计划于2026 年8月开工，2027年7月完工。总工期 12个月。

## （9）总投资与土建投资

本工程由国家电网有限公司华东分部出资建设，工程总投资 42802万元，其中土建投资 22535 万元。

## （10）工程占地

本工程总占地面积为 $3 4 . 8 0 \mathrm { h m } ^ { 2 }$ ，其中永久占地 $3 . 0 2 \mathrm { h m } ^ { 2 }$ ，临时占地 $3 1 . 7 8 \mathrm { h m } ^ { 2 }$ 。占地类型中耕地 $7 . 7 1 \mathrm { h m } ^ { 2 }$ 、林地 $1 0 . 7 4 \mathrm { h m } ^ { 2 }$ 、园地 $9 . 3 8 \mathrm { h m } ^ { 2 }$ 、草地 $1 . 4 4 \mathrm { h m } ^ { 2 }$ 、其他土地 $0 . 7 1 \mathrm { h m } ^ { 2 }$ 交通运输用地 $4 . 0 2 \mathrm { h m } ^ { 2 }$ 、公共管理与公共服务用地 $0 . 8 0 \mathrm { h m } ^ { 2 }$

## （11）工程土石方挖填量

本工程挖填土石方总量为 3.48万 $\mathrm { m } ^ { 3 }$ ，总挖方1.74 万 $\mathrm { m } ^ { 3 } ( $ （其中表土剥离0.58 万 $\mathrm { m } ^ { 3 }$ 基础开挖土石方1.03万 $\mathrm { m } ^ { 3 }$ ，钻渣 0.13 万 $\mathbf { m } ^ { 3 } )$ ），总填方 $1 . 7 4 \mathrm { ~ \mathscr ~ { ~ H ~ } ~ m ~ } ^ { 3 }$ （其中表土回覆 0.58$\overline { { \mathcal { H } } } \mathrm { ~ m } ^ { 3 }$ ，基础回填土石方 $1 . 0 3 \ \overline { { \mathcal { H } } } \ \mathrm { m } ^ { 3 }$ ，钻渣 $0 . 1 3 \ \overline { { \mathcal { H } } } \ \mathrm { m } ^ { 3 } \ )$ ），无余方，无外借土方。

## 1.1.2. 项目前期工作进展情况

## （1）方案编制情况

2024 年 12 月，受国家电网有限公司华东分部委托，本工程可行性研究工作由中国电力工程顾问集团华东电力设计院有限公司承担完成。电力规划设计总院（电力规划总院有限公司）于 2024 年 12 月 3\~4 日在上海市召开了本工程可行性研究报告评审会议、2025 年 1 月 8 日在北京市召开本工程可行性研究收口报告评审会议。2025 年 2 月 5 日电力规划总院有限公司以《关于报送安徽广德～浙江瓶窑 500千伏线路增容工程可行性研究报告评审意见的通知》（电规电网〔2025〕224 号）对本工程可行性研究报告出具了评审意见。

2024 年 10 月，国家电网有限公司华东分部委托中国电力工程顾问集团华东电力设计院有限公司（以下简称“华东院”）承担本工程水土保持方案编制工作（详见附件 1）。

接受工作任务后，编制单位成立了水土保持专题项目组，对工程设计资料进行全面分析研究，并于 2025 年 9 月进行了现场勘查，对项目沿线的自然环境、生态环境、水土流失及水土保持现状等进行了调查，同时征求了地方水行政主管部门的意见，收集了项目建设区所在地的相关水土保持现状和规划资料，在水土流失预测的基础上，制定了本工程水土流失防治措施、水土保持监测方案以及投资估算，编制完成了《安徽广德～浙江瓶窑500千伏线路增容工程水土保持方案报告书》。

## 1.1.3. 自然简况

本工程广德变电站位于安徽省宣城市广德市誓节镇，属于皖南低山地区，站址地貌主要以岗地为主。瓶窑变电站位于浙江省杭州市余杭区瓶窑镇，地段处于状元岭西侧拗沟内及沟口部位，站址地貌以山间平地为主。线路沿线地貌以丘陵岗地、中低山和冲洪积平原为主。项目所在区域雨季为每年的 6 月～9 月。项目区多年平均降水量 1090.3～1145.0mm，多年平均蒸发量 954.0～1024.7mm，年平均风速 2.5m/s， ${ \ge } 1 0 ^ { \circ } \mathrm { C }$ 多年平均积温为 $5 0 2 8 ^ { \circ } \mathrm { C } \sim 5 2 0 0 ^ { \circ } \mathrm { C }$ ，无霜期 224\~237 天，年平均湿度 78～80%。工程沿线土壤以水稻土、黄棕壤和红壤为主。项目区表层土厚度在 15cm～30cm 不等，土壤抗蚀性一般。植被类型以亚热带落叶与常绿阔叶混交林、亚热带常绿阔叶林为主。工程沿线林草覆盖率约为 33.7%\~43.6%。

本工程在安徽省、浙江省境内水土流失均以轻度水力侵蚀为主。根据全国水土保持区划成果，项目区位于南方红壤区，项目区沿线容许土壤流失量均为 $5 0 0 \mathrm { t } / \ ( \mathrm { k m } ^ { 2 } { \cdot } \mathrm { a } )$ 项目区侵蚀模数背景值为 $2 5 0 { \sim } 5 0 0 \mathrm { t / ~ } \left( \mathrm { k m } ^ { 2 } { \cdot } \mathrm { a } \right)$

本工程途经安徽省宣城市郎溪县、广德市，浙江省湖州市安吉县、德清县和杭州市余杭区，共计涉及 2 个省级行政区，3 个地市级行政区，5 个县（区）级行政区。根据《水利部办公厅关于做好国家级水土流失重点预防区和重点治理区落地上图成果应用的通知》，通过全国水土保持信息管理系统查询，本项目所在区域不涉及国家级水土流失重点预防区和重点治理区；根据《安徽省人民政府关于调整省级水土流失重点预防区和重点治理区的通告》（皖政秘〔2026〕73号），本项目所在的广德市属于皖南山区省级水土流失重点预防区；根据《浙江省水土保持规划（2015-2030年）》，本项目所在的安吉县、德清县、余杭区属于浙江省天目山-昱岭水土流失重点预防区。

本工程线路路径经过优化后已避开了多处饮用水水源保护区、湿地保护区等水土保持敏感区，工程在线路优化的基础上，不涉及永久基本农田、国家公益林、基本草原等其他水土保持敏感区，但本工程线路仍需穿（跨）越自然公园、风景名胜区、水源保护区、生态保护红线、河湖管理范围等共 9处水土保持敏感区（均已取得各部门路径同意意见）。

## 1.2. 编制依据

## 1.2.1. 法律法规

（1）《中华人民共和国水土保持法》（1991年 6月29日第七届全国人民代表大会常务委员会第二十次会议通过，2010 年 12 月 25 日第十一届全国人民代表大会常务委员会第十八次会议修订，2011年3月1日施行）；

（2）《中华人民共和国防洪法》（全国人民代表大会常务委员会，1998 年 1 月 1日施行）；

（3）《中华人民共和国长江保护法》（2020 年 12 月 26 日第十三届全国人民代表大会常务委员会第二十四次会议通过，2021年3月 1日起施行）；

（4）《安徽省实施〈中华人民共和国水土保持法〉办法》（安徽省人大常委会，2015年1月1日实施，2018年 3月30日修订）；

（5）《浙江省水土保持条例》（浙江省人大常委会，2015年3月1日起施行，2020年11月27 日修订）。

## 1.2.2. 部委规章、规范性文件

（1）《生产建设项目水土保持方案管理办法》（2023 年 1 月 17 日水利部令第 53号发布）；

（2）《水利部办公厅关于印发<全国水土保持规划国家级水土流失重点预防区和重点治理区复核划分成果>的通知》（水利部办水保〔2013〕188号文，2013 年8月 21日）；

（3）《水利部关于加强事中事后监管规范生产建设项目水土保持设施自主验收的通知》（办水保〔2017〕365号）；

（4）《水利部办公厅关于印发<生产建设项目水土保持设施自主验收规程（试行）>的通知》（办水保〔2018〕133号）；

（5）《水利部办公厅关于印发<生产建设项目水土保持技术文件编写和印制格式规定（试行）>的通知》（办水保〔2018〕135号）；

（6）《水利部办公厅关于印发生产建设项目水土保持监督管理办法的通知》（办水保〔2019〕172 号）；

（7）《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保〔2019〕160 号）；

（8）《水利部办公厅关于实施生产建设项目水土保持信用监管“两单”制度的通知》（办水保〔2020〕157号）；

（9）《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161 号）；

（10）《水利部办公厅关于印发生产建设项目水土保持问题分类和责任追究标准的通知》（办水保函〔2020〕564号）；

（11）《水利部办公厅关于印发生产建设项目水土保持方案审查要点的通知》（办水保〔2023〕177 号）；

（12）《水利部关于实施水土保持信用评价的意见》（办水保函〔2023〕359号）；

（13）《水利部关于加强水土保持空间管控的意见》（水保〔2024〕4 号）；

（14）《水利部办公厅关于做好国家级水土流失重点预防区和重点治理区落地上图成果应用的通知》（水保〔2025〕170号）。

## 1.2.3. 技术标准

（1）《生产建设项目水土保持技术标准》（GB 50433-2018）；

（2）《生产建设项目水土流失防治标准》（GB/T 50434-2018）；

（3）《水土保持工程调查与勘测标准》（GB/T 51297-2018）；

（4）《水土保持工程设计规范》（GB 51018-2014）；

（5）《生产建设项目水土保持监测与评价标准》（GB/T 51240-2018）；

（6）《生产建设项目土壤流失量测算导则》（SL 773-2018）；

（7）《土壤侵蚀分类分级标准》（SL 190-2007）；

（8）《水利水电工程制图标准水土保持图》（SL 73.6-2015）；

（9）《输变电项目水土保持技术规范》（SL 640-2013）；

（10）《土地利用现状分类》（GB/T 21010-2017）；

（11）《防洪标准》（GB/T 50201-2014）；

（12）《水土保持监理规范》（SL/T 523-2024）；

（13）《表土剥离及其再利用技术要求》（GB/T 45107-2024）；

（14）《水土保持监测技术规范》（SL/T 277-2024）。

## 1.2.4. 技术资料

《安徽广德～浙江瓶窑 500千伏线路增容工程》可行性研究报告，线路路径协议的复函。

此外，本工程还参考《全国水土保持规划（2015-2030年）》、《安徽省水土保持规划（2016-2030年）》、《浙江省水土保持规划（2015-2030年）》、《安徽省水土保持公报（2024年）》和《浙江省水土保持公报（2024年）》等技术资料。

## 1.3. 设计水平年

本工程计划2026年 8月开工，2027年7月建成投运，总工期 12个月。根据《生产建设项目水土保持技术标准》（GB50433-2018）有关规定，水土保持方案设计水平年应为主体工程完工水土保持措施实施及发挥效益的当年或后一年，根据本工程工期安排结

合项目所在地实际情况，本方案设计水平年确定为工程完工次年，即为2028年。

## 1.4. 水土流失防治责任范围

本工程水土流失防治责任范围共计 $3 4 . 8 0 \mathrm { h m } ^ { 2 }$ ，其中永久占地 $3 . 0 2 \mathrm { h m } ^ { 2 }$ ，临时占地$3 1 . 7 8 \mathrm { h m } ^ { 2 }$ 。占地类型中耕地 $7 . 7 1 \mathrm { h m } ^ { 2 }$ 、林地 $1 0 . 7 4 \mathrm { h m } ^ { 2 } .$ 、园地 $9 . 3 8 \mathrm { h m } ^ { 2 }$ 、草地 $1 . 4 4 \mathrm { h m } ^ { 2 }$ 、其他土地 $0 . 7 1 \mathrm { h m } ^ { 2 }$ 、交通运输用地 $4 . 0 2 \mathrm { h m } ^ { 2 }$ 、公共管理与公共服务用地 $0 . 8 0 \mathrm { h m } ^ { 2 }$ 。安徽省防治责任范围共计 $3 0 . 0 1 \mathrm { h m } ^ { 2 }$ ，浙江省防治责任范围共计 $4 . 7 9 \mathrm { h m } ^ { 2 }$

表1.4-1 本工程水土流失防治责任范围表 单位： $\mathrm { h m } ^ { 2 }$
<table><tr><td rowspan=2 colspan=2>行政区划</td><td rowspan=2 colspan=2>项目分区</td><td rowspan=1 colspan=2>按用地性质划分</td><td rowspan=2 colspan=1>合计</td><td rowspan=2 colspan=1>防治责任范围</td></tr><tr><td rowspan=1 colspan=1>永久占地</td><td rowspan=1 colspan=1>临时占地</td></tr><tr><td rowspan=10 colspan=1>安徽省</td><td rowspan=9 colspan=1>宣城市</td><td rowspan=3 colspan=1>广德变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1>0.40</td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1>0.10</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>0.50</td></tr><tr><td rowspan=5 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>2.28</td><td rowspan=1 colspan=1>14.73</td><td rowspan=1 colspan=1>17.01</td><td rowspan=1 colspan=1>17.01</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.52</td><td rowspan=1 colspan=1>2.52</td><td rowspan=1 colspan=1>2.52</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.28</td><td rowspan=1 colspan=1>3.28</td><td rowspan=1 colspan=1>3.28</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>6.70</td><td rowspan=1 colspan=1>6.70</td><td rowspan=1 colspan=1>6.70</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>2.28</td><td rowspan=1 colspan=1>27.23</td><td rowspan=1 colspan=1>29.51</td><td rowspan=1 colspan=1>29.51</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>2.68</td><td rowspan=1 colspan=1>27.33</td><td rowspan=1 colspan=1>30.01</td><td rowspan=1 colspan=1>30.01</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>2.68</td><td rowspan=1 colspan=1>27.33</td><td rowspan=1 colspan=1>30.01</td><td rowspan=1 colspan=1>30.01</td></tr><tr><td rowspan=16 colspan=1>浙江省</td><td rowspan=6 colspan=1>湖州市</td><td rowspan=5 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1>0.81</td><td rowspan=1 colspan=1>0.95</td><td rowspan=1 colspan=1>0.95</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.04</td><td rowspan=1 colspan=1>2.04</td><td rowspan=1 colspan=1>2.04</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.76</td><td rowspan=1 colspan=1>0.76</td><td rowspan=1 colspan=1>0.76</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.21</td><td rowspan=1 colspan=1>0.21</td><td rowspan=1 colspan=1>0.21</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1>3.82</td><td rowspan=1 colspan=1>3.96</td><td rowspan=1 colspan=1>3.96</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1>3.82</td><td rowspan=1 colspan=1>3.96</td><td rowspan=1 colspan=1>3.96</td></tr><tr><td rowspan=9 colspan=1>杭州市</td><td rowspan=3 colspan=1>瓶窑变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>0.20</td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1>0.10</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1>0.30</td></tr><tr><td rowspan=5 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.02</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>0.36</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.08</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.07</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1>0.53</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>0.63</td><td rowspan=1 colspan=1>0.83</td><td rowspan=1 colspan=1>0.83</td></tr><tr><td rowspan=1 colspan=3>合计</td><td rowspan=1 colspan=1>0.34</td><td rowspan=1 colspan=1>4.45</td><td rowspan=1 colspan=1>4.79</td><td rowspan=1 colspan=1>4.79</td></tr><tr><td rowspan=1 colspan=4>总计</td><td rowspan=1 colspan=1>3.02</td><td rowspan=1 colspan=1>31.78</td><td rowspan=1 colspan=1>34.80</td><td rowspan=1 colspan=1>34.80</td></tr></table>

## 1.5. 水土流失防治目标

## 1.5.1. 执行标准等级

本工程涉及安徽省宣城市郎溪县、广德市、浙江省湖州市安吉县、德清县和杭州市余杭区。根据《水利部办公厅关于做好国家级水土流失重点预防区和重点治理区落地上图成果应用的通知》，通过全国水土保持信息管理系统查询，本项目所在区域不涉及国家级水土流失重点预防区和重点治理区；根据《安徽省人民政府关于调整省级水土流失重点预防区和重点治理区的通告》（皖政秘〔2026〕73号），本项目所在的广德市属于皖南山区省级水土流失重点预防区；根据《浙江省水土保持规划（2015-2030 年）》，本项目所在的安吉县、德清县、余杭区属于浙江省天目山-昱岭水土流失重点预防区，此外，郎溪县建设地点位于城市区。

本工程线路路径经过优化后已避开了多处饮用水水源保护区、湿地保护区等水土保持敏感区，工程在线路优化的基础上，不涉及永久基本农田、国家公益林、基本草原等其他水土保持敏感区，但本工程线路仍需穿（跨）越自然公园、风景名胜区、水源保护区、生态保护红线、河湖管理范围等共 9处水土保持敏感区（均已取得各部门路径同意意见）。

综上，根据《生产建设项目水土流失防治标准》（GB/T50434-2018）的规定，本工程全线执行南方红壤区一级标准。详见表1.5-1。

表1.5-1 本工程执行水土流失防治标准等级表
<table><tr><td rowspan=1 colspan=1>省</td><td rowspan=1 colspan=1>市</td><td rowspan=1 colspan=1>县</td><td rowspan=1 colspan=1>国家级“两区”</td><td rowspan=1 colspan=1>省级“两区”</td><td rowspan=1 colspan=1>市级“两区”</td><td rowspan=1 colspan=1>其他功能区</td><td rowspan=1 colspan=1>执行标准</td></tr><tr><td rowspan=2 colspan=1>安徽省</td><td rowspan=2 colspan=1>宣城市</td><td rowspan=1 colspan=1>郎溪县</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>/</td><td rowspan=5 colspan=1>1</td><td rowspan=1 colspan=1>城区</td><td rowspan=5 colspan=1>南方红壤区一级</td></tr><tr><td rowspan=1 colspan=1>广德市</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>皖南山区省级水土流失重点预防区</td><td rowspan=1 colspan=1>安徽阳岱山省级森林公园、安徽省生态保护红线、安徽广德市粮长门水库备用水源保护区、安徽卢村水库集中式饮用水水源保护区、安徽誓节镇桐汭河誓节段饮用水水源保护区</td></tr><tr><td rowspan=3 colspan=1>浙江省</td><td rowspan=2 colspan=1>湖州市</td><td rowspan=1 colspan=1>安吉县</td><td rowspan=1 colspan=1>1</td><td rowspan=3 colspan=1>浙江省天目山-昱岭水土流失重点预防区</td><td rowspan=1 colspan=1>浙江省生态保护红线</td></tr><tr><td rowspan=1 colspan=1>德清县</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>浙江莫干山风景名胜区、浙江省生态保护红线、浙江余英溪德清源头水保护区</td></tr><tr><td rowspan=1 colspan=1>杭州市</td><td rowspan=1 colspan=1>余杭区</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>浙江省生态保护红线</td></tr></table>

## 1.5.2. 防治目标

根据《生产建设项目水土流失防治标准》（GB/T50434-2018）的有关要求，本项目水土流失防治目标为：

1）项目建设范围内的新增水土流失应得到有效控制，原有水土流失得到治理；

2）水土保持设施应安全有效；

3）水土资源、林草植被应得到最大限度的保护与恢复；

）水土流失治理度、土壤流失控制比、渣土防护率、表土保护率、林草植被恢复率、林草覆盖率等指标应符合现行国家标准《生产建设项目水土流失防治标准》（GB/T50434-2018）的规定。

本工程指标值结合侵蚀强度、是否涉及水土流失重点预防区和治理区等因素进行调整。区域内涉及水土流失重点预防区和治理区的，林草覆盖率应提高 1\~2个百分点；线路途经城市区，渣土防护率提高 1个百分点；沿线水土流失均以轻度侵蚀为主，土壤流失控制比根据背景值情况进行提高。其它指标值无需进行调整。

本方案按沿线各省市县面积加权确定设计水平年综合防治目标，具体为：水土流失治理度 98%，土壤流失控制比 1.0，渣土防护率 98%，表土保护率 92%，林草植被恢复率98％，林草覆盖率27%。

本工程水土流失防治标准等级见表 1.5-2。

表1.5-2 本工程水土流失防治标准等级表
<table><tr><td rowspan=2 colspan=1>防治标准</td><td rowspan=2 colspan=1>防治指标</td><td rowspan=1 colspan=2>一级标准指标值</td><td rowspan=2 colspan=1>根据土壤侵蚀强度修正</td><td rowspan=2 colspan=1>无法避让水土流失重点防治区修正</td><td rowspan=2 colspan=1>途径城市区修正</td><td rowspan=1 colspan=2>方案确定指标值</td></tr><tr><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>设计水平年</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>设计水平年</td></tr><tr><td rowspan=6 colspan=1>南方红壤区一级标准</td><td rowspan=1 colspan=1>水土流失治理度（%）</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>98</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>98</td></tr><tr><td rowspan=1 colspan=1>土壤流失控制比</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>0.9</td><td rowspan=1 colspan=1>+0.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.0</td></tr><tr><td rowspan=1 colspan=1>渣土防护率（%）</td><td rowspan=1 colspan=1>95</td><td rowspan=1 colspan=1>97</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>+1</td><td rowspan=1 colspan=1>96</td><td rowspan=1 colspan=1>98</td></tr><tr><td rowspan=1 colspan=1>表土保护率(%)</td><td rowspan=1 colspan=1>92</td><td rowspan=1 colspan=1>92</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>92</td><td rowspan=1 colspan=1>92</td></tr><tr><td rowspan=1 colspan=1>林草植被恢复率（%）</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>98</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>98</td></tr><tr><td rowspan=1 colspan=1>林草覆盖率（%）</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>25</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>+2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>27</td></tr></table>

## 1.6. 项目水土保持评价结论

## 1.6.1. 主体工程选址（线）评价

通过与《中华人民共和国水土保持法》、《中华人民共和国长江保护法》、安徽省实施《中华人民共和国水土保持法》办法、《浙江省水土保持条例》以及《生产建设项目水土保持技术标准》（GB50433-2018）相关规定进行相符性分析，主体工程选址（线）未涉及崩塌和滑坡危险区、易引起严重水土流失和生态恶化地区，不涉及河流两岸、湖泊和水库周边的植物保护带，不占用全国水土保持监测网络中的水土保持监测站点、重点试验区及国家确定的水土保持长期定位观测站。对于无法避让的水土流失重点防治区，主体设计建设方案已按《生产建设项目水土保持技术标准》（GB50433-2018）中的 3.2.2的第 4 条规定优化了建设方案，提高了防洪标准、排水工程标准及林草覆盖率标准等，符合相关规定。

本工程线路路径经过优化后已避开了多处饮用水水源保护区、湿地保护区等水土保持敏感区，工程在线路优化的基础上，不涉及永久基本农田、国家公益林、基本草原等其他水土保持敏感区，但本工程线路仍需穿（跨）越自然公园、风景名胜区、水源保护区、生态保护红线、河湖管理范围等共 处水土保持敏感区（均已取得各部门路径同意意见）。主体工程选（址）线存在制约性因素，本方案通过提高防洪标准、截排水工程标准及林草覆盖率标准等，加强预防保护，优化施工工艺，尽量减少地表扰动和植被损坏范围，同时采取科学可行的水土流失防治措施，可满足水土保持要求，工程建设可行。

## 1.6.2. 建设方案与布局评价

本工程建设方案充分考虑资源节约和环境友好因素，变电站间隔扩建工程利用站内预留场地建设，不涉及新增征地，减少占地面积。输电线路山丘区铁塔基础设计全方位采用高低腿设计，减少土石方开挖量，经过林区采用加高铁塔跨越，并采用无人机放线等先进施工架线工艺，减少林区破坏，施工道路尽量利用现有道路，尽量减少地表扰动和植被破坏，项目建设区无法避让水土流失重点预防区，通过提高防洪标准、截排水工程标准及林草覆盖率标准等，加强预防保护，建设方案落实主体工程设计要求和本方案补充的水土保持措施、水土流失防治要求后，满足水土保持要求。

本工程变电站、输电线路永久占地符合工程实际建设需要，不存在多占用土地的情况，临时占地完全满足施工阶段各项目建设区的施工用地需要，不存在多占情况。变电站占地以永久占地为主，占地相对集中，留有部分绿化空地，其余部分基本硬化，对四周的生态环境影响很小；线路工程以临时占地为主，占地较为分散，不存在集中大量占用土地的情况，对生态环境的影响仅限于施工期，并且影响较小。

本工程土石方挖填已在设计过程中进行了优化，土方处置规范合理，剥离的表土全部用于本工程所占区域的复耕或植被恢复，不涉及表土外运，土石方挖填平衡。临时堆土防护及表土保护、利用方案经方案补充后能够满足水土保持要求。

根据主体工程特点，本工程施工方案以尽量减少扰动面积、尽量减少土石方开挖为原则。施工时合理安排工序，采用机械和人工配合进行，工程基础开挖、放线、牵张、架线等过程中都将采用有利于水土保持的施工工艺，符合水土保持要求。

主体设计中变电站设置了铺植草皮、输电线路工程塔基区设置了浆砌石挡墙、浆砌石排水沟、泥浆沉淀池，对施工道路区设置了钢板铺垫，以上措施具有水土保持功能，纳入到水保措施体系中，同时本方案补充完善施工前的表土剥离措施，施工期间及施工结束后各防治分区的表土回覆、土地整治、耕地恢复、临时挡护、苫盖、铺垫、临时排水、植被恢复等措施，上述措施具有水土保持功能，可减少水土流失，更好地防治施工中产生的水土流失。

通过从水土保持角度对主体工程选址（线）、建设方案、工程占地、土石方平衡、施工组织、施工方法及工艺、施工时序等方面分析评价，本工程在优化施工工艺、提高防治标准指标值、采取各项水土保持措施后，水土流失防治效果可达到水土保持要求，项目建设是可行的。

## 1.7. 水土流失预测结果

本工程施工期及自然恢复期土壤流失总量 1546t，原地貌土壤侵蚀量 128t，新增土壤流失量 1418t。根据预测结果，塔基区及施工道路区为本项目水土流失防治的重点区域。

本工程水土流失危害主要表现为影响生态环境，加剧水土流失、降低土地生产力、影响农业生产以及降低水利工程效益。线路沿线山丘区施工过程中由于土石方开挖形成开挖边坡，损坏了塔位原有土体结构，易导致边坡失稳，若施工过程中不采取有效措施进行挡护，极易发生土石方溜坡现象，对塔基下方的耕地及其他设施造成一定的影响。在河道附近施工时，若得不到及时有效的防护治理，水土流失将会随地表径流汇入河网，影响水质。因此工程在施工过程中应加强边坡防护、临时拦挡等措施。

## 1.8. 水土保持措施布设成果

## 1.8.1. 水土流失防治分区

结合本工程水土流失特点及后续管护的需求，本工程水土流失防治分区按照地工程组成及特点，划分为2个一级分区，即变电工程区和线路工程区。按项目布局，变电工程区划分为2个二级分区：即①广德500千伏变电站间隔扩建工程区、②瓶窑 500千伏变电站间隔扩建工程区；线路工程区划分为 4 个二级分区，即①塔基区、②牵张场区、③跨越施工场地区、④施工道路区。

## 1.8.2. 水土保持措施总体布局

根据本工程建设过程中各地貌地形单元水土流失的特点、危害程度以及水土流失防治目标，在对主体工程中具有水土保持功能的工程进行评价的基础上，结合工程的特点和已有的防治措施，对工程进行水土流失防治分区，合理、全面、系统的规划，提出各种工程地貌地形单元新增的一些水土保持措施，使之形成一个完整的水土流失防治体系。水土流失防治措施总体布局如下：

## （1）变电工程区

变电工程区划分为广德500千伏变电站间隔扩建工程区和瓶窑500千伏变电站间隔扩建工程区，本期建设内容根据施工扰动特点，划分为间隔扩建区和临时堆土区。

## 1）广德 500千伏变电站间隔扩建工程区

①间隔扩建区：施工前对间隔扩建区原绿化地表剥离表土并集中堆放至临时堆土区，施工结束后进行表土回覆并整治土地，原绿化区域采取铺植草坪措施恢复绿化。

工程措施：表土剥离 0.23hm<sup>2</sup>，表土回覆0.07万 $\mathrm { m } ^ { 3 }$ ，土地整治 $0 . 2 3 \mathrm { h m } ^ { 2 }$

植物措施：铺植草皮 0.23hm<sup>2</sup>。

②临时堆土区：堆土前对临时堆土底部采用彩条布铺垫措施，四周采用植生袋装土拦挡，堆土结束后拆除植生袋。

工程措施：土地整治 $0 . 1 0 \mathrm { h m } ^ { 2 } .$

植物措施：铺植草皮 $0 . 1 0 \mathrm { h m } ^ { 2 }$

临时措施：植生袋装土拦挡 $3 1 5 \mathrm { m } ^ { 3 }$ ，彩条布铺垫 $7 5 0 \mathrm { m } ^ { 2 }$ ，喷洒结壳剂 $7 2 0 \mathrm { m } ^ { 2 }$

## 2）瓶窑 500千伏变电站间隔扩建工程区

①间隔扩建区：施工前对间隔扩建区原绿化地表剥离表土并集中堆放至临时堆土区，施工结束后进行表土回覆并整治土地，原绿化区域采取铺植草坪措施恢复绿化。

工程措施：表土剥离 $0 . 1 5 \mathrm { h m } ^ { 2 }$ ，表土回覆0.05万 $\mathrm { m } ^ { 3 }$ ，土地整治 $0 . 1 5 \mathrm { h m } ^ { 2 }$

植物措施：铺植草皮 $0 . 1 5 \mathrm { h m } ^ { 2 }$

②临时堆土区：堆土前对临时堆土底部采用彩条布铺垫措施，四周采用植生袋装土拦挡，堆土结束后拆除植生袋。

工程措施：土地整治 $0 . 1 0 \mathrm { h m } ^ { 2 } .$

植物措施：铺植草皮 $0 . 1 0 \mathrm { h m } ^ { 2 } .$

临时措施：植生袋装土拦挡 $2 9 3 \mathrm { m } ^ { 3 }$ ，彩条布铺垫 $7 0 0 \mathrm { m } ^ { 2 }$ ，喷洒结壳剂 $6 5 0 \mathrm m ^ { 2 }$

## （2）线路工程区

线路工程区划分为塔基区、牵张场区、跨越施工场地区和施工道路区，本期建设内容包括安徽广德～浙江瓶窑500千伏线路增容工程和敬亭～广德5383线路径调整工程。

## 1）塔基区

施工前在塔基施工场地周围设置彩条旗围护，严格限制施工机械和人员活动范围，并对开挖扰动区域进行剥离表土，表土和基础开挖土方均单独堆放，施工过程中位于山包或斜坡的塔基设置浆砌石挡墙，塔基四周设置浆砌石排水沟，对临时堆土压占及其他轻微扰动区域采取彩条布铺垫、堆土外侧设植生袋拦挡、密目网苫盖等临时措施，灌注桩基础施工过程中在塔基施工场地范围内设泥浆沉淀池，施工结束后回覆表土、整治土地、恢复林地的还需进行穴状整地，根据原地貌类型确定耕地、园地恢复或植被恢复等土地利用方向。

工程措施：浆砌石排水沟 $1 1 9 \mathrm m ^ { 3 }$ ，浆砌石挡墙 $1 2 3 \mathrm m ^ { 3 }$ ，表土剥离 $1 . 6 7 \mathrm { h m } ^ { 2 }$ ，表土回覆0.33 万 $\mathrm { m } ^ { 3 }$ ，土地整治 $6 . 4 0 \mathrm { h m } ^ { 2 }$ ，耕地恢复 $3 . 2 9 \mathrm { h m } ^ { 2 }$ ，园地恢复 $7 . 1 0 \mathrm { h m } ^ { 2 }$ ，穴状整地 7005个。

植物措施：撒播草籽 $6 . 4 0 \mathrm { h m } ^ { 2 }$ ，恢复林地 $4 . 6 7 \mathrm { h m } ^ { 2 }$ ，栽植灌木7005株。

临时措施：植生袋装土拦挡量 $1 2 7 0 \mathrm { m } ^ { 3 }$ ，彩条布铺垫 $1 8 2 0 0 \mathrm { m } ^ { 2 }$ ，密目网苫盖 $2 7 3 0 0 \mathrm { m } ^ { 2 }$ ，彩条旗围护8190m，泥浆沉淀池 13座。

## 2）牵张场区：

牵张场施工前采取表土剥离措施，施工区域周围设置彩条旗围护、严格限制施工机械和人员活动范围，施工期间对临时堆土、材料堆放区域、裸露地表采取彩条布铺垫措施，针对牵引机、张力机占压地表区域采取铺设钢板措施，施工结束后回覆表土、土地整治、穴状整地，根据原地貌情况进行恢复。

工程措施：表土剥离 $0 . 2 4 \mathrm { h m } ^ { 2 }$ ，表土回覆 0.04万 $\mathrm { m } ^ { 3 }$ ，土地整治 $1 . 2 5 \mathrm { h m } ^ { 2 }$ ，耕地恢复$3 . 8 4 \mathrm { h m } ^ { 2 }$ ，穴状整地720m。

植物措施：播撒草籽 $1 . 2 5 \mathrm { h m } ^ { 2 }$ ，恢复林地 $0 . 4 8 \mathrm { h m } ^ { 2 }$ ，栽植灌木720株。

临时措施：彩条布铺垫 $6 1 5 0 \mathrm { m } ^ { 2 }$ ，密目网苫盖 $8 2 0 0 { \mathrm { m } } ^ { 2 }$ ，彩条旗围护 6560m，钢板铺 设 $8 2 0 0 { \mathrm { m } } ^ { 2 }$

## 3）跨越施工场地区

跨越施工场地对地表扰动较小，施工过程前在场地周围采取彩条旗围护， $\mathcal { J } ^ { \overline { { \mathbb { L } } } }$ 格控制施工扰动范围，施工结束后进行土地整治，根据原地貌进行耕地、园地恢复或植被恢复。

工程措施：土地整治 $0 . 7 2 \mathrm { h m } ^ { 2 }$ ，耕地恢复 $0 . 2 0 \mathrm { h m } ^ { 2 }$ ，园地恢复 $0 . 1 2 \mathrm { h m } ^ { 2 }$

植物措施：播撒草籽 $0 . 7 2 \mathrm { h m } ^ { 2 }$

临时措施：彩条旗围护 6180m。

## 4）施工道路区

施工前进行表土剥离，设置彩条旗围护措施，严格控制行车轨迹。施工过程中，施工道路根据主体设计要求铺设钢板，采取植生袋装土拦挡，开挖临时排水沟，有一定的防治水土流失作用，施工结束后土地整治、穴状整地，根据原地貌进行耕地、园地恢复或植被恢复。

工程措施：表土剥离 $0 . 6 1 \mathrm { h m } ^ { 2 }$ ，表土回覆 0.09万 $\mathrm { m } ^ { 3 }$ ，土地整治 $3 . 5 5 \mathrm { h m } ^ { 2 }$ ，耕地恢复$0 . 3 7 \mathrm { h m } ^ { 2 }$ ，园地恢复 $2 . 1 2 \mathrm { h m } ^ { 2 }$ ，穴状整地 5040个。

植物措施：播撒草籽 $3 . 5 5 \mathrm { h m } ^ { 2 }$ ，恢复林地 $3 . 5 0 \mathrm { h m } ^ { 2 }$ ，栽植灌木4200株，栽植乔木 840株。

临时措施：植生袋装土拦挡 0.09 万 $\mathrm { m } ^ { 3 }$ ，临时排水沟 1075m，素土夯实 $1 4 5 . 1 3 \mathrm { m } ^ { 3 }$ 钢板铺设 $4 5 5 0 0 \mathrm { m } ^ { 2 }$ ，彩条旗围护 5860m。

## 1.9. 水土保持监测方案

本工程水土保持监测范围即水土流失防治责任范围，共计 $3 4 . 8 0 \mathrm { h m } ^ { 2 }$ ，水土流失监测时段为施工准备期开始至设计水平年结束，即从 2026年8月开始，止于2028 年12月，并在施工准备期前进行本底值监测。水土保持监测内容包括：水土流失影响因素监测、项目施工全过程各阶段扰动土地情况监测、水土流失状况监测、水土流失防治成效监测、水土流失危害监测等。监测方法主要采用地面观测、调查监测及资料分析、巡查监测、无人机低空遥感监测。

根据工程特点及施工布置，确定本工程设置水土流失重点监测点位 31 处，包括 20个固定监测点和11个巡查监测点。

## 1.10. 水土保持投资及效益分析成果

本工程建设期水土保持措施总投资 882.05万元，其中工程措施为 74.35 万元，植物措施为 99.31 万元，监测措施为 83.44 万元，施工临时工程为 405.00 万元，独立费用为166.87 万元（工程建设监理费为 22.54 万元），预备费为 19.24 万元，水土保持补偿费为 33.8420 万元。

本工程水土保持总投资中安徽省措施费为 548.50 万元；浙江省措施费为 113.61 万元。水土保持补偿费中安徽省水土保持补偿费为 300100 元，浙江省水土保持补偿费为38320 元。

方案实施后，设计水平年各项防治目标均可达到目标值。方案各项水土保持措施建成并发挥效益后，本工程可治理水土流失面积共计 34.48hm<sup>2</sup>，恢复林草植被面积共计12.09hm<sup>2</sup>，预计可减少水土流失量约 1405t。可有效防治项目建设新增水土流失，提高土壤蓄水保土能力，最大程度补偿项目建设对当地生态环境的不利影响。

## 1.11. 结论

通过水土保持的分析论证，主体工程选址（线）避开易引起严重水土流失和生态恶化地区，避让了河流两岸、湖泊和水库周边的植物保护带，避让了国家水土保持监测网络中的水土保持监测站点、重点试验区及国家确定的水土保持长期定位观测站，兼顾了水土保持要求。对于无法避让的水土保持重点预防区以及其他水土保持敏感区，主体设计采取先进施工工艺、严格控制施工范围等措施，尽量减少地表扰动和植被损坏范围，本方案已相应提高防治标准值，项目建设方案可行，且符合水土保持法律法规、技术标准的相关规定。在工程建设过程中建设单位实施一系列的水土保持措施后，能有效地控制水土流失，达到方案所确定的防治目标及防治水土流失的目的，其中水土流失治理度达 99.08%，土壤流失控制比达 1.74，渣土防护率达 98.28%，表土保护率达 98.61%，林草植被恢复率达 99.26%，林草覆盖率达 34.74%，实现了项目区环境的恢复和改善，从水土保持角度分析，本工程建设是可行的。

工程下阶段设计时进一步落实水保措施，并进一步优化线路路径，尽量减少施工临时占地面积，减少对林地、草地的扰动，减少土石方挖填方量。施工过程中加强表土剥离保护和回覆利用，加强临时堆土过程管护。建设单位招标时明确承包商承担防治水土流失的责任、义务。施工单位应做好施工期间的水土流失防治措施。监理单位应对水土保持措施进行全过程的监督管理。监测单位应对水土保持措施进行全过程监督管理，并对监测成果进行综合分析，验证水土保持措施的合理性、科学性。建设单位应依据监测结果和防治目标，提出意见，组织相关单位进行完善和改进，达到方案要求。

此外，线路工程无法避让的水土保持敏感区需取得相关的同意性文件，保证工程建设符合相关规定，并根据水土保持敏感区保护目标不同，有针对性的采用相关水土保持施工方式。

安徽广德～浙江瓶窑 500千伏线路增容工程水土保持方案特性表
<table><tr><td colspan="1" rowspan="1">项目名称</td><td colspan="10" rowspan="1">安徽广德～浙江瓶窑500千伏线路增容工程</td><td colspan="2" rowspan="1">流域管理机构</td><td colspan="4" rowspan="1">水利部长江水利委员会水利部太湖流域管理局</td></tr><tr><td colspan="1" rowspan="1">涉及省份（市、区）</td><td colspan="6" rowspan="1">安徽省、浙江省</td><td colspan="4" rowspan="1">涉及地市或个数</td><td colspan="2" rowspan="1">宣城市、湖州市、杭州市</td><td colspan="3" rowspan="1">涉及县或个数</td><td colspan="1" rowspan="1">郎溪县、广德市、安吉县、德清县、余杭区</td></tr><tr><td colspan="1" rowspan="1">项目规模</td><td colspan="10" rowspan="1">广德500千伏变电站间隔扩建工程、瓶窑500千伏变电站间隔扩建工程，新建500kV线路总长度约 124.8km，拆除 500kV 线路总长度约33.3km，共计新建铁塔91基，拆除铁塔 87基。</td><td colspan="1" rowspan="1">总投资（亿元）</td><td colspan="2" rowspan="1">4.28</td><td colspan="2" rowspan="1">土建投资(亿元）</td><td colspan="1" rowspan="1">2.25</td></tr><tr><td colspan="2" rowspan="1">动工时间</td><td colspan="4" rowspan="1">2026.8</td><td colspan="5" rowspan="1">完工时间</td><td colspan="2" rowspan="1">2027.7</td><td colspan="3" rowspan="1">设计水平年</td><td colspan="1" rowspan="1">2028</td></tr><tr><td colspan="2" rowspan="1">工程占地 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td colspan="4" rowspan="1">34.80</td><td colspan="5" rowspan="1">永久占地 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td colspan="2" rowspan="1">3.02</td><td colspan="3" rowspan="1">临时占地 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td colspan="1" rowspan="1">31.78</td></tr><tr><td colspan="6" rowspan="1">土石方量（万 $\mathbf { m } ^ { 3 } )$ </td><td colspan="3" rowspan="1">挖方/表土</td><td colspan="3" rowspan="1">填方/表土</td><td colspan="3" rowspan="1">借方/表土</td><td colspan="2" rowspan="1">余（弃）方/表土</td></tr><tr><td colspan="6" rowspan="1">表土工程（绿化工程）</td><td colspan="3" rowspan="1">/0.58</td><td colspan="3" rowspan="1">/0.58</td><td colspan="3" rowspan="1">/0</td><td colspan="2" rowspan="1">/0</td></tr><tr><td colspan="6" rowspan="1">场平工程及基础施工</td><td colspan="3" rowspan="1">1.16</td><td colspan="3" rowspan="1">1.16</td><td colspan="3" rowspan="1">0</td><td colspan="2" rowspan="1">0</td></tr><tr><td colspan="6" rowspan="1">合计</td><td colspan="3" rowspan="1">1.16/0.58</td><td colspan="3" rowspan="1">1.16/0.58</td><td colspan="3" rowspan="1">0/0</td><td colspan="2" rowspan="1">0/0</td></tr><tr><td colspan="2" rowspan="1">重点防治区名称</td><td colspan="15" rowspan="1">皖南山区省级水土流失重点预防区、浙江省天目山-昱岭水土流失重点预防区</td></tr><tr><td colspan="2" rowspan="1">地貌类型</td><td colspan="6" rowspan="1">平原、山丘</td><td colspan="3" rowspan="1">水土保持区划</td><td colspan="6" rowspan="1">南方红壤区</td></tr><tr><td colspan="2" rowspan="1">土壤侵蚀类型</td><td colspan="9" rowspan="1">水力</td><td colspan="2" rowspan="1">土壤侵蚀强度</td><td colspan="4" rowspan="1">轻度</td></tr><tr><td colspan="4" rowspan="1">防治责任范围面积 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td colspan="4" rowspan="1">34.80</td><td colspan="5" rowspan="1">容许土壤流失量 $\left[ \mathbf { \Gamma } \mathbf { t } / \mathbf { \Gamma } \left( \mathbf { k } \mathbf { m } ^ { 2 } { \cdot } \mathbf { a } \right) \right.$ 1</td><td colspan="4" rowspan="1">500</td></tr><tr><td colspan="4" rowspan="1">土壤流失预测总量(t)</td><td colspan="4" rowspan="1">1546</td><td colspan="5" rowspan="1">新增土壤流失量（t）</td><td colspan="4" rowspan="1">1418</td></tr><tr><td colspan="5" rowspan="1">水土流失防治标准执行等级</td><td colspan="12" rowspan="1">南方红壤区一级标准</td></tr><tr><td colspan="1" rowspan="3">防治指标</td><td colspan="4" rowspan="1">水土流失治理度(%)</td><td colspan="5" rowspan="1">98</td><td colspan="3" rowspan="1">土壤流失控制比</td><td colspan="4" rowspan="1">1.0</td></tr><tr><td colspan="4" rowspan="1">渣土防护率(%)</td><td colspan="5" rowspan="1">98</td><td colspan="3" rowspan="1">表土保护率(%)</td><td colspan="4" rowspan="1">92</td></tr><tr><td colspan="4" rowspan="1">林草植被恢复率(%)</td><td colspan="5" rowspan="1">98</td><td colspan="3" rowspan="1">林草覆盖率(%)</td><td colspan="4" rowspan="1">27</td></tr><tr><td colspan="5" rowspan="1">分区</td><td colspan="5" rowspan="1">工程措施</td><td colspan="3" rowspan="1">植物措施</td><td colspan="4" rowspan="1">临时措施</td></tr><tr><td colspan="1" rowspan="1">变电工程区</td><td colspan="2" rowspan="1">广德500千伏变电</td><td colspan="2" rowspan="1">间隔扩建区</td><td colspan="5" rowspan="1">表土剥离0.23hm²，表土回覆0.07万m³，土地整治 $0 . 2 3 \mathrm { h m } ^ { 2 } \circ$ </td><td colspan="3" rowspan="1">铺植草皮0.23hm²。</td><td colspan="4" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="3"></td><td colspan="2" rowspan="1">站间隔扩建工程区</td><td colspan="2" rowspan="1">临时堆土区</td><td colspan="5" rowspan="1">土地整治 0.10hm²。</td><td colspan="3" rowspan="1">铺植草皮0.10hm²。</td><td colspan="4" rowspan="1">植生袋装土拦挡315m³，彩条布铺垫750m²，喷洒结壳剂 720m²。</td></tr><tr><td colspan="1" rowspan="2">瓶窑500 千伏变电站间隔扩建工程区</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="2" rowspan="1">表土剥离 0.15hm²，表土回覆 0.05万 m³，土地整治 0.15hm²。</td><td colspan="1" rowspan="1">铺植草皮0.15hm²。</td><td colspan="11" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">临时堆土区</td><td colspan="2" rowspan="1">土地整治 0.10hm²。</td><td colspan="1" rowspan="1">铺植草皮0.10hm²。</td><td colspan="11" rowspan="1">植生袋装土拦挡293m³，彩条布铺垫700m²，喷洒结壳剂 650m²。</td></tr><tr><td colspan="1" rowspan="4">线路工程区</td><td colspan="2" rowspan="1">塔基区</td><td colspan="2" rowspan="1">浆砌石排水沟119m³，浆砌石挡墙123m³，表土剥离1.67hm²，表土回覆0.33万m3，土地整治 6.40hm²，耕地恢复3.29hm²，园地恢复7.10hm²，穴状整地7005个。</td><td colspan="1" rowspan="1">撒播草籽6.40hm²，恢复林地 4.67hm²，栽植灌木 7005株。</td><td colspan="11" rowspan="1">植生袋装土拦挡量1270m³，彩条布铺垫18200m²，密目网苫盖27300m²，彩条旗围护8190m，泥浆沉淀池 13座。</td></tr><tr><td colspan="2" rowspan="1">牵张场区</td><td colspan="2" rowspan="1">表土剥离 0.24hm²，表土回覆 0.04万 m³，土地整治1.25hm²，耕地恢复3.84hm²，穴状整地720m。</td><td colspan="1" rowspan="1">播撒草籽1.25hm²，恢复林地 0.48hm²，栽植灌木 720株。</td><td colspan="11" rowspan="1">彩条布铺垫6150m²，密目网苫盖8200m²，彩条旗围护6560m，钢板铺设 8200m²。</td></tr><tr><td colspan="2" rowspan="1">跨越施工场地区</td><td colspan="2" rowspan="1">土地整治 0.72hm²，耕地恢复 0.20hm²，园地恢复 0.12hm²。</td><td colspan="1" rowspan="1">播撒草籽0.72hm²。</td><td colspan="11" rowspan="1">彩条旗围护6180m。</td></tr><tr><td colspan="2" rowspan="1">施工道路区</td><td colspan="2" rowspan="1">表土剥离0.61hm²，表土回覆 0.09万 m³，土地整治3.55hm²，耕地恢复0.37hm²，园地恢复2.12hm²，穴状整地5040个。</td><td colspan="1" rowspan="1">播撒草籽3.55hm²，恢复林地 3.50hm²，栽植灌木 4200 株，栽植乔木 840 株。</td><td colspan="11" rowspan="1">植生袋装土拦挡 0.09万m³，临时排水沟1075m，素土夯实145.13m³，钢板铺设45500m²，彩条旗围护5860m。</td></tr><tr><td colspan="3" rowspan="1">投资（万元）</td><td colspan="2" rowspan="1">74.35</td><td colspan="1" rowspan="1">99.31</td><td colspan="11" rowspan="1">405.00</td></tr><tr><td colspan="3" rowspan="1">水土保持总投资（万元）</td><td colspan="2" rowspan="1">882.05</td><td colspan="1" rowspan="1">独立费用(万元)</td><td colspan="11" rowspan="1">166.87</td></tr><tr><td colspan="2" rowspan="1">工程建设监理费(万元)</td><td colspan="2" rowspan="1">22.54</td><td colspan="1" rowspan="1">监测措施费(万元)</td><td colspan="1" rowspan="1">83.44</td><td colspan="11" rowspan="1">水土保持补偿费（元）</td></tr><tr><td colspan="2" rowspan="1">分省措施费（万元）</td><td colspan="3" rowspan="1">安徽省措施费为548.50万元；浙江省措施费为113.61万元。</td><td colspan="1" rowspan="1">分省补偿费（元）</td><td colspan="11" rowspan="1">安徽省300100元，浙江省38320元。</td></tr><tr><td colspan="2" rowspan="1">方案编制单位</td><td colspan="3" rowspan="1">中国电力工程顾问集团华东电力设计院有限公司</td><td colspan="1" rowspan="1">建设单位</td><td colspan="11" rowspan="1">国家电网有限公司华东分部</td></tr><tr><td colspan="2" rowspan="1">法定代表人</td><td colspan="3" rowspan="1">周毅</td><td colspan="1" rowspan="1">法定代表人</td><td colspan="11" rowspan="1">杨勇</td></tr><tr><td colspan="2" rowspan="1">地址</td><td colspan="3" rowspan="1">上海市普陀区武宁路409号</td><td colspan="1" rowspan="1">地址</td><td colspan="11" rowspan="1">上海市浦东南路882号</td></tr><tr><td colspan="2" rowspan="1">邮编</td><td colspan="3" rowspan="1">200063</td><td colspan="1" rowspan="1">邮编</td><td colspan="11" rowspan="1">200120</td></tr><tr><td colspan="2" rowspan="1">联系人及电话</td><td colspan="3" rowspan="1">史双龙/13051870133</td><td colspan="1" rowspan="1">联系人及电话</td><td colspan="11" rowspan="1">桑妲/021-63290727</td></tr><tr><td colspan="2" rowspan="1">传真</td><td colspan="3" rowspan="1">021-33662064</td><td colspan="1" rowspan="1">传真</td><td colspan="11" rowspan="1">1</td></tr><tr><td colspan="2" rowspan="1">电子信箱</td><td colspan="3" rowspan="1">shis13374@ecepdi.com</td><td colspan="1" rowspan="1">电子信箱</td><td colspan="11" rowspan="1">fzb@ec.sgcc.com.cn</td></tr></table>

## 2 项目概况

## 2.1. 项目组成及工程布置

工程名称：安徽广德～浙江瓶窑 500千伏线路增容工程

建设单位：国家电网有限公司华东分部

建设地点：本工程途经安徽省宣城市郎溪县、广德市，浙江省湖州市安吉县、德清县和杭州市余杭区，共计涉及 2 个省级行政区，3 个地市级行政区，5 个县（区）级行政区。

建设性质：扩建、改建建设类项目

主要建设内容：主要分为点型工程和线型工程，点型工程包括：广德 500 千伏变电站间隔扩建工程、瓶窑500 千伏变电站间隔扩建工程两部分；线型工程包括：安徽广德～浙江瓶窑 500 千伏线路增容工程、敬亭～广德 5383 线路径调整工程两部分，共四部分组成。

总投资及土建投资：工程总投资42802万元，其中土建投资22535万元。

投资单位及出资比例：投资单位为国家电网有限公司华东分部，其中自筹资金占工程总投资的20%，银行贷款占工程总投资的 80%。

建设工期：本工程计划 2026 年 8 月开工，2027 年 7 月完工，总工期为 12 个月。

工程组成及主要特性：工程组成及主要特性表详见表 2.1-1。

表2.1-1 工程组成及主要特性表
<table><tr><td colspan="13" rowspan="1">一、项目基本情况</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="4" rowspan="1">项目名称</td><td colspan="8" rowspan="1">安徽广德~浙江瓶窑500千伏线路增容工程</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="4" rowspan="1">项目组成</td><td colspan="8" rowspan="1">主要分为点型工程和线型工程，点型工程包括：（1）广德500千伏变电站间隔扩建工程，（2）瓶窑500千伏变电站间隔扩建工程两部分；线型工程包括：（1）安徽广德～浙江瓶窑500千伏线路增容工程。（2）敬亭~广德5383线路径调整工程两部分，共四部分组成。</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="4" rowspan="1">建设地点</td><td colspan="8" rowspan="1">变电站改扩建工程：广德500千伏变电站间隔扩建工程位于安徽省宣城市广德市誓节镇，瓶窑500千伏变电站间隔扩建工程位于浙江省杭州市余杭区瓶窑镇。线路工程：线路途经安徽省宣城市郎溪县、广德市，浙江省湖州市安吉县、德清县和杭州市余杭区，共计涉及2个省级行政区，3个地市级行政区，5个县（区）级行政区。迁改线路：本工程安徽省宣城市广德市，浙江省湖州市安吉县，杭州市余杭区境内新建/改建的500千伏线路部分占用已建的输电线路通道，需进行线路临时迁改，共涉及2个省级行政区、3个地市级行政区、3个县级行政区。综上，本工程共计涉及2个省级行政区，3个地市级行政区，5个县（区）级行政区。</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="4" rowspan="1">设计标准</td><td colspan="8" rowspan="1">防洪标准变电站为100年一遇</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="4" rowspan="1">工程性质</td><td colspan="8" rowspan="1">扩建、改建建设类项目</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="4" rowspan="1">建设单位</td><td colspan="8" rowspan="1">国家电网有限公司华东分部</td></tr><tr><td colspan="1" rowspan="18">7</td><td colspan="2" rowspan="18">建设规模</td><td colspan="2" rowspan="2">点型工程</td><td colspan="2" rowspan="1">广德500千伏变电站间隔扩建工程</td><td colspan="6" rowspan="1">拆除500kV配电装置原有隔离开关、断路器、接地开关、支柱绝缘子、电流互感器支架及基础，端子箱柜基础。新建HGIS设备基础，LCP柜基础，电缆沟、支柱绝缘子支架及基础</td></tr><tr><td colspan="2" rowspan="1">瓶窑 500 千伏变电站间隔扩建工程</td><td colspan="6" rowspan="1">拆除500kV配电装置原有隔离开关、断路器、接地开关、支柱绝缘子、电流互感器支架及基础，端子箱柜基础。新建HGIS设备基础、LCP柜基础，电缆沟、支柱绝缘子支架及基础。</td></tr><tr><td colspan="2" rowspan="16">线型工程</td><td colspan="2" rowspan="1">行政</td><td colspan="3" rowspan="1">区（省）</td><td colspan="1" rowspan="1">安徽</td><td colspan="1" rowspan="1">浙江</td><td colspan="1" rowspan="1">合计</td></tr><tr><td colspan="2" rowspan="3">广德～瓶窑500千伏线路增容工程</td><td colspan="3" rowspan="1">长度（km）</td><td colspan="1" rowspan="1">45.9</td><td colspan="1" rowspan="1">62.3</td><td colspan="1" rowspan="1">108.2</td></tr><tr><td colspan="3" rowspan="1">新建塔基数（基）</td><td colspan="1" rowspan="1">82</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">89</td></tr><tr><td colspan="3" rowspan="1">拆除塔基数（基）</td><td colspan="1" rowspan="1">47</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">50</td></tr><tr><td colspan="2" rowspan="3">敬亭~广德5383 线路径调整工程</td><td colspan="3" rowspan="1">长度（km）</td><td colspan="1" rowspan="1">16.6</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">16.6</td></tr><tr><td colspan="3" rowspan="1">新建塔基数（基）</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">2</td></tr><tr><td colspan="3" rowspan="1">拆除塔基数（基）</td><td colspan="1" rowspan="1">37</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">37</td></tr><tr><td colspan="2" rowspan="2">迁改线路工程</td><td colspan="3" rowspan="1">长度（km）</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">3.3</td></tr><tr><td colspan="3" rowspan="1">新建塔基数（基）</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">15</td></tr><tr><td colspan="2" rowspan="1">电压等级</td><td colspan="6" rowspan="1">500 千伏</td></tr><tr><td colspan="2" rowspan="1">铁塔型式</td><td colspan="6" rowspan="1">均为自立铁塔，包括直线塔、转角塔、耐张塔和跨越塔。</td></tr><tr><td colspan="2" rowspan="1">基础型式</td><td colspan="6" rowspan="1">挖孔桩基础、钻孔灌注桩基础和嵌岩桩基础</td></tr><tr><td colspan="2" rowspan="1">地貌类型</td><td colspan="6" rowspan="1">山丘区 77.2%、平原区 22.8%。</td></tr><tr><td colspan="2" rowspan="1">工程拆迁</td><td colspan="6" rowspan="1">居民拆迁由建设单位出资、地方政府统一安置。</td></tr><tr><td colspan="1" rowspan="2">跨越</td><td colspan="1" rowspan="1">河流</td><td colspan="6" rowspan="1">本工程涉及长江流域、太湖流域，线路跨越的主要河流有桐汭河、英溪、石流河、西苕溪等河流。</td></tr><tr><td colspan="1" rowspan="1">电力线、公路、铁路</td><td colspan="6" rowspan="1">跨越电力线（15）、公路（69）、铁路（4）、其他（15）共103次。</td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="5" rowspan="1">总投资（万元）</td><td colspan="1" rowspan="1">42802</td><td colspan="2" rowspan="1">土建投资(万元)</td><td colspan="1" rowspan="1">22535</td><td colspan="1" rowspan="1">建设期</td><td colspan="2" rowspan="1">2026年8月~2027年7月</td></tr><tr><td colspan="13" rowspan="1">二、项目组成及主要技术指标</td></tr><tr><td colspan="6" rowspan="2">项目组成</td><td colspan="4" rowspan="1">占地面积（hm²）</td><td colspan="3" rowspan="1">主要技术指标</td></tr><tr><td colspan="1" rowspan="1">永久</td><td colspan="1" rowspan="1">临时</td><td colspan="2" rowspan="1">合计</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">长度(km)</td><td colspan="1" rowspan="1">宽度(m)</td></tr><tr><td colspan="2" rowspan="7">变电工程</td><td colspan="2" rowspan="3">广德变电站</td><td colspan="2" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">0.4</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">0.4</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">临时堆土区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.1</td><td colspan="2" rowspan="1">0.1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">小计</td><td colspan="1" rowspan="1">0.4</td><td colspan="1" rowspan="1">0.1</td><td colspan="2" rowspan="1">0.5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="3">瓶窑变电站</td><td colspan="2" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">0.2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">临时堆土区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.1</td><td colspan="2" rowspan="1">0.1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">小计</td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1">0.1</td><td colspan="2" rowspan="1">0.3</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="4" rowspan="1">小计</td><td colspan="1" rowspan="1">0.6</td><td colspan="1" rowspan="1">0.2</td><td colspan="2" rowspan="1">0.8</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="5">线路工程</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">2.42</td><td colspan="1" rowspan="1">15.56</td><td colspan="1" rowspan="1">17.98</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.92</td><td colspan="1" rowspan="1">4.92</td><td colspan="1" rowspan="1">41</td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.12</td><td colspan="1" rowspan="1">4.12</td><td colspan="1" rowspan="1">103</td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6.98</td><td colspan="1" rowspan="1">6.98</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">新修13.68</td><td colspan="6" rowspan="1">4.0</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">2.42</td><td colspan="1" rowspan="1">31.58</td><td colspan="1" rowspan="1">34.00</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">合计</td><td colspan="1" rowspan="1">3.02</td><td colspan="1" rowspan="1">31.78</td><td colspan="1" rowspan="1">34.80</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">三、项目土石方量（</td><td colspan="9" rowspan="1">单位：万m³）</td></tr><tr><td colspan="2" rowspan="1">项目组成</td><td colspan="1" rowspan="1">挖方</td><td colspan="1" rowspan="1">填方</td><td colspan="1" rowspan="1">调入</td><td colspan="1" rowspan="1">调出</td><td colspan="1" rowspan="1">借方</td><td colspan="6" rowspan="1">余方</td></tr><tr><td colspan="1" rowspan="2">变电工程</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="1" rowspan="4">线路工程</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">1.08</td><td colspan="1" rowspan="1">1.08</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">0.42</td><td colspan="1" rowspan="1">0.42</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">1.58</td><td colspan="1" rowspan="1">1.58</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">合计</td><td colspan="1" rowspan="1">1.74</td><td colspan="1" rowspan="1">1.74</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr></table>

## 2.1.1. 广德 500kV 变电站间隔扩建工程

## 2.1.1.1 站址地理位置

广德 500kV 变电站位于安徽省宣城市广德市誓节镇，紧临广德\~郎溪公路(X020)的东侧，该变电站已于2015 年12月建成投运。

## 2.1.1.2 前期工程概况

## （1）建设规模

已建广德500kV变电站规模为：前期建设2×1000MVA主变压器；3回500kV出线，分别至敬亭 2 回、瓶窑 1 回；12 回 220kV 出线出线，其中至敬亭 2 回、茶谷 2 回、凤凰 2 回、昌明 2 回、宗汉岭 2 回、桃州 1 回、向村牵引站 1 回；前期#2 主变和#3 主变分别已建2组60Mvar 低压并联电抗器。

## （2）平面布置

广德 500kV 变电站已按最终规模征地 $5 . 2 8 \mathrm { h m } ^ { 2 }$ ，其中围墙内占地 $4 . 5 9 \mathrm { h m } ^ { 2 }$ ，围墙外占地面积0.69hm<sup>2</sup>。500kV 配电装置位于站区西侧，向西、南、北三个方向出线；220kV配电装置采用户外AIS 设备（户外支撑式管母线、断路器双列、中型布置），布置于站区东侧，远景向东、北两侧出线。主变压器和 35kV配电装置布置在500kV与 220kV配电装置之间，35kV配电装置采用支持式管母，中型布置；主控通信室设置于站区南侧；进站道路自西南侧接入，长度 66m。

## （3）竖向布置

广德 500kV 变电站站区竖向采用平坡式布置，站址场地标高为 53.50m（1985 国家高程，下同），设计标高高于百年一遇洪水位 28.00m。

## （4）供排水

站区排水主要为雨水，雨水经设置在路边的雨水口收集汇入地下排水管道后进入市政排水管网，站区供水依托市政供水。

## （5）水土保持设施实施情况

广德变电站前期施工过程中已实施表土剥离、苫盖等保护措施，施工结束后及时回覆表土并对可绿化区域布置绿化地坪，站内已建成的雨水、污水排水系统等水保设施均运行良好。

## （6）水土保持方案、验收情况

广德500kV变电站前期工程纳入 500千伏广德输变电工程中建设，《500 千伏广德输变电工程水土保持方案报告书》已由中国电力工程顾问集团华东电力设计院有限公司编制完成，安徽省水利厅于 2011 年 12 月 9 日以皖水保函〔2011〕1540 号文予以批复。2017年8月，国网安徽省电力公司取得了安徽省水利厅下发的《关于印发 500 千伏广德输变电工程水土保持设施验收鉴定书的函》（皖水保函〔2017〕1206号）。

## 2.1.1.3本期扩建工程与前期工程依托关系

广德500kV变电站前期工程已建成进站道路，站内给排水系统，站用电源等，本期间隔扩建工程站用电源、供排水设施等均利用前期工程，无需新增站外附属设施。本期间隔扩建工程与前期工程依托关系具体见表 2.1-2。

表2.1-2 广德 500kV 变本期扩建工程与前期工程关系一览表
<table><tr><td rowspan=1 colspan=2>项目</td><td rowspan=1 colspan=1>建设情况</td><td rowspan=1 colspan=1>依托关系</td></tr><tr><td rowspan=6 colspan=1>广德500kV变电站间隔扩建工程</td><td rowspan=1 colspan=1>间隔扩建区域</td><td rowspan=1 colspan=1>位于前期征地围墙内，本期扩建区域占地面积 $0 . 4 0 \mathrm { h m } ^ { 2 } ;$ 站内施工生产及临时堆土占地面积0.10hm²。</td><td rowspan=1 colspan=1>利用前期工程征地</td></tr><tr><td rowspan=1 colspan=1>进站道路</td><td rowspan=1 colspan=1>利用前期工程进站道路，本期不新建。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>给排水系统</td><td rowspan=1 colspan=1>均在变电站前期工程中统一考虑，本期无新增加工程量。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工道路</td><td rowspan=1 colspan=1>利用变电站前期进站道路和站内道路。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工用电</td><td rowspan=1 colspan=1>利用广德变电站站用电源作为本期间隔扩建施工电源。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工水源</td><td rowspan=1 colspan=1>利用站内已有水源作为本期间隔扩建施工水源</td><td rowspan=1 colspan=1>依托前期工程</td></tr></table>

## 2.1.1.4本期扩建工程概况

本期广德500kV变电站间隔扩建工程拆除500kV配电装置原有隔离开关、断路器、接地开关、支柱绝缘子、电流互感器支架及基础，端子箱柜基础。新建 HGIS 设备基础，LCP 柜基础，电缆沟、支柱绝缘子支架及基础。

平面布置：根据本期间隔扩建总平面布置情况及现场条件，间隔扩建场地在变电站围墙内，位于站区西南侧，本期变电站扩建区占地面积 $0 . 4 0 \mathrm { h m } ^ { 2 }$ ，站内临时堆土场地区面积 0.10hm<sup>2</sup>（临时堆土排水利用站内已建排水沟，排水沟设计标准为 5 年一遇 15min降水量），间隔扩建工程及施工生产区、临时堆土场地区在前期征地内预留场地进行，不需新征用地。本期间隔扩建区域场地绿化面积0.23hm<sup>2</sup>。

竖向布置：广德变电站站址场地标高为 53.50m，本期间隔扩建场地已在前期工程进行场地平整，场地标高同前期保持一致。

广德 500kV 变电站间隔扩建主要技术指标见表 2.1-3。

表2.1-3 广德500kV 变电站间隔扩建主要技术指标表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>名称</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>备注</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>站址总用地面积</td><td rowspan=1 colspan=1>hm²</td><td rowspan=1 colspan=1>5.28</td><td rowspan=1 colspan=1>均为永久占地，围墙内用地面积4.59hm²</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>间隔扩建工程占地面积</td><td rowspan=1 colspan=1>hm²</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>永久占地，围墙内改建，含施工场地</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>百年一遇洪水位</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>28.00</td><td rowspan=1 colspan=1>站址地势较高，不受河流百年一遇洪水影响</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>站区标高</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>53.50</td><td rowspan=1 colspan=1>与前期工程一致</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>站区绿化</td><td rowspan=1 colspan=1>hm²</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1>铺植草皮</td></tr></table>

## 2.1.2. 瓶窑 500kV 变电站间隔扩建工程

## 2.1.2.1 站址地理位置

瓶窑500kV变电站位于杭州市余杭区瓶窑镇，该变电站已于 1987年建成投运。

## 2.1.2.2 前期工程概况

## （1）建设规模

已建瓶窑 500kV 变电站规模为：前期建设 3 组 3×400MVA 主变压器；已建 500kV出线10回，分别至武南 2回、杭州2回、换流站GIL2回、天荒坪2回、仁和 1回、广德 1 回；已建 220kV 出线 14 回，分别为瓶笑 2425、瓶岭 2448、窑陆 2413、窑大 2412、湖瓶 2414、湖瓶 2418、瓶陆 2415、瓶大 2R50、天窑 2P05、云窑 4Q00、瓶莫 2238、窑铁2R09、云瓶4Q99、待用 2PY1；已建3组主变低压侧已各接有 1×60Mvar低压电容器和 3×60Mvar 低压电抗器。

## （2）平面布置

瓶窑 500kV 变电站已按最终规模征地 $1 2 . 4 0 \mathrm { h m } ^ { 2 }$ ，其中围墙内占地 $1 1 . 2 6 \mathrm { h m } ^ { 2 }$ ，围墙外用地面积 $1 . 1 4 \mathrm { h m } ^ { 2 }$ 。500kV 配电装置位于站区西侧，向南、北两个方向出线。220kV配电装置位于站区东侧，向东出线；主控通信楼位于站区东侧。进站道路从站区东侧道路引接，长度120m。

## （3）竖向布置

瓶窑 500kV 变电站站区竖向采用平坡式布置，站址场地标高 8.92～9.92m，设计标高高于百年一遇洪水位7.00m。

## （4）供排水

站区排水主要为雨水，雨水经设置在路边的雨水口收集汇入地下排水管道后进入市政排水管网，站区供水依托市政供水。

## （5）水土保持设施实施情况

广德变电站前期施工过程中已实施表土剥离、苫盖等保护措施，施工结束后及时回覆表土并对可绿化区域布置绿化地坪，站内已建成的雨水、污水排水系统等水保设施均运行良好。

## （6）水土保持方案、验收情况

瓶窑 500kV 变电站已于 1987 年年建成投运。本工程投运较早，浙江杭州瓶窑 500千伏变电站主变增容工程中对瓶窑变进行了扩建，杭州市余杭区林业水利局以余水保表批复〔2020〕43 号文件对该项目水土保持方案报告表进行了批复。2024 年 4 月，国网浙江省电力有限公司向余杭区林业水利局报备了《浙江杭州瓶窑 500千伏变电站主变增容工程验收鉴定书》，取得余杭区林业水利局水土保持设施验收报备证明（余水保验备〔2024〕9 号）。

## 2.1.2.3本期扩建工程与前期工程依托关系

瓶窑500kV变电站前期工程已建成进站道路，站内给排水系统，站用电源等，本期间隔扩建工程站用电源、供排水设施等均利用前期工程，无需新增站外附属设施。本期间隔扩建工程与前期工程依托关系具体见表 2.1-4。

表2.1-4 瓶窑 500kV 变本期扩建工程与前期工程关系一览表
<table><tr><td rowspan=1 colspan=2>项目</td><td rowspan=1 colspan=1>建设情况</td><td rowspan=1 colspan=1>依托关系</td></tr><tr><td rowspan=6 colspan=1>瓶窑500kV变电站间隔扩建工程</td><td rowspan=1 colspan=1>间隔扩建区域</td><td rowspan=1 colspan=1>位于前期征地围墙内，本期扩建区域占地面积0.20hm²，站内施工生产及临时堆土占地面积0.10hm²。</td><td rowspan=1 colspan=1>利用前期工程征地</td></tr><tr><td rowspan=1 colspan=1>进站道路</td><td rowspan=1 colspan=1>利用前期工程进站道路，本期不新建。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>给排水系统</td><td rowspan=1 colspan=1>均在变电站前期工程中统一考虑，本期无新增加工程量。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工道路</td><td rowspan=1 colspan=1>利用变电站前期进站道路和站内道路。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工用电</td><td rowspan=1 colspan=1>利用瓶窑变电站站用电源作为本期间隔扩建施工电源。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工水源</td><td rowspan=1 colspan=1>利用站内已有水源作为本期间隔扩建施工水源</td><td rowspan=1 colspan=1>依托前期工程</td></tr></table>

## 2.1.2.4本期扩建工程概况

本期瓶窑500kV变电站间隔扩建工程拆除500kV配电装置原有隔离开关、断路器、接地开关、支柱绝缘子、电流互感器支架及基础，端子箱柜基础。新建 HGIS 设备基础，LCP 柜基础，电缆沟、支柱绝缘子支架及基础。

总平面布置：根据本期间隔扩建总平面布置情况及现场条件，间隔扩建场地在变电站围墙内，位于站区西侧，本期变电站扩建区占地面积 $0 . 2 0 \mathrm { h m } ^ { 2 }$ ，站内临时堆土场地区面积 0.10hm<sup>2</sup>（临时堆土排水利用站内已建排水沟，排水沟设计标准为 5 年一遇 15min降水量），间隔扩建工程及施工生产区、临时堆土场地区在前期征地内预留场地进行，不需新征用地。本期间隔扩建区域场地绿化面积0.15hm<sup>2</sup>。

竖向布置：瓶窑变电站站址场地标高 8.92～9.92m，本期间隔扩建场地已在前期工程进行场地平整，场地标高同前期保持一致。

瓶窑500kV变电站间隔扩建主要技术指标见表 2.1-5。

表2.1-5 瓶窑500kV 变电站间隔扩建主要技术指标表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>名称</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>备注</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>站址总用地面积</td><td rowspan=1 colspan=1>hm²</td><td rowspan=1 colspan=1>12.40</td><td rowspan=1 colspan=1>均为永久占地，围墙内用地面积11.26hm²</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>间隔扩建工程占地面积</td><td rowspan=1 colspan=1>hm2</td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1>永久占地，围墙内改建，含施工场地</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>百年一遇洪水位</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>7.00</td><td rowspan=1 colspan=1>站址地势较高，不受河流百年一遇洪水影响</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>站区标高</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>8.92~9.92</td><td rowspan=1 colspan=1>与前期工程一致</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>站区绿化</td><td rowspan=1 colspan=1>hm²</td><td rowspan=1 colspan=1>0.15</td><td rowspan=1 colspan=1>铺植草皮</td></tr></table>

## 2.1.3. 线路工程

## 2.1.3.1线路路径选择原则

本工程线路路径方案的规划选择本着统筹兼顾，相互协调，充分考虑环境保护和水土保持因素，通过对生态保护目标的合理避让，现有设施等的充分利用等以降低水土流失和对生态环境的影响。

## 2.1.3.2 线路路径方案

本工程新建 500kV 线路总长度约 124.8km，拆除 500kV 线路总长度约 33.3km。输电线路路径方案描述如下：

## （1）广德\~瓶窑500 千伏线路增容改造工程

广德\~瓶窑 500 千伏线路增容改造工程起于安徽省宣城市广德市境内的 500kV 广德变电站，止于浙江省杭州市余杭区瓶窑镇的 500kV瓶窑变电站，线路整体自西北向东南走线，全线路径长度约108.2km，沿线海拔高度在 5m\~550m 之间。本工程分为路径利旧和路径调整两部分：①路径利旧段：线路路径长度 76.2km，其中单回路长度 70.5km，双回路长度5.7km，均利用已建铁塔单回挂线，不新建塔基。②路径调整段：新建 500kV线路路径长度约32.0km，拆除原广德～瓶窑 500kV5901线路路径长度 18.3km。

## （2）敬亭～广德5383 线路径调整工程

敬亭～广德5383线路径调整工程利用现状敬德5384线双回路塔上的1回预留通道架设新的敬广 5383 线至 500kV 广德变。新建单回路线路路径长度约 0.6km，利用现状敬德5384线预留通道架设双回路线路路径长度约 16km，拆除原敬亭～广德 500kV5383线路长度15km。工程均位于安徽省宣城市。

线路途经安徽省和浙江省，各省路径方案描述如下：

## 1）安徽境内线路路径方案

线路从广德变电站向南出线后为路径利旧段，向西跨越 S202 省道，后向西南方向走线，先后跨越宣杭铁路、G233国道、G50沪渝高速和合杭高铁后向东南走线，线路至原广瓶 5091 线 28#铁塔后进入路径调整段，调整段路径转向南，跨越 S202 省道之后，向东南走线，跨越G233 国道、S202 省道、S341 省道，在跨越 S459省道后线路路径转向东北方向至原广瓶 5091 线 78#铁塔进入路径利旧段，然后转东南走线至安徽-浙江省界。

## 2）浙江段线路情况

本段线路从浙江省湖州市安吉县天子湖镇进入浙江省境内，向东南走线，跨越 S204省道、S12 申嘉湖高速（浙江段）后路径转向东，先后跨越 S306 镇萧线、S14 杭长宜高速后转向东南，跨越 G235 国道后在安吉县递铺街道和德清县莫干山镇交界处进入德清县，线路继续向东南走线，连续跨越 S304 省道5次后，在原广瓶 5091线206#\~208#铁塔之间改线避让拟建德安高速隧道（路径调整段）后继续向东南走线，于湖州市德清县舞阳街道和杭州市余杭区瓶窑镇交界处跨越 S43 杭州绕城高速西复线后进入余杭区，继续向东南走线跨越G104 国道后进入瓶窑变电站。

## （3）迁改线路工程

广德\~瓶窑 500 千伏线路路径调整段跨越部分已建用户输电线路时，因不能停电，需对已建线路采用临时过渡方案，本工程涉及线路临时过渡均为迁改线路，施工结束后恢复原状，拆除的建筑垃圾均由施工单位回收利用，具体情况如下：

1）茶谷～前程 110kV 同塔双回线路临时迁改：新建单回架空线路位于安徽省宣城市广德市境内，路径长度为 1.2km，新建 4 基单回路耐张塔，1 基直线塔，待 500kV 线路施工结束后拆除新建段。

2）昌硕～祥云 110kV 同塔双回线路临时迁改：新建单回架空线路位于浙江省湖州市安吉县境内，路径长度为 0.9km，新建6基单回路耐张塔，待 500kV线路施工结束后拆除新建段。

3）昌硕～洁美 110kV 单回线路电缆临时迁改：新建电缆线路位于浙江省湖州市安吉县境内，路径长度为0.2km，新建2基单回路电缆终端塔，待 500kV线路施工结束后拆除新建段。

4）凤山～益利35kV 单回线路电缆临时迁改：新建电缆线路位于浙江省杭州市余杭区境内，路径长度为1km，新建2基单回路电缆终端塔，待 500kV线路施工结束后拆除新建段。

## 2.1.3.3线路长度、地形及铁塔数量

## （1）500kV 交流线路

## 1）线路路径

本工程全线新建 500kV 输电线路总路径长度为 124.8km。

按照工程组成划分，敬亭～广德 5383 线路径调整工程路径长 16.6km，广德\~瓶窑500千伏线路增容改造工程路径长 108.2km。

按地形地貌划分，山丘区线路长度 96.3km；平原区线路长度 28.5km。

按单双回路划分，单回路线路长度 103.1km；双回路线路长度 21.7km。

## 2）新建铁塔

本工程全线新建500kV 铁塔91基。

按照工程组成划分：①敬亭～广德5383线路径调整工程新建铁塔 2基；②广德\~瓶窑500千伏线路增容改造工程路径调整段新建铁塔 89基。

按地形地貌划分，山丘塔基 72基，平原塔基 19基。

按单双回路划分，均为单回路铁塔。

## 3）铁塔拆除

## 本工程拆除铁塔共计 87 基。

按照工程组成划分：①敬亭～广德 5383 线路径调整工程拆除铁塔 37 基；广德\~瓶窑500千伏线路增容改造工程路径调整段拆除铁塔 50基。

按地形地貌划分，山丘区拆除塔基 33基，平原塔基 54基。

## （2）迁改线路工程

迁改线路工程新建线路长度 3.3km，均为临时迁改，新建铁塔 15基，山丘塔基 5基，平原塔基10基，新建铁塔待 500kV线路施工结束后拆除。

本工程沿线各市（县、区）路径分段长度及铁塔分布表详见表2.1-6。

表 2.1-6 本工程沿线各市（县、区）路径分段长度及塔基分布表
<table><tr><td rowspan=3 colspan=1>序号</td><td rowspan=3 colspan=1>沿线所经行政区</td><td rowspan=1 colspan=5>新建线路长度（km）</td><td rowspan=1 colspan=5>新建塔基数量（基）</td><td rowspan=1 colspan=3>拆除塔基数量（基）</td></tr><tr><td rowspan=1 colspan=2>山丘区</td><td rowspan=1 colspan=2>平原区</td><td rowspan=2 colspan=1>合计</td><td rowspan=1 colspan=2>山丘区</td><td rowspan=1 colspan=2>平原区</td><td rowspan=2 colspan=1>合计</td><td rowspan=2 colspan=1>山丘区</td><td rowspan=2 colspan=1>平原区</td><td rowspan=2 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=1>单回路</td><td rowspan=1 colspan=1>双回路</td><td rowspan=1 colspan=1>单回路</td><td rowspan=1 colspan=1>双回路</td><td rowspan=1 colspan=1>单回路</td><td rowspan=1 colspan=1>双回路</td><td rowspan=1 colspan=1>单回路</td><td rowspan=1 colspan=1>双回路</td></tr><tr><td rowspan=1 colspan=1>一</td><td rowspan=1 colspan=7>敬亭～广德5383线路径</td><td rowspan=1 colspan=7>调整工程</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>安徽省</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>3.1</td><td rowspan=1 colspan=1>2×13.5</td><td rowspan=1 colspan=1>16.6</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>36</td><td rowspan=1 colspan=1>37</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>宣城市</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.1</td><td rowspan=1 colspan=1>2×13.5</td><td rowspan=1 colspan=1>16.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>36</td><td rowspan=1 colspan=1>37</td></tr><tr><td rowspan=1 colspan=1>1.1.1</td><td rowspan=1 colspan=1>郎溪县</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>2×3.9</td><td rowspan=1 colspan=1>4.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td></tr><tr><td rowspan=1 colspan=1>1.1.2</td><td rowspan=1 colspan=1>广德市</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.5</td><td rowspan=1 colspan=1>2×9.6</td><td rowspan=1 colspan=1>12.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>30</td><td rowspan=1 colspan=1>30</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>3.1</td><td rowspan=1 colspan=1>2×13.5</td><td rowspan=1 colspan=1>16.6</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>36</td><td rowspan=1 colspan=1>37</td></tr><tr><td rowspan=1 colspan=1>二</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>广德~瓶窑500千</td><td rowspan=1 colspan=1>伏线路增</td><td rowspan=1 colspan=2>容改造工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>安徽省</td><td rowspan=1 colspan=1>37.2</td><td rowspan=1 colspan=1>2×2.5</td><td rowspan=1 colspan=1>6.2</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>45.9</td><td rowspan=1 colspan=1>66</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>82</td><td rowspan=1 colspan=1>29</td><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1>47</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>宣城市</td><td rowspan=1 colspan=1>37.2</td><td rowspan=1 colspan=1>2×2.5</td><td rowspan=1 colspan=1>6.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>45.9</td><td rowspan=1 colspan=1>66</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>82</td><td rowspan=1 colspan=1>29</td><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1>47</td></tr><tr><td rowspan=1 colspan=1>1.1.1</td><td rowspan=1 colspan=1>郎溪县</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1.1.2</td><td rowspan=1 colspan=1>广德市</td><td rowspan=1 colspan=1>37.2</td><td rowspan=1 colspan=1>2×2.5</td><td rowspan=1 colspan=1>6.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>45.9</td><td rowspan=1 colspan=1>66</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>82</td><td rowspan=1 colspan=1>29</td><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1>50</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>浙江省</td><td rowspan=1 colspan=1>52.3</td><td rowspan=1 colspan=1>2×4.3</td><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1>2×1.4</td><td rowspan=1 colspan=1>62.3</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>湖州市</td><td rowspan=1 colspan=1>47.7</td><td rowspan=1 colspan=1>2×3.2</td><td rowspan=1 colspan=1>2.5</td><td rowspan=1 colspan=1>2×0.8</td><td rowspan=1 colspan=1>54.2</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>2.1.1</td><td rowspan=1 colspan=1>安吉县</td><td rowspan=1 colspan=1>28.8</td><td rowspan=1 colspan=1>2×1.4</td><td rowspan=1 colspan=1>2.5</td><td rowspan=1 colspan=1>2×0.8</td><td rowspan=1 colspan=1>33.5</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>2.1.2</td><td rowspan=1 colspan=1>德清县</td><td rowspan=1 colspan=1>18.9</td><td rowspan=1 colspan=1>2×1.8</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>20.7</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>2.2</td><td rowspan=1 colspan=1>杭州市</td><td rowspan=1 colspan=1>4.6</td><td rowspan=1 colspan=1>2×1.1</td><td rowspan=1 colspan=1>1.8</td><td rowspan=1 colspan=1>2×0.6</td><td rowspan=1 colspan=1>8.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>2.2.1</td><td rowspan=1 colspan=1>余杭区</td><td rowspan=1 colspan=1>4.6</td><td rowspan=1 colspan=1>2×1.1</td><td rowspan=1 colspan=1>1.8</td><td rowspan=1 colspan=1>2×0.6</td><td rowspan=1 colspan=1>8.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>小计</td><td rowspan=1 colspan=1>89.5</td><td rowspan=1 colspan=1>2×6.8</td><td rowspan=1 colspan=1>10.5</td><td rowspan=1 colspan=1>2×1.4</td><td rowspan=1 colspan=1>108.2</td><td rowspan=1 colspan=1>72</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>89</td><td rowspan=1 colspan=1>32</td><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1>50</td></tr><tr><td rowspan=1 colspan=1>三</td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>89.5</td><td rowspan=1 colspan=1>2×6.8</td><td rowspan=1 colspan=1>13.6</td><td rowspan=1 colspan=1>2×14.9</td><td rowspan=1 colspan=1>124.8</td><td rowspan=1 colspan=1>72</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>19</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>91</td><td rowspan=1 colspan=1>33</td><td rowspan=1 colspan=1>54</td><td rowspan=1 colspan=1>87</td></tr></table>

## 2.1.3.4 塔基概况

根据国家电网公司企业标准《输变电工程水土保持技术规程 第 1 部分：水土保持方案》（Q/GDW11970.1—2023）及以往工程经验。本工程塔基永久占地按照（铁塔根开+主柱宽度+外扩2m）<sup>2</sup> 计列，塔基临时施工场地结合铁塔分布和组塔方式，500kV及以上输电线路的塔基施工区临时占地按（根开+20m）<sup>2</sup>-永久占地计列；330kV 及以下输电线路的塔基施工区临时占地按（根开+10m）<sup>2</sup>-永久占地计列；参照当地已验收同电压等级工程，500kV 线路铁塔拆除施工临时占地考虑平原区 $1 0 0 0 \mathrm { m } ^ { 2 }$ 一处，山丘区 800m<sup>2</sup> 一处。本工程输电线路使用铁塔型式及占地面积详见表 2.1-7\~2.1-8。

表2.1-7 新建、拆除工程铁塔型式及占地面积表
<table><tr><td colspan="1" rowspan="2">项目</td><td colspan="2" rowspan="1">行政区</td><td colspan="1" rowspan="2">地形</td><td colspan="1" rowspan="2">杆塔型号</td><td colspan="1" rowspan="2">数量(基)</td><td colspan="1" rowspan="2">基础类型</td><td colspan="1" rowspan="2">主柱宽m</td><td colspan="1" rowspan="2">基础根开mm</td><td colspan="1" rowspan="2">永久占地m²</td><td colspan="1" rowspan="2">临时占地m²</td></tr><tr><td colspan="1" rowspan="1">省</td><td colspan="1" rowspan="1">市</td></tr><tr><td colspan="1" rowspan="23">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">ZCT271001</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">灌注桩（无承台）</td><td colspan="1" rowspan="1">1.00</td><td colspan="1" rowspan="1">9586</td><td colspan="1" rowspan="1">158</td><td colspan="1" rowspan="1">717</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">ZCT271001</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">灌注桩（无承台）</td><td colspan="1" rowspan="1">1.00</td><td colspan="1" rowspan="1">10246</td><td colspan="1" rowspan="1">175</td><td colspan="1" rowspan="1">740</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">ZCT271002</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">10312</td><td colspan="1" rowspan="1">183</td><td colspan="1" rowspan="1">736</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">ZCT271002</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">11032</td><td colspan="1" rowspan="1">203</td><td colspan="1" rowspan="1">760</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">ZCT271002</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">11752</td><td colspan="1" rowspan="1">224</td><td colspan="1" rowspan="1">784</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">ZCT271003</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">10830</td><td colspan="1" rowspan="1">197</td><td colspan="1" rowspan="1">753</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">ZCT271003</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">11610</td><td colspan="1" rowspan="1">219</td><td colspan="1" rowspan="1">780</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">ZCT271003</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">12390</td><td colspan="1" rowspan="1">486</td><td colspan="1" rowspan="1">1612</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">ZCT271004</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">11840</td><td colspan="1" rowspan="1">452</td><td colspan="1" rowspan="1">1576</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">ZCT271004</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">12620</td><td colspan="1" rowspan="1">501</td><td colspan="1" rowspan="1">1627</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">ZCKT271001</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">15360</td><td colspan="1" rowspan="1">352</td><td colspan="1" rowspan="1">898</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">ZCKT271001</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">灌注桩（无承台）</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">16080</td><td colspan="1" rowspan="1">379</td><td colspan="1" rowspan="1">923</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">ZCKT271002</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">17520</td><td colspan="1" rowspan="1">438</td><td colspan="1" rowspan="1">970</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">ZCKT271002</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">18240</td><td colspan="1" rowspan="1">468</td><td colspan="1" rowspan="1">994</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">ZCKT271002</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">18960</td><td colspan="1" rowspan="1">500</td><td colspan="1" rowspan="1">1018</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">JCT271001</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">灌注桩（无承台）</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">12380</td><td colspan="1" rowspan="1">249</td><td colspan="1" rowspan="1">799</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">JCT271001</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">13160</td><td colspan="1" rowspan="1">548</td><td colspan="1" rowspan="1">1651</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">JCT271001</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">灌注桩（无承台）</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">13940</td><td colspan="1" rowspan="1">301</td><td colspan="1" rowspan="1">851</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">JCT271002</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">13040</td><td colspan="1" rowspan="1">270</td><td colspan="1" rowspan="1">822</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">JCT271002</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">13880</td><td colspan="1" rowspan="1">299</td><td colspan="1" rowspan="1">849</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">JCT271003</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.60</td><td colspan="1" rowspan="1">13040</td><td colspan="1" rowspan="1">277</td><td colspan="1" rowspan="1">815</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">JCT271003</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.60</td><td colspan="1" rowspan="1">13880</td><td colspan="1" rowspan="1">306</td><td colspan="1" rowspan="1">842</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">JCT271004</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.60</td><td colspan="1" rowspan="1">13880</td><td colspan="1" rowspan="1">611</td><td colspan="1" rowspan="1">1685</td></tr><tr><td colspan="1" rowspan="24">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">JCT271004</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.60</td><td colspan="1" rowspan="1">14720</td><td colspan="1" rowspan="1">336</td><td colspan="1" rowspan="1">869</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">JCK2710</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.80</td><td colspan="1" rowspan="1">14120</td><td colspan="1" rowspan="1">321</td><td colspan="1" rowspan="1">843</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">JCK2710</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.80</td><td colspan="1" rowspan="1">15020</td><td colspan="1" rowspan="1">354</td><td colspan="1" rowspan="1">872</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">ZCT271501</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.00</td><td colspan="1" rowspan="1">9586</td><td colspan="1" rowspan="1">158</td><td colspan="1" rowspan="1">717</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">ZCT271501</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.00</td><td colspan="1" rowspan="1">10246</td><td colspan="1" rowspan="1">351</td><td colspan="1" rowspan="1">1479</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">ZCT271502</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">10312</td><td colspan="1" rowspan="1">183</td><td colspan="1" rowspan="1">736</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">ZCT271502</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">11032</td><td colspan="1" rowspan="1">405</td><td colspan="1" rowspan="1">1521</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">ZCT271502</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">11752</td><td colspan="1" rowspan="1">224</td><td colspan="1" rowspan="1">784</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">ZCT271503</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">10830</td><td colspan="1" rowspan="1">197</td><td colspan="1" rowspan="1">753</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">ZCT271503</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">灌注桩（无承台）</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">11610.00</td><td colspan="1" rowspan="1">439</td><td colspan="1" rowspan="1">1559</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">ZCT271503</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">12390</td><td colspan="1" rowspan="1">243</td><td colspan="1" rowspan="1">806</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">ZCT271503</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">13170</td><td colspan="1" rowspan="1">268</td><td colspan="1" rowspan="1">832</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">ZCT271504</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">11060</td><td colspan="1" rowspan="1">203</td><td colspan="1" rowspan="1">762</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">ZCT271504</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">岩石嵌固</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">11840.00</td><td colspan="1" rowspan="1">452</td><td colspan="1" rowspan="1">1576</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">ZCT271504</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">12620</td><td colspan="1" rowspan="1">501</td><td colspan="1" rowspan="1">1627</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">ZCT271504</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">13400</td><td colspan="1" rowspan="1">276</td><td colspan="1" rowspan="1">840</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">ZCKT271501</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">15360</td><td colspan="1" rowspan="1">344</td><td colspan="1" rowspan="1">906</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">ZCKT271501</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">16080</td><td colspan="1" rowspan="1">743</td><td colspan="1" rowspan="1">1861</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">ZCKT271501</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">灌注桩（无承台）</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">16800</td><td colspan="1" rowspan="1">400</td><td colspan="1" rowspan="1">954</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">ZCKT271502</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">16800</td><td colspan="1" rowspan="1">408</td><td colspan="1" rowspan="1">946</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">ZCKT271502</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">17520</td><td colspan="1" rowspan="1">438</td><td colspan="1" rowspan="1">970</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">ZCKT271502</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">18240</td><td colspan="1" rowspan="1">468</td><td colspan="1" rowspan="1">994</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">JCT271501</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">12380</td><td colspan="1" rowspan="1">249</td><td colspan="1" rowspan="1">799</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">JCT271501</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">13160</td><td colspan="1" rowspan="1">548</td><td colspan="1" rowspan="1">1651</td></tr><tr><td colspan="1" rowspan="24">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">JCT271501</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">13940</td><td colspan="1" rowspan="1">301</td><td colspan="1" rowspan="1">851</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">JCT271502</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.60</td><td colspan="1" rowspan="1">13040</td><td colspan="1" rowspan="1">277</td><td colspan="1" rowspan="1">815</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">JCT271502</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">岩石嵌固</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">13880.00</td><td colspan="1" rowspan="1">583</td><td colspan="1" rowspan="1">1713</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">JCT271502</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.60</td><td colspan="1" rowspan="1">14720</td><td colspan="1" rowspan="1">336</td><td colspan="1" rowspan="1">869</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">JCT271503</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.60</td><td colspan="1" rowspan="1">13040</td><td colspan="1" rowspan="1">277</td><td colspan="1" rowspan="1">815</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">JCT271503</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">岩石嵌固</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">13880.00</td><td colspan="1" rowspan="1">299</td><td colspan="1" rowspan="1">849</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">JCT271503</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.60</td><td colspan="1" rowspan="1">14720</td><td colspan="1" rowspan="1">336</td><td colspan="1" rowspan="1">869</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">JCT271504</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.80</td><td colspan="1" rowspan="1">13880</td><td colspan="1" rowspan="1">313</td><td colspan="1" rowspan="1">835</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">JCT271504</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">灌注桩（无承台）</td><td colspan="1" rowspan="1">1.80</td><td colspan="1" rowspan="1">14720</td><td colspan="1" rowspan="1">343</td><td colspan="1" rowspan="1">862</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">ZCT272002</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">灌注桩（无承台）</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">11952</td><td colspan="1" rowspan="1">230</td><td colspan="1" rowspan="1">791</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">ZCT272002</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">灌注桩（无承台）</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">12672</td><td colspan="1" rowspan="1">252</td><td colspan="1" rowspan="1">815</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">ZCT272003</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">12590</td><td colspan="1" rowspan="1">256</td><td colspan="1" rowspan="1">806</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">ZCT272003</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">14150</td><td colspan="1" rowspan="1">616</td><td colspan="1" rowspan="1">1716</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">ZCKT2720</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.60</td><td colspan="1" rowspan="1">15560</td><td colspan="1" rowspan="1">368</td><td colspan="1" rowspan="1">893</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">JCT272001</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.60</td><td colspan="1" rowspan="1">13360</td><td colspan="1" rowspan="1">288</td><td colspan="1" rowspan="1">825</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">JCT272002</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.80</td><td colspan="1" rowspan="1">14080</td><td colspan="1" rowspan="1">320</td><td colspan="1" rowspan="1">841</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">JCT272002</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.80</td><td colspan="1" rowspan="1">14920</td><td colspan="1" rowspan="1">700</td><td colspan="1" rowspan="1">1738</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">JCT272003</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.80</td><td colspan="1" rowspan="1">13240</td><td colspan="1" rowspan="1">290</td><td colspan="1" rowspan="1">815</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">JCT272003</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.80</td><td colspan="1" rowspan="1">14080</td><td colspan="1" rowspan="1">320</td><td colspan="1" rowspan="1">841</td></tr><tr><td colspan="1" rowspan="1">浙江省</td><td colspan="1" rowspan="1">安吉县</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">ZCT271502</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">灌注桩（无承台）</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">11752</td><td colspan="1" rowspan="1">448</td><td colspan="1" rowspan="1">1568</td></tr><tr><td colspan="1" rowspan="1">浙江省</td><td colspan="1" rowspan="1">安吉县</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">JCT271502</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工成孔挖孔桩</td><td colspan="1" rowspan="1">1.60</td><td colspan="1" rowspan="1">14720</td><td colspan="1" rowspan="1">336</td><td colspan="1" rowspan="1">869</td></tr><tr><td colspan="1" rowspan="1">浙江省</td><td colspan="1" rowspan="1">德清县</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">ZCT271502</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">灌注桩（无承台）</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">11752</td><td colspan="1" rowspan="1">224</td><td colspan="1" rowspan="1">784</td></tr><tr><td colspan="1" rowspan="1">浙江省</td><td colspan="1" rowspan="1">德清县</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">JCT271502</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工成孔挖孔桩</td><td colspan="1" rowspan="1">1.60</td><td colspan="1" rowspan="1">14720</td><td colspan="1" rowspan="1">336</td><td colspan="1" rowspan="1">869</td></tr><tr><td colspan="1" rowspan="1">浙江省</td><td colspan="1" rowspan="1">德清县</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">JC2G2715</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.80</td><td colspan="1" rowspan="1">16600</td><td colspan="1" rowspan="1">416</td><td colspan="1" rowspan="1">924</td></tr><tr><td colspan="1" rowspan="4">项目</td><td colspan="2" rowspan="1">行政区</td><td colspan="1" rowspan="2">地形</td><td colspan="1" rowspan="2">杆塔型号</td><td colspan="1" rowspan="2">数量(基)</td><td colspan="1" rowspan="2">基础类型</td><td colspan="1" rowspan="2">主柱宽m</td><td colspan="1" rowspan="2">基础根开mm</td><td colspan="1" rowspan="2">永久占地m2</td><td colspan="1" rowspan="2">临时占地m²</td></tr><tr><td colspan="1" rowspan="1">省</td><td colspan="1" rowspan="1">市</td></tr><tr><td colspan="1" rowspan="1">浙江省</td><td colspan="1" rowspan="1">德清县</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">JC3G2715</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">2.00</td><td colspan="1" rowspan="1">16600</td><td colspan="1" rowspan="1">424</td><td colspan="1" rowspan="1">916</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">郎溪县</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">JCT1D2710</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">灌注桩（含承台）</td><td colspan="1" rowspan="1">0.80</td><td colspan="1" rowspan="1">14600</td><td colspan="1" rowspan="1">303</td><td colspan="1" rowspan="1">894</td></tr><tr><td colspan="1" rowspan="2">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">郎溪县</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">JCT1D2710</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">灌注桩（含承台）</td><td colspan="1" rowspan="1">1.00</td><td colspan="1" rowspan="1">20000</td><td colspan="1" rowspan="1">529</td><td colspan="1" rowspan="1">1071</td></tr><tr><td colspan="3" rowspan="1">新建铁塔合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">91</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">24583</td><td colspan="1" rowspan="1">71154</td></tr><tr><td colspan="1" rowspan="6">拆除</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">48</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">48000</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">29</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">23200</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">郎溪县</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">6000</td></tr><tr><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">郎溪县</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">800</td></tr><tr><td colspan="1" rowspan="1">浙江省</td><td colspan="1" rowspan="1">安吉县</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">2400</td></tr><tr><td colspan="3" rowspan="1">拆除铁塔合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">87</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">80400</td></tr><tr><td colspan="5" rowspan="1">总计</td><td colspan="1" rowspan="1">172</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">24583</td><td colspan="1" rowspan="1">151554</td></tr></table>

表2.1-8 迁改线路使用铁塔型式及占地面积统计表
<table><tr><td rowspan=1 colspan=2>行政区</td><td rowspan=2 colspan=1>地形</td><td rowspan=2 colspan=1>杆塔型号</td><td rowspan=2 colspan=1>数量(基)</td><td rowspan=2 colspan=1>基础类型</td><td rowspan=2 colspan=1>主柱宽m</td><td rowspan=2 colspan=1>基础根开mm</td><td rowspan=2 colspan=1>永久占地m²</td><td rowspan=2 colspan=1>临时占地m²</td></tr><tr><td rowspan=1 colspan=1>省</td><td rowspan=1 colspan=1>市</td></tr><tr><td rowspan=5 colspan=1>安徽省</td><td rowspan=5 colspan=1>广德市</td><td rowspan=5 colspan=1>山地</td><td rowspan=1 colspan=1>110-FD21S-J2</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>灌注桩（无承台）</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>6096</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>259</td></tr><tr><td rowspan=1 colspan=1>110-FD21S-J2</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>灌注桩（无承台）</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>6096</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>259</td></tr><tr><td rowspan=1 colspan=1>110-FD21S-DJ</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>灌注桩（无承台）</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>7749</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>315</td></tr><tr><td rowspan=1 colspan=1>110-FD21S-DJ</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>灌注桩（无承台）</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>7749</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>315</td></tr><tr><td rowspan=1 colspan=1>110-FD21S-Z2</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>灌注桩（无承台）</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>6919</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>286</td></tr><tr><td rowspan=8 colspan=1>浙江省</td><td rowspan=8 colspan=1>安吉县</td><td rowspan=8 colspan=1>平原</td><td rowspan=1 colspan=1>110-FD21S-J2</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>灌注桩（无承台）</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>6096</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>259</td></tr><tr><td rowspan=1 colspan=1>110-FD21S-J2</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>灌注桩（无承台）</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>6096</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>259</td></tr><tr><td rowspan=1 colspan=1>110-FD21S-DJ</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>灌注桩（无承台）</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>7749</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>315</td></tr><tr><td rowspan=1 colspan=1>110-FD21S-DJ</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>灌注桩（无承台）</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>7749</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>315</td></tr><tr><td rowspan=1 colspan=1>110-FD21S-J2</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>灌注桩（无承台）</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>6096</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>259</td></tr><tr><td rowspan=1 colspan=1>110-FD21S-J2</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>灌注桩（无承台）</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>6096</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>259</td></tr><tr><td rowspan=1 colspan=1>110-FD21GS-DL</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>灌注桩（无承台）</td><td rowspan=1 colspan=1>0.8</td><td rowspan=1 colspan=1>2600</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>159</td></tr><tr><td rowspan=1 colspan=1>110-FD21GS-DL</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>灌注桩（无承台）</td><td rowspan=1 colspan=1>0.8</td><td rowspan=1 colspan=1>2600</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>159</td></tr><tr><td rowspan=2 colspan=1>浙江省</td><td rowspan=2 colspan=1>余杭区</td><td rowspan=2 colspan=1>平原</td><td rowspan=1 colspan=1>35-FD21GS-DL</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>灌注桩（无承台）</td><td rowspan=1 colspan=1>0.8</td><td rowspan=1 colspan=1>1420</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>130</td></tr><tr><td rowspan=1 colspan=1>35-FD21GS-DL</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>灌注桩（无承台）</td><td rowspan=1 colspan=1>0.8</td><td rowspan=1 colspan=1>1420</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>130</td></tr><tr><td rowspan=1 colspan=4>合计</td><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>3678</td></tr></table>

## 2.1.3.5 基础结构型式

根据输电线路沿线的地质条件、水文情况及各型塔基础作用力的特点，同时按照减少土石方量、减少水土流失的原则，不同的基础型式具有不同的特点，承载能力、材料耗量、土石方量以及对环境的影响等各不相同，对输电线路而言，各个塔位的微地形相当复杂，这需要设计根据塔位不同的地质、地形及周边环境来选择适宜的基础型式，充分利用每个基础的优点，达到安全、经济、环保的目的。

本工程塔基基础主要采用挖孔桩基础、钻孔灌注桩基础、岩石嵌固基础。

表 2.1-9 塔基基础型式及适用范围一览表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>基础型式</td><td rowspan=1 colspan=1>基础特点</td><td rowspan=1 colspan=1>适用地区</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>挖孔桩基础</td><td rowspan=1 colspan=1>该基础以土代模，直接将钢筋骨架和混凝土浇入掏挖成形的土胎内，充分利用了原状土承载力高、变形小的优点。</td><td rowspan=1 colspan=1>适用于陡坡地形及狭窄的山脊的塔位，利用其基础露出高度较大的特点来满足塔位地形要求。</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>钻孔灌注桩基础</td><td rowspan=1 colspan=1>该基础型式通过机械成孔浇筑钢筋混凝土，通过作用于桩端的地层阻力和桩周土层的摩阻力来支撑轴向荷载，依靠桩侧土层的侧向阻力来支撑水平荷载。</td><td rowspan=1 colspan=1>适用于基础作用力很大、地质条件极差或有特殊要求，普通浅埋基础不能满足要求的塔位。</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>岩石嵌固式基础</td><td rowspan=1 colspan=1>该基础一般分为等截面人工挖孔桩和扩底人工挖孔桩两种型式，由桩周土总侧阻、嵌岩段总侧阻和总端阻三部分组成，充分利用岩石承载力高的优势，提高基础的抗拔、抗倾覆承载能力。</td><td rowspan=1 colspan=1>适用于山区地形中风化、坚硬岩石地质条件。</td></tr></table>

上表介绍了本工程采用的基础型式及适用范围，根据沿线的地质、水文条件和多年来在线路工程中各种基础型式的设计、试验等资料，下面将塔基基础在本工程中的应用分述如下：

## （1）挖孔桩基础

挖孔基础属于柔性基础，位于陡坡地形及狭窄的山脊的塔位，可采用挖孔基础，利用其基础露出高度较大的特点来满足塔位地形的要求。根据基础型式对比分析，本工程档距较大的直线塔及耐张塔采用该基础型式，系本工程的主要基础型式。

## （2）钻孔灌注桩基础

该种基础型式通过作用于桩端的地层阻力和桩周土层的摩阻力来支撑轴向荷载，依靠桩侧土层的侧向阻力来支撑水平荷载。该型基础钢筋和混凝土用量都较大，造价很高，对于本工程长江大跨越等河流阶地内考虑冲刷的塔位可采用该类基础。

## （3）岩石嵌固式基础

岩石嵌固式基础应用于山区中风化、坚硬岩石地质条件。充分利用岩石承载力高的优势，提高基础的抗拔、抗倾覆承载能力。

表2.1-10 500kV线路基础型式、尺寸及土石方量一览表
<table><tr><td colspan="1" rowspan="2">项目</td><td colspan="2" rowspan="1">行政区</td><td colspan="1" rowspan="2">地形</td><td colspan="1" rowspan="2">数量（基）</td><td colspan="1" rowspan="2">基础类型</td><td colspan="1" rowspan="1">桩径</td><td colspan="1" rowspan="1">挖深</td><td colspan="1" rowspan="1">土石方</td></tr><tr><td colspan="1" rowspan="1">省</td><td colspan="1" rowspan="1">市</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">灌注桩（无承台）</td><td colspan="1" rowspan="1">1.00</td><td colspan="1" rowspan="1">7.00</td><td colspan="1" rowspan="1">26</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">灌注桩（无承台）</td><td colspan="1" rowspan="1">1.00</td><td colspan="1" rowspan="1">7.00</td><td colspan="1" rowspan="1">26</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">8.50</td><td colspan="1" rowspan="1">46</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">8.50</td><td colspan="1" rowspan="1">46</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">8.50</td><td colspan="1" rowspan="1">46</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">10.00</td><td colspan="1" rowspan="1">54</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">10.00</td><td colspan="1" rowspan="1">54</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">10.00</td><td colspan="1" rowspan="1">109</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">10.00</td><td colspan="1" rowspan="1">109</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">10.00</td><td colspan="1" rowspan="1">109</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">10.00</td><td colspan="1" rowspan="1">74</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">灌注桩（无承台）</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">10.00</td><td colspan="1" rowspan="1">74</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">10.00</td><td colspan="1" rowspan="1">74</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">10.00</td><td colspan="1" rowspan="1">74</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">10.00</td><td colspan="1" rowspan="1">74</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">灌注桩（无承台）</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">13.50</td><td colspan="1" rowspan="1">100</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">13.50</td><td colspan="1" rowspan="1">199</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">灌注桩（无承台）</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">13.50</td><td colspan="1" rowspan="1">100</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">13.50</td><td colspan="1" rowspan="1">100</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">13.50</td><td colspan="1" rowspan="1">100</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.60</td><td colspan="1" rowspan="1">12.50</td><td colspan="1" rowspan="1">121</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.60</td><td colspan="1" rowspan="1">12.50</td><td colspan="1" rowspan="1">121</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.60</td><td colspan="1" rowspan="1">13.50</td><td colspan="1" rowspan="1">260</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.60</td><td colspan="1" rowspan="1">13.50</td><td colspan="1" rowspan="1">130</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.80</td><td colspan="1" rowspan="1">13.50</td><td colspan="1" rowspan="1">165</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.80</td><td colspan="1" rowspan="1">13.50</td><td colspan="1" rowspan="1">165</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.00</td><td colspan="1" rowspan="1">8.00</td><td colspan="1" rowspan="1">30</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.00</td><td colspan="1" rowspan="1">8.00</td><td colspan="1" rowspan="1">60</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">8.50</td><td colspan="1" rowspan="1">46</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">8.50</td><td colspan="1" rowspan="1">92</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">8.50</td><td colspan="1" rowspan="1">46</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">10.00</td><td colspan="1" rowspan="1">54</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">灌注桩（无承台）</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">10.00</td><td colspan="1" rowspan="1">109</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">10.00</td><td colspan="1" rowspan="1">54</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">10.00</td><td colspan="1" rowspan="1">54</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">10.00</td><td colspan="1" rowspan="1">54</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">岩石嵌固</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">5.00</td><td colspan="1" rowspan="1">54</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">10.00</td><td colspan="1" rowspan="1">109</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">10.00</td><td colspan="1" rowspan="1">54</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">10.00</td><td colspan="1" rowspan="1">54</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">10.00</td><td colspan="1" rowspan="1">109</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">灌注桩（无承台）</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">10.00</td><td colspan="1" rowspan="1">54</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">13.50</td><td colspan="1" rowspan="1">100</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">13.50</td><td colspan="1" rowspan="1">100</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">13.50</td><td colspan="1" rowspan="1">100</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">13.50</td><td colspan="1" rowspan="1">100</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">13.50</td><td colspan="1" rowspan="1">199</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">13.50</td><td colspan="1" rowspan="1">100</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.60</td><td colspan="1" rowspan="1">12.50</td><td colspan="1" rowspan="1">121</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">岩石嵌固</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">6.00</td><td colspan="1" rowspan="1">65</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.60</td><td colspan="1" rowspan="1">12.50</td><td colspan="1" rowspan="1">121</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.60</td><td colspan="1" rowspan="1">13.50</td><td colspan="1" rowspan="1">130</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">岩石嵌固</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">6.00</td><td colspan="1" rowspan="1">44</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.60</td><td colspan="1" rowspan="1">13.50</td><td colspan="1" rowspan="1">130</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.80</td><td colspan="1" rowspan="1">14.00</td><td colspan="1" rowspan="1">171</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">灌注桩（无承台）</td><td colspan="1" rowspan="1">1.80</td><td colspan="1" rowspan="1">14.00</td><td colspan="1" rowspan="1">171</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">灌注桩（无承台）</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">10.00</td><td colspan="1" rowspan="1">54</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">灌注桩（无承台）</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">10.00</td><td colspan="1" rowspan="1">54</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">9.00</td><td colspan="1" rowspan="1">66</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">9.50</td><td colspan="1" rowspan="1">33</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.60</td><td colspan="1" rowspan="1">10.00</td><td colspan="1" rowspan="1">96</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.60</td><td colspan="1" rowspan="1">11.50</td><td colspan="1" rowspan="1">111</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.80</td><td colspan="1" rowspan="1">12.50</td><td colspan="1" rowspan="1">153</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">人工挖孔桩</td><td colspan="1" rowspan="1">1.80</td><td colspan="1" rowspan="1">12.50</td><td colspan="1" rowspan="1">153</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.80</td><td colspan="1" rowspan="1">13.50</td><td colspan="1" rowspan="1">165</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.80</td><td colspan="1" rowspan="1">13.50</td><td colspan="1" rowspan="1">165</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">浙江省</td><td colspan="1" rowspan="1">安吉县</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">灌注桩（无承台）</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">8.50</td><td colspan="1" rowspan="1">92</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">浙江省</td><td colspan="1" rowspan="1">安吉县</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工成孔挖孔桩</td><td colspan="1" rowspan="1">1.60</td><td colspan="1" rowspan="1">12.50</td><td colspan="1" rowspan="1">121</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">浙江省</td><td colspan="1" rowspan="1">德清县</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">灌注桩（无承台）</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">8.50</td><td colspan="1" rowspan="1">46</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">浙江省</td><td colspan="1" rowspan="1">德清县</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工成孔挖孔桩</td><td colspan="1" rowspan="1">1.60</td><td colspan="1" rowspan="1">12.50</td><td colspan="1" rowspan="1">121</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">浙江省</td><td colspan="1" rowspan="1">德清县</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">1.80</td><td colspan="1" rowspan="1">12.50</td><td colspan="1" rowspan="1">153</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">浙江省</td><td colspan="1" rowspan="1">德清县</td><td colspan="1" rowspan="1">山地</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">机械成孔挖孔桩</td><td colspan="1" rowspan="1">2.00</td><td colspan="1" rowspan="1">13.50</td><td colspan="1" rowspan="1">203</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">郎溪县</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">灌注桩（含承台）</td><td colspan="1" rowspan="1">0.80</td><td colspan="1" rowspan="1">15.00</td><td colspan="1" rowspan="1">36</td></tr><tr><td colspan="1" rowspan="1">新建</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">郎溪县</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">灌注桩（含承台）</td><td colspan="1" rowspan="1">1.00</td><td colspan="1" rowspan="1">15.00</td><td colspan="1" rowspan="1">57</td></tr><tr><td colspan="4" rowspan="1">合计</td><td colspan="1" rowspan="1">91</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">6940</td></tr></table>

注：1、500kV线路工程土石方为塔基范围挖填自平衡.

表2.1-11 迁改线路基础型式、尺寸及土石方量一览表
<table><tr><td rowspan=1 colspan=2>行政区</td><td rowspan=2 colspan=1>地形</td><td rowspan=2 colspan=1>数量（基）</td><td rowspan=2 colspan=1>基础类型</td><td rowspan=1 colspan=1>桩径</td><td rowspan=1 colspan=1>挖深</td><td rowspan=1 colspan=1>土石方</td></tr><tr><td rowspan=1 colspan=1>省</td><td rowspan=1 colspan=1>市</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>m³</td></tr><tr><td rowspan=1 colspan=1>安徽省</td><td rowspan=1 colspan=1>广德市</td><td rowspan=1 colspan=1>山地</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>灌注桩基础（无承台）</td><td rowspan=1 colspan=1>1.00</td><td rowspan=1 colspan=1>12.00</td><td rowspan=1 colspan=1>45</td></tr><tr><td rowspan=1 colspan=1>安徽省</td><td rowspan=1 colspan=1>广德市</td><td rowspan=1 colspan=1>山地</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>灌注桩基础（无承台）</td><td rowspan=1 colspan=1>1.00</td><td rowspan=1 colspan=1>12.00</td><td rowspan=1 colspan=1>45</td></tr><tr><td rowspan=1 colspan=1>安徽省</td><td rowspan=1 colspan=1>广德市</td><td rowspan=1 colspan=1>山地</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>灌注桩基础（无承台）</td><td rowspan=1 colspan=1>1.00</td><td rowspan=1 colspan=1>15.00</td><td rowspan=1 colspan=1>57</td></tr><tr><td rowspan=1 colspan=1>安徽省</td><td rowspan=1 colspan=1>广德市</td><td rowspan=1 colspan=1>山地</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>灌注桩基础（无承台）</td><td rowspan=1 colspan=1>1.00</td><td rowspan=1 colspan=1>15.00</td><td rowspan=1 colspan=1>57</td></tr><tr><td rowspan=1 colspan=1>安徽省</td><td rowspan=1 colspan=1>广德市</td><td rowspan=1 colspan=1>山地</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>灌注桩基础（无承台）</td><td rowspan=1 colspan=1>1.00</td><td rowspan=1 colspan=1>12.00</td><td rowspan=1 colspan=1>45</td></tr><tr><td rowspan=1 colspan=1>浙江省</td><td rowspan=1 colspan=1>安吉县</td><td rowspan=1 colspan=1>平原</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>灌注桩基础（无承台）</td><td rowspan=1 colspan=1>1.00</td><td rowspan=1 colspan=1>12.00</td><td rowspan=1 colspan=1>45</td></tr><tr><td rowspan=1 colspan=1>浙江省</td><td rowspan=1 colspan=1>安吉县</td><td rowspan=1 colspan=1>平原</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>灌注桩基础（无承台）</td><td rowspan=1 colspan=1>1.00</td><td rowspan=1 colspan=1>12.00</td><td rowspan=1 colspan=1>45</td></tr><tr><td rowspan=1 colspan=1>浙江省</td><td rowspan=1 colspan=1>安吉县</td><td rowspan=1 colspan=1>平原</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>灌注桩基础（无承台）</td><td rowspan=1 colspan=1>1.00</td><td rowspan=1 colspan=1>15.00</td><td rowspan=1 colspan=1>57</td></tr><tr><td rowspan=1 colspan=1>浙江省</td><td rowspan=1 colspan=1>安吉县</td><td rowspan=1 colspan=1>平原</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>灌注桩基础（无承台）</td><td rowspan=1 colspan=1>1.00</td><td rowspan=1 colspan=1>15.00</td><td rowspan=1 colspan=1>57</td></tr><tr><td rowspan=1 colspan=1>浙江省</td><td rowspan=1 colspan=1>安吉县</td><td rowspan=1 colspan=1>平原</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>灌注桩基础（无承台）</td><td rowspan=1 colspan=1>1.00</td><td rowspan=1 colspan=1>12.00</td><td rowspan=1 colspan=1>45</td></tr><tr><td rowspan=1 colspan=1>浙江省</td><td rowspan=1 colspan=1>安吉县</td><td rowspan=1 colspan=1>平原</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>灌注桩基础（无承台）</td><td rowspan=1 colspan=1>1.00</td><td rowspan=1 colspan=1>12.00</td><td rowspan=1 colspan=1>45</td></tr><tr><td rowspan=1 colspan=1>浙江省</td><td rowspan=1 colspan=1>安吉县</td><td rowspan=1 colspan=1>平原</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>灌注桩基础（无承台）</td><td rowspan=1 colspan=1>0.80</td><td rowspan=1 colspan=1>8.00</td><td rowspan=1 colspan=1>19</td></tr><tr><td rowspan=1 colspan=1>浙江省</td><td rowspan=1 colspan=1>安吉县</td><td rowspan=1 colspan=1>平原</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>灌注桩基础（无承台）</td><td rowspan=1 colspan=1>0.80</td><td rowspan=1 colspan=1>8.00</td><td rowspan=1 colspan=1>19</td></tr><tr><td rowspan=1 colspan=1>浙江省</td><td rowspan=1 colspan=1>余杭区</td><td rowspan=1 colspan=1>平原</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>灌注桩基础（无承台）</td><td rowspan=1 colspan=1>0.80</td><td rowspan=1 colspan=1>8.00</td><td rowspan=1 colspan=1>19</td></tr><tr><td rowspan=1 colspan=1>浙江省</td><td rowspan=1 colspan=1>余杭区</td><td rowspan=1 colspan=1>平原</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>灌注桩基础（无承台）</td><td rowspan=1 colspan=1>0.80</td><td rowspan=1 colspan=1>8.00</td><td rowspan=1 colspan=1>19</td></tr><tr><td rowspan=1 colspan=3>合计</td><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>619</td></tr></table>

注：迁改线路工程土石方为塔基范围挖填自平衡。

## 2.1.3.6 主要交叉跨越

本工程线路选线时尽量减少与其他基础设施的交叉跨越，本工程输电线路主要交叉跨越情况详见表2.1-12。

表 2.1-12 线路工程主要交叉跨越一览表
<table><tr><td rowspan=5 colspan=1>交叉跨越名称</td><td rowspan=1 colspan=8>跨越次数</td></tr><tr><td rowspan=2 colspan=2>敬亭~广德5383线路径调整工程</td><td rowspan=1 colspan=6>广德～瓶窑500千伏线路增容工程</td></tr><tr><td rowspan=1 colspan=2>路径调整段</td><td rowspan=1 colspan=4>路径利旧段</td></tr><tr><td rowspan=1 colspan=2>安徽省</td><td rowspan=1 colspan=1>安徽省</td><td rowspan=1 colspan=1>浙江省</td><td rowspan=1 colspan=1>安徽省</td><td rowspan=1 colspan=3>浙江省</td></tr><tr><td rowspan=1 colspan=1>郎溪县</td><td rowspan=1 colspan=1>广德市</td><td rowspan=1 colspan=1>广德市</td><td rowspan=1 colspan=1>德清县</td><td rowspan=1 colspan=1>广德市</td><td rowspan=1 colspan=1>安吉县</td><td rowspan=1 colspan=1>德清县</td><td rowspan=1 colspan=1>余杭区</td></tr><tr><td rowspan=1 colspan=1>一、高压线路</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>500千伏线路</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>220 千伏线路</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>110千伏线路</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>二、铁路</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>高速铁路</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>普通铁路</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>三、公路</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>24</td><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>高速公路</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>等级公路</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>一般公路</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>21</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>四、其他</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>河流</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>输气管道</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>30</td><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>29</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>2</td></tr></table>

经统计，本工程共布设 103处跨越场地（迁改线路不涉及交叉跨越）。

## 2.2. 施工组织

## 2.2.1. 施工场地布设

## 2.2.1.1广德500kV变电站间隔扩建工程施工场地布设

广德 500kV 变电站依托前期已建设变电站进行扩建，供排水管利用站内完备的供、排水管线，施工用电引接自站内电源，本期不新增，仅需考虑施工过程中施工生产生活区及临时堆土场地区。

## （1）施工生产生活区

广德500kV变电站间隔扩建工程施工生活区考虑就近租用已有民房，施工生产区利用站内硬化场地灵活布置，不新增水土流失防治责任范围。

## （2）临时堆土

变电站扩建工程剥离表土及挖方临时堆置于站内1号主变预留区域空地，地势平坦，该区域占地面积 $0 . 1 0 \mathrm { h m } ^ { 2 }$ ，表土和一般土石方分开堆放，平均堆高按1.5m 考虑，共满足集中临时堆放表土0.07万 m<sup>3</sup>（松方）和基础土石方 0.02万 $\mathrm { m } ^ { 3 }$ （松方）需求，临时堆土均采取拦挡、铺垫等防护措施。

表2.2-1 广德变电站站内临时堆土要素一览表
<table><tr><td rowspan=1 colspan=1>级别</td><td rowspan=1 colspan=1>坡比</td><td rowspan=1 colspan=1>堆存时间</td><td rowspan=1 colspan=1>面积 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1>堆存高度</td><td rowspan=1 colspan=1>最大堆方量 $( \mathrm { \mathcal { F } } \mathrm { \mathfrak { m } } ^ { 3 } )$ </td><td rowspan=1 colspan=1>堆存位置</td></tr><tr><td rowspan=1 colspan=1>5级</td><td rowspan=1 colspan=1>1:2</td><td rowspan=1 colspan=1>2026年8月至 2026年11月</td><td rowspan=1 colspan=1>0.1</td><td rowspan=1 colspan=1>1.5m</td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1>站内1号主变预留区域空地</td></tr></table>

## 2.2.1.2瓶窑变电站施工场地布设

瓶窑 500kV 变电站依托前期已建设变电站进行扩建，供排水管利用站内完备的供、排水管线，施工用电引接自站内电源，本期不新增，仅需考虑施工过程中施工生产生活区及临时堆土场地区。

## （1）施工生产生活区

瓶窑500kV变电站间隔扩建工程施工生活区考虑就近租用已有民房，施工生产区利用站内硬化场地灵活布置，不新增水土流失防治责任范围。

## （2）临时堆土区

变电站扩建工程剥离表土及挖方临时堆置于站内东南侧 220kV 配电装置区预留区域空地，地势平坦，该区域占地面积 $0 . 1 0 \mathrm { h m } ^ { 2 } .$ ，表土和一般土石方分开堆放，平均堆高按1.0m 考虑，共满足集中临时堆放表土 $0 . 0 5 \mathrm { ~ \mathscr ~ { ~ H ~ } ~ m ~ } ^ { 3 }$ （松方）和基础土石方0.02 万 $\mathrm { m } ^ { 3 }$ （松方）需求，临时堆土均采取拦挡、铺垫、苫盖等防护措施。

表2.2-2 瓶窑变电站站内临时堆土要素一览表
<table><tr><td rowspan=1 colspan=1>级别</td><td rowspan=1 colspan=1>坡比</td><td rowspan=1 colspan=1>堆存时间</td><td rowspan=1 colspan=1>面积 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1>堆存高度</td><td rowspan=1 colspan=1>最大堆方量 $( \mathcal { F } \mathrm { ~ m } ^ { 3 } )$ </td><td rowspan=1 colspan=1>堆存位置</td></tr><tr><td rowspan=1 colspan=1>5级</td><td rowspan=1 colspan=1>1:2</td><td rowspan=1 colspan=1>2026年8月至 2026年11月</td><td rowspan=1 colspan=1>0.1</td><td rowspan=1 colspan=1>1.0m</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>站内东南侧220kV配电装置区预留区域空地</td></tr></table>

## 2.2.1.3线型工程施工场地布设

线路工程塔基施工场地主要有塔基区的塔基施工临时场地、施工放线牵引的牵张场布置牵张场区、跨越输电线路、铁路、公路、高架线路等重要设施的跨越施工场地区和浇筑塔基在缓坡处修建的进场的施工道路区。

## （1）塔基施工临时占地（新建塔基、拆除塔基）

塔基施工临时占地是包括在塔基区内的占地。塔基施工以单个塔基为单位零星布置，在塔基施工过程中每处塔基都有一处施工临时占地作为施工场地，用来临时堆置土方、砂石料、水、材料和工具等。若采用灌注桩基础，则需在塔基设置泥浆沉淀池，用于临时沉淀塔基施工泥浆和钻渣。

据统计，500 千伏线路单个塔基永久占地 $1 5 8 \mathrm { m } ^ { 2 } { \sim } 5 2 3 \mathrm { m } ^ { 2 }$ ，单个塔基施工场地范围$7 7 8 \mathrm { m } ^ { 2 } \mathrm { \sim } 1 1 5 2 \mathrm { m } ^ { 2 } ;$ ；杆塔拆除施工临时占地考虑平原区约 $1 0 0 0 \mathrm { m } ^ { 2 }$ 一处，山丘区约 $8 0 0 \mathrm { m } ^ { 2 } -$ 处；迁改线路单个塔基临时施工场地范围 $1 0 4 \mathrm { m } ^ { 2 } { \sim } 3 5 2 \mathrm { m } ^ { 2 }$ ，本工程共布设塔基临时施工场地共计193处。

## （2）牵张场

为满足施工放线需要，输电线路沿线需设置牵引场和张力场（本方案统称牵张场），牵张场应满足牵引机、张力机能直接运达到位，地形应平坦，能满足布置牵张设备、布置导线及施工操作等要求。

牵张场布设数量根据沿线地形、线路曲折系数、耐张段数量等因素确定，本工程每隔4km\~6km 设置一处牵张场地，500千伏线路平均每处牵张场占地面积约为 $1 2 0 0 \mathrm m ^ { 2 } ($ （迁改线路利用500千伏线路牵张场架线，无需单独设置牵张场）。

牵张场平面布置包括施工通道、机械布置区、导线集放区、锚线区、压接区、工具集放区、工棚布置区、休息区、油料区和标志牌布置区。各区域四周采用彩条旗或者硬围栏封闭。为方便机械设备和导线的运输与吊装，在牵张场地内规划出施工通道，通道宽度在3.0m 左右，一般满足一辆大卡车通行便可，通道做适当平整后铺设 6mm 厚钢板等，钢板铺设做到横平竖直，钢板搭头无上翘。

经统计，本工程输电线路沿线共布设牵张场 41 处，占地约4.92hm<sup>2</sup>。

表 2.2-3 本工程沿线牵张场地布置汇总表
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>沿线所在行政区</td><td rowspan=1 colspan=3>牵张场个数（处）</td><td rowspan=1 colspan=3>牵张场占地 $\left( \mathrm { h m } ^ { 2 } \right)$ </td></tr><tr><td rowspan=1 colspan=1>山丘区</td><td rowspan=1 colspan=1>平原区</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>山丘区</td><td rowspan=1 colspan=1>平原区</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=7>敬亭~广德5383线路径调整工程</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>安徽省</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.72</td><td rowspan=1 colspan=1>0.72</td></tr><tr><td rowspan=1 colspan=1>1.1.1</td><td rowspan=1 colspan=1>宣城市</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.72</td><td rowspan=1 colspan=1>0.72</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>郎溪县</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0.24</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>广德市</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1>0.48</td></tr><tr><td rowspan=1 colspan=2>小计</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.72</td><td rowspan=1 colspan=1>0.72</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=7>安徽广德～浙江瓶窑500千伏线路增容工程</td></tr><tr><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>安徽省</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>1.44</td><td rowspan=1 colspan=1>1.8</td></tr><tr><td rowspan=1 colspan=1>2.1.1</td><td rowspan=1 colspan=1>宣城市</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>1.44</td><td rowspan=1 colspan=1>1.8</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>广德市</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>1.44</td><td rowspan=1 colspan=1>1.8</td></tr><tr><td rowspan=1 colspan=1>2.2</td><td rowspan=1 colspan=1>浙江省</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>19</td><td rowspan=1 colspan=1>20</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>2.28</td><td rowspan=1 colspan=1>2.4</td></tr><tr><td rowspan=1 colspan=1>2.2.1</td><td rowspan=1 colspan=1>湖州市</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>1.92</td><td rowspan=1 colspan=1>2.04</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>安吉县</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>1.32</td><td rowspan=1 colspan=1>1.44</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>德清县</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>0.6</td></tr><tr><td rowspan=1 colspan=1>2.2.2</td><td rowspan=1 colspan=1>杭州市</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>0.36</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>余杭区</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>0.36</td></tr><tr><td rowspan=1 colspan=2>小计</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>31</td><td rowspan=1 colspan=1>35</td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1>3.72</td><td rowspan=1 colspan=1>4.2</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>37</td><td rowspan=1 colspan=1>41</td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1>4.44</td><td rowspan=1 colspan=1>4.92</td></tr></table>

表2.2-4 本工程新建塔基段沿线牵张场地布置一览表
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>沿线所在行政区</td><td rowspan=1 colspan=3>牵张场个数（处）</td><td rowspan=1 colspan=3>牵张场占地（hm²）</td></tr><tr><td rowspan=1 colspan=1>山丘区</td><td rowspan=1 colspan=1>平原区</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>山丘区</td><td rowspan=1 colspan=1>平原区</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=7>敬亭~广德5383线路径调整工程</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>安徽省</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.12</td></tr><tr><td rowspan=1 colspan=1>1.1.1</td><td rowspan=1 colspan=1>宣城市</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.12</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>郎溪县</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>广德市</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.12</td></tr><tr><td rowspan=1 colspan=2>小计</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.12</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=7>广德~瓶窑500千伏线路增容工程</td></tr><tr><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>安徽省</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1>0.60</td></tr><tr><td rowspan=1 colspan=1>2.1.1</td><td rowspan=1 colspan=1>宣城市</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1>0.60</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>广德市</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1>0.60</td></tr><tr><td rowspan=1 colspan=1>2.2</td><td rowspan=1 colspan=1>浙江省</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>0.60</td></tr><tr><td rowspan=1 colspan=1>2.2.1</td><td rowspan=1 colspan=1>湖州市</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1>0.48</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>安吉县</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>0.36</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>德清县</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.12</td></tr><tr><td rowspan=1 colspan=1>2.2.2</td><td rowspan=1 colspan=1>杭州市</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.12</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>余杭区</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.12</td></tr><tr><td rowspan=1 colspan=2>小计</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>1.08</td><td rowspan=1 colspan=1>1.20</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>1.32</td></tr></table>

表2.2-5 本工程利用既有塔基挂线段沿线牵张场地布置一览表
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>沿线所在行政区</td><td rowspan=1 colspan=3>牵张场个数（处）</td><td rowspan=1 colspan=3>牵张场占地（hm²）</td></tr><tr><td rowspan=1 colspan=1>山丘区</td><td rowspan=1 colspan=1>平原区</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>山丘区</td><td rowspan=1 colspan=1>平原区</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=7>敬亭~广德5383线路径调整工程</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>安徽省</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>0.60</td></tr><tr><td rowspan=1 colspan=1>1.1.1</td><td rowspan=1 colspan=1>宣城市</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>0.60</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>郎溪县</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0.24</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>广德市</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>0.36</td></tr><tr><td rowspan=1 colspan=2>小计</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>0.60</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=7>广德~瓶窑 500千伏线路增容工程</td></tr><tr><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>安徽省</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0.96</td><td rowspan=1 colspan=1>1.20</td></tr><tr><td rowspan=1 colspan=1>2.1.1</td><td rowspan=1 colspan=1>宣城市</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0.96</td><td rowspan=1 colspan=1>1.20</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>广德市</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0.96</td><td rowspan=1 colspan=1>1.20</td></tr><tr><td rowspan=1 colspan=1>2.2</td><td rowspan=1 colspan=1>浙江省</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>1.68</td><td rowspan=1 colspan=1>1.80</td></tr><tr><td rowspan=1 colspan=1>2.2.1</td><td rowspan=1 colspan=1>湖州市</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>1.44</td><td rowspan=1 colspan=1>1.56</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>安吉县</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.96</td><td rowspan=1 colspan=1>1.08</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>德清县</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1>0.48</td></tr><tr><td rowspan=1 colspan=1>2.2.2</td><td rowspan=1 colspan=1>杭州市</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0.24</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>余杭区</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0.24</td></tr><tr><td rowspan=1 colspan=2>小计</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>22</td><td rowspan=1 colspan=1>25</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>2.64</td><td rowspan=1 colspan=1>3.00</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>27</td><td rowspan=1 colspan=1>30</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>3.24</td><td rowspan=1 colspan=1>3.60</td></tr></table>

## （3）跨越施工场地

输电线路跨越铁路、道路（部分一般公路无需搭设）、电力线路等设施需要搭设跨越架，布设数量由主体设计单位现场踏勘结果确定。跨越架一般有三种形式：①采用木架或钢管式跨越架；②金属格构式跨越架；③利用铁塔作支承体，采用封网的方式跨越。通过调查同类输电工程确定 500kV输电线路平均每处跨越架临时占地面积约 $4 0 0 \mathrm { m } ^ { 2 }$ ，交叉跨越角尽量接近90°，以减少临时占地的面积。

经统计，本工程输电线路沿线布设 103 处跨越场地，占地约 $4 . 1 2 \mathrm { h m } ^ { 2 }$ （迁改线路不涉及交叉跨越）。

表2.2-6 本工程沿线跨越施工场地布置汇总表
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>沿线所经行政区</td><td rowspan=1 colspan=3>跨越次数（处）</td><td rowspan=1 colspan=3>跨越施工场地占地（hm²）</td></tr><tr><td rowspan=1 colspan=1>山丘区</td><td rowspan=1 colspan=1>平原区</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>山丘区</td><td rowspan=1 colspan=1>平原区</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=7>敬亭~广德5383线路径调整工程</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>安徽省</td><td rowspan=1 colspan=1>21</td><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>36</td><td rowspan=1 colspan=1>0.84</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>1.44</td></tr><tr><td rowspan=1 colspan=1>1.1.1</td><td rowspan=1 colspan=1>宣城市</td><td rowspan=1 colspan=1>21</td><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>36</td><td rowspan=1 colspan=1>0.84</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>1.44</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>郎溪县</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.24</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>广德市</td><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>30</td><td rowspan=1 colspan=1>0.68</td><td rowspan=1 colspan=1>0.52</td><td rowspan=1 colspan=1>1.2</td></tr><tr><td rowspan=1 colspan=2>小计</td><td rowspan=1 colspan=1>21</td><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>36</td><td rowspan=1 colspan=1>0.84</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>1.44</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=7>安徽广德～浙江瓶窑500千伏线路增容工程</td></tr><tr><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>安徽省</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>40</td><td rowspan=1 colspan=1>46</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>1.6</td><td rowspan=1 colspan=1>1.84</td></tr><tr><td rowspan=1 colspan=1>2.1.1</td><td rowspan=1 colspan=1>宣城市</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>40</td><td rowspan=1 colspan=1>46</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>1.6</td><td rowspan=1 colspan=1>1.84</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>广德市</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>40</td><td rowspan=1 colspan=1>46</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>1.6</td><td rowspan=1 colspan=1>1.84</td></tr><tr><td rowspan=1 colspan=1>2.2</td><td rowspan=1 colspan=1>浙江省</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1>21</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.72</td><td rowspan=1 colspan=1>0.84</td></tr><tr><td rowspan=1 colspan=1>2.2.1</td><td rowspan=1 colspan=1>湖州市</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1>19</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.64</td><td rowspan=1 colspan=1>0.76</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>安吉县</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0.24</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>德清县</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.4</td><td rowspan=1 colspan=1>0.52</td></tr><tr><td rowspan=1 colspan=1>2.2.2</td><td rowspan=1 colspan=1>杭州市</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.08</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>余杭区</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.08</td></tr><tr><td rowspan=1 colspan=2>小计</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>58</td><td rowspan=1 colspan=1>67</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>2.32</td><td rowspan=1 colspan=1>2.68</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>30</td><td rowspan=1 colspan=1>73</td><td rowspan=1 colspan=1>103</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>2.92</td><td rowspan=1 colspan=1>4.12</td></tr></table>

表2.2-7 本工程新建塔基段沿线跨越施工场地布置一览表
<table><tr><td colspan="1" rowspan="2">序号</td><td colspan="1" rowspan="2">沿线所经行政区</td><td colspan="3" rowspan="1">跨越次数（处）</td><td colspan="3" rowspan="1">跨越施工场地占地  $\left( \mathrm { h m } ^ { 2 } \right)$ </td></tr><tr><td colspan="1" rowspan="1">山丘区</td><td colspan="1" rowspan="1">平原区</td><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">山丘区</td><td colspan="1" rowspan="1">平原区</td><td colspan="1" rowspan="1">小计</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="7" rowspan="1">敬亭~广德5383线路径调整工程</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1">1.1.1</td><td colspan="1" rowspan="1">宣城市</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">郎溪县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0</td></tr><tr><td colspan="1" rowspan="2">序号</td><td colspan="1" rowspan="2">沿线所经行政区</td><td colspan="3" rowspan="1">跨越次数（处）</td><td colspan="3" rowspan="1">跨越施工场地占地（hm²）</td></tr><tr><td colspan="1" rowspan="1">山丘区</td><td colspan="1" rowspan="1">平原区</td><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">山丘区</td><td colspan="1" rowspan="1">平原区</td><td colspan="1" rowspan="1">小计</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="2" rowspan="1">小计</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="7" rowspan="1">广德~瓶窑500千伏线路增容工程</td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.52</td><td colspan="1" rowspan="1">0.60</td></tr><tr><td colspan="1" rowspan="1">2.1.1</td><td colspan="1" rowspan="1">宣城市</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.52</td><td colspan="1" rowspan="1">0.60</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.52</td><td colspan="1" rowspan="1">0.60</td></tr><tr><td colspan="1" rowspan="1">2.2</td><td colspan="1" rowspan="1">浙江省</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1">0.24</td></tr><tr><td colspan="1" rowspan="1">2.2.1</td><td colspan="1" rowspan="1">湖州市</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1">0.24</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">安吉县</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">德清县</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="1">2.2.2</td><td colspan="1" rowspan="1">杭州市</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">余杭区</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="2" rowspan="1">小计</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">18</td><td colspan="1" rowspan="1">21</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.72</td><td colspan="1" rowspan="1">0.84</td></tr><tr><td colspan="2" rowspan="1">合计</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">23</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.8</td><td colspan="1" rowspan="1">0.92</td></tr></table>

表2.2-8 本工程利用既有塔基挂线段沿线跨越施工场地布置一览表
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>沿线所经行政区</td><td rowspan=1 colspan=3>跨越次数（处）</td><td rowspan=1 colspan=3>跨越施工场地占地（hm²）</td></tr><tr><td rowspan=1 colspan=1>山丘区</td><td rowspan=1 colspan=1>平原区</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>山丘区</td><td rowspan=1 colspan=1>平原区</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=7>敬亭~广德5383线路径调整工程</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>安徽省</td><td rowspan=1 colspan=1>21</td><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>34</td><td rowspan=1 colspan=1>0.84</td><td rowspan=1 colspan=1>0.52</td><td rowspan=1 colspan=1>1.36</td></tr><tr><td rowspan=1 colspan=1>1.1.1</td><td rowspan=1 colspan=1>宣城市</td><td rowspan=1 colspan=1>21</td><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>34</td><td rowspan=1 colspan=1>0.84</td><td rowspan=1 colspan=1>0.52</td><td rowspan=1 colspan=1>1.36</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>郎溪县</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.24</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>广德市</td><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>28</td><td rowspan=1 colspan=1>0.68</td><td rowspan=1 colspan=1>0.44</td><td rowspan=1 colspan=1>1.12</td></tr><tr><td rowspan=1 colspan=2>小计</td><td rowspan=1 colspan=1>21</td><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>34</td><td rowspan=1 colspan=1>0.84</td><td rowspan=1 colspan=1>0.52</td><td rowspan=1 colspan=1>1.36</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=6>广德~瓶窑500千伏线路增容工程</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>安徽省</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>27</td><td rowspan=1 colspan=1>31</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>1.08</td><td rowspan=1 colspan=1>1.24</td></tr><tr><td rowspan=1 colspan=1>2.1.1</td><td rowspan=1 colspan=1>宣城市</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>27</td><td rowspan=1 colspan=1>31</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>1.08</td><td rowspan=1 colspan=1>1.24</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>广德市</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>27</td><td rowspan=1 colspan=1>31</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>1.08</td><td rowspan=1 colspan=1>1.24</td></tr><tr><td rowspan=1 colspan=1>2.2</td><td rowspan=1 colspan=1>浙江省</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.52</td><td rowspan=1 colspan=1>0.60</td></tr><tr><td rowspan=1 colspan=1>2.2.1</td><td rowspan=1 colspan=1>湖州市</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.44</td><td rowspan=1 colspan=1>0.52</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>安吉县</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.16</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>德清县</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>0.36</td></tr><tr><td rowspan=1 colspan=1>2.2.2</td><td rowspan=1 colspan=1>杭州市</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.08</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>余杭区</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.08</td></tr><tr><td rowspan=1 colspan=2>小计</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>40</td><td rowspan=1 colspan=1>46</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>1.60</td><td rowspan=1 colspan=1>1.84</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>27</td><td rowspan=1 colspan=1>53</td><td rowspan=1 colspan=1>80</td><td rowspan=1 colspan=1>1.08</td><td rowspan=1 colspan=1>2.12</td><td rowspan=1 colspan=1>3.20</td></tr></table>

## （4）材料站

材料站按照不同施工标段进行设置，主要用于各包段塔材、钢材、线材、水泥、金具和绝缘子的集散，其地点由施工单位租用当地现有厂房或民房解决。

材料站的使用方式主要为塔材的物资公司将材料运输到施工单位材料站，之后由施

工班组在材料站申领材料，直接运输到塔基施工临时场地进行临时堆放进行组塔，因此本方案不重复计列材料站占地。

## （5）施工生活场地

输电线路施工时由于线路塔基及牵张场较分散，施工周期短，沿线村庄较多，因此工程临时施工生活用房采用租用民房的方式解决。

## （6）临时堆土场地

输电线路塔基基础施工期间存在临时堆土需求，临时堆土主要为表土、泥浆沉淀池开挖土方、干化处置后的钻渣、基础施工开挖土方等，表土与其他开挖土方分开堆放于塔基施工场地内，并采用临时铺垫、苫盖、拦挡等措施。临时堆土在基础施工完毕后进行回填，部分单桩灌注桩基础土方堆存时间仅 2\~3 天，塔基施工土方堆存最长不超过 1个月，施工期单基塔平均堆土量为 $3 2 8 \mathrm m ^ { 3 }$ ，堆高控制在 1m 以下并考虑 1:2 放坡，单基塔平均临时堆土占地约 $4 1 6 \mathrm m ^ { 2 }$ ，经统计，线路工程临时堆土场地共计 106处。

## 2.2.2. 施工材料运输

## 2.2.2.1点型工程施工材料运输

广德变电站和瓶窑变电站运输用全程均采用公路运输方式，利用已有公路及进站道路运输至站址。

## 2.2.2.2线型工程施工材料运输

本方案施工道路区包括施工简易道路（新修、拓宽道路）、人抬道路和索道三部分。施工简易道路：当现有道路不能满足工程设施运输要求时，需要在原有的乡、村道路上拓宽或加固扩建以满足运行要求，扩建宽度一般为 1.5m；在无现有道路可利用的情况下，需开辟新的简易道路。本工程需开辟的施工简易道路路面宽度一般为 4.0m；人抬道路：地形坡度较缓时充分利用部分原有人抬道路，当与山下交通设施没有山间小路相接，可临时开辟人抬道路，以满足材料挑抬和畜力运输要求，道路宽度按照 1.5m 宽度计列；索道：地形坡度较大、植被覆盖度较好的林区以及植被恢复困难的石质山区采用索道施工，减少因修施工道路引起的水土流失及树木砍伐。索道运输有单跨单索、单跨多索、多跨多索等多种形式，根据本工程地形及建设特点，采取单跨单索往复式索道。索道两侧起点与终点分别为索道起始站和终点站（面积约 $1 5 0 \mathrm m ^ { 2 }$ ），中间有门架连接（门架面积约 50m<sup>2</sup>）。

本工程施工道路新修施工简易道路长度为 13.68km，其中山丘区和平原区分别为10.75km、2.93km，分别占新修施工简易道路总长度的 78.58%和 21.42%，分别占输电线路总长度的 11.16%和 10.28%。本工程新修人抬道路长度为 6.59km，全部位于山丘区，占输电线路总长度的6.84%。新修索道共计7 条。输电线路沿线施工道路布设情况见表2.2-9。

表2.2-9 线路工程沿线施工道路设置情况一览表
<table><tr><td rowspan=3 colspan=1>序号</td><td rowspan=3 colspan=1>沿线所经行政区</td><td rowspan=1 colspan=5>施工简易道路</td><td rowspan=1 colspan=2>新修人抬便道</td><td rowspan=1 colspan=3>索道</td><td rowspan=3 colspan=1>合计占地(hm²)</td></tr><tr><td rowspan=1 colspan=2>新修长度（km）</td><td rowspan=1 colspan=2>拓宽长度（km）</td><td rowspan=2 colspan=1>占地面积(hm²)</td><td rowspan=2 colspan=1>长度(km)</td><td rowspan=2 colspan=1>占地面积(hm²)</td><td rowspan=2 colspan=1>个数</td><td rowspan=2 colspan=1>门架</td><td rowspan=2 colspan=1>占地面积(hm²)</td></tr><tr><td rowspan=1 colspan=1>山丘区</td><td rowspan=1 colspan=1>平原区</td><td rowspan=1 colspan=1>山丘区</td><td rowspan=1 colspan=1>平原区</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>新建 500kV输电线路</td><td rowspan=1 colspan=1>10.75</td><td rowspan=1 colspan=1>2.58</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>5.51</td><td rowspan=1 colspan=1>6.59</td><td rowspan=1 colspan=1>0.99</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>6.57</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>安徽省</td><td rowspan=1 colspan=1>10.75</td><td rowspan=1 colspan=1>2.58</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>5.51</td><td rowspan=1 colspan=1>6.25</td><td rowspan=1 colspan=1>0.94</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>6.52</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>宣城市</td><td rowspan=1 colspan=1>10.75</td><td rowspan=1 colspan=1>2.58</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>5.51</td><td rowspan=1 colspan=1>6.25</td><td rowspan=1 colspan=1>0.94</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>6.52</td></tr><tr><td rowspan=1 colspan=1>1.1.1</td><td rowspan=1 colspan=1>郎溪县</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.33</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.13</td></tr><tr><td rowspan=1 colspan=1>1.1.2</td><td rowspan=1 colspan=1>广德市</td><td rowspan=1 colspan=1>10.75</td><td rowspan=1 colspan=1>2.25</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>5.38</td><td rowspan=1 colspan=1>6.25</td><td rowspan=1 colspan=1>0.94</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>6.39</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>浙江省</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.34</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.05</td></tr><tr><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>湖州市</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.34</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.05</td></tr><tr><td rowspan=1 colspan=1>2.1.1</td><td rowspan=1 colspan=1>安吉县</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>2.1.2</td><td rowspan=1 colspan=1>德清县</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.34</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.05</td></tr><tr><td rowspan=1 colspan=1>2.2</td><td rowspan=1 colspan=1>杭州市</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>2.2.1</td><td rowspan=1 colspan=1>余杭区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>二</td><td rowspan=1 colspan=1>临时迁改线路</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.35</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1>0.41</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>安徽省</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1>0.18</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>宣城市</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1>0.18</td></tr><tr><td rowspan=1 colspan=1>1.1.2</td><td rowspan=1 colspan=1>广德市</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1>0.18</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>浙江省</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.35</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.23</td></tr><tr><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>湖州市</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.25</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.4</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.16</td></tr><tr><td rowspan=1 colspan=1>2.1.1</td><td rowspan=1 colspan=1>安吉县</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.25</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.4</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.16</td></tr><tr><td rowspan=1 colspan=1>2.2</td><td rowspan=1 colspan=1>杭州市</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.1</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.07</td></tr><tr><td rowspan=1 colspan=1>2.2.1</td><td rowspan=1 colspan=1>余杭区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.07</td></tr><tr><td rowspan=1 colspan=1>三</td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>10.75</td><td rowspan=1 colspan=1>2.93</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>1.8</td><td rowspan=1 colspan=1>5.74</td><td rowspan=1 colspan=1>6.59</td><td rowspan=1 colspan=1>0.99</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>0.25</td><td rowspan=1 colspan=1>6.98</td></tr></table>

注：拆除铁塔工程和利用既有铁塔挂线工程不涉及新修施工道路。

## 2.2.2.3工程所需建筑材料

为了便于调度和保管施工材料，线路工程一般采用分标段设立工程项目部和材料站，各标段项目部和材料站应设在离线路较近、交通方便、通讯便利的地区，一般租用现有民房，线路施工过程分标段进行，施工管理不新征地，不新建设施。施工材料均就近采购，通过施工点附近的国道、省道及县道运输至塔基附近。

## 2.2.2.4材料来源及防治责任

本工程所需建筑材料主要有砂料、石料等，主要通过市场采购解决，由有资质的专供企业提供，材料生产期间的水土流失防治责任由材料生产单位负责，运输期间的水土流失防治责任由运输单位负责，并报相应的水行政主管部门备案。

工程建筑材料取料场地均应在施工招投标阶段由施工方与供应方签订有关供需及运输协议，取用当地有关部门统一指定地点的土方、石料，禁止随地取用土方、石料，并明确取料场水土流失防治责任范围属供应方，供应方应该在供应土方和石料过程中采取临时防护、恢复植被等措施防治水土流失。

## 2.2.3. 施工力能供应

## （1）变电工程

广德变电站和瓶窑变电站施工用水、用电均利用站内前期已建成水源、电源，无需新增考虑，变电站可充分利用站外已有道路及前期已建进站道路进行施工运输，施工通讯拟采用无线电通讯方式。

## （2）线路工程

线路工程施工过程中用电根据周边设施情况安排，周围已有用电用户区，可按照安全用电规定引接用于施工用电，无用电用户区可采用自备小型柴油发电机提供施工电源。线路工程每个塔基施工用水量较少，施工过程中一般都根据塔基周边水源情况确定取水方案，塔基附近有水源的，可就近接取水管引用河水，如塔基附近无任何水源，则可考虑采用水车就近输送水源来满足施工用水。施工用水、用电布设应根据塔基附近的地形条件布置在塔基施工临时场地，不再另外占地，布设管、线尽量就近解决，以减少管线牵拉对地表的扰动，施工用水不应开挖引水明沟，而应采用地表敷设管材，可减少对地表的损坏。通讯设施均依托项目所在区域附近已有的城市通讯设施。

## 2.2.4. 主要施工方法与施工工艺

## 2.2.4.1 变电工程

变电站间隔扩建工程土建施工主要包括基础开挖、设备基础浇筑、构支架组立及场地修复等流程，具体见下表。

表2.2-6 变电站间隔扩建工程主要施工工艺、方法
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>施工流程</td><td rowspan=1 colspan=1>施工工艺、方法</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>施工准备与测量放线</td><td rowspan=1 colspan=1>依据设计图纸提供的水准点、坐标点进行测量放线，执行二级测量复核制度，确保构支架定位准确。施工前清除场地障碍物（植被、石块等），对基础土壤进行机械夯实，保证地面平整坚实。</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>土方工程</td><td rowspan=1 colspan=1>采用人工开挖方式，避免扰动槽底原土，超挖部分用低标号混凝土回填。开挖后及时进行钎探，验收合格后进入下一工序，发现问题需联合设计、监理协商解决。</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>基础施工</td><td rowspan=1 colspan=1>桩基与基础浇筑：采用机械打桩，桩基完成后浇注混凝土基础，钢筋绑扎需错开接头区域（受拉区接头≤50%），分层浇筑并振捣密实。防雷接地：水平接地体使用镀锌扁钢，垂直接地极采用角钢，焊接处防腐处理，接地电阻≤0.5Ω。</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>钢筋工程</td><td rowspan=1 colspan=1>钢筋进场后送检，按图纸尺寸加工成型并分类码放，绑扎时使用垫块保证保护层厚度，隐蔽验收重点检查规格、数量、连接方式及避雷网焊接质量。</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>模板工程</td><td rowspan=1 colspan=1>采用钢模板为主、钢木结合方式，支模前清理模板并涂脱模剂，确保平整、直顺，拼缝严密。</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>混凝土工程</td><td rowspan=1 colspan=1>混凝土坍落度控制在120±20mm，浇筑后覆盖薄膜养护≥7天，冬季施工添加早强剂并采用毡布保温。</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>地下管线施工</td><td rowspan=1 colspan=1>高压电缆与电气设备管线敷设需采取加固、防腐、保温措施，管线交叉处优先保证电力管线空间。</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>辅助设施施工</td><td rowspan=1 colspan=1>消防、通风、照明系统安装与主体施工同步进行，设备基础预留孔洞需复核尺寸后再二次灌浆。</td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>回填与场地修复</td><td rowspan=1 colspan=1>分层回填并机械夯实，表层修复采用与原地面一致的材质，确保平整度和排水通畅。</td></tr></table>

2.2.4.2 线型工程

## （1）新建塔基施工

1）山丘区域施工工艺

①基础施工

—岩石基坑开挖

岩石嵌固式基础施工分为清理施工基面、分坑、钻孔、安装锚筋或地脚螺栓、浇灌

砂浆、养护等步骤。

嵌固式和掏挖式岩石基础一般用于风化较严重的岩石地带，采用人工开挖或分层定向爆破，以及人工开挖和爆破二者相结合的方式，不能采用大开挖、大爆破的方式施工，以保证塔基及附近岩体的完整性和稳定性。近年推广采用微差爆破、光面爆破和非电起爆系统等技术运用于嵌固式岩石锚基基础的基坑开挖。

对于岩石嵌固基础及掏挖基础的基坑开挖，采用人工开挖或分层定向爆破，以及人工开挖和爆破二者相结合的方式，不能采用大开挖、大爆破的方式，以保证塔基及附近岩体的完整性和稳定性。

## ②塔基开挖余土堆放及调运

山丘区域塔基通常以挖孔桩基础为主，余土量较小，主体考虑将山区塔基挖方就近堆放在塔基施工场地，施工后期回填至塔基永久占地范围内。塔基产生余方中的部分石方可考虑作为塔基挡墙、护坡的建筑材料。少量灌注桩基础施工产生的泥浆经沉淀池自然沉淀后晾干，填埋至塔基永久占地范围内。

## ③山丘区施工道路施工

山丘区施工道路施工存在的主要水土流失危害为溜坡溜渣，针对山丘区路基土石方开挖期间因施工条件复杂、坡面较陡、坡面高度较高而导致溜坡、溜渣的情况，在施工前对山丘区施工道路进行表土剥离，将剥离的表土全部装入植生袋中，对山丘区施工道路边坡进行植生带装土拦挡。同时沿坡脚设置土质排水沟，以防止坡面雨水冲刷及确保坡脚过往行人、车辆安全。施工结束后对该段坡面进行表土覆盖并进行土地整治、撒播种草，对占用林地的部分进行穴状整地、栽植灌木恢复林地，并安排专人养护，定期洒水，确保植被恢复。

山丘区施工道路主要施工工艺：

1）掌握主线地形、地貌的详细资料，应尽量减少对农田和环境的污染和破坏。

2）测量定位：根据测量控制点，利用全站仪定出施工道路边线，并用水准仪控制道路高程。

## 3）施工方案

①先剥离表土，然后在施工道路外侧开挖边沟，并进行原地表填土前碾压。

②根据施工道路高程分层填筑，填料控制每层填筑松铺层厚度不大于 30cm，每层

碾压完毕，检测压实度，不低于同层位路基设计要求压实度。

③施工道路的爬坡道应设在原地面高程较高处，根据地形的变化可以调整设置施工简易道路的走向，在尽量靠近主线的前提下，保证施工道路坡度不大于 15 度，道路路基以半挖半填为主，边坡坡比控制在 1:1.5\~1:1.75，对于道路开辟过程中形成的边坡采用植生袋装土拦挡，防止顺坡溜渣的情况发生。

## 2）平原区域施工工艺

## ①基础施工

## ——一般基坑开挖

土质基坑基础采用明挖方式，在挖掘前首先清理基面及基面附近的浮石等杂物，开挖自上而下进行，基坑四壁保持稳定放坡或用挡土板支护。

遇地下水水位较高时，采用钢梁及钢模板组合挡土板配合抽水机抽水进行开挖施工，或采用单个基坑开挖后先浇筑混凝土基础以及基坑周围采用明沟排水法进行开挖施工。

在交通条件许可的塔位采用挖掘机突击挖坑的方式，以缩短挖坑的时间，避免坑壁坍塌。基坑开挖尽量保持坑壁成型完好，并做好临时堆土处理，避免坑内积水以及影响周围环境和破坏植被，基础坑开挖好后应尽快浇筑混凝土。

## ——灌注桩基础施工

灌注桩基础施工采用钻机钻进成孔，成孔过程中为防止孔壁坍塌，在孔内注入人工泥浆或利用钻削下来的粘性土与水混合的自造泥浆保护孔壁。扩壁泥浆与钻孔的土屑混合，边钻边排出，集中处理后，泥浆被重新灌入钻孔进行孔内补浆。当钻孔达到规定深度后，安放钢筋笼，在泥浆下灌注混凝土，浮在混凝土之上的泥浆抽吸至泥浆沉淀池内，禁止无序排放。

## ②塔基开挖余土堆放及调运

平地区域塔基余土堆放：塔基开挖回填后，尚余一定量的余方，考虑到塔基余土具有点多、分散的特点，为合理利用水土资源，先将余土就近堆放在塔基施工场地，采取人工夯实方式对塔基开挖产生的土石方在塔基周边分层碾压，灌注桩基础施工产生的泥浆经沉淀池自然沉淀后晾干，填埋至塔基永久占地范围内。塔基区回填后一般仅高出原地面 20\~30cm。

## 3）常规施工工艺（不分地貌类型）

## ①混凝土浇筑

购买成品混凝土或现场拌和的混凝土，需及时进行浇筑，浇筑先从一角或一处开始，延入四周。混凝土倾倒入模盒内，其自由倾落高度不超过 2m，超过2m 时设置溜管、斜槽或串筒倾倒，以防离析。混凝土分层浇筑和捣固，每层厚度为 20cm，留有振捣窗口的地方在振捣后及时封严。

## ②铁塔组装

铁塔组装前应根据塔型结构图分段选料核对塔材，并对塔材进行外观检查，不符合规范要求的塔材不得组装。塔脚板就位后，上齐匹配的垫板和螺帽，组立完成后拧紧螺帽并做好防御措施。铁塔组立应有防止塔材变形、磨损的措施，临时接地应连接可靠，解除良好。塔身分片吊装，吊点应选在两侧主材节点处，距塔片上段距离不大于该片高度的1/3。对于吊点位置根开较大、辅材较弱的吊片应采取补强措施。铁塔组装完成后，塔脚板与主材之间不应出现缝隙，塔脚板与基础面应接触良好，出线空隙时，应加铁片垫实，并应浇筑水泥砂浆。

## ③架线

线路架线采用张力架线方法施工，不同地形采取不同的放线方法，目前多采用无人机架线，施工人员可充分利用施工道路等场地进行操作，不需新增占地，在线路穿越林地、山区和江河跨越段，可免除或减少砍伐放线通道和封江断航等代价高昂的作业。施工方法依次为：架空地线展放及收紧、展放导引绳、牵放牵引绳、牵放导线、锚固导线、紧线临锚、附件安装、压接升空、间隔棒安装、耐张塔平衡挂线和跳线安装等。无人机放线一般是在机身下悬挂一平衡重物，导引绳连接其上，在地面展放机械的配合下牵引飞过塔位。由塔上人员配合或机上操作人员借助导杆将导引绳放入牵引滑车槽内，再用导引绳牵牵引绳，通过相与相间渡绳等操作，最后用牵引绳牵放导线。

线路沿线设置牵张场，采用张力机紧线，一般以张力放线施工段作为紧线段，以直线塔作为紧线操作塔。紧线完毕后进行附件、线夹、防振金具、间隔棒安装。

## ④交叉跨越施工

架线施工中对交叉跨越情况一般采用占地和扰动均较小的搭建跨越架的方法，在需跨越的铁路、道路、电力线路、河流等的两侧搭建跨越架，跨越架高度以不影响其运行为准。跨越架一般有三种形式：采用木架或钢管式跨越架；金属格构式跨越架；利用铁

塔作支撑体跨越。跨越架交叉跨越角尽量接近 90°，以减少临时占地的面积。跨越施工场地施工方法如下：

1）跨越架搭设：立杆-小横杆-大横杆-剪刀撑，搭设应横平竖直。

2）跨越放线施工：跨越架、封网等搭设完毕，在点内通过迪尼玛绳贯通跨越物两侧牵引绳，并腾空。通过牵引绳与准备好的导线、地线连接，带张力缓缓收回牵引绳过跨越物，使用跨越塔代替跨越架作为支撑。

）拆除跨越架：跨越架拆除顺序是由上而下，后绑者先拆，先绑者后拆。

## （2）铁塔拆除施工

本工程需拆除部分原有铁塔，山丘区的铁塔采用气焊切割塔腿的方法整体拆除的形式，不进行杆塔基础拆除。

平原区铁塔采用气焊切割塔腿的方法整体拆除，在现场选好铁塔倾倒的方向，倾倒方向要求地形开阔，在铁塔高度 1.5倍的距离内，无任何障碍物，通过绞磨机、钢丝绳等设备倾倒铁塔，拆除下来的导、地线、钢材及附件等及时运至材料站并由施工单位进行回收利用，塔基基础拆除至原地面 1m 以下，便于农民复耕，混凝土拆除数量很小且分部较散，拆除后由施工单位就近运至垃圾处理站处置，不随意丢弃。

## （3）水土保持敏感区施工

水土保持敏感区内施工时需注意以下事项：

塔基及施工场地：施工时应在工期安排上合理有序，先设置防护措施，后进行工程建设，施工中要严格控制临时占地，尽量减少对地表和植被的破坏，除施工必须不得不铲除或碾压植被外，不允许以其他任何理由铲除植被，以减少对生态环境的破坏。

基坑开挖尽量保持坑壁成型完好，并做好临时堆土的挡护及苫盖，基础坑开挖好后应尽快浇筑混凝土，回填后及时整平场地。严格控制施工范围，穿越水土保持敏感区段，应尽量控制作业面，以保持生态系统的完整性。水土保持敏感区施工应按照本方案措施布设要求，增加临时苫盖、临时拦挡、临时排水的措施实施量，降低施工造成的水土流失影响，并在施工后期增大林地栽植和草籽撒播实施密度，增大生态恢复力度。

施工道路：材料运输过程中对施工道路及人抬便道进行合理的选择和规划，施工运输道路一般为单行道，尽量避免过多扰动原始地面，严禁出线下道行驶和开辟多条施工道路，避免在植被完好的地段进行道路修筑工作。对运至塔位的塔材，选择合适的位置进行堆放，减少场地的占用。

工程根据水土保持敏感区保护目标不同，有针对性的采用相关水土保持施工方式，水土保持敏感区施工方式见下表。

表2.2-7 水土保持敏感区水土保持施工方式
<table><tr><td>敏感区分类</td><td>主要水保施工方式</td></tr><tr><td>自然保护地、 生态保护红线 等</td><td>（1）材料运输过程中对施工道路及人抬便道进行合理的选择和规划，施工 运输道路一般为单行道，尽量避免过多扰动原始地面，严禁出线下道行驶 和开辟多条施工道路，避免在植被完好的地段进行道路修筑工作。 （2）对运至塔位的塔材，选择合适的位置进行堆放，减少场地的占用。 （3）合理控制施工作业范围，尽量减少对地表和植被的破坏，除施工必须 不得不铲除或碾压植被外，不允许以其他任何理由铲除植被，以减少对生 态环境的破坏。 （4）基坑开挖尽量保持坑壁成型完好，并做好临时堆土的挡护及苫盖，基 础坑开挖好后应尽快浇筑混凝土，回填后及时整平场地。 （5）施工过程按照水保方案措施实施要求，提高临时苫盖、拦护等措施， 并增加绿化恢复措施，减轻工程施工过程中的扰动同时及时恢复或提升原</td></tr><tr><td>饮用水水源保 护区、河湖管 理范围等</td><td>地貌生态条件。 (1)不在二级水源地上采用灌柱桩施工工艺，以免施工过程中对地下水造成 污染。 (2)严禁施工过程中的施工废水外排，施工产生的废污水应集中拉运至污水 处理厂集中处理。</td></tr></table>

## 2.3. 工程占地

本工程占地包括永久占地和临时占地，占地类型按照《土地利用现状分类》（GB/T21010-2017）二级类别划分，本工程土地类型划分为耕地（水浇地）、林地（乔木林地）、园地（茶园）、草地（其他草地）、其他土地（空闲地）、交通运输用地（铁路用地、公路用地、农村道路）公共管理与公共服务用地（公共设施用地）等类型。

本工程总占地面积为 $3 4 . 8 0 \mathrm { h m } ^ { 2 } .$ ，其中永久占地 $3 . 0 2 \mathrm { h m } ^ { 2 }$ ，临时占地 $3 1 . 7 8 \mathrm { h m } ^ { 2 }$ 。占地类型中耕地 $7 . 7 1 \mathrm { h m } ^ { 2 }$ 、林地 $1 0 . 7 4 \mathrm { h m } ^ { 2 }$ 、园地 $9 . 3 8 \mathrm { h m } ^ { 2 }$ 、草地 $1 . 4 4 \mathrm { h m } ^ { 2 }$ 、其他土地 $0 . 7 1 \mathrm { h m } ^ { 2 }$ 交通运输用地 $4 . 0 2 \mathrm { h m } ^ { 2 }$ 、公共管理与公共服务用地 $0 . 8 0 \mathrm { h m } ^ { 2 }$

本工程占地面积统计见表 2.3-1\~表2.3-6。

表 2.3-1 本工程占地面积汇总表（按行政区） 单位：hm<sup>2</sup>
<table><tr><td rowspan=3 colspan=1>序号</td><td rowspan=3 colspan=1>沿线所经行政区</td><td rowspan=1 colspan=10>占地类型</td><td rowspan=1 colspan=2>按地形、地貌分类</td><td rowspan=1 colspan=2>占地性质</td><td rowspan=3 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=1>林地</td><td rowspan=1 colspan=1>园地</td><td rowspan=1 colspan=1>草地</td><td rowspan=1 colspan=1>其他土地</td><td rowspan=1 colspan=4>交通运输用地</td><td rowspan=1 colspan=1>公共管理与公共服务用地</td><td rowspan=1 colspan=1>山丘区</td><td rowspan=2 colspan=1>平原区</td><td rowspan=2 colspan=1>永久</td><td rowspan=2 colspan=1>临时</td></tr><tr><td rowspan=1 colspan=1>水浇地</td><td rowspan=1 colspan=1>乔木林地</td><td rowspan=1 colspan=1>茶园</td><td rowspan=1 colspan=1>其他草地</td><td rowspan=1 colspan=1>空闲地</td><td rowspan=1 colspan=1>铁路用地</td><td rowspan=1 colspan=1>公路用地</td><td rowspan=1 colspan=1>农村道路</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>公共设施用地</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>安徽省</td><td rowspan=1 colspan=1>5.01</td><td rowspan=1 colspan=1>10.03</td><td rowspan=1 colspan=1>9.01</td><td rowspan=1 colspan=1>1.24</td><td rowspan=1 colspan=1>0.64</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>2.56</td><td rowspan=1 colspan=1>0.94</td><td rowspan=1 colspan=1>3.58</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>16.54</td><td rowspan=1 colspan=1>13.47</td><td rowspan=1 colspan=1>2.68</td><td rowspan=1 colspan=1>27.33</td><td rowspan=1 colspan=1>30.01</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>宣城市</td><td rowspan=1 colspan=1>5.01</td><td rowspan=1 colspan=1>10.03</td><td rowspan=1 colspan=1>9.01</td><td rowspan=1 colspan=1>1.24</td><td rowspan=1 colspan=1>0.64</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>2.56</td><td rowspan=1 colspan=1>0.94</td><td rowspan=1 colspan=1>3.58</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>16.54</td><td rowspan=1 colspan=1>13.47</td><td rowspan=1 colspan=1>2.68</td><td rowspan=1 colspan=1>27.33</td><td rowspan=1 colspan=1>30.01</td></tr><tr><td rowspan=1 colspan=1>1.1.1</td><td rowspan=1 colspan=1>郎溪县</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1>0.60</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>1.30</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>1.49</td><td rowspan=1 colspan=1>1.54</td></tr><tr><td rowspan=1 colspan=1>1.1.2</td><td rowspan=1 colspan=1>广德市</td><td rowspan=1 colspan=1>4.77</td><td rowspan=1 colspan=1>9.58</td><td rowspan=1 colspan=1>8.41</td><td rowspan=1 colspan=1>1.19</td><td rowspan=1 colspan=1>0.64</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>2.36</td><td rowspan=1 colspan=1>0.94</td><td rowspan=1 colspan=1>3.38</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>16.30</td><td rowspan=1 colspan=1>12.17</td><td rowspan=1 colspan=1>2.63</td><td rowspan=1 colspan=1>25.84</td><td rowspan=1 colspan=1>28.47</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>浙江省</td><td rowspan=1 colspan=1>2.70</td><td rowspan=1 colspan=1>0.71</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.44</td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1>1.02</td><td rowspan=1 colspan=1>3.77</td><td rowspan=1 colspan=1>0.34</td><td rowspan=1 colspan=1>4.45</td><td rowspan=1 colspan=1>4.79</td></tr><tr><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>湖州市</td><td rowspan=1 colspan=1>2.25</td><td rowspan=1 colspan=1>0.71</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.32</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.02</td><td rowspan=1 colspan=1>2.94</td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1>3.82</td><td rowspan=1 colspan=1>3.96</td></tr><tr><td rowspan=1 colspan=1>2.1.1</td><td rowspan=1 colspan=1>安吉县</td><td rowspan=1 colspan=1>1.57</td><td rowspan=1 colspan=1>0.42</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>1.94</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.30</td><td rowspan=1 colspan=1>2.30</td></tr><tr><td rowspan=1 colspan=1>2.1.2</td><td rowspan=1 colspan=1>德清县</td><td rowspan=1 colspan=1>0.68</td><td rowspan=1 colspan=1>0.29</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.66</td><td rowspan=1 colspan=1>1.00</td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1>1.52</td><td rowspan=1 colspan=1>1.66</td></tr><tr><td rowspan=1 colspan=1>2.2</td><td rowspan=1 colspan=1>杭州市</td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.83</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>0.63</td><td rowspan=1 colspan=1>0.83</td></tr><tr><td rowspan=1 colspan=1>2.2.1</td><td rowspan=1 colspan=1>余杭区</td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.83</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>0.63</td><td rowspan=1 colspan=1>0.83</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>7.71</td><td rowspan=1 colspan=1>10.74</td><td rowspan=1 colspan=1>9.38</td><td rowspan=1 colspan=1>1.44</td><td rowspan=1 colspan=1>0.71</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>2.92</td><td rowspan=1 colspan=1>0.94</td><td rowspan=1 colspan=1>4.02</td><td rowspan=1 colspan=1>0.80</td><td rowspan=1 colspan=1>17.56</td><td rowspan=1 colspan=1>17.24</td><td rowspan=1 colspan=1>3.02</td><td rowspan=1 colspan=1>31.78</td><td rowspan=1 colspan=1>34.80</td></tr></table>

表2.3-2 变电工程占地面积统计表 单位：hm<sup>2</sup>
<table><tr><td rowspan=3 colspan=1>序号</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>占地类型</td><td rowspan=1 colspan=2>按地形、地貌分类</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>沿线所经行政区</td><td rowspan=1 colspan=1>公共管理与公共服务用地</td><td rowspan=2 colspan=1>山丘区</td><td rowspan=2 colspan=1>平原区</td><td rowspan=2 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>公共设施用地</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>安徽省</td><td rowspan=1 colspan=1>0.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.5</td><td rowspan=1 colspan=1>0.5</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>宣城市</td><td rowspan=1 colspan=1>0.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.5</td><td rowspan=1 colspan=1>0.5</td></tr><tr><td rowspan=1 colspan=1>1.1.2</td><td rowspan=1 colspan=1>广德市</td><td rowspan=1 colspan=1>0.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.5</td><td rowspan=1 colspan=1>0.5</td></tr><tr><td rowspan=1 colspan=1>永久占地</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>0.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.4</td><td rowspan=1 colspan=1>0.4</td></tr><tr><td rowspan=1 colspan=1>临时占地</td><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>0.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.1</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.5</td><td rowspan=1 colspan=1>0.5</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>浙江省</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>0.3</td></tr><tr><td rowspan=1 colspan=1>2.2</td><td rowspan=1 colspan=1>杭州市</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>0.3</td></tr><tr><td rowspan=1 colspan=1>2.2.1</td><td rowspan=1 colspan=1>余杭区</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>0.3</td></tr><tr><td rowspan=1 colspan=1>永久占地</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1>0.2</td></tr><tr><td rowspan=1 colspan=1>临时占地</td><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>0.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.1</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=2>小计</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>0.3</td></tr><tr><td rowspan=2 colspan=4>合计                                                                                      0.8</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

表2.3-3 线路工程占地面积统计表 单位：hm<sup>2</sup>
<table><tr><td rowspan=3 colspan=1>序号</td><td rowspan=3 colspan=1>沿线所经行政区</td><td rowspan=1 colspan=10>按占地类型划分</td><td rowspan=1 colspan=2>按地形、地貌分类</td><td rowspan=3 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=1>林地</td><td rowspan=1 colspan=1>园地</td><td rowspan=1 colspan=1>草地</td><td rowspan=1 colspan=1>其他土地</td><td rowspan=1 colspan=4>交通运输用地</td><td rowspan=1 colspan=1>公共管理与公共服务用地</td><td rowspan=2 colspan=1>山丘区</td><td rowspan=2 colspan=1>平原区</td></tr><tr><td rowspan=1 colspan=1>水浇地</td><td rowspan=1 colspan=1>乔木林地</td><td rowspan=1 colspan=1>茶园</td><td rowspan=1 colspan=1>其他草地</td><td rowspan=1 colspan=1>空闲地</td><td rowspan=1 colspan=1>铁路用地</td><td rowspan=1 colspan=2>公路用地      农村道路</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>公共设施用地</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>安徽省</td><td rowspan=1 colspan=1>5.01</td><td rowspan=1 colspan=1>10.03</td><td rowspan=1 colspan=1>9.01</td><td rowspan=1 colspan=1>1.24</td><td rowspan=1 colspan=1>0.64</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>2.56</td><td rowspan=1 colspan=1>0.94</td><td rowspan=1 colspan=1>3.58</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>16.54</td><td rowspan=1 colspan=1>12.97</td><td rowspan=1 colspan=1>29.51</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>宣城市</td><td rowspan=1 colspan=1>5.01</td><td rowspan=1 colspan=1>10.03</td><td rowspan=1 colspan=1>9.01</td><td rowspan=1 colspan=1>1.24</td><td rowspan=1 colspan=1>0.64</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>2.56</td><td rowspan=1 colspan=1>0.94</td><td rowspan=1 colspan=1>3.58</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>16.54</td><td rowspan=1 colspan=1>12.97</td><td rowspan=1 colspan=1>29.51</td></tr><tr><td rowspan=1 colspan=1>永久占地</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1>1.28</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>0.22</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.8</td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1>2.28</td></tr></table>

<table><tr><td rowspan=3 colspan=1>序号</td><td rowspan=3 colspan=3>沿线所经行政区</td><td rowspan=1 colspan=10>按占地类型划分</td><td rowspan=1 colspan=2>按地形、地貌分类</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=1>林地</td><td rowspan=1 colspan=1>园地</td><td rowspan=1 colspan=1>草地</td><td rowspan=1 colspan=1>其他土地</td><td rowspan=1 colspan=4>交通运输用地</td><td rowspan=1 colspan=1>公共管理与公共服务用地</td><td rowspan=2 colspan=1>山丘区</td><td rowspan=2 colspan=1>平原区</td><td rowspan=2 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=1>水浇地</td><td rowspan=1 colspan=1>乔木林地</td><td rowspan=1 colspan=1>茶园</td><td rowspan=1 colspan=1>其他草地</td><td rowspan=1 colspan=1>空闲地</td><td rowspan=1 colspan=1>铁路用地</td><td rowspan=1 colspan=1>公路用地</td><td rowspan=1 colspan=1>农村道路</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>公共设施用地</td></tr><tr><td rowspan=5 colspan=1>临时占地</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.01</td><td rowspan=1 colspan=1>4.58</td><td rowspan=1 colspan=1>6.17</td><td rowspan=1 colspan=1>0.97</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>7.81</td><td rowspan=1 colspan=1>6.92</td><td rowspan=1 colspan=1>14.73</td></tr><tr><td rowspan=1 colspan=3>牵张场区</td><td rowspan=1 colspan=1>1.68</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>2.16</td><td rowspan=1 colspan=1>2.52</td></tr><tr><td rowspan=1 colspan=3>跨越施工场地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>2.56</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.64</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.08</td><td rowspan=1 colspan=1>2.2</td><td rowspan=1 colspan=1>3.28</td></tr><tr><td rowspan=1 colspan=3>施工道路区</td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1>3.45</td><td rowspan=1 colspan=1>2.12</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.94</td><td rowspan=1 colspan=1>0.94</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.49</td><td rowspan=1 colspan=1>1.21</td><td rowspan=1 colspan=1>6.7</td></tr><tr><td rowspan=1 colspan=3>临时占地小计</td><td rowspan=1 colspan=1>4.83</td><td rowspan=1 colspan=1>8.75</td><td rowspan=1 colspan=1>8.41</td><td rowspan=1 colspan=1>1.02</td><td rowspan=1 colspan=1>0.64</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>2.56</td><td rowspan=1 colspan=1>0.94</td><td rowspan=1 colspan=1>3.58</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>14.74</td><td rowspan=1 colspan=1>12.49</td><td rowspan=1 colspan=1>27.23</td></tr><tr><td rowspan=1 colspan=1>1.1.1</td><td rowspan=1 colspan=3>郎溪县</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>1.3</td><td rowspan=1 colspan=1>1.54</td></tr><tr><td rowspan=1 colspan=1>永久占地</td><td rowspan=1 colspan=3>塔基区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0.05</td></tr><tr><td rowspan=3 colspan=1>临时占地</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.8</td><td rowspan=1 colspan=1>0.88</td></tr><tr><td rowspan=1 colspan=3>牵张场区</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0.24</td></tr><tr><td rowspan=1 colspan=3>跨越施工场地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.24</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=3>施工道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.13</td></tr><tr><td rowspan=1 colspan=3>临时占地小计</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0.4</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>1.25</td><td rowspan=1 colspan=1>1.49</td></tr><tr><td rowspan=1 colspan=1>1.1.2</td><td rowspan=1 colspan=3>广德市</td><td rowspan=1 colspan=1>4.77</td><td rowspan=1 colspan=1>9.58</td><td rowspan=1 colspan=1>8.41</td><td rowspan=1 colspan=1>1.19</td><td rowspan=1 colspan=1>0.64</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>2.36</td><td rowspan=1 colspan=1>0.94</td><td rowspan=1 colspan=1>3.38</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>16.3</td><td rowspan=1 colspan=1>11.67</td><td rowspan=1 colspan=1>27.97</td></tr><tr><td rowspan=1 colspan=1>永久占地</td><td rowspan=1 colspan=3>塔基区</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1>1.23</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>0.22</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.8</td><td rowspan=1 colspan=1>0.43</td><td rowspan=1 colspan=1>2.23</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1>3.01</td><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1>5.57</td><td rowspan=1 colspan=1>0.97</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>7.73</td><td rowspan=1 colspan=1>6.12</td><td rowspan=1 colspan=1>13.85</td></tr><tr><td rowspan=1 colspan=3>牵张场区</td><td rowspan=1 colspan=1>1.44</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>1.92</td><td rowspan=1 colspan=1>2.28</td></tr><tr><td rowspan=1 colspan=1>临时占地</td><td rowspan=1 colspan=3>跨越施工场地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.32</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>2.36</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.44</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.92</td><td rowspan=1 colspan=1>2.12</td><td rowspan=1 colspan=1>3.04</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=3>施工道路区</td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1>3.37</td><td rowspan=1 colspan=1>2.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.94</td><td rowspan=1 colspan=1>0.94</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.49</td><td rowspan=1 colspan=1>1.08</td><td rowspan=1 colspan=1>6.57</td></tr><tr><td rowspan=1 colspan=3>临时占地小计</td><td rowspan=1 colspan=1>4.59</td><td rowspan=1 colspan=1>8.35</td><td rowspan=1 colspan=1>7.81</td><td rowspan=1 colspan=1>0.97</td><td rowspan=1 colspan=1>0.64</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>2.36</td><td rowspan=1 colspan=1>0.94</td><td rowspan=1 colspan=1>3.38</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>14.5</td><td rowspan=1 colspan=1>11.24</td><td rowspan=1 colspan=1>25.74</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=3>浙江省</td><td rowspan=1 colspan=1>2.7</td><td rowspan=1 colspan=1>0.71</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.44</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.02</td><td rowspan=1 colspan=1>3.47</td><td rowspan=1 colspan=1>4.49</td></tr><tr><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=3>湖州市</td><td rowspan=1 colspan=1>2.25</td><td rowspan=1 colspan=1>0.71</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.32</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.02</td><td rowspan=1 colspan=1>2.94</td><td rowspan=1 colspan=1>3.96</td></tr><tr><td rowspan=1 colspan=1>永久占地</td><td rowspan=2 colspan=3>塔基区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.14</td></tr><tr><td rowspan=3 colspan=1>临时占地</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1>0.39</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.59</td><td rowspan=1 colspan=1>0.22</td><td rowspan=1 colspan=1>0.81</td></tr><tr><td rowspan=1 colspan=3>牵张场区</td><td rowspan=1 colspan=1>1.8</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>1.92</td><td rowspan=1 colspan=1>2.04</td></tr><tr><td rowspan=1 colspan=3>跨越施工场地</td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.32</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.64</td><td rowspan=1 colspan=1>0.76</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=3>施工道路区</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.21</td></tr><tr><td rowspan=1 colspan=3>临时占地小计</td><td rowspan=1 colspan=1>2.25</td><td rowspan=1 colspan=1>0.68</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.32</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.88</td><td rowspan=1 colspan=1>2.94</td><td rowspan=1 colspan=1>3.82</td></tr><tr><td rowspan=1 colspan=1>2.1.1</td><td rowspan=1 colspan=3>安吉县</td><td rowspan=1 colspan=1>1.57</td><td rowspan=1 colspan=1>0.42</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>1.94</td><td rowspan=1 colspan=1>2.3</td></tr><tr><td rowspan=1 colspan=1>永久占地</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>临时占地</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0.22</td><td rowspan=1 colspan=1>0.46</td></tr><tr><td rowspan=1 colspan=3>牵张场区</td><td rowspan=1 colspan=1>1.32</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>1.32</td><td rowspan=1 colspan=1>1.44</td></tr><tr><td rowspan=1 colspan=3>跨越施工场地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0.24</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=3>施工道路区</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.16</td></tr><tr><td rowspan=1 colspan=3>临时占地小计</td><td rowspan=1 colspan=1>1.57</td><td rowspan=1 colspan=1>0.42</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>1.94</td><td rowspan=1 colspan=1>2.3</td></tr><tr><td rowspan=1 colspan=1>2.1.2</td><td rowspan=1 colspan=3>德清县</td><td rowspan=1 colspan=1>0.68</td><td rowspan=1 colspan=1>0.29</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.66</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1.66</td></tr><tr><td rowspan=1 colspan=1>永久占地</td><td rowspan=1 colspan=3>做技区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.14</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.35</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.35</td></tr><tr><td rowspan=1 colspan=3>牵张场区</td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>0.6</td></tr><tr><td rowspan=1 colspan=1>临时占地</td><td rowspan=1 colspan=3>跨越施工场地</td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.4</td><td rowspan=1 colspan=1>0.52</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=3>施工道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.05</td></tr><tr><td rowspan=1 colspan=3>临时占地小计</td><td rowspan=1 colspan=1>0.68</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.52</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1.52</td></tr><tr><td rowspan=1 colspan=1>2.2</td><td rowspan=1 colspan=3>杭州市</td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1>0.53</td></tr><tr><td rowspan=1 colspan=1>2.2.1</td><td rowspan=1 colspan=3>余杭区</td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1>0.53</td></tr><tr><td rowspan=1 colspan=1>永久占地</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>临时占地</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.02</td></tr><tr><td rowspan=1 colspan=3>牵张场区</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>0.36</td></tr></table>

<table><tr><td rowspan=6 colspan=1>序号</td><td rowspan=3 colspan=1>沿线所经行政区</td><td rowspan=1 colspan=10>按占地类型划分</td><td rowspan=1 colspan=1>按地形、地</td><td rowspan=1 colspan=1>貌分类</td><td rowspan=3 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=1>林地</td><td rowspan=1 colspan=1>园地</td><td rowspan=1 colspan=1>草地</td><td rowspan=1 colspan=1>其他土地</td><td rowspan=1 colspan=4>交通运输用地</td><td rowspan=1 colspan=1>公共管理与公共服务用地</td><td rowspan=2 colspan=1>山丘区</td><td rowspan=2 colspan=1>平原区</td></tr><tr><td rowspan=1 colspan=1>水浇地</td><td rowspan=1 colspan=1>乔木林地</td><td rowspan=1 colspan=1>茶园</td><td rowspan=1 colspan=1>其他草地</td><td rowspan=1 colspan=1>空闲地</td><td rowspan=1 colspan=1>铁路用地</td><td rowspan=1 colspan=1>公路用地</td><td rowspan=1 colspan=1>农村道路</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>公共设施用地</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.08</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.07</td></tr><tr><td rowspan=1 colspan=1>临时占地小计</td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1>0.53</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>7.71</td><td rowspan=1 colspan=1>10.74</td><td rowspan=1 colspan=1>9.38</td><td rowspan=1 colspan=1>1.44</td><td rowspan=1 colspan=1>0.71</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>2.92</td><td rowspan=1 colspan=1>0.94</td><td rowspan=1 colspan=1>4.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>17.56</td><td rowspan=1 colspan=1>16.44</td><td rowspan=1 colspan=1>34.00</td></tr></table>

表 2.3-4 新建 500kV 线路占地面积统计表 单位：hm<sup>2</sup>
<table><tr><td colspan="1" rowspan="3">序号</td><td colspan="1" rowspan="2">沿线所经行政区</td><td colspan="10" rowspan="1">按占地类型划分</td><td colspan="2" rowspan="1">按地形、地貌分类</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">耕地</td><td colspan="1" rowspan="1">林地</td><td colspan="1" rowspan="1">园地</td><td colspan="1" rowspan="1">草地</td><td colspan="1" rowspan="1">其他土地</td><td colspan="4" rowspan="1">交通运输用地</td><td colspan="1" rowspan="1">公共管理与公共服务用地</td><td colspan="1" rowspan="1">山丘区</td><td colspan="1" rowspan="1">平原区</td><td colspan="1" rowspan="2">合计</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">水浇地</td><td colspan="1" rowspan="1">乔木林地</td><td colspan="1" rowspan="1">茶园</td><td colspan="1" rowspan="1">其他草地</td><td colspan="1" rowspan="1">空闲地</td><td colspan="1" rowspan="1">铁路用地</td><td colspan="1" rowspan="1">公路用地</td><td colspan="1" rowspan="1">农村道路</td><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">公共设施用地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">2.51</td><td colspan="1" rowspan="1">8.87</td><td colspan="1" rowspan="1">4.83</td><td colspan="1" rowspan="1">0.94</td><td colspan="1" rowspan="1">0.64</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">2.56</td><td colspan="1" rowspan="1">0.94</td><td colspan="1" rowspan="1">3.58</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13.8</td><td colspan="1" rowspan="1">7.57</td><td colspan="1" rowspan="1">21.37</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">宣城市</td><td colspan="1" rowspan="1">2.51</td><td colspan="1" rowspan="1">8.87</td><td colspan="1" rowspan="1">4.83</td><td colspan="1" rowspan="1">0.94</td><td colspan="1" rowspan="1">0.64</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">2.56</td><td colspan="1" rowspan="1">0.94</td><td colspan="1" rowspan="1">3.58</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13.8</td><td colspan="1" rowspan="1">7.57</td><td colspan="1" rowspan="1">21.37</td></tr><tr><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">1.28</td><td colspan="1" rowspan="1">0.6</td><td colspan="1" rowspan="1">0.22</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.8</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">2.28</td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.51</td><td colspan="1" rowspan="1">3.6</td><td colspan="1" rowspan="1">1.99</td><td colspan="1" rowspan="1">0.67</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.25</td><td colspan="1" rowspan="1">1.52</td><td colspan="1" rowspan="1">6.77</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">1.68</td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1">2.16</td><td colspan="1" rowspan="1">2.52</td></tr><tr><td colspan="1" rowspan="3">临时占地</td><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">2.56</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.64</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.08</td><td colspan="1" rowspan="1">2.2</td><td colspan="1" rowspan="1">3.28</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">3.27</td><td colspan="1" rowspan="1">2.12</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.94</td><td colspan="1" rowspan="1">0.94</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.31</td><td colspan="1" rowspan="1">1.21</td><td colspan="1" rowspan="1">6.52</td></tr><tr><td colspan="1" rowspan="1">临时占地小计</td><td colspan="1" rowspan="1">2.33</td><td colspan="1" rowspan="1">7.59</td><td colspan="1" rowspan="1">4.23</td><td colspan="1" rowspan="1">0.72</td><td colspan="1" rowspan="1">0.64</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">2.56</td><td colspan="1" rowspan="1">0.94</td><td colspan="1" rowspan="1">3.58</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">12</td><td colspan="1" rowspan="1">7.09</td><td colspan="1" rowspan="1">19.09</td></tr><tr><td colspan="1" rowspan="1">1.1.1</td><td colspan="1" rowspan="1">郎溪县</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">0.37</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.7</td><td colspan="1" rowspan="1">0.86</td></tr><tr><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.05</td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1">0.2</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">0.24</td></tr><tr><td colspan="1" rowspan="3">临时占地</td><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.24</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.13</td><td colspan="1" rowspan="1">0.13</td></tr><tr><td colspan="1" rowspan="1">临时占地小计</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">0.32</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.65</td><td colspan="1" rowspan="1">0.81</td></tr><tr><td colspan="1" rowspan="1">1.1.2</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">2.27</td><td colspan="1" rowspan="1">8.5</td><td colspan="1" rowspan="1">4.83</td><td colspan="1" rowspan="1">0.89</td><td colspan="1" rowspan="1">0.64</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">2.36</td><td colspan="1" rowspan="1">0.94</td><td colspan="1" rowspan="1">3.38</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13.64</td><td colspan="1" rowspan="1">6.87</td><td colspan="1" rowspan="1">20.51</td></tr><tr><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="1">技区</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">1.23</td><td colspan="1" rowspan="1">0.6</td><td colspan="1" rowspan="1">0.22</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.8</td><td colspan="1" rowspan="1">0.43</td><td colspan="1" rowspan="1">2.23</td></tr><tr><td colspan="1" rowspan="3">临时占地</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.51</td><td colspan="1" rowspan="1">3.4</td><td colspan="1" rowspan="1">1.99</td><td colspan="1" rowspan="1">0.67</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.25</td><td colspan="1" rowspan="1">1.32</td><td colspan="1" rowspan="1">6.57</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">1.44</td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1">1.92</td><td colspan="1" rowspan="1">2.28</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.32</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">2.36</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.44</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.92</td><td colspan="1" rowspan="1">2.12</td><td colspan="1" rowspan="1">3.04</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">3.19</td><td colspan="1" rowspan="1">2.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.94</td><td colspan="1" rowspan="1">0.94</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.31</td><td colspan="1" rowspan="1">1.08</td><td colspan="1" rowspan="1">6.39</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">临时占地小计</td><td colspan="1" rowspan="1">2.09</td><td colspan="1" rowspan="1">7.27</td><td colspan="1" rowspan="1">4.23</td><td colspan="1" rowspan="1">0.67</td><td colspan="1" rowspan="1">0.64</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">2.36</td><td colspan="1" rowspan="1">0.94</td><td colspan="1" rowspan="1">3.38</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">11.84</td><td colspan="1" rowspan="1">6.44</td><td colspan="1" rowspan="1">18.28</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">浙江省</td><td colspan="1" rowspan="1">2.36</td><td colspan="1" rowspan="1">0.41</td><td colspan="1" rowspan="1">0.37</td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.44</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.78</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">3.78</td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">湖州市</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">0.41</td><td colspan="1" rowspan="1">0.37</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.32</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.4</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.78</td><td colspan="1" rowspan="1">2.56</td><td colspan="1" rowspan="1">3.34</td></tr><tr><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.11</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0.14</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">0.26</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.35</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0.35</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">1.8</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">1.92</td><td colspan="1" rowspan="1">2.04</td></tr><tr><td colspan="1" rowspan="1">临时占地</td><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.32</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.4</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.64</td><td colspan="1" rowspan="1">0.76</td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0.05</td></tr><tr><td colspan="1" rowspan="1">临时占地小计</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">0.38</td><td colspan="1" rowspan="1">0.26</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.32</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.4</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.64</td><td colspan="1" rowspan="1">2.56</td><td colspan="1" rowspan="1">3.2</td></tr><tr><td colspan="1" rowspan="1">2.1.1</td><td colspan="1" rowspan="1">安吉县</td><td colspan="1" rowspan="1">1.32</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">1.56</td><td colspan="1" rowspan="1">1.68</td></tr><tr><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">临时占地</td><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">1.32</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">1.32</td><td colspan="1" rowspan="1">1.44</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">0.24</td></tr><tr><td colspan="1" rowspan="5">序号</td><td colspan="1" rowspan="3">沿线所经行政区</td><td colspan="10" rowspan="1">按占地类型划分</td><td colspan="2" rowspan="1">按地形、地貌分类</td><td colspan="1" rowspan="3">合计</td></tr><tr><td colspan="1" rowspan="1">耕地</td><td colspan="1" rowspan="1">林地</td><td colspan="1" rowspan="1">园地</td><td colspan="1" rowspan="1">草地</td><td colspan="1" rowspan="1">其他土地</td><td colspan="4" rowspan="1">交通运输用地</td><td colspan="1" rowspan="1">公共管理与公共服务用地</td><td colspan="1" rowspan="1">山丘区</td><td colspan="1" rowspan="2">平原区</td></tr><tr><td colspan="1" rowspan="1">水浇地</td><td colspan="1" rowspan="1">乔木林地</td><td colspan="1" rowspan="1">茶园</td><td colspan="1" rowspan="1">其他草地</td><td colspan="1" rowspan="1">空闲地</td><td colspan="1" rowspan="1">铁路用地</td><td colspan="1" rowspan="1">公路用地</td><td colspan="1" rowspan="1">农村道路</td><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">公共设施用地</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">临时占地小计</td><td colspan="1" rowspan="1">1.32</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">1.56</td><td colspan="1" rowspan="1">1.68</td></tr><tr><td colspan="1" rowspan="1">2.1.2</td><td colspan="1" rowspan="1">德清县</td><td colspan="1" rowspan="1">0.68</td><td colspan="1" rowspan="1">0.29</td><td colspan="1" rowspan="1">0.37</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.66</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1.66</td></tr><tr><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.11</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.14</td></tr><tr><td colspan="1" rowspan="4">临时占地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">0.26</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.35</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.35</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.6</td><td colspan="1" rowspan="1">0.6</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.4</td><td colspan="1" rowspan="1">0.52</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">临时占地小计</td><td colspan="1" rowspan="1">0.68</td><td colspan="1" rowspan="1">0.26</td><td colspan="1" rowspan="1">0.26</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.52</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1.52</td></tr><tr><td colspan="1" rowspan="1">2.2</td><td colspan="1" rowspan="1">杭州市</td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.44</td><td colspan="1" rowspan="1">0.44</td></tr><tr><td colspan="1" rowspan="1">2.2.1</td><td colspan="1" rowspan="1">余杭区</td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.44</td><td colspan="1" rowspan="1">0.44</td></tr><tr><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="3">临时占地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1">0.36</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">临时占地小计</td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.44</td><td colspan="1" rowspan="1">0.44</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1">4.87</td><td colspan="1" rowspan="1">9.28</td><td colspan="1" rowspan="1">5.2</td><td colspan="1" rowspan="1">1.14</td><td colspan="1" rowspan="1">0.64</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">2.92</td><td colspan="1" rowspan="1">0.94</td><td colspan="1" rowspan="1">4.02</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">14.58</td><td colspan="1" rowspan="1">10.57</td><td colspan="1" rowspan="1">25.15</td></tr></table>

表 2.3-5 拆除 500kV 线路占地面积统计表 单位：hm<sup>2</sup>
<table><tr><td rowspan=3 colspan=1>序号</td><td rowspan=3 colspan=4>沿线所经行政区</td><td rowspan=1 colspan=10>按占地类型划分</td><td rowspan=1 colspan=1>按地形、地</td><td rowspan=1 colspan=1>貌分类</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=1>林地</td><td rowspan=1 colspan=1>园地</td><td rowspan=1 colspan=1>草地</td><td rowspan=1 colspan=1>其他土地</td><td rowspan=1 colspan=4>交通运输用地</td><td rowspan=1 colspan=1>公共管理与公共服务用地</td><td rowspan=1 colspan=1>山丘区</td><td rowspan=1 colspan=1>平原区</td><td rowspan=2 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=1>水浇地</td><td rowspan=1 colspan=1>乔木林地</td><td rowspan=1 colspan=1>茶园</td><td rowspan=1 colspan=1>其他草地</td><td rowspan=1 colspan=1>空闲地</td><td rowspan=1 colspan=1>铁路用地</td><td rowspan=1 colspan=1>公路用地</td><td rowspan=1 colspan=1>农村道路</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>公共设施用地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=4>安徽省</td><td rowspan=1 colspan=1>2.5</td><td rowspan=1 colspan=1>0.82</td><td rowspan=1 colspan=1>4.18</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.4</td><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>7.8</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=4>宣城市</td><td rowspan=1 colspan=1>2.5</td><td rowspan=1 colspan=1>0.82</td><td rowspan=1 colspan=1>4.18</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.4</td><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>7.8</td></tr><tr><td rowspan=1 colspan=1>永久占地</td><td rowspan=1 colspan=4>塔基区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=1>2.5</td><td rowspan=1 colspan=1>0.82</td><td rowspan=1 colspan=1>4.18</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.4</td><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>7.8</td></tr><tr><td rowspan=1 colspan=4>牵张场区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时占地</td><td rowspan=1 colspan=4>跨越施工场地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=4>施工道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>临时占地小计</td><td rowspan=1 colspan=1>2.5</td><td rowspan=1 colspan=1>0.82</td><td rowspan=1 colspan=1>4.18</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.4</td><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>7.8</td></tr><tr><td rowspan=1 colspan=1>1.1.1</td><td rowspan=1 colspan=4>郎溪县</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>0.68</td></tr><tr><td rowspan=1 colspan=1>永久占地</td><td rowspan=2 colspan=4>塔基区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>0.68</td></tr><tr><td rowspan=1 colspan=4>牵张场区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时占地</td><td rowspan=1 colspan=4>跨越施工场地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=4>施工道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>临时占地小计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>0.68</td></tr><tr><td rowspan=1 colspan=1>1.1.2</td><td rowspan=1 colspan=4>广德市</td><td rowspan=1 colspan=1>2.5</td><td rowspan=1 colspan=1>0.74</td><td rowspan=1 colspan=1>3.58</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.32</td><td rowspan=1 colspan=1>4.8</td><td rowspan=1 colspan=1>7.12</td></tr><tr><td rowspan=1 colspan=1>永久占地</td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>临时占地</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.5</td><td rowspan=1 colspan=1>0.74</td><td rowspan=1 colspan=1>3.58</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.32</td><td rowspan=1 colspan=1>4.8</td><td rowspan=1 colspan=1>7.12</td></tr><tr><td rowspan=1 colspan=4>牵张场区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=4>跨越施工场地施工道路区</td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

<table><tr><td rowspan=4 colspan=4>序号</td><td rowspan=3 colspan=2>沿线所经行政区</td><td rowspan=1 colspan=10>按占地类型划分</td><td rowspan=1 colspan=2>按地形、地貌分类</td><td rowspan=3 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=1>林地</td><td rowspan=1 colspan=1>园地</td><td rowspan=1 colspan=1>草地</td><td rowspan=1 colspan=1>其他土地</td><td rowspan=1 colspan=4>交通运输用地</td><td rowspan=1 colspan=1>公共管理与公共服务用地</td><td rowspan=1 colspan=1>山丘区</td><td rowspan=2 colspan=1>平原区</td></tr><tr><td rowspan=1 colspan=1>水浇地</td><td rowspan=1 colspan=1>乔木林地</td><td rowspan=1 colspan=1>茶园</td><td rowspan=1 colspan=1>其他草地</td><td rowspan=1 colspan=1>空闲地</td><td rowspan=1 colspan=1>铁路用地</td><td rowspan=1 colspan=1>公路用地</td><td rowspan=1 colspan=1>农村道路</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>公共设施用地</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>临时占地小计</td><td rowspan=1 colspan=1>2.5</td><td rowspan=1 colspan=1>0.74</td><td rowspan=1 colspan=1>3.58</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.32</td><td rowspan=1 colspan=1>4.8</td><td rowspan=1 colspan=1>7.12</td></tr><tr><td rowspan=1 colspan=4>2</td><td rowspan=1 colspan=2>浙江省</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td></tr><tr><td rowspan=1 colspan=4>2.1</td><td rowspan=1 colspan=2>湖州市</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td></tr><tr><td rowspan=1 colspan=4>永久占地</td><td rowspan=2 colspan=2>塔基区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=4>临时占地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td></tr><tr><td rowspan=1 colspan=2>牵张场区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>临时</td><td rowspan=1 colspan=2>跨越施工场地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=4></td><td rowspan=1 colspan=2>施工道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>临时占地小计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td></tr><tr><td rowspan=1 colspan=4>2.1.1</td><td rowspan=1 colspan=2>安吉县</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td></tr><tr><td rowspan=1 colspan=4>永久占地</td><td rowspan=1 colspan=2>塔基区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=6 colspan=4>临时占地</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td></tr><tr><td rowspan=1 colspan=2>牵张场区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=3>临时占地</td><td rowspan=2 colspan=2>跨越施工场地</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>施工道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>临时占地小计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.24</td></tr><tr><td rowspan=1 colspan=6>合计</td><td rowspan=1 colspan=1>2.5</td><td rowspan=1 colspan=1>1.06</td><td rowspan=1 colspan=1>4.18</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.64</td><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>8.04</td></tr></table>

表2.3-6 迁改线路占地面积统计表 单位：hm<sup>2</sup>
<table><tr><td colspan="1" rowspan="3">序号</td><td colspan="1" rowspan="2">沿线所经行政区</td><td colspan="10" rowspan="1">按占地类型划分</td><td colspan="2" rowspan="1">按地形、地貌分类</td><td colspan="1" rowspan="3">合计</td></tr><tr><td colspan="1" rowspan="1">耕地</td><td colspan="1" rowspan="1">林地</td><td colspan="1" rowspan="1">园地</td><td colspan="1" rowspan="1">草地</td><td colspan="1" rowspan="1">其他土地</td><td colspan="4" rowspan="1">交通运输用地</td><td colspan="1" rowspan="1">公共管理与公共服务用地</td><td colspan="1" rowspan="1">山丘区</td><td colspan="1" rowspan="2">平原区</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">水浇地</td><td colspan="1" rowspan="1">乔木林地</td><td colspan="1" rowspan="1">茶园</td><td colspan="1" rowspan="1">其他草地</td><td colspan="1" rowspan="1">空闲地</td><td colspan="1" rowspan="1">铁路用地</td><td colspan="1" rowspan="1">公路用地</td><td colspan="1" rowspan="1">农村道路</td><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">公共设施用地</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.34</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.34</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.34</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">宣城市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.34</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.34</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.34</td></tr><tr><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="2">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">临时占地</td><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.18</td></tr><tr><td colspan="1" rowspan="1">临时占地小计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.34</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.34</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.34</td></tr><tr><td colspan="1" rowspan="1">1.1.1</td><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.34</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.34</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.34</td></tr><tr><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="4">临时占地</td><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.18</td></tr><tr><td colspan="1" rowspan="1">临时占地小计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.34</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.34</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0.34</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">浙江省</td><td colspan="1" rowspan="1">0.34</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.47</td><td colspan="1" rowspan="1">0.47</td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">湖州市</td><td colspan="1" rowspan="1">0.25</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.38</td><td colspan="1" rowspan="1">0.38</td></tr><tr><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.22</td><td colspan="1" rowspan="1">0.22</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">临时占地</td><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="4">序号</td><td colspan="1" rowspan="2">沿线所经行政区</td><td colspan="10" rowspan="1">按占地类型划分</td><td colspan="2" rowspan="1">按地形、地貌分类</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">耕地</td><td colspan="1" rowspan="1">林地</td><td colspan="1" rowspan="1">园地</td><td colspan="1" rowspan="1">草地</td><td colspan="1" rowspan="1">其他土地</td><td colspan="4" rowspan="1">交通运输用地</td><td colspan="1" rowspan="1">公共管理与公共服务用地</td><td colspan="1" rowspan="1">山丘区</td><td colspan="1" rowspan="2">平原区</td><td colspan="1" rowspan="2">合计</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">水浇地</td><td colspan="1" rowspan="1">乔木林地</td><td colspan="1" rowspan="1">茶园</td><td colspan="1" rowspan="1">其他草地</td><td colspan="1" rowspan="1">空闲地</td><td colspan="1" rowspan="1">铁路用地</td><td colspan="1" rowspan="1">公路用地</td><td colspan="1" rowspan="1">农村道路</td><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">公共设施用地</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">临时占地小计</td><td colspan="1" rowspan="1">0.25</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.38</td><td colspan="1" rowspan="1">0.38</td></tr><tr><td colspan="1" rowspan="1">2.1.1</td><td colspan="1" rowspan="1">安吉县</td><td colspan="1" rowspan="1">0.25</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.38</td><td colspan="1" rowspan="1">0.38</td></tr><tr><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="3">临时占地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.22</td><td colspan="1" rowspan="1">0.22</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="1">临时占地小计</td><td colspan="1" rowspan="1">0.25</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.38</td><td colspan="1" rowspan="1">0.38</td></tr><tr><td colspan="1" rowspan="1">2.2</td><td colspan="1" rowspan="1">杭州市</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">0.09</td></tr><tr><td colspan="1" rowspan="1">2.2.1</td><td colspan="1" rowspan="1">余杭区</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">0.09</td></tr><tr><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="5">临时占地</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.02</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0102</td><td colspan="1" rowspan="1">0102</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1">0.07</td></tr><tr><td colspan="1" rowspan="1">临时占地小计</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">0.09</td></tr><tr><td colspan="2" rowspan="1">合计</td><td colspan="1" rowspan="1">0.34</td><td colspan="1" rowspan="1">0.4</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.34</td><td colspan="1" rowspan="1">0.47</td><td colspan="1" rowspan="1">0.81</td></tr><tr><td colspan="2" rowspan="1"></td><td colspan="10" rowspan="1"></td><td colspan="3" rowspan="1"></td></tr></table>

表2.3-7 本工程临时占用林草地情况一览表 单位：hm<sup>2</sup>
<table><tr><td rowspan=2 colspan=3>行政区划</td><td rowspan=2 colspan=1>项目区</td><td rowspan=1 colspan=1>临时占地面</td><td rowspan=1 colspan=1>积（hm²）</td><td rowspan=2 colspan=1>所在地块</td><td rowspan=2 colspan=1>主要树草种类型</td><td rowspan=2 colspan=1>植被覆盖度（%）</td></tr><tr><td rowspan=1 colspan=1>林地</td><td rowspan=1 colspan=1>草地</td></tr><tr><td rowspan=7 colspan=1>安徽省</td><td rowspan=7 colspan=1>宣城市</td><td rowspan=3 colspan=1>郎溪县</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1></td><td rowspan=3 colspan=1>Z3~Z5、Z7、Z12~Z15塔基及周边区域</td><td rowspan=1 colspan=1>杉木</td><td rowspan=1 colspan=1>71</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>杉木</td><td rowspan=1 colspan=1>71</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>百喜草、狗牙根、杉木</td><td rowspan=1 colspan=1>78</td></tr><tr><td rowspan=4 colspan=1>广德市</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>4.30</td><td rowspan=1 colspan=1>0.97</td><td rowspan=4 colspan=1>广瓶线18#~27#、23#~31#、33#、46#~48#、57#~61#、80#~85#塔基及周边区域；新建ZC01-ZC05、ZC18、ZC22-ZC27、ZC54-ZC59塔基及周边区域</td><td rowspan=1 colspan=1>百喜草、狗牙根、杉木、毛竹、香樟</td><td rowspan=1 colspan=1>80</td></tr><tr><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>杉木</td><td rowspan=1 colspan=1>68</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地</td><td rowspan=1 colspan=1>0.32</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>毛竹、杉木</td><td rowspan=1 colspan=1>70</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>3.37</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>毛杜鹃、杉木、香樟</td><td rowspan=1 colspan=1>70</td></tr><tr><td rowspan=8 colspan=1>浙江省</td><td rowspan=7 colspan=1>湖州市</td><td rowspan=3 colspan=1>安吉县</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1>广瓶线 88#-92#、163#-165#塔基及周边区域</td><td rowspan=1 colspan=1>杉木、杜英</td><td rowspan=1 colspan=1>74</td></tr><tr><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>杉木</td><td rowspan=1 colspan=1>74</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>跨越 S306 公路处</td><td rowspan=1 colspan=1>三叶草、狗牙根</td><td rowspan=1 colspan=1>77</td></tr><tr><td rowspan=4 colspan=1>德清县</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1></td><td rowspan=4 colspan=1>广瓶线169#-171#、196#-198#塔基及周边区域</td><td rowspan=1 colspan=1>杉木</td><td rowspan=1 colspan=1>73</td></tr><tr><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>狗牙根</td><td rowspan=1 colspan=1>75</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>杉木、杜英</td><td rowspan=1 colspan=1>73</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>杉木</td><td rowspan=1 colspan=1>73</td></tr><tr><td rowspan=1 colspan=1>杭州市</td><td rowspan=1 colspan=1>余杭区</td><td rowspan=1 colspan=1>跨越施工场地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>跨越G104 公路处</td><td rowspan=1 colspan=1>狗牙根、百喜草</td><td rowspan=1 colspan=1>76</td></tr></table>

## 2.4. 土石方平衡

本工程土石方平衡的原则：施工过程中土石方原则上考虑挖方、填方、调出调入利用方最终平衡。基础挖方全部平整在原地或调出回填至所需区内，山丘区塔基挖方中石方余方可作为塔基挡墙、护坡的建筑材料，平原区就地回填在塔基区， $\pm \pi$ 方中不包括工程建设所需的混凝土、砂石料等建筑材料。

本工程挖填土石方总量为 3.48万 $\mathrm { m } ^ { 3 }$ ，总挖方1.74万 $\mathrm { m } ^ { 3 } ( $ （其中表土剥离0.58万 $\mathrm { m } ^ { 3 }$ 基础开挖土石方1.03万 $\mathrm { m } ^ { 3 }$ ，钻渣 $0 . 1 3 \ \overline { { \mathcal { H } } } \ \mathrm { m } ^ { 3 } \ )$ ，总填方 $1 . 7 4 \mathrm { ~ \mathscr ~ { ~ H ~ } ~ m ~ } ^ { 3 }$ （其中表土回覆 0.58$\overline { { \mathcal { H } } } \mathrm { ~ m } ^ { 3 }$ ，基础回填土石方 $1 . 0 3 \ \overline { { \mathcal { H } } } \ \mathrm { m } ^ { 3 }$ ，钻渣 $0 . 1 3 \ \overline { { \mathcal { H } } } \ \mathrm { m } ^ { 3 } \ )$ ，无余方，无外借土方。

## 2.4.1. 变电工程土石方平衡

间隔扩建区主要是更换设备支架的基础挖填而产生土方。

广德变电站间隔扩建工程挖方 0.09 万 $\mathrm { m } ^ { 3 }$ （其中表土剥离 0.07 万 $\mathrm { m } ^ { 3 }$ ，一般土石方0.02 万 $\mathrm { m } ^ { 3 } \mathrm { ~ , ~ }$ ），填方0.09 万 $\mathrm { m } ^ { 3 }$ （其中表土回覆0.07 万 $\mathrm { m } ^ { 3 }$ ，一般土石方0.02万 $\mathbf { m } ^ { 3 } )$ ），无余方，无借方。

瓶窑变电站间隔扩建工程挖方 0.07 万 $\mathrm { m } ^ { 3 }$ （其中表土剥离 0.05 万 $\mathrm { m } ^ { 3 }$ ，一般土石方$0 . 0 2 \ \overline { { \mathcal { H } } } \ \mathbf { m } ^ { 3 } \ )$ ，填方 0.07 万 $\mathrm { m } ^ { 3 }$ （其中表土回覆0.05 万 $\mathrm { m } ^ { 3 }$ ，一般土石方0.02万 $\mathbf { m } ^ { 3 } )$ ），无余方，无借方。

## 2.4.2. 线路工程土石方平衡

本工程线路塔基余土量较小，设计原则优先考虑单塔土方自平衡，塔基产生余方中的部分石方可考虑作为塔基挡墙、排水沟的建筑材料，剩余土方在塔基永久占地范围内摊平夯实，少量灌注桩基础施工产生的泥浆经沉淀池自然沉淀后晾干，填埋至塔基永久占地范围内。牵张场占地区尽量选择地形平缓的区域，同时采用铺设钢板、彩条布铺垫和密目网苫盖进行防护，对于部分位于山丘区的牵张场考虑表土剥离并进行一定的地表平整后就地回填。跨越施工场地占地区一般依地形搭建竹架，因此跨越施工场地一般不涉及土石方挖填，不考虑表土剥离措施。施工简易道路及人抬便道主要是利用原有的道路和乡村小道，涉及土石方挖填主要是新建道路坡度较陡路面开辟需进行表土剥离。线型工程挖方 1.58 万 $\mathrm { m } ^ { 3 }$ （其中表土剥离 0.46 万 $\mathrm { m } ^ { 3 }$ ，基础开挖土石方 0.99 万 $\mathrm { m } ^ { 3 }$ ，钻渣0.13 万 $\mathrm { m } ^ { 3 } \mathrm { ~ , ~ }$ ），填方 1.58 万 $\mathrm { m } ^ { 3 }$ （其中表土回覆 0.46 万 $\mathrm { m } ^ { 3 }$ ，基础回填土石方 0.99 万 $\mathrm { m } ^ { 3 }$ ，钻渣 0.13 万 $\mathrm { m } ^ { 3 } \mathrm { ~ , ~ }$ ），无借方、余方。

## 2.4.3. 表土剥离情况

## 2.4.1. 表土保护及利用情况

## 2.4.3.1表土资源调查与评价

本工程通过实地调查、查阅沿线各区县县志及水土保持规划并结合第二次全国土壤普查成果等资料对项目区表土资源进行调查。实地调查点位选取沿线各区县不同占地类型典型区域，工程沿线典型土壤剖面见章节 2.7.5。

宣城市郎溪县及广德市境内表土以壤质土为主，部分山丘区域表土为砂质土，有机质含量一般为 2\~3%，土壤 pH 变化范围较大，整体在 4.6\~6.5。安吉县土壤以壤质土为主，平原区域有机质含量在2.5\~3%，pH为5.5\~6.5；山丘区域有机质含量一般在2\~3.5%，pH为4.5\~5.8。德清县土壤以壤质土为主，平原区域有机质含量在1.5\~2.5%，pH为5.5\~6.0；山丘区域有机质含量一般在 2\~3.5%，pH为4.0\~5.0。余杭区土壤以壤质土为主，平原区域有机质含量在 1.6\~2.6%，pH 为 5.6\~6.4；山丘区域有机质含量一般在 2\~3.5%，土壤pH 在 4.4\~5.7。

根据现场调查结果，本工程地貌差异对可剥离表土厚度影响较大，整体来看，平原地区可剥离表土厚度一般为 30cm，山丘区域可剥离表土厚度在 10\~20cm，平均剥离厚度按15cm 考虑。

表2.4-1 表土资源调查点位表
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">行政区</td><td colspan="1" rowspan="1">占地类型</td><td colspan="1" rowspan="1">地貌</td><td colspan="1" rowspan="1">经度E</td><td colspan="1" rowspan="1">纬度N</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">宣城市郎溪县</td><td colspan="1" rowspan="1">林地</td><td colspan="1" rowspan="1">山丘</td><td colspan="1" rowspan="1">119°08'00.1000"</td><td colspan="1" rowspan="1">30°56'26.8002"</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">宣城市郎溪县</td><td colspan="1" rowspan="1">耕地</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">119°08'40.5269"</td><td colspan="1" rowspan="1">30°56'38.8750"</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">宣城市郎溪县</td><td colspan="1" rowspan="1">草地</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">119°09'25.9195"</td><td colspan="1" rowspan="1">30°56'43.2062"</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">宣城市广德市</td><td colspan="1" rowspan="1">园地</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">119°16'47.8103"</td><td colspan="1" rowspan="1">30°54'09.5792"</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">宣城市广德市</td><td colspan="1" rowspan="1">草地</td><td colspan="1" rowspan="1">山丘</td><td colspan="1" rowspan="1">119°18'49.2284"</td><td colspan="1" rowspan="1">30°52'23.3670"</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">宣城市广德市</td><td colspan="1" rowspan="1">林地</td><td colspan="1" rowspan="1">山丘</td><td colspan="1" rowspan="1">119°19'05.1994"</td><td colspan="1" rowspan="1">30°50'46.6022"</td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">宣城市广德市</td><td colspan="1" rowspan="1">园地</td><td colspan="1" rowspan="1">山丘</td><td colspan="1" rowspan="1">119°19'57.7278"</td><td colspan="1" rowspan="1">30°50'10.1073"</td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">宣城市广德市</td><td colspan="1" rowspan="1">耕地</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">119°21'28.9765"</td><td colspan="1" rowspan="1">30°49'17.4723"</td></tr><tr><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">宣城市广德市</td><td colspan="1" rowspan="1">林地</td><td colspan="1" rowspan="1">山丘</td><td colspan="1" rowspan="1">119°23'11.6965"</td><td colspan="1" rowspan="1">30°47'27.1019"</td></tr><tr><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">宣城市广德市</td><td colspan="1" rowspan="1">园地</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">119°26'47.4105"</td><td colspan="1" rowspan="1">30°46'00.2936"</td></tr><tr><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1">宣城市广德市</td><td colspan="1" rowspan="1">耕地</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">119°30'12.1167"</td><td colspan="1" rowspan="1">30°48'42.2452"</td></tr><tr><td colspan="1" rowspan="1">12</td><td colspan="1" rowspan="1">湖州市安吉县</td><td colspan="1" rowspan="1">耕地</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">119°34'20.0430"</td><td colspan="1" rowspan="1">30°46'48.5120"</td></tr><tr><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">湖州市安吉县</td><td colspan="1" rowspan="1">草地</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">119°37'31.3274"</td><td colspan="1" rowspan="1">30°44'16.9978"</td></tr><tr><td colspan="1" rowspan="1">14</td><td colspan="1" rowspan="1">湖州市安吉县</td><td colspan="1" rowspan="1">林地</td><td colspan="1" rowspan="1">山丘</td><td colspan="1" rowspan="1">119°43'14.9545"</td><td colspan="1" rowspan="1">30°41'12.5749"</td></tr><tr><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">湖州市安吉县</td><td colspan="1" rowspan="1">林地</td><td colspan="1" rowspan="1">山丘</td><td colspan="1" rowspan="1">119°45'55.3488"</td><td colspan="1" rowspan="1">30°38'02.8246"</td></tr><tr><td colspan="1" rowspan="1">16</td><td colspan="1" rowspan="1">湖州市德清县</td><td colspan="1" rowspan="1">耕地</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">119°48'21.3082"</td><td colspan="1" rowspan="1">30°36'28.9276"</td></tr><tr><td colspan="1" rowspan="1">17</td><td colspan="1" rowspan="1">湖州市德清县</td><td colspan="1" rowspan="1">草地</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">119°50'43.5983"</td><td colspan="1" rowspan="1">30°32'54.6645"</td></tr><tr><td colspan="1" rowspan="1">18</td><td colspan="1" rowspan="1">湖州市德清县</td><td colspan="1" rowspan="1">林地</td><td colspan="1" rowspan="1">山丘</td><td colspan="1" rowspan="1">119°51'16.0809"</td><td colspan="1" rowspan="1">30°31'02.3347"</td></tr><tr><td colspan="1" rowspan="1">19</td><td colspan="1" rowspan="1">湖州市德清县</td><td colspan="1" rowspan="1">园地</td><td colspan="1" rowspan="1">山丘</td><td colspan="1" rowspan="1">119°53'42.1755"</td><td colspan="1" rowspan="1">30°27'49.2454"</td></tr><tr><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">杭州市余杭区</td><td colspan="1" rowspan="1">草地</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">119°55'54.3654"</td><td colspan="1" rowspan="1">30°24'53.8535"</td></tr><tr><td colspan="1" rowspan="1">21</td><td colspan="1" rowspan="1">杭州市余杭区</td><td colspan="1" rowspan="1">耕地</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">119°56'18.9688"</td><td colspan="1" rowspan="1">30°24'04.7534"</td></tr></table>

## 2.4.3.2表土剥离及利用情况

广德、瓶窑变电站间隔扩建开挖扰动区域均进行表土剥离，线路工程塔基基础施工、部分位于丘陵的牵张场及新修施工道路场平施工涉及土方开挖扰动，需在施工前进行表土剥离。本工程表土剥离量共计 0.58万m<sup>3</sup>，表土回覆量共计 0.58万m<sup>3</sup>。

## （1）广德变电站

1）间隔扩建区：广德变电站间隔扩建占用原站内绿化，开挖扰动区域进行表土剥离，完工后回铺。剥离面积约 0.23hm<sup>2</sup>，剥离厚度 30cm，剥离量0.07万m<sup>3</sup>。

## （2）瓶窑变电站

1）间隔扩建区：瓶窑变电站间隔扩建占用原站内绿化，开挖扰动区域进行表土剥离，完工后回铺。剥离面积约 0.15hm<sup>2</sup>，剥离厚度 30cm，剥离量0.05万m<sup>3</sup>。

## （3）线路工程

1）塔基区：在施工前，本工程对占用耕地、园地、林地及草地类型的塔基开挖或回填扰动区域剥离表土，本工程塔基施工余土均回填于塔基永久占地范围内，因此塔基永久占地范围内土方回填区域需剥离表土。塔基区表土剥离面积共计 1.67hm<sup>2</sup>，表土剥离量共计 0.33 万 m<sup>3</sup>。每基塔基础施工完毕后即可进行表土回覆施工，除基础硬化区域外塔基永久占地范围内均进行表土回覆，回覆厚度同前期剥离厚度基本一致。

2）牵张场区：对于地形起伏较大的牵张场确需场平的，施工前对开挖扰动区域表土剥离，牵张场区表土剥离面积共计 0.24hm<sup>2</sup>，表土剥离量共计 0.05万m<sup>3</sup>。表土回覆可根据现场情况确定表土回覆时间，部分可在场平阶段直接进行表土回覆，表土回覆后该区域可用于堆放材料等，如表土剥离区域需承载重型设备，可在单个牵张场地使用完毕后（对应耐张段架线施工完成）进行表土回覆施工。牵张场地区表土回覆区域同前期，回覆厚度同前期剥离厚度基本一致。

3）施工道路区：山丘区域部分机械施工道路（包括新修和拓宽部分）在微地形起伏较大、坡度较陡的区域时将涉及一定量的土石方挖填，本工程考虑根据沿线实际情况对新修和拓宽的机械施工道路局部路段施工前进行表土剥离，施工道路区表土剥离面积共计0.61hm<sup>2</sup>，表土剥离量共计 0.09万m<sup>3</sup>。施工道路使用完毕后即可将编织袋装土拆除进行表土回覆施工，表土回覆于原位，回覆厚度同前期剥离厚度基本一致。

表土剥离均在施工前期完成，剥离前先行进行定位及定线，将不同的剥离单元进行画线，标明不同单元土壤剥离的范围和厚度，定位及定线定线完成后进行清障，对影响施工的障碍物进行清除，不影响施工及余土堆放的灌木、乔木应做好保护。本工程广德、瓶窑变电站间隔扩建区、平原塔基永久占地、牵张场区、施工道路区采取机械剥离，山丘塔基因机械设备进场不便考虑采取人工剥离。

本工程表土整体堆存时间较短，堆土时间不超过 1 个生长季，且已考虑临时苫盖、临时拦挡等防护措施，因此堆存期间无需考虑专门的表土养护措施。施工后期场地恢复阶段，土地整治过程中按照 45m<sup>3</sup>/hm<sup>2</sup> 对表土增施有机肥。

表土回覆区确定后，应通过画线，明确回覆范围；并根据恢复植被的种植要求和种植整地设计，划分回覆单元，确定每个回覆单元的覆土范围和厚度。回填区域内应清除土壤中的树根、大石块、建筑垃圾等杂物，保证回填区域地表的清洁。表土回覆应在土壤干湿条件适宜的情况下进行，回覆过程中逐步后退卸土，土堆要均匀，摊铺厚度以满足设计覆土厚度为准。边卸土边摊铺，在摊铺完成后，采用荷重较低的小型机械或耙犁进行平整。当覆土厚度不满足耕作层厚度时，应用人工进行局部修复。

## 2.4.3.3 表土就地保护

根据《生产建设项目水土保持技术标准》（GB50433-2018），临时占地范围内扰动深度小于20cm 的表土可不剥离，宜采取铺垫等保护措施。变电站间隔扩建区非开挖扰动区域及临时堆土区、线路工程塔基施工临时占地、跨越场地区及牵张场地区、施工道路区大部分区域均以临时占压为主，对表土进行就地保护。本工程表土就地保护面积共计26.52hm<sup>2</sup>，表土就地保护量共计 5.81万 m<sup>3</sup>。

## （1）广德变电站

1）间隔扩建区：广德变电站间隔扩建非开挖扰动区域以临时压占为主，考虑广德变电站为已投运变电站，为保证变电站运行安全，间隔扩建区内非开挖扰动区域不再采用铺垫、苫盖措施，表土就地保护，施工后期进行土地整治。

2）临时堆土区：临时堆土区不涉及土石方挖填，采用彩条布铺垫对地表进行保护，无需进行表土剥离。

## （2）瓶窑变电站

1）间隔扩建区：广德变电站间隔扩建非开挖扰动区域以临时压占为主，考虑广德

变电站为已投运变电站，为保证变电站运行安全，间隔扩建区内非开挖扰动区域不再采用铺垫、苫盖措施，表土就地保护，施工后期进行土地整治。

2）临时堆土区：临时堆土区不涉及土石方挖填，采用彩条布铺垫对地表进行保护，无需进行表土剥离。

## （3）线路工程

1）塔基及施工场地区：塔基施工临时占地施工过程中基本不涉及土石方挖填，主要用于临时堆置土方、砂石料、水、材料和工具等并为组塔施工提供场地，施工过程中对临时压占区域布设彩条布进行铺垫。

2）牵张场地区：除山丘区域地形起伏较大的牵张场考虑进行表土剥离外，平原区及地形条件较好的山丘区牵张场地采取彩条布铺垫、密目网苫盖、铺设钢板等进行临时防护，不再进行表土剥离，以减少扰动破坏。

3）跨越场地区：跨越施工场地区依地形搭建跨越架，对地表扰动较小，不再进行表土剥离，仅施工前期对材料堆放区域进行彩条布铺垫。

4）施工道路区：本工程施工道路区包括新修和拓宽道路、人抬道路及索道。除山丘区机械施工道路涉及土石方挖填区域进行表土剥离外，其他区域表土均就地保护，其中平原新建的机械施工道路主要对路面进行平整，扰动程度较轻，故不再进行表土剥离，人抬道路及索道基本不涉及土石方开挖，因此不考虑表土剥离。

本工程表土剥离及回覆量和表土保护量、土石方平衡一览表见表 2.4-2\~2.4-6。

表2.4-2 表土剥离及回覆平衡一览表
<table><tr><td colspan="1" rowspan="1">项目</td><td colspan="4" rowspan="1">工程组成</td><td colspan="1" rowspan="1">剥离面积 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td colspan="1" rowspan="1">表土剥离（万m³)</td><td colspan="1" rowspan="1">表土回覆（万m³)</td><td colspan="1" rowspan="1">临时堆存场地</td></tr><tr><td colspan="1" rowspan="4">点型工程</td><td colspan="1" rowspan="2">广德变电站</td><td colspan="1" rowspan="2">宣城市广德市</td><td colspan="1" rowspan="2">平原</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1">站内临时堆土场</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">瓶窑变电站</td><td colspan="1" rowspan="2">杭州市余杭区</td><td colspan="1" rowspan="2">平原</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">站内临时堆土场</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="3" rowspan="1">点型工程合计</td><td colspan="1" rowspan="1">0.38</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="23">线型工程</td><td colspan="1" rowspan="19">500kV 线路</td><td colspan="1" rowspan="7">宣城市</td><td colspan="1" rowspan="2">平原</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">塔基施工场地临时堆土区</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="4">山丘</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">1.02</td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1">塔基施工场地临时堆土区</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">牵张场区临时堆土范围</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">0.43</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">填入植生袋内用于边坡拦挡</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">1.63</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1">2.11</td><td colspan="1" rowspan="1">0.38</td><td colspan="1" rowspan="1">0.38</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="5">湖州市</td><td colspan="1" rowspan="4">山丘</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">塔基施工场地临时堆土区</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">牵张场区临时堆土范围</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">合计</td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="7">500kV 线路合计</td><td colspan="1" rowspan="4">山丘</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">1.11</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">0.43</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">1.78</td><td colspan="1" rowspan="1">0.26</td><td colspan="1" rowspan="1">0.26</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">平原</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">500kV 线路合计</td><td colspan="1" rowspan="1">2.26</td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="4">迁改线路</td><td colspan="1" rowspan="3">宣城市</td><td colspan="1" rowspan="3">山丘</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.005</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">塔基施工场地临时堆土区</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">填入植生袋内用于边坡拦挡</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.21</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">湖州市</td><td colspan="1" rowspan="1">平原</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">塔基施工场地临时堆土区</td></tr><tr><td colspan="1" rowspan="1">项目</td><td colspan="4" rowspan="1">工程组成</td><td colspan="1" rowspan="1">剥离面积 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td colspan="1" rowspan="1">表土剥离（万 $\mathrm { m } ^ { 3 } )$ </td><td colspan="1" rowspan="1">表土回覆（万 $\mathrm { m } ^ { 3 } )$ </td><td colspan="1" rowspan="1">临时堆存场地</td></tr><tr><td colspan="1" rowspan="7"></td><td colspan="1" rowspan="7"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="5">迁改线路合计</td><td colspan="1" rowspan="3">山丘</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.21</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">平原</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">迁改线路合计</td><td colspan="1" rowspan="1">0.26</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="5" rowspan="1">线路工程合计</td><td colspan="1" rowspan="1">2.52</td><td colspan="1" rowspan="1">0.46</td><td colspan="1" rowspan="1">0.46</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="5" rowspan="1">工程合计</td><td colspan="1" rowspan="1">2.90</td><td colspan="1" rowspan="1">0.58</td><td colspan="1" rowspan="1">0.58</td><td colspan="1" rowspan="1"></td></tr></table>

表2.4-3 表土保护情况一览表 单位：万 $\mathrm { m } ^ { 3 }$
<table><tr><td colspan="1" rowspan="1">项目</td><td colspan="4" rowspan="1">工程组成</td><td colspan="1" rowspan="1">可剥离范围(hm²)</td><td colspan="1" rowspan="1">剥离面积(hm²)</td><td colspan="1" rowspan="1">剥离量（万 $\mathbf { m } ^ { 3 } )$ </td><td colspan="1" rowspan="1">就地保护面积 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td colspan="1" rowspan="1">就地保护量 $( \mathrm { \mathcal { F } m } ^ { 3 } )$ </td></tr><tr><td colspan="1" rowspan="6">点型工程</td><td colspan="1" rowspan="3">广德变电站</td><td colspan="1" rowspan="3">宣城市广德市</td><td colspan="1" rowspan="3">平原</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1">0.05</td></tr><tr><td colspan="1" rowspan="1">临时堆土区</td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">0.03</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.50</td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1">0.25</td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="3">瓶窑变电站</td><td colspan="1" rowspan="3">杭州市余杭区</td><td colspan="1" rowspan="3">平原</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">0.20</td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.01</td></tr><tr><td colspan="1" rowspan="1">临时堆土区</td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">0.03</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.30</td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">0.04</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">点型工程合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.80</td><td colspan="1" rowspan="1">0.38</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.39</td><td colspan="1" rowspan="1">0.12</td></tr><tr><td colspan="1" rowspan="5">线型工程</td><td colspan="1" rowspan="5">500kV 线路</td><td colspan="1" rowspan="5">宣城市</td><td colspan="1" rowspan="4">平原</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">2.00</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">1.49</td><td colspan="1" rowspan="1">0.45</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">1.68</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.65</td><td colspan="1" rowspan="1">0.50</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">0.27</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.26</td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">3.95</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">3.40</td><td colspan="1" rowspan="1">1.03</td></tr><tr><td colspan="1" rowspan="1">山丘</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">7.05</td><td colspan="1" rowspan="1">1.02</td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1">5.91</td><td colspan="1" rowspan="1">0.89</td></tr><tr><td colspan="1" rowspan="1">项目</td><td colspan="4" rowspan="1">工程组成</td><td colspan="1" rowspan="1">可剥离范围(hm²)</td><td colspan="1" rowspan="1">剥离面积(hm²)</td><td colspan="1" rowspan="1">剥离量（万m³)</td><td colspan="1" rowspan="1">就地保护面积(hm²)</td><td colspan="1" rowspan="1">就地保护量(万m³)</td></tr><tr><td colspan="2" rowspan="24"></td><td colspan="1" rowspan="5"></td><td colspan="1" rowspan="4"></td><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.17</td><td colspan="1" rowspan="1">0.03</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.46</td><td colspan="1" rowspan="1">0.07</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">5.31</td><td colspan="1" rowspan="1">0.43</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">4.78</td><td colspan="1" rowspan="1">0.72</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">13.20</td><td colspan="1" rowspan="1">1.63</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">11.32</td><td colspan="1" rowspan="1">1.71</td></tr><tr><td colspan="2" rowspan="1">合计</td><td colspan="1" rowspan="1">17.15</td><td colspan="1" rowspan="1">2.11</td><td colspan="1" rowspan="1">0.38</td><td colspan="1" rowspan="1">14.72</td><td colspan="1" rowspan="1">2.74</td></tr><tr><td colspan="1" rowspan="9">湖州市</td><td colspan="1" rowspan="3">平原</td><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">1.92</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.88</td><td colspan="1" rowspan="1">0.56</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.22</td><td colspan="1" rowspan="1">0.07</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">2.16</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.10</td><td colspan="1" rowspan="1">0.63</td></tr><tr><td colspan="1" rowspan="5">山丘</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.49</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.39</td><td colspan="1" rowspan="1">0.06</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.01</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.11</td><td colspan="1" rowspan="1">0.02</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.01</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.78</td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.59</td><td colspan="1" rowspan="1">0.10</td></tr><tr><td colspan="2" rowspan="1">合计</td><td colspan="1" rowspan="1">2.94</td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">2.69</td><td colspan="1" rowspan="1">0.73</td></tr><tr><td colspan="1" rowspan="3">杭州市</td><td colspan="1" rowspan="3">平原</td><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.35</td><td colspan="1" rowspan="1">0.11</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.01</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.39</td><td colspan="1" rowspan="1">0.12</td></tr><tr><td colspan="1" rowspan="7">500kV 线路合计</td><td colspan="1" rowspan="5">山丘</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">7.54</td><td colspan="1" rowspan="1">1.11</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">6.30</td><td colspan="1" rowspan="1">0.95</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.22</td><td colspan="1" rowspan="1">0.04</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">0.60</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.57</td><td colspan="1" rowspan="1">0.09</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">5.36</td><td colspan="1" rowspan="1">0.43</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">4.82</td><td colspan="1" rowspan="1">0.73</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">13.98</td><td colspan="1" rowspan="1">1.78</td><td colspan="1" rowspan="1">0.26</td><td colspan="1" rowspan="1">11.91</td><td colspan="1" rowspan="1">1.81</td></tr><tr><td colspan="1" rowspan="2">平原</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">2.00</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">1.49</td><td colspan="1" rowspan="1">0.45</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">3.96</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.88</td><td colspan="1" rowspan="1">1.17</td></tr><tr><td colspan="1" rowspan="24"></td><td colspan="1" rowspan="4"></td><td colspan="1" rowspan="4"></td><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">0.28</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.26</td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">0.27</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.26</td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">6.51</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">5.89</td><td colspan="1" rowspan="1">1.78</td></tr><tr><td colspan="2" rowspan="1">500kV 线路合计</td><td colspan="1" rowspan="1">20.49</td><td colspan="1" rowspan="1">2.26</td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">17.80</td><td colspan="1" rowspan="1">3.59</td></tr><tr><td colspan="1" rowspan="16">迁改线路</td><td colspan="1" rowspan="3">宣城市</td><td colspan="1" rowspan="3">山丘</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.005</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.02</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.34</td><td colspan="1" rowspan="1">0.21</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.02</td></tr><tr><td colspan="1" rowspan="3">湖州市</td><td colspan="1" rowspan="3">平原</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">0.03</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.05</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.31</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.25</td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="3">杭州市</td><td colspan="1" rowspan="3">平原</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.01</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1">0.02</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">0.03</td></tr><tr><td colspan="1" rowspan="6">迁改线路合计</td><td colspan="1" rowspan="3">山丘</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.02</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.34</td><td colspan="1" rowspan="1">0.21</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.02</td></tr><tr><td colspan="1" rowspan="3">平原</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.17</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.11</td><td colspan="1" rowspan="1">0.04</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1">0.07</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.34</td><td colspan="1" rowspan="1">0.11</td></tr><tr><td colspan="3" rowspan="1">迁改线路合计</td><td colspan="1" rowspan="1">0.74</td><td colspan="1" rowspan="1">0.26</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.46</td><td colspan="1" rowspan="1">0.13</td></tr><tr><td colspan="1" rowspan="4">拆除线路</td><td colspan="1" rowspan="4">宣城市</td><td colspan="1" rowspan="2">平原</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">5.40</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.29</td><td colspan="1" rowspan="1">1.59</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">5.40</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.29</td><td colspan="1" rowspan="1">1.59</td></tr><tr><td colspan="1" rowspan="2">山丘</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">2.40</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.35</td><td colspan="1" rowspan="1">0.35</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">2.40</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.35</td><td colspan="1" rowspan="1">0.35</td></tr><tr><td colspan="1" rowspan="1">项目</td><td colspan="4" rowspan="1">工程组成</td><td colspan="1" rowspan="1">可剥离范围 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td colspan="1" rowspan="1">剥离面积 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td colspan="1" rowspan="1">剥离量（万 $\mathbf { m } ^ { 3 } )$ </td><td colspan="1" rowspan="1">就地保护面积 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td colspan="1" rowspan="1">就地保护量 $( \mathrm { \mathcal { F } m } ^ { 3 } )$ </td></tr><tr><td colspan="1" rowspan="8"></td><td colspan="1" rowspan="8"></td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">合计</td><td colspan="1" rowspan="1">7.80</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.64</td><td colspan="1" rowspan="1">1.94</td></tr><tr><td colspan="1" rowspan="2">湖州市</td><td colspan="1" rowspan="2">山丘</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1">0.03</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1">0.03</td></tr><tr><td colspan="1" rowspan="5">拆除线路合计</td><td colspan="1" rowspan="2">山丘</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">2.64</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.58</td><td colspan="1" rowspan="1">0.38</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">2.64</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.58</td><td colspan="1" rowspan="1">0.38</td></tr><tr><td colspan="1" rowspan="2">平原</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">5.40</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.29</td><td colspan="1" rowspan="1">1.59</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">5.40</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.29</td><td colspan="1" rowspan="1">1.59</td></tr><tr><td colspan="2" rowspan="1">拆除线路合计</td><td colspan="1" rowspan="1">8.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.87</td><td colspan="1" rowspan="1">1.97</td></tr><tr><td colspan="5" rowspan="1">线路工程合计</td><td colspan="1" rowspan="1">29.27</td><td colspan="1" rowspan="1">2.52</td><td colspan="1" rowspan="1">0.46</td><td colspan="1" rowspan="1">26.13</td><td colspan="1" rowspan="1">5.69</td></tr><tr><td colspan="5" rowspan="1">工程合计</td><td colspan="1" rowspan="1">30.07</td><td colspan="1" rowspan="1">2.90</td><td colspan="1" rowspan="1">0.58</td><td colspan="1" rowspan="1">26.52</td><td colspan="1" rowspan="1">5.81</td></tr></table>

表2.4-4 本工程土石方平衡一览表-变电工程 单位：万m<sup>3</sup>
<table><tr><td rowspan=2 colspan=2>分区</td><td rowspan=1 colspan=3>开挖量</td><td rowspan=1 colspan=3>回填量</td></tr><tr><td rowspan=1 colspan=1>表层土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>表层土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=6 colspan=1>平原区域</td><td rowspan=1 colspan=7>广德变电站</td></tr><tr><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.09</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.09</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>瓶窑变电站</td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.07</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.07</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.16</td></tr></table>

表2.4-5 本工程土石方平衡一览表-线型工程 单位：万m<sup>3</sup>
<table><tr><td colspan="1" rowspan="2">序号</td><td colspan="1" rowspan="2">项目组成</td><td colspan="4" rowspan="1">开挖量</td><td colspan="4" rowspan="1">回填量</td></tr><tr><td colspan="1" rowspan="1">表层土</td><td colspan="1" rowspan="1">土石方</td><td colspan="1" rowspan="1">钻渣</td><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">表层土</td><td colspan="1" rowspan="1">土石方</td><td colspan="1" rowspan="1">钻渣</td><td colspan="1" rowspan="1">小计</td></tr><tr><td colspan="2" rowspan="1">一、500kV线路工程</td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">0.92</td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">1.42</td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">0.92</td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">1.42</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">0.38</td><td colspan="1" rowspan="1">0.87</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">1.34</td><td colspan="1" rowspan="1">0.38</td><td colspan="1" rowspan="1">0.87</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">1.34</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">宣城市</td><td colspan="1" rowspan="1">0.38</td><td colspan="1" rowspan="1">0.87</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">1.34</td><td colspan="1" rowspan="1">0.38</td><td colspan="1" rowspan="1">0.87</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">1.34</td></tr><tr><td colspan="1" rowspan="2">平原</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">0.25</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">0.25</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">0.25</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">0.25</td></tr><tr><td colspan="1" rowspan="4">山丘区</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1">0.53</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.68</td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1">0.53</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.68</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.06</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.29</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.35</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.29</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.35</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">0.85</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.09</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">0.85</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.09</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">浙江省</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="3">山丘区</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.06</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.02</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">湖州市</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="3">山丘区</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.06</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.02</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1">500kV 线</td><td colspan="1" rowspan="1">路工程合计</td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">0.92</td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">1.42</td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">0.92</td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">1.42</td></tr><tr><td colspan="1" rowspan="2">平原</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">0.25</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">0.25</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">0.25</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">0.25</td></tr><tr><td colspan="1" rowspan="4">山丘区</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.57</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.74</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.57</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.74</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.29</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.35</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.29</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.35</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.26</td><td colspan="1" rowspan="1">0.90</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">1.17</td><td colspan="1" rowspan="1">0.26</td><td colspan="1" rowspan="1">0.90</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">1.17</td></tr><tr><td colspan="2" rowspan="1">二、迁改线路</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.10</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">宣城市</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.10</td></tr><tr><td colspan="1" rowspan="1">山丘区</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.03</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">浙江省</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.06</td></tr><tr><td colspan="1" rowspan="2">平原</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.06</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.06</td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">湖州市</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.05</td></tr><tr><td colspan="1" rowspan="2">平原</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.05</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.05</td></tr><tr><td colspan="1" rowspan="1">2.2</td><td colspan="1" rowspan="1">杭州市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.01</td></tr><tr><td colspan="1" rowspan="2">平原</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.01</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.01</td></tr><tr><td colspan="1" rowspan="1">迁改线</td><td colspan="1" rowspan="1">路工程合计</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="2">平原</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.06</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.06</td></tr><tr><td colspan="1" rowspan="3">山丘区</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.03</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.07</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.10</td></tr><tr><td colspan="2" rowspan="1">线路工程合计</td><td colspan="1" rowspan="1">0.46</td><td colspan="1" rowspan="1">0.99</td><td colspan="1" rowspan="1">0.13</td><td colspan="1" rowspan="1">1.58</td><td colspan="1" rowspan="1">0.46</td><td colspan="1" rowspan="1">0.99</td><td colspan="1" rowspan="1">0.13</td><td colspan="1" rowspan="1">1.58</td></tr></table>

表2.4-6 本工程土石方平衡一览表 单位：万m<sup>3</sup>
<table><tr><td rowspan=2 colspan=2>项目</td><td rowspan=1 colspan=4>开挖量</td><td rowspan=1 colspan=4>回填量</td></tr><tr><td rowspan=1 colspan=1>表层土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>钻渣</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>表层土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>钻渣</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=3 colspan=1>点型工程</td><td rowspan=1 colspan=1>广德变电站</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.09</td></tr><tr><td rowspan=1 colspan=1>瓶窑变电站</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.07</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.16</td></tr><tr><td rowspan=3 colspan=1>线型工程</td><td rowspan=1 colspan=1>500kV 线路</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1>0.92</td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1>1.42</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1>0.92</td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1>1.42</td></tr><tr><td rowspan=1 colspan=1>迁改线路</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.16</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.46</td><td rowspan=1 colspan=1>0.99</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>1.58</td><td rowspan=1 colspan=1>0.46</td><td rowspan=1 colspan=1>0.99</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>1.58</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>0.58</td><td rowspan=1 colspan=1>1.03</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>1.74</td><td rowspan=1 colspan=1>0.58</td><td rowspan=1 colspan=1>1.03</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>1.74</td></tr></table>

注：土方均换算为自然方，松散系数取1.33。

## 2.5. 拆迁（移民）安置及专项设施改（迁）建

## 2.5.1. 拆迁（移民）安置

本工程建不涉及拆迁（移民）安置。

## 2.5.2. 专项设施改（迁）建

本工程安徽省宣城市广德市，浙江省湖州市安吉县、杭州市余杭区境内新建/改建的500 千伏线路部分占用已建的输电线路通道，需进行线路临时迁改，共涉及 2 个省级行政区、3个地市级行政区、3个县级行政区。迁改线路全长 3.3km，共架设铁塔 15基，新建铁塔待 500kV 线路施工结束后拆除，迁改线路建设内容、相关占地、挖填土石方、防治责任范围均已纳入本工程计列。

## 2.6. 施工进度

本工程为建设类项目，本工程计划于 2026 年 8 月开工，2027 年7 月完工，总工期12个月。本工程进度安排见表 2.6-1。

表2.6-1 本工程施工进度一览表
<table><tr><td rowspan=2 colspan=2>项目</td><td rowspan=1 colspan=7>2026年</td><td rowspan=1 colspan=7>2027年</td></tr><tr><td rowspan=1 colspan=1>8月</td><td rowspan=1 colspan=1>9月</td><td rowspan=1 colspan=2>10月</td><td rowspan=1 colspan=2>11月</td><td rowspan=1 colspan=1>12月</td><td rowspan=1 colspan=1>1月</td><td rowspan=1 colspan=1>2月</td><td rowspan=1 colspan=1>3月</td><td rowspan=1 colspan=1>4月</td><td rowspan=1 colspan=1>5月</td><td rowspan=1 colspan=1>6月</td><td rowspan=1 colspan=1>7月</td></tr><tr><td rowspan=1 colspan=2>1、广德变电站</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>间隔扩建区</td><td rowspan=2 colspan=1>施工准备及土建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=2 colspan=2></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>设备安装调试</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>施工准备及土建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>2、瓶窑变电站</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>间隔扩建区</td><td rowspan=2 colspan=1>施工准备及土建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=2 colspan=2></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=2 colspan=1>设备安装调试</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>施工准备及土建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>3、线路工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=6 colspan=1>塔基区</td><td rowspan=2 colspan=1>施工准备及土建工程</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>老线拆除</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=2 colspan=1>立塔、架线、调试、清场、验收、消缺</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=2></td><td rowspan=2 colspan=2></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>牵张场区、跨越施工场地区、施工道路区</td><td rowspan=2 colspan=1>施工准备及土建工程</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

## 2.7. 自然概况

## 2.7.1. 地质

## （1）广德变电站

广德变电站站址岗地段浅层地下水主要为上层滞水，深层地下水为基岩裂隙水，浅层含水层主要为①粉质黏土，水量小；基岩裂隙水埋藏较深，一般大于 5m；冲沟区域浅层地下水位埋深变化较大，主要接受大气降水、地表水的垂直入渗及地势较高阶地地下水径流补给，勘测期间地下水埋深在 0.4m\~0.6m，相应高程约为45.60m，雨季时地下水位接近地表。站址所在地区一般场地条件下，地震基本烈度Ⅵ度，地震动峰值加速度为0.05g。站址不存在不良地质作用。

## （2）瓶窑变电站

瓶窑变电站站址位于状元岭西侧，大部分地段处于拗沟内及沟口部位，地下水位埋深为 0.95m～2.7m 左右。基岩裂隙水水量贫乏，水质一般良好，且地下水位埋藏较深，对拟建建筑物影响小。站址区一般场地条件下，地震烈度为 VI 度，地震动峰值加速度为0.05g，地震动反应谱特征周期为 0.35s，地震分组为第三组。站址不存在不良地质作用。

## （3）输电线路

本线路路径所经的场地地区地质构造复杂且断裂构造显著，对区域地质稳定性及地貌形态构成重要影响。本区大地构造单元隶属扬子淮地台下扬子台坳的沿江断褶带和钱塘台褶带。

根据国家标准《中国地震动参数区划图》（GB18306-2015），拟建线路路径所经的场地，对于50年期限超越概率 10%的地震动峰值加速度为 0.05g，相对应的地震基本烈度为Ⅵ度，对应的场地基本地震动加速度反应谱特征周期为 0.35s。新建线路已对上述不良地质作用影响区进行了避让。

根据区域地质资料，地质构造条件和历史地震及近代地震活动分析，线路区场地无第四纪活动断裂和现代中、强震断裂直接通过，小震活动在空间分布上较分散，与地震构造无明显的成因关系。综合评价拟建工程场地地质构造稳定，适宜建设。

## 2.7.2. 地貌

## （1）广德变电站

广德变电站站址在宏观地貌上属皖南低山丘陵，微地貌主要以岗地为主。变电站前

期最终确定的变电站场区设计标高为 53.50m，站址不受周围河道百年一遇洪水影响，本期设计标高同前期工程。间隔扩建区现状为绿化地坪。

## （2）瓶窑变电站

瓶窑变电站站址位于状元岭西侧，大部分地段处于拗沟内及沟口部位。变电站前期最终确定的变电站场区设计标高为 8.92～9.92m，站址不受周围河道百年一遇洪水影响，本期设计标高同前期工程。间隔扩建区现状为绿化地坪。

## （3）输电线路

## 1）安徽省境内地貌

安徽省境内线路沿线地形地貌以丘陵岗地、中低山和冲洪积平原为主，沿线海拔高程在 50.1\~557.1m 之间。

## 2）浙江省境内地貌

浙江省境内线路沿线地形地貌以丘陵岗地、中低山和冲洪积平原为主，沿线海拔高程在 4.7\~315.6m 之间。

## 2.7.3. 气象

本工程项目区属亚热带湿润季风气候。本工程沿线所经安徽省、浙江省境内雨季为每年的 6 月\~9 月。根据工程沿线经过各行政区有代表性的气象站近 30 年（1995\~2024年）的实测气象资料，本工程沿线各行政区基本气象要素特征值统计见表2.7-1。

表2.7-1 工程沿线各主要行政区基本气象要素特征值表
<table><tr><td rowspan=3 colspan=1>气象要素</td><td rowspan=1 colspan=3>行政区</td></tr><tr><td rowspan=1 colspan=1>安徽省</td><td rowspan=1 colspan=2>浙江省</td></tr><tr><td rowspan=1 colspan=1>宣城市</td><td rowspan=1 colspan=1>杭州市</td><td rowspan=1 colspan=1>湖州市</td></tr><tr><td rowspan=1 colspan=1>多年平均气温（℃）</td><td rowspan=1 colspan=1>15.9</td><td rowspan=1 colspan=1>16.2</td><td rowspan=1 colspan=1>16</td></tr><tr><td rowspan=1 colspan=1>极端最高气温（℃）</td><td rowspan=1 colspan=1>41.3</td><td rowspan=1 colspan=1>42.9</td><td rowspan=1 colspan=1>41.6</td></tr><tr><td rowspan=1 colspan=1>极端最低气温（℃）</td><td rowspan=1 colspan=1>-17.8</td><td rowspan=1 colspan=1>-15</td><td rowspan=1 colspan=1>-15.4</td></tr><tr><td rowspan=1 colspan=1>≥10℃有效积温</td><td rowspan=1 colspan=1>5079</td><td rowspan=1 colspan=1>5200</td><td rowspan=1 colspan=1>5028</td></tr><tr><td rowspan=1 colspan=1>多年平均蒸发量（mm）</td><td rowspan=1 colspan=1>954</td><td rowspan=1 colspan=1>1024.7</td><td rowspan=1 colspan=1>991.5</td></tr><tr><td rowspan=1 colspan=1>多年平均降水量（mm）</td><td rowspan=1 colspan=1>1145</td><td rowspan=1 colspan=1>1140.6</td><td rowspan=1 colspan=1>1090.3</td></tr><tr><td rowspan=1 colspan=1>无霜期（天）</td><td rowspan=1 colspan=1>235</td><td rowspan=1 colspan=1>224</td><td rowspan=1 colspan=1>237</td></tr><tr><td rowspan=1 colspan=1>全年主导风向</td><td rowspan=1 colspan=1>ENE</td><td rowspan=1 colspan=1>NE</td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>年平均风速（m/s）</td><td rowspan=1 colspan=1>2.4</td><td rowspan=1 colspan=1>2.6</td><td rowspan=1 colspan=1>2.7</td></tr><tr><td rowspan=1 colspan=1>平均相对湿度（%）</td><td rowspan=1 colspan=1>79</td><td rowspan=1 colspan=1>80</td><td rowspan=1 colspan=1>78</td></tr><tr><td rowspan=1 colspan=1>24h最大降水量（mm）</td><td rowspan=1 colspan=1>241.2</td><td rowspan=1 colspan=1>236.6</td><td rowspan=1 colspan=1>217.5</td></tr><tr><td rowspan=1 colspan=1>小时最大降水量（mm）</td><td rowspan=1 colspan=1>92.4</td><td rowspan=1 colspan=1>94.7</td><td rowspan=1 colspan=1>89.5</td></tr><tr><td rowspan=1 colspan=1>5年一遇最大10min降水量（mm/min）</td><td rowspan=1 colspan=1>2.3</td><td rowspan=1 colspan=1>1.9</td><td rowspan=1 colspan=1>2</td></tr><tr><td rowspan=1 colspan=1>雨季时段（月）</td><td rowspan=1 colspan=1>6~9月</td><td rowspan=1 colspan=1>6~9月</td><td rowspan=1 colspan=1>6~9月</td></tr><tr><td rowspan=1 colspan=1>最大冻土深度（cm）</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>5</td></tr></table>

## 2.7.4. 水文

项目区涉及长江流域、太湖流域。

## 2.7.4.1 广德变电站

站址区域远离河流，无河流洪水影响，经判断，站址围墙南侧、西侧受坡面洪水影响，发生百年一遇降水时，西侧、南侧坡面洪水遇围墙阻拦会产生临时性积水，前期已考虑将站区南侧和西侧部分挡土墙兼做挡水墙，站内不受积水影响。

## 2.7.4.2 瓶窑变电站

瓶窑变电站位于浙江省杭州市余杭区瓶窑镇，属于太湖流域，整体地势平缓，南高北低，排水通畅。站址设计标高高于百年一遇洪水位，站内不受洪水影响。

## 2.7.4.3输电线路跨越河流概况

项目区涉及长江流域、太湖流域。本工程在安徽省线路跨越主要河流有桐汭河、英溪、花鼓河、粮长河、郎川河、小余里西支河、小余里河、甘溪河、大塔河等河流；在浙江省境内主线路跨越主要河流有西苕溪。输电线路在跨越河流时，避免线路对航运、河道泄洪能力的影响，并按相应的最高通航水位及最大空载船舶高度设计考虑足够的安全净空，以利航运安全。本工程不在河道及河道管理范围内立塔且不在河道管理范围内堆土，建设单位已取得沿线水务部门对本工程路径同意意见。

表2.7-2 本工程线路经过的主要河流概况及协议办理情况一览表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>行政区</td><td rowspan=1 colspan=1>跨越水体</td><td rowspan=1 colspan=1>经过方式</td><td rowspan=1 colspan=1>是否涉及管理范围</td><td rowspan=1 colspan=1>跨越处宽(m)</td><td rowspan=1 colspan=1>协议办理情况</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>安徽省宣城市广德市</td><td rowspan=1 colspan=1>桐汭河</td><td rowspan=1 colspan=1>一档跨越</td><td rowspan=1 colspan=1>否</td><td rowspan=1 colspan=1>35m、65m</td><td rowspan=1 colspan=1>见附件8—（1）广德市水利局复函</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>安徽省宣城市广德市</td><td rowspan=1 colspan=1>花鼓河</td><td rowspan=1 colspan=1>一档跨越</td><td rowspan=1 colspan=1>否</td><td rowspan=1 colspan=1>11m、15m</td><td rowspan=1 colspan=1>见附件8—（1）广德市水利局复函</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>安徽省宣城市广德市</td><td rowspan=1 colspan=1>粮长河</td><td rowspan=1 colspan=1>一档跨越</td><td rowspan=1 colspan=1>否</td><td rowspan=1 colspan=1>15m</td><td rowspan=1 colspan=1>见附件8—（1）广德市水利局复函</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>安徽省宣城市广德市</td><td rowspan=1 colspan=1>郎川河</td><td rowspan=1 colspan=1>一档跨越</td><td rowspan=1 colspan=1>否</td><td rowspan=1 colspan=1>20m</td><td rowspan=1 colspan=1>见附件8—（1）广德市水利局复函</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>安徽省宣城市广德市</td><td rowspan=1 colspan=1>小余里西支河</td><td rowspan=1 colspan=1>一档跨越</td><td rowspan=1 colspan=1>否</td><td rowspan=1 colspan=1>10m</td><td rowspan=1 colspan=1>见附件8—（1）广德市水利局复函</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>安徽省宣城市广德市</td><td rowspan=1 colspan=1>小余里河</td><td rowspan=1 colspan=1>一档跨越</td><td rowspan=1 colspan=1>否</td><td rowspan=1 colspan=1>30m</td><td rowspan=1 colspan=1>见附件8—（1）广德市水利局复函</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>安徽省宣城市广德市</td><td rowspan=1 colspan=1>甘溪河</td><td rowspan=1 colspan=1>一档跨越</td><td rowspan=1 colspan=1>否</td><td rowspan=1 colspan=1>8m</td><td rowspan=1 colspan=1>见附件8—（1）广德市水利局复函</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>安徽省宣城市广德市</td><td rowspan=1 colspan=1>大塔河</td><td rowspan=1 colspan=1>一档跨越</td><td rowspan=1 colspan=1>否</td><td rowspan=1 colspan=1>10m</td><td rowspan=1 colspan=1>见附件8—（1）广德市水利局复函</td></tr></table>

本工程500kV线路新建塔基共计 91基，其中 82基位于安徽省宣城市广德市，其余

新建塔基及线路不涉及跨越河道。本工程涉及河道管理范围，跨越河道方式均为一档跨越，不在河道管理范围内立塔且不在河道管理范围内堆土，防洪评价报告已委托相关单位进行编制，施工前取得洪评批复。线路跨越河道（桐汭河、花鼓河、粮长河、郎川河、小余里西支河、小余里河、甘溪河、大塔河属安徽省宣城市广德市水利局管理）已取得水利部门原则同意意见。线路路径方案未涉及通航河流，沿线塔基主要在山顶或山脊走线，受洪水影响较小，线路已避开冲沟及稳定性较差的山坡、避免了在山区性河流滩地上立塔，从水文方面分析，路径方案可行。

## 2.7.5. 土壤

结合中国土壤类型图，根据现场调查情况，工程沿线安徽省境内以黄棕壤、红壤、水稻土为主；浙江省境内以水稻土、黄棕壤和红壤为主。沿线表层土可剥离厚度在15cm\~30cm 不等，部分区域土壤抗蚀性较差。

表 2.7-3 本工程表土剥离厚度分区统计表
<table><tr><td colspan="1" rowspan="2">行政区</td><td colspan="1" rowspan="2">按地形、地貌分类</td><td colspan="1" rowspan="2">项目</td><td colspan="1" rowspan="2">分区</td><td colspan="4" rowspan="1">表土剥离厚度（cm）</td></tr><tr><td colspan="1" rowspan="1">耕地</td><td colspan="1" rowspan="1">林地</td><td colspan="1" rowspan="1">园地</td><td colspan="1" rowspan="1">草地</td></tr><tr><td colspan="1" rowspan="8">安徽省宣城市郎溪县</td><td colspan="1" rowspan="4">平原区</td><td colspan="1" rowspan="4">线路工程</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td></tr><tr><td colspan="1" rowspan="4">山丘区</td><td colspan="1" rowspan="4">线路工程</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td></tr><tr><td colspan="1" rowspan="10">安徽省宣城市广德市</td><td colspan="1" rowspan="6">平原区</td><td colspan="1" rowspan="2">广德变电站</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td></tr><tr><td colspan="1" rowspan="1">临时堆土区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td></tr><tr><td colspan="1" rowspan="4">线路工程</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td></tr><tr><td colspan="1" rowspan="4">山丘区</td><td colspan="1" rowspan="4">线路工程</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td></tr><tr><td colspan="1" rowspan="8">浙江省湖州市安吉县</td><td colspan="1" rowspan="4">平原区</td><td colspan="1" rowspan="4">线路工程</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td></tr><tr><td colspan="1" rowspan="4">山丘区</td><td colspan="1" rowspan="4">线路工程</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td></tr><tr><td colspan="1" rowspan="8">浙江省湖州市德清县</td><td colspan="1" rowspan="4">平原区</td><td colspan="1" rowspan="4">线路工程</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td></tr><tr><td colspan="1" rowspan="4">山丘区</td><td colspan="1" rowspan="4">线路工程</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td></tr><tr><td colspan="1" rowspan="10">浙江省杭州市余杭区</td><td colspan="1" rowspan="6">平原区</td><td colspan="1" rowspan="2">广德变电站</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td></tr><tr><td colspan="1" rowspan="1">临时堆土区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td></tr><tr><td colspan="1" rowspan="4">线路工程</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">30</td></tr><tr><td colspan="1" rowspan="4">山丘区</td><td colspan="1" rowspan="4">线路工程</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">15</td></tr></table>

表2.7-4 工程沿线土壤分布表
<table><tr><td rowspan=1 colspan=2>行政区</td><td rowspan=2 colspan=1>土壤类型</td><td rowspan=2 colspan=1>土壤特性</td><td rowspan=2 colspan=1>可剥离范围</td><td rowspan=2 colspan=1>可剥离面积(hm2)</td><td rowspan=2 colspan=1>可剥离量(万m3)</td></tr><tr><td rowspan=1 colspan=1>省</td><td rowspan=1 colspan=1>市</td></tr><tr><td rowspan=1 colspan=1>安徽省</td><td rowspan=1 colspan=1>宣城市</td><td rowspan=1 colspan=1>项目区内以黄棕壤、水稻土、潮土为主</td><td rowspan=1 colspan=1>山丘区可剥离厚度约 15cm，平原区约 30cm，土壤抗蚀性一般。</td><td rowspan=1 colspan=1>间隔扩建区、塔基区、施工道路区、牵张场区</td><td rowspan=1 colspan=1>25.29</td><td rowspan=1 colspan=1>5.35</td></tr><tr><td rowspan=2 colspan=1>浙江省</td><td rowspan=1 colspan=1>湖州市</td><td rowspan=1 colspan=1>项目区内以黄棕壤、水稻土为主</td><td rowspan=1 colspan=1>山丘区可剥离厚度约 15cm，平原</td><td rowspan=1 colspan=1>塔基区、施工道路区、牵张场区</td><td rowspan=2 colspan=1>4.07</td><td rowspan=2 colspan=1>1.13</td></tr><tr><td rowspan=1 colspan=1>杭州市</td><td rowspan=1 colspan=1>项目区内以黄棕壤、水稻土为主</td><td rowspan=1 colspan=1>区约30cm，土壤抗蚀性一般。</td><td rowspan=1 colspan=1>塔基区、施工道路区、间隔扩建区</td></tr><tr><td rowspan=1 colspan=5>合计</td><td rowspan=1 colspan=1>29.36</td><td rowspan=1 colspan=1>6.48</td></tr></table>

根据现场调查情况，对工程涉及的区县进行了表土剥离厚度、范围及面积进行了现场调查，具体现场调查情况如下。

## 2.7.6. 植被

根据中国植被类型图，安徽省境内以亚热带落叶与常绿阔叶混交林为主；浙江省境内以亚热带常绿阔叶林为主。工程沿线林草覆盖率约为 33.7%\~43.6%。植被类型见表 2.7-5。

表 2.7-5 工程沿线植被类型表
<table><tr><td rowspan=1 colspan=2>行政区</td><td rowspan=2 colspan=1>植被类型</td><td rowspan=2 colspan=1>本工程适生树、草种</td><td rowspan=2 colspan=1>林草覆盖率(%)</td></tr><tr><td rowspan=1 colspan=1>省</td><td rowspan=1 colspan=1>市(州)</td></tr><tr><td rowspan=1 colspan=1>安徽省</td><td rowspan=1 colspan=1>宣城市</td><td rowspan=1 colspan=1>宣城市属亚热带落叶与常绿阔叶混交林地带，多为次生植被或人工植被，主要树种有甜槠、苦槠林、杉木、青冈栎、油松、杨树、榆树等。草本植物有黑麦草、狗牙根、三叶草、百喜草等。</td><td rowspan=1 colspan=1>百喜草、狗牙根、胡枝子、算盘子、毛杜鹃、杉木、香樟等。</td><td rowspan=1 colspan=1>43.6</td></tr><tr><td rowspan=2 colspan=1>浙江省</td><td rowspan=1 colspan=1>湖州市</td><td rowspan=1 colspan=1>湖州市属亚热带常绿阔叶林带，主要树种有栓皮栎、杉木、江竹、樟树、无患子、马尾松、刺槐等。草本植物有百喜草、黑麦草、三叶草、苜蓿、狗牙根等。</td><td rowspan=1 colspan=1>狗牙根、百喜草、三叶草、紫穗槐、野牡丹、杉木、杜英等。</td><td rowspan=1 colspan=1>33.7</td></tr><tr><td rowspan=1 colspan=1>杭州市</td><td rowspan=1 colspan=1>杭州市属亚热带常绿阔叶林带，主要树种有杉木、毛竹、江竹、广玉兰、樟树、马尾松、刺槐等。草本植物有黑麦草、三叶草、苜蓿、狗牙根等。</td><td rowspan=1 colspan=1>百喜草、三叶草、狗牙根、紫穗槐、胡枝子、杉木、刺槐等。</td><td rowspan=1 colspan=1>35.5</td></tr></table>

根据当地气候特点和现场考察情况，调查本工程线路沿线主要的适生树种、草种见表 2.7-6。

表2.7-6 工程沿线主要适生树种、草种一览表
<table><tr><td colspan="1" rowspan="1">区域</td><td colspan="1" rowspan="1">类型</td><td colspan="1" rowspan="1">树草种</td><td colspan="1" rowspan="1">植物学、生态学特征</td></tr><tr><td colspan="1" rowspan="8">安徽省</td><td colspan="1" rowspan="2">乔木</td><td colspan="1" rowspan="1">杉木</td><td colspan="1" rowspan="1">杉木是柏科杉木属高大乔木，株高大；树皮灰褐色裂成长条片，内皮淡红色；大枝平展，小枝对生或轮生，幼枝绿色，光滑无毛，冬芽近球形，具小形叶状芽鳞；叶披针形或窄；雄球花圆锥状，绿色。较喜光，幼树稍耐荫。喜温喜湿、怕风怕旱，对土壤要求高于一般树种，喜肥嫌瘦，不耐盐碱。速生、丰产用材树种。适宜在温暖湿润、雨量较多的山地生长，喜排水良好、土层深厚、疏松、肥沃的酸性土壤。</td></tr><tr><td colspan="1" rowspan="1">香樟</td><td colspan="1" rowspan="1">香樟是樟科樟属的常绿乔木，树高可达30米，胸径约3米，树皮幼时绿色光滑，老后变为黄褐色，呈不规则纵裂。枝条开展，树冠广展，呈卵形或伞形。叶片革质，卵状椭圆形，长5-10厘米，叶面光亮，背面灰绿色，离基三出脉，全缘或微波状。圆锥花序腋生，花小，黄绿色。核果球形，熟时紫黑色，直径约6-8毫米。香樟适应性强，喜温暖湿润气候，耐寒性较弱，适生于深厚、肥沃的酸性或中性土壤，在红壤、黄壤及沙质土中均能生长，但忌盐碱地和积水环境。根系发达，深根性，抗风能力强，对二氧化硫等有害气体有一定抗性。</td></tr><tr><td colspan="1" rowspan="3">灌木</td><td colspan="1" rowspan="1">毛杜鹃</td><td colspan="1" rowspan="1">毛杜鹃是杜鹃花科杜鹃花属的常绿小灌木，植株高达0.5米-1米，叶芽鳞早落；叶为长圆状披针形、倒卵状披针形至卵状披针形，先端急尖或圆钝，基部圆钝，叶柄被鳞片和刚毛；花序顶生，花芽鳞在花期宿存，花粉红至粉紫色，外面密被鳞片，内面被长髯毛，子房卵圆形；花期5-6月。性喜温暖湿润的气候以及凉爽的环境，喜阳光充足但怕烈日暴晒，稍耐阴，喜肥沃疏松且排水良好的酸性沙质壤土。</td></tr><tr><td colspan="1" rowspan="1">胡枝子</td><td colspan="1" rowspan="1">胡枝子为直立灌木，高1~3米，多分枝，小枝黄色或暗褐色，有条棱，被疏短毛；芽卵形，长2~3毫米，具数枚黄褐色鳞片。羽状复叶具3小叶；托叶2枚，线状披针形，长3~4.5毫米；叶柄长2~7（~9）厘米；小叶质薄，卵形、倒卵形或卵状长圆形，长1.5~6厘米，宽1~3.5厘米，先端钝圆或微凹，稀稍尖，具短刺尖，基部近圆形或宽楔形，全缘，上面绿色，无毛，下面色淡，被疏柔毛，老时渐无毛。果为荚果斜倒卵形，稍扁，具网纹，密被短柔毛；花期7-9月，果期9-10月。胡枝子耐旱，耐瘠薄、也耐水湿、耐寒性很强。再生能力强。对土壤适应性强，生于山坡、灌丛及杂木林间。</td></tr><tr><td colspan="1" rowspan="1">算盘子</td><td colspan="1" rowspan="1">算盘子为大戟科灌木或小乔木，高1-3米。单叶互生，叶片椭圆形或卵形，全缘，两面被柔毛。花单性，雌雄同株，簇生于叶腋，无花瓣。蒴果扁球形，具纵沟，形似算盘珠，成熟时红色。花期5-8月，果期8-11月；种子靠鸟类或风力传播，适应性强，喜温暖湿润气候，耐贫瘠，在酸性至中性土壤中均可生长。</td></tr><tr><td colspan="1" rowspan="3">草本植物</td><td colspan="1" rowspan="1">黑麦草</td><td colspan="1" rowspan="1">黑麦草属多年生草本植物，秆高30-90厘米，基部节上生根质软。叶舌长约2毫米；叶片柔软，具微毛，有时具叶耳。穗形穗状花序直立或稍弯；小穗轴平滑无毛；颖披针形，边缘狭膜质；外稃长圆形，草质，平滑，顶端无芒；两脊生短纤毛。颖果长约为宽的3倍。花果期5-7月。</td></tr><tr><td colspan="1" rowspan="1">百喜草</td><td colspan="1" rowspan="1">禾本科雀稗属多年生草本植物。具粗壮、木质、多节的根状茎。生性粗放，对土壤选择性不严，分蘖旺盛，地下茎粗壮，根系发达。种子表面有蜡质，播种前宜先浸水一夜再播种，以提高发芽率。密度疏，耐旱性、耐暑性极强，耐寒性尚可，耐阴性强，耐踏性强。</td></tr><tr><td colspan="1" rowspan="1">狗牙根</td><td colspan="1" rowspan="1">禾本科、狗牙根属低矮草本植物，秆细而坚韧，下部匍匐地面蔓延甚长，节上常生不定根，高可达30厘米，秆壁厚，光滑无毛，有时略两侧压扁。狗牙根为多年生深根杂草，以匍匐茎和种子繁殖，以匍匐茎繁殖为主。喜潮湿，耐干旱和盐碱。其根茎蔓延力很强，广铺地面，为良好的固堤保土植物。</td></tr><tr><td colspan="1" rowspan="6">浙江省</td><td colspan="1" rowspan="2">乔木</td><td colspan="1" rowspan="1">杉木</td><td colspan="1" rowspan="1">杉木是柏科杉木属高大乔木，株高大；树皮灰褐色裂成长条片，内皮淡红色；大枝平展，小枝对生或轮生，幼枝绿色，光滑无毛，冬芽近球形，具小形叶状芽鳞；叶披针形或窄；雄球花圆锥状，绿色。较喜光，幼树稍耐荫。喜温喜湿、怕风怕旱，对土壤要求高于一般树种，喜肥嫌瘦，不耐盐碱。速生、丰产用材树种。适宜在温暖湿润、雨量较多的山地生长，喜排水良好、土层深厚、疏松、肥沃的酸性土壤。</td></tr><tr><td colspan="1" rowspan="1">杜英</td><td colspan="1" rowspan="1">杜英科杜英属常绿乔木植物，高5-15米；嫩枝及顶芽初时被微毛，不久变秃净，干后黑褐色。叶革质，披针形或倒披针形，长7-12厘米，宽2-3.5厘米，上面深绿色，干后发亮，下面秃净无毛，幼嫩时亦无毛，先端渐尖，尖头钝，基部楔形，常下延，侧脉7-9对，在上面不很明显，在下面稍突起，网脉在上下两面均不明显，边缘有小钝齿；叶柄长1厘米，初时有微毛，在结实时变秃净。喜温暖潮湿环境，耐寒性稍差。稍耐阴，根系发达，萌芽力强，耐修剪。喜排水良好、湿润、肥沃的酸性土壤。适生于酸性之黄壤和红黄壤山区。适用于采伐迹地、矿区复绿等生态脆弱区，快速恢复植被覆盖。</td></tr><tr><td colspan="1" rowspan="2">灌木</td><td colspan="1" rowspan="1">紫穗槐</td><td colspan="1" rowspan="1">紫穗槐是豆科紫穗槐属落叶灌木植物。紫穗槐小枝幼时密被短柔毛，后渐变无毛；小叶卵形或椭圆形；穗状花序顶生或生于枝条上部叶腋，花冠紫色；荚果长圆形，成熟时棕褐色；花果期5-10月。紫穗槐耐寒性强，耐干旱能力也很强，能在降水量200毫升左右地区生长。</td></tr><tr><td colspan="1" rowspan="1">野牡丹</td><td colspan="1" rowspan="1">野牡丹科、桃金娘属植物，多年生，生长迅速，营养繁殖能力强大，具很强的生命力，蘖植能力强。喜温热湿润气候，亦抗旱，耐刈割性强，耐阴性较差。适应粘土、沙土各种土壤。分布在热带、亚热带和温带沿海地区。匍匐茎蔓延地面，质地粗，耐践踏，茎叶茂盛，可长成致密的草皮，固堤护坡防治水土流失非常有效。</td></tr><tr><td colspan="1" rowspan="2">草本植物</td><td colspan="1" rowspan="1">狗牙根</td><td colspan="1" rowspan="1">禾本科、狗牙根属低矮草本植物，秆细而坚韧，下部匍匐地面蔓延甚长，节上常生不定根，高可达30厘米，秆壁厚，光滑无毛，有时略两侧压扁。狗牙根为多年生深根杂草，以匍匐茎和种子繁殖，以匍匐茎繁殖为主。喜潮湿，耐干旱和盐碱。其根茎蔓延力很强，广铺地面，为良好的固堤保土植物。</td></tr><tr><td colspan="1" rowspan="1">黑麦草</td><td colspan="1" rowspan="1">黑麦草属多年生草本植物，秆高30-90厘米，基部节上生根质软。叶舌长约2毫米；叶片柔软，具微毛，有时具叶耳。穗形穗状花序直立或稍弯；小穗轴平滑无毛；颖披针形，边缘狭膜质；外稃长圆形，草质，平滑，顶端无芒；两脊生短纤毛。颖果长约为宽的3倍。花果期5-7月。</td></tr></table>

## 2.7.7. 水土保持敏感区

## （1）水土流失重点防治区

本工程涉及县（市）级行政区 5个，分别为安徽省宣城市郎溪县、广德市、浙江省湖州市安吉县、德清县和杭州市余杭区。根据《水利部办公厅关于做好国家级水土流失重点预防区和重点治理区落地上图成果应用的通知》，通过全国水土保持信息管理系统查询，本项目所在区域不涉及国家级水土流失重点预防区和重点治理区；根据《安徽省人民政府关于调整省级水土流失重点预防区和重点治理区的通告》（皖政秘〔2026〕73号），本项目所在的广德市属于皖南山区省级水土流失重点预防区；根据《浙江省水土保持规划（2015-2030年）》，本项目所在的安吉县、德清县、余杭区属于浙江省天目山

-昱岭水土流失重点预防区。

## （2）其他水土保持敏感区

本工程线路路径经过优化后已避开了多处饮用水水源保护区、湿地保护区等水土保持敏感区，工程在线路优化的基础上，不涉及永久基本农田、国家公益林、基本草原等其他水土保持敏感区，但本工程线路仍需穿（跨）越自然公园、风景名胜区、水源保护区、生态保护红线、河湖管理范围等共 9处水土保持敏感区（均已取得各部门路径同意意见）。涉及水土保持敏感区列表详见表 2.7-7。

表2.7-7 本工程涉及的水土保持敏感区
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">类型</td><td colspan="1" rowspan="1">名称</td><td colspan="1" rowspan="1">级别</td><td colspan="1" rowspan="1">管理部门</td><td colspan="1" rowspan="1">行政区</td><td colspan="1" rowspan="1">主要保护对象</td><td colspan="1" rowspan="1">与本项目的相对位置关系</td><td colspan="1" rowspan="1">主管部门支撑性文件办理情况</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="2">自然保护地</td><td colspan="1" rowspan="1">安徽阳岱山省级森林公园</td><td colspan="1" rowspan="1">省级</td><td colspan="1" rowspan="1">广德市林业发展中心</td><td colspan="1" rowspan="1">安徽省宣城市广德市</td><td colspan="1" rowspan="1">森林生态系统及生物多样性</td><td colspan="1" rowspan="1">穿越阳岱山省级森林公园约1.88km，立塔3基。</td><td colspan="1" rowspan="1">广德市林业发展中心—广林发〔2025〕52号</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">浙江莫干山风景名胜区</td><td colspan="1" rowspan="1">国家级</td><td colspan="1" rowspan="1">浙江省林业局</td><td colspan="1" rowspan="1">浙江省湖州市德清县</td><td colspan="1" rowspan="1">自然景观、人文古迹</td><td colspan="1" rowspan="1">穿越三级保护区约1.6km，穿越外围保护地带约4.8km，不涉及新立杆塔。</td><td colspan="1" rowspan="1">浙江省林业局关于广德～瓶窑 500kV 交流增容工程有关意见的复函</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="2">生态保护红线</td><td colspan="1" rowspan="1">安徽省生态保护红线</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">安徽省自然资源厅</td><td colspan="1" rowspan="1">安徽省宣城市广德市</td><td colspan="1" rowspan="1">生物多样性维护</td><td colspan="1" rowspan="1">穿越生态保护红线约14.01km，立塔 25 基。</td><td colspan="1" rowspan="1">安徽省自然资源厅—建设项目用地预审与选址意见书</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">浙江省生态保护红线</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">浙江省自然资源厅</td><td colspan="1" rowspan="1">浙江省湖州市安吉县、德清县，杭州市余杭区</td><td colspan="1" rowspan="1">生物多样性维护</td><td colspan="1" rowspan="1">穿越生态保护红线约14.12km，不涉及新立杆塔。</td><td colspan="1" rowspan="1">浙江省自然资源厅—建设项目用地预审与选址意见书</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="4">饮用水水源保护区</td><td colspan="1" rowspan="1">安徽广德市粮长门水库备用水源保护区</td><td colspan="1" rowspan="1">县级</td><td colspan="1" rowspan="1">宣城市广德市生态环境分局</td><td colspan="1" rowspan="1">安徽省宣城市广德市</td><td colspan="1" rowspan="1">饮用水水源</td><td colspan="1" rowspan="1">一档跨越二级保护区约0.7km，不涉及新立杆塔。</td><td colspan="1" rowspan="3">宣城市广德市生态环境分局关于广德～瓶窑500千伏线路增容工程征询路径意见函的回复意见</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">安徽卢村水库集中式饮用水水源保护区</td><td colspan="1" rowspan="1">县级</td><td colspan="1" rowspan="1">宣城市广德市生态环境分局</td><td colspan="1" rowspan="1">安徽省宣城市广德市</td><td colspan="1" rowspan="1">饮用水水源</td><td colspan="1" rowspan="1">穿越二级保护区约7.7km，立塔16基。</td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">安徽誓节镇桐汭河誓节段饮用水水源保护区</td><td colspan="1" rowspan="1">乡镇</td><td colspan="1" rowspan="1">宣城市广德市生态环境分局</td><td colspan="1" rowspan="1">安徽省宣城市广德市</td><td colspan="1" rowspan="1">饮用水水源</td><td colspan="1" rowspan="1">一档跨越二级保护区约0.07km，不涉及新立杆塔。</td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">浙江余英溪德清源头水保护区</td><td colspan="1" rowspan="1">县级</td><td colspan="1" rowspan="1">德清县人民政府</td><td colspan="1" rowspan="1">浙江省湖州市德清县</td><td colspan="1" rowspan="1">饮用水水源</td><td colspan="1" rowspan="1">穿越二级保护区约7.5km，穿越准保护区约 10.0km，不涉及新立杆塔。</td><td colspan="1" rowspan="1">德清县人民政府文件—德政函〔2025〕88号</td></tr><tr><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">河湖管理范围</td><td colspan="1" rowspan="1">河道管理范围</td><td colspan="1" rowspan="1">县级</td><td colspan="1" rowspan="1">广德市水利局</td><td colspan="1" rowspan="1">安徽省宣城市广德市</td><td colspan="1" rowspan="1">河道及河道管理范围</td><td colspan="1" rowspan="1">架空线路跨越河道，不在河道管理范围内立塔及堆土。</td><td colspan="1" rowspan="1">广德市水利局关于广德～瓶窑 500 千伏线路增容工程线路路径的反馈意见</td></tr><tr><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">国家公益林</td><td colspan="7" rowspan="1">本工程不涉及</td></tr><tr><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1">永久基本农田</td><td colspan="7" rowspan="1">本工程不涉及</td></tr><tr><td colspan="1" rowspan="1">12</td><td colspan="1" rowspan="1">基本草原</td><td colspan="7" rowspan="1">本工程不涉及</td></tr></table>

## 3 项目水土保持评价

## 3.1. 工程选址（线）水土保持评价

## 3.1.1. 制约性因素分析

依据《中华人民共和国水土保持法》、《中华人民共和国长江保护法》、安徽省实施《中华人民共和国水土保持法》办法、《浙江省水土保持条例》、以及《生产建设项目水土保持技术标准》（GB50433-2018）的规定和要求，对工程选址（线）进行了分析与评价并提出相应要求，具体见表 3.1-1至3.1-3。

表3.1-1 主体工程选址（线）水土保持制约性因素分析
