<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">约束性条件</td><td colspan="1" rowspan="1">相符性分析</td><td colspan="1" rowspan="1">分析结果</td></tr><tr><td colspan="4" rowspan="1">《中华人民共和国水土保持法》</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">第十七条：禁止在崩塌、滑坡危险区和泥石流易发区从事取土、挖砂、采石等可能造成水土流失的活动。</td><td colspan="1" rowspan="1">本工程不在崩塌、滑坡危险区和泥石流易发区从事取土、挖砂、采石。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">第十八条：水土流失严重、生态脆弱的地区，应当限制或者禁止可能造成水土流失的生产建设活动，严格保护植物、沙壳、结皮、地衣等</td><td colspan="1" rowspan="1">本工程沿线林草植被覆盖率较高，不属于水土流失严重、生态脆弱地区。施工结束后对临时占地区域进行植被恢复。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">第二十四条：生产建设项目选址、选线应当避让水土流失重点预防区和重点治理区；无法避让的，应当提高防治标准，优化施工工艺，减少地表扰动和植被损坏范围，有效控制可能造成的水土流失。</td><td colspan="1" rowspan="1">本工程线路工程不可避让安徽省皖南山区省级水土流失重点预防区、浙江省天目山-昱岭水土流失重点预防区。本方案通过优化施工工艺（如塔基施工时要划定施工范围、采用不等高基础、塔基余土平摊在永久占地范围内、设置彩旗绳限界，固定施工便道，严禁施工人员越界活动和施工机械下道行驶；施工时应在工期安排上合理有序，除施工必须不得铲除或碾压植被；合理安排工期，抓紧时间完成施工内容，避免大风、暴雨天气施工；加强对施工人员的培训），提高防治标准（如截排水工程级别由2级提高为1级；拦挡工程级别由5级提升为4级；植被恢复与建设工程级别由3级提高为2级），有效控制可能新增的水土流失。</td><td colspan="1" rowspan="1">已提高防治标准。符合</td></tr><tr><td colspan="4" rowspan="1">安徽省实施《中华人民共和国水土保持法》办法</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">第十八条：生产建设项目选址、选线应当避让水土流失重点预防区和重点治理区；无法避让的，应当提高防治标准，优化施工工艺，减少地表扰动和植被损坏范围，有效控制可能造成的水土流失。在国家级水土流失重点预防区、城市规划区范围内，禁止新建破坏植被、损坏地貌等可能造成水土流失的露天采矿生产建设项目。</td><td colspan="1" rowspan="1">本工程涉及水土流失重点预防区的区域执行一级标准并提高指标值，并通过优化施工工艺，有效控制可能新增的水土流失。本工程不属于露天采矿项目。</td><td colspan="1" rowspan="1">存在无法避让区域，优化施工工艺，提高防治指标后符合。</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="3" rowspan="1">《浙江省水土保持条例》</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">第七条：水土流失重点预防区和重点治理区应当避免或者减少生产建设活动；其中，法律、法规规定禁止建设的区域，从其规定。</td><td colspan="1" rowspan="1">浙江省境内水土保持“两区”不可避让，已执行南方红壤区一级标准并提高指标值，优化施工方案和工艺，减少地表扰动和植被损坏范围，机械化施工缩短施工周期和地表裸露时间，有效控制水土流失。</td><td colspan="1" rowspan="1">存在无法避让区域，优化施工工艺，提高防治指标后符合。</td></tr></table>

表3.1-2 与《中华人民共和国长江保护法》中相关条款分析与评价
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>约束性条件</td><td rowspan=1 colspan=1>相符性分析</td><td rowspan=1 colspan=1>分析结果</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>第四章、第四十九条禁止在长江流域河湖管理范围内倾倒、填埋、弃置、处理固体废弃物。</td><td rowspan=1 colspan=1>本工程项目区不涉及左侧所述行为。</td><td rowspan=1 colspan=1>符合</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>第五章、第六十一条禁止在长江流域水土流失严重、生态脆弱的区域开展可能造成水土流失的生产建设活动。</td><td rowspan=1 colspan=1>本工程项目区不属于长江流域水土流失严重、生态脆弱的区域。</td><td rowspan=1 colspan=1>符合</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>第八章、第八十八条违反本法规定，有下列行为之一的：（一）在长江干支流岸线一公里范围内新建、扩建化工园区和化工项目的；（二）在长江干流岸线三公里范围内和重要支流岸线一公里范围内新建、改建、扩建尾矿库的；（三）违反生态环境准入清单的规定进行生产建设活动的。</td><td rowspan=1 colspan=1>本工程不涉及左栏所列项目。</td><td rowspan=1 colspan=1>符合</td></tr></table>

表3.1-3 与《生产建设项目水土保持技术标准》水土保持制约性因素分析
<table><tr><td rowspan=1 colspan=2>GB50433-2018的约束性条件</td><td rowspan=1 colspan=1>相符性分析</td><td rowspan=1 colspan=1>分析结果</td></tr><tr><td rowspan=3 colspan=1>工程选址（线）方面</td><td rowspan=1 colspan=1>选址（线）应避让水土流失重点预防区和重点治理区。</td><td rowspan=1 colspan=1>工程不可避让安徽省皖南山区省级水土流失重点预防区、浙江省天目山-昱岭水土流失重点预防区。工程通过优化线路路径和杆塔型式，减少工程占地和土石方量，优化施工工艺（如塔基施工时划定施工范围、塔基余土平摊在永久占地范围内、设置彩旗限界，限定施工便道，严禁施工人员越界活动和施工机械下道行驶；施工时应在工期安排上合理有序，除施工必须不得铲除或碾压植被；合理安排工期，避免大风、暴雨天气施工；加强对施工人员的培训，提高水土保持防护意识），山丘区杆塔采用不等高基础，经过林区采用加高杆塔跨越方式，加大档距减少敏感区内塔基数量，控制山丘区铁塔拆除临时占地，减少牵张场布设数量，尽量采用索道运输，减少新修施工道路长度，采用适宜铁塔基础减少土方开挖等措施，同时提高防治标准指标值（提高林草覆盖率、截排水工程、拦挡工程等级），有效控制可能造成的水土流失。</td><td rowspan=1 colspan=1>存在无法避让区域，主体工程及本方案优化施工工艺，提高防治指标后符合。</td></tr><tr><td rowspan=1 colspan=1>选址（线）应避让河流两岸、湖泊和水库周边的植物保护带。</td><td rowspan=1 colspan=1>本工程线路一档跨越桐汭河、英溪、花鼓河、粮长河、郎川河、小余里西支河、小余里河、甘溪河、大塔河、西苕溪等河流，已避让河流两岸、湖泊和水库周边的植物保护带。</td><td rowspan=1 colspan=1>符合</td></tr><tr><td rowspan=1 colspan=1>选址（线）应避让全国水土保持监测网络中的水土保持监测站点、重点试验区及国家确定的水土保持长期定位观测站。</td><td rowspan=1 colspan=1>本工程已避让了左栏所列站点及试验区。</td><td rowspan=1 colspan=1>符合</td></tr></table>

综上所述，本工程部分区域涉及水土保持敏感区，在选址（线）及建设中虽有一定的限制性因素，通过加大档距减少敏感区内塔基数量，控制山丘区铁塔拆除临时占地，山丘区杆塔采用不等高基础，经过林区采用加高杆塔跨越方式，减少牵张场布设数量，尽量采用索道运输，减少新修施工道路长度，采用适宜铁塔基础减少土方开挖等措施，同时提高防治指标，加强预防保护，优化设计及施工工艺，尽量减少地表扰动和植被损坏范围，采取科学可行的水土流失防治措施后，可满足水土保持要求，工程建设可行。

## 3.1.2.特定水土流失类型区的特殊性分析

依据《生产建设项目水土保持技术标准》（GB50433-2018），结合本项目建设特征和区域现状，对照规范进行符合性分析，满足规范相关要求，详见表 3.1-4。

表3.1-4 不同水土流失类型区的水土流失特殊规定分析表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>制约性因素条款</td><td rowspan=1 colspan=1>本工程情况</td><td rowspan=1 colspan=1>相符性</td></tr><tr><td rowspan=1 colspan=4>南方红壤区</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>坡面应布设径流排导工程，防止引发崩岗、滑坡等灾害。</td><td rowspan=1 colspan=1>本工程山丘区塔基已根据坡面实际情况设置排水沟及挡墙。</td><td rowspan=1 colspan=1>符合本类型区特殊规定。</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>针对暴雨、台风特点，应采取应急防护措施。</td><td rowspan=1 colspan=1>临时占压场地采取土工布苫盖、铺设彩条布等临时措施，有效防止暴雨的影响。</td><td rowspan=1 colspan=1>符合本类型区特殊规定。</td></tr></table>

## 3.2. 建设方案与布局水土保持分析评价

## 3.2.1. 建设方案评价

## （1）建设方案相符性分析

本方案对照《生产建设项目水土保持技术标准》（GB50433-2018）中关于工程建设方案与布局的相关规定进行水土保持分析与评价，并提出相应要求，详见表 3.2-1。

表3.2-1 《生产建设项目水土保持技术标准》关于工程建设方案与布局的分析评价
<table><tr><td colspan="2" rowspan="1">GB50433-2018的约束性条件</td><td colspan="1" rowspan="1">相符性分析</td><td colspan="1" rowspan="1">分析结果</td></tr><tr><td colspan="1" rowspan="3">建设方案应符合下列规定</td><td colspan="1" rowspan="1">山丘区输电工程塔基应采用不等高基础，经过林区的应采用加高铁塔跨越方式。</td><td colspan="1" rowspan="1">根据主体工程设计资料，本工程为减少基面土石方开挖量和破坏山区植被，在山丘区塔基采用全方位高低腿塔及主柱加高基础。在路径选择时，尽量避开林区，对线路走廊范围内不能避开的林区，采用加高塔身的方法进行高跨，减少林木砍伐。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1">对无法避让水土流失重点预防区和重点治理区的生产建设项目，建设方案应符合下列规定。</td><td colspan="1" rowspan="1">本工程线路路径无法避让安徽省皖南山区省级水土流失重点预防区、浙江省天目山-昱岭水土流失重点预防区。经主体设计对建设方案进行优化和水保方案分析补充后，本工程与左栏要求相符性分析如下：</td><td colspan="1" rowspan="2">符合</td></tr><tr><td colspan="1" rowspan="1">①应优化方案，减少工程占地和土石方量。</td><td colspan="1" rowspan="1">变电站在满足电气设备要求基础上，布置紧凑，功能分区明确，临时堆土区域设置在站内空地处。竖向布置充分考虑地形条件，以土石方平衡，无外弃、无借方为原则，减少土石方工程量。输电线路优化了线路路径方案，各塔四条腿可根据实际地形自由调节组合，并配合高低基础使用以适应塔位原地形，进而减少了总体占地面积及塔基基础土石方挖填工程量。优化施工组织方案，充分利用已有道路运输，减少施工道路开挖扰动，合理安排架线施工，采用无人机放线等先进施工架线工艺，减少牵张场地设置数量，同时采用索桥封网架线施工，减少跨越架搭建，临时施工场地设置彩条旗围护，严</td></tr><tr><td colspan="1" rowspan="4"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">格控制临时施工扰动范围。</td><td colspan="1" rowspan="4"></td></tr><tr><td colspan="1" rowspan="1">②截排水工程、拦挡工程的工程等级和防洪标准应提高一级。</td><td colspan="1" rowspan="1">主体设计根据相关规范，本工程变电站防洪标准为100年一遇，防护等级为1级，不再进行提高；变电站和线路工程涉及水土流失重点防治区，截排水工程由2级提高为1级；塔基排水沟设计重现期为10年一遇，主体设计考虑的塔基区排水沟规格满足1级标准，无需提高；拦挡工程级别由5级提升至4级，主体设计考虑的浆砌石挡墙规格满足4级标准。</td></tr><tr><td colspan="1" rowspan="1">③宜布设雨洪集蓄、沉沙设施。</td><td colspan="1" rowspan="1">本工程在线路工程塔基区布设有沉沙设施。</td></tr><tr><td colspan="1" rowspan="1">④提高植物措施标准，林草覆盖率应提高1~2个百分点。</td><td colspan="1" rowspan="1">经本方案分析补充，变电站站区因涉及水土流失重点预防区，植被恢复与建设工程级别为2级，站内铺植草皮绿化，满足2级标准；线路工程涉及水土保持敏感区的，工程级别3级提高为2级，同时提高林草覆盖率1~2个百分点，其他分区依据原地貌恢复绿化，敏感区提高了绿化密度，并考虑了损耗系数。</td></tr></table>

根据上述分析，经主体设计优化，本工程建设方案总体合理，符合水土保持相关规定与要求。

## （2）水土保持敏感区不可避让性分析

## 1）水土保持重点预防区和重点治理区

根据《水利部办公厅关于做好国家级水土流失重点预防区和重点治理区落地上图成果应用的通知》，通过全国水土保持信息管理系统查询，本项目所在区域不涉及国家级水土流失重点预防区和重点治理区；根据《安徽省人民政府关于调整省级水土流失重点预防区和重点治理区的通告》（皖政秘〔2026〕73 号），本项目所在的广德市属于皖南山区省级水土流失重点预防区；根据《浙江省水土保持规划（2015-2030年）》，本项目所在的安吉县、德清县、余杭区属于浙江省天目山-昱岭水土流失重点预防区。

安徽省境内广德变电站间隔扩建工程及拆除、利旧挂线段线路均不涉及安徽省省级水土流失重点防治区。新建段线路南侧为连片安徽省省级水土流失重点防治区，北侧为扬子鳄国家级自然保护区（核心区），根据《中华人民共和国自然保护区条例》（2026年 3 月 15 日起修订版）要求，禁止在自然保护区（核心区）内开展生产建设等人为活动，扬子鳄国家级自然保护区（核心区）北侧为已建特高压线路（1000kV湖安线、±800kV锦苏线、±800kV复奉线等）密集通道 600m 控制线，本工程新建线路不得进入控制线范围，控制线以北为广德市城市居民区，当地政府不同意本新建线路从居民区穿越，对后续城市建设规划影响较大。

因此，本工程安徽段新建段线路无法避让皖南山区省级水土流失重点预防区，线路优化前穿越皖南山区省级水土流失重点预防区长度共计约 9.72km，立塔 23 基，塔基永久占地面积 $4 7 6 3 \mathrm { m } ^ { 2 }$ ，线路优化后穿越皖南山区省级水土流失重点预防区长度共计约9.13km，立塔17基，塔基永久占地面积 $3 5 4 6 \mathrm { m } ^ { 2 }$ ，共计减少穿越皖南山区省级水土流失重点预防区长度为0.59km，减少立塔6基，塔基永久占地面积减少 1217m<sup>2</sup>。

本工程安徽段新建线路在皖南山区省级水土流失重点预防区内共涉及 4 个小流域，分别为丁冲小流域、清方村小流域、梨园小流域和卢村水库小流域，各小流域概述及线路优化分析如下：

## （1）丁冲小流域

## ①概述

该处小流域位于安徽省宣城市广德市卢村乡卢村水库西南侧，该小流域属皖南山区省级水土流失重点预防区，面积 $1 5 . 1 5 \mathrm { k m } ^ { 2 }$ 。本工程原路径穿越丁冲小流域约 3.48km，立塔8基。

## ②优化分析

本工程通过对小流域内的线路路径、塔位进行优化调整，位于丁冲小流域内西侧边缘的塔基调出了小流域内，小流域内塔基档距由原来的平均 440m 调整为平均 510m，可以减少穿越小流域线路0.20km，减少立塔2基，减少塔基永久占地面积约 438m<sup>2</sup>。优化内容见下表所示。

表3.2-2 本工程线路穿越丁冲小流域方案优化内容表
<table><tr><td rowspan=1 colspan=1>建设情况</td><td rowspan=1 colspan=1>原方案</td><td rowspan=1 colspan=1>优化方案</td></tr><tr><td rowspan=1 colspan=1>穿越长度</td><td rowspan=1 colspan=1>3.48km</td><td rowspan=1 colspan=1>3.28km</td></tr><tr><td rowspan=1 colspan=1>立塔数量</td><td rowspan=1 colspan=1>8基</td><td rowspan=1 colspan=1>6基</td></tr><tr><td rowspan=1 colspan=1>塔基永久占地面积</td><td rowspan=1 colspan=1>1726m²</td><td rowspan=1 colspan=1>1288m²</td></tr><tr><td rowspan=1 colspan=1>减少穿越小流域长度</td><td rowspan=1 colspan=2>0.20km</td></tr><tr><td rowspan=1 colspan=1>减少立塔数量</td><td rowspan=1 colspan=2>2基</td></tr><tr><td rowspan=1 colspan=1>减少小流域内塔基永久占地面积</td><td rowspan=1 colspan=2>438m²</td></tr></table>

## （2）清方村小流域

## ①概述

该处小流域位于安徽省宣城市广德市卢村乡卢村水库西南侧，该小流域属皖南山区

省级水土流失重点预防区，面积 $9 . 1 1 \mathrm { k m } ^ { 2 }$ 。本工程原路径穿越清方村小流域约 1.78km，立塔4基。

## ②优化分析

本工程通过对小流域内的塔位进行优化调整，小流域内塔基档距由原来的平均461m 调整为平均514m，可以减少立塔 1基，减少塔基永久占地面积约 $1 9 7 \mathrm m ^ { 2 }$ 。优化内容见下表所示。

表3.2-2 本工程线路穿越清方村小流域方案优化内容表
<table><tr><td rowspan=1 colspan=1>建设情况</td><td rowspan=1 colspan=1>原方案</td><td rowspan=1 colspan=1>优化方案</td></tr><tr><td rowspan=1 colspan=1>穿越长度</td><td rowspan=1 colspan=1>1.78km</td><td rowspan=1 colspan=1>1.78km</td></tr><tr><td rowspan=1 colspan=1>立塔数量</td><td rowspan=1 colspan=1>4基</td><td rowspan=1 colspan=1>3基</td></tr><tr><td rowspan=1 colspan=1>塔基永久占地面积</td><td rowspan=1 colspan=1>823m²</td><td rowspan=1 colspan=1>626m²</td></tr><tr><td rowspan=1 colspan=1>减少穿越小流域长度</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>减少立塔数量</td><td rowspan=1 colspan=2>1基</td></tr><tr><td rowspan=1 colspan=1>减少小流域内塔基永久占地面积</td><td rowspan=1 colspan=2>197m²</td></tr></table>

## （3）梨园小流域

## ①概述

该处小流域位于安徽省宣城市广德市卢村乡卢村水库南侧，该小流域属皖南山区省级水土流失重点预防区，面积 $1 7 . 7 9 \mathrm { k m } ^ { 2 }$ 。本工程原路径穿越梨园小流域约1.57km，立塔3基。

## ②优化分析

本工程通过对小流域内的线路路径、塔位进行优化调整，小流域内塔基档距由原来的平均458m 调整为平均 508m，并将小流域东侧边缘塔基调整至小流域外，可以减少立塔1基，减少穿越小流域线路 0.12km，减少塔基永久占地面积约 188m<sup>2</sup>。优化内容见下表所示。

表3.2-2 本工程线路穿越梨园小流域方案优化内容表
<table><tr><td rowspan=1 colspan=1>建设情况</td><td rowspan=1 colspan=1>原方案</td><td rowspan=1 colspan=1>优化方案</td></tr><tr><td rowspan=1 colspan=1>穿越长度</td><td rowspan=1 colspan=1>1.57km</td><td rowspan=1 colspan=1>1.45km</td></tr><tr><td rowspan=1 colspan=1>立塔数量</td><td rowspan=1 colspan=1>4基</td><td rowspan=1 colspan=1>3基</td></tr><tr><td rowspan=1 colspan=1>塔基永久占地面积</td><td rowspan=1 colspan=1>796m²</td><td rowspan=1 colspan=1>608m²</td></tr><tr><td rowspan=1 colspan=1>减少穿越小流域长度</td><td rowspan=1 colspan=2>0.12</td></tr><tr><td rowspan=1 colspan=1>减少立塔数量</td><td rowspan=1 colspan=2>1基</td></tr><tr><td rowspan=1 colspan=1>减少小流域内塔基永久占地面积</td><td rowspan=1 colspan=2>188m2</td></tr></table>

## （4）卢村水库小流域

## ①概述

该处小流域位于安徽省宣城市广德市卢村乡卢村水库区域，该小流域属皖南山区省级水土流失重点预防区，面积 $2 7 . 5 2 \mathrm { k m } ^ { 2 }$ 。本工程原路径穿越卢村水库小流域约 2.89km，立塔7基。

## ②优化分析

本工程通过对小流域内的线路路径、塔位进行优化调整，避开了卢村水库区域，，流域内塔基档距由原来的平均 451m 调整为平均513m，并将小流域西南、东北两侧边缘塔基调整至小流域外，可以减少立塔 2基，减少穿越小流域线路 0.27km，减少塔基永久占地面积约 $3 9 4 \mathrm { m } ^ { 2 }$ 。优化内容见下表所示。

表3.2-2 本工程线路穿越卢村水库小流域方案优化内容表
<table><tr><td rowspan=1 colspan=1>建设情况</td><td rowspan=1 colspan=1>原方案</td><td rowspan=1 colspan=1>优化方案</td></tr><tr><td rowspan=1 colspan=1>穿越长度</td><td rowspan=1 colspan=1>2.89km</td><td rowspan=1 colspan=1>2.62km</td></tr><tr><td rowspan=1 colspan=1>立塔数量</td><td rowspan=1 colspan=1>7基</td><td rowspan=1 colspan=1>5基</td></tr><tr><td rowspan=1 colspan=1>塔基永久占地面积</td><td rowspan=1 colspan=1>1418m²</td><td rowspan=1 colspan=1>1024m²</td></tr><tr><td rowspan=1 colspan=1>减少穿越小流域长度</td><td rowspan=1 colspan=2>0.27</td></tr><tr><td rowspan=1 colspan=1>减少立塔数量</td><td rowspan=1 colspan=2>2基</td></tr><tr><td rowspan=1 colspan=1>减少小流域内塔基永久占地面积</td><td rowspan=1 colspan=2>394m²</td></tr></table>

浙江省境内建设内容（瓶窑变电站扩建工程、拆除段线路、利旧挂线段线路均为已建工程），瓶窑变电站扩建工程不涉及浙江省省级水土流失重点防治区，线路工程涉及浙江省天目山 昱岭水土流失重点预防区，路径方案唯一，因此无法避让浙江省天目山昱岭水土流失重点预防区。本方案已通过提高防治标准、优化施工工艺，尽量减少地表扰动和植被损坏面积。

## 2）其他水土保持敏感区

本工程程途经安徽省、浙江省 2省。受沿线现有建（构）筑设施、矿区、居民集中区等制约因素影响，本工程线路需穿（跨）越自然公园、风景名胜区、水源保护区、生态保护红线、河湖管理范围等共 9处水土保持敏感区（均已取得各部门路径同意意见）。输电线路路径方案唯一，不可避让以上敏感区，本方案已通过提高防治标准、优化施工工艺，尽量减少地表扰动和植被损坏面积。

## 3.2.2. 工程占地评价

## （1）占地类型分析评价

本工程总占地面积为 $3 4 . 8 0 \mathrm { h m } ^ { 2 }$ ，其中永久占地 $3 . 0 2 \mathrm { h m } ^ { 2 }$ ，临时占地 $3 1 . 7 8 \mathrm { h m } ^ { 2 }$ 。占地类型中耕地 $7 . 7 1 \mathrm { h m } ^ { 2 }$ 、林地 $1 0 . 7 4 \mathrm { h m } ^ { 2 }$ 、园地 $9 . 3 8 \mathrm { h m } ^ { 2 }$ 、草地 $1 . 4 4 \mathrm { h m } ^ { 2 }$ 、其他土地 $0 . 7 1 \mathrm { h m } ^ { 2 }$

交通运输用地4.02hm<sup>2</sup>、公共管理与公共服务用地 $0 . 8 0 \mathrm { h m } ^ { 2 }$ 。工程占地类型不存在制约性因素。

本工程施工过程中不可避免将会占用部分耕地、林地、园地、草地，其中临时占地在施工结束后可以恢复原使用功能，通过翻耕、施肥等措施复耕、还田还林，不影响土地生产功能。在正式用地报批前按规定做好征地补偿安置、耕地占补平衡等工作。

工程占地类型基本符合水土保持要求。

## （2）占地面积漏项分析评价

本工程点型工程和线型工程中，均考虑了各分项占地面积，经本方案核实，占地面积不存在漏项。

## （3）占地面积分析评价

本项目点式工程均为已有变电站扩建，扩建区域位于前期征地红线内，初可研设计阶段，主体设计考虑将扩建区域开挖土方及剥离表土临时堆存于变电站外空地区域，水保方案项目负责人经现场踏勘，发现广德变电站和瓶窑变电站站内均存在部分远期扩建预留空地，可以满足临时堆土用地需求，经与主体设计沟通可研阶段将广德变电站和瓶窑变电站间隔扩建工程临时堆土区域布置在变电站内，并采取临时拦挡、铺垫、喷洒结壳剂等措施，减少了土方倒运距离，满足工程施工要求，不存在漏项。经统计，变电站间隔扩建工程共减少站外新增临时占地约 0.2hm<sup>2</sup>。

线路工程主体考虑了塔基占地、塔基施工场地占地、牵张场地占地、跨越场地占地和施工道路占地。

根据国家电网公司企业标准《输变电工程水土保持技术规程 第 1 部分：水土保持方案》（Q/GDW11970.1—2023），500kV新建塔基永久占地按照（铁塔根开+主柱宽度+外扩 2m）<sup>2</sup> 计列，塔基临时施工场地结合铁塔分布和组塔方式，按（根开+20m）<sup>2</sup>-永久占地计列，占地面积可以满足施工要求，已是最优占地，施工过程中临时占地四周采取彩条旗限界措施，严格控制扰动范围，不随意新增占地。500kV线路铁塔拆除施工临时占地主体设计考虑 $1 0 0 0 \mathrm { m } ^ { 2 }$ 一处，经水保方案编制单位现场调查并参照当地已验收同电压等级工程，山丘区塔基拆除临时占地较平原区小，故考虑山丘区 500kV 铁塔拆除占地按 $8 0 0 \mathrm { m } ^ { 2 }$ 一处计列，平原区按 $1 0 0 0 \mathrm { m } ^ { 2 }$ 一处计列，经统计，预计可减少临时占地约$0 . 6 6 \mathrm { h m } ^ { 2 }$ 。临时迁改线路电压等级低于 500kV，依据国家电网公司企业标准《输变电工程水土保持技术规程 第1 部分：水土保持方案》（Q/GDW11970.1—2023），330kV及以下输电线路的塔基施工区临时占地按（根开+10m）<sup>2</sup>-永久占地计列，占地面积可以满足施工要求，已是最优占地，施工过程中临时占地四周采取彩条旗限界措施，严格控制扰动范围，不随意新增占地。综上，本方案在主体设计考虑塔基区占地面积的基础上进行减量化考虑，共计可减少临时占地约 0.66hm<sup>2</sup>，满足工程施工要求，不存在漏项。

牵张场平面布置包括施工通道、机械布置区、导线集放区、锚线区、压接区、工具集放区、工棚布置区、休息区、油料区和标志牌布置区。依据国家电网公司企业标准《输变电工程水土保持技术规程 第 1 部分：水土保持方案》（Q/GDW11970.1—2023），330kV、500kV 输电线路每处牵张场面积按 0.12hm<sup>2</sup> 估算，110kV、220kV 输电线路每处牵张场面积按 $0 . 0 4 \mathrm { h m } ^ { 2 }$ 估算，35kV输电线路每处牵张场面积按 $0 . 0 2 \mathrm { h m } ^ { 2 }$ 估算，牵张场四周采用彩条旗或者硬围栏封闭，严格控制扰动范围。初可研阶段，主体设计考虑 500kV线路布置牵张场共计 43 处，迁改线路布置牵张场共 4 处，经现场踏勘，500kV 输电线路平原区域可通过增加架线距离减少部分牵张场数量，迁改线路位于 500kV 线路附近，可与 500kV 线路公用牵张场，故 500kV 线路可减少牵张场布设共 2 处，预计可减少临时占地约0.24hm<sup>2</sup>，迁改线路可减少牵张场布设共4处，预计可减少临时占地约 $0 . 1 4 \mathrm { h m } ^ { 2 }$ 综上，本方案在主体设计考虑牵张场布设数量的基础上进行减量化考虑，共计可减少临时占地约0.38hm<sup>2</sup>，满足工程施工要求，不存在漏项。

输电线路跨越铁路、道路、电力线路等设施需要搭设跨越架，经主体设计现场踏勘结果确定，输电线路交叉跨越次数共计约 119处，经方案编制单位现场踏勘复核，部分一般公路、非通航河流、输气管道等交叉跨越无需搭设跨越架，共计可减少搭设跨越架19 处，依据国家电网公司企业标准《输变电工程水土保持技术规程 第 1 部分：水土保持方案》（Q/GDW11970.1—2023），跨越施工场地每处按 $0 . 0 4 \mathrm { h m } ^ { 2 }$ 取值，经统计，本方案在主体设计考虑跨越架搭设数量的基础上进行减量化考虑，共计可减少临时占地约0.64hm<sup>2</sup>，满足工程施工要求，不存在漏项。

本方案施工道路区包括施工简易道路（新修、拓宽道路）、人抬道路和索道三部分，经主体设计现场踏勘结果确定，初可研阶段共计新修简易施工道路约 18.98km，未设置索道施工，水保方案考虑减少新开辟施工道路临时占地，经与主体设计沟通，在地形坡度较缓时充分利用部分原有人抬道路，并对地形坡度较大、植被覆盖度较好的林区以及植被恢复困难的石质山区采用索道施工。可研阶段，主体设计考虑布设简易施工道路13.68km，较初可研阶段减少了5.3km，新增索道7条，经统计，共减少临时占地约1.87hm<sup>2</sup>，

满足工程施工要求，不存在漏项。

经统计，本工程在主体设计基础上，方案编制单位通过优化施工场地布设、施工材料运输方式等，有效减少临时占地约 $3 . 7 5 \mathrm { h m } ^ { 2 } .$ 。从水土保持角度分析，本工程项目永久占地符合工程实际建设需要，不存在多占用土地的情况，临时占地通过减量化调整后可满足施工用地需要，不存在漏项，不存在多占情况，工程占地满足水土保持要求。

## （4）用地性质分析评价

本工程总占地面积34.80hm<sup>2</sup>，其中永久占地3.02hm<sup>2</sup>，约占8.7%，临时占地31.78hm<sup>2</sup>，约占 91.3%。

变电站本期在围墙内扩建，不涉及新增占地，占地较为集中，站内留有部分绿化空地，其余部分基本硬化，对四周的生态环境影响很小。线路工程占地较为分散，施工临时占地较多，不存在集中大量占用土地的情况，且临时占地施工结束后均给予恢复植被，或者恢复耕地归还当地农耕，对生态环境的影响仅限于施工期，并且影响较小。项目投运至设计水平年时对生态环境基本无影响。

## 3.2.3. 土石方平衡评价

## （1）工程土石方平衡分析评价

本工程挖填土石方总量为 3.48万m<sup>3</sup>，总挖方1.74 万m（其中表土剥离<sup>3</sup> 0.58 万m<sup>3</sup>，基础开挖土石方1.03万 m<sup>3</sup>，钻渣 $0 . 1 3 \ \overline { { \mathcal { H } } } \ \mathrm { m } ^ { 3 } \ )$ ），总填方 1.74万m<sup>3</sup>（其中表土回覆 0.58万m<sup>3</sup>，基础回填土石方 1.03万m<sup>3</sup>，钻渣 0.13万m<sup>3</sup>），无余方，无外借土方。

位于平地形的塔位，由于塔基及附近施工场地较平整，基础浇筑后基坑土石方采取在基面范围内平铺回填堆放处置，平均堆高≤0.3m。余土压实后在塔基基面范围内平铺于塔基基面范围内。位于山丘地形的塔位，尽量选址坡度较缓的地形立塔，余土压实后在塔基基面范围内堆放成龟背形，土石方边缘按 1：2放坡。单基塔余土均可就地回填，无需外运。

点型工程主体设计结合原始标高及现场情况，尽量减少土石方挖填量，线路工程尽量采用挖填方量较少的基础形式。本工程挖、填方考虑就地平衡，无借方和余方，符合水土保持要求。

## （2）土石方减量化、资源化分析评价

本工程通过优化变电站新建设备布置，尽可能减少土石方挖填作业，变电站开挖土方较少，均可在变电站内空地平整利用，临时堆土区域占地类型为草地，无开挖扰动，考虑采取彩条布铺垫措施保护表土，不再进行表土剥离，预计广德变电站临时堆土区域可减少表土剥离量 0.03 万 m<sup>3</sup>，瓶窑变电站临时堆土区域可减少表土剥离量 0.03 万 m<sup>3</sup>，共计可减少0.06万m<sup>3</sup>表土剥离。

线路改建工程基础的优化设计在保证基础安全可靠的前提下，通过选用适宜的基础，充分利用原状土承载力高、变形小的良好力学性能，同时对基础进行尺寸优化，尽可能降低基础开挖土石方量，减少对原地貌的破坏，如山丘区域采取挖孔桩和岩石嵌固基础，较板式基础平均每基塔可减少约 $8 4 \mathrm m ^ { 3 }$ 土石方开挖。经方案优化，线路工程塔基区共计可减少土石方开挖量约6048m<sup>3</sup>。

牵张场设置尽量选择地形较为平坦的区域，减少场平土方开挖，经现场踏勘，方案编制单位与设计单位对7 处坡度较大的牵张场重新选址，平均每处牵张场可降低场平土方开挖量约 $1 5 3 \mathrm { m } ^ { 3 }$ 。经方案优化，线路工程牵张场区共计可减少土石方开挖量约 1071m<sup>3</sup>。

为减少新修施工道路建设土方开挖，本工程考虑在地形坡度较大、植被覆盖度较好的林区以及植被恢复困难的石质山区采用索道施工，共计减少新修施工道路 5.3km，新增索道7条。经方案优化，线路工程施工道路区共计可减少土石方开挖量约 521m<sup>3</sup>。

经统计，本工程在主体设计基础上，方案编制单位通过优化施工场地布设、施工材料运输方式等，有效减少土石方开挖约 8240m<sup>3</sup>。从水土保持角度分析，本工程通过一系列措施降低了土石方开挖量，满足施工条件，符合土石方减量化的要求。

## （3）土方调运合理性分析

本工程开挖土石方及剥离表土均回填、回覆至原区域，不涉及土石方调运。

变电站扩建工程土方为开挖基础土方和剥离表土，基础土方回填至建设区，表土待施工结束后回覆至绿化区域。

线型工程塔位分散，单个铁塔基础开挖回填土石方量较小，工程挖、填方优先考虑就地平衡，塔基区开挖的土方就地在塔基施工场地堆放，采用植生袋装土拦挡等措施，后续回覆于塔基区。

综上，本工程土石方调运符合水土保持要求。

## （4）余土处置合理性分析

本工程无余方。

## （5）借方来源可行性分析

本工程无借方。

## （6）临时堆土的数量和位置

依据广德变电站总平面布置，综合考虑施工便利、对已建设备的影响以及堆放安全等因素，广德变电站扩建工程剥离表土及挖方就近临时堆置于站内1号主变预留区域空地，地势平坦，该区域占地面积 $0 . 1 0 \mathrm { h m } ^ { 2 }$ ，表土和一般土石方分开堆放，平均堆高按 1.5m考虑，共满足集中临时堆放表土 0.07万 $\mathrm { m } ^ { 3 }$ （松方）和基础土石方 0.02 万 $\mathrm { m } ^ { 3 }$ （松方）需求，表土和一般土石方分开堆放，堆土均采取拦挡、铺垫等防护措施。

依据瓶窑变电站总平面布置，综合考虑施工便利、对已建设备的影响以及堆放安全等因素，瓶窑变电站扩建工程剥离表土及挖方就近临时堆置于站内东南侧 220kV 配电装置区预留区域空地，地势平坦，该区域占地面积 $0 . 1 0 \mathrm { h m } ^ { 2 }$ ，表土和一般土石方分开堆放，平均堆高按1.0m 考虑，共满足集中临时堆放表土 0.05万 $\mathrm { m } ^ { 3 }$ （松方）和基础土石方 0.02万m<sup>3</sup>（松方）需求，表土和一般土石方分开堆放，堆土均采取拦挡、铺垫、苫盖等防护措施。

输电线路塔基基础施工期间存在临时堆土需求，临时堆土主要为表土、泥浆沉淀池开挖土方、干化处置后的钻渣、基础施工开挖土方等，表土与其他开挖土方分开堆放于塔基施工场地内，并采用临时铺垫、苫盖、拦挡等措施。临时堆土在基础施工完毕后进行回填，部分单桩灌注桩基础土方堆存时间仅 2\~3 天，塔基施工土方堆存最长不超过 1个月，施工期单基塔平均堆土量为 328m<sup>3</sup>，堆高控制在 1m 以下并考虑 1:2 放坡，单基塔平均临时堆土占地约 $4 1 6 \mathrm m ^ { 2 }$ ，经统计，线路工程临时堆土场地共计 106处。

## 综上，临时堆土区的布置符合水土保持要求。

## （7）表土剥离、铺垫防护、利用分析评价

主体工程设计中未考虑表土的剥离及防护措施，本方案从保护表土资源角度出发，采取了表土剥离、防护及利用相关措施，在土石方施工挖方时，先将表土剥离后，再进行下一步基础土方开挖，开挖表土堆放于临时场地内，采用植生袋装土拦挡、彩条布铺垫等临时防护措施进行防护。

本工程变电站间隔扩建占用原站内绿化，表土可剥离保护，完工后回铺，表土剥离厚度根据现场实际情况按 30cm 考虑。剥离的表土堆放至站内临时堆土区域，采取拦挡、铺垫等防护措施。

本工程线路工程耕地、园地、林地及草地扰动地表区域进行表土剥离，并保存和利用，剥离厚度按 15cm～30cm 考虑，其中山丘区表土剥离厚度为 15cm，平原区表土剥离厚度为 30cm。工程施工场地区的牵张场布设钢板、跨越施工场地搭建竹架以保护表层土基本不受扰动，为尽量减少地表扰动范围，跨越施工区及平原区域牵张场、施工道路区不剥离表土。

本工程塔基区永久占地范围内剥离的表土，放至塔基施工场地区临时堆土场采取临时拦挡、密目网苫盖等措施统一进行防护，施工结束后回覆在塔区永久占地范围内。山丘区塔基尽量使用高低腿与长短主柱结合，土方挖填较少，塔基区开挖多余的土方，尽量避免土方重复开挖调用，在施工完工后回填至塔基征地范围内，不另设弃渣处置点，进而减少对地表扰动。本工程的临时弃方主要发生在输电线路的塔基区域，单个塔基施工完结后平均产生弃方可均匀铺设在塔基区域，灌注桩基础的塔基由于施工时会产生钻渣泥浆，按平均每基灌注桩钻渣泥浆为 $8 0 \mathrm m ^ { 3 }$ 设计泥浆沉淀池，待工程完工后，泥浆晾干后拍实堆放在塔基永久占地范围内，将塔基平均垫高 10cm～30cm 左右，塔基垫高后不仅可充分利用弃方，且对线路的安全运行不产生影响，符合水土保持要求。

本工程表土剥离总土方 0.58万m<sup>3</sup>，表土回覆总土方 0.58万m<sup>3</sup>，剥离的表土全部用于本项目施工结束后进行迹地恢复。从水土保持的角度考虑，本工程表土保护与利用措施合理。

## 3.2.4. 取土（石、砂）场设置评价

变电站及线路工程所需的砾石、沙子等建筑材料可从砂石厂直接购买，材料生产期间的水土流失防治责任由生产单位负责，运输期间的水土流失防治责任由运输单位负责；工程开工前，建设单位需同相关的生产企业、运输公司签订购买及运输合同，合同中需落实水土保持相关责任。

本工程不设置专用取土场，可降低取土过程中新增的土壤流失量，符合水土保持要求，符合水土保持要求。

## 3.2.5. 弃土（石、渣、灰、矸石、尾矿）场设置评价

本工程不设置弃土场，变电站、线路工程余土在本项目占地范围内综合利用，符合水土保持要求。

## 3.2.6. 施工方法与工艺评价

本工程施工过程中采用先进的施工方法与工艺，加强施工组织管理。施工过程中采用机械施工与人工施工相结合的方法，统筹、合理、科学安排施工工序，避免重复施工和土方乱流，施工组织大纲中增加水土保持要求，施工单位严格按照施工组织大纲施工。

工程施工方法（工艺）分析评价见表 3.2-2。

表3.2-2 本工程施工方法（工艺）水土保持分析与评价
<table><tr><td>序 号</td><td colspan="2">评价内容</td><td>项目情况</td><td></td><td>水土保持分析与评价结论</td></tr><tr><td rowspan="6">符合减 1 少水土 流失的 要求</td><td rowspan="3">施工方 法是否</td><td rowspan="3">变电 站</td><td>场地平整</td><td>施工前剥离表土，表土与一般土石 方分开堆放，站区剥离表土集中堆 放于站内临时堆土区域，整个场地 按设计进行填方平整，挖方区按设 计标高进行开挖，开挖宜从上到下 分层分段依次进行，随时作一定的 坡度以利泄水，尽量做到随挖随</td><td rowspan="3">符合要求，需加强土方临时 堆放防护措施。</td></tr><tr><td>基础开挖</td><td>填，减少临时堆土量。 采用机械及人工结合开挖、人工清 理的方式，待浇筑基础前再清余 土，并从速浇筑基础。填方采取分</td></tr><tr><td>基础施</td><td>土的拦挡防护措施。 层碾压回填。 施工前剥离表土，表土与一般土石 方分开堆放于塔基施工临时占地范 符合要求，应增加施工过程 围内。基坑开挖主要有人工开挖、 中塔基剥离表土与基础土方 机械开挖。浇筑混凝土基础时在挖 的分层堆放措施，开挖土方 好的基坑放置钢筋笼、支好钢模 的临时拦挡、苫盖、减少因 板，进行混凝土浇筑。基础拆除模 雨水冲刷和大风造成的水土 板，测试砼强度达到设计强度后进 行土方回填。</td></tr><tr><td></td><td>组塔 线路 工程 架线</td><td>塔的形式、高度、重量以及施工场 地、施工设备等施工现场情况，确 定正装分解组塔或倒装分解组塔。 线路架线采用张力架线方法施工， 施工方法依次为：放线通道处理、 架空地线展放及收紧、展放导引 绳、牵放牵引绳、牵放导线、锚固 导线、紧线临锚、附件安装、压接 升空、间隔棒安装、耐张塔平衡挂 线和跳线安装等。</td><td>工程铁塔安装施工采用分解组塔的 符合要求，注意组塔过程中 施工方法。在施工过程中，根据铁</td><td>组装器具、塔材的堆放、拦 挡措施，尽量减少对地表的 扰动。 本工程架线施工中，结合国 内先进架线施工工艺和本工 程沿线地形地貌情况，选择 适宜的架线工艺。先进工艺 的架线施工方式虽然投资较 高，但是利用施工简易道路 及牵张场地即可实施，能大 大减少对沿线植被的破坏， 减少工程临时占地，减少可</td></tr><tr><td>2</td><td colspan="2">施工场地是否避让植被 相对良好的区域和基本 农田。</td><td>施工道路尽量利用当地已有的道 路，在汽车运输无法到达的地段开 辟人抬便道，采用畜力和人力运</td><td>能造成的水土流失。 符合要求，尽量避免新建施 工道路。避让植被相对良好 的区域和基本农田。施工过</td></tr></table>

<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>评价内容</td><td rowspan=1 colspan=1>项目情况</td><td rowspan=1 colspan=1>水土保持分析与评价结论</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1>输，尽量避免新建施工道路，避让植被相对良好的区域和基本农田。</td><td rowspan=1 colspan=1>程中需严格控制施工场地范围，不占用植被相对良好的区域和基本农田。</td></tr><tr><td rowspan=1 colspan=1>变电站施工场地利用红线范围内用地。塔基施工场地布设在紧邻塔基四周，避让植被相对良好的区域和基本农田。</td><td rowspan=1 colspan=1>符合要求，尽量紧邻永久占地，严格控制作业范围，避免对植被相对良好的区域和基本农田造成破坏。</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>在河岸陡坡开挖土石方，以及开挖边坡下方有河渠、公路、铁路、居民点和其他重要基础设施时，是否设计渣石渡槽、溜渣洞等专门导渣或防护设施。</td><td rowspan=1 colspan=1>不涉及左栏内容。塔基选址中避让河岸陡坡以及开挖边坡下方有河渠、公路、铁路、居民点和其他重要基础设施。</td><td rowspan=1 colspan=1>符合要求。</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>大型料场宜分台阶开采，控制开挖深度。爆破开挖应控制装药量和爆破范围。</td><td rowspan=1 colspan=1>不涉及左栏内容。施工材料均就近采购运输。</td><td rowspan=1 colspan=1>符合要求。</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>土石方在运输是否采取防止沿途散溢等保护措施。</td><td rowspan=1 colspan=1>土石方在运输车辆采用密封环保车辆，防止沿途散逸。</td><td rowspan=1 colspan=1>符合要求。土石方运输过程中严格执行车辆密封要求。</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>是否采取表土剥离或保护措施及具体施工方法。</td><td rowspan=1 colspan=1>场平采用机械与人工相结合的施工方式进行平整。清基表土单独堆放，用于工程后期绿化覆土、耕地恢复、植被恢复。</td><td rowspan=1 colspan=1>符合要求，需加强表土的铺垫和覆盖等防护措施，以保证回覆需要。</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>裸露地表是否及时采取防护措施，填筑土方是否做到随挖、随运、随填、随压。</td><td rowspan=1 colspan=1>裸露地表及时苫盖，避免产生扬尘等。填筑土方及时挖运填压，做好防护措施。</td><td rowspan=1 colspan=1>符合要求。裸露地表及时苫盖，填筑土方及时挖运填压。</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>临时堆土应集中堆放，并采取临时拦挡、苫盖、排水、沉沙等措施。</td><td rowspan=1 colspan=1>本工程变电站根据需要设置了临时堆土场，将临时堆土集中堆放，并布设了临时拦挡、苫盖、铺垫等措施。</td><td rowspan=1 colspan=1>符合要求。临时堆土集中堆放，并采取临时拦挡、苫盖、排水、沉沙等措施。</td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>围堰填筑、拆除是否采取减少流失的有效措施。</td><td rowspan=1 colspan=1>不涉及左栏内容。本工程无围堰填筑及拆除工作。</td><td rowspan=1 colspan=1>符合要求。</td></tr><tr><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>弃渣场是否满足“先拦后弃”原则。</td><td rowspan=1 colspan=1>不涉及左栏内容。本工程无弃渣场。</td><td rowspan=1 colspan=1>符合要求。</td></tr><tr><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>取土场开挖前是否按要求设置截（排、挡）水、沉沙等措施。</td><td rowspan=1 colspan=1>不涉及左栏内容。本工程无取土场。</td><td rowspan=1 colspan=1>符合要求。</td></tr></table>

此外，本工程涉及水土保持敏感区数量较多，于水土保持敏感区内施工应注意以下事项：

塔基及施工场地：施工时应在工期安排上合理有序，先设置防护措施，后进行工程建设，施工中要严格控制临时占地，尽量减少对地表和植被的破坏，除施工必须不得不铲除或碾压植被外，不允许以其他任何理由铲除植被，以减少对生态环境的破坏。拆除塔基需严格控制扰动范围，避免对地表和植被的破坏，拆除的塔材尽快运至材料站回收利用。

基坑开挖尽量保持坑壁成型完好，并做好临时堆土的挡护及苫盖，基础坑开挖好后应尽快浇筑混凝土，回填后及时整平场地。严格控制施工范围，穿越水土保持敏感区段，应尽量控制作业面，以保持生态系统的完整性。水土保持敏感区施工应按照本方案措施布设要求，降低施工造成的水土流失影响，并在施工后期增大林地栽植和草籽撒播实施密度，增大生态恢复力度。

施工道路：材料运输过程中对施工道路及人抬便道进行合理的选择和规划，施工运输道路一般为单行道，尽量避免过多扰动原始地面，严禁出线下道行驶和开辟多条施工道路，避免在植被完好的地段进行道路修筑工作。对运至塔位的塔材，选择合适的位置进行堆放，减少场地的占用。

工程根据水土保持敏感区保护目标不同，有针对性的采用相关水土保持施工方式，水土保持敏感区施工方式见下表。

表3.2-3 水土保持敏感区水土保持施工方式
<table><tr><td>敏感区分类</td><td>主要水保施工方式</td></tr><tr><td>自然保护地、 生态保护红线 等</td><td>（1）材料运输过程中对施工道路及人抬便道进行合理的选择和规划，施工 运输道路一般为单行道，尽量避免过多扰动原始地面，严禁出线下道行驶 和开辟多条施工道路，避免在植被完好的地段进行道路修筑工作。 （2）对运至塔位的塔材，选择合适的位置进行堆放，减少场地的占用。 （3）合理控制施工作业范围，尽量减少对地表和植被的破坏，除施工必须 不得不铲除或碾压植被外，不允许以其他任何理由铲除植被，以减少对生 态环境的破坏。 （4）基坑开挖尽量保持坑壁成型完好，并做好临时堆土的挡护及苫盖，基 础坑开挖好后应尽快浇筑混凝土，回填后及时整平场地。 （5）施工过程按照水保方案措施实施要求，提高临时苫盖、拦护等措施， 并增加绿化恢复措施，减轻工程施工过程中的扰动同时及时恢复或提升原</td></tr><tr><td>饮用水水源保 护区、河湖管 理范围等</td><td>地貌生态条件。 (1)不在二级水源地上采用灌柱桩施工工艺，以免施工过程中对地下水造成 污染。 (2)严禁施工过程中的施工废水外排，施工产生的废污水应集中拉运至污水 处理厂集中处理。</td></tr></table>

## 3.2.7. 主体工程设计中具有水土保持功能工程的评价

## 3.2.7.1广德变电站具有的水土保持功能工程分析与评价

## （1）间隔扩建区

## ——铺植草皮

广德变电站施工结束后主体设计考虑对间隔扩建区占用绿化区域采取铺植草皮方式进行绿化，根据当地自然环境条件，草皮选择马尼拉，绿化级别为 2级，绿化面积为0.23hm<sup>2</sup>，绿化措施可满足站区美化需要，根据水土保持工程措施界定原则分析，该措施具有水土保持功能，能够满足水土保持要求。

## （2）临时堆土区

## ——铺植草皮

广德变电站施工结束后主体设计考虑对临时堆土区占用绿化区域采取铺植草皮方式进行绿化，根据当地自然环境条件，草皮选择马尼拉，绿化级别为 2级，绿化面积为0.10hm<sup>2</sup>，绿化措施可满足站区美化需要，根据水土保持工程措施界定原则分析，该措施具有水土保持功能，能够满足水土保持要求。

## 3.2.7.2瓶窑变电站具有的水土保持功能工程分析与评价

## （1）间隔扩建区

## ——铺植草皮

瓶窑变电站施工结束后主体设计考虑对间隔扩建区占用绿化区域采取铺植草皮方式进行绿化，根据当地自然环境条件，草皮选择马尼拉，绿化级别为 2级，绿化面积为0.15hm<sup>2</sup>，绿化措施可满足站区美化需要，根据水土保持工程措施界定原则分析，该措施具有水土保持功能，能够满足水土保持要求。

## （2）临时堆土区

## ——铺植草皮

瓶窑变电站施工结束后主体设计考虑对临时堆土区占用绿化区域采取铺植草皮方式进行绿化，根据当地自然环境条件，草皮选择马尼拉，绿化级别为 2级，绿化面积为0.10hm<sup>2</sup>，绿化措施可满足站区美化需要，根据水土保持工程措施界定原则分析，该措施具有水土保持功能，能够满足水土保持要求。

## 3.2.7.3输电线路具有的水土保持功能工程分析与评价

## （1）塔基区

输电线路设计时考虑了塔基的挡渣防护、排水等设计。具体情况如下：

——浆砌石挡墙

当铁塔位于山包或斜坡，塔位四周或下坡侧为陡坡时，降底基面与基坑开挖的土石方无法就地堆稳，主体设计考虑在堆土的下方修一道挡墙，将土堆放在挡墙内，避免水土流失和影响周边生态环境。

浆砌石挡墙共计 $1 2 3 \mathrm m ^ { 3 }$

根据水土保持工程措施界定原则分析，主体工程设计的塔基挡墙能有效拦挡塔基区余土，具有水土保持功能，能够满足水土保持要求。

——浆砌石排水沟

通畅良好的基面排水，有利于基面挖方边坡及基础保护范围外临空面的土体稳定。塔位有坡度时，为防止上山坡侧汇水面的雨水、山洪及其他地表水对基面的冲刷影响，除位于面包形山顶或山脊的塔位外，其余山丘区塔位需根据实际地形因素（考虑坡度、上坡处汇水等）在塔位上坡侧（如果基面有降基挖方，距挖方坡顶水平距离≥4m 处），依山势设置部分环状排水沟，以拦截和排除周围山坡汇水面内的地表水。根据工程实际情况，可布设1道或2道排水沟。

排水沟设计标准按 10 年一遇 10min 降水量设计，其横断面尺寸为：深×底宽×上口宽=1.0m×0.8m×1.0m。沟底应留有不小于 0.3%的纵向坡度。

在设计中对降基挖方的基面留有内高外低的排水坡度，坡度一般为 0.5\~1.0%。基面排水坡度尽可能向基础保护范围大的缓坡方向倾斜，以便基面雨水从此方向排出。排水沟末端与自然沟道顺接在较平缓区域，排水沟出口设八字式能散水措施，所用材料与排水沟保持一致。

浆砌石排水沟长约132m，工程量共计119m<sup>3</sup>。

根据水土保持工程措施界定原则分析，主体工程设计的山丘区塔基排水沟能满足塔基区排水要求，具有水土保持功能，能够满足水土保持要求。

根据《水土保持工程设计规范》(GB51018－2014)，山丘区塔基排水沟按 1 级标准进行校核，超高为0.3m。本工程分别选取广德市、德清县汇水面积最大的典型塔位进行过流能力复核。设计重现期和降雨历时内的平均降雨强度分别参考广德市暴雨强度公式（公式3.2-1）、德清县暴雨强度公式（公式 3.2-2）计算：

$$
q = I 5 6 2 . 0 9 0 \times \ ( I + 0 . 8 I 5 l g P \ ) \times \ ( t + 8 . I 3 0 \ ) \ ^ { 0 . 6 7 5 }
$$

公式 3.2-1

$$
q { = } 2 4 7 3 . 3 I O { \times } \ : \left( I { + } 0 . 7 3 7 l g P \right) / \ : \left( t { + } I I . 4 5 I \right) ^ { 0 . 7 4 9 }\tag{公式 3.2-2}
$$

坡面洪水设计径流量公式：

$$
Q m = q \psi F\tag{公式 3.2-2}
$$

式中：q－暴雨强度，计算得广德市为 401.02L/hm²·s，广德市为 432.34L/hm²·s；

P－暴雨重现期，取 10年；

t－降雨历时（min），取 10min

Qm－雨水设计流量（L/s）；

$\psi -$ 径流系数，典型塔位下垫面均为山丘区林地，径流系数取0.4；

F－汇水面积 $\left( \mathrm { h m } ^ { 2 } \right)$ ，广德市典型塔基汇水面积 $2 . 4 0 \mathrm { h m } ^ { 2 }$ ，德清县典型塔基汇水面积 3.10hm<sup>2</sup>。

经计算，广德市典型塔基 10年一遇洪峰流量约为 384.97L/s，德清县典型塔基 10年一遇洪峰流量约为 536.10L/s。

排水沟过流能力校核：

排水沟过流能力采用明渠均匀流公式计算确定。

$$
Q { = } A \times V\tag{公式 3.2-3}
$$

式中：Q——设计流量（m³/s）；

A——过水断面面积（m²）；

V——流速（m/s）；

$$
V = \frac { 1 } { n } \times R ^ { \frac { 2 } { 3 } } \times i ^ { \frac { 1 } { 2 } }\tag{公式 3.2-4}
$$

式中：R——水力半径（m）；

i——水力坡度，取0.005；

n——粗糙系数，取0.017；

经计算，排水沟设计排水流量为 $0 . 1 2 \mathrm { m } ^ { 3 } / \mathrm { s }$ ，大于设计洪峰流量 $0 . 0 4 \mathrm { m } ^ { 3 } / \mathrm { s }$ ，排水沟满足截排水工程1级标准，界定为水土保持措施。

表 3.2-4 钢筋混凝土排水沟水力校核表
<table><tr><td colspan="1" rowspan="1">行政区</td><td colspan="1" rowspan="1">过水深度h(m)</td><td colspan="1" rowspan="1">湿周γ(m)</td><td colspan="1" rowspan="1">过水面积A(m²)</td><td colspan="1" rowspan="1">坡度i（%）</td><td colspan="1" rowspan="1">水力半径R(m)</td><td colspan="1" rowspan="1">流速V(m/s)</td><td colspan="1" rowspan="1">设计洪峰流量 Qm $\mathrm { ( ~ m } ^ { 3 } / \mathrm { s } \mathrm { ) }$ </td><td colspan="1" rowspan="1">设计排水流量Q(m³/s)</td></tr><tr><td colspan="1" rowspan="1">广德市</td><td colspan="1" rowspan="1">0.7</td><td colspan="1" rowspan="1">2.21</td><td colspan="1" rowspan="1">0.61</td><td colspan="1" rowspan="1">0.005</td><td colspan="1" rowspan="1">0.28</td><td colspan="1" rowspan="1">2.53</td><td colspan="1" rowspan="1">0.38</td><td colspan="1" rowspan="1">1.08</td></tr><tr><td colspan="1" rowspan="1">德清县</td><td colspan="1" rowspan="1">0.7</td><td colspan="1" rowspan="1">2.21</td><td colspan="1" rowspan="1">0.61</td><td colspan="1" rowspan="1">0.005</td><td colspan="1" rowspan="1">0.28</td><td colspan="1" rowspan="1">2.53</td><td colspan="1" rowspan="1">0.54</td><td colspan="1" rowspan="1">1.08</td></tr></table>

## ——泥浆沉淀池

针对山丘塔基灌注桩基础主体工程考虑了灌注桩基础泥浆防护临时措施。灌注桩基础在施工时，采用钻机钻进成孔，成孔过程中为防止孔壁坍塌，在孔内注入人工泥浆或利用钻削下来的粘性土与水混合的自造泥浆保护孔壁。扩壁泥浆与钻孔的土屑混合，边钻边排出，集中处理后，泥浆被重新灌入钻孔进行孔内补浆。当钻孔达到规定深度后，安放钢筋笼，在泥浆下灌注混凝土，浮在混凝土之上的泥浆被抽吸出来。

由于施工时会产生钻渣泥浆，因此需采取措施对塔基基础产生的钻渣泥浆进行处理。按平均每基灌注桩钻渣泥浆为 80m<sup>3</sup> 设计泥浆沉淀池，泥浆沉淀池采用半挖半填方式，其尺寸根据钻渣泥浆量确定，每个沉淀池地下部分池口尺寸为 10m（长）×8m（宽）×1.5m（深），池壁开挖坡比控制在 1：0.5，以保持边坡的稳定，每个沉淀池地下部分容量超过80m<sup>3</sup>，足以容纳钻孔灌注桩产生的钻渣泥浆。待工程完工后，泥浆晾干后拍实堆放在塔基征地范围内。

本工程灌注桩施工前，先对塔基区剥离表层土，剥离的表层土全部装入植生袋内，根据需要围挡在灌注桩基础施工区域外围和泥浆沉淀池周围，施工结束后拆除植生袋拦挡，恢复塔基区表土。

泥浆沉淀池共计13 座。

根据水土保持工程措施界定原则分析，主体工程设计的灌注桩基础泥浆防护措施具有水土保持功能，能够满足水土保持要求。

## （2）施工道路区

——铺设钢板

因线路工程沿线部分区域原状土承载力较弱，为方便施工器械及材料运输，主体考虑于施工道路部分区域铺设钢板，钢板厚度为 6mm。铺设钢板能有效减轻地表扰动，保护表土。

## 施工道路共计铺设钢板 5860m<sup>2</sup>。

根据水土保持工程措施界定原则分析，铺设钢板具有水土保持功能，能够满足水土保持要求。

## 3.2.7.4主体工程设计的水土保持措施综合分析评价

主体工程从自身功能和安全角度考虑，布置了一系列具有水土保持功能的设施，在充分发挥主体工程自身作用的同时，有效地防治了水土流失。本方案将从全面防治水土流失的角度出发，对主体工程设计中具有水土保持功能的各项工程进行分析论证，对不能满足水土保持要求的，本方案将进行补充设计。为更好地防止施工中产生的水土流失，方案需完善补充施工期间各防治分区的临时挡护、苫盖、铺垫措施、排水、土地整治（含耕地恢复、穴状整地）、植被恢复（林草恢复及幼林抚育）等措施。

本工程主体工程设计的水保措施分析评价见下表。

表3.2-5 主体工程水保措施分析与评价表
<table><tr><td rowspan=2 colspan=1>项目</td><td rowspan=2 colspan=1>分区</td><td rowspan=2 colspan=1>主体已有</td><td rowspan=2 colspan=1>存在问题及不足</td><td rowspan=1 colspan=3>方案补充完善</td></tr><tr><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>临时措施</td></tr><tr><td rowspan=2 colspan=1>广德变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>铺植草皮</td><td rowspan=1 colspan=1>未考虑表土剥离及回覆、土地整治等措施</td><td rowspan=1 colspan=1>表土剥离、表土回覆、土地整治</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>铺植草皮</td><td rowspan=1 colspan=1>未考虑土地整治、临时拦挡、临时铺垫措施</td><td rowspan=1 colspan=1>土地整治</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>植生袋装土拦挡、彩条布铺垫、喷洒结壳剂</td></tr><tr><td rowspan=1 colspan=1>瓶窑变</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>铺植草皮</td><td rowspan=1 colspan=1>未考虑表土剥离及回覆、土地整治等措施</td><td rowspan=1 colspan=1>表土剥离、表土回覆、土地整治</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>电站</td><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>铺植草皮</td><td rowspan=1 colspan=1>未考虑土地整治、临时拦挡、临时铺垫措施</td><td rowspan=1 colspan=1>土地整治</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>植生袋装土拦挡、彩条布铺垫、喷洒结壳剂</td></tr><tr><td rowspan=4 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>浆砌石挡墙、浆砌石排水沟、泥浆沉淀池</td><td rowspan=1 colspan=1>未考虑施工前表土剥离和防护，施工过程临时堆土的防护，施工结束后表土回覆及施工迹地恢复等措施。</td><td rowspan=1 colspan=1>表土剥离、表土回覆、土地整治、耕地恢复、园地恢复、穴状整地</td><td rowspan=1 colspan=1>播撒草籽、恢复林地</td><td rowspan=1 colspan=1>植生袋装土拦挡、彩条布铺垫、密目网苫盖、彩条旗围护</td></tr><tr><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>未考虑开挖区域的表土剥离及保护，施工前牵张场范围的明确，施工过程中原地貌的保护，施工结束后施工迹地恢复等措施。</td><td rowspan=1 colspan=1>表土剥离、表土回覆、土地整治、耕地恢复、园地恢复、穴状整地</td><td rowspan=1 colspan=1>播撒草籽、恢复林地</td><td rowspan=1 colspan=1>彩条布铺垫、密目网苫盖、彩条旗围护、钢板铺设</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>未考虑施工前跨越施工场地范围的明确，完工后扰动地表的迹地恢复等措施。</td><td rowspan=1 colspan=1>土地整治、耕地恢复、园地恢复</td><td rowspan=1 colspan=1>播撒草籽</td><td rowspan=1 colspan=1>彩条旗围护</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>钢板铺设</td><td rowspan=1 colspan=1>未考虑施工前开挖区域表土剥离及保护，道路排水措施、边坡临时防护措施、完工后扰动地表的迹地恢复等措施。</td><td rowspan=1 colspan=1>表土剥离、表土回覆、土地整治、耕地恢复、园地恢复、穴状整地</td><td rowspan=1 colspan=1>播撒草籽、恢复林地</td><td rowspan=1 colspan=1>植生袋装土拦挡、临时排水沟、素土夯实、彩条旗围护</td></tr></table>

## 3.3. 主体工程设计中水土保持措施界定

根据《生产建设项目水土保持技术标准》（GB 50433-2018）的界定原则，变电站间隔扩建区、临时堆土区铺植草皮，线路塔基区的挡墙、排水沟、泥浆沉淀池、施工道路区钢板铺设等界定为水土保持措施，其投资纳入本方案投资估算中。

主体工程设计中具有的水土保持功能工程的措施工程量及投资见表 3.3-1。

表3.3-1 主体工程界定为水土保持措施的工程量及投资一览表
<table><tr><td rowspan=1 colspan=3>项目分区</td><td rowspan=1 colspan=2>水保措施</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>单价(元)</td><td rowspan=1 colspan=1>工程投资（万元）</td></tr><tr><td rowspan=7 colspan=1>安徽省</td><td rowspan=2 colspan=1>广德500千伏变电站间隔扩建工程区</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>铺植草皮</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1>53720</td><td rowspan=1 colspan=1>1.24</td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>铺植草皮</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.1</td><td rowspan=1 colspan=1>53720</td><td rowspan=1 colspan=1>0.54</td></tr><tr><td rowspan=4 colspan=1>线路工程区</td><td rowspan=3 colspan=1>塔基区</td><td rowspan=3 colspan=1>工程措施</td><td rowspan=1 colspan=1>浆砌石排水沟</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>47</td><td rowspan=1 colspan=1>864</td><td rowspan=1 colspan=1>4.06</td></tr><tr><td rowspan=1 colspan=1>浆砌石挡墙</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>54</td><td rowspan=1 colspan=1>950</td><td rowspan=1 colspan=1>5.13</td></tr><tr><td rowspan=1 colspan=1>泥浆沉淀池</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>15000</td><td rowspan=1 colspan=1>18.00</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>钢板铺设</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>45500</td><td rowspan=1 colspan=1>52</td><td rowspan=1 colspan=1>236.60</td></tr><tr><td rowspan=1 colspan=7>小计</td><td rowspan=1 colspan=1>265.57</td></tr><tr><td rowspan=6 colspan=1>浙江省</td><td rowspan=2 colspan=1>瓶窑 500千伏变电站间隔扩建工程区</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>铺植草皮</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.15</td><td rowspan=1 colspan=1>58440</td><td rowspan=1 colspan=1>0.88</td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>铺植草皮</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.1</td><td rowspan=1 colspan=1>58440</td><td rowspan=1 colspan=1>0.58</td></tr><tr><td rowspan=3 colspan=1>线路工程区</td><td rowspan=3 colspan=1>塔基区</td><td rowspan=3 colspan=1>工程措施</td><td rowspan=1 colspan=1>浆砌石排水沟</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>72</td><td rowspan=1 colspan=1>887</td><td rowspan=1 colspan=1>6.39</td></tr><tr><td rowspan=1 colspan=1>浆砌石挡墙</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>69</td><td rowspan=1 colspan=1>965</td><td rowspan=1 colspan=1>6.66</td></tr><tr><td rowspan=1 colspan=1>泥浆沉淀池</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>15000</td><td rowspan=1 colspan=1>1.50</td></tr><tr><td rowspan=1 colspan=7>小计</td><td rowspan=1 colspan=1>16.01</td></tr><tr><td rowspan=1 colspan=8>总计</td><td rowspan=1 colspan=1>281.58</td></tr></table>

## 4 水土流失分析与预测

## 4.1. 水土流失现状

## 4.1.1. 水土流失类型及强度

根据全国土壤侵蚀第二次遥感普查报告、各省水土流失遥感调查成果、《安徽省水土保持公报（2024年）》和《浙江省水土保持公报（2024年）》等专题报告，并结合工程现场调查，项目区所经区域以水力侵蚀为主，侵蚀形式主要为面蚀、沟蚀，土壤侵蚀强度以轻度侵蚀为主，详见表 4.1-1。

表4.1-1 项目区水土流失面积统计表 单位：km<sup>2</sup>
<table><tr><td rowspan=2 colspan=1>行政区</td><td rowspan=1 colspan=6>水土流失面积</td><td rowspan=2 colspan=1>水土流失面积比例(%）</td><td rowspan=2 colspan=1>土地面积</td></tr><tr><td rowspan=1 colspan=1>轻度</td><td rowspan=1 colspan=1>中度</td><td rowspan=1 colspan=1>强烈</td><td rowspan=1 colspan=1>极强烈</td><td rowspan=1 colspan=1>剧烈</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=1 colspan=1>宣城市</td><td rowspan=1 colspan=1>1910.18</td><td rowspan=1 colspan=1>54.75</td><td rowspan=1 colspan=1>15.08</td><td rowspan=1 colspan=1>3.55</td><td rowspan=1 colspan=1>3.47</td><td rowspan=1 colspan=1>1987.03</td><td rowspan=1 colspan=1>16.10</td><td rowspan=1 colspan=1>12340</td></tr><tr><td rowspan=1 colspan=1>湖州市</td><td rowspan=1 colspan=1>209.19</td><td rowspan=1 colspan=1>25.29</td><td rowspan=1 colspan=1>13.46</td><td rowspan=1 colspan=1>1.89</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>250.11</td><td rowspan=1 colspan=1>4.30</td><td rowspan=1 colspan=1>5820</td></tr><tr><td rowspan=1 colspan=1>杭州市</td><td rowspan=1 colspan=1>870.38</td><td rowspan=1 colspan=1>42.91</td><td rowspan=1 colspan=1>35.38</td><td rowspan=1 colspan=1>11.28</td><td rowspan=1 colspan=1>7.44</td><td rowspan=1 colspan=1>967.39</td><td rowspan=1 colspan=1>5.74</td><td rowspan=1 colspan=1>16853</td></tr></table>

## 4.1.2. 项目区水土保持区划

根据《全国水土保持区划》（试行）及各省水土保持规划，项目区整体位于南方红壤区。根据《土壤侵蚀分类分级标准》（SL190-2007），项目区容许土壤流失量为$5 0 0 \mathrm { t } / ( \mathrm { k m } ^ { 2 } { \cdot } \mathrm { a } )$

项目区水土保持区划情况见表 4.1-2。

表4.1-2 项目区水土保持区划情况表
<table><tr><td rowspan=1 colspan=1>一级区</td><td rowspan=1 colspan=1>二级区</td><td rowspan=1 colspan=1>三级区</td><td rowspan=1 colspan=1>行政区（县市）</td><td rowspan=1 colspan=1>容许土壤流失量 $\left( { \bf { t } } { \bf { m } } ^ { 2 } \cdot { \bf { a } } \right)$ </td></tr><tr><td rowspan=2 colspan=1>南方红壤区</td><td rowspan=1 colspan=1>江淮丘陵及下游平原区</td><td rowspan=1 colspan=1>沿江丘陵岗地农田防护人居环境维护区</td><td rowspan=1 colspan=1>宣城市郎溪县</td><td rowspan=1 colspan=1>500</td></tr><tr><td rowspan=1 colspan=1>江南山地丘陵区</td><td rowspan=1 colspan=1>浙皖低山丘陵生态维护水质维护区</td><td rowspan=1 colspan=1>宣城市广德市、湖州市安吉县、德清县、杭州市余杭区</td><td rowspan=1 colspan=1>500</td></tr></table>

## 4.1.3. 项目区土壤侵蚀模数背景值

收集各省水土流失遥感调查结果、各省水土保持监测公报、项目区土壤侵蚀强度图和项目区内已验收的同类工程监测结果，同时征求了各县市（区）水土保持局（站）专家的意见，根据原地貌土地占地类型，最终确定工程沿线的原地貌土壤侵蚀模数。项目区以水力侵蚀为主，沿线各省、市土壤侵蚀模数背景值详见表 4.1-3。

表4.1-3 本工程沿线区域原地貌土壤侵蚀模数背景值表
<table><tr><td rowspan=1 colspan=2>行政区</td><td rowspan=1 colspan=1>地貌类型</td><td rowspan=1 colspan=1>侵蚀强度及类型</td><td rowspan=1 colspan=1>土壤侵蚀模数背景值 $\left( { \bf { \ t } } { \bf { \ / k } } { \bf { m } } ^ { 2 } . { \bf { a } } \right)$ </td></tr><tr><td rowspan=2 colspan=1>安徽省</td><td rowspan=2 colspan=1>宣城市</td><td rowspan=1 colspan=1>山丘</td><td rowspan=1 colspan=1>轻度水蚀</td><td rowspan=1 colspan=1>260~500</td></tr><tr><td rowspan=1 colspan=1>平原</td><td rowspan=1 colspan=1>轻度水蚀</td><td rowspan=1 colspan=1>200~500</td></tr><tr><td rowspan=3 colspan=1>浙江省</td><td rowspan=2 colspan=1>湖州市</td><td rowspan=1 colspan=1>山丘</td><td rowspan=1 colspan=1>轻度水蚀</td><td rowspan=1 colspan=1>260~500</td></tr><tr><td rowspan=1 colspan=1>平原</td><td rowspan=1 colspan=1>轻度水蚀</td><td rowspan=1 colspan=1>250~500</td></tr><tr><td rowspan=1 colspan=1>杭州市</td><td rowspan=1 colspan=1>平原</td><td rowspan=1 colspan=1>轻度水蚀</td><td rowspan=1 colspan=1>250~500</td></tr></table>

## 4.2. 水土流失影响因素分析

## 4.2.1. 水土流失影响分析

本工程为建设类项目，水土流失主要发生在施工期（含施工准备期），建设过程中场地开挖、回填、平整等施工过程必然扰动原地表，损坏原地表土壤、植被，并形成松散堆积体，易造成新的水土流失。项目建设可能产生土壤流失影响因素及侵蚀强度分析如表 4.2-1。

表 4.2-1 项目建设可能产生土壤流失影响因素及侵蚀强度分析
<table><tr><td rowspan=1 colspan=2>项目分区</td><td rowspan=1 colspan=1>产生土壤流失的影响因素</td><td rowspan=1 colspan=1>侵蚀特点</td></tr><tr><td rowspan=1 colspan=4>项目施工准备期及施工期水土流失因素分析</td></tr><tr><td rowspan=2 colspan=1>间隔扩建工程</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>土方开挖回填扰动</td><td rowspan=1 colspan=1>产生强烈~极强烈水蚀</td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>土方堆积造成土壤侵蚀</td><td rowspan=1 colspan=1>产生强烈~极强烈水蚀</td></tr><tr><td rowspan=4 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>基坑开挖使地面裸露、表土破损、破坏原地貌，临时堆土堆置期间坡面松散</td><td rowspan=1 colspan=1>产生强烈~极强烈水蚀</td></tr><tr><td rowspan=1 colspan=1>牵张场地</td><td rowspan=1 colspan=1>牵张机施工过程占用土地，使地面表土破损、破坏原地貌、损坏地表植被，局部区域存在土方挖填</td><td rowspan=1 colspan=1>产生中度侵蚀</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地</td><td rowspan=1 colspan=1>临时占压土地，使地表结构破损、破坏原地貌、损坏地表植被</td><td rowspan=1 colspan=1>产生中度侵蚀</td></tr><tr><td rowspan=1 colspan=1>施工道路</td><td rowspan=1 colspan=1>主要为人为、车辆踩踏地表造成地表结构破损、破坏原地貌、损坏地表植被，山丘区部分区域存在土方挖填</td><td rowspan=1 colspan=1>产生中度~强烈水蚀</td></tr><tr><td rowspan=1 colspan=4>自然恢复期水土流失因素分析</td></tr><tr><td rowspan=1 colspan=2>植被恢复区</td><td rowspan=1 colspan=1>植物措施尚未完全发挥水土保持作用，有少量流失。</td><td rowspan=1 colspan=1>产生轻度~中度侵蚀</td></tr></table>

## 4.2.2. 扰动地表、损毁植被面积

本工程总占地面积为 $3 4 . 8 0 \mathrm { h m } ^ { 2 } .$ ，其中永久占地 $3 . 0 2 \mathrm { h m } ^ { 2 }$ ，临时占地 $3 1 . 7 8 \mathrm { h m } ^ { 2 }$ 。占地类型中耕地 $7 . 7 1 \mathrm { h m } ^ { 2 }$ 、林地 $1 0 . 7 4 \mathrm { h m } ^ { 2 }$ 、园地 $9 . 3 8 \mathrm { h m } ^ { 2 }$ 、草地 $1 . 4 4 \mathrm { h m } ^ { 2 }$ 、其他土地 $0 . 7 1 \mathrm { h m } ^ { 2 }$ 交通运输用地 $4 . 0 2 \mathrm { h m } ^ { 2 }$ 、公共管理与公共服务用地 $0 . 8 0 \mathrm { h m } ^ { 2 }$ 。损毁植被面积包括林地、园地、草地，共计 $2 1 . 5 6 \mathrm { h m } ^ { 2 }$

## 4.2.3. 废弃土（石、渣）量

本工程挖填土石方总量为 3.48万 $\mathrm { m } ^ { 3 }$ ，总挖方1.74 万 $\mathrm { m } ^ { 3 } ( $ （其中表土剥离0.58 万 $\mathrm { m } ^ { 3 }$ 基础开挖土石方1.03万 $\mathrm { m } ^ { 3 }$ ，钻渣 0.13 万 $\mathbf { m } ^ { 3 } )$ ），总填方 1.74万 $\mathrm { m } ^ { 3 }$ （其中表土回覆 0.58万 $\mathrm { m } ^ { 3 }$ ，基础回填土石方 $1 . 0 3 \ \overline { { \mathcal { H } } } \ \mathrm { m } ^ { 3 }$ ，钻渣 0.13 万 $\mathrm { m } ^ { 3 } \mathrm { ~ , ~ }$ ），无余方，无外借土方。

## 4.3. 土壤流失量预测

## 4.3.1. 预测单元

预测单元为工程建设扰动地表的时段、扰动形式总体相同、扰动强度和特点大体一致的区域。根据《生产建设项目土壤流失量测算导则》（SL773-2018）规定，结合输变电工程特点及区域地形地貌特点。本工程水土流失预测（计算）单元见表 4.3-1。

表4.3-1 本工程水土流失预测（计算）单元划分表
<table><tr><td rowspan=1 colspan=3>预测单元</td><td rowspan=1 colspan=1>土壤流失类型（水力作用）</td></tr><tr><td rowspan=8 colspan=1>平原区</td><td rowspan=2 colspan=1>广德 500kV变电站间隔扩建工程</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>地表翻扰型一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>植被破坏型一般扰动地表、上方无来水工程堆积体</td></tr><tr><td rowspan=2 colspan=1>瓶窑 500kV变电站间隔扩建工程</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>地表翻扰型一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>植被破坏型一般扰动地表、上方无来水工程堆积体</td></tr><tr><td rowspan=4 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>塔基永久占地区：地表翻扰型一般扰动地表塔基临时施工场地区：植被破坏型一般扰动地表、上方无来水工程堆积体</td></tr><tr><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1>植被破坏型一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>植被破坏型一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>植被破坏型一般扰动地表</td></tr><tr><td rowspan=4 colspan=1>山丘区</td><td rowspan=4 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>塔基永久占地区：地表翻扰型一般扰动地表塔基临时施工场地区：植被破坏型一般扰动地表、上方无来水工程堆积体</td></tr><tr><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1>植被破坏型一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>植被破坏型一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>地表翻扰型一般扰动地表</td></tr></table>

## 4.3.2. 预测时段

根据《生产建设项目水土保持技术标准》（GB 50433-2018）规定，生产建设项目可能产生的土壤流失量应按施工期（含施工准备期）、自然恢复期两个时段进行预测。每个预测单元的预测时段按最不利情况考虑，超过雨季长度的按全年计，未超过雨季长度的按占雨（风）季长度比例计算。本工程涉及区域为湿润区，自然恢复期按规定取 2年。

本工程水土流失预测时段划分见表 4.3-2。

表 4.3-2 本工程水土流失预测时段一览表
<table><tr><td rowspan=1 colspan=2>工程名称</td><td rowspan=1 colspan=1>施工名称</td><td rowspan=1 colspan=1>预测时段</td><td rowspan=1 colspan=1>预测时间(年)</td></tr><tr><td rowspan=2 colspan=1>间隔扩建工程</td><td rowspan=2 colspan=1>间隔扩建区、临时堆土区</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>2026.8-2026.12</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>自然恢复期</td><td rowspan=1 colspan=1>2027.1-2028.12</td><td rowspan=1 colspan=1>2</td></tr><tr><td rowspan=2 colspan=1>线路工程</td><td rowspan=2 colspan=1>塔基区、牵张场、跨越施工场地、施工道路区</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>2026.10-2027.7</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>自然恢复期</td><td rowspan=1 colspan=1>单项工程结束后2.0年</td><td rowspan=1 colspan=1>2</td></tr></table>

## 4.3.3. 土壤侵蚀模数

项目施工期将损坏原有地形地貌和植被，增加土壤的可侵蚀性；另一方面，由于场地平整时，挖、填土方不仅造成大面积的裸露地面，而且会改变原地形，增大侵蚀扰动表面积。

自然恢复初期，项目区主体工程和水土保持措施布置的防护措施都已发挥一定的保水保土功能，而植物措施发挥保水保土作用则具有后效性。因为植物栽植初期根系不发达，扎根较浅，还不具备较强的固土能力，地面也未形成较强的覆盖来抵御降雨、径流等外营力侵蚀作用，故在自然恢复期仍存在一定程度的水土流失。

项目施工期和自然恢复期土壤流失量根据《生产建设项目土壤流失量测算导则》（SL773-2018）推荐公式计算，扰动前后各土壤侵蚀因子可根据项目区地形地貌、气候（降雨）、土地利用、植被情况等实际情况结合输变电工程特点，参照《生产建设项目土壤流失量测算导则》（SL 773-2018）确定取值。

表 4.3-3 本工程土壤流失预测计算公式表（水力侵蚀）
<table><tr><td rowspan=1 colspan=1>生产建设项目土壤流失类型（水力作用）</td><td rowspan=1 colspan=1>土壤流失量计算公式</td><td rowspan=1 colspan=1>备注</td></tr><tr><td rowspan=1 colspan=1>植被破坏型一般扰动地表土壤流失</td><td rowspan=1 colspan=1> $\mathbf { M } _ { \mathrm { y z } } { = } \mathrm { R K L } _ { \mathrm { y } } \mathbf { S } _ { \mathrm { y } } \mathbf { B } \mathrm { E T A }$ </td><td rowspan=1 colspan=1>式中 $\mathbf { M } _ { \mathrm { y z } }$ 为植被破坏型一般扰动地表计算单元土壤流失量（t），R为降雨侵蚀力因子，K为土壤可蚀性因子， $\mathrm { L _ { y } }$ 为坡长因子， $\mathrm { S _ { y } }$ 为坡度因子，B为植被覆盖因子，E为工程措施因子，T为耕作措施因子，A为计算单元的水平投影面积。</td></tr><tr><td rowspan=1 colspan=1>地表翻扰型一般扰动地表土壤流失</td><td rowspan=1 colspan=1> $\mathbf { M } _ { \mathrm { Y d } } { = } \mathbf { R } \mathbf { K } _ { \mathrm { y d } } \mathbf { L } _ { \mathrm { y } } \mathbf { S } _ { \mathrm { y } } \mathbf { B } \mathbf { E } \mathbf { T } \mathbf { A }$ </td><td rowspan=1 colspan=1>式中 $\mathrm { K _ { y d } = N K , \partial \ M _ { y d } }$ 为地表翻扰型一般扰动地表计算单 ${ \bar { \pi } } .$ 土壤流失量（t）， $\mathrm { K _ { y d } }$ 为地表翻扰后土壤可蚀性因子，N为地表翻扰后土壤可蚀性因子增大系数，可取2.13，其他同上。</td></tr><tr><td rowspan=1 colspan=1>上方无来水工程堆积体土壤流失量</td><td rowspan=1 colspan=1> $\scriptstyle \mathbf { M } _ { \mathrm { d w } } = \mathbf { X } \mathbf { R } \mathbf { G } _ { \mathrm { d w } } \mathbf { L } _ { \mathrm { d w } } \mathbf { S } _ { \mathrm { d w } } \mathbf { A }$ </td><td rowspan=1 colspan=1> $\mathbf { M } _ { \mathrm { d w } }$ 为上方无来水工程堆积体土壤流失量（t）， $\mathbf { X }$ 为堆积体形态因子， $\mathrm { G } _ { \mathrm { d w } }$ 为堆积体土质因子， $\mathrm { L } _ { \mathrm { d w } }$ 为堆积体坡长因子， $\mathbf { S } _ { \mathrm { d w } }$ 为堆积体坡度因子。</td></tr></table>

表4.3-4 本工程各计算单元土壤流失因子取值表
<table><tr><td rowspan=2 colspan=1>行政区土壤侵蚀因子</td><td rowspan=1 colspan=2>安徽省宣城市</td><td rowspan=1 colspan=2>浙江省湖州市</td><td rowspan=1 colspan=1>浙江省杭州市</td></tr><tr><td rowspan=1 colspan=1>郎溪县</td><td rowspan=1 colspan=1>广德市</td><td rowspan=1 colspan=1>安吉县</td><td rowspan=1 colspan=1>德清县</td><td rowspan=1 colspan=1>余杭区</td></tr><tr><td rowspan=1 colspan=1>降雨侵蚀力因子R</td><td rowspan=1 colspan=1>5795.2</td><td rowspan=1 colspan=1>5934.9</td><td rowspan=1 colspan=1>6193.7</td><td rowspan=1 colspan=1>5702.7</td><td rowspan=1 colspan=1>5916.0</td></tr><tr><td rowspan=1 colspan=1>土壤可蚀性因子K</td><td rowspan=1 colspan=1>0.0039</td><td rowspan=1 colspan=1>0.0035</td><td rowspan=1 colspan=1>0.0032</td><td rowspan=1 colspan=1>0.0033</td><td rowspan=1 colspan=1>0.0034</td></tr><tr><td rowspan=1 colspan=1>坡长因子</td><td rowspan=1 colspan=5>Ly=（λ/20）m投影坡长λ：间隔扩建工程间隔扩建区取50m，临时堆土区取50m;线路工程塔基区取15m，塔基施工场地区取40m，牵张场区取40m，跨越场地区取20m，施工道路区取100m。</td></tr><tr><td rowspan=1 colspan=1>坡度因子</td><td rowspan=1 colspan=5> $\mathrm { S _ { y } } { = } { - } 1 . 5 { + } 1 7 / [ 1 { + } \mathrm { e } ^ { ( 2 . 3 { - } 6 . 1 \mathrm { s i n } \theta ) } ]$ 坡度因子：安徽省平原区取3°，山丘区取5°。浙江省平原区取2°，山丘区取5°。</td></tr><tr><td rowspan=4 colspan=1>植被覆盖因子B</td><td rowspan=1 colspan=5>安徽省线路工程取0.04，浙江省线路工程取0.04。</td></tr><tr><td rowspan=1 colspan=5>施工期：B均取1。</td></tr><tr><td rowspan=1 colspan=5>自然恢复期第1年：安徽省线路工程取0.13，浙江省线路工程取0.13。</td></tr><tr><td rowspan=1 colspan=5>自然恢复期第2年：安徽省线路工程取0.065，浙江省线路工程取0.065。</td></tr><tr><td rowspan=1 colspan=1>工程措施因子E</td><td rowspan=1 colspan=5>E均取1</td></tr><tr><td rowspan=1 colspan=1>耕作措施因子</td><td rowspan=1 colspan=5> $\mathrm { T } { = } \mathrm { T } _ { 1 } { \times } \mathrm { T } _ { 2 }$ ，非农地T 取1；安徽省农地 T 为 0.17964；T1 取 0.499；T2 取 0.33，浙江省农地 T1 取 0.499；T2 取 0.33。</td></tr><tr><td rowspan=1 colspan=1>计算单元水平投影面积</td><td rowspan=1 colspan=5>A=10-4ωλ计算单元宽度ω：间隔扩建工程间隔扩建区取50m，临时堆土区取20m;线路工程塔基区取10m，塔基施工场地区取20m，牵张场区取10m，跨越场地区取10m，施工道路区取2m。</td></tr><tr><td rowspan=1 colspan=1>工程堆积体形态因子X</td><td rowspan=1 colspan=5>X均取1。</td></tr><tr><td rowspan=1 colspan=1>堆积体土质因子</td><td rowspan=1 colspan=5> $\mathrm { G _ { d w } = a _ { l } e ^ { b } } _ { 1 } { } ^ { \delta }$ 土石质因子均按壤土a1 取 0.046，b1 取-3.379。侵蚀面土体砾石含量δ间隔扩建工程、线路工程均取0.20。</td></tr><tr><td rowspan=1 colspan=1>堆积体坡度因子</td><td rowspan=1 colspan=5> $\mathrm { S } _ { \mathrm { d w } } { = } \ ( \ 6 / 2 5 \ ) \ ^ { \mathrm { ~ d ~ l ~ } }$ ，坡度θ堆积体均取40°。坡度因子系数d1均取1.245。</td></tr><tr><td rowspan=1 colspan=1>堆积体坡长因子</td><td rowspan=1 colspan=5> $\mathrm { L } _ { \mathrm { d w } } \mathrm { = } \ ( \lambda / 5 \ ) \ ^ { \mathrm { ~ f 1 ~ } }$ ，坡长因子系数f1 均取 0.632。</td></tr></table>

## 4.3.4. 预测结果

本工程施工期及自然恢复期土壤流失总量 1546t，原地貌土壤侵蚀量 128t，新增土壤流失量1418t。本工程土壤流失量汇总情况详见表 4.3-5。

表 4.3-5 本工程土壤流失量预测汇总表
<table><tr><td rowspan=2 colspan=3>预测区域</td><td rowspan=1 colspan=3>建设期（t）</td><td rowspan=2 colspan=1>背景流失量(t)</td><td rowspan=2 colspan=1>新增水土流失量（t）</td></tr><tr><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>自然恢复期</td><td rowspan=1 colspan=1>合计</td></tr><tr><td rowspan=7 colspan=1>点型工程</td><td rowspan=3 colspan=1>广德 500kV变电站间隔改造工程</td><td rowspan=1 colspan=1>间隔改造区</td><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>16</td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>39</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>39</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>39</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>55</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>56</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>55</td></tr><tr><td rowspan=3 colspan=1>瓶窑 500kV变电站间隔改造工程</td><td rowspan=1 colspan=1>间隔改造区</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>5</td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>39</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>39</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>39</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>44</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>44</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>44</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>99</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>99</td></tr><tr><td rowspan=6 colspan=1>线型工程</td><td rowspan=5 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>687</td><td rowspan=1 colspan=1>77</td><td rowspan=1 colspan=1>764</td><td rowspan=1 colspan=1>62</td><td rowspan=1 colspan=1>702</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>64</td><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1>82</td><td rowspan=1 colspan=1>24</td><td rowspan=1 colspan=1>58</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>55</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>66</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>59</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>486</td><td rowspan=1 colspan=1>48</td><td rowspan=1 colspan=1>534</td><td rowspan=1 colspan=1>34</td><td rowspan=1 colspan=1>500</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>1292</td><td rowspan=1 colspan=1>154</td><td rowspan=1 colspan=1>1446</td><td rowspan=1 colspan=1>127</td><td rowspan=1 colspan=1>1319</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>1292</td><td rowspan=1 colspan=1>154</td><td rowspan=1 colspan=1>1446</td><td rowspan=1 colspan=1>127</td><td rowspan=1 colspan=1>1319</td></tr><tr><td rowspan=1 colspan=3>总计</td><td rowspan=1 colspan=1>1391</td><td rowspan=1 colspan=1>155</td><td rowspan=1 colspan=1>1546</td><td rowspan=1 colspan=1>128</td><td rowspan=1 colspan=1>1418</td></tr></table>

## 4.4. 水土流失危害分析

本工程建设占用部分耕地并砍伐一定数量的林木，施工建设期将扰动地表，如不采取有效的水土保持措施，将对建设区的水土资源和经济发展带来不利影响，主要表现在：

## （1）影响生态环境

本工程沿线穿越部分水土保持敏感区，施工过程中如采取的水土保持措施不当，将对水土保持敏感区造成一定的影响。工程施工占用耕地、砍伐树木等，如不采取有效的水土保持措施，将使生态环境最基本的水土资源受到影响，土地蓄水保水能力有所降低，泥沙沉积淤塞渠道等水利设施，良田被泥沙压埋，会造成一定的经济损失。

## （2）加剧水土流失，降低土地生产力，影响农业生产

由于工程建设中原地貌及植被受到一定程度的破坏，诱发了水土流失。同时工程施工使裸露的地面增加，扰动了原土层和岩层，为溅蚀、面蚀、细沟侵蚀、浅沟和切沟侵蚀创造了条件。本工程线路沿线占用了一定数量的耕地，施工中如得不到及时有效的防护治理，在降雨和人为因素的作用下，临时堆土会沿边坡汇入周围农田中，加剧水土流失，影响农业生产。

## （3）影响河道水质

在河道附近施工时，若得不到及时有效的防护治理，水土流失将会随地表径流汇入

河网，影响水质。

此外，线路工程建设扰动土地产生的水土流失，使耕地土壤的有机质流失，土壤结构遭到破坏，土壤中的氮磷、有机物及无机盐等营养物质含量减少，同时土壤中动物、微生物及它们的衍生物数量也大大降低，使土地条件改变，给以后的植被恢复工作增加难度，使土地生产力降低。

## 4.5. 指导性意见

预测结果是在未采取有效防护措施时可能的流失结果。产生水土流失的因素较多，其中地面坡度、降雨强度是造成水土流失的主要因素，而采取综合性的水土保持防护措施将对水土流失有较强的抑制作用。工程水土保持防护措施的布置应本着与施工进度同步的原则，减缓施工扰动引起的新增水土流失，及时恢复原地貌植被。

## （1）防治重点区域的指导性意见

根据预测结果，塔基区及施工道路区为本项目水土流失防治的重点区域。

## （2）防治重点时段的指导性意见

根据预测结果，本工程的重点防治时段为施工期，因此，在措施体系防治方面，重点加强施工期间的临时防护措施体系，同时，结合工程措施和植物措施，确保施工结束后自然恢复期内施工扰动地面的水土流失得到有效治理。

## （3）防治措施的指导性意见

本工程防治措施应从临时排水、临时拦挡等几个主要方面入手，并与必要的植物措施相结合，最大程度地减缓新增水土流失的发生。

施工期间人员活动比较频繁，扰动比较集中，待施工结束后将对各施工区进行平整和原地貌恢复。施工期间主要的建设活动为塔基等基础开挖和回填，所采取的防治措施应结合主体工程，植物措施宜结合季节适时及时开展，当主体工程建成投运时，工程措施和植物措施均应及时到位。

## （4）施工进度安排的指导性意见

根据预测结果，线路工程塔基基础施工是本工程水土流失量较大的时段，加强主体工程施工进度的紧凑安排，尽量避免大风和暴雨天气施工，可以有效地缩短强度水土流失时段。根据线路工程塔基施工特点，可考虑对单基塔施工结束后分别进行土地整治和迹地恢复措施。

## （5）水土保持监测工作安排的指导性意见

根据预测结果，在工程沿线选择有代表性点位，监测临时堆土土体变化情况、水蚀因子作用下土壤流失量以及林草覆盖率的观测。

## 5 水土保持措施

## 5.1. 防治区划分

## 5.1.1. 分区原则

本方案按照《生产建设项目水土保持技术标准》（GB 50433-2018）的规定，根据工程布局、施工扰动特点、建设时序、地貌特征、自然属性、水土流失影响等因素，结合项目区域自然环境状况进行水土流失防治分区。

（1）各分区之间具有显著差异性。

（2）各分区内造成水土流失的主导因子和防治措施相近或相似。

（3）一级分区应具有控制性、整体性、全局性，按项目组成及特点分区。

（4）二级分区结合工程布局和施工扰动特点进行分区。

## 5.1.2. 水土流失防治分区

一级分区按照项目组成及特点划分，二级分区按照工程布局和施工扰动特点分区。本方案具体水土流失防治分区见表 5.1-1。

表5.1-1 本工程水土流失防治分区
<table><tr><td rowspan=1 colspan=1>一级分区</td><td rowspan=1 colspan=1>变电工程区</td><td rowspan=1 colspan=1>线路工程</td></tr><tr><td rowspan=4 colspan=1>二级分区</td><td rowspan=1 colspan=1>①广德500千伏变电站间隔扩建工程区</td><td rowspan=1 colspan=1>①塔基区</td></tr><tr><td rowspan=1 colspan=1>②瓶窑500千伏变电站间隔扩建工程区</td><td rowspan=1 colspan=1>②牵张场区</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>③跨越施工场地区</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>④施工道路区</td></tr></table>

## 5.2. 措施总体布局

## 5.2.1. 防治措施布设原则

本工程防治措施总体布局遵循“预防为主、保护优先、全面规划、综合治理、因地制宜、突出重点、科学管理、注重效益”的方针，坚持“水土保持工程必须与主体工程同时设计、同时施工、同时投产使用”的“三同时”原则，在满足设计深度与主体工程相适应外，做好水土保持措施与主体工程设计相互衔接，综合考虑工程建设时序，合理安排水保工程与主体工程建设之间的关系，树立人与自然和谐相处的理念，尊重自然规律，注重措施设计与周边景观相协调的原则。

按照预防和治理相结合的原则，坚持局部与整体防治、单项防治措施与综合防治措施相协调、兼顾生态效益与经济效益，按分区进行措施总体布置。

## 5.2.2. 水土流失防治措施体系

——水土流失预防措施

## （1）优化工程设计

通过在对主体工程水土保持评价的基础上，对主体工程施工组织设计，包括土方倒运、工序安排、进度安排、工艺改进、土石方平衡等提出水土保持建议，通过设计优化减少土石方量。

## （2）加强管理，规范施工

做好水土流失临时措施，塔基施工过程中表土的临时防护，牵张场地、施工道路等在施工完工后要进行植被恢复；尽量缩短施工周期，减少疏松地面的裸露时间，合理安排施工时间，尽量避开雨季和汛期，同时安排好土方区间调运时的工程时序安排。

## ——水土流失防治措施

根据水土流失防治分区，在水土流失预测及分析评价主体工程中具有水土保持功能工程的基础上，把水土保持工程措施、植物措施、临时措施有机结合起来，形成完整的、科学的水土流失防治措施体系和总体布局。工程永久性占地区：该区开挖量较大，对地表扰动相对剧烈，水土流失防治以工程措施为主，裸露地表部分必要时辅以植物措施。工程临时性占地区：临时占地区主要是输电线路塔基施工场地、牵张场、跨越施工场地、施工道路等。对该区的水土流失防治主要以管理措施、植物措施以及临时措施为主。

防治措施体系和总体布局详叙如下：

## 1）变电工程区

变电工程区划分为广德 500 千伏变电站间隔扩建工程区和瓶窑 500 千伏变电站间隔扩建工程区，本期建设内容根据施工扰动特点，划分为间隔扩建区和临时堆土区。

## ①间隔扩建区

施工前对间隔扩建区原绿化地表剥离表土并集中堆放至临时堆土区，施工结束后进行表土回覆并整治土地，原绿化区域采取铺植草坪措施恢复绿化。

## ②临时堆土区

堆土前对临时堆土底部采用彩条布铺垫措施，四周采用植生袋装土拦挡，顶部喷洒结壳剂保护。

## 2）线路工程区

线路工程区划分为塔基区、牵张场区、跨越施工场地区和施工道路区，本期建设内容包括安徽广德～浙江瓶窑500千伏线路增容工程和敬亭～广德5383线路径调整工程。

## ①塔基区

设计阶段，山丘区内铁塔定位时塔位尽量选择地形较平缓区域。施工前在塔基施工场地周围设置彩条旗围护，严格限制施工机械和人员活动范围，并对开挖扰动区域表土剥离，表土和开挖土石方分开堆放，施工期对临时堆土压占及其他轻微扰动区域采取彩条布铺垫措施，堆土外侧设植生袋拦挡并采用密目网进行苫盖。灌注桩基础施工过程中在塔基施工场地范围内设泥浆沉淀池，山丘区内塔基区根据需要设置浆砌石排水沟，施工结束后回覆表土、整治土地，恢复林地的还需进行穴状整地，根据原地貌类型确定耕地、园地恢复或植被恢复等土地利用方向。

## ②牵张场区

牵张场尽量选择在较为平坦区域并避开乔木林地，场地布设时应充分考虑地形条件，减少场平土方挖填量。部分山丘区牵张场确需场平的，施工前对开挖扰动区域表土剥离。牵张场周围设置彩条旗围护、严格限制施工机械和人员活动范围，施工期间对临时堆土、材料堆放区域、裸露地表采取彩条布铺垫和密目网苫盖措施，针对牵引机、张力机占压地表区域采取铺设钢板措施，施工结束后土地整治、穴状整地，根据原地貌进行耕地、园地恢复或植被恢复。

## ③跨越施工场地区

跨越施工场地对地表扰动较小，施工过程前在场地周围采取彩条旗围护，严格控制施工扰动范围，施工结束后进行土地整治，根据原地貌进行耕地、园地恢复或植被恢复。

## ④施工道路区

山丘区部分新修施工道路不可避免的需要进行场平，开挖扰动区域施工前进行表土剥离，方案设计将剥离的表土装入植生袋内，对道路边坡的坡脚实施植生袋拦挡措施进行挡护，同时山丘区施工道路汇水面积较大地段设置临时排水沟，做好临时性排水工程，临时排水沟顺接至自然沟道中。平原区场地开阔，对平原区的施工道路设置彩条旗围护措施，严格控制行车轨迹。施工过程中，施工道路铺设钢板，有一定的防治水土流失作用。施工结束后回覆表土并土地整治、穴状整地，根据原地貌进行耕地、园地恢复或植被恢复。

本工程防治措施体系详见表 5.2-1\~5.2-2（带“\*”为主体已有措施）。

5.2-1 变电工程区水土流失防治措施体系表
<table><tr><td rowspan=1 colspan=3>防治区</td><td rowspan=1 colspan=1>措施类型</td><td rowspan=1 colspan=1>水土流失防治措施</td></tr><tr><td rowspan=10 colspan=1>变电工程区</td><td rowspan=5 colspan=1>广德500千伏变电站间隔扩建工程区</td><td rowspan=2 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离、表土回覆、土地整治</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>铺植草皮*</td></tr><tr><td rowspan=3 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>土地整治</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>铺植草皮*</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>植生袋装土拦挡、彩条布铺垫、喷洒结壳剂</td></tr><tr><td rowspan=5 colspan=1>瓶窑 500 千伏变电站间隔扩建工程区</td><td rowspan=2 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离、表土回覆、土地整治</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>铺植草皮*</td></tr><tr><td rowspan=3 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>土地整治</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>铺植草皮*</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>植生袋装土拦挡、彩条布铺垫、喷洒结壳剂</td></tr></table>

表5.2-2 线路工程区水土流失防治措施体系表
<table><tr><td rowspan=1 colspan=2>防治区</td><td rowspan=1 colspan=1>措施类型</td><td rowspan=1 colspan=1>水土流失防治措施</td></tr><tr><td rowspan=12 colspan=1>线路工程区</td><td rowspan=3 colspan=1>塔基区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>浆砌石挡墙*、浆砌石排水沟*、表土剥离、表土回覆、土地整治、穴状整地</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>播撒草籽、恢复林地</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>植生袋装土拦挡、彩条布铺垫、密目网苫盖、彩条旗围护、泥浆沉淀池*</td></tr><tr><td rowspan=3 colspan=1>牵张场区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离、表土回覆、土地整治、穴状整地</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>播撒草籽、恢复林地</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>彩条布铺垫、密目网苫盖、彩条旗围护、钢板铺设</td></tr><tr><td rowspan=3 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>土地整治</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>播撒草籽</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>彩条旗围护</td></tr><tr><td rowspan=3 colspan=1>施工道路区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离、表土回覆、土地整治、穴状整地</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>播撒草籽、恢复林地</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>彩条旗围护、植生袋装土拦挡、临时排水沟、素土夯实、钢板铺设*</td></tr></table>

## 5.3. 分区措施布设

## 5.3.1. 设计标准

1）防洪标准：依据《防洪标准》（GB 50201-2014），工程涉及水土流失重点预防区，主体设计变电站防洪标准按 100年一遇，为1 级标准，不再进行提高。

2）截排水工程：依据《建筑给水排水设计标准》（GB50015-2019），主体设计塔基区排水沟标准为5年一遇 10min 降水量，超高 0.2m；参照《水土保持工程设计规范》（GB51018-2014），工程涉及水土流失重点预防区，截排水工程级别由2级提高为1级，为 10 年一遇 10min 降水量，超高 0.3m。

3）拦挡工程：根据《水土保持工程设计规范》（GB51018-2014），主体设计拦挡工程级别为5级，工程涉及水土流失重点预防区，拦挡工程级别由 5级提升至 4级。

4）植被恢复与建设工程级别：本工程变电工程区现状植被恢复与建设工程级别为1级，线路工程区为3级；根据《水土保持工程设计规范》（GB51018-2014），线路工程区涉及水土保持敏感区，植被恢复与建设工程级别由 3级提升至2级。

## 5.3.2. 设计原则

根据不同水土流失防治区的特点和水土流失状况，确定各区的防治重点和措施配置。措施配置中，以工程措施控制大面积、高强度水土流失，为植物措施的实施创造条件；同时以植物措施与工程措施配套，提高水土保持效果、节省工程投资、改善生态环境。措施布置注重功效性，坚持工程措施、临时措施和植物措施相结合，做到措施布设不重不漏、系统全面。

## （1）工程措施

1）土地整治主要针对需绿化、植被恢复、耕地恢复、园地恢复区域。

2）施工前对扰动区域进行表土剥离，施工结束后回覆以便于后期恢复。

3）根据规范要求，对护坡、排水沟（含防冲措施）等工程进行典型设计，并估算工程量。

## （2）植物措施

1）水土保持植物措施在布设上应遵循以下原则：

a．因地制宜，因害设防的原则；b．“适地适树”原则。根据立地条件选择适宜的树种，根据树种的生物学及生态学特性选择相应的立地类型；c．优先考虑乡土树种，注重绿化、美化相结合的绿化模式；d．坚持高标准整地，科学栽植，提高造林成活率和保存率；e．调查项目区内同类工程植被恢复采取的草种、树种。

## 2）立地条件类型与树种选择

根据项目区立地条件分析，本着“适地适草”的原则，工程沿线各省采用绿化树（草）种、规格见下表。工程沿线各省采用绿化树（草）种见表 5.3-1，树（草）种规格见表5.3-2。

表5.3-1 本工程沿线采用绿化树草种一览表
<table><tr><td rowspan=2 colspan=1>行政区</td><td rowspan=1 colspan=3>绿化树草种</td></tr><tr><td rowspan=1 colspan=1>乔木</td><td rowspan=1 colspan=1>灌木</td><td rowspan=1 colspan=1>草籽</td></tr><tr><td rowspan=1 colspan=1>安徽省</td><td rowspan=1 colspan=1>杉木</td><td rowspan=1 colspan=1>胡枝子</td><td rowspan=1 colspan=1>狗牙根</td></tr><tr><td rowspan=1 colspan=1>浙江省</td><td rowspan=1 colspan=1>杉木</td><td rowspan=1 colspan=1>紫穗槐</td><td rowspan=1 colspan=1>狗牙根</td></tr></table>

表 5.3-2 植被恢复树（草）种规格表
<table><tr><td rowspan=1 colspan=5>乔木苗</td></tr><tr><td rowspan=1 colspan=1>苗木名称（乔木）</td><td rowspan=1 colspan=1>苗木种类</td><td rowspan=1 colspan=1>苗高（cm）≥</td><td rowspan=1 colspan=1>蓬径（cm）≥</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>杉木</td><td rowspan=1 colspan=1>容器苗</td><td rowspan=1 colspan=1>150</td><td rowspan=1 colspan=1>40</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>灌木苗</td></tr><tr><td rowspan=1 colspan=1>苗木名称（灌木）</td><td rowspan=1 colspan=1>苗木种类</td><td rowspan=1 colspan=1>苗高（cm）≥</td><td rowspan=1 colspan=1>蓬径（cm）≥</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>紫穗槐</td><td rowspan=1 colspan=1>容器苗</td><td rowspan=1 colspan=1>25</td><td rowspan=1 colspan=1>30</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>胡枝子</td><td rowspan=1 colspan=1>容器苗</td><td rowspan=1 colspan=1>25</td><td rowspan=1 colspan=1>30</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>种子</td></tr><tr><td rowspan=1 colspan=1>种子名称</td><td rowspan=1 colspan=1>等级</td><td rowspan=1 colspan=1>纯度</td><td rowspan=1 colspan=1>净度</td><td rowspan=1 colspan=1>发芽率</td></tr><tr><td rowspan=1 colspan=1>狗牙根</td><td rowspan=1 colspan=1>一级种</td><td rowspan=1 colspan=1>&gt;90%</td><td rowspan=1 colspan=1>&gt;90%</td><td rowspan=1 colspan=1>&gt;80%</td></tr></table>

## （3）临时措施

1）临时措施设计遵循简便、易行、实用、随主体工程施工进度及时布设的原则。

2）施工过程中，临时堆土采取拦挡措施。

3）对施工剥离的地表熟土，进行单独防护，施工结束后回覆表土。针对剥离的表土及临时堆土进行防护，采用植生袋装土拦挡及用密目网遮盖，密目网规格可根据沿线地形地貌等情况选用800 目\~1200目。

4）山丘区施工道路等布设临时排水沟及沉沙池措施，灌注桩基础塔基处设置泥浆沉淀池。

5）对塔基施工场地、牵张场地、跨越施工场地、施工道路等施工扰动范围进行彩条旗围护限界。

## 5.3.3. 措施布设

## （1）变电工程区

1）广德 500千伏变电站间隔扩建工程区

①间隔扩建区

## （a）工程措施

——表土剥离（方案新增）

施工前，对间隔扩建占用原站内绿化区域进行表土剥离，剥离厚度为 30cm，剥离面积约0.23hm<sup>2</sup>，剥离量 0.07万m<sup>3</sup>，表土集中堆放在站内临时堆土区。

——表土回覆（方案新增）

施工结束后，表土回覆至绿化区域，表土回覆量共计0.07万m<sup>3</sup>，回覆面积为0.23hm<sup>2</sup>，回覆厚度约30cm。

## ——土地整治（方案新增）

施工结束后，对绿化区域进行场地平整、增施有机肥等整治活动，从而达到改善立地条件、保持水土和促进林草生长的目的。土地整治面积共计 0.23hm<sup>2</sup>。

## （b）植物措施

——铺植草皮（主体设计）

施工结束后对破坏植被区域恢复绿化，主体设计对可绿化区域采取铺植草皮方式进行绿化，绿化面积共计 0.23hm<sup>2</sup>。

②临时堆土区

（a）工程措施

——土地整治（方案新增）

施工结束后对扰动区域进行杂物清理、场地平整、增施有机肥等整治活动，从而达到改善立地条件、保持水土和促进林草生长的目的。土地整治面积共计 0.10hm<sup>2</sup>。

## （b）植物措施

——铺植草皮（主体设计）

施工结束后对破坏植被区域恢复绿化，主体设计对可绿化区域采取铺植草皮方式进行绿化，绿化面积共计0.10hm<sup>2</sup>。

## （c）临时措施

——植生袋装土拦挡（方案新增）、彩条布铺垫（方案新增）

施工期间临时堆土区域主要用于土方周转、表土堆存，表土和一般土石方分开堆放，堆土量较大，为防止雨水冲刷而产生新的水土流失，本方案考虑对临时堆土场采取必要的防护措施，堆土边界设置植生袋装土拦挡，植生袋成 品 字分层形堆砌成环状，植生袋拦挡断面为梯形（梯形断面尺寸：上底宽×下底宽×高=1m×2m×1.5m），临时堆土场挡护长约 140m，植生袋装土拦挡工程量 315m<sup>3</sup>；在临时堆土场堆存的表土底部采取彩条

布铺垫措施，铺垫面积共计约 750m<sup>2</sup>。

——喷洒结壳剂（方案新增）

针对建设过程中土壤流失特点，对站内临时堆土喷洒结壳剂，防止出现扬尘现象。经估算，广德变电站临时堆土区喷洒结壳剂约 720m<sup>2</sup>。

## 2）瓶窑 500千伏变电站间隔扩建工程区

## ①间隔扩建区

## （a）工程措施

——表土剥离（方案新增）

施工前，对间隔扩建占用原站内绿化区域进行表土剥离，剥离厚度为 30cm，剥离面积约0.15hm<sup>2</sup>，剥离量 0.05万m<sup>3</sup>，表土集中堆放在站内临时堆土区。

## ——表土回覆（方案新增）

施工结束后，表土回覆至绿化区域，表土回覆量共计0.05万m<sup>3</sup>，回覆面积为0.15hm<sup>2</sup>，回覆厚度约30cm。

## ——土地整治（方案新增）

施工结束后，对绿化区域进行场地平整、增施有机肥等整治活动，从而达到改善立地条件、保持水土和促进林草生长的目的。土地整治面积共计 0.15hm<sup>2</sup>。

## （b）植物措施

——铺植草皮（主体设计）

施工结束后对破坏植被区域恢复绿化，主体设计对可绿化区域采取铺植草皮方式进行绿化，绿化面积共计0.15hm<sup>2</sup>。

## ②临时堆土区

（a）工程措施

——土地整治（方案新增）

施工结束后对扰动区域进行杂物清理、场地平整、增施有机肥等整治活动，从而达到改善立地条件、保持水土和促进林草生长的目的。土地整治面积共计 0.10hm<sup>2</sup>。

## （b）植物措施

## ——铺植草皮（主体设计）

施工结束后对破坏植被区域恢复绿化，主体设计对可绿化区域采取铺植草皮方式进行绿化，绿化面积共计0.10hm<sup>2</sup>。

## （c）临时措施

——植生袋装土拦挡（方案新增）、彩条布铺垫（方案新增）

施工期间临时堆土区域主要用于土方周转、表土堆存，表土和一般土石方分开堆放，堆土量较大，为防止雨水冲刷而产生新的水土流失，本方案考虑对临时堆土场采取必要的防护措施，堆土边界设置植生袋装土拦挡，植生袋成 品 字分层形堆砌成环状，植生袋拦挡断面为梯形（梯形断面尺寸：上底宽×下底宽×高=1m×2m×1.5m），临时堆土场挡护长约 130m，植生袋装土拦挡工程量 $2 9 3 \mathrm { m } ^ { 3 }$ ；在临时堆土场堆存的表土底部采取彩条布铺垫措施，铺垫面积共计约 700m<sup>2</sup>。

喷洒结壳剂（方案新增）

针对建设过程中土壤流失特点，对站内临时堆土喷洒结壳剂，防止出现扬尘现象。经估算，瓶窑变电站临时堆土区喷洒结壳剂约 650m<sup>2</sup>。

## （2）线路工程区

## 1）塔基区

位于平地型的塔位，由于塔基及附近施工场地较平整，基础浇筑后基坑土石方采取在基面范围内平铺回填堆放处置，平均堆高≤0.3m。余土压实后在塔基基面范围内平铺于塔基基面范围内。施工完毕后回覆预先剥离开挖区域表土并根据占地类型恢复植被或复耕等措施。位于缓坡地形的塔位，塔基采用高低腿，当坡面塔位上坡侧汇水对其冲刷影响较大的设置环状排水沟，并引至附近排水沟或自然沟道排泄。余土压实后在塔基基面范围内堆放成龟背形，土石方边缘按 1：2 放坡，以防止积水。在本方案中已将排水沟和挡墙列为主体已有措施，纳入水土保持措施体系中。施工完毕后回覆预先剥离开挖区域表土并根据占地类型恢复植被或复耕等措施。对于局部的高陡边坡塔位，塔位四周或下坡侧为陡坡时，降底基面与基坑开挖的土石方无法就地堆稳，主体设计采用设置挡墙。同时主体设计采用了主动防护网和被动防护网进行挡护。主动防护网是以柔性网覆盖包裹在所需防护斜坡或岩石上，以限制坡面岩石土体的风化剥落或破坏以及危岩崩塌，起到加固作用；被动挡护网是在塔基下方存在公路居民等情况，将可能存在的塔基开挖基础或落石控制于一定范围内运动，起到围护作用，主要结构为：边沿（或上沿）钢丝绳锚杆+支撑绳+缝合绳。主动网和被动网是为了防止破碎岩体崩落而危及塔基安全而设置。施工完毕后回覆预先剥离开挖区域表土并根据占地类型恢复植被或复耕等措施。

## （a）工程措施

——浆砌石挡墙（主体设计）

对于山丘区域铁塔基础开挖的土方，首先用于塔座基面四周的平整；当铁塔位于山包或斜坡，塔位四周或下坡侧为陡坡时，降底基面与基坑开挖的土石方无法就地堆稳，应在堆土的下方修一道挡墙，将土方堆放在挡墙内。

经统计，挡墙工程量分别为：安徽 $5 4 \mathrm { m } ^ { 3 }$ ；浙江境内 $6 9 \mathrm { m } ^ { 3 }$ ，均位于山丘区域。

——浆砌石排水沟（主体设计）

塔位有坡度时，为防止上山坡侧汇水面的雨水、山洪及其他地表水对基面的冲刷影响，除塔位位于面包形山顶或山脊外，均需在塔位上坡侧（如果基面有降基挖方，距挖方坡顶水平距离≥4m 处），依山势设置环状排水沟，以拦截和排除周围山坡汇水面内的地表水。

排水沟设计标准按10 年一遇10min 降水量设计，其横断面尺寸为：深×底宽×上口$ \scriptstyle { \frac { \mathrm { * } \pi } { \mathrm { * } } } = 1 . 0 \mathrm { m } \times 0 . 8 \mathrm { m } \times 1 . 0 \mathrm { m }$ 。沟底应留有不小于 0.3%的纵向坡度。

在设计中对降基挖方的基面留有内高外低的排水坡度，坡度一般为0.5\~1.0%。基面排水坡度尽可能向基础保护范围大的缓坡方向倾斜，以便基面雨水从此方向排出。排水沟末端与自然沟道顺接在较平缓区域，排水沟出口设八字式能散水措施，所用材料与排水沟保持一致。

排水沟末端与自然沟道顺接在较平缓区域，排水沟出口设八字式能散水措施，所用材料与排水沟保持一致。排水沟末端与自然沟道顺接在地形坡度较陡的区域时，在排水沟末端设置消力池措施，以减轻汇水对下游的冲刷。消力池所用材料与排水沟保持一致，采用浆砌石。

经统计，排水沟工程量分别为：安徽境内 $4 7 \mathrm m ^ { 3 }$ ；浙江境内 $7 2 \mathrm { m } ^ { 3 }$ ，均位于山丘区域。——表土剥离（方案新增）

施工前，对占用耕地、林地、园地和草地的塔基永久占地开挖扰动区域进行表土剥离，剥离厚度根据地表情况按山丘区域15cm、平原区域 30cm 考虑。施工结束后进行表土回覆，为绿化及耕地、园地恢复提供条件。

经统计，表土剥离面积、表土剥离量分别为：安徽境内平原区域 $0 . 4 8 \mathrm { h m } ^ { 2 }$ 、0.14 万$\mathrm { m } ^ { 3 }$ ；浙江境内平原区域 $0 . 0 5 \mathrm { h m } ^ { 2 }$ $0 . 0 2 \ \mathcal { F } \ \mathrm { m } ^ { 3 } ;$ ；安徽境内山丘区域 $1 . 0 5 \mathrm { h m } ^ { 2 }$ 、0.16 万 $\mathrm { m } ^ { 3 }$ ；浙江境内山丘区域 $0 . 0 9 \mathrm { h m } ^ { 2 }$ 、0.01 万 $\mathrm { m } ^ { 3 }$

——表土回覆（方案新增）

塔基区表土全部回覆于塔基永久占地内，各塔基表土回覆厚度约为表土剥离量与塔基永久占地扣除塔基硬化面积的比值。

经统计，表土回覆量分别为：安徽境内平原区域 0.14万 $\mathbf { m } ^ { 3 } \mathbf { ; }$ ；浙江境内平原区域 0.02万 $\mathrm { m } ^ { 3 } ;$ ；安徽境内山丘区域 0.16万 $\mathbf { m } ^ { 3 } \mathbf { ; }$ ；浙江境内山丘区域 0.01万 $\mathrm { m } ^ { 3 }$

——土地整治（方案新增）

在塔基基础施工后，对塔基区林地、草地和其他土地需要后期恢复绿化区域进行土地整治，改善施工迹地的理化性质，以满足后期植被生长环境要求。

土地整治面积分别为：安徽境内平原区域 $0 . 5 9 \mathrm { h m } ^ { 2 }$ ；浙江境内平原区域 $0 . 1 7 \mathrm { h m } ^ { 2 }$ ；安徽境内山丘区域 $5 . 2 8 \mathrm { h m } ^ { 2 } ; $ ；浙江境内山丘区域 $0 . 3 6 \mathrm { h m } ^ { 2 }$

——耕地恢复（方案新增）

对于塔基区占用耕地区域，施工结束后进行场地清理、坑凹回填，人工施肥，耕翻地后可满足作物生长需要。

耕地恢复面积分别为：安徽境内 $3 . 1 8 \mathrm { h m } ^ { 2 } ; $ ；浙江境内 $0 . 1 1 \mathrm { h m } ^ { 2 }$ ，均位于平原区域。

——园地恢复（方案新增）

对于塔基区占用园地区域，施工结束后进行场地清理、坑凹回填，人工施肥，耕翻地后可满足苗木生长需要。

园地恢复面积为：安徽境内平原区域 $2 . 5 0 \mathrm { h m } ^ { 2 } ; $ ；安徽境内山丘区域 $4 . 2 4 \mathrm { h m } ^ { 2 }$ ，浙江境内山丘区域 0.36hm<sup>2</sup>。

——穴状整地（方案新增）

在工程完工后对塔基区占用的林地进行穴状整地，以满足后期栽植灌木恢复林地的要求。

经统计，穴状整地个数分别为：安徽境内平原区域 660 个，浙江境内平原区域 90个；安徽境内山丘区域6210 个，浙江境内山丘区域 45个。

（b）植物措施

——撒播草籽（方案新增）

塔基区土地整治后对占用林地、草地、其他土地区等可绿化域撒播草籽，根据项目区自然环境条件，草籽选择狗牙根，撒播密度见5.4.3.6 章节草籽播种及抚育管理。

经统计，各省撒播草籽面积、草籽量分别为：安徽境内平原区域 $0 . 5 9 \mathrm { h m } ^ { 2 }$ 、47.20kg；浙江境内平原区域 $0 . 1 7 \mathrm { h m } ^ { 2 }$ 、13.60kg；安徽境内山丘区域 $5 . 2 8 \mathrm { h m } ^ { 2 }$ $4 2 2 . 4 0 \mathrm { k g } ;$ 浙江境内山丘区域 $0 . 3 6 \mathrm { h m } ^ { 2 }$ 、28.80kg。

——恢复林地（方案新增）、幼林抚育（方案新增）

塔基施工临时占地范围内，对占用林地区域进行林地恢复，为保证输电线路安全运行，采用“灌+草”的形式。安徽境内灌木选择为胡枝子；浙江境内灌木选择紫穗槐，栽植密度见5.4.3.7 章节乔、灌木种植及抚育管理。栽植后的两年内采取抚育措施。

经统计，各省恢复林地及幼林抚育面积、栽植灌木株数分别为：安徽境内平原区域0.44hm<sup>2</sup>、660株；浙江境内平原区域0.06hm<sup>2</sup>、90株；安徽境内山丘区域 $4 . 1 4 \mathrm { h m } ^ { 2 }$ 、6210株；浙江境内山丘区域0.03hm<sup>2</sup>、45株。

## （c）临时措施

——植生袋装土拦挡（方案新增）、密目网苫盖（方案新增）、彩条布铺垫（方案新增）

塔基在施工过程中必然会产生临时堆土，主要为表土和基槽余土，塔基区基础开挖土方临时堆存于塔基两侧，并采取相应的水土保持临时措施对堆土进行防护。考虑到土石方工程的时间、空间分布，塔基施工过程中，剥离的表土和开挖临时土石方不能及时回填，分别集中堆放。此外组塔架线阶段也应采取铺垫、苫盖措施对表土进行保护。

平原区塔基临时堆土防护措施：临时堆土大体呈棱台形堆放于塔基两侧，四周采取植生袋装土进行拦挡，填土袋规格为长×宽×高=0.6m×0.4m×0.2m，坡顶、坡面采用密目网临时覆盖，下方采用彩条布进行铺垫。填土袋主要利用塔基开挖出的临时堆土。线路工程单个塔基临时堆土区平均设置 $2 \mathrm { m } ^ { 3 }$ 填土袋压实，施工结束后拆除填土袋。密目网苫盖面积单塔按 $3 0 0 \mathrm { m } ^ { 2 }$ 考虑；彩条布铺垫面积单塔按 200m<sup>2</sup> 考虑。

经统计，植生袋拦挡工程量、彩条布铺垫和密目网苫盖工程量分别为；安徽境内平原区域 $1 8 0 \mathrm m ^ { 3 }$ $3 6 0 0 \mathrm { m } ^ { 2 }$ $5 4 0 0 \mathrm { m } ^ { 2 }$ ，浙江境内平原区域 $1 0 \mathrm m ^ { 3 }$ $2 0 0 \mathrm { m } ^ { 2 }$ $3 0 0 \mathrm { m } ^ { 2 }$ ；安徽境内山丘区域 $9 9 0 \mathrm m ^ { 3 }$ $1 3 2 0 0 \mathrm { m } ^ { 2 }$ $1 9 8 0 0 \mathrm { m } ^ { 2 }$ ，浙江境内山丘区域 $9 0 \mathrm m ^ { 3 }$ $1 2 0 0 \mathrm { m } ^ { 2 }$ $1 8 0 0 \mathrm { m } ^ { 2 }$

## ——彩条旗围护（方案新增）

为防止施工人员及车辆跨越塔基施工场地租地范围作业，造成大面积的地表扰动，施工期间对塔基施工场地四周布设彩条旗进行围护，只留有施工作业面进出口。

经统计，彩条旗围护工程量分别为：安徽境内平原区域1620m，浙江境内平原区域90m；安徽境内山丘区域 5940m，浙江境内山丘区域 540m。

## ——泥浆沉淀池（主体设计）

针对塔基灌注桩基础主体工程考虑了灌注桩基础泥浆防护临时措施。泥浆沉淀池采用半挖半填方式，其尺寸根据钻渣泥浆量确定，每个沉淀池地下部分池口尺寸为 15m（长）×15m（宽）×1.5m（深），池壁开挖坡比控制在 1：0.5，以保持边坡的稳定。

经统计，需要设置泥浆沉淀池的数量为：安徽境内平原区域 12 座；浙江境内山丘

区域 1 座。

## 2）牵张场区

## （a）工程措施

——表土剥离（方案新增）

牵张场尽量选择平坦地形进行布设，并避让乔木林地，平原区域牵张场区不涉及大规模的土方挖填，无需剥离表土。施工前，对占用耕地、林地、园地和草地的山丘区域进行表土剥离，剥离厚度根据地表情况按 15cm 考虑。施工结束后进行表土回覆，为绿化及耕地恢复提供条件。

经统计，表土剥离面积、剥离量分别为：安徽境内 0.18hm<sup>2</sup>、0.03万m<sup>3</sup>；浙江境内0.06hm<sup>2</sup>、0.01 万 m<sup>3</sup>，均位于山丘区域。

——表土回覆（方案新增）

牵场张区表土全部回覆于原位，表土回覆厚度与剥离厚度一致。

经统计，表土回覆量分别为：安徽境内0.03万 m<sup>3</sup>；浙江境内0.01万m<sup>3，</sup>均位于山丘区域。

——土地整治（方案新增）

对牵张场区草地和其他土地需要后期恢复绿化区域进行土地整治，改善施工迹地的理化性质，以满足后期植被生长环境要求。

土地整治面积分别：安徽境内平原区域0.48hm<sup>2</sup>，浙江境内平原区域0.29hm<sup>2</sup>；安徽境内山丘区域0.36hm<sup>2</sup>，浙江境内山丘区域 0.12hm<sup>2</sup>。

——耕地恢复（方案新增）

对于牵张场地占用耕地区域，施工结束后进行场地清理、坑凹回填，人工施肥，耕翻地后可满足作物生长需要。

耕地恢复面积分别为：安徽境内 1.68hm<sup>2</sup>，浙江境内 2.16hm<sup>2</sup>，均位于平原区域。

——穴状整地（方案新增）

在工程完工后对牵张场区占用的林地进行穴状整地，以满足后期栽植灌木恢复林地的要求。

经统计，穴状整地个数分别为：安徽境内 540 个，浙江境内180个，均位于山丘区域。

## （b）植物措施

——撒播草籽（方案新增）

牵张场区土地整治后对占用草地、其他土地区等可绿化域撒播草籽，根据项目区自然环境条件，草籽选择狗牙根，撒播密度见5.4.3.6 章节草籽播种及抚育管理。

经统计，各省撒播草籽面积、草籽量分别为：安徽境内平原区域 $0 . 4 8 \mathrm { h m } ^ { 2 }$ 、38.40kg，浙江境内平原区域 0.29hm<sup>2</sup>、23.20kg；安徽境内山丘区域 0.36hm<sup>2</sup>、28.80kg，浙江境内山丘区域 $0 . 1 2 \mathrm { h m } ^ { 2 }$ 、9.60kg。

## ——恢复林地（方案新增）、幼林抚育（方案新增）

对牵张场区占用林地区域进行林地恢复，根据原地貌采用“灌+草”的形式。安徽境内灌木选择胡枝子，浙江境内选择紫穗槐，栽植密度见 5.4.3.7 章节乔、灌木种植及抚育管理。栽植后的两年内采取抚育措施。

经统计，各省恢复林地及幼林抚育面积、栽植灌木株数分别为：安徽境内 0.36hm<sup>2</sup>、540株；浙江境内0.12hm<sup>2</sup>、180株，均位于山丘区域。

## （c）临时措施

——彩条布铺垫（方案新增）、密目网苫盖（方案新增）

为减少对地表的扰动，在牵张场地内铺设一定数量的彩条布用于隔离地表，以满足施工结束后耕地恢复或土地整治需要，单个牵张场彩条布铺垫为 150m<sup>2</sup>。

由于输电线路的单个牵引场和牵张场利用时间较短，一个放线段大约 10 天以内放线完毕，为避免清理回填土时对原地貌的扰动，本方案只考虑临时堆土采用密目网苫盖，待单个牵引场和张力场使用完毕后，平整开挖的临时土石方。密目网苫盖面积每个牵张场按 $2 0 0 \mathrm { m } ^ { 2 }$ 考虑。

经统计：彩条布铺垫面积分别为：安徽境内平原区域 2700m<sup>2</sup>，浙江境内平原区域2850m<sup>2</sup>；安徽境内山丘区域 $4 5 0 \mathrm m ^ { 2 }$ ，浙江境内山丘区域 $1 5 0 \mathrm m ^ { 2 }$ 。密目网苫盖面积分别为：安徽境内平原区域 3600m<sup>2</sup>，浙江境内平原区域 3800m<sup>2</sup>；安徽境内山丘区域 $6 0 0 \mathrm { m } ^ { 2 }$ ，浙江境内山丘区域200m<sup>2</sup>。

## ——彩条旗围护（方案新增）

为防止施工人员及车辆跨越牵张场租地范围作业，严格控制施工扰动范围，避免造成大面积的地表扰动，在施工期内对牵张场三侧布设彩条旗进行围护。

经统计：彩条旗围护工程量分别为：安徽境内平原区域2880m，浙江境内平原区域3040m；安徽境内山丘区域 480m，浙江境内山丘区域 160m。

## ——铺设钢板（方案新增）

为方便机械设备和导线的运输与吊装，在牵张场地内规划出施工通道，通道做适当

平整后铺设 6mm 厚钢板，钢板的铺设可降低重型机械及车辆对原地貌的扰动。根据与主体单位沟通结合实际施工单位经验，单个牵张场平均铺设钢板 200m<sup>2</sup>。

经统计：铺设钢板的工程量分别为：安徽境内平原区域 $3 6 0 0 \mathrm { m } ^ { 2 }$ ，浙江境内平原区域3800m<sup>2</sup>；安徽境内山丘区域 600m<sup>2</sup>，浙江境内山丘区域 200m<sup>2</sup>。

## 3）跨越施工场地区

## （a）工程措施

——土地整治（方案新增）

整治面积：对跨越施工场地区占用的草地和其他土地需要后期恢复绿化区域进行土地整治，改善施工迹地的理化性质，以满足后期植被生长环境要求。

整治面积分别为：安徽境内平原区域 $0 . 1 6 \mathrm { h m } ^ { 2 }$ ，浙江境内平原区域 $0 . 0 8 \mathrm { h m } ^ { 2 }$ ；安徽境内山丘区域0.36hm<sup>2</sup>，浙江境内山丘区域 0.12hm<sup>2</sup>。

## ——耕地恢复（方案新增）

对于跨越施工场地占用耕地区域，施工结束后进行场地清理、坑凹回填，人工施肥，耕翻地后可满足作物生长需要。

耕地恢复面积为：浙江境内平原区域0.20hm<sup>2</sup>。

——园地恢复（方案新增）

对于跨越施工场地区占用园地区域，施工结束后进行场地清理、坑凹回填，人工施肥，耕翻地后可满足苗木生长需要。

园地恢复面积为：安徽境内山丘区域 0.12hm<sup>2</sup>。

## （b）植物措施

## ——撒播草籽（方案新增）

跨越施工场地区土地整治后对占用草地、其他土地区等可绿化域撒播草籽，根据项目区自然环境条件，草籽选择狗牙根，撒播密度见 5.4.3.6章节草籽播种及抚育管理。

经统计，各省撒播草籽面积、草籽量分别为：安徽境内平原区域 $0 . 1 6 \mathrm { h m } ^ { 2 }$ 、12.80kg，浙江境内平原区域 0.08hm<sup>2</sup>、6.40kg；安徽境内山丘区域 0.36hm<sup>2</sup>、28.80kg，浙江境内山丘区域 $0 . 1 2 \mathrm { h m } ^ { 2 }$ 、9.60kg。

## （c）临时措施

——彩条旗围护（方案新增）

为防止施工人员及车辆跨越场租地范围作业，严格限制扰动范围，避免造成大面积的地表扰动，在施工期内对跨越场地三侧布设彩条旗进行围护。

经统计：彩条旗围护工程量分别为：安徽境内平原区域3300m，浙江境内平原区域1080m；安徽境内山丘区域 1620m，浙江境内山丘区域 180m。

4）施工道路区

（a）工程措施

——表土剥离（方案新增）

人抬道路、拓宽道路和索道区域的扰动以踩踏和伐疏枝条为主，对部分凹凸不平的地方进行简单的填凹削凸，该部分表土可不进行剥离，而新修施工道路部分区域不可避免的需要进行场平，本方案考虑对新修施工道路开挖且占用耕地、林地、园地和草地区域进行表土剥离，并将表土采用植生袋装袋，用于拦挡施工道路下边坡，后期用于新修道路区域迹地恢复。

经统计，表土剥离面积、表土剥离量为：安徽境内山丘区域 0.61hm<sup>2</sup>、0.09 万 m<sup>3</sup>。

——表土回覆（方案新增）

表土回覆：施工道路区表土全部回覆于原位，表土回覆厚度与剥离厚度一致。

经统计：表土回覆量为：安徽境内山丘区域0.09万m<sup>3</sup>。

——土地整治（方案新增）

对施工道路区占用的林地、草地和其他土地需要后期恢复绿化区域进行土地整治，改善施工迹地的理化性质，以满足后期植被生长环境要求。

整治面积分别为：安徽境内平原区域0.13hm<sup>2</sup>；安徽境内山丘区域3.37hm<sup>2</sup>，浙江境内山丘区域 0.05hm<sup>2</sup>。

——耕地恢复（方案新增）

对于施工道路区占用耕地区域，施工结束后进行场地清理、坑凹回填，人工施肥，耕翻地后可满足作物生长需要。

耕地恢复面积分别为：安徽境内 0.14hm<sup>2</sup>，浙江境内 0.23hm<sup>2</sup>，均位于平原区域。

——园地恢复（方案新增）

对于跨越施工场地区占用园地区域，施工结束后进行场地清理、坑凹回填，人工施肥，耕翻地后可满足苗木生长需要。

园地恢复面积为：安徽境内山丘区域 2.12hm<sup>2</sup>。

——穴状整地（方案新增）

在工程完工后对施工道路区占用的林地进行穴状整地，以满足后期栽植乔、灌木恢复林地的要求。

经统计，穴状整地个数为：安徽境内平原区域 115个；安徽境内山丘区域 4853个， 浙江境内山丘区域72个。

## （b）植物措施

## ——撒播草籽（方案新增）

施工道路区施工结束后对占用林地、草地、其他土地区域撒播草籽，根据项目区自然环境条件，草籽选择为狗牙根，撒播密度见5.4.3.6 章节草籽播种及抚育管理。

经统计，撒播草籽面积、草籽量为：安徽境内平原区域0.13hm<sup>2</sup>、10.40kg；安徽境内山丘区域 3.37hm<sup>2</sup>、269.60kg，浙江境内山丘区域 0.05hm<sup>2</sup>、4.00kg。

——恢复林地（方案新增）、幼林抚育（方案新增）

施工道路区施工结束后对占用林地区域进行林地恢复，根据原地貌情况采用“乔+草”或“灌+草”的形式，为保证线路运行安全，输电线路下方不栽植乔木。安徽境内选择杉木、胡枝子；浙江境内选择杉木、紫穗槐，栽植密度见5.4.3.7章节乔、灌木种植及抚育管理。栽植后的两年内采取抚育措施。

经统计，各省恢复林地及幼林抚育面积、栽植灌木、乔木株数分别为：安徽境内平原区域 0.08hm<sup>2</sup>、96 株、19 株；安徽境内山丘区域 3.37hm<sup>2</sup>、4044 株、809 株，浙江境内山丘区域 0.05hm<sup>2</sup>、60 株、12 株。

## （c）临时措施

## ——彩条旗围护（方案新增）

为防止施工人员及车辆跨越施工道路租地范围作业，造成大面积的地表扰动，在施工期内对施工道路两侧布设彩条旗进行围护。

经统计，施工道路彩条旗围护工程量分别为：安徽境内 5160m，浙江境内 700m，均位于平原区域。

## ——铺设钢板（主体设计）

为方便施工器械及材料运输，减轻地表扰动。主体考虑于施工道路部分区域铺设钢 板，钢板厚度为6mm。

经统计：铺设钢板的工程量为：安徽境内平原区域 45500m<sup>2</sup>。

——植生袋装土拦挡（方案新增）

考虑到部分山丘区施工道路修筑前进行了表土剥离，同时部分山丘区施工道路可能存在一定的放坡，方案设计采取填土袋拦挡措施对堆放土方及道路边坡的坡脚实施挡护。施工结束后拆除填土袋。

经统计：植生袋拦挡工程量为：安徽境内山丘区域 0.09m<sup>3</sup>。

——临时排水沟（方案新增）、素土夯实（方案新增）

对施工道路区局部地段设置临时排水沟，做好临时性排水工程，防止水土流失，临时排水沟开挖断面为梯形，上底为 0.6m，下底为 0.3m，深为0.3m，临时排水沟排水排至自然沟道中。此外，排水沟开挖土石方夯实于施工道路边坡坡脚处，作为施工道路边坡的临时防护。

经统计：临时排水沟工程量为：安徽境内山丘区域 1075m，145.13m<sup>3</sup>。

## 5.3.3.2防治措施工程量汇总

本工程水土保持工程量汇总详见表 5.3-3\~表5.3-6。

表5.3-3 变电站工程水土保持措施工程量汇总表
<table><tr><td rowspan=1 colspan=3>工程分区</td><td rowspan=1 colspan=2>措施类型</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>工程量</td></tr><tr><td rowspan=20 colspan=1>变电工程区</td><td rowspan=10 colspan=1>广德500千伏变电站间隔扩建工程区</td><td rowspan=4 colspan=1>间隔扩建区</td><td rowspan=3 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.23</td></tr><tr><td rowspan=1 colspan=1>表土回覆</td><td rowspan=1 colspan=1> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td rowspan=1 colspan=1>0.07</td></tr><tr><td rowspan=1 colspan=1>土地整治</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.23</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>铺植草皮*</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.23</td></tr><tr><td rowspan=6 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>土地整治</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.10</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>铺植草皮*</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.10</td></tr><tr><td rowspan=4 colspan=1>临时措施</td><td rowspan=2 colspan=1>植生袋装土拦挡</td><td rowspan=1 colspan=1> $\underline { { \mathbf { m } } }$ </td><td rowspan=1 colspan=1>140</td></tr><tr><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>315</td></tr><tr><td rowspan=1 colspan=1>彩条布铺垫</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>750</td></tr><tr><td rowspan=1 colspan=1>喷洒结壳剂</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>720</td></tr><tr><td rowspan=10 colspan=1>瓶窑 500千伏变电站间隔扩建工程区</td><td rowspan=4 colspan=1>间隔扩建区</td><td rowspan=3 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.15</td></tr><tr><td rowspan=1 colspan=1>表土回覆</td><td rowspan=1 colspan=1> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td rowspan=1 colspan=1>0.05</td></tr><tr><td rowspan=1 colspan=1>土地整治</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.15</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>铺植草皮*</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.15</td></tr><tr><td rowspan=6 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>土地整治</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.10</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>铺植草皮*</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.10</td></tr><tr><td rowspan=4 colspan=1>临时措施</td><td rowspan=2 colspan=1>植生袋装土拦挡</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>130</td></tr><tr><td rowspan=1 colspan=1> $\overline { { { \bf m } ^ { 3 } } }$ </td><td rowspan=1 colspan=1>293</td></tr><tr><td rowspan=1 colspan=1>彩条布铺垫</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>700</td></tr><tr><td rowspan=1 colspan=1>喷洒结壳剂</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>650</td></tr></table>

表5.3-4 平原区域线路工程区水土保持措施工程量汇总表
<table><tr><td colspan="1" rowspan="1">项目区</td><td colspan="1" rowspan="1">措施类型</td><td colspan="2" rowspan="1">名称</td><td colspan="1" rowspan="1"> $\yen 12$ </td><td colspan="1" rowspan="1">安徽</td><td colspan="1" rowspan="1">浙江</td></tr><tr><td colspan="1" rowspan="8">塔基区</td><td colspan="1" rowspan="7">工程措施</td><td colspan="2" rowspan="2">表土剥离</td><td colspan="1" rowspan="1"> $\overline { { \mathrm { h m } ^ { 2 } } }$ </td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">0.05</td></tr><tr><td colspan="1" rowspan="1">万 $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">0.02</td></tr><tr><td colspan="2" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">0.02</td></tr><tr><td colspan="1" rowspan="3">土地整治</td><td colspan="1" rowspan="1">整治面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.59</td><td colspan="1" rowspan="1">0.17</td></tr><tr><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.18</td><td colspan="1" rowspan="1">0.11</td></tr><tr><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2.50</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">660</td><td colspan="1" rowspan="1">90</td></tr><tr><td colspan="1" rowspan="1">植物措施</td><td colspan="1" rowspan="1">播撒草籽</td><td colspan="1" rowspan="1">播撒面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.59</td><td colspan="1" rowspan="1">0.17</td></tr><tr><td colspan="1" rowspan="1">项目区</td><td colspan="1" rowspan="1">措施类型</td><td colspan="2" rowspan="1">名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">安徽</td><td colspan="1" rowspan="1">浙江</td></tr><tr><td colspan="1" rowspan="9"></td><td colspan="1" rowspan="4"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">播撒量</td><td colspan="1" rowspan="1"> $\mathrm { k g }$ </td><td colspan="1" rowspan="1">47.20</td><td colspan="1" rowspan="1">13.60</td></tr><tr><td colspan="1" rowspan="3">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.44</td><td colspan="1" rowspan="1">0.06</td></tr><tr><td colspan="1" rowspan="1">栽植灌木量</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">660</td><td colspan="1" rowspan="1">90</td></tr><tr><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.44</td><td colspan="1" rowspan="1">0.06</td></tr><tr><td colspan="1" rowspan="5">临时措施</td><td colspan="2" rowspan="1">植生袋装土拦挡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">180</td><td colspan="1" rowspan="1">10</td></tr><tr><td colspan="2" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3600</td><td colspan="1" rowspan="1">200</td></tr><tr><td colspan="2" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">5400</td><td colspan="1" rowspan="1">300</td></tr><tr><td colspan="2" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">1620</td><td colspan="1" rowspan="1">90</td></tr><tr><td colspan="2" rowspan="1">泥浆沉淀池*</td><td colspan="1" rowspan="1"> $\nVDash$ </td><td colspan="1" rowspan="1">12</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="8">牵张场区</td><td colspan="1" rowspan="2">工程措施</td><td colspan="1" rowspan="2">土地整治</td><td colspan="1" rowspan="1">整治面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">0.29</td></tr><tr><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.68</td><td colspan="1" rowspan="1">2.16</td></tr><tr><td colspan="1" rowspan="2">植物措施</td><td colspan="1" rowspan="2">播撒草籽</td><td colspan="1" rowspan="1">播撒面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">0.29</td></tr><tr><td colspan="1" rowspan="1">播撒量</td><td colspan="1" rowspan="1"> $\mathrm { k g }$ </td><td colspan="1" rowspan="1">38.40</td><td colspan="1" rowspan="1">23.2</td></tr><tr><td colspan="1" rowspan="4">临时措施</td><td colspan="2" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2700</td><td colspan="1" rowspan="1">2850</td></tr><tr><td colspan="2" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3600</td><td colspan="1" rowspan="1">3800</td></tr><tr><td colspan="2" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">2880</td><td colspan="1" rowspan="1">3040</td></tr><tr><td colspan="2" rowspan="1">钢板铺设</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3600</td><td colspan="1" rowspan="1">3800</td></tr><tr><td colspan="1" rowspan="5">跨越施工场地区</td><td colspan="1" rowspan="2">工程措施</td><td colspan="1" rowspan="2">土地整治</td><td colspan="1" rowspan="1">整治面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0.2</td></tr><tr><td colspan="1" rowspan="2">植物措施</td><td colspan="1" rowspan="2">播撒草籽</td><td colspan="1" rowspan="1">播撒面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1">播撒量</td><td colspan="1" rowspan="1"> $\mathrm { k g }$ </td><td colspan="1" rowspan="1">12.8</td><td colspan="1" rowspan="1">6.4</td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="2" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">3300</td><td colspan="1" rowspan="1">1080</td></tr><tr><td colspan="1" rowspan="11">施工道路区</td><td colspan="1" rowspan="3">工程措施</td><td colspan="1" rowspan="2">土地整治</td><td colspan="1" rowspan="1">整治面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.13</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">0.23</td></tr><tr><td colspan="2" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">115</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="6">植物措施</td><td colspan="1" rowspan="2">播撒草籽</td><td colspan="1" rowspan="1">播撒面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.13</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">播撒量</td><td colspan="1" rowspan="1"> $\mathrm { k g }$ </td><td colspan="1" rowspan="1">10.4</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="4">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">栽植灌木量</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">96</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">栽植乔木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">19</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">临时措施</td><td colspan="2" rowspan="1">钢板铺设*</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">45500</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">5160</td><td colspan="1" rowspan="1">700</td></tr></table>

表5.3-5 山丘区域线路工程区水土保持措施工程量汇总表
<table><tr><td colspan="1" rowspan="1">项目区</td><td colspan="1" rowspan="1">措施类型</td><td colspan="2" rowspan="1">名称</td><td colspan="1" rowspan="1"> $\yen 12$ </td><td colspan="1" rowspan="1">安徽</td><td colspan="1" rowspan="1">浙江</td></tr><tr><td colspan="1" rowspan="11">塔基区</td><td colspan="1" rowspan="8">工程措施</td><td colspan="2" rowspan="1">浆砌石排水沟*</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">47</td><td colspan="1" rowspan="1">72</td></tr><tr><td colspan="2" rowspan="1">浆砌石挡墙*</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">54</td><td colspan="1" rowspan="1">69</td></tr><tr><td colspan="2" rowspan="2">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.05</td><td colspan="1" rowspan="1">0.09</td></tr><tr><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.155</td><td colspan="1" rowspan="1">0.01</td></tr><tr><td colspan="2" rowspan="1">表土回覆</td><td colspan="1" rowspan="1">万 $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.01</td></tr><tr><td colspan="1" rowspan="2">土地整治</td><td colspan="1" rowspan="1">整治面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">5.28</td><td colspan="1" rowspan="1">0.36</td></tr><tr><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4.24</td><td colspan="1" rowspan="1">0.36</td></tr><tr><td colspan="2" rowspan="1">穴状整地</td><td colspan="1" rowspan="1"> $\uparrow$ </td><td colspan="1" rowspan="1">6210</td><td colspan="1" rowspan="1">45</td></tr><tr><td colspan="1" rowspan="3">植物措施</td><td colspan="1" rowspan="2">播撒草籽</td><td colspan="1" rowspan="1">播撒面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">5.28</td><td colspan="1" rowspan="1">0.36</td></tr><tr><td colspan="1" rowspan="1">播撒量</td><td colspan="1" rowspan="1"> $\mathrm { k g }$ </td><td colspan="1" rowspan="1">422.40</td><td colspan="1" rowspan="1">28.80</td></tr><tr><td colspan="1" rowspan="1">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4.14</td><td colspan="1" rowspan="1">0.03</td></tr><tr><td colspan="1" rowspan="1">项目区</td><td colspan="1" rowspan="1">措施类型</td><td colspan="2" rowspan="1">名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">安徽</td><td colspan="1" rowspan="1">浙江</td></tr><tr><td colspan="1" rowspan="7"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="1">栽植灌木量</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">6210</td><td colspan="1" rowspan="1">45</td></tr><tr><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4.14</td><td colspan="1" rowspan="1">0.03</td></tr><tr><td colspan="1" rowspan="5">临时措施</td><td colspan="2" rowspan="1">植生袋装土拦挡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">990</td><td colspan="1" rowspan="1">90</td></tr><tr><td colspan="2" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">13200</td><td colspan="1" rowspan="1">1200</td></tr><tr><td colspan="2" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">19800</td><td colspan="1" rowspan="1">1800</td></tr><tr><td colspan="2" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">5940</td><td colspan="1" rowspan="1">540</td></tr><tr><td colspan="2" rowspan="1">泥浆沉淀池*</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="14">牵张场区</td><td colspan="1" rowspan="5">工程措施</td><td colspan="2" rowspan="2">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">0.06</td></tr><tr><td colspan="1" rowspan="1">万 $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.01</td></tr><tr><td colspan="2" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.01</td></tr><tr><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1">整治面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1">0.12</td></tr><tr><td colspan="2" rowspan="1">穴状整地</td><td colspan="1" rowspan="1"> $\uparrow$ </td><td colspan="1" rowspan="1">540</td><td colspan="1" rowspan="1">180</td></tr><tr><td colspan="1" rowspan="5">植物措施</td><td colspan="1" rowspan="2">播撒草籽</td><td colspan="1" rowspan="1">播撒面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1">0.12</td></tr><tr><td colspan="1" rowspan="1">播撒量</td><td colspan="1" rowspan="1"> $\mathrm { k g }$ </td><td colspan="1" rowspan="1">28.8</td><td colspan="1" rowspan="1">9.6</td></tr><tr><td colspan="1" rowspan="3">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1">0.12</td></tr><tr><td colspan="1" rowspan="1">栽植灌木量</td><td colspan="1" rowspan="1"> $^ { \ddag \sharp }$ </td><td colspan="1" rowspan="1">540</td><td colspan="1" rowspan="1">180</td></tr><tr><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1">0.12</td></tr><tr><td colspan="1" rowspan="4">临时措施</td><td colspan="2" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">450</td><td colspan="1" rowspan="1">150</td></tr><tr><td colspan="2" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">600</td><td colspan="1" rowspan="1">200</td></tr><tr><td colspan="2" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">480</td><td colspan="1" rowspan="1">160</td></tr><tr><td colspan="2" rowspan="1">钢板铺设</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">600</td><td colspan="1" rowspan="1">200</td></tr><tr><td colspan="1" rowspan="5">跨越施工场地区</td><td colspan="1" rowspan="2">工程措施</td><td colspan="1" rowspan="2">土地整治</td><td colspan="1" rowspan="1">整治面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1">0.12</td></tr><tr><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">植物措施</td><td colspan="1" rowspan="2">播撒草籽</td><td colspan="1" rowspan="1">播撒面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1">0.12</td></tr><tr><td colspan="1" rowspan="1">播撒量</td><td colspan="1" rowspan="1"> $\mathrm { k g }$ </td><td colspan="1" rowspan="1">28.80</td><td colspan="1" rowspan="1">9.60</td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="2" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">1620</td><td colspan="1" rowspan="1">180</td></tr><tr><td colspan="1" rowspan="17">施工道路区</td><td colspan="1" rowspan="7">工程措施</td><td colspan="2" rowspan="2">表土剥离</td><td colspan="1" rowspan="1"> $\overline { { \mathrm { h m } ^ { 2 } } }$ </td><td colspan="1" rowspan="1">0.61</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="3">土地整治</td><td colspan="1" rowspan="1">整治面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.37</td><td colspan="1" rowspan="1">0.05</td></tr><tr><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2.12</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">4853</td><td colspan="1" rowspan="1">72</td></tr><tr><td colspan="1" rowspan="6">植物措施</td><td colspan="1" rowspan="2">播撒草籽</td><td colspan="1" rowspan="1">播撒面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.37</td><td colspan="1" rowspan="1">0.05</td></tr><tr><td colspan="1" rowspan="1">播撒量</td><td colspan="1" rowspan="1"> $\mathrm { k g }$ </td><td colspan="1" rowspan="1">269.60</td><td colspan="1" rowspan="1">4.00</td></tr><tr><td colspan="1" rowspan="4">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.37</td><td colspan="1" rowspan="1">0.05</td></tr><tr><td colspan="1" rowspan="1">栽植灌木量</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">4044</td><td colspan="1" rowspan="1">60</td></tr><tr><td colspan="1" rowspan="1">栽植乔木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">809</td><td colspan="1" rowspan="1">12</td></tr><tr><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.37</td><td colspan="1" rowspan="1">0.05</td></tr><tr><td colspan="1" rowspan="4">临时措施</td><td colspan="2" rowspan="1">植生袋装土拦挡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="2">临时排水沟</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">1075</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"> $\overline { { { \bf m } ^ { 3 } } }$ </td><td colspan="1" rowspan="1">145.13</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">素土夯实</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">145.13</td><td colspan="1" rowspan="1"></td></tr></table>

表5.3-6 线路工程区水土保持措施工程量汇总表 单位： $\mathrm { h m } ^ { 2 }$
<table><tr><td colspan="1" rowspan="1">项目区</td><td colspan="1" rowspan="1">措施类型</td><td colspan="2" rowspan="1">名称</td><td colspan="1" rowspan="1"> $\yen 12$ </td><td colspan="1" rowspan="1"> $\hat { \Xi } \dot { \tau } { \dagger }$ </td></tr><tr><td colspan="1" rowspan="19">塔基区</td><td colspan="1" rowspan="9">工程措施</td><td colspan="2" rowspan="1">浆砌石排水沟*</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">119</td></tr><tr><td colspan="2" rowspan="1">浆砌石挡墙*</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">123</td></tr><tr><td colspan="2" rowspan="2">表土剥离</td><td colspan="1" rowspan="1"> $\overline { { \mathrm { h m } ^ { 2 } } }$ </td><td colspan="1" rowspan="1">1.67</td></tr><tr><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.33</td></tr><tr><td colspan="2" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.33</td></tr><tr><td colspan="1" rowspan="3">土地整治</td><td colspan="1" rowspan="1">整治面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">6.4</td></tr><tr><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.29</td></tr><tr><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">7.1</td></tr><tr><td colspan="2" rowspan="1">穴状整地</td><td colspan="1" rowspan="1"> $\uparrow$ </td><td colspan="1" rowspan="1">7005</td></tr><tr><td colspan="1" rowspan="5">植物措施</td><td colspan="1" rowspan="2">播撒草籽</td><td colspan="1" rowspan="1">播撒面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">6.4</td></tr><tr><td colspan="1" rowspan="1">播撒量</td><td colspan="1" rowspan="1"> $\mathrm { k g }$ </td><td colspan="1" rowspan="1">512</td></tr><tr><td colspan="1" rowspan="3">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4.67</td></tr><tr><td colspan="1" rowspan="1">栽植灌木量</td><td colspan="1" rowspan="1"> $^ { \ddag \sharp }$ </td><td colspan="1" rowspan="1">7005</td></tr><tr><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4.67</td></tr><tr><td colspan="1" rowspan="5">临时措施</td><td colspan="2" rowspan="1">植生袋装土拦挡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">1270</td></tr><tr><td colspan="2" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">18200</td></tr><tr><td colspan="2" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">27300</td></tr><tr><td colspan="2" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">8190</td></tr><tr><td colspan="2" rowspan="1">泥浆沉淀池*</td><td colspan="1" rowspan="1"> $\boxed { \frac { \sqrt { \underline { { A } } } } { \underline { { A } } } }$ </td><td colspan="1" rowspan="1">13</td></tr><tr><td colspan="1" rowspan="15">牵张场区</td><td colspan="1" rowspan="6">工程措施</td><td colspan="2" rowspan="2">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.24</td></tr><tr><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.04</td></tr><tr><td colspan="2" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.04</td></tr><tr><td colspan="1" rowspan="2">土地整治</td><td colspan="1" rowspan="1">整治面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.25</td></tr><tr><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.84</td></tr><tr><td colspan="2" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">720</td></tr><tr><td colspan="1" rowspan="5">植物措施</td><td colspan="1" rowspan="2">播撒草籽</td><td colspan="1" rowspan="1">播撒面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.25</td></tr><tr><td colspan="1" rowspan="1">播撒量</td><td colspan="1" rowspan="1"> $\mathrm { k g }$ </td><td colspan="1" rowspan="1">100</td></tr><tr><td colspan="1" rowspan="3">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.48</td></tr><tr><td colspan="1" rowspan="1">栽植灌木量</td><td colspan="1" rowspan="1"> $^ { \ddag \sharp }$ </td><td colspan="1" rowspan="1">720</td></tr><tr><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.48</td></tr><tr><td colspan="1" rowspan="4">临时措施</td><td colspan="2" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">6150</td></tr><tr><td colspan="2" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">8200</td></tr><tr><td colspan="2" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1"> $\mathbf { m }$ </td><td colspan="1" rowspan="1">6560</td></tr><tr><td colspan="2" rowspan="1">钢板铺设</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">8200</td></tr><tr><td colspan="1" rowspan="6">跨越施工场地</td><td colspan="1" rowspan="3">工程措施</td><td colspan="1" rowspan="3">土地整治</td><td colspan="1" rowspan="1">整治面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.72</td></tr><tr><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.2</td></tr><tr><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.12</td></tr><tr><td colspan="1" rowspan="2">植物措施</td><td colspan="1" rowspan="2">播撒草籽</td><td colspan="1" rowspan="1">播撒面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.72</td></tr><tr><td colspan="1" rowspan="1">播撒量</td><td colspan="1" rowspan="1"> $\underline { { \mathrm { k g } } }$ </td><td colspan="1" rowspan="1">57.6</td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="2" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1"> $\mathbf { m }$ </td><td colspan="1" rowspan="1">6180</td></tr><tr><td colspan="1" rowspan="6">施工道路区</td><td colspan="1" rowspan="6">工程措施</td><td colspan="2" rowspan="2">表土剥离</td><td colspan="1" rowspan="1"> $\overline { { \mathrm { h m } ^ { 2 } } }$ </td><td colspan="1" rowspan="1">0.61</td></tr><tr><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.09</td></tr><tr><td colspan="2" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.09</td></tr><tr><td colspan="1" rowspan="3">土地整治</td><td colspan="1" rowspan="1">整治面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.55</td></tr><tr><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.37</td></tr><tr><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2.12</td></tr><tr><td colspan="1" rowspan="1">项目区</td><td colspan="1" rowspan="1">措施类型</td><td colspan="2" rowspan="1">名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">合计</td></tr><tr><td colspan="1" rowspan="13"></td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">穴状整地</td><td colspan="1" rowspan="1"> $\uparrow$ </td><td colspan="1" rowspan="1">5040</td></tr><tr><td colspan="1" rowspan="6">植物措施</td><td colspan="1" rowspan="2">播撒草籽</td><td colspan="1" rowspan="1">播撒面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.55</td></tr><tr><td colspan="1" rowspan="1">播撒量</td><td colspan="1" rowspan="1"> $\underline { { \mathrm { k g } } }$ </td><td colspan="1" rowspan="1">284</td></tr><tr><td colspan="1" rowspan="4">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.5</td></tr><tr><td colspan="1" rowspan="1">栽植灌木量</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">4200</td></tr><tr><td colspan="1" rowspan="1">栽植乔木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">840</td></tr><tr><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.5</td></tr><tr><td colspan="1" rowspan="6">临时措施</td><td colspan="2" rowspan="1">植生袋装土拦挡</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.09</td></tr><tr><td colspan="2" rowspan="2">临时排水沟</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">1075</td></tr><tr><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">145.13</td></tr><tr><td colspan="2" rowspan="1">素土夯实</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">145.13</td></tr><tr><td colspan="2" rowspan="1">钢板铺设*</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">45500</td></tr><tr><td colspan="2" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">5860</td></tr></table>

## 5.4. 施工要求

## 5.4.1. 施工原则

（1）与主体工程相配合、协调，在不影响主体工程施工的前提下，尽可能利用线路沿线已有的水、电、交通等施工条件，减少施工辅助设施工程量。

（2）按照“三同时”的原则，水土保持措施实施进度与主体工程建设进度相适应，及时防治新增水土流失。

（ ）施工进度安排坚持 保护优先、先挡后弃、及时跟进 的原则，堆土先采取拦挡措施，临建工程施工完毕后，按原占地类型及时进行恢复，植物措施在整地的基础上尽快实施。

## 5.4.2. 施工组织形式

本方案防治措施主要有工程措施、植物措施和临时防护措施，不同的措施其施工组织形式不同，应区别对待。

施工时应根据各防治区域具体的工程措施合理安排各施工工序，减少或避免各工序间的相互干扰，与主体工程施工一并进行。

植物措施设计以经济实用、方便施工和美观大方为原则。塔基区、施工区临时占地区等结合主体工程进行种植草或植树。植物措施施工要选择雨季或雨季即将来临进行，以防恶劣天气造成的不必要的损失，造成新的水土流失。草籽撒播前，在种草的区域内铺填一定厚度的表土。

土地整治应按复垦或草籽撒播要求对地形进行整理。注意将埋在土壤内的杂物等清除。同时要考虑草地的排水状况，过干过湿润不利于草籽植物的生长。对于需恢复农田耕作的整地时可同时施入基肥，同时要注意增施氮肥，施基肥应混入 10cm 土层中，整地施肥时注意土地整平，耕松表土，用滚轴压平，使其紧实，坑洼处必须填平。

## 5.4.3. 主要水土保持工程施工方法与施工工艺

## 5.4.3.1 表土剥离及回覆

本工程对耕地、园地、林地及草地的扰动开挖区域进行表土剥离。

## （1）施工准备

建好施工平面控制网、高程系统，按设计要求放出开挖高程及开挖边线。

## （2）测量放样

表土剥离前，利用全站仪及水准仪进行测量放样，确定开挖范围、高程，并打（放）开挖范围、开挖深度控制桩线。

## （3）表土剥离

根据测量放样，大范围区域的表土剥离采用推土机推至存储区，对于地形有起伏且区域较小部位采用铁锹、锄头清除施工场地表层土，再采用推土机推至存储区，若临时堆放场地较远，可采用自卸汽车运输至设定的临时堆放场地存放。

考虑项目区表土厚度及施工条件等因素，表土剥离的厚度按 15cm\~30cm。

## （4）堆存保护

由于表土存储无压实度要求，因此按要求堆放在存储地后进行拍实即可，临时堆土底部彩条布铺垫，减缓清理堆土时对原地貌的扰动，表层苫盖密目网，防止刮风引起扬尘。

## （5）表土回覆

土地平整后将表土运至回覆场地进行铺料、整平、压实，据原占地类型、立地条件及环境绿化等需要，表土回覆厚度按 15cm\~30cm 的标准。

## 5.4.3.2 截排水沟工程

浆砌石截洪沟、排水沟施工工艺包括沟槽开挖、砌筑、抹面等。沟槽开挖采用挖掘机配合人工开挖，出渣采用手推车或拖拉机运至线路防治责任范围填平。截洪沟、排水沟所需块石同主体工程一并购买，人工砌筑并修整，水泥砂浆由小型拌合机械现场拌制，排水沟出水口采用C15 混凝土做成散水。

施工前需先清理施工区域，确保施工区域平整，确定其位置和尺寸，并进行标示，在底部铺设 0.2m 厚砂石，提供加固和排水功能，准备工作结束后，根据设计要求制作模板，并用水平仪检查模板的平整度和水平度，最后将混凝土导入模板内，进行浇筑和压实，并在混凝土未完全硬化前，进行修整处理。

## 5.4.3.3 挡墙工程

浆砌石砌筑采用坐浆法，先铺砂浆在砌，无架空、通缝、叠砌现象，达到平整、稳定、密实、错缝及设计高等要求，参照主体设计。

## 1）测量放线

采用经纬仪、水准仪对挡墙的主要四大角轴线相关尺寸进行测量放线。根据测量放线结果设置定位桩，采用外控轴线向设计轴线量取。采用水准仪对开挖部位的原始地貌进行复测，并做好记录。用石灰洒出开挖线，进行基础开挖。

## 2）清基挖土

土方开挖采用挖掘机及自卸车配合进行，由边到中，自上而下，分层循序进行取土。当开挖到接近路基设计顶面时，根据土质情况注意预留碾压沉落高度，严防超挖。挖土过程中，基底工作面按设计保持一定的纵、横坡度。

## 3）浆砌石挡墙

墙体施工严格按《水电工程施工组织设计规范》NB/T10491-2021、《砌石坝设计规范》（SL 25-2006）、《水工建筑物荷载设计规范》（SL744-2016）、《水工建筑物抗震设计标准》（GB51247-2018）执行。

## 5.4.3.4 土地整治工程

土地整治时先清除表层块石、杂物等，再翻耕 100\~200mm，要求整治后的地面坡度要均匀一致、且应满足植被生长要求；控制平整工作量，保持与周边微地形的一致性、协调性，避免产生较大翻土挖填；平整后的土地要尽量保持一定的肥力；宜选择机械化施工为主、人工为辅的翻土、碎土、配合施肥的土地整治方案。在工程完工后对栽植灌木、乔木恢复林地的区域进行穴状整地。

复耕应将按照《土地复垦质量控制标准》（TD/T 1036-2013）的相关要求，进行耕地恢复，兼顾自然条件与土地类型，复耕后地形地貌与当地自然环境和景观相协调。旱地田面坡度不宜超过25°，有效耕植土层厚度不低于 30cm，土壤容重 $\cdot { \le } 1 . 4 \mathrm { g } / \mathrm { c m } ^ { 3 }$ ，砾石含量≤15%，PH值宜在5.5-8.0范围，宜选择机械化施工为主、人工为辅的翻土、碎土、配合施肥的复耕方案以保持土壤具有较好的肥力，以利后期作物生长。

## 5.4.3.5草籽播种及抚育管理

## （1）播种

播种时间：结合本工程施工进度，播种时间为 4月\~6月、10月中旬\~11 月。

撒播：把种子尽可能均匀地撒在地表松土表面并耧耙覆土。

本工程播撒草籽均采用狗牙根。

损耗系数：10%。

## （2）抚育管理

地表覆盖：播种后及时覆土，用草席或无纺布进行覆盖以免被风吹走。

适当施肥：一般在植物生长期需追肥两次，第一次在幼苗生长 1个月后即 7月，多年生草本植物开始分蘖时，第二次在幼苗根系迅速生长的 8月中旬。肥种以尿素、磷酸二铵为宜，每次追肥量5 公斤/亩。

围栏封育：人工恢复植被第一年植物根系较浅，容易为牛羊采食而拔根或踩踏致死，因此不能在人工恢复草地进行放牧等活动，应采用刺铁丝隔离栅栏防护。

## 5.4.3.6乔、灌木种植及抚育管理

## （1）栽植

栽植时间：结合本工程施工进度，播种时间为 4月\~6月、10月中旬\~11 月。

栽植方法：乔、灌木的栽植采用人工直播，栽植前穴状整地，坑内的土块必须打碎整平，工作内容主要包括挖坑、栽植、浇水、覆土、保墒、清理。

乔木、灌木选择：根据当地自然环境条件，安徽境内乔、灌木选择杉木、胡枝子；浙江境内选择杉木、紫穗槐。

栽植密度：灌木种植密度采取 1500株/hm<sup>2</sup>，乔木种植密度采取 1200株/hm<sup>2</sup>。

损耗系数：2%。

## （2）抚育管理

结合松土、除草和施肥工作，可进行补植补造，造林后的 1年内，进行 2次松土施肥等抚育管理工作，造林后的第 2年，进行1次抚育工作。随着树龄的增加，其植株所需营养也在提高，因而施肥量也要不断增加，但在幼树阶段不能施用尿素、硫酸二氢铵等含氮高的化肥。

## 5.4.4. 施工质量要求

水土保持工程实施后，各项治理措施必须符合规定的质量要求，并经规定的质量测定方法确定后，才能作为治理成果进行数量统计。

根据水土保持设施验收相关规定：水保各项治理措施的基本要求是总体布局合理，各项措施位置符合规划要求，规格、尺寸、质量使用材料、施工方法符合施工和设计标准经暴雨考验后基本完好。

排水沟有效地控制地表径流，排水去处有妥善处理。在经规定频率的暴雨考验后，

排水沟及护坡等的完好率在 90%以上。

水土保持种草的位置应符合各类草种所需要的立地条件，种草密度达到设计要求。采用经济价值高、保土保水能力强、抗污染性能好的优良草种，当年出苗率与成活率在90%以上，三年后保存率在 85%以上。

## 5.4.5. 进度安排

根据水土保持技术规范要求，水土保持措施实施计划安排原则如下：

（1）按照“三同时”原则，坚持预防为主，及时防治。

（2）永久性占地区工程措施坚持“先防护、后施工”的原则，及时控制施工过程中的水土流失。

（3）临时占地区使用完毕后需及时拆除并进行场地清理整治。

（4）植物措施应根据季节及时实施。

本工程水土保持的实施进度，本着预防为主、及时防治的原则，根据工程进度进行安排，尽可能减少施工过程中的水土流失。本工程水土保持措施施工进度见表 5.4-1。

表5.4-1 本工程水土保持措施施工进度表
<table><tr><td rowspan=2 colspan=3>防治分区</td><td rowspan=2 colspan=1>措施类型</td><td rowspan=2 colspan=1>措施名称</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>2026年</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=7>2027年</td></tr><tr><td rowspan=1 colspan=1>8月</td><td rowspan=1 colspan=1>9月</td><td rowspan=1 colspan=1>10月</td><td rowspan=1 colspan=1>11月</td><td rowspan=1 colspan=1>12月</td><td rowspan=1 colspan=1>1月</td><td rowspan=1 colspan=1>2月</td><td rowspan=1 colspan=1>3月</td><td rowspan=1 colspan=1>4月</td><td rowspan=1 colspan=1>5月</td><td rowspan=1 colspan=1>6月</td><td rowspan=1 colspan=1>7月</td></tr><tr><td rowspan=1 colspan=5>主体工程</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>_</td></tr><tr><td rowspan=14 colspan=1>变电工程区</td><td rowspan=1 colspan=4>主体工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>广德500千伏变电</td><td rowspan=3 colspan=1>间隔扩建区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>表土回覆、土地整治</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>铺植草皮*</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>__</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>站间隔扩建工程区</td><td rowspan=3 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>土地整治</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>铺植草皮*</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>__</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>植生袋装土拦挡、彩条布铺垫、喷洒结壳剂</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>_.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>_.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>主体工程</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>瓶窑500千伏变电</td><td rowspan=3 colspan=1>间隔扩建区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离</td><td rowspan=1 colspan=1>-----</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>表土回覆、土地整治</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>----</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>铺植草皮</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>__</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>站间隔扩建工程区</td><td rowspan=3 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>土地整治</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>铺植草皮</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>__</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>植生袋装土拦挡、彩条布铺垫、喷洒结壳剂</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=16 colspan=2>线路工程区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>主体工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td></tr><tr><td rowspan=4 colspan=1>塔基区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离、浆砌石排水沟*、浆砌石挡墙*</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>---</td><td rowspan=1 colspan=1>----</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>表土回覆、土地整治、耕地恢复、园地恢复、穴状整地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>播撒草籽、恢复林地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>__</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>植生袋装土拦挡、彩条布铺垫、密目网苫盖、彩条旗围护、泥浆沉淀池</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>_.</td><td rowspan=1 colspan=1>_.</td><td rowspan=1 colspan=1>_.</td><td rowspan=1 colspan=1>_.</td><td rowspan=1 colspan=1>_.</td><td rowspan=1 colspan=1>_.</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>牵张场区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>表土回覆、土地整治、耕地恢复、穴状整地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>播撒草籽、恢复林地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>__</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>彩条布铺垫、密目网苫盖、彩条旗围护、钢板铺设</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>_.</td><td rowspan=1 colspan=1>_.</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_.</td><td rowspan=1 colspan=1>_</td></tr><tr><td rowspan=3 colspan=1>跨越施工场地</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>土地整治、耕地恢复、园地恢复</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>播撒草籽</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>彩条旗围护</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>_.</td><td rowspan=1 colspan=1>_.</td></tr><tr><td rowspan=4 colspan=1>施工道路区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>表土回覆、土地整治、耕地恢复、园地恢复、穴状整地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>___</td><td rowspan=1 colspan=1>___</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>播撒草籽、恢复林地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>植生袋装土拦挡、临时排水沟、素土夯实、钢板铺设*、彩条旗围护</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

工程措施：植物措施：临时措施

## 6 水土保持监测

本工程的水土保持监测按照《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）、《水利部关于进一步加强“放管服”改革全面加强水土保持监管的意见》（水保〔2019〕160 号）、《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161号）要求实施，并应与主体工程同步开展。

## 6.1. 监测范围和时段

监测范围为本方案确定的水土流失防治责任范围，共计 34.80hm<sup>2</sup>，以及项目建设过程中扰动与危害的其他区域。监测分区与水土流失防治分区一致。

本工程属建设类项目，其水土保持监测时段应从施工准备期开始至设计水平年结束，并在施工准备期前进行本底值监测。本工程监测时段从 2026年8月开始，止于 2028年12月，以每年6月\~9月（雨季）为重点监测时段。

## 6.2. 监测内容和方法

## 6.2.1. 监测内容

根据《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）、《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161号），本工程监测内容主要包括水土流失影响因素监测、项目施工全过程各阶段扰动土地情况监测、水土流失状况监测、水土流失防治成效监测、水土流失危害监测等。

水土流失影响因素应重点监测包括水文气象、地形地貌、地表组成物质、植被等自然影响因素。

扰动土地情况监测方面，应重点监测实际发生的永久和临时占地、扰动地表植被面积和土石方挖填情况、临时堆土量及变化情况等，本工程无取土场及弃土场，但需对临时堆土的占地面积及堆放方式进行监测。

在水土流失状况方面，应重点监测水土流失类型、形式、面积、分布、强度及变化情况等。

水土流失防治成效监测的内容包括：工程措施的类型、数量、分布和完好程度；植物措施的种类、面积、分布、生长状况、成活率、保存率和林草覆盖率；临时措施的类型、数量和分布；主体工程和各项水土保持措施的实施进度情况；水土保持措施对主体工程安全建设和运行发挥的作用；水土保持措施对周边生态环境发挥的作用。水土流失危害监测的内容包括：水土流失对主体工程造成危害的方式、数量和强度；水土流失掩埋冲毁农田、道路、居民点等的数量、程度；生产建设项目造成的崩塌、滑坡、泥石流等灾害；对生态敏感区、江河湖泊的危害。在工程开工建设之前，应对项目区土壤侵蚀背景值进行监测；在大暴雨、特大暴雨、泥石流等自然灾害后应进行重大水土流失事件监测，事发后一周内上报地方水行政主管部门。

## 6.2.2. 监测方法与频次

## 6.2.2.1 监测方法

根据“关于印发《生产建设项目水土保持监测规程（试行）》的通知”（办水保〔2015〕139号）、《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）和《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161号），本工程主要采用调查监测及资料分析、巡查监测、无人机低空遥感监测和卫星遥感片监测相结合的方式进行监测。

本工程选取变电站临时堆土区为典型的长时间保留定点监测点，进行驻点监测，并对重点塔基及施工区作定点监测，其他点位以调查巡查监测为主。建设项目在整个建设期（含施工准备期内）必须全程开展监测。

## （1）调查监测法

## 1）场地占用土地面积和扰动地表面积

对地形、地貌的变化情况、建设项目占用土地面积、扰动地表面积情况的监测，由监测人员进行实地调查、量测记录，并结合设计文件资料，进行对比核实，计算场地占用土地面积和扰动地表面积。

## 2）项目挖方、填方数量及堆放面积

采用查阅设计文件资料，沿扰动边际进行跟踪作业，结合实地情况调查，地形测量分析，进行对比核实，计算项目区挖方、填方数量，各个施工阶段所产生的土石方数量及堆放面积。人工开挖与填方边坡坡度等采用地形测量法。施工完成后，重点关注开挖土方是否完成回填，场地是否平整。

## 3）项目区林草覆盖度

施工前采用抽样调查、测量等方法，选择有代表性的地块，分别确定项目区原地貌调查地样方，并进行现场测量和计算。土建施工结束后，通过样方调查的方式，确定林草植被恢复情况。

## 4）水土保持措施的实施面积、数量和质量

对于工程措施，应在查阅工程设计、监理、施工等资料的基础上，结合实地勘测和全面巡查确定措施的数量、分布和运行状况。

对于植物措施，应在综合分析相关技术资料的基础上，实地调查确定植物类型及面积。成活率、保存率及生长状况宜采用抽样调查的方法确定。郁闭度与盖度应每年在植被生长最茂盛的季节监测一次。林草覆盖率应在统计林草地面积的基础上分析计算获得。

对于临时措施，可在查阅工程施工、监理等资料的基础上，实地调查，并拍摄照片或录像等影像资料。

## 5）水土流失防治效果

施工期重点关注临时拦挡、临时苫盖等临时措施的防护效果，确定施工期渣土（临时堆土）防护率、表土保护率等指标达标情况。施工完成后，通过面积量测、样方调查等方式，确定扰动土地迹地恢复情况。

## （2）巡查监测

对生产建设的各个环节进行巡视，从而全面把握进程，及时发现建设过程中的问题，需要巡视者对施工方法和施工时序十分清楚。

## （3）遥感监测

本工程属于点+线型工程，施工作业面较分散，项目区占地和扰动地表面积、防治责任范围变化情况、林草植被恢复情况等可在现场调查的基础上辅以无人机低空遥感监测和卫星遥感监测进行分析统计。完成遥感数据处理、应用分析最终获得项目区的遥感影像资料，全面、直观地对项目区施工动态进行监测。

## ①无人机低空遥感监测

适用于大面积、长距离的线性项目，通过对项目区高分辨率遥感影像的解译，能够及时、快速、客观、周期性地获取水土保持相关信息。利用遥感技术监测建设项目地表扰动、水土保持措施布局、水土流失面积、水土流失强度及分布等内容。

无人机遥感监测主要利用先进的无人驾驶飞行器技术、遥感传感器技术、遥测遥控技术、通讯技术、GPS 差分定位技术和遥感应用技术，实现自动化、智能化、专用化快速获取空间遥感信息。监测方法是根据监测区域地形、地貌设计航摄方案，利用无人机进行野外航摄，整理航摄范围内航片，通过遥感影像处理软件对影像进行拼接、纠正等处理，得到水土保持监测结果。

## ②卫星遥感监测

在监测过程中每季度拍摄 1期卫星遥感图像。完成遥感数据处理、应用分析最终获得项目区的遥感影像资料，全面、直观地对项目区施工动态进行监测。

## （4）资料分析法

项目区地形、地貌、植被、气象、水文、土地利用、水土流失等水土保持背景值可在实地调查的基础上，收集当地已有资料进行分析获取。施工过程中的扰动地表面积、土石方量、水土保持措施实施数量等依据工程设计资料、监理资料并结合现场实地调查确定。项目施工、运行阶段的水土保持措施管理、水土流失防治、各级水行政主管部门监督检查情况，主要利用资料分析法收集相关资料进行统计。在项目建设过程中，还要采用问卷调查法向周边群众咨询，掌握本项目建设对当地及周边地区的影响和危害情况。

## 6.2.2.2 监测频次

根据《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）、《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161号），监测频次应符合：

## （1）水土流失影响因素情况

扰动土地情况应至少每月监测1次，全过程记录防护措施实施情况。

气象因子每月1次，降雨和风力等气象资料可通过收集资料，或设置监测设备观测。降雨量、平均风速和风向每月统计。日降水量超过25mm或1小时降水量超过8mm的降水统计降水量和历时，风速大于5m/s时统计风速、风向、出现的次数或频率；地形地貌状况监测频次监测期不少于1次；地表组成物质监测频次施工准备期和试运行期各监测1次；植被状况监测频次施工准备期前测定1次；地表扰动情况和水土流失防治责任范围实地量测监测频次应不少于每月 次，典型地段监测每月 次。遥感监测应在施工前开展 次，施工期每季度不少于1次，试运行期1次。

## （2）水土流失状况监测

水土流失状况应至少每月监测 1次，发生强降水等情况后应及时加测。

土壤侵蚀强度施工准备期前和监测期末各 1次，施工期每年不少于 1次；土壤流失量、应不少于每月1次，遇暴雨、大风等应加测。地表扰动情况点式项目每月监测 1次；线型项目全线巡查每季度不少于 1次，典型地段每月 1次。

## （3）水土流失危害监测

水土流失危害事件发生后 1周内完成监测工作。

## （4）水土保持措施监测

工程措施重点区域每月监测记录不少于 1次，整体状况每季度不少于 1 次；植物措施类型及面积每季度监测不少于 1次；栽植6个月后调查成活率，保存率及生长状况每年不少于1次；郁闭度与盖度每年在植被生长最茂盛的季节监测 1次；临时措施不少于每月监测记录1次；措施实施情况每季度统计 1次；水土保持措施对主体工程安全建设和运行、对周边水土保持生态环境发挥的作用监测每年汛期前后及大风、暴雨后进行调查。本工程监测内容、监测频次及监测程序见表 6.2-1。

表6.2-1 水土保持监测内容、监测频次、监测程序一览表
<table><tr><td colspan="1" rowspan="2">项目</td><td colspan="1" rowspan="2">监测内容</td><td colspan="3" rowspan="1">监测要求</td><td colspan="1" rowspan="2">监测程序</td></tr><tr><td colspan="1" rowspan="1">监测方法</td><td colspan="1" rowspan="1">监测频次</td><td colspan="1" rowspan="1">监测精度</td></tr><tr><td colspan="1" rowspan="1">水土流失影响因素监测</td><td colspan="1" rowspan="1">气象水文、地形地貌、地表组成物质、植被等自然影响因素；项目建设对原地表、水土保持设施、植被的占压和损毁情况；项目征占地和水土流失防治责任范围变化情况。</td><td colspan="1" rowspan="1">采用调查、资料分析方法、遥感监测的方法</td><td colspan="1" rowspan="1">气象因子每月1次，扰动土地情况应至少每月监测1次，全过程记录防护措施实施情况。降雨和风力等气象资料可通过收集资料，或设置监测设备观测。降雨量、平均风速和风向每月统计。日降水量超过25mm 或 1 小时降水量超过 8mm 的降水统计降水量和历时，风速大于5m/s时统计风速、风向、出现的次数或频率；地形地貌状况监测频次监测期不少于1次；地表组成物质监测频次施工准备期和试运行期各监测1次；植被状况监测频次施工准备期前测定1次；地表扰动情况和水土流失防治责任范围实地量测监测频次应不少于每月1次，典型地段监测每月1次。遥感监测应在施工前开展1次，施工期每年不少于1次，试运行期1次。</td><td colspan="1" rowspan="1">1、遥感影像空间分辨率应不低于2.5m。2、遥感监测流程、质量要求、成果汇总等满足《水土保持监测技术规范（SL/T277-2024）》要求。3、点型扰动面积监测精度不小于95%，线型扰动面积监测精度不小于90%。</td><td colspan="1" rowspan="1">1、根据水土保持方案，结合项目建设特点，收集区域相关资料，同时开展现场调查。2、工程建设过程中，按照监测方法和频次监测各分区的扰动情况，填写记录表。3 汇总水土流失影响因素情况监测结果，编写监测季度。</td></tr><tr><td colspan="1" rowspan="1">水土流失状况监测</td><td colspan="1" rowspan="1">水土流失类型、形式、面积、分布及强度；各监测分区及其重点对象的土壤流失量。</td><td colspan="1" rowspan="1">采用实地量测、资料分析的方法</td><td colspan="1" rowspan="1">水土流失状况应至少每月监测1次，发生强降水等情况后应及时加测。土壤侵蚀强度施工准备期前和监测期末各1次，施工期每年不少于1次；土壤流失量、应不少于每月1次，遇暴雨、大风等应加测。土壤流失面积、土壤流失量潜在土壤流失量监测精度不小于90%。</td><td colspan="1" rowspan="1">点型扰动面积监测精度不小于95%，线型扰动面积监测精度不小于 90%。</td><td colspan="1" rowspan="1">1、根据水土保持方案，结合施工组织设计和平面布局图，实地界定生产建设项目防治责任范围。2、工程建设过程中，按照监测方法和频次监测各分区的扰动情况，填写记录表。并与水土保持方案确定的防治责任范围进行对比，分析变化原因。3分析汇总扰动情况监测结果，提出意见，编写监测季度报告。</td></tr><tr><td colspan="1" rowspan="1">水土流失危害监测</td><td colspan="1" rowspan="1">水土流失对主体工程造成危害的方式、数量和强度；水土流失掩埋冲</td><td colspan="1" rowspan="1">采用地面观测、实</td><td colspan="1" rowspan="1">水土流失危害事件发生后1周内完成监测工作。</td><td colspan="1" rowspan="1">遥感监测流程、质量要求、成果汇总等满足《水</td><td colspan="1" rowspan="1">1、工程建设前，根据水土保持方案，监测防治责任范围内土壤流失面积。2、工程建设过程中，根据监测分区、</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">毁农田、道路、居民点等的数量、程度；对高等级公路、铁路、输变电、输油（气）管线等重大工程造成的危害；生产建设项目造成的沙化、崩塌、滑坡、泥石流等灾害；对水源地、生态保护区、江河湖泊、水库、塘坝、航道的危害。</td><td colspan="1" rowspan="1">地量测、资料分析的方法、遥感监测的方法</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土保持监测技术规范（SL/T 277-2024）》要求。</td><td colspan="1" rowspan="1">监测点和设施布设情况，按照监测频次，监测水土流失情况，采集影像资料，填写记录表。3、发现水土流失危害事件，应现场通知建设单位，并开展监测，填写水土流失危害监测记录表，5日内编制水土流失危害事件监测报告并提交建设单位。4、按监测分区，整理记录表，获得水土流失情况，编写监测季度报告。</td></tr><tr><td colspan="1" rowspan="1">水土保持措施监测</td><td colspan="1" rowspan="1">工程措施的类型、数量、分布和完好程度；植物措施的种类、面积、分布、生长状况、成活率、保存率和林草覆盖率；临时措施的类型、数量和分布；主体工程和各项水土保持措施的实施进度情况；水土保持措施对主体工程安全建设和运行发挥的作用；水土保持措施对周边生态环境发挥的作用。</td><td colspan="1" rowspan="1">采用实地量测和资料分析的方法。</td><td colspan="1" rowspan="1">工程措施重点区域每月监测记录不少于1次，整体状况每季度不少于1次；植物措施类型及面积每季度监测不少于1次；栽植6个月后调查成活率，保存率及生长状况每年不少于1次；郁闭度与盖度每年在植被生长最茂盛的季节监测1次；临时措施不少于每月监测记录1次；措施实施情况每季度统计1次；水土保持措施对主体工程安全建设和运行、对周边水土保持生态环境发挥的作用监测每年汛期前后及大风、暴雨后进行调查。</td><td colspan="1" rowspan="1">水土保持措施监测精度不小于95%。</td><td colspan="1" rowspan="1">1、根据水土保持方案、施工组织设计、施工图等，建立水土保持措施名录。主要包括各类措施的数量、位置和实施进度等。2、工程建设过程中，应按监测方法和频次，开展水土保持措施监测，填写记录表。3、分析汇总水土保持措施监测结果，提出监测意见，编写监测季度报告。</td></tr></table>

## 6.3. 点位布设

依据主体工程建设特点、施工中易产生新增水土流失的区域、项目区涉及水土保持重点预防区及其他水保敏感区情况等因素，确定本工程设置水土流失重点监测点位 31处，包括20个固定监测点和 11个巡查监测点。

为了体现水土保持监测的全面性、典型性和代表性，本工程重点监测区域即为水土流失防治重点区域，为线路工程区的塔基区和施工道路区。

表6.3-1 水土保持监测点位布设表
<table><tr><td colspan="2" rowspan="1">项目</td><td colspan="2" rowspan="1">行政区划</td><td colspan="1" rowspan="1">监测点位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">备注</td><td colspan="1" rowspan="1">监测内容</td></tr><tr><td colspan="1" rowspan="4">变电工程区</td><td colspan="1" rowspan="2">广德500千伏变电站间隔扩建工程区</td><td colspan="1" rowspan="2">安徽省宣城市</td><td colspan="1" rowspan="2">广德市</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">固定监测点，位于基础开挖区域</td><td colspan="1" rowspan="1">水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td colspan="1" rowspan="1">临时堆土区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">固定监测点，位于堆土坡面处</td><td colspan="1" rowspan="1">水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td colspan="1" rowspan="2">瓶窑500千伏变电站间隔扩建工程区</td><td colspan="1" rowspan="2">浙江省杭州市</td><td colspan="1" rowspan="2">余杭区</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">固定监测点，位于基础开挖区域</td><td colspan="1" rowspan="1">水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td colspan="1" rowspan="1">临时堆土区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">固定监测点，位于堆土坡面处</td><td colspan="1" rowspan="1">水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td colspan="2" rowspan="7">线路工程区</td><td colspan="1" rowspan="6">安徽省宣城市</td><td colspan="1" rowspan="3">郎溪县</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">固定监测点，位于泥浆沉淀池处、塔基基础开挖处</td><td colspan="1" rowspan="1">水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">巡查点</td><td colspan="1" rowspan="1">水土流失影响因素、扰动土地情况、水土流失危害</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">固定监测点1，位于施工道路边坡处，巡查点1</td><td colspan="1" rowspan="1">水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td colspan="1" rowspan="3">广德市</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">固定监测点，位于泥浆沉淀池处、塔基基础开挖处</td><td colspan="1" rowspan="1">水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">巡查点</td><td colspan="1" rowspan="1">水土流失影响因素、扰动土地情况、水土流失危害</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">固定监测点1，位于施工道路边坡处，巡查点2</td><td colspan="1" rowspan="1">水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td colspan="1" rowspan="1">浙江省</td><td colspan="1" rowspan="1">安吉县</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">固定监测点，位于泥浆沉淀池</td><td colspan="1" rowspan="1">水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td colspan="1" rowspan="9"></td><td colspan="1" rowspan="6">湖州市</td><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">处、塔基基础开挖处</td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">巡查点</td><td colspan="2" rowspan="1">水土流失影响因素、扰动土地情况、水土流失危害</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">固定监测点1，位于施工道路边坡处，巡查点1</td><td colspan="2" rowspan="1">水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td colspan="1" rowspan="3">德清县</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">固定监测点，位于泥浆沉淀池处、塔基基础开挖处</td><td colspan="2" rowspan="1">水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">巡查点</td><td colspan="2" rowspan="1">水土流失影响因素、扰动土地情况、水土流失危害</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">固定监测点1，位于施工道路边坡处，巡查点1</td><td colspan="2" rowspan="1">水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td colspan="1" rowspan="3">浙江省杭州市</td><td colspan="1" rowspan="3">余杭区</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">固定监测点，位于泥浆沉淀池处、塔基基础开挖处</td><td colspan="2" rowspan="1">水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">巡查点</td><td colspan="2" rowspan="1">水土流失影响因素、扰动土地情况、水土流失危害</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">固定监测点1，位于施工道路边坡处，巡查点1</td><td colspan="2" rowspan="1">水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td colspan="4" rowspan="1">合计</td><td colspan="1" rowspan="1">31</td><td colspan="3" rowspan="1">20个固定监测点，11个巡查监测点</td></tr></table>

## 6.4. 实施条件和成果

## 6.4.1. 实施条件

## （1）监测设施

为准确获取各项地面观测及调查数据，水土保持监测必须采用现代技术与传统手段相结合的方法，借助一定的先进仪器设备，使监测方法更科学，监测结论更合理。如利用全球定位系统（GPS）对临时堆土场形态变化作动态监测并应用于遥感监测中，用无人机、红外线（激光）测距仪对防治责任范围、扰动土地面积、水土流失面积、扰动土地整治面积等进行现场测量；用便携式植被覆盖度测量仪测量植被恢复面积，用水样、土样分析仪器分析典型区域含沙量以及土方养分等。

## （2）监测人员配置

本工程水土保持监测由建设单位自行开展监测或者委托具备完成本工程监测任务的单位开展水土保持监测工作。承担委托的监测机构必须按规定的监测内容、方法、时段对项目建设实施水土保持监测。

本工程沿线监测人员配置情况详见表 6.4-1。

表 6.4-1 各省监测人员配置情况一览表
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>行政区划</td><td rowspan=1 colspan=2>监测人员人数（个）</td><td rowspan=1 colspan=2>监测时间（年）</td></tr><tr><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>设计水平年</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>设计水平年</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>安徽省</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>浙江省</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>/</td></tr></table>

## 6.4.2. 监测成果

监测成果应包括监测实施方案、监测记录表、监测意见、监测季度报告、水土保持监测总结报告、相关监测图件、影像资料。

（1）监测实施方案应根据实际情况，结合水土保持方案合理确定监测重点及计划。

（ ）监测季度报告客观反映工程施工过程中水土保持监测情况，及时上报建设单位及水行政或流域监督管理部门，建设单位应当在工程建设期间将水土保持监测季报在其官方网站公开，同时在业主项目部和施工项目部公开。

（3）水土保持监测总结报告应内容全面、数据真实、重点突出、结论客观。报告包括以下内容：①建设项目及水土保持工作概况。包括项目建设概况、水土流失防治工作概况及监测工作实施概况。②重点部位水土流失动态监测结果。包括防治责任范围监测结果（包括水土保持防治责任范围、建设期扰动土地面积）。③水土流失防治措施监测结果。包括工程措施及实施进度、植物措施及实施进度及临时措施实施进度。④土壤流失量分析。包括各阶段土壤流失量分析、各扰动土地类型土壤流失量分析。⑤水土流失防治效果监测结果。包括水土流失治理度、土壤流失控制比、渣土防护率、表土保护率、林草植被恢复率及林草覆盖率。⑥结论。包括水土流失动态变化、水土保持措施评价、存在问题及建议、综合结论。

（4）监测图件主要包括工程地理位置图、监测分区及监测点位分布图、水土流失防治责任范围图、工程建设前项目区水土流失现状图、水土保持措施布局图、工程竣工后项目区水土流失现状图等，作为监测成果报告的附图。

（5）监测影像资料主要包括监测过程中各监测点（简易观测点）照片、水土保持设施施工前、中、后照片及监测人员现场监测的录像资料等。

## （6）监测制度

每次监测前，需对仪器设备进行检验，合格后方可投入使用。对每次监测结果进行统计分析，做出简要评价，提出防治水土流失的意见及建议。监测单位要及时对监测成果进行整理、统计、分析和归档，监测单位在项目开工前向有关水行政主管部门报送《生产建设项目水土保持监测实施方案》；监测过程中，每季度报送《生产建设项目水土保持监测季度报告表》，并在监测季报和总结报告等监测成果中提出“绿黄红”三色评价结论。因降雨、大风或人为原因发生严重水土流失及危害事件的，应于事件发生后 1周内报告有关情况；水土保持监测任务完成后，应于 3 个月内报送《生产建设项目水土保持监测总结报告》。

## （7）监测成果报告

监测单位应当在每季度第一个月向主管部门及项目涉及的流域管理机构报送上一季度的监测季报。

## （8）实行生产建设项目水土保持监测三色评价

生产建设项目水土保持监测三色评价是指监测单位依据扰动的土地情况、水土流失状况、防治成效及水土流失危害等监测结果，对生产建设项目水土流失防治情况进行评价，在监测季报和总结报告中明确“绿黄红”三色评价结论。

## 7 水土保持投资估算及效益分析

## 7.1. 投资估算

## 7.1.1. 编制原则及依据

## 7.1.1.1 编制原则

（1）水土保持工程项目划分及投资组成执行《水利工程设计概（估）算编制规定》；

（2）主体已有的水土保持措施工程单价与主体工程一致；

（3）方案新增水土保持措施工程单价费用执行《水土保持工程概算定额》（2024版）；

（4）措施材料单价依据当地价格水平确定；

（5）工程投资估算价格水平年为 2026年第一季度。

## 7.1.1.2 编制依据

（1）《水利部关于发布<水利工程设计概（估）算编制规定>及水利工程系列定额的通知》（水总〔2024〕323号）；

（2）《电力建设工程定额和费用计算规定》（2018年版）；

（3）《电力建设工程施工机械台班费用定额》（2018年版）；

（4）《电力工程造价与定额管理总站关于发布 2018版电力建设工程预算定额 2024年度价格水平调整的通知》（定额〔2025〕1号）；

（5）《关于落实〈国家发展改革委关于进一步放开建设项目专业服务价格的通知的指导意见》（中电联定额〔2015〕162号）；

（6）《关于〈输变电工程环保水保监测与验收费用计列指导意见〉的批复》（定额〔2023〕16 号）；

（7）《安徽省物价局 安徽省财政厅 安徽省水利厅关于我省水土保持补偿费收费标准的通知》（皖价费〔2014〕160号）；

（8）《浙江省财政厅 浙江省物价局 浙江省水利厅 中国人民银行杭州中心支行转发财政部 国家发展改革委 水利部 中国人民银行关于印发<水土保持补偿费征收使用管理办法>的通知》（浙财综〔2014〕27号）；

（9）《浙江省物价局 浙江省财政厅 浙江省水利厅关于水土保持补偿费收费标准的通知》（浙价费〔2014〕224号）；

（10）《浙江省人民政府办公厅关于深入推进收费清理改革的通知》（浙政办发〔2015〕107 号）；

（11）《浙江省物价局 浙江省财政厅转发国家发展改革委 财政部关于降低部分行政事业性收费标准的通知》（浙价费〔2017〕104 号）。

## 7.1.2. 编制说明

## 7.1.2.1 费用构成

水土保持工程投资由工程措施费、植物措施费、监测措施费、施工临时工程费、独立费用、预备费、水土保持补偿费构成，具体见表 7.1-1。

表 7.1-1 水土保持工程投资费用构成表
<table><tr><td rowspan=11 colspan=1>费用构成</td><td rowspan=2 colspan=1>1</td><td rowspan=2 colspan=2>工程措施费</td><td rowspan=1 colspan=1>主体已有措施</td><td rowspan=1 colspan=1>按主体工程投资</td></tr><tr><td rowspan=1 colspan=1>方案新增措施</td><td rowspan=1 colspan=1>直接费、间接费、企业利润、材料补差、税金</td></tr><tr><td rowspan=2 colspan=1>2</td><td rowspan=2 colspan=2>植物措施费</td><td rowspan=1 colspan=1>主体已有措施</td><td rowspan=1 colspan=1>按主体工程投资</td></tr><tr><td rowspan=1 colspan=1>方案新增措施</td><td rowspan=1 colspan=1>直接费、间接费、企业利润、材料补差、税金</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2>监测措施费</td><td rowspan=1 colspan=1>方案新增措施</td><td rowspan=1 colspan=1>设备费、观测费</td></tr><tr><td rowspan=3 colspan=1>4</td><td rowspan=3 colspan=1>施工临时工程费</td><td rowspan=2 colspan=1>临时防护工程费</td><td rowspan=1 colspan=1>主体已有措施</td><td rowspan=1 colspan=1>按主体工程投资</td></tr><tr><td rowspan=1 colspan=1>方案新增措施</td><td rowspan=1 colspan=1>直接费、间接费、企业利润、材料补差、税金</td></tr><tr><td rowspan=1 colspan=2>方案新增</td><td rowspan=1 colspan=1>其他临时工程费、施工安全生产专项</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=3>独立费用</td><td rowspan=1 colspan=1>建设管理费、工程建设监理费、科研勘测设计费</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=4>预备费</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=4>水土保持补偿费</td></tr></table>

## 7.1.2.2估算编制方法说明

## （1）基础单价编制

## 1）人工预算单价

依据《水利工程设计概（估）算编制规定 水土保持工程》（2025 年版）计取，本工程涉及安徽省宣城市、浙江省湖州市、杭州市，地区类别均为一般地区，人工单位为6.38 元/工时。

## 2）材料预算单价

预算单价由当地市场价格加包装费、运杂费、采购及保管费组成，材料价格以2025年第四季度当地市场价格为准。材料基价根据《水利工程设计概（估）算编制规定 水土保持工程》（2025年版）确定。

表7.1-2 安徽境内水土保持主要材料单价汇总表
<table><tr><td rowspan=1 colspan=1>编号</td><td rowspan=1 colspan=1>材料名称</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>预算单价（元）</td><td rowspan=1 colspan=1>材料基价</td><td rowspan=1 colspan=1>价差</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>水泥 325#</td><td rowspan=1 colspan=1>t</td><td rowspan=1 colspan=1>353.00</td><td rowspan=1 colspan=1>260</td><td rowspan=1 colspan=1>93</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>砂</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>175.8</td><td rowspan=1 colspan=1>70.00</td><td rowspan=1 colspan=1>105.8</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>机砖</td><td rowspan=1 colspan=1>千块</td><td rowspan=1 colspan=1>550</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>杉木</td><td rowspan=1 colspan=1>株</td><td rowspan=1 colspan=1>48.5</td><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>33.5</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>胡枝子</td><td rowspan=1 colspan=1>株</td><td rowspan=1 colspan=1>25.2</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>20.2</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>狗牙根</td><td rowspan=1 colspan=1>kg</td><td rowspan=1 colspan=1>84.92</td><td rowspan=1 colspan=1>60</td><td rowspan=1 colspan=1>24.92</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>水</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>4.70</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>电</td><td rowspan=1 colspan=1> $\mathbf { k w h }$ </td><td rowspan=1 colspan=1>0.75</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>柴油</td><td rowspan=1 colspan=1>kg</td><td rowspan=1 colspan=1>8.43</td><td rowspan=1 colspan=1>3.02</td><td rowspan=1 colspan=1>5.41</td></tr><tr><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>汽油</td><td rowspan=1 colspan=1>kg</td><td rowspan=1 colspan=1>10.35</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>农家肥</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>182</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>植生袋</td><td rowspan=1 colspan=1>个</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>密目网</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=1>彩条旗</td><td rowspan=1 colspan=1> $\mathbf { m }$ </td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>彩条布</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>2.7</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1>镀锌铁丝8号</td><td rowspan=1 colspan=1>kg</td><td rowspan=1 colspan=1>6.7</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

表7.1-3 浙江境内水土保持主要材料单价汇总表
<table><tr><td rowspan=1 colspan=1>编号</td><td rowspan=1 colspan=1>材料名称</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>预算单价（元）</td><td rowspan=1 colspan=1>材料基价</td><td rowspan=1 colspan=1>价差</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>水泥 325#</td><td rowspan=1 colspan=1>t</td><td rowspan=1 colspan=1>365.00</td><td rowspan=1 colspan=1>260</td><td rowspan=1 colspan=1>105</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>砂</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>183</td><td rowspan=1 colspan=1>70.00</td><td rowspan=1 colspan=1>113</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>机砖</td><td rowspan=1 colspan=1>千块</td><td rowspan=1 colspan=1>555</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>马尾松</td><td rowspan=1 colspan=1>株</td><td rowspan=1 colspan=1>51</td><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>36</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>紫穗槐</td><td rowspan=1 colspan=1>株</td><td rowspan=1 colspan=1>27.4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>22.4</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>狗牙根、黑麦草（1:1）</td><td rowspan=1 colspan=1> $\mathrm { k g }$ </td><td rowspan=1 colspan=1>86.73</td><td rowspan=1 colspan=1>60</td><td rowspan=1 colspan=1>26.73</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>水</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>4.90</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>电</td><td rowspan=1 colspan=1> $\mathbf { k w h }$ </td><td rowspan=1 colspan=1>0.73</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>柴油</td><td rowspan=1 colspan=1> $\mathrm { k g }$ </td><td rowspan=1 colspan=1>8.31</td><td rowspan=1 colspan=1>3.02</td><td rowspan=1 colspan=1>5.29</td></tr><tr><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>汽油</td><td rowspan=1 colspan=1> $\mathrm { k g }$ </td><td rowspan=1 colspan=1>10.21</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>农家肥</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>203</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>植生袋</td><td rowspan=1 colspan=1> $\uparrow$ </td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>密目网</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>2.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=1>彩条旗</td><td rowspan=1 colspan=1> $\mathbf { m }$ </td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>彩条布</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>2.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1>镀锌铁丝8号</td><td rowspan=1 colspan=1>kg</td><td rowspan=1 colspan=1>6.9</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

## 3）施工用水用电价格

与主体工程一致。

## 4）施工机械台时费

方案新增机械参照水利部《水利工程施工机械台时费定额》（2025年版）进行编制。

## （2）建筑安装工程单价编制

建筑安装工程费由直接费、间接费、利润、材料补差和税金组成。

直接费由基本直接费和其他直接费组成。基本直接费包括人工费、材料费和施工机械使用费。其他直接费包括冬雨季施工增加费、临时设施费和其他，本工程基本不涉及夜间施工，无需考虑夜间施工增加费。

间接费由规费和企业管理费组成。规费包括社会保险费、住房公积金。企业管理费指施工企业为组织施工生产经营活动所发生的费用。

利润：按直接费与间接费之和乘以企业利润率计算，利润率取 7%。

材料补差：根据相关主要材料预算价格与材料基价的价格差值、材料消耗量，计算的相关材料费用的补差金额。

税金：按直接费、间接费、利润、材料补差之和的 9%计算。

扩大系数：单价乘以 10%的扩大系数。

本工程单价费率取值详见表 7.1-4和7.1-5。

表7.1-4 工程定额费率表（其他直接费）
<table><tr><td rowspan=1 colspan=2>费用名称</td><td rowspan=1 colspan=1>土地整治工程</td><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>其他措施</td><td rowspan=1 colspan=1>取费基础</td></tr><tr><td rowspan=4 colspan=1>其他直接费</td><td rowspan=1 colspan=1>冬季施工增加费</td><td rowspan=1 colspan=1>0.5</td><td rowspan=1 colspan=1>0.5</td><td rowspan=1 colspan=1>0.5</td><td rowspan=4 colspan=1>基本直接费</td></tr><tr><td rowspan=1 colspan=1>临时设施费</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>2.0</td></tr><tr><td rowspan=1 colspan=1>其他</td><td rowspan=1 colspan=1>0.5</td><td rowspan=1 colspan=1>0.5</td><td rowspan=1 colspan=1>0.5</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>2.0</td><td rowspan=1 colspan=1>2.0</td><td rowspan=1 colspan=1>3.0</td></tr></table>

表7.1-5 工程定额费率表（间接费）
<table><tr><td rowspan=2 colspan=1>费用名称</td><td rowspan=1 colspan=2>工程措施、监测措施</td><td rowspan=2 colspan=1>植物措施</td></tr><tr><td rowspan=1 colspan=1>土方工程</td><td rowspan=1 colspan=1>其他工程</td></tr><tr><td rowspan=1 colspan=1>间接费</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>6</td></tr><tr><td rowspan=1 colspan=1>利润</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>税金</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>扩大系数</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

## （3）水土保持工程估算编制

## 1）工程措施

工程措施估算按设计工程量或设备清单乘以工程（设备）单价进行编制。

## 2）植物措施

工程措施估算按设计工程量乘以工程单价进行编制。

## 3）监测措施

参照《关于〈输变电工程环保水保监测与验收费用计列指导意见〉的批复》（定额〔2023〕16号）计列。

## 4）施工临时工程

①临时防护工程：指施工期为防治水土流失采取的临时防护措施，按设计工程量乘以单价编制。②其他临时工程：按一至三部分投资合计的 2.0%计列。③施工安全生产专项：按一至四部分建安工作量（不含设备购置费）之和的 3.0%计算。

## 5）独立费用

①建设管理费：参照定额〔2023〕16号计算。②工程建设监理费：按照《750kV及以下输变电工程环境保护与水土保持监理、监测、验收费用计列指导意见》计列。③科研勘测设计费：工程勘测设计费依据实际合同价格进行计列。

## 6）预备费

预备费分类计列，其中主体已有措施部分执行电力配套费率，按 1%计取；水保新增措施部分根据水土保持概（估）算编制规定标准按 3%计取。

## 7）水土保持补偿费

水土保持补偿费收费标准按照《水土保持补偿费征收使用管理办法》（财综〔20148号）以及安徽省、浙江省关于水土保持补偿费收费标准执行，具体见表 7.1-4。根据《安徽省物价局 安徽省财政厅 安徽省水利厅关于我省水土保持补偿费收费标准的通知》（皖价费〔2014〕160 号）、《浙江省物价局 浙江省财政厅转发国家发展改革委 财政部关于降低部分行政事业性收费标准的通知》（浙价费〔2017〕104 号）规定，本工程安徽省境内水土保持补偿费现行收费标准为每平方米 1.0 元，浙江省境内水土保持补偿费现行收费标准为每平方米 0.8元。

## 7.1.3. 估算成果

## 7.1.3.1. 水土保持投资估算汇总

本工程建设期水土保持措施总投资 882.05万元，其中工程措施为 74.35 万元，植物措施为 99.31 万元，监测措施为 83.44 万元，施工临时工程为 405.00 万元，独立费用为166.87 万元（工程建设监理费为 22.54 万元），预备费为 19.24 万元，水土保持补偿费为 33.8420 万元。

本工程水土保持总投资中安徽省措施费为 548.50 万元；浙江省措施费为 113.61 万元。水土保持补偿费中安徽省水土保持补偿费为 300100 元，浙江省水土保持补偿费为38320元。水土保持投资估算总表见表 7.1-6。

表7.1-6 水土保持投资估算总表 单位：万元
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">建筑安装工程费</td><td colspan="1" rowspan="1">设备购置费</td><td colspan="1" rowspan="1">独立费用</td><td colspan="1" rowspan="1">合计</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第一部分 工程措施</td><td colspan="1" rowspan="1">74.35</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">74.35</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">广德500千伏变电站间隔扩建工程区</td><td colspan="1" rowspan="1">0.93</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.93</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1">0.5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.50</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1">0.43</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.43</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">瓶窑500千伏变电站间隔扩建工程区</td><td colspan="1" rowspan="1">0.71</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.71</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1">0.34</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.34</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1">0.37</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.37</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">线路工程防治区</td><td colspan="1" rowspan="1">72.71</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">72.71</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1">4.51</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.51</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1">45.96</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">45.96</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">防洪排导工程</td><td colspan="1" rowspan="1">10.45</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">10.45</td></tr><tr><td colspan="1" rowspan="1">(四）</td><td colspan="1" rowspan="1">拦渣工程</td><td colspan="1" rowspan="1">11.79</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">11.79</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第二部分 植物措施</td><td colspan="1" rowspan="1">99.31</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">99.31</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">广德500千伏变电站间隔扩建工程区</td><td colspan="1" rowspan="1">1.78</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.78</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">绿化工程</td><td colspan="1" rowspan="1">1.78</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.78</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">瓶窑500千伏变电站间隔扩建工程区</td><td colspan="1" rowspan="1">1.46</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.46</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">绿化工程</td><td colspan="1" rowspan="1">1.46</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.46</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">线路工程防治区</td><td colspan="1" rowspan="1">96.07</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">96.07</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1">60.13</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">60.13</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1">35.94</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">35.94</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第三部分 监测措施</td><td colspan="1" rowspan="1">83.44</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">83.44</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">广德500千伏变电站间隔扩建工程区</td><td colspan="1" rowspan="1">20.95</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">20.95</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">水土保持监测</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">建设期观测费</td><td colspan="1" rowspan="1">20.95</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">20.95</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">瓶窑500千伏变电站间隔扩建工程区</td><td colspan="1" rowspan="1">20.95</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">20.95</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">水土保持监测</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">建设期观测费</td><td colspan="1" rowspan="1">20.95</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">20.95</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">线路工程防治区</td><td colspan="1" rowspan="1">41.54</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">41.54</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">水土保持监测</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">建设期观测费</td><td colspan="1" rowspan="1">41.54</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">41.54</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第四部分 施工临时工程</td><td colspan="1" rowspan="1">405.00</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">405.00</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">临时防护工程</td><td colspan="1" rowspan="1">380.73</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">380.73</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">广德500千伏变电站间隔扩建工程区</td><td colspan="1" rowspan="1">7.80</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.80</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">瓶窑500千伏变电站间隔扩建工程区</td><td colspan="1" rowspan="1">7.23</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.23</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">线路工程防治区</td><td colspan="1" rowspan="1">365.7</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">365.70</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">其他临时工程</td><td colspan="1" rowspan="1">5.14</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.14</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">施工安全生产专项</td><td colspan="1" rowspan="1">19.13</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">19.13</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第五部分独立费用</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">166.87</td><td colspan="1" rowspan="1">166.87</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">建设管理费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">65.93</td><td colspan="1" rowspan="1">65.93</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">工程建设监理费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">22.54</td><td colspan="1" rowspan="1">22.54</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">科研勘测设计费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">78.4</td><td colspan="1" rowspan="1">78.40</td></tr><tr><td colspan="1" rowspan="1">I</td><td colspan="1" rowspan="1">一至五部分合计</td><td colspan="1" rowspan="1">662.10</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">166.87</td><td colspan="1" rowspan="1">828.97</td></tr><tr><td colspan="1" rowspan="1">Ⅱ</td><td colspan="1" rowspan="1">预备费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">19.24</td></tr><tr><td colspan="1" rowspan="1">III</td><td colspan="1" rowspan="1">水土保持补偿费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">33.842</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">水土保持总投资（I+II+ⅢI）</td><td colspan="1" rowspan="1">662.10</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">166.87</td><td colspan="1" rowspan="1">882.05</td></tr></table>

## 7.1.3.2. 分部工程估算表

## （1）安徽境内

安徽境内工程措施、植物措施、监测措施、施工临时工程投资估算汇总见表 7.1-7\~7.1-10。

表7.1-7 安徽省境内工程措施投资估算
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（万元）</td></tr><tr><td colspan="2" rowspan="1">第一部分 工程措施</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">52.84</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">广德500千伏变电站间隔扩建工程区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.93</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.80</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.50</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\overline { { \mathrm { h m } ^ { 2 } } }$ </td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1">12040</td><td colspan="1" rowspan="1">0.28</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1">31918</td><td colspan="1" rowspan="1">0.22</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.30</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1">13209.27</td><td colspan="1" rowspan="1">0.30</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">临时堆土区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.13</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.13</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">13209.27</td><td colspan="1" rowspan="1">0.13</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">线路工程防治区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">51.91</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">36.89</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.80</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.53</td><td colspan="1" rowspan="1">12040</td><td colspan="1" rowspan="1">1.84</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.3</td><td colspan="1" rowspan="1">31918</td><td colspan="1" rowspan="1">0.96</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">24.90</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">5.9</td><td colspan="1" rowspan="1">13209.27</td><td colspan="1" rowspan="1">7.79</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.18</td><td colspan="1" rowspan="1">18860.83</td><td colspan="1" rowspan="1">6.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">6.74</td><td colspan="1" rowspan="1">16035.03</td><td colspan="1" rowspan="1">10.81</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">6870</td><td colspan="1" rowspan="1">0.4386</td><td colspan="1" rowspan="1">0.30</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">防洪排导工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.06</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">浆砌石排水沟</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">47</td><td colspan="1" rowspan="1">864</td><td colspan="1" rowspan="1">4.06</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">拦渣工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.13</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">浆砌石挡墙</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">54</td><td colspan="1" rowspan="1">950</td><td colspan="1" rowspan="1">5.13</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.62</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.32</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">12040</td><td colspan="1" rowspan="1">0.22</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">31918</td><td colspan="1" rowspan="1">0.10</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.30</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.84</td><td colspan="1" rowspan="1">13209.27</td><td colspan="1" rowspan="1">1.11</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.68</td><td colspan="1" rowspan="1">18860.83</td><td colspan="1" rowspan="1">3.17</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">16035.03</td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地</td><td colspan="1" rowspan="1"> $\uparrow$ </td><td colspan="1" rowspan="1">540</td><td colspan="1" rowspan="1">0.4386</td><td colspan="1" rowspan="1">0.02</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.88</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.88</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.52</td><td colspan="1" rowspan="1">13209.27</td><td colspan="1" rowspan="1">0.69</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">18860.83</td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">16035.03</td><td colspan="1" rowspan="1">0.19</td></tr><tr><td colspan="1" rowspan="1">（四）</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">9.52</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.02</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.61</td><td colspan="1" rowspan="1">12040</td><td colspan="1" rowspan="1">0.73</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">31918</td><td colspan="1" rowspan="1">0.29</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">8.50</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\overline { { \mathrm { h m } ^ { 2 } } }$ </td><td colspan="1" rowspan="1">3.5</td><td colspan="1" rowspan="1">13209.27</td><td colspan="1" rowspan="1">4.62</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">18860.83</td><td colspan="1" rowspan="1">0.26</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2.12</td><td colspan="1" rowspan="1">16035.03</td><td colspan="1" rowspan="1">3.40</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">4968</td><td colspan="1" rowspan="1">0.4386</td><td colspan="1" rowspan="1">0.22</td></tr></table>

表7.1-8 安徽省境内植物措施投资估算
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价 $( \bar { \pi } )$ </td><td colspan="1" rowspan="1">合计（万元）</td></tr><tr><td colspan="2" rowspan="1">第二部分植物措施</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">93.68</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">广德500千伏变电站间隔扩建工程区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.78</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.24</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">绿化工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.24</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">铺植草皮</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1">53720</td><td colspan="1" rowspan="1">1.24</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">临时堆土区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.54</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">绿化工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.54</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">铺植草皮</td><td colspan="1" rowspan="1"> $\overline { { \mathrm { h m } ^ { 2 } } }$ </td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">53720</td><td colspan="1" rowspan="1">0.54</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">线路工程防治区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">91.90</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">49.15</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">30.18</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种草</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">5.9</td><td colspan="1" rowspan="1">13390.49</td><td colspan="1" rowspan="1">7.90</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植树（灌木）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">6870</td><td colspan="1" rowspan="1">32.4271</td><td colspan="1" rowspan="1">22.28</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">18.97</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育（第一年）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4.58</td><td colspan="1" rowspan="1">24475.92</td><td colspan="1" rowspan="1">11.21</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育（第二年）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4.58</td><td colspan="1" rowspan="1">16940.77</td><td colspan="1" rowspan="1">7.76</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.36</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.87</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种草</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.84</td><td colspan="1" rowspan="1">13390.49</td><td colspan="1" rowspan="1">1.12</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植树（灌木）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">540</td><td colspan="1" rowspan="1">32.4271</td><td colspan="1" rowspan="1">1.75</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.49</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育（第一年）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1">24475.92</td><td colspan="1" rowspan="1">0.88</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育（第二年）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1">16940.77</td><td colspan="1" rowspan="1">0.61</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.70</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（万元）</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.70</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种草</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.52</td><td colspan="1" rowspan="1">13390.49</td><td colspan="1" rowspan="1">0.70</td></tr><tr><td colspan="1" rowspan="1">（四）</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">37.69</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">23.41</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种草</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.5</td><td colspan="1" rowspan="1">13390.49</td><td colspan="1" rowspan="1">4.69</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植树（灌木）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">4140</td><td colspan="1" rowspan="1">32.4271</td><td colspan="1" rowspan="1">13.42</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植树（乔木）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">828</td><td colspan="1" rowspan="1">63.9727</td><td colspan="1" rowspan="1">5.30</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">14.28</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育（第一年）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.45</td><td colspan="1" rowspan="1">24475.92</td><td colspan="1" rowspan="1">8.44</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育（第二年）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.45</td><td colspan="1" rowspan="1">16940.77</td><td colspan="1" rowspan="1">5.84</td></tr></table>

表7.1-9 安徽省境内监测措施投资估算
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>工程或费用名称</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>单价（元）</td><td rowspan=1 colspan=1>折旧率</td><td rowspan=1 colspan=1>监测年限</td><td rowspan=1 colspan=1>合计（万元）</td></tr><tr><td rowspan=1 colspan=2>第三部分 监测措施</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>41.43</td></tr><tr><td rowspan=1 colspan=1>一</td><td rowspan=1 colspan=1>广德500千伏变电站间隔扩建工程区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>20.95</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>水土保持监测</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>建设期观测费</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>20.95</td></tr><tr><td rowspan=1 colspan=1>二</td><td rowspan=1 colspan=1>线路工程防治区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>20.48</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>水土保持监测</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>建设期观测费</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>20.48</td></tr></table>

表7.1-10 安徽省境内临时措施投资估算
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（万元）</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第四部分施工临时措施</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">360.55</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">广德500千伏变电站间隔扩建工程区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">9.21</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">临时防护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.80</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">临时堆土区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.80</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">临时拦挡</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6.27</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植生袋装土拦挡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">315</td><td colspan="1" rowspan="1">199.0733</td><td colspan="1" rowspan="1">6.27</td></tr><tr><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.53</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">750</td><td colspan="1" rowspan="1">5.2591</td><td colspan="1" rowspan="1">0.39</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">喷洒结壳剂</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">720</td><td colspan="1" rowspan="1">15.8</td><td colspan="1" rowspan="1">1.14</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他临时工程</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">23.66</td><td colspan="1" rowspan="1">0.47</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">施工安全生产专项</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">31.46</td><td colspan="1" rowspan="1">0.94</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">线路工程防治区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">351.34</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">临时防护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">333.13</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">64.45</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">泥浆沉淀池</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">12</td><td colspan="1" rowspan="1">15000</td><td colspan="1" rowspan="1">18.00</td></tr><tr><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">临时拦挡</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">23.29</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植生袋装土拦挡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">1170</td><td colspan="1" rowspan="1">199.0733</td><td colspan="1" rowspan="1">23.29</td></tr><tr><td colspan="1" rowspan="1">1.3</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">19.65</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">16800</td><td colspan="1" rowspan="1">5.2591</td><td colspan="1" rowspan="1">8.84</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">25200</td><td colspan="1" rowspan="1">4.2909</td><td colspan="1" rowspan="1">10.81</td></tr><tr><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.51</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">7560</td><td colspan="1" rowspan="1">4.6387</td><td colspan="1" rowspan="1">3.51</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">26.86</td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">25.30</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3150</td><td colspan="1" rowspan="1">5.2591</td><td colspan="1" rowspan="1">1.66</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4200</td><td colspan="1" rowspan="1">4.2909</td><td colspan="1" rowspan="1">1.80</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">钢板铺设</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4200</td><td colspan="1" rowspan="1">52</td><td colspan="1" rowspan="1">21.84</td></tr><tr><td colspan="1" rowspan="1">2.2</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.56</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">3360</td><td colspan="1" rowspan="1">4.6387</td><td colspan="1" rowspan="1">1.56</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.28</td></tr><tr><td colspan="1" rowspan="1">3.1</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.28</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">4920</td><td colspan="1" rowspan="1">4.6387</td><td colspan="1" rowspan="1">2.28</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">239.54</td></tr><tr><td colspan="1" rowspan="1">4.1</td><td colspan="1" rowspan="1">临时拦挡</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.002</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装土植生袋拦挡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">199.0733</td><td colspan="1" rowspan="1">0.002</td></tr><tr><td colspan="1" rowspan="1">4.2</td><td colspan="1" rowspan="1">临时排水</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.55</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">临时排水沟</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">145.13</td><td colspan="1" rowspan="1">9.1086</td><td colspan="1" rowspan="1">0.13</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">素土夯实</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">145.13</td><td colspan="1" rowspan="1">29.1312</td><td colspan="1" rowspan="1">0.42</td></tr><tr><td colspan="1" rowspan="1">4.3</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">236.60</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">钢板铺设</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">45500</td><td colspan="1" rowspan="1">52</td><td colspan="1" rowspan="1">236.60</td></tr><tr><td colspan="1" rowspan="1">4.4</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.39</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">5160</td><td colspan="1" rowspan="1">4.6387</td><td colspan="1" rowspan="1">2.39</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他临时工程</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">164.29</td><td colspan="1" rowspan="1">3.29</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">施工安全生产专项</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">497.42</td><td colspan="1" rowspan="1">14.92</td></tr></table>

## （2）浙江境内

浙江境内水土保持措施投资估算汇总见表 7.1-11\~7.1-14。

表7.1-11 浙江省境内工程措施投资估算
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（万元）</td></tr><tr><td colspan="2" rowspan="1">第一部分 工程措施</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">21.51</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">瓶窑500千伏变电站间隔扩建工程区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.71</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.56</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.34</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1">11926</td><td colspan="1" rowspan="1">0.18</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">31794</td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.22</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1">14675.88</td><td colspan="1" rowspan="1">0.22</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">临时堆土区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.15</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.15</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">14675.88</td><td colspan="1" rowspan="1">0.15</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">线路工程防治区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">20.80</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">14.85</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.27</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">11926</td><td colspan="1" rowspan="1">0.17</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">31794</td><td colspan="1" rowspan="1">0.10</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.53</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.5</td><td colspan="1" rowspan="1">14675.88</td><td colspan="1" rowspan="1">0.73</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.11</td><td colspan="1" rowspan="1">18860.83</td><td colspan="1" rowspan="1">0.21</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1">16035.03</td><td colspan="1" rowspan="1">0.58</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地</td><td colspan="1" rowspan="1"> $\uparrow$ </td><td colspan="1" rowspan="1">135.00</td><td colspan="1" rowspan="1">0.436</td><td colspan="1" rowspan="1">0.01</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">防洪排导工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6.39</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">浆砌石排水沟</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">72</td><td colspan="1" rowspan="1">887</td><td colspan="1" rowspan="1">6.39</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">拦渣工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6.66</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">浆砌石挡墙</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">69</td><td colspan="1" rowspan="1">965</td><td colspan="1" rowspan="1">6.66</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.78</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.10</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">11926</td><td colspan="1" rowspan="1">0.07</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">31794</td><td colspan="1" rowspan="1">0.03</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.68</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.41</td><td colspan="1" rowspan="1">14675.88</td><td colspan="1" rowspan="1">0.60</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\overline { { \mathrm { h m } ^ { 2 } } }$ </td><td colspan="1" rowspan="1">2.16</td><td colspan="1" rowspan="1">18860.83</td><td colspan="1" rowspan="1">4.07</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">180</td><td colspan="1" rowspan="1">0.436</td><td colspan="1" rowspan="1">0.01</td></tr><tr><td colspan="1" rowspan="1">（三）</td><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.67</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.67</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1">hm2</td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1">14675.88</td><td colspan="1" rowspan="1">0.29</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1">18860.83</td><td colspan="1" rowspan="1">0.38</td></tr><tr><td colspan="1" rowspan="1">(四)</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.50</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.50</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">14675.88</td><td colspan="1" rowspan="1">0.07</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1">18860.83</td><td colspan="1" rowspan="1">0.43</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">72</td><td colspan="1" rowspan="1">0.436</td><td colspan="1" rowspan="1">0.003</td></tr></table>

表7.1-12 浙江省境内植物措施投资估算
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（万元）</td></tr><tr><td colspan="2" rowspan="1">第二部分植物措施</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.63</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">瓶窑500千伏变电站间隔扩建工程区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.46</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.88</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">绿化工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.88</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">铺植草皮</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1">58440</td><td colspan="1" rowspan="1">0.88</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">临时堆土区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.58</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">绿化工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.58</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">铺植草皮</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">58440</td><td colspan="1" rowspan="1">0.58</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">线路工程防治区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.17</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.56</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.15</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种草</td><td colspan="1" rowspan="1"> $\overline { { \mathrm { h m } ^ { 2 } } }$ </td><td colspan="1" rowspan="1">0.5</td><td colspan="1" rowspan="1">13629.21</td><td colspan="1" rowspan="1">0.68</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植树（灌木）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">135</td><td colspan="1" rowspan="1">35.12</td><td colspan="1" rowspan="1">0.47</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.41</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育（第一年）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">27163.11</td><td colspan="1" rowspan="1">0.24</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育（第二年）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">18789.04</td><td colspan="1" rowspan="1">0.17</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.75</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.19</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种草</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.41</td><td colspan="1" rowspan="1">13629.21</td><td colspan="1" rowspan="1">0.56</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植树（灌木）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">180</td><td colspan="1" rowspan="1">35.12</td><td colspan="1" rowspan="1">0.63</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.56</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育（第一年）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">27163.11</td><td colspan="1" rowspan="1">0.33</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育（第二年）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">18789.04</td><td colspan="1" rowspan="1">0.23</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.27</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.27</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种草</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1">13629.21</td><td colspan="1" rowspan="1">0.27</td></tr><tr><td colspan="1" rowspan="1">（四）</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.59</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.36</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种草</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">13629.21</td><td colspan="1" rowspan="1">0.07</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植树（灌木）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">60</td><td colspan="1" rowspan="1">35.12</td><td colspan="1" rowspan="1">0.21</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植树（乔木）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">12</td><td colspan="1" rowspan="1">67.037</td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.23</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育（第一年）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">27163.11</td><td colspan="1" rowspan="1">0.14</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育（第二年）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">18789.04</td><td colspan="1" rowspan="1">0.09</td></tr></table>

表7.1-13 浙江省境内监测措施投资估算
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>工程或费用名称</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>单价（元）</td><td rowspan=1 colspan=1>折旧率</td><td rowspan=1 colspan=1>监测年限</td><td rowspan=1 colspan=1>合计（万元）</td></tr><tr><td rowspan=1 colspan=2>第三部分 监测措施</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>42.01</td></tr><tr><td rowspan=1 colspan=1>一</td><td rowspan=1 colspan=1>瓶窑 500 千伏变电站间隔扩建工程区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>20.95</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>水土保持监测</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>建设期观测费</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>20.95</td></tr><tr><td rowspan=1 colspan=1>二</td><td rowspan=1 colspan=1>线路工程防治区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>21.06</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>水土保持监测</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>建设期观测费</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>21.06</td></tr></table>

表7.1-14 浙江省境内临时措施投资估算
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（万元）</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第四部分 施工临时措施</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">44.46</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">瓶窑500千伏变电站间隔扩建工程区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">8.60</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">临时防护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.23</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">临时堆土区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.23</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">临时拦挡</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.83</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植生袋装土拦挡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">293</td><td colspan="1" rowspan="1">199.0733</td><td colspan="1" rowspan="1">5.83</td></tr><tr><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.40</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">700</td><td colspan="1" rowspan="1">4.9363</td><td colspan="1" rowspan="1">0.35</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">喷洒结壳剂</td><td colspan="1" rowspan="1"> $\overline { { { \bf m } ^ { 2 } } }$ </td><td colspan="1" rowspan="1">650</td><td colspan="1" rowspan="1">16.2</td><td colspan="1" rowspan="1">1.05</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他临时工程</td><td colspan="1" rowspan="1"> $\%$ </td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">23.12</td><td colspan="1" rowspan="1">0.46</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">施工安全生产专项</td><td colspan="1" rowspan="1"> $\%$ </td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">30.35</td><td colspan="1" rowspan="1">0.91</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">线路工程防治区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">35.86</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">临时防护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">32.58</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.38</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">泥浆沉淀池</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">15000</td><td colspan="1" rowspan="1">1.50</td></tr><tr><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">临时拦挡</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.99</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植生袋装土拦挡</td><td colspan="1" rowspan="1"> $\overline { { { \bf m } ^ { 3 } } }$ </td><td colspan="1" rowspan="1">100</td><td colspan="1" rowspan="1">199.0733</td><td colspan="1" rowspan="1">1.99</td></tr><tr><td colspan="1" rowspan="1">1.3</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.62</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1400</td><td colspan="1" rowspan="1">4.9363</td><td colspan="1" rowspan="1">0.69</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2100</td><td colspan="1" rowspan="1">4.4522</td><td colspan="1" rowspan="1">0.93</td></tr><tr><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.27</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">630</td><td colspan="1" rowspan="1">4.3643</td><td colspan="1" rowspan="1">0.27</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">26.66</td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">25.26</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">3000</td><td colspan="1" rowspan="1">4.9363</td><td colspan="1" rowspan="1">1.48</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">4000</td><td colspan="1" rowspan="1">4.4522</td><td colspan="1" rowspan="1">1.78</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">钢板铺设</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">4000</td><td colspan="1" rowspan="1">55</td><td colspan="1" rowspan="1">22.00</td></tr><tr><td colspan="1" rowspan="1">2.2</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.40</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">3200</td><td colspan="1" rowspan="1">4.3643</td><td colspan="1" rowspan="1">1.40</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.54</td></tr><tr><td colspan="1" rowspan="1">3.1</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.54</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">1240</td><td colspan="1" rowspan="1">4.3643</td><td colspan="1" rowspan="1">0.54</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他临时工程</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">46.03</td><td colspan="1" rowspan="1">0.92</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">施工安全生产专项</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">78.61</td><td colspan="1" rowspan="1">2.36</td></tr></table>

## 7.1.3.3. 独立费用估算表

本工程独立费用估算见表 7.1-15。

表7.1-15 独立费用估算表 万元
<table><tr><td rowspan=1 colspan=1>工程名称及费用</td><td rowspan=1 colspan=1>编制依据及计算公式</td><td rowspan=1 colspan=1>费用</td></tr><tr><td rowspan=1 colspan=1>建设管理费</td><td rowspan=1 colspan=1>参照《关于〈输变电工程环保水保监测与验收费用计列指导意见〉的批复》（定额〔2023〕16号）计列</td><td rowspan=1 colspan=1>65.93</td></tr><tr><td rowspan=1 colspan=1>工程建设监理费</td><td rowspan=1 colspan=1>按照《750kV及以下输变电工程环境保护与水土保持监理、监测、验收费用计列指导意见》计列</td><td rowspan=1 colspan=1>22.54</td></tr><tr><td rowspan=1 colspan=1>科研勘测设计费</td><td rowspan=1 colspan=1>根据实际合同价格计列</td><td rowspan=1 colspan=1>78.4</td></tr><tr><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>166.87</td></tr></table>

## 7.1.3.4. 水土保持补偿费

本工程水土保持补偿费见表 7.1-16。

表7.1-16 水土保持补偿费估算表 万元
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">沿线所经行政区</td><td colspan="1" rowspan="1">防治责任范围  $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td colspan="1" rowspan="1">单价 $( \mathrm { ~ \overline { { \pi } } / m ^ { 2 } } )$ </td><td colspan="1" rowspan="1">补偿费（元）</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">安徽省</td><td colspan="1" rowspan="1">30.01</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">300100</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">宣城市</td><td colspan="1" rowspan="1">30.01</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">300100</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">浙江省</td><td colspan="1" rowspan="1">4.79</td><td colspan="1" rowspan="1">0.8</td><td colspan="1" rowspan="1">38320</td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">湖州市</td><td colspan="1" rowspan="1">3.96</td><td colspan="1" rowspan="1">0.8</td><td colspan="1" rowspan="1">31680</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">沿线所经行政区</td><td colspan="1" rowspan="1">防治责任范围（hm²）</td><td colspan="1" rowspan="1">单价（元/m²）</td><td colspan="1" rowspan="1">补偿费（元）</td></tr><tr><td colspan="1" rowspan="1">2.2</td><td colspan="1" rowspan="1">杭州市</td><td colspan="1" rowspan="1">0.83</td><td colspan="1" rowspan="1">0.8</td><td colspan="1" rowspan="1">6640</td></tr><tr><td colspan="2" rowspan="1">合计</td><td colspan="1" rowspan="1">34.8</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">338420</td></tr></table>

## 7.1.3.5. 分年度投资

本工程水土保持投资分年度实施计划见表 7.1-17。

表 7.1-17 水土保持投资分年度计划表 万元
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1">2026年</td><td colspan="1" rowspan="1">2027年</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第一部分 工程措施</td><td colspan="1" rowspan="1">74.35</td><td colspan="1" rowspan="1">43.37</td><td colspan="1" rowspan="1">30.98</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">广德500千伏变电站间隔扩建工程区</td><td colspan="1" rowspan="1">0.93</td><td colspan="1" rowspan="1">0.54</td><td colspan="1" rowspan="1">0.39</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1">0.50</td><td colspan="1" rowspan="1">0.29</td><td colspan="1" rowspan="1">0.21</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1">0.43</td><td colspan="1" rowspan="1">0.25</td><td colspan="1" rowspan="1">0.18</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">瓶窑500千伏变电站间隔扩建工程区</td><td colspan="1" rowspan="1">0.71</td><td colspan="1" rowspan="1">0.41</td><td colspan="1" rowspan="1">0.30</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1">0.34</td><td colspan="1" rowspan="1">0.20</td><td colspan="1" rowspan="1">0.14</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1">0.37</td><td colspan="1" rowspan="1">0.22</td><td colspan="1" rowspan="1">0.15</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">线路工程防治区</td><td colspan="1" rowspan="1">72.71</td><td colspan="1" rowspan="1">42.41</td><td colspan="1" rowspan="1">30.30</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1">4.51</td><td colspan="1" rowspan="1">2.63</td><td colspan="1" rowspan="1">1.88</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1">45.96</td><td colspan="1" rowspan="1">26.81</td><td colspan="1" rowspan="1">19.15</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">防洪排导工程</td><td colspan="1" rowspan="1">10.45</td><td colspan="1" rowspan="1">6.10</td><td colspan="1" rowspan="1">4.35</td></tr><tr><td colspan="1" rowspan="1">(四)</td><td colspan="1" rowspan="1">拦渣工程</td><td colspan="1" rowspan="1">11.79</td><td colspan="1" rowspan="1">6.88</td><td colspan="1" rowspan="1">4.91</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第二部分 植物措施</td><td colspan="1" rowspan="1">99.31</td><td colspan="1" rowspan="1">57.93</td><td colspan="1" rowspan="1">41.38</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">广德500千伏变电站间隔扩建工程区</td><td colspan="1" rowspan="1">1.78</td><td colspan="1" rowspan="1">1.04</td><td colspan="1" rowspan="1">0.74</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">绿化工程</td><td colspan="1" rowspan="1">1.78</td><td colspan="1" rowspan="1">1.04</td><td colspan="1" rowspan="1">0.74</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">瓶窑500千伏变电站间隔扩建工程区</td><td colspan="1" rowspan="1">1.46</td><td colspan="1" rowspan="1">0.85</td><td colspan="1" rowspan="1">0.61</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">绿化工程</td><td colspan="1" rowspan="1">1.46</td><td colspan="1" rowspan="1">0.85</td><td colspan="1" rowspan="1">0.61</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">线路工程防治区</td><td colspan="1" rowspan="1">96.07</td><td colspan="1" rowspan="1">56.04</td><td colspan="1" rowspan="1">40.03</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1">60.13</td><td colspan="1" rowspan="1">35.08</td><td colspan="1" rowspan="1">25.05</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1">35.94</td><td colspan="1" rowspan="1">20.97</td><td colspan="1" rowspan="1">14.97</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第三部分监测措施</td><td colspan="1" rowspan="1">83.44</td><td colspan="1" rowspan="1">48.67</td><td colspan="1" rowspan="1">34.77</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">广德500千伏变电站间隔扩建工程区</td><td colspan="1" rowspan="1">20.95</td><td colspan="1" rowspan="1">12.22</td><td colspan="1" rowspan="1">8.73</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">水土保持监测</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">建设期观测费</td><td colspan="1" rowspan="1">20.95</td><td colspan="1" rowspan="1">12.22</td><td colspan="1" rowspan="1">8.73</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">瓶窑500千伏变电站间隔扩建工程区</td><td colspan="1" rowspan="1">20.95</td><td colspan="1" rowspan="1">12.22</td><td colspan="1" rowspan="1">8.73</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">水土保持监测</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">建设期观测费</td><td colspan="1" rowspan="1">20.95</td><td colspan="1" rowspan="1">12.22</td><td colspan="1" rowspan="1">8.73</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">线路工程防治区</td><td colspan="1" rowspan="1">41.54</td><td colspan="1" rowspan="1">24.23</td><td colspan="1" rowspan="1">17.31</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">水土保持监测</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">建设期观测费</td><td colspan="1" rowspan="1">41.54</td><td colspan="1" rowspan="1">24.23</td><td colspan="1" rowspan="1">17.31</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第四部分施工临时工程</td><td colspan="1" rowspan="1">405.00</td><td colspan="1" rowspan="1">236.25</td><td colspan="1" rowspan="1">168.75</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">临时防护工程</td><td colspan="1" rowspan="1">380.73</td><td colspan="1" rowspan="1">222.09</td><td colspan="1" rowspan="1">158.64</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">广德500千伏变电站间隔扩建工程区</td><td colspan="1" rowspan="1">7.80</td><td colspan="1" rowspan="1">4.55</td><td colspan="1" rowspan="1">3.25</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">瓶窑500千伏变电站间隔扩建工程区</td><td colspan="1" rowspan="1">7.23</td><td colspan="1" rowspan="1">4.22</td><td colspan="1" rowspan="1">3.01</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">线路工程防治区</td><td colspan="1" rowspan="1">365.70</td><td colspan="1" rowspan="1">213.33</td><td colspan="1" rowspan="1">152.37</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">其他临时工程</td><td colspan="1" rowspan="1">5.14</td><td colspan="1" rowspan="1">3.00</td><td colspan="1" rowspan="1">2.14</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">施工安全生产专项</td><td colspan="1" rowspan="1">19.13</td><td colspan="1" rowspan="1">11.16</td><td colspan="1" rowspan="1">7.97</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第五部分独立费用</td><td colspan="1" rowspan="1">166.87</td><td colspan="1" rowspan="1">97.34</td><td colspan="1" rowspan="1">69.53</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">建设管理费</td><td colspan="1" rowspan="1">65.93</td><td colspan="1" rowspan="1">38.46</td><td colspan="1" rowspan="1">27.47</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">工程建设监理费</td><td colspan="1" rowspan="1">22.54</td><td colspan="1" rowspan="1">13.15</td><td colspan="1" rowspan="1">9.39</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">科研勘测设计费</td><td colspan="1" rowspan="1">78.40</td><td colspan="1" rowspan="1">45.73</td><td colspan="1" rowspan="1">32.67</td></tr><tr><td colspan="1" rowspan="1">I</td><td colspan="1" rowspan="1">一至五部分合计</td><td colspan="1" rowspan="1">828.97</td><td colspan="1" rowspan="1">483.57</td><td colspan="1" rowspan="1">345.40</td></tr><tr><td colspan="1" rowspan="1">Ⅱ</td><td colspan="1" rowspan="1">预备费</td><td colspan="1" rowspan="1">19.24</td><td colspan="1" rowspan="1">11.22</td><td colspan="1" rowspan="1">8.02</td></tr><tr><td colspan="1" rowspan="1">III</td><td colspan="1" rowspan="1">水土保持补偿费</td><td colspan="1" rowspan="1">33.84</td><td colspan="1" rowspan="1">19.74</td><td colspan="1" rowspan="1">14.10</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">水土保持总投资（I+II+III）</td><td colspan="1" rowspan="1">882.05</td><td colspan="1" rowspan="1">514.53</td><td colspan="1" rowspan="1">367.52</td></tr></table>

## 7.1.3.6. 工程单价汇总

主体工程水土保持措施单价汇总见表 7.1-18，方案设计的水土保持措施单价汇总见表 7.1-19\~7.1-20、方案新增施工机械台时费汇总见表 7.1-21\~7.1-22，方案设计的水土保持措施单价计算表详见附表。

表 7.1-18 主体工程水土保持单价汇总表
<table><tr><td rowspan=1 colspan=3>项目分区</td><td rowspan=1 colspan=2>水保措施</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>单价（元）</td></tr><tr><td rowspan=6 colspan=1>安徽省</td><td rowspan=2 colspan=1>广德500千伏变电站间隔扩建工程区</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>铺植草皮</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>53720</td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>铺植草皮</td><td rowspan=1 colspan=1> $\overline { { \mathrm { h m } ^ { 2 } } }$ </td><td rowspan=1 colspan=1>53720</td></tr><tr><td rowspan=4 colspan=1>线路工程区</td><td rowspan=3 colspan=1>塔基区</td><td rowspan=3 colspan=1>工程措施</td><td rowspan=1 colspan=1>浆砌石排水沟</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>864</td></tr><tr><td rowspan=1 colspan=1>浆砌石挡墙</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>950</td></tr><tr><td rowspan=1 colspan=1>泥浆沉淀池</td><td rowspan=1 colspan=1> $\nVDash$ </td><td rowspan=1 colspan=1>15000</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>钢板铺设</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>52</td></tr><tr><td rowspan=6 colspan=1>浙江省</td><td rowspan=2 colspan=1>瓶窑 500 千伏变电站间隔扩建工程区</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>铺植草皮</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>58440</td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>铺植草皮</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>58440</td></tr><tr><td rowspan=4 colspan=1>线路工程区</td><td rowspan=3 colspan=1>塔基区</td><td rowspan=3 colspan=1>工程措施</td><td rowspan=1 colspan=1>浆砌石排水沟</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>887</td></tr><tr><td rowspan=1 colspan=1>浆砌石挡墙</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>965</td></tr><tr><td rowspan=1 colspan=1>泥浆沉淀池</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>15000</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>钢板铺设</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>55</td></tr></table>

表7.1-19 方案设计的水土保持单价汇总表（安徽省） 单位：元
<table><tr><td rowspan=2 colspan=1>定额编号</td><td rowspan=2 colspan=1>工程名称</td><td rowspan=2 colspan=1>单位</td><td rowspan=2 colspan=1>单价</td><td rowspan=1 colspan=9>其中</td></tr><tr><td rowspan=1 colspan=1>人工费</td><td rowspan=1 colspan=1>材料费</td><td rowspan=1 colspan=1>机械使用费</td><td rowspan=1 colspan=1>其他直接费</td><td rowspan=1 colspan=1>间接费</td><td rowspan=1 colspan=1>利润</td><td rowspan=1 colspan=1>材料补差</td><td rowspan=1 colspan=1>税金</td><td rowspan=1 colspan=1>10%调增</td></tr><tr><td rowspan=1 colspan=1>01162</td><td rowspan=1 colspan=1>表土剥离</td><td rowspan=1 colspan=1>100m2</td><td rowspan=1 colspan=1>120.3951</td><td rowspan=1 colspan=1>4.47</td><td rowspan=1 colspan=1>7.25</td><td rowspan=1 colspan=1>38.20</td><td rowspan=1 colspan=1>1.50</td><td rowspan=1 colspan=1>2.57</td><td rowspan=1 colspan=1>3.78</td><td rowspan=1 colspan=1>46.53</td><td rowspan=1 colspan=1>9.39</td><td rowspan=1 colspan=1>6.72</td></tr><tr><td rowspan=1 colspan=1>01173</td><td rowspan=1 colspan=1>表土回覆</td><td rowspan=1 colspan=1>100m³</td><td rowspan=1 colspan=1>319.1753</td><td rowspan=1 colspan=1>19.78</td><td rowspan=1 colspan=1>18.81</td><td rowspan=1 colspan=1>151.24</td><td rowspan=1 colspan=1>5.69</td><td rowspan=1 colspan=1>9.78</td><td rowspan=1 colspan=1>14.37</td><td rowspan=1 colspan=1>46.53</td><td rowspan=1 colspan=1>23.96</td><td rowspan=1 colspan=1>29.02</td></tr><tr><td rowspan=1 colspan=1>08063</td><td rowspan=1 colspan=1>土地整治</td><td rowspan=1 colspan=1>1hm²</td><td rowspan=1 colspan=1>13209.2651</td><td rowspan=1 colspan=1>121.22</td><td rowspan=1 colspan=1>9254.70</td><td rowspan=1 colspan=1>216.91</td><td rowspan=1 colspan=1>191.86</td><td rowspan=1 colspan=1>489.23</td><td rowspan=1 colspan=1>719.17</td><td rowspan=1 colspan=1>23.80</td><td rowspan=1 colspan=1>991.52</td><td rowspan=1 colspan=1>1200.84</td></tr><tr><td rowspan=1 colspan=1>08042</td><td rowspan=1 colspan=1>穴状整地</td><td rowspan=1 colspan=1>100个</td><td rowspan=1 colspan=1>43.86</td><td rowspan=1 colspan=1>1.28</td><td rowspan=1 colspan=1>0.92</td><td rowspan=1 colspan=1>29.42</td><td rowspan=1 colspan=1>0.95</td><td rowspan=1 colspan=1>1.63</td><td rowspan=1 colspan=1>2.39</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.29</td><td rowspan=1 colspan=1>3.99</td></tr><tr><td rowspan=1 colspan=1>08057</td><td rowspan=1 colspan=1>撒播草籽（狗牙根）</td><td rowspan=1 colspan=1>1hm2</td><td rowspan=1 colspan=1>13390.49</td><td rowspan=1 colspan=1>354.09</td><td rowspan=1 colspan=1>6930.00</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>145.68</td><td rowspan=1 colspan=1>445.79</td><td rowspan=1 colspan=1>551.29</td><td rowspan=1 colspan=1>2741.20</td><td rowspan=1 colspan=1>1005.12</td><td rowspan=1 colspan=1>1217.32</td></tr><tr><td rowspan=1 colspan=1>08116</td><td rowspan=1 colspan=1>灌木种植（胡枝子）</td><td rowspan=1 colspan=1>100株</td><td rowspan=1 colspan=1>3242.71</td><td rowspan=1 colspan=1>32.54</td><td rowspan=1 colspan=1>524.23</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>11.14</td><td rowspan=1 colspan=1>34.07</td><td rowspan=1 colspan=1>42.14</td><td rowspan=1 colspan=1>2060.40</td><td rowspan=1 colspan=1>243.41</td><td rowspan=1 colspan=1>294.79</td></tr><tr><td rowspan=1 colspan=1>08110</td><td rowspan=1 colspan=1>乔木种植（杉木）</td><td rowspan=1 colspan=1>100株</td><td rowspan=1 colspan=1>6397.27</td><td rowspan=1 colspan=1>70.82</td><td rowspan=1 colspan=1>1587.52</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>33.17</td><td rowspan=1 colspan=1>101.49</td><td rowspan=1 colspan=1>125.51</td><td rowspan=1 colspan=1>3417.00</td><td rowspan=1 colspan=1>480.20</td><td rowspan=1 colspan=1>581.57</td></tr><tr><td rowspan=1 colspan=1>08181</td><td rowspan=1 colspan=1>幼林抚育（第一年）</td><td rowspan=1 colspan=1>1hm2</td><td rowspan=1 colspan=1>24475.92</td><td rowspan=1 colspan=1>849.82</td><td rowspan=1 colspan=1>16795.52</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>352.91</td><td rowspan=1 colspan=1>1079.89</td><td rowspan=1 colspan=1>1335.47</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1837.22</td><td rowspan=1 colspan=1>2225.08</td></tr><tr><td rowspan=1 colspan=1>08182</td><td rowspan=1 colspan=1>幼林抚育（第二年）</td><td rowspan=1 colspan=1>1hm2</td><td rowspan=1 colspan=1>16940.77</td><td rowspan=1 colspan=1>660.97</td><td rowspan=1 colspan=1>11552.08</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>244.26</td><td rowspan=1 colspan=1>747.44</td><td rowspan=1 colspan=1>924.33</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1271.62</td><td rowspan=1 colspan=1>1540.07</td></tr><tr><td rowspan=1 colspan=1>01007</td><td rowspan=1 colspan=1>人工挖排水沟</td><td rowspan=1 colspan=1>100m³</td><td rowspan=1 colspan=1>910.86</td><td rowspan=1 colspan=1>637.36</td><td rowspan=1 colspan=1>19.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>19.69</td><td rowspan=1 colspan=1>33.81</td><td rowspan=1 colspan=1>49.70</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>68.37</td><td rowspan=1 colspan=1>82.81</td></tr><tr><td rowspan=1 colspan=1>03005</td><td rowspan=1 colspan=1>密目网苫盖</td><td rowspan=1 colspan=1>100m2</td><td rowspan=1 colspan=1>429.09</td><td rowspan=1 colspan=1>63.80</td><td rowspan=1 colspan=1>239.67</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.10</td><td rowspan=1 colspan=1>21.88</td><td rowspan=1 colspan=1>23.41</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>32.21</td><td rowspan=1 colspan=1>39.01</td></tr><tr><td rowspan=1 colspan=1>03005</td><td rowspan=1 colspan=1>铺设彩条布</td><td rowspan=1 colspan=1>100m²</td><td rowspan=1 colspan=1>525.91</td><td rowspan=1 colspan=1>63.80</td><td rowspan=1 colspan=1>308.15</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>11.16</td><td rowspan=1 colspan=1>26.82</td><td rowspan=1 colspan=1>28.69</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>39.48</td><td rowspan=1 colspan=1>47.81</td></tr><tr><td rowspan=1 colspan=1>07037</td><td rowspan=1 colspan=1>彩条旗围护</td><td rowspan=1 colspan=1>100m</td><td rowspan=1 colspan=1>463.87</td><td rowspan=1 colspan=1>156.31</td><td rowspan=1 colspan=1>171.76</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.84</td><td rowspan=1 colspan=1>23.65</td><td rowspan=1 colspan=1>25.31</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>34.82</td><td rowspan=1 colspan=1>42.17</td></tr><tr><td rowspan=1 colspan=1>03053</td><td rowspan=1 colspan=1>植生袋土拦挡</td><td rowspan=1 colspan=1>100m³</td><td rowspan=1 colspan=1>19907.33</td><td rowspan=1 colspan=1>7413.56</td><td rowspan=1 colspan=1>6666.00</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>422.39</td><td rowspan=1 colspan=1>1015.14</td><td rowspan=1 colspan=1>1086.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1494.30</td><td rowspan=1 colspan=1>1809.76</td></tr><tr><td rowspan=1 colspan=1>01093</td><td rowspan=1 colspan=1>素土夯实</td><td rowspan=1 colspan=1>100m³</td><td rowspan=1 colspan=1>2913.12</td><td rowspan=1 colspan=1>2038.41</td><td rowspan=1 colspan=1>61.15</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>62.99</td><td rowspan=1 colspan=1>108.13</td><td rowspan=1 colspan=1>158.95</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>218.67</td><td rowspan=1 colspan=1>264.83</td></tr><tr><td rowspan=1 colspan=1>11078</td><td rowspan=1 colspan=1>沉沙池</td><td rowspan=1 colspan=1>1 座</td><td rowspan=1 colspan=1>1652.13</td><td rowspan=1 colspan=1>531.45</td><td rowspan=1 colspan=1>561.38</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>32.79</td><td rowspan=1 colspan=1>78.79</td><td rowspan=1 colspan=1>84.31</td><td rowspan=1 colspan=1>89.20</td><td rowspan=1 colspan=1>124.01</td><td rowspan=1 colspan=1>150.19</td></tr><tr><td rowspan=1 colspan=1>08063</td><td rowspan=1 colspan=1>园地恢复</td><td rowspan=1 colspan=1>1hm2</td><td rowspan=1 colspan=1>16035.03</td><td rowspan=1 colspan=1>121.22</td><td rowspan=1 colspan=1>11311.30</td><td rowspan=1 colspan=1>216.91</td><td rowspan=1 colspan=1>232.99</td><td rowspan=1 colspan=1>594.12</td><td rowspan=1 colspan=1>873.36</td><td rowspan=1 colspan=1>23.80</td><td rowspan=1 colspan=1>1203.63</td><td rowspan=1 colspan=1>1457.73</td></tr><tr><td rowspan=1 colspan=1>08063</td><td rowspan=1 colspan=1>耕地恢复</td><td rowspan=1 colspan=1>1hm2</td><td rowspan=1 colspan=1>18860.83</td><td rowspan=1 colspan=1>121.22</td><td rowspan=1 colspan=1>13367.90</td><td rowspan=1 colspan=1>216.91</td><td rowspan=1 colspan=1>274.12</td><td rowspan=1 colspan=1>699.01</td><td rowspan=1 colspan=1>1027.54</td><td rowspan=1 colspan=1>23.80</td><td rowspan=1 colspan=1>1415.75</td><td rowspan=1 colspan=1>1714.63</td></tr></table>

表7.1-20 方案设计的水土保持单价汇总表（浙江省） 单位：元
<table><tr><td rowspan=2 colspan=1>定额编号</td><td rowspan=2 colspan=1>工程名称</td><td rowspan=2 colspan=1>单位</td><td rowspan=2 colspan=1>单价</td><td rowspan=1 colspan=9>其中</td></tr><tr><td rowspan=1 colspan=1>人工费</td><td rowspan=1 colspan=1>材料费</td><td rowspan=1 colspan=1>机械使用费</td><td rowspan=1 colspan=1>其他直接费</td><td rowspan=1 colspan=1>间接费</td><td rowspan=1 colspan=1>利润</td><td rowspan=1 colspan=1>材料补差</td><td rowspan=1 colspan=1>税金</td><td rowspan=1 colspan=1>10%调增</td></tr><tr><td rowspan=1 colspan=1>01162</td><td rowspan=1 colspan=1>表土剥离</td><td rowspan=1 colspan=1>100m2</td><td rowspan=1 colspan=1>119.26</td><td rowspan=1 colspan=1>4.47</td><td rowspan=1 colspan=1>7.25</td><td rowspan=1 colspan=1>38.20</td><td rowspan=1 colspan=1>1.50</td><td rowspan=1 colspan=1>2.57</td><td rowspan=1 colspan=1>3.78</td><td rowspan=1 colspan=1>45.49</td><td rowspan=1 colspan=1>9.29</td><td rowspan=1 colspan=1>6.71</td></tr><tr><td rowspan=1 colspan=1>01173</td><td rowspan=1 colspan=1>表土回覆</td><td rowspan=1 colspan=1>100m³</td><td rowspan=1 colspan=1>317.94</td><td rowspan=1 colspan=1>19.78</td><td rowspan=1 colspan=1>18.81</td><td rowspan=1 colspan=1>151.24</td><td rowspan=1 colspan=1>5.70</td><td rowspan=1 colspan=1>9.78</td><td rowspan=1 colspan=1>14.37</td><td rowspan=1 colspan=1>45.49</td><td rowspan=1 colspan=1>23.87</td><td rowspan=1 colspan=1>28.90</td></tr><tr><td rowspan=1 colspan=1>08063</td><td rowspan=1 colspan=1>土地整治</td><td rowspan=1 colspan=1>1hm2</td><td rowspan=1 colspan=1>14675.88</td><td rowspan=1 colspan=1>121.22</td><td rowspan=1 colspan=1>10322.55</td><td rowspan=1 colspan=1>216.91</td><td rowspan=1 colspan=1>213.21</td><td rowspan=1 colspan=1>543.70</td><td rowspan=1 colspan=1>799.23</td><td rowspan=1 colspan=1>23.28</td><td rowspan=1 colspan=1>1101.61</td><td rowspan=1 colspan=1>1334.17</td></tr><tr><td rowspan=1 colspan=1>08042</td><td rowspan=1 colspan=1>穴状整地</td><td rowspan=1 colspan=1>100个</td><td rowspan=1 colspan=1>43.60</td><td rowspan=1 colspan=1>1.28</td><td rowspan=1 colspan=1>0.92</td><td rowspan=1 colspan=1>29.24</td><td rowspan=1 colspan=1>0.94</td><td rowspan=1 colspan=1>1.62</td><td rowspan=1 colspan=1>2.38</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.27</td><td rowspan=1 colspan=1>3.96</td></tr><tr><td rowspan=1 colspan=1>08057</td><td rowspan=1 colspan=1>撒播草籽（狗牙根）</td><td rowspan=1 colspan=1>1hm2</td><td rowspan=1 colspan=1>13629.21</td><td rowspan=1 colspan=1>354.09</td><td rowspan=1 colspan=1>6930.00</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>145.68</td><td rowspan=1 colspan=1>445.79</td><td rowspan=1 colspan=1>551.29</td><td rowspan=1 colspan=1>2940.30</td><td rowspan=1 colspan=1>1023.04</td><td rowspan=1 colspan=1>1239.02</td></tr><tr><td rowspan=1 colspan=1>08116</td><td rowspan=1 colspan=1>灌木种植（胡枝子）</td><td rowspan=1 colspan=1>100株</td><td rowspan=1 colspan=1>3512.00</td><td rowspan=1 colspan=1>32.54</td><td rowspan=1 colspan=1>524.40</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>11.14</td><td rowspan=1 colspan=1>34.09</td><td rowspan=1 colspan=1>42.15</td><td rowspan=1 colspan=1>2284.80</td><td rowspan=1 colspan=1>263.62</td><td rowspan=1 colspan=1>319.27</td></tr><tr><td rowspan=1 colspan=1>08110</td><td rowspan=1 colspan=1>乔木种植（杉木）</td><td rowspan=1 colspan=1>100株</td><td rowspan=1 colspan=1>6703.70</td><td rowspan=1 colspan=1>70.82</td><td rowspan=1 colspan=1>1588.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>33.18</td><td rowspan=1 colspan=1>101.52</td><td rowspan=1 colspan=1>125.55</td><td rowspan=1 colspan=1>3672.00</td><td rowspan=1 colspan=1>503.20</td><td rowspan=1 colspan=1>609.43</td></tr><tr><td rowspan=1 colspan=1>08181</td><td rowspan=1 colspan=1>幼林抚育（第一年）</td><td rowspan=1 colspan=1>1hm2</td><td rowspan=1 colspan=1>27163.11</td><td rowspan=1 colspan=1>849.82</td><td rowspan=1 colspan=1>18732.79</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>391.65</td><td rowspan=1 colspan=1>1198.46</td><td rowspan=1 colspan=1>1482.09</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2038.93</td><td rowspan=1 colspan=1>2469.37</td></tr><tr><td rowspan=1 colspan=1>08182</td><td rowspan=1 colspan=1>幼林抚育（第二年）</td><td rowspan=1 colspan=1>1hm2</td><td rowspan=1 colspan=1>18789.04</td><td rowspan=1 colspan=1>660.97</td><td rowspan=1 colspan=1>12884.55</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>270.91</td><td rowspan=1 colspan=1>828.99</td><td rowspan=1 colspan=1>1025.18</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1410.35</td><td rowspan=1 colspan=1>1708.09</td></tr><tr><td rowspan=1 colspan=1>01007</td><td rowspan=1 colspan=1>人工挖排水沟</td><td rowspan=1 colspan=1>100m³</td><td rowspan=1 colspan=1>910.86</td><td rowspan=1 colspan=1>637.36</td><td rowspan=1 colspan=1>19.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>19.70</td><td rowspan=1 colspan=1>33.81</td><td rowspan=1 colspan=1>49.70</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>68.37</td><td rowspan=1 colspan=1>82.81</td></tr><tr><td rowspan=1 colspan=1>03005</td><td rowspan=1 colspan=1>密目网苫盖</td><td rowspan=1 colspan=1>100m²</td><td rowspan=1 colspan=1>445.22</td><td rowspan=1 colspan=1>63.80</td><td rowspan=1 colspan=1>251.09</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.45</td><td rowspan=1 colspan=1>22.70</td><td rowspan=1 colspan=1>24.29</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>33.42</td><td rowspan=1 colspan=1>40.48</td></tr><tr><td rowspan=1 colspan=1>03005</td><td rowspan=1 colspan=1>铺设彩条布</td><td rowspan=1 colspan=1>100m²</td><td rowspan=1 colspan=1>493.63</td><td rowspan=1 colspan=1>63.80</td><td rowspan=1 colspan=1>285.33</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>10.47</td><td rowspan=1 colspan=1>25.17</td><td rowspan=1 colspan=1>26.93</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>37.05</td><td rowspan=1 colspan=1>44.88</td></tr><tr><td rowspan=1 colspan=1>07037</td><td rowspan=1 colspan=1>彩条旗围护</td><td rowspan=1 colspan=1>100m</td><td rowspan=1 colspan=1>436.43</td><td rowspan=1 colspan=1>156.31</td><td rowspan=1 colspan=1>152.36</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.26</td><td rowspan=1 colspan=1>22.26</td><td rowspan=1 colspan=1>23.81</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>32.76</td><td rowspan=1 colspan=1>39.68</td></tr><tr><td rowspan=1 colspan=1>03053</td><td rowspan=1 colspan=1>植生袋土拦挡</td><td rowspan=1 colspan=1>100m³</td><td rowspan=1 colspan=1>19907.33</td><td rowspan=1 colspan=1>7413.56</td><td rowspan=1 colspan=1>6666.00</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>422.39</td><td rowspan=1 colspan=1>1015.14</td><td rowspan=1 colspan=1>1086.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1494.30</td><td rowspan=1 colspan=1>1809.76</td></tr><tr><td rowspan=1 colspan=1>01093</td><td rowspan=1 colspan=1>素土夯实</td><td rowspan=1 colspan=1>100m³</td><td rowspan=1 colspan=1>2913.12</td><td rowspan=1 colspan=1>2038.41</td><td rowspan=1 colspan=1>61.15</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>62.99</td><td rowspan=1 colspan=1>108.13</td><td rowspan=1 colspan=1>158.95</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>218.67</td><td rowspan=1 colspan=1>264.83</td></tr><tr><td rowspan=1 colspan=1>11078</td><td rowspan=1 colspan=1>沉沙池</td><td rowspan=1 colspan=1>1座</td><td rowspan=1 colspan=1>1666.52</td><td rowspan=1 colspan=1>531.45</td><td rowspan=1 colspan=1>565.74</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>32.92</td><td rowspan=1 colspan=1>79.11</td><td rowspan=1 colspan=1>84.65</td><td rowspan=1 colspan=1>96.06</td><td rowspan=1 colspan=1>125.09</td><td rowspan=1 colspan=1>151.50</td></tr><tr><td rowspan=1 colspan=1>08063</td><td rowspan=1 colspan=1>园地恢复</td><td rowspan=1 colspan=1>1hm2</td><td rowspan=1 colspan=1>16035.03</td><td rowspan=1 colspan=1>121.22</td><td rowspan=1 colspan=1>12616.45</td><td rowspan=1 colspan=1>216.91</td><td rowspan=1 colspan=1>259.09</td><td rowspan=1 colspan=1>660.68</td><td rowspan=1 colspan=1>971.21</td><td rowspan=1 colspan=1>23.28</td><td rowspan=1 colspan=1>1338.20</td><td rowspan=1 colspan=1>1620.70</td></tr><tr><td rowspan=1 colspan=1>08063</td><td rowspan=1 colspan=1>耕地恢复</td><td rowspan=1 colspan=1>1hm2</td><td rowspan=1 colspan=1>18860.83</td><td rowspan=1 colspan=1>121.22</td><td rowspan=1 colspan=1>14910.35</td><td rowspan=1 colspan=1>216.91</td><td rowspan=1 colspan=1>304.97</td><td rowspan=1 colspan=1>777.67</td><td rowspan=1 colspan=1>1143.18</td><td rowspan=1 colspan=1>23.28</td><td rowspan=1 colspan=1>1574.78</td><td rowspan=1 colspan=1>1907.24</td></tr></table>

表7.1-21 方案设计施工机械台时费汇总表（安徽省） 单位：元
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>名称及规格</td><td rowspan=2 colspan=1>定额编号</td><td rowspan=2 colspan=1>台时费</td><td rowspan=1 colspan=5>其中</td></tr><tr><td rowspan=1 colspan=1>折旧费</td><td rowspan=1 colspan=1>修理及替换设备费</td><td rowspan=1 colspan=1>安拆费</td><td rowspan=1 colspan=1>人工费</td><td rowspan=1 colspan=1>动力燃料费</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>推土机 $7 4 \mathrm { k w }$ </td><td rowspan=1 colspan=1>01054</td><td rowspan=1 colspan=1>77.96</td><td rowspan=1 colspan=1>16.81</td><td rowspan=1 colspan=1>20.92</td><td rowspan=1 colspan=1>0.86</td><td rowspan=1 colspan=1>13.40</td><td rowspan=1 colspan=1>25.97</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>拖拉机 $3 7 \mathrm { k w }$ </td><td rowspan=1 colspan=1>01072</td><td rowspan=1 colspan=1>27.11</td><td rowspan=1 colspan=1>3.19</td><td rowspan=1 colspan=1>2.78</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>7.66</td><td rowspan=1 colspan=1>13.29</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>胶轮车</td><td rowspan=1 colspan=1>03076</td><td rowspan=1 colspan=1>0.68</td><td rowspan=1 colspan=1>0.19</td><td rowspan=1 colspan=1>0.49</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>搅拌机 $0 . 4 \mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>02002</td><td rowspan=1 colspan=1>20.91</td><td rowspan=1 colspan=1>2.65</td><td rowspan=1 colspan=1>4.46</td><td rowspan=1 colspan=1>0.97</td><td rowspan=1 colspan=1>6.38</td><td rowspan=1 colspan=1>6.45</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>便携式挖坑机 5kW</td><td rowspan=1 colspan=1>11022</td><td rowspan=1 colspan=1>29.42</td><td rowspan=1 colspan=1>0.71</td><td rowspan=1 colspan=1>0.55</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>14.67</td><td rowspan=1 colspan=1>13.45</td></tr></table>

表7.1-22 方案设计施工机械台时费汇总表（浙江省） 单位：元
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>名称及规格</td><td rowspan=2 colspan=1>定额编号</td><td rowspan=2 colspan=1>台时费</td><td rowspan=1 colspan=5>其中</td></tr><tr><td rowspan=1 colspan=1>折旧费</td><td rowspan=1 colspan=1>修理及替换设备费</td><td rowspan=1 colspan=1>安拆费</td><td rowspan=1 colspan=1>人工费</td><td rowspan=1 colspan=1>动力燃料费</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>推土机 $7 4 \mathrm { k w }$ </td><td rowspan=1 colspan=1>01054</td><td rowspan=1 colspan=1>77.96</td><td rowspan=1 colspan=1>16.81</td><td rowspan=1 colspan=1>20.92</td><td rowspan=1 colspan=1>0.86</td><td rowspan=1 colspan=1>13.40</td><td rowspan=1 colspan=1>25.97</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>拖拉机 $3 7 \mathrm { k w }$ </td><td rowspan=1 colspan=1>01072</td><td rowspan=1 colspan=1>27.11</td><td rowspan=1 colspan=1>3.19</td><td rowspan=1 colspan=1>2.78</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>7.66</td><td rowspan=1 colspan=1>13.29</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>胶轮车</td><td rowspan=1 colspan=1>03076</td><td rowspan=1 colspan=1>0.68</td><td rowspan=1 colspan=1>0.19</td><td rowspan=1 colspan=1>0.49</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>搅拌机 $0 . 4 \mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>02002</td><td rowspan=1 colspan=1>20.74</td><td rowspan=1 colspan=1>2.65</td><td rowspan=1 colspan=1>4.46</td><td rowspan=1 colspan=1>0.97</td><td rowspan=1 colspan=1>6.38</td><td rowspan=1 colspan=1>6.28</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>便携式挖坑机 5kW</td><td rowspan=1 colspan=1>11022</td><td rowspan=1 colspan=1>29.23</td><td rowspan=1 colspan=1>0.71</td><td rowspan=1 colspan=1>0.55</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>14.67</td><td rowspan=1 colspan=1>13.27</td></tr></table>

## 7.2. 效益分析

本方案实施后各项水土保持措施起到了防治水土流失、保护生态环境的作用。设计水平年六项防治指标均达到并超过了预期的治理目标，方案实施后效果显著。

## （1）水土流失治理度

根据《生产建设项目水土流失防治标准》（GB/T50434-2018），水土流失治理度=项目水土流失防治责任范围内水土流失治理达标面积/建设区水土流失总面积。其中，水土流失面积包括因生产建设活动导致或诱发的水土流失面积，以及防治责任范围内尚未达到容许土壤流失量的未扰动地表面积。水土流失治理达标面积是指对水土流失区域采取水土保持措施，使土壤流失量达到容许土壤流失量或以下的面积，以及建立良好排水体系，并不对周边产生冲刷的地面硬化面积和永久建筑物占用地面积。

本方案对工程建设所涉及扰动部位均采取相应的防治措施，至设计水平年水土流失治理度能达到防治目标98%的要求。设计水平年末，各项水土保持措施实施完毕并初步发挥效益后，预计可减少土壤流失量 1405t，水土流失治理度可达指标值。

## （2）土壤流失控制比

根据《生产建设项目水土流失防治标准》（GB/T50434-2018），土壤流失控制比=项目防治责任范围内容许土壤流失量/治理后每平方公里年平均土壤流失量。根据施工期和设计水平年各防治分区内布设的水土流失防治措施为参考依据，确定相应的土壤侵蚀模数，并以面积加权计算项目区设计水平年内的平均土壤侵蚀模数，至设计水平年土壤流失控制能达到防治目标 1.0的要求。

## （3）渣土防护率

渣土防护率=项目水土流失防治责任范围内采取措施实际挡护的永久弃渣、临时堆土数量/永久弃渣和临时堆土总量。本项目施工过程中对剥离的表土进行临时堆置，对管线开挖土方临时沿线堆置（堆置时间较短，一般 1\~2 天内完成回填），本方案对表土临时堆置设计了植生袋装土拦挡等临时防护措施，对临时堆土设计了苫盖措施，故在此基础上，至设计水平年渣土防护率能达到防治目标 98%的要求。

## （4）表土保护率

表土保护率=项目水土流失防治责任范围内保护的表土数量/可剥离表总量。本项目对可剥离表土区域进行了表土剥离保护措施，对未开挖扰动的区域采用彩条布铺垫、钢板铺设等措施，故在此基础上，至设计水平年表土保护率能达到防治目标 92%的要求。

## （5）林草植被恢复率

根据《生产建设项目水土流失防治标准》（GB/T50434-2018），林草植被恢复率=项目水土流失防治责任范围内林草类植被面积/可恢复林草植被面积。本项目对损毁植被区域采用铺植草皮、播撒草籽、栽植灌木、乔木等措施进行恢复，故在此基础上，至设计水平年林草植被恢复率能达到防治目标 98%的要求。

## （6）林草覆盖率

根据《生产建设项目水土流失防治标准》（GB/T50434-2018），林草覆盖率=项目水土流失防治责任范围内林草类植被面积/项目总面积。本工程变电站考虑绿化，塔基区永久占地及其他各类施工临时占地有条件进行植被恢复的均实施植物措施，故在此基础上，至设计水平年林草覆盖率能达到防治目标 27%的要求。

本方案实施后，控制和减轻工程建设所造成的水土流失效果显著，并减少水土流失对工程建设和运行的危害。综上，经过水土流失综合防治效果的评估，本工程各项水土保持措施实施后，至设计水平年项目区内各项防治指标均达到预定目标。

本方案实施后各项水土保持措施起到了保持水土的作用，均达到或超过了预期的治理目标。经分析计算，本工程水土流失防治效果分析评价详见表 7.2-1。

表7.2-1 本工程水土流失防治效果分析评价指标表
<table><tr><td rowspan=1 colspan=1>评估指标</td><td rowspan=1 colspan=1>计算依据</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>计算结果</td><td rowspan=1 colspan=1>指标值</td><td rowspan=1 colspan=1>评价结果</td></tr><tr><td rowspan=2 colspan=1>水土流失总治理度(%)</td><td rowspan=1 colspan=1>水土流失治理达标面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>34.48</td><td rowspan=2 colspan=1>99.08</td><td rowspan=2 colspan=1>98</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>水土流失总面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>34.80</td></tr><tr><td rowspan=2 colspan=1>土壤流失控制比</td><td rowspan=1 colspan=1>土壤流失量允许值</td><td rowspan=1 colspan=1> $\mathrm { ~ t ~ } ( \mathrm { ~ k m } ^ { 2 } { \cdot } \mathrm { a } )$ </td><td rowspan=1 colspan=1>500.00</td><td rowspan=2 colspan=1>1.74</td><td rowspan=2 colspan=1>1.0</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>年平均土壤流失量达到值</td><td rowspan=1 colspan=1> $\mathrm { ~ t ~ } ( \mathrm { ~ k m } ^ { 2 } { \cdot } \mathrm { a } )$ </td><td rowspan=1 colspan=1>287.26</td></tr><tr><td rowspan=2 colspan=1>渣土防护率(%)</td><td rowspan=1 colspan=1>防护渣量</td><td rowspan=1 colspan=1> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td rowspan=1 colspan=1>1.71</td><td rowspan=2 colspan=1>98.28</td><td rowspan=2 colspan=1>98</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>总弃渣量</td><td rowspan=1 colspan=1> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td rowspan=1 colspan=1>1.74</td></tr><tr><td rowspan=2 colspan=1>表土保护率(%)</td><td rowspan=1 colspan=1>保护表土量</td><td rowspan=1 colspan=1> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td rowspan=1 colspan=1>6.39</td><td rowspan=2 colspan=1>98.61</td><td rowspan=2 colspan=1>92</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>可剥离表土量</td><td rowspan=1 colspan=1> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td rowspan=1 colspan=1>6.48</td></tr><tr><td rowspan=2 colspan=1>林草植被恢复率(%)</td><td rowspan=1 colspan=1>林草植被面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>12.09</td><td rowspan=2 colspan=1>99.26</td><td rowspan=2 colspan=1>98</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>可恢复林草植被面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>12.18</td></tr><tr><td rowspan=2 colspan=1>林草覆盖率(%)</td><td rowspan=1 colspan=1>林草植被面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>12.09</td><td rowspan=2 colspan=1>34.74</td><td rowspan=2 colspan=1>27</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>项目建设区总面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>34.80</td></tr></table>

## 8 水土保持管理

为贯彻落实《中华人民共和国水土保持法》、《中华人民共和国水土保持法实施条例》，确保水土保持方案落到实处，在本方案实施过程中，建设单位应切实做好水土保持工程的招投标工作，落实水土保持设计、施工、监理、监测工作。要求项目施工单位具有相应的专业资质，尤其注意在承包合同中明确水土流失防治责任。建设单位需成立水土保持方案实施管理机构，制定水土保持管理规章制度，主动向水行政主管部门做好水土保持工程的竣工验收备案工作。

## 8.1. 组织管理

根据国家有关法律法规，生产建设单位是生产建设项目水土流失防治的责任主体，应当加强全过程水土保持管理，优化施工工艺和时序，提高水土资源利用效率，减少地表扰动和植被损坏，及时采取水土保持措施，有效控制可能造成的水土流失。水土保持方案经水利部批准后，建设单位将成立“安徽广德～浙江瓶窑 500千伏线路增容工程”水土保持方案实施管理机构，配置专职人员负责水土保持工作的组织、管理和落实。负责协调水土保持方案与主体工程的关系，统一领导，规范施工，制定方案实施的目标责任制，提出方案的实施、检查、验收方法和要求。同时建设单位将加强对施工技术人员水土保持法律、法规的宣传工作，提高其水土保持法律意识。

水土保持实施管理机构应认真贯彻、执行“预防为主、保护优先、全面规划、综合防治、因地制宜、突出重点、科学管理、注重效益”的水土保持工作方针；建立水土保持目标责任制，把水土保持列为工程进度、质量考核的内容之一，按年度向水行政主管部门报告水土流失防治情况，制定水土保持方案详细实施计划；工程施工期间，与设计、施工、监理单位保持畅通联系，协调好水土保持方案与主体工程的关系，确保水土保持设施的有效落实，并按时竣工，最大限度减少人为造成的水土流失和生态环境的破坏；定期深入工程现场进行检查，掌握工程施工和运行期间的水土流失状况及其防治措施落实状况。依据《水土保持补偿费征收使用管理办法》（财综〔2014〕8 号）的要求，在工程开工前应及时缴纳水土保持补偿费。自觉接受水行政主管部门的监督检查，与沿线各省、市、县地方水行政主管部门保持密切联系，工程开工及时报告。按国家档案法有关规定建立水土保持工作档案。根据《基建部关于印发电网建设项目数码照片采集与管理办法的通知》（基建质量〔2016〕56号）规定做好水土保持施工记录和其他资料（如临时措施的影像资料、照片等）

的管理、存档，以备监督检查和验收时查阅。

## 8.2. 后续设计

按照《中华人民共和国水土保持法》有关条款“生产建设项目中的水土保持设施，应当与主体工程同时设计、同时施工、同时投产使用”的规定，本水土保持方案经水行政主管部门批复后，建设单位将本方案制定的防治措施内容和投资纳入主体工程后续设计文件中，按程序与主体工程设计一并报经有关部门审核，作为水土保持措施实施的依据。无设计的水土保持措施，不得通过水土保持自主设施验收。

依据《生产建设项目水土保持方案管理办法》（2023年1月17日水利部令第 53号发布），需要编制初步设计的生产建设项目，其初步设计应当包括水土保持篇章，明确水土流失防治措施、标准和水土保持投资，其施工图设计应当细化水土保持措施设计，应当编制水土保持专册，后续设计中还应加强水土保持措施图件的要求，按照国家电网有限公司相关文件要求对间隔扩建工程和线路工程水保措施实施专项设计和“一基一设计”，特别是山丘区塔基余土处置、护坡、排水沟措施的布设。项目初步设计阶段应进一步细化水保方案各防治分区中的各项水土保持措施投资，进一步明确水土保持措施概算费用。

当生产建设项目的地点、规模发生重大变化的，建设单位将补充或者修改水土保持方案并报水利部批准。水土保持方案实施过程中，水土保持措施需要作出重大变更的，应当经水利部批准。

## 8.3. 水土保持监测

水土保持监测工作应与主体工程建设同步开展。

根据《生产建设项目水土保持方案管理办法》（水利部令第 53 号）有关要求，对可能造成严重水土流失的大中型生产建设项目，生产建设单位应当组织对生产建设活动造成的水土流失进行监测，及时定量掌握水土流失及防治状况，科学评价防治成效，按照有关规定向水行政主管部门报送监测情况。承担生产建设项目水土保持监测工作的单位不得作为该生产建设项目水土保持设施验收报告编制的第三方机构。未依法依规开展水土保持监测的，水土保持设施验收结论应当为不合格，生产建设项目不得投产使用。

根据《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保2019〕160号）的要求、《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161号），建设单位开工前自行或委托具有水土保持监测能力的单位承担本工程的水土保持监测工作，并明确专人负责监测工作组织协调。监测单位应在开工前编制水土保持监测实施方案。监测过程中，水土保持监测单位根据监测情况，在监测季报和总结报告等监测成果中提出“绿黄红”三色评价结论。监测结果应当公开，生产建设单位在工程建设期间将水土保持监测季报在其官方网站公开，同时在业主项目部和施工项目部公开。监测单位将监测成果定期向水行政主管部门报告，并对监测成果进行综合分析，验证水土保持措施的合理性、科学性，水土保持设施竣工验收时提交水土保持监测报告。

监测单位在监测过程中所获得的监测数据、监测图件和影像资料应妥善保存，在项目竣工后移交至建设单位存档。

## 8.4. 水土保持监理

根据《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保2019〕160号）要求，凡主体工程开展监理工作的项目，应按照水土保持监理标准和规范开展水土保持工程施工监理。本工程占地面积大于 20 公顷，因此本工程水土保持监理由具有水土保持专业监理资格的工程师负责。生产建设项目的水土保持监理，应当按照水利工程建设监理的规定和水土保持监理规范执行。

根据《生产建设项目水土保持方案管理办法》（水利部令第 53 号）有关要求，生产建设项目的水土保持监理，应当按照水利工程建设监理的规定和水土保持监理规范执行。承担生产建设项目水土保持监理工作的单位不得作为该生产建设项目水土保持设施验收报告编制的第三方机构。未依法依规开展水土保持监理的，水土保持设施验收结论应当为不合格，生产建设项目不得投产使用。

本工程水土保持方案经批准后，为确保方案如期实施和方案实施质量，将实行工程监理制，并接受各级水行政主管部门的监督和检查。水土保持监理工程师要对水土保持方案的落实情况进行验收，确保水土保持各项措施的数量和质量，对水土保持设施的单元工程、分部工程、单位工程提出质量评定意见，并指导施工，接受当地水行政主管部门的监督检查，监理单位定期向建设单位提交水土保持工程监理报告。水土保持监理单位应收集施工过程的影像资料，作为备查和自验报告的依据。

## 8.5. 水土保持施工

根据《生产建设项目水土保持方案管理办法》（水利部令第 53 号）有关要求，生产建设单位应当将水土保持工作任务和内容纳入施工合同，落实施工单位水土保持责任，在建设过程中同步实施水土保持方案提出的水土保持措施，保证水土保持措施的质量、实施进度和资金投入。

建设单位在工程施工招标文件和施工合同中明确施工单位的水土保持责任，强化奖惩制度，规范施工行为。对施工单位提出水土保持措施的施工要求，组织施工单位学习、宣传《中华人民共和国水土保持法》，提高工程建设者的水土保持自觉行动意识。要求施工单位配备水土保持专业人员，以解决措施实施过程中的技术问题，接受当地水行政主管部门的监督检查。同时，应明确承包商在各工程分区的水土流失防治范围及防治责任，外购砂石材料应在购买合同中明确砂石料场的水土流失防治责任。施工管理满足下列要求：

施工期应严格控制施工扰动范围，禁止随意压占破坏地表植被。设立保护地表及植被的警示牌，施工过程中应注重保护表土与植被。注意施工及生活用火安全，防止火灾烧毁地表植被。建成的水土保持工作应有明确的管理维护要求。加强施工人员的培训和教育，树立保护植被的意识，严禁乱砍、乱伐。严格按设计方案施工，开挖、回填土石方。严格控制施工扰动面积，不得随意扩大施工范围。合理安排工期，尽量避开雨季施工。优化施工工艺，避免重复开挖。自觉接受水行政主管部门的监督，对不达标的措施及时整改。施工完成后，施工单位应在工程验收合格后，方能撤离施工现场。

## 8.6. 水土保持设施验收

## （1）检查

在工程实施过程中，建设单位应与水行政主管部门积极配合，成立专门管理机构，负责对工程水土保持方案的实施进度、质量、资金落实等情况进行监督，保证水土保持方案高标准、高质量、按进度完成。强化责任，加强检查力度，杜绝施工过程中各种不规范、不文明的行为发生，严防对当地生态环境造成严重破坏。

## （2）水土保持设施竣工验收

依据《水利部办公厅关于印发生产建设项目水土保持监督管理办法的通知》（办水保〔2019〕172号），生产建设单位是生产建设项目水土保持设施验收的责任主体。在方案实施过程中，建设单位首先进行自检，加强对施工单位的检查，同时加强与水行政主管部门合作，自觉接受地方水行政主管部门的监督管理。建设单位对水行政主管部门监督检查中发现的问题及时处理并回复整改结果。

在主体工程竣工验收时，应依据相关文件，同时验收水土保持设施，水土保持设施验收合格后，主体工程方可正式投入使用，验收不合格，主体工程不得投入运行。验收时，建设单位应依据《水利部关于加强事中事后监管规范生产建设项目水土保持设施自主验收的通知》（水保〔2017〕365号）、《水利部办公厅关于印发生产建设项目水土保持设施自主验收规程（试行）的通知》（办水保〔2018〕133 号）、《生产建设项目水土保持方案管理办法》（水利部令第 53 号）开展水土保持设施自主验收工作，并报水行政主管部门备案。

①生产建设项目投产使用前，生产建设单位应当按照水利部规定的标准和要求，开展水土保持设施自主验收，验收结果向社会公开并报审批水土保持方案的水行政主管部门备案。水行政主管部门出具备案回执。生产建设单位组织第三方机构编制水土保持设施验收报告，承担生产建设项目水土保持方案技术评审、水土保持监测、水土保持监理工作的单位不得作为该生产建设项目水土保持设施验收报告编制的第三方机构。

②明确验收结论。水土保持设施验收报告编制完成后，生产建设单位按照水土保持法律法规、标准规范、水土保持方案及其审批决定、水土保持后续设计等，组织水土保持设施验收工作，形成水土保持设施验收鉴定书，明确水土保持设施验收合格的结论。水土保持设施验收合格后，生产建设项目方可通过竣工验收和投产使用。

③公开验收情况。除按照国家规定需要保密的情形外，生产建设单位在水土保持设施验收合格后，通过其官方网站或者其他便于公众知悉的方式向社会公示水土保持设施验收鉴定书、水土保持设施验收报告和水土保持监测总结报告，公示时间不少于 20 个工作日。对于公众反映的主要问题和意见，生产建设单位将及时给予处理或者回应。

④报备验收材料。生产建设单位在向社会公示水土保持设施验收材料后、生产建设项目投产使用前，在自主验收通过后 3个月内向水利部报备水土保持设施验收材料。报备材料包括水土保持设施验收鉴定书、水土保持设施验收报告和水土保持监测总结报告。生产建设单位、第三方机构和水土保持监测机构分别对水土保持设施验收鉴定书、水土保持设施验收报告和水土保持监测总结报告等材料的真实性负责。

验收过程中应注意总结水土保持措施实施过程中的成功经验和不足部分，对没有足额完成的部分或有缺陷的工程，责令相关责任单位整改完善，直到水土保持措施能够按照本工程水土保持防治标准达到验收的指标。存在下列情形之一的，水土保持设施验收结论应

当为不合格：

（一）未依法依规履行水土保持方案编报审批程序或者开展水土保持监测、监理的；

（二）弃土弃渣未堆放在经批准的水土保持方案确定的专门存放地的；

（三）水土保持措施体系、等级和标准或者水土流失防治指标未按照水土保持方案批复要求落实的；

（四）存在水土流失风险隐患的；

（五）水土保持设施验收材料明显不实、内容存在重大缺项、遗漏的；

（六）存在法律法规和技术标准规定不得通过水土保持设施验收的其他情形的。

生产建设项目水土保持设施验收合格后，生产建设单位或者运行管理单位应当依法防治生产运行过程中发生的水土流失，加强对水土保持设施的管理维护，确保水土保持设施长期发挥效益。

## 附表

附表1 防治责任范围汇总表（按行政区）

附表2 水土流失预测计算表

附表3 投资估算附表

## 附件

附件1 水土保持方案报告书编制中标通知书、合同

附件2 本工程核准文件（节选）

附件3 本工程可行性研究报告评审意见（节选）

附件4 关于500千伏广德输变电工程水土保持方案报告书的批复

附件5 关于印发500千伏广德输变电工程水土保持设施验收鉴定书的函

附件6 关于浙江杭州瓶窑 500千伏变电站主变增容工程水土保持方案报告表的批复

附件7 浙江杭州瓶窑500 千伏变电站主变增容工程水土保持设施验收报备证明

附件8 本工程跨越河道路径协议

附件9 本工程涉及的水土保持敏感区协议

附件10 本工程涉及水土保持敏感区及其他敏感区手续办理相关承诺书

附件11 本工程防洪评价手续办理相关承诺书

## 附图

（1）附图1-1：项目地理位置图。

（2）附图 1-2：项目区水系分布图。

（3）附图1-3：项目区土壤侵蚀强度分布图。

（4）附图2-1：广德变电站间隔扩建总平面布置图。

（5）附图2-2：瓶窑变电站间隔扩建总平面布置图。

（6）附图2-3：输电线路基础一览图。

（7）附图2-4：表土调查点位分布图。

（8）附图2-5：广德变电站表土分布与剥离范围图。

（9）附图2-6：瓶窑变电站表土分布与剥离范围图。

（10）附图2-7：输电线路表土分布与剥离范围图。

（11）附图 5-1：广德变电站水土流失防治分区、防治责任范围及措施总体布局、监测点

位图。

（12）附图 5-2：瓶窑变电站水土流失防治分区、防治责任范围及措施总体布局、监测点位图。

（13）附图 5-3：输电线路工程水土流失防治分区、防治责任范围及措施总体布局、监测点位图。

（14）附图5-4：变电站集中临时堆土防护典型设计图。

（15）附图5-5：山丘区塔基区排水沟典型设计图。

（16）附图5-6：山丘区塔基区挡墙典型设计图。

（17）附图5-7：输电线路植被恢复典型设计图。

（18）附图5-8：塔基区水土保持措施典型设计图。

（19）附图5-9：牵张场区水土保持措施典型设计图。

（20）附图5-10：跨越施工场地区水土保持措施典型设计图。

（21）附图5-11：施工道路区水土保持措施典型设计图。

（22）附图5-12：泥浆沉淀池典型设计图。

（23）附图5-13：土地整治措施典型设计图。

（24）附图5-14：塔基区拦挡典型设计图。

附 表

附表 1 防治责任范围汇总表（按行政区 单位：hm2）
<table><tr><td rowspan=2 colspan=3>行政区划</td><td rowspan=2 colspan=2>项目分区</td><td rowspan=1 colspan=2>按用地性质划分</td><td rowspan=2 colspan=1>合计</td><td rowspan=2 colspan=1>防治责任范围</td></tr><tr><td rowspan=1 colspan=1>永久占地</td><td rowspan=1 colspan=1>临时占地</td></tr><tr><td rowspan=17 colspan=1>安徽省</td><td rowspan=16 colspan=1>宣城市</td><td rowspan=6 colspan=1>郎溪县</td><td rowspan=5 colspan=1>线路工程区</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0.88</td><td rowspan=1 colspan=1>0.93</td><td rowspan=1 colspan=1>0.93</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0.24</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0.24</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.13</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>1.49</td><td rowspan=1 colspan=1>1.54</td><td rowspan=1 colspan=1>1.54</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>1.49</td><td rowspan=1 colspan=1>1.54</td><td rowspan=1 colspan=1>1.54</td></tr><tr><td rowspan=9 colspan=1>广德市</td><td rowspan=3 colspan=1>广德500千伏变电站间隔扩建工程区</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1>0.40</td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1>0.10</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>0.50</td></tr><tr><td rowspan=5 colspan=1>线路工程区</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>2.23</td><td rowspan=1 colspan=1>13.85</td><td rowspan=1 colspan=1>16.08</td><td rowspan=1 colspan=1>16.08</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.28</td><td rowspan=1 colspan=1>2.28</td><td rowspan=1 colspan=1>2.28</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.04</td><td rowspan=1 colspan=1>3.04</td><td rowspan=1 colspan=1>3.04</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>6.57</td><td rowspan=1 colspan=1>6.57</td><td rowspan=1 colspan=1>6.57</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>2.23</td><td rowspan=1 colspan=1>25.74</td><td rowspan=1 colspan=1>27.97</td><td rowspan=1 colspan=1>27.97</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>2.63</td><td rowspan=1 colspan=1>25.84</td><td rowspan=1 colspan=1>28.47</td><td rowspan=1 colspan=1>28.47</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>2.68</td><td rowspan=1 colspan=1>27.33</td><td rowspan=1 colspan=1>30.01</td><td rowspan=1 colspan=1>30.01</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>2.68</td><td rowspan=1 colspan=1>27.33</td><td rowspan=1 colspan=1>30.01</td><td rowspan=1 colspan=1>30.01</td></tr><tr><td rowspan=23 colspan=1>浙江省</td><td rowspan=13 colspan=1>湖州市</td><td rowspan=6 colspan=1>安吉县</td><td rowspan=5 colspan=1>线路工程区</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.46</td><td rowspan=1 colspan=1>0.46</td><td rowspan=1 colspan=1>0.46</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.44</td><td rowspan=1 colspan=1>1.44</td><td rowspan=1 colspan=1>1.44</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0.24</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.16</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>2.30</td><td rowspan=1 colspan=1>2.30</td><td rowspan=1 colspan=1>2.30</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>2.30</td><td rowspan=1 colspan=1>2.30</td><td rowspan=1 colspan=1>2.30</td></tr><tr><td rowspan=6 colspan=1>德清县</td><td rowspan=5 colspan=1>线路工程区</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1>0.35</td><td rowspan=1 colspan=1>0.49</td><td rowspan=1 colspan=1>0.49</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.60</td><td rowspan=1 colspan=1>0.60</td><td rowspan=1 colspan=1>0.60</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.52</td><td rowspan=1 colspan=1>0.52</td><td rowspan=1 colspan=1>0.52</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0.05</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1>1.52</td><td rowspan=1 colspan=1>1.66</td><td rowspan=1 colspan=1>1.66</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1>1.52</td><td rowspan=1 colspan=1>1.66</td><td rowspan=1 colspan=1>1.66</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1>3.82</td><td rowspan=1 colspan=1>3.96</td><td rowspan=1 colspan=1>3.96</td></tr><tr><td rowspan=9 colspan=1>杭州市</td><td rowspan=9 colspan=1>余杭区</td><td rowspan=3 colspan=1>瓶窑 500千伏变电站间隔扩建工程区</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>0.20</td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1>0.10</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1>0.30</td></tr><tr><td rowspan=5 colspan=1>线路工程区</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.02</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>0.36</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.08</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.07</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1>0.53</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>0.63</td><td rowspan=1 colspan=1>0.83</td><td rowspan=1 colspan=1>0.83</td></tr><tr><td rowspan=1 colspan=4>合计</td><td rowspan=1 colspan=1>0.34</td><td rowspan=1 colspan=1>4.45</td><td rowspan=1 colspan=1>4.79</td><td rowspan=1 colspan=1>4.79</td></tr><tr><td rowspan=1 colspan=5>总计</td><td rowspan=1 colspan=1>3.02</td><td rowspan=1 colspan=1>31.78</td><td rowspan=1 colspan=1>34.80</td><td rowspan=1 colspan=1>34.80</td></tr></table>

## 附表 2 水土流失预测计算表

（1）广德500kV变电站间隔扩建工程土壤流失量预测汇总表（按行政区）
<table><tr><td rowspan=3 colspan=2>行政区</td><td rowspan=3 colspan=1>地形</td><td rowspan=3 colspan=2>扰动单元</td><td rowspan=1 colspan=5>植被破坏型一般扰动地表</td><td rowspan=1 colspan=5>地表翻扰型一般扰动地表</td><td rowspan=1 colspan=1>工程堆积体</td><td rowspan=1 colspan=6>合计</td></tr><tr><td rowspan=1 colspan=5>计算单元土壤流失量（t）</td><td rowspan=1 colspan=5>计算单元土壤流失量（t）</td><td rowspan=1 colspan=1>计算单元土壤流失量(t)</td><td rowspan=1 colspan=3>施工期</td><td rowspan=1 colspan=3>自然恢复期</td></tr><tr><td rowspan=1 colspan=1>施工期原地貌</td><td rowspan=1 colspan=1>施工期扰动</td><td rowspan=1 colspan=2>自然恢    自然恢复期原  复期第1地貌      年</td><td rowspan=1 colspan=1>自然恢复期第2年</td><td rowspan=1 colspan=1>施工期原地貌</td><td rowspan=1 colspan=1>施工期扰动</td><td rowspan=1 colspan=1>自然恢复期原地貌</td><td rowspan=1 colspan=1>自然恢复期第1年</td><td rowspan=1 colspan=1>自然恢复期第2年</td><td rowspan=1 colspan=1>施工期扰动</td><td rowspan=1 colspan=1>背景流失量(t)</td><td rowspan=1 colspan=1>预测流失量(t)</td><td rowspan=1 colspan=1>新增流失量(t)</td><td rowspan=1 colspan=1>背景流失量(t)</td><td rowspan=1 colspan=1>预测流失量(t)</td><td rowspan=1 colspan=1>新增流失量(t)</td></tr><tr><td rowspan=4 colspan=1>安徽省</td><td rowspan=4 colspan=1>宣城市广德市</td><td rowspan=4 colspan=1>平原区</td><td rowspan=2 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.41</td><td rowspan=1 colspan=1>16.45</td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>0.25</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.41</td><td rowspan=1 colspan=1>16.45</td><td rowspan=1 colspan=1>16.04</td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1>0.75</td><td rowspan=1 colspan=1>0.45</td></tr><tr><td rowspan=2 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>37.33</td><td rowspan=1 colspan=1>37.33</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>1.54</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>1.54</td><td rowspan=1 colspan=1>1.48</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0.12</td></tr><tr><td rowspan=1 colspan=3>合计</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>1.54</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.41</td><td rowspan=1 colspan=1>16.45</td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>0.25</td><td rowspan=1 colspan=1>37.33</td><td rowspan=1 colspan=1>0.47</td><td rowspan=1 colspan=1>55.32</td><td rowspan=1 colspan=1>54.85</td><td rowspan=1 colspan=1>0.42</td><td rowspan=1 colspan=1>0.99</td><td rowspan=1 colspan=1>0.57</td></tr></table>

（2）瓶窑500kV变电站间隔扩建工程土壤流失量预测汇总表（按行政区）
<table><tr><td rowspan=3 colspan=2>行政区</td><td rowspan=3 colspan=1>地形</td><td rowspan=3 colspan=2>扰动单元</td><td rowspan=1 colspan=5>植被破坏型一般扰动地表</td><td rowspan=1 colspan=5>地表翻扰型一般扰动地表</td><td rowspan=1 colspan=1>工程堆积体</td><td rowspan=1 colspan=6>合计</td></tr><tr><td rowspan=1 colspan=5>计算单元土壤流失量（t）</td><td rowspan=1 colspan=5>计算单元土壤流失量（t）</td><td rowspan=1 colspan=1>计算单元土壤流失量(t)</td><td rowspan=1 colspan=3>施工期</td><td rowspan=1 colspan=3>自然恢复期</td></tr><tr><td rowspan=1 colspan=1>施工期原地貌</td><td rowspan=1 colspan=1>施工期扰动</td><td rowspan=1 colspan=1>自然恢复期原地貌</td><td rowspan=1 colspan=1>自然恢复期第1年</td><td rowspan=1 colspan=1>自然恢复期第2年</td><td rowspan=1 colspan=1>施工期原地貌</td><td rowspan=1 colspan=1>施工期扰动</td><td rowspan=1 colspan=1>自然恢复期原地貌</td><td rowspan=1 colspan=1>自然恢复期第1年</td><td rowspan=1 colspan=1>自然恢复期第2年</td><td rowspan=1 colspan=1>施工期扰动</td><td rowspan=1 colspan=1>背景流失量(t)</td><td rowspan=1 colspan=1>预测流失量(t)</td><td rowspan=1 colspan=1>新增流失量(t)</td><td rowspan=1 colspan=1>背景流失量(t)</td><td rowspan=1 colspan=1>预测流失量(t)</td><td rowspan=1 colspan=1>新增流失量(t)</td></tr><tr><td rowspan=4 colspan=1>浙江省</td><td rowspan=4 colspan=1>杭州价会</td><td rowspan=4 colspan=1>平原区</td><td rowspan=2 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>5.20</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>0.32</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>5.20</td><td rowspan=1 colspan=1>5.13</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1>0.28</td></tr><tr><td rowspan=2 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1>37.21</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>37.21</td><td rowspan=1 colspan=1>37.21</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>1.49</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.19</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>1.49</td><td rowspan=1 colspan=1>1.43</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1>0.11</td></tr><tr><td rowspan=1 colspan=3>合计</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>1.49</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.19</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>5.20</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>0.32</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>37.21</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>43.90</td><td rowspan=1 colspan=1>43.77</td><td rowspan=1 colspan=1>0.32</td><td rowspan=1 colspan=1>0.71</td><td rowspan=1 colspan=1>0.39</td></tr></table>

（3）线路工程土壤流失量预测汇总表（安徽省）
<table><tr><td rowspan=3 colspan=1>行政区</td><td rowspan=3 colspan=1>地形</td><td rowspan=3 colspan=2>扰动单元</td><td rowspan=1 colspan=5>植被破坏型一般扰动地表</td><td rowspan=1 colspan=5>地表翻扰型一般扰动地表</td><td rowspan=1 colspan=1>工程堆积体</td><td rowspan=1 colspan=6>合计</td></tr><tr><td rowspan=1 colspan=5>计算单元土壤流失量（t）</td><td rowspan=1 colspan=5>计算单元土壤流失量（t）</td><td rowspan=1 colspan=1>计算单元土壤流失量(t)</td><td rowspan=1 colspan=3>施工期</td><td rowspan=1 colspan=3>自然恢复期</td></tr><tr><td rowspan=1 colspan=1>施工期原地貌</td><td rowspan=1 colspan=1>施工期扰动</td><td rowspan=1 colspan=1>自然恢复期原地貌</td><td rowspan=1 colspan=1>自然恢复期第1年</td><td rowspan=1 colspan=1>自然恢复期第2年</td><td rowspan=1 colspan=1>施工期原地貌</td><td rowspan=1 colspan=1>施工期扰动</td><td rowspan=1 colspan=1>自然恢复期原地貌</td><td rowspan=1 colspan=1>自然恢复期第1年</td><td rowspan=1 colspan=1>自然恢复期第2年</td><td rowspan=1 colspan=1>施工期扰动</td><td rowspan=1 colspan=1>背景流失量(t)</td><td rowspan=1 colspan=1>预测流失量(t)</td><td rowspan=1 colspan=1>新增流失量(t)</td><td rowspan=1 colspan=1>背景流失量(t)</td><td rowspan=1 colspan=1>预测流失量(t)</td><td rowspan=1 colspan=1>新增流失量(t)</td></tr><tr><td rowspan=32 colspan=1>宣城市郎溪县安徽省宣城市广德市</td><td rowspan=8 colspan=1>平原区</td><td rowspan=2 colspan=1>塔基区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>12.45</td><td rowspan=1 colspan=1>1.00</td><td rowspan=1 colspan=1>1.62</td><td rowspan=1 colspan=1>0.81</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>1.12</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>5.88</td><td rowspan=1 colspan=1>0.52</td><td rowspan=1 colspan=1>19.45</td><td rowspan=1 colspan=1>18.93</td><td rowspan=1 colspan=1>1.04</td><td rowspan=1 colspan=1>2.53</td><td rowspan=1 colspan=1>1.49</td></tr><tr><td rowspan=2 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1>0.62</td><td rowspan=1 colspan=1>3.74</td><td rowspan=1 colspan=1>1.24</td><td rowspan=1 colspan=1>0.62</td><td rowspan=1 colspan=1>0.62</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.62</td><td rowspan=1 colspan=1>3.74</td><td rowspan=1 colspan=1>3.12</td><td rowspan=1 colspan=1>1.24</td><td rowspan=1 colspan=1>1.24</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=2 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>1.01</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>1.01</td><td rowspan=1 colspan=1>0.97</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>0.12</td></tr><tr><td rowspan=2 colspan=1>施工道路区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1>2.87</td><td rowspan=1 colspan=1>0.22</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>0.19</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1>2.87</td><td rowspan=1 colspan=1>2.76</td><td rowspan=1 colspan=1>0.22</td><td rowspan=1 colspan=1>0.56</td><td rowspan=1 colspan=1>0.34</td></tr><tr><td rowspan=8 colspan=1>山丘区</td><td rowspan=2 colspan=1>塔基区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1>2.34</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1>0.15</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1>2.34</td><td rowspan=1 colspan=1>2.25</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1>0.27</td></tr><tr><td rowspan=2 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=2 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1>3.54</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>0.46</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1>3.54</td><td rowspan=1 colspan=1>3.40</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>0.69</td><td rowspan=1 colspan=1>0.41</td></tr><tr><td rowspan=2 colspan=1>施工道路区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=8 colspan=1>平原区</td><td rowspan=2 colspan=1>塔基区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1>7.17</td><td rowspan=1 colspan=1>43.49</td><td rowspan=1 colspan=1>14.36</td><td rowspan=1 colspan=1>7.18</td><td rowspan=1 colspan=1>7.18</td><td rowspan=1 colspan=1>0.34</td><td rowspan=1 colspan=1>4.13</td><td rowspan=1 colspan=1>0.58</td><td rowspan=1 colspan=1>0.29</td><td rowspan=1 colspan=1>0.29</td><td rowspan=1 colspan=1>16.86</td><td rowspan=1 colspan=1>7.51</td><td rowspan=1 colspan=1>64.48</td><td rowspan=1 colspan=1>56.97</td><td rowspan=1 colspan=1>14.94</td><td rowspan=1 colspan=1>14.94</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>1.79</td><td rowspan=1 colspan=1>44.64</td><td rowspan=1 colspan=1>3.58</td><td rowspan=1 colspan=1>5.80</td><td rowspan=1 colspan=1>2.90</td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1>5.85</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>0.33</td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.93</td><td rowspan=1 colspan=1>81.81</td><td rowspan=1 colspan=1>79.88</td><td rowspan=1 colspan=1>3.78</td><td rowspan=1 colspan=1>9.20</td><td rowspan=1 colspan=1>5.42</td></tr><tr><td rowspan=2 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1>3.40</td><td rowspan=1 colspan=1>20.60</td><td rowspan=1 colspan=1>6.80</td><td rowspan=1 colspan=1>3.40</td><td rowspan=1 colspan=1>3.40</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>3.40</td><td rowspan=1 colspan=1>20.60</td><td rowspan=1 colspan=1>17.20</td><td rowspan=1 colspan=1>6.80</td><td rowspan=1 colspan=1>6.80</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>0.27</td><td rowspan=1 colspan=1>6.87</td><td rowspan=1 colspan=1>0.54</td><td rowspan=1 colspan=1>0.89</td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.27</td><td rowspan=1 colspan=1>6.87</td><td rowspan=1 colspan=1>6.60</td><td rowspan=1 colspan=1>0.54</td><td rowspan=1 colspan=1>1.34</td><td rowspan=1 colspan=1>0.80</td></tr><tr><td rowspan=2 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>0.99</td><td rowspan=1 colspan=1>24.66</td><td rowspan=1 colspan=1>1.98</td><td rowspan=1 colspan=1>3.20</td><td rowspan=1 colspan=1>1.60</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.99</td><td rowspan=1 colspan=1>24.66</td><td rowspan=1 colspan=1>23.67</td><td rowspan=1 colspan=1>1.98</td><td rowspan=1 colspan=1>4.80</td><td rowspan=1 colspan=1>2.82</td></tr><tr><td rowspan=2 colspan=1>施工道路区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1>0.44</td><td rowspan=1 colspan=1>2.64</td><td rowspan=1 colspan=1>0.88</td><td rowspan=1 colspan=1>0.44</td><td rowspan=1 colspan=1>0.44</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.44</td><td rowspan=1 colspan=1>2.64</td><td rowspan=1 colspan=1>2.20</td><td rowspan=1 colspan=1>0.88</td><td rowspan=1 colspan=1>0.88</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>0.71</td><td rowspan=1 colspan=1>17.71</td><td rowspan=1 colspan=1>1.42</td><td rowspan=1 colspan=1>2.30</td><td rowspan=1 colspan=1>1.15</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.71</td><td rowspan=1 colspan=1>17.71</td><td rowspan=1 colspan=1>17.00</td><td rowspan=1 colspan=1>1.42</td><td rowspan=1 colspan=1>3.45</td><td rowspan=1 colspan=1>2.03</td></tr><tr><td rowspan=8 colspan=1>山丘区</td><td rowspan=2 colspan=1>塔基区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>8.34</td><td rowspan=1 colspan=1>208.52</td><td rowspan=1 colspan=1>16.68</td><td rowspan=1 colspan=1>27.11</td><td rowspan=1 colspan=1>13.55</td><td rowspan=1 colspan=1>1.72</td><td rowspan=1 colspan=1>69.88</td><td rowspan=1 colspan=1>2.47</td><td rowspan=1 colspan=1>4.02</td><td rowspan=1 colspan=1>2.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>10.06</td><td rowspan=1 colspan=1>477.15</td><td rowspan=1 colspan=1>467.09</td><td rowspan=1 colspan=1>19.15</td><td rowspan=1 colspan=1>46.70</td><td rowspan=1 colspan=1>27.55</td></tr><tr><td rowspan=2 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>0.39</td><td rowspan=1 colspan=1>9.67</td><td rowspan=1 colspan=1>0.78</td><td rowspan=1 colspan=1>1.26</td><td rowspan=1 colspan=1>0.63</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.39</td><td rowspan=1 colspan=1>9.67</td><td rowspan=1 colspan=1>9.28</td><td rowspan=1 colspan=1>0.78</td><td rowspan=1 colspan=1>1.89</td><td rowspan=1 colspan=1>1.11</td></tr><tr><td rowspan=2 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>0.75</td><td rowspan=1 colspan=1>18.73</td><td rowspan=1 colspan=1>1.50</td><td rowspan=1 colspan=1>2.43</td><td rowspan=1 colspan=1>1.22</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.75</td><td rowspan=1 colspan=1>18.73</td><td rowspan=1 colspan=1>17.98</td><td rowspan=1 colspan=1>1.50</td><td rowspan=1 colspan=1>3.65</td><td rowspan=1 colspan=1>2.15</td></tr><tr><td rowspan=2 colspan=1>施工道路区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>11.25</td><td rowspan=1 colspan=1>455.84</td><td rowspan=1 colspan=1>17.06</td><td rowspan=1 colspan=1>27.67</td><td rowspan=1 colspan=1>13.83</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>11.25</td><td rowspan=1 colspan=1>455.84</td><td rowspan=1 colspan=1>444.59</td><td rowspan=1 colspan=1>17.06</td><td rowspan=1 colspan=1>41.50</td><td rowspan=1 colspan=1>24.44</td></tr><tr><td rowspan=7 colspan=1>小计</td><td rowspan=7 colspan=1>平原区</td><td rowspan=2 colspan=1>塔基区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1>7.17</td><td rowspan=1 colspan=1>43.49</td><td rowspan=1 colspan=1>14.36</td><td rowspan=1 colspan=1>7.18</td><td rowspan=1 colspan=1>7.18</td><td rowspan=1 colspan=1>0.34</td><td rowspan=1 colspan=1>4.13</td><td rowspan=1 colspan=1>0.58</td><td rowspan=1 colspan=1>0.29</td><td rowspan=1 colspan=1>0.29</td><td rowspan=1 colspan=1>16.86</td><td rowspan=1 colspan=1>7.51</td><td rowspan=1 colspan=1>64.48</td><td rowspan=1 colspan=1>56.97</td><td rowspan=1 colspan=1>14.94</td><td rowspan=1 colspan=1>14.94</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>2.29</td><td rowspan=1 colspan=1>57.09</td><td rowspan=1 colspan=1>4.58</td><td rowspan=1 colspan=1>7.42</td><td rowspan=1 colspan=1>3.71</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>6.97</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>5.88</td><td rowspan=1 colspan=1>2.45</td><td rowspan=1 colspan=1>101.26</td><td rowspan=1 colspan=1>98.81</td><td rowspan=1 colspan=1>4.82</td><td rowspan=1 colspan=1>11.73</td><td rowspan=1 colspan=1>6.91</td></tr><tr><td rowspan=2 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1>4.02</td><td rowspan=1 colspan=1>24.34</td><td rowspan=1 colspan=1>8.04</td><td rowspan=1 colspan=1>4.02</td><td rowspan=1 colspan=1>4.02</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>4.02</td><td rowspan=1 colspan=1>24.34</td><td rowspan=1 colspan=1>20.32</td><td rowspan=1 colspan=1>8.04</td><td rowspan=1 colspan=1>8.04</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>0.27</td><td rowspan=1 colspan=1>6.87</td><td rowspan=1 colspan=1>0.54</td><td rowspan=1 colspan=1>0.89</td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.27</td><td rowspan=1 colspan=1>6.87</td><td rowspan=1 colspan=1>6.60</td><td rowspan=1 colspan=1>0.54</td><td rowspan=1 colspan=1>1.34</td><td rowspan=1 colspan=1>0.80</td></tr><tr><td rowspan=2 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>1.03</td><td rowspan=1 colspan=1>25.67</td><td rowspan=1 colspan=1>2.06</td><td rowspan=1 colspan=1>3.33</td><td rowspan=1 colspan=1>1.67</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>1.03</td><td rowspan=1 colspan=1>25.67</td><td rowspan=1 colspan=1>24.64</td><td rowspan=1 colspan=1>2.06</td><td rowspan=1 colspan=1>5.00</td><td rowspan=1 colspan=1>2.94</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1>0.44</td><td rowspan=1 colspan=1>2.64</td><td rowspan=1 colspan=1>0.88</td><td rowspan=1 colspan=1>0.44</td><td rowspan=1 colspan=1>0.44</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.44</td><td rowspan=1 colspan=1>2.64</td><td rowspan=1 colspan=1>2.20</td><td rowspan=1 colspan=1>0.88</td><td rowspan=1 colspan=1>0.88</td><td rowspan=1 colspan=1>0.00</td></tr></table>

<table><tr><td rowspan=12 colspan=1>行政区</td><td rowspan=4 colspan=1>地形</td><td rowspan=4 colspan=2>扰动单元</td><td rowspan=1 colspan=5>植被破坏型一般扰动地表</td><td rowspan=1 colspan=5>地表翻扰型一般扰动地表</td><td rowspan=1 colspan=1>工程堆积体</td><td rowspan=1 colspan=6>合计</td></tr><tr><td rowspan=1 colspan=5>计算单元土壤流失量（t）</td><td rowspan=1 colspan=5>计算单元土壤流失量（t）</td><td rowspan=1 colspan=1>计算单元土壤流失量(t)</td><td rowspan=1 colspan=6>施工期                          自然恢复期</td></tr><tr><td rowspan=1 colspan=1>施工期原地貌</td><td rowspan=1 colspan=1>施工期扰动</td><td rowspan=1 colspan=1>自然恢复期原地貌</td><td rowspan=1 colspan=1>自然恢复期第1年</td><td rowspan=1 colspan=1>自然恢复期第2年</td><td rowspan=1 colspan=1>施工期原地貌</td><td rowspan=1 colspan=1>施工期扰动</td><td rowspan=1 colspan=1>自然恢复期原地貌</td><td rowspan=1 colspan=1>自然恢复期第1年</td><td rowspan=1 colspan=1>自然恢复期第2年</td><td rowspan=1 colspan=1>施工期扰动</td><td rowspan=1 colspan=1>背景流失量(t)</td><td rowspan=1 colspan=1>预测流失量(t)</td><td rowspan=1 colspan=1>新增流失量(t)</td><td rowspan=1 colspan=1>背景流失量(t)</td><td rowspan=1 colspan=1>预测流失量(t)</td><td rowspan=1 colspan=1>新增流失量(t)</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>0.82</td><td rowspan=1 colspan=1>20.58</td><td rowspan=1 colspan=1>1.64</td><td rowspan=1 colspan=1>2.67</td><td rowspan=1 colspan=1>1.34</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.82</td><td rowspan=1 colspan=1>20.58</td><td rowspan=1 colspan=1>19.76</td><td rowspan=1 colspan=1>1.64</td><td rowspan=1 colspan=1>4.01</td><td rowspan=1 colspan=1>2.37</td></tr><tr><td rowspan=8 colspan=1>山丘区</td><td rowspan=2 colspan=1>塔基区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>8.43</td><td rowspan=1 colspan=1>210.86</td><td rowspan=1 colspan=1>16.86</td><td rowspan=1 colspan=1>27.41</td><td rowspan=1 colspan=1>13.70</td><td rowspan=1 colspan=1>1.72</td><td rowspan=1 colspan=1>69.88</td><td rowspan=1 colspan=1>2.47</td><td rowspan=1 colspan=1>4.02</td><td rowspan=1 colspan=1>2.02</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>10.15</td><td rowspan=1 colspan=1>479.49</td><td rowspan=1 colspan=1>469.34</td><td rowspan=1 colspan=1>19.33</td><td rowspan=1 colspan=1>47.15</td><td rowspan=1 colspan=1>27.82</td></tr><tr><td rowspan=2 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>0.39</td><td rowspan=1 colspan=1>9.67</td><td rowspan=1 colspan=1>0.78</td><td rowspan=1 colspan=1>1.26</td><td rowspan=1 colspan=1>0.63</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.39</td><td rowspan=1 colspan=1>9.67</td><td rowspan=1 colspan=1>9.28</td><td rowspan=1 colspan=1>0.78</td><td rowspan=1 colspan=1>1.89</td><td rowspan=1 colspan=1>1.11</td></tr><tr><td rowspan=2 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=2>0.00     0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=2>0.89     22.27</td><td rowspan=1 colspan=1>1.78</td><td rowspan=1 colspan=1>2.89</td><td rowspan=1 colspan=1>1.45</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.89</td><td rowspan=1 colspan=1>22.27</td><td rowspan=1 colspan=2>21.38     1.78</td><td rowspan=1 colspan=1>4.34</td><td rowspan=1 colspan=1>2.56</td></tr><tr><td rowspan=2 colspan=1>施工道路区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>11.25</td><td rowspan=1 colspan=1>455.84</td><td rowspan=1 colspan=1>17.06</td><td rowspan=1 colspan=1>27.67</td><td rowspan=1 colspan=1>13.83</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>11.25</td><td rowspan=1 colspan=1>455.84</td><td rowspan=1 colspan=1>444.59</td><td rowspan=1 colspan=1>17.06</td><td rowspan=1 colspan=1>41.50</td><td rowspan=1 colspan=1>24.44</td></tr><tr><td rowspan=1 colspan=4>合计</td><td rowspan=1 colspan=1>25.75</td><td rowspan=1 colspan=1>423.48</td><td rowspan=1 colspan=1>51.52</td><td rowspan=1 colspan=1>57.51</td><td rowspan=1 colspan=1>34.59</td><td rowspan=1 colspan=1>13.47</td><td rowspan=1 colspan=1>536.82</td><td rowspan=1 colspan=1>20.35</td><td rowspan=1 colspan=1>32.38</td><td rowspan=1 colspan=1>16.34</td><td rowspan=1 colspan=1>22.74</td><td rowspan=1 colspan=1>39.22</td><td rowspan=1 colspan=1>1213.11</td><td rowspan=1 colspan=1>1173.89</td><td rowspan=1 colspan=1>71.87</td><td rowspan=1 colspan=1>140.82</td><td rowspan=1 colspan=1>68.95</td></tr></table>

（4）线路工程土壤流失量预测汇总表（浙江省）
<table><tr><td colspan="2" rowspan="3">行政区</td><td colspan="1" rowspan="3">地形</td><td colspan="2" rowspan="3">扰动单元</td><td colspan="5" rowspan="1">植被破坏型一般扰动地表</td><td colspan="5" rowspan="1">地表翻扰型一般扰动地表</td><td colspan="1" rowspan="1">工程堆积体</td><td colspan="7" rowspan="1">合计</td></tr><tr><td colspan="5" rowspan="1">计算单元土壤流失量（t）</td><td colspan="5" rowspan="1">计算单元土壤流失量（t）</td><td colspan="1" rowspan="1">计算单元土壤流失量(t)</td><td colspan="3" rowspan="1">施工期</td><td colspan="4" rowspan="1">自然恢复期</td></tr><tr><td colspan="1" rowspan="1">施工期原地貌</td><td colspan="1" rowspan="1">施工期扰动</td><td colspan="1" rowspan="1">自然恢复期原地貌</td><td colspan="1" rowspan="1">自然恢复期第1年</td><td colspan="1" rowspan="1">自然恢复期第2年</td><td colspan="1" rowspan="1">施工期原地貌</td><td colspan="1" rowspan="1">施工期扰动</td><td colspan="1" rowspan="1">自然恢复期原地貌</td><td colspan="1" rowspan="1">自然恢复期第1年</td><td colspan="1" rowspan="1">自然恢复期第2年</td><td colspan="1" rowspan="1">施工期扰动</td><td colspan="1" rowspan="1">背景流失量(t)</td><td colspan="1" rowspan="1">预测流失量(t)</td><td colspan="1" rowspan="1">新增流失量(t)</td><td colspan="1" rowspan="1">背景流失量(t)</td><td colspan="1" rowspan="1">预测流失量(t)</td><td colspan="2" rowspan="1">新增流失量(t)</td></tr><tr><td colspan="1" rowspan="19">浙江省湖</td><td colspan="1" rowspan="12">湖州市安吉县</td><td colspan="1" rowspan="8">平原区</td><td colspan="1" rowspan="2">塔基区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.72</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.72</td><td colspan="1" rowspan="1">0.60</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">0.24</td><td colspan="2" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">1.44</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.19</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">1.44</td><td colspan="1" rowspan="1">1.38</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.28</td><td colspan="2" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="2">牵张场地区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">1.96</td><td colspan="1" rowspan="1">11.91</td><td colspan="1" rowspan="1">3.92</td><td colspan="1" rowspan="1">1.96</td><td colspan="1" rowspan="1">1.96</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">1.96</td><td colspan="1" rowspan="1">11.91</td><td colspan="1" rowspan="1">9.95</td><td colspan="1" rowspan="1">3.92</td><td colspan="1" rowspan="1">3.92</td><td colspan="2" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="2" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="2">跨越施工场地区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="2" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1">1.76</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1">0.11</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1">1.76</td><td colspan="1" rowspan="1">1.69</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">0.34</td><td colspan="2" rowspan="1">0.20</td></tr><tr><td colspan="1" rowspan="2">施工道路区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0.31</td><td colspan="1" rowspan="1">1.90</td><td colspan="1" rowspan="1">0.62</td><td colspan="1" rowspan="1">0.31</td><td colspan="1" rowspan="1">0.31</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.31</td><td colspan="1" rowspan="1">1.90</td><td colspan="1" rowspan="1">1.59</td><td colspan="1" rowspan="1">0.62</td><td colspan="1" rowspan="1">0.62</td><td colspan="2" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="2" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="4">山丘区</td><td colspan="1" rowspan="2">塔基区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="2" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0.25</td><td colspan="1" rowspan="1">6.15</td><td colspan="1" rowspan="1">0.50</td><td colspan="1" rowspan="1">0.80</td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">9.43</td><td colspan="1" rowspan="1">0.25</td><td colspan="1" rowspan="1">15.58</td><td colspan="1" rowspan="1">15.33</td><td colspan="1" rowspan="1">0.50</td><td colspan="1" rowspan="1">1.20</td><td colspan="2" rowspan="1">0.70</td></tr><tr><td colspan="1" rowspan="2">牵张场地区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="2" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">3.08</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">0.20</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">3.08</td><td colspan="1" rowspan="1">2.96</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">0.60</td><td colspan="2" rowspan="1">0.36</td></tr><tr><td colspan="1" rowspan="7">州市德清县</td><td colspan="1" rowspan="7">平原区</td><td colspan="1" rowspan="2">塔基区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="2" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="2" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="2">牵张场地区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0.68</td><td colspan="1" rowspan="1">4.11</td><td colspan="1" rowspan="1">1.36</td><td colspan="1" rowspan="1">0.68</td><td colspan="1" rowspan="1">0.68</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.68</td><td colspan="1" rowspan="1">4.11</td><td colspan="1" rowspan="1">3.43</td><td colspan="1" rowspan="1">1.36</td><td colspan="1" rowspan="1">1.36</td><td colspan="2" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">1.03</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.13</td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">1.03</td><td colspan="1" rowspan="1">0.99</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.20</td><td colspan="2" rowspan="1">0.12</td></tr><tr><td colspan="1" rowspan="2">跨越施工场地区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1">1.39</td><td colspan="1" rowspan="1">0.46</td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1">1.39</td><td colspan="1" rowspan="1">1.16</td><td colspan="1" rowspan="1">0.46</td><td colspan="1" rowspan="1">0.46</td><td colspan="2" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">1.39</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">01。</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">1.39</td><td colspan="1" rowspan="1">1.33</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.27</td><td colspan="2" rowspan="1">0.15</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="2" rowspan="1">0.00</td></tr><tr><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="2" rowspan="16">行政区</td><td colspan="1" rowspan="4">地形</td><td colspan="2" rowspan="4">扰动单元非农地</td><td colspan="5" rowspan="1">植被破坏型一般扰动地表</td><td colspan="5" rowspan="1">地表翻扰型一般扰动地表</td><td colspan="1" rowspan="1">工程堆积体</td><td colspan="6" rowspan="1">合计</td></tr><tr><td colspan="5" rowspan="1">计算单元土壤流失量（t）</td><td colspan="5" rowspan="1">计算单元土壤流失量（t）</td><td colspan="1" rowspan="1">计算单元土壤流失量(t)</td><td colspan="3" rowspan="1">施工期</td><td colspan="3" rowspan="1">自然恢复期</td></tr><tr><td colspan="1" rowspan="1">施工期原地貌</td><td colspan="1" rowspan="1">施工期扰动</td><td colspan="1" rowspan="1">自然恢复期原地貌</td><td colspan="1" rowspan="1">自然恢复期第1年</td><td colspan="1" rowspan="1">自然恢复期第2年</td><td colspan="1" rowspan="1">施工期原地貌</td><td colspan="1" rowspan="1">施工期扰动</td><td colspan="1" rowspan="1">自然恢复期原地貌</td><td colspan="1" rowspan="1">自然恢复期第1年</td><td colspan="1" rowspan="1">自然恢复期第2年</td><td colspan="1" rowspan="1">施工期扰动</td><td colspan="1" rowspan="1">背景流失量(t)</td><td colspan="1" rowspan="1">预测流失量(t)</td><td colspan="1" rowspan="1">新增流失量(t)</td><td colspan="1" rowspan="1">背景流失量(t)</td><td colspan="1" rowspan="1">预测流失量(t)</td><td colspan="1" rowspan="1">新增流失量(t)</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="6">山丘区</td><td colspan="1" rowspan="2">塔基区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0.31</td><td colspan="1" rowspan="1">7.79</td><td colspan="1" rowspan="1">0.62</td><td colspan="1" rowspan="1">1.01</td><td colspan="1" rowspan="1">0.51</td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1">4.70</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">0.29</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">11.57</td><td colspan="1" rowspan="1">0.38</td><td colspan="1" rowspan="1">24.06</td><td colspan="1" rowspan="1">23.68</td><td colspan="1" rowspan="1">0.80</td><td colspan="1" rowspan="1">1.95</td><td colspan="1" rowspan="1">1.15</td></tr><tr><td colspan="1" rowspan="2">跨越施工场地区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">2.21</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">0.29</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">2.21</td><td colspan="1" rowspan="1">2.12</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">0.43</td><td colspan="1" rowspan="1">0.25</td></tr><tr><td colspan="1" rowspan="2">施工道路区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1">4.46</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.27</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1">4.46</td><td colspan="1" rowspan="1">4.39</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.41</td><td colspan="1" rowspan="1">0.25</td></tr><tr><td colspan="1" rowspan="6">试验单</td><td colspan="1" rowspan="6">平原区</td><td colspan="1" rowspan="2">塔基区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="2">牵张场地区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0.54</td><td colspan="1" rowspan="1">3.30</td><td colspan="1" rowspan="1">1.08</td><td colspan="1" rowspan="1">0.54</td><td colspan="1" rowspan="1">0.54</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.54</td><td colspan="1" rowspan="1">3.30</td><td colspan="1" rowspan="1">2.76</td><td colspan="1" rowspan="1">1.08</td><td colspan="1" rowspan="1">1.08</td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.60</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.60</td><td colspan="1" rowspan="1">0.58</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="2">施工道路区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.96</td><td colspan="1" rowspan="1">0.32</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.96</td><td colspan="1" rowspan="1">0.80</td><td colspan="1" rowspan="1">0.32</td><td colspan="1" rowspan="1">0.32</td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="2" rowspan="16">小计</td><td colspan="1" rowspan="8">平原区</td><td colspan="1" rowspan="2">塔基区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.72</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.72</td><td colspan="1" rowspan="1">0.60</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">1.44</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.19</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">1.44</td><td colspan="1" rowspan="1">1.38</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.28</td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="2">牵张场地区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">3.18</td><td colspan="1" rowspan="1">19.32</td><td colspan="1" rowspan="1">6.36</td><td colspan="1" rowspan="1">3.18</td><td colspan="1" rowspan="1">3.18</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">3.18</td><td colspan="1" rowspan="1">19.32</td><td colspan="1" rowspan="1">16.14</td><td colspan="1" rowspan="1">6.36</td><td colspan="1" rowspan="1">6.36</td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">1.03</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.13</td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">1.03</td><td colspan="1" rowspan="1">0.99</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.20</td><td colspan="1" rowspan="1">0.12</td></tr><tr><td colspan="1" rowspan="2">跨越施工场地区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1">1.39</td><td colspan="1" rowspan="1">0.46</td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1">1.39</td><td colspan="1" rowspan="1">1.16</td><td colspan="1" rowspan="1">0.46</td><td colspan="1" rowspan="1">0.46</td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1">3.75</td><td colspan="1" rowspan="1">0.30</td><td colspan="1" rowspan="1">0.49</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1">3.75</td><td colspan="1" rowspan="1">3.60</td><td colspan="1" rowspan="1">0.30</td><td colspan="1" rowspan="1">0.73</td><td colspan="1" rowspan="1">0.43</td></tr><tr><td colspan="1" rowspan="2">施工道路区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0.47</td><td colspan="1" rowspan="1">2.86</td><td colspan="1" rowspan="1">0.94</td><td colspan="1" rowspan="1">0.47</td><td colspan="1" rowspan="1">0.47</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.47</td><td colspan="1" rowspan="1">2.86</td><td colspan="1" rowspan="1">2.39</td><td colspan="1" rowspan="1">0.94</td><td colspan="1" rowspan="1">0.94</td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="8">山丘区</td><td colspan="1" rowspan="2">塔基区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0.56</td><td colspan="1" rowspan="1">13.94</td><td colspan="1" rowspan="1">1.12</td><td colspan="1" rowspan="1">1.81</td><td colspan="1" rowspan="1">0.91</td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1">4.70</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">0.29</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">21.00</td><td colspan="1" rowspan="1">0.63</td><td colspan="1" rowspan="1">39.64</td><td colspan="1" rowspan="1">39.01</td><td colspan="1" rowspan="1">1.30</td><td colspan="1" rowspan="1">3.15</td><td colspan="1" rowspan="1">1.85</td></tr><tr><td colspan="1" rowspan="2">牵张场地区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">3.08</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">0.20</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">3.08</td><td colspan="1" rowspan="1">2.96</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">0.60</td><td colspan="1" rowspan="1">0.36</td></tr><tr><td colspan="1" rowspan="2">跨越施工场地区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">2.21</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">0.29</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">2.21</td><td colspan="1" rowspan="1">2.12</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">0.43</td><td colspan="1" rowspan="1">0.25</td></tr><tr><td colspan="1" rowspan="2">施工道路区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1">4.46</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.27</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1">4.46</td><td colspan="1" rowspan="1">4.39</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.41</td><td colspan="1" rowspan="1">0.25</td></tr><tr><td colspan="5" rowspan="1">合计</td><td colspan="1" rowspan="1">5.02</td><td colspan="1" rowspan="1">49.74</td><td colspan="1" rowspan="1">10.04</td><td colspan="1" rowspan="1">7.31</td><td colspan="1" rowspan="1">5.65</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">9.16</td><td colspan="1" rowspan="1">0.34</td><td colspan="1" rowspan="1">0.56</td><td colspan="1" rowspan="1">0.28</td><td colspan="1" rowspan="1">21.00</td><td colspan="1" rowspan="1">5.16</td><td colspan="1" rowspan="1">79.90</td><td colspan="1" rowspan="1">74.74</td><td colspan="1" rowspan="1">10.38</td><td colspan="1" rowspan="1">13.80</td><td colspan="1" rowspan="1">3.42</td></tr></table>

## 附表 3 投资估算附表

## （1）安徽省

<table><tr><td rowspan=1 colspan=6>表土剥离</td></tr><tr><td rowspan=1 colspan=1>工程名称</td><td rowspan=1 colspan=3>机械剥离表层腐殖土</td><td rowspan=1 colspan=1>单价编号</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>定额编号</td><td rowspan=1 colspan=3>01162</td><td rowspan=1 colspan=1>定额单位</td><td rowspan=1 colspan=1>100m²</td></tr><tr><td rowspan=1 colspan=6>工作内容：表层土剥离</td></tr><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>名称及规格</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>单价（元）</td><td rowspan=1 colspan=1>合计（元）</td></tr><tr><td rowspan=1 colspan=1>一</td><td rowspan=1 colspan=1>直接费</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>51.42</td></tr><tr><td rowspan=1 colspan=1>(一)</td><td rowspan=1 colspan=1>基本直接费</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>49.92</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>人工费</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.47</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>人工</td><td rowspan=1 colspan=1>工时</td><td rowspan=1 colspan=1>0.7</td><td rowspan=1 colspan=1>6.38</td><td rowspan=1 colspan=1>4.47</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>材料费</td><td rowspan=1 colspan=1>元</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>7.25</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>零星材料费</td><td rowspan=1 colspan=1>%</td><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=1>42.67</td><td rowspan=1 colspan=1>7.25</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>机械使用费</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>38.20</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>推土机 74kW</td><td rowspan=1 colspan=1>台时</td><td rowspan=1 colspan=1>0.49</td><td rowspan=1 colspan=1>77.96</td><td rowspan=1 colspan=1>38.20</td></tr><tr><td rowspan=1 colspan=1>(二)</td><td rowspan=1 colspan=1>其他直接费</td><td rowspan=1 colspan=1>%</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>49.92</td><td rowspan=1 colspan=1>1.50</td></tr><tr><td rowspan=1 colspan=1>二</td><td rowspan=1 colspan=1>间接费</td><td rowspan=1 colspan=1>%</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>51.42</td><td rowspan=1 colspan=1>2.57</td></tr><tr><td rowspan=1 colspan=1>三</td><td rowspan=1 colspan=1>利润</td><td rowspan=1 colspan=1>%</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>53.99</td><td rowspan=1 colspan=1>3.78</td></tr><tr><td rowspan=1 colspan=1>四</td><td rowspan=1 colspan=1>材料补差</td><td rowspan=1 colspan=1>元</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>46.53</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>柴油</td><td rowspan=1 colspan=1>kg</td><td rowspan=1 colspan=1>8.60</td><td rowspan=1 colspan=1>5.41</td><td rowspan=1 colspan=1>46.53</td></tr><tr><td rowspan=1 colspan=1>五</td><td rowspan=1 colspan=1>税金</td><td rowspan=1 colspan=1>%</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>104.29</td><td rowspan=1 colspan=1>9.39</td></tr><tr><td rowspan=1 colspan=1>六</td><td rowspan=1 colspan=1>扩大系数</td><td rowspan=1 colspan=1>%</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>113.68</td><td rowspan=1 colspan=1>11.37</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>120.40</td></tr></table>

<table><tr><td colspan="6" rowspan="1">表土回覆</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="3" rowspan="1">74kW推土机推土</td><td colspan="1" rowspan="1">单价编号</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="3" rowspan="1">01173</td><td colspan="1" rowspan="1">定额单位</td><td colspan="1" rowspan="1">100m³</td></tr><tr><td colspan="6" rowspan="1">工作内容：推松、运送、卸除、拖平、空回</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">195.53</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">189.83</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">19.78</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">3.1</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">19.78</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">18.81</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">零星材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1">171.02</td><td colspan="1" rowspan="1">18.81</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">机械使用费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">151.24</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">推土机 74kW</td><td colspan="1" rowspan="1">台时</td><td colspan="1" rowspan="1">1.94</td><td colspan="1" rowspan="1">77.96</td><td colspan="1" rowspan="1">151.24</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">189.83</td><td colspan="1" rowspan="1">5.69</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">195.53</td><td colspan="1" rowspan="1">9.78</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">205.30</td><td colspan="1" rowspan="1">14.37</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">46.53</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">柴油</td><td colspan="1" rowspan="1">kg</td><td colspan="1" rowspan="1">8.60</td><td colspan="1" rowspan="1">5.41</td><td colspan="1" rowspan="1">46.53</td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">266.20</td><td colspan="1" rowspan="1">23.96</td></tr><tr><td colspan="1" rowspan="1">六</td><td colspan="1" rowspan="1">扩大系数</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">290.16</td><td colspan="1" rowspan="1">29.02</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">319.18</td></tr><tr><td colspan="6" rowspan="1">穴状整地</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="3" rowspan="1">穴状整地机械挖坑</td><td colspan="1" rowspan="1">单价编号</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="3" rowspan="1">08042</td><td colspan="1" rowspan="1">定额单位</td><td colspan="1" rowspan="1">100个</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="5" rowspan="1">工作内容：放线、挖坑</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">32.56</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">31.61</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.28</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">1.28</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.92</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">零星材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">30.69</td><td colspan="1" rowspan="1">0.92</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">机械使用费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">29.42</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">便携式挖坑机 5kW</td><td colspan="1" rowspan="1">台时</td><td colspan="1" rowspan="1">1.0</td><td colspan="1" rowspan="1">29.42</td><td colspan="1" rowspan="1">29.42</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">31.61</td><td colspan="1" rowspan="1">0.95</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">32.56</td><td colspan="1" rowspan="1">1.63</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">34.19</td><td colspan="1" rowspan="1">2.39</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">36.58</td><td colspan="1" rowspan="1">3.29</td></tr><tr><td colspan="1" rowspan="1">六</td><td colspan="1" rowspan="1">扩大系数</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">39.87</td><td colspan="1" rowspan="1">3.99</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">43.86</td></tr></table>

<table><tr><td colspan="6" rowspan="1">土地整治</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="3" rowspan="1">全面整地机械施工</td><td colspan="1" rowspan="1">单价编号</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="3" rowspan="1">08063</td><td colspan="1" rowspan="1">定额单位</td><td colspan="1" rowspan="1">1hm²</td></tr><tr><td colspan="6" rowspan="1">工作内容：人工施肥，拖拉机牵引铧犁耕翻地</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">9784.69</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">9592.83</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">121.22</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">19</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">121.22</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">9254.70</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">农家肥</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">45</td><td colspan="1" rowspan="1">182.00</td><td colspan="1" rowspan="1">8190.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">其他材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">8190.00</td><td colspan="1" rowspan="1">1064.70</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">机械使用费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">216.91</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">拖拉机 37kW</td><td colspan="1" rowspan="1">台时</td><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">27.11</td><td colspan="1" rowspan="1">216.91</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">9592.83</td><td colspan="1" rowspan="1">191.86</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">9784.69</td><td colspan="1" rowspan="1">489.23</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">10273.92</td><td colspan="1" rowspan="1">719.17</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">23.80</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">柴油</td><td colspan="1" rowspan="1">kg</td><td colspan="1" rowspan="1">4.40</td><td colspan="1" rowspan="1">5.41</td><td colspan="1" rowspan="1">23.80</td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">11016.90</td><td colspan="1" rowspan="1">991.52</td></tr><tr><td colspan="1" rowspan="1">六</td><td colspan="1" rowspan="1">扩大系数</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">12008.42</td><td colspan="1" rowspan="1">1200.84</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13209.27</td></tr><tr><td colspan="6" rowspan="1">人工挖排水沟、截水沟</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="3" rowspan="1">人工挖沟槽</td><td colspan="1" rowspan="1">单价编号</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="3" rowspan="1">01007</td><td colspan="1" rowspan="1">定额单位</td><td colspan="1" rowspan="1">100m³</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="4" rowspan="1">工作内容：挖槽、抛土并倒运到槽边两侧0.5m以外，修整底、边</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">676.18</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">656.48</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">637.36</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">99.9</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">637.36</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">19.12</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">零星材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">637.36</td><td colspan="1" rowspan="1">19.12</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">656.48</td><td colspan="1" rowspan="1">19.69</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">676.18</td><td colspan="1" rowspan="1">33.81</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">709.99</td><td colspan="1" rowspan="1">49.70</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">759.69</td><td colspan="1" rowspan="1">68.37</td></tr><tr><td colspan="1" rowspan="1">六</td><td colspan="1" rowspan="1">扩大系数</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">828.06</td><td colspan="1" rowspan="1">82.81</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">910.86</td></tr></table>

<table><tr><td colspan="6" rowspan="1">密目网苫盖</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="3" rowspan="1">铺塑料薄膜</td><td colspan="1" rowspan="1">单价编号</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="3" rowspan="1">03005</td><td colspan="1" rowspan="1">定额单位</td><td colspan="1" rowspan="1">100m²</td></tr><tr><td colspan="6" rowspan="1">工作内容：场内运输、铺设、搭接</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量/费率</td><td colspan="1" rowspan="1">单价/取费基础</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">312.58</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">303.47</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">63.80</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">63.80</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">239.67</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">113</td><td colspan="1" rowspan="1">2.10</td><td colspan="1" rowspan="1">237.30</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">其他材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">237.30</td><td colspan="1" rowspan="1">2.37</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">303.47</td><td colspan="1" rowspan="1">9.10</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">312.58</td><td colspan="1" rowspan="1">21.88</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">334.46</td><td colspan="1" rowspan="1">23.41</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">357.87</td><td colspan="1" rowspan="1">32.21</td></tr><tr><td colspan="1" rowspan="1">六</td><td colspan="1" rowspan="1">扩大系数</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">390.08</td><td colspan="1" rowspan="1">39.01</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">429.09</td></tr><tr><td colspan="6" rowspan="1">铺设彩条布</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="3" rowspan="1">铺塑料薄膜</td><td colspan="1" rowspan="1">单价编号</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="3" rowspan="1">03005</td><td colspan="1" rowspan="1">定额单位</td><td colspan="1" rowspan="1">100m²</td></tr><tr><td colspan="6" rowspan="1">工作内容：场内运输、铺设、搭接</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量/费率</td><td colspan="1" rowspan="1">单价/取费基础</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">383.11</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">371.95</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">63.80</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">63.80</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">308.15</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布</td><td colspan="1" rowspan="1">m2</td><td colspan="1" rowspan="1">113</td><td colspan="1" rowspan="1">2.70</td><td colspan="1" rowspan="1">305.10</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">其他材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">305.10</td><td colspan="1" rowspan="1">3.05</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">371.95</td><td colspan="1" rowspan="1">11.16</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">383.11</td><td colspan="1" rowspan="1">26.82</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">409.93</td><td colspan="1" rowspan="1">28.69</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">438.62</td><td colspan="1" rowspan="1">39.48</td></tr><tr><td colspan="1" rowspan="1">六</td><td colspan="1" rowspan="1">扩大系数</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">478.10</td><td colspan="1" rowspan="1">47.81</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">525.91</td></tr></table>

<table><tr><td colspan="6" rowspan="1">彩条旗围护</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="3" rowspan="1">柳笆栅栏</td><td colspan="1" rowspan="1">单价编号</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="3" rowspan="1">07037</td><td colspan="1" rowspan="1">定额单位</td><td colspan="1" rowspan="1">100m</td></tr><tr><td colspan="6" rowspan="1">工作内容：栽桩、人工束捆、加横档</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">337.91</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">328.07</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">156.31</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">24.5</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">156.31</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">171.76</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">101</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">121.20</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">镀锌铁丝8号</td><td colspan="1" rowspan="1">kg</td><td colspan="1" rowspan="1">6.8</td><td colspan="1" rowspan="1">6.70</td><td colspan="1" rowspan="1">45.56</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">其他材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">166.76</td><td colspan="1" rowspan="1">5.00</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">328.07</td><td colspan="1" rowspan="1">9.84</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">337.91</td><td colspan="1" rowspan="1">23.65</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">361.57</td><td colspan="1" rowspan="1">25.31</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">386.88</td><td colspan="1" rowspan="1">34.82</td></tr><tr><td colspan="1" rowspan="1">六</td><td colspan="1" rowspan="1">扩大系数</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">421.70</td><td colspan="1" rowspan="1">42.17</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">463.87</td></tr><tr><td colspan="6" rowspan="1">植生袋土拦挡</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="3" rowspan="1">植生袋装土（石）填筑</td><td colspan="1" rowspan="1">单价编号</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="3" rowspan="1">03056</td><td colspan="1" rowspan="1">定额单位</td><td colspan="1" rowspan="1">100m³</td></tr><tr><td colspan="6" rowspan="1">工作内容：装土、封包、堆筑</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">14501.95</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">14079.56</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7413.56</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">1162</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">7413.56</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6666.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植生袋</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">3300</td><td colspan="1" rowspan="1">2.00</td><td colspan="1" rowspan="1">6600.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">其他材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">6600.00</td><td colspan="1" rowspan="1">66.00</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">14079.56</td><td colspan="1" rowspan="1">422.39</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">14501.95</td><td colspan="1" rowspan="1">1015.14</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">15517.08</td><td colspan="1" rowspan="1">1086.20</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">16603.28</td><td colspan="1" rowspan="1">1494.30</td></tr><tr><td colspan="1" rowspan="1">六</td><td colspan="1" rowspan="1">扩大系数</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">18097.57</td><td colspan="1" rowspan="1">1809.76</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">19907.33</td></tr></table>

<table><tr><td colspan="6" rowspan="1">素土夯实</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="3" rowspan="1">人工夯实土方</td><td colspan="1" rowspan="1">单价编号</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="3" rowspan="1">01091</td><td colspan="1" rowspan="1">定额单位</td><td colspan="1" rowspan="1">100m</td></tr><tr><td colspan="6" rowspan="1">工作内容：平土、刨毛、分层夯实和清理杂物等</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2162.55</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2099.56</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2038.41</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">319.5</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">2038.41</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">61.15</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">零星材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">2038.41</td><td colspan="1" rowspan="1">61.15</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">2099.56</td><td colspan="1" rowspan="1">62.99</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">2162.55</td><td colspan="1" rowspan="1">108.13</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">2270.68</td><td colspan="1" rowspan="1">158.95</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">2429.62</td><td colspan="1" rowspan="1">218.67</td></tr><tr><td colspan="1" rowspan="1">六</td><td colspan="1" rowspan="1">扩大系数</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">2648.29</td><td colspan="1" rowspan="1">264.83</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2913.12</td></tr><tr><td colspan="6" rowspan="1">幼林抚育（第一年）</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="3" rowspan="1">幼林抚育（第一年）</td><td colspan="1" rowspan="1">单价编号</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="3" rowspan="1">08181</td><td colspan="1" rowspan="1">定额单位</td><td colspan="1" rowspan="1">1hm²·a</td></tr><tr><td colspan="5" rowspan="1">工作内容：松土、除草、培垄、定株、修枝、施肥、浇水、喷药等抚育工作</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">17998.24</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">17645.34</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">849.82</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">133.20</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">849.82</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">16795.52</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">水</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">1.88</td><td colspan="1" rowspan="1">4.70</td><td colspan="1" rowspan="1">8.85</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">农家肥</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">87.84</td><td colspan="1" rowspan="1">182.00</td><td colspan="1" rowspan="1">15986.88</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">其他材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">15995.73</td><td colspan="1" rowspan="1">799.79</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">17645.34</td><td colspan="1" rowspan="1">352.91</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">17998.24</td><td colspan="1" rowspan="1">1079.89</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">19078.14</td><td colspan="1" rowspan="1">1335.47</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">20413.61</td><td colspan="1" rowspan="1">1837.22</td></tr><tr><td colspan="1" rowspan="1">六</td><td colspan="1" rowspan="1">扩大系数</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">22250.83</td><td colspan="1" rowspan="1">2225.08</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">24475.92</td></tr></table>

<table><tr><td colspan="6" rowspan="1">幼林抚育（第二年）</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="3" rowspan="1">幼林抚育（第二年）</td><td colspan="1" rowspan="1">单价编号</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="3" rowspan="1">08182</td><td colspan="1" rowspan="1">定额单位</td><td colspan="1" rowspan="1">1hm²·a</td></tr><tr><td colspan="6" rowspan="1">工作内容：松土、除草、培垄、定株、修枝、施肥、浇水、喷药等抚育工作</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">12457.31</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">12213.05</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">660.97</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">103.60</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">660.97</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">11552.08</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">水</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">1.33</td><td colspan="1" rowspan="1">4.7</td><td colspan="1" rowspan="1">6.23</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">农家肥</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">61.59</td><td colspan="1" rowspan="1">182</td><td colspan="1" rowspan="1">11209.38</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">其他材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">11215.61</td><td colspan="1" rowspan="1">336.47</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">12213.05</td><td colspan="1" rowspan="1">244.26</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">12457.31</td><td colspan="1" rowspan="1">747.44</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">13204.75</td><td colspan="1" rowspan="1">924.33</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">14129.08</td><td colspan="1" rowspan="1">1271.62</td></tr><tr><td colspan="1" rowspan="1">六</td><td colspan="1" rowspan="1">扩大系数</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">15400.70</td><td colspan="1" rowspan="1">1540.07</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">16940.77</td></tr><tr><td colspan="6" rowspan="1">播撒草籽（狗牙根）</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="3" rowspan="1">直播种草撒播覆土</td><td colspan="1" rowspan="1">单价编号</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="3" rowspan="1">08081</td><td colspan="1" rowspan="1">定额单位</td><td colspan="1" rowspan="1">1hm²</td></tr><tr><td colspan="6" rowspan="1">工作内容：种子处理、人工撒播草籽、覆土</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7429.77</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7284.09</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">354.09</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">55.50</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">354.09</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6930.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">草籽</td><td colspan="1" rowspan="1">kg</td><td colspan="1" rowspan="1">110.00</td><td colspan="1" rowspan="1">60.00</td><td colspan="1" rowspan="1">6600.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">其它材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">6600.00</td><td colspan="1" rowspan="1">330.00</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">7284.09</td><td colspan="1" rowspan="1">145.68</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">7429.77</td><td colspan="1" rowspan="1">445.79</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">7875.56</td><td colspan="1" rowspan="1">551.29</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2741.20</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">草籽</td><td colspan="1" rowspan="1">kg</td><td colspan="1" rowspan="1">110</td><td colspan="1" rowspan="1">24.92</td><td colspan="1" rowspan="1">2741.20</td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">11168.05</td><td colspan="1" rowspan="1">1005.12</td></tr><tr><td colspan="1" rowspan="1">六</td><td colspan="1" rowspan="1">扩大系数</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">12173.17</td><td colspan="1" rowspan="1">1217.32</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13390.49</td></tr></table>

<table><tr><td colspan="6" rowspan="1">灌木种植（胡枝子）</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="3" rowspan="1">植苗造林（灌木）</td><td colspan="1" rowspan="1">单价编号</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="3" rowspan="1">08116</td><td colspan="1" rowspan="1">定额单位</td><td colspan="1" rowspan="1">100株</td></tr><tr><td colspan="6" rowspan="1">工作内容：挖坑、栽植、浇水、覆土、保墒、清理</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">567.90</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">556.76</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">32.54</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">5.10</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">32.54</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">524.23</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">水</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">0.84</td><td colspan="1" rowspan="1">4.70</td><td colspan="1" rowspan="1">3.95</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">灌木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">102</td><td colspan="1" rowspan="1">5.00</td><td colspan="1" rowspan="1">510.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">其它材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">513.95</td><td colspan="1" rowspan="1">10.28</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">556.76</td><td colspan="1" rowspan="1">11.14</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">567.90</td><td colspan="1" rowspan="1">34.07</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">601.97</td><td colspan="1" rowspan="1">42.14</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2060.40</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">灌木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">102</td><td colspan="1" rowspan="1">20.20</td><td colspan="1" rowspan="1">2060.40</td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">2704.51</td><td colspan="1" rowspan="1">243.41</td></tr><tr><td colspan="1" rowspan="1">六</td><td colspan="1" rowspan="1">扩大系数</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">2947.92</td><td colspan="1" rowspan="1">294.79</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3242.71</td></tr><tr><td colspan="6" rowspan="1">乔木种植（杉木）</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="3" rowspan="1">植苗造林（乔木）</td><td colspan="1" rowspan="1">单价编号</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="3" rowspan="1">08110</td><td colspan="1" rowspan="1">定额单位</td><td colspan="1" rowspan="1">100株</td></tr><tr><td colspan="6" rowspan="1">工作内容：挖坑、栽植、浇水、覆土、保墒、清理</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1691.50</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1658.34</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">70.82</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">11.10</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">70.82</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1587.52</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">水</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">2.4</td><td colspan="1" rowspan="1">4.70</td><td colspan="1" rowspan="1">11.28</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">乔木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">102</td><td colspan="1" rowspan="1">15.00</td><td colspan="1" rowspan="1">1530.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">其它材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">1691.50</td><td colspan="1" rowspan="1">46.24</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">1658.34</td><td colspan="1" rowspan="1">33.17</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">1691.50</td><td colspan="1" rowspan="1">101.49</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">1792.99</td><td colspan="1" rowspan="1">125.51</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3417.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">乔木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">102</td><td colspan="1" rowspan="1">33.50</td><td colspan="1" rowspan="1">3417.00</td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">5335.50</td><td colspan="1" rowspan="1">480.20</td></tr><tr><td colspan="1" rowspan="1">六</td><td colspan="1" rowspan="1">扩大系数</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">5815.70</td><td colspan="1" rowspan="1">581.57</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6397.27</td></tr></table>

<table><tr><td colspan="6" rowspan="1">园地恢复</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="2" rowspan="1">全面整地</td><td colspan="1" rowspan="1">单价编号</td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="2" rowspan="1">水保概 08063</td><td colspan="1" rowspan="1">定额单位</td><td colspan="2" rowspan="1">1hm²</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="5" rowspan="1">施工方法：人工施肥，拖拉机牵引铧犁耕翻地。</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">11882.42</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">11649.43</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">121.22</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">19</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">121.22</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">11311.30</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">农家肥</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">55</td><td colspan="1" rowspan="1">182.00</td><td colspan="1" rowspan="1">10010.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">其他材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">10010.00</td><td colspan="1" rowspan="1">1301.30</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">机械使用费</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">216.91</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">拖拉机 37kW</td><td colspan="1" rowspan="1">台时</td><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">27.11</td><td colspan="1" rowspan="1">216.91</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">11649.43</td><td colspan="1" rowspan="1">232.99</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">11882.42</td><td colspan="1" rowspan="1">594.12</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">12476.54</td><td colspan="1" rowspan="1">873.36</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">23.80</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">柴油</td><td colspan="1" rowspan="1">kg</td><td colspan="1" rowspan="1">4.4</td><td colspan="1" rowspan="1">5.41</td><td colspan="1" rowspan="1">23.80</td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">13373.70</td><td colspan="1" rowspan="1">1203.63</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">扩大</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">14577.34</td><td colspan="1" rowspan="1">1457.73</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">16035.03</td></tr><tr><td colspan="6" rowspan="1">耕地恢复</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="2" rowspan="1">全面整地</td><td colspan="1" rowspan="1">单价编号</td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="2" rowspan="1">水保概 08063</td><td colspan="1" rowspan="1">定额单位</td><td colspan="2" rowspan="1">1hm2</td></tr><tr><td colspan="6" rowspan="1">施工方法：人工施肥，拖拉机牵引铧犁耕翻地。</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13980.15</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13706.03</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">121.22</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">19</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">121.22</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13367.90</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">农家肥</td><td colspan="1" rowspan="1">m3</td><td colspan="1" rowspan="1">65</td><td colspan="1" rowspan="1">182.00</td><td colspan="1" rowspan="1">11830.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">其他材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">11830.00</td><td colspan="1" rowspan="1">1537.90</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">机械使用费</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">216.91</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">拖拉机 37kW</td><td colspan="1" rowspan="1">台时</td><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">27.11</td><td colspan="1" rowspan="1">216.91</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">13706.03</td><td colspan="1" rowspan="1">274.12</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">13980.15</td><td colspan="1" rowspan="1">699.01</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">14679.16</td><td colspan="1" rowspan="1">1027.54</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">23.80</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">柴油</td><td colspan="1" rowspan="1">kg</td><td colspan="1" rowspan="1">4.4</td><td colspan="1" rowspan="1">5.41</td><td colspan="1" rowspan="1">23.80</td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">15730.51</td><td colspan="1" rowspan="1">1415.75</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">扩大</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">17146.25</td><td colspan="1" rowspan="1">1714.63</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">18860.83</td></tr></table>

## （2）浙江省

<table><tr><td rowspan=1 colspan=6>表土剥离</td></tr><tr><td rowspan=1 colspan=1>工程名称</td><td rowspan=1 colspan=3>机械剥离表层腐殖土</td><td rowspan=1 colspan=1>单价编号</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>定额编号</td><td rowspan=1 colspan=3>01162</td><td rowspan=1 colspan=1>定额单位</td><td rowspan=1 colspan=1>100m²</td></tr><tr><td rowspan=1 colspan=6>工作内容：表层土剥离</td></tr><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>名称及规格</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>单价（元）</td><td rowspan=1 colspan=1>合计（元）</td></tr><tr><td rowspan=1 colspan=1>二</td><td rowspan=1 colspan=1>直接费</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>51.42</td></tr><tr><td rowspan=1 colspan=1>(一)</td><td rowspan=1 colspan=1>基本直接费</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>49.92</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>人工费</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.47</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>人工</td><td rowspan=1 colspan=1>工时</td><td rowspan=1 colspan=1>0.7</td><td rowspan=1 colspan=1>6.38</td><td rowspan=1 colspan=1>4.47</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>材料费</td><td rowspan=1 colspan=1>元</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>7.25</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>零星材料费</td><td rowspan=1 colspan=1>%</td><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=1>42.67</td><td rowspan=1 colspan=1>7.25</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>机械使用费</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>38.20</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>推土机 74kW</td><td rowspan=1 colspan=1>台时</td><td rowspan=1 colspan=1>0.49</td><td rowspan=1 colspan=1>77.96</td><td rowspan=1 colspan=1>38.20</td></tr><tr><td rowspan=1 colspan=1>(二)</td><td rowspan=1 colspan=1>其他直接费</td><td rowspan=1 colspan=1>%</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>49.92</td><td rowspan=1 colspan=1>1.50</td></tr><tr><td rowspan=1 colspan=1>二</td><td rowspan=1 colspan=1>间接费</td><td rowspan=1 colspan=1>%</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>51.42</td><td rowspan=1 colspan=1>2.57</td></tr><tr><td rowspan=1 colspan=1>三</td><td rowspan=1 colspan=1>利润</td><td rowspan=1 colspan=1>%</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>53.99</td><td rowspan=1 colspan=1>3.78</td></tr><tr><td rowspan=1 colspan=1>四</td><td rowspan=1 colspan=1>材料补差</td><td rowspan=1 colspan=1>元</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>45.49</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>柴油</td><td rowspan=1 colspan=1>kg</td><td rowspan=1 colspan=1>8.60</td><td rowspan=1 colspan=1>5.29</td><td rowspan=1 colspan=1>45.49</td></tr><tr><td rowspan=1 colspan=1>五</td><td rowspan=1 colspan=1>税金</td><td rowspan=1 colspan=1>%</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>103.26</td><td rowspan=1 colspan=1>9.29</td></tr><tr><td rowspan=1 colspan=1>六</td><td rowspan=1 colspan=1>扩大系数</td><td rowspan=1 colspan=1>%</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>112.55</td><td rowspan=1 colspan=1>11.26</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>119.26</td></tr></table>

<table><tr><td colspan="6" rowspan="1">表土回覆</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="3" rowspan="1">74kW推土机推土</td><td colspan="1" rowspan="1">单价编号</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="3" rowspan="1">01173</td><td colspan="1" rowspan="1">定额单位</td><td colspan="1" rowspan="1">100m³</td></tr><tr><td colspan="6" rowspan="1">工作内容：推松、运送、卸除、拖平、空回</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">195.53</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">189.83</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">19.78</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">3.1</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">19.78</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">18.81</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">零星材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1">171.02</td><td colspan="1" rowspan="1">18.81</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">机械使用费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">151.24</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">推土机 74kW</td><td colspan="1" rowspan="1">台时</td><td colspan="1" rowspan="1">1.94</td><td colspan="1" rowspan="1">77.96</td><td colspan="1" rowspan="1">151.24</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">189.83</td><td colspan="1" rowspan="1">5.69</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">195.53</td><td colspan="1" rowspan="1">9.78</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">205.30</td><td colspan="1" rowspan="1">14.37</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">45.49</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">柴油</td><td colspan="1" rowspan="1">kg</td><td colspan="1" rowspan="1">8.60</td><td colspan="1" rowspan="1">5.29</td><td colspan="1" rowspan="1">45.49</td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">265.17</td><td colspan="1" rowspan="1">23.87</td></tr><tr><td colspan="1" rowspan="1">六</td><td colspan="1" rowspan="1">扩大系数</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">289.03</td><td colspan="1" rowspan="1">28.90</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">317.94</td></tr><tr><td colspan="6" rowspan="1">穴状整地</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="3" rowspan="1">穴状整地 机械挖坑</td><td colspan="1" rowspan="1">单价编号</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="3" rowspan="1">08042</td><td colspan="1" rowspan="1">定额单位</td><td colspan="1" rowspan="1">100个</td></tr><tr><td colspan="6" rowspan="1">工作内容：放线、挖坑</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价(元)</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">32.37</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">31.43</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.28</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">1.28</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.92</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">零星材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">30.51</td><td colspan="1" rowspan="1">0.92</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">机械使用费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">29.23</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">便携式挖坑机 5kW</td><td colspan="1" rowspan="1">台时</td><td colspan="1" rowspan="1">1.0</td><td colspan="1" rowspan="1">29.23</td><td colspan="1" rowspan="1">29.23</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">31.43</td><td colspan="1" rowspan="1">0.94</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">32.37</td><td colspan="1" rowspan="1">1.62</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">33.99</td><td colspan="1" rowspan="1">2.38</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">36.37</td><td colspan="1" rowspan="1">3.27</td></tr><tr><td colspan="1" rowspan="1">六</td><td colspan="1" rowspan="1">扩大系数</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">39.64</td><td colspan="1" rowspan="1">3.96</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">43.60</td></tr></table>

<table><tr><td colspan="6" rowspan="1">土地整治</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="3" rowspan="1">全面整地 机械施工</td><td colspan="1" rowspan="1">单价编号</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="3" rowspan="1">08063</td><td colspan="1" rowspan="1">定额单位</td><td colspan="1" rowspan="1">1hm²</td></tr><tr><td colspan="6" rowspan="1">工作内容：人工施肥，拖拉机牵引铧犁耕翻地</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">10873.90</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">10660.68</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">121.22</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">19</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">121.22</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">10322.55</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">农家肥</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">45</td><td colspan="1" rowspan="1">203.00</td><td colspan="1" rowspan="1">9135.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">其他材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">9135.00</td><td colspan="1" rowspan="1">1187.55</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">机械使用费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">216.91</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">拖拉机 37kW</td><td colspan="1" rowspan="1">台时</td><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">27.11</td><td colspan="1" rowspan="1">216.91</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">10660.68</td><td colspan="1" rowspan="1">213.21</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">10873.90</td><td colspan="1" rowspan="1">543.69</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">11417.59</td><td colspan="1" rowspan="1">799.23</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">23.28</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">柴油</td><td colspan="1" rowspan="1">kg</td><td colspan="1" rowspan="1">4.40</td><td colspan="1" rowspan="1">5.29</td><td colspan="1" rowspan="1">23.28</td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">12240.10</td><td colspan="1" rowspan="1">1101.61</td></tr><tr><td colspan="1" rowspan="1">六</td><td colspan="1" rowspan="1">扩大系数</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">13341.71</td><td colspan="1" rowspan="1">1334.17</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">14675.88</td></tr><tr><td colspan="6" rowspan="1">人工挖排水沟、截水沟</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="3" rowspan="1">人工挖沟槽</td><td colspan="1" rowspan="1">单价编号</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="3" rowspan="1">01007</td><td colspan="1" rowspan="1">定额单位</td><td colspan="1" rowspan="1">100m³</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="4" rowspan="1">工作内容：挖槽、抛土并倒运到槽边两侧0.5m以外，修整底、边</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">676.18</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">656.48</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">637.36</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">99.9</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">637.36</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">19.12</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">零星材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">637.36</td><td colspan="1" rowspan="1">19.12</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">656.48</td><td colspan="1" rowspan="1">19.69</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">676.18</td><td colspan="1" rowspan="1">33.81</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">709.99</td><td colspan="1" rowspan="1">49.70</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">759.69</td><td colspan="1" rowspan="1">68.37</td></tr><tr><td colspan="1" rowspan="1">六</td><td colspan="1" rowspan="1">扩大系数</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">828.06</td><td colspan="1" rowspan="1">82.81</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">910.86</td></tr></table>

<table><tr><td colspan="6" rowspan="1">密目网苫盖</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="3" rowspan="1">铺塑料薄膜</td><td colspan="1" rowspan="1">单价编号</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="3" rowspan="1">03005</td><td colspan="1" rowspan="1">定额单位</td><td colspan="1" rowspan="1">100m²</td></tr><tr><td colspan="6" rowspan="1">工作内容：场内运输、铺设、搭接</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量/费率</td><td colspan="1" rowspan="1">单价/取费基础</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">324.33</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">314.89</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">63.80</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">63.80</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">251.09</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网</td><td colspan="1" rowspan="1">m2</td><td colspan="1" rowspan="1">113</td><td colspan="1" rowspan="1">2.20</td><td colspan="1" rowspan="1">248.60</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">其他材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">248.60</td><td colspan="1" rowspan="1">2.49</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">314.89</td><td colspan="1" rowspan="1">9.45</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">324.33</td><td colspan="1" rowspan="1">22.70</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">347.04</td><td colspan="1" rowspan="1">24.29</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">371.33</td><td colspan="1" rowspan="1">33.42</td></tr><tr><td colspan="1" rowspan="1">六</td><td colspan="1" rowspan="1">扩大系数</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">404.75</td><td colspan="1" rowspan="1">40.47</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">445.22</td></tr><tr><td colspan="6" rowspan="1">铺设彩条布</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="3" rowspan="1">铺塑料薄膜</td><td colspan="1" rowspan="1">单价编号</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="3" rowspan="1">03005</td><td colspan="1" rowspan="1">定额单位</td><td colspan="1" rowspan="1">100m²</td></tr><tr><td colspan="6" rowspan="1">工作内容：场内运输、铺设、搭接</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量/费率</td><td colspan="1" rowspan="1">单价/取费基础</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">359.60</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">349.13</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">63.80</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">63.80</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">285.33</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">113</td><td colspan="1" rowspan="1">2.50</td><td colspan="1" rowspan="1">282.50</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">其他材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">282.50</td><td colspan="1" rowspan="1">2.83</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">349.13</td><td colspan="1" rowspan="1">10.47</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">359.60</td><td colspan="1" rowspan="1">25.17</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">384.77</td><td colspan="1" rowspan="1">26.93</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">411.70</td><td colspan="1" rowspan="1">37.05</td></tr><tr><td colspan="1" rowspan="1">六</td><td colspan="1" rowspan="1">扩大系数</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">448.76</td><td colspan="1" rowspan="1">44.88</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">493.63</td></tr></table>

<table><tr><td colspan="6" rowspan="1">彩条旗围护</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="3" rowspan="1">柳笆栅栏</td><td colspan="1" rowspan="1">单价编号</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="3" rowspan="1">07037</td><td colspan="1" rowspan="1">定额单位</td><td colspan="1" rowspan="1">100m</td></tr><tr><td colspan="6" rowspan="1">工作内容：栽桩、人工束捆、加横档</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">317.93</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">308.67</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">156.31</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">24.5</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">156.31</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">152.36</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">101</td><td colspan="1" rowspan="1">1.00</td><td colspan="1" rowspan="1">101.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">镀锌铁丝8号</td><td colspan="1" rowspan="1">kg</td><td colspan="1" rowspan="1">6.8</td><td colspan="1" rowspan="1">6.90</td><td colspan="1" rowspan="1">46.92</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">其他材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">147.92</td><td colspan="1" rowspan="1">4.44</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">308.67</td><td colspan="1" rowspan="1">9.26</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">317.93</td><td colspan="1" rowspan="1">22.25</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">340.18</td><td colspan="1" rowspan="1">23.81</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">364.00</td><td colspan="1" rowspan="1">32.76</td></tr><tr><td colspan="1" rowspan="1">六</td><td colspan="1" rowspan="1">扩大系数</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">396.75</td><td colspan="1" rowspan="1">39.68</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">436.43</td></tr><tr><td colspan="6" rowspan="1">植生袋土拦挡</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="3" rowspan="1">植生袋装土（石）填筑</td><td colspan="1" rowspan="1">单价编号</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="3" rowspan="1">03056</td><td colspan="1" rowspan="1">定额单位</td><td colspan="1" rowspan="1">100m³</td></tr><tr><td colspan="6" rowspan="1">工作内容：装土、封包、堆筑</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">14501.95</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">14079.56</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7413.56</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">1162</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">7413.56</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6666.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植生袋</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">3300</td><td colspan="1" rowspan="1">2.00</td><td colspan="1" rowspan="1">6600.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">其他材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">6600.00</td><td colspan="1" rowspan="1">66.00</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">14079.56</td><td colspan="1" rowspan="1">422.39</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">14501.95</td><td colspan="1" rowspan="1">1015.14</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">15517.08</td><td colspan="1" rowspan="1">1086.20</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">16603.28</td><td colspan="1" rowspan="1">1494.30</td></tr><tr><td colspan="1" rowspan="1">六</td><td colspan="1" rowspan="1">扩大系数</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">18097.57</td><td colspan="1" rowspan="1">1809.76</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">19907.33</td></tr></table>

<table><tr><td colspan="6" rowspan="1">素土夯实</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="3" rowspan="1">人工夯实土方</td><td colspan="1" rowspan="1">单价编号</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="3" rowspan="1">01091</td><td colspan="1" rowspan="1">定额单位</td><td colspan="1" rowspan="1">100m</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="5" rowspan="1">工作内容：平土、刨毛、分层夯实和清理杂物等</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2162.55</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2099.56</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2038.41</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">319.5</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">2038.41</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">61.15</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">零星材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">2038.41</td><td colspan="1" rowspan="1">61.15</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">2099.56</td><td colspan="1" rowspan="1">62.99</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">2162.55</td><td colspan="1" rowspan="1">108.13</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">2270.68</td><td colspan="1" rowspan="1">158.95</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">2429.62</td><td colspan="1" rowspan="1">218.67</td></tr><tr><td colspan="1" rowspan="1">六</td><td colspan="1" rowspan="1">扩大系数</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">2648.29</td><td colspan="1" rowspan="1">264.83</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2913.12</td></tr><tr><td colspan="6" rowspan="1">幼林抚育（第一年）</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="3" rowspan="1">幼林抚育（第一年）</td><td colspan="1" rowspan="1">单价编号</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="3" rowspan="1">08181</td><td colspan="1" rowspan="1">定额单位</td><td colspan="1" rowspan="1">1hm²·a</td></tr><tr><td colspan="5" rowspan="1">工作内容：松土、除草、培垄、定株、修枝、施肥、浇水、喷药等抚育工作</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">19974.26</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">19582.61</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">849.82</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">133.20</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">849.82</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">18732.79</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">水</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">1.88</td><td colspan="1" rowspan="1">4.90</td><td colspan="1" rowspan="1">9.23</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">农家肥</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">87.84</td><td colspan="1" rowspan="1">203.00</td><td colspan="1" rowspan="1">17831.52</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">其他材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">17840.75</td><td colspan="1" rowspan="1">892.04</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">19582.61</td><td colspan="1" rowspan="1">391.65</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">19974.26</td><td colspan="1" rowspan="1">1198.46</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">21172.71</td><td colspan="1" rowspan="1">1482.09</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">22654.80</td><td colspan="1" rowspan="1">2038.93</td></tr><tr><td colspan="1" rowspan="1">六</td><td colspan="1" rowspan="1">扩大系数</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">24693.73</td><td colspan="1" rowspan="1">2469.37</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">27163.11</td></tr></table>

<table><tr><td colspan="6" rowspan="1">幼林抚育（第二年）</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="3" rowspan="1">幼林抚育（第二年）</td><td colspan="1" rowspan="1">单价编号</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="3" rowspan="1">08182</td><td colspan="1" rowspan="1">定额单位</td><td colspan="1" rowspan="1">1hm²·a</td></tr><tr><td colspan="6" rowspan="1">工作内容：松土、除草、培垄、定株、修枝、施肥、浇水、喷药等抚育工作</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13816.42</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13545.51</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">660.97</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">103.60</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">660.97</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">12884.55</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">水</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">1.33</td><td colspan="1" rowspan="1">4.9</td><td colspan="1" rowspan="1">6.50</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">农家肥</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">61.59</td><td colspan="1" rowspan="1">203</td><td colspan="1" rowspan="1">12502.77</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">其他材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">12509.27</td><td colspan="1" rowspan="1">375.28</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">13545.51</td><td colspan="1" rowspan="1">270.91</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">13816.42</td><td colspan="1" rowspan="1">828.99</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">14645.41</td><td colspan="1" rowspan="1">1025.18</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">15670.59</td><td colspan="1" rowspan="1">1410.35</td></tr><tr><td colspan="1" rowspan="1">六</td><td colspan="1" rowspan="1">扩大系数</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">17080.94</td><td colspan="1" rowspan="1">1708.09</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">18789.03</td></tr><tr><td colspan="6" rowspan="1">播撒草籽（狗牙根）</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="3" rowspan="1">直播种草撒播覆土</td><td colspan="1" rowspan="1">单价编号</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="3" rowspan="1">08081</td><td colspan="1" rowspan="1">定额单位</td><td colspan="1" rowspan="1">1hm²</td></tr><tr><td colspan="6" rowspan="1">工作内容：种子处理、人工撒播草籽、覆土</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7429.77</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7284.09</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">354.09</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">55.50</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">354.09</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6930.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">草籽</td><td colspan="1" rowspan="1">kg</td><td colspan="1" rowspan="1">110.00</td><td colspan="1" rowspan="1">60.00</td><td colspan="1" rowspan="1">6600.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">其它材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">6600.00</td><td colspan="1" rowspan="1">330.00</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">7284.09</td><td colspan="1" rowspan="1">145.68</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">7429.77</td><td colspan="1" rowspan="1">445.79</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">7875.56</td><td colspan="1" rowspan="1">551.29</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2940.30</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">草籽</td><td colspan="1" rowspan="1">kg</td><td colspan="1" rowspan="1">110</td><td colspan="1" rowspan="1">26.73</td><td colspan="1" rowspan="1">2940.30</td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">11367.15</td><td colspan="1" rowspan="1">1023.04</td></tr><tr><td colspan="1" rowspan="1">六</td><td colspan="1" rowspan="1">扩大系数</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">12390.19</td><td colspan="1" rowspan="1">1239.02</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13629.21</td></tr></table>

<table><tr><td colspan="6" rowspan="1">灌木种植（胡枝子）</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="3" rowspan="1">植苗造林（灌木）</td><td colspan="1" rowspan="1">单价编号</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="3" rowspan="1">08116</td><td colspan="1" rowspan="1">定额单位</td><td colspan="1" rowspan="1">100株</td></tr><tr><td colspan="6" rowspan="1">工作内容：挖坑、栽植、浇水、覆土、保墒、清理</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">568.08</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">556.94</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">32.54</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">5.10</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">32.54</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">524.40</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">水</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">0.84</td><td colspan="1" rowspan="1">4.90</td><td colspan="1" rowspan="1">4.12</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">灌木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">102</td><td colspan="1" rowspan="1">5.00</td><td colspan="1" rowspan="1">510.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">其它材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">514.12</td><td colspan="1" rowspan="1">10.28</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">556.94</td><td colspan="1" rowspan="1">11.14</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">568.08</td><td colspan="1" rowspan="1">34.08</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">602.16</td><td colspan="1" rowspan="1">42.15</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2284.80</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">灌木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">102</td><td colspan="1" rowspan="1">22.40</td><td colspan="1" rowspan="1">2284.80</td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">2929.11</td><td colspan="1" rowspan="1">263.62</td></tr><tr><td colspan="1" rowspan="1">六</td><td colspan="1" rowspan="1">扩大系数</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">3192.73</td><td colspan="1" rowspan="1">319.27</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3512.00</td></tr><tr><td colspan="6" rowspan="1">乔木种植（杉木）</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="3" rowspan="1">植苗造林（乔木）</td><td colspan="1" rowspan="1">单价编号</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="3" rowspan="1">08110</td><td colspan="1" rowspan="1">定额单位</td><td colspan="1" rowspan="1">100株</td></tr><tr><td colspan="6" rowspan="1">工作内容：挖坑、栽植、浇水、覆土、保墒、清理</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1692.01</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1658.83</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">70.82</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">11.10</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">70.82</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1588.01</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">水</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">2.4</td><td colspan="1" rowspan="1">4.90</td><td colspan="1" rowspan="1">11.76</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">乔木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">102</td><td colspan="1" rowspan="1">15.00</td><td colspan="1" rowspan="1">1530.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">其它材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">1692.01</td><td colspan="1" rowspan="1">46.25</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">1658.83</td><td colspan="1" rowspan="1">33.18</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">1692.01</td><td colspan="1" rowspan="1">101.52</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">1793.53</td><td colspan="1" rowspan="1">125.55</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3672.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">乔木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">102</td><td colspan="1" rowspan="1">36.00</td><td colspan="1" rowspan="1">3672.00</td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">5591.07</td><td colspan="1" rowspan="1">503.20</td></tr><tr><td colspan="1" rowspan="1">六</td><td colspan="1" rowspan="1">扩大系数</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">6094.27</td><td colspan="1" rowspan="1">609.43</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6703.70</td></tr></table>

<table><tr><td colspan="6" rowspan="1">园地恢复</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="2" rowspan="1">全面整地</td><td colspan="1" rowspan="1">单价编号</td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="2" rowspan="1">水保概 08063</td><td colspan="1" rowspan="1">定额单位</td><td colspan="2" rowspan="1">1hm²</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="5" rowspan="1">施工方法：人工施肥，拖拉机牵引铧犁耕翻地。</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13213.67</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">12954.58</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">121.22</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">19</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">121.22</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">12616.45</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">农家肥</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">55</td><td colspan="1" rowspan="1">203.00</td><td colspan="1" rowspan="1">11165.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">其他材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">11165.00</td><td colspan="1" rowspan="1">1451.45</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">机械使用费</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">216.91</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">拖拉机 37kW</td><td colspan="1" rowspan="1">台时</td><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">27.11</td><td colspan="1" rowspan="1">216.91</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">12954.58</td><td colspan="1" rowspan="1">259.09</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">13213.67</td><td colspan="1" rowspan="1">660.68</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">13874.36</td><td colspan="1" rowspan="1">971.21</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">23.28</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">柴油</td><td colspan="1" rowspan="1">kg</td><td colspan="1" rowspan="1">4.4</td><td colspan="1" rowspan="1">5.29</td><td colspan="1" rowspan="1">23.28</td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">14868.84</td><td colspan="1" rowspan="1">1338.20</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">扩大</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">16207.03</td><td colspan="1" rowspan="1">1620.70</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">16035.03</td></tr><tr><td colspan="6" rowspan="1">耕地恢复</td></tr><tr><td colspan="1" rowspan="1">工程名称</td><td colspan="2" rowspan="1">全面整地</td><td colspan="1" rowspan="1">单价编号</td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">定额编号</td><td colspan="2" rowspan="1">水保概 08063</td><td colspan="1" rowspan="1">定额单位</td><td colspan="2" rowspan="1">1hm2</td></tr><tr><td colspan="6" rowspan="1">施工方法：人工施肥，拖拉机牵引铧犁耕翻地。</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称及规格</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（元）</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">15553.45</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">基本直接费</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">15248.48</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">121.22</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">人工</td><td colspan="1" rowspan="1">工时</td><td colspan="1" rowspan="1">19</td><td colspan="1" rowspan="1">6.38</td><td colspan="1" rowspan="1">121.22</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">14910.35</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">农家肥</td><td colspan="1" rowspan="1">m3</td><td colspan="1" rowspan="1">65</td><td colspan="1" rowspan="1">203.00</td><td colspan="1" rowspan="1">13195.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">其他材料费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">13195.00</td><td colspan="1" rowspan="1">1715.35</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">机械使用费</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">216.91</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">拖拉机 37kW</td><td colspan="1" rowspan="1">台时</td><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">27.11</td><td colspan="1" rowspan="1">216.91</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">15248.48</td><td colspan="1" rowspan="1">304.97</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">15553.45</td><td colspan="1" rowspan="1">777.67</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">16331.12</td><td colspan="1" rowspan="1">1143.18</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">23.28</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">柴油</td><td colspan="1" rowspan="1">kg</td><td colspan="1" rowspan="1">4.4</td><td colspan="1" rowspan="1">5.29</td><td colspan="1" rowspan="1">23.28</td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">17497.58</td><td colspan="1" rowspan="1">1574.78</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">扩大</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">19072.36</td><td colspan="1" rowspan="1">1907.24</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1">元</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">18860.83</td></tr></table>

# 附 件

附 图