---
zone: "C"
title: "浙江特高压交流环网工程水土保持方案报告书"
doc_type: "应用范例（已批准水土保持方案）"
doc_type_class: "applied_example"
doc_number: "不适用"
issuing_body: "水利部"
publish_date: "待确认"
effective_date: "不适用"
status: "已批准"
superseded_by: "无"
supersedes: "无"
project_type: "输变电工程"
project_name: "浙江特高压交流环网工程水土保持方案报告书"
approval_level: "水利部"
approval_period: "待确认"
standard_system_at_approval: "待确认"
approval_basis_list: ["（1）《中华人民共和国水土保持法》（主席令第39 号，1991 年6 月29 日颁布，", "（2）《中华人民共和国电力法》（全国人大常委会，1995 年12 月28 日通过，2018", "（3）《浙江省水土保持条例》（浙江省人大常委会，2014 年9 月26 日通过，2020", "（1）《生产建设项目水土保持方案管理办法》（2023 年1 月17 日水利部令第53", "（2）《水利部办公厅关于做好国家级水土流失重点预防区和重点治理区落地上图", "（3）《水利部关于加强事中事后监管规范生产建设项目水土保持设施自主验收的", "（4）《水利部办公厅关于印发〈生产建设项目水土保持设施自主验收规程（试行）〉", "（5）《水利部办公厅关于印发〈生产建设项目水土保持技术文件编写和印制格式", "（6）《水利部办公厅关于印发生产建设项目水土保持监督管理办法的通知》（办", "（7）《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水", "（8）《水利部办公厅关于实施生产建设项目水土保持信用监管“两单”制度的通知》", "（9）《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办", "（10）《水利部办公厅关于印发生产建设项目水土保持问题分类和责任追究标准的", "（11）《水利部关于实施水土保持信用评价的意见》（办水保函〔2023〕359 号）；", "（12）《水利部办公厅关于印发生产建设项目水土保持方案审查要点的通知》（办", "（1）《生产建设项目水土保持技术标准》（GB50433-2018）；", "（2）《生产建设项目水土流失防治标准》（GB/T50434-2018）；", "（3）《水土保持工程调查与勘测标准》（GB/T51297-2018）；", "（4）《水土保持工程设计规范》（GB51018-2014）；", "（5）《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）；", "（6）《生产建设项目土壤流失量测算导则》（SL773-2018）；", "（7）《土壤侵蚀分类分级标准》（SL190-2007）；", "（8）《水利水电工程制图标准水土保持图》（SL73.6-2015）；", "（9）《输变电项目水土保持技术规范》（SL640-2013）；", "（10）《特高压输变电工程水土保持方案内容深度规定》（DL/T5530-2017）；", "（11）《土地利用现状分类》（GB/T21010-2017）；", "（12）《防洪标准》（GB/T50201-2014）；", "（13）《水土保持监理规范》（SL523-2024）；", "（14）《表土剥离及其再利用技术要求》（GB/T45107-2024）；", "（15）《输变电工程水土保持技术规程第1 部分：水土保持方案》（Q/GDW", "《浙江特高压交流环网工程可行性研究报告》，主要包括：第一卷总报告，第四卷"]
superseded_basis: []
source_chapter_system: "老八章（GB 50433-2018 附录B）"
chapter_mapping: "verified"
chapter_relevance: []
topic_tags: ["表土堆存", "施工生产生活区", "施工道路", "水土保持投资及效益分析成果", "土石方平衡", "水土保持管理", "措施总体布局", "编制说明与估算成果", "土壤", "表土回覆", "效益分析", "水土流失防治责任范围及目标", "植被", "表土剥离保护", "水土保持敏感区及其他敏感区", "编制原则及依据", "土壤流失量预测", "项目组成及工程布置", "拆迁安置与专项设施改建（不涉及的不", "地貌", "防治区划分", "主体工程设计中具有水土保持功能工程的分析评价", "施工工艺与方法", "实施条件和成果", "建设方案与布局水土保持评价", "监测方法与频次", "防治目标", "工程占地", "主体工程选址水土保持评价", "施工组织", "表土就地保护", "监测内容", "自然概况", "弃渣场选址、堆置方案与级别", "水土流失防治责任范围", "地质", "水土流失危害分析", "设计水平年", "点位布设与监测设施", "工程占地评价"]
topic_weight: {"表土堆存": 47.2, "施工生产生活区": 28.0, "施工道路": 22.0, "水土保持投资及效益分析成果": 15.4, "土石方平衡": 13.7, "水土保持管理": 12.4, "措施总体布局": 12.1, "编制说明与估算成果": 11.1, "土壤": 9.6, "表土回覆": 9.2, "效益分析": 8.5, "水土流失防治责任范围及目标": 6.9, "植被": 6.4, "表土剥离保护": 6.4, "水土保持敏感区及其他敏感区": 6.0, "编制原则及依据": 5.9, "土壤流失量预测": 5.8, "项目组成及工程布置": 5.7, "拆迁安置与专项设施改建（不涉及的不": 5.7, "地貌": 5.1, "防治区划分": 5.1, "主体工程设计中具有水土保持功能工程的分析评价": 5.0, "施工工艺与方法": 5.0, "实施条件和成果": 4.8, "建设方案与布局水土保持评价": 4.6, "监测方法与频次": 4.3, "防治目标": 3.8, "工程占地": 3.8, "主体工程选址水土保持评价": 3.8, "施工组织": 3.7, "表土就地保护": 3.6, "监测内容": 3.6, "自然概况": 3.4, "弃渣场选址、堆置方案与级别": 3.3, "水土流失防治责任范围": 3.3, "地质": 2.9, "水土流失危害分析": 2.6, "设计水平年": 2.6, "点位布设与监测设施": 2.3, "工程占地评价": 2.2}
structure_summary: "老八章结构（GB 50433—2018 附录B）。一级章：1 综合说明 / 2 项目概况 / 3 项目水土保持评价 / 4 水土流失分析与预测 / 5 水土保持措施 / 6 水土保持监测 / 7 水土保持投资估算及效益分析 / 8 水土保持管理；全文表格约 132 个；全文约 350 页。"
usable_for: ["章节展开", "语言风格", "表格设计", "论证逻辑"]
not_usable_for: ["合规判断", "参数取值", "具体措施直接套用"]
compliance_relevance: "表达参考"
source_url: "http://www.mwr.gov.cn/fw/spgg/202605/P020260514794485729868.zip"
local_file: "本文件（方案原件 PDF 未保留，按库规约只存 md）"
downloaded_at: "2026-09-13"
---
> 本文件由已批准方案 PDF 转换而来，仅供**写作风格、章节展开方式、表格设计**参考。
>
> **不得用于合规判断**，不得引入其项目数据，不得因"曾经通过审批"推定其做法在当前标准下仍然合规。
> 章节结构为**老八章**（GB 50433-2018 附录B），与 2026 版新十章同号不同义。

## 目录结构（PDF 书签）

- 1综合说明
  - 1.1.项目简况
    - 1.1.1.项目基本情况
    - 1.1.2.项目前期工作进展情况
    - 1.1.3.自然简况
  - 1.2.编制依据
    - 1.2.1.法律法规
    - 1.2.2.部委规章、规范性文件
    - 1.2.3.技术标准
    - 1.2.4.技术资料
  - 1.3.设计水平年
  - 1.4.水土流失防治责任范围
  - 1.5.水土流失防治目标
    - 1.5.1.执行标准等级
    - 1.5.2.防治目标
  - 1.6.项目水土保持评价结论
    - 1.6.1.主体工程选址（线）评价
    - 1.6.2.建设方案与布局评价
  - 1.7.水土流失预测结果
  - 1.8.水土保持措施布设成果
    - 1.8.1.水土流失防治分区
    - 1.8.2.水土保持措施总体布局
      - 一、嘉兴变电站区
      - （1）站区
      - （2）进站道路区
      - （3）施工生产生活区
      - （4）站外供排水设施区
      - （5）站外电力设施区
      - （6）站外临时堆土区
      - 二、宁绍变电站区
      - （1）站区
      - （2）进站道路区
      - （3）施工生产生活区
      - （4）站外供排水设施区
      - （5）站外电力设施区
      - （6）站外临时堆土区
      - 三、温州变电站区
      - （1）站区
      - （2）进站道路区
      - （3）施工生产生活区
      - （4）站外供排水设施区
      - （5）站外电力设施区
      - （6）站外临时堆土区
      - 四、莲都变电站区
      - （1）变电站扩建区
      - （2）临时堆土场区
      - 五、GIL管廊工程区
      - （1）站区
      - （2）施工生产生活区
      - （3）站外供排水设施区
      - （4）站外电力设施区
      - （5）站外临时堆土区
      - 六、线路工程区
      - （1）塔基区
        - 1）塔基区（山丘）
        - 2）塔基区（平原）
      - （2）牵张场区
        - 1）牵张场区（山丘）
        - 2）牵张场区（平原）
      - （3）跨越施工场地区
      - （4）施工道路区
        - 1）施工道路区（山丘）
        - 2）施工道路区（平原）
  - 1.9.水土保持监测方案
  - 1.10.水土保持投资及效益分析成果
  - 1.11.结论
- 2项目概况
  - 2.1.项目组成及工程布置
    - 2.1.1.嘉兴变电站
    - 2.1.2.宁绍变电站
    - 2.1.3.温州变电站
    - 2.1.4.莲都变电站
    - 2.1.5.GIL管廊工程
      - 2.1.5.1.工程概况
      - 2.1.5.2.地理位置
      - 2.1.5.3.隧道工程
      - 2.1.5.4.北岸引接站工程
      - 2.1.5.5.南岸引接站工程
    - 2.1.6.线路工程
      - 2.1.6.1.线路路径方案
      - （1）1000kV交流线路
      - （2）迁改线路工程
      - 2.1.6.2.线路长度、地形及铁塔数量
      - 2.1.6.3.塔基概况
      - 2.1.6.4.基础结构型式
      - 2.1.6.5.主要交叉跨越
  - 2.2.施工组织
    - 2.2.1.施工场地布设
      - 2.2.1.1.嘉兴变电站施工场地布设
      - 2.2.1.2.宁绍变电站施工场地布设
      - 2.2.1.3.温州变电站施工场地布设
      - 2.2.1.4.莲都变电站施工场地布设
      - 2.2.1.5.GIL管廊工程施工场地布设
        - （1）北岸引接站
        - （2）南岸引接站
      - 2.2.1.6.线型工程施工场地布设
        - （1）塔基施工临时占地
        - （2）牵张场
        - （3）跨越施工场地
        - （4）材料站
        - （5）施工生活场地
    - 2.2.2.施工材料运输
      - 2.2.2.1.点型工程施工材料运输
      - 2.2.2.2.线型工程施工材料运输
      - 2.2.2.3.工程所需建筑材料
      - 2.2.2.4.材料来源及防治责任
    - 2.2.3.施工力能供应
    - 2.2.4.主要施工方法与施工工艺
      - 2.2.4.1.点型工程
        - （1）变电站工程
        - （2）GIL管廊工程
      - 2.2.4.2.线型工程
  - 2.3.工程占地
  - 2.4.土石方平衡
    - 2.4.1.点型工程土石方平衡
    - 2.4.2.线型工程土石方平衡
    - 2.4.3.表土剥离及利用情况
      - 2.4.3.1.点型工程
      - （1）嘉兴变电站
      - （2）宁绍变电站
      - （3）温州变电站
      - （4）莲都变电站
      - （5）GIL管廊工程
      - 2.4.3.2.线型工程
  - 2.5.拆迁（移民）安置及专项设施改（迁）建
    - 2.5.1.拆迁（移民）安置
    - 2.5.2.专项设施改（迁）建
  - 2.6.施工进度
  - 2.7.自然概况
    - 2.7.1.地质
    - 2.7.2.地貌
    - 2.7.3.气象
    - 2.7.4.水文
      - 2.7.4.1.嘉兴变电站
      - 2.7.4.2.宁绍变电站
      - 2.7.4.3.温州变电站
      - 2.7.4.4.莲都变电站
      - 2.7.4.5.GIL管廊工程
      - 2.7.4.6.输电线路跨越河流概况
    - 2.7.5.土壤
    - 2.7.6.植被
    - 2.7.7.水土保持敏感区
- 3项目水土保持评价
  - 3.1.工程选址（线）水土保持评价
    - 3.1.1.制约性因素分析
    - 3.1.2.特定水土流失类型区的特殊性分析
  - 3.2.建设方案与布局水土保持分析评价
    - 3.2.1.建设方案评价
    - 3.2.2.工程占地评价
    - 3.2.3.土石方平衡评价
      - （1）弃渣减量化、资源化评价
      - （2）工程土石方平衡分析评价
      - （3）土方调运合理性分析
      - （4）余土处置合理性分析
      - （5）借方来源可行性分析
      - （6）临时堆土的数量和位置
      - （7）可剥离表土量及表土保护利用分析评价
    - 3.2.4.取土场设置评价
    - 3.2.5.弃渣场设置评价
    - 3.2.6.站外临时堆土区设置评价
      - 3.2.6.1.嘉兴变电站站外临时堆土区设置评价
      - 3.2.6.2.宁绍变电站站外临时堆土区设置评价
      - 3.2.6.3.温州变电站站外临时堆土区设置评价
      - 3.2.6.4.GIL管廊工程站外临时堆土区设置评价
    - 3.2.7.施工方法与工艺评价
    - 3.2.8.主体工程设计中具有水土保持功能工程的评价
      - 3.2.8.1.嘉兴变电站具有的水土保持功能工程分析与评价
      - 3.2.8.2.宁绍变电站具有的水土保持功能工程分析与评价
      - 3.2.8.3.温州变电站具有的水土保持功能工程分析与评价
      - 3.2.8.4.莲都变电站具有的水土保持功能工程分析与评价
      - 3.2.8.5.GIL管廊工程具有的水土保持功能工程分析与评价
      - 3.2.8.6.线路工程具有的水土保持功能工程分析与评价
      - 3.2.8.7.主体工程设计的水土保持措施综合分析评价
  - 3.3.主体工程设计中水土保持措施界定
- 4水土流失分析与预测
  - 4.1.水土流失现状
    - 4.1.1.水土流失类型及强度
    - 4.1.2.项目区水土保持区划
    - 4.1.3.项目区土壤侵蚀模数背景值
    - 4.1.4.水土流失影响分析
    - 4.1.5.扰动地表、损毁植被面积
    - 4.1.6.废弃土（石、渣）量
  - 4.2.土壤流失量预测
    - 4.2.1.预测单元
    - 4.2.2.预测时段
    - 4.2.3.土壤侵蚀模数
    - 4.2.4.预测结果
  - 4.3.水土流失危害分析
  - 4.4.指导性意见
- 5水土保持措施
  - 5.1.防治区划分
    - 5.1.1.分区原则
    - 5.1.2.水土流失防治分区
  - 5.2.措施总体布局
    - 5.2.1.防治措施布设原则
    - 5.2.2.水土流失防治措施体系
      - 1）嘉兴变电站
      - 2）宁绍变电站
      - 3）温州变电站
      - 4）莲都变电站
      - 5）GIL管廊工程
      - 6）线路工程（包括交流线路、迁改线路）
  - 5.3.分区措施布设
    - 5.3.1.设计标准
    - 5.3.2.设计原则
    - 5.3.3.措施布设
      - 5.3.3.1.嘉兴变电站
        - （1）站区
        - （2）进站道路区
        - （3）施工生产生活区
        - （4）站外供排水设施区
        - （5）站外电力设施区
        - （6）站外临时堆土区
      - 5.3.3.2.宁绍变电站
        - （1）站区
        - （2）进站道路区
        - （3）施工生产生活区
        - （4）站外供排水设施区
        - （5）站外电力设施区
        - （6）站外临时堆土区
      - 5.3.3.3.温州变电站
        - （1）站区
        - （2）进站道路区
        - （3）施工生产生活区
        - （4）站外供排水设施区
        - （5）站外电力设施区
        - （6）站外临时堆土区
      - 5.3.3.4.莲都变电站
        - （1）变电站扩建区
        - （2）临时堆土场地区
      - 5.3.3.5.GIL管廊工程
        - （1）站区
        - （2）施工生产生活区
        - （3）站外供排水设施区
        - （4）站外电力设施区
        - （5）站外临时堆土区
      - 5.3.3.6.线路工程
        - （1）塔基区
          - 1）塔基区（山丘）
          - 2）塔基区（平原）
        - （2）牵张场区
          - 1）牵张场区（山丘）
          - 2）牵张场区（平原）
        - （3）跨越施工场地区
        - （4）施工道路区
          - 1）施工道路区（山丘）
          - 2）施工道路区（平原）
    - 5.3.4.防治措施工程量汇总
      - 表5.3-2 嘉兴变电站水土保持措施工程量汇总表
      - 表5.3-3 宁绍变电站水土保持措施工程量汇总表
      - 表5.3-4 温州变电站水土保持措施工程量汇总表
      - 表5.3-5 莲都变电站水土保持措施工程量汇总表
      - 表5.3-6 GIL管廊工程水土保持措施汇总表
      - 表5.3-7 线型工程水土保持措施汇总表
  - 5.4.施工要求
    - 5.4.1.施工原则
    - 5.4.2.施工组织形式
    - 5.4.3.主要水土保持工程施工方法与施工工艺
      - 5.4.3.1.表土剥离及回覆
      - 5.4.3.2.护坡工程
      - 5.4.3.3.截排水沟工程
      - 5.4.3.4.挡渣墙工程
      - 5.4.3.5.土地整治工程
      - 5.4.3.6.草籽播种及抚育管理
      - 5.4.3.7.乔、灌木种植及抚育管理
      - 5.4.3.8.密目网苫盖、植生袋装土拦挡、彩条布铺垫
      - 5.4.3.9.彩条旗限界
      - 5.4.3.10.泥浆沉淀池
    - 5.4.4.施工质量要求
    - 5.4.5.进度安排
- 6水土保持监测
  - 6.1.监测范围和时段
  - 6.2.监测内容和方法
    - 6.2.1.监测内容
    - 6.2.2.监测方法与频次
      - 6.2.2.1.监测方法
      - 6.2.2.2.监测频次
  - 6.3.点位布设
  - 6.4.实施条件和成果
    - 6.4.1.实施条件
    - 6.4.2.监测成果
- 7水土保持投资估算及效益分析
  - 7.1.投资估算
    - 7.1.1.编制原则及依据
      - 7.1.1.1.编制原则
      - 7.1.1.2.编制依据
    - 7.1.2.投资估算说明
      - 7.1.2.1.费用构成
      - 7.1.2.2.估算编制方法说明
    - 7.1.3.估算成果
      - 7.1.3.1.水土保持投资估算汇总
      - 7.1.3.2.分部工程估算表
        - （1）嘉兴市境内
        - （2）杭州市境内
        - （3）绍兴市境内
        - （4）宁波市境内
        - （5）台州市境内
        - （6）温州市境内
        - （6）丽水市境内
    - 7.1.4.独立费用估算表
    - 7.1.5.水土保持补偿费
    - 7.1.6.工程单价汇总
      - 表7.1-23 主体工程水土保持单价汇总表
      - 表7.1-24 方案设计的水土保持单价汇总表 单位：元
      - 表7.1-25 方案设计施工机械台时费汇总表 单位：元
    - 7.1.7.分年度投资
      - 表7.1-26 本工程水土保持投资分年度实施计划表 单位：万元
  - 7.2.效益分析
- 8水土保持管理
  - 8.1.组织管理
  - 8.2.后续设计
  - 8.3.水土保持监测
  - 8.4.水土保持监理
  - 8.5.水土保持施工
  - 8.6.水土保持设施验收

## 正文

<!-- p1 -->

I
中国电力工程顾问集团华东电力设计院有限公司
目录
1
1.1.
1.2.
1.3.
1.4.
1.5.
1.6.
1.7.
1.8.
1.9.
1.10.
1.11.
2
2.1.
2.2.
2.3.
2.4.
2.5.
2.6.
2.7.
3
3.1.
3.2.
3.3.
4
4.1.
4.2.

<!-- p2 -->

II
中国电力工程顾问集团华东电力设计院有限公司
4.3.
4.4.
4.5.
5
5.1.
5.2.
5.3.
5.4.
6
6.1.
6.2.
6.3.
6.4.
7
7.1.
7.2.
8
8.1.
8.2.
8.3.
8.4.
8.5.
8.6.
附表、附件、附图详见支持性文件目录

<!-- p3 -->

1. 综合说明
1
中国电力工程顾问集团华东电力设计院有限公司
1
综合说明
1.1.
项目简况
1.1.1. 项目基本情况
（1）项目建设必要性
浙江特高压交流环网工程（以下简称“本工程”）是国家“十四五”电力发展的重
要组成部分，是浙江践行能源安全新战略，打造安全高效、绿色低碳的能源体系，建设
以新能源为主体的新型电力系统，实现“碳达峰、碳中和”目标的重要举措，对于推动
浙江省乃至整个长三角地区的能源转型和经济社会发展具有重要意义。
浙江省能源局发布的《浙江省电网发展“十四五”规划》明确提出了要加快本工程
的实施，其建设将充分发挥大电网资源优化配置枢纽平台作用，多渠道拓展区外来电，
切实保障浙江电力安全可靠供应。
（2）项目组成及施工组织
本工程主要分为点型工程和线型工程。
点型工程包括：①嘉兴1000kV 变电站新建工程（以下简称“嘉兴变电站”）、②宁
绍1000kV 变电站新建工程（以下简称“宁绍变电站”）、③温州1000kV 变电站新建工
程（以下简称“温州变电站”）、④莲都1000kV 变电站间隔扩建工程（以下简称“莲都变
电站”）、⑤GIL 管廊工程（包括引接站工程及隧道工程，隧道穿越钱塘江）。
线型工程包括：⑥安吉~练塘双回π入嘉兴特1000kV 线路工程、⑦嘉兴~宁绍1000kV
线路工程、⑧宁绍~温州1000kV 线路工程、⑨温州~莲都1000kV 线路工程（⑥~⑨简称
为1000kV 线路工程），⑩迁改线路工程（即1000kV 线路工程沿线涉及的线路改造工
程）。
本工程建设内容均位于浙江省境内，点型工程中嘉兴变电站位于嘉兴市秀洲区新塍
镇；宁绍变电站位于宁波市余姚市马渚镇；温州变电站位于温州市永嘉县云岭乡；莲都
变电站位于丽水市莲都区联城镇；GIL 管廊工程北岸引接站位于嘉兴市海宁市盐官镇，
南岸引接站位于杭州市钱塘区临江街道；线型工程途经嘉兴市秀洲区、桐乡市、海宁市，
杭州市钱塘区、萧山区，绍兴市柯桥区、滨海新区、上虞区、嵊州市、新昌县，宁波市
余姚市，台州市天台县、临海市、仙居县、黄岩区，温州市永嘉县，丽水市青田县、莲
都区。本工程共计涉及7 个地市级行政区，18 个县（区）级行政区。项目地理位置图见
附图1-1。

<!-- p4 -->

1. 综合说明
2
中国电力工程顾问集团华东电力设计院有限公司
1）点型工程
①嘉兴变电站
主变压器容量远景6×3000MVA，本期2×3000MVA；1000kV 出线远景6 回，本期6
回；500kV 出线远景12 回，本期8 回。嘉兴变电站总征地面积18.36hm2，包括站区
17.25hm2，进站道路区1.11hm2。站区主要分为4 个区域，其中1000kV 交流配电装置区
位于站区南侧，主变无功配电装置区位于站区中部，500kV 交流配电装置区位于站区北
侧，站前区位于站区东南侧。站内绿化面积为10.00hm2。竖向布置采用平坡式布置，设
计标高为3.20m（1985 国家高程系，下同），为满足防洪要求，场地整体需购土25.17
万m3 进行填高，变电站场地内外根据高差情况布设钢筋混凝土挡土墙，同时该挡土墙
也作为站区围墙基础。进站道路由站址东侧洛油路引接，长度为1080m，边坡主要采用
植草护坡，部分采用悬臂式挡土墙。
站用水源取自洛油路市政供水管网，管线随进站道路敷设，不需新增施工临时占地，
该水源也用于施工用水。站内雨水通过雨水排水系统汇集后排入站址东侧还建河道，征
地红线外雨水排水管线长5m，雨水出口处配套布置八字排水口。站区生活污水经站内
生活污水处理设备处理达标后回用，不外排；事故油池收集的事故油由有资质的单位回
收处理，不外排。站外供排水设施占地面积共计0.02hm2，其中临时占地0.01hm2，永久
占地0.01hm2。站用电源由洛西110kV 变电站预留10kV 配电装置引接，新建线路全长
约8.09km，其中架空路径长5.52km，电缆路径长2.57km，新建电杆123 根。施工电源
由周边10kV 线路引接，架空线路长度为1.24km，新建电杆29 根。站外电力设施占地
面积共计1.74hm2，其中永久占地0.02hm2，临时占地1.72hm2。施工生产生活区于站外
布置，占地面积共3.00hm2。嘉兴变电站内布置1 处0.85hm2 的临时堆土场地，此外于
站外布置2 处站外临时堆土区，占地面积共2.00hm2。
嘉兴变电站占地面积共计25.12hm2，其中永久占地18.39hm2，临时占地6.73hm2。
②宁绍变电站
主变压器容量远景4×3000MVA，本期2×3000MVA；1000kV 出线远景8 回，本期4
回；500kV 出线远景8 回，本期8 回。宁绍变电站总征地面积16.38hm2，包括站区16.03hm2，
进站道路区0.35hm2。站区主要分为4 个区域，其中1000kV 交流配电装置区位于站区
南侧，主变无功配电装置区位于站区中部，500kV 交流配电装置区位于站区北侧，站前
区位于站区东侧。站内绿化面积为8.50hm2。竖向布置采用平坡式布置，设计标高为7.50m，

<!-- p5 -->

1. 综合说明
3
中国电力工程顾问集团华东电力设计院有限公司
工程整体挖填平衡。站址填方边坡最高约7m，总长度约600m，采用挡土墙、土工格栅
生态护坡进行支护。挖方边坡最高约14m，总长度约670m，部分区域采用挡土墙支护，
放坡区域坡面采取2.5m×2.5m 钢筋混凝土骨架+植草绿化护坡方案。进站道路由站址东
侧市政道路高夹线引接，长度为200m，边坡均为填方边坡，采用挡土墙、土工格栅生
态护坡进行支护，进站道路跨越“四联村3”河道需建设桥梁1 座。
站用水源自站址东侧现有市政供水管网通过DN100 管线引接，新建供水管线长度
约0.45km，该水源也用于施工用水。站内雨水通过雨水排水系统汇集后排入站址东侧“四
联村3”河道，站外雨水排水管线全长50m，雨水出口处配套布置八字排水口。此外站
区边坡雨水就近汇入“四联村3”河道及周边已有沟渠，进站道路雨水排入“四联村3”
河道。站区生活污水经站内生活污水处理设备处理达标后回用，不外排；事故油池收集
的事故油由有资质的单位回收处理，不外排。站外供排水设施占地面积共计0.12hm2，
其中临时占地0.11hm2，永久占地0.01hm2。站用电源由马渚110kV 变电站预留10kV 配
电装置引接，新建线路全长约8.20km，其中架空线路长度1.65km，电缆长度6.55km，
新建10kV 电杆36 根。施工电源由周边10kV 线路引接，电缆线路长度为0.29km。站外
电力设施占地面积共计4.77hm2，其中临时占地4.76hm2，永久占地0.01hm2。施工生产
生活区于站外布置，占地面积共4.00hm2。宁绍变电站内布置1 处1.00hm2 的临时堆土
场地，此外于站外布置1 处站外临时堆土区，占地面积1.10hm2。
宁绍变电站占地面积共计26.37hm2，其中永久占地16.40hm2，临时占地9.97hm2。
③温州变电站
主变压器容量远景4×3000MVA，本期2×3000MVA；1000kV 出线远景8 回，本期4
回；500kV 出线远景10 回，本期4 回。温州变电站总征地面积19.85hm2，包括站区
19.69hm2，进站道路0.16hm2。站区总平面按照四个功能分区规划布置：其中1000kV 交
流配电装置区站区南侧，主变无功配电装置区位于站区中部，500kV 交流配电装置区位
于站区北侧，站前区位于站区东侧。站内绿化面积为8.64hm2。竖向布置采用平坡式布
置，设计标高为640.2m，站址挖方边坡总长914m，最大挖方边坡高度37m，采用框格
植草护坡配合锚杆支护方式防护；填方边坡总长966m，最大填方边坡高度46m，采用
土工格栅的加筋土护坡防护，底部设置抗滑桩或挡土墙。温州变电站工程整体挖填平衡。
进站道路自乡道岭牌线引接，本工程新建道路长度70m，采用框格植草护坡进行边坡防
护。

<!-- p6 -->

1. 综合说明
4
中国电力工程顾问集团华东电力设计院有限公司
站用水源将南山水厂水源引接至云岭供水站，再从云岭供水站引水至站址内，需在
途中新建一处加压泵，供水管道总长度8.7km。施工水源在施工前期采用拉水方案，计
划从站址东侧云岭乡水厂内取水，运距约10km，待后期站外引水管线接通后，即可使
用该供水系统作为施工水源。站内排水采用雨污分流制，站区由东向西设置0.5%排水
坡度，站内雨水通过站内雨水口排入雨水管道，将雨水利用重力分别排水至站外北侧及
南侧的山间冲沟，站外北侧护坡汇水分别由截水沟、排水沟汇集后向北侧冲沟排放，南
侧护坡汇水汇集后向南侧冲沟排放；生活污水处理达标后贮存在地下回用水池内，平时
用于站内冲洗喷洒，不外排；事故油池收集的事故油由有资质的单位回收处理，不外排。
站外供排水设施区占地面积6.56hm2，永久占地0.03hm2，临时占地6.53hm2。站用电源
从35kV 岩坦变35kV 间隔接入，新建35kV 架空线路18.50km，电缆线路0.25km，新建
铁塔63基。施工电源自周边已建10kV云鹤L923线引接，新建10kV架空线路长度1.90km，
新建水泥杆30根。站外电力设施占地面积5.22hm2，永久占地0.63hm2，临时占地4.59hm2。
温州站于站外东侧布置2 处施工生产生活区，占地面积共计3.50hm2。施工期于温州变
电站站内设置1 处0.87hm2 的临时堆土场地，此外于站区围墙外东北侧布置1 处临时堆
土区，站外临时堆土区占地面积共1.61hm2，用于表土堆置。
温州变电站占地面积36.74hm2，永久占地20.51hm2，临时占地16.23hm2。
④莲都变电站
莲都变电站前期工程已在浙北～福州特高压交流工程中建设，该项目已于2015 年
12 月取得水利部以水保函〔2015〕574 号文印发的水土保持设施验收鉴定书。
莲都变电站位于浙江省丽水市莲都区联城镇坑口村，距丽水市约8km。本期扩建2
回1000kV 出线间隔，新建1 组高抗、扩建消防水泵及水池。扩建区土建施工均位于前
期工程征地内，本期不新征用地。其中变电站扩建区位于变电站围墙内（永久占用，现
状为电气设备及绿化地坪），主要为扩建间隔设备、消防水池等设施及土建施工用地，
占地面积1.25hm2；临时堆土场地区位于围墙内侧预留远期1、2 号主变区域（现状为绿
化地坪，施工结束后恢复原地貌），用于表土堆置及土石方周转，占地面积1.25hm2；
施工项目部租用周边民房。
莲都变电站本期占地面积2.50hm2，均为永久占地。
⑤GIL 管廊工程
GIL 管廊工程主要建设内容包括隧道工程、引接站工程。隧道工程长度约3.64km，

<!-- p7 -->

1. 综合说明
5
中国电力工程顾问集团华东电力设计院有限公司
隧道为圆形盾构隧道，管廊断面尺寸内径10.5m、外径11.6m；引接站工程包括新建北
岸引接站和南岸引接站，两侧引接站均按远景2 回、本期2 回1000kV 架空出线考虑，
盾构始发井设置在北岸引接站，接收井设置在南岸引接站。
北岸引接站征地面积1.16hm2，工作井及辅助建筑布置在站区中央，站内绿化面积
0.68hm2。站址采用平坡式竖向布置，设计标高为4.7m，北岸引接站产生余方41.90 万
m3，均为管廊盾构施工渣土。站用水源自联新路市政供水管网引接，新建DN100 管线
600m。站内雨水由DN500 管线排入南侧新塘河，管线长275m，雨水出口处设置八字排
水口。站内设生活污水处理及回用系统，生活污水不外排。盾构施工钻渣泥浆泥水分离
上清液排至周边市政污水管网，临时污水排水管线长约0.8km，管径为DN400。北岸引
接站站外供排水设施占地面积共计0.61hm2，其中临时占地0.60hm2，永久占地0.01hm2。
北岸引接站引入2 回站用电源，1 回引自110kV 盐官变电站10kV 出线间隔，电缆线路
长度约4.05km；1 回引自110kV 康河变电站10kV 出线间隔，新建线路全长4.77km，包
括架空线路1.68km，电缆线路3.09km，新建电杆37 根。盾构施工电源利用站用电源电
缆通道布置，不需单独进行土建施工。北岸引接站站外电力设施占地面积共计1.90hm2，
其中临时占地1.89hm2，永久占地0.01hm2。为满足盾构施工场地需求，北岸引接站站外
北侧设置临时占地面积5.97hm2 的施工生产生活区。此外于海宁市黄湾镇设置1 处
2.33hm2 的站外临时堆土区。北岸引接站占地面积共计11.97hm2，其中永久占地1.18hm2，
临时占地10.79hm2。
南岸引接站征地面积1.65hm2，工作井及辅助建筑布置在站区中央，相较北岸引接
站站内额外设置有备品备件库、应急物资库房、生产用房等，站内绿化面积0.68hm2。
站址采用平坡式竖向布置，设计标高为6.1m，因站址存在大量淤泥，产生清淤余方1.79
万m3，引接站围墙基础兼做挡土墙，挡墙最大高度约1.00m。站用水源自梅林大道与观
十五线路口市政供水管网引接，新建DN100 管线长度约3.8km。站内雨水由DN500 管
线排入西侧抢险河，管线长10m，雨水出口处设置八字排水口。站内设生活污水处理及
回用系统，生活污水不外排。南岸引接站站外供排水设施占地面积共计0.32hm2，其中
临时占地0.31hm2，永久占地0.01hm2。南岸引接站引入2 回站用电源，其中1 回引自
220kV 山海变电站20kV 出线间隔，电缆线路长度5.6km；1 回引自110kV 临欣变电站
20kV 出线间隔，电缆线路长度6.6km。南岸引接站站外电力设施占地面积共计1.82hm2，
均为临时占地。施工用水用电均可永临结合。南岸引接站站外东侧设置1 处占地面积

<!-- p8 -->

1. 综合说明
6
中国电力工程顾问集团华东电力设计院有限公司
0.48hm2 的施工生产生活区。南岸引接站占地面积共计4.27hm2，其中永久占地1.66hm2，
临时占地2.61hm2。
2）线型工程
①1000kV 线路工程
安吉~练塘双回π入嘉兴特1000kV 线路工程：本段线路位于嘉兴变电站周边，均位
于嘉兴市秀洲区。线路长2×1.2km，同塔双回架设，新建铁塔5 基，拆除塔基2 基。
嘉兴~宁绍1000kV 线路工程：本段线路起于嘉兴变电站，止于宁绍变电站。途经嘉
兴市秀洲区、桐乡市、海宁市，杭州市钱塘区、萧山区，绍兴市柯桥区、滨海新区、上
虞区，宁波市余姚市。线路长2×153.8km（含曹娥江大跨越2×2.2km，未计列管廊长度
3.64km），同塔双回架设，新建铁塔329 基。
宁绍~温州1000kV 线路工程：本段线路起于宁绍变电站，止于温州变电站。途经宁
波市余姚市，绍兴市上虞区、嵊州市、新昌县，台州市天台县、临海市、仙居县、黄岩
区，温州市永嘉县。线路长度2×223.3km，其中同塔双回架设2×6.1km，两条并行单回
路架设2×217.2km，共新建铁塔1016 基。
温州~莲都1000kV 线路工程：本段线路起于温州变电站，止于莲都变电站。途经宁
波温州市永嘉县，丽水市青田县、莲都区。线路长2×126.1km，其中同塔双回架设2×0.1km，
两条并行单回路架设2×126.0km，共新建铁塔683 基。
经统计，新建1000kV 线路总长2×504.4km（单回路线路长度2×343.2km；双回路
线路长度2×161.2km），新建铁塔共计2033 基（单回路铁塔1683 基，双回路铁塔350
基），拆除铁塔2 基，拆除铁塔相关占地纳入塔基区一并计列。布设牵张场268 个，跨
越施工场地550 处，设置施工简易道路277.72km（其中拓宽简易道路136.99km、新修
简易道路60.69km、人抬道路80.04km），布设索道911 条。
②迁改线路
本工程在绍兴市柯桥区、滨海新区、上虞区、丽水市莲都区境内存在线路迁改，迁
改线路工程新建线路长度5.6km，其中绍兴市境内迁改线路长度4.8km，均为临时迁改，
新建铁塔16 基，新建铁塔待1000kV 线路施工结束后拆除；丽水市境内迁改线路长度
0.8km，为永久迁改，新建铁塔2 基，拆除原铁塔2 基。
综上，迁改线路新建铁塔18 基，拆除铁塔18 基，包括拆除迁改线路新建铁塔16
基，原铁塔2 基。布设牵张场4 个、跨越施工场地2 处，设置施工道路4.53km（其中拓

<!-- p9 -->

1. 综合说明
7
中国电力工程顾问集团华东电力设计院有限公司
宽简易道路0.36km、新修简易道路0.57km）。
（3）拆迁（移民）数量及安置方式
居民拆迁由建设单位进行货币补偿，由地方政府统一安置，不纳入本工程防治责任
范围。
（4）专项设施改（迁）建
1）嘉兴变电站迁改工程
嘉兴变电站站址部分占用洛西新浜断头河道，该河道需等面积还建，此外站址占用
部分农村道路、田间灌溉渠需进行还建，目前已纳入浙江环网特高压嘉兴1000kV 变电
站新建工程水域还建项目，该项目由嘉兴市秀洲区新塍镇人民政府立项建设，该项目与
嘉兴变电站存在以下依托关系：嘉兴变电站站内雨水排入该项目还建河道；嘉兴变电站
进站道路部分占用田间灌溉渠，该项目将对嘉兴变电站进行道路两侧灌溉渠进行还建；
该项目于嘉兴变电站进站道路征地范围内新建桥梁1 座；该项目于嘉兴变电站征地范围
内填土量约2.73 万m3。该项目于嘉兴变电站征地范围外的建设内容均不纳入本工程防
治责任范围。
2）宁绍变电站迁改工程
宁绍变电站站址东北侧及部分进站道路占用河道为“四联村3”村级河道，拟定采
用站址红线外东南处坑塘进行水域还建补偿。水域还建工程由余姚市马渚镇人民政府立
项建设，相关建设内容不纳入本工程防治责任范围。该项目部分护岸利用宁绍变电站土
工栅格生态护坡，此外该项目与宁绍变电站之间不存在依托关系。
3）温州变电站迁改工程
温州变电站的建设需占用当地乡道岭牌线，需将岭牌线向东侧改道，改造还建长度
约2km，岭牌线还建工程由永嘉县交通局立项建设，相关建设内容不纳入本工程防治责
任范围。
4）1000kV 交流线路沿线迁改工程
1000kV 交流线路沿线涉及500kV 萧兰/萧亭线临时改造1#、110kV 欧亚变保供方案
110kV 线路临时改造、500kV 萧兰/萧亭线临时改造2#、1000kV 江莲线永久改造等迁改
线路工程，相关建设内容已纳入本工程防治责任范围。
此外，线路路径优化设计后仍存在1 基塔位于“绍兴滨海新城河16”水域及管理范
围内，该断头浜河道为村级河道，现状为养殖塘。河道水域补偿工作由浙江滨海新区投

<!-- p10 -->

1. 综合说明
8
中国电力工程顾问集团华东电力设计院有限公司
资发展集团有限公司在中心湖北岸水利排涝工程中落实，相关建设内容不纳入本工程防
治责任范围。
（5）开工与完工时间
本工程计划2026 年5 月开工，2029 年12 月完工，总工期为44 个月。
（6）总投资与土建投资
本工程由国家电网有限公司出资建设，工程总投资2856900 万元，其中土建投资
770486 万元。
（7）工程占地面积
本工程总占地面积为704.64hm2，其中永久占地212.87hm2，临时占地491.77hm2。
占地类型中耕地207.80hm2、林地364.67hm2、园地53.23hm2、草地28.13hm2、其他土
地24.88hm2、住宅用地4.26hm2、交通运输用地5.34hm2、水域及水利设施用地2.41hm2、
工矿仓储用地11.42hm2、公共管理与公共服务用地2.50hm2。按行政区统计嘉兴市
104.27hm2、杭州市24.02hm2、绍兴市177.06hm2、宁波市50.44hm2、台州市128.24hm2、
温州市142.94hm2、丽水市77.67hm2。
（8）工程土石方挖填量
本工程挖填土石方总量为800.98 万m3，总挖方394.37 万m3（其中表土剥离32.72
万m3，基础开挖土石方290.74 万m3，钻渣、淤泥70.91 万m3），总填方406.61 万m3
（其中表土回覆32.72 万m3，基础回填土石方346.67 万m3，钻渣、淤泥27.22 万m3），
总借方56.63 万m3，总余方44.39 万m3。借方包括嘉兴变电站借方25.17 万m3，来源
为嘉兴国家高新区新智造产业园项目－园区河道水系整治工程及火炬路北侧、秀新路东
侧商住63 亩地块；1000kV 交流线路借方31.46 万m3，其中杭州市境内借方13.83 万
m3，来源为104 国道杭州河庄至衙前段工程，绍兴市境内借方17.63 万m3，来源为绍兴
市城市轨道交通4 号线一期工程。余方包括莲都变电站余方0.70 万m3，外运至太平乡
吾古村黄坑地块消纳场处理；GIL 管廊工程余方43.69 万m3，其中海宁市境内余方41.90
万m3，外运至海宁市袁花镇中分山5 号矿区生态修复项目进行综合利用，钱塘区境内
1.79 万m3，外运至义蓬安置房四期东北地块一~三期工程进行综合利用。
（9）取土场和弃渣场数量
本工程不涉及取土场和弃渣场。
（10）建设性质、规模

<!-- p11 -->

1. 综合说明
9
中国电力工程顾问集团华东电力设计院有限公司
本工程属新建建设类项目、大型输变电工程。
1.1.2. 项目前期工作进展情况
（1）主体工程工作进展
2024 年5 月，受国家电网有限公司委托，本工程可行性研究工作由国网经济技术研
究院有限公司牵头，中国电力工程顾问集团华东电力设计院有限公司（以下简称“华东
院”）、中国电力工程顾问集团中南电力设计院有限公司（以下简称“中南院”）、中国
能源建设集团浙江省电力设计院有限公司等14 家设计院共同承担完成。
电力规划设计总院（电力规划总院有限公司）于2025 年3 月16~17 日在北京市召
开了本工程可行性研究报告评审会议，2025 年5 月28~29 日在北京市召开本工程可行性
研究收口报告评审会议。于2025 年7 月21 日以电规电网〔2025〕1477 号印发了本工程
可研评审意见。
2025 年12 月，国家发展和改革委员会以《国家发展改革委关于浙江特高压交流环
网工程核准的批复》（发改能源〔2025〕1591 号）对本工程核准进行了批复。
（2）水土保持方案编制情况
2024 年5 月，华东院、中南院中标本工程水土保持方案编制工作（详见附件1）。
本工程水土保持方案编制分工参见表1.1-1。
表1.1-1
本工程水土保持方案编制分工一览表
序号
项目名称
水土保持方案编制单位
1
嘉兴变电站、宁绍变电站、GIL 管廊工程、安吉~练塘双回π入
嘉兴特1000kV 线路工程、嘉兴~宁绍1000kV 线路工程、沿线涉
及的迁改线路
华东院
华东院
（汇总）
2
温州变电站、莲都变电站、宁绍~温州1000kV 线路工程、温州~
莲都1000kV 线路工程、沿线涉及的迁改线路
中南院
接受工作任务后，各编制单位均成立了水土保持专题项目组，对工程设计资料进行
全面分析研究，并于2025 年4 月~2025 年11 月进行了现场勘查，对项目沿线的自然环
境、生态环境、水土流失及水土保持现状等进行了调查，同时征求了地方水行政主管部
门的意见，收集了项目建设区所在地的相关水土保持现状和规划资料，在水土流失预测
的基础上，制定了本工程水土流失防治措施、水土保持监测方案以及投资估算，编制完
成了本工程水土保持方案报告书。
（3）其他相关专题进展
本工程的环境影响评价已取得浙江省生态环境厅批复，工程防洪评价报告送审稿已

<!-- p12 -->

1. 综合说明
10
中国电力工程顾问集团华东电力设计院有限公司
通过技术评审，报批稿已编制完成，后续由浙江省水利厅进行批复。地质灾害危险性评
估、压覆矿产评价、文物调查、节能评估等专项报告已委托相关单位进行编制，目前在
同步开展中。
1.1.3. 自然简况
嘉兴变电站地处浙北平原区的冲积湖积平原，场地地势平坦开阔，自然标高在
-0.3~2.9m 之间，站址现状以农田为主，分布有民宅、乡村道路、林地及河道。宁绍变
电站地处宁绍平原西南部山前平地，自然标高在3.0~19.5m 之间，站址北侧有一砖厂，
西侧为微丘，站址中部为砖厂堆土，此外为草地、林地、耕地、河道等。温州变电站站
址地貌单元为中低山，高程605.0~680.0m，站址现状主要为油茶田，东侧有一处人造景
观星空营地，占地类型以园地为主。莲都变电站以低山丘陵和山间冲洪积平原为主要地
貌，前期设计标高81.15m，扩建区现状为绿化地坪。变电站站址均无不良地质作用。
线型工程沿线地貌涉及水网平原、低山、丘陵、一般山丘及高山大岭，沿线海拔在
0~1020m 之间，沿线平原区域未发现对工程安全有影响的采空区、地面沉降等不良地质
作用，线路所经山丘区域已避开大规模滑坡和崩塌发育区。
本工程位于亚热带季风气候区，雨季时段为每年的4~10 月。项目区多年平均降水
量1215.5mm~1636.0mm ，多年平均蒸发量797.9mm~1069.4mm ，年平均风速
1.8m/s~3.2m/s，≥10℃有效积温为4800℃~5600℃，无霜期235 天~270 天，年平均相对
湿度79%~82%。
根据《浙江省水功能区水环境功能区划分方案报告》（2015），本工程在嘉兴市境
内涉及太湖流域，在杭州、绍兴、宁波、丽水、温州、台州市涉及浙闽皖流域。输电线
路仅1 基塔位于“绍兴滨海新城河16”水域及管理范围内，其余塔基不涉及在河中及河
道管理范围内立塔、施工、堆土等。
工程沿线以红壤、水稻土、潮土、盐土、黄壤为主，沿线表层土可剥离厚度在
10cm~30cm 不等，平原区域常见水稻土、潮土、盐土，山丘区域以红壤为主。
项目区地带性植被为中亚热带常绿阔叶林，现存植被极大部分为天然次生和人工植
被，可分为针叶林，针、阔叶树混交林，常绿阔叶林，落叶阔叶林，常绿、落叶阔叶树
混交林，竹林，经济林，山地矮林灌丛等8 个主要森林类型，项目区林草覆盖率在18~68%
之间。
根据全国水土保持区划成果，项目位于南方红壤区，项目区内以微度水力侵蚀为主，

<!-- p13 -->

1. 综合说明
11
中国电力工程顾问集团华东电力设计院有限公司
容许土壤流失量为500t/(km2·a)。根据不同占地类型及原始地貌，除宁绍变电站及周边
附属设施占用砖厂堆土区域（采矿用地）土壤侵蚀模数背景值为3500t/(km2·a)外，其余
区域背景值在0~500t/(km2·a)之间（部分占用水域及现状硬化区域背景值为0t/(km2·a)）。
根据《水利部办公厅关于做好国家级水土流失重点预防区和重点治理区落地上图成
果应用的通知》，通过全国水土保持信息管理系统查询，本项目所在区域不涉及国家级
水土流失重点预防区和重点治理区。工程涉及2 处浙江省省级水土流失重点预防区、1
个省级水土流失重点治理区。此外，本工程还涉及5 处市、县级水土流失重点防治区。
工程在线路优化的基础上本工程线路仍需穿（跨）越风景名胜区2 处、湿地公园1
处、森林公园1 处、重要湿地3 处、世界文化遗产2 处、水源保护区7 处、生态保护红
线12 处，共计28 处水土保持敏感区，目前均已取得相关主管部门同意。
1.2.
编制依据
1.2.1. 法律法规
（1）《中华人民共和国水土保持法》（主席令第39 号，1991 年6 月29 日颁布，
2010 年12 月25 日修订，2011 年3 月1 日实施）；
（2）《中华人民共和国电力法》（全国人大常委会，1995 年12 月28 日通过，2018
年12 月29 日第三次修正）；
（3）《浙江省水土保持条例》（浙江省人大常委会，2014 年9 月26 日通过，2020
年11 月27 第二次修正）。
1.2.2. 部委规章、规范性文件
（1）《生产建设项目水土保持方案管理办法》（2023 年1 月17 日水利部令第53
号发布）；
（2）《水利部办公厅关于做好国家级水土流失重点预防区和重点治理区落地上图
成果应用的通知》（办水保〔2025〕170 号）；
（3）《水利部关于加强事中事后监管规范生产建设项目水土保持设施自主验收的
通知》（办水保〔2017〕365 号）；
（4）《水利部办公厅关于印发〈生产建设项目水土保持设施自主验收规程（试行）〉
的通知》（办水保〔2018〕133 号）；
（5）《水利部办公厅关于印发〈生产建设项目水土保持技术文件编写和印制格式
规定（试行）〉的通知》（办水保〔2018〕135 号）；

<!-- p14 -->

1. 综合说明
12
中国电力工程顾问集团华东电力设计院有限公司
（6）《水利部办公厅关于印发生产建设项目水土保持监督管理办法的通知》（办
水保〔2019〕172 号）；
（7）《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水
保〔2019〕160 号）；
（8）《水利部办公厅关于实施生产建设项目水土保持信用监管“两单”制度的通知》
（办水保〔2020〕157 号）；
（9）《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办
水保〔2020〕161 号）；
（10）《水利部办公厅关于印发生产建设项目水土保持问题分类和责任追究标准的
通知》（办水保函〔2020〕564 号）；
（11）《水利部关于实施水土保持信用评价的意见》（办水保函〔2023〕359 号）；
（12）《水利部办公厅关于印发生产建设项目水土保持方案审查要点的通知》（办
水保〔2023〕177 号）。
1.2.3. 技术标准
（1）《生产建设项目水土保持技术标准》（GB50433-2018）；
（2）《生产建设项目水土流失防治标准》（GB/T50434-2018）；
（3）《水土保持工程调查与勘测标准》（GB/T51297-2018）；
（4）《水土保持工程设计规范》（GB51018-2014）；
（5）《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）；
（6）《生产建设项目土壤流失量测算导则》（SL773-2018）；
（7）《土壤侵蚀分类分级标准》（SL190-2007）；
（8）《水利水电工程制图标准水土保持图》（SL73.6-2015）；
（9）《输变电项目水土保持技术规范》（SL640-2013）；
（10）《特高压输变电工程水土保持方案内容深度规定》（DL/T5530-2017）；
（11）《土地利用现状分类》（GB/T21010-2017）；
（12）《防洪标准》（GB/T50201-2014）；
（13）《水土保持监理规范》（SL523-2024）；
（14）《表土剥离及其再利用技术要求》（GB/T45107-2024）；
（15）《输变电工程水土保持技术规程第1 部分：水土保持方案》（Q/GDW

<!-- p15 -->

1. 综合说明
13
中国电力工程顾问集团华东电力设计院有限公司
11970.1-2023）。
1.2.4. 技术资料
《浙江特高压交流环网工程可行性研究报告》，主要包括：第一卷总报告，第四卷
1000kV 变电站站址选择及工程设想，第五卷交流输电线路工程，第七卷工程投资估算
及经济评价、第八卷专题研究报告，同时参考本工程最新设计资料。此外，本方案还参
考《全国水土保持规划（2015-2030 年）》、《浙江省水土保持规划》、《浙江省水土
保持“十四五”规划》、《浙江省水功能区水环境功能区划分方案（2015）》及工程沿
线各市、县水土保持规划等技术资料。
1.3.
设计水平年
本工程计划2026 年5 月开工，2029 年12 月完工，总工期44 个月。根据《生产建
设项目水土保持技术标准》（GB50433-2018）有关规定，水土保持方案设计水平年应为
主体工程完工后的当年或后一年，根据主体工程完工时间和水土保持措施实施进度安排
等综合确定，因此本方案设计水平年为2030 年。
1.4.
水土流失防治责任范围
本工程水土流失防治责任范围面积共704.64hm2，其中永久占地212.87hm2，临时占
地491.77hm2。按行政区统计嘉兴市104.27hm2、杭州市24.02hm2、绍兴市177.06hm2、
宁波市50.44hm2、台州市128.24hm2、温州市142.94hm2、丽水市77.67hm2。本工程水
土流失防治责任范围统计表详见附表1。
1.5.
水土流失防治目标
1.5.1. 执行标准等级
本工程不涉及国家级水土流失重点预防区及重点治理区，涉及2 处浙江省省级水土
流失重点预防区、1 处省级水土流失重点治理区。此外，本工程涉及1 处桐乡市县级水
土流失重点预防区、1 处上虞区县级水土流失重点治理区、1 处嵊州市县级水土流失重
点预防区、2 处丽水市市级水土流失重点预防区。
本工程线路路径经过优化后已避开了多处饮用水水源保护区、湿地保护区等水土保
持敏感区，工程在线路优化的基础上，本工程线路仍需穿（跨）越风景名胜区2 处、湿
地公园1 处、森林公园1 处、重要湿地3 处、世界文化遗产2 处、水源保护区7 处、生
态保护红线12 处，共计28 处水土保持敏感区。
本工程于秀洲区、海宁市、萧山区、柯桥区、滨海新区境内虽未涉及水土流失重点

<!-- p16 -->

1. 综合说明
14
中国电力工程顾问集团华东电力设计院有限公司
预防区、重点治理区及其他水土保持敏感区，但涉及县级及以上城市区域，沿线居民点
密集。根据《生产建设项目水土流失防治标准》（GB/T50434-2018）的规定，位于县级
及以上城市区域的，应执行一级标准。
综上，本工程水土流失防治标准执行南方红壤区一级标准。

<!-- p17 -->

1. 综合说明
15
中国电力工程顾问集团华东电力设计院有限公司
表1.5-1
本工程执行水土流失防治标准等级表
行政区
涉及水土流失重点防治区情况
其他水土保持敏感区
执行标准
市
县
省级
市、县级
嘉兴市
秀洲区
南方红壤
区一级标
准
桐乡市
桐乡市运河饮用水源水土流失重点
预防区
京杭大运河桐乡段及周边湿地、运河桐乡饮
用水水源保护区、中国大运河—江南运河杭
州~嘉兴段
海宁市
杭州市
钱塘区
浙江杭州钱塘大湾区省级湿地公园、杭州市
钱塘大湾区省级重要湿地、大江东钱塘江滨
海湿地生物多样性维护生态保护红线
萧山区
绍兴市
柯桥区
滨海新区
上虞区
XZ06821 上虞区下管溪中上游水土
流失重点治理区
嵊州市
XY06831 嵊州市四明山水土流失重
点预防区
新昌县
SY4 浙江省四明山－天台山水土流
失重点预防区、SZ1 浙江省曹娥江上
游水土流失重点治理区
钦寸水库饮用水水源保护区、长诏水库饮用
水水源保护区、新昌县东部水源涵养生态保
护红线、新昌县罗坑山森林公园生物多样性
生态保护红线、新昌县钦寸水库水源涵养生
态保护红线、新昌县长诏水库水源涵养生态
保护红线、新昌县中部水源涵养生态保护红
线
宁波市
余姚市
浙东运河余姚段湿地、中国大运河—浙东运
河上虞~余姚段
台州市
天台县
SY4 浙江省四明山－天台山水土流
失重点预防区、SY8 浙江省括苍山
水土流失重点预防区、SZ1 浙江省曹
娥江上游水土流失重点治理区
天台山国家级风景名胜区，始丰溪天台饮用、
景观娱乐用水区

<!-- p18 -->

1. 综合说明
16
中国电力工程顾问集团华东电力设计院有限公司
行政区
涉及水土流失重点防治区情况
其他水土保持敏感区
执行标准
市
县
省级
市、县级
临海市
SY8 浙江省括苍山水土流失重点预
防区
仙居县
SY8 浙江省括苍山水土流失重点预
防区
朱溪水库饮用水水源保护区（拟划定），仙
居县省级以上生态公益林保护区水源涵养、
水土保持生态保护红线
黄岩区
SY8 浙江省括苍山水土流失重点预
防区
长潭水库饮用水水源保护区、黄岩区生态公
益林水源涵养生态保护红线
温州市
永嘉县
SY8 浙江省括苍山水土流失重点预
防区
浙江楠溪江国家级风景名胜区、永嘉县生态
公益林水源涵养生态保护红线
丽水市
青田县
SY8 浙江省括苍山水土流失重点预
防区
花地岗山塘饮用水水源保护区、青田县生态
公益林水源涵养生态保护红线、青田县十七
都青田源头水水源涵养生态保护红线
莲都区
DY11011 丽水市白云森林公园水土
流失重点预防区、DY11013 丽水市
黄村水库水土流失重点预防区
浙江丽水白云国家森林公园、浙江白云国家
森林公园生态保护红线

<!-- p19 -->

1. 综合说明
17
中国电力工程顾问集团华东电力设计院有限公司
1.5.2. 防治目标
根据《生产建设项目水土流失防治标准》（GB/T50434-2018）的有关要求，本项
目水土流失防治目标为：
1）项目建设范围内的新增水土流失应得到有效控制，原有水土流失得到治理；
2）水土保持设施应安全有效；
3）水土资源、林草植被应得到最大限度的保护与恢复；
4）水土流失治理度、土壤流失控制比、渣土防护率、表土保护率、林草植被恢复
率、林草覆盖率等指标应符合现行国家标准《生产建设项目水土流失防治标准》
（GB/T50434-2018）的规定。
本工程指标值结合侵蚀强度、是否涉及水土保持敏感区及城市区域等因素进行调整。
区域内涉及水土保持敏感区的，林草覆盖率应提高1~2 个百分点；位于城市区的，渣土
防护率和林草覆盖率可提高1~2 个百分点；沿线水土流失均以微度侵蚀为主，土壤流失
控制比不应小于1。工程部分线路位于山丘区，考虑到工程所在区域涉及水土流失重点
防治区及其他水土保持敏感区，应加强渣土防护，因此不再调低渣土防护率指标。
本方案经调整后确定设计水平年达到的具体水土流失防治目标为：水土流失治理度
98%，土壤流失控制比1.0，渣土防护率97%，表土保护率92%，林草植被恢复率98%，
林草覆盖率27%。
表1.5-2
本工程水土流失防治目标值
防治指标
标准规定
按侵蚀强度修
正
按涉及水土流失重点
治理区、重点预防区、
城市区域情况修正
采用标准
施工
期
设计水
平年
施工
期
设计水
平年
施工期
设计水平年
施工期
设计水平
年
水土流失治理度
（%）
*
98
*
98
土壤流失控制比
*
0.90
+0.1
*
1.0
渣土防护率（%）
95
97
95
97
表土保护率（%）
92
92
92
92
林草植被恢复率
（%）
*
98
*
98
林草覆盖率（%）
*
25
+2
*
27
1.6.
项目水土保持评价结论
1.6.1. 主体工程选址（线）评价
通过与《中华人民共和国水土保持法》、《浙江省水土保持条例》以及《生产建设

<!-- p20 -->

1. 综合说明
18
中国电力工程顾问集团华东电力设计院有限公司
项目水土保持技术标准》（GB50433-2018）相关规定进行相符性分析，主体工程选址（线）
未涉及崩塌和滑坡危险区、易引起严重水土流失和生态恶化地区，不涉及河流两岸、湖
泊和水库周边的植物保护带，不占用全国水土保持监测网络中的水土保持监测站点、重
点试验区及国家确定的水土保持长期定位观测站。对于无法避让的水土流失重点预防区、
重点治理区，主体设计建设方案已按《生产建设项目水土保持技术标准》
（GB50433-2018）
中的3.2.2 的第4 条规定优化了建设方案，涉及水土保持敏感区区域截排水等级由2 级
提高为1 级，拦挡工程级别由5 级提高为4 级，变电站及引接站区为1 级，其他工程涉
及水土保持敏感区的植被恢复与建设工程级别提高由3 级提高为2 级，符合水土保持要
求。
本工程线路在路径优化的基础上仍需穿（跨）越风景名胜区、湿地公园、森林公园、
重要湿地、世界文化遗产、水源保护区、生态保护红线等水土保持敏感区。主体设计已
考虑无害化穿（跨）越方式，并采取相应的生态保护和恢复措施，同时相关的同意性文
件均已取得，后续按照相关规定施工。主体工程选（址）线存在制约性因素，本方案通
过提高防治标准指标值及敏感区水保措施布设量，加强预防保护，优化施工工艺，尽量
减少地表扰动和植被损坏范围，同时采取科学可行的水土流失防治措施，可满足水土保
持要求，工程建设可行。
1.6.2. 建设方案与布局评价
本工程建设方案充分考虑资源节约和环境友好因素，变电站及GIL 管廊引接站布置
紧凑，尽量减少占地面积，竖向标高充分考虑地形条件，减少土石方工程量。输电线路
山丘区域铁塔基础设计全方位高低腿，减少土石方开挖，经过林区采用加高铁塔跨越，
并采用无人机放线等先进施工架线工艺，减少林区破坏，施工道路尽量充分利用现有道
路，尽量减少地表扰动和植被破坏，对无法避让水土流失重点预防区、重点治理区及其
他水土保持敏感区，工程需根据水土保持敏感区保护目标不同，有针对性的采用相关水
土保持施工方式，建设方案落实主体工程设计要求和本方案补充相应水土流失防治要求
后，满足水土保持要求。
本工程占地类型以林地、耕地为主。主体考虑的变电站、管廊工程、输电线路永久
占地符合工程实际建设需要，不存在多占用土地的情况，临时占地完全满足施工阶段各
项目建设区的施工用地需要，无遗漏。点型工程占地以永久占地为主，占地相对集中，
工程建成后四周有围墙防护，留有部分绿化空地，其余部分基本硬化，对四周的生态环

<!-- p21 -->

1. 综合说明
19
中国电力工程顾问集团华东电力设计院有限公司
境影响很小；线型工程以临时占地为主，占地较为分散，不存在集中大量占用土地的情
况，对生态环境的影响仅限于施工期，并且影响较小。
本工程挖、填方优先考虑就地平衡，工程余方处置合理，借方来源可行，剥离的表
土全部用于复耕或植被恢复，为后期占地恢复利用创造先行条件。临时堆土防护及表土
保护、利用方案经方案补充后能够满足水土保持要求。
根据主体工程特点，本工程施工方案以尽量减少扰动面积、尽量减少拆迁为原则。
施工时合理安排工序，采用机械和人工配合进行，工程基础开挖、放线、牵张、架线等
过程中都将采用有利于水土保持的施工工艺，符合水土保持要求。
主体设计中点型工程设置的雨水排水系统、站区绿化、植草护坡、综合护坡、截排
水沟、站外雨水排水管及八字排水口、泥浆沉淀池、挡土墙、洗车平台及三级沉淀池等，
线路塔基的护坡、挡渣墙、排水沟、泥浆沉淀池，施工道路钢板铺设等界定为水土保持
措施。同时本方案完善补充施工前的表土剥离措施及彩条旗围护措施，施工期间及施工
结束后各防治分区的表土回覆、临时挡护、苫盖、铺垫、排水沉沙、土地整治、植被恢
复等措施，以更好地防止施工中产生的水土流失。
通过从水土保持角度对主体工程选址（线）、建设方案、工程占地、土石方平衡、
施工组织、施工方法及工艺、施工时序等方面分析评价，本工程在优化施工工艺、提高
防治标准指标值、采取各项水土保持措施后，水土流失防治效果可达到水土保持要求，
项目建设是可行的。
1.7.
水土流失预测结果
本工程施工期及自然恢复期土壤流失总量44033t，原地貌土壤侵蚀量5605t，新增
土壤流失量38428t。新建变电站及引接站站区、施工生产生活区、站外临时堆土区、塔
基区以及施工道路区为本项目水土流失防治的重点区域。
本工程水土流失危害主要表现为影响生态环境，加剧水土流失、降低土地生产力、
影响农业生产以及降低水利工程效益。线路沿线山丘区施工过程中由于土石方开挖形成
开挖边坡，损坏了塔位原有土体结构，易导致边坡失稳，若施工过程中不采取有效措施
进行挡护，极易发生土石方溜坡现象，对塔基下方的耕地及其他设施造成一定的影响。
在河道附近施工时，若得不到及时有效的防护治理，水土流失将会随地表径流汇入河网，
影响水质。因此工程在施工过程中应加强边坡防护、临时拦挡等措施。

<!-- p22 -->

1. 综合说明
20
中国电力工程顾问集团华东电力设计院有限公司
1.8.
水土保持措施布设成果
1.8.1. 水土流失防治分区
结合本工程水土流失特点及后续管护的需求，本工程水土流失防治分区按工程组成
及特点划分为6 个分区，即嘉兴变电站、宁绍变电站、温州变电站、莲都变电站、GIL
管廊工程和线路工程；嘉兴变电站、宁绍变电站、温州变电站划分为6 个二级分区，即
①站区、②进站道路区、③站外电力设施区、④站外供排水设施区、⑤施工生产生活区、
⑥站外临时堆土区；莲都变电站区划分为2 个二级分区，即①变电站扩建区、②临时堆
土场地区；GIL 管廊工程划分为5 个二级分区，即①站区、②站外电力设施区、③站外
供排水设施区、④施工生产生活区、⑤站外临时堆土区；线路工程划分4 个二级分区，
即①塔基区、②牵张场区、③跨越施工场地区、④施工道路区；塔基区、牵张场区、施
工道路区因地形地貌存在重大差异导致水土保持措施体系不同，进一步划分为山丘、平
原2 个三级分区。
1.8.2. 水土保持措施总体布局
根据本工程建设过程中各地貌地形单元水土流失的特点、危害程度以及水土流失防
治目标，在对主体工程中具有水土保持功能的工程进行评价的基础上，结合工程的特点
和已有的防治措施，对工程进行水土流失防治分区，合理、全面、系统的规划，提出各
种工程地貌地形单元新增的一些水土保持措施，使之形成一个完整的水土流失防治体系。
水土流失防治措施总体布局如下：
一、嘉兴变电站区
（1）站区
施工前剥离表土并集中堆放于站外临时堆土区域，施工过程中，场地内设置临时排
水沟，排水沟末端设置临时沉沙池。临时堆土顶部采用密目网苫盖，四周采用植生袋装
土进行拦挡，站区裸露区域根据施工时序进行苫盖。站内设雨水排水系统。施工结束后，
对站区绿化、围墙与用地红线之间区域进行表土回覆、土地整治，围墙内进行绿化，围
墙与用地红线之间区域撒播草籽恢复植被。
工程措施：雨水排水系统4900m，表土剥离11.34hm2，表土回覆3.36 万m3，土地
整治（植被恢复）10.43hm2。
植物措施：站区绿化10.00hm2，撒播草籽0.43hm2。
临时措施：植生袋装土拦挡788m3，密目网苫盖69000m2，临时排水沟3460m，临

<!-- p23 -->

1. 综合说明
21
中国电力工程顾问集团华东电力设计院有限公司
时沉沙池5 座。
（2）进站道路区
施工前剥离表土，集中堆放于站外临时堆土区域。施工过程中对进站道路裸露边坡
苫盖密目网，施工结束后进站道路边坡进行表土回覆、土地整治并植草护坡。
工程措施：表土剥离0.33hm2，表土回覆0.08 万m3，土地整治（植被恢复）0.30hm2。
植物措施：植草护坡0.30hm2。
临时措施：密目网苫盖3600m2。
（3）施工生产生活区
施工前剥离表土并集中堆放至站外临时堆土区域，施工过程中四周设置临时排水沟，
排水沟末端设置临时沉沙池，并对地表裸露区域采用密目网苫盖。施工结束后进行表土
回覆、土地整治及穴状整地，对占地范围内撒播草籽、栽植乔木并抚育。
工程措施：表土剥离3.00hm2，表土回覆0.75 万m3，土地整治（植被恢复）3.00hm2，
穴状整地4500 个。
植物措施：撒播草籽3.00hm2，栽植乔木4500 株，幼林抚育3.00hm2。
临时措施：密目网苫盖9000m2，临时排水沟980m，临时沉沙池2 座。
（4）站外供排水设施区
施工前对开挖扰动区域进行表土剥离，表土与开挖其他土石方分开堆放于排水管线
一侧，临时堆土采取彩条布铺垫、密目网苫盖的方式进行防护。施工过程中布设八字排
水口及DN1500 排水钢管。施工结束后将表土回覆至开挖扰动区域，施工范围内土地整
治、穴状整地后撒播草籽、栽植灌木并抚育以恢复原地貌。
工程措施：ND1500 排水钢管1000m，八字排水口1 座，表土剥离0.01hm2，表土
回覆0.003 万m3，土地整治（植被恢复）0.01hm2，穴状整地16 个。
植物措施：撒播草籽0.01hm2，栽植灌木16 株，幼林抚育0.01hm2。
临时措施：彩条布铺垫20m2，密目网苫盖24m2。
（5）站外电力设施区
施工前剥离表土，表土与开挖其他土石方分别集中堆放于站外电力设施区临时施工
场地内，施工过程中对开挖土石方采取彩条布铺垫和密目网苫盖等临时防护措施。顶管
施工临时占地范围内布设泥浆沉淀池。施工结束后进行土地整治及穴状整地，对可绿化
区域撒播草籽、栽植灌木并抚育以恢复植被，对占用耕地区域进行复耕。

<!-- p24 -->

1. 综合说明
22
中国电力工程顾问集团华东电力设计院有限公司
工程措施：表土剥离0.26hm2，表土回覆0.08 万m3，土地整治（植被恢复）0.34hm2，
土地整治（耕地恢复）1.20hm2，穴状整地544 个。
植物措施：撒播草籽0.34hm2，栽植灌木544 株，幼林抚育0.34hm2。
临时措施：彩条布铺垫6200m2，密目网苫盖6820m2，泥浆沉淀池29 座。
（6）站外临时堆土区
施工过程中，对临时堆土底部采取彩条布铺垫，顶部采取密目网苫盖，坡脚外侧设
置混凝土挡墙及植生袋装土拦挡措施，堆土四周设置临时排水沟，排水沟末端设置临时
沉沙池，堆土上方撒播草籽进行临时绿化。施工结束后土地整治及穴状整地，对占用林
地区域撒播草籽、栽植乔木并抚育以恢复植被，对占用耕地区域进行复耕。
工程措施：土地整治（植被恢复）0.64hm2，土地整治（耕地恢复）1.36hm2，穴状
整地960 个。
植物措施：撒播草籽0.64hm2，栽植乔木960 株，幼林抚育0.64hm2。
临时措施：植生袋装土拦挡686m3，混凝土挡土墙432m3，密目网苫盖24000m2，
彩条布铺垫20000m2，临时排水沟865m，临时沉沙池2 座，临时绿化2.00hm2。
二、宁绍变电站区
（1）站区
施工前剥离表土并集中堆放于站外临时堆土区域，施工过程中，场地内设置临时排
水沟，排水沟末端设置临时沉沙池。临时堆土顶部采用密目网苫盖，四周采用植生袋装
土进行拦挡，站区裸露区域根据施工时序进行苫盖，站区边坡设置框格植草护坡、土工
格栅生态护坡，挖方边坡坡顶设置截水沟，围墙外侧设置排水沟与截水沟相衔接。站内
设雨水排水系统。施工结束后，对站区绿化、围墙与用地红线之间空地进行表土回覆，
围墙内进行绿化，围墙与用地红线之间区域撒播草籽恢复植被。
工程措施：雨水排水系统5310m，框格植草护坡3280m2，土工格栅生态护坡3000m2，
混凝土排水沟1615m，混凝土截水沟550m，表土剥离6.42hm2，表土回覆1.68 万m3，
土地整治（植被恢复）8.60hm2。
植物措施：站区绿化8.50hm2，撒播草籽0.10hm2。
临时措施：植生袋装土拦挡884m3，密目网苫盖64120m2，临时排水沟3220m，临
时沉沙池4 座。
（2）进站道路区

<!-- p25 -->

1. 综合说明
23
中国电力工程顾问集团华东电力设计院有限公司
施工前剥离表土，集中堆放于站外临时堆土区域。施工过程中对进站道路裸露区域
苫盖密目网，部分边坡设置土工格栅生态护坡，进站道路两侧设置排水沟。进站道路桥
梁桥墩基础为灌注桩基础，配套设施泥浆沉淀池。
工程措施：土工格栅生态护坡950m2，混凝土截水沟390m，表土剥离0.28hm2，表
土回覆0.03 万m3。
临时措施：密目网苫盖700m2，泥浆沉淀池2 座。
（3）施工生产生活区
施工前剥离表土并集中堆放至站外临时堆土区域，施工过程中四周设置临时排水沟，
排水沟末端设置临时沉沙池，并对地表裸露区域采用密目网苫盖。施工结束后进行表土
回覆并土地整治以便后期复耕。
工程措施：表土剥离3.75hm2，表土回覆1.13 万m3，土地整治（耕地恢复）3.75hm2。
临时措施：密目网苫盖8000m2，临时排水沟1130m，临时沉沙池2 座。
（4）站外供排水设施区
施工前进行表土剥离，施工过程中布设八字排水口及DN1500 钢筋混凝土排水管，
施工过程中对临时堆土底部铺设彩条布，顶部及四周苫盖密目网，供水管线拉管施工场
地内配套布设泥浆沉淀池。施工结束后回覆表土并土地整治以便后期复耕。
工程措施：DN1500 钢筋混凝土排水管50m，八字排水口1 座，表土剥离0.04hm2，
表土回覆0.01 万m3，土地整治（耕地恢复）0.11hm2。
临时措施：彩条布铺垫300m2，密目网苫盖360m2，泥浆沉淀池3 座。
（5）站外电力设施区
施工前剥离表土，施工过程中对开挖土石方采取彩条布铺垫和密目网苫盖等临时防
护措施，针对顶管施工区域布设泥浆沉淀池。施工结束后回覆表土、土地整治及穴状整
地，对占用林地区域撒播草籽、栽植灌木并抚育以恢复原地貌，对占用采矿用地区域撒
播草籽，对占用耕地区域进行复耕。
工程措施：表土剥离1.21hm2，表土回覆0.32 万m3，土地整治恢复植被0.23hm2，
土地整治（耕地恢复）2.97hm2，穴状整地288 个。
植物措施：撒播草籽0.23hm2，栽植灌木288 株，幼林抚育0.18hm2。
临时措施：彩条布铺垫14700m2，密目网苫盖16170m2，泥浆沉淀池26 座。
（6）站外临时堆土区

<!-- p26 -->

1. 综合说明
24
中国电力工程顾问集团华东电力设计院有限公司
施工过程中，对临时堆土底部采取彩条布铺垫，顶部采取密目网苫盖，堆土放坡区
域坡脚外侧设置混凝土挡墙，堆土四周设置临时排水沟，排水沟末端设置临时沉沙池，
堆土上方撒播草籽进行临时绿化。施工结束后进行土地整治，对占地范围内撒播草籽进
行植被恢复。
工程措施：土地整治（植被恢复）1.10hm2。
植物措施：撒播草籽1.10hm2。
临时措施：混凝土挡土墙318m3，彩条布铺垫11000m2，密目网苫盖13200m2，临
时排水沟630m，临时沉沙池1 座，临时绿化1.10hm2。
三、温州变电站区
（1）站区
施工前剥离表土并集中堆放于站外临时堆土区，施工过程中，场地内设置临时排水
沟，排水沟末端设置临时沉沙池。临时堆土顶部采用密目网苫盖，四周采用植生袋装土
进行拦挡，站区裸露区域根据施工时序进行苫盖。站内设雨水排水管网，站区设置框格
植草护坡及土工格栅生态护坡，采用分级放坡方案，挖方边坡坡顶设置混凝土截水沟，
每级边坡坡底及马道设置排水沟，施工结束后进行土地整治，站区铺设马尼拉草皮绿化。
工程措施：雨水排水系统3600m，框格植草护坡20000m2，土工格栅生态护坡
22000m2，混凝土截水沟1200m、混凝土排水沟5323m，表土剥离17.91hm2，表土回覆
3.57 万m3，土地整治（植被恢复）9.74hm2。
植物措施：站区绿化8.64hm2，撒播草籽1.10hm2。
临时措施：植生袋装土拦挡833m3，密目网苫盖78760m2，临时排水沟2326m，临
时沉沙池5 座。
（2）进站道路区
施工前剥离表土，集中堆放于站外临时堆土区域。施工过程中，进站道路裸露边坡
采用密目网苫盖，进站道路两侧设置混凝土排水沟。施工结束后对进站道路边坡采取框
格植草护坡。
工程措施：框格植草护坡1200m2，混凝土排水沟240m，表土剥离0.14hm2，表土
回覆0.03 万m3。
临时措施：密目苫盖640m2。
（3）施工生产生活区

<!-- p27 -->

1. 综合说明
25
中国电力工程顾问集团华东电力设计院有限公司
施工前剥离表土并集中堆放至站外临时堆土区域，施工过程中四周设置临时排水沟，
排水沟末端设置临时沉沙池，并对地表裸露区域采用密目网苫盖。施工结束后进行土地
整治以恢复园地。
工程措施：表土剥离3.50hm2，表土回覆0.70 万m3，土地整治（园地恢复）3.50hm2。
临时措施：密目网苫盖10000m2，临时排水沟1300m，临时沉沙池4 座。
（4）站外供排水设施区
施工前剥离表土，表土与开挖其他土石方分开堆放于供排水管线一侧，临时堆土采
取彩条布铺垫、密目网苫盖的方式进行防护。施工过程中布设八字排水口及DN1200 钢
筋混凝土排水管。施工结束后回覆表土、土地整治并穴状整地，临时占用耕地、园地区
域恢复耕地、园地，临时占用林地区域撒播草籽、栽植灌木并抚育，临时占用草地区域
撒播草籽。
工程措施：排水管400m，八字排水口2 座，表土剥离1.84hm2，表土回覆0.50 万
m3，土地整治（植被恢复）2.81hm2，土地整治（耕地恢复）3.39hm2，土地整治（园地
恢复）0.33hm2，穴状整地832 个。
植物措施：撒播草籽2.81hm2，栽植灌木832 株，幼林抚育0.52hm2。
临时措施：彩条布铺垫14950m2，密目网苫盖17940m2。
（5）站外电力设施区
施工前剥离表土，表土与开挖其他土石方分别集中堆放于站外电力设施区临时施工
场地内，施工过程中对开挖土石方采取彩条布铺垫、密目网苫盖、植生袋装土拦挡等临
时防护措施。施工结束后回覆表土、土地整治并穴状整地，临时占用耕地、园地区域恢
复耕地、园地，临时占用林地区域撒播草籽、栽植灌木并抚育，临时占用草地区域撒播
草籽。
工程措施：表土剥离1.13hm2，表土回覆0.21 万m3，土地整治（植被恢复）3.88hm2，
土地整治（耕地恢复）1.14hm2，土地整治（园地恢复）0.16hm2，穴状整地4400 个。
植物措施：撒播草籽3.88hm2，栽植灌木4400 株，幼林抚育2.75hm2。
临时措施：彩条布铺垫14400m2，密目网苫盖5676m2，植生袋装土拦挡358m3。
（6）站外临时堆土区
施工过程中，对临时堆土底部采取彩条布铺垫，顶部采取密目网苫盖，堆土放坡区
域坡脚处及靠近道路区域设置浆砌石挡墙，堆土四周设置临时排水沟，排水沟末端设置

<!-- p28 -->

1. 综合说明
26
中国电力工程顾问集团华东电力设计院有限公司
临时沉沙池，对临时堆土进行临时绿化，施工结束后依据占用林地区域土地整治、穴状
整地后撒播草籽、栽植灌木并抚育，占用园地区域土地整治以恢复园地。
工程措施：土地整治（园地恢复）1.51hm2，土地整治（植被恢复）0.10hm2，穴状
整地160 个。
植物措施：撒播草籽0.10hm2，栽植灌木160 株，幼林抚育0.10hm2。
临时措施：浆砌石挡土墙788m3，密目网苫盖20800m2，彩条布铺垫16000m2，临
时排水沟560m，临时沉沙池3 座，临时绿化1.60hm2。
四、莲都变电站区
（1）变电站扩建区
施工前剥离站内扩建区绿化表土，表土及开挖其他土石方堆放于站内临时堆土场地
区，临时防护措施由临时堆土场地区统一考虑，施工过程中对施工压占区域及开挖基坑
裸露面采取彩条布铺垫、密目网苫盖措施进行防护，施工结束后扩建区域进行表土回覆、
土地整治并恢复绿化。
工程措施：表土剥离1.00hm2，表土回覆0.10 万m3，土地整治（植被恢复）0.80hm2。
植物措施：站区绿化0.80hm2。
临时措施：彩条布铺垫1000m2，密目网苫盖1000m2。
（2）临时堆土场区
表土与其他土方分开堆放，堆土底部采用彩条布铺垫，顶部覆盖四周采用植生袋装
土拦挡并采用彩条布铺垫、密目网苫盖、临时排水沟、沉沙池等临时防护措施。施工结
束后对绿化地坪进行恢复。
工程措施：土地整治（植被恢复）1.25hm2。
植物措施：站区绿化1.25hm2。
临时措施：彩条布铺垫12500m2，密目网苫盖15000m2，植生袋装土拦挡1148m3，
临时排水沟530m，临时沉沙池3 座，临时绿化0.05hm2。
五、GIL 管廊工程区
（1）站区
北岸引接站站区施工前进行表土剥离，施工过程中设置雨水排水系统，对裸露土地
进行密目网苫盖，围墙四周布设临时排水沟，排水沟末端设置临时沉沙池，施工结束后
进行表土回覆、土地整治，围墙内进行绿化，围墙与用地红线之间区域撒播草籽恢复植

<!-- p29 -->

1. 综合说明
27
中国电力工程顾问集团华东电力设计院有限公司
被。
南岸引接站站区无可剥离表土，施工过程中设置雨水排水系统，对裸露土地进行密
目网苫盖，围墙四周布设临时排水沟，排水沟末端设置临时沉沙池，施工结束后土地整
治，围墙内进行绿化，围墙与用地红线之间区域撒播草籽。
工程措施：雨水排水系统700m，表土剥离1.12hm2，表土回覆0.22 万m3，土地整
治（植被恢复）1.43hm2。
植物措施：站区绿化1.36hm2，撒播草籽0.07hm2。
临时措施：密目网苫盖11240m2，临时排水沟924m，临时沉沙池2 座。
（2）施工生产生活区
北岸施工生产生活区施工前进行表土剥离，北岸工作井为管廊盾构施工始发井，存
在盾构渣土需外运处置，主体设计考虑于施工生产生活区设置洗车平台及三级沉淀池，
方案考虑于围墙内设置临时排水沟及临时沉沙池，对裸露土地及临时堆土进行密目网苫
盖，施工结束后回覆表土并土地整治以恢复耕地。
南岸施工生产生活区无可剥离表土，施工过程中围墙内设置临时排水沟及临时沉沙
池，对裸露地表进行密目网苫盖，施工结束土地整治并撒播草籽。
工程措施：表土剥离5.43hm2，表土回覆1.75 万m3，土地整治（植被恢复）0.48hm2，
土地整治（耕地恢复）5.61hm2。
植物措施：撒播草籽0.48hm2。
临时措施：洗车平台1 座，三级沉淀池1座，密目网苫盖25800m2，临时排水沟1910m，
临时沉沙池2 座。
（3）站外供排水设施区
施工前开挖区域进行表土剥离，施工过程中设置排水钢管、八字排水口，对临时堆
土底部进行彩条布铺垫，临时堆土顶部及四周苫盖密目网，针对拉管施工区域布设泥浆
沉淀池，施工结束后回覆表土、土地整治并穴状整地，对占用林地区域撒播草籽、栽植
灌木并抚育以恢复原地貌，对占用草地区域撒播草籽，对占用耕地区域进行复耕。
工程措施：DN500 排水钢管285m，八字排水口2 座，表土剥离0.21hm2，表土回
覆0.06 万m3，土地整治（植被恢复）0.19hm2，土地整治（耕地恢复）0.68hm2，穴状
整地224 个。
植物措施：撒播草籽0.19hm2，栽植灌木224 株，幼林抚育0.14hm2。

<!-- p30 -->

1. 综合说明
28
中国电力工程顾问集团华东电力设计院有限公司
临时措施：彩条布铺垫2640m2，密目网苫盖3168m2，泥浆沉淀池26 座。
（4）站外电力设施区
施工前进行表土剥离，施工过程中布设泥浆沉淀池，对临时堆土底部进行彩条布铺
垫，临时堆土顶部及四周苫盖密目网。施工结束后回覆表土、土地整治并穴状整地，对
占用林地区域撒播草籽、栽植灌木并抚育以恢复原地貌，对占用草地区域撒播草籽，对
占用耕地区域进行复耕。
工程措施：表土剥离0.78hm2，表土回覆0.22 万m3，土地整治（植被恢复）1.05hm2，
土地整治（耕地恢复）2.50hm2，穴状整地704 个。
植物措施：撒播草籽1.05hm2，栽植灌木704 株，幼林抚育0.44hm2。
临时措施：彩条布铺垫12900m2，密目网苫盖14190m2，泥浆沉淀池137 座。
（5）站外临时堆土区
GIL 管廊工程需于北岸设置专门的临时堆土区，施工过程中对临时堆土四周布设植
生袋装土拦挡措施及临时排水沟，排水沟末端设置临时沉沙池，堆土底部采用彩条布铺
垫，堆土顶部及四周苫盖密目网，表土堆土撒播草籽进行临时绿化，施工结束后撒播草
籽恢复植被。
工程措施：土地整治（植被恢复）2.33hm2。
植物措施：撒播草籽2.33hm2。
临时措施：植生袋装土拦挡1305m3，彩条布铺垫21700m2，密目网苫盖26040m2，
临时排水沟590m，临时沉沙池1 座，临时绿化0.99hm2。
六、线路工程区
（1）塔基区
设计阶段，山地铁塔定位时塔位尽量选择地形较平缓区域。施工前在塔基施工场地
周围设置彩条旗围护，严格限制施工机械和人员活动范围，并对开挖扰动区域表土剥离，
表土和开挖土石方分开堆放，施工期对临时堆土压占及其他轻微扰动区域采取彩条布铺
垫措施，堆土外侧设植生袋拦挡并采用密目网进行苫盖。灌注桩基础施工过程中在塔基
施工场地范围内设泥浆沉淀池，山丘塔基根据需要设置浆砌石护坡、浆砌石挡渣墙、浆
砌石排水沟，施工结束后回覆表土、整治土地，恢复林地的还需进行穴状整地，根据原
地貌类型确定耕地、园地恢复或植被恢复（撒播草籽、栽植灌木及抚育）等土地利用方
向。

<!-- p31 -->

1. 综合说明
29
中国电力工程顾问集团华东电力设计院有限公司
1）塔基区（山丘）
工程措施：浆砌石护坡6055m3，浆砌石挡渣墙3373m3，浆砌石排水沟6530m，表
土剥离39.26hm2，表土回覆6.73 万m3，土地整治（植被恢复）269.35hm2，土地整治（耕
地恢复）24.48hm2，土地整治（园地恢复）13.38hm2，穴状整地256992 个。
植物措施：撒播草籽269.35hm2，栽植灌木256992 株，幼林抚育160.62hm2。
临时措施：植生袋装土拦挡27957m3，彩条布铺垫332000m2，密目网苫盖498000m2，
彩条旗围护149400m，泥浆沉淀池12 座。
2）塔基区（平原）
工程措施：表土剥离33.55hm2，表土回覆9.65 万m3，土地整治（植被恢复）35.23hm2，
土地整治（耕地恢复）67.65hm2，土地整治（园地恢复）2.06hm2，穴状整地24595 个。
植物措施：撒播草籽35.23hm2，栽植灌木24595 株，幼林抚育15.39hm2。
临时措施：植生袋装土拦挡774m3，彩条布铺垫76600m2，密目网苫盖114500m2，
彩条旗围护34350m，泥浆沉淀池358 座。
（2）牵张场区
牵张场尽量选择在较为平坦区域并避开乔木林地，场地布设时应充分考虑地形条件，
减少场平土方挖填量。部分位于山丘区域的牵张场确需场平的，施工前对开挖扰动区域
表土剥离。牵张场周围设置彩条旗围护、严格限制施工机械和人员活动范围，施工期间
对临时堆土、材料堆放区域、裸露地表采取彩条布铺垫和密目网苫盖措施，针对牵引机、
张力机占压地表区域采取铺设钢板措施，施工结束后土地整治、穴状整地，根据原地貌
进行耕地、园地恢复或植被恢复（撒播草籽、栽植灌木及抚育）。
1）牵张场区（山丘）
工程措施：表土剥离4.52hm2，表土回覆1.11 万m3，土地整治（植被恢复）26.64hm2，
土地整治（耕地恢复）18.24hm2，穴状整地39712 个。
植物措施：撒播草籽26.64hm2，栽植灌木39712 株，幼林抚育24.82hm2。
临时措施：彩条布铺垫23550m2，密目网苫盖31400m2，彩条旗围护25120m，钢板
铺设31400m2。
2）牵张场区（平原）
工程措施：土地整治（植被恢复）4.22hm2，土地整治（耕地恢复）15.50hm2，土地
整治（园地恢复）0.24hm2，穴状整地4736 个。

<!-- p32 -->

1. 综合说明
30
中国电力工程顾问集团华东电力设计院有限公司
植物措施：撒播草籽4.22hm2，栽植灌木4736 株，幼林抚育2.96hm2。
临时措施：彩条布铺垫12600m2，密目网苫盖16760m2，彩条旗围护13570m，钢板
铺设16610m2。
（3）跨越施工场地区
跨越施工场地对地表扰动较小，施工过程前在场地周围采取彩条旗围护，严格控制
施工扰动范围，施工结束后进行土地整治，根据原地貌进行耕地、园地恢复或撒播草籽
恢复植被。
工程措施：土地整治（植被恢复）9.54hm2，土地整治（耕地恢复）12.50hm2，土地
整治（园地恢复）0.04hm2。
植物措施：撒播草籽9.54hm2。
临时措施：彩条旗围护30900m。
（4）施工道路区
缓坡区域新修施工道路不可避免的需要进行场平，开挖扰动区域施工前进行表土剥
离，方案设计将剥离的表土装入植生袋内，对道路边坡的坡脚实施植生袋拦挡措施进行
挡护，同时山丘区域施工道路汇水面积较大地段设置临时排水沟，做好临时性排水工程，
临时排水沟顺接至自然沟道中。平原区场地开阔，对平原区的施工道路设置彩条旗围护
措施，严格控制行车轨迹。施工过程中，施工道路根据主体设计要求铺设钢板，有一定
的防治水土流失作用。施工结束后回覆表土并土地整治、穴状整地，根据原地貌进行耕
地、园地恢复或植被恢复（撒播草籽、栽植乔灌木及抚育）。
1）施工道路区（山丘）
工程措施：表土剥离1.68hm2，表土回覆0.43 万m3，土地整治（植被恢复）46.41hm2，
土地整治（耕地恢复）6.31hm2，土地整治（园地恢复）4.46hm2，穴状整地70726 个。
植物措施：撒播草籽46.41hm2，栽植灌木30016 株，栽植乔木40710 株，幼林抚育
45.90hm2。
临时措施：植生袋装土拦挡4084m3，临时排水沟1763m，素土夯实238m3。
2）施工道路区（平原）
工程措施：土地整治（植被恢复）5.96hm2，土地整治（耕地恢复）14.15hm2，土地
整治（园地恢复）0.48hm2，穴状整地7092 个。
植物措施：撒播草籽5.96hm2，栽植灌木4272 株，栽植乔木3630 株，幼林抚育5.09hm2。

<!-- p33 -->

1. 综合说明
31
中国电力工程顾问集团华东电力设计院有限公司
临时措施：钢板铺设70380m2，彩条旗围护60060m。
1.9.
水土保持监测方案
本工程水土保持监测范围即水土流失防治责任范围，共计704.64hm2，水土流失监
测时段为施工准备期开始至设计水平年结束，即从2026 年5 月开始，止于2030 年12
月，并在施工准备期前进行本底值监测。水土保持监测内容包括：水土流失影响因素监
测、项目施工全过程各阶段扰动土地情况监测、水土流失状况监测、水土流失防治成效
监测、水土流失危害监测等。监测方法主要采用地面观测、调查监测及资料分析、巡查
监测、无人机低空遥感监测。
根据工程特点及施工布置，确定本工程设置水土流失重点监测点位139 处，包括85
个固定监测点和54 个巡查监测点。
1.10. 水土保持投资及效益分析成果
本工程水土保持措施总投资22786.52 万元，其中工程措施为12835.69 万元，植物
措施为3412.30 万元，监测措施为250.60 万元，临时措施为4225.48 万元，独立费用为
1119.90 万元，其中建设管理费328.19 万元，工程建设监理费424.59 万元，科研勘测设
计费367.12 万元，预备费378.84 万元，水土保持补偿费563.7120 万元。
方案实施后，设计水平年各项防治目标均可达到目标值。方案各项水土保持措施建
成并发挥效益后，本工程可治理水土流失面积共计699.27hm2，恢复林草植被面积共计
449.54hm2，预计可减少水土流失量约43505t。可有效防治项目建设新增水土流失，提
高土壤蓄水保土能力，最大程度补偿项目建设对当地生态环境的不利影响。
1.11. 结论
通过水土保持的分析论证，主体工程选址（线）避开易引起严重水土流失和生态恶
化地区，避让了河流两岸、湖泊和水库周边的植物保护带，避让了国家水土保持监测网
络中的水土保持监测站点、重点试验区及国家确定的水土保持长期定位观测站，兼顾了
水土保持要求。对于无法避让的水土保持重点预防区和重点治理区以及其他水土保持敏
感区，主体设计采取先进施工工艺、严格控制施工范围等措施，尽量减少地表扰动和植
被损坏范围，本方案已相应提高防治标准值，并对敏感区内提高了防治措施工程量，项
目建设方案可行，且符合水土保持法律法规、技术标准的相关规定。在工程建设过程中
建设单位实施一系列的水土保持措施后，能有效地控制水土流失，达到方案所确定的防
治目标及防治水土流失的目的，实现项目区环境的恢复和改善，从水土保持角度分析，

<!-- p34 -->

1. 综合说明
32
中国电力工程顾问集团华东电力设计院有限公司
本工程建设是可行的。
工程下阶段设计时进一步落实水保措施，并进一步优化点型工程总平面布置及线路
路径，尽量减少施工临时占地面积，减少对林地、草地的扰动，减少土石方挖填方量。
施工过程中加强表土剥离保护和回覆利用，加强临时堆土过程管护。建设单位招标时明
确承包商承担防治水土流失的责任、义务。施工单位应做好施工期间的水土流失防治措
施。监理单位应对水土保持措施进行全过程的监督管理。监测单位应对水土保持措施进
行全过程监督管理，并对监测成果进行综合分析，验证水土保持措施的合理性、科学性。
建设单位应依据监测结果和防治目标，提出意见，组织相关单位进行完善和改进，达到
方案要求。

<!-- p35 -->

1. 综合说明
33
中国电力工程顾问集团华东电力设计院有限公司
浙江特高压交流环网工程水土保持方案特性表
项目名称
浙江特高压交流环网工程
流域管理机构
水利部太湖流域管理局
涉及省份
（市、区）
浙江省
涉及地市或个数
7
涉及县或个数
18
项目
规模
点型工程：嘉兴变电站、宁绍变电站、温州变电站
新建工程，莲都变电站间隔扩建工程，GIL 管廊工
程。
线型工程：新建1000kV 交流线路2×504.4km，迁
改线路5.6km。
总投资
（万元）
2856900
土建投资
（万元）
770486
动工时间
2026.5
完工时间
2029.12
设计水平年
2030
工程占地（hm2）
704.64
永久占地（hm2）
212.87
临时占地（hm2）
491.77
土石方量（万m3）
挖方
填方
借方
余（弃）方
394.37
406.61
56.63
44.39
重点
防治区名称
省级：SY4 浙江省四明山-天台山水土流失重点预防区、SY8 浙江省括苍山水土流失重点预防区、
SZ1 浙江省曹娥江上游水土流失重点治理区。
市级：DY11011 丽水市白云森林公园水土流失重点预防区、DY11013 丽水市黄村水库水土流失重
点预防区。
县级：桐乡市运河饮用水源水土流失重点预防区、XZ06821 上虞区下管溪中上游水土流失重点治
理区、XY06831 嵊州市四明山水土流失重点预防区
地貌类型
山丘和平原
水土保持区划
南方红壤区
土壤侵蚀类型
水力
土壤侵蚀强度
微度
防治责任范围面积（hm2）
704.64
容许土壤流失量［t/（km2·a）］
500
土壤流失预测总量（t）
44033
新增土壤流失量（t）
38428
水土流失防治标准执行等级
南方红壤区一级标准
防治
指标
水土流失治理度（%）
98
土壤流失控制比
1.0
渣土防护率（%）
97
表土保护率（%）
92
林草植被恢复率（%）
98
林草覆盖率（%）
27
防治
措施
及工
程量
分区
工程措施
植物措施
临时措施
嘉兴变电
站
站区
雨水排水系统4900m，表土剥
离11.34hm2，表土回覆3.36 万
m3，土地整治（植被恢复）
10.43hm2。
站
区
绿
化
10.00hm2，撒播草
籽0.43hm2。
植生袋装土拦挡788m3，密目
网苫盖69000m2，临时排水沟
3460m，临时沉沙池5 座。
进站道
路区
表土剥离0.33hm2，表土回覆
0.08 万m3，土地整治（植被恢
复）0.30hm2。
植草护坡0.30hm2。
密目网苫盖3600m2。
施工生
产生活
区
表土剥离3.00hm2，表土回覆
0.75 万m3，土地整治（植被恢
复）3.00hm2，穴状整地4500
个。
撒播草籽3.00hm2，
栽植乔木4500 株，
幼林抚育3.00hm2。
密目网苫盖9000m2，临时排
水沟980m，临时沉沙池2 座。
站外供
排水设
施区
ND1500 排水钢管1000m，八
字排水口1 座，表土剥离
0.01hm2，表土回覆0.003 万
m3，土地整治（植被恢复）
0.01hm2，穴状整地16 个。
撒播草籽0.01hm2，
栽植灌木16 株，幼
林抚育0.01hm2。
彩条布铺垫20m2，密目网苫
盖24m2。
站外电
力设施
区
表土剥离0.26hm2，表土回覆
0.08 万m3，土地整治（植被恢
复）0.34hm2，土地整治（耕地
恢复）1.20hm2，穴状整地544
个。
撒播草籽0.34hm2，
栽植灌木544 株，
幼林抚育0.34hm2。
彩条布铺垫6200m2，密目网
苫盖6820m2，泥浆沉淀池29
座。
站外临
时堆土
区
土地整治（植被恢复）0.64hm2，
土地整治（耕地恢复）1.36hm2，
穴状整地960 个。
撒播草籽0.64hm2，
栽植乔木960 株，
幼林抚育0.64hm2。
植生袋装土拦挡686m3，混凝
土挡土墙432m3，密目网苫盖
24000m2 ，彩条布铺垫
20000m2，临时排水沟865m，
临时沉沙池2 座，临时绿化
2.00hm2。

<!-- p36 -->

1. 综合说明
34
中国电力工程顾问集团华东电力设计院有限公司
宁绍变电
站
站区
雨水排水系统5310m，框格植
草护坡3280m2，土工格栅生态
护坡3000m2，混凝土排水沟
1615m，混凝土截水沟550m，
表土剥离6.42hm2，表土回覆
1.68 万m3，土地整治（植被恢
复）8.60hm2。
站区绿化8.50hm2，
撒播草籽0.10hm2。
植生袋装土拦挡884m3，密目
网苫盖64120m2，临时排水沟
3220m，临时沉沙池4 座。
进站道
路区
土工格栅生态护坡950m2，混
凝土排水沟390m，表土剥离
0.28hm2，表土回覆0.03 万m3。
/
密目网苫盖700m2，泥浆沉淀
池2 座。
施工生
产生活
区
表土剥离3.75hm2，表土回覆
1.13 万m3，土地整治（耕地恢
复）3.75hm2。
/
密目网苫盖8000m2，临时排
水沟1130m，临时沉沙池2
座。
站外供
排水设
施区
DN1500 钢筋混凝土排水管
50m，八字排水口1 座，表土
剥离0.04hm2，表土回覆0.01
万m3，土地整治（耕地恢复）
0.11hm2。
/
彩条布铺垫300m2，密目网苫
盖360m2，泥浆沉淀池3 座。
站外电
力设施
区
表土剥离1.21hm2，表土回覆
0.32 万m3，土地整治（植被恢
复）0.23hm2，土地整治（耕地
恢复）2.97hm2，穴状整地288
个。
撒播草籽0.23hm2，
栽植灌木288 株，
幼林抚育0.18hm2。
彩条布铺垫14700m2，密目网
苫盖16170m2，泥浆沉淀池
26 座。
站外临
时堆土
区
土地整治（植被恢复）1.10hm2。撒播草籽1.10hm2。
混凝土挡土墙318m3，彩条布
铺垫11000m2，密目网苫盖
13200m2，临时排水沟630m，
临时沉沙池1 座，临时绿化
1.10hm2。
温州变电
站
站区
雨水排水系统3600m，框格植
草护坡20000m2，土工格栅生
态护坡22000m2，混凝土截水
沟1200m 、混凝土排水沟
5323m，表土剥离17.91hm2，
表土回覆3.57 万m3，土地整
治（植被恢复）9.74hm2。
站区绿化8.64hm2，
播撒草籽1.10hm2。
植生袋装土拦挡900m3，密目
网苫盖78760m2，临时排水沟
2326m，临时沉沙池5 座。
进站道
路区
框格植草护坡1200m2，混凝土
排水沟240m ，表土剥离
0.14hm2，表土回覆0.03 万m3。
/
密目苫盖640m2。
施工生
产生活
区
表土剥离3.50hm2，表土回覆
0.70 万m3，土地整治（园地恢
复）3.50hm2
/
密目网苫盖10000m2，临时排
水沟1300m，临时沉沙池4
座。
站外供
排水设
施区
排水管400m，八字排水口2
座，表土剥离1.84hm2，表土
回覆0.50 万m3，土地整治（植
被恢复）2.81hm2，土地整治（耕
地恢复）3.39hm2，土地整治（园
地恢复）0.33hm2，穴状整地
832 个。
播撒草籽2.81hm2，
栽植灌木832 株，
幼林抚育0.52hm2。
彩条布铺垫14950m2，密目网
苫盖17940m2。
站外电
力设施
区
表土剥离1.13hm2，表土回覆
0.21 万m3，土地整治（植被恢
复）3.88hm2，土地整治（耕地
恢复）1.14hm2，土地整治（园
地恢复）0.16hm2，穴状整地
4400 个。
播撒草籽3.88hm2，
栽植灌木4400 株，
幼林抚育2.75hm2。
彩条布铺垫14400m2，密目网
苫盖5676m2，植生袋装土拦
挡358m3。
站外临
时堆土
区
土地整治（植被恢复）0.10hm2，
土地整治（园地恢复）1.51hm2，
穴状整地160 个。
播撒草籽0.10hm2，
栽植灌木160 株，
幼林抚育0.10hm2。
浆砌石挡土墙788m3，密目网
苫盖20800m2，彩条布铺垫
16000m2，临时排水沟560m，
临时沉沙池3 座，临时绿化
1.60hm2。

<!-- p37 -->

1. 综合说明
35
中国电力工程顾问集团华东电力设计院有限公司
莲都变电
站
变电站
扩建区
表土剥离1.00hm2，表土回覆
0.10 万m3，土地整治（植被恢
复）0.80hm2。
站区绿化0.80hm2。
彩条布铺垫1000m2，密目网
苫盖1000m2。
临时堆
土场区
土地整治（植被恢复）1.25hm2，站区绿化1.25hm2。
植生袋装土拦挡1148m3，密
目网苫盖15000m2，彩条布铺
垫12500m2 ，临时排水沟
530m，临时沉沙池3 座，临
时绿化0.05hm2。
GIL 管廊
工程
站区
雨水排水系统700m，表土剥
离1.12hm2，表土回覆0.22 万
m3，土地整治（植被恢复）
1.43hm2。
站区绿化1.36hm2，
播撒草籽0.07hm2。
密目网苫盖11240m2，临时排
水沟924m，临时沉沙池2 座。
施工生
产生活
区
表土剥离5.43hm2，表土回覆
1.75 万m3，土地整治（植被恢
复）0.48hm2，土地整治（耕地
恢复）5.61hm2。
播撒草籽0.48hm2。
洗车平台1 座，三级沉淀池1
座，密目网苫盖25800m2，临
时排水沟1910m，临时沉沙池
2 座。
站外供
排水设
施区
DN500 排水钢管285m，八字
排水口2 座，表土剥离
0.21hm2，表土回覆0.06 万m3，
土地整治（植被恢复）0.19hm2，
土地整治（耕地恢复）0.68hm2，
穴状整地224 个。
播撒草籽0.19hm2，
栽植灌木224 株，
幼林抚育0.14hm2。
彩条布铺垫2640m2，密目网
苫盖3168m2，泥浆沉淀池26
座。
站外电
力设施
区
表土剥离0.78hm2，表土回覆
0.22 万m3，土地整治（植被恢
复）1.05hm2，土地整治（耕地
恢复）2.50hm2，穴状整地704
个。
撒播草籽1.05hm2，
栽植灌木704 株，
幼林抚育0.44hm2。
彩条布铺垫12900m2，密目网
苫盖14190m2，泥浆沉淀池
137 座。
站外临
时堆土
区
土地整治（植被恢复）2.33hm2。撒播草籽2.33hm2。
植生袋装土拦挡1305m3，彩
条布铺垫21700m2，密目网苫
盖26040m2 ，临时排水沟
590m，临时沉沙池1 座，临
时绿化0.99hm2。
线路工程
塔
基
区
山
丘
浆砌石护坡6337m3，浆砌石挡
渣墙3431m3，浆砌石排水沟
8558m，表土剥离39.26hm2，
表土回覆6.73 万m3，土地整
治（植被恢复）269.35hm2，土
地整治（耕地恢复）24.48hm2，
土地整治（园地恢复）
13.38hm2，穴状整地256992
个。
撒
播
草
籽
269.35hm2，栽植灌
木256992 株，幼林
抚育160.62hm2。
植生袋装土拦挡27957m3，彩
条布铺垫332000m2，密目网
苫盖498000m2，彩条旗围护
149400m，泥浆沉淀池12 座。
平
原
表土剥离33.55hm2，表土回覆
9.65 万m3，土地整治（植被恢
复）35.23hm2，土地整治（耕
地恢复）67.65hm2，土地整治
（园地恢复）2.06hm2，穴状整
地24595 个。
撒
播
草
籽
35.23hm2，栽植灌
木24595 株，幼林
抚育15.39hm2。
植生袋装土拦挡774m3，彩条
布铺垫76600m2，密目网苫盖
114500m2 ，彩条旗围护
34350m，泥浆沉淀池358 座。
牵
张
场
区
山
丘
表土剥离4.52hm2，表土回覆
1.11 万m3，土地整治（植被恢
复）26.64hm2，土地整治（耕
地恢复）18.24hm2，穴状整地
39712 个。
撒
播
草
籽
26.64hm2，栽植灌
木39712 株，幼林
抚育24.82hm2。
彩条布铺垫23550m2，密目网
苫盖31400m2，彩条旗围护
25120m，钢板铺设31400m2。
平
原
土地整治（植被恢复）4.22hm2，
土地整治（耕地恢复）
15.50hm2，土地整治（园地恢
复）0.24hm2，穴状整地4736
个。
撒播草籽4.22hm2，
栽植灌木4736 株，
幼林抚育2.96hm2。
彩条布铺垫12600m2，密目网
苫盖16760m2，彩条旗围护
13570m，钢板铺设16610m2。

<!-- p38 -->

1. 综合说明
36
中国电力工程顾问集团华东电力设计院有限公司
跨越施
工场地
区
土地整治（植被恢复）9.54hm2，
土地整治（耕地恢复）
12.50hm2，土地整治（园地恢
复）0.04hm2。
撒播草籽9.54hm2。
彩条旗围护30900m。
施
工
道
路
区
山
丘
表土剥离1.68hm2，表土回覆
0.43 万m3，土地整治（植被恢
复）46.41hm2，土地整治（耕
地恢复）6.31hm2，土地整治（园
地恢复）4.46hm2，穴状整地
70726 个。
撒
播
草
籽
46.41hm2，栽植灌
木30016 株，栽植
乔木40710 株，幼
林抚育45.90hm2
植生袋装土拦挡4084m3，临
时排水沟1763m，素土夯实
238m3。
平
原
土地整治（植被恢复）5.96hm2，
土地整治（耕地恢复）
14.15hm2，土地整治（园地恢
复）0.48hm2，穴状整地7092
个。
撒播草籽5.96hm2，
栽植灌木4272 株，
栽植乔木3630 株，
幼林抚育5.09hm2
钢板铺设70380m2，彩条旗围
护60060m。
投资（万元）
12835.69
3412.30
4225.48
水土保持总投资（万元）
22786.52
独立费用（万元）
1119.90
监理费（万元）
424.59
监测费（万元）
250.60
补偿费（万元）
563.7120
方案编制单位
中国电力工程顾问集团
华东电力设计院有限公司
建设单位
国家电网有限公司
法定代表人
周毅
法定代表人
张智刚
地址
上海市普陀区武宁路409 号
地址
北京市西城区宣武门内大街
6 号
邮编
200063
邮编
100031
联系人及电话
联系人/【已脱敏】
联系人及电话
陈豫朝/010-66597747
传真
021-33662064
传真
010-66598501
电子信箱
zhangjl3374@ecepdi.com
电子信箱
yuchao-chen@sgcc.com.cn

<!-- p39 -->

2. 项目概况
37
中国电力工程顾问集团华东电力设计院有限公司
2
项目概况
2.1.
项目组成及工程布置
工程名称：浙江特高压交流环网工程
建设单位：国家电网有限公司
建设地点：本工程位于浙江省，涉及7 个地市级行政区，18 个县（区）级行政区。
（具体行政区县见表2.1-1）。
建设性质：新建建设类项目
主要建设内容：主要分为点型工程和线型工程，点型工程包括：嘉兴变电站、宁绍
变电站、温州变电站、莲都变电站、GIL 管廊工程；线型工程包括：1000kV 交流线路
2×504.4km（不含GIL 管廊长度3.64km），新建铁塔2033 基，拆除铁塔2 基，迁改线
路新建线路5.6km，新建铁塔18 基，拆除铁塔18 基。
总投资及土建投资：工程总投资2856900 万元，其中土建投资770486 万元。
投资单位及出资比例：由国家电网有限公司委托国家电网有限公司华东分部负责出
资，其中自筹资金占工程总投资的20%，银行贷款占工程总投资的80%。
建设工期：本工程计划2026 年5 月开工，2029 年12 月完工，总工期为44 个月。
工程组成及主要特性：工程组成及主要特性表详见表2.1-1。
表2.1-1
工程组成及主要特性表
一、项目基本情况
1
项目名称
浙江特高压交流环网工程
2
项目组成
主要分为点型工程和线型工程，点型工程包括：嘉兴1000kV 变电站、宁绍1000kV
变电站、温州1000kV 变电站新建工程、莲都1000kV 变电站间隔扩建工程、GIL
管廊工程五部分；线型工程包括：1000kV 交流线路2×504.4km，其中安吉~练塘
双回π入嘉兴特1000kV 线路2×1.2km，嘉兴~宁绍1000kV 线路工程2×153.8km，
宁绍~温州1000kV 线路工程2×223.3km，温州~莲都1000kV 线路工程2×126.1km；
迁改线路5.6km，其中临时迁改4.8km，永久迁改0.8km。
3
建设地点
嘉兴变电站：浙江省嘉兴市秀洲区新塍镇。
宁绍变电站：浙江省宁波市余姚市马渚镇。
温州变电站：浙江省温州市永嘉县云岭乡。
莲都变电站：浙江省丽水市莲都区联城镇。
GIL 管廊工程：浙江省嘉兴市海宁市盐官镇、杭州市钱塘区临江街道。
1000kV 交流线路：途经浙江省嘉兴市秀洲区、桐乡市、海宁市，杭州市钱塘区、
萧山区，绍兴市柯桥区、滨海新区、上虞区、嵊州市、新昌县，宁波市余姚市，
台州市天台县、临海市、仙居县、黄岩区，温州市永嘉县，丽水市青田县、莲都
区。
迁改线路：途经绍兴市柯桥区、滨海新区，丽水市莲都区。
综上，本工程共计涉及1 个省级行政区，7 个地市级行政区，18 个县（区）级行
政区。

<!-- p40 -->

2. 项目概况
38
中国电力工程顾问集团华东电力设计院有限公司
4
设计标准
防洪标准为100 年一遇
5
工程性质
新建建设类项目
6
建设单位
国家电网有限公司
7
建
设
规
模
点
型
工
程
嘉兴变电
站
主变压器容量远景6×3000MVA，本期2×3000MVA；1000kV 出线远景6
回，本期6 回；500kV 出线远景12 回，本期8 回。
宁绍变电
站
主变压器容量远景4×3000MVA，本期2×3000MVA；1000kV 出线远景8
回，本期4 回；500kV 出线远景8 回，本期8 回。
温州变电
站
主变压器容量远景4×3000MVA，本期2×3000MVA；1000kV 出线远景8
回，本期4 回；500kV 出线远景10 回，本期4 回。
莲都变电
站
主变压器容量远景4×3000MVA，前期建设2×3000MVA，本期无新增；
1000kV 出线远景6 回，前期建设4 回，本期新增2 回；500kV 出线远
景12 回，前期建设6 回，本期无新增。
GIL 管廊
工程
新建GIL 管廊长度约3.64km，管廊断面尺寸内径10.5m、外径11.6m。
新建北岸引接站（嘉兴市海宁市）和南岸引接站（杭州市钱塘区）。
线
型
工
程
1000kV
交流线路
安吉~练塘双回π入嘉兴特1000kV 线路工程：新建线路2×1.2km，新建
铁塔5 基，拆除原铁塔2 基。
嘉兴~宁绍1000kV 线路工程：新建线路2×153.8km，新建铁塔329 基。
宁绍~温州1000kV 线路工程：新建线路2×223.3km，新建铁塔1016 基。
温州~莲都1000kV 线路工程：新建线路2×126.1km，新建铁塔683 基。
迁改线路
临时迁改：新建线路4.8km，新建铁塔18 基，新建铁塔后期全部拆除
永久迁改：新建线路0.8km，新建铁塔2 基，拆除原铁塔2 基
电压等级
1000kV 交流线路，1000kV、500kV、110kV 迁改线路
铁塔型式
均为自立铁塔
基础型式
挖孔桩基础、岩石锚杆基础、岩石嵌固基础、钻孔灌注桩基础。
地貌类型
山丘68%、平原32%。
工程拆迁
居民拆迁由建设单位出资，地方政府统一安置。
交叉跨越
跨越110kV 以上电力线165 次，跨越公路（高速、等级、一般）838 次、
铁路18 次、河流205 次
8
总投资（万元）2856900
土建投资
（万元）
770486
建设期
2026 年5 月~2029 年12 月
二、项目组成及主要技术指标
项目组成
占地面积（hm2）
永久
临时
合计
点型
工程
嘉兴变电站
18.39
6.73
25.12
宁绍变电站
16.40
9.97
26.37
温州变电站
20.51
16.23
36.74
莲都变电站
2.50
2.50
GIL 管廊工程
2.84
13.40
16.24
小计
60.64
46.33
106.97
线型
工程
1000kV 交流线路
152.06
440.92
592.98
迁改线路
0.17
4.52
4.69
小计
152.23
445.44
597.67
合计
212.87
491.77
704.64
三、项目土石方量（单位：万m3）
项目组成
挖方
填方
调入
调出
借方
余方
点型
工程
嘉兴变电站
13.29
38.46
25.17
宁绍变电站
35.56
35.56
1.10
1.10
温州变电站
143.59
143.59
1.12
1.12
莲都变电站
1.50
0.80
0.70

<!-- p41 -->

2. 项目概况
39
中国电力工程顾问集团华东电力设计院有限公司
GIL 管廊工程
53.83
10.14
0.75
0.75
43.69
小计
247.77
228.55
2.27
2.27
25.17
44.39
线型
工程
1000kV 交流线路
145.20
176.66
3.12
3.12
31.46
迁改线路
1.40
1.40
小计
146.60
178.06
3.12
3.12
31.46
合计
394.37
406.61
5.39
5.39
56.63
44.39
2.1.1. 嘉兴变电站
（1）站址地理位置
嘉兴变电站位于浙江省嘉兴市秀洲区新塍镇，于嘉兴市西北约19km。
（2）站址现状
站址地貌属于平原区，地形平坦、地势开阔，场地以耕地、民宅为主，此外分布有
道路、河道、林地等。
（3）依托工程情况
浙江环网特高压嘉兴1000kV 变电站新建工程水域还建项目由嘉兴市秀洲区新塍镇
人民政府立项实施，目前可行性研究报告已取得嘉兴市秀洲区发展和改革局批复（详见
附件3），初步设计工作开展中。该项目建设内容包括对嘉兴变电站占用河道洛西新浜
（乡级河道）及田间灌溉渠进行还建，具体为还建河道665m，新建护岸2249m，新建
河埠4 座，新建闸站1 座，新建桥梁3 座，新建灌溉泵站2 座，新建U 型渠道4814m，
新建灌溉管道5247m，改造提升田间道路368m，以及配套渠系建筑物等。该项目预计
2026 年4 月开工，根据其水土保持方案初稿，预计产生余方2.91 万m3，均为还建河道
开挖一般土方。嘉兴变电站与该工程存在如下依托关系：
1、嘉兴变电站雨水排入该项目还建河道；
2、嘉兴变电站进站道路部分占用田间灌溉渠，该项目将对嘉兴变电站进行道路两
侧灌溉渠进行还建，相关占地不纳入本工程防治责任范围；
3、该项目于嘉兴变电站进站道路征地范围内新建桥梁1 座，桥梁将先行施工，永
久占地已纳入嘉兴变电站防治责任范围；
4、该项目余方开挖后临时堆放于其施工场地内，待嘉兴变电站清淤完成后，回填
至现状洛西新浜范围内。嘉兴变电站征地范围外填土区域均属于该项目防治范围，嘉兴
站征地范围内填土区域已纳入嘉兴变电站防治责任范围，防治责任范围内填土量约2.73
万m3，嘉兴变电站土方计算按该部分土方回填后开展。

<!-- p42 -->

2. 项目概况
40
中国电力工程顾问集团华东电力设计院有限公司
（4）建设规模
嘉兴变电站主变压器容量远景6×3000MVA，本期2×3000MVA；1000kV 出线远景6
回，本期6 回；500kV 出线远景12 回，本期8 回；1000kV 并联电抗器远期3 组，本期
3 组；低压无功补偿远景每台主变低压侧均预留4 容1 抗位置，本期每台主变建设
3×210Mvar 电容。
（5）站区总平面布置
嘉兴变电站总平面布置分4 个区域：1000kV 交流配电装置区采用户内GIS，位于
站区南侧；主变无功配电装置区位于站区中部；500kV 交流配电装置区为户内GIS，位
于站区北侧；站前区位于站区东南侧，包括主控通信楼、消防车库、综合水泵房、污水
处理装置等。进站道路位于站址东侧。1000kV、500kV、无功配电装置及主变非硬化区
域、站前区非硬化区域及站内预留区域均布置绿化，绿化面积为10.00hm2。
站址红线内征地面积18.36hm2，其中围墙内占地面积为16.50hm2，进站道路1.11hm2，
围墙外其他用地面积0.75hm2。
嘉兴变电站总体规划图详见附图2-1-1，总平面布置图详见附图2-2-1-1。
（6）站区竖向布置
站址区域整体无明显的单向坡度，自然标高在-0.3~2.9m 之间，场地自然标高低于
百年一遇洪水位3.10m，为保证变电站后期运行安全，场地需购土进行填高。同时考虑
进站道路引接的可行性，变电站设计标高最终确定为3.20m，采用平坡式布置，场地排
水坡度0.5%。变电站场地内外根据高差情况布设钢筋混凝土挡土墙，同时该挡土墙也
作为站区围墙基础，挡墙高度为0.7~2.8m。嘉兴变电站征地范围内（站区及进站道路区，
不含施工生产生活区、站外供排水管线、站外电力设施等）挖方总量11.85 万m3，其中
场平土方4.45 万m3（含表土剥离及清淤土方量），建构筑物基槽余土7.40 万m3，填方
37.02 万m3，其中征地范围内挖方11.85 万m3 全部回填，此外需借方25.17 万m3，无余
方。
（7）进站道路
进站道路由站址东侧洛油路引接，长度为1080m，采用双坡郊区型道路，沥青混凝
土路面，路面宽度6m。进站道路靠近变电站大门处设置悬臂式挡土墙，其余道路两侧
自然放坡，放坡坡率为1:2，坡高0.5~1.5m，坡面均采用植草护坡形式，植草护坡面积

<!-- p43 -->

2. 项目概况
41
中国电力工程顾问集团华东电力设计院有限公司
约3000m2。进站道路跨越还建水域桥梁及还建灌溉渠已纳入浙江环网特高压嘉兴
1000kV 变电站新建工程水域还建项目，本工程不再单独考虑。进站道路雨水经边坡排
至坡底，汇入周边还建灌溉渠。嘉兴变电站进站道路平、断面示意图见附图2-2-1-2。
（8）供排水系统
嘉兴变电站供排水系统主要包括供水系统和雨污水分流制排水系统。
1）供水系统
站用水源取自洛油路市政供水管网，站外DN100 管线衬塑镀锌钢管长约1.08km，
管线随进站道路敷设，均位于进站道路征地范围内，该水源也用于施工用水。
2）排水系统
雨水排水：站区雨水采用有组织排水方式，地面排水坡度0.5%，道路两侧设置雨
水口，各雨水井用管道相连通，共布设雨水排水管网4900m，管径为DN160~DN1400，
其中DN160、DN200 管线采用HDPE 管，其余管径管线采用钢筋混凝土管。雨水经雨
水口、雨水检查井、雨水排水管道汇集至雨水调蓄池，由雨水泵提升后通过1 根DN1500
焊接钢管排入站址东侧还建河道，DN1500 管线长约1km，其中除出口处约5m 位于嘉
兴变电站征地范围外，其余均位于征地范围内，雨水出口处配套布置八字排水口，永久
占地约0.01hm2。
生产、生活污水：站区生活污水经站内生活污水处理设备处理达标后接至站区污水
回用管网，不外排；事故油池收集的事故油由有资质的单位回收处理，不外排。
（9）站外电力设施
全站考虑3 回站用电源，其中2 回由站内引接，另1 回由洛西110kV 变电站预留
10kV 配电装置引接。站用电源新建线路全长约8.09km，其中架空路径长5.52km，电缆
路径长2.57km，新建水泥杆123 根。
施工电源由周边已建110kV 洛西变10kV 庄西7H5 线引接，线路全长1.24km，均
为架空线路，新建水泥杆29 根。
嘉兴变电站主要技术指标见表2.1-2。
表2.1-2
嘉兴变电站主要技术指标一览表
序号
名称
单位
数量
备注
1
站址征地面积
hm2
18.36
（1）
站区占地面积
hm2
17.25
包括围墙内用地面积16.50hm2；围墙外
其他用地面积0.75hm2

<!-- p44 -->

2. 项目概况
42
中国电力工程顾问集团华东电力设计院有限公司
序号
名称
单位
数量
备注
（2）
进站道路占地面积
hm2
1.11
长度共计1080m，此面积包含道路边坡
2
场地自然标高
m
-0.3~2.9
3
百年一遇洪水位
m
3.10
4
站区设计标高
m
3.20
5
站区围墙长度
m
2128
6
站内总建筑面积
m2
29220
设备基础、架构、电缆沟、事故油池等不
计列建筑面积
7
站内道路及广场面积
m2
27800
8
站区绿化
hm2
10.00
9
站用电源
由洛西110kV 变电站引接，新建线路全长约8.09km。
10
站区水源
永临结合，自洛油路市政供水管网引接，站外新建DN100 管线
1.08km，随进站道路敷设。
11
站内排水
雨污分流。站区雨水经雨水排水系统排至还建河道。站内设生活污
水处理及回用系统，生活污水不外排，事故油由专业单位回收处理。
12
施工电源
由周边已建110kV 洛西变10kV 庄西7H5 线引接，线路全长1.24km。
13
施工通讯
采用无线电通讯方式。
2.1.2. 宁绍变电站
（1）站址地理位置
宁绍变电站位于浙江省宁波市余姚市马渚镇，站址东距余姚市区约12km，东南距
宁波市约58km。
（2）站址现状
站址地貌属于平原区，站址现状大部分为砖厂堆土场，此外有草地、林地、耕地、
河道等。
（3）建设规模
主变压器容量远景4×3000MVA，本期2×3000MVA；1000kV 出线远景8 回，本期4
回；500kV 出线远景8 回，本期8 回；1000kV 并联电抗器远期7 组，本期3 组；低压
无功补偿远景每台主变低压侧均预留4 容2 抗位置，本期两台主变一台建设2×210Mvar
电容、1×240Mvar 电抗，一台建设2×210Mvar 电容、2×240Mvar 电抗。
（3）依托工程情况
站址东北侧及部分进站道路占用河道为“四联村3”村级河道，拟采用站址红线外
东南处坑塘进行水域还建补偿。浙江特高压交流环网工程宁绍站等效替代水域项目由余
姚市马渚镇人民政府与宁绍变电站同步建设（详见附件4），其中新开河道区相关建设
内容不纳入宁绍变电站防治责任范围，余方由余姚市马渚镇人民政府自行消纳，部分护
岸利用宁绍变电站土工栅格生态护坡。现状河道填埋区填方利用宁绍变电站场平挖方，

<!-- p45 -->

2. 项目概况
43
中国电力工程顾问集团华东电力设计院有限公司
已纳入宁绍变电站工程土石方平衡，占地均位于宁绍变电站征地及施工生产生活区范围
内，已纳入本工程防治责任范围。
（4）站区总平面布置
宁绍变电站总平面布置分4 个区域：1000kV 交流配电装置区采用户内GIS，位于
站区南侧；主变无功配电装置区位于站区中部；500kV 交流配电装置区为户内GIS，位
于站区北侧；站前区位于站区东侧，包括主控通信楼、消防车库、综合水泵房和雨水蓄
水池等。进站道路位于站址东侧。1000kV、500kV、无功配电装置及主变非硬化区域、
站前区非硬化区域及站内预留区域均布置绿化，绿化面积为8.50hm2。
站址红线内征地面积16.38hm2，其中围墙内占地面积为14.66hm2，进站道路0.35hm2，
围墙外其他用地面积1.37hm2。
宁绍变电站总体规划图详见附图2-1-2，总平面布置图详见附图2-2-2-1。
（5）站区竖向布置
站址区域自然地貌为西高东低的缓坡，自然标高在3.0~19.5m，百年一遇洪水位为
5.59m，站址需考虑西北侧坡面洪水影响，于挖方边坡坡顶设置截水沟。主体设计竖向
布置综合考虑土方平衡、提高总平面对地形的整体适应性等方面采用平坡式布置，场地
排水坡度为0.5%，场地设计标高为7.50m。宁绍变电站征地范围内（站区及进站道路区，
不含施工生产生活区、站外供排水管线、站外电力设施等）挖方总量32.70 万m3，其中
场平土方18.00 万m3（含表土剥离及清淤土方量），建构筑物基槽余土14.70 万m3，填
方32.19 万m3，挖方中除场平一般土方0.57 万m3 调入施工生产生活区现状河道填埋区
域，其余均回填于征地范围内，此外施工生产生活区现状河道填埋区域清淤土方约0.06
万m3 调入站内统一干化回填，无借方、余方。
站区西侧为挖方区，挖方边坡高度为0~14m，东侧为填方区，填方边坡高度为0~7m。
挖方边坡总长度约600m，主要分布在站区的西侧、南侧，其中西侧挖方边坡高度
为0~14m，长约220m，边坡自然放坡，每8m 为一级，两级之间设置宽2.0m 的马道，
边坡有杂填土及强风化凝灰岩的区域以1:1.5 的坡比进行放坡，其余区域以1:1.1 的坡比
进行放坡，1:1.5 坡比放坡区域坡面采用2.5m×2.5m 钢筋混凝土骨架+植草绿化护坡方案，
1:1.1 坡比放坡区域采用锚喷支护，坡面采用2.5m×2.5m 钢筋混凝土骨架+植草绿化护坡
方案；南侧的挖方边坡高度为0~6m，约160m 采用自然放坡与挡墙结合的方式，边坡

<!-- p46 -->

2. 项目概况
44
中国电力工程顾问集团华东电力设计院有限公司
有杂填土以1:2.0 的坡比进行放坡并采用锚喷支护，放坡区域坡面采用2.5m×2.5m 钢筋
混凝土骨架+植草绿化护坡方案，坡脚设置重力式挡土墙1420m3，此外约220m 设置重
力式挡墙进行支护。挖方边坡放坡区域坡顶均设置断面尺寸1.0m×1.0m 的混凝土截水沟，
坡底设置断面尺寸0.6m×0.6m 的混凝土排水沟。挖方边坡支护形式有所差异，但坡面均
采取2.5m×2.5m 钢筋混凝土骨架+植草绿化护坡方案，共设置框格植草护坡合计3280m2。
填方边坡总长度约670m，根据周边地形情况，场地北侧、东侧和南侧部分区域将
形成填方边坡，其中站址东侧填方边坡高度为4~7m；北侧填方边坡高度为0~3m；南侧
填方边坡高度为0~2m。站区南、北侧边坡高度较低，采用重力式挡墙，与站区南侧部
分挖方边坡支护形式一致，共设置重力式挡墙2340m3。站区东侧填方边坡采用加筋土
边坡，采用土工格栅作为加筋体的复合土体，坡率为1:0.8，坡脚处采用2.5m 高重力式
挡墙，减少边坡整体占地面积，坡面采用植生袋植草绿化，土工格栅生态护坡面积共
3000m2，坡脚设置挡墙2460m3。站区围墙外北侧、南侧均设置排水沟，与挖方边坡截
排水沟相衔接，边坡共设置3 处雨水排水出口，其中站区东北侧、东南侧各设置雨水出
口1 处，均汇入站址东侧“四联村3”河道；站区西南侧设置雨水出口1 处，汇入周边
已有沟渠。
整体来看，站区共设置生态护坡工程量6280m2，其中框格植草护坡3280m2，土工
格栅生态护坡3000m2；共设置混凝土挡墙6220m3；共设置截水沟550m，内断面尺寸为
1.0m×1.0m，材质为混凝土，壁厚0.2m；共设置排水沟1615m，材质为混凝土，其中150m
内断面尺寸为1.0m×1.0m，壁厚0.2m，1465m 内断面尺寸为0.6m×0.6m，壁厚0.15m。
（6）进站道路
进站道路由站址东侧高夹线引接，长度为200m，采用双坡郊区型道路，沥青混凝
土路面，路面宽度6m。进站道路跨越“四联村3”河道处需建设桥梁1 座，桥梁跨越河
道宽度为42m，桥面采用预应力混凝土简支空心板，桥面连续，净宽6m，与进站道路
路面宽度一致，横坡为双向2%。下部结构采用柱式墩，墩台采用钻孔灌注桩基础。墩
台基础施工在宁绍变电站征地范围搭设围堰，并利用河道东西两侧岸上宁绍变电站征地
范围设置泥浆沉淀池及施工场地，无需新增施工临时占地。
进站道路边坡均为填方边坡，高度为0~4m，桥梁东侧进站道路设置重力式挡土墙
进行支护，混凝土挡墙体积640m3，桥梁西侧进站道路边坡采用土工格栅生态护坡，坡

<!-- p47 -->

2. 项目概况
45
中国电力工程顾问集团华东电力设计院有限公司
率为1:0.8，坡脚处采用2.5m 高重力式挡墙，坡面采用植生袋植草绿化，土工格栅生态
护坡面积共950m2，设置混凝土挡土墙300m2。边坡坡底设置混凝土排水沟，长度共计
390m，内断面尺寸为0.6m×0.6m，壁厚0.15m，进站道路雨水汇集至桥梁处，排入“四
联村3”河道。
宁绍变电站进站道路平、断面示意图见附图2-2-2-2，进站道路桥梁平、断面示意图
见附图2-2-2-3。
（7）供排水系统
1）供水系统
站用水源自站址东侧现有市政供水管网通过DN100 管线引接，新建供水管线长度
约0.45km，该水源也用于施工用水。
2）排水系统
雨水排水：站区雨水采用有组织排水方式，地面排水坡度0.5%，道路两侧设置雨
水口，各雨水井用管道相连通，共布设雨水排水管网5310m，管径为DN150~DN1300，
其中DN150 管线采用UPVC 加筋管，DN200 管线采用HDPE 增强管，其余管径管线采
用钢筋混凝土管。雨水经雨水口、雨水检查井、雨水排水管道汇集至雨水调蓄池后通过
1 根DN1500 钢筋混凝土排水管从站址东侧出围墙后排入“四联村3”河道，站外排水
管线全长50m。
生产、生活污水：站区生活污水经站内生活污水处理设备处理并过滤、消毒后用于
站区道路冲洗及绿化，不外排；事故油池收集的事故油由有资质的单位回收处理，不外
排。
（8）站外电力设施
全站考虑3 回站用电源，其中2 回由站内引接，另1 回由马渚110kV 变电站预留
10kV 配电装置引接。站用10kV电源新建线路全长约8.20km，其中架空线路长度1.65km，
电缆长度6.55km，新建10kV 电杆36 根。
施工电源由站址附近10kV 云楼C207 线引接，全长0.29km，均为电缆线路。
宁绍1000kV 变电站主要技术指标见表2.1-3。

<!-- p48 -->

2. 项目概况
46
中国电力工程顾问集团华东电力设计院有限公司
表2.1-3
宁绍变电站主要技术指标一览表
序号
名称
单位
数量
备注
1
站址征地面积
hm2
16.38
（1）
站区占地面积
hm2
16.03
包括围墙内用地面积14.66hm2；围墙外
其他用地面积1.37hm2
（2）
进站道路占地面积
hm2
0.35
长度共计200m，包括桥梁占地
2
场地自然标高
m
3.0~19.5
3
百年一遇洪水位
m
5.59
4
站区设计标高
m
7.50
5
站区围墙长度
m
1630
6
站内总建筑面积
m2
19225
7
站内道路及广场面积
m2
31200
8
站区绿化
hm2
8.50
9
站用电源
由马渚110kV 变电站引接，新建线路全长约8.20km。
10
站区水源
永临结合，自站址东侧市政供水管网引接，新建DN100 管线0.45km。
11
站内排水
雨污分流。站区雨水经雨水排水系统排至“四联村3”河道。站内
设生活污水处理及回用系统，生活污水不外排，事故油由专业单位
回收处理。
12
施工电源
由周边已建10kV 云楼C207 线引接，线路全长0.29km。
13
施工通讯
采用无线电通讯方式。
2.1.3. 温州变电站
（1）站址地理位置
拟建温州1000kV 变电站位于温州市永嘉县东北部云岭乡岭南村北侧约2km。
（2）站址现状
站址属山丘区，存在一定地形起伏，站址西部最高，东侧次之，中部最低，现状地
面高程为605.0~680.0m，站址主要为园地。
（3）建设规模
主变压器容量远景4×3000MVA，本期2×3000MVA；1000kV 出线远景8 回，本期4
回；500kV 出线远景10 回，本期4 回；1000kV 并联电抗器远期7 组，本期3 组；低压
无功补偿远景每台主变低压侧均预留4 容3 抗位置，本期每台主变建设4×210Mvar 电容、
3×240Mvar 电抗。
（4）站区总平面布置
根据系统出线与电气布置格局，1000kV 配电装置场地、主变无功配电装置区、500kV
配电装置场地从北向南呈三列式布置，1000kV 高压并联电抗器场地布置在1000kV 配电
装置场地的北侧，主变无功配电装置区布置在1000kV 配电装置场地与500kV 配电装置
场地之间；站前区位于站区东南侧，站区主入口向东接出；主入口南侧布置了主控通信

<!-- p49 -->

2. 项目概况
47
中国电力工程顾问集团华东电力设计院有限公司
楼、备品备件库、警卫室、综合车库、生活消防水泵房及消防蓄水池。进站道路从站址
东侧改道后乡道岭牌线引接，新建长度70m，岭牌线改道长度约为2km（永嘉县岭牌线
改建工程由永嘉县交通局立项建设，相关建设内容不纳入本工程防治责任范围）。站内
可绿化区域采取草坪绿化，绿化面积为8.64hm2。
站区围墙长度1849m，站址红线内征地面积19.85hm2，其中围墙内用地面积
14.39hm2，进站道路面积0.16hm2，围墙外其他用地面积5.30hm2。
温州变电站总体规划图详见附图2-1-3，总平面布置图详见附图2-2-3-1。
（5）站区竖向布置
站址地势较高，排水通畅，原地貌标高为605.0~680.0m，不受百年一遇洪涝影响。
主体设计竖向布置综合考虑土方平衡、提高总平面对地形的整体适应性等方面采用平坡
式布置，在各配电装置区沿垂直道路方向设置0.5%的坡度，设计标高为640.2m。温州
变电站征地范围内（站区及进站道路区，不含施工生产生活区、站外供排水管线、站外
电力设施等）挖方总量129.88 万m3，其中场平土方122.68 万m3（含表土剥离），建构
筑物基槽余土7.20 万m3；填方129.88 万m3，挖填平衡。
站区西侧、西北及东侧为挖方区，挖方边坡高度为0~37m，西南及北侧为填方区，
填方边坡高度为0~46m，站址汇水主要来源于西侧挖方边坡坡顶汇水，最大汇水面积约
1.32hm2。
挖方边坡总长约914m，主要分布在站区西侧及东侧，采用分级框格植草护坡的方
式，按阶梯式布置，台阶边坡高度控制在8.0~10.0m，其中西侧挖方边坡高度0~37m，
长约522m，最大台阶数为4 阶；东侧挖方边坡高度0~18m，长约392m，最大台阶数为
2 阶。挖方边坡每级连接处设置宽度2.0m 的马道，放坡坡率按1:1 考虑，放坡区域坡面
采用2.5m×2.5m 钢筋混凝土骨架+植草绿化护坡方案，使用HRB400 钢筋锚杆支护以确
保边坡稳定性。框格植草护坡面积共计2.00hm2，边坡坡顶布设断面尺寸为1.0m×1.5m
的混凝土截水沟，台阶连接处马道布设断面尺寸为0.5m×0.5m 的混凝土排水沟，每级马
道的排水沟通过散水相连，与站外雨水排水口顺接。
填方边坡总长约966m，主要分布在站区北侧及南侧，采用土工格栅生态护坡的方
式，按阶梯式布置，台阶边坡高度控制在8.0~10.0m，其中北侧填方边坡坡高0~25m，
长约335m，最大台阶数为3 阶；南侧填方边坡高度0~46m，长约631m，最大台阶数为

<!-- p50 -->

2. 项目概况
48
中国电力工程顾问集团华东电力设计院有限公司
5 阶。填方边坡每级连接处设置宽度2.0m 的马道，坡率为1:1，放坡区使用坡面采用高
密度聚乙烯（HDPE）土工格栅+植草绿化护坡方式，格栅采用扁形HDPE 连接棒连接，
配合50cm 厚度的加筋土及坡底挡土墙及抗滑桩以确保边坡稳定性。站址南侧、北侧、
东南侧填方边坡底部布置挡土墙高度2.0m，底宽1.2m 的混凝土挡土墙共计4000m3。土
工格栅生态护坡面积共计2.20hm2，边坡坡底布设断面尺寸为1.0m×1.5m 的混凝土截水
沟排水沟，台阶连接处马道布设断面尺寸为0.5m×0.5m 的混凝土排水沟，每级马道的排
水沟通过散水相连，与站外雨水排水口顺接。
站区围墙外北侧、南侧均设置排水沟，与挖填方边坡截排水沟相衔接，边坡共设置
4 处雨水排水出口，其中站区边坡北侧、南侧各设置雨水出口2 处，均排放至站外现有
沟道内，边坡北侧雨水最终汇入寒潭水库（用于水力发电），南侧雨水最终汇入东皋溪
支流。
站区生态防护护坡工程量合计4.20hm2（框格植草护坡2.00hm2，土工格栅生态护坡
2.20hm2），挡土墙工程量为4000m3，边坡截排水沟长度共计约6523m，其中截水沟长
度1200m，内断面尺寸为1m×1.5m，Ι型排水沟（边坡排水）1056m，内断面尺寸为
1m×1.5m；Ⅱ型排水沟（马道排水）长度共计约4267m，内断面尺寸为0.5m×0.5m，截、
排水沟材质均为混凝土，厚度250mm。
站区挖填方边坡、排水沟占地已在站区用地面积内计列，故不再重复计列占地面积。
（6）进站道路
根据设计方案，有乡道岭牌线通至站址区域，进站道路从站址东侧改道后的岭牌线
引接，本工程新建进站道路长度约70m。
温州变电站新建进站道路采用公路型沥青混凝土路面，路面宽度约6m，占地面积
共计0.16hm2。进站道路两侧为挖方边坡，边坡高度在5~18m 间，按阶梯式布置，台阶
边坡高度8.0m，最大台阶数为2 阶，采用框格植草护坡，坡比1:1.5，放坡区域坡面采
用2.5m×2.5m 钢筋混凝土骨架+植草绿化护坡方案，边坡面积0.12hm2。坡底设置混凝土
排水沟，厚度250mm，总长约240m，内断面尺寸为0.5m×0.5m，进站道路区雨水汇集
量较小，由排水沟汇集后接入原有乡道排水系统中排放。
温州变电站进站道路平、断面示意图见附图2-2-3-2。
（7）供排水系统

<!-- p51 -->

2. 项目概况
49
中国电力工程顾问集团华东电力设计院有限公司
站用水源将南山水厂水源引接至云岭供水站，再从云岭供水站引水至站址内，通过
DN100 钢塑复合管引接，新建站区供水管线长度约8.7km，另需在途中新建一座加压水
泵（永久占地0.01hm2，挖填总量0.01 万m3 计入站外供排水管线区），泵站平面布置
如下图所示，泵站尺寸为16m×9m，施工结束后采取硬化防护。施工水源在施工前期采
用拉水方案，计划从站址东侧云岭乡水厂内取水，运距约10km，待后期站外引水管线
接通后，即可使用该供水系统作为施工水源；除站区供水外，为避免温州站的建设对下
游西山村用水产生影响，本工程另需自云岭乡接引一条供水管线至西山村，满足人居用
水需求，通过DN100 钢塑复合管引接，新建西山村接引管线长度约1.2km。
2）排水系统
雨水排水：站区雨水采用有组织排水方式，地面排水坡度0.5%，每隔20~30m 间距
设置雨水口，各雨水井用管道相连通，共布设雨水排水管网3600m ，管径为
DN200~DN1200，其中DN200~500 管线采用PE 实壁管（PE100，SDR21），其余管径
管线采用钢筋混凝土管。站区雨水经雨水口与站外排水沟、截水沟汇水通过南北两侧各
1 根DN1200 的III 级承插式钢筋混凝土管道（总长度400m）汇集排入站址南侧及北侧
现状冲沟内，出口处增加八字式出水口及混凝土护底消能措施减少雨水中泥沙含量，避
免对沟道的冲掏，北侧雨水最终汇入变电站下游寒潭水库（主要功能为水力发电）；南
侧雨水最终汇入东皋溪支流。
生产、生活污水：站区生活污水经站内生活污水处理设备处理并过滤、消毒后用于
站区道路冲洗及绿化，不外排；事故油池收集的事故油由有资质的单位回收处理，不外
排。
（8）站外电力设施
全站考虑3 回站用电源，其中2 回由站内引接，另1 回由岩坦35kV 变电站预留35kV
构架电缆引接，站用35kV 电源线路全长约18.75km，线路均位于永嘉县境内，其中架
空路径长18.50km，电缆路径长0.25km，新建铁塔63 基。
施工电源由周边已建10kV 云鹤L923 线引接，线路长度为1.90km，均为架空线路，
新建水泥杆30 根。

<!-- p52 -->

2. 项目概况
50
中国电力工程顾问集团华东电力设计院有限公司
表2.1-4
温州变电站主要技术指标一览表
序号
名称
单位
数量
备注
1
站址征地面积
hm2
19.85
（1）
站区占地面积
hm2
19.69
包括围墙内用地面积14.39hm2；围墙外其他
用地面积5.30hm2
（2）
进站道路占地面积
hm2
0.16
长度共计70m，此面积包含道路边坡
2
场地自然标高
m
605.0~680.0
3
百年一遇洪水位
m
/
站址不在蓄滞洪区，不受洪水影响
4
站区设计标高
m
640.20
5
站区围墙长度
m
1849
6
站内总建筑面积
m2
27592
7
站内道路及广场面积
m2
34950
8
站区绿化
hm2
8.64
采取马尼拉草坪全站绿化
9
站用电源
由岩坦35kV 变电站引接，新建线路全长约18.75km。
10
站区水源
站用水源自南山水厂引接，新建DN100 管线8.7km，途中设置加压
泵站一座。施工用水前期采用拉水方案。
11
站内排水
雨污分流。站区雨水经雨水排水系统站址周边冲沟。站内设生活污
水处理及回用系统，生活污水不外排，事故油由专业单位回收处理。
12
施工电源
由周边已建10kV 云鹤L923 线引接，线路全长1.90km。
13
施工通讯
采用无线电通讯方式。
2.1.4. 莲都变电站
（1）站址地理位置
莲都变电站位于浙江省丽水市莲都区联城镇坑口村，距丽水市约8km。
（2）前期工程概况
莲都变电站前期工程已纳入浙北～福州特高压交流工程中建设。浙北～福州特高压
交流工程水土保持方案报告书由中国电力工程顾问集团华东电力设计院有限公司编制，
水利部于2012 年11 月14 日以水保函〔2012〕357 号文予以批复，2015 年11 月24 日，
水利部在福建省福州市组织召开了浙北~福州特高压交流工程水土保持设施竣工验收会
议，2015 年12 月28 日，水利部以水保函〔2015〕574 号文印发该工程水土保持设施验
收鉴定书，详见附件5。
前期工程建设规模如下：
主变压器容量远景4×3000MVA，前期建设2×3000MVA；1000kV 出线远景6 回，
前期建设4 回；500kV 出线远景12 回，前期建设6 回；1000kV 并联电抗器远期4 组，
前期建设2 组；低压无功补偿远景每台主变低压侧均预留6 组位置，前期每台主变建设
1×210Mvar 电容、2×240Mvar 电抗。
莲都变电站站内配电装置区采用铺设草皮绿化防护，站内雨水通过站内外雨水排水

<!-- p53 -->

2. 项目概况
51
中国电力工程顾问集团华东电力设计院有限公司
管网排入围墙外侧排水沟，站边坡采用浆砌块石骨架植草护坡，站区围墙兼做填方边坡
挡土墙，护坡上部及下部均设置浆砌石截排水沟，排水沟出口处使用浆砌石护壁防冲消
消能。
（3）本期扩建工程与前期工程依托关系
莲都变电站前期工程已考虑进站道路、站内给排水系统、站用电源等，根据工程进
度安排，本期扩建工程站用电源、供排水设施等均利用前期工程，无需新增站外附属设
施。本期扩建工程与前期工程依托关系具体见表2.1-5。
表2.1-5
莲都变本期扩建工程与前期工程关系一览表
项目
建设情况
依托关系
莲都
变电
站扩
建工
程
扩建区域
位于前期征地围墙内，本期扩建区域占地面积1.25hm2。利用前期工程征地
进站道路
利用前期工程进站道路，本期不新建。
依托前期工程
给排水系统
均在变电站前期工程中统一考虑，本期无新增加工程量。
依托前期工程
施工道路
利用变电站前期进站道路和站内道路。
依托前期工程
施工用电
利用莲都变电站站用电源作为本期扩建施工电源。
依托前期工程
施工水源
利用站内已有水源作为本期扩建施工水源
依托前期工程
（4）本期扩建工程概况
1）建设规模：本期扩建1000kV 出线间隔2 回，至温州（利用预留备用间隔位置扩
建），新建1 组高抗，扩建消防水泵及水池。
2）总平面布置：根据本期扩建总平面布置情况及现场条件，扩建场地主要位于站
区西部，原地貌为绿化地坪，1000kV 配电装置采用GIS 设备，GIS 采用东北向西南方
向呈一字形布置。本期莲都变电站扩建示意图见下图。
3）竖向布置：本期扩建场地已在前期工程进行场地平整，结合现场实际情况，站
址设计标高最终调整为81.15m，同前期保持一致，本期扩建工程挖方总量1.5 万m3，
填方总量0.8 万m3，余土0.7 万m3 外运至太平乡吾古村黄坑地块消纳场处理（详见附
件8）。莲都变电站本期建设规模详见表2.1-6。莲都变电站扩建主要技术指标见表2.1-7。
表2.1-6
莲都变电站建设规模一览表
建设内容
前期已建
本期扩建
远期规划
主变压器
2×3000MVA
/
4×3000MVA
1000kV 出线回路数
4 回
2 回
6 回
500kV 出线回路数
6 回
/
12 回
1000kV 高压并联电
抗器
3×480Mvar+1×160M
var
1×480Mvar+1×160Mvar
4×480Mvar+2×160Mvar

<!-- p54 -->

2. 项目概况
52
中国电力工程顾问集团华东电力设计院有限公司
建设内容
前期已建
本期扩建
远期规划
110kV 并联电容器
2×（1×210Mvar）
/
3×（4×210Mvar）+1×（3×210Mvar）
110kV 并联电抗器
2×（2×240Mvar）
/
3×（2×240Mvar）+1×（3×240Mvar）
表2.1-7
莲都变电站扩建主要技术指标表
序号
名称
单位
数量
备注
1
站址总用地面积
hm2
12.0886
均为永久占地，围墙内用地面积9.8516hm2
2
本期变电站扩建区面积
hm2
1.25
永久占地，围墙内扩建
3
百年一遇洪水位
m
60.00
站址地势较高，不受河流百年一遇洪水影响
4
站区标高
m
81.15
与前期工程一致
2.1.5. GIL 管廊工程
2.1.5.1. 工程概况
嘉兴~宁绍1000kV 线路工程需在嘉兴市海宁市和杭州市钱塘区之间跨钱塘江，工程
采用GIL 管廊方案。GIL 管廊工程主要建设内容包括隧道工程、引接站工程。
（1）隧道工程：长度约3.64km，管廊断面尺寸内径10.5m、外径11.6m，管廊断
面远景规模为2 回1000kVGIL，本期一次建成。
（2）引接站工程：新建北岸引接站和南岸引接站，两侧引接站均按远景2 回、本
期2 回1000kV 架空出线考虑，本工程始发井设置在北岸引接站，接收井设置在南岸引
接站。
2.1.5.2. 地理位置
北岸引接站位于浙江省嘉兴市海宁市盐官镇，站址距钱塘江北岸海塘管理线约
0.53km；南岸引接站位于浙江省杭州市钱塘区临江街道，站址距钱塘江南岸海塘管理线
0.24km。隧道工程位于两岸引接站之间。
2.1.5.3. 隧道工程
（1）隧道概况
隧道总长度3.64km，线路出始发井后，以3.4%、0.5%的下坡穿越北岸防潮大堤后
进入钱塘江，在江中以0.5%的V 字缓坡下穿钱塘江，向南下穿南岸防潮大堤后，以4.5%
的纵坡进入接收井。工程沿线现状河床最低高程-1.9m，300 年一遇极限洪、潮组合冲刷
最低点-13.56m。隧道顶最低点为-28.6m，隧道底最低点为-40.2m。
（2）断面设计
隧道为圆形盾构隧道，整个管廊横断面按三层腔体设计。上腔体布置2回1000kVGIL
线路，GIL 设备采用两侧对称布置，中间通道作为运输和检修通道。中腔左侧和右侧腔

<!-- p55 -->

2. 项目概况
53
中国电力工程顾问集团华东电力设计院有限公司
体为管线预留通道，中间腔体作为隧道动力和辅控系统的屏柜布置区和巡视区。下腔两
侧隔出空间作为SF6 气体排风腔使用，中间布置排水空间。
（3）隧道排水
隧道工程位于地下、江中，可能存在一定的渗漏水。考虑在GIL 管廊两侧设置排水
沟，并在GIL 管廊底部及中部共设置4 处排水泵站。当隧道发生渗漏，水排入底部排水
沟内，排水沟坡度与隧道坡度相同，排水沟内渗漏水集中汇入隧道最低点后，通过3 处
排水泵站由接收井排出，汇入南岸引接站雨水排水系统。隧道于始发井内单独设置排水
泵站用于井底排水，始发井内汇水经泵站提升后汇入北岸引接站雨水排水系统。
2.1.5.4. 北岸引接站工程
（1）站址现状
北岸引接站现状为农田，地势平坦，自然标高约4.0~4.6m。
（2）总平面布置
北岸引接站工作井及辅助建筑布置在站区中央，GIL 套管、构架、设备支架、消防
泵房、警卫室等布置在辅助建筑两侧。站内除硬化及建构筑物基础区域外均铺植草皮进
行绿化，绿化面积0.68hm2。北岸引接站进站道路由东侧联新路引接，长度约40m。
北岸引接站站址用地面积1.16hm2（其中围墙内用地面积0.98hm2，进站道路面积
0.05hm2，其他用地面积0.13hm2）。
北岸引接站总体规划图详见附图2-1-5，总平面布置图详见附图2-2-4。
（3）竖向布置
北岸引接站站址自然标高在4.0~4.6m，百年一遇设计洪水位为3.48m，内涝水位为
4.6m，站址受江堤保护，不受钱塘江百年一遇洪水影响。站址采用平坡式竖向布置，设
计标高为4.7m。北岸引接站挖方总量44.22 万m3（不含施工生产生活区、站外供排水
管线、站外电力设施等），其中管廊盾构施工挖方41.90 万m3，场平土方0.60 万m3（含
表土剥离量），工作井及其他建构筑物基槽余土1.72 万m3，填方1.57 万m3，包括场平
挖方0.22 万m3，工作井及其他建构筑物基槽余土1.35 万m3，余方41.90 万m3，均为
管廊盾构施工挖方，此外自北岸引接站调出土方0.75 万m3 至施工生产生活区，无借方。
（4）工作井
北岸引接站工作井为盾构始发井，布置于站区中央，始发井为地下三层、三跨现浇

<!-- p56 -->

2. 项目概况
54
中国电力工程顾问集团华东电力设计院有限公司
钢筋砼箱型结构，尺寸为28.2m×21.2m，基坑深21.0m。基坑围护结构选用1000mm 厚
地下连续墙，插入比为1:1.1，工作井沿基坑深度方向设置四道支撑。
（5）隧道明挖段
盾构施工前，由于施工工艺要求，需在始发工作井外，顺延设置一定长度的后配套
临时结构，以满足机械套件下放的运行条件，隧道平面宽度为10.5m，纵断面按照工作
井线路标高和路面线坡度5%进行控制，基坑深度1.5~17.8m，根据基坑深度不同采用地
下连续墙、工法桩、自然放坡等方式进行围护，全长约235m。明挖段部分占地与后续
建设的引接站占地重复，故本方案将明挖段与引接站重复占地部分纳入引接站占地，不
重复部分位于施工生产生活区内，隧道明挖段挖填土石方量纳入北岸引接站施工生产生
活区一并计列。
（6）供排水系统
1）供水系统
北岸引接站站用水源引自站址东侧联新路市政供水管网，新建DN100 管线长度约
600m。
2）排水系统
北岸引接站站区雨水采用有组织排水方式，地面排水坡度0.5%，道路两边每隔
20~30m 间距设置雨水井，各雨水井用管道相连通，共布设雨水排水管网350m，管径为
DN225~DN500，采用HDPE 增强管。雨水经排水管网汇集至雨水调蓄池，由雨水泵提
升后通过1 根DN500 焊接钢管排入南侧新塘河，管线长约275m。
北岸引接站生活污水排入站内污水调节池，后进入污水处理装置集中处理达标后回
用，站内生活污水不外排。
此外，始发井布置于北岸引接站，隧道盾构施工过程中产生的钻渣泥浆经泥水分离
去除水中主要悬浮物后，上清液经临时排水管线排至周边市政污水管网，施工排水按2
个接入点考虑，临时污水排水管线长约0.8km，管径为DN400，采用UPVC 加筋管。
（7）站外电力设施
北岸引接站引入2 回站用电源，此外为满足盾构施工用电需求还需引入2 回施工临
时电源，其中1 回站用电源、2 回施工临时电源引自110kV 盐官变电站10kV 出线间隔，
3 回10kV 线路共用电缆通道，电缆线路长度约4.05km；另1 回引自110kV 康河变电站

<!-- p57 -->

2. 项目概况
55
中国电力工程顾问集团华东电力设计院有限公司
10kV 出线间隔，新建线路全长4.77km，包括架空线路1.68km，电缆线路3.09km，新
建电杆37 根。
表2.1-8
GIL 管廊工程北岸引接站主要技术指标一览表
序号
名称
单位
数量
备注
1
站址征地面积
hm2
1.16
（1）
站区围墙内占地面积
hm2
0.98
（2）
进站道路占地面积
hm2
0.05
（3）
其他用地面积
hm2
0.13
2
场地自然标高
m
4.0~4.6
3
百年一遇内涝水位
m
4.6
4
站区设计标高
m
4.7
5
站区围墙长度
m
430
6
站内总建筑面积
m2
4496
7
站内道路面积
m2
1700
8
站区绿化
hm2
0.68
9
站用电源
1 回引自110kV 盐官变电站10kV 出线间隔，线路长度约4.05km；1
回引自110kV 康河变电站10kV 出线间隔，线路全长4.77km。
10
站区水源
永临结合，自联新路市政供水管网引接，新建DN100 管线600m。
11
站内排水
雨污分流。站区雨水经雨水排水系统排至新塘河。站内设生活污水
处理及回用系统，生活污水不外排。盾构施工钻渣泥浆泥水分离上
清液排至周边市政污水管网。
12
施工电源
引自110kV 盐官变电站10kV 出线间隔，与站用电源共用电缆通道。
13
施工通讯
采用无线电通讯方式。
2.1.5.5. 南岸引接站工程
（1）站址现状
南岸引接站现状以养殖塘为主，周边自然地形标高约5.2~6.3m。
（2）总平面布置
南岸引接站工作井及辅助建筑布置在站区中央，GIL 套管、构架、设备支架、消防
泵房、警卫室等布置在辅助建筑两侧，此外，南岸引接站根据GIL 管廊工程运维需求于
西侧布置（征地红线内）备品备件库、应急物资库房、生产用房等。除备品备件库、应
急物资库房、生产用房区域，站内空地采用均铺植草皮进行绿化，绿化面积0.68hm2。
进站道路由站区西侧的农村道路引接，长度约90m。
南岸引接站站址用地面积1.65hm2，其中围墙内用地面积1.05hm2，进站道路面积
0.06hm2，其他用地面积0.54hm2。
南岸引接站总体规划图详见附图2-1-6，总平面布置图详见附图2-2-5。
（3）竖向布置

<!-- p58 -->

2. 项目概况
56
中国电力工程顾问集团华东电力设计院有限公司
南岸引接站站址自然标高在5.2~6.3m，百年一遇设计洪水位为6.0m，内涝水位为
6.0m，站址受江堤保护，不受钱塘江百年一遇洪水影响。站址采用平坡式竖向布置，设
计标高为6.1m。为防止因引接站站址淤泥量较大产生沉降，施工前需对站址处清淤。引
接站围墙基础兼做挡土墙，挡墙高度约0.5~1.7m。南岸引接站挖方总量4.09 万m3（不
含施工生产生活区、站外供排水管线、站外电力设施等），其中清淤土方1.79 万m3，
工作井及其他建构筑物基槽余土2.30 万m3，填方2.30 万m3，工作井及其他建构筑物基
槽余土全部回填于引接站内，余方1.79 万m3，均为引接站清淤土方，无借方。
（4）工作井
南岸引接站工作井为盾构接收井，布置于站区中央，接收井为地下三层、三跨现浇
钢筋砼箱型结构，外包尺寸为28.0m×25.7m，基坑深26.3m。基坑围护结构选用1200mm
厚地下连续墙，插入比为1:0.78，工作井沿基坑深度方向设置五道支撑。
（5）供排水系统
1）供水系统
南岸引接站站用水源自梅林大道与观十五线路口市政供水管网引接，新建DN100
管线长度约3.8km。
2）排水系统
南岸引接站站区雨水采用有组织排水方式，地面排水坡度0.5%，道路两边每隔
20~30m 间距设置雨水井，各雨水井用管道相连通，共布设雨水排水管网350m，管径为
DN225~DN500，采用HDPE 增强管。雨水经排水管网汇集至雨水调蓄池，由雨水泵提
升后通过1 根DN500 焊接钢管排入西侧抢险河，管线长约10m。
南岸引接站生活污水排入站内污水调节池，后进入污水处理装置集中处理达标后回
用，站内生活污水不外排。
（6）站外电力设施
南岸引接站引入2 回站用电源，其中1 回引自220kV 山海变电站20kV 出线间隔，
电缆线路长度5.6km；另1 回引自110kV 临欣变电站20kV 出线间隔，电缆线路长度6.6km。
站用电源长度共计12.2km，其中8.65km 需新建电缆通道，3.55km 可利用已有电缆通道，
无需土建施工。站用电源也可作为施工电源。

<!-- p59 -->

2. 项目概况
57
中国电力工程顾问集团华东电力设计院有限公司
表2.1-9
GIL 管廊工程南岸引接站主要技术指标一览表
序号
名称
单位
数量
备注
1
站址征地面积
hm2
1.65
（1）
站区围墙内占地面积
hm2
1.05
（2）
进站道路占地面积
hm2
0.06
（3）
其他用地面积
hm2
0.54
2
场地自然标高
m
5.2~6.3
3
百年一遇内涝水位
m
6.0
4
站区设计标高
m
6.1
5
站区围墙长度
m
454
6
站内总建筑面积
m2
5167
7
站内道路面积
m2
2450
8
站区绿化
hm2
0.68
9
站用电源
1 回引自220kV 山海变电站20kV 出线间隔，电缆线路长度5.6km；
1 回引自110kV 临欣变电站20kV 出线间隔，电缆线路长度6.6km。
10
站区水源
永临结合，自联新路市政供水管网引接，新建DN100 管线3.8km。
11
站内排水
雨污分流。站区雨水经雨水排水系统排至抢险河。站内设生活污水
处理及回用系统，生活污水不外排。
12
施工电源
永临结合，无需新增施工电源线路。
13
施工通讯
采用无线电通讯方式。
2.1.6. 线路工程
2.1.6.1. 线路路径方案
（1）1000kV 交流线路
1）安吉~练塘双回π入嘉兴特1000kV 线路
嘉兴～安吉线路自拟建嘉兴1000kV 变电站向南出线后右转接至原1000kV 安塘I/II
线#192 大号侧形成嘉兴～安吉1000kV 线路。嘉兴～练塘线路自拟建嘉兴1000kV 变电
站向北出线后左转至1000kV 安塘I/II 线线下，再右转接至原1000kV 安塘I/II 线#196
小号侧形成嘉兴～练塘1000kV 线路。
本段线路长度2×1.2km，同塔双回架设，新建铁塔5 基，拆除原1000kV 安塘I/II
线铁塔2 基。线路均位于嘉兴市秀洲区境内，曲折系数1.15。
2）嘉兴~宁绍1000kV 线路工程
本工程从嘉兴1000kV 变电站起，出线后向东南架设，跨越申嘉湖高速后右转平行
走线至桐乡市乌镇镇白马墩村西北，后线路向西南走线，跨越S212 省道规划段、金牛
塘、含山~翔云500kV 线路、S212 省道在建段后与其西侧平行向南走线，向南跨越在建
苏台高速、京杭大运河、S303 临杭大道、长山河、G320 国道、钱塘江~王店500kV 线
路、王店~由拳500kV 线路、乔司~由拳500kV 线路、规划沪乍杭高铁、沪昆高铁、沪

<!-- p60 -->

2. 项目概况
58
中国电力工程顾问集团华东电力设计院有限公司
昆高速等至海宁市境内。线路于海宁市境内整体向东南走线，跨越洛塘河、在建萧山机
场连接线高铁、在建苏台高速、秦山核电~由拳/方家山核电~由拳500kV 线路、沪昆铁
路、杭海城际铁路、G525 国道、盐官下河、G92 杭州湾环线高速、秦山核电~乔司500kV
线路、条人路等后接至GIL 管廊北接引站。线路通过GIL 管廊下穿过钱塘江至杭州市
钱塘区境内。在钱塘江南岸，线路自GIL 管廊南接引站出线后整体向东南方向走线，跨
越二十二工段河后至绍兴市柯桥区，后平行滨海大河向西南走线，跨越萧围~兰亭500kV
线路、杭绍甬高速、萧围~古越500kV 线路后因避免多条220kV 线路同时停电途经杭州
市萧山区，在跨越数条220kV 线路后返回柯桥区境内继续向西南走线至跨越环塘河，后
线路方向转为东南，跨越杭州湾大道（安滨路）、柯海公路、红旗河等后沿致远大道向
东走线，跨越兴滨路、致远大道、曹娥江后至绍兴市上虞区境内滨海新区。线路至滨海
新区后向东北走线，跨越越东北路、萧围~兰亭500kV 线路、古越~舜江500kV 线路、
百沥河、常台高速、团结河后于中心河南侧后在上虞区境内向东走线，跨越长海公路、
在建G329 国道等后经丰园村、禹峰村、东闸村后进入宁波市余姚市，线路整体向东跨
越老G329 国道、甘浙配套会稽变电站~春晖500kV 线路后平行春晖~明州500kV 线路西
侧向南走线，跨越S319 省道、杭甬客专高铁、萧甬电气化铁路、浙东古运河国家级文
物保护区至渚山村、G92 杭州湾环线高速公路、跨越甘浙配套会稽变电站~永清/会稽变
电站~河姆500kV 线路后进入拟建宁绍1000kV 变电站。
线路途经嘉兴市（秀洲区、桐乡市、海宁市）、杭州市（钱塘区、萧山区）、绍兴
市（柯桥区、滨海新区、上虞区）、宁波市（余姚市）等4 市9 县（区）。本段线路长
度2×153.8km（含曹娥江大跨越2×2.2km，未计列管廊长度3.64km），架空线路均同塔
双回路架设，曲折系数1.57，新建铁塔329 基。
3）宁绍~温州1000kV 线路工程
线路自1000kV 宁绍站采用两个单回路向南出线，跨越拟建甘浙配套会稽变电站~
明州500kV 线路后改为双回同塔架设，线路向南走线跨越杭甬运河，进入山地后改为两
个单回路向南平行走线，沿凤鸣村西侧走线至上沙岭北侧、规划丰南村建筑石料矿后向
西南方向走线至五婆岭，随后向西南走线至潴湖村，转向南走线至隐潭溪水库，沿其西
侧走线进入嵊州市；随后线路转向南走线，在乌石头东侧转向东南，在荷花心南侧转向
南，跨越G1512 甬金高速公路继续向东南方向走线，在孝康村西侧转向正南，在双尖山

<!-- p61 -->

2. 项目概况
59
中国电力工程顾问集团华东电力设计院有限公司
脚转向东走线，随后在茶草湾村南侧进入新昌县，继续向东南方向走线，向东跨越S309
省道后在王家年村转向南，在马力坑村附近跨越500 千伏胜苍5801 线、500 千伏胜岩
5802 线，在蟹坑村东侧转向西南，经过雪家山西侧、白岩坑南侧进入天台县，向西南跨
越桐柏~苍岩500kV 线路、桐鹤~唐兴220kV 线路、常台高速，继续向西南走线，在横
坑水库东侧转向南进入平地，平行苏台高速走线，在彭王附近跨越回浦~丹溪500kV 线
路，向东南走线经过祥和村后向西南跨越苏台高速进入临海市；线路紧贴天台县和临海
市县界走线，避开里后村和下林村，在蜂洞岩北侧转角向南经过犁必岩和大坑村，跨过
渭溪水库和米筛半山水库后，在荷叶湾转角向西南进入仙居县；随后线路向南走线依次
跨越220kV 浦洲/安浦线、G351 国道、永安溪、台金高速、110kV 星梅/临园线后，向东
南转向跨越拟建S207 省道、金台高速，220kV 景海/景临线后向南走线随后向东南转向
走线至大岙村，随后向西南转线并在留头村东侧跨越规划S321 省道后向东南走线线路
向西南走线，在居家坑东侧进入黄岩区境内，向东南转线跨越110kV 富永风电支线，经
富山大裂谷西侧跨越拟建高速、国道穿越富山水库东侧。线路向西南转线进入温州市永
嘉县境内，最终接至温州特高压岭南站址。
线路途经宁波市（余姚市）、绍兴市（上虞区、嵊州市、新昌县）、台州市（天台
县、临海市、仙居县、黄岩区）、温州市（永嘉县）等4 市9 县（区）。本段线路长度
2×223.3km，其中双回路2×11.2km，单回路2×212.1km，新建铁塔1016 基。
4）温州~莲都1000kV 线路工程
线路自温州1000kV 特高压站起，在寒坑龙潭西侧郑庄水库东侧向北架设，线路翻
越杨树岗后向西走线，跨越轩溪及规划鹤盛水库库尾，在张溪村南侧跨越福大线和张溪，
在小长坑南侧山体处跨越现状杭温高铁（隧道），在西塘村和破岩村之间转向北走线，
线路北绕过李家山村后向西架设，跨越岩坦溪、S223 仙清线和S26 诸永高速，随后向
西南方向走线，经过龙头、铁石垟、暗岙、潘坑后，跨越南岸水库库尾和金溪二级水库
和铁金线。在底东山南侧向西南走线，经过麻田、坑源，在应山头南侧继续向西走线越
山黄线，经过应坑、半坑、东西坑，在东西坑西侧跨越规划合温高速、金溪水库，途经
坑下、下徐，进入丽水市青田县。
线路向西进入青田县东源镇后，途经高湖镇、坑口、引坑后向西南避让青田九门寨
景区，随后向西北进入季宅乡。在金坑南侧避让季宅乡金坑水库后继续向西北走线，经

<!-- p62 -->

2. 项目概况
60
中国电力工程顾问集团华东电力设计院有限公司
降头、黄大坑、引坑口后跨越S218 省道。线路向西北经下庄后进入舒桥乡，经竹坑、
章巷，随后进入黄村乡后在池岭西北侧转向西走线，经千井丘、黄渡坑后进入莲都区岩
泉街道，跨越金温线后转向西北走线，在连山北侧跨越金温线和110kV 枫缙线，经上弄
村后在下吴山南侧转向西走线，跨越220kV 河树线、220kV 河枫线、天然气管道、S333
省道、220kV 双枫线、220kV 枫温线、220kV 丽树线、220kV 丽枫线、110kV 枫树-金周
线，继续向西经九炮村南进入莲都区太平乡并再次跨越220kV 丽树线。线路在枫树圩东
南侧跨越500kV 华象线、220kV 象阳象河线、长深高速、500kV 金万线，随即左转向南
走线，在赵弄源南侧跨越衢丽铁路，经张街西侧后接入1000kV 莲都变。
线路途经温州市（永嘉县）、丽水市（青田县、莲都区）等2 市3 县（区）。本段
线路长度2×126.1km，其中双回路2×0.1km，单回路2×126.0km，曲折系数1.21，新
建铁塔683 基。
本工程线路路径见附图2-3。
（2）迁改线路工程
1000kV 交流线路跨越部分已建输电线路时需对已建线路进行改造，本工程涉及线
路改造均为迁改线路具体情况如下：
1）500kV 萧兰/萧亭线临时改造1#：位于绍兴市柯桥区，新建线路2.2km，新建铁
塔5 基，待1000kV 线路施工结束后拆除新建段。
2）110kV 欧亚变保供方案110kV 线路临时改造：位于绍兴市柯桥区，新建线路0.6km，
新建杆塔5 基，待1000kV 线路施工结束后拆除新建段。
3）500kV 萧兰/萧亭线临时改造2#：位于绍兴市滨海新区，新建线路2.0km，新建
铁塔6 基，待1000kV 线路施工结束后拆除新建段。
4）1000kV 江莲线永久改造：位于丽水市莲都区，由于温州-莲都线路工程双回终
端塔需占用原江莲线2 基终端塔位置，需对其进行拆除并迁改，新建线路0.8km，新建
铁塔2 基，拆除铁塔2 基。
2.1.6.2. 线路长度、地形及铁塔数量
（1）1000kV 交流线路
1000kV 交流线路工程新建线路长度2×504.4km（不含GIL 管廊长度3.64km）。
按工程区间组成划分，安吉~练塘双回π入嘉兴特1000kV 线路长度2×1.2km；嘉兴~

<!-- p63 -->

2. 项目概况
61
中国电力工程顾问集团华东电力设计院有限公司
宁绍1000kV 线路长度2×153.8km（不含GIL 管廊长度3.64km）；宁绍~温州1000kV 线
路长度2×223.3km；温州~莲都1000kV 线路长度2×126.1km。
按地形地貌划分，山丘区线路长度2×344.6km；平原区线路长度2×159.8km。
按单双回路划分，单回路线路长度2×343.2km；双回路线路长度2×161.2km。
新建铁塔2033 基。按地形地貌划分，山丘塔基1658 基，平原塔基375 基；按单双
回路划分，单回路铁塔1683 基，双回路铁塔350 基。
此外，安吉~练塘双回π入嘉兴特1000kV 线路需拆除原铁塔2 基，拆除塔基均位于
平原。
（2）迁改线路工程
迁改线路工程新建线路长度5.6km，其中绍兴市境内均为临时迁改，新建铁塔16
基，均位于平原，新建铁塔待1000kV 线路施工结束后拆除；丽水市境内为1 处永久迁
改，新建铁塔2 基，拆除原铁塔2 基，新建及拆除铁塔均位于山丘区域。
线路工程路径及铁塔情况详见表2.1-10、表2.1-11。

<!-- p64 -->

2. 项目概况
62
中国电力工程顾问集团华东电力设计院有限公司
表2.1-10
1000kV 交流线路沿线各市（县、区）路径分段长度及塔基分布表
序号
沿线所经行
政区
线路长度（km）
新建塔基数量（基）
山丘
平原
合计
山丘
平原
合计
单回路
双回路
单回路
双回路
单回路
双回路
单回路
双回路
一
安吉~练塘双回π入嘉兴特1000kV 线路
1
嘉兴市
2×1.2
2×1.2
5
5
1.1
秀洲区
2×1.2
2×1.2
5
5
小计
2×1.2
2×1.2
5
5
二
嘉兴~宁绍1000kV 线路工程
1
嘉兴市
2×59.7
2×59.7
137
137
1.1
秀洲区
2×4.8
2×4.8
11
11
1.2
桐乡市
2×37.6
2×37.6
89
89
1.3
海宁市
2×17.3
2×17.3
37
37
2
杭州市
2×23.5
2×23.5
44
44
2.1
钱塘区
2×21.4
2×21.4
40
40
2.2
萧山区
2×2.1
2×2.1
4
4
3
绍兴市
2×50.5
2×50.5
103
103
3.1
柯桥区
2×16.3
2×16.3
32
32
3.2
滨海新区
2×15.3
2×15.3
31
31
3.3
上虞区
2×18.9
2×18.9
40
40
4
宁波市
2×12.5
2×7.6
2×20.1
23
22
45
4.1
余姚市
2×12.5
2×7.6
2×20.1
23
22
45
小计
2×12.5
2×141.3
2×153.8
23
306
329
三
宁绍~温州1000kV 线路工程
1
宁波市
2×0.7
2×0.7
4
4
1.1
余姚市
2×0.7
2×0.7
4
4
2
绍兴市
2×100.4
2×4.4
2×6.1
2×110.9
439
18
15
472
2.1
上虞区
2×29.6
2×4.4
2×6.1
2×40.1
123
18
15
156
2.2
嵊州市
2×32.7
2×32.7
129
129
2.3
新昌县
2×38.1
2×38.1
187
187
3
台州市
2×101.1
2×6.1
2×107.2
487
27
514

<!-- p65 -->

2. 项目概况
63
中国电力工程顾问集团华东电力设计院有限公司
序号
沿线所经行
政区
线路长度（km）
新建塔基数量（基）
山丘
平原
合计
山丘
平原
合计
单回路
双回路
单回路
双回路
单回路
双回路
单回路
双回路
3.1
天台县
2×39.0
2×3.5
2×42.5
168
14
182
3.2
临海市
2×10.6
2×10.6
72
72
3.3
仙居县
2×33.0
2×2.6
2×35.6
144
13
157
3.4
黄岩区
2×18.5
2×18.5
103
103
4
温州市
2×4.5
2×4.5
26
26
4.1
永嘉县
2×4.5
2×4.5
26
26
小计
2×206.0
2×11.2
2×6.1
2×223.3
952
49
15
1016
四
温州~莲都1000kV 线路工程
1
温州市
2×65.3
2×65.3
366
366
1.1
永嘉县
2×65.3
2×65.3
366
366
2
丽水市
2×60.8
2×60.8
316
1
317
2.1
青田县
2×31.3
2×31.3
161
161
2.2
莲都区
2×29.5
2×29.5
155
1
156
小计
2×126.0
2×0.1
2×126.1
682
1
683
1000kV 交流线路合计
2×332.0
2×12.6
2×11.2
2×148.6
2×504.4
1634
24
49
326
2033

<!-- p66 -->

2. 项目概况
64
中国电力工程顾问集团华东电力设计院有限公司
表2.1-11
迁改线路沿线各市（县、区）路径分段长度及塔基分布表
序
号
沿线所经
行政区
线路长度（km）
新建塔基数量（基）
拆除原塔基数量（基）
山丘
平原
小计
山丘
平原
小计
山丘
平原
小计
1
绍兴市
4.8
4.8
16
16
1.1
柯桥区
2.8
2.8
10
10
1.2
滨海新区
2.0
2.0
6
6
2
丽水市
0.8
0.8
2
2
2
2
2.1
莲都区
0.8
0.8
2
2
2
2
迁改线路合计
0.8
4.8
5.6
2
16
18
2
2
2.1.6.3. 塔基概况
根据国家电网公司企业标准《输变电工程水土保持技术规程第1 部分：水土保持
方案》（Q/GDW11970.1—2023）及以往工程经验，本工程塔基永久占地按照（铁塔根
开+主柱宽度+外扩2m）2 计列，养殖塘内塔基永久占地按照（铁塔根开+承台宽度+外扩
2m）2，塔基临时施工场地结合铁塔分布和组塔方式。500kV 及以上输电线路的单回路
塔基施工区临时占地按（根开+20m）2-永久占地计列；双回路塔基施工区临时占地按（根
开+25m）2-永久占地计列，其中板式基础、承台基础、耐张塔塔基施工区临时占地按（根
开+30m）2-永久占地计列。330kV 及以下输电线路的单回路角钢塔塔基施工区临时占地
按（根开+10m）2-永久占地计列；双回路角钢塔塔基施工区临时占地按（根开+15m）2-
永久占地计列，大跨越跨越塔根据实际情况考虑施工临时场地，其中曹娥江西侧跨越塔
施工区布置有施工项目部等，临时占地按（根开+60m）2-永久占地；东侧跨越塔施工区
临时占地按（根开+30m）2-永久占地。本工程输电线路使用铁塔型式及占地面积详见下
表。

<!-- p67 -->

2. 项目概况
65
中国电力工程顾问集团华东电力设计院有限公司
表2.1- 12
1000kV 交流线路使用铁塔型式及占地面积范围表
项目名称
主要技术指标
单回路塔
基
双回路塔基（一般线路）
双回路塔基（曹娥江大跨越）
板式基础、承台基础、耐张塔
养殖塘内塔基
其余塔基
跨越塔
锚塔
安吉~练塘双回π
入嘉兴特1000kV
线路
基础根开（m）
21.8~33.2
主柱宽度（m）
2.6~3.2
塔基永久占地面积（m2）
697~1459
塔基施工临时场地（m2）
1976~2535
嘉兴~宁绍1000kV
线路工程
基础根开（m）
20.6~41.1
20.3~35.0
18.2~34.9
49.8
31.8~34
主柱/承台宽度（m）
1.4~3.2
6.6~10.0
1.8~2.6
4、20.4（高桩）
3.5
塔基永久占地面积（m2）
576~2087
999~2529
493~1512
3114、6504
1394、1560
塔基施工临时场地（m2）
1963~2914
1268~2179
1373~2074
3254、5552
2430、2536
宁绍~温州1000kV
线路工程
基础根开（m）
15.8~34.6
20.2~23.9
18.9~23.1
主柱宽度（m）
1.4~1.6
2.2~2.5
1.8~2.2
塔基永久占地面积（m2）
369~1459
596~807
516~746
塔基施工临时场地（m2）
913~1522
1924~2098
1411~1568
温州~莲都1000kV
线路工程
基础根开（m）
14.2~34.5
25
主柱宽度（m）
1.4~1.6
2.3
塔基永久占地面积（m2）
310~1452
859
塔基施工临时场地（m2）
860~1518
2166

<!-- p68 -->

2. 项目概况
66
中国电力工程顾问集团华东电力设计院有限公司
表2.1-13
迁改线路使用铁塔型式及占地面积统计表
一、绍兴市
项目名称
500kV 线路改造
110kV 线路改造（钢管杆）
基础根开（m）
15.8~21.3
/
主柱宽度（m）
1.4~1.6
1.2~2.4
塔基占地面积（m2）
367~618
10~19
塔基施工场地（m2）
1295~2010
300
二、莲都区
项目名称
1000kV 线路改造
基础根开（m）
16.6
主柱宽度（m）
2
塔基占地面积（m2）
430
塔基施工场地（m2）
821
2.1.6.4. 基础结构型式
根据输电线路沿线的地质条件、水文情况及各型塔基础作用力的特点，同时按照减
少土石方量、减少水土流失的原则，不同的基础型式具有不同的特点，承载能力、材料
耗量、土石方量以及对环境的影响等各不相同，对输电线路而言，各个塔位的微地形相
当复杂，这需要设计根据塔位不同的地质、地形及周边环境来选择适宜的基础型式，充
分利用每个基础的优点，达到安全、经济、环保的目的。
本工程塔基基础主要采用挖孔桩基础、灌注桩基础、岩石锚杆基础、嵌岩桩基础。
表2.1-14
塔基基础型式及适用范围一览表
序号
基础型式
基础特点
适用地区
1
挖孔桩基
础
该基础以土代模，直接将钢筋骨架和混凝土浇
入掏挖成形的土胎内，充分利用了原状土承载
力高、变形小的优点。
适用于陡坡地形及狭窄的山脊的塔
位，利用其基础露出高度较大的特点
来满足塔位地形要求。
2
灌注桩基
础
该基础型式通过机械成孔浇筑钢筋混凝土，通
过作用于桩端的地层阻力和桩周土层的摩阻
力来支撑轴向荷载，依靠桩侧土层的侧向阻力
来支撑水平荷载。
适用于基础作用力很大、地质条件极
差或有特殊要求，普通浅埋基础不能
满足要求的塔位。
3
岩石锚杆
基础
该基础是以机械在岩体上直接钻孔后，通过水
泥砂浆或细石混凝土将岩孔内的锚杆与岩体
胶结成整体的岩石基础。
主要适用于硬质、整体性好基岩裸露
的塔基。
4
嵌岩桩基
础
该基础一般分为等截面人工挖孔桩和扩底人
工挖孔桩两种型式，由桩周土总侧阻、嵌岩段
总侧阻和总端阻三部分组成，充分利用岩石承
载力高的优势，提高基础的抗拔、抗倾覆承载
能力。
适用于“上土下岩”的二元地质结构
中，桩端嵌入中等风化、微风化或新
鲜基岩的桩基。
本工程采用各类型基础断面型式详见下图。

<!-- p69 -->

2. 项目概况
67
中国电力工程顾问集团华东电力设计院有限公司
表2.1-15
交流线路基础型式、尺寸及土石方量一览表
工程组成
主要技术指标
基础型式
挖孔桩基础
灌注桩基础（单桩）
灌注桩基础（承台）
岩石锚杆基础
嵌岩桩基础
安吉~练塘双
回π入嘉兴特
1000kV 线路
底宽/桩径（m）
4.0~5.8
埋深（m）
18~50
平
原
挖方（m3）
302~1321
填方（m3）
58~240
利用方（m3）
211~1080
嘉兴~宁绍
1000kV 线路
工程
底宽/桩径（m）
1.4~2.6
埋深（m）
12~16
山
丘
挖方（m3）
122~436
填方（m3）
0
利用方（m3）
122~436
底宽/桩径（m）
1.8~2.2
2.0~10.8
埋深（m）
24.5~57.6
18~64
平
原
挖方（m3）
302~806
302~5829
填方（m3）
0
16~566
利用方（m3）
302~806
211~5486
宁绍~温州
1000kV 线路
工程
底宽/桩径（m）
1.2~3.8
1.2~2.8
2.4~5.0
1.2~1.8
埋深（m）
6.0~18.0
9.0~30.0
2~8
8~10
山
丘
挖方（m3）
30~820
41~740
32~630
36.2~101.8
填方（m3）
0
0
8~132
利用方（m3）
30~820
41~740
24~498
36.2~101.8
底宽/桩径（m）
1.2~2.4
5~9.4
埋深（m）
18~24
20~50
平
原
挖方（m3）
81~434
180~2160
填方（m3）
0
108~1296
利用方（m3）
81~434
72~864
温州~莲都
1000kV 线路
工程
底宽/桩径（m）
1.5~3.8
6.4
3.6~4.8
埋深（m）
9.7~17.2
17.2
2.2~4.2
山
挖方（m3）
68~780
846
128~469

<!-- p70 -->

2. 项目概况
68
中国电力工程顾问集团华东电力设计院有限公司
工程组成
主要技术指标
基础型式
挖孔桩基础
灌注桩基础（单桩）
灌注桩基础（承台）
岩石锚杆基础
嵌岩桩基础
丘
填方（m3）
0
270
62~128
利用方（m3）
68~780
576
66~341
注：本表仅为塔基基础挖填方量。

<!-- p71 -->

2. 项目概况
69
中国电力工程顾问集团华东电力设计院有限公司
表2.1-16
本工程迁改线路使用基础型式、尺寸及土石方量一览表
项目
主要技术指标
基础型式
灌注桩基础
500kV 线路改造
底宽/桩径（m）
0.8~2.0
埋深（m）
28.0~33.0
平原
挖方（m3）
127~1021
填方（m3）
0~185
利用方（m3）
127~836
110kV 线路改造
底宽/桩径（m）
1.2~2.4
埋深（m）
10.0~13.5
平原
挖方（m3）
11~61
填方（m3）
0
利用方（m3）
11~61
1000kV 线路改造
底宽/桩径（m）
1
埋深（m）
13
山丘
挖方（m3）
420
填方（m3）
0
利用方（m3）
420
2.1.6.5. 主要交叉跨越
本工程线路选线时尽量减少与其他基础设施的交叉跨越，本工程输电线路主要交叉
跨越情况详见表2.1-17。
表2.1-17
线路工程主要交叉跨越一览表
交叉跨越名称
跨越次数
安吉~练塘双
回π入嘉兴特
1000kV 线路
嘉兴~宁绍
1000kV 线
路工程
宁绍~温州
1000kV 线
路工程
温州~莲都
1000kV 线
路工程
迁改线路
小计
1、输电线路
82
37
46
165
±500kV 线路
1
1
500kV 线路
15
18
4
37
220kV 线路
27
7
20
54
110kV 线路
39
12
22
73
2、铁路
9
6
3
18
高速铁路
4
2
2
8
电气化铁路
5
4
1
10
3、公路
4
623
179
27
5
838
高速公路
14
14
2
30
等级公路
29
30
11
2
72
一般公路
4
580
135
14
3
736
4、其他
1
242
97
39
7
386
河流
1
194
3
7
205
输气管道
38
84
37
159
输油管道
10
10
2
22
合计
5
956
319
115
12
1407

<!-- p72 -->

2. 项目概况
70
中国电力工程顾问集团华东电力设计院有限公司
结合同类特高压线路工程实际施工经验，主体设计针对线路跨越高速公路、铁路、
国道及车流量较大的一般公路等重要跨越点位考虑布设跨越施工场地，跨越低电压等级、
部分非等级道路等小型交叉跨越点，施工期可采用直接“封网”方式进行施工放线，以尽
量节省临时占地，同时河流、输油管道和输气管道均可以直接跨越，不搭设跨越架。经
统计，本工程共布设552 处跨越场地。
2.2.
施工组织
2.2.1. 施工场地布设
2.2.1.1. 嘉兴变电站施工场地布设
（1）施工生产生活区
嘉兴变电站于站外东侧紧邻进站道路设置1 处施工生产生活区，临时占地面积
3.00hm2，主要布置项目部办公及施工人员居住设施、机械设备、材料堆存场地及仓库
等。场地整体地势平坦，自然标高在0.4~1.7m 之间，场平标高为1.3m，现状为其他林
地，种植有榉树等。施工结束后按照原地貌进行整地，并采取撒播草籽、栽植乔木等方
式恢复原地貌。施工期场地内雨水经临时排水沟、临时沉沙池后排至进站道路周边还建
灌溉渠。
（2）临时堆土区
主体设计考虑表土剥离保护的要求后，于站外北侧布置2 处临时堆土场，场地均地
势平坦，其中临时堆土场1#占地面积1.36hm2，自然标高在1.2~2.0m 之间，占地类型为
耕地；临时堆土场2#占地面积0.64hm2，自然标高在0.3~1.9m 之间，占地类型为其他林
地。站外临时堆土区用于堆放站区、进站道路区、施工生产生活区剥离表土及站区清淤
土方，最大堆土厚度按3.0m 考虑，坡比为1:2，共可集中堆放土方5.34 万m3（松方），
站外临时堆土区域仅用于表土及淤泥临时堆放，不进行场地平整及土石方挖填。其中淤
泥在站区永久占地范围内通过撒固化剂并采用旋耕机机械搅拌静置等方式干化处理，处
理过程约5~6 天，处理完毕后运至站外临时堆土区进行堆放。临时堆土坡脚外侧采取混
凝土挡土墙、植生袋装土拦挡等拦挡措施，堆土底部布设彩条布铺垫、顶端采用密目网
苫盖并撒播草籽临时绿化，拦挡措施及堆土坡脚之间布置临时排水沟，场地内雨水经临
时排水沟、临时沉沙池后排入周边已有灌溉排水渠。目前站外临时堆土区的选址已取得
相关部门同意。

<!-- p73 -->

2. 项目概况
71
中国电力工程顾问集团华东电力设计院有限公司
此外，站区内设置一处0.85hm2 的临时堆土区，位于站区围墙内东侧的预留主变区
域，最大堆土厚度按3.0m 考虑，坡比为1:2，共可集中堆放土方2.20 万m3（松方），
用于站区基槽土石方周转。
表2.2-1
嘉兴变电站临时堆土区域一览表
名称
位置
所属
分区
面积
（hm2）
堆土量
（松方，
万m3）
土方来源
堆土
坡比
堆土
厚度
（m）
堆存时
间
土方去向
站内临
时堆土
场
站内
站区
0.85
2.20
站区基础开
挖土石方
1:2
3.0
2026.6-
2027.5
站区场地终
平
站外临
时堆土
场1#
站址
北侧
站外
临时
堆土
区
1.36
3.50
站区、施工
生产生活
区、进站道
路区表土及
淤泥
1:2
3.0
2026.5-
2028.1
站区、进站
道路区绿化
及施工生产
生活区后期
植被恢复
站外临
时堆土
场2#
站址
北侧
0.64
1.65
1:2
3.0
2026.5-
2028.1
（3）站外供排水设施
站用水源引接管线随进站道路敷设，施工场地不再单独计列。
红线外雨水排水管线长5m，DN1500 管线按梯形断面开挖，边坡比为1:1，底宽开
挖1.9m，顶宽6.7m，挖深2.4m。考虑管线两侧施工临时用地，临时占地宽度按13m 范
围计列。雨水排水管线出口处配套设置八字排水口，永久占地约0.01hm2。
站外供排水设施占地面积共计0.02hm2，其中临时占地0.01hm2，永久占地0.01hm2。
（4）站外电力设施
站用10kV 电源采用架空线与电缆混合模式，沿线涉及重要跨越采用电缆，其余采
用架空线路，施工场地包括新建杆塔永久占地及塔基施工临时占地、施工道路临时占地、
电缆施工临时占地。架空部分新建水泥杆123 根，单根永久占地约2m2，施工临时占地
约38m2；新修施工道路0.35km，平均宽度4m；架线施工利用电杆施工场地，无需另设
牵张场地。电缆明挖施工长度813m，开挖沟道断面为梯形，边坡比为1:0.5，底宽0.8m，
深1.4m，顶宽2.2m，考虑电缆沟临时堆土区域及施工作业带，电缆区按8m 宽范围计
列。电缆拉管施工临时占地共29 处，施工临时占地内设有泥浆池，每处临时占地约120m2。
施工电源为10kV 架空线路，新建水泥杆29 根，施工场地周边均已有乡村道路，施
工场地仅需考虑杆塔施工临时占地，单根临时占地约40m2。
站外电力设施占地面积共计1.74hm2，其中永久占地0.02hm2，临时占地1.72hm2。

<!-- p74 -->

2. 项目概况
72
中国电力工程顾问集团华东电力设计院有限公司
表2.2-2
嘉兴变电站站外雨水排水管线及电缆施工临时占地一览表
项目
长度
（m）
管径
开挖施工
用地宽度
（m）
占地面积
（hm2）
边坡比
挖深
（m）
底宽
（m）
上口宽
（m）
土石方量
（万m3）
站外雨水排水
管线
5
DN1500
1:1
2.4
1.9
6.7
0.01
13.0
0.01
站用电源电缆
（明挖）
813
0.4×0.6
1:0.5
1.4
0.8
2.2
0.17
8.0
0.65
站用电源电缆
（拉管）
1752
MPPΦ200
0.08
0.35
表2.2-3
嘉兴变电站站外电力设施指标一览表
项目名称
站用电源
施工电源
水泥杆、电缆
水泥杆
一、线路指标
总长度（km）
8.09
1.24
（1）架空线路
长度（km）
5.52
1.24
杆塔数量
123
29
单基杆塔平均永久占地（m2）
2
/
单基杆塔施工临时占地（m2）
38
40
施工道路
长0.35km，平均宽度4m
/
（2）电缆
长度（km）
2.57
/
二、占地面积
永久占地（hm2）
0.02
临时占地（hm2）
1.72
总计占地面积（hm2）
1.74
2.2.1.2. 宁绍变电站施工场地布设
（1）施工生产生活区
宁绍变电站于站址东北侧布置1 处施工生产生活区，临时占地面积4.00hm2，占地
类型以耕地为主，场地平坦，现状标高为4.2~5.4m，场平标高约4.5m。施工过程中场
地内雨水经临时排水沟、临时沉沙池后排至“四联村3”河道及周边道路已有排水沟。
施工前占用耕地区域剥离表土并堆放于站外临时堆土区，施工结束后施工生产生活区恢
复原地貌。
（2）临时堆土区
宁绍变电站拟利用站址北侧砖厂堆土坡脚及周边区域布设1 处临时占地1.10hm2 的
站外临时堆土场，场地现状以采矿用地为主，现状标高在4.1~10.3m 之间，最大堆土厚
度为3.2m，堆土区域西侧相对较高，西侧堆土堆放高度不超过周边自然地形，东侧堆土

<!-- p75 -->

2. 项目概况
73
中国电力工程顾问集团华东电力设计院有限公司
按1:2 的边坡比进行放坡，共可集中堆放土方3.11 万m3（松方）。临时堆土坡脚外侧
布置混凝土挡土墙进行拦挡，堆土底部布设彩条布铺垫、顶端采用密目网苫盖并撒播草
籽临时绿化，拦挡措施及堆土坡脚之间布置临时排水沟，场地内雨水经临时排水沟、临
时沉沙池后就近汇入周边灌溉渠。目前站外临时堆土区的选址已取得相关部门同意。
此外，站区内设置一处1.00hm2 的临时堆土区，位于站区围墙内东南侧预留出线区
域，平均堆土厚度按3.0m 考虑，坡比为1:2，共可集中堆放土方2.62 万m3（松方），
用于站区基槽土石方及清淤土方周转。其中站区、进站道路区、施工生产生活区均涉及
清淤工作，清淤土方统一在站区永久占地范围内通过撒固化剂并采用旋耕机机械搅拌静
置等方式干化处理，处理过程约5~6 天，处理完毕后利用站内临时堆土场灵活周转，后
期全部回填于站内绿化区域。
表2.2-4
宁绍变电站临时堆土区域一览表
名称
位置
所属
分区
面积
（hm2）
堆土量
（松方，
万m3）
土方来源
堆土
坡比
堆土
厚度
（m）
堆存时
间
土方去向
站内临
时堆土
场
站内
站区
1.00
2.62
基础开挖
土石方及
清淤土方
1:2
3.0
2026.6-
2027.5
站区场地终
平
站外临
时堆土
场
站址
北侧
站外
临时
堆土
区
1.10
3.04
站区、进站
道路区、施
工生产生
活区表土
1:2
3.2
2026.5-
2028.1
站区、进站
道路区绿化
及施工生产
生活区后期
复耕
（3）站外供排水设施
站用水源管线长0.45km，采用拉管的方式自市政供水管网引接至站址围墙外，沿线
设置布设3 处约120m2 的施工场地。
站外雨水排水管线长50m，DN1500 管线按梯形断面开挖，边坡比为1:1，底宽开挖
1.9m，顶宽6.7m，挖深2.4m。考虑管线两侧施工临时用地，临时占地宽度按13m 范围
计列。雨水排水管线出口处配套设置八字排水口，永久占地约0.01hm2。
站外供排水设施占地面积共计0.12hm2，其中临时占地0.11hm2，永久占地0.01hm2。
（4）站外电力设施
宁绍变电站站用电源新建架空线路1.65km，新建10kV 电杆36 根，单根永久占地
约2m2，施工临时占地约38m2，沿线可充分利用已有道路，无需新增施工道路，沿线无
需新增牵张场、跨越架等施工临时占地。站用电源电缆共1.45km 采用拉管施工，沿线

<!-- p76 -->

2. 项目概况
74
中国电力工程顾问集团华东电力设计院有限公司
设置26 处施工场地，每处占地120m2。站用电源电缆明挖施工长度5.10km，施工电源
线路均为明挖施工，长0.29km，开挖沟道断面为梯形，边坡比为1:0.5，底宽0.8m，深
1.4m，顶宽2.2m，考虑电缆沟临时堆土区域及施工作业带，电缆区按8m 宽范围计列。
站外电力设施占地面积共计4.77hm2，其中临时占地4.76hm2，永久占地0.01hm2。
表2.2-5
宁绍变电站站外供排水管线及电缆施工临时占地一览表
项目
长度
（m）
管径
开挖施工
用地宽度
（m）
占地面积
（hm2）
边坡比
挖深
（m）
底宽
（m）
上口宽
（m）
土石方量
（万m3）
站外供水管线
450
DN100
0.01
0.04
站外雨水排水
管线
50
DN1500
1:1
2.4
1.9
6.7
0.05
13.0
0.07
站用电源电缆
（明挖）
5100
0.4×0.6
1:0.5
1.4
0.8
2.2
1.07
8.00
4.08
站用电源电缆
（拉管）
1450
MPPΦ200
0.07
0.31
施工电源电缆
290
0.4×0.6
1:0.5
1.4
0.8
2.2
0.06
8.00
0.17
2.2.1.3. 温州变电站施工场地布设
（1）施工生产生活区
温州变电站于站外东侧相对平坦处共计设置2 处施工生产生活区，临时占地面积
3.50hm2（施工生产区2.10hm2，施工生活区1.40hm2），其中施工生产区包括机械设备、
材料堆存场地及仓库等，施工生产区场地自然标高在639.9~675.5m 之间，东高西低；
施工生活区主要布置项目部办公及施工人员居住设施，场地自然标高在645.3~673.0m
之间，东高西低。施工生产生活区整体地势存在一定高差，需进行场平，按平坡式布置，
沿原地貌对场地进行平整，场平后施工生产区标高641.2m~665.4m，施工生活区标高
645.9m~650.1m，施工生产生活区可直接利用现有乡村道路通往站址，场地布设临时排
水、沉沙措施，场地内雨水经沉沙池沉沙后分别就近排入进站道路排水沟或北侧自然沟
道内。
（2）临时堆土区
主体设计考虑表土剥离保护的要求后，于站外布置1 处临时堆土场，场地地势平坦，
现状大部分为园地，种植有油茶树，少部分为灌木林。站外临时堆土场地位于站区东北
侧，靠近现有乡道布设，临时堆土场临时占地面积1.61hm2（堆土区域1.60hm2，接引道
路0.01hm2），自然标高在698.9~716.6m 之间。原地貌坡比约为1:6。站外临时堆土区
用于堆放站区、进站道路区、施工生产生活区剥离表土，坡比1:5，最大堆土厚度17.7m，

<!-- p77 -->

2. 项目概况
75
中国电力工程顾问集团华东电力设计院有限公司
共可集中堆放土方4.70 万m3（松方）。临时堆土下坡侧坡脚外侧采取浆砌石挡土墙拦
挡措施，堆土底部布设彩条布铺垫、顶端覆盖密目网苫盖，挡土墙外侧及上游汇水外侧
布置临时排水沟、沉沙池等防护措施，雨水经临时沉沙池后就近汇入乡道及自然沟道排
水沟。目前站外临时堆土区的选址已取得相关部门同意。
此外，站区内设置一处0.87hm2 的临时堆土区，位于站区围墙内东侧的站前区，平
均堆土厚度按3.00m 考虑，坡比为1:2，共可集中堆放土方2.29 万m3（松方），用于站
区基槽土石方周转。
表2.2-6
温州变电站临时堆土区域一览表
名称
位置
所属
分区
面积
（hm2）
堆土量
（松方，
万m3）
土方来
源
堆土坡比
堆土
厚度
（m）
堆存时
间
土方去向
站内
临时
堆土
场
站内
站区
0.87
2.29
站区基
础开挖
土石方
1:2
3.00
2026.6-
2027.5
站区场地终
平
站外
临时
堆土
场
站址
东北
侧
站外
临时
堆土
区
1.61
4.60
站区、
进站道
路区、
施工生
产生活
区表土
1:5
17.7
2026.5-
2028.1
站区、进站
道路区、施
工生产生活
区绿化及临
时堆土场区
后期复耕
（3）站外供排水设施
站用水源将南山水厂水源引接至云岭供水站，再从云岭供水站引水至站址内，通过
DN100 钢塑复合管引接，新建供水管线长度约8.7km，管线按梯形断面开挖，边坡比为
1:0.5，底宽开挖0.5m，顶宽1.7m，挖深1.2m。考虑供水管线两侧施工临时用地，临时
占地宽度按5.7m 范围计列；为保障水源稳定，需在途中建设一处泵站，泵站永久占地
0.01hm2，建设过程中需临时占地0.01hm2。
除站用供水管线外，由于站址修建过程中产生土石方挖填，考虑到下游西山村无市
政自来水管接引，为避免影响下游西山村村民用水产生影响，需自云岭乡引接一条供水
管至西山村，使用DN100 钢塑复合管引接，新建供水管线长度约1.2km，管线按梯形断
面开挖，边坡比为1:0.5，底宽开挖0.5m，顶宽1.7m，挖深1.2m。考虑供水管线两侧施
工临时用地，临时占地宽度按5.7m 范围计列。
站外雨水排水管线长400m，DN1200 管线按梯形断面开挖，边坡比为1:1，底宽开
挖1.6m，顶宽8.6m，挖深3.5m。考虑排水管线两侧施工临时用地，临时占地宽度按22.0m

<!-- p78 -->

2. 项目概况
76
中国电力工程顾问集团华东电力设计院有限公司
范围计列，站址南北两侧站外排水管末端各设置一个八字式出水口，兼做消能措施，单
个八字式出水口永久占地0.01hm2，共计永久占地0.02hm2。
站外供排水设施占地面积共计6.56hm2，其中永久占地0.03hm2，临时占地6.53hm2。
（4）站外电力设施
站用35kV 电源采用架空线与电缆混合模式，线路长度18.75km（18.5km 架空，
0.25km 电缆），沿线变电站进出线段采用电缆，其余采用架空线路，施工场地包括新建
杆塔永久占地及塔基施工临时占地、施工道路临时占地、电缆施工临时占地，牵张场临
时占地。架空部分新建塔基63基，单基永久占地约49~121m2，施工临时占地约211~288m2；
新修施工道路6.3km，平均宽度4m；架线施工设置牵张场3 处。电缆明挖施工长度250m，
开挖沟道断面为梯形，边坡比为1:0.5，底宽1.0m，深1.7m，顶宽2.7m，考虑电缆沟临
时堆土区域及施工作业带，电缆区按9m 宽范围计列。
施工电源为10kV 架空线路，线路总长1.9km（均为架空），施工材料运输主要利
用已有乡村道路，但仍需开辟部分施工道路，施工场地需考虑杆塔施工临时占地及施工
道路临时占地，施工电源新建水泥杆30 根，单根临时占地约40m2，新修施工人运道路
1.0km，平均宽度1.5m，架线施工利用电杆施工场地，无需另设牵张场地。
站外电力设施占地面积共计5.22hm2，其中永久占地0.63hm2，临时占地4.59hm2。
表2.2-7
温州变电站供排水管线及电缆施工临时占地一览表
项目
长度
（m）
管径/断
面（mm）
开挖施工
用地宽
度（m）
占地面
积（hm2）
边坡比
挖深
（m）
底宽
（m）
上口宽
（m）
土石方量
（万m3）
站外供水管线
8700
DN100
1:0.5
1.2
0.50
1.70
1.15
5.70
4.96
西山村水源管
线
1200
DN100
1:0.5
1.2
0.50
1.70
1.15
5.70
0.68
站外雨水排水
管线（明挖）
400
DN1200
1:1
3.5
1.60
8.60
0.71
22.00
0.88
站用电源电缆
（明挖）
250
0.8×1.0
1:0.5
1.7
1.00
2.70
0.08
9.00
0.23
表2.2-8
温州变电站站外电力设施指标一览表
项目名称
站用电源
施工电源
角钢塔、电缆
水泥杆
一、线路指标
总长度（km）
18.75
1.90
（1）架空线路
长度（km）
18.5
1.90
杆塔数量
63
30

<!-- p79 -->

2. 项目概况
77
中国电力工程顾问集团华东电力设计院有限公司
项目名称
站用电源
施工电源
角钢塔、电缆
水泥杆
单基杆塔永久占地（m2）
49~121
/
单基杆塔施工临时占地（m2）
211~280
40
牵张场数量
3
/
单处牵张场占地面积（m2）
600
/
施工道路
长6.30km，平均宽度4m
长1.0km，平均宽度1.5m
（2）电缆
长度（km）
0.25
/
二、占地面积
永久占地（hm2）
0.63
临时占地（hm2）
4.59
总计占地面积（hm2）
5.22
2.2.1.4. 莲都变电站施工场地布设
莲都站扩建工程依托前期已建设变电站进行扩建，供排水管利用站内完备的供、排
水管线，施工用电、用水引接自站用电源、水源，本期不新增，施工项目部租用附近民
房，仅需考虑施工过程中临时堆土场地区。
变电站扩建工程剥离表土及挖方临时堆置于站内1、2 号主变预留区域空地，地势
平坦，占地面积共计1.25hm2，平均堆土厚度按2.0m 考虑，坡比1:2，其中表土堆土占
地0.07hm2，共可集中堆放开挖基础土石方0.12 万m3，用于堆置扩建区剥离表土；基槽
土堆土占地1.18hm2，共可集中堆放开挖基础土石方2.00 万m3，用于设备扩建基槽土周
转，后期外运综合利用的基槽土一并于此处堆置，施工后期进行外运。临时堆土均采取
拦挡、铺垫、苫盖及临时排水、沉沙、临时绿化（仅表土堆土）等防护措施。
表2.2-9
莲都变电站临时堆土区域一览表
名称
位置
所属分区
面积
（hm2）
堆土量
（松方，
万m3）
土方来源
堆土
坡比
堆土
厚度
（m）
堆存时间
（年）
土方
去向
站内临
时堆土
场（表
土）
站内
临时堆土
场地区
0.07
0.11
变电站扩
建区表土
1:2
2.0
2027.1-
2027.10
变电站扩
建区绿化
恢复
站内临
时堆土
场（基
槽土）
站内
1.18
1.50
变电站扩
建区开挖
基础土石
方
1:2
2.0
2027.1-
2027.10
变电站扩
建区基础
回填及综
合利用
2.2.1.5. GIL 管廊工程施工场地布设
GIL 管廊工程隧道施工场地纳入北岸引接站施工生产生活区统一考虑。
（1）北岸引接站

<!-- p80 -->

2. 项目概况
78
中国电力工程顾问集团华东电力设计院有限公司
1）施工生产生活区
为满足盾构施工场地需求，北岸引接站周边设置临时占地面积5.97hm2 的施工生产
生活区。施工生产生活区内包括隧道明挖段、管片存放场、泥浆处置系统、仓库、加工
区、办公及居住区等。场地整体地势平坦，自然标高在3.2~4.5m 之间，现状以耕地为
主，分布有养殖塘及农村道路。
管廊盾构施工产生的钻渣泥浆经施工生产生活区内的泥浆处置系统处理后，部分泥
浆回用于盾构施工，其余渣土短暂堆放于施工生产生活区钻渣处置场地内，每批渣土堆
放时间最多不超过5 天，最终通过公路运输至海宁市袁花镇中分山5 号矿区生态修复项
目进行综合利用。
施工期间北岸引接站施工生产生活区布设有三级沉淀池及临时沉沙池，场地内部分
雨水汇入三级沉淀池，同洗车平台污水一并排入市政污水管网，部分雨水经沉沙池沉淀
后排入周边农田灌溉渠。
2）临时堆土区
北岸引接站站区及施工生产生活区剥离表土、施工生产生活区清淤土方、施工生产
生活区内隧道明挖段挖方需较长时间堆放，因周边耕地及居民点分布密集，无长时间临
时堆土条件，经多方调查，宁海市黄湾镇境内常海线东侧、紫薇河北侧区域近年无开发
计划，该区域自然标高为4.5~4.8m，现状为其他草地，拟于该区域设置站外临时堆土区，
距北岸引接站运距约23km。
站外临时堆土区设置190m 长、4m 宽的临时道路，占地面积共计0.16hm2，实际堆
土面积2.17hm2，站外临时堆土区占地面积共计2.33hm2。根据黄湾镇人民政府要求，最
大堆土厚度按2.5m 考虑，坡比为1:2，可集中堆放土方5.07 万m3（松方），施工后期
将该区域表土及淤泥用于站区及施工生产生活区绿化及复耕，隧道明挖段挖方回填于原
位。临时堆土坡脚外侧布置植生袋装土拦挡，堆土底部布设彩条布铺垫、顶端采用密目
网苫盖，表土还需撒播草籽进行绿化，堆土场地四周布置临时排水沟，场地内雨水经临
时排水沟、临时沉沙池后排入周边已有灌溉排水渠。目前站外临时堆土区的选址已取得
相关部门同意。

<!-- p81 -->

2. 项目概况
79
中国电力工程顾问集团华东电力设计院有限公司
表2.2-10
GIL 管廊工程临时堆土区域一览表
名称
位置
所属
分区
面积
（hm2）
堆土量
（松方，
万m3）
土方来源
堆土
坡比
堆土
厚度
（m）
堆存时
间
土方去向
管廊
临时
堆土
区
海宁
市黄
湾镇
站外
临时
堆土
区
2.33
4.70
站区及施
工生产生
活区表
土、淤泥，
隧道明挖
段挖方
1:2
2.5
2026.5-
2029.6
表土及淤泥用
于站区、施工
生产生活区绿
化及复耕，隧
道明挖段挖方
回填于原位
3）站外供排水设施
站外供水管线长600m，DN100管线按梯形断面开挖，边坡比为1:0.5，底宽开挖0.5m，
顶宽1.7m，挖深1.2m。考虑管线两侧施工临时用地，临时占地宽度按5.7m 范围计列。
站外雨水排水管线长275m，DN500 管线按梯形断面开挖，边坡比为1:0.5，底宽开
挖0.9m，顶宽2.4m，挖深1.5m。考虑管线两侧施工临时用地，临时占地宽度按7.4m
范围计列。雨水排水管线出口处配套设置八字排水口，永久占地约0.01hm2。
管廊施工临时污水排水DN400 管线长800m，管线放置于地表，无需埋地，最终接
入市政污水井，临时占地宽度约0.80m。
北岸引接站站外供排水设施占地面积共计0.61hm2，其中临时占地0.60hm2，永久占
地0.01hm2。
4）站外电力设施区
北岸引接站自110kV 盐官变电站、110kV 康河变电站引入电源，整体来看，新建架
空线路1.68km，10kV 电杆37 根，单根永久占地约2m2，施工临时占地约38m2，沿线
可充分利用已有道路，无需新增施工道路，沿线无需新增牵张场、跨越架等施工临时占
地；电缆线路长度共计7.14km，其中约5.98km 采用拉管施工，沿线设置54 处施工临
时场地，每处临时占地120m2，场地内设有泥浆池；1.16km 采用直埋敷设，开挖沟道断
面为梯形，边坡比为1:0.5，底宽1.1m，深1.7m，顶宽2.8m，考虑电缆沟临时堆土区域
及施工作业带，电缆区按9.5m 宽范围计列。
北岸引接站站外电力设施占地面积共计1.90hm2，其中临时占地1.89hm2，永久占地
0.01hm2。

<!-- p82 -->

2. 项目概况
80
中国电力工程顾问集团华东电力设计院有限公司
表2.2-11
北岸引接站站外供排水管线及电缆施工临时占地一览表
项目
长度
（m）
管径
开挖施工
用地宽度
（m）
占地面积
（hm2）
边坡比
挖深
（m）
底宽
（m）
上口宽
（m）
土石方量
（万m3）
站外供水管线
600
DN100
1:0.5
1.2
0.50
1.70
0.08
5.70
0.34
站外雨水排水
管线
275
DN500
1:0.5
1.5
0.90
2.40
0.07
7.40
0.20
临时污水排水
管线
800
DN400
0.80
0.06
电缆（明挖）
1160
0.7×0.9
1:0.5
1.7
1.10
2.80
0.38
9.50
1.10
电缆（拉管）
7140
MPPΦ200
0.17
0.65
（2）南岸引接站
1）施工生产生活区
南岸引接站于站址南侧设置一处施工生产生活区，临时占地0.48hm2，仅布置施工
人员办公及居住区。场地整体地势平坦，自然标高在3.9~5.4m 之间，现状为养殖塘。
施工生产生活区无需考虑场地沉降问题，简单场平后即可进场施工。施工过程中场地雨
水经临时排水沟、临时沉沙池后汇入站区临时排水沟，最终排入西侧抢险河。
南岸引接站及施工生产生活区无土方长时间堆放需求，无需设置专门的站外临时堆
土区。
2）站外供排水设施
站外供水管线长38km，全线均采用拉管的方式引接，沿线设置26 处施工场地，每
处施工临时占地内设有泥浆池，每处临时占地约120m2。
站外雨水排水管线长10m，DN500 管线按梯形断面开挖，边坡比为1:0.5，底宽开
挖0.9m，顶宽2.4m，挖深1.5m。考虑管线两侧施工临时用地，临时占地宽度按7.4m
范围计列。雨水排水管线出口处配套设置八字排水口，永久占地约0.01hm2。
南岸引接站站外供排水设施占地面积共计0.32hm2，其中临时占地0.31hm2，永久占
地0.01hm2。
3）站外电力设施
南岸引接站共需新建20kV 电缆通道8.65km，其中电缆明挖施工长度868m，开挖
沟道断面为梯形，边坡比为1:0.5，底宽1.1m，深1.7m，顶宽2.8m，考虑电缆沟临时堆
土区域及施工作业带，电缆区按9.5m 宽范围计列；电缆拉管施工长度7785m，电缆拉
管施工临时占地共83 处，施工临时占地内设有泥浆池，每处临时占地约120m2。

<!-- p83 -->

2. 项目概况
81
中国电力工程顾问集团华东电力设计院有限公司
南岸引接站站外电力设施占地面积共计1.82hm2，均为临时占地。
表2.2-12
南岸引接站站外供排水管线及电缆施工临时占地一览表
项目
长度
（m）
管径
开挖施工
用地宽度
（m）
占地面积
（hm2）
边坡比
挖深
（m）
底宽
（m）
上口宽
（m）
土石方量
（万m3）
站外供水管线
3800
DN100
0.07
0.31
站外雨水排水
管线
10
DN500
1:0.5
1.5
0.90
2.40
0.002
7.40
0.01
电缆（明挖）
868
0.7×0.9
1:0.5
1.7
1.10
2.80
0.29
9.50
0.82
电缆（拉管）
7785
MPPΦ200
0.05
1.00
2.2.1.6. 线型工程施工场地布设
线路工程塔基施工场地主要有塔基区的塔基施工临时场地、施工放线牵引的牵张场
布置牵张场区、跨越输电线路、铁路、公路、高架线路等重要设施的跨越施工场地区和
浇筑塔基在缓坡处修建的进场的施工道路区。
（1）塔基施工临时占地
塔基施工临时占地是包括在塔基区内的占地。塔基施工以单个塔基为单位零星布置，
在塔基施工过程中每处塔基都有一处施工临时占地作为施工场地，用来临时堆置土方、
砂石料、水、材料和工具等。若采用灌注桩基础，则需在塔基设置泥浆沉淀池，用于临
时沉淀塔基施工泥浆和钻渣。
据统计，1000kV 交流线路双回路板式基础、承台基础、耐张塔塔基施工临时占地
1963~2914m2，1000kV 交流线路双回路养殖塘内塔基施工临时占地1268~2179m2，
1000kV 交流线路双回路其余塔基施工临时占地1373~2074m2；1000kV 交流线路单回路
塔基施工临时占地859~1536m2；跨越塔及锚塔塔基施工临时占地2430~5552m2；迁改线
路塔基施工临时场地300~2010m2。
（2）牵张场
为满足施工放线需要，输电线路沿线需设置牵引场和张力场（本方案统称牵张场），
牵张场应满足牵引机、张力机能直接运达到位，地形应平坦，能满足布置牵张设备、布
置导线及施工操作等要求。
牵张场布设数量根据沿线地形、线路曲折系数、耐张段数量等因素确定，本工程每
隔4km~6km 设置一处牵张场地，1000kV 交流线路平均每处牵张场占地面积约为2400m2，
迁改线路牵张场占地面积根据电压等级按400~2400m2 计列（1000kV 输电线路牵张场每

<!-- p84 -->

2. 项目概况
82
中国电力工程顾问集团华东电力设计院有限公司
处2400m2，500kV 输电线路每处1200m2，110kV 每处400m2）。
牵张场平面布置包括施工通道、机械布置区、导线集放区、锚线区、压接区、工具
集放区、工棚布置区、休息区、油料区和标志牌布置区。各区域四周采用彩条旗或者硬
围栏封闭。为方便机械设备和导线的运输与吊装，在牵张场地内规划出施工通道，通道
宽度在3.0m 左右，一般满足一辆大卡车通行便可，通道做适当平整后铺设6mm 厚钢板
等，钢板铺设做到横平竖直，钢板搭头无上翘。
（3）跨越施工场地
输电线路跨越铁路、道路（部分一般公路无需搭设）、电力线路等设施需要搭设跨
越架，布设数量由主体设计单位现场踏勘结果确定。跨越架一般有三种形式：①采用木
架或钢管式跨越架；②金属格构式跨越架；③利用铁塔作支承体，采用封网的方式跨越。
通过调查同类输电工程确定特高压交流输电线路平均每处跨越架临时占地面积约400m2，
交叉跨越角尽量接近90°，以减少临时占地的面积。
本工程输电线路沿线施工作业场地布置情况见下表2.2-12。
表2.2-13
线路工程沿线施工作业场地布置一览表
序
号
沿线所经行政区
牵张场
跨越施工场地
数量（个）
占地面积
（hm2）
数量（个）
占地面积
（hm2）
山丘
平原
山丘
平原
一
1000kV 交流线路
186
82
64.32
272
278
22.00
1
嘉兴市
32
7.68
137
5.48
1.1
秀洲区
6
1.44
7
0.28
1.2
桐乡市
17
4.08
90
3.60
1.3
海宁市
9
2.16
40
1.60
2
杭州市
8
1.92
26
1.04
2.1
钱塘区
7
1.68
22
0.88
2.2
萧山区
1
0.24
4
0.16
3
绍兴市
44
23
16.08
45
73
4.72
3.1
柯桥区
8
1.92
19
0.76
3.2
滨海新区
5
1.20
13
0.52
3.3
上虞区
14
10
5.76
17
39
2.24
3.4
嵊州市
14
3.36
12
2
0.56
3.5
新昌县
16
3.84
16
0.64
4
宁波市
4
7
2.64
18
24
1.68
4.1
余姚市
4
7
2.64
18
24
1.68
5
台州市
59
12
17.04
44
18
2.48
5.1
天台县
27
5
7.68
14
4
0.72
5.2
临海市
9
2.16
4
0.16
5.3
仙居县
15
7
5.28
16
8
0.96
5.4
黄岩区
8
1.92
16
0.64
6
温州市
46
11.04
118
4.72

<!-- p85 -->

2. 项目概况
83
中国电力工程顾问集团华东电力设计院有限公司
序
号
沿线所经行政区
牵张场
跨越施工场地
数量（个）
占地面积
（hm2）
数量（个）
占地面积
（hm2）
山丘
平原
山丘
平原
6.1
永嘉县
46
11.04
118
4.72
7
丽水市
33
7.92
47
1.88
7.1
青田县
18
4.32
28
1.12
7.2
莲都区
15
3.6
19
0.76
二
迁改线路
1
3
0.52
2
0.08
1
绍兴市
3
0.28
2
0.08
1.1
柯桥区
2
0.16
1
0.04
1.2
滨海新区
1
0.12
1
0.04
2
丽水市
1
0.24
2.1
莲都区
1
0.24
工程合计
187
85
64.84
272
280
22.08
经统计，本工程共布设牵张场272 处，占地约64.84hm2，布设552 处跨越场地，占
地约22.08hm2。
（4）材料站
材料站按照不同施工标段进行设置，主要用于各包段塔材、钢材、线材、水泥、金
具和绝缘子的集散，其地点由施工单位租用当地现有厂房或民房解决。
材料站的使用方式主要为塔材的物资公司将材料运输到施工单位材料站，之后由施
工班组在材料站申领材料，直接运输到塔基施工临时场地进行临时堆放进行组塔，因此
本方案不重复计列材料站占地。
（5）施工生活场地
输电线路施工时由于线路塔基及牵张场较分散，施工周期短，沿线村庄较多，因此
工程临时施工生活用房采用租用民房的方式解决。局部人烟稀少的路段可在塔基施工场
地、牵张场临时租地范围内搭设临时施工工棚。
2.2.2. 施工材料运输
2.2.2.1. 点型工程施工材料运输
嘉兴变电站：大件运输采用水运+公路联合运输方案，水运的到货码头考虑选用嘉
兴南方混凝土公司码头，卸船装车后利用已有公路及进站道路运输至站址。
宁绍变电站：大件运输采用水运+公路联合运输方案，水运的到货码头考虑选用凤
凰山码头，卸船装车后利用已有公路及进站道路运输至站址。
温州变电站：大件运输采用水运+公路联合运输方案，水运的到货码头考虑选用乐
清电厂大件码头，卸船装车后利用已有公路及进站道路运输至站址。

<!-- p86 -->

2. 项目概况
84
中国电力工程顾问集团华东电力设计院有限公司
莲都变电站：大件运输用全程公路运输方式，利用已有公路及进站道路运输至站址。
GIL 管廊工程：北岸引接站东侧紧邻市政道路，可利用已有公路及进站道路运输。
南岸引接站周边为农村道路，部分土路条件较差，压实处理后可满足运输需求。
2.2.2.2. 线型工程施工材料运输
本方案施工道路区包括施工简易道路（新修、拓宽道路）、人抬道路和索道三部分。
施工简易道路：当现有道路不能满足工程设施运输要求时，需要在原有的乡、村道路上
拓宽或加固扩建以满足运行要求，扩建宽度一般为1.5m；在无现有道路可利用的情况下，
需开辟新的简易道路。本工程需开辟的施工简易道路路面宽度一般为4.0m；人抬道路：
地形坡度较缓时充分利用部分原有人抬道路，当与山下交通设施没有山间小路相接，可
临时开辟人抬道路，以满足材料挑抬和畜力运输要求，道路宽度按照1.5m 宽度计列；
索道：地形坡度较大、植被覆盖度较好的林区以及植被恢复困难的石质山区采用索道施
工，减少因修施工道路引起的水土流失及树木砍伐。索道运输有单跨单索、单跨多索、
多跨多索等多种形式，根据本工程地形及建设特点，采取单跨单索往复式索道。索道两
侧起点与终点分别为索道起始站和终点站，起始站面积为150m2，终点站部分占地与塔
基施工临时占地重合，终点站面积按50m2 计列，中间有门架连接，门架面积约50m2，
此外部分较长索道中途需布置中转站，占地面积约150m2，索道起始站一般临近已有道
路布设，门架、中转站自身体量较小，运输过程中可利用林地间现有空地完成转运，对
地表扰动较小，无需专门新修人抬道路。
表2.2-14
线路工程沿线施工道路适用条件一览表
道路类型
适用条件
施工简易道路
（含新修及拓宽）
现有道路无法满足施工机械、运输车辆通行，且塔位地形坡度较缓、修路长度
较短、生态合规性符合机械化施工要求，可通过修路实现材料及施工机械、人
员进场的场景。
人抬道路
塔位不满足机械化修路条件、不宜架设索道，仅能通过人力转运物料，需修整
路径保障人力通行的场景。
索道
高山深谷等恶劣地形无法修路、修路成本极高、人力运输困难及生态恢复困难
的场景。
本工程施工简易道路长度为198.61km，其中山丘和平原长度分别为97.02km、
101.59km，新修及扩宽长度分为61.26km、137.35km；本工程新修人抬道路长度83.64km，
全部位于山丘区域；搭设索道911 条，设置中转站53 个，门架628 个。施工道路占地

<!-- p87 -->

2. 项目概况
85
中国电力工程顾问集团华东电力设计院有限公司
共计79.85hm2。
输电线路沿线施工道路布设情况见下表。

<!-- p88 -->

2. 项目概况
86
中国电力工程顾问集团华东电力设计院有限公司
表2.2-15
线路工程沿线施工道路设置情况一览表
序号
沿线所经
行政区
施工简易道路
新修人抬便道
索道
合计占地
（hm2）
新修长度（km）
拓宽长度（km）
占地面积
（hm2）
长度（km）
占地面积
（hm2）
条数
中转站
门架
占地面积
（hm2）
山丘区
平原区
山丘区
平原区
一、
1000kV 交
流线路
29.58
31.11
67.04
69.95
44.83
80.04
12.01
911
53
628
22.18
79.02
1
嘉兴市
7.96
33.36
8.18
8.18
1.1
秀洲区
0.90
3.76
0.92
0.92
1.2
桐乡市
4.99
20.91
5.13
5.13
1.3
海宁市
2.07
8.69
2.13
2.13
2
杭州市
2.46
10.34
2.54
2.54
2.1
钱塘区
2.24
9.40
2.31
2.31
2.2
萧山区
0.22
0.94
0.23
0.23
3
绍兴市
10.27
13.70
20.98
22.84
16.16
9.34
1.40
241
25
124
5.82
23.38
3.1
柯桥区
1.79
7.52
1.84
1.84
3.2
滨海新区
1.74
7.28
1.79
1.79
3.3
上虞区
5.47
7.87
2.88
2.04
6.07
5.85
0.88
36
25
73
1.46
8.41
3.4
嵊州市
3.00
2.30
3.00
6.00
3.47
1.69
0.25
73
15
1.54
5.26
3.5
新昌县
1.80
15.10
2.99
1.80
0.27
132
36
2.82
6.08
4
宁波市
1.31
5.46
0.80
2.83
2.40
0.36
10
1
2
0.23
3.42
4.1
余姚市
1.31
5.46
0.80
2.83
2.40
0.36
10
1
2
0.23
3.42
5
台州市
10.37
1.53
26.98
1.11
8.97
7.75
1.16
334
177
7.57
17.70
5.1
天台县
3.50
1.00
11.00
3.45
0.95
0.14
91
33
1.99
5.58
5.2
临海市
0.70
0.20
0.31
0.20
0.03
31
10
0.67
1.01
5.3
仙居县
2.92
0.53
7.18
1.11
2.62
3.60
0.54
120
76
2.78
5.94
5.4
黄岩区
3.25
8.60
2.59
3.00
0.45
92
58
2.13
5.17
6
温州市
5.63
15.58
4.59
17.85
2.68
194
27
123
4.91
12.18
6.1
永嘉县
5.63
15.58
4.59
17.85
2.68
194
27
123
4.91
12.18
7
丽水市
2.00
3.50
1.50
1.56
42.70
6.41
132
202
3.65
11.62

<!-- p89 -->

2. 项目概况
87
中国电力工程顾问集团华东电力设计院有限公司
序号
沿线所经
行政区
施工简易道路
新修人抬便道
索道
合计占地
（hm2）
新修长度（km）
拓宽长度（km）
占地面积
（hm2）
长度（km）
占地面积
（hm2）
条数
中转站
门架
占地面积
（hm2）
山丘区
平原区
山丘区
平原区
7.1
青田县
1.00
2.50
0.78
10.00
1.50
79
104
2.10
4.38
7.2
莲都区
1.00
2.50
0.78
32.70
4.91
53
98
1.55
7.24
二、
迁改线路
0.40
0.17
0.36
0.29
3.60
0.54
0.83
1
绍兴市
0.17
0.36
0.13
0.13
1.1
柯桥区
0.11
0.22
0.08
0.08
1.2
滨海新区
0.06
0.14
0.05
0.05
2
丽水市
0.40
0.16
3.60
0.54
0.70
2.1
莲都区
0.40
0.16
3.60
0.54
0.70
三
合计
29.98
31.28
67.04
70.31
45.12
83.64
12.55
911
53
628
22.18
79.85

<!-- p90 -->

2. 项目概况
88
中国电力工程顾问集团华东电力设计院有限公司
2.2.2.3. 工程所需建筑材料
为了便于调度和保管施工材料，线路工程一般采用分标段设立工程项目部和材料站，
各标段项目部和材料站应设在离线路较近、交通方便、通讯便利的地区，一般租用现有
民房，线路施工过程分标段进行，施工管理不新征地，不新建设施。施工材料均就近采
购，通过施工点附近的国道、省道及县道运输至塔基附近。
2.2.2.4. 材料来源及防治责任
本工程所需建筑材料主要有砂料、石料等，主要通过市场采购解决，由有资质的专
供企业提供，材料生产期间的水土流失防治责任由材料生产单位负责，运输期间的水土
流失防治责任由运输单位负责，并报相应的水行政主管部门备案。
工程建筑材料取料场地均应在施工招投标阶段由施工方与供应方签订有关供需及
运输协议，取用当地有关部门统一指定地点的土方、石料，禁止随地取用土方、石料，
并明确取料场水土流失防治责任范围属供应方，供应方应该在供应土方和石料过程中采
取临时防护、恢复植被等措施防治水土流失。
2.2.3. 施工力能供应
（1）点型工程
嘉兴变电站：站用水源也用于施工用水，无需单独考虑施工用水。施工电源由周边
已建110kV 洛西变10kV 庄西7H5 线引接，线路长度为1.24km，均为架空线路，新建
水泥杆29 根。变电站可充分利用站外已有道路及进站道路进行施工运输，施工通讯拟
采用无线电通讯方式。
宁绍变电站：站用水源也用于施工用水，无需单独考虑施工用水。施工电源由站址
附近10kV 云楼C207 线引接，全长约0.29km，均为电缆线路。变电站可充分利用站外
已有道路及进站道路进行施工运输，施工通讯拟采用无线电通讯方式。
温州变电站：施工水源在施工前期采用拉水方案，计划从站址东侧云岭乡水厂内取
水，运距约10km，待后期站外引水管线接通后，即可使用该供水系统作为施工水源。
施工电源由周边已建10kV 云鹤L923 线引接，线路长度为1.90km，均为架空线路，新
建水泥杆30 根。变电站可充分利用站外已有道路及进站道路进行施工运输，施工通讯
拟采用无线电通讯方式。
莲都变电站：施工用水、用电均利用站内前期已建成水源、电源，无需新增考虑，

<!-- p91 -->

2. 项目概况
89
中国电力工程顾问集团华东电力设计院有限公司
变电站可充分利用站外已有道路及前期已建进站道路进行施工运输，施工通讯拟采用无
线电通讯方式。
GIL 管廊工程：南、北岸引接站施工用水、用电、施工道路均永临结合，施工通讯
拟采用无线电通讯方式。
（3）线型工程
线路工程施工过程中用电根据周边设施情况安排，周围已有用电用户区，可按照安
全用电规定引接用于施工用电，无用电用户区可采用自备小型柴油发电机提供施工电源。
线路工程每个塔基施工用水量较少，施工过程中一般都根据塔基周边水源情况确定取水
方案，塔基附近有水源的，可就近接取水管引用河水，如塔基附近无任何水源，则可考
虑采用水车就近输送水源来满足施工用水。施工用水、用电布设应根据塔基附近的地形
条件布置在塔基施工临时场地，不再另外占地，布设管、线尽量就近解决，以减少管线
牵拉对地表的扰动，施工用水不应开挖引水明沟，而应采用地表敷设管材，可减少对地
表的损坏。通讯设施均依托项目所在区域附近已有的城市通讯设施。
2.2.4. 主要施工方法与施工工艺
2.2.4.1. 点型工程
（1）变电站工程
变电站工程土方整体调运情况为前期进行清基及表土剥离，为保证站区、进站道路
区及施工生产生活区等场平施工顺利进行，产生表土一般堆放于站外临时堆土场地。场
地初平后，建构筑物基槽余土无法于开挖区域周边堆置的，利用站内临时堆土区域进行
周转，最终用于场地终平。施工过程中采用机械施工和人工施工相结合的方法，具体见
下表。
表2.2-16
变电站工程主要施工工艺、方法
序号
施工内容
施工工艺、方法
1
站区场地
平整
场平分为初平和终平两个阶段。初平阶段即进行施工临电、施工用水、临
时道路、通信生产生活场地及站址土石方综合平衡的场地平整。终平则是站内
基槽余土及表土的回填，回填围墙内场地至尽量减少借方、余方为原则确定的
终平标高。
本工程施工过程中采用机械施工与人工施工相结合的方法，统筹、合理、
科学安排施工工序，避免重复施工和土方乱流。对挖填方较为集中的区域，单
独进行施工组织大纲编制，组织大纲中增加水土保持要求，施工单位严格按照
施工组织大纲施工。
变电站场地整平可利用大型机械挖掘、填筑、推平，并使厚度满足要求，
振动碾压密实，边角部位采用平板振动夯实。

<!-- p92 -->

2. 项目概况
90
中国电力工程顾问集团华东电力设计院有限公司
序号
施工内容
施工工艺、方法
清基及表土剥离：变电站占用部分耕地、林地、园地、草地等区域，植物
根系发达，场地平整前应先清理去除枯木、树桩、根株等。清理完毕后，对站
区进行表土剥离，表土剥离采用机械剥离，剥离厚度根据实际情况按20~30cm
考虑；剥离的表土堆放于站外临时堆土区，本工程土方堆存边坡坡比为1:2，堆
放过程中需对土方进行分层夯实，周边设置拦挡措施，并设密目网苫盖。水域
及水利设施用地施工前设置围堰并进行清淤，淤泥可撒固化剂并通过旋耕机机
械搅拌静置或通过其它便于施工且环保的方式进行干化处理，干化处理后集中
堆放。施工结束后，绿化区域先行回填干化处理后的淤泥，后于淤泥上方回覆
表土。
开挖回填时，挖方区按设计标高进行开挖，开挖宜从上到下分层分段依次
进行，随时做一定的坡度以利泄水；填方区的填土分层夯实填平，整个场地按
设计进行填方平整。由于填土较深，为保证质量，回填土的含水率应严格控制，
防止形成橡皮土；如土质过干，应洒水湿润再压实。回填土最佳含水率（重量
比）：19%～23%，最大干密度（g/cm3）：1.58～1.70。分层填土后，经检查合
格方可铺填上层土。场地整平过程中宜避开雨季施工，严禁大雨期进行回填施
工，并应做好防雨及排水措施。
2
建构筑物
采用人工开挖基槽，钢模板浇制钢筋混凝土。砖混、混凝土、预制构件等
建材采用塔吊垂直提升，水平运输采用人力推车搬运。基础挖填施工工艺流程
为：测量定位、放线→土方开挖→清理→垫层施工→基础模板安装→基础钢筋
绑扎→浇捣基础砼→模板拆除→人工养护→回填土夯实→成品保护。
3
屋外配电
网架
采用人工开挖基槽，钢模板浇制基础，钢管人字柱及螺栓角钢梁构架均在
现场组装，采用吊车；设备支架为浇制基础，预制构件在现场组立。
4
供排水管
线、电力管
沟明挖施
工
采用机械和人工相结合的方式开挖沟槽，管道敷设顺序为：测量定线-清除
障碍物-平整工作带-管沟开挖-钢管运输、布管-组装焊接-下沟-回填-竣工验收。
开挖前先剥离表层土，临时堆土一侧铺设彩条布，防止堆土扰动地表，剥离的
表层土置于最底层，开挖的土方置于顶层，土方顶部采用密目网进行苫盖。土
方回填时按照后挖先填、先挖后填的原则进行施工。明挖施工临时占地宽度能
够满足土方堆放、开挖放坡及施工的要求。
5
供排水及
电力管线
拉管施工
本工程供排水及电力管线根据现场情况部分采用定向钻进拖拉管非开挖施
工工艺。拉管施工方法为先通过地下掘进机挖掘隧道，后对隧道进行加固处理，
安装管道后，预留检查井。顶管施工工艺流程为：操作坑施工→设备安装→首
节顶进→中继接力→实时纠偏→注浆填充→接收并贯通。拉管施工两端设置施
工临时场地，用于布置操作坑、泥浆沉淀池、堆放材料及器具等。本工程拉管
施工钻渣泥浆量较少，泥浆可深埋于泥浆沉淀池内。
6
站内外
道路
站内外道路可永临结合，土建施工期间宜暂铺泥结砾石面层，待土建施工、
构支架吊装施工基本结束，大型施工机具退场后，再铺筑永久路面层。
除以上施工工艺、方法外，嘉兴变电站、宁绍变电站站区部分边坡涉及水域，为尽
量减少工程扰动，施工过程中征地红线外水域维持原状，红线处设置围堰，将红线内水
域中的水抽干，清淤后回填碾压并设置挡墙。淤泥可撒固化剂并通过旋耕机机械搅拌静
置以进行干化处理，淤泥处置在施工前期完成，处理过程约5~6 天，淤泥处置过程中均
在变电站永久占地内，处理完毕后集中堆放，后期回填于变电站站区内。
宁绍变电站进站道路需建设桥梁1 座，该桥梁共6 根桥墩位于“四联村3”河道内，
于河道内布设2 处钢板桩围堰进行施工。墩台采用灌注桩基础，于河道东西两侧岸上宁

<!-- p93 -->

2. 项目概况
91
中国电力工程顾问集团华东电力设计院有限公司
绍变电站征地红线内各设置1 处泥浆沉淀池，围堰内施工产生的钻渣泥浆通过泥浆泵抽
吸至泥浆沉淀池内，干化处理后直接用于进站道路修筑。工程施工均在宁绍变电站征地
范围内，无需新增施工临时占地。
（2）GIL 管廊工程
GIL 管廊工程引接站主要施工工艺、方法同变电站工程基本一致，较为特殊的是两
岸引接站均存在工作井，工作井基坑采用地下连续墙进行围护，采用明挖顺做法施工，
工作井开挖土方先行平整于引接站内基坑施工安全距离外，最终用于场地终平。
此外，南岸引接站位于养殖塘内，现状存在大量淤泥，表层淤泥（约1m）初步干
化后运至义蓬安置房四期东北地块一~三期工程用于其后期绿化。清淤完毕后最终利用
工作井基槽余土终平至设计标高。
GIL 管廊工程隧道施工采用盾构法。盾构法是采用特制的大型隧道掘进设备，在盾
壳保护下，利用大直径刀盘上的刀具进行全断面隧道开挖施工，同步拼装隧道衬砌结构，
实现在尽可能小地扰动地层基础上修建隧道的施工方法。相较穿越水域隧道常见的沉管
法、矿山法、围堰明挖法等其他施工方法，盾构法对两岸大堤、钱塘江涌潮景观、钱塘
江涌潮景观的保护等方面更优更有效，适宜在不同条件的土层中施工，施工机械化程度
高，施工全过程对质量、安全等可控，对生态环境基本无影响，工程风险可控。目前上
游的钱江隧道和铁路杭州萧山机场站枢纽及接线工程均采用盾构法穿越钱塘江。
1）泥水处理方案
泥水盾构是利用泥水的携渣能力将盾构开挖下来的渣土通过管道运输至地面泥浆
处理系统进行分离，分离出来的大颗粒钻渣泥浆临时堆放在泥浆处理场内，后续外运综
合利用，剩余泥浆则继续进行循环至盾构机用于下一循环的掘进施工。
泥浆处理系统包含泥水分离系统和制调浆系统两部分组成。
1、制调浆系统
本系统由以下几个部分组成：
循环泵、补浆泵、废浆泵等用于泥浆循环的动力元件。泥浆池部分，包括沉淀池、
调浆池、辅助沉淀池、废浆池和膨化池、储浆池等；制调浆系统将水、膨润土、粘性土
等材料以一定比例混合，并添加分散胶溶剂、有机母水胶剂、加重剂及其它调泥剂。根
据需要调节比例、粘度、塑变值、胶凝强度、泥壁形成性、润滑性，使其成为一种可塑

<!-- p94 -->

2. 项目概况
92
中国电力工程顾问集团华东电力设计院有限公司
流体，即完成泥水的制造过程。泥水制造系统在盾构初期始发时需要制造大量的泥水，
去灌满管道和掌子面空间。在盾构掘进过程中只起到补充缺失的成分和调节成分比例的
作用。
2、泥水分离系统
泥水分离系统就是将掘削下来的土砂形成的泥水分离成土砂和泥浆，并将分离出的
土砂排弃将剩下的部分合格泥浆回收重新利用的系统。
组成：预筛分系统、一级处理系统和二级处理系统。
盾构机排出的污浆由排泥泵送入预筛分系统，经过预筛分器（两层筛）将粒径在3mm
以上的渣料筛出；筛余的泥浆进入一级处理系统，经过旋流除砂器分选后，渣料筛分脱
水后排出；处理后的泥浆进入二级处理系统（二级处理系统工作原理与一级处理系统工
作原理相同）再次处理。经过两次处理后的泥浆经汇流槽流入调浆池，调整后的泥浆再
次进入盾构循环使用。
ZX-2500 泥浆分离系统由5 套ZX-500C 泥浆处理系统组合而成。盾构机排出的污浆
由排泥泵经分配器分配后送入5 套ZX-500C 泥浆分离系统。其中ZX-500C（一台单机）
由YSC-600 预筛分器、ZX-250A 泥浆净化装置、ZX-250C 泥浆净化装置组成一次除砂、
二次除砂系统。
反循环砂石泵由孔底抽吸出的污浆通过总进浆管输送至泥浆处理预筛分器。经过上
层张力粗筛的振动筛选，粒径在15mm 以上的砾石、粘土团分离出来；下层条缝细筛将
粒径在3mm 以上的砂粒筛分出来，泥浆进入筛下的储浆槽。根据地层情况的不同，由
渣浆泵从储浆槽内抽吸泥浆，直接沿总出浆管输送回孔；或者至下一级泥浆处理设备进
一步净化处理。
2）施工运输
1、运输系统
合理的运输系统是保证快速施工的前提。盾构在掘进过程中，管线、管片、砂浆等
需运送到工作面。只有组织快速有效的运输系统，才能保证施工顺利进行。
2、运输线路布置
根据隧道断面和洞内运输要求以及施工工期要求，洞内运输采用无轨运输。运输车
辆采用双头运输车，车辆行走在口字件上，并在盾构机台车尾部的（口字件两侧）设置

<!-- p95 -->

2. 项目概况
93
中国电力工程顾问集团华东电力设计院有限公司
可移动的吊车平台，用来车辆掉头，满足错车需要。
3、渣土运输
泥水仓内渣土经泥水运送系统的排泥管道泵出地面，上清液通过临时排水管线通过
输送至市政污水管网，施工排水按2 个接入点考虑，临时污水排水管线长约0.8km，管
径为DN400，采用UPVC 加筋管，管线直接放置于地表，扰动区域已纳入本工程防治
责任范围，部分泥浆回用于盾构施工，其余渣土自施工生产生活区通过公路运输至海宁
市袁花镇中分山5 号矿区生态修复项目进行综合利用。
3）明挖施工
1、主要围护结构
本隧道工程的工作井采用明挖法施工，根据其开挖深度采用相应的围护结构。
2、明挖隧道﹑盾构工作井
①基坑围护施工
基坑围护主要采用矩形平面地下连续墙方案。工作井的结构型式为地下矩形空间箱
形结构。
②结构防水施工
a．内衬结构混凝土自身防水
防水混凝土的设计抗渗等级不低于P8，限制裂缝开展宽度≤0.2mm。
限制水胶比，水胶比的最大限值为0.45，入模塌落度（12~16cm）。
b．施工缝防水
对结构施工缝主要采取以下措施：在施工缝中间设钢边止水带，并在外侧设背贴式
止水带；在新、老混凝土界面上混凝土界面剂。
c．变形缝防水
变形缝防水设三道防线：①外防水，即侧墙，底板外设外防水止水带，顶板面层粘
贴防水材料；②中间防水，采用预埋钢边橡胶止水带；③内侧预留嵌缝槽，采用密封胶
嵌缝。为减少变形缝处的差异沉降，底板设置凸凹榫槽，其余构件设置钢筋剪力杆，增
加变形缝处的抗剪能力。
3、基坑回填施工
工作井明挖段的回填，主要是结构覆土回填，以机械回填为主，人工为辅。回填完

<!-- p96 -->

2. 项目概况
94
中国电力工程顾问集团华东电力设计院有限公司
毕后回覆表土并复耕。
2.2.4.2. 线型工程
（1）塔基施工
1）基础施工
塔基施工前进行表土剥离。本工程部分塔基位于水田区域，塔基施工前应提前一个
耕作期告知耕作人员，不再对水田进行放水，方便施工。
——一般基坑开挖
土质基坑基础采用明挖方式，在挖掘前首先清理基面及基面附近的浮石等杂物，开
挖自上而下进行，基坑四壁保持稳定放坡或用挡土板支护。
遇地下水水位较高时，采用钢梁及钢模板组合挡土板配合抽水机抽水进行开挖施工，
或采用单个基坑开挖后先浇筑混凝土基础以及基坑周围采用明沟排水法进行开挖施工。
在交通条件许可的塔位采用挖掘机突击挖坑的方式，以缩短挖坑的时间，避免坑壁
坍塌。基坑开挖尽量保持坑壁成型完好，并做好临时堆土处理，避免坑内积水以及影响
周围环境和破坏植被，基础坑开挖好后应尽快浇筑混凝土。
——岩石基坑开挖
嵌固式岩石基础施工分为清理施工基面、分坑、钻孔、安装锚筋或地脚螺栓、浇灌
砂浆、养护等步骤。
嵌固式和掏挖式岩石基础一般用于风化较严重的岩石地带，采用人工开挖或分层定
向爆破，以及人工开挖和爆破二者相结合的方式，不能采用大开挖、大爆破的方式施工，
以保证塔基及附近岩体的完整性和稳定性。近年来推广采用微差爆破、光面爆破和非电
起爆系统等技术运用于嵌固式岩石锚基基础的基坑开挖。
对于嵌固岩石基础及掏挖基础的基坑开挖，采用人工开挖或分层定向爆破，以及人
工开挖和爆破二者相结合的方式，不能采用大开挖、大爆破的方式，以保证塔基及附近
岩体的完整性和稳定性。
——灌注桩基础施工
灌注桩基础施工采用钻机钻进成孔，成孔过程中为防止孔壁坍塌，在孔内注入人工
泥浆或利用钻削下来的粘性土与水混合的自造泥浆保护孔壁。扩壁泥浆与钻孔的土屑混
合，边钻边排出，集中处理后，泥浆被重新灌入钻孔进行孔内补浆。当钻孔达到规定深

<!-- p97 -->

2. 项目概况
95
中国电力工程顾问集团华东电力设计院有限公司
度后，安放钢筋笼，在泥浆下灌注混凝土，浮在混凝土之上的泥浆抽吸至泥浆沉淀池内，
禁止无序排放。工程施工产生的钻渣泥浆回填于泥浆沉淀池及塔基永久占地内。
2）塔基开挖余土堆放及调运
山丘区塔基通常以挖孔桩基础为主，余土量较小，主体考虑将山区塔基挖方就近堆
放在塔基施工场地，施工后期回填至塔基永久占地范围内。塔基产生余方中的部分石方
可考虑作为塔基挡渣墙、护坡的建筑材料。
平地区塔基余土堆放：塔基开挖回填后，尚余一定量的余方，考虑到塔基余土具有
点多、分散的特点，为合理利用水土资源，先将余土就近堆放在塔基施工场地，采取人
工夯实方式对塔基开挖产生的土石方在塔基周边分层碾压，灌注桩基础施工产生的泥浆
经沉淀池自然沉淀后晾干，回填于泥浆沉淀池及塔基永久占地内，塔基区回填后一般仅
高出原地面不足50cm。
3）混凝土浇筑
购买成品混凝土或现场拌合的混凝土，需及时进行浇筑，浇筑先从一角或一处开始，
延入四周。混凝土倾倒入模盒内，其自由倾落高度不超过2m，超过2m 时设置溜管、
斜槽或串筒倾倒，以防离析。混凝土分层浇筑和捣固，每层厚度为20cm，留有振捣窗
口的地方在振捣后及时封严。
（2）铁塔组装
工程铁塔安装施工采用分解组塔的施工方法。在实际施工过程中，根据铁塔的形式、
高度、重量以及施工场地、施工设备等施工现场情况，确定正装分解组塔或倒装分解组
塔。利用支立抱杆，吊装铁塔构件，抱杆通过牵引绳的连接拉动，随铁塔高度的增高而
上升，各个构件顶端和底部支脚采用螺栓连接。
（3）架线
线路架线采用张力架线方法施工，不同地形采取不同的放线方法，目前多采用无人
机架线，施工人员可充分利用施工道路等场地进行操作，不需新增占地，在线路穿越林
地、山区和江河跨越段，可免除或减少砍伐放线通道和封江断航等代价高昂的作业。施
工方法依次为：架空地线展放及收紧、展放导引绳、牵放牵引绳、牵放导线、锚固导线、
紧线临锚、附件安装、压接升空、间隔棒安装、耐张塔平衡挂线和跳线安装等。无人机
放线一般是在机身下悬挂一平衡重物，导引绳连接其上，在地面展放机械的配合下牵引

<!-- p98 -->

2. 项目概况
96
中国电力工程顾问集团华东电力设计院有限公司
飞过塔位。由塔上人员配合或机上操作人员借助导杆将导引绳放入牵引滑车槽内，再用
导引绳牵牵引绳，通过相与相间渡绳等操作，最后用牵引绳牵放导线。
线路沿线设置牵张场，采用张力机紧线，一般以张力放线施工段作为紧线段，以直
线塔作为紧线操作塔。紧线完毕后进行附件、线夹、防振金具、间隔棒安装。
（4）交叉跨越施工
架线施工中对交叉跨越情况一般采用占地和扰动均较小的搭建跨越架的方法，在需
跨越的铁路、道路、电力线路、河流等的两侧搭建跨越架，跨越架高度以不影响其运行
为准。跨越架一般有三种形式：采用木架或钢管式跨越架；金属格构式跨越架；利用铁
塔作支撑体跨越。跨越架交叉跨越角尽量接近90°，以减少临时占地的面积。跨越施工
场地施工方法如下：
1）跨越架搭设：立杆-小横杆-大横杆-剪刀撑，搭设应横平竖直。
2）跨越放线施工：跨越架、封网等搭设完毕，在点内通过迪尼玛绳贯通跨越物两
侧牵引绳，并腾空。通过牵引绳与准备好的导线、地线连接，带张力缓缓收回牵引绳过
跨越物，使用跨越塔代替跨越架作为支撑。
3）拆除跨越架：跨越架拆除顺序是由上而下，后绑者先拆，先绑者后拆。
（5）迁改线路铁塔拆除施工
本工程塔基拆除采用气焊切割塔腿的方法整体拆除自立塔。在现场选好铁塔倾倒的
方向，倾倒方向要求地形开阔，在铁塔高度1.5 倍的距离内，无任何障碍物。通过绞磨
机、钢丝绳等设备倾倒铁塔。拆除下来的导、地线、钢材及附件等及时运至材料站并由
专业单位进行回收利用，塔基基础拆除至原地面1m 以下，便于农民复耕，混凝土拆除
数量很小且分布较散，拆除后由施工单位就近运至垃圾处理站处置，不随意丢弃。
（6）山丘区施工道路施工
山丘区施工道路施工存在的主要水土流失危害为溜坡溜渣，针对山丘区路基土石方
开挖期间因施工条件复杂、坡面较陡、坡面高度较高而导致溜坡、溜渣的情况，在施工
前对山丘区施工道路进行表土剥离，将剥离的表土全部装入植生袋中，对山丘区施工道
路边坡进行植生带装土拦挡。同时沿坡脚设置土质排水沟，以防止坡面雨水冲刷及确保
坡脚过往行人、车辆安全。施工结束后对该段坡面进行表土覆盖并进行土地整治、撒播
种草，对占用林地的部分进行穴状整地、栽植苗木恢复林地，并安排专人养护，定期洒

<!-- p99 -->

2. 项目概况
97
中国电力工程顾问集团华东电力设计院有限公司
水，确保植被恢复。
山丘区施工道路主要施工工艺：
1）掌握主线地形、地貌的详细资料，应尽量减少对农田和环境的污染和破坏。
2）测量定位：根据测量控制点，利用全站仪定出施工道路边线，并用水准仪控制
道路高程。
3）施工方案
①先剥离表土，然后在施工道路外侧开挖边沟，并进行原地表填土前碾压。
②根据施工道路高程分层填筑，填料控制每层填筑松铺层厚度不大于30cm，每层
碾压完毕，检测压实度，不低于同层位路基设计要求压实度。
③施工道路的爬坡道应设在原地面高程较高处，根据地形的变化可以调整设置施工
简易道路的走向，在尽量靠近主线的前提下，保证施工道路坡度不大于15 度，道路路
基以半挖半填为主，边坡坡比控制在1:1.5~1:1.75，对于道路开辟过程中形成的边坡采
用植生袋装土拦挡，防止顺坡溜渣的情况发生。
（7）索道施工
索道施工主要包括索道架设、物料运输、索道拆除三部分，且索道起始站一般临近
已有道路布设，门架、中转站自身体量较小，运输过程中可利用林地间现有空地完成转
运，对地表扰动较小，无需专门新修人抬道路；其中索道架设遵循“先基础、后支架、
再驱动、终调试”的流程，主要包括支架安装、驱动装置安装、工作索地锚安装、展放
牵引绳、安装牵引绳、承载索及返空索、系统调试、检查实验等环节，支架及驱动装置
安装时，相关构件、设备均依托既有道路转运至林地边缘或驱动站，再通过林间空地采
用人力配合手动葫芦、小型卷扬机等简易吊装工具转运至安装点位；索道拆除遵循从终
端到始端、从高处到低处的原则，多级索道宜先拆除上一级再拆除下一级，拆除时先放
松承载索、返空索、牵引索等工作索张力，通过驱动装置将绳索牵引至线盘，再依次拆
除支架附件、横梁、立柱，地锚挖出后对锚坑回填夯实，所有部件运离现场后，及时清
理场地并完成迹地恢复，施工全程依托既有道路及林地间空地，采用人力转运减少地表
扰动，及时收集垃圾、避开植被密集区域，严防水土流失。
（8）养殖塘内施工
本工程共计63 基铁塔位于养殖塘内，其中杭州市29 基、绍兴市34 基，养殖塘内

<!-- p100 -->

2. 项目概况
98
中国电力工程顾问集团华东电力设计院有限公司
塔基永久占地在999~2529m2，杭州市、绍兴市境内养殖塘内塔基永久占地面积共计
4.61hm2，养殖塘内铁塔基础施工采用填方筑岛+水泥沙袋堆砌+回填土施工工艺：
1）对施工塔位区域，基础根开外搭设钢平台形成施工临时作业面；
2）对塔基永久占地范围外借土方回填形成施工作业平台，填土坡脚小于等于60°，
平台填土边坡侧面堆砌水泥沙袋，沙袋内用水泥和沙填充（水泥和沙1：4 充分拌合），
平均厚度1m，土方回填高度在满足设计要求后方可施工，回填高度一般在3m 左右；
3）组立铁塔、放线施工；
4）施工结束后，拆除临时作业钢平台，永久占地内填土及水泥沙袋护坡作为基础
检修平台保留。
施工前先预估铁塔施工作业面范围，随后外借土方回填形成施工作业平台，土方回
填过程同步防治水泥沙袋进行护坡，土方回填高度在满足设计要求后方可施工，施工结
束后，填筑范围水泥沙袋护坡作为基础检修平台保留，不再拆除，养殖塘内铁塔临时施
工场地按钢平台考虑，待施工结束后拆除钢平台。
养殖塘内塔基一般靠近塘边已有道路，但部分已有道路需进行拓宽，平均拓宽宽度
约1.5m，填土高度一般在1~2m。塔基组塔施工完毕后，施工道路拓宽填土运至周边养
殖内塔基永久占地进行重复利用。
2.3.
工程占地
本工程占地包括永久占地和临时占地，占地类型按照《土地利用现状分类》
（GB/T21010-2017）划分，本工程土地类型划分为耕地（旱地、水浇地、水田）、林地
（乔木林、灌木林、其他林地）、园地（其他园地）、草地（其他草地）、其他土地（设
施农用地）、住宅用地（农村宅基地）、交通运输用地（农村道路、公路用地）、水域
及水利设施用地（河流水面、沟渠）、工矿仓储用地（采矿用地、工业用地）、公共管
理与公共服务用地（公共设施用地）等类型。
本工程总占地面积为704.64hm2，其中永久占地212.87hm2，临时占地491.77hm2。
占地类型中耕地207.80hm2、林地364.67hm2、园地53.23hm2、草地28.13hm2、其他土
地24.88hm2、住宅用地4.26hm2、交通运输用地5.34hm2、水域及水利设施用地2.41hm2、
工矿仓储用地11.42hm2、公共管理与公共服务用地2.50hm2。
本工程占地面积统计见表2.3-1~表2.3-3，线路工程各区（市、县）占地面积明细详

<!-- p101 -->

2. 项目概况
99
中国电力工程顾问集团华东电力设计院有限公司
见附表2。

<!-- p102 -->

2. 项目概况
100
中国电力工程顾问集团华东电力设计院有限公司
表2.3-1
本工程占地面积汇总表（按行政区）
单位：hm2
序
号
沿线所
经行政
区
按占地类型
按地形
按占地性质
合计
耕地
林地
园地
草地
其他
土地
住宅
用地
交通运输用地
水域及水利设施
用地
工矿仓储用地
公共管
理与公
共服务
用地
山丘
平原
永久
临时
旱地
水浇
地
水田
小计
乔木
林
灌木
林
其他
林地
小计
其他
园地
其他
草地
设施
农用
地
农村
宅基
地
公路
用地
农村
道路
小
计
河流
水面
沟
渠
小
计
采矿
用地
工业
用地
小计
公共设
施用地
1
嘉兴市
6.45
63.76
70.21
1.74
10.44
9.73
21.91
2.00
2.59
0.18
4.26
1.63
0.11
1.74
0.90
0.48
1.38
104.27
34.05
70.22
104.27
1.1
秀洲区
2.17
15.78
17.95
0.49
2.02
4.80
7.31
0.97
4.26
1.23
1.23
0.90
0.48
1.38
33.10
20.02
13.08
33.10
1.2
桐乡市
4.28
28.93
33.21
0.08
4.67
2.89
7.64
0.57
41.42
9.08
32.34
41.42
1.3
海宁市
19.05
19.05
1.17
3.75
2.04
6.96
0.46
2.59
0.18
0.40
0.11
0.51
29.75
4.95
24.80
29.75
2
杭州市
0.72
9.20
9.92
0.20
0.32
0.52
1.10
12.39
0.09
0.09
24.02
7.73
16.29
24.02
2.1
钱塘区
0.72
8.42
9.14
0.20
0.32
0.52
1.00
11.35
0.09
0.09
22.10
7.16
14.94
22.10
2.2
萧山区
0.78
0.78
0.10
1.04
1.92
0.57
1.35
1.92
3
绍兴市
2.08
21.15
36.82
60.05
48.31
42.15
1.17
91.63
5.62
5.93
12.31
1.52
1.52
114.86
62.20
43.12
133.94
177.06
3.1
柯桥区
1.68
10.34
12.02
1.08
0.84
1.92
0.25
1.89
1.27
1.27
17.35
4.03
13.32
17.35
3.2
滨海新
区
7.81
7.81
0.04
0.99
1.03
0.33
0.65
5.70
15.52
4.28
11.24
15.52
3.3
上虞区
1.36
16.90
17.78
36.04
13.47
12.56
0.33
26.36
0.90
2.98
4.72
0.25
0.25
43.67
27.58
14.88
56.37
71.25
3.4
嵊州市
0.45
1.51
0.41
2.37
12.44
11.15
23.59
3.99
0.95
29.15
1.75
8.14
22.76
30.90
3.5
新昌县
0.27
1.06
0.48
1.81
22.36
16.37
38.73
0.40
1.10
42.04
11.79
30.25
42.04
4
宁波市
20.13
20.13
4.74
8.33
13.07
4.60
0.15
1.56
1.71
1.00
0.03
1.03
9.90
9.90
10.87
39.57
20.29
30.15
50.44
4.1
余姚市
20.13
20.13
4.74
8.33
13.07
4.60
0.15
1.56
1.71
1.00
0.03
1.03
9.90
9.90
10.87
39.57
20.29
30.15
50.44
5
台州市
3.93
10.21
4.92
19.06
48.66
36.82
85.48
18.74
4.96
119.34
8.90
34.58
93.66
128.24
5.1
天台县
1.41
5.70
2.41
9.52
15.94
13.12
29.06
5.35
2.06
41.82
4.17
11.97
34.02
45.99
5.2
临海市
1.23
0.04
0.02
1.29
7.79
6.03
13.82
0.20
0.71
16.02
4.75
11.27
16.02
5.3
仙居县
1.06
2.89
1.66
5.61
12.97
10.51
23.48
9.51
1.57
35.44
4.73
10.80
29.37
40.17
5.4
黄岩区
0.23
1.58
0.83
2.64
11.96
7.16
19.12
3.68
0.62
26.06
7.06
19.00
26.06
6
温州市
10.01
7.34
1.40
18.75
53.88
34.88
88.76
26.87
6.76
1.80
1.80
142.94
50.65
92.29
142.94
6.1
永嘉县
10.01
7.34
1.40
18.75
53.88
34.88
88.76
26.87
6.76
1.80
1.80
142.94
50.65
92.29
142.94
7
丽水市
5.18
3.18
1.32
9.68
37.31
25.99
63.30
2.19
2.50
77.67
22.45
55.22
77.67
7.1
青田县
2.85
2.01
0.84
5.70
17.98
11.45
29.43
1.21
36.34
10.05
26.29
36.34
7.2
莲都区
2.33
1.17
0.48
3.98
19.33
14.54
33.87
0.98
2.50
41.33
12.40
28.93
41.33
合计
21.20
49.05
137.55
207.80
194.64
158.81
11.22
364.67
53.23
28.13
24.88
4.26
1.87
3.47
5.34
1.90
0.51
2.41
9.90
1.52
11.42
2.50
465.68
238.96
212.87
491.77
704.64

<!-- p103 -->

2. 项目概况
101
中国电力工程顾问集团华东电力设计院有限公司
表2.3-2
点型工程占地面积统计表
单位：hm2
项
目
按占地类型
按地形
合计
耕地
林地
园地
草地
其他
土地
住宅
用地
交通运输用地
水域及水利设施用地
工矿仓
储用地
公共管
理与公
共服务
用地
山丘
平原
旱地
水浇
地
水田
小计
乔木
林
灌木
林
其他
林地
小计
其他
园地
其他
草地
设施
农用
地
农村
宅基
地
农村
道路
公路
用地
小计
河流
水面
沟渠
小计
采矿用
地
公共设
施用地
1
嘉兴变电站
1.49
11.63
13.12
0.35
4.18
4.53
0.60
4.26
1.23
1.23
0.90
0.48
1.38
25.12
25.12
1.1
嘉兴市秀洲区
1.49
11.63
13.12
0.35
4.18
4.53
0.60
4.26
1.23
1.23
0.90
0.48
1.38
25.12
25.12
永久
占地
站区
1.49
9.06
10.55
0.19
0.19
0.60
4.20
0.33
0.33
0.90
0.48
1.38
17.25
17.25
进站道路区
0.33
0.33
0.06
0.72
0.72
1.11
1.11
站外供排水设施区
0.01
0.01
0.01
0.01
站外电力设施区
0.01
0.01
0.01
0.01
0.02
0.02
小计
1.49
9.07
10.56
0.01
0.53
0.54
0.60
4.26
1.05
1.05
0.90
0.48
1.38
18.39
18.39
临时
占地
施工生产生活区
3.00
3.00
3.00
3.00
站外供排水设施区
0.01
0.01
0.01
0.01
站外电力设施区
1.20
1.20
0.34
0.34
0.18
0.18
1.72
1.72
站外临时堆土区
1.36
1.36
0.64
0.64
2.00
2.00
小计
2.56
2.56
0.34
3.65
3.99
0.18
0.18
6.73
6.73
2
宁绍变电站
7.60
7.60
2.46
2.46
3.67
0.15
1.56
1.71
1.00
0.03
1.03
9.90
26.37
26.37
2.1
宁波市余姚区
7.60
7.60
2.46
2.46
3.67
0.15
1.56
1.71
1.00
0.03
1.03
9.90
26.37
26.37
永久
占地
站区
0.47
0.47
2.28
2.28
3.67
0.87
0.03
0.90
8.71
16.03
16.03
进站道路区
0.28
0.28
0.07
0.07
0.35
0.35
站外供排水设施区
0.01
0.01
0.01
0.01
站外电力设施区
0.01
0.01
0.01
0.01
小计
0.77
0.77
2.28
2.28
3.67
0.94
0.03
0.97
8.71
16.40
16.40
临时
占地
施工生产生活区
3.75
3.75
0.15
0.15
0.06
0.06
0.04
4.00
4.00
站外供排水设施区
0.11
0.11
0.11
0.11
站外电力设施区
2.97
2.97
0.18
0.18
1.56
1.56
0.05
4.76
4.76
站外临时堆土区
1.10
1.10
1.10
小计
6.83
6.83
0.18
0.18
0.15
1.56
1.71
0.06
0.06
1.19
9.97
9.97
3
温州变电站
0.95
3.59
4.54
1.72
2.04
3.76
23.36
3.28
1.80
1.80
36.74
36.74
3.1
温州市永嘉县
0.95
3.59
4.54
1.72
2.04
3.76
23.36
3.28
1.80
1.80
36.74
36.74
永久
占地
站区
17.71
0.20
1.78
1.78
19.69
19.69
进站道路区
0.14
0.02
0.02
0.16
0.16
站外供排水设施区
0.01
0.01
0.01
0.01
0.03
0.03
站外电力设施区
0.05
0.09
0.14
0.21
0.17
0.38
0.02
0.09
0.63
0.63
小计
0.05
0.09
0.14
0.21
0.18
0.39
17.88
0.30
1.80
1.80
20.51
20.51
临时
占地
施工生产生活区
3.50
3.50
3.50
站外供排水设施区
0.58
2.81
3.39
0.52
0.52
0.33
2.29
6.53
6.53
站外电力设施区
0.32
0.69
1.01
1.51
1.24
2.75
0.14
0.69
4.59
4.59
站外临时堆土区
0.10
0.10
1.51
1.61
1.61
小计
0.90
3.50
4.40
1.51
1.86
3.37
5.48
2.98
16.23
16.23
4
莲都变电站
2.50
2.50
2.50
4.1
丽水市莲都区
2.50
2.50
2.50
永久
变电站扩建区
1.25
1.25
1.25

<!-- p104 -->

2. 项目概况
102
中国电力工程顾问集团华东电力设计院有限公司
项
目
按占地类型
按地形
合计
耕地
林地
园地
草地
其他
土地
住宅
用地
交通运输用地
水域及水利设施用地
工矿仓
储用地
公共管
理与公
共服务
用地
山丘
平原
旱地
水浇
地
水田
小计
乔木
林
灌木
林
其他
林地
小计
其他
园地
其他
草地
设施
农用
地
农村
宅基
地
农村
道路
公路
用地
小计
河流
水面
沟渠
小计
采矿用
地
公共设
施用地
占地
临时堆土场地区
1.25
1.25
1.25
小计
2.50
2.50
2.50
5
GIL 管廊工程
9.74
9.74
0.27
0.32
0.59
3.00
2.31
0.49
0.11
0.60
16.24
16.24
5.1
嘉兴市海宁市
8.62
8.62
0.07
0.07
2.59
0.18
0.40
0.11
0.51
11.97
11.97
永久
占地
站区
1.12
1.12
0.04
0.04
1.16
1.16
站外供排水设施区
0.01
0.01
0.01
0.01
站外电力设施区
0.01
0.01
0.01
0.01
小计
1.13
1.13
0.01
0.01
0.04
0.04
1.18
1.18
临时
占地
施工生产生活区
5.43
5.43
0.18
0.36
0.36
5.97
5.97
站外供排水设施区
0.52
0.52
0.06
0.06
0.02
0.02
0.60
0.60
站外电力设施区
1.54
1.54
0.26
0.09
0.09
1.89
1.89
站外临时堆土区
2.33
2.33
2.33
小计
7.49
7.49
0.06
0.06
2.59
0.18
0.36
0.11
0.47
10.79
10.79
5.2
杭州市钱塘区
1.12
1.12
0.20
0.32
0.52
0.41
2.13
0.09
0.09
4.27
4.27
永久
占地
站区
1.65
1.65
1.65
站外供排水设施区
0.01
0.01
0.01
小计
0.01
1.65
1.66
1.66
临时
占地
施工生产生活区
0.48
0.48
0.48
站外供排水设施区
0.16
0.16
0.05
0.03
0.08
0.05
0.02
0.02
0.31
0.31
站外电力设施区
0.96
0.96
0.15
0.29
0.44
0.35
0.07
0.07
1.82
1.82
小计
1.12
1.12
0.20
0.32
0.52
0.40
0.48
0.09
0.09
2.61
2.61
合计
0.95
5.08
28.97
35.00
1.72
5.12
4.50
11.34
23.96
9.95
2.31
4.26
1.87
3.47
5.34
1.90
0.51
2.41
9.90
2.50
36.74
70.23
106.97
表2.3-3
线路工程占地面积统计表
单位：hm2
序号
沿线所经行政区
按占地类型
按地形
合计
耕地
林地
园地
草地
其他土地
工矿仓储用地
山丘
平原
旱地
水浇地
水田
小计
乔木林
灌木林
其他林地
小计
其他园地
其他草地
设施农用地
工业用地
1
嘉兴市
4.96
43.51
48.47
1.74
10.02
5.55
17.31
1.40
67.18
67.18
永久占地
塔基区
1.20
9.03
10.23
0.40
2.21
1.34
3.95
0.30
14.48
14.48
临时占地
2.60
19.54
22.14
0.85
4.81
2.91
8.57
0.65
31.36
31.36
牵张场区
0.48
5.28
5.76
1.44
0.24
1.68
0.24
7.68
7.68
跨越施工场地
4.56
4.56
0.28
0.32
0.28
0.88
0.04
5.48
5.48
施工道路区
0.68
5.10
5.78
0.21
1.24
0.78
2.23
0.17
8.18
8.18
临时占地小计
3.76
34.48
38.24
1.34
7.81
4.21
13.36
1.10
52.70
52.70
2
杭州市
0.72
8.08
8.80
0.69
10.26
19.75
19.75
永久占地
塔基区
0.11
1.35
1.46
4.61
6.07
6.07
临时占地
0.25
3.10
3.35
4.83
8.18
8.18
牵张场区
0.24
1.68
1.92
1.92
1.92
跨越施工场地
0.04
0.84
0.88
0.16
1.04
1.04
施工道路区
0.08
1.11
1.19
0.53
0.82
2.54
2.54
临时占地小计
0.61
6.73
7.34
0.69
5.65
13.68
13.68

<!-- p105 -->

2. 项目概况
103
中国电力工程顾问集团华东电力设计院有限公司
序号
沿线所经行政区
按占地类型
按地形
合计
耕地
林地
园地
草地
其他土地
工矿仓储用地
山丘
平原
旱地
水浇地
水田
小计
乔木林
灌木林
其他林地
小计
其他园地
其他草地
设施农用地
工业用地
3
绍兴市
2.08
21.15
36.82
60.05
48.31
42.15
1.17
91.63
5.62
5.93
12.31
1.52
114.86
62.20
177.06
永久占地
塔基区
0.26
3.69
6.14
10.09
13.74
10.79
0.33
24.86
1.63
0.43
5.40
0.71
28.87
14.25
43.12
临时占地
0.72
10.45
18.78
29.95
26.55
21.33
0.80
48.68
3.00
1.18
5.65
0.81
59.00
30.27
89.27
牵张场区
0.77
4.29
4.68
9.74
3.32
3.32
3.30
10.56
5.80
16.36
跨越施工场地
0.27
0.66
2.16
3.09
0.37
0.75
1.12
0.59
1.80
3.00
4.80
施工道路区
0.06
2.06
5.06
7.18
7.65
5.96
0.04
13.65
0.99
0.43
1.26
14.63
8.88
23.51
临时占地小计
1.82
17.46
30.68
49.96
34.57
31.36
0.84
66.77
3.99
5.50
6.91
0.81
85.99
47.95
133.94
4
宁波市
12.53
12.53
4.74
5.87
10.61
0.93
10.87
13.20
24.07
永久占地
塔基区
1.78
1.78
1.04
0.94
1.98
0.13
1.98
1.91
3.89
临时占地
5.91
5.91
3.19
2.90
6.09
0.44
6.09
6.35
12.44
牵张场区
1.68
1.68
0.96
0.96
0.96
1.68
2.64
跨越施工场地
0.92
0.92
0.24
0.52
0.76
0.72
0.96
1.68
施工道路区
2.24
2.24
0.27
0.55
0.82
0.36
1.12
2.30
3.42
临时占地小计
10.75
10.75
3.70
4.93
8.63
0.80
8.89
11.29
20.18
5
台州市
3.93
10.21
4.92
19.06
48.66
36.82
85.48
18.74
4.96
119.34
8.90
128.24
永久占地
塔基区
0.53
1.76
1.06
3.35
15.39
9.80
25.19
5.91
0.13
32.76
1.82
34.58
临时占地
0.88
2.88
1.73
5.49
25.15
16.04
41.19
9.54
0.22
53.49
2.95
56.44
牵张场区
2.05
3.92
1.32
7.29
5.57
5.57
4.18
14.16
2.88
17.04
跨越施工场地
0.24
0.69
0.25
1.18
0.35
0.58
0.93
0.37
2.00
0.48
2.48
施工道路区
0.23
0.96
0.56
1.75
7.77
4.83
12.60
3.29
0.06
16.93
0.77
17.70
临时占地小计
3.40
8.45
3.86
15.71
33.27
27.02
60.29
12.83
4.83
86.58
7.08
93.66
6
温州市
9.06
3.75
1.40
14.21
52.16
32.84
85.00
3.51
3.48
106.20
106.20
永久占地
塔基区
1.81
0.70
0.28
2.79
17.03
9.16
26.19
1.16
30.14
30.14
临时占地
2.89
1.11
0.45
4.45
27.18
14.63
41.81
1.86
48.12
48.12
牵张场区
2.77
1.10
0.55
4.42
4.08
4.08
2.54
11.04
11.04
跨越施工场地
0.86
0.47
1.33
1.13
1.32
2.45
0.94
4.72
4.72
施工道路区
0.73
0.37
0.12
1.22
6.82
3.65
10.47
0.49
12.18
12.18
临时占地小计
7.25
3.05
1.12
11.42
35.13
23.68
58.81
2.35
3.48
76.06
76.06
7
丽水市
5.18
3.18
1.32
9.68
37.31
25.99
63.30
2.19
75.17
75.17
永久占地
塔基区
1.00
0.69
0.25
1.94
11.43
6.58
18.01
19.95
19.95
临时占地
1.61
1.15
0.41
3.17
18.59
11.10
29.69
32.86
32.86
牵张场区
1.74
0.79
0.40
2.93
3.41
3.41
1.82
8.16
8.16
跨越施工场地
0.25
0.19
0.10
0.54
0.45
0.52
0.97
0.37
1.88
1.88
施工道路区
0.58
0.36
0.16
1.10
6.84
4.38
11.22
12.32
12.32
临时占地小计
4.18
2.49
1.07
7.74
25.88
19.41
45.29
2.19
55.22
55.22
合计
20.25
43.97
108.58
172.80
192.92
153.69
6.72
353.33
29.27
18.18
22.57
1.52
426.44
171.23
597.67
永久占地
塔基区
3.60
8.15
19.89
31.64
59.03
39.48
1.67
100.18
9.00
0.69
10.01
0.71
113.70
38.53
152.23
临时占地
6.10
18.44
49.92
74.46
101.51
70.81
3.71
176.03
15.05
1.84
10.48
0.81
199.56
79.11
278.67
牵张场区
7.33
10.82
15.59
33.74
18.78
0.24
19.02
0.24
11.84
44.88
19.96
64.84
跨越施工场地
1.62
2.05
8.83
12.50
2.82
4.01
0.28
7.11
0.04
2.43
11.12
10.96
22.08
施工道路区
1.60
4.51
14.35
20.46
29.56
20.61
0.82
50.99
4.94
1.38
2.08
57.18
22.67
79.85
临时占地小计
16.65
35.82
88.69
141.16
133.89
114.21
5.05
253.15
20.27
17.49
12.56
0.81
312.74
132.70
445.44

<!-- p106 -->

2. 项目概况
104
中国电力工程顾问集团华东电力设计院有限公司
2.4.
土石方平衡
本工程土石方平衡的原则：施工过程中土石方原则上考虑挖方、填方、调出调入利
用方最终平衡，点型工程尽量减少工程借方、余方，山坡塔基挖方中石方余方可作为塔
基挡渣墙、护坡的建筑材料，平地塔基施工余方就地回填在塔基区，土石方中不包括工
程建设所需的混凝土、砂石料等建筑材料。
本工程挖填土石方总量为800.98 万m3，总挖方394.37 万m3（其中表土剥离32.72
万m3，基础开挖土石方290.74 万m3，钻渣、淤泥70.91 万m3），总填方406.61 万m3
（其中表土回覆32.72 万m3，基础回填土石方346.67 万m3，钻渣、淤泥27.22 万m3），
总借方56.63 万m3，总余方44.39 万m3。
2.4.1. 点型工程土石方平衡
变电站及引接站站区场地平整及基础挖填产生较大量土方，进站道路、站外电力设
施区、站外供排水设施区等主要是施工挖填土方，施工生产生活区主要是场平产生一定
的土方，此外，管廊施工不可避免的产生大量余方。
嘉兴变电站工程挖方13.29 万m3，填方38.46 万m3，借方25.17 万m3，借方用于
站区及进站道路区填高，来源为嘉兴国家高新区新智造产业园项目－园区河道水系整治
工程及火炬路北侧、秀新路东侧商住63 亩地块（详见附件9），无余方。
宁绍变电站工程挖方35.56 万m3，填方35.56 万m3，区间调入利用量1.10 万m3、
调出利用量1.10 万m3，为站区调出一般土方0.35 万m3 至进站道路区、站区调出一般
土方0.57 万m3 至施工生产生活区、进站道路区调出表土0.05 万m3 及淤泥0.07 万m3、
施工生产生活区调出淤泥0.06 万m3 至站区，无余方、借方。
温州变电站挖方143.59 万m3，填方143.59 万m3，区间调入利用量1.12 万m3、调
出利用量1.12 万m3，为进站道路区调入站区基础挖方1.12 万m3，无余方、借方。
莲都变电站挖方1.50 万m3，填方0.80 万m3，无借方，基槽余方0.70 万m3 外运至
太平乡吾古村黄坑地块消纳场处理（详见附件8）。
GIL 管廊工程挖方53.83 万m3，填方10.14 万m3，区间调入利用量0.75 万m3、调
出利用量0.75 万m3，无借方，余方43.69 万m3。嘉兴市境内挖方49.03 万m3，填方7.13
万m3，区间调入利用量0.75 万m3、调出利用量0.75 万m3，包括北岸引接站调出表土
0.12 万m3、一般土方0.63 万m3 至施工生产生活区用于其复耕及场平，无借方，余方
41.90 万m3，为管廊盾构施工渣土，外运至海宁市袁花镇中分山5 号矿区生态修复项目

<!-- p107 -->

2. 项目概况
105
中国电力工程顾问集团华东电力设计院有限公司
进行综合利用（详见附件6）。杭州市境内挖方4.80 万m3，填方3.01 万m3，无借方，
余方1.79 万m3，为南岸引接站清淤土方，外运至义蓬安置房四期东北地块一~三期工程
用于其后期绿化（详见附件7）。
2.4.2. 线型工程土石方平衡
塔基土石方开挖填筑活动主要集中在基坑、接地槽和施工基面的开挖、填筑，本工
程还有部分塔基采用了灌注桩基础，需要设置泥浆沉淀池，泥浆进行沉淀干化处理，达
标后合理处置，施工结束后回覆表土并土地整治。对坡度较大塔基开挖土方，部分土石
方可考虑塔基挡渣墙、护坡的建筑材料，无法自平衡及利用土方统一考虑调运至周围输
电线路施工道路用于道路、索道下料口翻修及平整。牵张场占地区一般选择地形平缓的
区域，同时采用铺设钢板、彩条布铺垫和密目网苫盖进行防护，对于部分位于山丘的牵
张场考虑表土剥离并进行一定的地表平整后就地回填。跨越施工场地占地区一般依地形
搭建竹架，因此跨越施工场地一般不涉及土石方挖填，不考虑表土剥离措施。施工简易
道路及人抬便道主要是利用原有的道路和乡村小道，涉及土石方挖填主要是新建道路坡
度较陡路面开辟需进行表土剥离。
线型工程挖方146.60 万m3，填方178.06 万m3，区间调入利用量3.12 万m3、调出
利用量3.12 万m3，无余方，借方31.46 万m3。工程借方用于养殖塘中立塔塔基永久占
地及施工道路填筑，其中28.34 万m3 直接用于塔基永久占地填筑，3.12 万m3 先行用于
施工道路填筑后进行清运用于后续塔基永久占地填筑。
杭州市境内线路工程借方13.83 万m3，借方来源为104 国道杭州河庄至衙前段工程
（详见附件10）。绍兴市境内线路工程借方17.63 万m3，借方来源为绍兴市城市轨道
交通4 号线一期工程（详见附件11）。
2.4.3. 表土剥离及利用情况
根据现场调查结果，地貌及占地类型的差异均会导致可剥离表土厚度变化，整体来
看，平原地区表土可剥离厚度较大，平原地区耕地可剥离表土厚度一般为30cm，林地、
园地、草地可剥离表土厚度一般为25cm；山丘区域耕地多位于梯田及地形平坦区域，
表土剥离厚度也可达30cm，园地可剥离表土厚度约20cm，而林地、草地表土剥离厚度
在10~20cm 之间，平均剥离厚度按15cm 考虑。
2.4.3.1. 点型工程
对于变电站、引接站站区及进站道路、施工生产生活区等地表扰动深度较大的施工

<!-- p108 -->

2. 项目概况
106
中国电力工程顾问集团华东电力设计院有限公司
区域以“应剥尽剥”为原则，可剥离的区域均进行表土剥离。
站用外接电源、站外供排水管线等涉及开挖的区域均进行表土剥离，以占压扰动为
主的施工区域无需进行表土剥离，采用铺垫、苫盖措施对表土进行保护。
（1）嘉兴变电站
1）站区：施工前，对占用耕地、林地、园地区域进行表土剥离，剥离厚度根据地
表情况按25~30cm 考虑，剥离面积共11.34hm2，表土剥离量为3.36 万m3，表土及工程
清淤土方0.62 万m3 分开堆放于站外临时堆土区。施工后期，淤泥先行填入站内绿化区
域，之后回覆表土，回覆厚度约32cm，围墙内绿化区域共回覆表土3.22 万m3，剩余
0.14 万m3 回覆于站区围墙与红线之间区域，平均回覆厚度约32cm。
2）进站道路区：施工前，对进站道路区占用林地区域进行表土剥离，剥离厚度25cm，
剥离面积为0.33hm2，表土剥离量为0.08 万m3，剥离的表土堆放于站外临时堆土区。进
站道路施工完毕后表土用于边坡植草护坡，表土回覆厚度约27cm。
3）施工生产生活区：场地平整前，对施工生产生活区占用林地区域进行表土剥离，
剥离厚度25cm，剥离面积3.00hm2，表土剥离量为0.75 万m3，剥离的表土堆放于站外
临时堆土区。施工结束后将表土全部回覆至本区用于植被恢复。
4）站外供排水设施区：施工前，对占用林地的施工开挖区域进行表土剥离，剥离
厚度25cm，剥离面积约0.01hm2，表土剥离量为0.003 万m3，剥离的表土就近堆放在管
线一侧，并加以防护。施工结束后进行表土回覆于原位，为复耕提供条件。
5）站外电力设施区：施工前，对占用林地和耕地的施工开挖及杆塔永久占地区域
进行表土剥离，剥离厚度25~30cm，剥离面积为0.26hm2，表土剥离量为0.08 万m3，剥
离的表土临时堆放在本区临时施工场地内，并加以防护。施工结束后将表土回覆至本区
用于复耕或植被恢复。
（2）宁绍变电站
1）站区：施工前，对占用耕地、林地、草地区域进行表土剥离，剥离厚度根据地
表情况按25~30cm 考虑，剥离面积共6.42hm2，表土剥离量为1.63 万m3，表土集中堆
放于站外临时堆土区。施工结束后剥离表土与进站道路区调入表土0.05 万m3 一并用于
植被恢复，其中1.54 万m3 回覆于站区围墙内绿化区域，0.02 万m3 回覆于站区围墙与红
线之间区域，回覆厚度约18~20cm，站内绿化区域填入淤泥后回覆表土；0.12 万m3 用
于边坡绿化。

<!-- p109 -->

2. 项目概况
107
中国电力工程顾问集团华东电力设计院有限公司
2）进站道路区：施工前，对进站道路区占用耕地区域进行表土剥离，剥离厚度30cm。
表土剥离面积为0.28hm2，表土剥离量为0.08 万m3，其中0.05 万m3 调入站区内用于绿
化，0.03 万m3 用于本区边坡绿化。
3）施工生产生活区：场地平整前，对施工生产生活区占用耕地区域进行表土剥离，
剥离厚度30cm，剥离面积3.75hm2，表土剥离量为1.13 万m3，剥离的表土堆放于站外
临时堆土区。施工结束后将表土全部回覆至本区用于复耕。
4）站外供排水设施区：对施工开挖占用耕地区域进行表土剥离，剥离厚度30cm。
施工结束后进行表土回覆，为耕地恢复提供条件。表土剥离面积为0.04hm2，表土剥离
量为0.01 万m3，剥离的表土就近堆放在施工临时占地范围内，并加以防护，施工完毕
后回覆于原位。
5）站外电力设施区：施工前，对施工开挖占用耕地、林地区域进行表土剥离，剥
离厚度25~30cm，表土剥离面积为1.21hm2，表土剥离量为0.32 万m3，剥离的表土就近
堆放在施工临时占地范围内并加以防护，施工完毕后回覆于原位。
（3）温州变电站
1）站区：施工前，对占用园地、草地区域进行表土剥离，剥离厚度根据地表情况
按15~20cm 考虑，剥离面积共17.91hm2，表土剥离量为3.57 万m3，表土集中堆放于站
外临时堆土区。施工结束后表土用于站内、站外征地及护坡的植被恢复，其中2.16 万
m3 回覆于站区围墙内绿化区域，平均回覆厚度25cm，1.17 万m3 回覆于站区围墙与红线
之间区域（除护坡外未利用区域），平均回覆厚度约22cm，剩余0.24 万m3 用于护坡内
覆土，平均回覆厚度约11cm。
2）进站道路区：施工前，对进站道路区占用园地区域进行表土剥离，剥离厚度20cm，
剥离面积为0.14hm2，表土剥离量为0.03 万m3，剥离的表土堆放于站外临时堆土区。进
站道路施工完毕后表土用于边坡植草护坡，表土回覆厚度约25cm。
3）施工生产生活区：场地平整前，对施工生产生活区占用园地区域进行表土剥离，
剥离厚度20cm，剥离面积3.50hm2，表土剥离量为0.70 万m3，剥离的表土堆放于站外
临时堆土区。施工结束后将表土全部回覆至本区用于园地恢复。
4）站外供排水设施区：施工前，对占用耕地、林地、园地、草地的施工开挖区域
进行表土剥离，剥离厚度15~30cm，剥离面积1.84hm2，表土剥离量为0.50 万m3，剥离
的表土就近堆放在管线一侧，并加以防护。施工结束后进行表土回覆于原位，为复耕及

<!-- p110 -->

2. 项目概况
108
中国电力工程顾问集团华东电力设计院有限公司
复绿提供条件。
5）站外电力设施区：施工前，对占用耕地、林地、园地、草地的施工开挖及杆塔
永久占地区域进行表土剥离，剥离厚度15~30cm，剥离面积为1.13hm2，表土剥离量为
0.21 万m3，剥离的表土临时堆放在外接电源区临时施工场地内，并加以防护。施工结
束后将表土回覆至本区用于复耕或植被恢复。
（4）莲都变电站
1）变电站扩建区：站内扩建区原地貌为绿化草坪，施工前对其进行表土剥离，剥
离厚度10cm，剥离面积1.00hm2，表土剥离量为0.10 万m3，剥离的表土临时堆放在站
内表土堆存场地内，并加以防护。施工结束后将表土回覆至本区用于植被恢复。
（5）GIL 管廊工程
1）站区
北岸引接站站区占用耕地区域施工前进行表土剥离，剥离厚度30cm，表土剥离面
积为1.12hm2，表土剥离量为0.34 万m3，剥离的表土堆放于站外临时堆土区，其中0.12
万m3 调入施工生产生活区用于其后期复耕，0.22 万m3 回覆于本区后期绿化区域。
南岸引接站表层土均为淤泥，无可剥离表土，站区内的绿化用土主要源自站内基础
开挖并经优化改良的土方。
2）施工生产生活区
北岸引接站施工生产生活区占用耕地区域进行表土剥离，剥离厚度30cm，剥离面
积5.43hm2，表土剥离量为1.63 万m3，剥离的表土堆放于站外临时堆土区。施工结束后，
本区剥离表土、清淤土方0.18 万m3 及北岸引接站调入表土0.12 万m3 一并回覆于本区
用于植被恢复。
南岸引接站施工生产生活区表层土均为淤泥，无可剥离表土。
3）站外供排水设施区：对施工开挖占用耕地、林地、草地区域进行表土剥离，剥
离厚度25~30cm。北岸引接站站外供排水设施区剥离面积0.17hm2，剥离量为0.05 万
m3；南岸引接站站外供排水设施区剥离面积0.04hm2，剥离量为0.01 万m3。剥离的表
土就近堆放在施工临时占地范围内，并加以防护，施工完毕后回覆于原位。
4）站外电力设施区：施工前，对施工开挖占用耕地、林地、草地区域进行表土剥
离，剥离厚度25~30cm，北岸引接站站外电力设施区剥离面积0.42hm2，剥离量为0.12
万m3；南岸引接站站外电力设施区剥离面积0.36hm2，剥离量为0.10 万m3。剥离的表

<!-- p111 -->

2. 项目概况
109
中国电力工程顾问集团华东电力设计院有限公司
土就近堆放在施工临时占地范围内，并加以防护，施工完毕后回覆于原位。
2.4.3.2. 线型工程
（1）塔基区：在施工前，对开挖或回填扰动的存在表土区域剥离表土，塔基施工
临时占压区域将采取彩条布铺垫进行临时防护，不再进行表土剥离，以减少扰动破坏。
山丘塔基在主体设计优化塔基基础型式后，通常单基塔余土量较小，可平摊于基础开挖
区域周边3~6m 范围内，无需对整个永久占地范围进行表土剥离，部分高陡边坡塔位设
置挡渣墙，考虑对挡渣墙内填土及基础、接地开挖区域进行表土剥离，仅部分地形较为
平坦塔基且单基基础开挖量较大塔基考虑永久占地内全部进行表土剥离，山丘塔基表土
剥离面积共计39.26hm2，表土剥离量共计6.73 万m3。平地塔基需考虑泥浆沉淀池、承
台开挖余方及少量钻渣在永久占地范围内平摊，表土剥离区域主要为塔基永久占地、泥
浆沉淀池及接地开挖扰动区域，剥离面积共计33.55hm2，表土剥离量共计9.65 万m3。
（2）牵张场区：对于山丘区域地形起伏较大的牵张场考虑进行表土剥离，并保存
和利用。剥离厚度根据沿线实际表土层情况按15cm~30cm 综合考虑。平原区及地形条
件较好的山丘区牵张场地采取铺垫彩条布、铺设钢板等进行临时防护，不再进行表土剥
离，以减少扰动破坏。牵张场区表土剥离面积共计4.52hm2，表土剥离量共计1.11 万
m3。
（3）跨越施工场地：该区域以临时占压为主，不再进行表土剥离。
（4）施工道路：施工简易道路包括新修和拓宽道路、人抬道路和索道三部分。
以利用原有道路和乡村小道为主，在无现有道路可利用的情况下，本工程需新开辟
机械施工道路，其中平原区新建的机械施工道路主要对路面进行平整，扰动程度较轻，
故不再进行表土剥离；山丘区新建的部分机械施工道路（包括新修和拓宽部分）在微地
形起伏较大、坡度较陡的区域时将涉及一定量的土石方挖填工程，故本工程考虑根据沿
线实际情况对新修和拓宽的机械施工道路局部路段施工前进行表土剥离，剥离厚度按
15~30cm 考虑，施工期加以保护，完工后回覆利用。人抬道路不涉及土石方开挖，因此
不考虑表土剥离。施工道路区表土剥离面积共计1.68hm2，表土剥离量共计0.43 万m3。
本工程表土剥离及回覆量和表土保护量、土石方平衡一览表见表2.4-1~2.4-4 及图
2.4-1~2.4-3。

<!-- p112 -->

2. 项目概况
110
中国电力工程顾问集团华东电力设计院有限公司
表2.4-1
表土剥离及回覆平衡一览表
单位：万m3
项目
工程组成
表土剥离
表土回覆
调入量
调出量
临时堆存场地
点型工程
嘉兴变电站
嘉兴市
平原
站区
3.36
3.36
站外临时堆土场
进站道路区
0.08
0.08
站外临时堆土场
施工生产生活区
0.75
0.75
站外临时堆土场
站外供排水设施区
0.003
0.003
本区施工临时占地
站外电力设施区
0.08
0.08
本区施工临时占地
小计
4.27
4.27
宁绍变电站
宁波市
平原
站区
1.63
1.68
0.05
站外临时堆土场
进站道路区
0.08
0.03
0.05
站外临时堆土场
施工生产生活区
1.13
1.13
站外临时堆土场
站外供排水设施区
0.01
0.01
本区施工临时占地
站外电力设施区
0.32
0.32
本区施工临时占地
小计
3.17
3.17
0.05
0.05
温州变电站
温州市
山丘
站区
3.57
3.57
站外临时堆土场
进站道路区
0.03
0.03
站外临时堆土场
施工生产生活区
0.70
0.70
站外临时堆土场
站外供排水设施区
0.50
0.50
站外供排水管沟一侧
站外电力设施区
0.21
0.21
塔基区临时占地、电缆沟一侧
小计
5.01
5.01
莲都变电站
丽水市
山丘
变电站扩建区
0.10
0.10
站内临时堆土场
小计
0.10
0.10
GIL 管廊工程
嘉兴市
平原
站区
0.34
0.22
0.12
站外临时堆土场
施工生产生活区
1.63
1.75
0.12
站外临时堆土场
站外供排水设施区
0.05
0.05
本区施工临时占地
站外电力设施区
0.12
0.12
本区施工临时占地
小计
2.14
2.14
0.12
0.12
杭州市
平原
站外供排水设施区
0.01
0.01
本区施工临时占地
站外电力设施区
0.10
0.10
本区施工临时占地
小计
0.11
0.11
GIL 管廊工程合计
2.25
2.25
0.12
0.12

<!-- p113 -->

2. 项目概况
111
中国电力工程顾问集团华东电力设计院有限公司
项目
工程组成
表土剥离
表土回覆
调入量
调出量
临时堆存场地
点型工程合计
14.80
14.80
0.17
0.17
线型工程
1000kV 交线路
嘉兴市
平原
塔基区
5.03
5.03
塔基施工场地临时堆土区
小计
5.03
5.03
杭州市
平原
塔基区
0.56
0.56
塔基施工场地临时堆土区
小计
0.56
0.56
绍兴市
山丘
塔基区
2.01
2.01
塔基施工场地临时堆土区
牵张场区
0.23
0.23
牵张场区临时堆土范围
施工道路区
0.08
0.08
填入植生袋内用于边坡拦挡
小计
2.32
2.32
平原
塔基区
2.61
2.61
塔基施工场地临时堆土区
小计
2.61
2.61
宁波市
山丘
塔基区
0.20
0.20
塔基施工场地临时堆土区
牵张场区
0.03
0.03
牵张场区临时堆土范围
施工道路区
0.02
0.02
填入植生袋内用于边坡拦挡
小计
0.25
0.25
平原
塔基区
0.74
0.74
塔基施工场地临时堆土区
小计
0.74
0.74
台州市
山丘
塔基区
1.69
1.69
塔基施工场地临时堆土区
牵张场区
0.36
0.36
牵张场区临时堆土范围
施工道路区
0.18
0.18
填入植生袋内用于边坡拦挡
小计
2.23
2.23
平原
塔基区
0.43
0.43
塔基施工场地临时堆土区
小计
0.43
0.43
温州市
山丘
塔基区
1.50
1.50
塔基施工场地临时堆土区
牵张场区
0.28
0.28
牵张场区临时堆土范围
施工道路区
0.10
0.10
填入植生袋内用于边坡拦挡
小计
1.88
1.88
丽水市
山丘
塔基区
1.30
1.30
塔基施工场地临时堆土区
牵张场区
0.20
0.20
牵张场区临时堆土范围
施工道路区
0.04
0.04
填入植生袋内用于边坡拦挡
小计
1.54
1.54

<!-- p114 -->

2. 项目概况
112
中国电力工程顾问集团华东电力设计院有限公司
项目
工程组成
表土剥离
表土回覆
调入量
调出量
临时堆存场地
合计
17.59
17.59
迁改线路
绍兴市
平原
塔基区
0.28
0.28
塔基施工场地临时堆土区
小计
0.28
0.28
丽水市
山丘
塔基区
0.03
0.01
塔基施工场地临时堆土区
牵张场区
0.01
0.01
牵张场区临时堆土范围
施工道路区
0.01
0.01
填入植生袋内用于边坡拦挡
小计
0.05
0.05
合计
0.33
0.33
线型工程合计
17.92
17.92
工程合计
32.72
32.72
0.17
0.17
表2.4-2
本工程土石方平衡一览表-点型工程
单位：万m3
分区
开挖量
回填量
调入
调出
借方
余方
表层土
土石方
钻渣、淤泥
小计
表层土
土石方
钻渣、淤泥
小计
嘉兴变电站
站区
3.36
7.79
0.62
11.77
3.36
32.26
0.62
36.24
24.47
进站道路区
0.08
0.08
0.08
0.70
0.78
0.70
施工生产生活区
0.75
0.39
1.14
0.75
0.39
1.14
站外供排水设施区
0.003
0.01
0.01
0.003
0.01
0.01
站外电力设施区
0.08
0.19
0.02
0.29
0.08
0.19
0.02
0.29
小计
4.27
8.38
0.64
13.29
4.27
33.55
0.64
38.46
25.17
宁绍变电站
站区
1.63
29.94
0.87
32.44
1.68
29.02
1.00
31.70
0.18
0.92
进站道路区
0.08
0.07
0.11
0.26
0.03
0.42
0.04
0.49
0.35
0.12
施工生产生活区
1.13
0.40
0.06
1.59
1.13
0.97
2.10
0.57
0.06
站外供排水设施区
0.01
0.05
0.00
0.06
0.01
0.05
0.00
0.06
站外电力设施区
0.32
0.87
0.02
1.21
0.32
0.87
0.02
1.21
小计
3.17
31.33
1.06
35.56
3.17
31.33
1.06
35.56
1.10
1.10
温州变电站
站区
3.57
125.14
128.71
3.57
126.26
129.83
1.12
进站道路区
0.03
1.14
1.17
0.03
0.02
0.05
1.12
施工生产生活区
0.70
10.20
10.9
0.70
10.20
10.9
站外供排水设施区
0.50
1.52
2.02
0.50
1.52
2.02

<!-- p115 -->

2. 项目概况
113
中国电力工程顾问集团华东电力设计院有限公司
分区
开挖量
回填量
调入
调出
借方
余方
表层土
土石方
钻渣、淤泥
小计
表层土
土石方
钻渣、淤泥
小计
站外电力设施区
0.21
0.58
0.79
0.21
0.58
0.79
小计
5.01
138.58
143.59
5.01
138.58
143.59
1.12
1.12
莲都变电站
变电站扩建区
0.10
1.40
1.50
0.10
0.70
0.80
0.70
小计
0.10
1.40
1.50
0.10
0.70
0.80
0.70
GIL 管廊
工程
嘉兴市
站区
0.34
1.98
41.90
44.22
0.22
1.35
1.57
0.75
41.90
施工生产生活区
1.63
2.24
0.18
4.05
1.75
2.87
0.18
4.80
0.75
站外供排水设施区
0.05
0.10
0.15
0.05
0.10
0.15
站外电力设施区
0.12
0.40
0.09
0.61
0.12
0.40
0.09
0.61
小计
2.14
4.72
42.17
49.03
2.14
4.72
0.27
7.13
0.75
0.75
41.90
杭州市
站区
2.30
1.79
4.09
2.30
2.30
1.79
施工生产生活区
0.05
0.05
0.05
0.05
站外供排水设施区
0.01
0.05
0.01
0.07
0.01
0.05
0.01
0.07
站外电力设施区
0.10
0.39
0.10
0.59
0.10
0.39
0.10
0.59
小计
0.11
2.79
1.90
4.80
0.11
2.79
0.11
3.01
1.79
GIL 管廊工程合计
2.25
7.51
44.07
53.83
2.25
7.51
0.38
10.14
0.75
0.75
43.69
点型工程合计
14.80
187.20
45.77
247.77
14.80
211.67
2.08
228.55
2.27
2.27
25.17
44.39
表2.4-3
本工程土石方平衡一览表-线型工程
单位：万m3
项目
行政区
项目组成
开挖量
回填量
调入
调出
借方
余方
表层土
土石方
钻渣
小计
表层土
土石方
钻渣
小计
1000kV
交流线路
嘉兴市
平原
塔基区
5.03
8.73
6.56
20.32
5.03
8.73
6.56
20.32
小计
5.03
8.73
6.56
20.32
5.03
8.73
6.56
20.32
杭州市
平原
塔基区
0.56
3.71
2.94
7.21
0.56
17.54
2.94
21.04
1.24
12.59
施工道路区
1.24
1.24
1.24
1.24
1.24
1.24
小计
0.56
4.95
2.94
8.45
0.56
18.78
2.94
22.28
1.24
1.24
13.83
绍兴市
山丘
塔基区
2.01
12.21
1.60
15.82
2.01
12.21
1.60
15.82
牵张场区
0.23
2.20
2.43
0.23
2.20
2.43
施工道路区
0.08
10.03
10.11
0.08
10.03
10.11
小计
2.32
24.44
1.60
28.36
2.32
24.44
1.60
28.36

<!-- p116 -->

2. 项目概况
114
中国电力工程顾问集团华东电力设计院有限公司
项目
行政区
项目组成
开挖量
回填量
调入
调出
借方
余方
表层土
土石方
钻渣
小计
表层土
土石方
钻渣
小计
平原
塔基区
2.61
12.81
11.28
26.70
2.61
30.44
11.28
44.33
1.88
15.75
施工道路区
1.88
1.88
1.88
1.88
1.88
1.88
小计
2.61
14.69
11.28
28.58
2.61
32.32
11.28
46.21
1.88
1.88
17.63
宁波市
山丘
塔基区
0.20
0.84
1.04
0.20
0.84
1.04
牵张场区
0.03
0.07
0.10
0.03
0.07
0.10
施工道路区
0.02
0.08
0.10
0.02
0.08
0.10
小计
0.25
0.99
1.24
0.25
0.99
1.24
平原
塔基区
0.74
1.4
1.05
3.19
0.74
1.40
1.05
3.19
小计
0.74
1.40
1.05
3.19
0.74
1.40
1.05
3.19
台州市
山丘
塔基区
1.69
16.27
0.63
18.59
1.69
16.27
0.63
18.59
牵张场区
0.36
0.83
1.19
0.36
0.83
1.19
施工道路区
0.18
6.29
6.47
0.18
6.29
6.47
小计
2.23
23.39
0.63
26.25
2.23
23.39
0.63
26.25
平原
塔基区
0.43
0.85
0.63
1.91
0.43
0.85
0.63
1.91
小计
0.43
0.85
0.63
1.91
0.43
0.85
0.63
1.91
温州市
山丘
塔基区
1.50
9.99
11.49
1.50
9.99
11.49
牵张场区
0.28
0.89
1.17
0.28
0.89
1.17
施工道路区
0.10
2.11
2.21
0.10
2.11
2.21
小计
1.88
12.99
14.87
1.88
12.99
14.87
丽水市
山丘
塔基区
1.30
9.76
11.06
1.30
9.76
11.06
牵张场区
0.20
0.37
0.57
0.20
0.37
0.57
施工道路区
0.04
0.36
0.40
0.04
0.36
0.40
小计
1.54
10.49
12.03
1.54
10.49
12.03
塔基区
16.07
76.57
24.69
117.33
16.07
108.03
24.69
148.79
3.12
28.34
牵张场区
1.10
4.36
5.46
1.10
4.36
5.46
施工道路区
0.42
21.99
22.41
0.42
21.99
22.41
3.12
3.12
合计
17.59
102.92
24.69
145.20
17.59
134.38
24.69
176.66
3.12
3.12
31.46
迁改线路
绍兴市
平原
塔基区
0.28
0.38
0.37
1.03
0.28
0.38
0.37
1.03
小计
0.28
0.38
0.37
1.03
0.28
0.38
0.37
1.03
丽水市
山丘
塔基区
0.03
0.08
0.11
0.03
0.08
0.11

<!-- p117 -->

2. 项目概况
115
中国电力工程顾问集团华东电力设计院有限公司
项目
行政区
项目组成
开挖量
回填量
调入
调出
借方
余方
表层土
土石方
钻渣
小计
表层土
土石方
钻渣
小计
牵张场区
0.01
0.02
0.03
0.01
0.02
0.03
施工道路区
0.01
0.22
0.23
0.01
0.22
0.23
小计
0.05
0.24
0.08
0.37
0.05
0.24
0.08
0.37
塔基区
0.31
0.38
0.45
1.14
0.31
0.38
0.45
1.14
牵张场区
0.01
0.02
0.03
0.01
0.02
0.03
施工道路区
0.01
0.22
0.23
0.01
0.22
0.23
合计
0.33
0.62
0.45
1.40
0.33
0.62
0.45
1.40
线型工程合计
塔基区
16.38
76.95
25.14
118.47
16.38
108.41
25.14
149.93
3.12
28.34
牵张场区
1.11
4.38
5.49
1.11
4.38
5.49
施工道路区
0.43
22.21
22.64
0.43
22.21
22.64
3.12
3.12
合计
17.92
103.54
25.14
146.60
17.92
135.00
25.14
178.06
3.12
3.12
31.46
表2.4-4
本工程土石方平衡一览表
单位：万m3
项目
开挖量
回填量
调入
调出
借方
余方
表层土
土石方
钻渣、淤泥
小计
表层土
土石方
钻渣、淤泥
小计
点型工程
嘉兴变电站
4.27
8.38
0.64
13.29
4.27
33.55
0.64
38.46
25.17
宁绍变电站
3.17
31.33
1.06
35.56
3.17
31.33
1.06
35.56
0.40
0.40
温州变电站
5.01
138.58
143.59
5.01
138.58
143.59
1.12
1.12
莲都变电站
0.10
1.40
1.50
0.10
0.70
0.80
0.70
GIL 管廊工程
2.25
7.51
44.07
53.83
2.25
7.51
0.38
10.14
0.75
0.75
0.00
43.69
小计
14.80
187.20
45.77
247.77
14.80
211.67
2.08
228.55
2.27
2.27
25.17
44.39
线型工程
1000kV 交流线路
17.59
102.92
24.69
145.20
17.59
134.38
24.69
176.66
3.12
3.12
31.46
迁改线路
0.33
0.62
0.45
1.40
0.33
0.62
0.45
1.40
小计
17.92
103.54
25.14
146.60
17.92
135.00
25.14
178.06
3.12
3.12
31.46
合计
32.72
290.74
70.91
394.37
32.72
346.67
27.22
406.61
5.39
5.39
56.63
44.39

<!-- p118 -->

2. 项目概况
116
中国电力工程顾问集团华东电力设计院有限公司
2.5.
拆迁（移民）安置及专项设施改（迁）建
2.5.1. 拆迁（移民）安置
本工程建设因无法避让部分居民建筑物，需要进行拆除。变电站居民拆迁主要是站
址区域占用，已纳入防治责任范围；线路工程拆迁主要是对不满足净空高的建筑顶面进
行拆除，工程本身不占用，变电站工程的安置及线路工程的拆迁与安置工作执行国家及
地方有关拆迁安置政策，由建设单位按当地标准进行补偿，委托地方政府组织实施，相
应水土流失防治工作由地方政府负责。因此，拆迁安置不纳入本工程防治责任范围。
2.5.2. 专项设施改（迁）建
（1）嘉兴变电站迁改工程
嘉兴变电站站址部分占用洛西新浜断头河道，该河道需等面积还建，此外站址占用
部分农村道路、田间灌溉渠需进行还建，目前已纳入浙江环网特高压嘉兴1000kV 变电
站新建工程水域还建项目，该项目由嘉兴市秀洲区新塍镇人民政府立项建设，该工程于
嘉兴变电站征地范围外的建设内容均不纳入本工程防治责任范围。
（2）宁绍变电站迁改工程
宁绍变电站站址东北侧及部分进站道路占用河道为“四联村3”村级河道，拟定采
用站址红线外东南处坑塘进行水域还建补偿。水域还建工程由余姚市马渚镇人民政府立
项建设，相关建设内容不纳入本工程防治责任范围。
（3）温州变电站迁改工程
温州变电站的建设需占用当地乡道岭牌线，需将岭牌线向东侧改道，改造还建长度
约2km，岭牌线还建工程由永嘉县交通局立项建设，相关建设内容不纳入本工程防治责
任范围。
（4）1000kV 交流线路沿线迁改工程
1000kV 交流线路沿线涉及500kV 萧兰/萧亭线临时改造1#、110kV 欧亚变保供方案
110kV 线路临时改造、500kV 萧兰/萧亭线临时改造2#、1000kV 江莲线永久改造等迁改
线路工程，相关建设内容已纳入本工程防治责任范围。
此外，线路路径优化设计后仍存在1 基塔位于“绍兴滨海新城河16”水域及管理范
围内，该断头浜河道为乡村级河道，现状为养殖塘。河道水域补偿工作由浙江滨海新区
投资发展集团有限公司在中心湖北岸水利排涝工程中落实，相关建设内容不纳入本工程

<!-- p119 -->

2. 项目概况
117
中国电力工程顾问集团华东电力设计院有限公司
防治责任范围。
2.6.
施工进度
本工程为建设类项目，本工程计划于2026 年5 月开工，2029 年12 月完工，总工期
44 个月。本工程进度安排见表2.6-1。

<!-- p120 -->

2. 项目概况
118
中国电力工程顾问集团华东电力设计院有限公司
表2.6-1
本工程施工进度一览表
项目
2026 年
2027 年
2028 年
2029 年
第二季度
第三季度
第四季度
第一季度
第二季度
第三季度
第四季度
第一季度
第二季度
第三季度
第四季度
第一季度
第二季度
第三季度
第四季度
1、嘉兴变电站、宁绍变电站、温州变电站
站区
施工准备及土建工程
设备安装调试
进站道路区、站外供排水设施区、站外电力设施区
施工准备及土建工程
站外临时堆土区、施工生产生活区
施工准备及土建工程
2、莲都变电站
变电站扩建区、临时堆土场地区
施工准备及土建工程
设备安装调试
3、GIL 管廊工程
站区
施工准备及土建工程
设备安装调试
站外供排水设施区、站外电力设施区
施工准备及土建工程
站外临时堆土区、施工生产生活区
施工准备及土建工程
4、线路工程
塔基区
施工准备及土建工程
立塔、架线、调试、清场、验收、消缺
牵张场区、跨越施工场地区、施工道路区
施工准备及土建工程

<!-- p121 -->

2. 项目概况
119
中国电力工程顾问集团华东电力设计院有限公司
2.7.
自然概况
2.7.1.
地质
（1）嘉兴变电站
嘉兴1000kV 变电站站址区域在大地构造分区上属扬子准地台——钱塘台褶带——
余杭~嘉兴台陷，场地内浅层主要有杂填土、素填土、淤泥、粉质黏土，深层以粉质粘
土为主。地下水类型主要为孔隙潜水和承压水。抗震设防烈度为Ⅶ度，设计地震分组
为第一组，对应II 类场地地震动峰值加速度为0.10g，反应谱特征周期为0.35s。站址不
存在不良地质作用。
（2）宁绍变电站
宁绍1000kV 变电站站址区域在大地构造分区位于华南褶皱系——浙东南褶皱带
——丽水~宁波隆起，站址浅部主要由人工填土、第四系海相及湖沼相沉积成因为主的
粉质黏土、淤泥质土及下部粘性土等组成，下部基岩为早白垩统西山头组流纹质晶屑玻
屑熔结凝灰岩。地下水主要为第四系孔隙潜水及基岩裂隙水。地震烈度为VI 度，加速
度为0.05g，地震动反应谱特征周期为0.35s，地震分组为第一组。站址不存在不良地质
作用。
（3）温州变电站
温州1000kV 变电站站址在大地构造分区上属华南褶皱系——浙东南褶皱带——温
州~临海拗陷带——黄岩~象山断拗，站址区上覆第四系残、坡积粉质黏土，下伏基岩主
要为侏罗系上统的凝灰岩，局部表层分布人工堆积成因的填土。站址区地下水以基岩裂
隙水为主，局部分布上层滞水。地震烈度为VI 度，加速度为0.05g，地震动反应谱特征
周期为0.35s，地震分组为第一组。站址不存在不良地质作用。
（4）莲都变电站
莲都变电站站址区处在山谷地段，地层分布相对复杂，其中第四系覆盖层以坡洪积
形成的碎石土为主，受地形起伏及冲沟切割的影响，其组成及分布变化较大，下部发育
的岩层主要为凝灰岩，部分地段见辉绿岩。地震烈度为VI 度，加速度为0.05g，地震动
反应谱特征周期为0.35s，地震分组为第一组。站址不存在不良地质作用。
（5）GIL 管廊工程
管廊建设区域位于华南褶皱系——浙东南褶皱带——丽水~宁波隆起内，场地内浅
层主要有素填土、粉土、粉质黏土、粉砂、淤泥质粉质黏土等，深层常见粉质黏土、粉

<!-- p122 -->

2. 项目概况
120
中国电力工程顾问集团华东电力设计院有限公司
质粘土、粉砂、圆砾等。地下水主要为潜水、孔隙潜水及承压水。北岸引接站地震烈度
为Ⅶ度，加速度为0.10g，地震动反应谱特征周期为0.35s，地震分组为第一组；南岸引
接站地震烈度为VI 度，加速度为0.05g，地震动反应谱特征周期为0.35s，地震分组为
第一组。场地总体稳定，适宜建设。
（6）输电线路
输电线路于嘉兴市、杭州市及绍兴市北部属浙北沉积平原，于宁波市及以南区域在
大地构造分区位于华南褶皱系——浙东南褶皱带——丽水~宁波隆起、温州~临海拗陷，
工程沿线区域地质条件较稳定。
沿线平原区域地基土上部一般由第四纪全新世~晚更新世海相沉积、河湖相沉积物
组成，此外常见素填土及淤泥质粉质黏土。山丘区域常见第四系全新统、更新统全新统
冲洪积粉质粘土、碎石土，下伏基岩常见凝灰岩、流纹岩、砂砾岩、粉砂岩、花岗岩等。
沿线平原区域地下水类型以潜水为主，山丘区域地下水主要为孔隙潜水、基岩裂隙
水和局部的上层滞水，地下水及地下水位以上场地土对混凝土结构及钢筋砼结构中的钢
筋具微~弱、弱~中腐蚀性，对钢结构具微~弱、弱~中腐蚀性。
沿线平原区域未发现对工程安全有影响的采空区、地面沉降等不良地质作用，山丘
区域常见地质灾害主要有滑坡、崩塌和不稳定斜坡，线路所经区域已避开大规模滑坡和
崩塌发育区，拟建塔位根据地形地貌对地质灾害易发点进行规避。
2.7.2.
地貌
（1）嘉兴变电站
嘉兴变电站地处浙北平原区的冲积湖积平原，场地地势平坦开阔，自然标高在
-0.3~2.9m 之间，站址现状以农田为主，同时分布有民宅、乡村道路、林地及河道。
（2）宁绍变电站
宁绍变电站地处宁绍平原西南部山前平地，地貌单元属浅海相平原，场地地势西高
东低，自然标高在3.0~19.5m 之间，站址北侧有一砖厂，西侧为微丘。站址中部为砖厂
堆土，此外为草地、林地、耕地、河道等。
（3）温州变电站
温州变电站站址地貌单元为中低山，站址区域地势整体西侧最高，东侧次之，中部
最低，高程605.0~680.0m，站址现状主要为油茶田，东侧有一处人造景观星空营地，占
地类型以园地为主。

<!-- p123 -->

2. 项目概况
121
中国电力工程顾问集团华东电力设计院有限公司
（4）莲都变电站
莲都变电站以低山丘陵和山间冲洪积平原为主要地貌，地面标高一般为74~85m，
站区内东北部有一小山丘，该区地面高程78.0~98.0m，站址不受周围河道百年一遇洪水
影响。莲都变电站场平标高81.15m，扩建区现状为绿化地坪（红框内为扩建区，蓝框为
临时堆土场地）。
（5）GIL 管廊工程
北岸引接站地处浙北平原，现状为农田，周边居民较多，交通便利，自然标高约
4.0~4.6m；南岸引接站属水网平原，现状为养殖塘，周边自然地形标高约5.2~6.3m。
（6）输电线路
1）嘉兴市境内地貌
嘉兴市境内线路沿线地形地貌属水网平原区，沿线海拔高程在0~16m，土地利用现
状以耕地、林地为主，分布有少量园地。
2）杭州市境内地貌
杭州市境内线路沿线地形地貌为水网平原，沿线海拔在-2~24m，土地利用现状以耕
地、水产养殖用地为主。
3）绍兴市境内地貌
绍兴市境内柯桥区、滨海新区及上虞区北部沿线地形地貌主要为水网平原，土地利
用现状以耕地、水产养殖用地为主，上虞区南部及嵊州市、新昌县沿线主要以低山、丘
陵为主，占地类型主要为林地
4）宁波市境内地貌
宁波市境内线路沿线地形地貌丘陵与平原交错分布，沿线海拔在1~160m 之间，沿
线平原区以耕地为主，丘陵区域以林地为主。
5）台州市境内地貌
台州市内线路沿线地貌单元以中低山、低山、丘陵地貌为主，少部分区域为冲积平
原地貌，海拔在80~1000m 之间，土地利用现状以林地为主，兼有部分耕地、草地。
6）温州市境内地貌
温州市线路沿线地貌单元主要以一般山地、高山大岭为主，沿线地形起伏变化较大，
海拔分布在150~980m 之间，土地利用现状以林地为主，兼有少量耕地。
7）丽水市境内地貌

<!-- p124 -->

2. 项目概况
122
中国电力工程顾问集团华东电力设计院有限公司
丽水市线路沿线地貌单元主要以一般山地、高山大岭为主，沿线地形起伏变化较大，
海拔分布在130~1020m 之间，土地利用现状以林地为主，兼有少量耕地。
2.7.3.
气象
工程位于亚热带季风气候区，冬季受蒙古冷高压控制，盛行西北风，以晴冷、干燥
天气为主，是全年低温、少雨季节。夏季受太平洋副热带高压控制，盛行东南风，空气
湿润。项目区年平均气温16.2~19.5℃，年降水量1215.5~1636.0mm，全年雨日大约为
140 天～180 天，雨季为4~10 月，≥10℃积温年均4800～5600℃。
根据工程沿线经过各行政区有代表性的气象站近30 年的实测气象资料，本工程沿
线各行政区基本气象要素特征值统计见表2.7-1。

<!-- p125 -->

2. 项目概况
123
中国电力工程顾问集团华东电力设计院有限公司
表2.7-1
工程沿线各主要行政区基本气象要素特征值表
行政区
多年平均
气温（℃）
极端最高
气温（℃）
极端最低
气温（℃）
多年平均
蒸发量
（mm）
多年平均
降水量
（mm）
无霜期
（天）
全年主导
风向
年平均风
速（m/s）
平均相
对湿度
（%）
24h 最
大降水
量（mm）
5 年一遇最大
10min 降水量
（mm/min）
雨季时
段（月）
嘉兴市
16.4
41.1
-11.9
864.6
1215.5
244
ESE
2.2
80
289.8
2.36
4~10 月
杭州市
16.2
42.9
-15.0
891.2
1438.0
245
NE
2.2
82
236.6
2.19
4~10 月
绍兴市
16.5
40.7
-13.4
890.9
1468.5
240
E、NE
2.4
80
217.5
2.29
4~10 月
宁波市
16.3
39.5
-9.8
922.5
1364.8
235
SE
3.2
80
267.7
2.36
4~10 月
台州市
19.5
42.7
-16.8
1069.4
1540.0
266
NW
2.2
79
287.8
2.2
4~10 月
温州市
17.9
42.9
-10.5
797.9
1636.0
270
ESE
1.8
81
300.1
1.6
4~10 月
丽水市
19.5
43.2
-16.5
911.6
1461.0
230
ENE
1.9
79
247.4
2.2
4~10 月

<!-- p126 -->

2. 项目概况
124
中国电力工程顾问集团华东电力设计院有限公司
2.7.4. 水文
浙江省自北至南有苕溪、运河、钱塘江、甬江、椒江、瓯江、飞云江、鳌江八大主
要水系，上述河流除苕溪注入太湖，京杭运河沟通杭嘉湖平原水网外，其余均为独流入
海河流。根据《浙江省水功能区水环境功能区划分方案报告》（2015），本工程涉及太
湖及浙闽皖流域。工程沿线水系分布图见附图1-2。目前工程防洪评价报告送审稿已通
过技术评审，报批稿已编制完成，后续由浙江省水利厅进行批复。
2.7.4.1. 嘉兴变电站
嘉兴1000kV 变电站站址位于澜溪塘（京杭运河）与新塍塘西支交汇处东南，属洛
东圩区，站址西侧距澜溪塘约75m，北侧距新塍塘西支约155m。站址受澜溪塘洪水影
响，站址区域百年一遇洪水位3.10m。此外，站址范围内有洛西新浜断头河道。
2.7.4.2. 宁绍变电站
宁绍1000kV 变电站站址位于通明闸上水文站下游，站址附近姚江设计水位根据通
明闸上的现状工况设计水位确定，50 年一遇设计水位5.41m，100 年一遇设计水位5.59m。
此外，站址受西北侧坡面洪水影响。站址东侧为“四联村3”村级河道，规划河底高程
-0.37m，规划堤顶高程3.93m，在站址东南侧（下游）约8.5km 处汇入桑干河。
2.7.4.3. 温州变电站
温州变电站站址位于山顶，周边地表水有郑庄水库、轩溪、鹤盛溪支流，站址距郑
庄水库、轩溪以及站址南侧的鹤盛溪支流较远，不受洪水影响。站址最近的一条小山渠
距征地红线约200m，站址位于小山渠上游，不受山洪影响。
2.7.4.4. 莲都变电站
莲都变电站站址所在地区主要属瓯江水系。莲都变电站站址区域所在为瓯江中游。
站址南面1.5km 为大溪，东面约1.6km 为小安溪，大溪及小安溪的百年一遇洪水位均低
于60m，且河床较宽浅。站址位于山顶，地势高于河道百年一遇洪水位，且与大溪和小
安溪间有山丘阻隔，故不受周围河道百年一遇洪水影响。
站址西北及东北上游处各有一山塘水库。西北侧的大溪坑水库，整治后总库容约4
万m3，坝型为土坝，坝长62m，坝高16.6m；东北侧的凉坑弄水库库容约9000m3，坝
型为土坝。变电站前期防洪已采用围墙兼防洪墙抵挡100年一遇汇流洪水叠加溃坝洪水。
2.7.4.5. GIL 管廊工程
两岸引接站均受钱塘江大堤保护，不受钱塘江100 年一遇洪水影响。北岸引接站位

<!-- p127 -->

2. 项目概况
125
中国电力工程顾问集团华东电力设计院有限公司
于上塘河区，百年一遇设计洪水位为3.48m，内涝水位为4.6m；南岸引接站位于大江东
片，百年一遇设计洪水位为6.0m，内涝水位为6.0m。
2.7.4.6. 输电线路跨越河流概况
本工程在嘉兴市境内涉及太湖流域，在杭州、绍兴、宁波、丽水、温州、台州市涉
及浙闽皖流域。输电线路在跨越河流时，避免线路对航运、河道泄洪能力的影响，并按
相应的最高通航水位及最大空载船舶高度设计考虑足够的安全净空，以利航运安全，河
流百年一遇洪水对路径方案无影响。
根据本工程防洪评价报告，输电线路仍存在1 基塔位于“绍兴滨海新城河16”水域
及管理范围内，占用水域面积为1860m2。“绍兴滨海新城河16”位于绍兴市滨海新区，
为乡村级河道，该断头浜河道现状为养殖塘，现状已无河道，无堤防及行洪要求。该河
道水域补偿工作由浙江滨海新区投资发展集团有限公司在中心湖北岸水利排涝工程中
落实。该塔位受某敏感设施控制区、沥北220kV 变电站及其进出线区域限制，路径唯一，
具体为：线路若向北调整避让河道管理范围线则进入某敏感设施控制区，前期地方政府
已多次与军方协商，军方反馈进入控制区影响其设施运行，不可行；线路（1S234 塔位）
南调避让河道管理范围线，与其配合的1S235 塔位则切入沥北变220kV 出线区域，塔腿
与西侧的220kV 线路冲突，技术安全性上不可性
除“绍兴滨海新城河16”外，本工程输电线路不在河中及河道管理范围内立塔、施
工、堆土等。
根据《浙江省水功能区水环境功能区划分方案报告》（2015），输电线路涉及的主
要河流跨越情况详见表2.7-2。

<!-- p128 -->

2. 项目概况
126
中国电力工程顾问集团华东电力设计院有限公司
表2.7-2
线路工程跨越主要河流及水功能区情况一览表
行政区
编号
河流名称
流域
水系
水功能区
备注
名称
国家级
嘉兴市
桐乡市
杭嘉湖105
永兴港
太湖
杭嘉湖平原河网
永兴港桐乡农业用水区
否
跨越1 次
杭嘉湖106
三里塘
太湖
杭嘉湖平原河网
三里塘桐乡渔业用水区
否
跨越1 次
杭嘉湖117
上塔庙港
太湖
杭嘉湖平原河网
上塔庙港桐乡农业用水区
是
跨越1 次
杭嘉湖116
金牛塘
太湖
杭嘉湖平原河网
金牛塘桐乡工业、农业用水区
否
跨越1 次
杭嘉湖114
西圣埭港
太湖
杭嘉湖平原河网
西圣埭港桐乡农业用水区
否
跨越1 次
杭嘉湖91
长山河
太湖
杭嘉湖平原河网
长山河桐乡农业、工业用水区
是
跨越1 次
杭嘉湖90
北沙渚塘
太湖
杭嘉湖平原河网
大红桥港~北沙渚塘桐乡农业用水区
否
跨越1 次
杭嘉湖85
南沙渚塘
太湖
杭嘉湖平原河网
南沙渚塘桐乡农业用水区
否
跨越1 次
海宁市
杭嘉湖83
洛塘河
太湖
杭嘉湖平原河网
洛塘河海宁农业用水区
否
跨越1 次
杭嘉湖89
盐官下河
太湖
杭嘉湖平原河网
盐官下河海宁农业、工业用水区
是
跨越2 次
杭嘉湖87
宁袁塘
太湖
杭嘉湖平原河网
宁袁塘海宁农业、工业用水区
否
跨越1 次
杭嘉湖48
新塘河
太湖
杭嘉湖平原河网
新塘河海宁农业、渔业用水区
否
管廊穿越1 次
杭州市
钱塘区
钱塘337
萧绍河网（十工段直河）
浙闽皖
萧绍河网
萧绍河网萧山工业、农业用水区
否
跨越1 次
钱塘区
钱塘337
萧绍河网（二十二工段河）浙闽皖
萧绍河网
萧绍河网萧山工业、农业用水区
否
跨越1 次
绍兴市
柯桥区
钱塘340
红旗闸江
浙闽皖
萧绍河网
红旗闸江绍兴工业用水区
否
跨越1 次
滨海新
区
钱塘281
曹娥江
浙闽皖
曹娥江
曹娥江上虞农业、工业用水区
是
跨越1 次
钱塘366
虞北河网（七七丘排涝河）浙闽皖
钱塘江
虞北河网上虞工业、农业用水区
否
跨越2 次
上虞区
钱塘366
虞北河网（七六丘中心河）浙闽皖
钱塘江
虞北河网上虞工业、农业用水区
否
跨越1 次
钱塘366
虞北河网（浙东引水工程）浙闽皖
钱塘江
虞北河网上虞工业、农业用水区
否
跨越1 次
甬江55
通明江
浙闽皖
甬江
通明江上虞渔业、农业用水区
否
跨越1 次
甬江54
十八里河
浙闽皖
甬江
十八里河上虞农业、工业用水区
否
跨越1 次
钱塘317
隐潭溪
浙闽皖
曹娥江
荫潭溪上虞保留区
否
跨越2 次
钱塘316
下管溪
浙闽皖
曹娥江
下管溪上虞保留区
否
跨越2 次
嵊州市
钱塘315
十八都江
浙闽皖
曹娥江
十八都江嵊州农业用水区
否
跨越2 次
钱塘304
上东江
浙闽皖
曹娥江
上东江嵊州保留区
否
跨越2 次
新昌县
钱塘305
黄泽江
浙闽皖
曹娥江
黄泽江新昌饮用水源区
否
跨越2 次
钱塘287
新昌江（包括长诏水库）
浙闽皖
曹娥江
新昌江新昌源头饮用水源区
否
跨越2 次
宁波市
余姚市
甬江64
湖塘江
浙闽皖
甬江
湖塘江余姚农业、工业用水区
否
跨越1 次

<!-- p129 -->

2. 项目概况
127
中国电力工程顾问集团华东电力设计院有限公司
行政区
编号
河流名称
流域
水系
水功能区
备注
名称
国家级
台州市
天台县
椒江40
始丰溪
浙闽皖
椒江
始丰溪天台农业、景观娱乐用水区
否
跨越2 次
仙居县
椒江8
永安溪
浙闽皖
椒江
永安溪仙居景观娱乐、工业用水区
是
跨越2 次
黄岩区
椒江58
永宁溪（黄岩溪及部分小
支流）
浙闽皖
椒江（温黄平原）
永宁江黄岩源头水保护区
是
跨越2 次
温州市
永嘉县
瓯江111
小楠溪（石染溪）
浙闽皖
瓯江
小楠溪永嘉、缙云保留区
否
跨越2 次
瓯江108
楠溪江
浙闽皖
瓯江
楠溪江永嘉农业、景观娱乐用水区
否
跨越2 次
瓯江107
大楠溪（东皋溪）
浙闽皖
瓯江
大楠溪（东皋溪）永嘉、黄岩源头水
保护区
否
跨越2 次
瓯江106
大楠溪（张溪）
浙闽皖
瓯江
大楠溪（张溪）永嘉源头水保护区
否
跨越2 次
瓯江104
大楠溪（大源溪）
浙闽皖
瓯江
大楠溪（大源溪）永嘉源头水保护区
否
跨越2 次
丽水市
青田县
瓯江75
船寮溪
浙闽皖
瓯江
船寮溪青田保留区
否
跨越2 次
瓯江73
海溪源
浙闽皖
瓯江
海溪源青田保留区
否
跨越2 次
瓯江71
十七都
浙闽皖
瓯江
十七都青田源头水保护区
否
跨越2 次
莲都区
瓯江63
好溪
浙闽皖
瓯江
好溪莲都农业用水区
否
跨越2 次
瓯江54
小安溪
浙闽皖
瓯江
小安溪莲都农业、工业用水区
否
跨越2 次

<!-- p130 -->

2. 项目概况
128
中国电力工程顾问集团华东电力设计院有限公司
2.7.5. 土壤
结合中国土壤类型图，根据现场调查情况，工程沿线以红壤、水稻土、潮土、盐土、
黄壤为主。沿线表层土可剥离厚度在10~30cm 不等，部分区域土壤抗蚀性较差。工程沿
线土壤分布见表2.7-3。
表2.7-3
工程沿线土壤分布表
行政区
土壤类型
可剥离范围
可剥离面积
（hm2）
可剥离量
（万m3）
嘉兴市
项目区土壤类型主要以水
稻土、潮土为主。
嘉兴变电站、GIL 管廊工程、线
路工程塔基区
96.71
27.44
杭州市
项目区土壤类型主要以水
稻土、潮土、盐土为主。
GIL 管廊工程、线路工程塔基区
11.54
3.29
绍兴市
项目区土壤类型主要以红
壤、水稻土、潮土为主
塔基区、施工道路区、牵张场区
163.23
35.91
宁波市
项目区以红壤、水稻土、
岩性土、黄壤为主。
宁绍变电站，线路工程塔基区、
施工道路区、牵张场区
37.80
10.21
台州市
项目区以红壤、水稻土、
黄壤为主。
温州变电站，线路工程塔基区、
施工道路区、牵张场区
128.24
20.52
温州市
项目区以红壤、潮土、盐
土为主。
线路工程塔基区、施工道路区、
牵张场区
141.14
22.58
丽水市
项目区以红壤、水稻土、
黄壤为主。
莲都变电站，线路工程塔基区、
施工道路区、牵张场区
75.17
12.03
合计
653.83
131.97
2.7.6. 植被
项目区地带性植被为中亚热带常绿阔叶林，现存植被极大部分为天然次生和人工植
被，根据树木生物学特性和林相，可分为针叶林，针、阔叶树混交林，常绿阔叶林，落
叶阔叶林，常绿、落叶阔叶树混交林，竹林，经济林，山地矮林灌丛等8 个主要森林类
型。
表2.7-4
工程沿线植被类型表
行政区
植被类型
项目区林草
覆盖率（%）
嘉兴市
项目区以人工植被为主，主要用材林如杉树，主要果树有甘蔗、桃、
梨、葡萄等，主要经济作物有桑树、杭白菊、榨菜等，此外常见构
树、青冈、水杉、银杏、杜仲、黄杨、樟树等
26
杭州市
项目区常见人工植被及次生草地，人工植被多为绿化树木，主要树
种有青冈、苦槠、樟树、木荷、杜鹃、乌饭等。
18
绍兴市
项目区常见天然次生林及人工植被，主要树种为榉树、香樟、柳杉、
杨树、巨桃树等，主要经济作物有香榧、桑树等，主要草种为高羊
茅、黑麦草、狗牙根和结缕草等。
30
宁波市
项目区常见天然次生林及人工植被，常见蕨类映山红、乌饭、白栎、
41

<!-- p131 -->

2. 项目概况
129
中国电力工程顾问集团华东电力设计院有限公司
行政区
植被类型
项目区林草
覆盖率（%）
盐肤木、海桐、茅栗、杨梅、香樟、女贞、桂花、芦苇、咸菁及蒿
草等。
台州市
项目区常见天然次生林及人工植被，主要树种为甜槠、马尾松、木
荷、青冈、麻栎等，主要经济作物有杨梅、柑桔、枇杷等，主要草
种为高羊茅、黑麦草、狗牙根等。
57
温州市
项目区常见天然次生林及人工植被，主要树种为甜槠、青冈、木荷、
香樟、山胡椒、润楠等，主要经济作物有杨梅、柑桔、枇杷等，主
要草种为黑麦草、高羊茅、马尼拉和狗牙根等。
62
丽水市
项目区常见天然次生林及人工植被，主要树种为甜槠、木荷等，主
要经济作物有杨梅、柑桔、枇杷等，主要草种为黑麦草、高羊茅、
马尼拉和狗牙根等。
68
2.7.7. 水土保持敏感区
本工程线路路径经过优化后已避开了多处饮用水水源保护区、湿地保护区等水土保
持敏感区，工程在线路优化的基础上，本工程线路仍需穿（跨）越风景名胜区2 处、湿
地公园1 处、森林公园1 处、重要湿地3 处、世界文化遗产2 处、水源保护区7 处、生
态保护红线12 处，共计28 处水土保持敏感区，目前均已取得相关主管部门同意。涉及
水土保持敏感区列表详见表2.7-5，此外，工程涉及水土保持重点治理区、重点预防区
情况详见表1.5-1。

<!-- p132 -->

2. 项目概况
130
中国电力工程顾问集团华东电力设计院有限公司
表2.7-5
本工程涉及的水土保持敏感区
序
号
类别
名称
行政区
级别
主要保护对象或类型
与本项目的位置关系
1
风景
名胜
区
天台山国家级风景名胜区
台州市
天台县
国家级
自然和人文景观资源
线路穿越外围保护地带约5.24km，立塔共计11 基。
2
浙江楠溪江国家级风景名
胜区
温州市
永嘉县
国家级自然资源、人文景观、科学
考察
线路穿越深龙溪二级保护区12.62km，立塔34 基，穿越岩坦溪三级
保护区4.63km，立塔12 基。此外温州变电站站外电源线路穿越屿
北一级保护区约1km，立塔5 基
3
湿地
公园
浙江杭州钱塘大湾区省级
湿地公园
杭州市
钱塘区
省级
湿地生态系统、生物多样
性、环境、景观及文化资源
GIL 管廊地下穿越约1.24km，其中生态保育区约0.66km，恢复重建
区约0.58km，在湿地公园内无永久及临时占地，GIL 管廊顶面距现
状河床大于20m。架空线路一档跨越合理利用区约0.55km
4
森林
公园
浙江丽水白云国家森林公
园
丽水市
莲都区
国家级
森林生态系统
穿越一般游憩区约3.67km，立塔8 基。
5
重要
湿地
京杭大运河桐乡段及周边
湿地
嘉兴市
桐乡市
省级
京杭大运河世界文化遗产
和其湿地生态系统
一档跨越重要湿地约0.07km，不立塔。
6
杭州市钱塘大湾区省级重
要湿地
杭州市
钱塘区
省级
湿地生态系统、生物多样
性、环境、景观及文化资源
GIL 管廊地下穿越约0.66km，GIL 管廊顶面距现状河床大于20m
7
浙东运河余姚段湿地
宁波市
余姚市
省级
运河航道及千年古运河文
化
一档跨越重要湿地约0.06km，不立塔。
8
世界
文化
遗产
中国大运河—江南运河杭
州~嘉兴段
嘉兴市
桐乡市
国家级
河道、水工设施、附属遗存、
相关遗产4 种类型的大运
河文化遗产要素。
一档跨越遗产区及缓冲区0.61km，不在世界文化遗产地范围内立塔。
9
中国大运河—浙东运河上
虞~余姚段
宁波市
余姚市
国家级运河的历史价值、科学价值
和社会价值。
一档跨越中国大运河遗产区0.06km，穿越缓冲区0.53km，立塔1
基
10
水源
保护
区
运河桐乡饮用水水源保护
区
嘉兴市
桐乡市
省级
地表水型
线路穿越水源地准保护区内长度约4.4km，立塔10 基
11
钦寸水库饮用水水源保护
区
绍兴市
新昌县
省级
饮用水水源
线路穿越二级保护区约4.76km，立塔9 基，穿越准保护区约10.88km，
立塔26 基。
12
长诏水库饮用水水源保护
区
绍兴市
新昌县
省级
饮用水水源
线路穿越准保护区约34.30km，立塔88 基。
13
始丰溪天台饮用、景观娱乐
台州市
省级
饮用水水源
线路跨越准保护区约0.52km

<!-- p133 -->

2. 项目概况
131
中国电力工程顾问集团华东电力设计院有限公司
序
号
类别
名称
行政区
级别
主要保护对象或类型
与本项目的位置关系
用水区
天台县
14
长潭水库饮用水水源保护
区
台州市
黄岩区
省级
饮用水水源
线路跨越二级保护区约0.24km，穿越准保护区约26.77km，立塔78
基。
15
花地岗山塘饮用水水源保
护区
丽水市
青田县
县级
饮用水水源
线路穿越二级保护区约3.07km，立塔10 基。
16
朱溪水库饮用水水源保护
区（拟划定）
台州市
仙居县
/
饮用水水源
线路穿越二级保护区约12.97km，立塔27 基，穿越准保护区约
4.66km，立塔14 基。
17
生态
保护
红线
大江东钱塘江滨海湿地生
物多样性维护生态保护红
线
杭州市
钱塘区
/
生物多样性维护
一档跨越0.66km，不立塔
18
新昌县东部水源涵养生态
保护红线
绍兴市
新昌县
/
水源涵养
穿越9.95km，立塔41 基
19
新昌县罗坑山森林公园生
物多样性生态保护红线
/
生物多样性维护
穿越1.61km，立塔6 基
20
新昌县钦寸水库水源涵养
生态保护红线
/
水源涵养
穿越3.84km，立塔11 基
21
新昌县长诏水库水源涵养
生态保护红线
/
水源涵养
穿越3.65km，立塔10 基
22
新昌县中部水源涵养生态
保护红线
/
水源涵养
穿越6.65km，立塔30 基
23
仙居县省级以上生态公益
林保护区水源涵养、水土保
持生态保护红线
台州市
仙居县
/
水源涵养
穿越3.64km，立塔10 基
24
黄岩区生态公益林水源涵
养生态保护红线
台州市
黄岩区
/
水源涵养
穿越1.74km，立塔5 基
25
永嘉县生态公益林水源涵
养生态保护红线
温州市
永嘉县
/
水源涵养
穿越8.92km，立塔26 基
26
青田县生态公益林水源涵
养生态保护红线
丽水市
青田县
/
水源涵养
穿越1.68km，立塔5 基
27
青田县十七都青田源头水
/
水源涵养
穿越6.98km，立塔19 基

<!-- p134 -->

2. 项目概况
132
中国电力工程顾问集团华东电力设计院有限公司
序
号
类别
名称
行政区
级别
主要保护对象或类型
与本项目的位置关系
水源涵养生态保护红线
28
浙江白云国家森林公园生
态保护红线
丽水市
莲都区
/
生物多样性维护
穿越3.67km，立塔8 基

<!-- p135 -->

3. 项目水土保持评价
133
中国电力工程顾问集团华东电力设计院有限公司
3
项目水土保持评价
3.1.
工程选址（线）水土保持评价
3.1.1. 制约性因素分析
依据新修订的《中华人民共和国水土保持法》、《浙江省水土保持条例》以及《生
产建设项目水土保持技术标准》（GB50433-2018）的规定和要求，对工程选址（线）进
行了分析与评价并提出相应要求，具体详见表3.1-1。
表3.1-1
主体工程选址（线）水土保持制约性因素分析
序号
约束性条件
相符性分析
分析结果
《中华人民共和国水土保持法》
1
第十七条：禁止在崩塌、滑坡危险区和
泥石流易发区从事取土、挖砂、采石等
可能造成水土流失的活动。
本工程不在崩塌和滑坡危险区从
事取土、挖砂、采石。
符合
2
第十八条：水土流失严重、生态脆弱的
地区，应当限制或者禁止可能造成水土
流失的生产建设活动，严格保护植物、
沙壳、结皮、地衣等。
本工程所在区域不属于水土流失
严重、生态脆弱地区，施工过程中
严格控制扰动范围，尽量减少对地
表的扰动。
符合
3
第二十四条：生产建设项目选址、选线
应当避让水土流失重点预防区和重点
治理区；无法避让的，应当提高防治标
准，优化施工工艺，减少地表扰动和植
被损坏范围，有效控制可能造成的水土
流失。
本工程不可避免的涉及了水土流
失重点治理区，本方案通过优化施
工工艺，如塔基施工时限定施工范
围、严禁施工人员越界活动和施工
机械下道行驶；施工时合理安排工
期，避免大风、暴雨天气施工；加
强对施工人员的培训，提高水土保
持防护意识，有效控制可能新增的
水土流失。此外，本方案已在执行
水土流失防治一级标准的基础上
提高指标值。
存在约束性
因素，主体工
程及本方案
优化施工工
艺，提高防治
指标值后可
行
《浙江省水土保持条例》（2020 年11 月27 日第二次修正）
第二十二条有下列情形之一的，水土保持方案报告书、报告表不予批准
1
生产建设项目在法律法规规定禁止建
设的区域的
本工程不涉及法律法规规定禁止
建设的区域
不涉及
2
生产建设项目无法避让水土流失重点
预防区和重点治理区，未相应提高水土
流失防治标准的
本工程涉及水土流失重点治理区，
已在执行水土流失防治一级标准
的基础上提高指标值。
已提高水土
流失防治标
准
3
生产建设项目取土场地未落实，或者取
土场选址、设置不符合法律法规规定和
水土保持技术标准的
本工程已明确借方来源，不涉及取
土场
不涉及
4
生产建设项目排弃的砂、石、土、矸石、
尾矿、废渣等，应当综合利用没有综合
利用方案；或者确需排弃没有落实存放
地，以及存放地选址、设置不符合法律、
法规规定和水土保持技术标准的
本工程余方外运进行综合利用，不
设置专门的弃土场
本工程已有
综合利用方
案
《生产建设项目水土保持技术标准》（GB50433-2018）
1
选址（线）应避让水土流失重点预防区
和重点治理区。
本工程不可避免的涉及了水土流
失重点治理区及水土流失重点预
存在约束性
因素，主体工

<!-- p136 -->

3. 项目水土保持评价
134
中国电力工程顾问集团华东电力设计院有限公司
序号
约束性条件
相符性分析
分析结果
防区，工程施工过程中通过优化施
工工艺尽可能减少水土流失。本方
案已在执行水土流失防治一级标
准的基础上提高指标值。
程及本方案
优化施工工
艺，提高防治
指标后可行
2
选址（线）应避让河流两岸、湖泊和水
库周边的植物保护带。
本工程GIL 管廊工程穿越钱塘江，
不在两岸植物保护带内施工；输电
线路虽存在塔基占用“绍兴滨海新
城河16”河道及管理范围，但该河
道现状已为养殖塘，占地范围内无
植物保护带。
符合
3
选址（线）应避让全国水土保持监测网
络中的水土保持监测站点、重点试验区
及国家确定的水土保持长期定位观测
站。
不涉及
符合
综上所述，本工程部分区域涉及水土保持敏感区，在选址（线）及建设中虽有一定
的限制性因素，通过提高防治指标，加强预防保护，优化设计及施工工艺，尽量减少地
表扰动和植被损坏范围，采取科学可行的水土流失防治措施后，可满足水土保持要求，
工程建设可行。目前工程防洪评价报告送审稿已通过技术评审，报批稿已编制完成，后
续由浙江省水利厅进行批复。
3.1.2.特定水土流失类型区的特殊性分析
依据《生产建设项目水土保持技术标准》（GB50433-2018），结合本项目建设特征
和区域现状，对照规范进行符合性分析，满足规范相关要求，详见下表。
表3.1-2
不同水土流失类型区的水土流失特殊规定分析表
序号
制约性因素条款
本工程情况
相符性
南方红壤区
1
坡面应布设径流排导工程，
防止引发崩岗、滑坡等灾
害。
本工程山丘区塔基已根据坡面实际情
况设置排水沟及护坡、挡墙，变电站边
坡根据地形情况布设有截排水沟。
符合本类型区特殊规定。
2
针对暴雨、台风特点，应采
取应急防护措施。
临时占压场地采取密目网苫盖、铺设彩
条布、铺设钢板等临时措施，有效防止
暴雨的影响。
符合本类型区特殊规定。
平原地区
1
应保存和利用耕作层土壤
本方案已补充完善耕作层土壤的保护
及利用措施。
符合本类型区特殊规定。
2
应采取沉沙措施，防止河渠
淤积
本工程已考虑点型工程临时堆土区的
临时排水沉沙措施，线路工程单个塔基
临时堆土堆放时间较短，堆土量较小，
并布设有临时拦挡及苫盖措施，无需布
设临时沉沙池。
符合本类型区特殊规定。
3
取土（石、砂）场宜以宽浅
式为主，注重取土后的恢复
利用措施
本工程不涉及取土（石、砂）场。
符合本类型区特殊规定。

<!-- p137 -->

3. 项目水土保持评价
135
中国电力工程顾问集团华东电力设计院有限公司
序号
制约性因素条款
本工程情况
相符性
4
应优化场地、路面设计标
高，或采取其他措施，减少
外借土石方量
本工程主体设计结合原始标高及现场
情况，优先考虑土石方平衡，尽可能减
少外借土石方量。
符合本类型区特殊规定。
3.2.
建设方案与布局水土保持分析评价
3.2.1. 建设方案评价
（1）建设方案相符性分析
本方案对照《生产建设项目水土保持技术标准》（GB50433-2018）中关于工程建设
方案与布局的相关规定进行水土保持分析与评价，并提出相应要求，详见表3.2-1。
表3.2-1
《生产建设项目水土保持技术标准》关于工程建设方案与布局的分析评价
GB50433-2018 的约束性条件
相符性分析
分析
结果
建设方
案应符
合下列
规定
山丘区输电工程塔基
应采用不等高基础，经
过林区的应采用加高
铁塔跨越方式。
根据主体工程设计资料，本工程为减少基面土石方开挖
量和破坏山区植被，在山丘区塔基采用全方位高低腿塔
及主柱加高基础。在路径选择时，尽量避开林区，对线
路走廊范围内不能避开的林区，采用加高塔身的方法进
行高跨，减少林木砍伐。
符合
对无法避让水土流失
重点预防区和重点治
理区的生产建设项目，
建设方案应符合下列
规定：
本工程在可研设计阶段已尽量避开了左栏所列区域，但
线路路径仍无法避免的涉及水土流失重点预防区、重点
治理区。经主体设计对建设方案进行优化和水保方案分
析补充后，本工程与左栏要求相符性分析如下：
符合
①应优化方案，减少工
程占地和土石方量。
点型工程总平面在可研设计阶段在满足电气设备要求基
础上，布置紧凑，功能分区明确，尽量减少永久占地面
积。竖向布置充分考虑地形条件，减少土石方工程量。
输电线路优化了线路路径方案，各塔四条腿可根据实际
地形自由调节组合，并配合高低基础使用以适应塔位原
地形，进而减少了总体占地面积及塔基基础土石方挖填
工程量。优化施工组织方案，充分利用已有道路或采用
索道运输，减少施工道路开挖扰动，合理安排架线施工，
采用无人机放线等先进施工架线工艺，减少牵张场地设
置数量，同时采用索桥封网架线施工，减少跨越架搭建，
临时施工场地设置围护，严格控制临时施工扰动范围。
②截排水工程、拦挡工
程的工程等级和防洪
标准应提高一级。
主体设计根据相关规范，本工程防洪标准为100 年一遇，
防护等级为1 级，不再进行提高；温州变电站涉及水土
保持敏感区，截排水工程由2 级提高为1 级；塔基排水
沟设计重现期为10 年，满足1 级标准，无需提高标准；
山丘区塔基拦挡工程级别为4 级，温州变电站涉及水土
流失重点预防区，拦挡级别由5 级提高为4 级，嘉兴变
电站、宁绍变电站及其他区域为拦挡级别为5 级。
③宜布设雨洪集蓄、沉
沙设施。
点型工程设置了雨水排水系统、排水沟、截水沟等，线
型工程铁塔分散且占地较小，不需布设左列设施。
④提高植物措施标准，
林草覆盖率应提高1~2
个百分点。
经本方案分析补充，变电站及引接站站区植被恢复与建
设工程级别为1 级，其他工程涉及水土保持敏感区的，
工程级别3 级提高为2 级，同时提高林草覆盖率1~2 个

<!-- p138 -->

3. 项目水土保持评价
136
中国电力工程顾问集团华东电力设计院有限公司
GB50433-2018 的约束性条件
相符性分析
分析
结果
百分点。
根据上述分析，经主体设计优化和本方案补充完善，本工程建设方案总体合理，符
合水土保持相关规定与要求。
（2）工程涉及水土保持重点预防区和重点治理区情况
根据《水利部办公厅关于做好国家级水土流失重点预防区和重点治理区落地上图成
果应用的通知》，通过全国水土保持信息管理系统查询，本项目所在区域不涉及国家级
水土流失重点预防区和重点治理区。
根据《浙江省水利厅浙江省发展和改革委员会关于公布省级水土流失重点预防区
和重点治理区的公告》（公告〔2015〕2 号），本工程涉及浙江省省级水土流失重点预
防区及治理区，本工程于绍兴市新昌县、台州市天台县、临海市、仙居县、黄岩区、温
州市永嘉县、丽水市青田县境内所经区域均存在大量水土流失重点预防区及治理区，难
以避让。
3.2.2. 工程占地评价
（1）占地类型分析评价
本工程占地类型复杂，按一级类别可分为耕地、林地、园地、草地、其他土地、住
宅用地、交通运输用地、水域及水利设施用地、工矿仓储用地、公共管理与公共服务用
地等类型。整体占地类型以林地、耕地为主。
本工程施工过程中不可避免将会占用部分耕地、林地、园地、草地，其中临时占地
在施工结束后可以恢复原使用功能，通过土质改良等措施复耕、还田还林，不影响土地
生产功能。在正式用地报批前按规定做好征地补偿安置、耕地占补平衡以及土地复垦有
关工作。
工程占地类型基本符合水土保持要求。
（2）占地面积漏项分析评价
本工程点型工程和线型工程中，均考虑了各分项占地面积，其中点型工程均已考虑
施工生产生活区、临时堆土、供排水及供电设施等相关占地，线型工程参照国家电网公
司企业标准《输变电工程水土保持技术规程第1 部分：水土保持方案》（Q/GDW11970.1
—2023）及以往工程经验，充分考虑了塔基施工临时占地、牵张场、跨越施工场地、施
工道路等施工临时占地。

<!-- p139 -->

3. 项目水土保持评价
137
中国电力工程顾问集团华东电力设计院有限公司
经本方案核实，占地面积不存在漏项。
（3）占地面积分析评价
本工程征地面积符合《电力工程项目建设用地指标》（建标〔2010〕78 号）标准，
已将用地控制在中华人民共和国国土资源部和项目所在地国土资源部门限制用地范围
内，符合土地使用标准。
点型工程占地包括站区、进站道路区、站外供排水设施区、站外电力设施区、施工
生产生活区和临时堆土区等，各分区施工临时占地面积在考虑临时堆土区面积后均可满
足施工需要，占地面积无需增减。
根据浙江省自然资源厅下发的建设项目用地预审与选址意见书（用字第
3300002025XS0004S01），本工程点型工程永久占地应控制在62.29hm2 以内，主体设计
在此基础上进一步优化各变电站工程及GIL 管廊工程引接站总平面布置，尽量压缩工程
永久占地。其中嘉兴变电站征地面积由18.89hm2 优化为18.36hm2，宁绍变电站征地面
积由17.73hm2 优化为16.38hm2，温州变电站征地面积由22.75hm2 优化为19.85hm2，GIL
管廊工程引接站征地面积由2.92hm2 优化为2.81hm2。
线型工程主体考虑了塔基占地、塔基施工场地占地、牵张场地占地、跨越场地占地
和施工道路占地，塔基永久占地根据塔基根开尺寸确定，临时占地主要依据国家电网公
司企业标准《输变电工程水土保持技术规程第1 部分：水土保持方案》（Q/GDW11970.1
—2023）核算，在严格控制施工场地范围的前提下，充分考虑施工期间堆放材料、临时
堆土、人员活动可能扰动的区域，输电线路各区占地既可满足施工需要，又不存在漏项
和冗余占地，输电线路占地面积无需增减。本工程山丘区线路大量采用索道施工，相较
采用新修施工道路结合人抬道路的运输方式，可减少施工临时占地约177hm2。
从水土保持角度分析，点型工程在保证其能够正常、安全运行的同时，尽量减少土
地征用，减少地表扰动面积。项目永久占地符合工程实际建设需要，不存在多占用土地
的情况，临时占地完全满足施工阶段各项目建设区的施工用地需要，不存在多占情况，
经核算，本工程主体设计占地面积合理，满足工程施工要求，不存在漏项，本方案无需
增减。
（4）占地性质分析评价
本工程总占地面积为704.64hm2，永久占地212.87hm2，约占30%，临时占地
491.77hm2，约占70%。

<!-- p140 -->

3. 项目水土保持评价
138
中国电力工程顾问集团华东电力设计院有限公司
点型工程占地较为集中，在工程建成后四周有围墙防护，站内空地基本硬化或布置
绿化，对四周的生态环境影响很小。线型工程占地较为分散，施工临时占地较多，不存
在集中大量占用土地的情况，且临时占地施工结束后均给予恢复植被，或者恢复耕地归
还当地农耕，对生态环境的影响仅限于施工期，并且影响较小。
项目完工至设计水平年时对生态环境基本无影响。
3.2.3. 土石方平衡评价
（1）弃渣减量化、资源化评价
嘉兴变电站、宁绍变电站、温州变电站均无余方，其中嘉兴变电站为满足防洪要求
需购土填高，宁绍变电站、温州变电站主体设计单位通过调整站址标高、优化站区总平
面及竖向布置的方式实现了基础土石方的挖填平衡，并通过布设生态护坡及站内绿化，
将工程清表余土全部利用，不仅实现了变电站的土石方挖填平衡，而且合理保护、利用
了宝贵的表土资源。
莲都变电站本期扩建1000kV 出线间隔2 回，新建1 组高抗，扩建消防水泵及水池。
主体设计已根据前期标高最大限度减少开挖量，主要余土为消防水池及水泵开挖基槽土，
为避免对变电站内设备运行安全造成影响，无法就地摊平利用，需外运处理，但工程设
计施工过程中对站内绿化草皮区域的表土进行剥离及回覆利用，保护表土资源，符合弃
渣减量化、资源化的相关要求。
GIL 管廊工程于嘉兴市海宁市将产生大量盾构施工渣土，本工程自身无法消纳，主
体设计已通过优化管廊线位尽量减少渣土量，可研设计初期管廊长度4.28km，预计产生
渣土约55 万m3，现阶段通过调整南岸引接站位置，将管廊长度减少为3.64km，预计产
生渣土约41.90 万m3。同时渣土去向明确，经调查，海宁市袁花镇中分山5 号矿区生态
修复项目可对本工程余土进行综合利用。GIL 管廊工程于杭州市钱塘区产生清淤余土
1.79 万m3，南岸引接站周边以养殖塘、耕地为主，施工场地紧张，无土方长时间堆置
条件，同时考虑引接站内使用大量淤泥作为地基存在沉降风险，因此清淤土外运进行综
合利用更有利于主体工程安全及水土保持，同时余方去向明确，义蓬安置房四期东北地
块一~三期工程可对本工程清淤土方进行综合利用。
线路工程挖方均在塔基施工场地内回填，不涉及余方。综上，本工程整体符合弃渣
减量化、资源化的相关要求。
（2）工程土石方平衡分析评价

<!-- p141 -->

3. 项目水土保持评价
139
中国电力工程顾问集团华东电力设计院有限公司
本工程挖填土石方总量为800.98 万m3，总挖方394.37 万m3（其中表土剥离32.72
万m3，基础开挖土石方290.74 万m3，钻渣、淤泥70.91 万m3），总填方406.61 万m3
（其中表土回覆32.72 万m3，基础回填土石方346.67 万m3，钻渣、淤泥27.22 万m3），
总借方56.63 万m3，总余方44.39 万m3。
嘉兴变电站借方25.17 万m3，用于变电站站区及进站道路填高，嘉兴变电站站址场
地自然标高在-0.3~2.9m，站址区域百年一遇洪水位3.10m，为满足站址不受百年一遇洪
水影响，保证变电站安全运行，变电站设计标高最终确定为3.20m，站址范围内均需填
高，因此嘉兴站的借方是必要的。主体设计已优化变电站总平面布置，减少站区占地面
积以减少整体借方量。
1000kV 交流线路主要是杭州市、绍兴市境内养殖塘区域塔基永久占地及施工道路
修筑需购土填高，施工道路使用完毕后填方进行清运用于后续塔基永久占地填筑，借方
量共计31.46 万m3。塔基施工临时占地搭设钢平台进行施工，尽量减少工程借方。
莲都变电站余方0.70 万m3，为变电站扩建产生的基槽余土，莲都变电站为已投运
变电站，前期设计标高已确定，扩建产生的余方无法在变电站内进行消纳，余方外运处
置。
GIL 管廊工程于嘉兴市海宁市产生余方41.90 万m3，主要为隧道盾构施工产生的渣
土，因渣土量较大，本工程自身无法消纳，主体设计已优化管廊线位，尽量减少盾构段
长度以减少渣土量。GIL 管廊工程于钱塘区产生余方1.79 万m3，为南岸引接站清淤土
方，主体设计单位对施工方案进行了优化，利用南岸引接站站内盾构接收井基槽余土将
站址填至设计标高，避免了南岸引接站产生借方。
线型工程塔基基础挖方方面，位于平地形的塔位，由于塔基及附近施工场地较平整，
基础浇筑后基坑土石方采取在基面范围内平铺回填堆放处置，平均堆高≤0.5m。余土压
实后在塔基基面范围内平铺于塔基基面范围内。位于山丘地形的塔位，尽量选址坡度较
缓的地形立塔，余土压实后在塔基基面范围内堆放成龟背形，土石方边缘按1:1.5 放坡。
单基塔余土均可就地回填，无需外运。
整体来看，点型工程主体设计结合原始标高及现场情况，尽量减少土石方挖填量，
线路工程尽量采用挖填方量较少的基础型式。本工程挖、填方优先考虑就地平衡，余方、
借方都有其必要性，符合水土保持要求。
（3）土方调运合理性分析

<!-- p142 -->

3. 项目水土保持评价
140
中国电力工程顾问集团华东电力设计院有限公司
嘉兴变电站共需借方25.17 万m3，借方来源包括嘉兴国家高新区新智造产业园项目
－园区河道水系整治工程河道开挖土方13.26 万m3，火炬路北侧、秀新路东侧商住63
亩地块地下室开挖基槽余土11.91 万m3。嘉兴国家高新区新智造产业园项目－园区河道
水系整治工程拟于2026 年3 月开工，施工前期开挖土方由其建设单位嘉兴秀洲光伏小
镇开发建设有限公司自行寻找地点进行土方临时堆放，待嘉兴变电站开工后其挖方由临
时堆放点运至嘉兴变电站，运距约13km。火炬路北侧、秀新路东侧商住63 亩地块拟于
2026 年4 月开工，场平后将先行进行基坑开挖工作，余方可直接运至嘉兴变电站站内，
运距约12km。
本工程宁绍变电站、温州变电站工程均为站区及进站道路永久占地之间的土方相互
调运，其中一般土方均在永久占地范围内周转，表土利用站外临时堆土区进行周转，运
距较短，符合水土保持要求。
莲都变电站扩建工程各分区内不产生土石方相互调运，变电站扩建区剥离表土及一
般土石方利用站内临时堆土场地进行周转，运距较短，符合水土保持要求。由于电气设
备及消防水池、泵房扩建工程施工过程中开挖时序不同步，且待设备地下基础施工结束
后才考虑进行回填，施工期间需多次对土石方进行周转，为保障现场土石方周转需要，
也便于场内土石方调配管理，除剥离表土外，莲都站扩建工程所有基础挖方也需要堆置
于站内临时堆土区用于周转，堆存时长约0.8 年，临时堆土场地区占地面积1.25hm2，
最大堆土厚度为2.0m，最大堆土容量为1.50 万m3，能够容纳站内剥离表土及基础土石
方共计1.42 万m3 的临时堆放。施工结束后部分无法回填利用的基础土石方，最终通过
公路运输至莲都区太平乡吾古村黄坑地块消纳场处理，运距约7.6km。
GIL管廊工程嘉兴市海宁市土方调运情况为场平阶段由北岸引接站站区调出0.63万
m3 基础土方用于施工生产生活区坑塘区域场平，施工完毕后，北岸引接站前期剥离表土
中0.12 万m3 由站外临时堆土区运至施工生产生活区用于耕地恢复，工程内土方调运合
理。此外，北岸引接站管廊盾构施工产生的钻渣泥浆经施工生产生活区内的泥浆处置系
统处理后，部分泥浆回用于盾构施工，其余渣土短暂堆放于施工生产生活区钻渣处置场
地内，每批渣土堆放时间最多不超过5 天，最终通过公路运输至海宁市袁花镇中分山5
号矿区生态修复项目进行综合利用，运距约27km。南岸引接站清淤土方1.79 万m3 拟运
至义蓬安置房四期东北地块一~三期工程用于其后期绿化，运距约20km，义蓬安置房四
期东北地块一~三期工程目前均正在进行主体结构施工，预计2026 年6 月~2027 年1 月

<!-- p143 -->

3. 项目水土保持评价
141
中国电力工程顾问集团华东电力设计院有限公司
完成绿化施工。南岸引接站站内为接收井，实际开工时间较为灵活，可与对方项目绿化
施工时段进行匹配，在对方项目需要绿化土方时进行清淤及场平施工，初步干化后可直
接分批运至对方项目绿化区域，无需设置临时堆放场地。
线型工程塔位分散，单个铁塔基础开挖回填土石方量较小，工程挖、填方优先考虑
就地平衡，塔基区开挖的土方就地在塔基施工场地堆放，采用植生袋装土拦挡等措施，
后续回覆于塔基区。土方调运主要为塘中立塔塔基施工道路填筑土方调入后续施工塔基
永久占地，本工程养殖塘内塔基分布较为集中，土方调运运距较短，养殖塘内塔基施工
分段开展，塔基组塔施工完成后即可将周边施工道路填土调入其他塔基永久占地用于塔
基基础施工，施工时序合理，土方调运合理可行。
综上，本工程土石方调运符合水土保持要求。
（4）余土处置合理性分析
1）莲都变电站余土
莲都变电站扩建产生余土0.70 万m3，外运至莲都区太平乡吾古村黄坑地块消纳场
处理。
太平乡吾古村黄坑地块消纳场属于丽水市恒拓环保有限公司建设、运营管理，2025
年8 月1 日，莲都区水利局以莲水利许字〔2025〕26 号文件对《莲都区域工程渣土（泥
浆）消纳项目太平乡吾古村黄坑地块消纳场水土保持方案报告书》进行批复，消纳场设
计容量189 万m3，计划于2026 年7 月建成投运，可消纳莲都站扩建产生全部余土，土
方运输可采用公路运输，运距约7.6km。
2）GIL 管廊工程（嘉兴市海宁市）余土
GIL 管廊工程于海宁市产生余方41.90 万m3，外运至海宁市袁花镇中分山5 号矿区
生态修复项目进行综合利用。
海宁市袁花镇中分山5号矿区生态修复项目建设单位为海宁市袁溪建设投资开发有
限公司，该项目设计方案评审会于2020 年5 月召开，于同年7 月完成修改及报批，设
计方案中明确了坑塘需回填量约323 万m3。目前该项目已消纳周边项目余土约123 万
方，剩余库容约200 万方，计划2030 年12 月之前完成回填，可对GIL 管廊工程海宁市
境内余土全部进行综合利用。土方运输可采用公路运输，运距约27km。
3）GIL 管廊工程（杭州市钱塘区）余土
GIL 管廊工程于钱塘区产生余方1.79 万m3，为南岸引接站清淤土方，外运至义蓬

<!-- p144 -->

3. 项目水土保持评价
142
中国电力工程顾问集团华东电力设计院有限公司
安置房四期东北地块一~三期工程用于其后期绿化，运距约20km。
杭州钱塘安居开发集团有限公司及下属杭州东蓬建设发展有限公司负责的义蓬安
置房四期东北地块一~三期工程需外借绿化用土约5.58 万m3，工程绿化施工时段为2026
年6 月~2027 年1 月。义蓬安置房四期东北地块一~三期工程均于2023 年11~12 月取得
初步设计批复，其中一期、三期项目已于2024 年6 月取得生产建设项目水土保持登记
表备案回执，二期项目因未完成备案开工，上报的水土保持方案报告书于2024 年12 月
取得批复。本工程南岸引接站内为接收井，实际开工时间较为灵活，可与对方项目绿化
施工时段进行匹配，在对方项目需要绿化土方时进行清淤及场平施工，初步干化后可直
接运至对方项目绿化区域，无需设置临时堆放场地。
（5）借方来源可行性分析
1）嘉兴变电站借方
嘉兴变电站工程借方25.17 万m3，借方来源为嘉兴国家高新区新智造产业园项目－
园区河道水系整治工程及火炬路北侧、秀新路东侧商住63 亩地块。
嘉兴国家高新区新智造产业园项目－园区河道水系整治工程由嘉兴秀洲光伏小镇
开发建设有限公司建设，计划于2026 年3 月开工，2027 年2 月完工。根据《关于嘉兴
国家高新区新智造产业园项目－园区河道水系整治工程初步设计的批复》（秀洲发改批
〔2025〕182 号），该项目余方总量14.15 万m3，其中清淤土方量0.89 万m3，一般土
石方13.26 万m3。该项目余方中一般土石方为河道开挖产生的余土，土质满足嘉兴变电
站站址回填要求，距嘉兴变电站运距约13km。该工程不涉及水土流失易发区，无需编
制水土保持方案。工程施工期间挖方由嘉兴秀洲光伏小镇开发建设有限公司负责临时堆
放，待嘉兴变电站开工后一般土石方运至嘉兴变电站用于站址填高，嘉兴变电站可对该
工程一般土石方余方全部利用。
火炬路北侧、秀新路东侧商住63 亩地块由嘉兴市秀源发展投资有限公司建设，计
划于2026 年4 月开工，2029 年4 月完工。根据该工程设计资料计算，工程预计产生余
方15.2 万m3，为地下室建筑开挖基槽余土，距嘉兴变电站运距约12km。工程不涉及水
土流失易发区，无需编制水土保持方案。嘉兴变电站可消纳该工程余方约11.91 万m3
用于站址填高。
2）杭州市境内线路借方
杭州市境内线路工程部分塔基位于养殖塘内，需借方13.83 万m3，土方来源为104

<!-- p145 -->

3. 项目水土保持评价
143
中国电力工程顾问集团华东电力设计院有限公司
国道杭州河庄至衙前段工程，平均运距约26km。
104 国道杭州河庄至衙前段工程由浙江交工集团股份有限公司负责具体实施，水土
保持方案已于2023 年3 月批复，根据水土保持方案，该工程余方共计175 万m3，其中
一般土方共计69 万m3，主要为路基基础开挖后不满足公路路基回填土方质量要求的余
土。该工程实际自2023 年12 月开工，预计2027 年12 月完工。经设计单位确认，养殖
塘内塔基施工所用填土对土质并无严格要求，除承载力较差的淤泥外，一般土方即可满
足施工要求，因此本工程可对104 国道杭州河庄至衙前段工程部分余方进行综合利用。
3）绍兴市境内线路工程借方
绍兴市境内线路工程部分塔基位于养殖塘内，需借方17.63 万m3，土方来源为绍兴
市城市轨道交通4 号线一期工程，平均运距约37km。
绍兴市城市轨道交通4 号线一期工程由绍兴市轨道交通集团有限公司负责建设，已
于2025 年3 月取得水土保持方案批复，根据水土保持方案，该工程余方共计361 万m3，
其中一般土方共计340 万m3。该项目实际自2026 年5 月开工建设，预计2029 年12 月
完工。根据目前施工进度，预计在2026 年5 月至2027 年12 月期间产生余土超100 万
m3。本工程可对绍兴市城市轨道交通4 号线一期工程部分一般土方余方进行综合利用。
（6）临时堆土的数量和位置
1）嘉兴变电站利用站内预留主变区域设置一处0.85hm2 临时堆土场，平均堆土厚度
按3m 考虑可集中堆放土方2.20 万m3（松方），站内建构筑物基槽余土优先堆放于建
构物周边，建构物周边无临时堆放空间的，可运至该区域临时周转。
嘉兴变电站站区、进站道路区、施工生产生活区剥离的表土及站区清淤土方（干化
处理后堆放）共计4.81 万m3，堆放过程中分层夯实，按松方考虑堆土量约5.15 万m3。
该部分土方需于站外临时堆土区周转，施工后期全部回用于本工程。嘉兴变电站于站外
北侧布置2 处临时堆土场，站外临时堆土区选址已取得相关部门同意。
2）宁绍变电站利用站内预留出线区域设置一处1.00hm2 的临时堆土区，用于基础开
挖土石方周转及站区清淤土方堆放，平均堆土厚度按3m 考虑可集中堆放土方2.62 万
m3（松方），能够满足站区基槽余土及清淤土方周转需求。
宁绍变电站站区、进站道路区、施工生产生活区剥离表土共计2.84 万m3，堆放过
程中分层夯实，按松方考虑堆土量约3.04 万m3。该部分土方于站外临时堆土区周转，
施工后期全部回用于本工程。宁绍变电站于站外北侧布置1 处临时堆土场，站外临时堆

<!-- p146 -->

3. 项目水土保持评价
144
中国电力工程顾问集团华东电力设计院有限公司
土区选址已取得相关部门同意。
3）温州变电站利用站内站前区设置一处0.87hm2 的临时堆土区，用于基础开挖土石
方周转，平均堆土厚度按3m 考虑，可集中堆放土方2.29 万m3（松方），能够满足站
区基槽余土周转需求。
温州变电站站区、进站道路区、施工生产生活区剥离表土共计4.60 万m3（松方）
需堆置，该部分土方于站外临时堆土区周转，施工后期全部回用于本工程。温州变电站
于站外东北侧布置1 处临时堆土场，站外临时堆土区选址已取得相关部门同意。
4）莲都变电站基槽挖方及表土共计1.61 万m3（松方，包含后期综合利用土石方）
需长期堆放，剥离表土及挖方临时堆置于站内1、2 号主变预留区域空地，其中表土堆
存区域占地面积0.07hm2，平均堆土厚度按2.0m 考虑（坡比1:2），基槽土堆土场地占
地面积1.18hm2，平均堆土厚度按2.0m 考虑（坡比1:2），最大堆放容量为2.12 万m3，
能够满足堆土需求，施工期间临时堆土进行密目网苫盖并撒草绿化，坡脚植生袋装土拦
挡，拦挡外侧设置临时排水沟及沉沙池措施。施工后期表土及基槽土石方回用至项目绿
化区和建设区后，对堆土场地进行绿化地坪恢复。
5）GIL 管廊工程北岸引接站及周边施工生产生活区剥离表土、施工生产生活区清
淤土方、施工生产生活区内隧道明挖段挖方共计4.39 万m3 需长期堆放，堆放过程中分
层夯实，按松方考虑堆土量约4.70 万m3。考虑于海宁市黄湾镇设置1 处站外临时堆土
区用于土方周转，施工后期堆土全部回用于本工程。站外临时堆土区选址已取得相关部
门同意。
各点型工程站外供排水设施区、站外电力设施区开挖土方就近分散堆放在周围临时
用地，施工结束后进行回填。
输电线路塔基区永久占地范围内不能及时回填的开挖土，堆放至塔基施工场地进行
防护。
（7）可剥离表土量及表土保护利用分析评价
主体工程设计中未考虑表土的剥离及防护措施，本方案从保护表土资源角度出发，
根据地形条件，施工方法及表土层厚度情况，综合确定项目建设区可剥离表土量。本工
程剥离表土面积138.71hm2，剥离保护量32.72 万m3，苫盖保护表土面积477.77hm2，
苫盖保护量95.55 万m3。
点型工程扰动土地类型为耕地、园地、林地、草地区域均可剥离表土，剥离厚度根

<!-- p147 -->

3. 项目水土保持评价
145
中国电力工程顾问集团华东电力设计院有限公司
据实际情况按15~30cm 综合考虑，表土剥离后与一般土石方分开堆放，并采取临时拦挡
及铺垫苫盖措施，针对堆放超过一个生长季的表土撒播草籽进行临时绿化，施工后期全
部用于绿化或复耕。不涉及开挖扰动区域采用彩条布铺垫的形式对表土进行保护。
线型工程塔基区在施工前，对占用耕地、园地、林地及草地类型且开挖深度超过
20cm 的区域进行表土剥离，剥离厚度根据沿线实际情况按15cm~30cm 综合考虑，剥离
的表土与一般土石方分开堆放于塔基施工临时占地范围内，并采取临时拦挡及铺垫苫盖
措施，施工后期全部回用于本区绿化或复耕。塔基区其他以压占为主或轻微扰动区域将
采取铺垫彩条布进行表土防护，以减少扰动破坏。牵张场区以临时占压为主，扰动轻微，
施工期将采取铺垫彩条布、铺设钢板等措施进行表土防护，确需进行场平的，施工前剥
离表土，表土与一般土石方分开堆放并进行铺垫苫盖，施工后期全部回用于本区绿化或
复耕。跨越施工场地以临时占压为主，施工期对地表扰动较轻，不进行表土剥离保护及
铺垫防护。施工道路区人抬便道和施工简易道路以利用原有道路和乡村小道为主，新修
施工道路仅考虑山丘区域新开辟道路地表翻整区域的表土剥离，剥离的表土装入植生袋
中堆放于边坡坡脚进行临时拦挡，施工后期回覆于原位用于绿化或复耕，其他施工道路
不涉及大开挖，车辆对施工道路的扰动有限，完工后对施工道路进行整平后恢复迹地，
因此无需剥离表土。
本工程剥离的表土用于复耕或植被恢复，为后期占地恢复利用创造先行条件。从水
土保持的角度考虑，本工程表土保护与利用措施合理。
3.2.4. 取土场设置评价
本工程不设置取土场。
3.2.5. 弃渣场设置评价
本工程不设置弃渣场。
3.2.6. 站外临时堆土区设置评价
本工程嘉兴变电站、宁绍变电站、温州变电站及GIL 管廊工程北岸引接站均于征地
范围外设置站外临时堆土区，站外临时堆土区参照弃渣场进行评价，基本情况见下表。
表3.2-2
本工程站外临时堆土区情况一览表
序
号
名称
占地面积
（hm2）
最大堆渣厚
度（m）
堆存量
（松方，万m3）类型
渣场
等级
拦挡工
程级别
截排水工程
设计标准
1
嘉兴变电站站外
临时堆土区
2.00
3.0
5.15
平地型
5
5
3 年一遇10min
2
宁绍变电站站外
临时堆土区
1.10
3.2
3.04
平地型
5
5
3 年一遇10min

<!-- p148 -->

3. 项目水土保持评价
146
中国电力工程顾问集团华东电力设计院有限公司
序
号
名称
占地面积
（hm2）
最大堆渣厚
度（m）
堆存量
（松方，万m3）类型
渣场
等级
拦挡工
程级别
截排水工程
设计标准
3
温州变电站站外
临时堆土区
1.61
17.7
4.60
坡地型
5
4
5 年一遇10min
4
GIL 管廊工程站
外临时堆土区
2.33
2.5
4.70
平地型
5
/
3 年一遇10min
3.2.6.1. 嘉兴变电站站外临时堆土区设置评价
（1）站外临时堆土区选址与类型
1）站外临时堆土区必要性评价
嘉兴变电站整体地势较低，表土剥离后场地需整体填高，同时嘉兴变电站站内虽存
在预留区域，但全场均需进行桩基施工。因此，如将前期剥离表土及清淤土方堆放于站
内将与场平施工、全场桩基及地下工程施工存在不可调和的冲突，桩基设备需在站内全
覆盖移动、作业，堆土不仅占用设备通道和作业面，其荷载更会对正在施工或刚完成的
桩基、电缆沟、接地网产生难以评估的附加应力，可能引发桩体位移、沟壁侧压变形等
永久性质量安全隐患。同时站内堆土必然引发二次甚至多次倒运，将反复碾压破坏站内
已施工完成的硬化路面或碎石层。此外由于站内空间限制，堆土只能形成多个分散、高
耸的土堆，难以进行规范的排水、苫盖等水保措施，反而增大造成人为水土流失的风险。
因此，设置站外临时堆土区用于表土及清淤土方周转是必要的。
2）站外临时堆土区容量分析
嘉兴变电站站区、进站道路区、施工生产生活区剥离的表土及站区清淤土方（干化
处理后堆放）共计4.81 万m3，堆放过程中分层夯实，按松方考虑堆土量约5.15 万m3。
站外临时堆土区面积共计2.00hm2，最大堆土厚度3.0m，坡比为1:2，设计容量为5.34
万m3。站外临时堆土区能够满足土方周转需求。
3）站外临时堆土区地质评价
地质条件：根据《浙江特高压交流环网工程嘉兴1000 千伏变电站新建工程站外临
时堆土场专题论证报告》，场区地震动峰值加速度为0.10g，属于地震烈度Ⅶ度区。本
工程堆土区域无全新世活动断裂通过，属于区域地壳稳定区。
承载力分析：本工程站外临时堆土区按照5 级弃渣场进行地质调查。站外临时堆土
所在区域属于Ⅶ度地震烈度区，底部为粉质黏土，为中压缩性土，上部荷载较小，基
岩的承载力满足上覆荷载要求。
不良地质条件：站外临时堆土区地形、地质条件均较好，地层成因简单，成层规律
明显，场地内及附近无土洞及塌陷、滑坡、崩塌、泥石流等不良地质现象。

<!-- p149 -->

3. 项目水土保持评价
147
中国电力工程顾问集团华东电力设计院有限公司
汇水条件：嘉兴变电站站外临时堆土区为平地型堆土区，周边地形平坦，仅需考虑
堆土区域汇水情况。本方案补充临时排水沟和临时沉沙池等措施，排水沟为矩形，断面
尺寸为：沟宽×沟深=0.6m×0.4m，沉沙池的尺寸为：长×宽×深=2.5m×1.2m×1.5m，共布
设沉沙池2 座。此外本方案补充该临时堆土区临时苫盖、临时绿化措施，避免地表径流
对站外临时堆土造成冲蚀。
（2）站外临时堆土区选址合理性分析
嘉兴变电站周边基本农田密集，同时分布有大量居民及河道水系，站外临时堆土在
避让基本农田及居民点的基础上，考虑尽量远离河道管理范围，降低工程施工对周边环
境造成的影响。
站外临时堆土场1#占用一般耕地，该区域位于嘉兴变电站征地范围凹口处，自然标
高在1.2~2.0m 之间，嘉兴变电站施工过程中该地块耕作条件较差，可用于嘉兴变电站
站外临时堆土周转。站外临时堆土场2#为其他林地，自然标高在0.3~1.9m 之间。临时
堆土区北侧为新塍塘西支，该河道为嘉兴市秀洲区县级河道，防洪标准为20 年一遇，
于本工程站外临时堆土区北侧区域护岸高程约3m。其中站外临时堆土场1#距新塍塘西
支河道管理范围最近距离为163m，站外临时堆土场2#距新塍塘西支河道管理范围最近
距离为90m，本工程最大堆土高度为3m，不会对新塍塘西支产生影响。此外，站外临
时堆土场2#东侧民房均在嘉兴变电站工程拆迁范围内。
嘉兴变电站站外临时堆土区为平地型堆土区，没有布设在对重要基础设施、人民群
众生命财产安全及行洪安全有重大影响的区域，其选址基本符合《生产建设项目水土保
持技术标准》（GB50433-2018）、《水土保持工程设计规范》（GB51018-2014）等相
关规定。临时堆土区容量满足实际的堆土需求，站外临时堆土区堆土过程中应认真落实
水土保持工程、植物、临时防护及管理措施，使站外临时堆土区可能产生的水土流失危
害降到最低。
（3）站外临时堆土区稳定性分析
站外临时堆土区稳定性分析的计算方法、计算工况及参数选取，引自《浙江特高压
交流环网工程嘉兴1000 千伏变电站新建工程站外临时堆土场专题论证报告》。本工程
站外临时堆土区参照《水利水电工程水土保持技术规范》（SL575-2012）中弃渣场的相
关规定，弃渣场级别根据堆渣量、堆渣总高度和渣场失事后对主体工程及环境造成的危
害程度、周边环境状况和后期利用方向等因素确定为5 级。

<!-- p150 -->

3. 项目水土保持评价
148
中国电力工程顾问集团华东电力设计院有限公司
站外临时堆土区地基稳定，不存在倾覆、滑移的可能。堆土按照边坡高度3m，1:2
单级放坡进行堆体边坡稳定性分析，站外临时堆土区自重工况为正常工况；站外临时堆
土区场地地震基本烈度为Ⅶ度，需考虑地震工况；考虑到本地区降雨较多，还应核算
连续降雨期边坡的抗滑稳定，即暴雨工况。稳定计算的计算工况分为正常工况、非正常
工况（暴雨工况及地震工况）3 种情况，因本工程所在区域地形平坦，堆土场各断面地
形及地质条件基本一致，故选取1 处典型断面开展堆土场稳定性分析。计算方法采用简
化毕肖普法，参数取值及计算结果详见下表。本工程临时堆土典型剖面见附图5-6。
表3.2-3
嘉兴变电站站外临时堆土区堆体参数取值表
地震等级坡比
岩土材料
一般工况
暴雨工况
容重
（kN/m3）
黏聚力
（kPa）
内摩擦角
（度）
饱和容重
（kN/m3）
黏聚力
（kPa）
内摩擦角
（度）
Ⅶ度
1:2
夯实填土
18
8
13
19
6.1
10.8
Ⅶ度
1:2
杂填土
17.9
18.9
13.3
18.9
16.7
12.1
表3.2-4
嘉兴变电站站外临时堆土区边坡稳定性计算成果表
剖面位置
工况
计算安全系数
规范要求安全系数
边坡稳定性
1-1 剖面
正常工况
3.623
1.20
稳定
非正常工况
暴雨
3.114
1.05
稳定
地震
2.773
1.05
稳定
由以上计算结果可以看出，在各种工况下堆土边坡抗滑稳定安全系数均大于《水土
保持工程设计规范》（GB51018-2014）5 级弃渣场规定的允许值，满足抗滑稳定要求。
（4）站外临时堆土区挡土墙稳定性分析
为保证站外临时堆土区安全稳定，于嘉兴变电站临时堆土场1#北侧、临时堆土场
2#四周设置混凝土挡墙，挡墙设置于临时堆土坡脚外侧，挡墙墙身高2m，墙顶宽0.3m，
面坡倾斜坡度1:0.1，墙底宽0.5m，埋深0.5m。临时堆土边坡属稳定边坡，考虑极端情
况下堆土垮塌，需验算临时堆土场坡脚重力式挡墙的稳定与受力。根据《浙江特高压交
流环网工程嘉兴1000 千伏变电站新建工程站外临时堆土场专题论证报告》，挡土墙抗
滑稳定性及抗倾覆稳定性指标均高于《水土保持工程设计规范》（GB51018-2014）允许
值，挡土墙处于稳定状态。
表3.2-5
嘉兴变电站站外临时堆土区挡土墙稳定计算成果表
序号
计算指标
本项目安全系数Kmin
允许值
1
抗滑稳定
1.739
1.20
2
抗倾覆稳定
9.834
1.40
综上所述，临时堆土场选址合理，土石方堆置方案可行，在工程建设过程中，做好

<!-- p151 -->

3. 项目水土保持评价
149
中国电力工程顾问集团华东电力设计院有限公司
土石方运输，临时防护等措施，施工时严格落实“先挡后弃”的原则，可降低土石方倒
运堆置产生的水土流失影响。
3.2.6.2. 宁绍变电站站外临时堆土区设置评价
（1）站外临时堆土区选址与类型
1）站外临时堆土区必要性评价
宁绍变电站站内建构筑物桩基一次建成，同嘉兴变电站一致，如站区及施工生产生
活区剥离表土全部堆放于站内，一方面与全场桩基及地下工程施工存在不可调和的冲
突，表土将在施工过程中进行多次倒运，另一方面目前已考虑施工过程中站内建构筑物
基槽余土优先于开挖区域周边临时堆置，无法于开挖区域周边堆置运至站内临时堆土区
域进行周转，同时前期清淤土方需于站内临时堆土区倒运、周转，因站内空间限制表土
在只能在站内分散堆置，不利于系统的布置水土保持措施，难以实施临时绿化等措施保
持表土活性。因此，设置站外临时堆土区用于表土周转是必要的。
2）站外临时堆土区容量分析
宁绍变电站站区、进站道路区、施工生产生活区剥离表土共计2.84 万m3，堆放过
程中分层夯实，按松方考虑堆土量约3.04 万m3。站外临时堆土区面积1.10hm2，堆土区
域西侧相对较高，西侧堆土堆放高度不超过周边自然地形，东侧堆土按1:2 的边坡比进
行放坡，设计容量为3.11 万m3。站外临时堆土区能够满足土方周转需求。
3）站外临时堆土区地质评价
地质条件：根据《浙江特高压交流环网工程宁绍1000 千伏变电站新建工程站外临
时堆土场专题论证报告》，场区地震动峰值加速度为0.05g，属于地震烈度VI 度区。临
时堆土场地区域稳定性、场地稳定性较好。
承载力分析：本工程站外临时堆土区按照5 级弃渣场进行地质调查。站外临时堆土
所在区域属于VI 度地震烈度区，底部为粉质黏土，为中压缩性土，上部荷载较小，基
岩的承载力满足上覆荷载要求。
不良地质条件：站外临时堆土区地形、地质条件均较好，场地内及附近无塌陷、滑
坡、崩塌、泥石流等不良地质现象。
汇水条件：宁绍变电站截洪沟、排水沟均按照百年一遇洪水等级设计，堆土区西侧
堆土后与周边自然标高一致，周边不存在较大汇水面，仅需考虑堆土区域汇水情况。本
方案补充临时排水沟和临时沉沙池等措施，排水沟为矩形，设置于挡墙与堆土坡脚之间，

<!-- p152 -->

3. 项目水土保持评价
150
中国电力工程顾问集团华东电力设计院有限公司
断面尺寸为：沟宽×沟深=0.6m×0.4m，沉沙池的尺寸为：长×宽×深=2.5m×1.2m×1.5m，
共布设沉沙池1 座。此外本方案补充该临时堆土区临时苫盖、临时绿化措施，避免地表
径流对站外临时堆土造成冲蚀。
（2）站外临时堆土区选址合理性分析
经对站址附近现场踏勘，除宁绍变电站北侧场地外，站址附近其他面积稍大、不受
洪水影响的较平坦场地均已为永久基本农田或距离民房过近。拟选站外临时堆土区为原
砖厂堆土坡脚侧及周边区域，场地地势较为平坦，最大坡度约2.7°。堆土距砖厂附属建
筑围墙最近距离55m，但中间有高地相隔，砖厂和临时堆土场分别位于高地的两侧，砖
厂附属建筑不处于站外临时堆土区下游。
宁绍变电站站外临时堆土区为平地型堆土区，没有布设在对重要基础设施、人民群
众生命财产安全及行洪安全有重大影响的区域，其选址符合《生产建设项目水土保持技
术标准》（GB50433-2018）、《水土保持工程设计规范》（GB51018-2014）等相关规
定。临时堆土区容量满足实际的堆土需求，站外临时堆土区堆土过程中应认真落实水土
保持工程、植物、临时防护及管理措施，使站外临时堆土区可能产生的水土流失危害降
到最低。
（3）站外临时堆土区稳定性分析
站外临时堆土区稳定性分析的计算方法、计算工况及参数选取，引自《浙江特高压
交流环网工程宁绍1000 千伏变电站新建工程站外临时堆土场专题论证报告》。本工程
站外临时堆土区参照《水利水电工程水土保持技术规范》（SL575-2012）中弃渣场的相
关规定，弃渣场级别根据堆渣量、堆渣总高度和渣场失事后对主体工程及环境造成的危
害程度、周边环境状况和后期利用方向等因素确定为5 级。
站外临时堆土区地基稳定，不存在倾覆、滑移的可能。站外临时堆土区西侧堆土后
与周边自然标高一致，东侧按照边坡高度3.2m，1:2 单级放坡进行堆体边坡稳定性分析。
站外临时堆土区自重工况为正常工况；站外临时堆土区场地地震基本烈度为Ⅵ度，无需
考虑地震工况；考虑到本地区降雨较多，还应核算连续降雨期边坡的抗滑稳定，即暴雨
工况。稳定计算的计算工况分为正常工况、非正常工况（暴雨工况）2 种情况，因本工
程所在区域地形较平坦，堆土场各断面地形及地质条件基本一致，故选取1 处典型断面
开展堆土场稳定性分析。计算方法采用简化毕肖普法，参数取值及计算结果详见下表。

<!-- p153 -->

3. 项目水土保持评价
151
中国电力工程顾问集团华东电力设计院有限公司
表3.2-6
宁绍变电站站外临时堆土区堆体参数取值表
地震等级坡比岩土材料
一般工况
暴雨工况
容重
（kN/m3）
黏聚力
（kPa）
内摩擦角
（度）
饱和容重
（kN/m3）
黏聚力
（kPa）
内摩擦角
（度）
Ⅵ度
1:2
堆土
18.0
7
12
19.0
5
10
杂填土
17.9
17.7
12.1
18.9
15.7
10.1
粉质黏土
19.3
35.4
17.8
20.3
33.4
15.8
表3.2-7
宁绍变电站站外临时堆土区边坡稳定性计算成果表
剖面位置
工况
计算安全系数
规范要求安全系数
边坡稳定性
1-1 剖面
正常工况
1.606
1.20
稳定
非正常工况
暴雨
1.176
1.05
稳定
由以上计算结果可以看出，在各种工况下堆土边坡抗滑稳定安全系数均大于《水土
保持工程设计规范》（GB51018-2014）5 级弃渣场规定的允许值，满足抗滑稳定要求。
（4）站外临时堆土区挡土墙稳定性分析
为保证站外临时堆土区安全稳定，于宁绍变电站站外临时堆土区堆土放坡区域坡脚
外侧设置混凝土挡土墙，挡墙墙身高2m，墙顶宽0.3m，面坡倾斜坡度1:0.2，墙底宽
0.7m，埋深0.5m。临时堆土边坡属稳定边坡，考虑极端情况下堆土垮塌，需验算临时
堆土场坡脚重力式挡墙的稳定与受力。根据《浙江特高压交流环网工程宁绍1000 千伏
变电站新建工程站外临时堆土场专题论证报告》，挡土墙抗滑稳定性及抗倾覆稳定性指
标均高于《水土保持工程设计规范》（GB51018-2014）允许值，挡土墙处于稳定状态。
表3.2-8
宁绍变电站站外临时堆土区挡土墙稳定计算成果表
序号
计算指标
本项目安全系数Kmin
允许值
1
抗滑稳定
1.446
1.20
2
抗倾覆稳定
3.116
1.40
综上所述，临时堆土场选址合理，土石方堆置方案可行，在工程建设过程中，做好
土石方运输，临时防护等措施，施工时严格落实“先挡后弃”的原则，可降低土石方倒
运堆置产生的水土流失影响。
3.2.6.3. 温州变电站站外临时堆土区设置评价
（1）站外临时堆土区选址与类型
1）站外临时堆土区必要性评价
由于温州站地形高差大，站区总挖土方量约130 万m³，挖填方边坡高度最大均超
过35m，场平工作量大，全站范围内均需开展大规模土石方开挖与回填工作。在四通一
平及土建施工阶段，需要分别进行站区清表、场地初平、强夯施工、边坡支护、桩基施

<!-- p154 -->

3. 项目水土保持评价
152
中国电力工程顾问集团华东电力设计院有限公司
工、基础施工等各工序作业，其中，站内挖填方区涉及强夯及桩基大面积施工作业，无
法长时间堆放表土，主体设计已于站前区布设一处临时堆土场用于周转土石方堆置（占
地面积0.87hm2，最大堆土厚度3.0m，堆土容量2.29 万m3），如图3.2-11 所示，场平
土石方周转完毕后即进行基础施工，站内无空间堆置表土。因此，为保护表土资源，设
置站外临时堆土区以进行表土堆置是必要的。
2）站外临时堆土区容量分析
温州变电站及周边施工生产生活区剥离表土共计4.60 万m3（松方）需长期堆放，
本工程站外临时堆土区设计总容量4.70 万m3，站外临时堆土区能够满足土方周转需求。
3）站外临时堆土区地质评价
地质条件：根据《浙江特高压交流环网工程温州1000kV 变电站站外临时堆土场专
题论证报告》，场区地震动峰值加速度为0.05g，属于地震烈度Ⅵ度区。堆土区域周边
地震活动较弱，属地震地质条件相对较好的稳定性场地。
承载力分析：本工程站外临时堆土区按照5 级弃渣场进行地质调查。站外临时堆土
所在区域属于Ⅵ度地震烈度区，底部为粉质黏土混碎石，为中压缩性土，上部荷载较小，
基岩的承载力满足上覆荷载要求。
不良地质条件：站外临时堆土区地形、地质条件均较好，无滑坡、崩塌、泥石流等
不良地质现象或不良地质现象弱发育，站外临时堆土区基本稳定，场地较适宜。
汇水条件：温州变电站站外堆土区为坡地型堆土区，上游存在油茶田（梯田），需
考虑上游油茶田汇水及堆土区本身汇水情况。油茶田上方大雷寺处有两片水塘，水塘积
满水后高程在732.10~735.70m，低于分水岭最低高程738.72m，因此无需考虑上游水塘
汇水；综上所述，经统计，温州站站外临时堆土区汇水面积共计4.60hm2（包含堆土区
本身1.60hm2 及上游汇水3.00hm2）。主体设计已考虑于临时堆土场地区四周布设浆砌
石挡土墙拦挡措施，本方案补充临时排水沟和临时沉沙池等措施，临时排水沟为矩形，
分布在浆砌石挡土墙及临时堆土外侧，将汇水排放至已有排水通道内，临时排水沟断面
尺寸为：沟宽×沟深=0.8m×0.6m，沉沙池的尺寸为：长×宽×深=2.5m×1.2m×1.5m，共布
设沉沙池3 座。此外本方案补充该临时堆土区临时苫盖、临时绿化措施，避免地表径流
对站外临时堆土造成冲蚀，保证临时堆土的安全稳定。
（2）站外临时堆土区选址合理性分析
温州变电站站址位于浙江省温州市永嘉县境内云岭乡境内，站址位于山顶，地形起

<!-- p155 -->

3. 项目水土保持评价
153
中国电力工程顾问集团华东电力设计院有限公司
伏较大，根据主体设计《浙江特高压交流环网工程温州1000kV 变电站站外临时堆土场
专题论证报告》，站址附近其他面积稍大、不受洪水、地质灾害等影响的场地均已建设
为村落、基本农田或公共设施用地，无未利用荒地、荒沟、凹地、支毛沟等场地可容纳
本工程土方，临时堆土场不可避免压占园地及少部分林地，温州变电站站外临时堆土区
选址是合理的。
温州变电站站外临时堆土区最大堆土厚度为17.7m，西侧下游500m 内无已建成或
者正在使用中的公共设施、基础设施、工业企业、居民点等敏感区域，西侧下游630m
处为大湾村民房，西侧546m、南侧约8m、东侧7.5m 下游处为乡道岭牌线，北侧1430m
为西岙村，东侧1183m 为三份村，南侧773m 为黄公山村，堆土场与东、南、北侧村庄
间均有高山阻隔，西侧下游道路及民房间存在凹地及高山密林阻隔，根据方格网法计算
凹地土石方容量约为17.5 万m3，大于温州站站外临时堆土量4.60 万m3，故温州站站外
临时堆土对西侧下游道路及村庄无影响；本工程站外临时堆土场地形上呈现东高西低，
北高南低的形式，临时堆土滑塌方向主要为西侧，堆土滑动面相对西侧最大坡高为17.7m，
东侧及南侧地势相较于堆土场边缘稍高，整体堆土滑动面相对于东侧最大坡高为1.5m，
相对于南侧最大坡高为2.5m，根据主体设计《浙江特高压交流环网工程温州1000kV 变
电站站外临时堆土场专题论证报告》，临时堆土场与道路距离大于其滑塌范围，对东侧
及南侧道路无影响。临时堆土周边敏感点见表3.2-9，滑塌范围统计见表3.2-10，站外临
时堆土区现状及地形如图3.2-13、3.2-14 所示，温州站站外临时堆土场与大湾村间地形
剖面图如图3.2-15 所示。
表3.2-9
温州站站外临时堆土场与周边建筑距离统计表
项目
位置
最小距离（m）
标高（m）是否位于临时
堆土场下游
备注
站外临时
堆土区
大雷寺
东北侧
200
746
否
无影响
大湾村民房
西侧
630
566
是
中间存在凸起
地形阻拦，经
分析论证堆土
对其无影响
岭牌线
西侧
546
587
是
东侧
7.5
711
是
主滑动面为西
侧，南侧及东
侧坡度较缓，
滑动距离小于
最小距离
南侧
8
703
是
西岙村
北侧
1430
413
是
中间有山地阻
隔，且并非主
要滑动方向
三份村
东侧
1183
693
是
黄公山村
南侧
773
576
是

<!-- p156 -->

3. 项目水土保持评价
154
中国电力工程顾问集团华东电力设计院有限公司
表3.2-10
温州站站外临时堆土场滑塌范围统计表
坡面位置
最大坡高
（m）
坡比
坡面与水平面夹角
（°）
土体内摩擦角（°）边坡滑坡区范围
（m）
西侧边坡
17.70m
1:5
21
9
66.1
东侧边坡
1.50m
1:5
25
9
4.9
南侧边坡
2.00m
1:5
24
9
6.8
（3）站外临时堆土区稳定性分析
站外临时堆土区稳定性分析的计算方法、计算工况及参数选取，引自《浙江特高压
交流环网工程温州1000kV 变电站站外临时堆土场专题论证报告》。本工程站外临时堆
土区参照《水利水电工程水土保持技术规范》（SL575-2012）中弃渣场的相关规定，弃
渣场级别根据堆渣量、堆渣总高度和渣场失事后对主体工程及环境造成的危害程度、周
边环境状况和后期利用方向等因素确定为5 级，由于温州变电站所在区域属浙江省括苍
山水土流失重点预防区，根据《生产建设项目水土保持技术标准》（GB 50433-2018），
温州站外临时堆土区拦挡措施等级提高1 级，按照4 级渣场要求进行设计校核。
站外临时堆土区地基稳定，不存在倾覆、滑移的可能。堆土最大堆土高度为17.7m，
自下坡侧挡土墙顶端起，采用1:5 放坡至最大堆高，上坡侧与水平面齐平，据此进行堆
体边坡稳定性分析，站外临时堆土区自重工况为正常工况；站外临时堆土区场地地震基
本烈度为Ⅵ度，无需考虑地震工况；考虑到本地区降雨较多，还应核算连续降雨期边坡
的抗滑稳定，即暴雨工况。稳定计算的计算工况分为正常工况、非正常工况（暴雨工况）
2 种情况，选取临时堆土最不利的剖面进行堆土区稳定性分析。
计算方法采用简化毕肖普法，参数取值及计算结果详见下表。
表3.2-11
温州变电站站外临时堆土区堆体参数取值表
地震等级
坡比
岩土材料
一般工况
暴雨工况
容重
（kN/m3）
黏聚力
（kPa）
内摩擦角
（度）
饱和容重
（kN/m3）
黏聚力
（kPa）
内摩擦角
（度）
Ⅵ度
1:5
填土
18
8
10
19
7.2
9
杂填土
17.7
9
10.2
18.7
8
9.3
凝灰岩
17
200
30
23
180
27
表3.2-12
温州变电站站外临时堆土区边坡稳定性计算成果表
剖面位置
工况
计算安全系数
规范要求安全系数
边坡稳定性
1-1 剖面
（南北向剖面）
正常工况
1.62
1.20
稳定
非正常工况
暴雨
1.46
1.05
稳定
2-2 剖面
（东西向剖面）
正常工况
2.19
1.20
稳定
非正常工况
暴雨
1.97
1.05
稳定

<!-- p157 -->

3. 项目水土保持评价
155
中国电力工程顾问集团华东电力设计院有限公司
由以上计算结果可以看出，在各种工况下堆土边坡抗滑稳定安全系数均大于《水土
保持工程设计规范》（GB51018-2014）4 级弃渣场规定的允许值，满足抗滑稳定要求。
（4）站外临时堆土区挡土墙稳定性分析
本工程在临时堆土场四周坡脚设置浆砌石重力式挡墙，重力式挡墙顶宽0.5m，面坡
斜率1:0.25，挡墙高度2.0m，埋深0.5m。考虑极端情况下堆土垮塌，需验算临时堆土
场坡脚重力式挡墙的稳定与受力。采用理正岩土软件对重力式挡墙进行计算。根据主体
设计《浙江特高压交流环网工程温州1000kV 变电站站外临时堆土场专题论证报告》，
浆砌石挡土墙抗滑稳定性及抗倾覆稳定性指标均高于《水土保持工程设计规范》
（GB51018-2014）允许值，挡土墙处于稳定状态。
表3.2-13
温州变电站站外临时堆土区挡土墙稳定计算成果表
序号
计算指标
本项目安全系数Kmin
允许值
1
抗滑稳定
1.979
1.20
2
抗倾覆稳定
3.481
1.40
综上所述，临时堆土场选址合理，土石方堆置方案可行，在工程建设过程中，做好
土石方运输，临时防护等措施，施工时严格落实“先挡后弃”的原则，可降低土石方倒
运堆置产生的水土流失影响。
3.2.6.4. GIL 管廊工程站外临时堆土区设置评价
（1）站外临时堆土区选址与类型
1）站外临时堆土区必要性评价
GIL 管廊工程北岸引接站施工场地紧张，引接站征地面积仅1.16hm2，施工期征地
范围内无临时堆土条件。北岸引接站站区及施工生产生活区占地类型以耕地为主，施工
前期预计剥离表土1.97 万m3，养殖塘区域预计产生清淤土方0.18 万m3，此外为满足盾
构施工需求，隧道明挖段预计产生基础挖方2.24 万m3。以上挖方均需在施工后期回填，
如不设置站外临时堆土区对以上挖方进行周转，工程将额外新增大量不必要的借方、弃
方，为充分利用土壤资源，设置站外临时堆土区以进行土方周转是必要的。
2）站外临时堆土区容量分析
GIL 管廊工程北岸引接站及周边施工生产生活区剥离表土、施工生产生活区清淤土
方、施工生产生活区内隧道明挖段挖方共计4.39 万m3 需长期堆放，堆放过程中分层夯
实，按松方考虑堆土量约4.70 万m3。本工程站外临时堆土区设计总容量5.07 万m3，站
外临时堆土区能够满足土方周转需求。

<!-- p158 -->

3. 项目水土保持评价
156
中国电力工程顾问集团华东电力设计院有限公司
3）站外临时堆土区地质评价
地质条件：根据《浙江特高压交流环网工程GIL 管廊工程临时堆土场稳定性评估报
告》，场区地震动峰值加速度为0.10g，属于地震烈度Ⅶ度区。堆土区域属于地壳相对
稳定、新构造差异活动较弱的弱活动区，整体处在一个相对稳定的地质构造环境中。
承载力分析：本工程站外临时堆土区按照5 级弃渣场进行地质调查。站外临时堆土
所在区域属于Ⅶ度地震烈度区，底部为粉质黏土层，为中压缩性土，上部荷载较小，
基岩的承载力满足上覆荷载要求。
不良地质条件：站外临时堆土区地形、地质条件均较好，无滑坡、崩塌、泥石流等
不良地质现象或不良地质现象弱发育。堆土区周围无敏感目标。站外临时堆土区基本稳
定，场地较适宜。
汇水条件：GIL 管廊工程站外临时堆土区为平地型堆土区，周边地形平坦，仅需考
虑堆土区域汇水情况。本方案补充临时排水沟和临时沉沙池等措施，排水沟为矩形，断
面尺寸为：沟宽×沟深=0.6m×0.4m，沉沙池的尺寸为：长×宽×深=2.5m×1.2m×1.5m，共
布设沉沙池1 座。此外本方案补充该临时堆土区临时苫盖、临时绿化措施，避免地表径
流对站外临时堆土造成冲蚀。
（2）站外临时堆土区选址合理性分析
北岸引接站周边区域耕地及居民密集，为尽量减少本工程对耕地的压占及工程施工
对周边居民的影响，站外临时堆土区不适宜在站址周边设置。在征求海宁市自然资源和
规划局及海宁市黄湾镇人民政府后，拟将站外临时堆土区设置于海宁市黄湾镇常海线东
侧、紫薇河北侧地块内，该地块近年无开发计划，能够保障本工程土方在整个施工周期
内稳定堆放的需求。
站外临时堆土区距引接站站址运距约23km，运距在合理范围内，土方运输主要集
中在工程前期表土剥离、隧道明挖段开挖阶段及施工后期场地恢复阶段，施工过程中不
涉及土方运输。
临时堆土坡脚距西侧海宁水务尖山尾水泵站围墙达378m，距西侧常海线最近距离
为466m，距南侧紫薇河最近距离为365m。站外临时堆土区为平地型堆土区，没有布设
在对重要基础设施、人民群众生命财产安全及行洪安全有重大影响的区域，堆土区最大
堆土厚度2.5m，对周边环境不会造成危害。
综上，GIL 管廊工程所选站外临时堆土区符合《生产建设项目水土保持技术标准》

<!-- p159 -->

3. 项目水土保持评价
157
中国电力工程顾问集团华东电力设计院有限公司
（GB50433-2018）、《水土保持工程设计规范》（GB51018-2014）等相关规定，不存
在水土保持制约性因素。临时堆土区容量满足实际的堆土需求，站外临时堆土区堆土过
程中应认真落实水土保持工程、植物、临时防护及管理措施，使站外临时堆土区可能产
生的水土流失危害降到最低。
（3）站外临时堆土区稳定性分析
站外临时堆土区稳定性分析的计算方法、计算工况及参数选取，引自《浙江特高压
交流环网工程GIL 管廊工程临时堆土场稳定性评估报告》。本工程站外临时堆土区参照
《水利水电工程水土保持技术规范》（SL575-2012）中弃渣场的相关规定，弃渣场级别
根据堆渣量、堆渣总高度和渣场失事后对主体工程及环境造成的危害程度、周边环境状
况和后期利用方向等因素确定为5 级。
站外临时堆土区地基稳定，不存在倾覆、滑移的可能。堆土按照边坡高度2.5m，1:2
单级放坡进行堆体边坡稳定性分析，站外临时堆土区自重工况为正常工况；站外临时堆
土区场地地震基本烈度为Ⅶ度，需考虑地震工况；考虑到本地区降雨较多，还应核算
连续降雨期边坡的抗滑稳定，即暴雨工况。稳定计算的计算工况分为正常工况、非正常
工况（暴雨工况及地震工况）3 种情况，因本工程所在区域地形平坦，堆土场各断面地
形及地质条件基本一致，故选取1 处典型断面开展堆土场稳定性分析。计算方法采用简
化毕肖普法，参数取值及计算结果详见下表。
表3.2-14
GIL 管廊工程站外临时堆土区堆体参数取值表
地震等级坡比
岩土材料
一般工况
暴雨工况
容重
（kN/m3）
黏聚力
（kPa）
内摩擦角
（度）
饱和容重
（kN/m3）
黏聚力
（kPa）
内摩擦角
（度）
Ⅶ度
1:2
临时堆土
17
6
6
18
5
5
填土
17
10
10
18
8
5
粘质粉土
19.3
8
25
19.3
7
15
淤泥质粉质黏土
18.8
14
8.5
18.8
14
8.5
表3.2-15
GIL 管廊工程站外临时堆土区边坡稳定性计算成果表
剖面位置
工况
计算安全系数
规范要求安全系数
边坡稳定性
1-1 剖面
正常工况
1.490
1.20
稳定
非正常工况
暴雨
1.187
1.05
稳定
地震
1.399
1.05
稳定
由以上计算结果可以看出，在各种工况下堆土边坡抗滑稳定安全系数均大于《水土
保持工程设计规范》（GB51018-2014）5 级弃渣场规定的允许值，满足抗滑稳定要求。
综上，本工程各站外临时堆土区均有其设置必要性，选址及稳定性均符合水土保持

<!-- p160 -->

3. 项目水土保持评价
158
中国电力工程顾问集团华东电力设计院有限公司
要求，经本方案补充水土保持措施后符合水土保持要求。站外临时堆土区选址分析汇总
详见下表。

<!-- p161 -->

3. 项目水土保持评价
159
中国电力工程顾问集团华东电力设计院有限公司
表3.2-16
本工程站外临时堆土区选址分析表
序号
制约性因素
本转存场选址执行情况
符合性分析
1
生态红线、饮用水源等环境敏感区情况
不涉及
满足规定要求
2
《水土保持工程设计规范》
（GB51018-2014）
弃渣场选址应根据弃渣场容量、占地类型与面积、弃渣
运距及道路建设、弃渣组成及排放方式、防护整治工程
量及弃渣场后期利用等情况，经综合分析后确定。
本工程中站外临时堆土区容量均满足土方周转需求
，占地不涉及基本农田，少量利用施工期耕作条件
较差耕地，运距合理，施工结束后站外临时堆土区
均恢复原地貌。
满足规定要求
3
严禁在对重要基础设施、人民群众生命财产安全及行洪
安全有重大影响的区域布设弃渣场。
本工程站外临时堆土区不涉及对重要基础设施、人
民群众生命财产安全及行洪安全有重大影响的区
域。
满足规定要求
4
弃渣场不应影响河流、沟谷的行洪安全，弃渣不应影响
水库大坝、水利工程取用水建筑物、泄水建筑物、灌（
排）干渠（沟）功能，不应影响工矿企业、居民区、交
通干线或其他重要基础设施的安全。
站外临时堆土区不涉及河流、河谷、水库大坝等水
利设施，土石方堆放稳定性、挡墙抗滑和抗倾覆等
安全系数满足稳定安全要求，不会对周边安全造成
影响。
满足规定要求
5
弃渣场应避开滑坡体等不良地质条件地段，不宜在泥石
流易发区设置弃渣场；确需设置的，应确保弃渣场稳定
安全。
根据岩土勘察报告，项目区不涉及不良地质。
满足规定要求
6
弃渣场不宜设置在汇水面积和流量大、沟谷纵坡陡、出
口不易拦截的沟道；对弃渣场选址进行论证后，确需在
此类沟道弃渣的，应采取安全有效的防护措施。
站外临时堆土区汇水以自身汇水为主，未设置在沟
道区域，工程已充分考虑排水措施。
满足规定要求
7
不宜在河道、湖泊管理范围内设置弃渣场，确需设置的
，应符合河道管理和防洪行洪的要求，并应采取措施保
障行洪安全，减少由此可能产生的不利影响。
本工程站外临时堆土区不在河道、湖泊管理范围内，
嘉兴站站外临时堆土区距新塍塘西支河道管理范围
最近距离为90m。
满足规定要求
8
弃渣场选址应遵循“少占压耕地，少损坏水土保持设施”
的原则。山区、丘陵区弃渣场宜选择在工程地质和水文
地质条件相对简单，地形相对平缓的沟谷、凹地、坡台
地、滩地等；平原区弃渣应优先弃于洼地、取土（采砂
）坑，以及裸地、空闲地、平滩地等。
除嘉兴变电站站外临时堆土区占用耕地外，其他站
外临时堆土区均不涉及耕地及水土保持设施，嘉兴
站站外临时堆土区占用耕地主要考虑尽量远离河道
管理范围，且该区域位于嘉兴变电站征地范围凹口
处，嘉兴变电站施工过程中该地块耕作条件较差。
温州变电站站外临时堆土区地质稳定，地形上属于
坡台地。
满足规定要求
9
风蚀区的弃渣场选址应避开风口区域。
不涉及风蚀区。
满足规定要求
10
《生产建设项目水
3.2.5 严禁在对公共设施、基础设施、工业企业、居民点等有本工程站外临时堆土区对公共设施、基础设施、工满足规定要求

<!-- p162 -->

3. 项目水土保持评价
160
中国电力工程顾问集团华东电力设计院有限公司
序号
制约性因素
本转存场选址执行情况
符合性分析
土保持技术标准》
（GB50433-2018）
条强制
性条款
重大影响的区域设置弃土（渣）场。
业企业、居民点等无影响，温州变电站站外临时堆
土区西侧下游630m处存在大湾村，临时堆土稳定性
、挡墙抗滑和抗倾覆等安全系数满足稳定安全要求
，且下游存在凹地及高山密林拦挡，堆土场对下游
村庄无影响。
11
3.2.6
条约束
性条款
涉及河道的应符合河流防洪规划和治导线的规定，不得
设置在河道、湖泊和建成水库管理范围内。
不涉及河道、湖泊和建成水库管理范围。
满足规定要求
12
在山丘区宜选择荒沟、凹地、支毛沟，平原区宜选择凹
地、荒地，风沙区宜避开风口。
项目属于缓丘地区，属于坡台地，下游存在凹地及
高山阻拦。
满足规定要求
13
应充分利用取土（石）场、废弃采坑、沉陷区等场地。经资料收集和现场调查，项目周边无取土（石）场
、废弃采坑、沉陷区等场地。
满足规定要求
14
应综合考虑弃土（渣）场结束后的土地利用。
施工后期对站外临时堆土区按照原地貌进行恢复。满足规定要求
15
《水利水电工程水
土保持技术规范》
（SL575-2012）
10.4.2
条
严禁在对公共设施、基础设施、工业企业、居民点等有
重大影响的区域设置弃土（渣）场。
本工程站外临时堆土区对公共设施、基础设施、工
业企业、居民点等无影响，温州变电站站外临时堆
土区西侧下游630m处存在大湾村，临时堆土稳定性
、挡墙抗滑和抗倾覆等安全系数满足稳定安全要求
，且下游存在凹地及高山密林拦挡，堆土场对下游
村庄无影响。
满足规定要求
弃渣场选址合理性分析结论
从占地类型、弃渣场布置、地形地质、稳定性及安全防护距离等方面分析，温州站站外临时堆土场选址满足水土保持约束
性规定要求，选址及其布置基本合理。

<!-- p163 -->

3. 项目水土保持评价
161
中国电力工程顾问集团华东电力设计院有限公司
3.2.7. 施工方法与工艺评价
本工程施工过程中采用先进的施工方法与工艺，加强施工组织管理。施工过程中采
用机械施工与人工施工相结合的方法，统筹、合理、科学安排施工工序，避免重复施工
和土方乱流，施工组织大纲中增加水土保持要求，施工单位严格按照施工组织大纲施工。
工程施工方法（工艺）分析评价见下表。
表3.2-17
本工程施工方法（工艺）水土保持分析与评价
序
号
评价内容
项目情况
水土保持分析与评价结论
1
施工方法
是否符合
减少水土
流失的要
求
变电
站工
程、
GIL
管廊
引接
站
场地
平整
施工前剥离表土，表土与一般土石方
分开堆放，站区及施工生产生活区剥
离表土集中堆放于临时堆土区域，其
他附属工程表土就近堆放于施工临时
占地范围内，清淤土方有条件的与表
土一同堆放后期用于绿化或复耕。整
个场地按设计进行填方平整，挖方区
按设计标高进行开挖，开挖宜从上到
下分层分段依次进行，随时做一定的
坡度以利泄水，尽量做到随挖随填，
减少临时堆土量。
符合要求，需加强土方临时
堆放防护措施。
涉及
水域
施工
嘉兴变电站、宁绍变电站站区部分边
坡涉及水域，为尽量减少工程扰动，
施工过程中征地红线外水域维持原
状，红线处设置围堰，将红线内水域
中的水抽干，清淤后回填碾压并设置
挡墙。
符合要求，需注意清淤土方
干化处置情况及临时堆放
防护措施。
基础
开挖
采用机械及人工结合开挖、人工清理
的方式，待浇筑基础前再清余土，并
从速浇筑基础。填方采取分层碾压回
填。
符合要求，需注意挖方回填
情况及余土去向。加强临时
堆土的拦挡防护措施。
GIL
管廊
隧道
基础
开挖
本项目盾构隧道施工采用复合式泥水
平衡盾构施工，整个过程通过建立在
地面中央控制室内的泥水平衡自动控
制系统统一管理。盾构施工将会产生
大量的泥水，通过泵站排至北岸引接
站的泥浆池采用机械分离的方法，将
泥土和水分分离，水再生后循环使用。
工作井采用明挖法施工，根据其开挖
深度采用相应的围护结构。
主体工程采用的施工工艺
和技术较为成熟，当前在国
内普遍使用，具有较好的水
土保持效果，确保施工进度
按时完成，减少施工占地和
影响范围，符合水土保持技
术要求。
线路
工程
基础
施工
施工前剥离表土，表土与一般土石方
分开堆放于塔基施工临时占地范围
内。基坑开挖主要有人工开挖、机械
符合要求，应增加施工过程
中塔基剥离表土与基础土
方的分层堆放措施，开挖土

<!-- p164 -->

3. 项目水土保持评价
162
中国电力工程顾问集团华东电力设计院有限公司
序
号
评价内容
项目情况
水土保持分析与评价结论
开挖。浇筑混凝土基础时在挖好的基
坑放置钢筋笼、支好钢模板，进行混
凝土浇筑。基础拆除模板，测试砼强
度达到设计强度后进行土方回填。养
殖塘中立塔施工前对养殖塘抽水排
干，施工塔位区域永久占地范围外搭
设钢平台形成施工临时作业面以减少
土石方挖填量，对塔基永久占地范围
及施工道路外借土方回填形成施工作
业平台。
方的临时拦挡、苫盖、减少
因雨水冲刷和大风造成的
水土流失。
组塔
工程铁塔安装施工采用分解组塔的施
工方法。在施工过程中，根据铁塔的
形式、高度、重量以及施工场地、施
工设备等施工现场情况，确定正装分
解组塔或倒装分解组塔。
符合要求，注意组塔过程中
组装器具、塔材的堆放、拦
挡措施，尽量减少对地表的
扰动。
架线
线路架线采用张力架线方法施工，施
工方法依次为：放线通道处理、架空
地线展放及收紧、展放导引绳、牵放
牵引绳、牵放导线、锚固导线、紧线
临锚、附件安装、压接升空、间隔棒
安装、耐张塔平衡挂线和跳线安装等。
本工程架线施工中，结合国
内先进架线施工工艺和本
工程沿线地形地貌情况，选
择适宜的架线工艺。先进工
艺的架线施工方式虽然投
资较高，但是利用施工简易
道路及牵张场地即可实施，
能大大减少对沿线植被的
破坏，减少工程临时占地，
减少可能造成的水土流失。
2
施工场地是否避让植被相
对良好的区域和基本农
田。
施工道路尽量利用当地已有的道路，
在汽车运输无法到达的地段开辟人抬
便道，采用畜力和人力运输，尽量避
免新建施工道路，变电站施工生产生
活区、临时堆土区、塔基区施工场地、
跨越施工场及施工道路尽量避让植被
相对良好的区域和基本农田。
基本符合，本工程施工场地
尽量避让植被相对良好的
区域和基本农田。施工过程
中严格控制施工场地范围。
无法避让的施工前按相关
规定办理借地手续。
3
在河岸陡坡开挖土石方，
以及开挖边坡下方有河
渠、公路、铁路、居民点
和其他重要基础设施时，
是否设计渣石渡槽、溜渣
洞等专门导渣或防护设
施。
不涉及左栏内容。变电站及塔基选址
中避让河岸陡坡，开挖边坡下方不临
河渠、公路、铁路、居民点和其他重
要基础设施；站址附近的居民点实施
拆迁，离沟道较近的变电站施工前以
围栏划定施工范围，预先砌筑挡墙，
再回填施工。
符合要求。
4
大型料场宜分台阶开采，
控制开挖深度。爆破开挖
应控制装药量和爆破范
不涉及左栏内容。施工材料均就近采
购运输。
符合要求。

<!-- p165 -->

3. 项目水土保持评价
163
中国电力工程顾问集团华东电力设计院有限公司
序
号
评价内容
项目情况
水土保持分析与评价结论
围。
5
土石方在运输是否采取防
止沿途散溢等保护措施。
土石方在运输车辆采用密封环保车
辆，防止沿途散逸。
符合要求。土石方运输过程
中严格执行车辆密封要求。
6
是否采取表土剥离或保护
措施及具体施工方法。
场平采用机械与人工相结合的施工方
式进行平整。清基表土单独堆放，用
于工程后期绿化覆土、耕地恢复、植
被恢复。
符合要求，需加强表土堆放
过程中的保护措施，以保证
回覆需要。
7
裸露地表是否及时采取防
护措施，填筑土方是否做
到随挖、随运、随填、随
压。
裸露地表及时苫盖，避免产生扬尘等。
填筑土方及时挖运填压，做好防护措
施。
符合要求。裸露地表及时苫
盖，填筑土方及时挖运填
压。
8
临时堆土应集中堆放，并
采取临时拦挡、苫盖、排
水、沉沙等措施。
本工程点型工程根据需要设置了临时
堆土场，将临时堆土集中堆放，并布
设了临时拦挡、苫盖、排水、沉沙等
措施。
符合要求。临时堆土集中堆
放，并采取临时拦挡、苫盖、
排水、沉沙等措施。
9
围堰填筑、拆除是否采取
减少流失的有效措施。
本工程变电站清淤及桥梁基础施工采
用钢板桩围堰，不涉及土方开挖填筑。符合要求。
10
弃渣场是否满足“先拦后
弃”原则。
不涉及左栏内容。本工程无弃渣场。
符合要求。
11
取土场开挖前是否按要求
设置截（排、挡）水、沉
沙等措施。
不涉及左栏内容。本工程无取土场。
符合要求。
此外，本工程涉及水土保持敏感区数量较多，于水土保持敏感区内施工应注意以下
事项：
塔基及施工场地：施工时应在工期安排上合理有序，先设置防护措施，后进行工程
建设，施工中要严格控制临时占地，尽量减少对地表和植被的破坏，除施工必须不得不
铲除或碾压植被外，不允许以其他任何理由铲除植被，以减少对生态环境的破坏。
基坑开挖尽量保持坑壁成型完好，并做好临时堆土的挡护及苫盖，基础坑开挖好后
应尽快浇筑混凝土，回填后及时整平场地。严格控制施工范围，穿越水土保持敏感区段，
应尽量控制作业面，以保持生态系统的完整性。水土保持敏感区施工应按照本方案措施
布设要求，降低施工造成的水土流失影响，并在施工后期增大林地栽植和草籽撒播实施
密度，增大生态恢复力度。
施工道路：材料运输过程中对施工道路及人抬便道进行合理的选择和规划，施工运
输道路一般为单行道，尽量避免过多扰动原始地面，严禁出线下道行驶和开辟多条施工
道路，避免在植被完好的地段进行道路修筑工作。对运至塔位的塔材，选择合适的位置

<!-- p166 -->

3. 项目水土保持评价
164
中国电力工程顾问集团华东电力设计院有限公司
进行堆放，减少场地的占用。
工程根据水土保持敏感区保护目标不同，有针对性的采用相关水土保持施工方式，
水土保持敏感区施工方式见下表。
表3.2-18
水土保持敏感区水土保持施工方式
敏感区分类
主要水保施工方式
世界文化遗产、风景
名胜区、湿地公园、
森林公园、重要湿地、
水土保持重点治理
区、重点预防区、生
态保护红线等
（1）材料运输过程中对施工道路及人抬便道进行合理的选择和规划，施工
运输道路一般为单行道，尽量避免过多扰动原始地面，严禁出线下道行驶和
开辟多条施工道路，避免在植被完好的地段进行道路修筑工作。
（2）对运至塔位的塔材，选择合适的位置进行堆放，减少场地的占用。
（3）合理控制施工作业范围，尽量减少对地表和植被的破坏，除施工必须
不得不铲除或碾压植被外，不允许以其他任何理由铲除植被，以减少对生态
环境的破坏。
（4）基坑开挖尽量保持坑壁成型完好，并做好临时堆土的挡护及苫盖，基
础坑开挖好后应尽快浇筑混凝土，回填后及时整平场地。
（5）施工过程按照水保方案措施实施要求，提高临时苫盖、拦护等措施，
并增加绿化恢复措施，减轻工程施工过程中的扰动同时及时恢复或提升原地
貌生态条件。
水源保护区
（1）不在二级水源地上采用灌注桩施工工艺，以免施工过程中对地下水造
成污染。
（2）严禁施工过程中的施工废水外排，施工产生的废污水应集中拉运至污
水处理厂集中处理。
3.2.8. 主体工程设计中具有水土保持功能工程的评价
3.2.8.1. 嘉兴变电站具有的水土保持功能工程分析与评价
（1）站区
——雨水排水系统
站区雨水采用有组织排水方式，地面排水坡度0.5%，道路两侧设置雨水口，各雨
水井用管道相连通，共布设雨水排水管网4900m，管径为DN160~DN1400，其中DN160、
DN200 管线采用HDPE 管，其余管径管线采用钢筋混凝土管。雨水经雨水口、雨水检
查井、雨水排水管道汇集至雨水调蓄池，由雨水泵提升后通过1 根DN1500 焊接钢管排
入站址东侧还建河道。排水系统设计按照《变电站和变电站给水排水设计规程》
（DL/T5143-2018）、《室外排水设计标准》（GB50014-2021）中室外排水规定设计，
设计重现期为3 年。
根据水土保持工程措施界定原则分析，该措施具有水土保持功能，属于水土保持工
程，满足水土保持要求。
——挡土墙

<!-- p167 -->

3. 项目水土保持评价
165
中国电力工程顾问集团华东电力设计院有限公司
变电站场地内外根据高差情况布设钢筋混凝土挡土墙，同时该挡土墙也作为站区围
墙基础。
变电站挡土墙主要为主体工程安全服务，不列入主体已有水土保持措施。
——站区绿化
嘉兴变电站1000kV、500kV、无功配电装置及主变非硬化区域、站前区非硬化区域
及站内预留区域均布置绿化，绿化面积为10.00hm2，根据当地自然环境条件，草皮选择
马尼拉。
绿化措施可满足站区美化需要，根据水土保持工程措施界定原则分析，该措施具有
水土保持功能，属于水土保持工程，满足水土保持要求。
（2）进站道路区
——植草护坡
进站道路部分边坡采用自稳放坡+植草护坡的形式，放坡坡率按1:2 考虑，植草护
坡面积共计3000m2，草籽选择黑麦草、狗牙根混播。
根据水土保持工程措施界定原则分析，该措施具有水土保持功能，属于水土保持工
程，满足水土保持要求。
——挡土墙
进站道路靠近变电站大门处设置悬臂式挡土墙，路基挡土墙不界定为水土保持措施。
（3）站外供排水设施区
——DN1500 排水钢管及八字排水口
站区雨水通过1 根DN1500 焊接钢管排入站址东侧还建河道，DN1500 管线长约1km，
其中除出口处约5m 位于嘉兴变电站征地范围外，其余均位于征地范围内，DN1500 排
水管线工程量纳入站外供排水设施区考虑。雨水出口处根据地形配套布置八字排水口，
八字排水口为钢筋混凝土材质，体积约40m3。
根据水土保持工程措施界定原则分析，上述排水设施具有水土保持功能，属于水土
保持工程，满足水土保持要求。
嘉兴变电站雨水排水系统设计重现期为3 年。根据《水土保持工程设计规范》
（GB51018－2014），雨水排水管网按2 级标准进行校核，设计重现期和降雨历时内的
平均降雨强度参考嘉兴市暴雨强度公式计算：
q=3521.362×（1+0.675lgP）/（t+15.153）0.799
公式3.2-1

<!-- p168 -->

3. 项目水土保持评价
166
中国电力工程顾问集团华东电力设计院有限公司
坡面洪水设计径流量公式：
Qm＝qΨF
公式3.2-2
式中：q－暴雨强度，计算得353.91L/hm²·s；
P－暴雨重现期，取3 年；
t－降雨历时（min），取10min
Qm－雨水设计流量（L/s）；
Ψ－径流系数，取0.50；
F－汇水面积（hm2），按站区围墙内面积考虑。
经计算，3 年一遇洪峰流量约为2919L/s。
排水管过流能力校核：
排水管过流能力采用明渠均匀流公式计算确定。
Q=A×V
公式3.2-3
式中：Q——设计流量（m³/s）；
A——过水断面面积（m²）；
V——流速（m/s）；
2
1
3
2
1
i
R
n
V



公式3.2-4
式中：R——水力半径（m）；
i——水力坡度，取0.003；
n——粗糙系数，取0.012；
经计算，排水管设计排水流量为4.19m3/s，大于设计洪峰流量2.92m3/s，排水管满
足过流要求。
（4）站外电力设施区
站用电源电缆拉管施工配套设置泥浆沉淀池，泥浆沉淀池采用半挖半填方式，地下
部分池口尺寸为4m（长）×4m（宽）×1.5m（深），池壁开挖坡比控制在1:0.5，以保持
边坡的稳定，沿线共设置泥浆沉淀池29 处。
根据水土保持工程措施界定原则分析，该措施具有水土保持功能，属于水土保持工
程，满足水土保持要求。
（5）站外临时堆土区

<!-- p169 -->

3. 项目水土保持评价
167
中国电力工程顾问集团华东电力设计院有限公司
——混凝土挡土墙
嘉兴变电站临时堆土场1#北侧、临时堆土场2#四周设置混凝土挡墙，挡墙设置于
临时堆土坡脚外侧，挡墙墙身高2m，墙顶宽0.3m，面坡倾斜坡度1:0.1，墙底宽0.5m。
设置挡土墙可有效防止滑坡，避免水土流失和影响周边生态环境，施工结束后拆除。经
统计，站外临时堆土区共布设混凝土挡土墙432m3，施工结束后拆除。
根据水土保持工程措施界定原则分析，主体工程设计的站外临时堆土区浆砌石挡土
墙能有效拦挡堆放的表土，具有水土保持功能，属于水土保持措施。
3.2.8.2. 宁绍变电站具有的水土保持功能工程分析与评价
（1）站区
——雨水排水管网
站区雨水采用有组织排水方式，地面排水坡度0.5%，道路两侧设置雨水口，各雨
水井用管道相连通，共布设雨水排水管网5310m，管径为DN150~DN1300，其中DN150
管线采用UPVC 加筋管，DN200 管线采用HDPE 增强管，其余管径管线采用钢筋混凝
土管。雨水经雨水口、雨水检查井、雨水排水管道汇集至雨水调蓄池后通过1 根DN1500
钢筋混凝土排水管从站址东侧出围墙后排入“四联村3”河道。根据《室外排水设计标
准》（GB50014-2021），宁绍变电站排水系统设计重现期为3 年。
根据水土保持工程措施界定原则分析，该措施具有水土保持功能，属于水土保持工
程，满足水土保持要求。
——框格植草护坡
宁绍变电站挖方边坡支护形式不同，但坡面均采取2.5m×2.5m 钢筋混凝土骨架+植
草绿化护坡方案，共设置框格植草护坡合计3280m2。
根据水土保持工程措施界定原则分析，框格植草护坡属工程措施与植物措施相结合
的综合护坡，属于水土保持工程，满足水土保持要求。
——土工格栅生态护坡
站区东侧填方边坡采用加筋土边坡，采用土工格栅作为加筋体的复合土体，坡率为
1:0.8，坡脚处采用2.5m 高重力式挡墙，减少边坡整体占地面积，坡面采用植生袋植草
绿化，土工格栅生态护坡面积共3000m2
根据水土保持工程措施界定原则分析，土工格栅生态护坡属工程措施与植物措施相
结合的综合护坡，属于水土保持工程，满足水土保持要求。

<!-- p170 -->

3. 项目水土保持评价
168
中国电力工程顾问集团华东电力设计院有限公司
——挡土墙
站区南侧挖方边坡地质情况较差，放坡坡脚处布置挡土墙进行支护，站区南、北侧
填方边坡直接采用重力式挡墙，东侧加筋土边坡坡脚处设置挡土墙进行支护。
变电站挡土墙主要为主体工程安全服务，不列入主体已有水土保持措施。
——混凝土截水沟
主体设计于挖方边坡外侧设置混凝土截水沟，长度共计550m，断面尺寸为
1.0m×1.0m，壁厚200mm，比降不小于0.005，截水沟防洪标准为100 年一遇。
变电站截水沟、排水沟属于水土保持措施。
站址受西侧山坡洪水汇流的影响，根据主体设计单位计算结果100 年一遇洪峰流量
为2.21m3/s，排水沟过流能力采用明渠均匀流公式，详见公式3.2-3、3.2-4，i 取0.005，
n 取0.014。经计算，排水沟设计排水流量为2.43m3/s，大于设计洪峰流量2.21m3/s，混
凝土排水沟满足过流要求。
——混凝土排水沟
站区围墙外共设置排水沟1615m，材质为混凝土，其中150m 内断面尺寸为1.0m×
1.0m，壁厚0.2m，1465m 内断面尺寸为0.6m×0.6m，壁厚0.15m。其中内断面尺寸为
1.0m×1.0m 的排水沟主要与截水沟衔接，站区围墙外雨水就近汇入“四联村3”河道及
周边已有沟渠。
宁绍变电站边坡排水沟设计重现期为3 年，现对内断面尺寸为0.6m×0.6m 的排水
沟过流能力进行校核，根据《水土保持工程设计规范》（GB51018－2014），排水沟按
2 级标准进行校核，除西侧山坡洪水汇流外，红线与站区围墙之间最大汇流面积为
0.82hm2，设计重现期和降雨历时内的平均降雨强度参考余姚市暴雨强度公式计算：
q=2293.666×（1+0.698lgP）/（t+9.770）0.723
公式3.2-5
P 取3 年，t 取10min，Ψ取0.80。排水沟过流能力采用明渠均匀流公式，详见公式
3.2-3、3.2-4，i 取0.005，n 取0.014。经计算，排水沟设计排水流量为0.62m3/s，大于设
计洪峰流量0.23m3/s，混凝土排水沟满足过流要求。
——站区绿化
宁绍变电站1000kV、500kV、无功配电装置及主变非硬化区域、站前区非硬化区域
及站内预留区域均布置绿化，可绿化区域铺设马尼拉草皮，绿化面积为8.50hm2。绿化
措施属于水土保持工程。

<!-- p171 -->

3. 项目水土保持评价
169
中国电力工程顾问集团华东电力设计院有限公司
（2）进站道路区
——土工格栅生态护坡及挡土墙
桥梁西侧进站道路边坡采用土工格栅生态护坡，坡率为1:0.8，坡脚处采用2.5m 高
重力式挡墙，坡面采用植生袋植草绿化，土工格栅生态护坡面积共950m2，设置混凝土
挡土墙300m2。桥梁东侧进站道路两侧边坡均为挡土墙。
根据水土保持工程措施界定原则分析，土工格栅生态护坡属工程措施与植物措施相
结合的综合护坡，属于水土保持工程，满足水土保持要求。挡土墙主要为主体工程安全
服务，不界定为水土保持措施。
——混凝土排水沟
进站道路边坡底部设置排水沟，长度共计390m，内断面尺寸为0.6m×0.6m，壁厚
0.15m，进站道路雨水汇集至桥梁处，排入“四联村3”河道。排水沟具有水土保持功能，
界定为水土保持措施。
——泥浆沉淀池
进站道路跨越“四联村3”河道处需建设桥梁1 座，桥梁采用柱式墩，墩台采用钻
孔灌注桩基础。主体设计考虑于河道东西两侧岸上宁绍变电站征地红线内各设置1 处泥
浆沉淀池用于处置钻渣泥浆。沉淀池地下部分池口尺寸为15m（长）×15m（宽）×1.5m
（深），池壁开挖坡比控制在1:0.5，以保持边坡的稳定。
根据水土保持工程措施界定原则分析，该措施具有水土保持功能，能够满足水土保
持要求。
（3）站外供排水设施区、站外电力设施区
——DN1500 钢筋混凝土排水管及八字排水口
站内雨水于站外通过1 根DN1500 钢筋混凝土排水管排入周边河道，站外雨水排水
管线全长50m，并配套设置八字排水口。排水设施属于水土保持工程。
宁绍变电站雨水排水系统设计重现期为3 年。根据《水土保持工程设计规范》
（GB51018－2014），雨水排水管按2 级标准进行校核。参照公式3.2-2、3.2-5（P=3a，
t=10min，Ψ=0.5）计算得设计洪峰流量为2.59m3/s，参照3.2-3、3.2-4（i=0.003，n=0.014）
计算得排水管设计排水流量为3.59m3/s，排水管满足过流要求。
——泥浆沉淀池
站外供水管线及站用电源部分电缆线路采用拉管施工，配套设置泥浆沉淀池，泥浆

<!-- p172 -->

3. 项目水土保持评价
170
中国电力工程顾问集团华东电力设计院有限公司
沉淀池采用半挖半填方式，地下部分池口尺寸为4m（长）×4m（宽）×1.5m（深），池
壁开挖坡比控制在1:0.5，以保持边坡的稳定，站外供水管线设置泥浆沉淀池3 座、站用
电源设置泥浆沉淀池26 座。
根据水土保持工程措施界定原则分析，该措施具有水土保持功能，能够满足水土保
持要求。
（4）站外临时堆土区
——混凝土挡土墙
宁绍变电站站外临时堆土区堆土放坡区域坡脚外侧设置混凝土挡土墙，挡墙墙身高
2m，墙顶宽0.3m，面坡倾斜坡度1:0.2，墙底宽0.7m。设置挡土墙可有效防止滑坡，避
免水土流失和影响周边生态环境，施工结束后拆除。经统计，站外临时堆土区共布设混
凝土挡土墙318m3，施工结束后拆除。
根据水土保持工程措施界定原则分析，主体工程设计的站外临时堆土区浆砌石挡土
墙能有效拦挡堆放的表土，具有水土保持功能，属于水土保持措施。
3.2.8.3. 温州变电站具有的水土保持功能工程分析与评价
（1）站区
——雨水排水系统
温州变电站站区雨水采用有组织排水方式，地面排水坡度0.5%，每隔20m~30m 间
距设置雨水口，各雨水井用管道相连通，共布设雨水排水管网3600m，管径为
DN200~DN1200。雨水汇集至雨水调蓄池后通过南北各1 根DN1200 站外雨水排水管排
入站址南侧及北侧现状冲沟内，南侧两侧排水处各设置1 座八字排水口用于消能，站区
雨水排放至现有冲沟内部，最终汇入站址北侧寒潭水库及南侧东皋溪支流。排水系统设
计按照《变电站和变电站给水排水设计规程》（DL/T5143-2018）、《室外排水设计标
准》（GB50014-2021）中室外排水规定设计，设计重现期为3 年。
根据水土保持工程措施界定原则分析，该措施具有水土保持功能，属于水土保持工
程，满足水土保持要求。
——框格植草护坡
站址挖方边坡采用阶梯式布置，总体坡率为1:1，台阶边坡高度控制在8.0～10.0m，
每级连接处设置宽度2.0m 的马道，坡面采取3m×3m 钢筋混凝土骨架+植草绿化护坡方
案，使用锚杆支护以确保边坡稳定性，站区框格植草护坡工程量合计20000m2。

<!-- p173 -->

3. 项目水土保持评价
171
中国电力工程顾问集团华东电力设计院有限公司
根据水土保持工程措施界定原则分析，框格植草护坡属工程措施与植物措施相结合
的综合护坡，属于水土保持工程，满足水土保持要求。
——土工格栅生态护坡
站址填方边坡采用阶梯式布置，总体坡率为1:1，台阶边坡高度控制在8.0～10.0m，
每级连接处设置宽度2.0m 的马道，坡面采取土工格栅生态护坡方案，使用加筋土配合
挡土墙及抗滑桩以确保边坡稳定性，站区土工格栅生态护坡工程量合计22000m2。
根据水土保持工程措施界定原则分析，土工格栅生态护坡属工程措施与植物措施相
结合的综合护坡，属于水土保持工程，满足水土保持要求。
——混凝土截水沟
挖方边坡坡顶设置截水沟，材质为混凝土，截水沟长度1200m，内断面尺寸为
1m×1.5m，根据主体设计单位计算结果100 年一遇洪峰流量为3.11m3/s，排水沟过流能
力采用明渠均匀流公式，详见公式3.2-3、3.2-4，i 取0.005，n 取0.014。经计算，截水
沟设计排水流量为3.94m3/s，大于设计洪峰流量3.11m3/s，混凝土截水沟满足过流要求。
——混凝土截水沟
站址填方边坡坡底及马道设置排水沟，材质为混凝土。边坡排水沟长度共计5332m，
其中断面尺寸1m×1.5m 排水沟1056m（边坡排水），壁厚250mm；断面尺寸0.5m×0.5m
排水沟4267m（马道排水），壁厚250mm。排水沟相衔接，雨水就近排入站址南北两
侧冲沟内。
温州变电站边坡排水沟设计重现期为3 年，根据《生产建设项目水土保持技术标准》
（GB50433-2018）、《水土保持工程设计规范》（GB51018－2014），温州变电站涉及
水土保持敏感区，截排水工程由2 级提高为1 级，排水沟按1 级标准进行校核，边坡最
大汇流面积为4.20hm2，设计重现期和降雨历时内的平均降雨强度参考温州市暴雨强度
公式计算：
q=2216.758×（1+0.573lgP）/（t+12.641）0.663
公式3.2-6
P 取5 年，t 取10min，Ψ取0.80。排水沟过流能力采用明渠均匀流公式，详见公式
3.2-3、3.2-4，i 取0.005，n 取0.014。经计算，排水沟设计排水流量为3.33m3/s，大于设
计洪峰流量3.04m3/s，混凝土排水沟满足过流要求。
——挡土墙
变电站部分填方边坡坡脚处布设挡土墙共计4000m3，对护坡起到支护作用，减少

<!-- p174 -->

3. 项目水土保持评价
172
中国电力工程顾问集团华东电力设计院有限公司
可能发生的水土流失。
变电站挡土墙主要为主体工程安全服务，不列入主体已有水土保持措施。
——站区绿化
温州变电站考虑全站绿化，主体设计在配电装置场地可绿化区域铺设草皮进行绿化，
根据当地自然环境条件，草皮选择马尼拉，站区内绿化面积为8.64hm2。
绿化措施可满足站区美化需要，根据水土保持工程措施界定原则分析，该措施具有
水土保持功能，属于水土保持工程，满足水土保持要求。
（2）进站道路区
——框格植草护坡
进站道路边坡采用阶梯式布置，共2 级，整体坡率按1:1 考虑，每级连接处设置宽
度2.0m 的马道，坡面采取3m×3m 钢筋混凝土骨架+植草绿化护坡方式，进站道路区框
格植草护坡面积共计1200m2。
根据水土保持工程措施界定原则分析，该措施具有水土保持功能，属于水土保持工
程，满足水土保持要求。
——混凝土排水沟
进站道路边坡马道及坡底均设置混凝土排水沟，边坡排水沟长度共计240m，断面
尺寸为0.5m×0.5m，壁厚250mm。排水沟相衔接，坡面雨水散排。
根据《生产建设项目水土保持技术标准》（GB50433-2018）、《水土保持工程设计
规范》（GB51018－2014），温州变电站涉及水土保持敏感区，截排水工程由2 级提高
为1 级，排水沟按1 级标准进行校核，边坡最大汇流面积为0.08hm2，设计重现期和降
雨历时内的平均降雨强度参考温州市暴雨强度公式计算（公式3.2-6）。
P 取5 年，t 取10min，Ψ取0.80。排水沟过流能力采用明渠均匀流公式，详见公式
3.2-3、3.2-4，i 取0.005，n 取0.014。经计算，排水沟设计排水流量为0.20m3/s，大于设
计洪峰流量0.18m3/s，混凝土排水沟满足过流要求。
（3）站外供排水设施区
——DN1200 钢筋混凝土排水管及八字排水口
站内雨水于站外通过南北两侧各1 根DN1200 钢筋混凝土管排入站址北侧现状冲沟
内，站外雨水排水管线全长400m，雨水出口处根据地形，南北两侧各配套布置1 座八
字排水口（共2 座），八字排水口为钢筋混凝土材质，体积约80m3。

<!-- p175 -->

3. 项目水土保持评价
173
中国电力工程顾问集团华东电力设计院有限公司
根据水土保持工程措施界定原则分析，上述排水设施具有水土保持功能，属于水土
保持工程，满足水土保持要求。
温州变电站雨水排水系统设计重现期为3 年，根据《生产建设项目水土保持技术标
准》（GB50433-2018）、《水土保持工程设计规范》（GB51018－2014），温州变电站
涉及水土保持敏感区，截排水工程由2 级提高为1 级，排水沟按1 级标准进行校核，按
照公式3.2.2、3.2.3、3.2.4（i=0.003，n=0.012）、3.2-5（P=5a，t=10min，Ψ=0.5）：
经计算，5 年一遇洪峰流量约为3042L/s，单根排水管洪峰流量约为1521L/s。
经计算，单根排水管设计排水流量为2.31m3/s，大于设计洪峰流量1.52m3/s，排水
管满足过流要求。
（4）站外临时堆土区
——浆砌石挡土墙
本工程在临时堆土场坡脚设置浆砌石重力式挡墙，重力式挡墙顶宽0.5m，面坡斜率
1:0.25，挡墙高度2.0m，长约540m，设置挡土墙可有效防止滑坡，避免水土流失和影
响周边生态环境，施工结束后拆除。经统计，站外临时堆土区共布设浆砌石挡土墙788m3，
施工结束后拆除。
根据水土保持工程措施界定原则分析，主体工程设计的站外临时堆土区浆砌石挡土
墙能有效拦挡堆放的表土，具有水土保持功能，属于水土保持措施。
3.2.8.4. 莲都变电站具有的水土保持功能工程分析与评价
——站区绿化
主体工程考虑施工结束后变电站扩建区、临时堆土场地区空地恢复绿化，恢复绿化
面积共计2.05hm2。绿化措施可满足站区美化需要，根据水土保持工程措施界定原则分
析，站区绿化具有水土保持功能，属于水土保持工程，满足水土保持要求。
3.2.8.5. GIL 管廊工程具有的水土保持功能工程分析与评价
（1）站区
——雨水排水管网
南、北岸引接站站区雨水均采用有组织排水方式，引接站围墙内分别布设雨水排水
管网350m，管径为DN225~DN500，采用HDPE 增强管。排水系统设计重现期为3 年。
根据水土保持工程措施界定原则分析，该措施具有水土保持功能，属于水土保持工
程，满足水土保持要求。

<!-- p176 -->

3. 项目水土保持评价
174
中国电力工程顾问集团华东电力设计院有限公司
——站区绿化
引接站考虑站内简易绿化，主体设计在站区内可绿化区域铺设草皮进行绿化，根据
当地自然环境条件，草皮选择马尼拉，两岸引接站站区绿化面积均为0.68hm2。
绿化措施可满足站区美化需要，根据水土保持工程措施界定原则分析，该措施具有
水土保持功能，能够满足水土保持要求。
（2）施工生产生活区
——洗车平台及三级沉淀池
因大量管廊施工渣土需外运综合利用，主体设计考虑在施工生产生活区出入口处布
设洗车平台1 座并配套布置三级沉淀池。根据水土保持工程措施界定原则分析，该措施
具有水土保持功能，能够满足水土保持要求。
——泥水处理系统
针对GIL 管廊工程，主体工程在北岸引接站施工临建区域布设泥水处理系统1 套，
主要用于分离盾构产生的钻渣泥浆。泥浆处理系统包含泥水分离系统和制调浆系统两部
分组成。
根据水土保持工程措施界定原则分析，主体工程设计的泥浆处理系统主要为主体服
务，虽具有水土保持功能，但不界定为水土保持措施。
（3）站外供排水设施区、站外电力设施区
——泥浆沉淀池
站外供水管线及站用电源部分电缆线路采用拉管施工，配套设置泥浆沉淀池，泥浆
沉淀池采用半挖半填方式，地下部分池口尺寸为4m（长）×4m（宽）×1.5m（深），池
壁开挖坡比控制在1:0.5，以保持边坡的稳定，站外供水管线设置泥浆沉淀池26 座、站
用电源设置泥浆沉淀池137 座。
根据水土保持工程措施界定原则分析，该措施具有水土保持功能，能够满足水土保
持要求。
——DN500 排水钢管及八字排水口
北岸引接站雨水汇集后通过1 根DN500 焊接钢管排入南侧新塘河，管线长约275m；
南岸引接站雨水汇集后通过1 根DN500 焊接钢管排入西侧九工段直河，管线长约10m。
两岸引接站雨水出口处均配套布置八字排水口。排水设施属水土保持设施。
根据《水土保持工程设计规范》（GB51018－2014），雨水排水管按2 级标准进行

<!-- p177 -->

3. 项目水土保持评价
175
中国电力工程顾问集团华东电力设计院有限公司
校核。海宁市、钱塘区暴雨强度公式分别见公式3.2-7、3.2-8。
q=1686.867×（1+0.57lgP）/（t+11.300）0.682
公式3.2-7
q=1276.330×（1+0.828lgP）/（t+4.937）0.632
公式3.2-8
参照公式3.2-7、3.2-8、3.2-2（P=3a，t=10min，Ψ=0.5）计算得北、南岸引接站设
计洪峰流量为0.13m3/s、0.17m3/s，参照3.2-3、3.2-4（i=0.003，n=0.012）计算得排水管
设计排水流量为0.22m3/s，排水管满足过流要求。
3.2.8.6. 线路工程具有的水土保持功能工程分析与评价
（1）塔基区
输电线路设计时考虑了塔基的护坡防护、排水等设计。具体情况如下：
——浆砌石护坡
护坡通常沿塔位周围自然山坡或基面挖方后的缓坡面用MU20 块石砌筑，对塔基边
坡起保护作用。根据现场具体情况而定。护坡坡脚必须置于原状土土层上，山坡削成小
于50°，用M5 水泥砂浆砌筑、勾缝，并每隔2m 设一个泄水孔，预埋设φ100PVC 管。
斜坡防护工程级别确定为5 级。
浆砌石护坡量共计6337m3。
根据水土保持工程措施界定原则分析，主体工程设计的塔基边坡防护措施可防止雨
水冲刷，具有水土保持功能，能够满足水土保持要求。
——浆砌石挡渣墙
山坡塔位四周或下坡侧为陡坡时，降底基面与基坑开挖的土石方无法就地堆稳，主
体设计考虑在堆土的下方修一道挡渣墙，将土堆放在挡渣墙内，避免水土流失和影响周
边生态环境。
本工程山丘区塔基拦挡工程级别为4 级。本方案要求铁塔终勘定位后，正常运用工
况下，挡渣墙基底抗滑稳定安全系数不小于1.20、抗倾覆安全系数为1.40；非常运用工
况下，挡渣墙基底抗滑稳定安全系数不小于1.05、抗倾覆安全系数为1.30。满足水保要
求。
浆砌石挡渣墙共计3431m3。
根据水土保持工程措施界定原则分析，主体工程设计的塔基挡渣墙能有效拦挡塔基
区余土，具有水土保持功能，能够满足水土保持要求。
——浆砌石排水沟

<!-- p178 -->

3. 项目水土保持评价
176
中国电力工程顾问集团华东电力设计院有限公司
通畅良好的基面排水，有利于基面挖方边坡及基础保护范围外临空面的土体稳定。
塔位有坡度时，为防止上山坡侧汇水面的雨水、山洪及其他地表水对基面的冲刷影响，
除位于面包形山顶或山脊的塔位外，其余山丘区塔位需根据实际地形因素（考虑坡度、
上坡处汇水等）在塔位上坡侧（如果基面有降基挖方，距挖方坡顶水平距离≥4m 处），
依山势设置部分环状排水沟，以拦截和排除周围山坡汇水面内的地表水。根据工程实际
情况，可布设1 道或2 道排水沟。
排水沟设计标准按10 年一遇10min 降水量设计，其横断面尺寸为：深×底宽×上口
宽=0.5m×0.4m×0.5m（I 型），深×底宽×上口宽=1.0m×0.8m×1.0m（II 型）。沟底应留有
不小于0.3%的纵向坡度。
在设计中对降基挖方的基面留有内高外低的排水坡度，坡度一般为0.5~1.0%。基面
排水坡度尽可能向基础保护范围大的缓坡方向倾斜，以便基面雨水从此方向排出。排水
沟末端与自然沟道顺接在较平缓区域，排水沟出口设八字式能散水措施，所用材料与排
水沟保持一致，其横断面尺寸为：I 型末端宽0.8m、长1.0m，II 型宽1.2m、长1.0m。
浆砌石排水沟量共计3307m3。
根据水土保持工程措施界定原则分析，主体工程设计的山坡塔基排水沟能满足塔基
区排水要求，具有水土保持功能，能够满足水土保持要求。
——泥浆沉淀池
针对塔基灌注桩基础主体工程考虑了灌注桩基础泥浆防护临时措施。泥浆沉淀池采
用半挖半填方式，其尺寸根据钻渣泥浆量确定，每个沉淀池地下部分池口尺寸为15m（长）
×15m（宽）×1.5m（深），500kV 及以下迁改线路按10m（长）×8m（宽）×1m（深），
池壁开挖坡比控制在1:0.5，以保持边坡的稳定，灌注桩基础塔基每基布设1 处泥浆沉淀
池，大跨越塔基设置2 处泥浆沉淀池。
泥浆沉淀池共计370 座。
根据水土保持工程措施界定原则分析，主体工程设计的灌注桩基础泥浆防护措施具
有水土保持功能，能够满足水土保持要求。
（2）施工道路区
——铺设钢板
因线路工程沿线部分区域原状土承载力较弱，为方便施工器械及材料运输，主体考
虑于施工道路部分区域铺设钢板，钢板厚度为6mm。铺设钢板能有效减轻地表扰动，

<!-- p179 -->

3. 项目水土保持评价
177
中国电力工程顾问集团华东电力设计院有限公司
保护表土。
施工道路共计铺设钢板41340m2。
根据水土保持工程措施界定原则分析，铺设钢板具有水土保持功能，能够满足水土
保持要求。
3.2.8.7. 主体工程设计的水土保持措施综合分析评价
主体工程从自身功能和安全角度考虑，布置了一系列具有水土保持功能的设施，在
充分发挥主体工程自身作用的同时，有效地防治了水土流失。本方案将从全面防治水土
流失的角度出发，对主体工程设计中具有水土保持功能的各项工程进行分析论证，对不
能满足水土保持要求的，本方案将进行补充设计。为更好地防止施工中产生的水土流失，
方案需完善补充施工期间各防治分区的表土保护、临时挡护、苫盖铺垫、排水沉沙措施、
土地整治、穴状整地、植被恢复（林草恢复及幼林抚育）等措施。
本工程主体工程设计的水保措施分析评价见下表。

<!-- p180 -->

3. 项目水土保持评价
178
中国电力工程顾问集团华东电力设计院有限公司
表3.2-19
主体工程水保措施分析与评价表
项目
分区
主体已有
存在问题及不足
方案补充完善
工程措施
临时措施
植物措施
嘉兴变电
站
嘉兴
市
站区
雨水排水系统、站
区绿化
未考虑施工前表土剥离和防护，施工
过程中临时堆土防护、临时排水沉
沙、施工结束后的土地整治
表土剥离及回
覆、土地整治
植生袋装土拦挡、密
目网苫盖、临时排水
沟、临时沉沙池
撒播草籽
进站道路
区
植草护坡
未考虑施工前表土剥离和防护，施工
过程中裸露区域的防护，施工结束后
的迹地恢复
表土剥离及回
覆、土地整治
密目网苫盖
/
施工生产
生活区
/
未考虑施工前表土剥离和防护，施工
过程中的临时排水沉沙、裸露地表防
护、施工结束后的迹地恢复
表土剥离及回
覆、土地整治、
穴状整地
临时排水沟、临时沉
沙池、密目网苫盖
撒播草籽、
栽植乔木、
幼林抚育
站外供排
水设施区
DN1500 排水钢
管、八字排水口
未考虑施工前表土剥离和防护，施工
过程中临时堆土防护及临时占压地
表保护，施工结束后迹地恢复
表土剥离及回
覆、土地整治、
穴状整地
密目网苫盖、彩条布
铺垫
栽植灌木、
幼林抚育、
撒播草籽
站外电力
设施区
泥浆沉淀池
未考虑施工前表土剥离和防护，施工
过程中临时堆土防护及临时占压地
表保护，施工结束后迹地恢复
表土剥离及回
覆、土地整治、
穴状整地
密目网苫盖、彩条布
铺垫
栽植灌木、
撒播草籽、
幼林抚育
站外临时
堆土区
混凝土挡土墙
未考虑施工过程中临时堆土防护、临
时排水沉沙，施工结束后的迹地恢复
土地整治、穴状
整地
植生袋装土拦挡、彩
条布铺垫、密目网苫
盖、临时排水沟、临
时沉沙池、临时绿化
撒播草籽、
栽植乔木、
幼林抚育
宁绍变电
站
宁波
市
站区
雨水排水系统、框
格植草护坡、土工
格栅生态护坡、混
凝土排水沟、混凝
土截水沟、站区绿
化
未考虑施工前表土剥离和防护，施工
过程中临时堆土防护、临时排水沉
沙、施工结束后的土地整治
表土剥离及回
覆、土地整治
植生袋装土拦挡、密
目网苫盖、临时排水
沟、临时沉沙池
撒播草籽
进站道路
区
土工格栅生态护
坡、混凝土排水
沟、泥浆沉淀池
未考虑施工前表土剥离和防护，施工
过程中裸露区域的防护，施工结束后
的迹地恢复
表土剥离及回覆
密目网苫盖
/

<!-- p181 -->

3. 项目水土保持评价
179
中国电力工程顾问集团华东电力设计院有限公司
项目
分区
主体已有
存在问题及不足
方案补充完善
工程措施
临时措施
植物措施
施工生产
生活区
/
未考虑临时堆料、裸露地表防护，临
时排水沉沙及施工结束后场地植被
恢复
表土剥离及回
覆、土地整治
密目网苫盖、临时排
水沟、临时沉沙池
/
站外供排
水设施区
DN1500 钢筋混凝
土排水管、八字排
水口、泥浆沉淀池
未考虑施工前表土剥离和防护，施工
过程中临时堆土防护及临时占压地
表保护，施工结束后迹地恢复
表土剥离及回
覆、土地整治
密目网苫盖、彩条布
铺垫
/
站外电力
设施区
泥浆沉淀池
未考虑施工前表土剥离和防护，施工
过程中临时堆土防护及临时占压地
表保护，施工结束后迹地恢复
表土剥离及回
覆、土地整治、
穴状整地
密目网苫盖、彩条布
铺垫
栽植灌木、
撒播草籽、
幼林抚育
站外临时
堆土区
混凝土挡土墙
未考虑施工过程中临时堆土防护、临
时排水沉沙，施工结束后的迹地恢复
土地整治
密目网苫盖、彩条布
铺垫、临时排水沟、
临时沉沙池、临时绿
化
撒播草籽
温州变电
站
温州
市
站区
雨水排水系统、框
格植草护坡、土工
格栅生态护坡、混
凝土排水沟、混凝
土截水沟、站区绿
化
未考虑施工前表土剥离，施工过程中
临时堆土防护、临时排水沉沙、施工
结束后表土回覆、土地整治、空地绿
化恢复
表土剥离及回
覆、土地整治
植生袋装土拦挡、密
目网苫盖、彩条布铺
垫、临时排水沟、临
时沉沙池
撒播草籽
进站道路
区
框格植草护坡、混
凝土排水沟
未考虑施工前表土剥离，施工过程中
临时苫盖，施工结束后表土回覆、土
地整治
表土剥离及回覆
密目网苫盖
/
施工生产
生活区
/
未考虑施工前表土剥离和防护，过程
中临时堆料防护、临时排水沉沙，施
工结束后表土回覆、土地整治
表土剥离及回
覆、土地整治
密目网苫盖、临时排
水沟、临时沉沙池
/
站外临时
堆土区
浆砌石挡土墙
未考虑过程中临时堆土防护、临时排
水沉沙，施工结束后土地整治并恢复
植被
土地整治、穴状
整地
彩条布铺垫、密目网
苫盖、临时排水沟、
临时沉沙池、临时绿
化
栽植灌木、
撒播草籽、
幼林抚育
站外供排
钢筋混凝土排水
未考虑施工前表土剥离和防护，过程
表土剥离及回
彩条布铺垫、密目网
栽植灌木、

<!-- p182 -->

3. 项目水土保持评价
180
中国电力工程顾问集团华东电力设计院有限公司
项目
分区
主体已有
存在问题及不足
方案补充完善
工程措施
临时措施
植物措施
水设施区
管、八字排水口
中临时堆土防护，施工结束后表土回
覆、土地整治、植被恢复
覆、土地整治、
穴状整地
苫盖、植生袋装土拦
挡
撒播草籽、
幼林抚育
站外电力
设施区
/
未考虑施工前表土剥离和防护，过程
中临时堆土防护，施工结束后表土回
覆、土地整治、植被恢复或复耕
表土剥离及回
覆、土地整治、
穴状整地
彩条布铺垫、密目网
苫盖、植生袋装土拦
挡
栽植灌木、
撒播草籽、
幼林抚育
莲都变电
站
丽水
市
变电站扩
建区
站区绿化
未考虑施工前表土剥离，施工过程中
临时铺垫、苫盖，施工结束后土地整
治
表土剥离、表土
回覆、土地整治
彩条布铺垫、密目网
苫盖
/
临时堆土
场地区
站区绿化
未考虑过程中临时堆土防护、临时排
水沉沙，施工结束后土地整治
土地整治
植生袋装土拦挡、彩
条布铺垫、密目网苫
盖、临时排水沟、临
时沉沙池、临时绿化
/
GIL 管廊
工程
嘉兴
市、
杭州
市
站区
雨水排水系统、站
区绿化
未考虑施工前表土剥离和防护，施工
过程中临时堆土防护、临时排水沉
沙、施工结束后的土地整治
表土剥离及回
覆、土地整治
临时排水沟、临时沉
沙池、密目网苫盖
撒播草籽
施工生产
生活区
洗车平台、三级沉
淀池
未考虑施工前表土剥离和防护，施工
过程中的临时排水沉沙，临时堆土及
裸露地表防护、施工结束后迹地恢复
表土剥离及回
覆、土地整治
密目网苫盖、临时排
水沟、临时沉沙池
撒播草籽
站外供排
水设施区
DN500 排水钢管、
八字排水口、泥浆
沉淀池
未考虑施工前表土剥离和防护，施工
过程中临时堆土防护及临时占压地
表保护，施工结束后迹地恢复
表土剥离及回
覆、土地整治、
穴状整地
彩条布铺垫、密目网
苫盖
栽植灌木、
撒播草籽、
幼林抚育
站外电力
设施区
泥浆沉淀池
未考虑施工前表土剥离和防护，施工
过程中临时堆土防护及临时占压地
表保护，施工结束后迹地恢复
表土剥离及回
覆、土地整治、
穴状整地
彩条布铺垫、密目网
苫盖
栽植灌木、
撒播草籽、
幼林抚育
站外临时
堆土区
/
未考虑施工过程中临时堆土防护、临
时排水沉沙，施工结束后的迹地恢复
土地整治
植生袋装土拦挡、彩
条布铺垫、密目网苫
盖、临时排水沟、临
时沉沙池、临时绿化
撒播草籽
线型工程
沿线
各行
塔基区
浆砌石护坡、浆砌
石挡渣墙、浆砌石
未考虑施工前表土剥离和防护，施工
过程临时堆土的防护，施工结束后表
表土剥离及回
覆、土地整治、
植生袋装土拦挡、密
目网苫盖、彩条布铺
栽植灌木、
撒播草籽、

<!-- p183 -->

3. 项目水土保持评价
181
中国电力工程顾问集团华东电力设计院有限公司
项目
分区
主体已有
存在问题及不足
方案补充完善
工程措施
临时措施
植物措施
政区
排水沟、泥浆沉淀
池
土回覆及施工迹地恢复、土地整治、
耕地恢复，施工场地植被恢复等措
施。
穴状整地
垫、彩条旗围护
幼林抚育
牵张场区
/
未考虑施工前表土剥离和防护，施工
前牵张场范围的明确，施工过程原地
貌的保护，施工结束后施工迹地恢
复、土地整治等措施。
表土剥离及回
覆、土地整治、
穴状整地
密目网苫盖、彩条布
铺垫、彩条旗围护、
铺设钢板
栽植灌木、
撒播草籽、
幼林抚育
跨越施工
场地区
/
未考虑完工后扰动地表的迹地恢复、
土地整治等措施。
土地整治
彩条旗围护
撒播草籽
施工道路
区
铺设钢板
未考虑施工前表土剥离和防护，山丘
道路临时排水措施、完工后扰动地表
的迹地恢复、土地整治等措施。
表土剥离及回
覆、土地整治、
穴状整地
植生袋装土拦挡、临
时排水沟、素土夯
实、彩条旗围护、钢
板铺设
栽植乔灌
木、撒播草
籽、幼林抚
育

<!-- p184 -->

3. 项目水土保持评价
182
中国电力工程顾问集团华东电力设计院有限公司
3.3.
主体工程设计中水土保持措施界定
根据《生产建设项目水土保持技术标准》（GB 50433-2018）的界定原则，将点型
工程中雨水排水系统、站区绿化、植草护坡、综合护坡、截排水沟、站外雨水排水管及
八字排水口、泥浆沉淀池、挡土墙、洗车平台及三级沉淀池等，线路塔基的护坡、挡渣
墙、排水沟、泥浆沉淀池，施工道路钢板设等界定为水土保持措施，其投资纳入本方案
投资估算中。
表3.3-1
点型工程界定为水土保持措施的工程量及投资一览表
项目
行政
区
分区
措施类型
水保措施
单
位
数量
单价（元）
工程投资
（万元）
嘉兴
变电
站
嘉兴
市
站区
工程措施
雨水排水系统
m
4900
1721.57
843.57
植物措施
站区绿化
hm2
10.00
217898.34
217.90
进站道路区
植物措施
植草护坡
m2
3000
27.12
8.14
站外供排水
设施区
工程措施
DN1500 排水
钢管
m
1000
2753.35
275.34
八字排水口
座
1
81994.88
8.20
站外电力设
施区
临时措施
泥浆沉淀池
座
29
1430.00
4.15
站外临时堆
土区
临时措施
混凝土挡土墙
m3
432
1662.50
71.82
合计
1429.12
宁绍
变电
站
宁波
市
站区
工程措施
雨水排水系统
m
5310
1299.85
690.22
框格植草护坡
m2
3280
1062.39
348.46
土工格栅生态
护坡
m2
3000
1882.90
564.87
混凝土排水沟
m3
563
734.52
41.35
混凝土截洪沟
m3
374
734.52
27.47
植物措施
站区绿化
hm2
8.50
217898.34
185.21
进站道路区
工程措施
土工格栅生态
护坡
m2
950
1882.90
178.88
混凝土排水沟
m3
123
734.52
9.03
临时措施
泥浆沉淀池
座
2
20000
4.00
站外供排水
设施区
工程措施
DN1500 钢筋
混凝土排水管
m
50
1246.13
6.23
八字排水口
座
1
81994.88
8.20
临时措施
泥浆沉淀池
座
3
1430.00
0.43
站外电力设
施区
临时措施
泥浆沉淀池
座
26
1430.00
3.72
站外临时堆
土区
临时措施
混凝土挡土墙
m3
318
1662.50
52.87
合计
2120.94
温州
变电
站
温州
市
站区
工程措施
雨水排水系统
m
3600
1225.11
441.04
框格植草护坡
m2
20000
1062.39
2124.78
土工格栅生态
护坡
m2
22000
1882.90
4142.37
排水沟
m3
3322
734.52
244.01

<!-- p185 -->

3. 项目水土保持评价
183
中国电力工程顾问集团华东电力设计院有限公司
项目
行政
区
分区
措施类型
水保措施
单
位
数量
单价（元）
工程投资
（万元）
截水沟
m3
1350
734.52
99.16
植物措施
站区绿化
hm2
8.64
217898.34
188.26
进站道路区
工程措施
框格植草护坡
m2
1200
1062.39
127.49
排水沟
m3
120
734.52
8.81
站外供排水
设施区
工程措施
DN1200 钢筋
混凝土排水管
m
400
851.50
34.06
八字排水口
座
2
81994.88
16.4
站外临时堆
土区
临时措施
浆砌石挡土墙
m3
788
1250.00
98.50
合计
7524.88
莲都
变电
站
丽水
市
变电站扩建
区
植物措施
站区绿化
hm2
0.8
217898.34
17.43
临时堆土场
地区
植物措施
站区绿化
hm2
1.25
217898.34
27.24
合计
44.67
GIL
管廊
工程
嘉兴
市
站区
工程措施
雨水排水系统
m
350
1362.29
47.68
植物措施
站区绿化
hm2
0.68
217898.34
14.82
施工生产生
活区
临时措施
洗车平台
座
1
20000.00
2.00
三级沉淀池
座
1
10000.00
1.00
站外供排水
设施区
工程措施
DN500 排水钢
管
m
275
1574.18
43.29
八字排水口
座
1
31350.00
3.14
站外电力设
施区
临时措施
泥浆沉淀池
座
54
1430.00
7.72
合计
119.65
GIL
管廊
工程
杭州
市
站区
工程措施
雨水排水系统
m
350
1362.29
47.68
植物措施
站区绿化
hm2
0.68
217898.34
14.82
站外供排水
设施区
工程措施
DN500 排水钢
管
m
10
1574.18
1.57
八字排水口
座
1
31350
3.14
临时措施
泥浆沉淀池
座
26
1430.00
3.72
站外电力设
施区
临时措施
泥浆沉淀池
座
83
1430.00
11.87
合计
82.80
总计
11372.27
注：站外临时堆土区混凝土挡土墙、浆砌石挡土墙含拆除费用。

<!-- p186 -->

3. 项目水土保持评价
184
中国电力工程顾问集团华东电力设计院有限公司
表3.3-2
线型工程界定为水土保持措施的工程量及投资一览表
分区
措施类型
水保措施
单位
数量
单价（元）
工程投资（万元）
一、1000kV 交流线路
塔基区
工程措施
浆砌石护坡
m3
6337
1148
727.49
浆砌石挡渣墙
m3
3431
1148
393.88
浆砌石排水沟
m3
3307
1148
379.64
临时措施
泥浆沉淀池
座
352
20000
704.00
施工道路
钢板铺设
m2
69870
50
349.35
合计
2554.36
二、迁改线路
塔基区
临时措施
泥浆沉淀池
座
16
12000
19.20
泥浆沉淀池
座
2
20000
4.00
施工道路区
钢板铺设
m2
510
50
2.55
合计
25.75
线型工程总计
2580.11

<!-- p187 -->

4. 水土流失分析与预测
185
中国电力工程顾问集团华东电力设计院有限公司
4
水土流失分析与预测
4.1.
水土流失现状
4.1.1. 水土流失类型及强度
根据全国土壤侵蚀第二次遥感普查报告、《浙江省水土保持“十四五”规划》、《浙
江省水土保持公报（2024）》等专题报告，并结合工程现场调查，项目区以水力侵蚀为
主，水力侵蚀的表现形式主要是坡面面蚀，山丘地区亦有浅沟侵蚀及小切沟侵蚀，土壤
侵蚀强度以微度侵蚀为主，详见表4.1-1。
表4.1-1
项目区水土流失面积统计表
单位：km2
行政区
水土流失面积
水土流失面
积比例（%）
土地面
积
轻度
中度
强烈
极强烈
剧烈
小计
秀洲区
0.14
0
0
0
0
0.14
0.03
547.73
桐乡市
0.33
0
0
0
0
0.33
0.05
727.45
海宁市
0
0
0
0
0
0
0
862.72
萧山区
15.10
0.74
0.48
0.85
0
17.17
1.21
1414.18
柯桥区
40.22
3.65
1.51
1.32
0.34
47.01
3.91
1202.11
越城区
8.88
1.08
0.76
0.65
0.10
11.47
3.21
357.16
上虞区
71.94
4.32
2.14
1.78
0.19
80.37
5.72
1405.79
嵊州市
193.28
27.68
7.96
3.60
0.20
232.72
13.01
1789.07
新昌县
155.28
17.56
5.71
2.36
0.20
181.11
14.92
1213.55
余姚市
114.24
5.51
3.91
3.62
0.08
127.36
8.92
1428.04
天台县
83.43
6.26
2.37
0.74
0
92.80
6.48
1431.66
临海市
111.14
4.44
3.06
2.55
0.01
121.20
5.39
2250.60
仙居县
199.85
9.94
3.76
1.61
0.05
215.21
10.76
2000.10
黄岩区
36.11
0.17
0
0
0
36.28
3.67
988.36
永嘉县
294.36
15.08
2.87
1.49
0.04
313.84
11.72
2677.36
青田县
233.06
23.50
9.50
8.02
0.06
274.14
11.07
2477.13
莲都区
131.11
3.01
1.28
0.75
0
136.15
9.12
1493.44
注：本表各区县占地面积为《浙江省水土保持“十四五”规划》统计数据，因行政区划调整，项目
于钱塘区境内占地位于本表萧山区境内，于滨海新区境内占地位于本表上虞区、越城区境内，此外
部分行政区土地面积现也有所调整。
4.1.2. 项目区水土保持区划
根据《全国水土保持区划》（试行）及《浙江省水土保持规划》，项目区整体位于
南方红壤区。根据《土壤侵蚀分类分级标准》（SL190-2007），项目区容许土壤流失量
为500t/(km2·a)。
项目区水土保持区划情况见表4.1-2。工程沿线土壤侵蚀强度分布图见附图4。

<!-- p188 -->

4. 水土流失分析与预测
186
中国电力工程顾问集团华东电力设计院有限公司
表4.1-2
项目区水土保持区划情况表
全国水土保持区划成果
浙江省分区名称
县（市、区）
一级区
二级区
三级区
南方红
壤区
江淮丘陵及
下游平原区
浙沪平原人居环境维
护水质维护区
浙北平原人居环境维
护水质维护区
秀洲区、桐乡市、海宁市
江南山地丘
陵区
浙赣低山丘陵人居环
境维护保土区
浙中低山丘陵人居环
境维护保土区
钱塘区、萧山区、柯桥区、
滨海新区、上虞区、嵊州市、
新昌县
浙闽山地丘
陵区
浙东低山岛屿水质维
护人居环境维护区
浙东低山岛屿水质维
护人居环境维护区
余姚市、黄岩区、临海市
浙西南山地保土生态
维护区
浙西南山地保土生态
维护区
天台县、仙居县、永嘉县、
青田县、莲都区
4.1.3. 项目区土壤侵蚀模数背景值
通过现场调查及收集水土保持监测公报数据、项目区土壤侵蚀强度图和项目区内已
验收的同类工程监测结果，并根据土地类型、降雨情况、土壤母质、植被覆盖等进行综
合分析，最终确定工程沿线的原地貌土壤侵蚀模数。项目区各占地类型土壤侵蚀强度背
景值见表4.1-3。
表4.1-3
本工程沿线区域原地貌土壤侵蚀模数背景值表
占地类型
坡度
（°）
林草覆盖率
（%）
土壤侵蚀模数背景值（t/km2·a）
平原区
山丘区
耕地
旱地
0~5
-
350
370
水浇地
0~5
-
380
400
水田
0~5
-
200
200
林地
乔木林地
0~25
60~75
400
500
灌木林地
0~25
>75
300
350
其他林地
0~8
45~60
350
420
园地
其他园地
0~8
45~60
350
420
草地
其他草地
0~8
>75
320
400
交通运输用地
公路用地
-
-
100
150
农村道路
-
-
450
-
其他土地
设施农用地
-
-
180
-
水域及水利设
施用地
河流水面
-
-
-
-
沟渠
-
-
-
-
工矿仓储用地
工业用地
-
-
-
-
采矿用地
8~15
-
3500
-
公共管理与公
共服务用地
公共设施用地
-
-
180
-
4.1.4. 水土流失影响分析
本工程为建设类项目，水土流失主要发生在施工期（含施工准备期），建设过程中
场地开挖、回填、平整等施工过程必然扰动原地表，损坏原地表土壤、植被，并形成松
散堆积体，易造成新的水土流失。项目建设可能产生土壤流失影响因素及侵蚀强度分析

<!-- p189 -->

4. 水土流失分析与预测
187
中国电力工程顾问集团华东电力设计院有限公司
如表4.1-4。
表4.1-4
项目建设可能产生土壤流失影响因素及侵蚀强度分析
预测分区
产生土壤流失的影响因素
侵蚀特点
项目施工准备期及施工期水土流失因素分析
变电
站工
程
站区、站内扩建区
场地平整，站区管沟和基坑开挖、临时
堆放余土以及建筑物建设等扰动地表
产生强烈~极强烈水蚀
进站道路区
土方开挖回填，扰动地表
产生强烈~极强烈水蚀
站外电力设施区
土方开挖回填，扰动地表
产生中度~强烈水蚀
站外供排水设施区
管沟开挖，破坏原地貌
产生中度~强烈水蚀
施工生产生活区
场地平整，土方开挖回填扰动
产生强烈~极强烈水蚀
站内集中临时堆土区
土方开挖回填，扰动地表
产生中度~强烈水蚀
站外临时堆土区
土方开挖回填，扰动地表
产生中度~强烈水蚀
GIL
管廊
工程
站区
场地平整，站区管沟和基坑开挖、临时
堆放余土以及建筑物建设等扰动地表
产生强烈~极强烈水蚀
站外电力设施区
土方开挖回填，扰动地表
产生中度~强烈水蚀
站外供排水设施区
管沟开挖，破坏原地貌
产生中度~强烈水蚀
施工生产生活区
场地平整，土方开挖回填扰动
产生强烈~极强烈水蚀
站外临时堆土区
土方开挖回填，扰动地表
产生中度~强烈水蚀
线路
工程
塔基区
基坑开挖使地面裸露、表土破损、破坏
原地貌，临时堆土堆置期间坡面松散
产生中度~极强烈水蚀
牵张场地
牵张机施工过程占用土地，使地面表土
破损、破坏原地貌、损坏地表植被，局
部区域存在土方挖填
产生中度水蚀
跨越施工场地
临时占压土地，使地表结构破损、破坏
原地貌、损坏地表植被
产生轻度水蚀
施工道路
主要为人为、车辆踩踏地表造成地表结
构破损、破坏原地貌、损坏地表植被，
山丘区部分区域存在土方挖填
产生中度~强烈水蚀
自然恢复期水土流失因素分析
植被恢复区
植物措施尚未完全发挥水土保持作用，
有少量流失。
产生轻度~中度水蚀
4.1.5. 扰动地表、损毁植被面积
本工程总占地面积为704.64hm2，其中永久占地212.87hm2，临时占地491.77hm2。
占地类型中耕地207.80hm2、林地364.67hm2、园地53.23hm2、草地28.13hm2、其他土
地24.88hm2、住宅用地4.26hm2、交通运输用地5.34hm2、水域及水利设施用地2.41hm2、
工矿仓储用地11.42hm2、公共管理与公共服务用地2.50hm2。损毁植被面积包括林地、
园地、草地，共计446.03hm2。
4.1.6. 废弃土（石、渣）量
本工程挖填土石方总量为800.98 万m3，总挖方394.37 万m3，总填方406.61 万m3，
总借方56.63 万m3，总余方44.39 万m3。余方包括莲都变电站基础挖方0.70 万m3，外

<!-- p190 -->

4. 水土流失分析与预测
188
中国电力工程顾问集团华东电力设计院有限公司
运至太平乡吾古村黄坑地块消纳场处理；GIL 管廊工程于嘉兴市海宁市境内产生余方
41.90 万m3，为盾构施工渣土，外运至海宁市袁花镇中分山5 号矿区生态修复项目进行
综合利用；GIL 管廊工程于杭州市钱塘区境内产生余方1.79 万m3，外运至义蓬安置房
四期东北地块一~三期工程用于其后期绿化。
4.2.
土壤流失量预测
4.2.1. 预测单元
预测单元为工程建设扰动地表的时段、扰动形式总体相同、扰动强度和特点大体一
致的区域。根据《生产建设项目土壤流失量测算导则》（SL773-2018）规定，结合输变
电工程特点及区域地形地貌特点。本工程水土流失预测（计算）单元见表4.2-1。

<!-- p191 -->

4. 水土流失分析与预测
189
中国电力工程顾问集团华东电力设计院有限公司
表4.2-1
本工程水土流失预测（计算）单元划分表
预测单元
预测面积
嘉兴市
杭州市
绍兴市
宁波市
台州市
温州市
丽水市
施工期
自然恢复
期
施工期
自然恢复
期
施工期
自然恢复
期
施工期
自然恢复
期
施工期
自然恢复
期
施工期
自然恢复
期
施工期
自然恢复
期
平
原
嘉兴变电
站、宁绍变
电站
站区
16.40
10.43
15.03
8.60
进站道路区
1.11
0.30
0.35
站外供排水设施区
0.02
0.01
0.12
0.11
站外电力设施区
1.74
1.54
4.77
3.20
施工生产生活区
3.00
3.00
4.00
3.75
站内集中临时堆土区
0.85
1.00
站外临时堆土区
2.00
2.00
1.10
1.10
GIL 管廊工
程
站区
1.16
0.75
1.65
0.75
施工生产生活区
5.97
5.61
0.48
0.48
站外供排水设施区
0.61
0.58
0.32
0.29
站外电力设施区
1.90
1.80
1.82
1.75
站外临时堆土区
2.33
2.33
线路工程
塔基区
平地型塔基永久占地
14.48
14.19
6.07
5.95
14.27
13.98
1.91
1.87
1.87
1.85
施工临时占地
31.36
31.36
8.18
8.18
30.26
30.26
6.35
6.35
2.95
2.95
牵张场区
7.68
7.68
1.92
1.92
5.80
5.80
1.68
1.68
2.88
2.88
跨越施工场地区
5.48
5.48
1.04
1.04
3.00
3.00
0.96
0.96
0.48
0.48
施工道路区
8.18
8.18
2.54
2.54
8.88
8.88
2.30
2.30
0.77
0.77
山
丘
温州变电站
站区（地表翻扰）
14.09
9.98
站区（开挖面）
4.73
0.00
进站道路区（地表翻扰）
0.08
0.08
进站道路区（开挖面）
0.08
0.00
站外供排水设施区
6.56
6.53
站外电力设施区
5.22
4.59
施工生产生活区（地表翻扰）
3.50
3.50
施工生产生活区（堆积体）
0.00
0.00
站内集中临时堆土区
0.87
0.00
站外临时堆土区
1.61
1.61
莲都变电站
变电站扩建区
1.25
0.80
站内集中临时堆土区
1.25
1.25
线路工程
塔基区
山脊、山顶型塔基永久占地
13.51
13.24
1.12
1.10
1.98
1.94
14.39
14.10
12.66
12.41
山坡型塔基永久占地
15.34
15.03
0.86
0.84
30.73
30.12
15.75
15.44
7.29
7.14
施工临时占地
59.01
59.01
6.09
6.09
53.49
53.49
48.12
48.12
32.86
32.86
牵张场区
10.56
10.56
0.96
0.96
14.16
14.16
11.04
11.04
8.16
8.16
跨越施工场地区
1.80
1.80
0.72
0.72
2.00
2.00
4.72
4.72
1.88
1.88
施工道路区
14.63
14.63
1.12
1.12
16.93
16.93
12.18
12.18
12.32
12.32

<!-- p192 -->

4. 水土流失分析与预测
190
中国电力工程顾问集团华东电力设计院有限公司
4.2.2. 预测时段
根据《生产建设项目水土保持技术标准》（GB 50433-2018）规定，生产建设项目
可能产生的水土流失量应按施工期（含施工准备期）、自然恢复期两个时段进行预测。
每个预测单元的施工期预测时段按最不利情况考虑，超过雨季长度的按全年计，未超过
雨季长度的按占雨（风）季长度比例计算。根据《关于印发〈浙江省生产建设项目水土
保持方案技术审查要点〉的通知》（浙水保监〔2020〕10 号）及当地气候等自然条件，
自然恢复期取1 年。本工程水土流失预测时段划分见表4.2-2。
表4.2-2
本工程水土流失预测时段一览表
预测单元
预测时间（年）
施工期
自然恢复期
变电工程
站区、站内集中临时堆土区、站外临时
堆土区
2
1
变电站扩建区、临时堆土场区（莲都变
电站）
1
1
进站道路区、站外电力设施区、站外供
排水设施区、施工生产生活区
0.5
1
GIL 管廊
工程
站区、站外临时堆土区
3
1
站外电力设施区、站外供排水设施区、
施工生产生活区
0.5
1
线路工程
塔基区、施工道路区
1
1
牵张场、跨越施工场地
0.5
1
4.2.3. 土壤侵蚀模数
各预测单元土壤侵蚀模数背景值结合表4.1-3 通过加权平均计算，计算公式如下：
o
n
1
i
i
i
o
/ F
F
M
M









式中：Mo－各预测单元土壤侵蚀模数平均背景值（t/km2·a）；
Mi－施工区各占地类型土壤侵蚀模数背景值（t/km2·a）；
Fi－各预测单元不同占地类型面积（km2）；
Fo－各预测单元总面积。
项目施工期将损坏原有地形地貌和植被，增加土壤的可侵蚀性；另一方面，由于场
地平整时，挖、填土方不仅造成大面积的裸露地面，而且会改变原地形，增大侵蚀扰动
表面积。自然恢复初期，项目区主体工程和水土保持措施布置的防护措施都已发挥一定
的保水保土功能，而植物措施发挥保水保土作用则具有后效性。因为植物栽植初期根系
不发达，扎根较浅，还不具备较强的固土能力，地面也未形成较强的覆盖来抵御降雨、

<!-- p193 -->

4. 水土流失分析与预测
191
中国电力工程顾问集团华东电力设计院有限公司
径流等外营力侵蚀作用，故在自然恢复期仍存在一定程度的水土流失。
项目施工期和自然恢复期土壤侵蚀模数参照《生产建设项目土壤流失量测算导则》
（SL773-2018）推荐公式计算，计算公式详见表4.2-3，预测单元与数学模型适用统计
汇总见表4.2-4，扰动前后各土壤侵蚀因子可根据项目区地形地貌、气候（降雨、风速
等）、土地利用、植被情况等实际情况结合输变电工程特点取值，土壤侵蚀模数见表4.2-5
至4.2-10。
表4.2-3
本工程土壤流失预测计算公式表（水力侵蚀）
生产建设项目土壤
流失类型（水力作用）
土壤流失量
计算公式
备注
植被破坏型一般扰动地
表土壤流失
Myz=RKLySyBETA
式中Myz 为植被破坏型一般扰动地表计算单元土
壤流失量，R 为降雨侵蚀力因子，K 为土壤可蚀
性因子，Ly 为坡长因子，Sy 为坡度因子，B 为植
被覆盖因子，E 为工程措施因子，T 为耕作措施
因子，A 为计算单元的水平投影面积。
地表翻扰型一般扰动地
表土壤流失
Myd=RKydLySyBETA
式中Kyd=NK，Myd 为地表翻扰型一般扰动地表计
算单元土壤流失量，Kyd 为地表翻扰后土壤可蚀性
因子，N 为地表翻扰后土壤可蚀性因子增大系数，
可取2.13，其他同上。
上方无来水工程堆积体
土壤流失量
Mdw=XRGdwLdwSdwA
Mdw 为上方无来水工程堆积体土壤流失量，X 为
堆积体形态因子，Gdw 为堆积体土质因子，Ldw 为
堆积体坡长因子，Sdw为堆积体坡度因子。
上方有来水工程开挖面
土壤流失量
Mkw=RGkWLkWSkWA
Mkw为上方有来水工程开挖面计算单元土壤流失
量，Gkw为上方无来水工程开挖面土质因子，Lkw
为上方无来水工程开挖面坡长因子，Skw为上方无
来水工程开挖面坡度因子。
上方有来水工程开挖面
土壤流失量
Mky=FkyGkyLkySkyA
+Mkw
Mky为上方有来水工程开挖面计算单元土壤流失
量，Fky为上方有来水工程开挖面径流冲蚀力因
子，Gky为上方有来水工程开挖面土质因子，Lky
为上方有来水工程开挖面坡长因子，Sky为上方有
来水工程开挖面坡度因子。

<!-- p194 -->

4. 水土流失分析与预测
192
中国电力工程顾问集团华东电力设计院有限公司
表4.2-4 预测单元与数学模型适用统计表
预测时段
预测单元
土壤流失类型（水力作用）
施工期
平
原
嘉兴变电
站、宁绍
变电站
站区
地表翻扰型一般扰动地表
进站道路区
地表翻扰型一般扰动地表
站外供排水设施区
地表翻扰型一般扰动地表
站外电力设施区
地表翻扰型一般扰动地表
施工生产生活区
地表翻扰型一般扰动地表
站内集中临时堆土区
上方无来水工程堆积体
站外临时堆土区
上方无来水工程堆积体
GIL 管廊
工程
站区
地表翻扰型一般扰动地表
施工生产生活区
地表翻扰型一般扰动地表
站外供排水设施区
地表翻扰型一般扰动地表
站外电力设施区
地表翻扰型一般扰动地表
站外临时堆土区
上方无来水工程堆积体
线路工程
塔基区
平地型塔基永久占地
地表翻扰型一般扰动地表
施工临时占地
植被破坏型一般扰动地表
牵张场区
植被破坏型一般扰动地表
跨越施工场地区
植被破坏型一般扰动地表
施工道路区
植被破坏型一般扰动地表
山
丘
温州变电
站
站区
地表翻扰型一般扰动地表
上方无来水工程开挖面
进站道路区
地表翻扰型一般扰动地表
上方无来水工程开挖面
站外供排水设施区
地表翻扰型一般扰动地表
站外电力设施区
地表翻扰型一般扰动地表
施工生产生活区
地表翻扰型一般扰动地表
站内集中临时堆土区
上方无来水工程堆积体
站外临时堆土区
上方无来水工程堆积体
莲都变电
站
变电站扩建区
地表翻扰型一般扰动地表
站内集中临时堆土区
上方无来水工程堆积体
线路工程
塔基区
山脊、山顶型塔基永久占地
上方无来水工程开挖面
山坡型塔基永久占地
上方有来水工程开挖面
施工临时占地
植被破坏型一般扰动地表
牵张场区
植被破坏型一般扰动地表
跨越施工场地区
植被破坏型一般扰动地表
施工道路区
地表翻扰型一般扰动地表
自然恢复
期
全线
植被破坏型一般扰动地表

<!-- p195 -->

4. 水土流失分析与预测
193
中国电力工程顾问集团华东电力设计院有限公司
表4.2-5
施工期地表翻扰型一般扰动地表土壤侵蚀模数计算表
序
号
因
子
单位
公式
站区、进站道路区、施工
生产生活区（平原区）
站区、进站道路区、施工
生产生活区（山丘区）
站外供排水设施区、
站外电力设施区
平地型塔基
永久占地
1
Myd
t/(km2·a)
Myd=100RKydLySyBET
见侵蚀模数汇总表
2
R
MJ·mm/(hm2·h)
取自导则附录C
嘉兴市5391.8；杭州市5858.6；绍兴市5991.5；宁波市5890.2；台州市7437.3；温州市7796.2；
丽水市7048.1
3
Kyd
t·hm2·h/(hm2·MJ·mm)
Kyd=KN
2.13K
K
t·hm2·h/(hm2·MJ·mm)
取自导则附录C
嘉兴市0.0032；杭州市0.003；绍兴市0.0029；宁波市0.0031；台州市0.003；温州市0.0029；
丽水市0.003
N
无量纲
2.13
4
Ly
无量纲
Ly=(λ/20)m
2.24
1.58
1.32
1.00
λ
m
λ=λxCOSθ
100
50
40
20
λx
m
100.98
50.49
40.15
20.03
θ
°
8.0
8.0
5.0
3.0
m
无量纲
0.5
0.5
0.4
0.5
5
Sy
无量纲
Sy=-1.5+17/[1+e(2.3-6.1sinθ)]
1.72
1.72
0.98
0.56
6
B
无量纲
1
1
1
1
7
E
无量纲
1
1
1
1
8
T
无量纲
1
1
1
1

<!-- p196 -->

4. 水土流失分析与预测
194
中国电力工程顾问集团华东电力设计院有限公司
表4.2-6
施工期植被破坏型一般扰动地表土壤侵蚀模数计算表
序
号
因
子
单位
公式
塔基施工临时占
地（平原区）
塔基施工临时占
地（山丘区）
牵张场区
跨越施工场地区
施工道路区
1
Myd
t/(km2·a)
Myd=100RKydLySyBET
见侵蚀模数汇总表
2
R
MJ·mm/(hm2·h)
取自导则附录C
嘉兴市5391.8；杭州市5858.6；绍兴市5991.5；宁波市5890.2；台州市7437.3；温州市7796.2；
丽水市7048.1
3
K
t·hm2·h/(hm2·MJ·mm)
取自导则附录C
嘉兴市0.0032；杭州市0.003；绍兴市0.0029；宁波市0.0031；台州市0.003；温州市0.0029；
丽水市0.003
4
Ly
无量纲
Ly=(λ/20)m
1.73
1.41
1.55
1.00
1.58
λ
m
λ=λxCOSθ
40
40
60
20
50
λx
m
40.30
40.30
60.15
20.03
50.38
θ
°
5.0
7.0
4.0
3.0
7.0
m
无量纲
0.5
0.5
0.4
0.3
0.5
5
Sy
无量纲
Sy=-1.5+17/[1+e(2.3-6.1sinθ)]
0.98
1.46
0.76
0.56
1.46
6
B
无量纲
1
1
1
1
1
7
E
无量纲
1
1
1
1
1
8
T
无量纲
1
1
1
1
1

<!-- p197 -->

4. 水土流失分析与预测
195
中国电力工程顾问集团华东电力设计院有限公司
表4.2-7
施工期有（无）来水开挖面土壤侵蚀模数计算表
序号
因子
单位
公式
山坡型塔基永久占地
1
Mky
t/(km2·a)
Mky=100FkyGkyLkySky+Mkw
见侵蚀模数汇总表
2
Fky
MJ/hm2
Fky=10000W0.95
11891.10
W
m3/m
1.2
3
Gky
t·hm2·h/(hm2·MJ·mm)
Gky=0.04e1.86SIL(1-CLA)/ρ
0.00597
4
Lky
无量纲
Lky=(λ/5)-0.73
1.95207
λ
m
2
5
Sky
无量纲
Sky=1.18SINθ+0.10
0.26
θ
°
8
6
Mkw
t/(km2·a)
Mkw=100RGkwLkwSkw
同下
上方无来水开挖面部分
站区（温州变电站）
山脊、山顶型塔基永久占地
1
Mkw
t/(km2·a)
Mkw=100RGkwLkwSkw
见侵蚀模数汇总表
2
R
MJ·mm/(hm2·h)
取自导则附录C
绍兴市5991.5；宁波市5890.2；台州市7437.3；温州市7796.2；丽水市7048.1
3
Gkw
t·hm2·h/(hm2·MJ·mm)
Gkw=0.04e4.28SIL(1-CLA)/ρ
0.0075
0.0075
ρ
g/m3
1.30
1.30
SIL
无量纲
0.35
0.35
CLA
无量纲
0.45
0.45
4
Lkw
无量纲
Lkw=(λ/5)-0.57
0.24
0.45
λ
m
λ=λxCOSθ
60
20
λx
m
63.85
20.31
θ
°
20.0
10.0
5
Skw
无量纲
Skw=0.8SINθ+0.38
0.65
0.52

<!-- p198 -->

4. 水土流失分析与预测
196
中国电力工程顾问集团华东电力设计院有限公司
表4.2-8
施工期无来水工程堆积体土壤侵蚀模数计算表
序号
因子
单位
公式
站内集中临时堆土区、站外临时堆土区、施工生产生活区
1
Mdw
t/(km2·a)
Mkw=100RGkwLkwSkw
见侵蚀模数汇总表
2
X
无量纲
1
2
R
MJ·mm/(hm2·h)
取自导则附录C
嘉兴市5391.8；宁波市5890.2；温州市7796.2；丽水市7048.1
3
Gdw
t·hm2·h/(hm2·MJ·mm)
Gdw=a1eb1δ
0.0119
a1
无量纲
0.046
b1
无量纲
-3.379
δ
重量百分数，取小数
0.4
4
Ldw
无量纲
Ldw=(λ/5)f1
0.72
λ
m
λ=λxCOSθ
3
λx
m
3.20
θ
°
20.36
f1
无量纲
0.632
5
Sdw
无量纲
Sdw=(θ/25)d1
0.77
d1
无量纲
1.245

<!-- p199 -->

4. 水土流失分析与预测
197
中国电力工程顾问集团华东电力设计院有限公司
表4.2-9
自然恢复期植被破坏型一般扰动地表土壤侵蚀模数计算表
序
号
因
子
单位
公式
全线
1
Myd
t/(km2·a)
Myd=100RKydLySyBET
见侵蚀模数汇总表
2
R
MJ·mm/(hm2·h)
取自导则附录C
嘉兴市5391.8；杭州市5858.6；绍兴市5991.5；宁波市5890.2；台州市7437.3；温州市7796.2；
丽水市7048.1
3
K
t·hm2·h/(hm2·MJ·mm)
取自导则附录C
嘉兴市0.0032；杭州市0.003；绍兴市0.0029；宁波市0.0031；台州市0.003；温州市0.0029；
丽水市0.003
4
Ly
无量纲
Ly=(λ/20)m
1.62~1.90
λ
m
λ=λxCOSθ
100
λx
m
30.04~100.24
θ
°
3.0~4.0
m
无量纲
0.3~0.4
5
Sy
无量纲
Sy=-1.5+17/[1+e(2.3-6.1sinθ)]
0.56~0.76
6
B
无量纲
0.242
7
E
无量纲
1
8
T
无量纲
1

<!-- p200 -->

4. 水土流失分析与预测
198
中国电力工程顾问集团华东电力设计院有限公司
表4.2-10
侵蚀模数计算汇总表
预测单元
土壤流失类型
（水力作用）
侵蚀模数
嘉兴市
杭州市
绍兴市
宁波市
台州市
温州市
丽水市
背景
值
施工
期
自然
恢复
期
背景
值
施工
期
自然
恢复
期
背景
值
施工
期
自然
恢复
期
背景
值
施工
期
自然
恢复
期
背景
值
施工
期
自然
恢复
期
背景
值
施工
期
自然恢
复期
背景
值
施工
期
自然
恢复
期
平原
嘉兴
变电
站、
宁绍
变电
站
站区
地表翻扰型一
般扰动地表
163
14126
379
2010
14978
401
进站道路区
地表翻扰型一
般扰动地表
169
14126
379
160
14978
401
站外供排水设施区
地表翻扰型一
般扰动地表
350
4743
379
200
5029
401
站外电力设施区
地表翻扰型一
般扰动地表
246
4743
379
206
5029
401
施工生产生活区
地表翻扰型一
般扰动地表
350
14126
379
292
14978
401
站内集中临时堆土
区
上方无来水工
程堆积体
163
3557
379
2010
3886
401
站外临时堆土区
上方无来水工
程堆积体
248
3557
379
3500
3886
401
GIL
管廊
工程
站区
地表翻扰型一
般扰动地表
209
14126
379
180
14446
386
施工生产生活区
地表翻扰型一
般扰动地表
208
14126
379
180
14446
386
站外供排水设施区
地表翻扰型一
般扰动地表
212
4743
379
268
4850
386
站外电力设施区
地表翻扰型一
般扰动地表
215
4743
379
265
4850
386
站外临时堆土区
上方无来水工
程堆积体
320
3557
379
线路
工程
塔基
区
平地型塔
基永久占
地
地表翻扰型一
般扰动地表
253
2053
379
51
2100
386
120
2080
381
208
2177
401
424
2666
490
施工临时
占地
植被破坏型一
般扰动地表
253
2384
379
87
2429
386
167
1537
381
208
3096
401
424
1649
490
牵张场区
植被破坏型一
般扰动地表
239
2032
379
223
2070
386
227
2047
381
200
2151
401
359
2628
490
跨越施工场地区
植被破坏型一
般扰动地表
225
966
379
225
984
386
226
973
381
204
1023
401
372
1249
490
施工道路区
植被破坏型一
般扰动地表
253
3980
379
166
4054
386
175
4744
381
203
4985
401
425
4671
490
山丘
温州
变电
站
站区
地表翻扰型一
般扰动地表
395
13136
790
上方无来水工
程开挖面
395
912
790
进站道路区
地表翻扰型一
般扰动地表
386
13136
790
上方无来水工
程开挖面
386
912
790

<!-- p201 -->

4. 水土流失分析与预测
199
中国电力工程顾问集团华东电力设计院有限公司
预测单元
土壤流失类型
（水力作用）
侵蚀模数
嘉兴市
杭州市
绍兴市
宁波市
台州市
温州市
丽水市
背景
值
施工
期
自然
恢复
期
背景
值
施工
期
自然
恢复
期
背景
值
施工
期
自然
恢复
期
背景
值
施工
期
自然
恢复
期
背景
值
施工
期
自然
恢复
期
背景
值
施工
期
自然恢
复期
背景
值
施工
期
自然
恢复
期
站外供排水设施区
地表翻扰型一
般扰动地表
394
6253
790
站外电力设施区
地表翻扰型一
般扰动地表
369
6253
790
施工生产生活区
地表翻扰型一
般扰动地表
420
13136
790
上方无来水工
程堆积体
420
5143
790
站内集中临时堆土
区
上方无来水工
程堆积体
395
5143
790
站外临时堆土区
上方无来水工
程堆积体
416
5143
790
莲都
变电
站
变电站扩建区
地表翻扰型一
般扰动地表
180
3082
464
站内集中临时堆土
区
上方无来水工
程堆积体
180
4650
464
线路
工程
塔基
区
山脊、山顶
型塔基永
久占地
上方无来水工
程开挖面
420
1052
607
440
3882
638
428
1305
780
439
1368
790
437
1237
739
山坡型塔
基永久占
地
上方有来水工
程开挖面
420
8615
607
415
9386
638
428
9824
780
439
10125
790
437
9499
739
施工临时
占地
植被破坏型一
般扰动地表
420
3577
607
429
3759
638
428
4593
780
439
4654
790
437
4353
739
牵张场区
植被破坏型一
般扰动地表
373
2047
607
350
2151
638
367
2628
780
365
2663
790
364
2491
739
跨越施工场地区
植被破坏型一
般扰动地表
374
973
607
400
1023
638
380
1249
780
404
1266
790
397
1184
739
施工道路区
地表翻扰型一
般扰动地表
415
4744
607
400
4985
638
428
4671
780
438
5215
790
439
4878
739

<!-- p202 -->

4. 水土流失分析与预测
200
中国电力工程顾问集团华东电力设计院有限公司
4.2.4. 预测结果
土壤流失量可按下式计算：






2
1
1
)
(
j
n
i
ji
ji T
M
F ji
w
式中：W——土壤流失量（t）；
j——预测时段，即指施工期（含施工准备期）和自然恢复期两个时段；
i——预测单元，i=1，2，3，...，n-1，n；
Fji——第j 个预测时段、i 预测单元的面积（km²）；
Mji——第j 个预测时段、第i 预测单元的土壤侵蚀模数[t/（km²·a）]；
Tji——第j 个预测时段、第i 预测单元的预测时段长（a）。
本工程施工期及自然恢复期土壤流失总量44033t，原地貌土壤侵蚀量5605t，新增
土壤流失量38428t。本工程土壤流失量计算情况详见附表3，各分区土壤流失量汇总情
况见下表。
表4.2-11
本工程土壤流失量预测汇总表
预测区域
建设期（t）
背景流失
量（t）
新增水土
流失量（t）
施工期
自然恢复期
合计
嘉兴变
电站
站区
4633.3
39.5
4672.8
70.5
4602.3
进站道路区
78.4
1.1
79.5
1.4
78.1
站外供排水设施区
0.5
0.0
0.5
0.0
0.5
站外电力设施区
41.3
5.8
47.1
5.9
41.2
施工生产生活区
211.9
11.4
223.3
15.8
207.5
站内集中临时堆土区
60.5
0.0
60.5
2.8
57.7
站外临时堆土区
142.3
7.6
149.9
14.9
135.0
小计
5168.2
65.4
5233.6
111.3
5122.3
宁绍变
电站
站区
4502.4
34.5
4536.9
777.1
3759.8
进站道路区
26.2
0.0
26.2
0.3
25.9
站外供排水设施区
3.0
0.4
3.4
0.3
3.1
站外电力设施区
119.9
12.8
132.7
11.5
121.2
施工生产生活区
299.6
15.0
314.6
16.8
297.8
站内集中临时堆土区
38.9
0.0
38.9
20.1
18.8
站外临时堆土区
85.5
38.5
124.0
115.5
8.5
小计
5075.5
101.2
5176.7
941.6
4235.1
GIL 管
廊工程
站区
1206.7
5.7
1212.4
19.2
1193.2
施工生产生活区
455.6
23.2
478.8
19.2
459.6
站外供排水设施区
22.3
3.3
25.6
3.0
22.6
站外电力设施区
89.2
13.6
102.8
12.9
89.9
站外临时堆土区
248.6
8.8
257.4
29.9
227.5
小计
2022.4
54.6
2077.0
84.2
1992.8
温州变
电站
站区（地表翻扰）
3701.7
78.8
3780.5
150.7
3629.8
站区（开挖面）
86.3
0.0
86.3
37.4
48.9
进站道路区（地表翻扰）
5.3
0.6
5.9
0.5
5.4

<!-- p203 -->

4. 水土流失分析与预测
201
中国电力工程顾问集团华东电力设计院有限公司
预测区域
建设期（t）
背景流失
量（t）
新增水土
流失量（t）
施工期
自然恢复期
合计
进站道路区（开挖面）
0.4
0.0
0.4
0.2
0.2
站外供排水设施区
205.1
51.6
256.7
38.6
218.1
站外电力设施区
163.2
36.3
199.5
26.5
173.0
施工生产生活区
229.9
27.7
257.6
22.1
235.5
站内集中临时堆土区
89.5
0.0
89.5
6.9
82.6
站外临时堆土区
165.6
12.7
178.3
20.1
158.2
小计
4647.0
207.7
4854.7
303.0
4551.7
莲都变
电站
变电站扩建区
38.5
3.7
42.2
3.7
38.5
站内集中临时堆土区
58.1
5.8
63.9
4.6
59.3
小计
96.6
9.5
106.1
8.3
97.8
线路工
程
塔基区
18184.5
2701.5
20886.0
3144.9
17741.1
牵张场区
766.3
407.5
1173.8
321.6
852.2
跨越施工场地区
120.1
124.7
244.8
103.5
141.3
施工道路区
3777.4
502.8
4280.2
587.0
3693.2
小计
22848.3
3736.5
26584.8
4157.0
22427.8
合计
39858.0
4174.9
44032.9
5605.4
38427.5
4.3.
水土流失危害分析
本工程建设占用部分耕地并砍伐一定数量的林木，施工建设期将扰动地表，如不采
取有效的水土保持措施，将对建设区的水土资源和经济发展带来不利影响，主要表现在：
（1）影响生态环境
本工程沿线穿越部分水土保持敏感区，施工过程中如采取的水土保持措施不当，将
对水土保持敏感区造成一定的影响。工程施工占用耕地、砍伐树木等，如不采取有效的
水土保持措施，将使生态环境最基本的水土资源受到影响，土地蓄水保水能力有所降低，
泥沙沉积淤塞渠道等水利设施，良田被泥沙压埋，会造成一定的经济损失。
（2）加剧水土流失，降低土地生产力，影响农业生产
由于工程建设中原地貌及植被受到一定程度的破坏，诱发了水土流失。同时工程施
工使裸露的地面增加，扰动了原土层和岩层，为溅蚀、面蚀、细沟侵蚀、浅沟和切沟侵
蚀创造了条件。本工程线路沿线占用了一定数量的耕地，施工中如得不到及时有效的防
护治理，在降雨和人为因素的作用下，临时堆土会沿边坡汇入周围农田中，加剧水土流
失，影响农业生产。
（3）影响河道水质
在河道附近施工时，若得不到及时有效的防护治理，水土流失将会随地表径流汇入
河网，影响水质。
此外，线路工程建设扰动土地产生的水土流失，使耕地土壤的有机质流失，土壤结

<!-- p204 -->

4. 水土流失分析与预测
202
中国电力工程顾问集团华东电力设计院有限公司
构遭到破坏，土壤中的氮磷、有机物及无机盐等营养物质含量减少，同时土壤中动物、
微生物及它们的衍生物数量也大大降低，使土地条件改变，给以后的植被恢复工作增加
难度，使土地生产力降低。
4.4.
指导性意见
预测结果是在未采取有效防护措施时可能的流失结果。产生水土流失的因素较多，
其中地面坡度、降雨强度是造成水土流失的主要因素，而采取综合性的水土保持防护措
施将对水土流失有较强的抑制作用。工程水土保持防护措施的布置应本着与施工进度同
步的原则，减缓施工扰动引起的新增水土流失，及时恢复原地貌植被。
（1）防治重点区域的指导性意见
结合预测结果，新建变电站及引接站站区、施工生产生活区、站外临时堆土区、塔
基区以及施工道路区为本项目水土流失防治的重点区域。
（2）防治重点时段的指导性意见
根据预测结果，本工程的重点防治时段为施工期，因此，在措施体系防治方面，重
点加强施工期间的临时防护措施体系，同时，结合工程措施和植物措施，确保施工结束
后自然恢复期内施工扰动地面的水土流失得到有效治理。
（3）防治措施的指导性意见
本工程防治措施应从边坡防护、截排水设施、临时拦挡等几个主要方面入手，并与
必要的植物措施相结合，最大程度地减缓新增水土流失的发生。
施工期间人员活动比较频繁，扰动比较集中，待施工结束后将对各施工区进行土地
整治和原地貌恢复。施工期间主要的建设活动为变电站、塔基等基础开挖和回填，所采
取的防治措施应结合主体工程，植物措施宜结合季节适时及时开展，当主体工程建成投
运时，工程措施和植物措施均应及时到位。
（4）施工进度安排的指导性意见
根据预测结果，变电站土建施工及塔基基础施工是本工程水土流失量较大的时段，
加强主体工程施工进度的紧凑安排，尽量避免大风和暴雨天气施工，可以有效地缩短强
度水土流失时段。根据线路工程塔基施工特点，可考虑对单基塔施工结束后分别进行土
地整治（恢复植被）和迹地恢复措施。
（5）水土保持监测工作安排的指导性意见
根据预测结果，在工程沿线选择有代表性点位，监测临时堆土土体变化情况、水蚀

<!-- p205 -->

4. 水土流失分析与预测
203
中国电力工程顾问集团华东电力设计院有限公司
因子作用下土壤流失量以及林草覆盖率的观测。

<!-- p206 -->

5 水土保持措施
204
中国电力工程顾问集团华东电力设计院有限公司
5
水土保持措施
5.1.
防治区划分
5.1.1. 分区原则
本方案按照《生产建设项目水土保持技术标准》（GB 50433-2018）的规定，根据
工程布局、施工扰动特点、建设时序、地貌特征、自然属性、水土流失影响等因素，
结合项目区域自然环境状况进行水土流失防治分区。
（1）各分区之间具有显著差异性。
（2）各分区内造成水土流失的主导因子和防治措施相近或相似。
（3）一级分区应具有控制性、整体性、全局性。
（4）二级分区结合工程布局和施工扰动特点进行分区，其中地形地貌存在重大差
异导致水土保持措施体系不同的，进一步细化分区。
5.1.2. 水土流失防治分区
一级分区按照工程组成及特点划分，二级分区结合工程布局和施工扰动特点划分。
本方案具体水土流失防治分区见表5.1-1。
表5.1-1
本工程水土流失防治分区
水土流失防治分区
备注
一级分区
二级分区
嘉兴变电站
站区
变电站站区征地范围内区域
进站道路区
进站道路征地范围内区域
站外电力设施区
包括站用电源和施工电源
站外供排水设施区
站外雨水排水管线
施工生产生活区
包括办公生活、加工临建场地
站外临时堆土区
包括临时堆土场1#、临时堆土场2#
宁绍变电站
站区
变电站站区征地范围内区域
进站道路区
进站道路征地范围内区域
站外电力设施区
包括站用电源和施工电源
站外供排水设施区
站外供水管线、雨水排水管线
施工生产生活区
包括办公生活、加工临建场地
站外临时堆土区
温州变电站
站区
变电站站区征地范围内区域
进站道路区
进站道路征地范围内区域
站外电力设施区
包括站用电源和施工电源
站外供排水设施区
站外供水管线、雨水排水管线
施工生产生活区
包括办公生活、加工临建场地
站外临时堆土区
莲都变电站
变电站扩建区
变电站内扩建区域
临时堆土场地区
站内表土、基槽土堆存场地
GIL 管廊工程
站区
包括两岸引接站征地区域
站外电力设施区
两岸引接站站用电源各2 回，隧道盾构施工临时电源

<!-- p207 -->

5 水土保持措施
205
中国电力工程顾问集团华东电力设计院有限公司
水土流失防治分区
备注
一级分区
二级分区
站外供排水设施区
两岸引接站供水、排水管线，隧道盾构施工临时排水
管线
施工生产生活区
含隧道施工临时占地
站外临时堆土区
线路工程
塔基区
山丘
包括塔基永久占地及塔基施工场地，根据地形特点进
一步细化分区，针对性进行措施布设
平原
牵张场区
山丘
平原
跨越施工场地区
施工道路区
山丘
含施工简易道路（新修、拓宽）、人抬道路和索道
平原
含施工简易道路（新修、拓宽）、
5.2.
措施总体布局
5.2.1. 防治措施布设原则
本工程防治措施总体布局遵循“预防为主、保护优先、全面规划、综合治理、因地
制宜、突出重点、科学管理、注重效益”的方针，坚持“水土保持工程必须与主体工程
同时设计、同时施工、同时投产使用”的“三同时”原则，在满足设计深度与主体工程相
适应外，做好水土保持措施与主体工程设计相互衔接，综合考虑工程建设时序，合理
安排水保工程与主体工程建设之间的关系，树立人与自然和谐相处的理念，尊重自然
规律，注重措施设计与周边景观相协调的原则。
按照预防和治理相结合的原则，坚持局部与整体防治、单项防治措施与综合防治
措施相协调、兼顾生态效益与经济效益，按分区进行措施总体布置。
5.2.2. 水土流失防治措施体系
——水土流失预防措施
（1）优化工程设计
通过在对主体工程水土保持评价的基础上，对主体工程施工组织设计，包括土方
倒运、工序安排、进度安排、工艺改进、土石方平衡等提出水土保持建议，通过设计
优化减少土石方量。
（2）加强管理，规范施工
做好水土流失临时措施，塔基施工过程中表土的临时防护，牵张场地、施工道路
等在施工完工后要进行植被恢复；尽量缩短施工周期，减少疏松地面的裸露时间，合
理安排施工时间，尽量避开雨季和汛期，同时安排好土方区间调运时的工程时序安排。
——水土流失防治措施

<!-- p208 -->

5 水土保持措施
206
中国电力工程顾问集团华东电力设计院有限公司
根据水土流失防治分区，在水土流失预测及分析评价主体工程中具有水土保持功
能工程的基础上，把水土保持工程措施、植物措施、临时措施有机结合起来，形成完
整的、科学的水土流失防治措施体系和总体布局。工程永久性占地区：该区开挖量较
大，对地表扰动相对剧烈，水土流失防治以工程措施为主，裸露地表部分必要时辅以
植物措施。工程临时性占地区：临时占地区主要是点型工程施工生产生活区、站外临
时堆土区、站外供排水设施区、站外电力设施区和线型工程塔基施工场地、牵张场、
跨越施工场地、施工道路等。对该区的水土流失防治主要以管理措施、植物措施以及
临时措施为主。
防治措施体系和总体布局详叙如下：
1）嘉兴变电站
①站区
施工前剥离表土并集中堆放于站外临时堆土区域，施工过程中，场地内设置临时
排水沟，排水沟末端设置临时沉沙池。临时堆土顶部采用密目网苫盖，四周采用植生
袋装土进行拦挡，站区裸露区域根据施工时序进行苫盖。站内设雨水排水系统。施工
结束后，对站区绿化、围墙与用地红线之间区域进行表土回覆、土地整治，围墙内进
行绿化，围墙与用地红线之间区域撒播草籽恢复植被。
②进站道路区
施工前剥离表土，集中堆放于站外临时堆土区域。施工过程中对进站道路裸露边
坡苫盖密目网，施工结束后进站道路边坡进行表土回覆、土地整治并植草护坡。
③施工生产生活区
施工前剥离表土并集中堆放至站外临时堆土区域，施工过程中四周设置临时排水
沟，排水沟末端设置临时沉沙池，并对地表裸露区域采用密目网苫盖。施工结束后进
行表土回覆、土地整治及穴状整地，对占地范围内撒播草籽、栽植乔木并抚育以恢复
原地貌。
④站外供排水设施区
施工前对开挖扰动区域进行表土剥离，表土与开挖其他土石方分开堆放于排水管
线一侧，临时堆土采取彩条布铺垫、密目网苫盖的方式进行防护。施工过程中布设八
字排水口及DN1500 排水钢管。施工结束后将表土回覆至开挖扰动区域，施工范围内
土地整治、穴状整地后撒播草籽、栽植灌木并抚育以恢复原地貌。

<!-- p209 -->

5 水土保持措施
207
中国电力工程顾问集团华东电力设计院有限公司
⑤站外电力设施区
施工前剥离表土，表土与开挖其他土石方分别集中堆放于站外电力设施区临时施
工场地内，施工过程中对开挖土石方采取彩条布铺垫和密目网苫盖等临时防护措施。
顶管施工临时占地范围内布设泥浆沉淀池。施工结束后进行土地整治及穴状整地，对
可绿化区域撒播草籽、栽植灌木并抚育以恢复植被，对占用耕地区域进行复耕。
⑥站外临时堆土区
施工过程中，对临时堆土底部采取彩条布铺垫，顶部采取密目网苫盖，坡脚外侧
设置混凝土挡墙及植生袋装土拦挡措施，堆土四周设置临时排水沟，排水沟末端设置
临时沉沙池，堆土上方撒播草籽进行临时绿化。施工结束后土地整治及穴状整地，对
占用林地区域撒播草籽、栽植乔木并抚育以恢复植被，对占用耕地区域进行复耕。
2）宁绍变电站
①站区
施工前剥离表土并集中堆放于站外临时堆土区域，施工过程中，场地内设置临时
排水沟，排水沟末端设置临时沉沙池。临时堆土顶部采用密目网苫盖，四周采用植生
袋装土进行拦挡，站区裸露区域根据施工时序进行苫盖，站区边坡设置框格植草护坡、
土工格栅生态护坡，挖方边坡坡顶设置截水沟，围墙外侧设置排水沟与截水沟相衔接。
站内设雨水排水系统。施工结束后，对站区绿化、围墙与用地红线之间空地进行表土
回覆，围墙内进行绿化，围墙与用地红线之间区域撒播草籽恢复植被。
②进站道路区
施工前剥离表土，集中堆放于站外临时堆土区域。施工过程中对进站道路裸露区
域苫盖密目网，部分边坡设置土工格栅生态护坡，进站道路两侧设置排水沟。进站道
路桥梁桥墩基础为灌注桩基础，配套设施泥浆沉淀池。
③施工生产生活区
施工前剥离表土并集中堆放至站外临时堆土区域，施工过程中四周设置临时排水
沟，排水沟末端设置临时沉沙池，并对地表裸露区域采用密目网苫盖。施工结束后进
行表土回覆并土地整治以便后期复耕。
④站外供排水设施区
施工前进行表土剥离，施工过程中布设八字排水口及DN1500 钢筋混凝土排水管，
施工过程中对临时堆土底部铺设彩条布，顶部及四周苫盖密目网，供水管线拉管施工

<!-- p210 -->

5 水土保持措施
208
中国电力工程顾问集团华东电力设计院有限公司
场地内配套布设泥浆沉淀池。施工结束后回覆表土并土地整治以便后期复耕。
⑤站外电力设施区
施工前剥离表土，施工过程中对开挖土石方采取彩条布铺垫和密目网苫盖等临时
防护措施，针对顶管施工区域布设泥浆沉淀池。施工结束后回覆表土、土地整治及穴
状整地，对占用林地区域撒播草籽、栽植灌木并抚育以恢复原地貌，对占用采矿用地
区域撒播草籽，对占用耕地区域进行复耕。
⑥站外临时堆土区
施工过程中，对临时堆土底部采取彩条布铺垫，顶部采取密目网苫盖，堆土放坡
区域坡脚外侧设置混凝土挡墙，堆土四周设置临时排水沟，排水沟末端设置临时沉沙
池，堆土上方撒播草籽进行临时绿化。施工结束后进行土地整治，对占地范围内撒播
草籽进行植被恢复。
3）温州变电站
①站区
施工前剥离表土并集中堆放于站外临时堆土区域，施工过程中，场地内设置临时
排水沟，排水沟末端设置临时沉沙池。临时堆土顶部采用密目网苫盖，四周采用植生
袋装土进行拦挡，站区裸露区域根据施工时序进行苫盖。站内设雨水排水管网，站区
设置框格植草护坡及土工格栅生态护坡，采用分级放坡方案，挖方边坡顶部设置混凝
土截水沟，每级边坡坡底及马道设置混凝土排水沟，施工结束后进行土地整治，站区
铺设马尼拉草皮绿化，站外征地内未利用地撒播草籽绿化。
②进站道路区
施工前剥离表土，集中堆放于站外临时堆土区域。施工过程中，进站道路裸露边
坡采用密目网苫盖，进站道路两侧设置混凝土排水沟。施工结束后对进站道路边坡采
取框格植草护坡。
③施工生产生活区
施工前剥离表土并集中堆放至站外临时堆土区域，施工过程中四周设置临时排水
沟，排水沟末端设置临时沉沙池，并对地表裸露区域采用密目网苫盖。施工结束后进
行土地整治以恢复园地。
④站外供排水设施区
施工前剥离表土，表土与开挖其他土石方分开堆放于供排水管线一侧，临时堆土

<!-- p211 -->

5 水土保持措施
209
中国电力工程顾问集团华东电力设计院有限公司
采取彩条布铺垫、密目网苫盖的方式进行防护。施工过程中布设八字排水口及DN1200
钢筋混凝土排水管。施工结束后回覆表土、土地整治并穴状整地，临时占用耕地、园
地区域恢复耕地、园地，临时占用林地区域撒播草籽、栽植灌木并抚育，临时占用草
地区域撒播草籽。
⑤站外电力设施区
施工前剥离表土，表土与开挖其他土石方分别集中堆放于站外电力设施区临时施
工场地内，施工过程中对开挖土石方采取彩条布铺垫、密目网苫盖、植生袋装土拦挡
等临时防护措施。施工结束后回覆表土、土地整治并穴状整地，临时占用耕地、园地
区域恢复耕地、园地，临时占用林地区域撒播草籽、栽植灌木并抚育，临时占用草地
区域撒播草籽。
⑥站外临时堆土区
施工过程中，对临时堆土底部采取彩条布铺垫，顶部采取密目网苫盖，堆土放坡
区域坡脚处及靠近道路区域设置浆砌石挡墙，堆土四周设置临时排水沟，排水沟末端
设置临时沉沙池，对临时堆土进行临时绿化，施工结束后依据占用林地区域土地整治、
穴状整地后撒播草籽、栽植灌木并抚育，占用园地区域土地整治以恢复园地。
4）莲都变电站
①变电站扩建区
施工前剥离站内扩建区绿化表土，表土及开挖其他土石方堆放于站内临时堆土场
地区，临时防护措施由临时堆土场地区统一考虑，施工过程中对施工压占区域及开挖
基坑裸露面采彩条布铺垫、密目网苫盖措施进行防护，施工结束后扩建区域进行表土
回覆、土地整治并恢复绿化。
②临时堆土场地区
表土与其他土方分开堆放，堆土底部采用彩条布铺垫，顶部覆盖四周采用植生袋
装土拦挡并采用彩条布铺垫、密目网苫盖、临时排水沟、沉沙池、临时绿化等临时防
护措施。施工结束后对绿化地坪进行恢复。
5）GIL 管廊工程
①站区
北岸引接站站区施工前进行表土剥离，施工过程中设置雨水排水系统，对裸露土
地进行密目网苫盖，围墙四周布设临时排水沟，排水沟末端设置临时沉沙池，施工结

<!-- p212 -->

5 水土保持措施
210
中国电力工程顾问集团华东电力设计院有限公司
束后进行表土回覆、土地整治，围墙内进行绿化，围墙与用地红线之间区域撒播草籽
恢复植被。
南岸引接站站区无可剥离表土，施工过程中设置雨水排水系统，对裸露土地进行
密目网苫盖，围墙四周布设临时排水沟，排水沟末端设置临时沉沙池，施工结束后土
地整治，围墙内进行绿化，围墙与用地红线之间区域撒播草籽。
②施工生产生活区
北岸施工生产生活区施工前进行表土剥离，北岸工作井为管廊盾构施工始发井，
存在盾构渣土需外运处置，主体设计考虑于施工生产生活区设置洗车平台及三级沉淀
池，方案考虑于围墙内设置临时排水沟及临时沉沙池，对裸露土地及临时堆土进行密
目网苫盖，施工结束后回覆表土并土地整治以恢复耕地。
南岸施工生产生活区无可剥离表土，施工过程中围墙内设置临时排水沟及临时沉
沙池，对裸露地表进行密目网苫盖，施工结束土地整治并撒播草籽。
③站外供排水设施区
施工前开挖区域进行表土剥离，施工过程中设置排水钢管、八字排水口，对临时
堆土底部进行彩条布铺垫，临时堆土顶部及四周苫盖密目网，针对拉管施工区域布设
泥浆沉淀池，施工结束后回覆表土、土地整治并穴状整地，对占用林地区域撒播草籽、
栽植灌木并抚育以恢复原地貌，对占用草地区域撒播草籽，对占用耕地区域进行复耕。
④站外电力设施区
施工前进行表土剥离，施工过程中布设泥浆沉淀池，对临时堆土底部进行彩条布
铺垫，临时堆土顶部及四周苫盖密目网。施工结束后回覆表土、土地整治并穴状整地，
对占用林地区域撒播草籽、栽植灌木并抚育以恢复原地貌，对占用草地区域撒播草籽，
对占用耕地区域进行复耕。
⑤站外临时堆土区
GIL 管廊工程需于北岸设置专门的临时堆土区，施工过程中对临时堆土四周布设
植生袋装土拦挡措施及临时排水沟，排水沟末端设置临时沉沙池，堆土底部采用彩条
布铺垫，堆土顶部及四周苫盖密目网，表土堆土撒播草籽进行临时绿化，施工结束后
撒播草籽恢复植被。
6）线路工程（包括交流线路、迁改线路）
①塔基区

<!-- p213 -->

5 水土保持措施
211
中国电力工程顾问集团华东电力设计院有限公司
设计阶段，山地铁塔定位时塔位尽量选择地形较平缓区域。施工前在塔基施工场
地周围设置彩条旗围护，严格限制施工机械和人员活动范围，并对开挖扰动区域表土
剥离，表土和开挖土石方分开堆放，施工期对临时堆土压占及其他轻微扰动区域采取
彩条布铺垫措施，堆土外侧设植生袋拦挡并采用密目网进行苫盖。灌注桩基础施工过
程中在塔基施工场地范围内设泥浆沉淀池，山丘塔基根据需要设置浆砌石护坡、浆砌
石挡渣墙、浆砌石排水沟，若塔基所处位置周边汇水面积较大、地表径流集中，为有
效拦截、疏导坡面及周边汇水，防止雨水冲刷，设计时将合理布设排水沟、截水沟等
排水设施工程量，用以构建完善的地表排水系统，确保塔基周边排水通畅、基础稳定。
对于塔基周边存在高陡边坡、边坡稳定性较差的地段，为提高边坡整体稳定性，避免
边坡失稳、垮塌造成水土流失，同时对塔基安全造成影响，将根据边坡高度、坡度及
地质条件，针对性布设护坡、挡土墙等支挡与防护结构，提升塔基区域整体安全性与
耐久性。施工结束后回覆表土、整治土地，恢复林地的还需进行穴状整地，根据原地
貌类型确定耕地、园地恢复或植被恢复（撒播草籽、栽植灌木及抚育）等土地利用方
向。
②牵张场区
牵张场尽量选择在较为平坦区域并避开乔木林地，场地布设时应充分考虑地形条
件，减少场平土方挖填量。部分位于山丘区域的牵张场确需场平的，施工前对开挖扰
动区域表土剥离。牵张场周围设置彩条旗围护、严格限制施工机械和人员活动范围，
施工期间对临时堆土、材料堆放区域、裸露地表采取彩条布铺垫和密目网苫盖措施，
针对牵引机、张力机占压地表区域采取铺设钢板措施，施工结束后土地整治、穴状整
地，根据原地貌进行耕地、园地恢复或植被恢复（撒播草籽、栽植灌木及抚育）。
③跨越施工场地区
跨越施工场地对地表扰动较小，施工过程前在场地周围采取彩条旗围护，严格控
制施工扰动范围，施工结束后进行土地整治，根据原地貌进行耕地、园地恢复或撒播
草籽恢复植被。
④施工道路区
缓坡区域新修施工道路不可避免的需要进行场平，开挖扰动区域施工前进行表土
剥离，方案设计将剥离的表土装入植生袋内，对道路边坡的坡脚实施植生袋拦挡措施
进行挡护，同时山丘区域明显存在上游汇水冲沟或汇水面积较大的机械化施工道路上

<!-- p214 -->

5 水土保持措施
212
中国电力工程顾问集团华东电力设计院有限公司
坡侧设置临时排水沟，做好临时性排水工程，临时排水沟顺接至自然沟道中，使用期
间边坡裸露面先行采取植物措施。平原区场地开阔，对平原区的施工道路设置彩条旗
围护措施，严格控制行车轨迹。施工过程中，施工道路根据主体设计要求铺设钢板，
有一定的防治水土流失作用。施工结束后回覆表土并土地整治、穴状整地，根据原地
貌进行耕地、园地恢复或植被恢复（撒播草籽、栽植乔灌木及抚育）。
本工程防治措施体系详见表5.2-1~5.2-5，防治措施体系框图见图5.2-1~5.2-5。
5.2-1
嘉兴变电站水土流失防治措施体系表
防治区
措施类型
水土流失防治措施
嘉兴变
电站
站区
工程措施
表土剥离及回覆、雨水排水系统*、土地整治
植物措施
站区绿化*、撒播草籽
临时措施
植生袋装土拦挡、密目网苫盖、临时排水沟、临时沉沙池
进站道路
区
工程措施
表土剥离及回覆、土地整治
植物措施
植草护坡*
临时措施
密目网苫盖
施工生产
生活区
工程措施
表土剥离及回覆、土地整治、穴状整地
植物措施
栽植乔木、幼林抚育、撒播草籽
临时措施
密目网苫盖、临时排水沟、临时沉沙池
站外供排
水设施区
工程措施
DN1500 排水钢管*、八字排水口*、表土剥离及回覆、土地整
治、穴状整地
植物措施
栽植灌木、幼林抚育、撒播草籽
临时措施
彩条布铺垫、密目网苫盖
站外电力
设施区
工程措施
表土剥离及回覆、土地整治、穴状整地
植物措施
栽植灌木、撒播草籽、幼林抚育
临时措施
彩条布铺垫、密目网苫盖、泥浆沉淀池*
站外临时
堆土区
工程措施
土地整治、穴状整地
植物措施
栽植乔木、幼林抚育、撒播草籽
临时措施
植生袋装土拦挡、混凝土挡土墙*、彩条布铺垫、密目网苫盖、
临时排水沟、临时沉沙池、临时绿化
注：*表示主体已有措施，下同。
表5.2-2
宁绍变电站水土流失防治措施体系表
防治区
措施类型
水土流失防治措施
宁绍变
电站
站区
工程措施
雨水排水系统*、框格植草护坡*、土工格栅生态护坡*、混凝土
排水沟*、混凝土截水沟*、表土剥离及回覆、土地整治
植物措施
站区绿化*、撒播草籽
临时措施
植生袋装土拦挡、密目网苫盖、临时排水沟、临时沉沙池
进站道路
区
工程措施
土工格栅生态护坡*、混凝土排水沟*、表土剥离及回覆
临时措施
密目网苫盖、泥浆沉淀池*
施工生产
生活区
工程措施
表土剥离及回覆、土地整治
临时措施
密目网苫盖、临时排水沟、临时沉沙池
站外供排
水设施区
工程措施
DN1500 钢筋混凝土排水管*、八字排水口*、表土剥离及回覆、
土地整治
临时措施
彩条布铺垫、密目网苫盖、泥浆沉淀池*
站外电力
工程措施
表土剥离及回覆、土地整治、穴状整地

<!-- p215 -->

5 水土保持措施
213
中国电力工程顾问集团华东电力设计院有限公司
防治区
措施类型
水土流失防治措施
设施区
植物措施
栽植灌木、幼林抚育、撒播草籽
临时措施
彩条布铺垫、密目网苫盖、泥浆沉淀池*
站外临时
堆土区
工程措施
土地整治
植物措施
撒播草籽
临时措施
混凝土挡土墙*、彩条布铺垫、密目网苫盖、临时排水沟、临时
沉沙池、临时绿化
表5.2-3
温州变电站水土流失防治措施体系表
防治区
措施类型
水土流失防治措施
温州变
电站
站区
工程措施
表土剥离及回覆、雨水排水系统*、土地整治、框格植草护坡*、
土工格栅生态护坡*、混凝土截水沟*、混凝土排水沟*
植物措施
站区绿化*、撒播草籽
临时措施
植生袋装土拦挡、密目网苫盖、临时排水沟、临时沉沙池
进站道路
区
工程措施
表土剥离及回覆、框格植草护坡*、混凝土排水沟*
临时措施
密目网苫盖
施工生产
生活区
工程措施
表土剥离及回覆、土地整治
临时措施
密目网苫盖、临时排水沟、临时沉沙池
站外供排
水设施区
工程措施
DN1200 钢筋混凝土排水管*、八字排水口*、表土剥离及回覆、
土地整治、穴状整地
植物措施
撒播草籽、栽植灌木、幼林抚育
临时措施
彩条布铺垫、密目网苫盖、植生袋装土拦挡
站外电力
设施区
工程措施
表土剥离及回覆、土地整治、穴状整地
植物措施
栽植灌木、幼林抚育、撒播草籽
临时措施
彩条布铺垫、密目网苫盖、植生袋装土拦挡
站外临时
堆土区
工程措施
土地整治、穴状整地
植物措施
栽植灌木、幼林抚育、撒播草籽
临时措施
浆砌石挡土墙*、彩条布铺垫、密目网苫盖、临时排水沟、临时
沉沙池、临时绿化
表5.2-4
莲都变电站水土流失防治措施体系表
防治区
措施类型
水土流失防治措施
莲都变
电站
变电站扩
建区
工程措施
表土剥离及回覆、土地整治
植物措施
站区绿化*
临时措施
密目网苫盖、彩条布铺垫
临时堆土
场地区
工程措施
土地整治
植物措施
站区绿化*
临时措施
彩条布铺垫、密目网苫盖、临时排水沟、临时沉沙池、植生袋装
土拦挡、临时绿化
表5.2-5
GIL 管廊工程水土流失防治措施体系表
防治区
措施类型
水土流失防治措施
GIL 管
廊工程
站区
工程措施
雨水排水系统*、表土剥离及回覆、土地整治
植物措施
站区绿化*、撒播草籽
临时措施
密目网苫盖、临时排水沟、临时沉沙池

<!-- p216 -->

5 水土保持措施
214
中国电力工程顾问集团华东电力设计院有限公司
防治区
措施类型
水土流失防治措施
施工生产生
活区
工程措施
表土剥离及回覆、土地整治
植物措施
撒播草籽
临时措施
洗车平台*、三级沉淀池*、密目网苫盖、临时排水沟、临
时沉沙池
站外供排水
设施区
工程措施
DN500 排水钢管*、八字排水口*、表土剥离及回覆、土地
整治、穴状整地
植物措施
栽植灌木、幼林抚育、撒播草籽
临时措施
彩条布铺垫、密目网苫盖、泥浆沉淀池*
站外电力设
施区
工程措施
表土剥离及回覆、土地整治、穴状整地
植物措施
栽植灌木、幼林抚育、撒播草籽
临时措施
彩条布铺垫、密目网苫盖、泥浆沉淀池*
站外临时堆
土区
工程措施
土地整治
植物措施
撒播草籽
临时措施
植生袋装土拦挡、彩条布铺垫、密目网苫盖、临时排水沟、
临时沉沙池、临时绿化
表5.2-6
线路工程水土流失防治措施体系表
防治区
措施类型
水土流失防治措施
线型
工程
塔基
区
/
山丘
平原
工程措施
浆砌石护坡、浆砌石挡渣墙、浆砌
石排水沟、表土剥离及回覆、土地
整治、穴状整地
表土剥离及回覆、土地整治、穴状
整地
植物措施
撒播草籽、栽植灌木、幼林抚育
撒播草籽、栽植灌木、幼林抚育
临时措施
植生袋装土拦挡、密目网苫盖、彩
条布铺垫、彩条旗围护、泥浆沉淀
池
植生袋装土拦挡、密目网苫盖、彩
条布铺垫、彩条旗围护、泥浆沉淀
池
牵张
场区
工程措施
表土剥离及回覆、土地整治、穴状
整地
土地整治、穴状整地
植物措施
撒播草籽、栽植灌木、幼林抚育
撒播草籽、栽植灌木、幼林抚育
临时措施
密目网苫盖、彩条布铺垫、彩条旗
围护、铺设钢板
密目网苫盖、彩条布铺垫、彩条旗
围护、铺设钢板
跨越
施工
场地
工程措施
土地整治
植物措施
撒播草籽
临时措施
彩条旗围护
施工
道路
区
工程措施
表土剥离及回覆、土地整治、穴状
整地
土地整治、穴状整地
植物措施
撒播草籽、栽植乔灌木、幼林抚育
撒播草籽、栽植乔灌木、幼林抚育
临时措施
植生袋装土拦挡、临时排水沟、素
土夯实
彩条旗围护、钢板铺设

<!-- p217 -->

5 水土保持措施
215
中国电力工程顾问集团华东电力设计院有限公司
5.3.
分区措施布设
5.3.1. 设计标准
1）防洪标准：参照《防洪标准》（GB50201-2014），变电站、GIL 管廊、线路
工程为100 年一遇。
2）截排水工程：根据《室外排水设计标准》（GB50014-2021）（2021 年版）、
《变电所给水排水设计规范》（DL/T5143-2018），嘉兴变电站、温州变电站、宁绍
变电站、GIL 管廊工程两岸引接站雨水排水系统设计标准为3 年一遇短历时暴雨（主
体设计），莲都变电站前期站内雨水排放系统设计标准为3 年一遇短历时暴雨，本期
不涉及雨水排水系统的建设及改造。根据《水土保持工程设计规范》（GB51018-2014），
嘉兴变电站、宁绍变电站、GIL 管廊工程两岸引接站截排水工程级别为2 级，温州变
电站涉及水土保持敏感区，由2 级提高为1 级。线路工程为10 年一遇短历时暴雨，级
别为1 级。
3）护坡工程：参照《建筑边坡工程技术规范》（GB50330-2013），变电站工程
边坡安全等级定为二级。
4）拦挡工程：本工程点型工程站外临时堆土区级别均为5 级，对应拦挡工程级别
为5 级，温州变电站涉及水土保持敏感区，由5 级提高为4 级。山丘区塔基拦挡工程
级别由5 级提高为4 级。
5）植被恢复与建设工程级别：变电站及引接站区为1 级，其他工程涉及水土保持
敏感区的植被恢复与建设工程级别提高由3 级提高为2 级。
5.3.2. 设计原则
根据不同水土流失防治区的特点和水土流失状况，确定各区的防治重点和措施配
置。措施配置中，以工程措施控制大面积、高强度水土流失，为植物措施的实施创造
条件；同时以植物措施与工程措施配套，提高水土保持效果、节省工程投资、改善生
态环境。措施布置注重功效性，坚持工程措施、临时措施和植物措施相结合，做到措
施布设不重不漏、系统全面。
（1）工程措施
1）土地整治主要针对需绿化、植被恢复、复耕区域。
2）施工前对扰动区域进行表土剥离，施工结束后回覆以便于后期恢复。

<!-- p218 -->

5 水土保持措施
216
中国电力工程顾问集团华东电力设计院有限公司
3）根据规范要求，对护坡、排水沟（含防冲措施）等工程进行典型设计，并估算
工程量。
（2）植物措施
1）水土保持植物措施在布设上应遵循以下原则：
a．因地制宜，因害设防的原则；b．“适地适树”原则。根据立地条件选择适宜的
树种，根据树种的生物学及生态学特性选择相应的立地类型；c．优先考虑乡土树种，
注重绿化、美化相结合的绿化模式；d．坚持高标准整地，科学栽植，提高造林成活率
和保存率；e．调查项目区内同类工程植被恢复采取的草种、树种。
2）立地条件类型与树种选择
根据项目区立地条件分析，本着“适地适草”的原则，工程沿线采用绿化树（草）
种、规格见下表。其中嘉兴市、杭州市、绍兴市柯桥区、滨海新区、上虞区平原区域
以及宁波市余姚市平原区域居民较为密集，为兼顾植被恢复生态功能与景观效果，乔
木树种选用香樟，灌木树种选用小叶女贞，所用苗木均采用一级苗，栽植密度统一为
乔木1500 株/hm2、灌木1600 株/hm2，确保景观一致性、苗木品质及植被覆盖效果；
其余区域以提升植被成活率、强化水土保持功能为核心，乔木树种选用木荷，灌木树
种选用胡枝子，栽植密度同样为乔木1500 株/hm2、灌木1600 株/hm2，该密度符合浙
江山区林地恢复技术要求，适配区域立地条件。
表5.3-1
植被恢复树（草）种规格表
乔木苗
苗木名称（乔木）
苗木种类
苗高（cm）≥
蓬径（cm）≥
——
香樟
容器苗
120
40
木荷
容器苗
120
40
灌木苗
苗木名称（灌木）
苗木种类
苗高（cm）≥
蓬径（cm）≥
——
小叶女贞
容器苗
40
25
胡枝子
容器苗
60
30
种子
种子名称
等级
纯度
净度
发芽率
狗牙根、黑麦草
一级种
>90%
>90%
>80%
（3）临时措施
1）临时措施设计遵循简便、易行、实用、随主体工程施工进度及时布设的原则。
2）施工过程中，临时堆土采取拦挡措施。

<!-- p219 -->

5 水土保持措施
217
中国电力工程顾问集团华东电力设计院有限公司
3）对施工剥离的地表熟土，进行单独防护，施工结束后回覆表土。针对剥离的表
土及临时堆土进行防护，采用植生袋装土拦挡及用密目网遮盖，密目网规格可根据沿
线地形地貌等情况选用2000 目。
4）变电站站区、施工生产生活区、站外临时堆土区及山丘区施工道路等布设临时
拦挡、排水沟及沉沙池措施，灌注桩基础塔基处设置泥浆沉淀池。依据《水土保持工
程设计规范》（GB51018-2014）、《水利水电工程水土保持技术规范》（SL575-2012）
中的相关规定，嘉兴变电站、宁绍变电站及GIL 管廊工程临时排水沟设计标准按3 年
一遇10min 的降雨强度计算，温州变电站涉及水土保持敏感区且位于山丘区域，设计
标准按5 年一遇10min 的降雨强度计算。
5）对塔基施工场地、牵张场地、跨越施工场地、施工道路等施工扰动范围进行彩
条旗围护限界。
5.3.3. 措施布设
5.3.3.1. 嘉兴变电站
（1）站区
1）工程措施
——雨水排水系统
嘉兴变电站站区雨水采取有组织排水方式，雨水排水系统设计重现期为3 年，站
内设置雨水口、DN160~DN1500 雨水排水管网4900m、雨水调蓄池等，站区雨水最终
排入站址东侧还建河道。
——表土剥离及回覆
对占用耕地、林地、园地区域进行表土剥离，耕地剥离厚度为30cm，林地、园地
为25cm，剥离面积共11.34hm2，表土剥离量为3.36 万m3，表土集中堆放于站外临时
堆土区。根据施工时序，表土陆续全部回覆于站区。
施工后期，淤泥先行填入站内绿化区域，之后回覆表土，回覆厚度约32cm，围墙
内绿化区域共回覆表土3.22 万m3，剩余0.14m3 万回覆于站区围墙与红线之间区域，
平均回覆厚度约32cm。
——土地整治
对站区表土回覆区域进行土地整治。通过坑凹回填、翻松土壤、增施有机肥等整

<!-- p220 -->

5 水土保持措施
218
中国电力工程顾问集团华东电力设计院有限公司
治活动，提高植物成活率。土地整治恢复植被面积约10.43hm2。
2）植物措施
——站区绿化
嘉兴变电站考虑全站绿化，主体设计在站区内可绿化区域铺设草皮进行绿化，根
据当地自然环境条件，草皮选择马尼拉，站区内绿化面积为10.00hm2。
——撒播草籽
对站区护坡和征地红线之间的可绿化区域采取撒播草籽恢复植被，草籽选择黑麦
草和狗牙根，按1:1 比例混合播撒，撒播密度见5.4.3.6 章节草籽播种及抚育管理，撒
播面积为0.43hm2，共撒播草籽34.40kg。
3）临时措施
——植生袋装土拦挡
由于挖填土石方在时间、空间上不能均衡同步，考虑在站区内设置1 个临时堆土
场，面积约0.85hm2，平均堆土厚度3.0m，用于站区开挖临时土石方的临时堆放。为
防止雨水冲刷而产生新的水土流失，本方案考虑对临时堆土场采取必要的防护措施，
堆土边界设置植生袋装土拦挡，植生袋呈“品”字分层形堆砌成环状，植生袋拦挡断面
为梯形（梯形断面尺寸：上底宽×下底宽×高=1m×2m×1.5m），临时堆土场考虑留有
10m 进场车辆宽度，临时堆土场挡护长350m，植生袋装土拦挡工程量788m3。
——密目网苫盖
在临时堆土场坡顶、坡面及施工过程中裸露区域采用密目网苫盖，临时堆土区域
密目网边缘用植生袋装土压实，其他区域用重物压实，共布设密目网苫盖69000m2。
——临时排水沟、临时沉沙池
为保障施工期站区场地内排水通畅，本方案考虑在场地内修建临时排水沟，排水
沟末端设置沉沙池。雨水经排水沟汇流后进入沉沙池，最终排入站外雨水排水管线及
周边已有灌溉渠，沉沙池定期清淤。临时排水沟断面均为矩形，采用水泥砂浆抹面，
断面尺寸为：沟宽× 沟深=0.6m×0.6m 。单个沉沙池的尺寸均为：长× 宽× 深
=2.5m×1.2m×1.5m，沉沙池为机砖抹面，单个沉沙池容积为4.5m3，临时堆土场修建临
时沉沙池1 座，站区排水沟末端修建临时沉沙池4 座。
经统计，临时排水沟共3460m，开挖土石方1246m3，临时沉沙池5 座。

<!-- p221 -->

5 水土保持措施
219
中国电力工程顾问集团华东电力设计院有限公司
嘉兴变电站所在区域不涉及水土流失重点防治区，站区临时排水沟按3 年一遇
10min 短历时暴雨强度标准进行校核，临时排水沟最大汇流面积为3.43hm2，设计重现
期和降雨历时内的平均降雨强度参考嘉兴市暴雨强度公式（3.2-1）计算。
P 取3 年，t 取10min，施工期场地内以裸露地表为主，Ψ取0.60。排水沟过流能
力采用明渠均匀流公式，详见公式3.2-3、3.2-4，i 取0.01，n 取0.014。经计算，排水
沟设计排水流量为0.88m3/s，大于设计洪峰流量0.73m3/s，临时排水沟满足过流要求。
（2）进站道路区
（a）工程措施
——表土剥离及回覆
施工前，对进站道路区占用林地区域进行表土剥离，剥离厚度25cm，剥离面积为
0.33hm2，表土剥离量为0.08 万m3，剥离的表土堆放于站外临时堆土区。进站道路施
工完毕后表土用于边坡植草护坡，表土回覆厚度约27cm。
经统计，表土剥离面积共计0.33hm2，表土剥离量0.08 万m3，表土回覆量0.08
万m3。
——土地整治
施工结束后对植草护坡区域进行场地平整、增施有机肥等整治活动，从而达到改
善立地条件、保持水土和促进林草生长的目的。
经统计，土地整治恢复植被面积共计0.30hm2。
（b）植物措施
——植草护坡
进站道路部分边坡采用自稳放坡+植草护坡的形式，放坡坡率按1:2 考虑，植草护
坡面积共计3000m2，草籽选择黑麦草、狗牙根混播。
（c）临时措施
——密目网苫盖
施工期间进站道路裸露边坡采用密目网苫盖，密目网之间考虑10cm 的搭接宽度，
密目网苫盖面积共计3600m2。
（3）施工生产生活区
（a）工程措施

<!-- p222 -->

5 水土保持措施
220
中国电力工程顾问集团华东电力设计院有限公司
——表土剥离及回覆
场地平整前，对施工生产生活区占用林地区域进行表土剥离，剥离厚度25cm，剥
离面积3.00hm2，表土剥离量为0.75 万m3，剥离的表土堆放于站外临时堆土区。施工
结束后将表土全部回覆至本区用于植被恢复。
经统计，表土剥离面积共计3.00hm2，表土剥离量共计0.75 万m3，表土回覆量共
计0.75 万m3。
——土地整治
施工结束后对扰动区域进行杂物清理、场地平整、增施有机肥等整治活动，从而
达到改善立地条件、保持水土和促进林草生长的目的。土地整治面积共计3.00hm2，
后期全部恢复植被。
——穴状整地
在工程完工后对需栽植苗木处进行穴状整地，以满足后期植被恢复的要求，穴状
整地规格为穴径×坑深：40cm×40cm，共需穴状整地4500 个。
（b）植物措施
——撒播草籽
施工结束后对施工生产生活区撒播草籽，草籽选用黑麦草、狗牙根混播，栽植密
度见5.4.3.6 章节草籽播种及抚育管理。
经统计，撒播草籽面积共计3.00hm2，共撒播草籽240.00kg。
——恢复林地
施工结束后根据原地貌情况采用“乔+草”的形式进行植被恢复，在撒播草籽的
同时栽植乔木进行植被恢复，栽植密度见5.4.3.7 章节乔、灌木种植及抚育管理，乔木
采用香樟。
经统计，恢复林地面积为3.00hm2，栽植乔木4500 株，栽植后两年内采取抚育措
施。
（c）临时措施
——临时排水沟、临时沉沙池
为保障施工期施工生产生活区场地内排水通畅，本方案考虑在施工生产生活区场
地四周修建临时排水沟，排水沟末端设置沉沙池。雨水经排水沟汇流后进入沉沙池，

<!-- p223 -->

5 水土保持措施
221
中国电力工程顾问集团华东电力设计院有限公司
经沉沙池沉沙后排入进站道路周边还建灌溉渠，沉沙池定期清淤。临时排水沟总长
980m，断面均为矩形，采用水泥砂浆抹面，断面尺寸为：沟宽×沟深=0.6m×0.4m。沉
沙池尺寸为：长×宽×深=2.5m×1.2m×1.5m，沉沙池为机砖抹面，单个沉沙池容积为4.5m3。
经统计，临时排水沟共980m，开挖土石方235m3，临时沉沙池2 座。
嘉兴变电站所在区域不涉及水土流失重点防治区，施工生产生活区临时排水沟按
3 年一遇10min 短历时暴雨强度标准进行校核，施工生产生活区最大汇流面积约
1.70hm2，设计重现期和降雨历时内的平均降雨强度参考嘉兴市暴雨强度公式（3.2-1）
计算。
P 取3 年，t 取10min，施工期场地内以硬化为主，Ψ取0.80。排水沟过流能力采
用明渠均匀流公式，详见公式3.2-3、3.2-4，i 取0.01，n 取0.014。经计算，排水沟设
计排水流量为0.53m3/s，大于设计洪峰流量0.48m3/s，临时排水沟满足过流要求。
——密目网苫盖
施工期间裸露区域采用密目网苫盖，密目网苫盖面积约9000m2。
（4）站外供排水设施区
（a）工程措施
——DN1500 排水钢管及八字排水口
站区雨水通过1 根DN1500 焊接钢管排入站址东侧还建河道，DN1500 管线长约
1km，其中除出口处约5m 位于嘉兴变电站征地范围外，其余均位于征地范围内，
DN1500 排水管线工程量纳入站外供排水设施区考虑。雨水出口处根据地形配套布置
八字排水口，八字排水口为钢筋混凝土材质，体积约40m3。
经统计，DN1500 排水钢管长度共计1000m，八字排水口共1 座。
——表土剥离及回覆
施工前，对占用林地的施工开挖区域进行表土剥离，剥离厚度25cm，剥离面积
0.01hm2，表土剥离量为0.003 万m3，剥离的表土就近堆放在管线一侧，并加以防护。
施工结束后进行表土回覆于原位，为复耕提供条件。
经统计，表土剥离面积共计0.01hm2，表土剥离量共计0.003 万m3，表土回覆量
共计0.003 万m3。
——土地整治

<!-- p224 -->

5 水土保持措施
222
中国电力工程顾问集团华东电力设计院有限公司
针对后期恢复绿化区域进行土地整治，改善施工迹地的理化性质，以满足后期植
被生长环境要求。土地整治面积共计0.01hm2，后期用于恢复植被
——穴状整地
在工程完工后对需栽植灌木苗处进行穴状整地，以满足后期植被恢复的要求，穴
状整地规格为穴径×坑深：40cm×40cm，共需穴状整地16 个。
（b）植物措施
——撒播草籽
施工结束后对土地整治区域撒播草籽，草籽选用黑麦草、狗牙根混播，栽植密度
见5.4.3.6 章节草籽播种及抚育管理。
经统计，撒播草籽面积共计0.01hm2，共撒播草籽0.80kg。
——恢复林地
施工结束后根据原地貌情况采用“灌+草”的形式进行植被恢复，在撒播草籽的
同时栽植灌木进行植被恢复，栽植密度见5.4.3.7 章节乔、灌木种植及抚育管理，灌木
采用小叶女贞。
经统计，恢复林地面积为0.01hm2，栽植灌木16 株，栽植后两年内采取抚育措施。
（c）临时措施
——密目网苫盖、彩条布铺垫
站外排水管线铺设工艺简单，施工时间短，临时堆土堆放在开挖沟道的一侧，先
开挖表层土，后开挖深层土。表层土与深层土分开堆放，下面用彩条布铺垫，在雨天
或风天，预先采用密目网对堆土表面进行苫盖，密目网边缘用重物压实。
经统计，共布设密目网苫盖24m2，彩条布铺垫20m2。
（5）站外电力设施区
（a）工程措施
——表土剥离及回覆
施工前，对占用林地和耕地的施工开挖及杆塔永久占地区域进行表土剥离，剥离
厚度25~30cm，剥离面积为0.26hm2，表土剥离量为0.08 万m3，剥离的表土临时堆放
在外接电源区临时施工场地内，并加以防护。施工结束后将表土回覆至本区用于复耕
或植被恢复。

<!-- p225 -->

5 水土保持措施
223
中国电力工程顾问集团华东电力设计院有限公司
经统计，表土剥离面积共计0.26hm2，表土剥离量共计0.08 万m3，表土回覆量共
计0.08 万m3。
——土地整治
针对后期恢复绿化区域进行土地整治，改善施工迹地的理化性质，以满足后期植
被生长环境要求，对于临时占用耕地区域施工结束后进行场地清理、坑凹回填，人工
施肥，机械耕翻地后可满足作物生长需要。
经统计，土地整治恢复植被面积为0.34hm2，土地整治恢复耕地面积为1.20hm2。
——穴状整地
在工程完工后对需栽植灌木苗处进行穴状整地，以满足后期植被恢复的要求，穴
状整地规格为穴径×坑深：40cm×40cm，共需穴状整地544 个。
（b）植物措施
——撒播草籽
施工结束后对土地整治区域撒播草籽，草籽选用黑麦草、狗牙根混播，栽植密度
见5.4.3.6 章节草籽播种及抚育管理。
经统计，撒播草籽面积共计0.34hm2。
——恢复林地
施工结束后对占用林地区域根据原地貌采用“灌+草”的形式恢复林地，栽植密
度见5.4.3.7 章节乔、灌木种植及抚育管理，灌木采用小叶女贞。
经统计，恢复林地面积为0.34hm2，栽植灌木544 株，栽植后两年内采取抚育措
施。
（c）临时措施
——密目网苫盖、彩条布铺垫
施工过程中临时堆土及剥离表土堆放于施工临时占地区域，表土与一般土石方分
开堆放，临时堆土下方采用彩条布进行铺垫，上方采用密目网进行苫盖，密目网边缘
用重物压实。共布设密目网苫盖6820m2，彩条布铺垫6200m2。
——泥浆沉淀池
站用电源电缆拉管施工配套设置泥浆沉淀池，泥浆沉淀池采用半挖半填方式，地
下部分池口尺寸为4m（长）×4m（宽）×1.5m（深），池壁开挖坡比控制在1:0.5，以

<!-- p226 -->

5 水土保持措施
224
中国电力工程顾问集团华东电力设计院有限公司
保持边坡的稳定。沿线共设置泥浆沉淀池29 座。
（6）站外临时堆土区
（a）工程措施
——土地整治
针对后期恢复绿化区域进行土地整治，改善施工迹地的理化性质，以满足后期植
被生长环境要求，对于临时占用耕地区域施工结束后进行场地清理、坑凹回填，人工
施肥，机械耕翻地后以满足作物生长需要。
经统计，土地整治恢复植被面积为0.64hm2，土地整治恢复耕地面积为1.36hm2。
——穴状整地
在工程完工后对需栽植乔木处进行穴状整地，以满足后期植被恢复的要求，穴状
整地规格为穴径×坑深：40cm×40cm，共需穴状整地960 个。
（b）植物措施
——撒播草籽
施工结束后对土地整治区域撒播草籽，草籽选用黑麦草、狗牙根混播，栽植密度
见5.4.3.6 章节草籽播种及抚育管理。
经统计，撒播草籽面积共计0.64hm2。
——恢复林地
施工结束后对占用林地区域进行林地恢复，根据原地貌情况采用乔木进行植被恢
复，栽植密度见5.4.3.7 章节乔、灌木种植及抚育管理，乔木采用香樟。
经统计，恢复林地面积为0.64hm2，栽植乔木960 株，栽植后两年内采取抚育措
施。
（c）临时措施
——混凝土挡土墙、植生袋装土拦挡
为保证站外临时堆土区安全稳定，主体设计考虑于嘉兴变电站临时堆土场1#北侧、
临时堆土场2#四周设置混凝土挡墙，挡墙设置于临时堆土坡脚外侧，挡墙墙身高2m，
墙顶宽0.3m，面坡倾斜坡度1:0.1，墙底宽0.5m。
临时堆土场1#除北侧区域外，其他区域紧靠站区围墙，无需设置硬质拦挡，为防
止雨水冲刷而产生新的水土流失，本方案补充于堆土坡脚外侧设置植生袋装土拦挡，

<!-- p227 -->

5 水土保持措施
225
中国电力工程顾问集团华东电力设计院有限公司
植生袋成“品”字分层形堆砌成环状，植生袋拦挡断面为梯形（梯形断面尺寸：上底宽×
下底宽×高=1m×2m×1.5m）。
经统计，设置混凝土挡土墙540m，体积432m3；设置植生袋装土拦挡305m，体
积686m3。
——密目网苫盖、彩条布铺垫
在临时堆土场的堆土坡顶、坡面采用密目网苫盖，密目网边缘用重物压实，临时
堆土下方采用彩条布进行铺垫。
共设置密目网苫盖24000m2，彩条布铺垫20000m2。
——临时排水沟、临时沉沙池
为保障施工期站外临时堆土区场地内排水通畅，本方案考虑在站外临时堆土区拦
挡措施与坡脚之间修建临时排水沟，排水沟末端设置沉沙池。雨水经排水沟汇流后进
入沉沙池，经沉沙池沉沙后排入周边已有灌溉排水渠，沉沙池定期清淤。临时排水沟
断面均为矩形，采用水泥砂浆抹面，沟宽×沟深=0.6m×0.4m。单个沉沙池的尺寸均为：
长×宽×深=2.5m×1.2m×1.5m，沉沙池为机砖抹面，单个沉沙池容积为4.5m3。
经统计：临时排水沟共865m，开挖土石方208m3，临时沉沙池2 座。
嘉兴变电站所在区域不涉及水土流失重点防治区，站外临时堆土区临时排水沟按
3 年一遇10min 短历时暴雨强度标准进行校核，最大汇流面积为1.36hm2，设计重现期
和降雨历时内的平均降雨强度参考嘉兴市暴雨强度公式（3.2-1）计算。
P 取3 年，t 取10min，施工期场地内以堆土为主，Ψ取0.60。排水沟过流能力采
用明渠均匀流公式，详见公式3.2-3、3.2-4，i 取0.007，n 取0.014。经计算，排水沟
设计排水流量为0.44m3/s，大于设计洪峰流量0.29m3/s，临时排水沟满足过流要求。
——临时绿化
站外临时堆土区表土及淤泥堆存时间较长，在堆土区域顶部采取撒播草籽临时绿
化措施以保护表土，草籽选择黑麦草和狗牙根，按1:1 比例混合播撒，撒播密度为
80kg/hm2，临时绿化面积共计2.00hm2。
5.3.3.2. 宁绍变电站
（1）站区
1）工程措施

<!-- p228 -->

5 水土保持措施
226
中国电力工程顾问集团华东电力设计院有限公司
——雨水排水管网
站区雨水采用有组织排水方式，地面排水坡度0.5%，道路两侧设置雨水口，各雨
水井用管道相连通，共布设雨水排水管网5310m，管径为DN150~DN1300，其中DN150
管线采用UPVC 加筋管，DN200 管线采用HDPE 增强管，其余管径管线采用钢筋混凝
土管。雨水汇集至雨水调蓄池后通过1 根DN1500 站外雨水排水管排入站址东侧“四
联村3”河道。排水系统设计重现期为3 年。
——框格植草护坡
宁绍变电站挖方边坡支护形式不同，但坡面均采取2.5m×2.5m 钢筋混凝土骨架+
植草绿化护坡方案，共设置框格植草护坡合计3280m2。
——土工格栅生态护坡
站区东侧填方边坡采用土工格栅生态护坡，坡面采用植生袋植草绿化，宁绍变电
站站区共布设土工格栅生态护坡3000m2。
——混凝土排水沟
站区围墙外共设置排水沟1615m，材质为混凝土，其中150m 内断面尺寸为1.0m
×1.0m，壁厚0.2m，1465m 内断面尺寸为0.6m×0.6m，壁厚0.15m。截排水沟相衔接，
雨水就近汇入“四联村3”河道及周边已有沟渠。
——混凝土截水沟
主体设计于挖方边坡外侧设置混凝土截水沟，长度共计550m，断面尺寸为
1.0m×1.0m，壁厚200mm，比降不小于0.005，截水沟防洪标准为100 年一遇。
——表土剥离及回覆
施工前，对占用耕地、林地、草地区域进行表土剥离，剥离厚度根据地表情况按
25~30cm 考虑，剥离面积共6.42hm2，表土剥离量为1.63 万m3，表土集中堆放于站外
临时堆土区。施工结束后剥离表土与进站道路区调入表土0.05 万m3 一并用于植被恢
复，其中1.54 万m3 回覆于站区围墙内绿化区域，0.02 万m3 回覆于站区围墙与红线之
间区域，回覆厚度约18~20cm，站内绿化区域填入淤泥后回覆表土；0.12 万m3 用于
边坡绿化。
——土地整治
对站区表土回覆区域进行土地整治。通过坑凹回填、翻松土壤、增施有机肥等整

<!-- p229 -->

5 水土保持措施
227
中国电力工程顾问集团华东电力设计院有限公司
治活动，提高植物成活率。土地整治恢复植被面积共计8.60hm2。
2）植物措施
——站区绿化
宁绍变电站1000kV、500kV、无功配电装置及主变非硬化区域、站前区非硬化区
域及站内预留区域均布置绿化，可绿化区域铺设马尼拉草皮，绿化面积为8.50hm2。
——撒播草籽
对站区护坡和征地红线之间的可绿化区域采取撒播草籽恢复植被，草籽选择黑麦
草和狗牙根，按1:1 比例混合播撒，撒播密度见5.4.3.6 章节草籽播种及抚育管理。
经统计，草籽撒播面积为0.10hm2。
3）临时措施
——植生袋装土拦挡
由于挖填土石方在时间、空间上不能均衡同步，考虑在站区内设置1 个临时堆土
场，面积约1.00hm2，平均堆土厚度3.0m，用于站区开挖临时土石方的临时堆放。为
防止雨水冲刷而产生新的水土流失，本方案考虑对临时堆土场采取必要的防护措施，
堆土边界设置植生袋装土拦挡，植生袋呈“品”字分层形堆砌成环状，植生袋拦挡断面
为梯形（梯形断面尺寸：上底宽×下底宽×高=1m×2m×1.5m），临时堆土场考虑留有
10m 进场车辆宽度。
经统计，临时堆土场挡护长393m，植生袋装土拦挡工程量884m3。
——密目网苫盖
在临时堆土场坡顶、坡面及施工过程中裸露区域采用密目网苫盖，临时堆土区域
密目网边缘用植生袋装土压实，其他区域用重物压实。
经统计，共布设密目网苫盖64120m2。
——临时排水沟、临时沉沙池
为保障施工期站区场地内排水通畅，本方案考虑在场地围墙内、临时堆土场四周
修建临时排水沟，排水沟末端设置沉沙池。雨水经排水沟汇流后进入沉沙池，最终排
入站外雨水排水管线内，沉沙池定期清淤。排水沟断面均为矩形，采用水泥砂浆抹面，
断面尺寸为：沟宽× 沟深=0.6m×0.6m 。单个沉沙池的尺寸均为：长× 宽× 深
=2.5m×1.2m×1.5m，沉沙池为机砖抹面，单个沉沙池容积为4.5m3，临时堆土场修建临

<!-- p230 -->

5 水土保持措施
228
中国电力工程顾问集团华东电力设计院有限公司
时沉沙池1 座，站区排水沟末端修建临时沉沙池1 座。
经统计，临时排水沟共3220m，开挖土石方1159m3，临时沉沙池4 座。
宁绍变电站所在区域不涉及水土流失重点防治区，站区临时排水沟按3 年一遇
10min 短历时暴雨强度标准进行校核，临时排水沟最大汇流面积为3.67hm2，设计重现
期和降雨历时内的平均降雨强度参考嘉兴市暴雨强度公式（3.2-5）计算。
P 取3 年，t 取10min，施工期场地内以裸露地表为主，Ψ取0.60。排水沟过流能
力采用明渠均匀流公式，详见公式3.2-3、3.2-4，i 取0.01，n 取0.014。经计算，排水
沟设计排水流量为0.88m3/s，大于设计洪峰流量0.78m3/s，临时排水沟满足过流要求。
（2）进站道路区
（a）工程措施
——土工格栅生态护坡
桥梁西侧进站道路边坡采用土工格栅生态护坡，坡率为1:0.8，坡脚处采用2.5m
高重力式挡墙，坡面采用植生袋植草绿化，土工格栅生态护坡面积共950m2。
——混凝土排水沟
进站道路边坡设置混凝土排水沟，排水沟长度共计390m，断面尺寸为0.6m×0.6m，
壁厚150mm，比降不小于0.005，雨水排放至“四联村3”河道。
——表土剥离及回覆
施工前，对进站道路区占用耕地区域进行表土剥离，剥离厚度30cm。表土剥离面
积为0.28hm2，表土剥离量为0.08 万m3，其中0.05 万m3 调入站区内用于绿化，0.03
万m3 用于本区边坡绿化。
（b）临时措施
——密目网苫盖
施工期间进站道路裸露区域采用密目网苫盖，密目网之间考虑10cm 的搭接宽度，
密目网苫盖面积共计700m2。
——泥浆沉淀池
进站道路跨越“四联村3”河道处需建设桥梁1 座，桥梁采用柱式墩，墩台采用
钻孔灌注桩基础。主体设计考虑于河道东西两侧岸上宁绍变电站征地红线内各设置1
处泥浆沉淀池用于处置钻渣泥浆。沉淀池地下部分池口尺寸为15m（长）×15m（宽）

<!-- p231 -->

5 水土保持措施
229
中国电力工程顾问集团华东电力设计院有限公司
×1.5m（深），池壁开挖坡比控制在1:0.5，以保持边坡的稳定。
（3）施工生产生活区
（a）工程措施
——表土剥离及回覆
场地平整前，对施工生产生活区占用耕地区域进行表土剥离，剥离厚度30cm，剥
离面积3.75hm2，表土剥离量为1.13 万m3，剥离的表土堆放于站外临时堆土区。施工
结束后将表土全部回覆至本区用于复耕。
——土地整治
施工生产生活区临时占用耕地区域施工结束后进行场地清理、坑凹回填，人工施
肥，机械耕翻地后以满足作物生长需要。土地整治面积共计3.75hm2，后期全部恢复
耕地。
（c）临时措施
——密目网苫盖
施工期间裸露区域采用密目网苫盖，苫盖面积约8000m2。
——临时排水沟、临时沉沙池
为保障施工期施工生产生活区场地内排水通畅，本方案考虑在施工生产生活区场
地四周分别修建临时排水沟，排水沟末端设置沉沙池。雨水经排水沟汇流后进入沉沙
池，经沉沙池沉沙后就近排入“四联村3”河道及周边道路已有排水沟，沉沙池定期
清淤。临时排水沟断面均为矩形，断面尺寸为：沟宽×沟深=0.6m×0.6m。单个沉沙池
的尺寸均为：长×宽×深=2.5m×1.2m×1.5m，沉沙池为机砖抹面，单个沉沙池容积为4.5m3。
经统计，临时排水沟共1130m，开挖土石方407m3，临时沉沙池2 座。
宁绍变电站所在区域不涉及水土流失重点防治区，施工生产生活区临时排水沟按
3 年一遇10min 短历时暴雨强度标准进行校核，最大汇流面积2.40hm2，设计重现期和
降雨历时内的平均降雨强度参考余姚市暴雨强度公式（3.2-5）计算。
P 取3 年，t 取10min，施工期场地内以硬化为主，Ψ取0.80。排水沟过流能力采
用明渠均匀流公式，详见公式3.2-3、3.2-4，i 取0.01，n 取0.014。经计算，排水沟设
计排水流量为0.88m3/s，大于设计洪峰流量0.68m3/s，临时排水沟满足过流要求。
（4）站外供排水设施区

<!-- p232 -->

5 水土保持措施
230
中国电力工程顾问集团华东电力设计院有限公司
（a）工程措施
——DN1500 钢筋混凝土排水管及八字排水口
站内雨水于站外通过1 根DN1500 钢筋混凝土排水管排入周边河道，站外雨水排
水管线全长50m，雨水出口处根据地形配套布置八字排水口，八字排水口为钢筋混凝
土材质，体积约40m3。
——表土剥离及回覆
对施工开挖占用耕地区域进行表土剥离，剥离厚度30cm。施工结束后进行表土回
覆，为耕地恢复提供条件。表土剥离面积为0.04hm2，表土剥离量为0.01 万m3，剥离
的表土就近堆放在施工临时占地范围内，并加以防护，施工完毕后回覆于原位。
——土地整治
对于临时占用耕地区域施工结束后进行场地清理、坑凹回填，人工施肥，机械耕
翻地后可满足作物生长需要。土地整治恢复耕地面积共计0.11hm2。
（b）临时措施
——密目网苫盖、彩条布铺垫
站外供排水管线铺设工艺简单，施工时间短，临时堆土堆放在开挖沟道的一侧，
先开挖表层土，后开挖深层土。表层土与深层土分开堆放，下面用彩条布铺垫，在雨
天或风天，预先采用密目网对堆土表面进行苫盖，密目网边缘用重物压实。共布设密
目网苫盖360m2，彩条布铺垫300m2。
——泥浆沉淀池
站外供水管线采用拉管施工，配套设置泥浆沉淀池，泥浆沉淀池采用半挖半填方
式，地下部分池口尺寸为4m（长）×4m（宽）×1.5m（深），池壁开挖坡比控制在
1:0.5，以保持边坡的稳定。共设置泥浆沉淀池3 座。
（5）站外电力设施区
（a）工程措施
——表土剥离及回覆
施工前，对施工开挖占用耕地、林地区域进行表土剥离，剥离厚度25~30cm，表
土剥离面积为1.21hm2，表土剥离量为0.32 万m3，剥离的表土就近堆放在施工临时占
地范围内并加以防护，施工完毕后回覆于原位。

<!-- p233 -->

5 水土保持措施
231
中国电力工程顾问集团华东电力设计院有限公司
——土地整治
针对后期恢复绿化区域进行土地整治，改善施工迹地的理化性质，以满足后期植
被生长环境要求，对于临时占用耕地区域施工结束后进行场地清理、坑凹回填，人工
施肥，机械耕翻地后以满足作物生长需要。
经统计，土地整治恢复植被面积为0.23hm2，土地整治恢复耕地面积为2.97hm2。
——穴状整地
在工程完工后对需栽植灌木苗处进行穴状整地，以满足后期植被恢复的要求，穴
状整地规格为穴径×坑深：40cm×40cm，共需穴状整地288 个。
（b）植物措施
——撒播草籽
施工结束后对土地整治区域撒播草籽，草籽选用黑麦草、狗牙根混播，栽植密度
见5.4.3.6 章节草籽播种及抚育管理。
经统计，撒播草籽面积共计0.23hm2。
——恢复林地
施工结束后对占用林地区域进行林地恢复，根据原地貌情况在撒播草籽的基础上
采用灌木进行植被恢复，栽植密度见5.4.3.7 章节乔、灌木种植及抚育管理，灌木采用
小叶女贞。恢复林地面积为0.18hm2，栽植灌木288 株，栽植后两年内采取抚育措施。
（c）临时措施
——密目网苫盖、彩条布铺垫
施工过程中临时堆土及剥离表土堆放于施工临时占地区域，表土与一般土石方分
开堆放，临时堆土下方采用彩条布进行铺垫，上方采用密目网进行苫盖，密目网边缘
用重物压实。共布设密目网苫盖16170m2，彩条布铺垫14700m2。
——泥浆沉淀池
站用电源电缆拉管施工配套设置泥浆沉淀池，泥浆沉淀池采用半挖半填方式，地
下部分池口尺寸为4m（长）×4m（宽）×1.5m（深），池壁开挖坡比控制在1:0.5，以
保持边坡的稳定。沿线共设置泥浆沉淀池26 座。
（6）站外临时堆土区
（a）工程措施

<!-- p234 -->

5 水土保持措施
232
中国电力工程顾问集团华东电力设计院有限公司
——土地整治
施工结束后对扰动区域进行杂物清理、场地平整、增施有机肥等整治活动，从而
达到改善立地条件、保持水土和促进林草生长的目的。土地整治恢复植被面积共计
1.10hm2。
（b）植物措施
——撒播草籽
施工结束后对土地整治区域撒播草籽，草籽选用黑麦草、狗牙根混播，栽植密度
见5.4.3.6 章节草籽播种及抚育管理。撒播草籽面积共计1.10hm2。
（c）临时措施
——混凝土挡土墙、密目网苫盖、彩条布铺垫
为保证站外临时堆土安全稳定，防止雨水冲刷而产生新的水土流失，主体设计考
虑在堆土放坡区域坡脚外侧设置混凝土挡土墙，挡墙墙身高2m，墙顶宽0.3m，面坡
倾斜坡度1:0.2，墙底宽0.7m。在临时堆土场的堆土坡顶、坡面采用密目网苫盖，密
目网边缘用重物压实，临时堆土下方采用彩条布进行铺垫。
混凝土挡土墙长318m，体积318m3，此外设置密目网苫盖11000m2，彩条布铺垫
13200m2。
——临时排水沟、临时沉沙池
为保障施工期站外临时堆土区场地内排水通畅，本方案考虑在站外临时堆土区挡
土墙与堆土坡脚之间修建临时排水沟，排水沟末端设置沉沙池。雨水经排水沟汇流后
进入沉沙池，经沉沙池沉沙后排入周边灌溉渠，沉沙池定期清淤。临时排水沟断面均
为矩形，断面尺寸为：沟宽×沟深=0.6m×0.4m。单个沉沙池的尺寸均为：长×宽×深
=2.5m×1.2m×1.5m，沉沙池为机砖抹面，单个沉沙池容积为4.5m3。
经统计，临时排水沟共630m，开挖土石方151m3，临时沉沙池1 座。
宁绍变电站所在区域不涉及水土流失重点防治区，站外临时堆土区临时排水沟按
3 年一遇10min 短历时暴雨强度标准进行校核，汇流面积为占地面积，设计重现期和
降雨历时内的平均降雨强度参考余姚市暴雨强度公式（3.2-5）计算。
P 取3 年，t 取10min，施工期场地内以堆土为主，Ψ取0.60。排水沟过流能力采
用明渠均匀流公式，详见公式3.2-3、3.2-4，i 取0.007，n 取0.014。经计算，排水沟

<!-- p235 -->

5 水土保持措施
233
中国电力工程顾问集团华东电力设计院有限公司
设计排水流量为0.44m3/s，大于设计洪峰流量0.23m3/s，临时排水沟满足过流要求。
——临时绿化
站外临时堆土区表土堆存时间较长，在表土堆存区域采取临时绿化措施以保护表
土。草籽选择黑麦草和狗牙根，按1:1 比例混合播撒，撒播密度为80kg/hm2，表土临
时绿化面积共计1.10hm2。
5.3.3.3. 温州变电站
（1）站区
（a）工程措施
——雨水排水系统
温州变电站站区雨水采取有组织排水方式，雨水排水系统设计重现期为3 年，站
内设置雨水口、DN300~DN1000 雨水排水管网3600m、雨水调蓄池等，站区雨水最终
由站址南北两侧各一根钢筋混凝土排水管分别排入站外冲沟内。
经统计，雨水排水管网共计3600m。
——变电站护坡
框格植草护坡：温州变电站挖方边坡采用框格植草护坡方式，按阶梯式布置，台
阶边坡高度控制在8.0～10.0m，每级连接处设置宽度2.0m 的马道，放坡坡率按1:1 考
虑，坡面采取植草绿化护坡方案，使用锚杆支护以确保边坡稳定性，经统计，温州变
电站共布设框格植草护坡20000m2。
土工格栅生态护坡：温州变电站填方边坡采用土工格栅的加筋土结构护坡的方式，
按阶梯式布置，台阶边坡高度控制在8.0～10.0m，每级连接处设置宽度2.0m 的马道，
坡率为1:1，底部设置挡土墙以确保稳定，经统计，温州变电站共布设土工格栅生态
护坡22000m2。
经统计，框格植草护坡共计20000m2，土工格栅生态护坡共计22000m2。
——混凝土截水沟
主体设计于挖方边坡外侧设置混凝土截水沟，长度共计1200m（1350m3），断面
尺寸为1.0m×1.5m，壁厚250mm，比降不小于0.005，防洪标准为100 年一遇。
经统计，截水沟共计1200m（1350m3）。
——混凝土排水沟

<!-- p236 -->

5 水土保持措施
234
中国电力工程顾问集团华东电力设计院有限公司
挖方边坡、填方边坡坡底及马道旁均设置混凝土排水沟，边坡排水沟长度共计
5323m，其中断面尺寸0.5m×0.5m 排水沟4267m（2134m3），壁厚250mm；断面尺
寸1.0m×1.5m 排水沟1056m（1188m3），壁厚250mm。截排水沟相衔接，雨水就近
汇入站址附近冲沟。
经统计，排水沟共计5323m（3322m3）。
——表土剥离及回覆
对占用园地、草地区域进行表土剥离，园地为20cm、草地为15cm，剥离面积共
17.91hm2，表土剥离量为3.57 万m3，表土集中堆放于站外临时堆土区。根据施工时序，
表土陆续全部回覆于站区。
施工后期，回覆表土用于绿化，其中2.16 万m3 回覆于站区围墙内绿化区域，平
均回覆厚度25cm，1.17 万m3 回覆于站区围墙与红线之间区域（除护坡外未利用区域），
平均回覆厚度约22cm，剩余0.24 万m3 用于护坡内覆土，平均回覆厚度约11cm。
——土地整治
对站区表土回覆区域进行土地整治。通过坑凹回填、翻松土壤、增施有机肥等整
治活动，提高植物成活率。土地整治恢复植被面积共计9.74hm2。
（b）植物措施
——站区绿化
温州变电站考虑全站绿化，主体设计在站区内可绿化区域铺设草皮进行绿化，根
据当地自然环境条件，草皮选择马尼拉。
经统计，站区内绿化面积为8.64hm2。
——撒播草籽
对站区护坡和征地红线之间的可绿化区域采取播撒草籽恢复植被，草籽选择黑麦
草和狗牙根，按1:1 比例混合播撒，撒播密度见5.4.3.6 章节草籽播种及抚育管理，撒
播面积为1.10hm2。
（c）临时措施
——植生袋装土拦挡
由于挖填土石方在时间、空间上不能均衡同步，考虑在站区内设置1 个临时堆土
场，面积约0.87hm2，平均堆土厚度3.0m，用于站区开挖临时土石方的临时堆放。为

<!-- p237 -->

5 水土保持措施
235
中国电力工程顾问集团华东电力设计院有限公司
防止雨水冲刷而产生新的水土流失，本方案考虑对临时堆土场采取必要的防护措施，
堆土边界设置植生袋装土拦挡，植生袋呈“品”字分层形堆砌成环状，植生袋拦挡断面
为梯形（梯形断面尺寸：上底宽×下底宽×高=1m×2m×1.5m），临时堆土场考虑留有
10m 进场车辆宽度，临时堆土场挡护长370m。
经统计，植生袋装土拦挡工程量833m3。
——密目网苫盖
在临时堆土场坡顶、坡面及施工过程中裸露区域采用密目网苫盖，临时堆土区域
密目网边缘用植生袋装土压实，其他区域用重物压实。
经统计，共布设密目网苫盖78760m2。
——临时排水沟、临时沉沙池
为保障施工期站区场地内排水通畅，本方案考虑在场地围墙内、临时堆土场四周
修建临时排水沟，排水沟末端设置沉沙池。雨水经排水沟汇流后进入沉沙池，最终排
入站外雨水排水管线内，沉沙池定期清淤。共布设排水沟2326m，断面均为矩形，采
用水泥砂浆抹面，断面尺寸为：沟宽×沟深=0.6m×0.6m。单个沉沙池的尺寸均为：长×
宽×深=2.5m×1.2m×1.5m，沉沙池为机砖抹面，单个沉沙池容积为4.5m3，临时堆土场
修建临时沉沙池1 座，站区排水沟末端修建临时沉沙池4 座。
经统计，临时排水沟共2326m，开挖土石方837m3，临时沉沙池5 座。
温州变电站涉及水土流失重点预防区，站区临时排水沟按5 年一遇10min 短历时
暴雨强度标准进行校核，站内临时排水沟汇流后经由临时沉沙池接入站外排水管线，
临时排水沟最大汇流面积为3.60hm2，设计重现期和降雨历时内的平均降雨强度参考
温州市暴雨强度公式（3.2-6）计算：
P 取5 年，t 取10min，施工期场地内以裸露地表为主，Ψ取0.60。排水沟过流能
力采用明渠均匀流公式，详见公式3.2-3、3.2-4，i 取0.01，n 取0.014。经计算，排水
沟设计排水流量为0.88m3/s，大于设计洪峰流量0.68m3/s，临时排水沟满足过流要求。
（2）进站道路区
（a）工程措施
——框格植草护坡
进站道路护坡采用框格植草护坡，坡比1:1.5，护坡框格内部后期采取植草绿化，

<!-- p238 -->

5 水土保持措施
236
中国电力工程顾问集团华东电力设计院有限公司
温州变电站进站道路框格植草护坡面积共计1200m2。
——混凝土排水沟
进站道路边坡设置混凝土排水沟，排水沟长度共计240m（120m3），断面尺寸为
0.5m×0.5m，壁厚250mm，雨水排放至站址周边道路已有排水系统。
经统计，排水沟共计240m（120m3）。
——表土剥离及回覆
施工前，对占用园地区域进行表土剥离，剥离厚度为20cm，表土集中堆放于站外
临时堆土区。剥离面积共0.14hm2，表土剥离量为0.03 万m3。表土后期全部回用于边
坡绿化。
（b）临时措施
——密目网苫盖
施工期间进站道路裸露区域采用密目网苫盖，密目网之间考虑10cm 的搭接宽度。
经统计，密目网苫盖面积640m2。
（3）施工生产生活区
（a）工程措施
——表土剥离及回覆
场地平整前，对施工生产生活区占用林地区域进行表土剥离，剥离厚度20cm，剥
离面积3.50hm2，表土剥离量为0.70 万m3，剥离的表土堆放于站外临时堆土区。施工
结束后将表土全部回覆至本区用于园地恢复。
经统计，表土剥离面积共计3.50hm2，表土剥离量共计0.70 万m3，表土回覆量共
计0.70 万m3。
——土地整治
针对后期对于临时占用园地区域施工结束后进行场地清理、坑凹回填，人工施肥，
机械耕翻地后可满足作物生长需要。
经统计，土地整治恢复园地面积为3.50hm2。
（b）临时措施
——临时排水沟、临时沉沙池
为保障施工期施工生产生活区场地内排水通畅，本方案考虑在临建区场地四周分

<!-- p239 -->

5 水土保持措施
237
中国电力工程顾问集团华东电力设计院有限公司
别修建临时排水沟，排水沟末端设置沉沙池。雨水经排水沟汇流后进入沉沙池，经沉
沙池沉沙后散排，沉沙池定期清淤。临时排水沟总长1300m，断面均为矩形，采用水
泥砂浆抹面，断面尺寸为：沟宽×沟深=0.6m×0.4m。单个沉沙池的尺寸均为：长×宽×
深=2.5m×1.2m×1.5m，沉沙池为机砖抹面，单个沉沙池容积为4.5m3。
经统计，临时排水沟共1300m，开挖土石方312m3，临时沉沙池4 座。
温州变电站涉及水土流失重点预防区，施工生产生活区临时排水沟按5 年一遇
10min 短历时暴雨强度标准进行校核，施工生产生活区临时排水沟汇流后经由临时沉
沙池接入路边排水沟，临时排水沟最大汇流面积为1.40hm2，设计重现期和降雨历时
内的平均降雨强度参考温州市暴雨强度公式（3.2-6）计算：
P 取5 年，t 取10min，施工期场地内以硬化为主，Ψ取0.80。排水沟过流能力采
用明渠均匀流公式，详见公式3.2-3、3.2-4，i 取0.01，n 取0.014。经计算，排水沟设
计排水流量为0.53m3/s，大于设计洪峰流量0.33m3/s，临时排水沟满足过流要求。
——密目网苫盖
施工期间裸露区域采用密目网苫盖。经统计，密目网苫盖面积10000m2。
（4）站外供排水设施区
（a）工程措施
——表土剥离及回覆
施工前，对占用耕地、林地、园地、草地的施工开挖区域进行表土剥离，剥离厚
度15~30cm，剥离面积1.84hm2，表土剥离量为0.50 万m3，剥离的表土就近堆放在管
线一侧，并加以防护。施工结束后进行表土回覆于原位，为复耕、复绿提供条件。
经统计，表土剥离面积共计1.84hm2，表土剥离量共计0.50 万m3，表土回覆量共
计0.50 万m3。
——排水管
站区南侧及北侧各设置1 根DN1200 的III 级承插式钢筋混凝土管道汇集排入站址
南北两侧现状冲沟内，出口处增加混凝土护底消能措施，最终分别汇入变电站南侧下
游寒潭水库、北侧东皋溪支流内。
经统计，排水管总长400m。
——八字式排水口

<!-- p240 -->

5 水土保持措施
238
中国电力工程顾问集团华东电力设计院有限公司
站外排水管出口处设置2 座八字式排水口，用于汇流消能，减少水土流失。
——土地整治
后期恢复绿化区域进行土地整治，改善施工迹地的理化性质，以满足后期植被生
长环境要求，对于临时占用耕地、园地区域施工结束后进行场地清理、坑凹回填，人
工施肥，机械耕翻地以满足作物生长需要。
经统计，土地整治恢复植被面积为2.81hm2，土地整治恢复耕地面积为3.39hm2，
土地整治园地恢复面积为0.33hm2。
——穴状整地
在工程完工后对需栽植灌木苗处进行穴状整地，以满足后期植被恢复的要求。穴
状整地规格为穴径×坑深：40cm×40cm，共需穴状整地832 个。
（b）植物措施
——撒播草籽
站外供排水设施区土地整治后对占用林地、草地等可绿化区域撒播草籽，草籽选
择黑麦草和狗牙根，按1:1 比例混合播撒，撒播密度见5.4.3.6 章节草籽播种及抚育管
理。
经统计，共计撒播草籽2.81hm2。
——恢复林地
施工结束后对占用林地区域进行林地恢复，根据原地貌情况采用灌木进行植被恢
复，栽植密度见5.4.3.7 章节乔、灌木种植及抚育管理，灌木采用胡枝子，栽植后两年
内采取抚育措施。
经统计，恢复林地面积为0.52hm2，栽植灌木832 株。
（c）临时措施
——密目网苫盖、彩条布铺垫
站外供排水管线铺设工艺简单，施工时间短，临时堆土堆放在开挖沟道的一侧，
先开挖表层土，后开挖深层土。表层土与深层土分开堆放，下面用彩条布铺垫，在雨
天或风天，预先采用密目网对堆土表面进行苫盖，密目网边缘用重物压实。
经统计，共布设密目网苫盖17940m2，彩条布铺垫14950m2。
（5）站外电力设施区

<!-- p241 -->

5 水土保持措施
239
中国电力工程顾问集团华东电力设计院有限公司
（a）工程措施
——表土剥离及回覆
施工前，对占用耕地、林地、园地、草地的施工开挖区域进行表土剥离，剥离厚
度为15~30cm，剥离面积1.13hm2，表土剥离量为0.21 万m3，剥离的表土就近堆放在
管线一侧，并加以防护。施工结束后进行表土回覆于原位，为复耕、复绿提供条件。
经统计，表土剥离面积共计1.13hm2，表土剥离量共计0.21 万m3，表土回覆量共
计0.21 万m3。
——土地整治
后期恢复绿化区域进行土地整治，改善施工迹地的理化性质，以满足后期植被生
长环境要求，对于临时占用耕地、园地区域施工结束后进行场地清理、坑凹回填，人
工施肥，机械耕翻地以满足作物生长需要。
经统计，土地整治恢复植被面积为3.88hm2，土地整治恢复耕地面积为1.14hm2，
土地整治园地恢复面积为0.16hm2。
——穴状整地
在工程完工后对需栽植灌木苗处进行穴状整地，以满足后期植被恢复的要求。穴
状整地规格为穴径×坑深：40cm×40cm，共需穴状整地4400 个。
（b）植物措施
——撒播草籽
站外电力设施区土地整治后对占用林地、草地等可绿化区域撒播草籽，草籽选择
黑麦草和狗牙根，按1:1 比例混合播撒，撒播密度见5.4.3.6 章节草籽播种及抚育管理。
经统计，共计撒播草籽3.88hm2。
——恢复林地
施工结束后对占用林地区域进行林地恢复，根据原地貌情况采用灌木进行植被恢
复，栽植密度见5.4.3.7 章节乔、灌木种植及抚育管理，灌木采用胡枝子，栽植后两年
内采取抚育措施。
经统计，恢复林地面积为2.75hm2，栽植灌木4400 株。
（c）临时措施
——密目网苫盖、彩条布铺垫、植生袋装土拦挡

<!-- p242 -->

5 水土保持措施
240
中国电力工程顾问集团华东电力设计院有限公司
施工过程中对站外电力设施区塔基及电缆施工场地、牵张场进行彩条布铺垫，对
区域内临时堆土采取密目网苫盖及植生袋装土拦挡方式进行防护，电源施工道路表土
剥离后一并装入植生袋拦挡于边坡下侧，植生袋呈“品”字分层形堆砌成环状，植生袋
拦挡断面为梯形（梯形断面尺寸：上底宽×下底宽×高=1m×2m×1.5m）。
经统计，共使用密目网苫盖5676m2，彩条布铺垫14400m2，植生袋装土拦挡358m3。
（6）站外临时堆土区
（a）工程措施
——土地整治
后期恢复绿化区域进行土地整治，改善施工迹地的理化性质，以满足后期植被生
长环境要求，对于临时占用园地区域施工结束后进行场地清理、坑凹回填，人工施肥，
机械耕翻地以满足作物生长需要。
经统计，土地整治恢复植被面积共计0.10hm2，土地整治恢复园地面积共计1.51hm2。
——穴状整地
在工程完工后对需栽植灌木苗处进行穴状整地，以满足后期植被恢复的要求。穴
状整地规格为穴径×坑深：40cm×40cm，共需穴状整地160 个。
（b）植物措施
——撒播草籽
站外临时堆土区土地整治后对占用林地区域撒播草籽，草籽选择黑麦草和狗牙根，
按1:1 比例混合播撒，撒播密度见5.4.3.6 章节草籽播种及抚育管理。
经统计，共计撒播草籽0.10hm2。
——恢复林地
施工结束后对占用林地区域进行林地恢复，根据原地貌情况采用灌木进行植被恢
复，栽植密度见5.4.3.7 章节乔、灌木种植及抚育管理，灌木采用胡枝子，栽植后两年
内采取抚育措施。
经统计，恢复林地面积为0.10hm2，栽植灌木160 株。
（c）临时措施
——临时排水沟、临时沉沙池
为保障施工期临时堆土场地内排水通畅，本方案考虑在临时堆土四周分别修建临

<!-- p243 -->

5 水土保持措施
241
中国电力工程顾问集团华东电力设计院有限公司
时排水沟，排水沟末端设置沉沙池。雨水经排水沟汇流后进入沉沙池，经沉沙池沉沙
后排入周边道路临时排水系统，沉沙池定期清淤。临时排水沟断面均为矩形，采用水
泥砂浆抹面，临时排水沟长度560m，断面尺寸为：沟宽×沟深=0.8m×0.6m。单个沉沙
池的尺寸均为：长×宽×深=2.5m×1.2m×1.5m，沉沙池为机砖抹面，单个沉沙池容积为
4.5m3。
经统计，临时排水沟共560m，开挖土石方269m3，临时沉沙池3 座。
温州变电站涉及水土流失重点预防区，施工生产生活区临时排水沟按5 年一遇
10min 短历时暴雨强度标准进行校核，站外临时堆土区临时排水沟汇流后经由临时沉
沙池接入道路边排水沟或自然沟道，站外临时堆土区最大汇流面积为4.61hm2，设计
重现期和降雨历时内的平均降雨强度参考温州市暴雨强度公式（3.2-6）计算。
P 取5 年，t 取10min，施工期场地内以堆土为主，Ψ取0.60。排水沟过流能力采
用明渠均匀流公式，详见公式3.2-3、3.2-4，i 取0.007，n 取0.014。经计算，排水沟
设计排水流量为1.11m3/s，大于设计洪峰流量1.08m3/s，临时排水沟满足过流要求。
——浆砌石挡土墙
站外临时堆土位于山丘区，主体设计考虑在堆土放坡区域坡脚处及靠近道路区域
设置浆砌石挡土墙，重力式挡墙顶宽0.5m，面坡斜率1:0.25，挡墙地上高度为2.0m，
布设于靠近道路区域及下边坡位置，浆砌石挡土墙长约388m，设置挡土墙可有效防
止滑坡，避免水土流失和影响周边生态环境，施工结束后拆除。
经统计，站外临时堆土区共布设浆砌石挡土墙788m3。
——密目网苫盖、彩条布铺垫
施工期间站外临时堆土场区域主要用于土方周转，堆土量较大，为防止雨水冲刷
而产生新的水土流失，本方案考虑对临时堆土场采取必要的防护措施，堆土底部布设
彩条布铺垫；在临时堆土场的堆土坡顶、坡面采用密目网苫盖，密目网边缘用块石压
实。
经统计，彩条布铺垫16000m2，密目网苫盖20800m2。
——临时绿化
站外临时堆土区土方堆存时间较长，为进一步减少土石方堆置过程中可能产生的
水土流失情况，方案设计于堆土表面进行临时绿化。草籽选择黑麦草和狗牙根，按1:1

<!-- p244 -->

5 水土保持措施
242
中国电力工程顾问集团华东电力设计院有限公司
比例混合播撒，撒播密度为80kg/hm2，绿化面积为1.60hm2。
5.3.3.4. 莲都变电站
（1）变电站扩建区
（a）工程措施
——表土剥离及回覆
对占用站内草坪区域进行表土剥离，剥离厚度10cm，表土集中堆放于站内临时堆
土区。施工结束后，表土陆续全部回覆变电站扩建区，平均回覆厚度13cm。
经统计，表土剥离面积共计1.00hm2，表土剥离量共计0.10 万m3，表土回覆量共
计0.10 万m3。
——土地整治
施工结束后对变电站扩建区表土回覆区域进行土地整治。通过坑凹回填、翻松土
壤、增施有机肥等整治活动，提高植物成活率。
经统计，土地整治恢复植被面积约0.80hm2。
（b）植物措施
——站区绿化
主体设计在施工结束后对扩建区域实施站内绿化，恢复绿化地坪。
经统计，共计实施站区绿化0.80hm2。
（c）临时措施
——密目网苫盖、彩条布铺垫
变电站扩建过程中对施工压占区域采取彩条布铺垫，开挖基坑边坡采取密目网苫
盖以减少水土流失。
经统计，共需彩条布铺垫1000m2，密目网苫盖1000m2。
（2）临时堆土场地区
（a）工程措施
——土地整治
施工结束后，对临时堆土场地区进行土地整治。通过坑凹回填、翻松土壤、增施
有机肥等整治活动，提高植物成活率。
经统计，土地整治恢复植被面积约1.25hm2。

<!-- p245 -->

5 水土保持措施
243
中国电力工程顾问集团华东电力设计院有限公司
（b）植物措施
——站区绿化
主体设计在施工结束后对临时堆土场区实施绿化，恢复绿化地坪。
经统计，共计实施站区绿化1.25hm2。
（c）临时措施
——临时排水沟、临时沉沙池
为保障施工期临时堆土场地内排水通畅，本方案考虑在临时堆土四周分别修建临
时排水沟，排水沟末端设置沉沙池。雨水经排水沟汇流后进入沉沙池，经沉沙池沉沙
后排入周边道路临时排水系统，沉沙池定期清淤。临时排水沟总长530m，断面均为
矩形，采用水泥砂浆抹面，断面尺寸为：沟宽×沟深=0.6m×0.4m。单个沉沙池的尺寸
均为：长×宽×深=2.5m×1.2m×1.5m，沉沙池为机砖抹面，单个沉沙池容积为4.5m3。
经统计，临时排水沟共530m，开挖土石方127m3，临时沉沙池3 座。
莲都变电站涉及水土保持敏感区，临时排水沟按1 级标准进行校核，站内临时排
水沟汇流后经由临时沉沙池接入站内排水系统，临时排水沟最大汇流面积为1.18hm2，
设计重现期和降雨历时内的平均降雨强度参考丽水市市暴雨强度公式计算：
q=3098.757×（1+0.730lgP）/（t+12.262）0.819
公式5.3-1
P 取5 年，t 取10min，Ψ取0.60。排水沟过流能力采用明渠均匀流公式，详见公
式3.2-3、3.2-4，i 取0.007，n 取0.014。经计算，排水沟设计排水流量为0.44m3/s，大
于设计洪峰流量0.26m3/s，临时排水沟满足过流要求。
——密目网苫盖、彩条布铺垫、植生袋装土拦挡
施工期间站外临时堆土场区域主要用于表土堆存及土石方周转，堆土量较大，为
防止雨水冲刷而产生新的水土流失，本方案考虑对临时堆土场采取必要的防护措施，
堆土底部布设彩条布铺垫，堆土边界设置植生袋装土拦挡，植生袋呈“品”字分层形堆
砌成环状，植生袋拦挡断面为梯形（梯形断面尺寸：上底宽×下底宽×高=1m×2m×1.5m），
每个临时堆土场考虑留有10m 进场车辆宽度，临时堆土场挡护长510m，植生袋装土
拦挡工程量1148m3；在临时堆土场的堆土坡顶、坡面采用密目网苫盖，密目网边缘用
植生袋装土压实。
经统计，彩条布铺垫12500m2，植生袋装土拦挡工程量1148m3，密目网苫盖

<!-- p246 -->

5 水土保持措施
244
中国电力工程顾问集团华东电力设计院有限公司
15000m2。
——临时绿化
站外临时堆土区表土堆存时间较长，为进一步减少土石方堆置过程中可能产生的
水土流失情况，方案设计于表土堆土表面进行临时绿化。草籽选择黑麦草和狗牙根，
按1:1 比例混合播撒，撒播密度为80kg/hm2，临时绿化面积为0.05hm2。
5.3.3.5. GIL 管廊工程
（1）站区
1）工程措施
——雨水排水系统
GIL 管廊工程站区雨水采用有组织排水方式，地面排水坡度0.5%，每隔20m~30m
间距设置雨水口，各雨水井用管道相连通，设计重现期均为3 年一遇，北岸引接站站
区共布设雨水排水管网350m，南岸引接站站区共布设雨水排水管网350m。
经统计，雨水排水管网共计700m。
——表土剥离及回覆
北岸引接站站区占用耕地区域施工前进行表土剥离，剥离厚度30cm，表土剥离面
积为1.12hm2，表土剥离量为0.34 万m3，剥离的表土堆放于站外临时堆土区，其中0.12
万m3 调入施工生产生活区用于其后期复耕，0.22 万m3 回覆于本区后期绿化区域。
南岸引接站现状为养殖塘，无可剥离表土，站区内的绿化用土，主要源自站内基
础开挖并经优化改良的土方。
经统计，表土剥离面积共计1.12hm2，表土剥离量共计0.34 万m3，表土回覆量共
计0.22 万m3。
——土地整治
对站区表土回覆区域进行土地整治。通过坑凹回填、翻松土壤、增施有机肥等整
治活动，提高植物成活率。
经统计，土地整治面积共计1.50hm2，其中北岸引接站0.75hm2，南岸引接站0.75hm2。
2）植物措施
——站区绿化
GIL 管廊工程引接站内考虑全站绿化，可绿化区域铺设马尼拉草皮。

<!-- p247 -->

5 水土保持措施
245
中国电力工程顾问集团华东电力设计院有限公司
经统计，站区内绿化面积为1.36hm2，两岸引接站站内绿化面积均为0.68hm2。
——撒播草籽
对两岸引接站区围墙外可绿化区域采取撒播草籽恢复植被，草籽选择黑麦草和狗
牙根，按1:1 比例混合播撒，撒播密度见5.4.3.6 章节草籽播种及抚育管理。
经统计，草籽撒播面积为0.14hm2，其中北岸引接站0.07hm2，南岸引接站0.07hm2。
3）临时措施
——密目网苫盖
在临时堆土坡顶、坡面及施工过程中裸露区域采用密目网苫盖，临时堆土区域密
目网边缘用植生袋装土压实，其他区域用重物压实。
经统计，共布设密目网苫盖11240m2。
——临时排水沟、临时沉沙池
为保障施工期站区场地内排水通畅，本方案考虑在场地围墙内、临时堆土场四周
修建临时排水沟，排水沟末端设置沉沙池。雨水经排水沟汇流后进入沉沙池，最终排
入站外雨水排水管线内，沉沙池定期清淤。单个沉沙池的尺寸均为：长×宽×深
=2.5m×1.2m×1.5m，沉沙池为机砖抹面，单个沉沙池容积为4.5m3。引接站站区排水沟
为矩形，采用水泥砂浆抹面，断面尺寸为：沟宽×沟深=0.6m×0.4m。
经统计，北岸引接站站区临时排水沟420m，开挖土石方101m3，临时沉沙池1 座；
南岸引接站站区临时排水沟504m，开挖土石方121m3，临时沉沙池1 座。
两岸引接站所在区域均不涉及水土流失重点防治区，站区临时排水沟按3 年一遇
10min 短历时暴雨强度标准进行校核，设计重现期和降雨历时内的平均降雨强度分别
参考海宁市、钱塘区暴雨强度公式（3.2-7、3.2-8）计算。
北岸引接站站区临时排水沟仅考虑引接站外墙内排水，汇水面积0.98hm2，P 取3
年，t 取10min，Ψ取0.60。排水沟过流能力采用明渠均匀流公式，详见公式3.2-3、
3.2-4，i 取0.007，n 取0.014。经计算，排水沟设计排水流量为0.44m3/s，大于设计洪
峰流量0.21m3/s，临时排水沟满足过流要求。
南岸引接站站区临时排水沟与施工生产生活区相连通，站区汇水面积为围墙内面
积，P 取3 年，t 取10min，施工期场地内以裸露地表为主，Ψ取0.60，计算得站区设
计洪峰流量为0.20m3/s；施工生产生活区汇水面积为0.48hm2，P 取3 年，t 取10min，

<!-- p248 -->

5 水土保持措施
246
中国电力工程顾问集团华东电力设计院有限公司
施工期场地内以硬化为主，Ψ取0.80，计算得施工生产生活区设计洪峰流量为0.12m3/s。
排水沟过流能力采用明渠均匀流公式，详见公式3.2-3、3.2-4，i 取0.007，n 取0.014。
经计算，排水沟设计排水流量为0.44m3/s，大于站区与施工生产生活区设计洪峰流量
0.32m3/s，临时排水沟满足过流要求。
（2）施工生产生活区
（a）工程措施
——表土剥离
北岸引接站施工生产生活区占用耕地区域进行表土剥离，剥离厚度30cm，剥离面
积5.43hm2，表土剥离量为1.63 万m3，剥离的表土堆放于站外临时堆土区。施工结束
后，本区剥离表土、清淤土方0.18 万m3 及北岸引接站调入表土0.12 万m3 一并回覆
于本区用于植被恢复。
南岸引接站施工生产生活区现状无可剥离表土，不再进行表土剥离。
经统计，表土剥离面积共计5.43hm2，表土剥离量共计1.63 万m3，表土回覆量共
计1.75 万m3。
——土地整治
针对后期恢复绿化区域进行土地整治，改善施工迹地的理化性质，以满足后期植
被生长环境要求，对于临时占用耕地区域施工结束后进行场地清理、坑凹回填，人工
施肥，机械耕翻地后可满足作物生长需要。
经统计，土地整治恢复植被面积为0.48hm2，均位于南岸引接站施工生产生活区，
土地整治恢复耕地面积为5.61hm2，均位于北岸引接站施工生产生活区。
（b）植物措施
——撒播草籽
南岸施工生产生活区土地整治后撒播草籽进行绿化，草籽选择黑麦草和狗牙根，
按1:1 比例混合播撒，撒播密度见5.4.3.6 章节草籽播种及抚育管理
经统计，共计撒播草籽0.48hm2。
（c）临时措施
——洗车平台及三级沉淀池
施工期间为防止运输车辆轮胎、车身携带泥土、砂石等杂质，造成水土流失，在

<!-- p249 -->

5 水土保持措施
247
中国电力工程顾问集团华东电力设计院有限公司
北岸引接站施工生产生活区出口处设置一处洗车平台并配套设置三级沉淀池。三级沉
淀池采用砖砌结构，断面为矩形，规格为4.5m（长）×1.6m（宽）×1.8m（深）。雨
水经排水沟排向三级沉淀池内，经沉淀后通过排水泵排入市政污水管网。临时排水系
统重现期采用3 年一遇标准。
——密目网苫盖
施工期间裸露区域及堆料采用密目网苫盖。经统计，密目网苫盖面积25800m2，
其中北岸引接站施工生产生活区23880m2，南岸引接站施工生产生活区1920m2。
——临时排水沟、临时沉沙池
为保障施工期施工生产生活区场地内排水通畅，本方案考虑在施工生产生活区场
地四周分别修建临时排水沟，排水沟末端设置沉沙池。沉沙池定期清淤。单个沉沙池
的尺寸均为：长×宽×深=2.5m×1.2m×1.5m，沉沙池为机砖抹面，单个沉沙池容积为4.5m3。
北岸引接站站区排水沟为矩形，断面尺寸为：沟宽×沟深=0.6m×0.6m；南岸引接站站
区排水沟采用水泥砂浆抹面，断面尺寸为：沟宽×沟深=0.6m×0.4m。
北岸引接站施工生产生活区设置临时排水沟1470m，开挖土石方529m3，临时沉
沙池1 座。南岸引接站施工生产生活区设置临时排水沟440m，开挖土石方106m3，临
时沉沙池1 座。
北岸引接站施工生产生活区不涉及水土流失重点防治区，临时排水沟按3 年一遇
10min 短历时暴雨强度标准进行校核，站内雨水部分排入三级沉淀池同洗车平台污水
一并排入市政污水管网，部分雨水经沉沙池沉淀后排入周边农田灌溉渠，最大汇流面
积为3.40hm2，设计重现期和降雨历时内的平均降雨强度参考海宁市暴雨强度公式
（3.2-7）计算。
P 取3 年，t 取10min，施工期场地内以硬化为主，Ψ取0.80。排水沟过流能力采
用明渠均匀流公式，详见公式3.2-3、3.2-4，i 取0.01，n 取0.014。经计算，排水沟设
计排水流量为0.88m3/s，大于设计洪峰流量0.72m3/s，临时排水沟满足过流要求。
南岸引接站施工生产生活区内雨水汇入站区临时排水沟，无需单独进行校核。
（3）站外供排水设施区
（a）工程措施
——DN500 排水钢管及八字排水口

<!-- p250 -->

5 水土保持措施
248
中国电力工程顾问集团华东电力设计院有限公司
站内雨水于站外通过1 根DN500 排水钢管排入周边河道，站外雨水排水管线全长
285m，雨水出口处根据地形配套布置八字排水口，八字排水口为钢筋混凝土材质，体
积约40m3。
经统计，DN500 排水钢管长度共计285m，八字排水口共2 座。
——表土剥离及回覆
对施工开挖占用耕地、林地、草地区域进行表土剥离，剥离厚度25~30cm。北岸
引接站站外供排水设施区剥离面积0.17hm2，剥离量为0.05 万m3；南岸引接站站外供
排水设施区剥离面积0.04hm2，剥离量为0.01 万m3。剥离的表土就近堆放在施工临时
占地范围内，并加以防护，施工完毕后回覆于原位。
经统计，表土剥离面积共计0.21hm2，表土剥离量共计0.06 万m3，表土回覆量共
计0.06 万m3。
——土地整治
对于临时占用林地区域施工结束后进行现场清理、坑凹回填，机械翻地后可满足
植被恢复需要，对于临时占用耕地区域施工结束后进行场地清理、坑凹回填，人工施
肥，机械耕翻地后可满足作物生长需要。
经统计，土地整治恢复植被面积为0.19hm2，土地整治恢复耕地面积为0.68hm2。
——穴状整地
在工程完工后对需栽植灌木苗处进行穴状整地，以满足后期植被恢复的要求。穴
状整地规格为穴径×坑深：40cm×40cm。
经统计，共需穴状整地224 个。
（b）植物措施
——撒播草籽
施工结束后对土地整治区域撒播草籽，草籽选用黑麦草、狗牙根混播，栽植密度
见5.4.3.6 章节草籽播种及抚育管理。
经统计，撒播草籽面积共计0.19hm2。
——恢复林地
施工结束后对占用林地区域进行林地恢复，根据原地貌情况采用灌木进行植被恢
复，栽植密度见5.4.3.7 章节乔、灌木种植及抚育管理，灌木采用小叶女贞。

<!-- p251 -->

5 水土保持措施
249
中国电力工程顾问集团华东电力设计院有限公司
经统计，恢复林地面积为0.14hm2，栽植灌木224 株，栽植后两年内采取抚育措
施。
（c）临时措施
——密目网苫盖、彩条布铺垫
站外供排水管线铺设工艺简单，施工时间短，临时堆土堆放在开挖沟道的一侧，
先开挖表层土，后开挖深层土。表层土与深层土分开堆放，下面用彩条布铺垫，在雨
天或风天，预先采用密目网对堆土表面进行苫盖，密目网边缘用重物压实。
经统计，共布设密目网苫盖3168m2，彩条布铺垫2640m2。
——泥浆沉淀池
南岸引接站站外供水管线采用拉管施工，配套设置泥浆沉淀池，泥浆沉淀池采用
半挖半填方式，地下部分池口尺寸为4m（长）×4m（宽）×1.5m（深），池壁开挖
坡比控制在1:0.5，以保持边坡的稳定。
经统计，共设置泥浆沉淀池26 座。
（4）站外电力设施区
（a）工程措施
——表土剥离及回覆
施工前，对施工开挖占用耕地、林地、草地区域进行表土剥离，剥离厚度25~30cm，
北岸引接站站外电力设施区剥离面积0.42hm2，剥离量为0.12 万m3；南岸引接站站外
电力设施区剥离面积0.36hm2，剥离量为0.10 万m3。剥离的表土就近堆放在施工临时
占地范围内，并加以防护，施工完毕后回覆于原位。
经统计，表土剥离面积共计0.78hm2，表土剥离量共计0.22 万m3，表土回覆量共
计0.22 万m3。
——土地整治
对于临时占用林地区域施工结束后进行现场清理、坑凹回填，机械翻地后可满足
植被恢复需要，对于临时占用耕地区域施工结束后进行场地清理、坑凹回填，人工施
肥，机械耕翻地后可满足作物生长需要。
经统计，土地整治恢复植被面积为1.05hm2，土地整治恢复耕地面积为2.50hm2。
——穴状整地

<!-- p252 -->

5 水土保持措施
250
中国电力工程顾问集团华东电力设计院有限公司
在工程完工后对需栽植灌木苗处进行穴状整地，以满足后期植被恢复的要求。穴
状整地规格为穴径×坑深：40cm×40cm，
经统计，共需穴状整地704 个。
（b）植物措施
——撒播草籽
施工结束后对土地整治区域撒播草籽，草籽选用黑麦草、狗牙根混播，栽植密度
见5.4.3.6 章节草籽播种及抚育管理。
经统计，撒播草籽面积共计1.05hm2。
——恢复林地
施工结束后对占用林地区域进行林地恢复，根据原地貌情况采用灌木进行植被恢
复，栽植密度见5.4.3.7 章节乔、灌木种植及抚育管理，灌木采用小叶女贞。
经统计，恢复林地面积为0.44hm2，栽植灌木704 株，栽植后两年内采取抚育措
施。
（c）临时措施
——密目网苫盖、彩条布铺垫
施工过程中临时堆土及剥离表土堆放于施工临时占地区域，表土与一般土石方分
开堆放，临时堆土下方采用彩条布进行铺垫，上方采用密目网进行苫盖，密目网边缘
用重物压实。
经统计，共布设密目网苫盖14190m2，彩条布铺垫12900m2。
——泥浆沉淀池
站用电源电缆拉管施工配套设置泥浆沉淀池，泥浆沉淀池采用半挖半填方式，地
下部分池口尺寸为4m（长）×4m（宽）×1.5m（深），池壁开挖坡比控制在1:0.5，以
保持边坡的稳定。
经统计，沿线共设置泥浆沉淀池137 座。
（5）站外临时堆土区
（a）工程措施
——土地整治
施工结束后对扰动区域进行杂物清理、场地平整、增施有机肥等整治活动，从而

<!-- p253 -->

5 水土保持措施
251
中国电力工程顾问集团华东电力设计院有限公司
达到改善立地条件、保持水土和促进林草生长的目的。
经统计，土地整治恢复植被面积共计2.33hm2。
（b）植物措施
——撒播草籽
施工结束后对土地整治区域撒播草籽，草籽选用黑麦草、狗牙根混播，栽植密度
见5.4.3.6 章节草籽播种及抚育管理。
经统计，撒播草籽面积共计2.33hm2。
（c）临时措施
——植生袋装土拦挡、密目网苫盖、彩条布铺垫
施工期间临时堆土底部铺设彩条布，裸露区域及临时堆土表面采用密目网苫盖，
堆土四周使用植生袋装土拦挡，临时堆土呈棱台形，植生袋呈“品”字分层形堆砌成环
状，植生袋拦挡断面为梯形（梯形断面尺寸：上底宽×下底宽×高=1m×2m×1.5m），临
时堆土场考虑留有10m 进场车辆宽度，临时堆土场挡护长580m。
经统计，植生袋装土拦挡工程量1305m3，彩条布铺垫面积21700m2，密目网苫盖
面积26040m2。
——临时排水沟、临时沉沙池
为保障施工期站外临时堆土区场地内排水通畅，本方案考虑在站外临时堆土区场
地四周分别修建临时排水沟，排水沟末端设置沉沙池。雨水经排水沟汇流后进入沉沙
池，经沉沙池沉沙后排入周边天然沟渠，沉沙池定期清淤。排水沟为矩形，采用水泥
砂浆抹面，断面尺寸为：沟宽×沟深=0.6m×0.4m。单个沉沙池的尺寸均为：长×宽×深
=2.5m×1.2m×1.5m，沉沙池为机砖抹面，单个沉沙池容积为4.5m3。
经统计，临时排水沟共590m，开挖土石方142m3，临时沉沙池1 座。
GIL 管廊工程站外临时堆土区不涉及水土流失重点防治区，临时排水沟按3 年一
遇10min 短历时暴雨强度标准进行校核，汇流面积为占地面积，设计重现期和降雨历
时内的平均降雨强度参考海宁市暴雨强度公式（3.2-7）计算。
P 取3 年，t 取10min，施工期场地内以堆土为主，Ψ取0.60。排水沟过流能力采
用明渠均匀流公式，详见公式3.2-3、3.2-4，i 取0.007，n 取0.014。经计算，排水沟
设计排水流量为0.44m3/s，大于设计洪峰流量0.35m3/s，临时排水沟满足过流要求。

<!-- p254 -->

5 水土保持措施
252
中国电力工程顾问集团华东电力设计院有限公司
——临时绿化
站外临时堆土区表土堆存时间较长，在表土堆存区域采取临时绿化措施以保护表
土。草籽选择黑麦草和狗牙根，按1:1 比例混合播撒，撒播密度为80kg/hm2，表土临
时绿化面积共计0.99hm2。
5.3.3.6. 线路工程
（1）塔基区
平原塔基基础浇筑后基坑土石方采取在基面范围内平铺回填堆放处置，最大堆高
≤0.5m。余土压实后在塔基基面范围内平铺于塔基基面范围内。施工完毕后回覆预先
剥离开挖区域表土并根据占地类型恢复植被或复耕等措施。
山丘型塔基针对具体地形进一步划分，位于山顶、山脊区域的塔基往往周边地形
较为平整，且施工场地汇水冲刷的问题较小，余土可压实于塔基施工开挖区域周边，
一般不需布设永久性的拦挡措施，需加强施工期临时拦挡防止顺坡溜渣。位于缓坡地
形的塔位，塔基采用高低腿，当坡面塔位上坡侧汇水对塔基冲刷影响较大时设置环状
排水沟，并引至附近排水沟或自然沟道排泄，对无自然沟道的塔基，对排水沟末端设
置顺接消能措施，减少雨水对地表的冲刷。余土压实后在塔基基面范围内堆放成龟背
形，土石方边缘按1:1.5 放坡，以防止积水。对于局部的高陡边坡塔位（坡度＞15°），
塔位四周或下坡侧为陡坡时，降低基面与基坑开挖的土石方无法就地堆稳，主体设置
挡渣墙进行挡护，当塔基上坡侧较陡或塔基挖方存在余土时，为了稳定塔基上坡面并
可将多余土石回填于其内，主体设置浆砌石护坡进行防护。在本方案中已将排水沟、
挡渣墙和护坡列为主体已有措施，纳入水土保持措施体系中。施工完毕后回覆预先剥
离开挖区域表土并根据占地类型恢复植被或采取复耕措施。
1）塔基区（山丘）
（a）工程措施
——浆砌石护坡
护坡通常沿塔位周围自然山坡或基面挖方后的缓坡面用MU20 块石砌筑，对塔基
边坡起保护作用。根据现场具体情况而定。护坡坡脚必须置于原状土土层上，山坡削
成小于50°，用M5 水泥砂浆砌筑、勾缝，并每隔2m 设一个泄水孔，预埋设φ100PVC
管。

<!-- p255 -->

5 水土保持措施
253
中国电力工程顾问集团华东电力设计院有限公司
经统计，线路工程山丘塔基浆砌石护坡总量为6055m3，分别是：绍兴市730m3，
宁波市100m3，台州市1564m3，温州市1887m3，丽水市1774m3。
——浆砌石挡渣墙
当铁塔位于山包或斜坡，塔位四周或下坡侧为陡坡时，降底基面与基坑开挖的土
石方无法就地堆稳，主体设计考虑在堆土的下方修一道挡渣墙，将土堆放在挡渣墙内，
避免水土流失和影响周边生态环境。
经统计，线路工程山丘塔基浆砌石挡渣墙总量为3373m3，分别是：绍兴市86m3、
台州市251m3、温州市1529m3、丽水市1507m3。
——浆砌石排水沟
通畅良好的基面排水，有利于基面挖方边坡及基础保护范围外临空面的土体稳定。
塔位有坡度时，为防止上山坡侧汇水面的雨水、山洪及其他地表水对基面的冲刷影响，
除位于面包形山顶或山脊的塔位外，其余山丘区塔位需根据实际地形因素（考虑坡度、
上坡处汇水等）在塔位上坡侧（如果基面有降基挖方，距挖方坡顶水平距离≥4m 处），
依山势设置部分环状排水沟，以拦截和排除周围山坡汇水面内的地表水。根据工程实
际情况，可布设1 道或2 道排水沟。
经统计，线路工程山丘塔基浆砌石排水沟总长6530m，分别是：绍兴市719m，
宁波市60m，台州市2023m，温州市2090m，丽水市1638m；浆砌石总量为2527m3，
分别是：绍兴市719m3，宁波市39m3，台州市778m3，温州市804m3，丽水市630m3。
——表土剥离
在施工前，本工程对开挖或回填扰动的存在表土区域剥离表土。耕地表土剥离厚
度为30cm，园地表土剥离厚度为20cm，林地、草地平均剥离厚度按15cm 考虑。塔
基施工临时占压区域将采取彩条布铺垫进行临时防护，不再进行表土剥离，以减少扰
动破坏。
经统计，线路工程山丘塔基表土剥离总面积39.26hm2，分别为：绍兴市11.54hm2、
宁波市0.79hm2、台州市9.81hm2、温州市9.05hm2、丽水市8.07hm2；表土剥离总量为
6.73 万m3，分别为：绍兴市2.01 万m3、宁波市0.20 万m3、台州市1.69 万m3、温州
市1.50 万m3、丽水市1.33 万m3。
——表土回覆

<!-- p256 -->

5 水土保持措施
254
中国电力工程顾问集团华东电力设计院有限公司
塔基区表土全部回覆于塔基永久占地内。经统计，线路工程山丘塔基表土回覆总
量为6.73 万m3，分别是：绍兴市2.01 万m3、宁波市0.20 万m3、台州市1.69 万m3、
温州市1.50 万m3、丽水市1.33 万m3。
——土地整治
在塔基基础施工后，对塔基区林地、草地和其他土地需要后期恢复绿化区域进行
土地整治，改善施工迹地的理化性质，以满足后期植被生长环境要求；对于塔基区占
用耕地、园地区域，施工结束后进行场地清理、坑凹回填，人工施肥，耕翻地后可满
足作物生长需要。
经统计，线路工程山丘塔基土地整治恢复植被总面积269.35hm2，其中绍兴市
71.82hm2、宁波市7.97hm2、台州市70.51hm2、温州市70.43hm2、丽水市48.62hm2；
线路工程土地整治恢复耕地总面积24.48hm2，其中绍兴市11.72hm2、台州市5.15hm2、
温州市4.44hm2、丽水市3.17hm2；线路工程土地整治恢复园地总面积13.38hm2，其中
绍兴市2.63hm2、台州市8.89hm2、温州市1.86hm2。
——穴状整地
在工程完工后对塔基区占用的林地进行穴状整地，以满足后期栽植灌木恢复林地
的要求。穴状整地规格为穴径×坑深：40cm×40cm。
经统计，线路工程山丘塔基穴状整地共256992 个，其中：绍兴市70112 个、宁波
市9744 个、台州市62768 个、温州市66880 个、丽水市47488 个。
（b）植物措施
——撒播草籽
塔基区土地整治后对占用林地、草地、其他土地区等可绿化区域撒播草籽，根据
当地自然环境条件，草籽选择黑麦草、狗牙根混播，撒播密度见5.4.3.6 章节草籽播种
及抚育管理。
经统计，线路工程山丘塔基撒播草籽总面积269.35hm2，各市撒播草籽面积分别
为：绍兴市71.82hm2、宁波市7.97hm2、台州市70.51hm2、温州市70.43hm2、丽水市
48.62hm2，撒播草籽总量25730.08kg，其中：绍兴市6894.72kg、宁波市637.60kg、台
州市6768.96kg、温州市6761.28kg、丽水市4667.52kg。
——恢复林地

<!-- p257 -->

5 水土保持措施
255
中国电力工程顾问集团华东电力设计院有限公司
塔基施工临时占地范围内，对占用林地区域进行林地恢复，为保证输电线路安全
运行，采用“灌+草”的形式。灌木选择胡枝子，栽植密度见5.4.3.7 章节乔、灌木种植
及抚育管理。栽植后的两年内采取抚育措施。
经统计，线路工程山丘塔基恢复林地总面积160.62hm2，其中：绍兴市43.82hm2、
宁波市6.09hm2、台州市39.23hm2、温州市41.80hm2、丽水市29.68hm2，栽植灌木总
量256992 株，其中绍兴市70112 株、宁波市9744 株、台州市62768 株、温州市66880
株、丽水市47488 株。
（c）临时措施
——植生袋装土拦挡、密目网苫盖、彩条布铺垫
塔基在施工过程中必然会产生临时堆土，主要为表土和基槽余土，塔基区基础开
挖土方临时堆存于塔基两侧，并采取相应的水土保持临时措施对堆土进行防护。考虑
到土石方工程的时间、空间分布，塔基施工过程中，剥离的表土和开挖临时土石方不
能及时回填，分别集中堆放。此外组塔架线阶段也应采取铺垫、苫盖措施对表土进行
保护。
经统计，线路工程山丘塔基植生袋拦挡工程总量为27957m3，其中：绍兴市7272m3、
宁波市375m3、台州市8679m3、温州市6498m3、丽水市5133m3，彩条布铺垫工程总
量为332000m2，其中：绍兴市87800m2、宁波市4600m2、台州市97400m2、温州市
78400m2、丽水市63800m2，密目网苫盖工程总量为498000m2，其中：绍兴市131700m2、
宁波市6900m2、台州市146100m2、温州市117600m2、丽水市95700m2。
——彩条旗围护
为防止施工人员及车辆跨越塔基施工场地租地范围作业，造成大面积的地表扰动，
施工期间对塔基施工场地四周布设彩条旗进行围护，只留有施工作业面进出口。
经统计，线路工程山丘塔基彩条旗围护工程总量为149400m，分别为绍兴市
39510m、宁波市2070m、台州市43830m、温州市35280m、丽水市28710m。
——泥浆沉淀池
针对塔基灌注桩基础主体工程考虑了灌注桩基础泥浆防护临时措施。泥浆沉淀池
采用半挖半填方式，其尺寸根据钻渣泥浆量确定，每个沉淀池地下部分池口尺寸为15m
（长）×15m（宽）×1.5m（深），池壁开挖坡比控制在1:0.5，以保持边坡的稳定。

<!-- p258 -->

5 水土保持措施
256
中国电力工程顾问集团华东电力设计院有限公司
经统计，线路工程山丘塔基共设置泥浆沉淀池12 座，其中绍兴市9 座、丽水市3
座。
2）塔基区（平原）
——表土剥离
在施工前，本工程对开挖或回填扰动的存在表土区域剥离表土。平原塔基占用耕
地剥离厚度为30cm，占用林地、园地、草地剥离厚度为25cm。
经统计，线路工程平原塔基共表土剥离33.55hm2，其中嘉兴市17.89hm2、杭州市
1.87hm2、绍兴市9.80hm2、宁波市2.50hm2、台州市1.68hm2，表土剥离总量9.65 万
m3，其中嘉兴市5.03 万m3、杭州市0.56 万m3、绍兴市2.89 万m3、宁波市0.74 万
m3、台州市0.43 万m3。
——表土回覆
塔基区表土全部回覆于塔基永久占地内，各塔基表土回覆厚度约为表土剥离量与
塔基永久占地扣除塔基硬化面积的比值。
经统计，线路工程平原塔基表土回覆总量9.65 万m3，其中嘉兴市5.03 万m3、杭
州市0.56 万m3、绍兴市2.89 万m3、宁波市0.74 万m3、台州市0.43 万m3。
——土地整治
在塔基基础施工后，对塔基区林地、草地和其他土地需要后期恢复绿化区域进行
土地整治，改善施工迹地的理化性质，以满足后期植被生长环境要求；对于塔基区占
用耕地、园地区域，施工结束后进行场地清理、坑凹回填，人工施肥，耕翻地后可满
足作物生长需要。
经统计，线路工程平原塔基土地整治恢复植被面积共35.23hm2，其中嘉兴市
12.32hm2、杭州市4.24hm2、绍兴市14.37hm2、宁波市0.56hm2、台州市3.74hm2；线
路工程平原塔基土地整治恢复耕地面积共67.65hm2，其中嘉兴市31.86hm2、杭州市
4.74hm2、绍兴市23.11hm2、宁波市7.60hm2、台州市0.34hm2；线路工程平原塔基土
地整治恢复园地面积共2.06hm2，其中嘉兴市0.94hm2、杭州市0.47hm2、绍兴市0.65hm2。
——穴状整地
在工程完工后对塔基区占用的林地进行穴状整地，以满足后期栽植灌木恢复林地
的要求。穴状整地规格为穴径×坑深：40cm×40cm。

<!-- p259 -->

5 水土保持措施
257
中国电力工程顾问集团华东电力设计院有限公司
经统计，线路工程平原塔基穴状整地共24595 个，其中嘉兴市13712 个、绍兴市
7747 个、台州市3136 个。
（b）植物措施
——撒播草籽
塔基区土地整治后对占用林地、草地、其他土地区等可绿化区域撒播草籽，根据
当地自然环境条件，草籽选择黑麦草、狗牙根混播，撒播密度见5.4.3.6 章节草籽播种
及抚育管理。
经统计，线路工程平原塔基撒播草籽面积共35.23hm2，其中嘉兴市12.32hm2、杭
州市4.24hm2、绍兴市14.37hm2、宁波市0.56hm2、台州市3.74hm2，线路工程平原塔
基撒播草籽量共2968.64kg，其中嘉兴市1005.28kg、杭州市339.20kg、绍兴市1220.32kg、
宁波市44.80kg、台州市359.04kg。
——恢复林地
塔基施工临时占地范围内，对占用林地区域进行林地恢复，为保证输电线路安全
运行，采用“灌+草”的形式。灌木选择小叶女贞，栽植密度见5.4.3.7 章节乔、灌木种
植及抚育管理。栽植后的两年内采取抚育措施。
经统计，线路工程平原塔基恢复林地面积共15.39hm2，其中嘉兴市8.57hm2、绍
兴市4.86hm2、台州市1.96hm2，栽植灌木共23085 株，其中嘉兴市128 株、绍兴市7290
株、台州市2940 株。
（c）临时措施
——植生袋装土拦挡、密目网苫盖、彩条布铺垫
塔基在施工过程中必然会产生临时堆土，主要为表土和基槽余土，塔基区基础开
挖土方临时堆存于塔基两侧，并采取相应的水土保持临时措施对堆土进行防护。考虑
到土石方工程的时间、空间分布，塔基施工过程中，剥离的表土和开挖临时土石方不
能及时回填，分别集中堆放。此外组塔架线阶段也应采取铺垫、苫盖措施对表土进行
保护。
经统计，线路工程平原塔基植生袋拦挡工程量共774m3，其中：嘉兴市284m3、
杭州市304m3、宁波市44m3、台州市54m3，彩条布铺垫工程量共76600m2，其中：嘉
兴市28400m2、杭州市8800m2、绍兴市29600m2、宁波市4400m2、台州市5400m2；

<!-- p260 -->

5 水土保持措施
258
中国电力工程顾问集团华东电力设计院有限公司
密目网苫盖工程量共114500m2，其中嘉兴市42600m2、杭州市13200m2、绍兴市44000m2、
宁波市6600m2、台州市8100m2。
——彩条旗围护
为防止施工人员及车辆跨越塔基施工场地租地范围作业，造成大面积的地表扰动，
施工期间对塔基施工场地四周布设彩条旗进行围护，只留有施工作业面进出口。
经统计，线路工程平原塔基彩条旗围护工程量共34350m，其中：嘉兴市12870m、
杭州市3960m、绍兴市13200m、宁波市1980m、台州市2430m。
——泥浆沉淀池
针对塔基灌注桩基础主体工程考虑了灌注桩基础泥浆防护临时措施。泥浆沉淀池
采用半挖半填方式，其尺寸根据钻渣泥浆量确定，每个沉淀池地下部分池口尺寸为15m
（长）×15m（宽）×1.5m（深），池壁开挖坡比控制在1:0.5，以保持边坡的稳定。
经统计，线路工程平原塔基设置泥浆沉淀池358 座，其中：嘉兴市142 座、杭州
市44 座、绍兴市121 座、宁波市22 座、台州市29 座。
（2）牵张场区
1）牵张场区（山丘）
（a）工程措施
——表土剥离及回复
对于地形起伏较大的牵张场考虑进行表土剥离，并保存和利用。剥离厚度根据沿
线实际表土层情况按15cm~30cm 综合考虑，施工结束后回覆于原地表。
经统计，山丘牵张场表土剥离面积共4.52hm2，其中：绍兴市1.06hm2、宁波市
0.12hm2、台州市1.42hm2、温州市1.10hm2、丽水市0.82hm2，表土剥离及回覆量共1.11
万m3，其中：绍兴市0.23 万m3、宁波市0.03 万m3、台州市0.36 万m3、温州市0.28
万m3、丽水市0.21 万m3。
——土地整治
对牵张场区林地、草地和其他土地需要后期恢复绿化区域进行土地整治，改善施
工迹地的理化性质，以满足后期植被生长环境要求；对牵张场区占用耕地区域，施工
结束后进行场地清理、坑凹回填，人工施肥，耕翻地后可满足作物生长需要。
经统计，山丘牵张场土地整治恢复植被面积共26.64hm2，其中：绍兴市5.73hm2、

<!-- p261 -->

5 水土保持措施
259
中国电力工程顾问集团华东电力设计院有限公司
宁波市0.96hm2、台州市8.10hm2、温州市6.62hm2、丽水市5.23hm2；山丘牵张场土地
整治恢复耕地面积共18.24hm2，其中：绍兴市4.83hm2、台州市6.06hm2、温州市4.42hm2、
丽水市2.93hm2
——穴状整地
在工程完工后对牵张场区占用的林地进行穴状整地，以满足后期栽植灌木恢复林
地的要求。穴状整地规格为穴径×坑深：40cm×40cm。
经统计，山丘牵张场穴状整地共39712 个，其中：绍兴市9168 个、宁波市1536
个、台州市12960 个、温州市10592 个、丽水市5456 个。
（b）植物措施
——撒播草籽
牵张场区土地整治后对占用林地、草地、其他土地区等可绿化区域撒播草籽，根
据当地自然环境条件，草籽选择黑麦草、狗牙根混播撒播密度见5.4.3.6 章节草籽播种
及抚育管理。
经统计，山丘牵张场撒播草籽面积共26.64hm2，其中绍兴市5.73hm2、宁波市
0.96hm2、台州市8.10hm2、温州市6.62hm2、丽水市5.23hm2，草籽播撒总量共2542.08kg，
其中：绍兴市550.08kg、宁波市76.80kg、台州市777.60kg、温州市635.52kg、丽水市
502.08kg。
——恢复林地
对牵张场区占用林地区域进行林地恢复，根据原地貌采用“灌+草”的形式，灌木选
择胡枝子，栽植密度见5.4.3.7 章节乔、灌木种植及抚育管理，栽植后的两年内采取抚
育措施。
经统计，山丘牵张场恢复林地面积共24.82hm2，其中：绍兴市5.73hm2、宁波市
0.96hm2、台州市8.10hm2、温州市6.62hm2、丽水市3.41hm2，栽植灌木共39712 株，
其中：绍兴市9168 株、宁波市1536 株、台州市12960 株、温州市10592 株、丽水市
5456 株。
（c）临时措施
——彩条布铺垫、密目网苫盖
为减少对地表的扰动，在牵张场地内铺设一定数量的彩条布用于隔离地表，以满
足施工结束后耕地恢复或土地整治需要。

<!-- p262 -->

5 水土保持措施
260
中国电力工程顾问集团华东电力设计院有限公司
经统计，山丘牵张场彩条布铺垫共23550m2，其中：绍兴市2100m2、宁波600m2、
台州市8850m2、温州市6900m2、丽水市5100m2；山丘牵张场密目网苫盖共31400m2，
其中：绍兴市2800m2、宁波市800m2、台州市11800m2、温州市9200m2、丽水市6800m2。
——彩条旗围护
为防止施工人员及车辆跨越牵张场租地范围作业，严格控制施工扰动范围，避免
造成大面积的地表扰动，在施工期内对牵张场三侧布设彩条旗进行围护（如条件允许，
布设铁架围栏亦可）。
经统计，山丘牵张场彩条旗围护共5440m，其中：绍兴市2240m、宁波市640m、
台州市9940m、温州市7360m、丽水市5440m。
——铺设钢板
为方便机械设备和导线的运输与吊装，在牵张场地内规划出施工通道，通道做适
当平整后铺设6mm 厚钢板，钢板的铺设可降低重型机械及车辆对原地貌的扰动。
经统计，山丘牵张场钢板铺设共31400m2，其中：绍兴市2800m2、宁波市800m2、
台州市11800m2、温州市9200m2、丽水市6800m2。
2）牵张场区（平原）
（a）工程措施
——土地整治
对牵张场区林地、草地和其他土地需要后期恢复绿化区域进行土地整治，改善施
工迹地的理化性质，以满足后期植被生长环境要求；对牵张场区占用耕地、园地区域，
施工结束后进行场地清理、坑凹回填，人工施肥，耕翻地后可满足作物生长需要。
经统计，平原牵张场土地整治恢复植被面积共4.22hm2，其中：嘉兴市1.68hm2、
绍兴市0.89hm2、台州市1.65hm2；平原牵张场土地整治恢复耕地面积共15.50hm2，其
中：嘉兴市5.76hm2、杭州市1.92hm2、绍兴市4.91hm2、宁波市1.68hm2、台州市1.23hm2；
平原牵张场土地整治恢复园地面积共0.24hm2，均位于嘉兴市。
——穴状整地
在工程完工后对牵张场区占用的林地进行穴状整地，以满足后期栽植灌木恢复林
地的要求。穴状整地规格为穴径×坑深：40cm×40cm。
经统计，平原牵张场穴状整地共4736 个，其中：嘉兴市2688 个、绍兴市544 个、

<!-- p263 -->

5 水土保持措施
261
中国电力工程顾问集团华东电力设计院有限公司
台州市1504 个。
（b）植物措施
——撒播草籽
牵张场区土地整治后对占用林地、草地、其他土地区等可绿化区域撒播草籽，根
据当地自然环境条件，草籽选择黑麦草、狗牙根混播撒播密度见5.4.3.6 章节草籽播种
及抚育管理。
经统计，平原牵张场撒播草籽面积共4.22hm2，其中：嘉兴市1.68hm2、绍兴市
0.89hm2、台州市1.65hm2，草籽播撒总量共374.40kg，其中：绍兴市134.40kg、绍兴
市81.60kg、台州市158.40kg。
——恢复林地
对牵张场区占用林地区域进行林地恢复，根据原地貌采用“灌+草”的形式，灌木选
择胡枝子，栽植密度见5.4.3.7 章节乔、灌木种植及抚育管理，栽植后的两年内采取抚
育措施。
经统计，平原牵张场恢复林地面积共2.96hm2，其中：嘉兴市1.68hm2、绍兴市
0.34hm2、台州市0.94hm2，栽植灌木共4736 株，其中：嘉兴市2688 株、绍兴市544
株、台州市1504 株。
（c）临时措施
——彩条布铺垫、密目网苫盖
为减少对地表的扰动，在牵张场地内铺设一定数量的彩条布用于隔离地表，以满
足施工结束后耕地恢复或土地整治需要。
经统计，平原牵张场彩条布铺垫共12600m2，其中：嘉兴市4800m2、杭州市1200m2、
绍兴市3750m2、宁波1050m2、台州市1800m2；平原牵张场密目网苫盖共16760m2，
其中：嘉兴市6400m2、杭州市1600m2、绍兴市4960m2、宁波1400m2、台州市2400m2。
——彩条旗围护
为防止施工人员及车辆跨越牵张场租地范围作业，严格控制施工扰动范围，避免
造成大面积的地表扰动，在施工期内对牵张场三侧布设彩条旗进行围护（如条件允许，
布设铁架围栏亦可）。
经统计，平原牵张场彩条旗围护共13570m，其中：嘉兴市5120、杭州市1280m、

<!-- p264 -->

5 水土保持措施
262
中国电力工程顾问集团华东电力设计院有限公司
绍兴市4130m、宁波市1120m、台州市1920m。
——铺设钢板
为方便机械设备和导线的运输与吊装，在牵张场地内规划出施工通道，通道做适
当平整后铺设6mm 厚钢板，钢板的铺设可降低重型机械及车辆对原地貌的扰动。
经统计，平原牵张场钢板铺设共16610m2，其中：嘉兴市6400m2、杭州市1600m2、
绍兴市4810m2、宁波市1400m2、台州市2400m2。
（3）跨越施工场地区
（a）工程措施
——土地整治
对跨越施工场地区林地、草地和其他土地需要后期恢复绿化区域进行土地整治，
改善施工迹地的理化性质，以满足后期植被生长环境要求；对牵张场区占用耕地、园
地区域，施工结束后进行场地清理、坑凹回填，人工施肥，耕翻地后可满足作物生长
需要。
经统计，跨越施工场地区土地整治恢复植被面积共9.54hm2，其中：嘉兴市0.88hm2、
杭州市0.16hm2、绍兴市1.71hm2、宁波市0.76hm2、台州市1.30hm2、温州市3.39hm2、
丽水市1.34hm2；跨越施工场地区土地整治恢复耕地面积共12.50hm2，其中：嘉兴市
4.56hm2、杭州市0.88hm2、绍兴市3.09hm2、宁波市0.92hm2、台州市1.18hm2、温州
市1.33hm2、丽水市0.54hm2；跨越施工场地区土地整治恢复园地面积共0.04hm2，均
位于嘉兴市。
（b）植物措施
——撒播草籽
跨越施工场地区土地整治后对占用林地、草地、其他土地区等可绿化区域撒播草
籽，根据当地自然环境条件，草籽选择黑麦草、狗牙根混播，撒播密度见5.4.3.6 章节
草籽播种及抚育管理。
经统计，跨越施工场地区撒播草籽面积共9.54hm2，其中：嘉兴市0.88hm2、杭州
市0.16hm2、绍兴市1.71hm2、宁波市0.76hm2、台州市1.30hm2、温州市3.39hm2、丽
水市1.34hm2，撒播草籽量共71.04kg，其中：嘉兴市71.04kg、杭州市12.80kg、绍兴
市155.84kg、宁波市60.80kg、台州市124.80kg、温州市325.44kg、丽水市128.64kg。

<!-- p265 -->

5 水土保持措施
263
中国电力工程顾问集团华东电力设计院有限公司
（c）临时措施
——彩条旗围护
为防止施工人员及车辆跨越场地范围作业，严格限制扰动范围，避免造成大面积
的地表扰动，在施工期内对跨越场地三侧布设彩条旗进行围护。
经统计，跨越施工场地区彩条旗围护工程量共30900m，分别为：嘉兴市8220m、
杭州市1560m、绍兴市4980m、宁波市2520m、台州市3720m、温州市7080m、丽水
市2820m。
（4）施工道路区
1）施工道路区（山丘）
（a）工程措施
——表土剥离及回覆
施工简易道路包括新修和拓宽道路、人抬道路和索道三部分。
以利用原有道路和乡村小道为主，在无现有道路可利用的情况下，本工程需新开
辟机械施工道路，其中平原区新建的机械施工道路主要对路面进行平整，扰动程度较
轻，故不再进行表土剥离；山丘区新建的部分机械施工道路（包括新修和拓宽部分）
在微地形起伏较大、坡度较陡的区域时将涉及一定量的土石方挖填工程，故本工程考
虑根据沿线实际情况对新修和拓宽的机械施工道路局部路段施工前进行表土剥离，剥
离厚度按15cm~30cm 考虑，施工期加以保护，完工后回覆利用。人抬道路不涉及土石
方开挖，因此不考虑表土剥离。
经统计，山丘施工道路表土剥离共1.68hm2，其中：绍兴市0.37hm2、宁波市0.06hm2、
台州市0.70hm2、温州市0.38hm2、丽水市0.17hm2，表土剥离及回覆量共0.43 万m3，
其中绍兴市0.08 万m3、宁波市0.02 万m3、台州市0.18 万m3、温州市0.10 万m3、丽
水市0.05 万m3。
——土地整治
对山丘施工道路林地、草地和其他土地需要后期恢复绿化区域进行土地整治，改
善施工迹地的理化性质，以满足后期植被生长环境要求；对山丘施工道路占用耕地、
园地区域，施工结束后进行场地清理、坑凹回填，人工施肥，耕翻地后可满足作物生
长需要。

<!-- p266 -->

5 水土保持措施
264
中国电力工程顾问集团华东电力设计院有限公司
经统计，山丘施工道路土地整治恢复植被面积共46.41hm2，其中：绍兴市11.49hm2、
宁波市1.12hm2、台州市12.11hm2、温州市10.47hm2、丽水市11.22hm2；山丘施工道
路土地整治恢复耕地面积共6.31hm2，其中：绍兴市2.32hm2、台州市1.67hm2、温州
市1.22hm2、丽水市1.10hm2；山丘施工道路土地整治恢复园地面积共4.46hm2，其中：
绍兴市0.82hm2、台州市3.15hm2、温州市0.49hm2。
——穴状整地
在工程完工后对施工道路区占用的林地进行穴状整地，以满足后期栽植乔、灌木
恢复林地的要求。穴状整地规格为穴径×坑深：40cm×40cm。
经统计，山丘施工道路穴状整地共70726 个，其中绍兴市17570 个、宁波市1285
个、台州市18533 个、温州市16070 个、丽水市17268 个。
（b）植物措施
——撒播草籽
施工道路区施工结束后对占用林地、草地、其他土地区域撒播草籽，根据当地自
然环境条件，采取黑麦草、狗牙根混播，撒播密度见5.4.3.6 章节草籽播种及抚育管理。
经统计，山丘施工道路撒播草籽共46.41hm2，其中：绍兴市11.49hm2、宁波市
1.12hm2、台州市12.11hm2、温州市10.47hm2、丽水市11.22hm2，草籽播撒共4437.44kg，
其中：绍兴市1103.04kg、宁波市89.60kg、台州市1162.56kg、温州市1005.12kg、丽
水市1077.12kg。
——恢复林地
施工道路区施工结束后对占用林地区域进行林地恢复，根据原地貌情况采用“乔+
草”或“灌+草”的形式，为保证线路运行安全，输电线路下方不栽植乔木。乔木选择木
荷，灌木选择胡枝子，栽植密度见5.4.3.7 章节乔、灌木种植及抚育管理，栽植后的两
年内采取抚育措施。
经统计，山丘施工道路恢复林地共45.90hm2，其中：绍兴市11.34hm2、宁波市
0.82hm2、台州市12.05hm2、温州市10.47hm2、丽水市11.22hm2，栽植灌木共30016
株，其中：绍兴市8960 株、宁波市880 株、台州市7328 株、温州市5840 株、丽水市
7008 株，栽植乔木共40710 株，其中：绍兴市8610 株、宁波市405 株、台州市11205
株、温州市10230 株、丽水市10260 株。

<!-- p267 -->

5 水土保持措施
265
中国电力工程顾问集团华东电力设计院有限公司
（c）临时措施
——植生袋装土拦挡
考虑到部分山丘施工道路修筑前进行了表土剥离，同时部分山丘区施工道路可能
存在一定的放坡，方案设计采取填土袋拦挡措施对堆放土方及道路边坡的坡脚实施挡
护。施工结束后拆除填土袋。
经统计，山丘施工道路植生袋装土拦挡工程量共4084m3，其中：绍兴市809m3、
宁波市150m3、台州市1750m3、温州市950m3、丽水市425m3。
——临时排水沟、素土夯实
对施工道路区局部地段设置临时排水沟，做好临时性排水工程，防止水土流失，
临时排水沟开挖断面为梯形，临时排水沟排水排至自然沟道中。此外，排水沟开挖土
石方夯实于施工道路边坡坡脚处，作为施工道路边坡的临时防护。
经统计，山丘施工道路临时排水沟工程量共1763m，其中：绍兴市383m、宁波
市92m、台州市726m、温州市394m、丽水市168m；山丘施工道路素土夯实工程量
共238m3，其中：绍兴市52m3、宁波市12m3、台州市98m3、温州市53m3、丽水市23m3。
2）施工道路区（平原）
（a）工程措施
——土地整治
对平原施工道路林地、草地和其他土地需要后期恢复绿化区域进行土地整治，改
善施工迹地的理化性质，以满足后期植被生长环境要求；对平原施工道路占用耕地、
园地区域，施工结束后进行场地清理、坑凹回填，人工施肥，耕翻地后可满足作物生
长需要。
经统计，平原施工道路土地整治恢复植被面积共5.96hm2，其中：嘉兴市2.23hm2、
杭州市0.53hm2、绍兴市2.59hm2、宁波市0.06hm2、台州市0.55hm2；平原施工道路土
地整治恢复耕地面积共14.15hm2，其中：嘉兴市5.78hm2、杭州市1.19hm2、绍兴市
4.86hm2、宁波市2.24hm2、台州市0.08hm2；平原施工道路土地整治恢复园地面积共
0.48hm2，其中：嘉兴市0.17hm2、绍兴市0.17hm2、台州市0.14hm2。
——穴状整地
在工程完工后对施工道路区占用的林地进行穴状整地，以满足后期栽植乔灌木恢

<!-- p268 -->

5 水土保持措施
266
中国电力工程顾问集团华东电力设计院有限公司
复林地的要求。
经统计，平原施工道路穴状整地共7902 个，其中嘉兴市3547 个、绍兴市3505
个、台州市850 个。
（b）植物措施
——撒播草籽
施工道路区施工结束后对占用林地、草地、其他土地区域撒播草籽，根据当地自
然环境条件，采取黑麦草、狗牙根混播，撒播密度见5.4.3.6 章节草籽播种及抚育管理。
经统计，平原施工道路撒播草籽共5.96hm2，其中：嘉兴市2.23hm2、杭州市0.53hm2、
绍兴市2.59hm2、宁波市0.06hm2、台州市0.55hm2，草籽播撒共568.64kg，其中：嘉
兴市210.56kg、杭州市50.88kg、绍兴市248.64kg、宁波市5.76kg、台州市52.80kg。
——恢复林地
施工道路区施工结束后对占用林地区域进行林地恢复，根据原地貌情况采用“乔+
草”或“灌+草”的形式，为保证线路运行安全，输电线路下方不栽植乔木。栽植密度见
5.4.3.7 章节乔、灌木种植及抚育管理，栽植后的两年内采取抚育措施。
经统计，平原施工道路恢复林地共5.09hm2，其中：嘉兴市2.23hm2、绍兴市2.31hm2、
台州市0.55hm2，栽植灌木共4272 株，其中：嘉兴市3232 株、绍兴市640 株、台州
市400 株，栽植乔木共3630 株，其中：嘉兴市315 株、绍兴市2865 株、台州市450
株。
（c）临时措施
——铺设钢板
为方便施工器械及材料运输，减轻地表扰动。主体考虑于施工道路部分区域铺设
钢板，钢板厚度为6mm。
经统计，平原施工道路铺设钢板的工程量共70380m2，其中：嘉兴市23880m2、
杭州市7380m2、绍兴市29040m2、宁波市10080m2。
——彩条旗围护
为防止施工人员及车辆跨越施工道路租地范围作业，造成大面积的地表扰动，在
施工期内对施工道路两侧布设彩条旗进行围护。
经统计，平原施工道路彩条旗围护工程量共60060m，其中：嘉兴市15920m、杭

<!-- p269 -->

5 水土保持措施
267
中国电力工程顾问集团华东电力设计院有限公司
州市4920m、绍兴市27220m、宁波市6720m、台州市5280m。
5.3.4. 防治措施工程量汇总
本工程水土保持工程量汇总详见表5.3-2~表5.3-7。
表5.3-2
嘉兴变电站水土保持措施工程量汇总表
分
区
措施
单位
工程量
嘉兴变电站
工程措施
站区
雨水排水系统
m
4900
表土剥离
hm2
11.34
万m3
3.36
表土回覆
万m3
3.36
土地整治
植被恢复
hm2
10.43
进站道路区
表土剥离
hm2
0.33
万m3
0.08
表土回覆
万m3
0.08
土地整治
植被恢复
hm2
0.30
施工生产生活区
表土剥离
hm2
3.00
万m3
0.75
表土回覆
万m3
0.75
土地整治
植被恢复
hm2
3.00
穴状整地
个
4500
站外供排水设施区
DN1500 排水钢管
m
1000
八字排水口
座
1
表土剥离
hm2
0.01
万m3
0.003
表土回覆
万m3
0.003
土地整治
植被恢复
hm2
0.01
穴状整地
个
16
站外电力设施区
表土剥离
hm2
0.26
万m3
0.08
表土回覆
万m3
0.08
土地整治
植被恢复
hm2
0.34
耕地恢复
hm2
1.20
穴状整地
个
544
站外临时堆土区
土地整治
植被恢复
hm2
0.64
耕地恢复
hm2
1.36
穴状整地
个
960
植物措施
站区
站区绿化
hm2
10.00
撒播草籽
hm2
0.43
进站道路区
植草护坡
hm2
0.30
施工生产生活区
撒播草籽
hm2
3.00
恢复林地
栽植面积
hm2
3.00
栽植乔木
株
4500
幼林抚育
hm2
3.00
站外供排水设施区
撒播草籽
hm2
0.01
恢复林地
栽植面积
hm2
0.01
栽植灌木
株
16
幼林抚育
hm2
0.01
站外电力设施区
撒播草籽
hm2
0.34

<!-- p270 -->

5 水土保持措施
268
中国电力工程顾问集团华东电力设计院有限公司
分
区
措施
单位
工程量
恢复林地
栽植面积
hm2
0.34
栽植灌木
株
544
幼林抚育
hm2
0.34
站外临时堆土区
撒播草籽
hm2
0.64
恢复林地
栽植面积
hm2
0.64
栽植乔木
株
960
幼林抚育
hm2
0.64
临时措施
站区
植生袋装土拦挡
m
350
m3
788
密目网苫盖
m2
69000
临时排水沟
m
3460
m3
1246
临时沉沙池
座
5
进站道路区
密目网苫盖
m2
3600
施工生产生活区
密目网苫盖
m2
9000
临时排水沟
m
980
m3
235
临时沉沙池
座
2
站外供排水设施区
彩条布铺垫
m2
20
密目网苫盖
m2
24
站外电力设施区
彩条布铺垫
m2
6200
密目网苫盖
m2
6820
泥浆沉淀池
座
29
站外临时堆土区
植生袋装土拦挡
m
305
m3
686
混凝土挡土墙
m
540
m3
432
彩条布铺垫
m2
20000
密目网苫盖
m2
24000
临时排水沟
m
865
m3
208
临时沉沙池
座
2
临时绿化
hm2
2.00
表5.3-3
宁绍变电站水土保持措施工程量汇总表
分
区
措施
单位
工程量
宁绍变电站
工程措施
站区
雨水排水系统
m
5310
框格植草护坡
m2
3280
土工格栅生态护坡
m2
3000
混凝土排水沟
m
1615
混凝土截水沟
m
550
表土剥离
hm2
6.42
万m3
1.63
表土回覆
万m3
1.68
土地整治
植被恢复
hm2
8.60
进站道路区
土工格栅生态护坡
m2
950
混凝土排水沟
m
390
表土剥离
hm2
0.28
万m3
0.08

<!-- p271 -->

5 水土保持措施
269
中国电力工程顾问集团华东电力设计院有限公司
分
区
措施
单位
工程量
表土回覆
万m3
0.03
施工生产生活区
表土剥离
hm2
3.75
万m3
1.13
表土回覆
万m3
1.13
土地整治
耕地恢复
hm2
3.75
站外供排水设施区
DN1500 钢筋混凝土排水管
m
50
八字排水口
座
1
表土剥离
hm2
0.04
万m3
0.01
表土回覆
万m3
0.01
土地整治
耕地恢复
hm2
0.11
站外电力设施区
表土剥离
hm2
1.21
万m3
0.32
表土回覆
万m3
0.32
土地整治
植被恢复
hm2
0.23
耕地恢复
hm2
2.97
穴状整地
个
288
站外临时堆土区
土地整治
植被恢复
hm2
1.10
植物措施
站区
站区绿化
hm2
8.50
撒播草籽
hm2
0.10
站外电力设施区
撒播草籽
hm2
0.23
恢复林地
栽植面积
hm2
0.18
栽植灌木
株
288
幼林抚育
hm2
0.18
站外临时堆土区
撒播草籽
hm2
1.10
临时措施
站区
植生袋装土拦挡
m
393
m3
884
密目网苫盖
m2
64120
临时排水沟
m
3220
m3
1159
临时沉沙池
座
4
进站道路区
密目网苫盖
m2
700
泥浆沉淀池
座
2
施工生产生活区
密目网苫盖
m2
8000
临时排水沟
m
1130
m3
407
临时沉沙池
座
2
站外供排水设施区
彩条布铺垫
m2
300
密目网苫盖
m2
360
泥浆沉淀池
座
3
站外电力设施区
彩条布铺垫
m2
14700
密目网苫盖
m2
16170
泥浆沉淀池
座
26
站外临时堆土区
混凝土挡土墙
m
318
m3
318
彩条布铺垫
m2
11000
密目网苫盖
m2
13200
临时排水沟
m
630
m3
151

<!-- p272 -->

5 水土保持措施
270
中国电力工程顾问集团华东电力设计院有限公司
分
区
措施
单位
工程量
临时沉沙池
座
1
临时绿化
hm2
1.10
表5.3-4
温州变电站水土保持措施工程量汇总表
分
区
措施
单位
工程量
温州变电站
工程措施
站区
雨水排水系统
m
3600
框格植草护坡
m2
20000
土工格栅生态护坡
m2
22000
排水沟
m2
3322
截水沟
m3
1350
表土剥离
hm2
17.91
万m3
3.57
表土回覆
万m3
3.57
土地整治
植被恢复
hm2
9.74
进站道路区
框格植草护坡
m2
1200
排水沟
m3
120
表土剥离
hm2
0.14
万m3
0.03
表土回覆
万m3
0.03
施工生产生活区
表土剥离
hm2
3.5
万m3
0.7
表土回覆
万m3
0.7
土地整治
园地恢复
hm2
3.5
站外供排水设施区
排水管
m
400
八字排水口
座
2
表土剥离
hm2
1.84
万m3
0.5
表土回覆
万m3
0.5
土地整治
植被恢复
hm2
2.81
耕地恢复
hm2
3.39
园地恢复
hm2
0.33
穴状整地
个
832
站外电力设施区
表土剥离
hm2
1.13
万m3
0.21
表土回覆
万m3
0.21
土地整治
植被恢复
hm2
3.88
耕地恢复
hm2
1.14
园地恢复
hm2
0.16
穴状整地
个
4400
站外临时堆土区
土地整治
植被恢复
hm2
0.1
园地恢复
hm2
1.51
穴状整地
个
160
植物措施
站区
站区绿化
hm2
8.64
撒播草籽
撒播面积
hm2
1.10
撒播量
kg
88.00
站外供排水设施区
撒播草籽
撒播面积
hm2
2.81
撒播量
kg
224.80
恢复林地
栽植面积
hm2
0.52

<!-- p273 -->

5 水土保持措施
271
中国电力工程顾问集团华东电力设计院有限公司
分
区
措施
单位
工程量
栽植灌木
株
832
幼林抚育
hm2
0.52
站外电力设施区
撒播草籽
撒播面积
hm2
3.88
撒播量
kg
310.40
恢复林地
栽植面积
hm2
2.75
栽植灌木
株
4400
幼林抚育
hm2
2.75
站外临时堆土区
撒播草籽
撒播面积
hm2
0.1
撒播量
kg
8.00
恢复林地
栽植面积
hm2
0.1
栽植灌木
株
160
幼林抚育
hm2
0.1
临时措施
站区
植生袋装土拦挡
m
370
m3
833
密目网苫盖
m2
78760
临时排水沟
m
2326
m3
837
临时沉沙池
座
5
进站道路区
密目网苫盖
m2
640
施工生产生活区
密目网苫盖
m2
10000
临时排水沟
m
1300
m3
312
临时沉沙池
座
4
站外供排水设施区
彩条布铺垫
m2
14950
密目网苫盖
m2
17940
站外电力设施区
彩条布铺垫
m2
14400
密目网苫盖
m2
5676
植生袋装土拦挡
m
994
m3
358
站外临时堆土区
浆砌石挡土墙
m
388
m3
788
密目网苫盖
m2
20800
彩条布铺垫
m2
16000
临时排水沟
m
560
m3
269
临时沉沙池
座
3
临时绿化
hm2
1.60

<!-- p274 -->

5 水土保持措施
272
中国电力工程顾问集团华东电力设计院有限公司
表5.3-5
莲都变电站水土保持措施工程量汇总表
分
区
措施
单位
工程量
莲都变电站
工程措施
变电站扩建区
表土剥离
hm2
1.00
万m3
0.10
表土回覆
万m3
0.10
土地整治
植被恢复
hm2
0.80
临时堆土场地区
土地整治
植被恢复
hm2
1.25
植物措施
变电站扩建区
站区绿化
hm2
0.80
临时堆土场地区
站区绿化
hm2
1.25
临时措施
变电站扩建区
彩条布铺垫
m2
1000
密目网苫盖
m2
1000
临时堆土场地区
彩条布铺垫
m2
12500
密目网苫盖
m2
15000
植生袋装土拦挡
m
510
m3
1148
临时排水沟
m
530
m3
127
临时沉沙池
座
3
临时绿化
hm2
0.05
表5.3-6
GIL 管廊工程水土保持措施汇总表
分
区
措施
单位
工程量
海宁侧
钱塘侧
合计
GIL
管
廊
工
程
工程
措施
站区
雨水排水系统
m
350
350
700
表土剥离
hm2
1.12
1.12
万m3
0.34
0.34
表土回覆
万m3
0.22
0.22
土地整治
植被恢复
hm2
0.75
0.75
1.50
施工生产
生活区
表土剥离
hm2
5.43
5.43
万m3
1.63
1.63
表土回覆
万m3
1.75
1.75
土地整治
植被恢复
hm2
0.48
0.48
耕地恢复
hm2
5.61
5.61
站外供排
水设施区
DN500 排水钢管
m
275
10
285
八字排水口
座
1
1
2
表土剥离
hm2
0.17
0.04
0.21
万m3
0.05
0.01
0.06
表土回覆
万m3
0.05
0.01
0.06
土地整治
植被恢复
hm2
0.06
0.13
0.19
耕地恢复
hm2
0.52
0.16
0.68
穴状整地
个
96
128
224
站外电力
设施区
表土剥离
hm2
0.42
0.36
0.78
万m3
0.12
0.10
0.22
表土回覆
万m3
0.12
0.10
0.22
土地整治
植被恢复
hm2
0.26
0.79
1.05
耕地恢复
hm2
1.54
0.96
2.50
穴状整地
个
704
704
站外临时
堆土区
土地整治
植被恢复
hm2
2.33
2.33

<!-- p275 -->

5 水土保持措施
273
中国电力工程顾问集团华东电力设计院有限公司
分
区
措施
单位
工程量
海宁侧
钱塘侧
合计
植物
措施
站区
站区绿化
hm2
0.68
0.68
1.36
撒播草籽
hm2
0.07
0.07
0.14
施工生产
生活区
撒播草籽
hm2
0.48
0.48
站外供排
水设施区
撒播草籽
hm2
0.06
0.13
0.19
恢复林地
栽植面积
hm2
0.06
0.08
0.14
栽植灌木
株
96
128
224
幼林抚育
hm2
0.06
0.08
0.14
站外电力
设施区
撒播草籽
hm2
0.26
0.79
1.05
恢复林地
栽植面积
hm2
0.44
0.44
栽植灌木
株
704
704
幼林抚育
hm2
0.44
0.44
站外临时
堆土区
撒播草籽
hm2
2.33
2.33
临时
措施
站区
密目网苫盖
m2
4640
6600
11240
临时排水沟
m
420
504
924
m3
101
121
222
临时沉沙池
座
1
1
2
施工生产
生活区
洗车平台
座
1
1
三级沉淀池
座
1
1
密目网苫盖
m2
23880
1920
25800
临时排水沟
m
1470
440
1910
m3
529
106
635
临时沉沙池
座
1
1
2
站外供排
水设施区
彩条布铺垫
m2
1600
1040
2640
密目网苫盖
m2
1920
1248
3168
泥浆沉淀池
座
26
26
站外电力
设施区
彩条布铺垫
m2
6700
6200
12900
密目网苫盖
m2
7370
6820
14190
泥浆沉淀池
座
54
83
137
站外临时
堆土区
植生袋装土拦挡
m
580
580
m3
1305
1305
彩条布铺垫
m2
21700
21700
密目网苫盖
m2
26040
26040
临时排水沟
m
590
590
m3
142
142
临时沉沙池
座
1
1
临时绿化
hm2
0.99
0.99

<!-- p276 -->

5 水土保持措施
274
中国电力工程顾问集团华东电力设计院有限公司
表5.3-7
线型工程水土保持措施汇总表
措施类型
项目区
名称
单位
嘉兴市
杭州市
绍兴市
宁波市
台州市
温州市
丽水市
合计
交流
交流
交流
迁改
合计
交流
交流
交流
交流
迁改
合计
工程措施
塔基区
山丘
浆砌石护坡
m3
730
730
100
1564
1887
1774
1774
6055
浆砌石挡渣墙
m3
86
86
0
251
1529
1507
1507
3373
浆砌石排水沟
m
719
719
60
2023
2090
1638
1638
6530
m3
276
276
39
778
804
630
630
2527
表土剥离
hm2
11.54
11.54
0.79
9.81
9.05
7.90
0.17
8.07
39.26
万m3
2.01
2.01
0.20
1.69
1.50
1.30
0.03
1.33
6.73
表土回覆
万m3
2.01
2.01
0.20
1.69
1.50
1.30
0.03
1.33
6.73
土地整治
植被恢复
hm2
71.82
71.82
7.97
70.51
70.43
48.03
0.59
48.62
269.35
耕地恢复
hm2
11.72
11.72
5.15
4.44
3.17
3.17
24.48
园地恢复
hm2
2.63
2.63
8.89
1.86
13.38
穴状整地
个
70112
70112
9744
62768
66880
46800
688
47488
256992
平原
表土剥离
hm2
17.70
1.87
9.12
0.68
9.80
2.50
1.68
33.55
万m3
5.03
0.56
2.61
0.28
2.89
0.74
0.43
9.65
表土回覆
万m3
5.03
0.56
2.61
0.28
2.89
0.74
0.43
9.65
土地整治
植被恢复
hm2
12.32
4.24
14.08
0.29
14.37
0.56
3.74
35.23
耕地恢复
hm2
31.86
4.74
20.80
2.31
23.11
7.60
0.34
67.65
园地恢复
hm2
0.94
0.47
0.47
0.65
2.06
穴状整地
个
13712
7312
435
7747
3136
24595
牵张场区
山丘
表土剥离
hm2
1.06
1.06
0.12
1.42
1.10
0.79
0.03
0.82
4.52
万m3
0.23
0.23
0.03
0.36
0.28
0.20
0.01
0.21
1.11
表土回覆
万m3
0.23
0.23
0.03
0.36
0.28
0.20
0.01
0.21
1.11
土地整治
植被恢复
hm2
5.73
5.73
0.96
8.10
6.62
4.99
0.24
5.23
26.64
耕地恢复
hm2
4.83
4.83
6.06
4.42
2.93
2.93
18.24
穴状整地
个
9168
9168
1536
12960
10592
5072
384
5456
39712
平原
土地整治
植被恢复
hm2
1.68
0.89
0.89
1.65
4.22
耕地恢复
hm2
5.76
1.92
4.63
0.28
4.91
1.68
1.23
15.50
园地恢复
hm2
0.24
0.24
穴状整地
个
2688
544
544
1504
4736
跨越施工场地
土地整治
植被恢复
hm2
0.88
0.16
1.67
0.04
1.71
0.76
1.30
3.39
1.34
1.34
9.54
耕地恢复
hm2
4.56
0.88
3.05
0.04
3.09
0.92
1.18
1.33
0.54
0.54
12.50
园地恢复
hm2
0.04
0.04
施工道路区
山丘
表土剥离
hm2
0.37
0.37
0.06
0.70
0.38
0.14
0.03
0.17
1.68
万m3
0.08
0.08
0.02
0.18
0.10
0.04
0.01
0.05
0.43
表土回覆
万m3
0.08
0.08
0.02
0.18
0.10
0.04
0.01
0.05
0.43
土地整治
植被恢复
hm2
11.49
11.49
1.12
12.11
10.47
10.52
0.70
11.22
46.41
耕地恢复
hm2
2.32
2.32
1.67
1.22
1.10
1.10
6.31
园地恢复
hm2
0.82
0.82
3.15
0.49
4.46
穴状整地
个
17570
17570
1285
18533
16070
16148
1120
17268
70726
平原
土地整治
植被恢复
hm2
2.23
0.53
2.59
2.59
0.06
0.55
5.96
耕地恢复
hm2
5.78
1.19
4.73
0.13
4.86
2.24
0.08
14.15
园地恢复
hm2
0.17
0.17
0.17
0.14
0.48
穴状整地
个
3547
3505
3505
850
7902
植物措施
塔基区
山丘
撒播草籽
撒播面积
hm2
71.82
71.82
7.97
70.51
70.43
48.03
0.59
48.62
269.35
撒播量
kg
6894.72
6894.72
637.60
6768.96
6761.28
4610.88
56.64
4667.52
25730.08
恢复林地
恢复面积
hm2
43.82
43.82
6.09
39.23
41.80
29.25
0.43
29.68
160.62
栽植灌木量
株
70112
70112
9744
62768
66880
46800
688
47488
256992

<!-- p277 -->

5 水土保持措施
275
中国电力工程顾问集团华东电力设计院有限公司
措施类型
项目区
名称
单位
嘉兴市
杭州市
绍兴市
宁波市
台州市
温州市
丽水市
合计
交流
交流
交流
迁改
合计
交流
交流
交流
交流
迁改
合计
幼林抚育
hm2
43.82
43.82
6.09
39.23
41.80
29.25
0.43
29.68
160.62
平原
撒播草籽
撒播面积
hm2
12.32
4.24
14.08
0.29
14.37
0.56
3.74
35.23
撒播量
kg
1005.28
339.20
1197.12
23.20
1220.32
44.80
359.04
2968.64
恢复林地
恢复面积
hm2
8.57
4.57
0.29
4.86
1.96
15.39
栽植灌木量
株
13712
7312
435
7747
3136
24595
幼林抚育
hm2
8.57
4.57
0.29
4.86
1.96
15.39
牵张场区
山丘
撒播草籽
撒播面积
hm2
5.73
5.73
0.96
8.10
6.62
4.99
0.24
5.23
26.64
撒播量
kg
550.08
550.08
76.80
777.60
635.52
479.04
23.04
502.08
2542.08
恢复林地
恢复面积
hm2
5.73
5.73
0.96
8.10
6.62
3.17
0.24
3.41
24.82
栽植灌木量
株
9168
9168
1536
12960
10592
5072
384
5456
39712
幼林抚育
hm2
5.73
5.73
0.96
8.10
6.62
3.17
0.24
3.41
24.82
平原
撒播草籽
撒播面积
hm2
1.68
0.89
0.89
1.65
4.22
撒播量
kg
134.40
81.60
81.60
158.40
374.40
恢复林地
恢复面积
hm2
1.68
0.34
0.34
0.94
2.96
栽植灌木量
株
2688
544
544
1504
4736
幼林抚育
hm2
1.68
0.34
0.34
0.94
2.96
跨越施工场地
撒播草籽
撒播面积
hm2
0.88
0.16
1.67
0.04
1.71
0.76
1.30
3.39
1.34
1.34
9.54
撒播量
kg
71.04
12.80
152.64
3.20
155.84
60.80
124.80
325.44
128.64
128.64
879.36
施工道路区
山丘
撒播草籽
撒播面积
hm2
11.49
11.49
1.12
12.11
10.47
10.52
0.70
11.22
46.41
撒播量
kg
1103.04
1103.04
89.60
1162.56
1005.12
1009.92
67.20
1077.12
4437.44
恢复林地
恢复面积
hm2
11.34
11.34
0.82
12.05
10.47
10.52
0.70
11.22
45.90
栽植灌木量
株
8960
8960
880
7328
5840
5888
1120
7008
30016
栽植乔木
株
8610
8610
405
11205
10230
10260
10260
40710
幼林抚育
hm2
11.34
11.34
0.82
12.05
10.47
10.52
0.70
11.22
45.90
平原
撒播草籽
撒播面积
hm2
2.23
0.53
2.59
2.59
0.06
0.55
5.96
撒播量
kg
210.56
50.88
248.64
248.64
5.76
52.80
568.64
恢复林地
恢复面积
hm2
2.23
2.31
2.31
0.55
5.09
栽植灌木量
株
3232
640
640
400
4272
栽植乔木
株
315
2865
2865
450
3630
幼林抚育
hm2
2.23
2.31
2.31
0.55
5.09
临时措施
塔基区
山丘
植生袋土（石）填筑
m3
7272
7272
375
8679
6498
5097
36
5133
27957
植生袋土（石）拆除
m3
7272
7272
375
8679
6498
5097
36
5133
27957
彩条布铺垫
m2
87800
87800
4600
97400
78400
63400
400
63800
332000
密目网苫盖
m2
131700
131700
6900
146100
117600
95100
600
95700
498000
彩条旗围护
m
39510
39510
2070
43830
35280
28530
180
28710
149400
泥浆沉淀池
座
9
9
1
2
3
12
平原
植生袋土（石）填筑
m3
284
88
272
32
304
44
54
774
植生袋土（石）拆除
m3
284
88
272
32
304
44
54
774
彩条布铺垫
m2
28400
8800
27200
2400
29600
4400
5400
76600
密目网苫盖
m2
42600
13200
40800
3200
44000
6600
8100
114500
彩条旗围护
m
12780
3960
12240
960
13200
1980
2430
34350
泥浆沉淀池
座
142
44
105
16
121
22
29
358
牵张场区
山丘
彩条布铺垫
m2
2100
2100
600
8850
6900
4950
150
5100
23550
密目网苫盖
m2
2800
2800
800
11800
9200
6600
200
6800
31400
彩条旗围护
m
2240
2240
640
9440
7360
5280
160
5440
25120
钢板铺设
m2
2800
2800
800
11800
9200
6600
200
6800
31400
平原
彩条布铺垫
m2
4800
1200
3450
300
3750
1050
1800
12600

<!-- p278 -->

5 水土保持措施
276
中国电力工程顾问集团华东电力设计院有限公司
措施类型
项目区
名称
单位
嘉兴市
杭州市
绍兴市
宁波市
台州市
温州市
丽水市
合计
交流
交流
交流
迁改
合计
交流
交流
交流
交流
迁改
合计
密目网苫盖
m2
6400
1600
4600
360
4960
1400
2400
16760
彩条旗围护
m
5120
1280
3680
450
4130
1120
1920
13570
钢板铺设
m2
6400
1600
4600
210
4810
1400
2400
16610
跨越施工场地
彩条旗围护
m
8220
1560
4860
120
4980
2520
3720
7080
2820
2820
30900
施工道路区
山丘
植生袋土（石）填筑
m3
809
809
150
1750
950
350
75
425
4084
植生袋土（石）拆除
m3
809
809
150
1750
950
350
75
425
4084
临时排水沟
m
383
383
92
726
394
140
28
168
1763
m3
52
52
12
98
53
19
4
23
238
素土夯实
m3
52
52
12
98
53
19
4
23
238
平原
钢板铺设
m2
23880
7380
28530
510
29040
10080
70380
彩条旗围护
m
15920
4920
26880
340
27220
6720
5280
60060

<!-- p279 -->

5 水土保持措施
277
中国电力工程顾问集团华东电力设计院有限公司
5.4.
施工要求
5.4.1. 施工原则
（1）与主体工程相配合、协调，在不影响主体工程施工的前提下，尽可能利用线
路沿线已有的水、电、交通等施工条件，减少施工辅助设施工程量。
（2）按照“三同时”的原则，水土保持措施实施进度与主体工程建设进度相适应，
及时防治新增水土流失。
（3）施工进度安排坚持“保护优先、先挡后弃、及时跟进”的原则，堆土先采取拦
挡措施，临建工程施工完毕后，按原占地类型及时进行恢复，植物措施在整地的基础
上尽快实施。
5.4.2. 施工组织形式
本方案防治措施主要有工程措施、植物措施和临时防护措施，不同的措施其施工
组织形式不同，应区别对待。
施工时应根据各防治区域具体的工程措施合理安排各施工工序，减少或避免各工
序间的相互干扰，与主体工程施工一并进行。
植物措施设计以经济实用、方便施工和美观大方为原则。塔基区、施工区临时占
地区等结合主体工程进行植草或植树。植物措施施工要选择雨季或雨季即将来临进行，
以防恶劣天气造成的不必要的损失，造成新的水土流失。草籽撒播前，在种草的区域
内铺填一定厚度的表土，无表土区域也应土地整治提高土壤肥力。
土地整治应按复垦或草籽撒播要求对地形进行整理。注意将埋在土壤内的杂物等
清除。同时要考虑草地的排水状况，过干过湿润不利于草籽植物的生长。对于需恢复
农田耕作的整地时可同时施入基肥，同时要注意增施氮肥，施基肥应混入10cm 土层
中，整地施肥时注意土地整平，耕松表土，用滚轴压平，使其紧实，坑洼处必须填平。
5.4.3. 主要水土保持工程施工方法与施工工艺
5.4.3.1. 表土剥离及回覆
本工程对耕地、园地、林地、草地及其他存在表土区域的开挖扰动占地进行表土
剥离。
（1）施工准备
建好施工平面控制网、高程系统，按设计要求放出开挖高程及开挖边线。
（2）测量放样

<!-- p280 -->

5 水土保持措施
278
中国电力工程顾问集团华东电力设计院有限公司
表土剥离前，利用全站仪及水准仪进行测量放样，确定开挖范围、高程，并打（放）
开挖范围、开挖深度控制桩线。
（3）表土剥离
根据测量放样，大范围区域的表土剥离采用推土机推至存储区，对于地形有起伏
且区域较小部位采用铁锹、锄头清除施工场地表层土，再采用推土机推至存储区，若
临时堆放场地较远，可采用自卸汽车运输至设定的临时堆放场地存放。
（4）堆存保护
为满足后续取用要求，确保堆存期间的安全稳定，减少后期不均匀沉降，提升堆
置效率，堆土采用分层夯实方案，每层铺土厚度控制在200~300mm，铺土完成后应立
即进行夯实，采用人工夯击或小型机械夯实。临时堆土底部彩条布铺垫，减缓清理堆
土时对原地貌的扰动，表层苫盖密目网，防止刮风引起扬尘，对于堆存时间超过1 个
生长季的表土，表层撒播草籽以保证表土活性。
（6）表土回覆
土地平整后将表土运至回覆场地进行铺料、整平、压实，根据原占地类型、立地
条件及环境绿化等需要进行回覆。
5.4.3.2. 护坡工程
浆砌石护坡工程施工工艺包括基土清理、基土碾压、基座施工、浆砌石砌筑等。
基土清理，基面清理范围包括坡面及阶面，顶部其边界应在设计基面边线外
30cm~50cm。避免对已清理的基土造成人为破坏，堤基表层不合格土、杂物等必须清
除，堤基范围内的坑、槽、沟等，应按堤身填筑要求进行回填处理。护坡工程所需块
石、砂、水泥等材料同主体工程一并购买，浆砌石砌筑采用人工砌筑并修整，水泥砂
浆由小型拌合机械现场拌制，砌筑前，应在砌体外将石料上的泥垢冲洗干净，砌筑时
保持砌石表面湿润；应采用坐浆法分层砌筑，铺浆厚宜3cm~5cm，随铺浆随砌石，砌
缝需用砂浆填充饱满，不得无浆直按贴靠，砌缝内砂浆应采用扁铁插捣密实；上下层
砌石应错缝砌筑；砌体外露面应平整美观，外露面上的砌缝应预留约4cm 深的空隙，
以备勾缝处理；水平缝宽应不大于2.5cm，竖缝宽应不大于4cm；勾缝前必须清缝，
用水冲净并保持缝槽内湿润，砂浆应分次向缝内填塞密实；勾缝砂浆标号应高于砌体
砂浆；应按实有砌缝勾平缝，严禁勾假缝、凸缝；砌筑完毕后应保持砌体表面湿润做
好养护。

<!-- p281 -->

5 水土保持措施
279
中国电力工程顾问集团华东电力设计院有限公司
5.4.3.3. 截排水沟工程
截水沟、排水沟施工工艺包括沟槽开挖、砌筑、抹面等。沟槽开挖采用挖掘机配
合人工开挖，出渣采用手推车或拖拉机运至线路防治责任范围填平。截水沟、排水沟
所需块石同主体工程一并购买，人工砌筑并修整，水泥砂浆由小型拌合机械现场拌制，
排水沟出水口采用C15 混凝土做成散水。
施工前需先清理施工区域，确保施工区域平整，确定其位置和尺寸，并进行标示，
在底部铺设0.2m 厚砂石，提供加固和排水功能，准备工作结束后，根据设计要求制
作模板，并用水平仪检查模板的平整度和水平度，最后将混凝土导入模板内，进行浇
筑和压实，并在混凝土未完全硬化前，进行修整处理。
5.4.3.4. 挡渣墙工程
浆砌石砌筑采用坐浆法，先铺砂浆再砌，无架空、通缝、叠砌现象，达到平整、
稳定、密实、错缝及设计高等要求，参照主体设计。
1）测量放线
采用经纬仪、水准仪对挡渣墙的主要四大角轴线相关尺寸进行测量放线。根据测
量放线结果设置定位桩，采用外控轴线向设计轴线量取。采用水准仪对开挖部位的原
始地貌进行复测，并做好记录。用石灰洒出开挖线，进行基础开挖。
2）清基挖土
土方开挖采用挖掘机及自卸车配合进行，由边到中，自上而下，分层循序进行取
土。当开挖到接近路基设计顶面时，根据土质情况注意预留碾压沉落高度，严防超挖。
挖土过程中，基底工作面按设计保持一定的纵、横坡度。
3）挡渣墙
墙体施工严格按《水电工程施工组织设计规范》NB/T10491-2021、《砌石坝设计
规范》（SL 25-2006）、《水工建筑物荷载设计规范》（SL744-2016）、《水工建筑
物抗震设计标准》（GB51247-2018）执行。
5.4.3.5. 土地整治工程
土地整治时先清除表层块石、杂物等，再翻耕100~200mm，要求整治后的地面坡
度要均匀一致且应满足植被生长要求；控制平整工作量，保持与周边微地形的一致性、
协调性，避免产生较大翻土挖填；平整后的土地要尽量保持一定的肥力；宜选择机械
化施工为主、人工为辅的翻土、碎土、配合施肥的土地整治方案。在工程完工后对栽

<!-- p282 -->

5 水土保持措施
280
中国电力工程顾问集团华东电力设计院有限公司
植灌木、乔木恢复林地的区域进行穴状整地。
复耕应按照《土地复垦质量控制标准》（TD/T 1036-2013）的相关要求，进行耕
地恢复，兼顾自然条件与土地类型，复耕后地形地貌与当地自然环境和景观相协调。
旱地田面坡度不宜超过25°，有效耕植土层厚度不低于30cm，土壤容重≤1.4g/cm3，砾
石含量≤15%，pH 值宜在5.5-8.0 范围，宜选择机械化施工为主、人工为辅的翻土、碎
土、配合施肥的复耕方案以保持土壤具有较好的肥力，以利后期作物生长。
5.4.3.6. 草籽播种及抚育管理
（1）播种
播种时间：结合本工程施工进度，播种时间为2 月~4 月、7 月~10 月。
撒播：把种子尽可能均匀地撒在地表松土表面并耧耙覆土。
播种深度：2cm。
播种密度：根据项目区沿线各地水热条件和现场实际情况，播撒密度按80kg/hm2，
敏感区撒播密度提高20%。
（2）抚育管理
地表覆盖：播种后及时覆土，用草席或无纺布进行覆盖以免被风吹走。
适当施肥：一般在植物生长期需追肥两次，第一次在幼苗生长1 个月后，多年生
草本植物开始分蘖时，第二次在幼苗根系迅速生长的8 月中旬。肥种以尿素、磷酸二
铵为宜，每次追肥量5 公斤/亩。
5.4.3.7. 乔、灌木种植及抚育管理
（1）栽植
栽植时间：结合本工程施工进度，播种时间为2 月~4 月、7 月~10 月。
栽植方法：乔、灌木的栽植采用人工直播，栽植前穴状整地，坑内的土块必须打
碎整平，工作内容主要包括挖坑、栽植、浇水、覆土、保墒、清理。
栽植密度：灌木种植密度采取1600 株/hm2，乔木种植密度采取1500 株/hm2。
（2）抚育管理
结合松土、除草和施肥工作，可进行补植补造，造林后的1 年内，进行2 次松土
施肥等抚育管理工作，造林后的第2 年，进行1 次抚育工作。随着树龄的增加，其植
株所需营养也在提高，因而施肥量也要不断增加，但在幼树阶段不能施用尿素、硫酸
二氢铵等含氮高的化肥。

<!-- p283 -->

5 水土保持措施
281
中国电力工程顾问集团华东电力设计院有限公司
5.4.3.8. 密目网苫盖、植生袋装土拦挡、彩条布铺垫
密目网和彩条布就近购买。临时堆放的细颗粒土石料，为了避免裸露，在顶部及
四周采用密目网苫盖进行防护，人工将密目网边缘用细铁丝缝合连接在一起。为防止
山丘区开挖土方顺坡溜，人工用植生袋装土后在临时堆土下边坡进行拦挡，高度约1m。
密目网拆除时，先拆除装土植生袋，分片折网，叠好后回收待用。
为了避免对原地貌进行扰动，在临时堆放材料底部采取彩条布铺垫措施。施工后
期，拆除密目网苫盖、彩条布铺垫，将密目网、彩条布分片折叠，叠好后回收。
5.4.3.9. 彩条旗限界
彩条旗就近购买，汽车运输至场地后，根据已确定的场地边界范围安装即可，人
工采用铁锤等工具将支架钉入地下，地下钉入30cm，地面出露70cm。固定好木条后，
将彩条旗绑定在木条上。拆除时，先拆除彩条旗，然后拆除固定木条。
5.4.3.10.
泥浆沉淀池
本工程部分塔基使用灌注桩基础，需设置泥浆沉淀池措施对塔基基础产生的钻渣
泥浆进行处理，泥浆沉淀池设置在塔基施工场地范围内，池壁开挖坡比控制在1:0.5，
以保持边坡的稳定。灌注桩施工产生的泥浆，通过泥浆沉淀池进行沉淀，干化后的泥
浆在塔基施工场地范围内就地深埋。泥浆沉淀池采用半挖半填方式，开挖土石方垒筑
在泥浆池四周，施工后期回填钻渣、土石方将泥浆沉淀池填平，最后进行场地平整。
此外，部分供排水管线及电缆采用拉管施工，于施工场地内配套设置泥浆沉淀池，拉
管施工产生的钻渣泥浆量较少，处理达标后可深埋于泥浆沉淀池内。
5.4.4. 施工质量要求
水土保持工程实施后，各项治理措施必须符合规定的质量要求，并经规定的质量
测定方法确定后，才能作为治理成果进行数量统计。
根据《生产建设项目水土保持设施验收技术规程》（GB/T 22490-2025）、《输变
电工程水土保持技术规程第7 部分：水土保持设施质量检验及评定》（Q/GDW
11970.7-2023）等的相关规定：水保各项治理措施的基本要求是总体布局合理，各项
措施位置符合规划要求，规格、尺寸、质量和使用材料、施工方法符合施工和设计标
准经暴雨考验后基本完好。
排水沟有效地控制地表径流，排水去处有妥善处理。在经规定频率的暴雨考验后，
排水沟及护坡等的完好率在90%以上。

<!-- p284 -->

5 水土保持措施
282
中国电力工程顾问集团华东电力设计院有限公司
水土保持种草的位置应符合各类草种所需要的立地条件，种草密度达到设计要求。
采用经济价值高、保土保水能力强、抗污染性能好的优良草种，当年出苗率与成活率
在90%以上，三年后保存率在85%以上。
5.4.5. 进度安排
根据水土保持技术规范要求，水土保持措施实施计划安排原则如下：
（1）按照“三同时”原则，坚持预防为主，及时防治。
（2）永久性占地区工程措施坚持“先防护、后施工”的原则，及时控制施工过程中
的水土流失。
（3）临时占地区使用完毕后需及时拆除并进行场地清理整治。
（4）植物措施应根据季节及时实施。
本工程水土保持的实施进度，本着预防为主、及时防治的原则，根据工程进度进
行安排，尽可能减少施工过程中的水土流失。本工程水土保持措施施工进度见表5.4-1。

<!-- p285 -->

5. 水土保持措施
283
中国电力工程顾问集团华东电力设计院有限公司
表5.4-1
本工程水土保持措施施工进度表
防治分区
措施类型
措施名称
2026 年
2027 年
2028 年
2029 年
5～6
6～7
7～8
9～10 11～12 1～2
3～4
5～6
7～8
9～10 11～12 1～2
3～4
5～6
7～8
9～10 11～12 1～2
3～4
5～6
7～8
9～10 11～12
主体工程
嘉
兴
变
电
站
、
宁
绍
变
电
站
、
温
州
变
电
站
主体工程
站区
工程措施
表土剥离
雨水排水系统、框格植草护坡、土工格
栅生态护坡、截排水沟
表土回覆、土地整治
植物措施
站区绿化、撒播草籽
临时措施植生袋装土拦挡、密目网苫盖、临时排
水沟、临时沉沙池
进站道路
区
工程措施
表土剥离
框格植草护坡、土工格栅生态护坡、排
水沟
表土回覆、土地整治
植物措施
植草护坡
临时措施
密目网苫盖
施工生产
生活区
工程措施
表土剥离
表土回覆、土地整治、穴状整地
植物措施
栽植苗木、撒播草籽
临时措施密目网苫盖、临时排水沟、临时沉沙池
站外供排
水设施区
工程措施
站外排水管、八字排水口、表土剥离
表土回覆、土地整治、穴状整地
植物措施
栽植苗木、撒播草籽
临时措施密目网苫盖、彩条布铺垫、泥浆沉淀池
站外电力
设施区
工程措施
表土剥离
表土回覆、土地整治、穴状整地
植物措施
栽植苗木、撒播草籽
临时措施密目网苫盖、彩条布铺垫、泥浆沉淀池
站外临时
堆土区
工程措施
土地整治、穴状整地
植物措施
栽植苗木、撒播草籽
临时措施
挡土墙、植生袋装土拦挡、密目网苫盖、
彩条布铺垫、临时排水沟、临时沉沙池、
临时绿化
莲
都
变
电
站
主体工程
变电站扩
建区
工程措施
表土剥离
表土回覆、土地整治
植物措施
站内绿化
临时措施
彩条布铺垫、密目网苫盖

<!-- p286 -->

5. 水土保持措施
284
中国电力工程顾问集团华东电力设计院有限公司
防治分区
措施类型
措施名称
2026 年
2027 年
2028 年
2029 年
5～6
6～7
7～8
9～10 11～12 1～2
3～4
5～6
7～8
9～10 11～12 1～2
3～4
5～6
7～8
9～10 11～12 1～2
3～4
5～6
7～8
9～10 11～12
临时堆土
场地区
工程措施
土地整治
植物措施
站内绿化
临时措施
彩条布铺垫、密目网苫盖、植生袋装土
拦挡、临时排水沟、临时沉沙池、临时
绿化
GI
L
管
廊
工
程
主体工程
站区
工程措施
表土剥离
雨水排水系统
表土回覆、土地整治
植物措施
站区绿化、撒播草籽
临时措施密目网苫盖、临时排水沟、临时沉沙池
施工生产
生活区
工程措施
表土剥离
表土回覆、土地整治
植物措施
撒播草籽
临时措施洗车平台、三级沉淀池、密目网苫盖、
临时排水沟、临时沉沙池
站外供排
水设施区
工程措施
站外排水管、八字排水口、表土剥离
表土回覆、土地整治、穴状整地
植物措施
栽植苗木、撒播草籽
临时措施彩条布铺垫、密目网苫盖、泥浆沉淀池
站外电力
设施区
工程措施
表土剥离
表土回覆、土地整治、穴状整地
植物措施
栽植苗木、撒播草籽
临时措施彩条布铺垫、密目网苫盖、泥浆沉淀池
站外临时
堆土区
工程措施
土地整治
植物措施
撒播草籽
临时措施
植生袋装土拦挡、彩条布铺垫、密目网
苫盖、临时排水沟、临时沉沙池、临时
绿化
线
路
工
程
主体工程
塔基区
工程措施
表土剥离
表土回覆、土地整治、穴状整地
浆砌石护坡、浆砌石挡渣墙、浆砌石排
水沟
植物措施
撒播草籽、恢复林地
临时措施泥浆沉淀池、植生袋装土拦挡、密目网
苫盖、彩条布铺垫、彩条旗围护
牵张场区工程措施
表土剥离

<!-- p287 -->

5. 水土保持措施
285
中国电力工程顾问集团华东电力设计院有限公司
防治分区
措施类型
措施名称
2026 年
2027 年
2028 年
2029 年
5～6
6～7
7～8
9～10 11～12 1～2
3～4
5～6
7～8
9～10 11～12 1～2
3～4
5～6
7～8
9～10 11～12 1～2
3～4
5～6
7～8
9～10 11～12
表土回覆、土地整治、穴状整地
植物措施
撒播草籽、恢复林地
临时措施密目网苫盖、彩条布铺垫、彩条旗围护、
铺设钢板
跨越施工
场地区
工程措施
土地整治
植物措施
撒播草籽
临时措施
彩条旗围护
施工道路
区
工程措施
表土剥离
表土回覆、土地整治、穴状整地
植物措施
撒播草籽、恢复林地
临时措施铺设钢板、植生袋装土拦挡、临时排水
沟、素土夯实、彩条旗围护
注：栽植乔灌木在2 年内配套采取抚育措施。
主体工程：
工程措施：
临时措施：
植物措施：

<!-- p288 -->

6. 水土保持监测
286
中国电力工程顾问集团华东电力设计院有限公司
6
水土保持监测
本工程的水土保持监测按照《生产建设项目水土保持监测与评价标准》
（GB/T51240-2018）、《水利部关于进一步加强“放管服”改革全面加强水土保持监管的
意见》（水保〔2019〕160 号）、《水利部办公厅关于进一步加强生产建设项目水土保
持监测工作的通知》（办水保〔2020〕161 号）要求实施，并应与主体工程同步开展。
6.1.
监测范围和时段
监测范围为本方案确定的水土流失防治责任范围，共计704.64hm2。监测分区与水
土流失防治分区一致。
本工程属建设类项目，其水土保持监测时段应从施工准备期开始至设计水平年结束，
并在施工准备期前进行本底值监测。本工程监测时段从2026 年5 月开始，止于2030 年
12 月，以每年4 月~10 月（雨季）为重点监测时段。
6.2.
监测内容和方法
6.2.1. 监测内容
根据《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）、《水利部办
公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161 号），
本工程监测内容主要包括水土流失影响因素监测、项目施工全过程各阶段扰动土地情况
监测、水土流失状况监测、水土流失防治成效监测、水土流失危害监测等。此外，施工
前还应在项目区地形、地貌、植被、气象、水文、土地利用、水土流失等水土保持背景
值进行监测。
水土流失影响因素应重点监测包括气象水文、地形地貌、地表组成物质、植被等自
然影响因素。
扰动土地情况监测方面，应重点监测实际发生的永久和临时占地、扰动地表植被面
积和土石方挖填情况等，本工程无取土场及弃土场，但需对临时堆土的占地面积及堆放
方式进行监测。
在水土流失状况方面，应重点监测水土流失类型、形式、面积、分布、强度及变化
情况等。
水土流失防治成效监测的内容包括：工程措施的类型、数量、分布和完好程度；植
物措施的种类、面积、分布、生长状况、成活率、保存率和林草覆盖率；临时措施的类
型、数量和分布；主体工程和各项水土保持措施的实施进度情况；水土保持措施对主体

<!-- p289 -->

6. 水土保持监测
287
中国电力工程顾问集团华东电力设计院有限公司
工程安全建设和运行发挥的作用；水土保持措施对周边生态环境发挥的作用。
水土流失危害监测的内容包括：水土流失对主体工程造成危害的方式、数量和强度；
水土流失掩埋冲毁农田、道路等的数量、程度；生产建设项目造成的沙化、崩塌等灾害；
对水源地、生态保护区、江河湖泊、水库、塘坝、航道的危害。在工程开工建设之前，
应对项目区土壤侵蚀背景值进行监测；在大暴雨（24小时降水量达100～249.9毫米）、
特大暴雨（24小时降水量达250毫米及以上）、泥石流等自然灾害后应进行重大水土流
失事件监测，事发后一周内上报相关水行政主管部门。
6.2.2. 监测方法与频次
6.2.2.1. 监测方法
根据“关于印发《生产建设项目水土保持监测规程（试行）》的通知”（办水保〔2015〕
139 号）、《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）和《水利部
办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161
号），本工程主要采用实地调查量测、调查监测及资料分析、巡查监测、无人机低空遥
感监测和卫星遥感监测相结合的方式进行监测。
本工程选取变电站站区及临时堆土场为典型的长时间保留定点监测点，进行驻点监
测，并对重点塔基及施工区作定点监测，其他点位以调查巡查监测为主。建设项目在整
个建设期（含施工准备期内）必须全程开展监测。
（1）实地调查量测
根据项目建设区实际情况设置定位观测点，主要采用测钎法和集沙池法监测。
1）测钎法
测钎法可适用于开挖、填筑和堆弃形成的、以土质为主的稳定坡面土壤流失简易监
测，于本工程中可应用于山丘区塔基水土流失量监测。按照每月1 次的频次观测钉帽距
地面的高度变化，通过测量观测区土壤容重、坡面面积、坡面坡度及土壤流失厚度计算
出坡面土壤流失量。
2）集沙池法
结合本工程变电站站区、站外临时堆土区及施工生产生活区排水沟末端的沉沙池，
可采用集沙池法，定期观测清理沉沙池土石物质，晾干称重，求得土壤流失量。
水力侵蚀定位观测应对下垫面土壤的含水量、紧实度等理化性质进行相应的观测。
施工阶段地面观测法重点针对变电站及引接站区、施工生产生活区、站外临时堆土

<!-- p290 -->

6. 水土保持监测
288
中国电力工程顾问集团华东电力设计院有限公司
区、输电线路塔基区及施工道路区的土壤侵蚀强度、水土流失状况进行监测；施工完成
后，地面观测法重点对各区域土壤侵蚀强度、土壤流失控制比达标情况进行监测。
（2）调查监测及资料分析
1）场地占用土地面积和扰动地表面积
对地形、地貌的变化情况、建设项目占用土地面积、扰动地表面积情况的监测，由
监测人员进行实地调查、量测记录，并结合设计文件资料，进行对比核实，计算场地占
用土地面积和扰动地表面积。
2）项目挖方、填方数量及堆放面积
采用查阅设计文件资料，沿扰动边际进行跟踪作业，结合实地情况调查，地形测量
分析，进行对比核实，计算项目区挖方、填方数量，各个施工阶段所产生的土石方数量
及堆放面积。人工开挖与填方边坡坡度等采用地形测量法。施工完成后，重点关注开挖
土方是否完成回填，场地是否平整。
3）项目区林草覆盖度
施工前采用抽样调查、测量等方法，选择有代表性的地块，分别确定项目区原地貌
调查地样方，并进行现场测量和计算。土建施工结束后，通过样方调查的方式，确定林
草植被恢复情况。
4）水土保持措施的实施面积、数量和质量
采用抽样调查的方式，通过实地调查核实。对于工程措施，主要调查其稳定性、完
好程度、质量和运行状况，按照《水土保持监测技术规范》（SL/T 277-2024）中规定的
方法，并参照相关规定进行调查，在施工完成后，定期赴工程现场开展调查监测，对措
施的稳定性、完好程度、质量及运行情况进行跟踪调查。
植物措施主要调查林草的成活率、保存率、生长发育情况及其植物覆盖度的变化。
5）水土流失防治效果
施工期重点关注临时拦挡、临时苫盖等临时措施的防护效果，确定施工期渣土防护
率等指标达标情况。施工完成后，通过面积量测、样方调查等方式，确定扰动土地迹地
恢复情况。
6）水土保持措施的保土效益，拦渣效益通过量测实际拦渣量进行计算。
（3）巡查监测
对生产建设的各个环节进行巡视，从而全面把握进程，及时发现建设过程中的问题，

<!-- p291 -->

6. 水土保持监测
289
中国电力工程顾问集团华东电力设计院有限公司
需要巡视者对施工方法和施工时序十分清楚。
（4）遥感监测
本工程属于点+线型工程，施工作业面较分散，项目区占地和扰动地表面积、防治
责任范围变化情况、林草植被恢复情况等可在现场调查的基础上辅以无人机低空遥感监
测和卫星遥感片监测进行分析统计。完成遥感数据处理、应用分析最终获得项目区的遥
感影像资料，全面、直观地对项目区施工动态进行监测。
①无人机低空遥感监测
适用于大面积、长距离的线性项目，通过对项目区高分辨率遥感影像的解译，能够
及时、快速、客观、周期性地获取水土保持相关信息。利用遥感技术监测建设项目地表
扰动、水土保持措施布局、水土流失面积、水土流失强度及分布等内容。
无人机遥感监测主要利用先进的无人驾驶飞行器技术、遥感传感器技术、遥测遥控
技术、通讯技术、GPS 差分定位技术和遥感应用技术，实现自动化、智能化、专用化快
速获取空间遥感信息。监测方法是以监测区域地形、地貌设计航摄方案，利用无人机进
行野外航摄，整理航摄范围内航片，通过遥感影像处理软件对影像进行拼接、纠正等处
理，得到水土保持监测结果。
②卫星遥感片监测
在监测过程中适时拍摄卫星遥感图像。完成遥感数据处理、应用分析最终获得项目
区的遥感影像资料，全面、直观地对项目区施工动态进行监测。
（5）资料分析法
项目区地形、地貌、植被、气象、水文、土地利用、水土流失等水土保持背景值可
在实地调查的基础上，收集当地已有资料进行分析。施工过程中的扰动地表面积、土石
方量、水土保持措施实施数量等依据工程设计资料、监理资料并结合现场实地调查确定。
项目施工、运行阶段的水土保持措施管理、水土流失防治、各级水行政主管部门监督检
查情况，主要利用资料分析法收集相关资料进行统计。在项目建设过程中，还要采用询
问法向周边群众咨询，掌握本项目对当地及周边地区的影响和危害情况。
6.2.2.2. 监测频次
根据《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）、《水利部办
公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161号），
监测频次应符合：

<!-- p292 -->

6. 水土保持监测
290
中国电力工程顾问集团华东电力设计院有限公司
（1）水土流失影响因素情况
扰动土地情况应至少每月监测1次，全过程记录防护措施实施情况。
气象因子每月1次，降雨和风力等气象资料可通过收集资料，或设置监测设备观测。
降雨量、平均风速和风向每月统计。日降水量超过25mm或1小时降水量超过8mm的降水
统计降水量和历时，风速大于5m/s时统计风速、风向、出现的次数或频率；地形地貌状
况监测频次监测期不少于1次；地表组成物质监测频次施工准备期和试运行期各监测1次；
植被状况监测频次施工准备期前测定1次；地表扰动情况和水土流失防治责任范围实地
量测监测频次应不少于每月1次，典型地段监测每月1次。
（2）水土流失状况监测
水土流失状况应至少每月监测1 次，发生强降水等情况后应及时加测。
土壤侵蚀强度施工准备期前和监测期末各1 次，施工期每年不少于1 次；土壤流失
量应不少于每月1 次，遇暴雨、大风等应加测。地表扰动情况点式项目每月监测1 次；
线型项目全线巡查每季度不少于1 次，典型地段每月1 次。
（3）水土流失危害监测
水土流失危害事件发生后1 周内完成监测工作。
（4）水土保持措施监测
工程措施重点区域每月监测记录不少于1 次，整体状况每季度不少于1 次；植物措
施类型及面积每季度监测不少于1 次；栽植6 个月后调查成活率，保存率及生长状况每
年不少于1 次；郁闭度与盖度每年在植被生长最茂盛的季节监测1 次；临时措施不少于
每月监测记录1 次；措施实施情况每季度统计1 次；水土保持措施对主体工程安全建设
和运行、对周边水土保持生态环境发挥的作用监测每年汛期前后及大风、暴雨后进行调
查。本工程监测内容、监测频次及监测程序见表6.2-1。

<!-- p293 -->

6. 水土保持监测
291
中国电力工程顾问集团华东电力设计院有限公司
表6.2-1
水土保持监测内容、监测频次、监测程序一览表
项目
监测内容
监测要求
监测程序
监测方
法
监测频次
监测精度
水土流
失影响
因素监
测
气象水文、地形地貌、
地表组成物质、植被等
自然影响因素；项目建
设对原地表、水土保持
设施、植被的占压和损
毁情况；项目征占地和
水土流失防治责任范围
变化情况。
采用调
查、资料
分析方
法、遥感
监测的
方法
气象因子每月1 次，扰动土地情况应至少每
月监测1 次，全过程记录防护措施实施情况。
降雨和风力等气象资料可通过收集资料，或
设置监测设备观测。降雨量、平均风速和风
向每月统计。日降水量超过25mm 或1 小时
降水量超过8mm 的降水统计降水量和历时，
风速大于5m/s 时统计风速、风向、出现的次
数或频率；地形地貌状况监测频次监测期不
少于1 次；地表组成物质监测频次施工准备
期和试运行期各监测1 次；植被状况监测频
次施工准备期前测定1 次；地表扰动情况和
水土流失防治责任范围实地量测监测频次应
不少于每月1 次，典型地段监测每月1 次。
1、遥感影像空间
分辨率应不低于
2.5m。
2、遥感监测流程、
质量要求、成果汇
总等满足《水土保
持监测技术规范》
（SL/T277-2024）
要求。
3、点型扰动面积
监测精度不小于
95%，线型扰动面
积监测精度不小
于90%。
1、根据水土保持方案，结合项目建设
特点，收集区域相关资料，同时开展现
场调查。
2、工程建设过程中，按照监测方法和
频次监测各分区的扰动情况，填写记录
表。
3 汇总水土流失影响因素情况监测结
果，编写监测季度和年度报告。
水土流
失状况
监测
水土流失类型、形式、
面积、分布及强度；各
监测分区及其重点对象
的土壤流失量。
采用实
地量测、
资料分
析的方
法
水土流失状况应至少每月监测1 次，发生强
降水等情况后应及时加测。
土壤侵蚀强度施工准备期前和监测期末各1
次，施工期每年不少于1 次；土壤流失量、
应不少于每月1 次，遇暴雨、大风等应加测。
土壤流失面积、土壤流失量潜在土壤流失量
监测精度不小于90%。
点型扰动面积监
测精度不小于
95%，线型扰动面
积监测精度不小
于90%。
1、根据水土保持方案，结合施工组织
设计和平面布局图，实地界定生产建设
项目防治责任范围。2、工程建设过程
中，按照监测方法和频次监测各分区的
扰动情况，填写记录表。并与水土保持
方案确定的防治责任范围进行对比，分
析变化原因。3 分析汇总扰动情况监测
结果，提出意见，编写监测季度报告。
水土流
失危害
监测
水土流失对主体工程造
成危害的方式、数量和
强度；水土流失掩埋冲
毁农田、道路、居民点
等的数量、程度；对高
等级公路、铁路、输变
采用地
面观测、
实地量
测、资料
分析的
方法、遥
水土流失危害事件发生后1 周内完成监测工
作。
遥感监测流程、质
量要求、成果汇总
等满足《水土保持
监测技术规范》
（SL/T277-2024）
要求。
1、工程建设前，根据水土保持方案，
监测防治责任范围内土壤流失面积。2、
工程建设过程中，根据监测分区、监测
点和设施布设情况，按照监测频次，监
测水土流失情况，采集影像资料，填写
记录表。3、发现水土流失危害事件，

<!-- p294 -->

6. 水土保持监测
292
中国电力工程顾问集团华东电力设计院有限公司
项目
监测内容
监测要求
监测程序
监测方
法
监测频次
监测精度
电、输油（气）管线等
重大工程造成的危害；
生产建设项目造成的沙
化、崩塌、滑坡、泥石
流等灾害；对水源地、
生态保护区、江河湖泊、
水库、塘坝、航道的危
害。
感监测
的方法
应现场通知建设单位，并开展监测，填
写水土流失危害监测记录表，5 日内编
制水土流失危害事件监测报告并提交
建设单位。4、按监测分区，整理记录
表，获得水土流失情况，编写监测季度
和年度报告。
水土保
持措施
监测
工程措施的类型、数量、
分布和完好程度；植物
措施的种类、面积、分
布、生长状况、成活率、
保存率和林草覆盖率；
临时措施的类型、数量
和分布；主体工程和各
项水土保持措施的实施
进度情况；水土保持措
施对主体工程安全建设
和运行发挥的作用；水
土保持措施对周边生态
环境发挥的作用。
采用实
地量测
和资料
分析的
方法。
工程措施重点区域每月监测记录不少于1
次，整体状况每季度不少于1 次；植物措施
类型及面积每季度监测不少于1 次；栽植6
个月后调查成活率，保存率及生长状况每年
不少于1 次；郁闭度与盖度每年在植被生长
最茂盛的季节监测1 次；临时措施不少于每
月监测记录1 次；措施实施情况每季度统计
1 次；水土保持措施对主体工程安全建设和
运行、对周边水土保持生态环境发挥的作用
监测每年汛期前后及大风、暴雨后进行调查。
水土保持措施监
测精度不小于
95%。
1、根据水土保持方案、施工组织设计、
施工图等，建立水土保持措施名录。主
要包括各类措施的数量、位置和实施进
度等。
2、工程建设过程中，应按监测方法和
频次，开展水土保持措施监测，填写记
录表。
3、分析汇总水土保持措施监测结果，
提出监测意见，编写监测季度和年度报
告。

<!-- p295 -->

6. 水土保持监测
293
中国电力工程顾问集团华东电力设计院有限公司
6.3.
点位布设
依据主体工程建设特点、施工中易产生新增水土流失的区域、项目区涉及水土保持
重点治理区、预防区及其他水保敏感区情况等因素，确定本工程设置水土流失重点监测
点位139 处，包括85 个固定监测点和54 个巡查监测点。
为了体现水土保持监测的全面性、典型性和代表性，本工程水土保持重点监测部位
为新建变电站及引接站站区、施工生产生活区、站外临时堆土区、塔基区以及施工道路
区等。
固定监测点主要监测内容包括水土流失影响因素、扰动土地情况、水土流失状况、
水土流失防治成效、水土流失危害等，巡查点主要监测内容包括水土流失影响因素、扰
动土地情况、水土流失危害等。

<!-- p296 -->

6. 水土保持监测
294
中国电力工程顾问集团华东电力设计院有限公司
表6.3-1
水土保持监测点位布设表
项目
行政区划
监测点位
数量
备注
点型工程
嘉兴变电站
嘉兴市
秀洲区
站区
3
固定监测点，站内临时堆土场地1
处，其他区域2 处
进站道路区
1
巡查点
施工生产生活区
1
固定监测点
站外供排水设施区
1
巡查点
站外电力设施区
1
巡查点
站外临时堆土区
2
固定监测点
宁绍变电站
宁波市
余姚市
站区
3
固定监测点，站内临时堆土场地1
处，其他区域2 处
进站道路区
1
巡查点
施工生产生活区
1
固定监测点
站外供排水设施区
1
巡查点
站外电力设施区
1
巡查点
站外临时堆土区
1
固定监测点
温州变电站
温州市
永嘉县
站区
3
固定监测点(敏感区)，站内临时堆土
场地1 处，其他区域2 处
进站道路区
1
巡查点
施工生产生活区
2
固定监测点(敏感区)
站外临时堆土区
1
固定监测点(敏感区)
站外供排水设施区
1
巡查点
站外电力设施区
1
巡查点
莲都变电站
丽水市
莲都区
变电站扩建区
1
固定监测点(敏感区)
临时堆土场地区
1
固定监测点(敏感区)
GIL 管廊工程
嘉兴市海宁市/杭州市钱塘区
站区
2
固定监测点，嘉兴、杭州各1 处
施工生产生活区
2
固定监测点，嘉兴、杭州各1 处
站外供排水设施区
2
巡查点，嘉兴、杭州各1 处
站外电力设施区
2
巡查点，嘉兴、杭州各1 处
站外临时堆土区
1
固定监测点，嘉兴市1 处
线型工程
嘉兴市
秀洲区
塔基区
2
固定监测点

<!-- p297 -->

6. 水土保持监测
295
中国电力工程顾问集团华东电力设计院有限公司
项目
行政区划
监测点位
数量
备注
牵张场区
1
巡查点
施工道路区
2
固定监测点1，巡查点1
桐乡市
塔基区
2
固定监测点（布设在敏感区）
牵张场区
1
巡查点
施工道路区
2
固定监测点1，巡查点1
海宁市
塔基区
2
固定监测点
牵张场区
1
巡查点
施工道路区
2
固定监测点1，巡查点1
杭州市
钱塘区
塔基区
2
固定监测点
牵张场区
1
巡查点
施工道路区
2
固定监测点1，巡查点1
萧山区
塔基区
1
固定监测点
牵张场区
1
巡查点
施工道路区
1
巡查点
绍兴市
柯桥区
塔基区
2
固定监测点
牵张场区
1
巡查点
施工道路区
1
巡查点
滨海新区
塔基区
2
固定监测点
牵张场区
1
巡查点
施工道路区
1
固定监测点
上虞区
塔基区
3
固定监测点（布设在敏感区2 处）
牵张场区
1
巡查点
施工道路区
2
固定监测点1，巡查点1
嵊州市
塔基区
3
固定监测点（布设在敏感区1 处）
牵张场区
1
巡查点
施工道路区
2
固定监测点1，巡查点1
新昌县
塔基区
3
固定监测点（布设在敏感区2 处）
牵张场区
1
巡查点
施工道路区
2
固定监测点1，巡查点1
宁波市
余姚市
塔基区
2
固定监测点
牵张场区
1
巡查点

<!-- p298 -->

6. 水土保持监测
296
中国电力工程顾问集团华东电力设计院有限公司
项目
行政区划
监测点位
数量
备注
施工道路区
2
固定监测点1，巡查点1
台州市
天台县
塔基区
3
固定监测点（布设在敏感区2 处）
牵张场区
1
巡查点
施工道路区
3
固定监测点1，巡查点2
临海市
塔基区
3
固定监测点（布设在敏感区2 处）
牵张场区
1
巡查点
施工道路区
3
固定监测点1，巡查点2
仙居县
塔基区
3
固定监测点（布设在敏感区2 处）
牵张场区
1
巡查点
施工道路区
3
固定监测点1，巡查点2
黄岩区
塔基区
3
固定监测点（布设在敏感区2 处）
牵张场区
1
巡查点
施工道路区
2
固定监测点1，巡查点2
温州市
永嘉县
塔基区
3
固定监测点（布设在敏感区2 处）
牵张场区
1
巡查点
施工道路区
3
固定监测点1，巡查点2
丽水市
青田县
塔基区
3
固定监测点（布设在敏感区2 处）
牵张场区
1
巡查点
施工道路区
3
固定监测点1，巡查点2
莲都区
塔基区
3
固定监测点（布设在敏感区2 处）
牵张场区
1
巡查点
施工道路区
3
固定监测点1，巡查点2
合计
139
85 个固定监测点（其中敏感区52
个），54 个巡查点

<!-- p299 -->

6. 水土保持监测
297
中国电力工程顾问集团华东电力设计院有限公司
6.4.
实施条件和成果
6.4.1. 实施条件
（1）监测设施
为准确获取各项地面观测及调查数据，水土保持监测必须采用现代技术与传统手段
相结合的方法，借助一定的先进仪器设备，使监测方法更科学，监测结论更合理。如利
用全球定位系统（GPS）对临时堆土场形态变化作动态监测并应用于遥感监测中，用无
人机、红外线（激光）测距仪对防治责任范围、扰动土地面积、水土流失面积、扰动土
地整治面积等进行现场测量；用便携式植被覆盖度测量仪测量植被恢复面积，用水样、
土样分析仪器分析典型区域含沙量以及土方养分等。
（2）监测人员配置
本工程水土保持监测由建设单位自行开展监测或者委托具备完成本工程监测任务
的单位开展水土保持监测工作。承担委托的监测机构必须按规定的监测内容、方法、时
段对项目建设实施水土保持监测。本工程沿线监测人员配置情况详见表6.4-1。
表6.4-1
各市监测人员配置情况一览表
序号
行政区划
监测人员人数（个）
2026 年~2028 年
2029 年
1
嘉兴市
3
2
2
杭州市
2
1
3
绍兴市
4
1
4
宁波市
2
1
5
台州市
3
1
6
温州市
3
1
7
丽水市
2
1
合计
19
8
6.4.2. 监测成果
监测成果应包括监测实施方案、监测记录表、监测意见、监测季度报告、监测年度
报告、水土保持监测总结报告、相关监测图件、影像资料。
（1）监测实施方案应根据实际情况，结合水土保持方案合理确定监测重点及计划。
（2）监测季度报告和监测年度报告客观反映工程施工过程中水土保持监测情况，
及时上报建设单位及水行政或流域监督管理部门，建设单位应当在工程建设期间将水土
保持监测季报在其官方网站公开，同时在业主项目部和施工项目部公开。监测单位应当
在每季度第一个月向主管部门及水利部太湖流域管理局报送上一季度的监测季报，本工

<!-- p300 -->

6. 水土保持监测
298
中国电力工程顾问集团华东电力设计院有限公司
程施工期超过3 年，还需编制年度监测报告。
（3）水土保持监测总结报告应内容全面、数据真实、重点突出、结论客观。报告
包括以下内容：①建设项目及水土保持工作概况。包括项目建设概况、水土流失防治工
作概况及监测工作实施概况。②重点部位水土流失动态监测结果。包括防治责任范围监
测结果（包括水土保持防治责任范围、建设期扰动土地面积）。③水土流失防治措施监
测结果。包括工程措施及实施进度、植物措施及实施进度及临时措施实施进度。④土壤
流失量分析。包括各阶段土壤流失量分析、各扰动土地类型土壤流失量分析。⑤水土流
失防治效果监测结果。包括水土流失治理度、土壤流失控制比、渣土防护率、表土保护
率、林草植被恢复率及林草覆盖率。⑥结论。包括水土流失动态变化、水土保持措施评
价、存在问题及建议、综合结论。
（4）监测图件主要包括工程地理位置图、监测分区及监测点位分布图、水土流失
防治责任范围图、工程建设前项目区水土流失现状图、水土保持措施布局图、工程竣工
后项目区水土流失现状图等，作为监测成果报告的附图。
（5）监测影像资料主要包括监测过程中各监测点（简易观测点）照片、水土保持
设施施工前、中、后照片及监测人员现场监测的录像资料等。
（6）监测制度
每次监测前，需对仪器设备进行检验，合格后方可投入使用。对每次监测结果进行
统计分析，做出简要评价，提出防治水土流失的意见及建议。监测单位要及时对监测成
果进行整理、统计、分析和归档，监测单位在项目开工前向有关水行政主管部门报送《生
产建设项目水土保持监测实施方案》；监测过程中，每季度报送《生产建设项目水土保
持监测季度报告表》，并在监测季报和总结报告等监测成果中提出“绿黄红”三色评价结
论。因降雨、大风或人为原因发生严重水土流失及危害事件的，应于事件发生后1 周内
报告有关情况；水土保持监测任务完成后，应于3 个月内报送《生产建设项目水土保持
监测总结报告》。
（7）实行生产建设项目水土保持监测三色评价
生产建设项目水土保持监测三色评价是指监测单位依据扰动的土地情况、水土流失
状况、防治成效及水土流失危害等监测结果，对生产建设项目水土流失防治情况进行评
价，在监测季报和总结报告中明确“绿黄红”三色评价结论。

<!-- p301 -->

7. 水土保持投资估算及效益分析
299
中国电力工程顾问集团华东电力设计院有限公司
7
水土保持投资估算及效益分析
7.1.
投资估算
7.1.1. 编制原则及依据
7.1.1.1. 编制原则
（1）投资估算编制的项目划分、费用构成、表格形式等应依据水土保持工程概（估）
算编制规定编写；
（2）主体已有的水土保持措施工程单价与主体工程一致；
（3）方案新增水土保持措施工程单价按《水利部关于发布<水利工程设计概（估）
算编制规定>及水利工程系列定额的通知》（水总〔2024〕323 号文）规定计列，采用
水土保持的定额、取费项目及费率；
（4）措施材料单价依据当地价格水平确定；
（5）工程投资估算价格水平年为2025 年第四季度。
7.1.1.2. 编制依据
（1）《水利部关于发布〈水利工程设计概（估）算编制规定〉及水利工程系列定
额的通知》（水总〔2024〕323 号）；
（2）《电力建设工程定额和费用计算规定》（2018 年版）；
（3）《电力建设工程施工机械台班费用定额》（2018 年版）；
（4）《电力工程造价与定额管理总站关于发布2018 版电力建设工程预算定额2024
年度价格水平调整的通知》（定额〔2025〕1 号）；
（5）《关于落实〈国家发展改革委关于进一步放开建设项目专业服务价格的通知〉
的指导意见》（中电联定额〔2015〕162 号）；
（6）《关于印发〈国家电网公司特高压交流工程环水保监理、监测及验收等6 项
费用计列指导意见（试用）〉的通知》（国家电网电定〔2018〕32 号）；
（7）《浙江省财政厅浙江省物价局浙江省水利厅中国人民银行杭州中心支行转
发财政部国家发展改革委水利部中国人民银行关于印发〈水土保持补偿费征收使用
管理办法〉的通知》（浙财综〔2014〕27 号）；
（8）《浙江省物价局浙江省财政厅浙江省水利厅关于水土保持补偿费收费标准
的通知》（浙价费〔2014〕224 号）；

<!-- p302 -->

7. 水土保持投资估算及效益分析
300
中国电力工程顾问集团华东电力设计院有限公司
（9）
《浙江省人民政府办公厅关于深入推进收费清理改革的通知》
（浙政办发〔2015〕
107 号）；
（10）《浙江省物价局浙江省财政厅转发国家发展改革委财政部关于降低部分行
政事业性收费标准的通知》（浙价费〔2017〕104 号）。
7.1.2. 投资估算说明
7.1.2.1. 费用构成
水土保持工程投资由工程措施费、植物措施费、监测措施费、施工临时工程费、独
立费用、预备费、水土保持补偿费构成，具体见表7.1-1。
表7.1-1
水土保持工程投资费用构成表
费
用
构
成
1
工程措施费
主体已有措施
按主体工程投资
方案新增措施
直接费、间接费、企业利润、材料补差、税金
2
植物措施费
主体已有措施
按主体工程投资
方案新增措施
直接费、间接费、企业利润、材料补差、税金
3
监测措施费
方案新增措施
设备费、观测费
4
施工临时
工程费
临时防
护工程
费
主体已有措施
按主体工程投资
方案新增措施
直接费、间接费、企业利润、材料补差、税金
方案新增
其他临时工程费、施工安全生产专项
5
独立费用
建设管理费、工程建设监理费、科研勘测设计费
6
预备费
7
水土保持补偿费
7.1.2.2. 估算编制方法说明
（1）基础单价编制
1）人工预算单价
人工预算单价根据水利部《水利工程设计概（估）算编制规定水土保持工程》（水
总〔2024〕323 号）人工预算单价标准计取，浙江省地区类别均为一般地区，人工单价
为6.38 元/工时。
2）材料预算单价
预算单价由当地市场价格加包装费、运杂费、采购及保管费组成，材料价格以2025
年第四季度当地市场价格为准。材料基价根据《水利工程设计概（估）算编制规定水
土保持工程》（2025 年版）确定。

<!-- p303 -->

7. 水土保持投资估算及效益分析
301
中国电力工程顾问集团华东电力设计院有限公司
表7.1-2
本工程水土保持主要材料单价汇总表
编号
材料名称
单位
预算单价（元）①
材料基价（元）②
价差（元）①-②
1
水泥325#
t
353.00
260
93
2
砂
m3
175.8
70.00
105.8
3
机砖
千块
550
4
木荷
株
38.1
15
23.1
5
胡枝子
株
19.5
5
14.5
6
香樟
株
48.2
15
33.2
7
小叶女贞
株
23.4
5
18.4
8
黑麦草、狗牙
根混合草籽
kg
92
60
32
9
水
m3
4.70
10
电
kwh
0.75
11
柴油
kg
8.43
3.02
5.41
12
汽油
kg
10.35
13
农家肥
m3
182
14
植生袋
个
2
15
密目网
m2
2.1
16
彩条旗
m
1.2
17
彩条布
m2
2.7
备注：单价含运杂费、采购及保管费
3）施工用水用电价格
与主体工程一致，详见表7.1-2。
4）施工机械台时费
方案新增机械参照水利部《水利工程施工机械台时费定额》（水总〔2024〕323 号）
进行编制。
（2）建筑安装工程单价编制
建筑安装工程费由直接费、间接费、利润、材料补差和税金组成。
直接费由基本直接费和其他直接费组成。基本直接费包括人工费、材料费和施工机
械使用费。其他直接费包括冬雨季施工增加费、临时设施费和其他，本工程不涉及夜间
施工，无需考虑夜间施工增加费。本工程其他直接费取值见表7.1-3。
间接费由规费和企业管理费组成。规费包括社会保险费、住房公积金。企业管理费
指施工企业为组织施工生产经营活动所发生的费用。本工程其他直接费取值间表7.1-4。
利润：按直接费与间接费之和乘以企业利润率计算，利润率取7%。
材料补差：根据相关主要材料预算价格与材料基价的价格差值、材料消耗量，计算
的相关材料费用的补差金额。
税金：按直接费、间接费、利润、材料补差之和的9%计算。

<!-- p304 -->

7. 水土保持投资估算及效益分析
302
中国电力工程顾问集团华东电力设计院有限公司
扩大系数：本方案编制阶段为可研设计阶段，故单价乘以10%的扩大系数。
表7.1-3
工程定额费率表（其他直接费）
费用名称
土地整治工程
植物措施
其他措施
取费基础
其他直接费
冬季施工增加费
0.5
0.5
0.5
基本直接费
临时设施费
1.0
1.0
2.0
其他
0.5
0.5
0.5
小计
2.0
2.0
3.0
表7.1-4
工程定额费率表（间接费）
费用名称
工程措施、监测措施
植物措施
土方工程
其他工程
间接费
5
7
6
（3）水土保持工程估算编制
1）工程措施
工程措施估算按设计工程量或设备清单乘以工程（设备）单价进行编制。
2）植物措施
工程措施估算按设计工程量乘以工程单价进行编制。
3）监测措施
本工程仅计列建设期观测费，按主体工程土建投资为计价基数，按照内插法计列。
4）施工临时工程
①临时防护工程：指施工期为防治水土流失采取的临时防护措施，按设计工程量乘
以单价编制。②其他临时工程：按一至三部分投资合计的2.0%计列。③施工安全生产
专项：按一至四部分建安工作量（不含设备购置费）之和的2.5%计算。
5）独立费用
①建设管理费：项目经常费中水土保持竣工验收费参照国家电网电定〔2018〕32
号计算；本工程不计列技术咨询费。②工程建设监理费：参照国家电网电定〔2018〕32
号计算。③科研勘测设计费：工程勘测设计费依据实际合同价格进行计列。
6）预备费
预备费分类计列，其中主体已有措施部分执行电力配套费率，按1%计取；水保新
增措施部分根据水土保持概（估）算编制规定标准按3%计取。
7）水土保持补偿费
按照《浙江省物价局浙江省财政厅转发国家发展改革委财政部关于降低部分行政

<!-- p305 -->

7. 水土保持投资估算及效益分析
303
中国电力工程顾问集团华东电力设计院有限公司
事业性收费标准的通知》（浙价费〔2017〕104 号）规定，对一般性生产建设项目，按
照征占用土地面积一次性计征，现行收费标准为每平方米0.8 元。
7.1.3. 估算成果
7.1.3.1. 水土保持投资估算汇总
本工程水土保持措施总投资22786.52 万元，其中工程措施为12835.69 万元，植物
措施为3412.30 万元，监测措施为250.60 万元，临时措施为4225.48 万元，独立费用为
1119.90 万元，其中建设管理费328.19 万元，工程建设监理费424.59 万元，科研勘测设
计费367.12 万元，预备费378.84 万元，水土保持补偿费563.7120 万元。
表7.1-5
水土保持投资估算总表
单位：万元
序号
工程或费用名称
建筑安装工程费
设备购置费
独立费用
合计
第一部分
工程措施
12835.69
12835.69
1
嘉兴变电站
1180.63
1180.63
1.1
表土保护工程
30.43
30.43
1.2
防洪排导工程
1127.11
1127.11
1.3
土地整治工程
23.09
23.09
2
宁绍变电站
1920.11
1920.11
2.1
表土保护工程
23.26
23.26
2.2
防洪排导工程
782.50
782.50
2.3
边坡防护工程
1092.21
1092.21
2.4
土地整治工程
22.14
22.14
3
温州变电站
7317.01
7317.01
3.1
表土保护工程
43.55
43.55
3.2
防洪排导工程
843.48
843.48
3.3
边坡防护工程
6394.65
6394.65
3.4
土地整治工程
35.33
35.33
4
莲都变电站
4.15
4.15
4.1
表土保护工程
1.44
1.44
4.2
土地整治工程
2.71
2.71
5
GIL 管廊工程
181.12
181.12
5.1
表土保护工程
15.64
15.64
5.2
防洪排导工程
146.50
146.50
5.3
土地整治工程
18.98
18.98
6
1000kV 交流线路
2223.91
2223.91
6.1
表土保护工程
179.76
179.76
6.2
拦渣工程
201.81
201.81
6.3
防洪排导工程
290.09
290.09
6.4
边坡防护工程
695.12
695.12
6.5
土地整治工程
857.13
857.13
7
迁改线路
8.76
8.76
7.1
表土保护工程
2.22
2.22
7.2
土地整治工程
6.54
6.54
第二部分
植物措施
3412.30
3412.30

<!-- p306 -->

7. 水土保持投资估算及效益分析
304
中国电力工程顾问集团华东电力设计院有限公司
序号
工程或费用名称
建筑安装工程费
设备购置费
独立费用
合计
1
嘉兴变电站
283.17
283.17
1.1
绿化工程
226.04
226.04
1.2
植被恢复与建设工程
40.61
40.61
1.3
抚育工程
16.52
16.52
2
宁绍变电站
188.33
188.33
2.1
绿化工程
185.21
185.21
2.2
植被恢复与建设工程
2.38
2.38
2.3
抚育工程
0.74
0.74
3
温州变电站
225.85
225.85
3.1
绿化工程
188.26
188.26
3.2
植被恢复与建设工程
23.64
23.64
3.3
抚育工程
13.95
13.95
4
莲都变电站
44.67
44.67
4.1
绿化工程
44.67
44.67
5
GIL 管廊工程
39.28
39.28
5.1
绿化工程
29.64
29.64
5.2
植被恢复与建设工程
7.22
7.22
5.3
抚育工程
2.42
2.42
6
1000kV 交流线路
2614.95
2614.95
6.1
植被恢复与建设工程
1900.05
1900.05
6.2
抚育工程
714.90
714.90
7
迁改线路
16.05
16.05
7.1
植被恢复与建设工程
9.17
9.17
7.2
抚育工程
6.88
6.88
第三部分
监测措施
250.60
250.60
1
嘉兴变电站
24.22
24.22
1.1
建设期观测费
24.22
24.22
2
宁绍变电站
24.22
24.22
2.1
建设期观测费
24.22
24.22
3
温州变电站
24.22
24.22
3.1
建设期观测费
24.22
24.22
4
莲都变电站
12.11
12.11
4.1
建设期观测费
12.11
12.11
5
GIL 管廊工程
56.00
56.00
5.1
建设期观测费
56.00
56.00
6
线路工程
109.83
109.83
6.1
建设期观测费
109.83
109.83
第四部分
临时措施
4225.48
4225.48
1
临时防护工程
3398.09
3398.09
1.1
嘉兴变电站
190.43
190.43
1.1.1
临时拦挡工程
103.47
103.47
1.1.2
苫盖防护
62.03
62.03
1.1.3
临时排水
17.18
17.18
1.1.4
临时沉沙
5.64
5.64
1.1.5
临时绿化
2.11
2.11
1.2
宁绍变电站
154.65
154.65
1.2.1
临时拦挡工程
71.85
71.85
1.2.2
苫盖防护
57.67
57.67

<!-- p307 -->

7. 水土保持投资估算及效益分析
305
中国电力工程顾问集团华东电力设计院有限公司
序号
工程或费用名称
建筑安装工程费
设备购置费
独立费用
合计
1.2.3
临时排水
18.37
18.37
1.2.4
临时沉沙
5.60
5.60
1.2.5
临时绿化
1.16
1.16
1.3
温州变电站
216.85
216.85
1.3.1
临时拦挡工程
124.07
124.07
1.3.2
苫盖防护
80.49
80.49
1.3.3
临时排水
8.61
8.61
1.3.4
临时沉沙
1.99
1.99
1.3.5
临时绿化
1.69
1.69
1.4
莲都变电站
28.21
28.21
1.4.1
临时拦挡工程
11.94
11.94
1.4.2
苫盖防护
14.68
14.68
1.4.3
临时排水
1.04
1.04
1.4.4
临时沉沙
0.50
0.50
1.4.5
临时绿化
0.05
0.05
1.5
GIL 管廊工程
120.74
120.74
1.5.1
临时拦挡工程
28.02
28.02
1.5.2
苫盖防护
54.08
54.08
1.5.3
临时排水
10.44
10.44
1.5.4
临时沉沙
25.16
25.16
1.5.5
临时绿化
1.04
1.04
1.5.6
洗车平台
2.00
2.00
1.6
1000kV 交流线路
2651.70
2651.70
1.6.1
临时拦挡工程
701.39
701.39
1.6.2
苫盖防护
1101.13
1101.13
1.6.3
临时排水
0.76
0.76
1.6.4
临时沉沙
704.00
704.00
1.6.5
临时限界
144.42
144.42
1.7
迁改线路
35.51
35.51
1.7.1
临时拦挡工程
3.08
3.08
1.7.2
苫盖防护
8.18
8.18
1.7.3
临时排水
0.02
0.02
1.7.4
临时沉沙
23.20
23.20
1.7.5
临时限界
1.03
1.03
2
其他临时措施费
329.97
329.97
3
施工安全生产专项
497.42
497.42
一至四部分合计
20724.07
20724.07
第五部分独立费用
1119.90
1119.90
1
建设管理费
328.19
328.19
2
工程建设监理费
424.59
424.59
3
科研勘测设计费
367.12
367.12
一至五部分合计
20724.07
1119.90
21843.97
预备费
378.84
水土保持补偿费
563.7120
水土保持总投资
22786.52

<!-- p308 -->

7. 水土保持投资估算及效益分析
306
中国电力工程顾问集团华东电力设计院有限公司
表7.1-6
水土保持投资估算总表（按行政区）
单位：万元
序号
工程或费用名称
建筑安装工程费
设备购置费
独立费用
合计
嘉兴市
杭州市
绍兴市
宁波市
台州市
温州市
丽水市
小计
第一部分
工程措施
1428.79
79.46
417.43
1980.35
524.43
7814.24
590.99
12835.69
12835.69
1
嘉兴变电站
1180.63
1180.63
1180.63
2
宁绍变电站
1920.11
1920.11
1920.11
3
温州变电站
7317.01
7317.01
7317.01
4
莲都变电站
4.15
4.15
4.15
5
GIL 管廊工程
123.59
57.53
181.12
181.12
6
1000kV 交流线路
124.57
21.93
411.68
60.24
524.43
497.23
583.83
2223.91
2223.91
7
迁改线路
5.75
3.01
8.76
8.76
第二部分植物措施
432.78
26.26
731.26
266.05
590.60
848.52
516.83
3412.30
3412.30
1
嘉兴变电站
283.17
283.17
283.17
2
宁绍变电站
188.33
188.33
188.33
3
温州变电站
225.85
225.85
225.85
4
莲都变电站
44.67
44.67
44.67
5
GIL 管廊工程
18.22
21.06
39.28
39.28
6
1000kV 交流线路
131.39
5.20
728.39
77.72
590.60
622.67
458.98
2614.95
2614.95
7
迁改线路
2.87
13.18
16.05
16.05
第三部分监测措施
68.47
28.22
35.11
28.32
24.89
39.38
26.21
250.60
250.60
1
建设期观测费
68.47
28.22
35.11
28.32
24.89
39.38
26.21
250.60
250.60
第四部分临时措施
887.64
191.79
869.73
401.29
581.51
950.39
343.13
4225.48
4225.48
1
临时防护工程
781.26
181.23
796.54
291.64
517.28
545.17
284.97
3398.09
3398.09
1.1
嘉兴变电站
190.43
190.43
190.43
1.2
宁绍变电站
154.65
154.65
154.65
1.3
温州变电站
216.85
0.00
216.85
216.85
1.4
莲都变电站
28.21
28.21
28.21
1.5
GIL 管廊工程
91.34
29.40
120.74
120.74
1.6
1000kV 交流线路
499.49
151.83
769.23
136.99
517.28
328.32
248.56
2651.70
2651.70
1.7
迁改线路
27.31
8.20
35.51
35.51
2
其他临时措施费
38.60
2.68
23.68
45.49
22.80
174.04
22.68
329.97
329.97

<!-- p309 -->

7. 水土保持投资估算及效益分析
307
中国电力工程顾问集团华东电力设计院有限公司
序号
工程或费用名称
建筑安装工程费
设备购置费
独立费用
合计
嘉兴市
杭州市
绍兴市
宁波市
台州市
温州市
丽水市
小计
3
施工安全生产专项
67.78
7.88
49.51
64.16
41.43
231.18
35.48
497.42
497.42
一至四部分合计
2817.68
325.73
2053.53
2676.01
1721.43
9652.53
1477.16
20724.07
20724.07
第五部分独立费用
1119.90
1119.90
1
建设管理费
328.19
328.19
2
工程建设监理费
424.59
424.59
3
科研勘测设计费
367.12
367.12
一至五部分合计
2817.68
325.73
2053.53
2676.01
1721.43
9652.53
1477.16
20724.07
0.00
1119.90
21843.97
预备费
378.23
水土保持补偿费
563.7120
水土保持总投资
22786.52

<!-- p310 -->

7. 水土保持投资估算及效益分析
308
中国电力工程顾问集团华东电力设计院有限公司
7.1.3.2. 分部工程估算表
（1）嘉兴市境内
嘉兴市境内水土保持措施投资估算汇总见表7.1-7~7.1-9。
表7.1-7 嘉兴市境内水土保持措施投资估算表（嘉兴变电站）
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
一
第一部分工程措施费
1180.63
1
站区
880.82
1.1
雨水排水系统
m
4900
1721.57
843.57
1.2
表土剥离（机械）
hm2
11.34
11239.2
12.75
1.3
表土回覆（机械）
万m3
3.36
31917.53
10.72
1.4
土地整治（机械）
hm2
10.43
13209.27
13.78
2
进站道路区
1.03
2.1
表土剥离（机械）
hm2
0.33
11239.2
0.37
2.2
表土回覆（机械）
万m3
0.08
31917.53
0.26
2.3
土地整治（机械）
hm2
0.30
13209.27
0.40
3
施工生产生活区
9.91
3.1
表土剥离（机械）
hm2
3
11239.2
3.37
3.2
表土回覆（机械）
万m3
0.75
31917.53
2.39
3.3
土地整治（机械）
hm2
3.00
13209.27
3.96
3.4
穴状整地（机械）
个
4500
0.43
0.19
4
站外供排水设施区
283.57
4.1
DN1500 排水钢管
m
1000
2753.35
275.34
4.2
八字排水口
座
1
81994.88
8.20
4.3
表土剥离（机械）
hm2
0.01
11239.2
0.01
4.4
表土回覆（机械）
万m3
0.003
31917.53
0.01
4.5
土地整治（机械）
hm2
0.01
13209.27
0.01
4.6
穴状整地（机械）
个
16
0.43
0.00
5
站外电力设施区
2.61
5.1
表土剥离（机械）
hm2
0.26
11239.2
0.29
5.2
表土回覆（机械）
万m3
0.08
31917.53
0.26
5.3
土地整治（机械）
hm2
0.34
13209.27
0.45
5.4
耕地恢复（机械）
hm2
1.20
13209.27
1.59
5.5
穴状整地（机械）
个
544
0.43
0.02
6
站外临时堆土区
2.69
6.1
耕地恢复（机械）
hm2
1.36
13209.27
1.80
6.2
土地整治（机械）
hm2
0.64
13209.27
0.85
6.3
穴状整地（机械）
个
960
0.43
0.04
二
第二部分植物措施费
283.17
1
站区
218.35
1.1
站区绿化
hm2
10.00
217898.34
217.90
1.2
撒播草籽
hm2
0.43
10551.60
0.45
2
进站道路区
8.14
2.1
植草护坡
hm2
0.30
271200
8.14
3
施工生产生活区
43.82
3.1
撒播草籽
hm2
3.00
10551.60
3.17
3.2
恢复林地
40.65

<!-- p311 -->

7. 水土保持投资估算及效益分析
309
中国电力工程顾问集团华东电力设计院有限公司
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
栽植乔木（香樟）
株
4500
62.74
28.23
幼林抚育（第一年）
hm2
3
24475.92
7.34
幼林抚育（第二年）
hm2
3
16940.77
5.08
4
站外供排水设施区
0.10
4.1
撒播草籽
hm2
0.01
10551.60
0.01
4.2
恢复林地
0.09
栽植灌木（小叶女贞）
株
16
30.23
0.05
幼林抚育（第一年）
hm2
0.01
24475.92
0.02
幼林抚育（第二年）
hm2
0.01
16940.77
0.02
5
站外电力设施区
3.41
5.1
撒播草籽
hm2
0.34
10551.60
0.36
5.2
恢复林地
3.05
栽植灌木（小叶女贞）
株
544
30.23
1.64
幼林抚育（第一年）
hm2
0.34
24475.92
0.83
幼林抚育（第二年）
hm2
0.34
16940.77
0.58
6
站外临时堆土区
9.35
6.1
撒播草籽
hm2
0.64
10551.6
0.68
6.2
恢复林地
8.67
栽植灌木（香樟）
株
960
62.74
6.02
幼林抚育（第一年）
hm2
0.64
24475.92
1.57
幼林抚育（第二年）
hm2
0.64
16940.77
1.08
三
第三部分监测措施费
24.22
1
建设期观测费
24.22
四
第四部分临时措施费
262.15
1
临时防护工程费
190.43
1.1
站区
59.56
1.1.1
植生袋土拦挡
m3
788
199.07
15.69
1.1.2
植生袋土拆除
m3
788
15.61
1.23
1.1.3
密目网苫盖
m2
69000
4.29
29.60
1.1.4
临时排水沟
12.21
土方开挖
m3
1246
10.80
1.35
砂浆抹面
m2
6228
17.43
10.86
1.1.5
临时沉沙池
座
5
1652.13
0.83
1.2
进站道路区
1.54
1.2.1
密目网苫盖
m2
3600
4.29
1.54
1.3
施工生产生活区
6.83
1.3.1
密目网苫盖
m2
9000
4.29
3.86
1.3.2
临时排水沟
m3
2.64
土方开挖
m3
235
10.8
0.25
砂浆抹面
m2
1372
17.43
2.39
1.3.3
临时沉沙池
座
2
1652.13
0.33
1.4
站外供排水设施区
0.02
1.4.1
彩条布铺垫
m2
20
5.26
0.01
1.4.2
密目网苫盖
m2
24
4.29
0.01
1.5
站外电力设施区
10.34
1.5.1
彩条布铺垫
m2
6200
5.26
3.26
1.5.2
密目网苫盖
m2
6820
4.29
2.93
1.5.3
泥浆沉淀池
座
29
1430
4.15

<!-- p312 -->

7. 水土保持投资估算及效益分析
310
中国电力工程顾问集团华东电力设计院有限公司
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
1.6
站外临时堆土区
112.14
1.6.1
植生袋土（石）拦挡
m3
686
199.07
13.66
1.6.2
植生袋土（石）拆除
m3
686
15.61
1.07
1.6.3
混凝土挡土墙
m3
432
1662.50
71.82
1.6.4
密目网苫盖
m2
24000
4.29
10.30
1.6.5
彩条布铺垫
m2
20000
5.26
10.52
1.6.6
临时排水沟
m3
2.33
土方开挖
m3
208
10.8
0.22
砂浆抹面
m2
1211
17.43
2.11
1.6.7
临时沉沙池
座
2
1652.13
0.33
1.6.8
临时绿化
hm2
2
10551.60
2.11
2
其它临时工程费
%
2
14880200
29.76
3
施工安全生产专项费
%
2.5
16784500
41.96
四
合计
1750.17
注：估算表中土地整治面积代指土地整治后恢复植被面积
表7.1-8 嘉兴市境内水土保持措施投资估算表（线路工程）
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
一
第一部分工程措施费
124.57
1
交流线路
124.57
1.1
塔基区（平原）
96.12
表土剥离（机械）
hm2
17.70
11239.20
19.89
表土回覆（机械）
万m3
5.03
31917.53
16.05
土地整治（机械）
hm2
12.32
13209.27
16.27
耕地恢复（机械）
hm2
31.86
13209.27
42.08
园地恢复（机械）
hm2
0.94
13209.27
1.24
穴状整地（机械）
个
13712
0.43
0.59
1.2
牵张场区（平原）
10.27
土地整治（机械）
hm2
1.68
13209.27
2.22
耕地恢复（机械）
hm2
5.76
13209.27
7.61
园地恢复（机械）
hm2
0.24
13209.27
0.32
穴状整地（机械）
个
2688
0.43
0.12
1.3
跨越施工场地区
7.23
土地整治（机械）
hm2
0.88
13209.27
1.16
耕地恢复（机械）
hm2
4.56
13209.27
6.02
园地恢复（机械）
hm2
0.04
13209.27
0.05
1.4
施工道路区（平原）
10.95
土地整治（机械）
hm2
2.23
13209.27
2.95
耕地恢复（机械）
hm2
5.78
13209.27
7.63
园地恢复（机械）
hm2
0.17
13209.27
0.22
穴状整地（机械）
个
3547
0.43
0.15
二
第二部分植物措施费
131.39
1
交流线路
131.39
1.1
塔基区（平原）
90.20
1.1.1.1
撒播草籽
13.25
敏感区上浮
hm2
1.23
12563.69
1.55
一般区域
hm2
11.09
10551.60
11.70

<!-- p313 -->

7. 水土保持投资估算及效益分析
311
中国电力工程顾问集团华东电力设计院有限公司
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
1.1.1.2
恢复林地
76.95
栽植灌木（小叶女贞）
株
13712
30.23
41.45
幼林抚育（第一年）
hm2
8.57
24475.92
20.98
幼林抚育（第二年）
hm2
8.57
16940.77
14.52
1.2
牵张场区（平原）
16.86
1.2.1
撒播草籽（一般区域）
hm2
1.68
10551.60
1.77
1.2.2
恢复林地
15.09
栽植灌木（小叶女贞）
株
2688
30.23
8.13
幼林抚育（第一年）
hm2
1.68
24475.92
4.11
幼林抚育（第二年）
hm2
1.68
16940.77
2.85
1.3
跨越施工场地区
0.94
1.3.1
撒播草籽
hm2
0.94
敏感区上浮
hm2
0.04
12563.69
0.05
一般区域
hm2
0.84
10551.60
0.89
1.4
施工道路区（平原）
23.39
1.4.1
撒播草籽
2.40
敏感区上浮
hm2
0.22
12563.69
0.28
一般区域
hm2
2.01
10551.60
2.12
1.4.2
恢复林地
20.99
栽植灌木（小叶女贞）
株
3232
30.23
9.77
栽植乔木（香樟）
株
315
62.74
1.98
幼林抚育（第一年）
hm2
2.23
24475.92
5.46
幼林抚育（第二年）
hm2
2.23
16940.77
3.78
三
第三部分监测措施费
12.47
1
建设期观测费
12.47
四
第四部分临时措施费
524.06
1
交流线路临时防护措施费
499.49
1.1.1
塔基区（平原）
329.24
植生袋土（石）填筑
m3
284
199.07
5.65
植生袋土（石）拆除
m3
284
15.61
0.44
彩条布铺垫
m2
28400
5.26
14.94
密目网苫盖
m2
42600
4.29
18.28
彩条旗围护
m
12780
4.64
5.93
泥浆沉淀池
座
142
20000.00
284.00
1.2
牵张场区（平原）
39.65
彩条布铺垫
m2
4800
5.26
2.52
密目网苫盖
m2
6400
4.29
2.75
彩条旗围护
m
5120
4.64
2.38
钢板铺设
m2
6400
50.00
32.00
1.3
跨越施工场地区
3.81
彩条旗围护
m
8220
4.64
3.81
1.4
施工道路区（平原）
126.79
钢板铺设
m2
23880
50.00
119.40
彩条旗围护
m
15920
4.64
7.39
2
其它临时工程
%
2
2684300
5.37
3
施工安全生产专项
%
2.5
7679200
19.20
五
嘉兴市合计
792.49

<!-- p314 -->

7. 水土保持投资估算及效益分析
312
中国电力工程顾问集团华东电力设计院有限公司
表7.1-9 嘉兴市境内水土保持措施投资估算表（GIL 管廊工程）
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
一
第一部分工程措施费
123.59
1
站区
50.63
1.1
雨水排水系统
m
350
1362.29
47.68
1.2
表土剥离（机械）
hm2
1.12
11239.2
1.26
1.3
表土回覆（机械）
万m3
0.22
31917.53
0.70
1.4
土地整治（机械）
hm2
0.75
13209.27
0.99
2
施工生产生活区
19.10
2.1
表土剥离（机械）
hm2
5.43
11239.2
6.10
2.2
表土回覆（机械）
万m3
1.75
31917.53
5.59
2.3
耕地恢复（机械）
hm2
5.61
13209.27
7.41
3
站外供排水设施区
47.56
3.1
DN500 排水钢管
m
275
1574.18
43.29
3.2
八字排水口
座
1
31350
3.14
3.3
表土剥离（机械）
hm2
0.17
11239.2
0.19
3.4
表土回覆（机械）
万m3
0.05
31917.53
0.16
3.5
土地整治（机械）
hm2
0.06
13209.27
0.08
3.6
耕地恢复（机械）
hm2
0.52
13209.27
0.69
3.7
穴状整地（机械）
个
96
0.43
0.01
4
站外电力设施区
3.22
4.1
表土剥离（机械）
hm2
0.42
11239.2
0.47
4.2
表土回覆（机械）
万m3
0.12
31917.53
0.38
4.3
土地整治（机械）
hm2
0.26
13209.27
0.34
4.4
耕地恢复（机械）
hm2
1.54
13209.27
2.03
5
站外临时堆土区
3.08
5.1
土地整治（机械）
hm2
2.33
13209.27
3.08
二
第二部分植物措施费
18.22
1
站区
14.89
1.1
站区绿化
hm2
0.68
217898.34
14.82
1.2
撒播草籽
hm2
0.07
10551.60
0.07
2
站外供排水设施区
0.60
2.1
撒播草籽
hm2
0.06
10551.60
0.06
2.2
恢复林地
0.54
2.3
栽植灌木（小叶女贞）
株
96
30.23
0.29
2.4
幼林抚育（第一年）
hm2
0.06
24475.92
0.15
2.5
幼林抚育（第二年）
hm2
0.06
16940.77
0.10
3
站外电力设施区
0.27
3.1
撒播草籽
hm2
0.26
10551.60
0.27
4
站外临时堆土区
2.46
4.1
撒播草籽
hm2
2.33
10551.60
2.46
三
第三部分监测措施费
31.78
1
建设期观测费
31.78
四
第四部分临时措施费
101.43
1
临时防护工程费
91.34
1.1
站区
3.29
1.1.1
密目网苫盖
m2
4640
4.29
1.99
1.1.2
临时排水沟
1.13

<!-- p315 -->

7. 水土保持投资估算及效益分析
313
中国电力工程顾问集团华东电力设计院有限公司
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
土方开挖
m3
101
10.80
0.11
砂浆抹面
m2
588
17.43
1.02
1.1.3
临时沉沙池
座
1
1652.13
0.17
1.2
施工生产生活区
18.59
1.2.1
洗车平台
座
1
20000.00
2.00
1.2.2
三级沉淀池
座
1
10000.00
1.00
1.2.3
密目网苫盖
m2
23880
4.29
10.24
1.2.4
临时排水沟
5.18
土方开挖
m3
529
10.80
0.57
砂浆抹面
m2
2646
17.43
4.61
1.2.5
临时沉沙池
座
1
1652.13
0.17
1.3
站外供排水设施区
1.66
1.3.1
彩条布铺垫
m2
1600
5.26
0.84
1.3.2
密目网苫盖
m2
1920
4.29
0.82
1.4
站外电力设施区
14.40
1.4.1
彩条布铺垫
m2
6700
5.26
3.52
1.4.2
密目网苫盖
m2
7370
4.29
3.16
1.4.3
泥浆沉淀池
座
54
1430.00
7.72
1.5
临时堆土区
53.40
1.5.1
植生袋土（石）拦挡
m3
1305
199.07
25.98
1.5.2
植生袋土（石）拆除
m3
1305
15.61
2.04
1.5.3
密目网苫盖
m2
26040
4.29
11.17
1.5.4
彩条布铺垫
m2
21700
5.26
11.41
1.5.5
临时排水沟
m3
1.59
土方开挖
m3
142
10.80
0.15
砂浆抹面
m2
826
17.43
1.44
1.5.5
临时沉沙池
座
1
1652.13
0.17
1.5.6
临时绿化
hm2
0.99
10551.60
1.04
2
其它临时工程费
%
2
1735900
3.47
3
施工安全生产专项费
%
2.5
2649300
6.62
四
合计
275.02
（2）杭州市境内
杭州市境内水土保持措施投资估算汇总见表7.1-10、7.1-11。
表7.1-10
杭州市境内水土保持措施投资估算表（GIL 管廊工程）
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
一
第一部分工程措施费
57.53
1
站区
48.67
1.1
雨水排水系统
m
350
1362.29
47.68
1.2
土地整治（机械）
hm2
0.75
13209.27
0.99
2
施工生产生活区
0.63
2.1
土地整治（机械）
hm2
0.48
13209.27
0.63
3
站外供排水设施区
5.17
3.1
DN500 排水钢管
m
10
1574.18
1.57
3.2
八字排水口
座
1
31350
3.14
3.3
表土剥离（机械）
hm2
0.04
11239.2
0.04

<!-- p316 -->

7. 水土保持投资估算及效益分析
314
中国电力工程顾问集团华东电力设计院有限公司
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
3.4
表土回覆（机械）
万m3
0.01
31917.53
0.03
3.5
土地整治（机械）
hm2
0.13
13209.27
0.17
3.6
耕地恢复（机械）
hm2
0.16
13209.27
0.21
3.7
穴状整地（机械）
个
128
0.43
0.01
4
站外电力设施区
3.06
4.1
表土剥离（机械）
hm2
0.36
11239.2
0.40
4.2
表土回覆（机械）
万m3
0.10
31917.53
0.32
4.3
土地整治（机械）
hm2
0.79
13209.27
1.04
4.4
耕地恢复（机械）
hm2
0.96
13209.27
1.27
4.5
穴状整地（机械）
个
704
0.43
0.03
二
第二部分植物措施费
21.06
1
站区
14.89
1.1
站区绿化
hm2
0.68
217898.34
14.82
1.2
撒播草籽
hm2
0.07
10551.60
0.07
2
施工生产生活区
0.51
2.1
撒播草籽
hm2
0.48
10551.60
0.51
3
站外供排水设施区
0.87
3.1
撒播草籽
hm2
0.13
10551.60
0.14
3.2
恢复林地
0.73
栽植灌木（小叶女贞）
株
128
30.23
0.39
幼林抚育（第一年）
hm2
0.08
24475.92
0.20
幼林抚育（第二年）
hm2
0.08
16940.77
0.14
4
站外电力设施区
4.79
4.1
撒播草籽
hm2
0.79
10551.6
0.83
4.2
恢复林地
3.96
栽植灌木（小叶女贞）
株
704
30.23
2.13
幼林抚育（第一年）
hm2
0.44
24475.92
1.08
幼林抚育（第二年）
hm2
0.44
16940.77
0.75
三
第三部分监测措施费
24.22
1
建设期观测费
24.22
四
第四部分临时措施费
34.77
1
临时防护工程费
29.40
1.1
站区
4.36
1.1.1
密目网苫盖
m2
6600
4.29
2.83
1.1.2
临时排水沟
1.36
土方开挖
m3
121
10.80
0.13
砂浆抹面
m2
706
17.43
1.23
1.1.3
临时沉沙池
座
1
1652.13
0.17
1.2
施工生产生活区
2.17
1.2.1
密目网苫盖
m2
1920
4.29
0.82
1.2.2
临时排水沟
m3
1.18
土方开挖
m3
106
10.80
0.11
砂浆抹面
m2
616
17.43
1.07
1.2.3
临时沉沙池
座
1
1652.13
0.17
1.3
站外供排水设施区
4.81
1.3.1
彩条布铺垫
m2
1040
5.26
0.55
1.3.2
密目网苫盖
m2
1248
4.29
0.54
1.3.3
泥浆沉淀池
座
26
1430.00
3.72

<!-- p317 -->

7. 水土保持投资估算及效益分析
315
中国电力工程顾问集团华东电力设计院有限公司
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
1.4
站外电力设施区
18.06
1.4.1
彩条布铺垫
m2
6200
5.26
3.26
1.4.2
密目网苫盖
m2
6820
4.29
2.93
1.4.3
泥浆沉淀池
座
83
1430.00
11.87
2
其它临时工程费
%
2
1028100
2.06
3
施工安全生产专项费
%
2.5
1322100
3.31
四
合计
137.58
表7.1-11
杭州市境内水土保持措施投资估算表（线路工程）
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
一
第一部分工程措施费
21.93
1
交流线路
21.93
1.1
塔基区（平原）
15.75
表土剥离（机械）
hm2
1.87
11239.20
2.10
表土回覆（机械）
万m3
0.56
31917.53
1.79
土地整治（机械）
hm2
4.24
13209.27
5.60
耕地恢复（机械）
hm2
4.74
13209.27
6.26
1.2
牵张场区（平原）
2.54
土地整治（机械）
hm2
1.92
13209.27
2.54
1.3
跨越施工场地
1.37
土地整治（机械）
hm2
0.16
13209.27
0.21
耕地恢复（机械）
hm2
0.88
13209.27
1.16
1.4
施工道路区（平原）
2.27
土地整治（机械）
hm2
0.53
13209.27
0.70
耕地恢复（机械）
hm2
1.19
13209.27
1.57
二
第二部分植物措施费
5.20
1
交流线路
5.20
1.1
塔基区（平原）
4.47
撒播草籽（一般区域）
hm2
4.24
10551.60
4.47
1.2
跨越施工场地区
0.17
撒播草籽（一般区域）
hm2
0.16
10551.60
0.17
1.3
施工道路区（平原）
0.56
撒播草籽（一般区域）
hm2
0.53
10551.60
0.56
三
第三部分监测措施费
4.00
2
建设期观测费
4.00
四
第四部分临时措施费
157.02
1
交流线路临时防护措施费
151.83
1.1
塔基区（平原）
102.02
植生袋土（石）填筑
m3
88
199.07
1.75
植生袋土（石）拆除
m3
88
15.61
0.14
彩条布铺垫
m2
8800
5.26
4.63
密目网苫盖
m2
13200
4.29
5.66
彩条旗围护
m
3960
4.64
1.84
泥浆沉淀池
座
44
20000.00
88.00
1.2
牵张场区（平原）
9.91
彩条布铺垫
m2
1200
5.26
0.63
密目网苫盖
m2
1600
4.29
0.69
彩条旗围护
m
1280
4.64
0.59

<!-- p318 -->

7. 水土保持投资估算及效益分析
316
中国电力工程顾问集团华东电力设计院有限公司
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
钢板铺设
m2
1600
50.00
8.00
1.3
跨越施工场地区
0.72
彩条旗围护
m
1560
4.64
0.72
1.4
施工道路区（平原）
39.18
钢板铺设
m2
7380
50.00
36.90
彩条旗围护
m
4920
4.64
2.28
2
其它临时工程
%
2
311300
0.62
3
施工安全生产专项
%
2.5
1829600
4.57
五
杭州市合计
188.15
（3）绍兴市境内
绍兴市境内水土保持措施投资估算汇总见表7.1-12、7.1-13。
表7.1-12
绍兴水土保持措施投资估算表（嘉兴~宁绍1000kV 线路工程及迁改线路）
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
一
第一部分工程措施费
74.54
1
交流线路
68.79
1.1
塔基区（平原）
53.68
表土剥离（机械）
hm2
7.84
11239.20
8.81
表土回覆（机械）
万m3
2.26
31917.53
7.21
土地整治（机械）
hm2
9.66
13209.27
12.76
耕地恢复（机械）
hm2
18.44
13209.27
24.36
园地恢复（机械）
hm2
0.31
13209.27
0.41
穴状整地（机械）
个
3024
0.43
0.13
1.2
牵张场区（平原）
5.71
土地整治（机械）
hm2
0.24
13209.27
0.32
耕地恢复（机械）
hm2
4.08
13209.27
5.39
1.3
跨越施工场地区
3.11
土地整治（机械）
hm2
0.48
13209.27
0.63
耕地恢复（机械）
hm2
1.88
13209.27
2.48
1.4
施工道路区（平原）
6.29
土地整治（机械）
hm2
0.44
13209.27
0.58
耕地恢复（机械）
hm2
4.30
13209.27
5.68
园地恢复（机械）
hm2
0.02
13209.27
0.03
2
迁改线路
5.75
2.1
塔基区（平原）
5.10
表土剥离（机械）
hm2
0.68
11239.20
0.76
表土回覆（机械）
万m3
0.28
31917.53
0.89
土地整治（机械）
hm2
0.29
13209.27
0.38
耕地恢复（机械）
hm2
2.31
13209.27
3.05
穴状整地（机械）
个
435
0.43
0.02
2.2
牵张场区（平原）
0.37
耕地恢复（机械）
hm2
0.28
13209.27
0.37
2.3
跨越施工场地区
0.10
土地整治（机械）
hm2
0.04
13209.27
0.05
耕地恢复（机械）
hm2
0.04
13209.27
0.05
2.4
施工道路区（平原）
0.18

<!-- p319 -->

7. 水土保持投资估算及效益分析
317
中国电力工程顾问集团华东电力设计院有限公司
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
耕地恢复（机械）
hm2
0.13
13209.27
0.17
穴状整地（机械）
个
304.00
0.43
0.01
二
第二部分植物措施费
32.96
1
交流线路
30.09
1.1
塔基区（平原）
27.16
1.1.1
撒播草籽（一般区域）
hm2
9.66
10551.60
10.19
1.1.2
恢复林地
16.97
栽植灌木（小叶女贞）
株
3024
30.23
9.14
幼林抚育（第一年）
hm2
1.89
24475.92
4.63
幼林抚育（第二年）
hm2
1.89
16940.77
3.20
1.2
牵张场区（平原）
0.25
撒播草籽（一般区域）
hm2
0.24
10551.60
0.25
1.3
跨越施工场地区
0.51
撒播草籽（一般区域）
hm2
0.48
10551.60
0.51
1.4
施工道路区（平原）
2.17
1.4.1
撒播草籽（一般区域）
hm2
0.44
10551.60
0.46
1.4.2
恢复林地
1.71
栽植灌木（小叶女贞）
株
304
30.23
0.92
幼林抚育（第一年）
hm2
0.19
24475.92
0.47
幼林抚育（第二年）
hm2
0.19
16940.77
0.32
2
迁改线路
2.87
2.1
塔基区（平原）
2.83
2.1.1
撒播草籽（一般区域）
hm2
0.29
10551.60
0.31
2.1.2
恢复林地
2.52
栽植灌木（小叶女贞）
株
435
30.23
1.32
幼林抚育（第一年）
hm2
0.29
24475.92
0.71
幼林抚育（第二年）
hm2
0.29
16940.77
0.49
2.2
跨越施工场地区
0.04
撒播草籽（一般区域）
hm2
0.04
10551.60
0.04
三
第三部分监测措施费
9.37
1
建设期观测费
9.37
四
第四部分临时措施费
461.95
1
交流线路临时防护措施费
418.24
1.1
塔基区（平原）
242.82
植生袋土（石）填筑
m3
206
199.07
4.10
植生袋土（石）拆除
m3
206
15.61
0.32
彩条布铺垫
m2
20600
5.26
10.84
密目网苫盖
m2
30900
4.29
13.26
彩条旗围护
m
9270
4.64
4.30
泥浆沉淀池
座
105
20000.00
210.00
1.2
牵张场区（平原）
22.30
彩条布铺垫
m2
2700
5.26
1.42
密目网苫盖
m2
3600
4.29
1.54
彩条旗围护
m
2880
4.64
1.34
钢板铺设
m2
3600
50.00
18.00
1.3
跨越施工场地区
1.64
彩条旗围护
m
3540
4.64
1.64
1.4
施工道路区（平原）
151.48

<!-- p320 -->

7. 水土保持投资估算及效益分析
318
中国电力工程顾问集团华东电力设计院有限公司
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
钢板铺设
m2
28530
50.00
142.65
彩条旗围护
m
19020
4.64
8.83
2
迁改线路临时防护措施费
27.31
2.1
塔基区
22.97
植生袋土（石）填筑
m3
32
199.07
0.64
植生袋土（石）拆除
m3
32
15.61
0.05
彩条布铺垫
m2
2400
5.26
1.26
密目网苫盖
m2
3200
4.29
1.37
彩条旗围护
m
960
4.64
0.45
泥浆沉淀池
座
16
12000.00
19.20
2.2
牵张场区（平原）
1.57
彩条布铺垫
m2
300
5.26
0.16
密目网苫盖
m2
360
4.29
0.15
彩条旗围护
m
450
4.64
0.21
钢板铺设
m2
210
50.00
1.05
2.3
跨越施工场地区
0.06
彩条旗围护
m
120
4.64
0.06
2.4
施工道路区（平原）
2.71
钢板铺设
m2
510
50.00
2.55
彩条旗围护
m
340
4.64
0.16
3
其它临时工程
%
2
1168700
2.34
4
施工安全生产专项
%
2.5
5624200
14.06
五
绍兴市合计
578.82
表7.1-13
绍兴水土保持措施投资估算表（宁绍~温州1000kV 线路工程）
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
一
第一部分工程措施费
342.89
1
交流线路
342.89
1.1
塔基区
294.57
1.1.1
塔基区（山丘）
282.66
浆砌石护坡
m3
730
1148.00
83.80
浆砌石排水沟
m3
276
1148.00
31.68
表土剥离（人工）
万m3
2.01
57860.16
11.63
表土回覆（人工）
万m3
2.01
93106.67
18.71
土地整治（人工）
hm2
71.82
15375.80
110.43
耕地恢复（人工）
hm2
11.72
15375.80
18.02
园地恢复（人工）
hm2
2.63
15375.80
4.04
穴状整地（人工）
个
70112
0.62
4.35
1.1.2
塔基区（平原）
11.91
表土剥离（机械）
hm2
1.28
11239.20
1.44
表土回覆（机械）
万m3
0.35
31917.53
1.12
土地整治（机械）
hm2
4.42
13209.27
5.84
耕地恢复（机械）
hm2
2.36
13209.27
3.12
园地恢复（机械）
hm2
0.16
13209.27
0.21
穴状整地（机械）
个
4288.00
0.43
0.18
1.2
牵张场区
17.87
1.2.1
牵张场区（山丘）
16.26
表土剥离（机械）
hm2
1.06
11239.20
1.19

<!-- p321 -->

7. 水土保持投资估算及效益分析
319
中国电力工程顾问集团华东电力设计院有限公司
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
表土回覆（机械）
万m3
0.23
31917.53
0.73
土地整治（机械）
hm2
5.73
13209.27
7.57
耕地恢复（机械）
hm2
4.83
13209.27
6.38
穴状整地（机械）
个
9168.00
0.43
0.39
1.2.2
牵张场区（平原）
1.61
土地整治（机械）
hm2
0.65
13209.27
0.86
耕地恢复（机械）
hm2
0.55
13209.27
0.73
穴状整地（机械）
个
544.00
0.43
0.02
1.3
跨越施工场地
3.12
土地整治（机械）
hm2
1.19
13209.27
1.57
耕地恢复（机械）
hm2
1.17
13209.27
1.55
1.4
施工道路区
27.33
1.4.1
施工道路区（山丘）
23.58
表土剥离（机械）
hm2
0.37
11239.20
0.42
表土回覆（机械）
万m3
0.08
31917.53
0.26
土地整治（人工）
hm2
11.49
15375.80
17.67
耕地恢复（机械）
hm2
2.32
13209.27
3.06
园地恢复（机械）
hm2
0.82
13209.27
1.08
穴状整地（人工）
个
17570.00
0.62
1.09
1.4.2
施工道路区（平原）
3.75
土地整治（机械）
hm2
2.15
13209.27
2.84
耕地恢复（机械）
hm2
0.43
13209.27
0.57
园地恢复（机械）
hm2
0.15
13209.27
0.20
穴状整地（机械）
个
3201.00
0.43
0.14
二
第二部分植物措施费
698.30
1
交流线路
698.30
1.1
塔基区
479.83
1.1.1
塔基区（山丘）
450.22
撒播草籽（敏感区上浮）
hm2
71.82
12563.69
90.23
栽植灌木（胡枝子）
株
70112
25.46
178.51
幼苗抚育（第一年）
hm2
43.82
24475.92
107.25
幼苗抚育（第二年）
hm2
43.82
16940.77
74.23
1.1.2
塔基区（平原）
29.61
撒播草籽（敏感区上浮）
hm2
4.42
12563.69
5.55
栽植灌木（胡枝子）
株
4288.00
30.23
12.96
幼苗抚育（第一年）
hm2
2.68
24475.92
6.56
幼苗抚育（第二年）
hm2
2.68
16940.77
4.54
1.2
牵张场区
58.14
1.2.1
牵张场区（山丘）
54.27
撒播草籽（敏感区上浮）
hm2
5.73
12563.69
7.20
栽植灌木（胡枝子）
株
9168.00
25.46
23.34
幼苗抚育（第一年）
hm2
5.73
24475.92
14.02
幼苗抚育（第二年）
hm2
5.73
16940.77
9.71
1.2.2
牵张场区（平原）
3.87
撒播草籽（敏感区上浮）
hm2
0.65
12563.69
0.82
栽植灌木（胡枝子）
株
544.00
30.23
1.64
幼苗抚育（第一年）
hm2
0.34
24475.92
0.83
幼苗抚育（第二年）
hm2
0.34
16940.77
0.58

<!-- p322 -->

7. 水土保持投资估算及效益分析
320
中国电力工程顾问集团华东电力设计院有限公司
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
1.3
跨越施工场地
1.50
撒播草籽（敏感区上浮）
hm2
1.19
12563.69
1.50
1.4
施工道路区
158.83
1.4.1
施工道路区（山丘）
128.35
撒播草籽（敏感区上浮）
hm2
11.49
12563.69
14.44
栽植灌木（胡枝子）
株
8960.00
25.46
22.81
栽植乔木（木荷）
株
8610.00
51.25
44.13
幼苗抚育（第一年）
hm2
11.34
24475.92
27.76
幼苗抚育（第二年）
hm2
11.34
16940.77
19.21
1.4.2
施工道路区（平原）
30.48
撒播草籽（敏感区上浮）
hm2
2.15
12563.69
2.70
栽植灌木（胡枝子）
株
336.00
30.23
1.02
栽植乔木（木荷）
株
2865.00
62.74
17.98
幼苗抚育（第一年）
hm2
2.12
24475.92
5.19
幼苗抚育（第二年）
hm2
2.12
16940.77
3.59
三
第三部分监测措施费
25.74
1
建设期观测费
25.74
四
第四部分临时措施费
407.78
1
交流线路临时防护措施费
350.99
1.1
塔基区
305.63
1.1.1
塔基区（山丘）
295.12
植生袋土（石）填筑
m3
7272
199.07
144.76
植生袋土（石）拆除
m3
7272
15.61
11.35
彩条布铺垫
m2
87800
5.26
46.18
密目网苫盖
m2
131700
4.29
56.50
彩条旗围护
m
39510
4.64
18.33
泥浆沉淀池
座
9
20000.00
18.00
1.1.2
塔基区（平原）
10.51
植生袋土（石）填筑
m3
66
199.07
1.31
植生袋土（石）拆除
m3
66
15.61
0.10
彩条布铺垫
m2
6600
5.26
3.47
密目网苫盖
m2
9900
4.29
4.25
彩条旗围护
m
2970
4.64
1.38
1.2
牵张场区
23.53
1.2.1
牵张场区（山丘）
17.34
彩条布铺垫
m2
2100
5.26
1.10
密目网苫盖
m2
2800
4.29
1.20
彩条旗围护
m
2240
4.64
1.04
钢板铺设
m2
2800
50.00
14.00
1.2.2
牵张场区（平原）
6.19
彩条布铺垫
m2
750
5.26
0.39
密目网苫盖
m2
1000
4.29
0.43
彩条旗围护
m
800
4.64
0.37
钢板铺设
m2
1000
50.00
5.00
1.3
跨越施工场地
0.61
彩条旗围护
m
1320
4.64
0.61
1.4
施工道路区
21.22
1.4.1
施工道路区（山丘）
17.57

<!-- p323 -->

7. 水土保持投资估算及效益分析
321
中国电力工程顾问集团华东电力设计院有限公司
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
植生袋土（石）填筑
m3
809
199.07
16.10
植生袋土（石）拆除
m3
809
15.61
1.26
临时排水沟
m3
52
10.80
0.06
素土夯实
m3
52
29.13
0.15
1.4.1
施工道路区（平原）
3.65
彩条旗围护
m
7860
4.64
3.65
2
其它临时工程
%
2
10669300
21.34
3
施工安全生产专项
%
2.5
14179200
35.45
五
绍兴市合计
1474.71
（4）宁波市境内
宁波市境内水土保持措施投资估算汇总见下表。
表7.1-14
宁波市境内水土保持措施投资估算表（宁绍变电站）
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
一
第一部分工程措施费
1920.11
1
站区
1696.31
1.1
雨水排水系统
m
5310
1299.85
690.22
1.2
框格植草护坡
m2
3280
1062.39
348.46
1.3
土工格栅生态护坡
m2
3000
1882.9
564.87
1.4
混凝土排水沟
m3
563
734.52
41.35
1.5
混凝土截水沟
m3
374
734.52
27.47
1.6
表土剥离（机械）
hm2
6.42
11239.2
7.22
1.7
表土回覆（机械）
万m3
1.68
31917.53
5.36
1.8
土地整治（机械）
hm2
8.6
13209.27
11.36
2
进站道路区
188.32
2.1
土工格栅生态护坡
m2
950
1882.9
178.88
2.2
混凝土排水沟
m3
123
734.52
9.03
2.3
表土剥离（机械）
hm2
0.28
11239.2
0.31
2.4
表土回覆（机械）
万m3
0.03
31917.53
0.10
3
施工生产生活区
12.77
3.1
表土剥离（机械）
hm2
3.75
11239.2
4.21
3.2
表土回覆（机械）
万m3
1.13
31917.53
3.61
3.3
土地整治（机械）
hm2
3.75
13209.27
4.95
4
站外供排水设施区
14.65
4.1
DN1500 钢筋混凝土排水管
m
50
1246.13
6.23
4.2
八字排水口
座
1
81994.88
8.20
4.3
表土剥离（机械）
hm2
0.04
11239.2
0.04
4.4
表土回覆（机械）
万m3
0.01
31917.53
0.03
4.5
耕地恢复（机械）
hm2
0.11
13209.27
0.15
5
站外电力设施区
6.61
5.1
表土剥离
hm2
1.21
11239.2
1.36
5.2
表土回覆
万m3
0.32
31917.53
1.02
5.3
土地整治（机械）
hm2
0.23
13209.27
0.30
5.4
耕地恢复（机械）
hm2
2.97
13209.27
3.92
5.5
穴状整地（机械）
个
288
0.43
0.01
6
站外临时堆土区
1.45

<!-- p324 -->

7. 水土保持投资估算及效益分析
322
中国电力工程顾问集团华东电力设计院有限公司
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
6.1
土地整治（机械）
hm2
1.10
13209.27
1.45
二
第二部分植物措施费
188.33
1
站区
185.32
1.1
站区绿化
hm2
8.50
217898.34
185.21
1.2
撒播草籽
hm2
0.1
10551.60
0.11
2
站外电力设施区
1.85
2.1
撒播草籽
hm2
0.23
10551.60
0.24
2.2
恢复林地
1.61
2.2.1
栽植灌木（小叶女贞）
株
288
30.23
0.87
2.2.2
幼林抚育（第一年）
hm2
0.18
24475.92
0.44
2.2.3
幼林抚育（第二年）
hm2
0.18
16940.77
0.30
3
站外临时堆土区
1.16
3.1
撒播草籽
hm2
1.10
10551.6
1.16
三
第三部分监测措施费
24.22
1
建设期观测费
24.22
四
第四部分临时措施费
254.48
1
临时防护工程费
154.65
1.1
站区
58.50
1.1.1
植生袋土拦挡
m3
884
199.07
17.60
1.1.2
植生袋土拆除
m3
884
15.61
1.38
1.1.3
密目网苫盖
m2
64120
4.29
27.51
1.1.4
临时排水沟
11.35
土方开挖
m3
1159
10.80
1.25
砂浆抹面
m2
5796
17.43
10.10
1.1.5
临时沉沙池
座
4
1652.13
0.66
1.2
进站道路区
0.59
1.2.1
密目网苫盖
m2
700
4.29
0.30
1.2.2
泥浆沉淀池
座
2
1430.00
0.29
1.3
施工生产生活区
7.75
1.3.1
密目网苫盖
m2
8000
4.29
3.43
1.3.2
临时排水沟
3.99
土方开挖
m3
407
10.80
0.44
砂浆抹面
m2
2034
17.43
3.55
1.3.3
临时沉沙池
座
2
1652.13
0.33
1.4
站外供排水设施区
0.74
1.4.1
彩条布铺垫
m2
300
5.26
0.16
1.4.2
密目网苫盖
m2
360
4.29
0.15
1.4.3
泥浆沉淀池
座
3
1430.00
0.43
1.5
站外电力设施区
18.39
1.5.1
彩条布铺垫
m2
14700
5.26
7.73
1.5.2
密目网苫盖
m2
16170
4.29
6.94
1.5.3
泥浆沉淀池
座
26
1430.00
3.72
1.6
站外临时堆土区
68.68
1.6.1
混凝土挡土墙
m3
318
1662.50
52.87
1.6.2
密目网苫盖
m2
13200
4.29
5.66
1.6.3
彩条布铺垫
m2
11000
5.26
5.79
1.6.4
临时排水沟
m3
3.03
土方开挖
m3
151
10.80
0.16

<!-- p325 -->

7. 水土保持投资估算及效益分析
323
中国电力工程顾问集团华东电力设计院有限公司
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
砂浆抹面
m2
882
17.43
1.54
1.6.5
临时沉沙池
座
1
1652.13
0.17
1.6.6
临时绿化
hm2
1.10
10551.60
1.16
2
其它临时工程费
%
2
21326600
42.65
3
施工安全生产专项费
%
2.5
22873100
57.18
四
合计
2387.14
表7.1-15
宁波市境内水土保持措施投资估算表（线路工程）
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
一
第一部分工程措施费
60.24
1
交流线路
60.24
1.1
塔基区
47.78
1.1.1
塔基区（平原）
15.95
表土剥离（机械）
hm2
2.50
11239.20
2.81
表土回覆（机械）
万m3
0.74
31917.53
2.36
土地整治（机械）
hm2
0.56
13209.27
0.74
耕地恢复（机械）
hm2
7.60
13209.27
10.04
1.1.2
塔基区（山丘）
31.83
浆砌石护坡
m3
100
1148.00
11.48
浆砌石排水沟
m3
39
1148.00
4.48
表土剥离（人工）
万m3
0.20
57860.16
1.16
表土回覆（人工）
万m3
0.20
93106.67
1.86
土地整治（人工）
hm2
7.97
15375.80
12.25
穴状整地（人工）
个
9744.00
0.62
0.60
1.2
牵张场区
3.79
1.2.1
牵张场区（平原）
2.22
耕地恢复（机械）
hm2
1.68
13209.27
2.22
1.2.2
牵张场区（山丘）
1.57
表土剥离（机械）
hm2
0.12
11239.20
0.13
表土回覆（机械）
万m3
0.03
31917.53
0.10
土地整治（机械）
hm2
0.96
13209.27
1.27
穴状整地（机械）
个
1536
0.43
0.07
1.3
跨越施工场地区
2.22
土地整治（机械）
hm2
0.76
13209.27
1.00
耕地恢复（机械）
hm2
0.92
13209.27
1.22
1.4
施工道路区
6.45
1.4.1
施工道路区（平原）
4.52
土地整治（机械）
hm2
1.18
13209.27
1.56
耕地恢复（机械）
hm2
2.24
13209.27
2.96
1.4.1
施工道路（山丘）
1.93
表土剥离（机械）
hm2
0.06
11239.20
0.07
表土回覆（机械）
万m3
0.02
31917.53
0.06
土地整治（人工）
hm2
1.12
15375.80
1.72
穴状整地（人工）
个
1285
0.62
0.08
二
第二部分植物措施费
77.72
1
交流线路
77.72
1.1
塔基区
59.04
1.1.1
塔基区（平原）
0.59

<!-- p326 -->

7. 水土保持投资估算及效益分析
324
中国电力工程顾问集团华东电力设计院有限公司
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
撒播草籽（一般区域）
hm2
0.56
10551.60
0.59
1.1.2
塔基区（山丘）
58.45
1.1.2.1
撒播草籽（一般区域）
hm2
7.97
10551.60
8.41
1.1.2.2
恢复林地
50.04
栽植灌木（胡枝子）
株
9744
25.46
24.81
幼林抚育（第一年）
hm2
6.09
24475.92
14.91
幼林抚育（第二年）
hm2
6.09
16940.77
10.32
1.2
牵张场区
8.90
1.2.1
牵张场区（山丘）
8.90
1.2.1.1
撒播草籽（一般区域）
hm2
0.96
10551.60
1.01
1.2.1.2
恢复林地
7.89
栽植灌木（胡枝子）
株
1536
25.46
3.91
幼林抚育（第一年）
hm2
0.96
24475.92
2.35
幼林抚育（第二年）
hm2
0.96
16940.77
1.63
1.3
跨越施工场地区
0.80
撒播草籽（一般区域）
hm2
0.76
10551.60
0.80
1.4
施工道路区
8.98
1.4.1
施工道路区（平原）
0.08
1.4.1.1
撒播草籽（敏感区上浮）
hm2
0.06
12563.69
0.08
1.4.2
施工道路区（山丘）
8.90
1.4.2.1
撒播草籽（一般区域）
hm2
1.12
10551.60
1.18
1.4.2.2
恢复林地
7.72
栽植灌木（胡枝子）
株
880
25.46
2.24
栽植乔木（木荷）
株
405
51.25
2.08
幼林抚育（第一年）
hm2
0.82
24475.92
2.01
幼林抚育（第二年）
hm2
0.82
16940.77
1.39
三
第三部分监测措施费
4.10
1
建设期观测费
4.10
四
第四部分临时措施费
146.81
1
交流线路临时防护措施费
136.99
1.1
塔基区
65.41
1.1.1
塔基区（平原）
51.01
植生袋土（石）填筑
m3
44
199.07
0.88
植生袋土（石）拆除
m3
44
15.61
0.07
彩条布铺垫
m2
4400
5.26
2.31
密目网苫盖
m2
6600
4.29
2.83
彩条旗围护
m
1980
4.64
0.92
泥浆沉淀池
座
22
12000.00
44.00
1.1.2
塔基区（山丘）
14.40
植生袋土（石）填筑
m3
375
199.07
7.47
植生袋土（石）拆除
m3
375
15.61
0.59
彩条布铺垫
m2
4600
5.26
2.42
密目网苫盖
m2
6900
4.29
2.96
彩条旗围护
m
2070
4.64
0.96
1.2
牵张场区
13.63
1.2.1
牵张场区（平原）
8.67
彩条布铺垫
m2
1050
5.26
0.55
密目网苫盖
m2
1400
4.29
0.60

<!-- p327 -->

7. 水土保持投资估算及效益分析
325
中国电力工程顾问集团华东电力设计院有限公司
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
彩条旗围护
m
1120
4.64
0.52
钢板铺设
m2
1400
50.00
7.00
1.2.2
牵张场区（山丘）
4.96
彩条布铺垫
m2
600
5.26
0.32
密目网苫盖
m2
800
4.29
0.34
彩条旗围护
m
640
4.64
0.30
钢板铺设
m2
800
50.00
4.00
1.3
跨越施工场地区
1.17
彩条旗围护
m
2520
4.64
1.17
1.4
施工道路区
56.78
1.4.1
施工道路区（平原）
53.52
钢板铺设
m2
10080
50.00
50.40
彩条旗围护
m
6720
4.64
3.12
1.4.1
施工道路区（山丘）
3.26
植生袋土（石）填筑
m3
150
199.07
2.99
植生袋土（石）拆除
m3
150
15.61
0.23
临时排水沟
m3
12
10.80
0.01
素土夯实
m3
12
29.13
0.03
2
其它临时工程
%
2
1420600
2.84
3
施工安全生产专项
%
2.5
2790500
6.98
五
宁波市合计
288.87
（5）台州市境内
台州市境内水土保持措施投资估算汇总见下表。
表7.1-16
台州市境内水土保持措施投资估算表（线路工程）
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
一
第一部分工程措施费
524.43
1
交流线路
524.43
1.1
塔基区
466.72
1.1.1
塔基区（山丘）
457.08
浆砌石护坡
m3
1564
1148
179.55
浆砌石挡渣墙
m3
251
1148
28.81
浆砌石排水沟
m3
778
1148
89.31
表土剥离（人工）
万m3
1.69
57860.16
9.78
表土回覆（人工）
万m3
1.69
93106.67
15.74
土地整治（人工）
hm2
70.51
15375.8
108.41
耕地恢复（人工）
hm2
5.15
15375.8
7.92
园地恢复（人工）
hm2
8.89
15375.8
13.67
穴状整地（人工）
个
62768
0.62
3.89
1.1.2
塔基区（平原）
9.64
表土剥离（机械）
hm2
1.68
11239.2
1.89
表土回覆（机械）
万m3
0.43
31917.53
1.37
土地整治（机械）
hm2
3.74
13209.27
4.94
耕地恢复（机械）
hm2
0.34
13209.27
0.45
园地恢复（机械）
hm2
0.65
13209.27
0.86
穴状整地（机械）
个
3136
0.43
0.13

<!-- p328 -->

7. 水土保持投资估算及效益分析
326
中国电力工程顾问集团华东电力设计院有限公司
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
1.2
牵张场区
25.87
1.2.1
牵张场区（山丘）
22.01
表土剥离（机械）
hm2
1.42
11239.2
1.60
表土回覆（机械）
万m3
0.36
31917.53
1.15
土地整治（机械）
hm2
8.1
13209.27
10.70
耕地恢复（机械）
hm2
6.06
13209.27
8.00
穴状整地（机械）
个
12960
0.43
0.56
1.2.2
牵张场区（平原）
3.86
土地整治（机械）
hm2
1.65
13209.27
2.18
耕地恢复（机械）
hm2
1.23
13209.27
1.62
穴状整地（机械）
个
1504
0.43
0.06
1.3
跨越施工场地
3.28
土地整治（机械）
hm2
1.3
13209.27
1.72
耕地恢复（机械）
hm2
1.18
13209.27
1.56
1.4
施工道路区
28.56
1.4.1
施工道路区（山丘）
27.50
表土剥离（机械）
hm2
0.7
11239.2
0.79
表土回覆（机械）
万m3
0.18
31917.53
0.57
土地整治（人工）
hm2
12.11
15375.8
18.62
耕地恢复（机械）
hm2
1.67
13209.27
2.21
园地恢复（机械）
hm2
3.15
13209.27
4.16
穴状整地（人工）
个
18533
0.62
1.15
1.4.2
施工道路区（平原）
1.06
土地整治（机械）
hm2
0.55
13209.27
0.73
耕地恢复（机械）
hm2
0.08
13209.27
0.11
园地恢复（机械）
hm2
0.14
13209.27
0.18
穴状整地（机械）
个
850
0.43
0.04
二
第二部分植物措施费
590.60
1
交流线路
590.60
1.1
塔基区
431.68
1.1.1
塔基区（山丘）
410.88
撒播草籽（敏感区上浮）
hm2
70.51
12563.69
88.59
栽植灌木（胡枝子）
株
62768
25.46
159.81
幼苗抚育（第一年）
hm2
39.23
24475.92
96.02
幼苗抚育（第二年）
hm2
39.23
16940.77
66.46
1.1.2
塔基区（平原）
20.80
撒播草籽（敏感区上浮）
hm2
3.74
12563.69
4.70
栽植灌木（胡枝子）
株
3136
25.46
7.98
幼苗抚育（第一年）
hm2
1.96
24475.92
4.80
幼苗抚育（第二年）
hm2
1.96
16940.77
3.32
1.2
牵张场区
9.79
1.2.1
牵张场区（山丘）
76.73
撒播草籽（敏感区上浮）
hm2
8.1
12563.69
10.18
栽植灌木（胡枝子）
株
12960
25.46
33.00
幼苗抚育（第一年）
hm2
8.1
24475.92
19.83
幼苗抚育（第二年）
hm2
8.1
16940.77
13.72
1.2.2
牵张场区（平原）
9.79
撒播草籽（敏感区上浮）
hm2
1.65
12563.69
2.07

<!-- p329 -->

7. 水土保持投资估算及效益分析
327
中国电力工程顾问集团华东电力设计院有限公司
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
栽植灌木（胡枝子）
株
1504
25.46
3.83
幼苗抚育（第一年）
hm2
0.94
24475.92
2.30
幼苗抚育（第二年）
hm2
0.94
16940.77
1.59
1.3
跨越施工场地
1.63
撒播草籽（敏感区上浮）
hm2
1.3
12563.69
1.63
1.4
施工道路区
147.50
1.4.1
施工道路区（山丘）
141.20
撒播草籽（敏感区上浮）
hm2
12.11
12563.69
15.21
栽植灌木（胡枝子）
株
7328
25.46
18.66
栽植乔木（木荷）
株
11205
51.25
57.43
幼苗抚育（第一年）
hm2
12.05
24475.92
29.49
幼苗抚育（第二年）
hm2
12.05
16940.77
20.41
1.4.2
施工道路区（平原）
6.30
撒播草籽（敏感区上浮）
hm2
0.55
12563.69
0.69
栽植灌木（胡枝子）
株
400
25.46
1.02
栽植乔木（木荷）
株
450
51.25
2.31
幼苗抚育（第一年）
hm2
0.55
24475.92
1.35
幼苗抚育（第二年）
hm2
0.55
16940.77
0.93
三
第三部分监测措施费
24.89
2
建设期观测费
24.89
四
第四部分临时措施费
581.51
1
交流线路临时防护措施费
517.28
1.1
塔基区
387.16
1.1.1
塔基区（山丘）
320.57
植生袋土（石）填筑
m3
8679
199.07
172.77
植生袋土（石）拆除
m3
8679
15.61
13.55
彩条布铺垫
m2
97400
5.26
51.23
密目网苫盖
m2
146100
4.29
62.68
彩条旗围护
m
43830
4.64
20.34
1.1.2
塔基区（平原）
66.59
植生袋土（石）填筑
m3
54
199.07
1.07
植生袋土（石）拆除
m3
54
15.61
0.08
彩条布铺垫
m2
5400
5.26
2.84
密目网苫盖
m2
8100
4.29
3.47
彩条旗围护
m
2430
4.64
1.13
泥浆沉淀池
座
29
20000
58.00
1.2
牵张场区
87.97
1.2.1
牵张场区（山丘）
73.10
彩条布铺垫
m2
8850
5.26
4.66
密目网苫盖
m2
11800
4.29
5.06
彩条旗围护
m
9440
4.64
4.38
钢板铺设
m2
11800
50
59.00
1.2.2
牵张场区（平原）
14.87
彩条布铺垫
m2
1800
5.26
0.95
密目网苫盖
m2
2400
4.29
1.03
彩条旗围护
m
1920
4.64
0.89
钢板铺设
m2
2400
50
12.00
1.3
跨越施工场地
1.73

<!-- p330 -->

7. 水土保持投资估算及效益分析
328
中国电力工程顾问集团华东电力设计院有限公司
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
彩条旗围护
m
3720
4.64
1.73
1.4
施工道路区
40.42
1.4.1
施工道路区（山丘）
37.97
植生袋土（石）填筑
m3
1750
199.07
34.84
植生袋土（石）拆除
m3
1750
15.61
2.73
临时排水沟
m3
98
10.8
0.11
素土夯实
m3
98
29.13
0.29
1.4.2
施工道路区（平原）
2.45
彩条旗围护
m
5280
4.64
2.45
2
其它临时工程
%
2
11399200
22.80
3
施工安全生产专项
%
2.5
16572000
41.43
五
台州市合计
1721.43
（6）温州市境内
温州市境内水土保持措施投资估算汇总见下表。
表7.1-17
温州市境内水土保持措施投资估算表（温州变电站）
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
一
第一部分工程措施费
7317.01
1
站区
7095.76
雨水排水系统
m
3600
1225.11
441.04
框格植草护坡
m2
20000
1062.39
2124.78
土工格栅生态护坡
m2
22000
1882.90
4142.38
排水沟
m3
3322
734.52
244.01
截水沟
m3
1350
734.52
99.16
表土剥离（机械）
hm2
17.91
11239.20
20.13
表土回覆（机械）
万m3
3.57
31917.53
11.39
土地整治（机械）
hm2
9.74
13209.27
12.87
2
进站道路区
136.56
排水沟
m3
120
734.52
8.81
框格植草护坡
m2
1200.00
1062.39
127.49
表土剥离（机械）
hm2
0.14
11239.20
0.16
表土回覆（机械）
万m3
0.03
31917.53
0.10
3
施工生产生活区
10.78
表土剥离（机械）
hm2
3.5
11239.20
3.93
表土回覆（机械）
万m3
0.7
31917.53
2.23
园地恢复（机械）
hm2
3.5
13209.27
4.62
4
站外供排水设施区
62.80
DN1200 钢筋混凝土排水管
m
400
851.50
34.06
八字排水口
座
2
81994.88
16.40
表土剥离（机械）
hm2
1.84
11239.20
2.07
表土回覆（机械）
万m3
0.5
31917.53
1.60
土地整治（机械）
hm2
2.81
13209.27
3.71
耕地恢复（机械）
hm2
3.39
13209.27
4.48
园地恢复（机械）
hm2
0.33
13209.27
0.44
穴状整地（机械）
个
832
0.43
0.04
5
站外电力设施区
8.98

<!-- p331 -->

7. 水土保持投资估算及效益分析
329
中国电力工程顾问集团华东电力设计院有限公司
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
表土剥离（机械）
hm2
1.13
11239.20
1.27
表土回覆（机械）
万m3
0.21
31917.53
0.67
土地整治（机械）
hm2
3.88
13209.27
5.13
耕地恢复（机械）
hm2
1.14
13209.27
1.51
园地恢复（机械）
hm2
0.16
13209.27
0.21
穴状整地（机械）
个
4400.00
0.43
0.19
6
站外临时堆土区
2.13
耕地恢复（机械）
hm2
0.10
13209.27
0.13
园地恢复（机械）
hm2
1.51
13209.27
1.99
穴状整地（机械）
个
160.00
0.43
0.01
二
第二部分植物措施费
225.85
1
站区
189.64
站区绿化
hm2
8.64
217898.34
188.26
撒播草籽（敏感区上浮）
hm2
1.1
12563.69
1.38
2
站外供排水设施区
7.80
撒播草籽（敏感区上浮）
hm2
2.81
12563.69
3.53
恢复林地
4.27
栽植灌木（胡枝子）
株
832
25.46
2.12
幼林抚育（第一年）
hm2
0.52
24475.92
1.27
幼林抚育（第二年）
hm2
0.52
16940.77
0.88
3
站外电力设施区
27.46
撒播草籽（敏感区上浮）
hm2
3.88
12563.69
4.87
恢复林地
22.59
栽植灌木（胡枝子）
株
4400
25.46
11.20
幼林抚育（第一年）
hm2
2.75
24475.92
6.73
幼林抚育（第二年）
hm2
2.75
16940.77
4.66
4
站外临时堆土区
0.95
撒播草籽（敏感区上浮）
hm2
0.10
12563.69
0.13
恢复林地
0.82
栽植灌木（胡枝子）
株
160.00
25.46
0.41
幼林抚育（第一年）
hm2
0.10
24475.92
0.24
幼林抚育（第二年）
hm2
0.10
16940.77
0.17
三
第三部分监测措施费
24.22
1
建设期观测费
24.22
四
第四部分临时措施费
562.79
1
临时防护工程费
216.85
1.1
站区
60.08
植生袋土拦挡
m3
833
199.07
16.58
植生袋土拆除
m3
833
15.61
1.30
密目网苫盖
m2
78760
4.64
36.54
临时排水沟
4.83
土方开挖
m3
837
10.80
0.90
砂浆抹面
m2
2256
17.43
3.93
临时沉沙池
座
5
1652.13
0.83
1.2
进站道路区
0.30
密目网苫盖
m2
640
4.64
0.30
1.3
施工生产生活区
7.84
密目网苫盖
m2
10000
4.64
4.64

<!-- p332 -->

7. 水土保持投资估算及效益分析
330
中国电力工程顾问集团华东电力设计院有限公司
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
临时排水沟
2.54
土方开挖
m3
312
10.80
0.34
砂浆抹面
m2
1261
17.43
2.20
临时沉沙池
座
4
1652.13
0.66
1.4
站外供排水设施区
16.18
彩条布铺垫
m2
14950
5.26
7.86
密目网苫盖
m2
17940
4.64
8.32
1.5
站外电力设施区
17.89
彩条布铺垫
m2
14400
5.26
7.57
密目网苫盖
m2
5676
4.64
2.63
植生袋土拦挡
m3
358
199.07
7.13
植生袋土拆除
m3
358
15.61
0.56
1.6
临时堆土区
114.56
浆砌石挡土墙
m3
788
1250.00
98.50
密目网苫盖
m2
20800
4.64
9.65
彩条布铺垫
m2
16000
5.26
2.98
临时排水沟
m3
1.24
土方开挖
m3
269
10.80
0.29
砂浆抹面
m2
543
17.43
0.95
临时沉沙池
座
3
1652.13
0.50
临时绿化
hm2
1.6
10551.60
1.69
2
其它临时工程费
%
2
75670800
151.34
3
施工安全生产专项费
%
2.5
77839300
194.60
四
合计
8129.87
表7.1-18
温州市境内水土保持措施投资估算表（线路工程）
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
一
第一部分工程措施费
497.23
1
交流线路
497.23
1.1
塔基区
453.71
1.1.1
塔基区（山丘）
453.71
浆砌石护坡
m3
1887
1148
216.63
浆砌石排水沟
m3
804
1148
92.30
表土剥离（人工）
万m3
1.5
57860.16
8.68
表土回覆（人工）
万m3
1.5
93106.67
13.97
土地整治（人工）
hm2
70.43
15375.8
108.29
耕地恢复（人工）
hm2
4.44
15375.8
6.83
园地恢复（人工）
hm2
1.86
15375.8
2.86
穴状整地（人工）
个
66880
0.62
4.15
1.2
牵张场区
17.17
1.2.1
牵张场区（山丘）
17.17
表土剥离（机械）
hm2
1.1
11239.2
1.24
表土回覆（机械）
万m3
0.28
31917.53
0.89
土地整治（机械）
hm2
6.62
13209.27
8.74
耕地恢复（机械）
hm2
4.42
13209.27
5.84
穴状整地（机械）
个
10592
0.43
0.46
1.3
跨越施工场地
6.24
土地整治（机械）
hm2
3.39
13209.27
4.48

<!-- p333 -->

7. 水土保持投资估算及效益分析
331
中国电力工程顾问集团华东电力设计院有限公司
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
耕地恢复（机械）
hm2
1.33
13209.27
1.76
1.4
施工道路区
20.11
1.4.1
施工道路区（山丘）
20.11
表土剥离（机械）
hm2
0.38
11239.2
0.43
表土回覆（机械）
万m3
0.1
31917.53
0.32
土地整治（人工）
hm2
10.47
15375.8
16.10
耕地恢复（机械）
hm2
1.22
13209.27
1.61
园地恢复（机械）
hm2
0.49
13209.27
0.65
穴状整地（人工）
个
16070
0.62
1.00
二
第二部分植物措施费
622.67
1
交流线路
622.67
1.1
塔基区
431.89
1.1.1
塔基区（山丘）
431.89
撒播草籽（敏感区上浮）
hm2
70.43
12563.69
88.49
栽植灌木（胡枝子）
株
66880
25.46
170.28
幼苗抚育（第一年）
hm2
41.8
24475.92
102.31
幼苗抚育（第二年）
hm2
41.8
16940.77
70.81
1.2
牵张场区
62.70
1.2.1
牵张场区（山丘）
62.70
撒播草籽（敏感区上浮）
hm2
6.62
12563.69
8.32
栽植灌木（胡枝子）
株
10592
25.46
26.97
幼苗抚育（第一年）
hm2
6.62
24475.92
16.20
幼苗抚育（第二年）
hm2
6.62
16940.77
11.21
1.3
跨越施工场地
4.26
撒播草籽（敏感区上浮）
hm2
3.39
12563.69
4.26
1.4
施工道路区
123.82
1.4.1
施工道路区（山丘）
123.82
撒播草籽（敏感区上浮）
hm2
10.47
12563.69
13.15
栽植灌木（胡枝子）
株
5840
25.46
14.87
栽植乔木（木荷）
株
10230
51.25
52.43
幼苗抚育（第一年）
hm2
10.47
24475.92
25.63
幼苗抚育（第二年）
hm2
10.47
16940.77
17.74
三
第三部分监测措施费
15.16
2
建设期观测费
15.16
四
第四部分临时措施费
387.60
1
交流线路临时防护措施费
328.32
1.1
塔基区
247.56
1.1.1
塔基区（山丘）
247.56
植生袋土（石）填筑
m3
6498
199.07
129.36
植生袋土（石）拆除
m3
6498
15.61
10.14
彩条布铺垫
m2
78400
5.26
41.24
密目网苫盖
m2
117600
4.29
50.45
彩条旗围护
m
35280
4.64
16.37
1.2
牵张场区
57.00
1.2.1
牵张场区（山丘）
57.00
彩条布铺垫
m2
6900
5.26
3.63
密目网苫盖
m2
9200
4.29
3.95
彩条旗围护
m
7360
4.64
3.42

<!-- p334 -->

7. 水土保持投资估算及效益分析
332
中国电力工程顾问集团华东电力设计院有限公司
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
钢板铺设
m2
9200
50
46.00
1.3
跨越施工场地
3.29
彩条旗围护
m
7080
4.64
3.29
1.4
施工道路区
20.47
1.4.1
施工道路区（山丘）
20.47
植生袋土（石）填筑
m3
950
199.07
18.91
植生袋土（石）拆除
m3
950
15.61
1.48
临时排水沟
m3
53
10.8
0.06
素土夯实
m3
53
4.64
0.02
2
其它临时工程
%
2
11350600
22.70
3
施工安全生产专项
%
2.5
14633800
36.58
五
温州市合计
1522.66
（6）丽水市境内
丽水市境内水土保持措施投资估算汇总见下表。
表7.1-19
丽水市境内水土保持措施投资估算表（莲都变电站）
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
一
第一部分工程措施费
4.15
1
变电站扩建区
2.50
表土剥离（机械）
hm2
1.00
11239.2
1.12
表土回覆（机械）
万m3
0.10
31917.53
0.32
土地整治（机械）
hm2
0.80
13209.27
1.06
2
临时堆土场地区
1.65
土地整治（机械）
hm2
1.25
13209.27
1.65
二
第二部分植物措施费
44.67
1
变电站扩建区
17.43
站区绿化
hm2
0.80
217898.34
17.43
2
临时堆土场地区
27.24
站区绿化
hm2
1.25
217898.34
27.24
三
第三部分监测措施费
12.11
1
建设期观测费
12.11
四
第四部分临时措施费
31.66
1
临时防护工程费
28.21
1.1
变电站扩建区
0.99
彩条布铺垫
m2
1000
5.26
0.53
密目网苫盖
m2
1000
4.64
0.46
1.2
临时堆土场地区
27.22
密目网苫盖
m2
12500
4.64
5.80
彩条布铺垫
m2
15000
5.26
7.89
植生袋土拦挡
m3
510
199.07
10.15
植生袋土拆除
m3
1148
15.61
1.79
临时排水沟
1.04
土方开挖
m3
127
10.80
0.14
砂浆抹面
m2
514
17.43
0.90
临时沉沙池
座
3
1652.13
0.50
临时绿化
hm2
0.05
10551.60
0.05

<!-- p335 -->

7. 水土保持投资估算及效益分析
333
中国电力工程顾问集团华东电力设计院有限公司
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
2
其它临时工程费
%
2
609300
1.22
3
施工安全生产专项费
%
2.5
891400
2.23
四
合计
92.59
表7.1-20
丽水市境内水土保持措施投资估算表（线路工程）
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
一
第一部分工程措施费
586.84
1
交流线路
583.83
1.1
塔基区
550.22
1.1.1
塔基区（山丘）
550.22
浆砌石护坡
m3
1774
1148
203.66
浆砌石挡渣墙
m3
1507
1148
173.00
浆砌石排水沟
m3
630
1148
72.32
表土剥离（人工）
万m3
1.3
57860.16
7.52
表土回覆（人工）
万m3
1.3
93106.67
12.10
土地整治（人工）
hm2
48.03
15375.8
73.85
耕地恢复（人工）
hm2
3.17
15375.8
4.87
穴状整地（人工）
个
46800
0.62
2.90
1.2
牵张场区
12.21
1.2.1
牵张场区（山丘）
12.21
表土剥离（机械）
hm2
0.79
11239.2
0.89
表土回覆（机械）
万m3
0.2
31917.53
0.64
土地整治（机械）
hm2
4.99
13209.27
6.59
耕地恢复（机械）
hm2
2.93
13209.27
3.87
穴状整地（机械）
个
5072
0.43
0.22
1.3
跨越施工场地
2.48
土地整治（机械）
hm2
1.34
13209.27
1.77
耕地恢复（机械）
hm2
0.54
13209.27
0.71
1.4
施工道路区
18.92
1.4.1
施工道路区（山丘）
21.93
表土剥离（机械）
hm2
0.14
11239.2
0.16
表土回覆（机械）
万m3
0.04
31917.53
0.13
土地整治（人工）
hm2
10.52
15375.8
16.18
耕地恢复（机械）
hm2
1.1
13209.27
1.45
穴状整地（人工）
个
16148
0.62
1.00
2
迁改线路
3.01
2.1
塔基区
1.40
2.1.1
塔基区（山丘）
1.40
表土剥离（人工）
万m3
0.03
57860.16
0.17
表土回覆（人工）
万m3
0.03
93106.67
0.28
土地整治（人工）
hm2
0.59
15375.8
0.91
穴状整地（人工）
个
688
0.62
0.04
2.2
牵张场区
0.40
2.2.1
牵张场区（山丘）
0.40
表土剥离（机械）
hm2
0.03
11239.2
0.03
表土回覆（机械）
万m3
0.01
31917.53
0.03
土地整治（机械）
hm2
0.24
13209.27
0.32
穴状整地（机械）
个
384
0.43
0.02

<!-- p336 -->

7. 水土保持投资估算及效益分析
334
中国电力工程顾问集团华东电力设计院有限公司
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
2.3
施工道路区
1.21
2.3.1
施工道路区（山丘）
1.21
表土剥离（机械）
hm2
0.03
11239.2
0.03
表土回覆（机械）
万m3
0.01
31917.53
0.03
土地整治（人工）
hm2
0.7
15375.8
1.08
穴状整地（人工）
个
1120
0.62
0.07
二
第二部分植物措施费
472.16
1
交流线路
458.98
1.1
塔基区
300.63
1.1.1
塔基区（山丘）
300.63
撒播草籽（敏感区上浮）
hm2
48.03
12563.69
60.34
栽植灌木（胡枝子）
株
46800
25.46
119.15
幼苗抚育（第一年）
hm2
29.25
24475.92
71.59
幼苗抚育（第二年）
hm2
29.25
16940.77
49.55
1.2
牵张场区
32.31
1.2.1
牵张场区（山丘）
32.31
撒播草籽（敏感区上浮）
hm2
4.99
12563.69
6.27
栽植灌木（胡枝子）
株
5072
25.46
12.91
幼苗抚育（第一年）
hm2
3.17
24475.92
7.76
幼苗抚育（第二年）
hm2
3.17
16940.77
5.37
1.3
跨越施工场地
1.68
撒播草籽（敏感区上浮）
hm2
1.34
12563.69
1.68
1.4
施工道路区
124.36
1.4.1
施工道路区（山丘）
124.36
撒播草籽（敏感区上浮）
hm2
10.52
12563.69
13.22
栽植灌木（胡枝子）
株
5888
25.46
14.99
栽植乔木（木荷）
株
10260
51.25
52.58
幼苗抚育（第一年）
hm2
10.52
24475.92
25.75
幼苗抚育（第二年）
hm2
10.52
16940.77
17.82
2
迁改线路
13.18
2.1
塔基区
4.27
2.1.1
塔基区（山丘）
4.27
撒播草籽（黑麦草、狗牙根）
hm2
0.59
12563.69
0.74
栽植灌木（胡枝子）
株
688
25.46
1.75
幼苗抚育（第一年）
hm2
0.43
24475.92
1.05
幼苗抚育（第二年）
hm2
0.43
16940.77
0.73
2.2
牵张场区
2.28
2.2.1
牵张场区（山丘）
2.28
撒播草籽（黑麦草、狗牙根）
hm2
0.24
12563.69
0.30
栽植灌木（胡枝子）
株
384
25.46
0.98
幼苗抚育（第一年）
hm2
0.24
24475.92
0.59
幼苗抚育（第二年）
hm2
0.24
16940.77
0.41
2.3
施工道路区
6.63
2.3.1
施工道路区（山丘）
6.63
撒播草籽（黑麦草、狗牙根）
hm2
0.7
12563.69
0.88
栽植灌木（胡枝子）
株
1120
25.46
2.85
幼苗抚育（第一年）
hm2
0.7
24475.92
1.71
幼苗抚育（第二年）
hm2
0.7
16940.77
1.19

<!-- p337 -->

7. 水土保持投资估算及效益分析
335
中国电力工程顾问集团华东电力设计院有限公司
序号
工程或费用名称
单位
数量
单价（元）
合价（万元）
三
第三部分监测措施费
14.10
1
建设期观测费
14.10
四
第四部分临时措施费
311.47
1
交流线路临时防护措施费
248.56
1.1
塔基区
198.82
1.1.1
塔基区（山丘）
198.82
植生袋土（石）填筑
m3
5097
199.07
101.47
植生袋土（石）拆除
m3
5097
15.61
7.96
彩条布铺垫
m2
63400
5.26
33.35
密目网苫盖
m2
95100
4.29
40.80
彩条旗围护
m
28530
4.64
13.24
泥浆沉淀池
座
1
20000
2.00
1.2
牵张场区
40.88
1.2.1
牵张场区（山丘）
40.88
彩条布铺垫
m2
4950
5.26
2.60
密目网苫盖
m2
6600
4.29
2.83
彩条旗围护
m
5280
4.64
2.45
钢板铺设
m2
6600
50
33.00
1.3
跨越施工场地
1.31
彩条旗围护
m
2820
4.64
1.31
1.4
施工道路区
7.55
施工道路区（山丘）
7.55
植生袋土（石）填筑
m3
350
199.07
6.97
植生袋土（石）拆除
m3
350
15.61
0.55
临时排水沟
m3
19
10.8
0.02
素土夯实
m3
19
4.64
0.01
2
迁改线路临时防护措施费
8.20
2.1
塔基区
5.33
2.1.1
塔基区（山丘）
5.33
植生袋土（石）填筑
m3
36
199.07
0.72
植生袋土（石）拆除
m3
36
15.61
0.06
彩条布铺垫
m2
400
5.26
0.21
密目网苫盖
m2
600
4.29
0.26
彩条旗围护
m
180
4.64
0.08
泥浆沉淀池
座
2
20000
4.00
2.2
牵张场区
1.24
彩条布铺垫
m2
150
5.26
0.08
密目网苫盖
m2
200
4.29
0.09
彩条旗围护
m
160
4.64
0.07
钢板铺设
m2
200
50
1.00
2.3
施工道路区
1.63
植生袋土（石）填筑
m3
75
199.07
1.49
植生袋土（石）拆除
m3
75
15.61
0.12
临时排水沟
m3
4
10.8
0.01
素土夯实
m3
4
4.64
0.01
3
其它临时工程
%
2
10731000
21.46
4
施工安全生产专项
%
2.5
13298600
33.25
五
丽水市合计
1384.57

<!-- p338 -->

7. 水土保持投资估算及效益分析
336
中国电力工程顾问集团华东电力设计院有限公司
7.1.4. 独立费用估算表
本工程独立费用估算见表7.1-21。
表7.1-21
独立费用估算表
单位：万元
工程名称及费用
编制依据及计算公式
费用
建设管理费
参照《关于印发〈国家电网公司特高压交流工程环水保监理、
监测及验收等6 项费用计列指导意见（试用）〉的通知》（国
家电网电定〔2018〕32 号）计列
328.19
工程建设监理费
424.59
科研勘测设计费
根据实际合同价格计列
367.12
合计
1119.90
7.1.5. 水土保持补偿费
本工程水土保持补偿费见表7.1-22。
表7.1-22
本工程水土保持补偿费计算表
序号
沿线所经行政区
防治责任范围（hm2）
单价（元/m2）
补偿费（元）
1
嘉兴市
104.27
0.80
834160
1.1
秀洲区
33.10
0.80
264800
1.2
桐乡市
41.42
0.80
331360
1.3
海宁市
29.75
0.80
238000
2
杭州市
24.02
0.80
192160
2.1
钱塘区
22.10
0.80
176800
2.2
萧山区
1.92
0.80
15360
3
绍兴市
177.06
0.80
1416480
3.1
柯桥区
17.35
0.80
138800
3.2
滨海新区
15.52
0.80
124160
3.3
上虞区
71.25
0.80
570000
3.4
嵊州市
30.90
0.80
247200
3.5
新昌县
42.04
0.80
336320
4
宁波市
50.44
0.80
403520
4.1
余姚市
50.44
0.80
403520
5
台州市
128.24
0.80
1025920
5.1
天台县
45.99
0.80
367920
5.2
临海市
16.02
0.80
128160
5.3
仙居县
40.17
0.80
321360
5.4
黄岩区
26.06
0.80
208480
6
温州市
142.94
0.80
1143520
6.1
永嘉县
142.94
0.80
1143520
7
丽水市
77.67
0.80
621360
7.1
青田县
36.34
0.80
290720
7.2
莲都区
41.33
0.80
330640
合计
704.64
5637120
7.1.6. 工程单价汇总
主体工程水土保持措施单价汇总见表7.1-23，方案设计的水土保持措施单价汇总见

<!-- p339 -->

7. 水土保持投资估算及效益分析
337
中国电力工程顾问集团华东电力设计院有限公司
表7.1-24、方案新增施工机械台时费汇总见表7.1-25，方案设计的水土保持措施单价计
算表详见附表4。
表7.1-23
主体工程水土保持单价汇总表
序号
工程名称
单位
单价（元）
1
嘉兴变电站
雨水排水系统
m
1721.57
站区绿化
hm2
217898.34
植草护坡
m2
27.12
DN1500 排水钢管
m
2753.35
八字排水口
座
81994.88
泥浆沉淀池（4×4m）
座
1430.00
2
宁绍变电站
雨水排水系统
m
1299.85
框格植草护坡
m2
1062.39
土工格栅生态护坡
m2
1882.90
混凝土截排水沟
m3
734.52
站区绿化
hm2
217898.34
DN1500 钢筋混凝土排水管
m
1246.13
八字排水口
座
81994.88
泥浆沉淀池（4×4m）
座
1430.00
泥浆沉淀池（15×15m）
座
1430.00
3
温州变电站
雨水排水系统
m
1225.11
框格植草护坡
m2
1062.39
土工格栅生态护坡
m2
1882.90
混凝土截排水沟
m3
734.52
站区绿化
hm2
217898.34
DN1200 钢筋混凝土排水管
m
851.50
八字排水口
座
81994.88
4
莲都变电站
站区绿化
hm2
217898.34
5
GIL 管廊工程
雨水排水系统
m
1362.29
站区绿化
hm2
217898.34
洗车平台
座
20000.00
三级沉淀池
座
10000.00
DN500 排水钢管
m
1574.18
八字排水口
座
31350.00
6
线路工程
浆砌石护坡
m3
1148
浆砌石排水沟
m3
1148
浆砌石挡渣墙
m3
1148
泥浆沉淀池（15×15m）
座
20000
泥浆沉淀池（8×10m）
座
12000
钢板铺设
m2
50

<!-- p340 -->

7. 水土保持投资估算及效益分析
338
中国电力工程顾问集团华东电力设计院有限公司
表7.1-24
方案设计的水土保持单价汇总表
单位：元
序
号
定额编
号
工程名称
单位
单价
其中
人工费
材料费
机械使用
费
其他直接
费
间接费
利润
材料补
差
税金
10%调
增
1
01001
表土剥离（人工）
100m3
578.60
357.92
35.79
11.81
20.28
56.77
43.43
52.60
2
01162
表土剥离（机械）
100m2
112.3920
4.47
5.93
30.40
1.22
2.10
3.09
46.53
8.44
10.22
3
01096
表土回覆（人工）
100m3
931.07
608.01
31.95
31.08
20.13
34.56
50.80
69.89
84.64
4
01173
表土回覆（机械）
100m3
319.18
19.78
18.81
151.24
5.69
9.78
14.37
46.53
23.96
29.02
5
08060
土地整治（人工）
1hm2
15375.80
1935.69
9254.70
223.81
570.71
838.94
1154.15
1397.80
6
08063
土地整治（机械）
1hm2
13209.27
121.22
9254.70
216.91
191.86
489.23
719.17
23.80
991.52
1200.84
7
08036
穴状整地（人工）
100 个
62.30
38.92
3.89
0.86
2.18
6.11
4.68
5.66
8
08042
穴状整地（机械）
100 个
43.44
1.28
0.92
29.42
0.63
1.61
2.37
3.26
3.95
9
08081
撒播草籽（一般区域）
1hm2
10551.60
354.09
5040.00
107.88
330.12
408.25
2560.00
792.03
959.24
10
08081
撒播草籽（敏感区）
1hm2
12563.69
354.09
6048.00
128.04
391.81
484.54
3072.00
943.06
1142.15
11
08116
灌木种植（胡枝子）
100 株
2545.61
32.54
524.23
11.14
34.07
42.14
1479.00
191.08
231.42
12
08110
乔木种植（木荷）
100 株
5125.37
70.82
1587.52
33.17
101.49
125.51
2356.20
384.72
465.94
13
08116
灌木种植（小叶女贞）100 株
3022.57
32.54
524.23
11.14
34.07
42.14
1876.80
226.88
274.78
14
08155
乔木种植（香樟）
100 株
6273.71
23.61
1572.11
31.91
97.66
120.77
3386.40
470.92
570.34
15
08181
幼林抚育（第一年）
1hm2
24475.92
849.82
16795.52
352.91
1079.89
1335.47
1837.22
2225.08
16
08182
幼林抚育（第二年）
1hm2
16940.77
660.97
11552.08
244.26
747.44
924.33
1271.62
1540.07
17
01007
人工挖排水沟
100m3
1079.54
755.39
22.66
23.34
40.07
58.90
81.03
98.14
18
03005
密目网苫盖
100m2
429.09
63.80
239.67
9.10
21.88
23.41
32.21
39.01
19
03005
铺设彩条布
100m2
525.91
63.80
308.15
11.16
26.82
28.69
39.48
47.81
20
07037
彩条旗围护
100m
463.87
156.31
171.76
9.84
23.65
25.31
34.82
42.17
21
03056
植生袋土填筑
100m3
19907.33
7413.56
6666.00
422.39
1015.14
1086.20
1494.30
1809.76
22
03057
植生袋土拆除
100m3
1560.96
1071.84
32.16
33.12
79.60
85.17
117.17
141.91
23
01091
素土夯实
100m3
2913.12
2038.41
61.15
62.99
108.13
158.95
218.67
264.83
24
03091
水泥砂浆抹面
100m2
1743.35
536.56
402.38
11.88
28.52
68.55
73.35
332.75
130.86
158.49
25
11078
沉沙池
1 座
1652.13
531.45
561.38
32.79
78.79
84.31
89.20
124.01
150.19

<!-- p341 -->

7. 水土保持投资估算及效益分析
339
中国电力工程顾问集团华东电力设计院有限公司
表7.1-25
方案设计施工机械台时费汇总表
单位：元
序号
名称及规格
定额编号
台时费
其中
折旧费
修理及替换设备费
安拆费
人工费
动力燃料费
1
推土机74kW
01054
77.96
16.81
20.92
0.86
13.40
25.97
2
拖拉机37kW
01072
27.11
3.19
2.78
0.20
7.66
13.29
3
胶轮车
03076
0.68
0.19
0.49
4
搅拌机0.4m3
02002
20.91
2.65
4.46
0.97
6.38
6.45
5
便携式挖坑机5kW
11022
29.42
0.71
0.55
0.03
14.67
13.45

<!-- p342 -->

7. 水土保持投资估算及效益分析
340
中国电力工程顾问集团华东电力设计院有限公司
7.1.7. 分年度投资
本工程水土保持投资分年度实施计划见表7.1-26。
表7.1-26
本工程水土保持投资分年度实施计划表
单位：万元
序号
工程或费用名称
分年度
合计
2026
2027
2028
2029
2030
第一部分
工程措施
6031.58
6427.57
340.32
36.22
12835.69
1
嘉兴变电站
569.06
602.12
9.45
1180.63
2
宁绍变电站
923.57
983.10
13.44
1920.11
3
温州变电站
3548.75
3739.72
28.54
7317.01
4
莲都变电站
4.15
4.15
5
GIL 管廊工程
56.15
88.75
36.22
181.12
6
1000kV 交流线路
934.04
1089.72
200.15
2223.91
7
迁改线路
8.76
8.76
第二部分植物措施
997.25
2210.14
168.78
36.14
3412.30
1
嘉兴变电站
22.65
258.25
2.27
283.17
2
宁绍变电站
13.18
173.83
1.32
188.33
3
温州变电站
18.07
205.98
1.81
225.85
4
莲都变电站
44.67
44.67
5
GIL 管廊工程
1.96
1.18
36.14
39.28
6
1000kV 交流线路
941.38
1511.44
162.13
2614.95
7
迁改线路
15.97
0.08
16.05
第三部分监测措施
37.59
50.12
50.12
50.12
62.65
250.60
1
建设期观测费
37.59
50.12
50.12
50.12
62.65
250.60
第四部分临时措施
2476.54
1713.26
35.69
4225.48
1
临时防护工程
2106.82
1291.27
3398.09
1.1
嘉兴变电站
152.34
38.09
190.43
1.2
宁绍变电站
123.72
30.93
154.65
1.3
温州变电站
173.48
43.37
216.85
1.4
莲都变电站
28.21
28.21
1.5
GIL 管廊工程
78.48
24.15
12.07
6.04
120.74
1.6
1000kV 交流线路
1537.99
1113.71
2651.70
1.7
迁改线路
35.51
35.51
2
其他临时措施费
141.33
173.76
14.89
329.97
3
施工安全生产专项
228.39
248.22
20.80
497.42
一至四部分合计
9542.95
10401.08
594.91
122.48
62.65
20724.07
第五部分独立费用
480.03
150.56
150.56
150.56
188.20
1119.90
1
建设管理费
49.23
65.64
65.64
65.64
82.05
328.19
2
工程建设监理费
63.69
84.92
84.92
84.92
106.15
424.59
3
科研勘测设计费
367.12
367.12
一至五部分合计
10022.99
10551.63
745.46
273.04
250.85
21843.97
预备费
378.84
378.84
水土保持补偿费
563.7120
563.7120
水土保持总投资
10586.70
10551.63
745.46
273.04
629.69
22786.52
7.2.
效益分析
本方案实施后各项水土保持措施起到了防治水土流失、保护生态环境的作用。设计

<!-- p343 -->

7. 水土保持投资估算及效益分析
341
中国电力工程顾问集团华东电力设计院有限公司
水平年六项防治指标均达到并超过了预期的治理目标，方案实施后效果显著。
（1）水土流失治理度
根据《生产建设项目水土流失防治标准》（GB/T50434-2018），水土流失治理度=
项目水土流失防治责任范围内水土流失治理达标面积/建设区水土流失总面积。其中，水
土流失面积包括因生产建设活动导致或诱发的水土流失面积，以及防治责任范围内尚未
达到容许土壤流失量的未扰动地表面积。水土流失治理达标面积是指对水土流失区域采
取水土保持措施，使土壤流失量达到容许土壤流失量或以下的面积，以及建立良好排水
体系，并不对周边产生冲刷的地面硬化面积和永久建筑物占用地面积。
本方案对工程建设所涉及扰动部位均采取相应的防治措施，至设计水平年水土流失
治理度能达到防治目标98%的要求。设计水平年末，各项水土保持措施实施完毕并初步
发挥效益后，可减少水土流失量43505t，水土流失治理度可达指标值。
（2）土壤流失控制比
根据《生产建设项目水土流失防治标准》（GB/T50434-2018），土壤流失控制比=
项目防治责任范围内容许土壤流失量/治理后每公里年平均土壤流失量。根据施工期和设
计水平年各防治分区内布设的水土流失防治措施为参考依据，确定相应的土壤侵蚀模数，
至设计水平年土壤流失控制能达到防治目标1.0 的要求。
（3）渣土防护率
渣土防护率=项目水土流失防治责任范围内采取措施实际挡护的永久弃渣、临时堆
土数量/永久弃渣和临时堆土总量。本项目施工过程中对余方进行外运处置，对剥离的表
土进行临时堆置，对管线开挖土方临时沿线堆置（堆置时间较短，一般1~2 天内完成回
填），本方案对表土临时堆置设计了植生袋装土拦挡等临时防护措施，对临时堆土设计
了苫盖措施，故在此基础上，至设计水平年渣土防护率能达到防治目标97%的要求。
（4）表土保护率
表土保护率=项目水土流失防治责任范围内保护的表土数量/可剥离表总量。本项目
对可剥离表土区域进行了表土剥离保护措施，对未开挖扰动的区域采用彩条布铺垫、钢
板铺设等措施，故在此基础上，至设计水平年表土保护率能达到防治目标92%的要求。
（5）林草植被恢复率
根据《生产建设项目水土流失防治标准》（GB/T50434-2018），林草植被恢复率=
项目水土流失防治责任范围内林草类植被面积/可恢复林草植被面积。本项目对损毁植被

<!-- p344 -->

7. 水土保持投资估算及效益分析
342
中国电力工程顾问集团华东电力设计院有限公司
区域采用铺植草皮、撒播草籽、栽植灌木、乔木等措施进行恢复，在此基础上，至设计
水平年林草植被恢复率能达到防治目标98%的要求。
（6）林草覆盖率
根据《生产建设项目水土流失防治标准》（GB/T50434-2018），林草覆盖率=项目
水土流失防治责任范围内林草类植被面积/项目总面积。本工程两端变电站站区、GIL 管
廊工程引接站内均考虑绿化，塔基区永久占地及其他各类施工临时占地有条件进行植被
恢复的均实施植物措施，故在此基础上，至设计水平年林草覆盖率能达到防治目标27%
的要求。
本方案实施后，控制和减轻工程建设所造成的水土流失效果显著，并减少水土流失
对工程建设和运行的危害。综上，经过水土流失综合防治效果的评估，本工程各项水土
保持措施实施后，至设计水平年项目区内各项防治指标均达到预定目标。
表7.2-1
本工程设计水平年防治指标计算表
评估指标
计算依据
单位
数量
计算结
果
指标
值
评价结
果
水土流失治理度
（%）
水土流失治理达标面积
hm2
699.27
99.2
98
达标
水土流失总面积
hm2
704.64
土壤流失控制比
年平均土壤流失量允许值
t
500
1.67
1
达标
年平均土壤流失量达到值
t
300
渣土防护率（%）
采取措施实际挡护的永久弃渣和
临时堆土数量
万m3
389.64
98.8
97
达标
永久弃渣和临时堆土总量
万m3
394.37
表土保护率（%）
保护的表土数量
万m3
128.27
97.2
92
达标
可剥离表土总量
万m3
131.97
林草植被恢复率
（%）
林草植被面积
hm2
449.54
98.8
98
达标
可恢复林草植被面积
hm2
454.91
林草覆盖率（%）
林草植被面积
hm2
449.54
63.8
27
达标
项目建设区总面积
（扣除复耕面积）
hm2
704.64

<!-- p345 -->

8. 水土保持管理
343
中国电力工程顾问集团华东电力设计院有限公司
8
水土保持管理
为贯彻《中华人民共和国水土保持法》、《浙江省水土保持条例》、《生产建设项
目水土保持方案管理办法》（水利部令第53 号）、《浙江省生产建设项目水土保持管
理办法》（浙水保〔2019〕3 号）等法律法规，确保水土保持方案落到实处，在本方案
实施过程中，建设单位应切实做好水土保持工程的招投标工作，落实水土保持设计、施
工、监理、监测工作。要求项目施工单位具有相应的专业资质，尤其注意在承包合同中
明确水土流失防治责任。建设单位需成立水土保持方案实施管理机构，制定水土保持管
理规章制度，主动向水行政主管部门做好水土保持工程的竣工验收备案工作。
8.1.
组织管理
根据国家有关法律法规，生产建设单位是生产建设项目水土流失防治的责任主体，
应当加强全过程水土保持管理，优化施工工艺和时序，提高水土资源利用效率，减少地
表扰动和植被损坏，及时采取水土保持措施，有效控制可能造成的水土流失。水土保持
方案经水利部批准后，建设单位将成立“浙江特高压交流环网工程”水土保持方案实施
管理机构，配置专职人员负责水土保持工作的组织、管理和落实。负责协调水土保持方
案与主体工程的关系，统一领导，规范施工，制定方案实施的目标责任制，提出方案的
实施、检查、验收方法和要求。同时建设单位将加强对施工技术人员水土保持法律、法
规的宣传工作，提高其水土保持法律意识。
水土保持实施管理机构应认真贯彻、执行“预防为主、保护优先、全面规划、综合
防治、因地制宜、突出重点、科学管理、注重效益”的水土保持工作方针；建立水土保
持目标责任制，把水土保持列为工程进度、质量考核的内容之一，按年度向水行政主管
部门报告水土流失防治情况，制定水土保持方案详细实施计划；工程施工期间，与设计、
施工、监理单位保持畅通联系，协调好水土保持方案与主体工程的关系，确保水土保持
设施的有效落实，并按时竣工，最大限度减少人为造成的水土流失和生态环境的破坏；
定期深入工程现场进行检查，掌握工程施工和运行期间的水土流失状况及防治措施落实
状况。依据《水土保持补偿费征收使用管理办法》（财综〔2014〕8 号）、《关于水土
保持补偿费等四项非税收入划转税务部门征收的通知》（财税〔2020〕58 号）的要求，
在工程开工前应及时缴纳水土保持补偿费。自觉接受水行政主管部门的监督检查，与水
利部太湖流域管理局、浙江省及沿线各市、县水行政主管部门保持密切联系，工程开工

<!-- p346 -->

8. 水土保持管理
344
中国电力工程顾问集团华东电力设计院有限公司
及时报告。按国家档案法有关规定建立水土保持工作档案。根据《基建部关于印发电网
建设项目数码照片采集与管理办法的通知》（基建质量〔2016〕56 号）规定做好水土保
持施工记录和其他资料（如临时措施的影像资料、照片等）的管理、存档，以备监督检
查和验收时查阅。
8.2.
后续设计
按照《中华人民共和国水土保持法》有关条款“生产建设项目中的水土保持设施，
应当与主体工程同时设计、同时施工、同时投产使用”的规定，本水土保持方案经水行
政主管部门批复后，建设单位将本方案制定的防治措施内容和投资纳入主体工程后续设
计文件中，按程序与主体工程设计一并报经有关部门审核，作为水土保持措施实施的依
据。无设计的水土保持措施，不得通过水土保持自主设施验收。
依据《生产建设项目水土保持方案管理办法》（水利部令第53 号），需要编制初
步设计的生产建设项目，其初步设计应当包括水土保持篇章，明确水土流失防治措施、
标准和水土保持投资，其施工图设计应当细化水土保持措施设计，应当编制水土保持专
册，后续设计中还应加强水土保持措施图件的要求，按照国家电网有限公司相关文件要
求对变电站和线路工程水保措施实施专项设计和“一基一设计”，特别是山丘区塔基余
土处置、护坡、排水沟及消能措施的布设。项目初步设计阶段应进一步细化水保方案各
防治分区中的各项水土保持措施投资，进一步明确水土保持措施概算费用。
当生产建设项目的地点、规模发生重大变化的，建设单位将补充或者修改水土保持
方案并报水利部批准。水土保持方案实施过程中，水土保持措施需要作出重大变更的，
应当经水利部批准。
8.3.
水土保持监测
水土保持监测工作应与主体工程建设同步开展。
根据《生产建设项目水土保持方案管理办法》（水利部令第53 号）有关要求，对
可能造成严重水土流失的大中型生产建设项目，生产建设单位应当组织对生产建设活动
造成的水土流失进行监测，及时定量掌握水土流失及防治状况，科学评价防治成效，按
照有关规定向水行政主管部门报送监测情况。承担生产建设项目水土保持监测工作的单
位不得作为该生产建设项目水土保持设施验收报告编制的第三方机构。未依法依规开展
水土保持监测的，水土保持设施验收结论应当为不合格，生产建设项目不得投产使用。

<!-- p347 -->

8. 水土保持管理
345
中国电力工程顾问集团华东电力设计院有限公司
根据《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保
〔2019〕160 号）的要求、《水利部办公厅关于进一步加强生产建设项目水土保持监测
工作的通知》（办水保〔2020〕161 号），国家电网有限公司开工前自行或委托具有水
土保持监测能力的单位承担本工程的水土保持监测工作，并明确专人负责监测工作组织
协调。监测单位应在开工前编制水土保持监测实施方案。监测过程中，水土保持监测单
位根据监测情况，在监测季报和总结报告等监测成果中提出“绿黄红”三色评价结论。
监测结果应当公开，生产建设单位在工程建设期间将水土保持监测季报在其官方网站公
开，同时在业主项目部和施工项目部公开。监测单位将监测成果定期向水行政主管部门
报告，并对监测成果进行综合分析，验证水土保持措施的合理性、科学性，在水土保持
设施竣工验收时提交水土保持监测报告。
监测单位在监测过程中所获得的监测数据、监测图件和影像资料应妥善保存，在项
目竣工后移交至建设单位存档。
8.4.
水土保持监理
根据《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保
〔2019〕160 号）要求，凡主体工程开展监理工作的项目，应按照水土保持监理标准和
规范开展水土保持工程施工监理。本工程占地面积大于200 公顷，土石方挖填总量大于
200 万立方，因此建设单位应委托有水土保持监理资质的单位开展水土保持监理工作。
生产建设项目的水土保持监理，应当按照水利工程建设监理的规定和水土保持监理规范
执行。
根据《生产建设项目水土保持方案管理办法》（水利部令第53 号）有关要求，生
产建设项目的水土保持监理，应当按照水利工程建设监理的规定和水土保持监理规范执
行。承担生产建设项目水土保持监理工作的单位不得作为该生产建设项目水土保持设施
验收报告编制的第三方机构。未依法依规开展水土保持监理的，水土保持设施验收结论
应当为不合格，生产建设项目不得投产使用。
本工程水土保持方案经批准后，为确保方案如期实施和方案实施质量，将实行工程
监理制，并接受各级水行政主管部门的监督和检查。水土保持监理工程师要对水土保持
方案的落实情况进行验收，确保水土保持各项措施的数量和质量，对水土保持设施的单
元工程、分部工程、单位工程提出质量评定意见，并指导施工，接受当地水行政主管部

<!-- p348 -->

8. 水土保持管理
346
中国电力工程顾问集团华东电力设计院有限公司
门的监督检查，监理单位定期向建设单位提交水土保持工程监理报告。水土保持监理单
位应收集施工过程的影像资料，作为备查和自验报告的依据。
8.5.
水土保持施工
根据《生产建设项目水土保持方案管理办法》（水利部令第53 号）有关要求，生
产建设单位应当将水土保持工作任务和内容纳入施工合同，落实施工单位水土保持责任，
在建设过程中同步实施水土保持方案提出的水土保持措施，保证水土保持措施的质量、
实施进度和资金投入。
建设单位在工程施工招标文件和施工合同中明确施工单位的水土保持责任，强化奖
惩制度，规范施工行为。对施工单位提出水土保持措施的施工要求，组织施工单位学习、
宣传《中华人民共和国水土保持法》，提高工程建设者的水土保持自觉行动意识。要求
施工单位配备水土保持专业人员，以解决措施实施过程中的技术问题，接受当地水行政
主管部门的监督检查。同时，应明确承包商在各工程分区的水土流失防治范围及防治责
任，外购砂石材料应在购买合同中明确砂石料场的水土流失防治责任。施工管理满足下
列要求：
施工期应严格控制施工扰动范围，禁止随意压占破坏地表植被。设立保护地表及植
被的警示牌，施工过程中应注重保护表土与植被。注意施工及生活用火安全，防止火灾
烧毁地表植被。建成的水土保持工作应有明确的管理维护要求。加强施工人员的培训和
教育，树立保护植被的意识，严禁乱砍、滥伐。严格按设计方案施工，开挖、回填土石
方。严格控制施工扰动面积，不得随意扩大施工范围。合理安排工期，尽量避开雨季施
工。优化施工工艺，避免重复开挖。自觉接受水行政主管部门的监督，对不达标的措施
及时整改。施工完成后，施工单位应在工程验收合格后，方能撤离施工现场。
8.6.
水土保持设施验收
（1）检查
在工程实施过程中，建设单位应与水行政主管部门积极配合，成立专门管理机构，
负责对工程水土保持方案的实施进度、质量、资金落实等情况进行监督，保证水土保持
方案高标准、高质量、按进度完成。强化责任，加强检查力度，杜绝施工过程中各种不
规范、不文明的行为发生，严防对当地生态环境造成严重破坏。
（2）水土保持设施竣工验收

<!-- p349 -->

8. 水土保持管理
347
中国电力工程顾问集团华东电力设计院有限公司
依据《水利部办公厅关于印发生产建设项目水土保持监督管理办法的通知》（办水
保〔2019〕172 号），生产建设单位是生产建设项目水土保持设施验收的责任主体。在
方案实施过程中，建设单位首先进行自检，加强对施工单位的检查，同时加强与水行政
主管部门合作，自觉接受地方水行政主管部门的监督管理。建设单位对水行政主管部门
监督检查中发现的问题及时处理并回复整改结果。
在主体工程竣工验收时，应依据相关文件，同时验收水土保持设施，水土保持设施
验收合格后，主体工程方可正式投入使用，验收不合格，主体工程不得投入运行。验收
时，建设单位应依据《水利部关于加强事中事后监管规范生产建设项目水土保持设施自
主验收的通知》（水保〔2017〕365 号）、《水利部办公厅关于印发生产建设项目水土
保持设施自主验收规程（试行）的通知》（办水保〔2018〕133 号）、《生产建设项目
水土保持方案管理办法》（水利部令第53 号）开展水土保持设施自主验收工作，并报
水行政主管部门备案。
①生产建设项目投产使用前，生产建设单位应当按照水利部规定的标准和要求，开
展水土保持设施自主验收，验收结果向社会公开并报审批水土保持方案的水行政主管部
门备案。水行政主管部门出具备案回执。生产建设单位组织第三方机构编制水土保持设
施验收报告，承担生产建设项目水土保持方案技术评审、水土保持监测、水土保持监理
工作的单位不得作为该生产建设项目水土保持设施验收报告编制的第三方机构。
②明确验收结论。水土保持设施验收报告编制完成后，生产建设单位按照水土保持
法律法规、标准规范、水土保持方案及其审批决定、水土保持后续设计等，组织水土保
持设施验收工作，形成水土保持设施验收鉴定书，明确水土保持设施验收合格的结论。
水土保持设施验收合格后，生产建设项目方可通过竣工验收和投产使用。
③公开验收情况。除按照国家规定需要保密的情形外，生产建设单位在水土保持设
施验收合格后，通过其官方网站或者其他便于公众知悉的方式向社会公示水土保持设施
验收鉴定书、水土保持设施验收报告和水土保持监测总结报告，公示时间不少于20 个
工作日。对于公众反映的主要问题和意见，生产建设单位将及时给予处理或回应。
④报备验收材料。生产建设单位在向社会公示水土保持设施验收材料后、生产建设
项目投产使用前，在自主验收通过后3 个月内向水利部报备水土保持设施验收材料。报
备材料包括水土保持设施验收鉴定书、水土保持设施验收报告和水土保持监测总结报告。

<!-- p350 -->

8. 水土保持管理
348
中国电力工程顾问集团华东电力设计院有限公司
生产建设单位、第三方机构和水土保持监测机构分别对水土保持设施验收鉴定书、水土
保持设施验收报告和水土保持监测总结报告等材料的真实性负责。
验收过程中应注意总结水土保持措施实施过程中的成功经验和不足部分，对没有足
额完成的部分或有缺陷的工程，责令相关责任单位整改完善，直到水土保持措施能够按
照本工程水土保持防治标准达到验收的指标。存在下列情形之一的，水土保持设施验收
结论应当为不合格：
（一）未依法依规履行水土保持方案编报审批程序或者开展水土保持监测、监理的；
（二）弃土弃渣未堆放在经批准的水土保持方案确定的专门存放地的；
（三）水土保持措施体系、等级和标准或者水土流失防治指标未按照水土保持方案
批复要求落实的；
（四）存在水土流失风险隐患的；
（五）水土保持设施验收材料明显不实、内容存在重大缺项、遗漏的；
（六）存在法律法规和技术标准规定不得通过水土保持设施验收的其他情形的。
生产建设项目水土保持设施验收合格后，生产建设单位或者运行管理单位应当依法
防治生产运行过程中发生的水土流失，加强对水土保持设施的管理维护，确保水土保持
设施长期发挥效益。
