---
zone: "C"
title: "涿州电厂二期500千伏送出工程水土保持方案报告书"
doc_type: "应用范例（已批准水土保持方案）"
doc_type_class: "applied_example"
doc_number: "不适用"
issuing_body: "水利部"
publish_date: "2026-07"
effective_date: "不适用"
status: "已批准"
superseded_by: "无"
supersedes: "无"
project_type: "输变电工程"
project_name: "涿州电厂二期500千伏送出工程"
approval_level: "水利部"
approval_year: "2026"
approval_period: "2026-07"
standard_system_at_approval: "待确认"
approval_basis_list: ["（1）《生产建设项目水土保持方案管理办法》（2023年1月17日水利部令第53号发布）；", "（3）《水利部关于加强事中事后监管规范生产建设项目水土保持设施自主验收的通知》（水保〔2017〕365号，2017年11月13日）；", "（4）《水利部办公厅关于印发生产建设项目水土保持设施自主验收规程（试行）的通知》（办水保〔2018〕133号，2018年7月10日）；", "（5）《水利部办公厅关于印发生产建设项目水土保持技术文件编写和印制格式规定（试行）的通知》（办水保〔2018〕135号，2018年7月12日）；", "（6）《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保〔2019〕160号，2019年5月31日）；", "（7）《水利部办公厅关于实施生产建设项目水土保持信用监管“两单“制度的通知》（办水保函〔2020〕157号，2020年7月24日）；", "（8）《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161号）；", "（9）《水利部办公厅关于印发生产建设项目水土保持问题分类和责任追究标准的通知》（办水保函〔2020〕564号）；", "（10）《自然资源部关于规范临时用地管理的通知》（自然资规〔2021〕2号）；", "（12）《水利部办公厅关于进一步加强部批项目水土保持监管工作的通知》（办水保〔2024〕57号）；", "（13）《水利部关于加强水土保持空间管控的意见》（水保〔2024〕4号，2024年1月5日）；", "（14）《水利部办公厅关于做好国家级水土流失重点预防区和重点治理区落地上图成果应用的通知》（办水保〔2025〕170号，2025年10月10日）；", "（16）《北京市水土保持规划》（北京市水务局，2017年5月）；", "（17）《河北省水利厅、河北省数据和政务服务局关于印发河北省生产建设项目水土保持方案编制范围的通知》（冀水保〔2025〕6号，2025年5月12日）。"]
superseded_basis: []
source_chapter_system: "老八章（GB 50433-2018 附录B）"
chapter_mapping: "verified"
chapter_relevance: []
topic_tags: ["编制原则及依据", "编制说明与估算成果", "水土保持投资及效益分析成果", "自然概况", "地质", "地貌", "气候气象", "水文", "土壤", "植被", "效益分析", "土壤流失量预测", "表土资源调查", "表土资源评价", "表土剥离保护", "表土就地保护", "表土堆存", "表土养护", "表土需求分析", "表土回覆", "表土再利用", "实施条件和成果", "范围和时段", "监测内容", "监测方法与频次"]
topic_weight: {"编制原则及依据": 7.2, "编制说明与估算成果": 7.2, "水土保持投资及效益分析成果": 7.2, "自然概况": 7.1, "地质": 7.1, "地貌": 7.1, "气候气象": 7.1, "水文": 7.1, "土壤": 7.1, "植被": 7.1, "效益分析": 5.0, "土壤流失量预测": 4.3, "表土资源调查": 3.2, "表土资源评价": 3.2, "表土剥离保护": 3.2, "表土就地保护": 3.2, "表土堆存": 3.2, "表土养护": 3.2, "表土需求分析": 3.2, "表土回覆": 3.2, "表土再利用": 3.2, "实施条件和成果": 1.0, "范围和时段": 0.7, "监测内容": 0.7, "监测方法与频次": 0.7}
structure_summary: "章节体系以文件目录为准（源 PDF 目录页未能识别）；二级节 1 个、三级节 35 个；全文表格 90 个，最密集：2章5个、7章5个、4章3个。\""
usable_for: ["章节展开", "语言风格", "表格设计", "论证逻辑"]
not_usable_for: ["合规判断", "参数取值", "具体措施直接套用"]
compliance_relevance: "表达参考"
source_url: "http://www.swcc.org.cn/pc/index232/index/classid/204/id/78595.html"
local_file: "本文件（方案原件 PDF 未保留，按库规约只存 md）"
downloaded_at: "2026-09-12"
---
> **Zone C（应用范例层）使用边界**——仅可用于**写作风格、章节展开方式、表达逻辑、表格设计**的参考。
> **不得**用于合规判断；**不得**引入其项目数据（名称／地点／数字／单位名）；
> **不得**因其"曾经通过审批"而推定其做法在当前标准下仍然合规。
> 与 Zone A 冲突时**一律以 Zone A 为准**；Zone A 未明确规定时输出
> 「**Zone A 未明确规定，以下为参考写法，需人工判断**」。
>
> **坐标系警告**：本范例为**老八章结构**（GB 50433—2018 附录B），与 2026 版 10 章模板**同号不同义**
> （老 `1.5`＝防治目标，新 `1.5`＝水土流失预测结果；老 4→新 6 …偏移 +2；新版第 4/5 章老结构无独立章）。
> 因此 **`chapter_mapping: pending`——不得按章节号挂载**，检索一律走 `topic_tags`。
>
> **待加工**：`topic_tags`（主题标签）、`approval_basis_list`（编制依据逐字清单）、
> `structure_summary`（只提取结构：章节展开顺序／段落功能／表格栏目结构／句式模板／论证链步骤）。

1. 综合说明 ....  
1.1项目简况...  
1.2编制依据... 6  
1.3设计水平年..  
1.4水土流失防治责任范围 .8  
1.5水土流失防治目标....  
1.6项目水土保持评价结论. ..13  
1.7水土流失预测结果... ... 14  
1.8水土保持措施布设成果. ....15  
1.9水土保持监测方案... .... 19  
1.10水土保持投资及效益分析成果... ... 20  
1.11结论.. .... 20  
2. 项目概况 .... ..... 24  
2.1项目组成及工程布置. ...24  
2.2施工组织.. .... 43  
2.3工程占地.. ... 60  
2.4土石方平衡.. ... 67  
2.5拆迁（移民）安置及专项设施改（迁）建.... .... 74  
2.6施工进度... .... 74  
2.7自然概况... .... 76  
3. 项目水土保持评价.... ....89  
3.1主体工程选址（线）水土保持评价... .... 89  
3.2建设方案与布局水土保持分析评价... ... 91  
3.3主体工程设计中水土保持措施界定.. ... 108  
4.水土流失分析与预测.... .....110  
4.1水土流失现状... ...110  
4.2水土流失影响因素分析.. ...111  
4.3土壤流失量预测. ...113  
4.4水土流失危害分析... .... 117  
4.5指导性意见.. ... 118  
5.水土保持措施 ...... ...... 120  
5.1防治区划分.. ... 120  
5.2措施总体布局.. .... 121  
5.3分区措施布设... .... 126  
5.4施工要求... ... 145  
6.水土保持监测.... ..... 153  
6.1监测范围和时段.. ...153  
6.2监测内容和方法.. ...153  
6.3点位布设.... ... 161  
6.4实施条件和成果.. ...162  
7.水土保持投资估算及效益分析..... ..... 165  
7.1投资估算... ... 165  
7.2 效益分析... .... 184  
8.水土保持管理..... ....... 186  
8.1组织管理... ... 186  
8.2后续设计.. ... 187  
8.3水土保持监测.. .... 187  
8.4水土保持监理.. ...188  
8.5水土保持施工.. .... 189  
8.6水土保持设施验收... ...189  
附 表  
附表1 单价分析表  
附 件  
附件1 中标通知书  
附件2 国家发展改革委关于涿州电厂二期500千伏送出工程核准的批  
复（发改能源〔2026〕469号）  
附件3 电力规划设计总院电力规划总院有限公司关于印发涿州电厂  
二期500kV送出工程可行性研究报告评审意见的通知（电规电网  
〔2025〕1776号）  
附件5 西合营\~房山500kV线路工程水保方案批复  
附件6 雄安特高压变电站\~新航城500千伏线路工程水保方案批复  
附件7 余土规范处置承诺  
附件8 洪评承诺  
附 图  
附图1 项目地理位置图  
附图2 本工程水系图  
附图3-1 本工程土壤侵蚀强度分布图（河北省）  
附图3-2本工程土壤侵蚀强度分布图（北京市）  
附图4 表土调查点位图  
附图5 防治责任范围图  
附图6 新航城变电站扩建工程总平面布置图  
附图7 房山变电站扩建工程总平面布置图  
附图8 电缆终端站新建工程总平面布置图  
附图9 明挖段电缆隧道管沟开挖施工作业带断面图  
附图10 线路工程路径图  
附图11-1 工程塔基基础型式一览图  
附图11-2 电缆隧道断面图  
附图12 新航城变电站防治措施布局及监测点位图  
附图13 房山变电站防治措施布局及监测点位图  
附图14 电缆终端站防治措施布局及监测点位图  
附图15 线路工程防治措施布局及监测点位图  
附图16 塔基及塔基施工区基础施工阶段水土保持典型措施布设图  
附图17 塔基及塔基施工区杆塔组立阶段水土保持典型措施布设图  
附图18 牵张场区使用中水土保持典型措施布设图  
附图19 牵张场区使用后水土保持典型措施布设图  
附图20 跨越施工场地区使用中水土保持典型措施布设图  
附图21 跨越施工场地区使用后水土保持典型措施布设图  
附图22 施工道路区使用中水土保持典型措施布设图

附图23 施工道路区使用后水土保持典型措施布设图

附图24 电缆隧道区施工阶段水土保持典型措施布设图

附图25 电缆隧道区恢复阶段水土保持典型措施布设图

附图26 泥浆沉淀池典型措施设计图

附图27 临时堆土防护措施典型设计图

附图28 植被恢复措施典型设计图

附图29 临时排水沟及临时沉砂池措施典型设计图

## 1. 综合说明

## 1.1项目简况

## 1.1.1项目基本情况

## （1）项目建设必要性

京津冀地区是华北电网的受端负荷中心。随着京津冀一体化协同发展、雄安新区建设的深化，京津唐和河北南部地区负荷仍将延续刚性增长态势。京津冀电网“十四五”末期、“十五五”初期存在电力缺额，涿州电厂 2×1000MW机组的接入能够为京津冀电网提供稳定可靠的大型电源支撑，为受端京津唐电网负荷增长创造条件。预计 2027 年涿州电厂二期接入后，京津唐电网电力市场空间约1679MW。对京津冀电网的负荷发展起到积极作用，特别是能够重点保障北京电网的供电需求。

北京本地电源全部为燃气机组，结构单一，能源供应风险大。涿州电厂二期500kV送出工程（以下简称“本工程”）建设可以丰富北京本地电源结构，降低单一来源保障首都能源安全的风险，增强北京本地电网的电压支撑作用。

综上所述，建设涿州电厂二期500kV送出工程是十分必要的。

## （2）项目建设基本情况

本工程项目组成主要分为点型工程和线型工程，点型工程包括房山500kV变电站（以下简称“房山变电站”）扩建工程、新航城500kV变电站（以下简称“新航城变电站”）扩建工程，500kV电缆终端站（以下简称“电缆终端站”）新建工程；线型工程包括：新建涿州电厂二期500kV送出工程（以下简称“500kV线路工程”），500kV房慈I、Ⅱ线迁改线路工程、110kV管瓦I、Ⅱ线迁改线路工程（以下简称“迁改线路工程”）。

新航城变电站位于北京市大兴区庞各庄镇及魏善庄镇交界、房山变电站位于北京市房山区阎村镇、电缆终端站位于北京市大兴区魏善庄镇，涿州电厂二期500kV送出线路工程均起自河北省保定市涿州市涿州电厂，一路止于北京市房山区房山变电站，一路止于北京市大兴区新航城变电站，迁改线路工程包括500kV房慈I、Ⅱ线迁改及110kV管瓦I、Ⅱ线迁改，线路工程涉及河北省、北京市2个省（直辖市），保定市、房山区、大兴区3个市（区），涿州市1个县（市）。本工

程地理位置图见附图1。

## 1）点型工程

## ①新航城变电站

新航城变电站站址位于北京市大兴区庞各庄镇孙场村南侧约400m。该变电站已于2020年建成投运，本期为新航城变电站四期工程，一期工程包含于“新航城500千伏输变电工程”，2018年《新航城500千伏输变电工程水影响评价报告》取得北京市大兴区水务局批复；2020年6月，国网北京市电力公司对该项目进行水土保持设施自主验收，2020年7月向北京市大兴区水务局进行了备案；2024年10月二期工程《西合营\~房山500千伏线路工程水土保持方案报告书》取得批复，计划于2026年6月底开工建设，三期工程包含于“雄安特高压变电站\~新航城500千伏线路工程”，该工程水土保持方案于2026年6月5日取得批复，批复文号为水许可决〔2026〕91号，计划于2026年8月开工建设。

新航城变电站终期规划4×1200MVA主变，500kV出线10回，目前一期已建成2×1200MVA主变，500kV出线4回。新航城站进站道路从西侧接入，主控通信楼位于站区东南侧，辅助生产设施、主控通信楼位于站区西北侧，站区户外装置由北向南分别为500kV配电装置区、主变区、66kV配电装置区、220kV配电装置区。新航城站已按终期规模征地，总征地面积5.23hm2，其中围墙内面积4.92hm2。

新航城变电站本期扩建1回500kV出线间隔，在主变低压侧装设2组60Mvar低压并联电抗器。扩建工程在变电站围墙内建设，扩建区域位于站内中部及北侧，占地面积共计0.16hm2，无需新征用地；临时堆土区利用站内站区扩建区周边空地布置，共布置3处，面积合计为0.10hm<sup>2</sup>；施工生产区布置在站区北侧，占地类型为乔木林地，临时占地面积为0.10hm2，施工生活区租用变电站附近民房；施工道路利用前期已建进站道路，施工用水用电依托前期工程。新航城变电站站内扩建区土石方主要来自基础土方开挖及电缆沟槽土方开挖，新航城站内扩建区挖方0.32万m3，填方0.17万m3，余方0.15万m3，余方拟按照《北京市城市管理委员会等部门关于进一步加强建筑垃圾分类处置和资源化综合利用工作的意见》《北京市建筑垃圾处置管理规定》等管理文件要求，开工前在北京市建筑垃圾与服务平台登记余土处置方案，通过正规渣土运输车辆运至大兴区境内建筑垃圾处置场所消纳。

## ②房山变电站

房山变电站站址位于北京市房山区阎村镇西坟村南侧580m。该变电站已于1984年建成投运，最新一期扩建工程为“西合营\~房山500kV线路工程”，该工程水土保持方案批复文号为水许可决〔2024〕98号，目前尚未开工建设。

本期扩建1回500kV出线，扩建工程在变电站围墙内建设，不新征用地，扩建工程土建内容仅开挖2根φ80钢管，开挖长度共计50m，占地面积约为 $0 . 0 2 \mathrm { h m } ^ { 2 }$ 临时堆土沿管沟开挖区堆放，不单独设置临时堆土场，房山变电站挖方0.003万m3，填方0.003万m3。

## ③电缆终端站

新建电缆终端站位于北京市大兴区魏善庄镇京雄城际铁路西侧、三顺路北侧约90m处。站区尺寸为 54m×33.9m，内设500kV 引线架构、电缆终端基础、2.0m×4.0m单孔电力隧道、运输道路，占地面积约0.18hm2，电缆终端站现状地面高程为 31.76\~31.87m，设计标高为32.5m；进站道路由南侧三顺路引接，长度90m，路面宽4m，两侧各设0.5m 路肩，用地面积约0.05hm2，在电缆终端站北南侧布设一处施工生产区，占地面积 $0 . 1 0 \mathrm { h m } ^ { 2 }$ 。电缆终端站挖方量为 0.36 万 m3，填方量为 0.40 万 m3，其中由线型工程电缆隧道区调入 0.08 万 m3基槽土用于场平垫高，调出 0.04万m3表土至电缆隧道区用于耕地恢复及土地整治。

## 2）线路工程

## ①500kV线路工程

涿州电厂二期 500kV 送出线路工程均起自涿州电厂二期，两回线路分别至北京市大兴区新航城变电站、房山区房山变电站。工程涉及河北省保定市涿州市，北京市房山区、大兴区。

涿州电厂二期\~房山变电站 500kV 线路长度 24.50km，其中新建单回路0.55km，新建双回路塔单侧挂线 22.8km，利用现有 500kV 安房线 1.15km。

涿州电厂二期\~新航城变电站 500kV 线路长度为 60.40km，分为架空线路和电缆线路两部分，其中架空线路长度53.55km，新建单回路架空线路1.15km，利用涿州电厂二期\~房山变电站双回路塔单侧挂线 22.8km，利用 500kV 安房线29.60km；新建电缆线路长度6.85km（新建电缆隧道穿缆0.639km，利用综合管廊穿缆5.009km，利用丰台500kV 输变电工程拟建电缆隧道穿缆1.202km）。

## ②迁改线路

500kV房慈I、Ⅱ线迁改涉及河北省涿州市、北京市房山区，共涉及8段迁改，共新建单回架空线路9.61km，拆除单回路架空线路8.69km。其中涿州市新建线路0.5km、拆除线路0.3km，房山区新建9.11km，拆除线路8.39km。

110kV管瓦I、Ⅱ线迁改均位于北京市房山区，新建线路长度2×2.0km，拆除线路2×1.4km，临时线路长度0.67km。

线路工程共架设铁塔94基（含一基过渡塔），其中直线塔35基、耐张塔57基、终端塔2基。其中500kV线路工程架设铁塔70基（直线塔29基，耐张塔39基，终端塔2基）；迁改线路工程架设铁塔24基（直线塔6基，耐张塔18基），拆除铁塔23基。

线路工程共计布设牵张场22处、跨越施工场地32处，设置施工道路11.09km（其中新修简易道路6.79km，拓宽简易道路4.30km）。其中：500kV线路工程布设牵张场12处，跨越施工场地28处，新建施工简易道路3.99km、扩宽道路4.12km；迁改线路工程布设牵张场10处、跨越施工场地4处、新建施工简易道路2.80km、扩宽道路0.18km。

本工程总占地面积为25.67hm2，其中永久占地3.72hm2，临时占地21.95hm2。占地类型中水浇地8.90hm2、乔木林地14.68hm2、其他草地1.81hm2、公共设施用地0.28hm2。按行政区划分，河北省境内占地北京市境内占地6.91hm2，北京市境内占地18.76hm2。

本工程挖填方总量8.76万m3，其中挖方总量为4.74万m3（一般土方4.18万m3，钻渣0.11万m3，表土0.45万m3），填方总量4.02万m3（一般土方3.46万m3，钻渣0.11万m3，表土回覆0.45万m3），本工程余方总量为0.72万m3，余方拟在北京市建筑垃圾与服务平台登记，通过正规渣土运输车辆运至大兴区境内建筑垃圾处置场所消纳。

本工程由国家电网有限公司华北分部出资建设，工程静态总投资63000万元，其中土建投资42714万元。本工程计划于2026年8月开工，2028年1月完工，总工期18个月。

## 1.1.2项目前期工作进展情况

本工程可行性研究工作由北京电力经济技术研究院有限公司、中国电建集团河北省电力勘测设计研究院有限公司分工合作完成。2025年7月3\~4日，电力规划设计总院在北京市组织召开本工程可行性研究报告评审会议。2025年8月29日，电力规划设计总院以电规电网〔2025〕1776号文出具了本工程可行性研究报告的评审意见。

目前，本工程的初步设计工作正在开展。环境影响评价、洪评、地质灾害危险性评估、压覆矿产评价、文物调查等专项报告编制工作均在开展中。

2025年6月，中国电力工程顾问集团华北电力设计院有限公司（以下简称”华北院”）中标本工程水土保持方案编制工作。接受委托后，编制单位成立了水土保持专题项目组，对工程设计资料进行全面分析研究，制定水土保持工作计划，编写了水土保持工作大纲，并据此对新航城变电站、房山变电站、电缆终端站及线路沿线的自然环境、生态环境、水土流失及水土保持现状等开展调查，同时收集了项目建设区所在地的相关水土保持现状和规划资料，在水土流失预测的基础上，制定了本工程水土流失防治措施、水土保持监测方案以及投资估算，于2026年6月编制完成《涿州电厂二期500kV送出工程水土保持方案报告书》。

## 1.1.3 自然简况

本工程地貌类型主要为平原区，地势平坦开阔，多为耕地、乔木林地。

新航城变电站本期为站内扩建，地势相对较为平坦，局部略有起伏。站址扩建区工程场地及其附近无地面沉降等不良地质作用发育，场地稳定，不存在地质灾害。

房山变电站本期为站内改造，地势平缓，站内保护改造区范围内无全新活动断裂，无其他不良地质作用。

电缆终端站地势平坦，场地稳定，不存在地质灾害。

项目区气候属暖温带大陆性季风气候、暖温带半湿润季风气候，雨季为每年6\~9月，多年平均气温12.0\~13.4℃，多年降水量539.2\~569.4mm，多年平均蒸发量1140.0～1936.4mm，年平均风速1.7～2.4m/s，≥10℃有效积温4168～4781℃，无霜期181～185天，冻土深度67-85cm。项目区属于海河流域。项目区土壤类型主要为褐土、潮土为主，沿线表土可剥离厚度在20\~30cm不等。项目区属暖温带落叶阔叶林区，以人工栽种植物为主，林草覆盖率为44%～45%。

根据全国水土保持区划成果，项目全线位于北方土石山区；根据《土壤侵蚀分类分级标准》，项目区沿线土壤侵蚀类型区为水力侵蚀区的北方土石山区，项目区总体以微度水力侵蚀为主，容许土壤流失量均为200t/（km2·a）。

本工程途经区域不涉及国家级水土流失重点防治区，不涉及河北省水土流失重点防治区，途经北京市房山区、大兴区涉及北京市水土流失重点预防区和水土流失重点治理区。

## 1.2编制依据

## 1.2.1 法律、法规

（1）《中华人民共和国水土保持法》（1991年6月29日第七届全国人民代表大会常务委员会第二十次会议通过，2010年12月25日第十一届全国人民代表大会常务委员会第十八次会议修订，2011年3月1日施行）；

（2）《河北省实施<中华人民共和国水土保持法>办法》（2018年5月31日河北省第十三届人民代表大会常务委员会第三次会议修正）；

（3）《北京市水土保持条例》（2025年5月30日北京市第十六届人民代表大会常务委员会第十七次会议修正）。

## 1.2.2 部委规章及规范性文件

（1）《生产建设项目水土保持方案管理办法》（2023年1月17日水利部令第53号发布）；

（2）《全国水土保持规划国家级水土流失重点预防区和重点治理区复核划分成果》（办水保〔2013〕188号）；

（3）《水利部关于加强事中事后监管规范生产建设项目水土保持设施自主验收的通知》（水保〔2017〕365号，2017年11月13日）；

（4）《水利部办公厅关于印发生产建设项目水土保持设施自主验收规程（试行）的通知》（办水保〔2018〕133号，2018年7月10日）；

（5）《水利部办公厅关于印发生产建设项目水土保持技术文件编写和印制格式规定（试行）的通知》（办水保〔2018〕135号，2018年7月12日）；

（6）《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保〔2019〕160号，2019年5月31日）；

（7）《水利部办公厅关于实施生产建设项目水土保持信用监管“两单“制度的通知》（办水保函〔2020〕157号，2020年7月24日）；

（8）《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161号）；

（9）《水利部办公厅关于印发生产建设项目水土保持问题分类和责任追究标准的通知》（办水保函〔2020〕564号）；

（10）《自然资源部关于规范临时用地管理的通知》（自然资规〔2021〕2号）；

（11）《生产建设项目水土保持方案审查要点》（办水保〔2023〕177号）；

（12）《水利部办公厅关于进一步加强部批项目水土保持监管工作的通知》（办水保〔2024〕57号）；

（13）《水利部关于加强水土保持空间管控的意见》（水保〔2024〕4号，2024年1月5日）；

（14）《水利部办公厅关于做好国家级水土流失重点预防区和重点治理区落地上图成果应用的通知》（办水保〔2025〕170号，2025年10月10日）；

（15）《河北省人民政府关于河北省水土保持规划（2016-2030年）的批复》（冀改字〔2017〕35号，2017年10月13日）；

（16）《北京市水土保持规划》（北京市水务局，2017年5月）；

（17）《河北省水利厅、河北省数据和政务服务局关于印发河北省生产建设项目水土保持方案编制范围的通知》（冀水保〔2025〕6号，2025年5月12日）。

## 1.2.3标准与技术规范

（1）《生产建设项目水土保持技术标准》（GB 50433-2018）；

（2）《生产建设项目水土流失防治标准》（GB/T 50434-2018）；

（3）《水土保持工程设计规范》（GB51018-2014）；

（4）《土壤侵蚀分类分级标准》（SL190-2007）；

（5）《输变电项目水土保持技术规范》（SL640-2013）；

（6）《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）；

（7）《水利水电工程制图 第6部分：水土保持图》（SL/T 73.6—2026）；

（8）《防洪标准》（GB 50201-2014）；

（9）《主要造林树种苗木质量分级》（20231682-Q-432）；

（10）《土地利用现状分类》（GB/T21010-2017）；

（11）《水土保持监理规范》（SL/T 523—2024）；

（12）《水土保持监测技术规范》（SL/T 277—2024）；

（13）《水土保持工程质量验收与评价规范》（SL/T336-2025）；

（14）《表土剥离及其再利用技术要求》（GB/T 45107-2024）。

（15）《造林技术规程》（GB/T15776-2023）；

（16）《水土保持林工程设计规范》（GB/T 51097-2015）。

## 1.2.4 技术资料

（1）设计资料：《涿州电厂二期500kV送出线路工程可行性研究报告（收口版）》（北京电力经济技术研究院有限公司、中国电力工程顾问集团华北电力设计院有限公司），2025年8月；

（2）《涿州电厂二期500kV送出线路工程》可行性研究报告评审意见（电力规划设计总院电规电网〔2025〕1776号），2025年8月。

（3）《北京市水土保持公报（2024年）》，北京市水务局；

（4）《河北省水土保持公报（2025年）》，河北省水利厅。

## 1.3设计水平年

本工程计划2026年8月开工，2028年1月建成投运，总工期18个月。根据《生产建设项目水土保持技术标准》（GB50433-2018）有关规定，水土保持方案设计水平年为水土保持措施实施完毕并初步发挥效益的年份，根据本工程工期安排，结合项目区自然环境特点，本方案设计水平年确定为工程完工后当年，即2028年。

## 1.4水土流失防治责任范围

本工程水土流失防治责任范围面积共25.67hm2，其中永久占地3.72hm2，临时占地21.95hm2。详见表1.4-1。按行政区统计河北省6.91hm2、北京市18.76hm2，详见表1.4-2。

表1.4-1 工程水土流失防治责任范围表 单位：hm2
<table><tr><td colspan="3" rowspan="2">项目组成</td><td colspan="2" rowspan="1">占地性质</td><td colspan="1" rowspan="2">防治责任范围</td></tr><tr><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="1">临时占地</td></tr><tr><td colspan="1" rowspan="4">点型工程</td><td colspan="1" rowspan="1">房山变电站</td><td colspan="1" rowspan="1">站内扩建区</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.02</td></tr><tr><td colspan="1" rowspan="3">新航城变电站</td><td colspan="1" rowspan="1">站内扩建区</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="1">临时堆土区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">0.10</td></tr><tr><td colspan="1" rowspan="1">施工生产区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">0.10</td></tr><tr><td colspan="1" rowspan="4"></td><td colspan="1" rowspan="3">电缆终端站</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.18</td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td></tr><tr><td colspan="1" rowspan="1">施工生产区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">0.10</td></tr><tr><td colspan="2" rowspan="1">小计</td><td colspan="1" rowspan="1">0.41</td><td colspan="1" rowspan="1">0.30</td><td colspan="1" rowspan="1">0.71</td></tr><tr><td colspan="1" rowspan="10">线型工程</td><td colspan="1" rowspan="5">500kV线路工程</td><td colspan="1" rowspan="1">塔基及塔基施工区</td><td colspan="1" rowspan="1">2.63</td><td colspan="1" rowspan="1">10.71</td><td colspan="1" rowspan="1">13.34</td></tr><tr><td colspan="1" rowspan="1">牵张场</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.44</td><td colspan="1" rowspan="1">1.44</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.36</td><td colspan="1" rowspan="1">1.36</td></tr><tr><td colspan="1" rowspan="1">施工道路</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.02</td><td colspan="1" rowspan="1">2.02</td></tr><tr><td colspan="1" rowspan="1">电缆隧道</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.56</td><td colspan="1" rowspan="1">0.56</td></tr><tr><td colspan="1" rowspan="4">迁改线路工程</td><td colspan="1" rowspan="1">塔基及塔基施工区</td><td colspan="1" rowspan="1">0.68</td><td colspan="1" rowspan="1">3.52</td><td colspan="1" rowspan="1">4.20</td></tr><tr><td colspan="1" rowspan="1">牵张场</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.88</td><td colspan="1" rowspan="1">0.88</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="1">施工道路</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.00</td><td colspan="1" rowspan="1">1.00</td></tr><tr><td colspan="2" rowspan="1">小计</td><td colspan="1" rowspan="1">3.31</td><td colspan="1" rowspan="1">21.65</td><td colspan="1" rowspan="1">24.96</td></tr><tr><td colspan="3" rowspan="1">合计</td><td colspan="1" rowspan="1">3.72</td><td colspan="1" rowspan="1">21.95</td><td colspan="1" rowspan="1">25.67</td></tr></table>

表1.4-2 工程水土流失防治责任范围表（按行政区划分） 单位： $\mathbf { h } \mathbf { m } ^ { 2 }$
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>沿线所经行政区</td><td rowspan=1 colspan=2>项目建设区</td><td rowspan=2 colspan=1>防治责任范围</td></tr><tr><td rowspan=1 colspan=1>永久占地</td><td rowspan=1 colspan=1>临时占地</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1>1.19</td><td rowspan=1 colspan=1>5.72</td><td rowspan=1 colspan=1>6.91</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>保定市</td><td rowspan=1 colspan=1>1.19</td><td rowspan=1 colspan=1>5.72</td><td rowspan=1 colspan=1>6.91</td></tr><tr><td rowspan=1 colspan=1>1.1.1</td><td rowspan=1 colspan=1>涿州市</td><td rowspan=1 colspan=1>1.19</td><td rowspan=1 colspan=1>5.72</td><td rowspan=1 colspan=1>6.91</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>北京市</td><td rowspan=1 colspan=1>2.53</td><td rowspan=1 colspan=1>16.23</td><td rowspan=1 colspan=1>18.76</td></tr><tr><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>房山区</td><td rowspan=1 colspan=1>2.09</td><td rowspan=1 colspan=1>14.94</td><td rowspan=1 colspan=1>17.03</td></tr><tr><td rowspan=1 colspan=1>2.2</td><td rowspan=1 colspan=1>大兴区</td><td rowspan=1 colspan=1>0.44</td><td rowspan=1 colspan=1>1.29</td><td rowspan=1 colspan=1>1.73</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>3.72</td><td rowspan=1 colspan=1>21.95</td><td rowspan=1 colspan=1>25.67</td></tr></table>

## 1.5水土流失防治目标

## 1.5.1执行标准等级

本工程属于建设类项目，工程涉及河北省保定市涿州市；北京市大兴区、房山区。

工程不涉及饮用水水源保护区、水功能一级区的保护区和保留区、自然保护区、世界文化和自然遗产地、风景名胜区、地质公园、森林公园、重要湿地、生态保护红线等敏感区。

根据《水利部办公厅关于做好国家级水土流失重点预防区和重点治理区落地上图成果应用的通知》（办水保〔2025〕170号），本工程沿线不涉及国家级水土流失重点预防区和国家级水土流失重点治理区。

根据《河北省水土保持规划（2016—2030年）》，本工程河北段线路所处的保定市涿州市不涉及河北省水土流失重点预防区和重点治理区、县级及以上城市区域，但属于京津冀协同发展规划区，城市建设功能较高，因此确定本工程河北段水土流失防治标准执行一级标准。

根据《北京市水土保持规划（2016—2030年）》，本工程沿线涉及的房山区、大兴区属于北京市水土流失重点防治区及水土流失重点治理区，因此确定本工程北京段水土流失防治标准执行一级标准。

本工程水土流失防治标准详见表1.5-1。

表1.5-1 本工程综合水土流失防治指标值
<table><tr><td rowspan=2 colspan=1>省</td><td rowspan=2 colspan=1>市（县、区）</td><td rowspan=1 colspan=2>国家级</td><td rowspan=1 colspan=2>省级</td><td rowspan=2 colspan=1>重要水土保持敏感区域</td><td rowspan=2 colspan=1>执行标准</td></tr><tr><td rowspan=1 colspan=1>重点预防区</td><td rowspan=1 colspan=1>重点治理区</td><td rowspan=1 colspan=1>重点预防区</td><td rowspan=1 colspan=1>重点治理区</td></tr><tr><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1>保定市（涿州市）</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=3 colspan=1>北方土石山区一级</td></tr><tr><td rowspan=2 colspan=1>北京市</td><td rowspan=1 colspan=1>房山区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>北京市重点预防区</td><td rowspan=1 colspan=1>北京市重点治理区</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>大兴区</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>北京市重点预防区</td><td rowspan=1 colspan=1>北京市重点治理区</td><td rowspan=1 colspan=1>1</td></tr></table>

## 1.5.2 防治目标

## （1）基本目标

1）项目建设范围内的新增水土流失应得到有效控制，原有水土流失得到治理；

2）水土保持设施应安全有效；

3）水土资源、林草植被应得到最大限度的保护与恢复；

4）水土流失治理度、土壤流失控制比、渣土防护率、表土保护率、林草植被恢复率、林草覆盖率六项指标应符合现行国家标准《生产建设项目水土流失防治标准》（GB/T50434-2018）的规定。

（2）防治标准

依据《生产建设项目水土流失防治标准》（GB/T50434-2018）的相关规定，水土流失防治标准等级应根据项目所处地区水土保持敏感程度和水土流失影响程度确定，指标值结合干旱程度、侵蚀强度、地貌类型等因素进行调整，综合确定设计水平年各防治区应达到的水土流失防治目标值。

项目区沿线水土流失强度以微度水力侵蚀为主，土壤流失控制比调高为1.05，鉴于无法避让北京市水土流失重点治理区，提高林草覆盖率2个百分点，其余三项指标维持北方土石山区一级标准目标值不变。详见表1.5-2。

表1.5-2 本工程综合水土流失防治指标值
<table><tr><td rowspan=2 colspan=1>防治标准</td><td rowspan=2 colspan=2>行政区</td><td rowspan=2 colspan=1>防治指标</td><td rowspan=1 colspan=2>标准规定</td><td rowspan=1 colspan=2>按土壤侵蚀强度修正</td><td rowspan=1 colspan=2>按重点防治区修正</td><td rowspan=1 colspan=2>方案确定目标</td></tr><tr><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>设计水平年</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>设计水平年</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>设计水平年</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>设计水平年</td></tr><tr><td rowspan=6 colspan=1>北方土石山区一级标准</td><td rowspan=6 colspan=1>河北省、北京市</td><td rowspan=6 colspan=1>涿州市、房山区、大兴区</td><td rowspan=1 colspan=1>水土流失治理度（%）</td><td rowspan=1 colspan=1>*</td><td rowspan=1 colspan=1>95</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>*</td><td rowspan=1 colspan=1>95</td></tr><tr><td rowspan=1 colspan=1>土壤流失控制比</td><td rowspan=1 colspan=1>*</td><td rowspan=1 colspan=1>0.9</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>+0.15</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>*</td><td rowspan=1 colspan=1>1.05</td></tr><tr><td rowspan=1 colspan=1>渣土防护率（%）</td><td rowspan=1 colspan=1>95</td><td rowspan=1 colspan=1>97</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>95</td><td rowspan=1 colspan=1>97</td></tr><tr><td rowspan=1 colspan=1>表土保护率（%）</td><td rowspan=1 colspan=1>95</td><td rowspan=1 colspan=1>95</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>95</td><td rowspan=1 colspan=1>95</td></tr><tr><td rowspan=1 colspan=1>林草植被恢复率（%）</td><td rowspan=1 colspan=1>*</td><td rowspan=1 colspan=1>97</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>*</td><td rowspan=1 colspan=1>97</td></tr><tr><td rowspan=1 colspan=1>林草覆盖率（%）</td><td rowspan=1 colspan=1>*</td><td rowspan=1 colspan=1>25</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>+2</td><td rowspan=1 colspan=1>*</td><td rowspan=1 colspan=1>27</td></tr></table>

## 1.6项目水土保持评价结论

## 1.6.1主体工程选址（线）水土保持评价

通过与《中华人民共和国水土保持法》、《河北省实施<中华人民共和国水土保持法>办法》、《北京市水土保持条例》以及《生产建设项目水土保持技术标准》（GB50433-2018）相关规定进行相符性分析，主体工程选址（线）未涉及崩塌和滑坡危险区、易引起严重水土流失和生态恶化地区，不涉及河流两岸、湖泊和水库周边的植物保护带，不占用全国水土保持监测网络中的水土保持监测站点、重点试验区及国家确定的水土保持长期定位观测站。对于无法避让的水土流失重点预防区和重点治理区，主体设计建设方案已按《生产建设项目水土保持技术标准》（GB50433-2018）中的3.2.2的第4条规定优化了建设方案，提高了林草覆盖率等，符合相关规定。

主体工程选（址）线存在制约性因素，本方案通过提高防治标准指标值，加强预防保护，优化施工工艺，尽量减少地表扰动和植被损坏范围，同时采取科学可行的水土流失防治措施，可满足水土保持要求，工程建设可行。

## 1.6.2建设方案与布局评价

本工程为交流输变电工程，建设方案中变电站扩建工程在已有场区围墙内进行，新航城变电站在站内利用空地设置临时堆土场，最大程度减少站外新增占地；线路工程铁塔基础大部分采用灌注桩基础，减少土石方开挖；经过林地采用加高杆塔跨越，并采用无人机放线等先进施工架线工艺，减少林地破坏；施工道路尽量充分利用现有道路，尽量减小地表扰动和植被破坏；对无法避让的水土流失重点预防区和重点治理区等，在建设方案落实主体工程设计和本方案补充的相应水土流失防治要求后，满足水土保持要求。

本工程占地类型以水浇地、林地、草地为主。变电站主体设计工程永久占地面积均为站内用地，符合行业用地指标的要求，符合工程建设实际需要，不存在多占用土地的情况；临时占地用于满足施工阶段各项目建设区的施工用地的需求，经方案优化后也不存在多占情况。对占用耕地区域在完工后进行耕地恢复满足复耕要求，占用其他林地和其他草地的区域在开工前办理林地征占用、林木采伐、林木补偿等手续，在施工后期进行植被恢复，严禁使用施工机械大范围破坏植被。

主体工程未考虑表土剥离利用及防护措施，本方案补充表土剥离保护及铺垫防护措施，施工后期剥离表土回覆利用，为后期占地恢复利用创造条件。经分析本工程挖填方总量为8.76万m3，其中工程总挖方4.74万m3，工程总填方4.02万m3，本工程余方总量为0.72万m3。本工程挖、填方优先考虑项目内部调运利用，剥离的表土回覆用于植被恢复或复耕，输电线路基础挖方和所有干化后的钻渣全部回填至本区，电缆工程通过减小电缆隧道尺寸，减少土石方挖填量，多余土方一部分调运至电缆终端站用于场平，确实在工程内无法利用的余土通过北京市建筑垃圾管理与服务平台登记，通过正规渣土运输车辆运至大兴区境内建筑垃圾处置场所消纳，符合土石方减量化、资源化利用要求。

根据主体工程特点，本工程施工方案以尽量减少扰动面积、尽量减少耕地占用、尽量减少拆迁为原则。施工时合理安排工序，采用机械和人工配合进行，工程基础开挖、放线、牵张、架线等过程中都将采用有利于水土保持的施工工艺，电缆隧道尽量采用暗挖施工方式，明挖段分段施工，并采用支护方式施工，减少开挖扰动面积及挖填土石方量，符合水土保持要求。

变电站在站内考虑了碎石覆盖措施，线路工程设置了泥浆沉淀池，电缆终端站设置了透水砖铺装等措施，上述措施具有水土保持功能，可减少水土流失。为更好地防治施工中产生的水土流失，方案补充完善了施工前的表土剥离等措施，施工期间及施工后期各防治分区的表土回覆、苫盖、铺垫、排水、土地整治、耕地恢复、植被恢复等措施。

通过从水土保持角度对主体工程选址（线）、建设方案、工程占地、土石方平衡、施工组织、施工方法及工艺、施工时序等方面分析评价，本工程在优化施工工艺、提高防治标准指标值、采取各项水土保持措施后，水土流失防治效果可达到水土保持要求，项目建设是可行的。

## 1.7水土流失预测结果

本工程扰动原地貌面积共计25.67hm2。工程损毁植被面积16.49hm2，包括乔木林地14.68hm2、其他草地1.81hm2。

经预测，本工程施工期及自然恢复期土壤流失总量351.71t，其中施工期200.73t，自然恢复期150.98t，新增土壤流失量317.60t。本工程水土流失重点时段是土建施工期，本工程水土流失重点部位包括线路工程塔基及塔基施工区、施工道路区、新航城变电站临时堆土区、电缆终端站站区。水土流失重点部位也是水土保持监测和水土流失防治措施布设的重点部位。

本工程水土流失危害主要表现为影响生态环境，加剧水土流失、降低土地生产力。线路沿线施工过程中由于土石方开挖对塔基下方的耕地、植被造成一定的影响。在河道附近施工时，若得不到及时有效的防护治理，土壤、泥沙流失将会随地表径流汇入河网。因此工程在施工过程中应加强临时拦挡、苫盖等措施。

## 1.8水土保持措施布设成果

## 1.8.1 防治分区

本工程水土流失防治分区仅涉及平原区，具体防治分区如下：

一级分区：按照工程组成及特点，分为新航城变电站区、房山变电站区、电缆终端站区、线路工程区四个分区。

二级分区：按照工程布局和施工扰动特点分区，具体为：

新航城变电站区划分为三个区：①站内扩建区、②站内临时堆土区、③施工生产区；

房山变电站区划分为一个区：①站内扩建区；

电缆终端站区划分为三个区：①站区、②进站道路区、③施工生产区；

线路工程区划分为五个区：①塔基及塔基施工区、②牵张场区、③跨越施工场地区、④施工道路区、⑤电缆隧道区。

## 1.8.2措施布设成果

## 1.8.2.1 新航城变电站区

## （1）站内扩建区：

施工结束后在站内扩建区覆盖碎石。

工程措施：主体已有措施为碎石覆盖 $4 5 \mathrm { m } ^ { 3 }$

水土保持工程措施实施时段：2027年9\~10月。

## （2）临时堆土区：

施工过程中对临时堆土采取临时拦挡、苫盖措施。

临时措施：方案新增措施编织袋装土拦挡及拆除 $3 3 . 6 \mathrm { m } ^ { 3 }$ ，土工布苫盖 $1 5 5 0 \mathrm { m } ^ { 2 }$ o

水土保持临时措施实施时段为：2027年6\~10月。

## （3）施工生产区

施工过程中采取彩条布铺垫措施；施工后期进行土地整治、撒播草籽绿化、穴状整地、林地恢复。

工程措施：方案新增措施土地整治0.10hm2。

植物措施：方案新增措施撒播草籽 $\cdot 0 . 1 0 \mathrm { h m } ^ { 2 }$ ，草籽量9.6kg，40cm×40cm穴状整地180个、恢复林地0.10hm2，栽植乔木180株。

临时措施：方案新增措施彩条布铺垫1000m2。

水土保持工程措施实施时段为：2027年10月；植物措施实施时段为：2027年10月；临时措施实施时段为：2027年6\~10月。

## 1.8.2.2房山变电站区

## （1）站内扩建区：

施工过程中对临时堆放的土方采取苫盖措施。

临时措施：方案新增措施土工布苫盖100m<sup>2</sup>。

水土保持临时措施实施时段为：2027年6\~7月。

## 1.8.2.3 电缆终端站区

## （1）站区

施工前进行对站区占地范围进行表土剥离，施工过程中采取临时排水、沉沙措施，对临时堆土采取苫盖、拦挡措施，施工后期铺设透水砖地坪。

工程措施：方案新增措施表土剥离0.18hm2/0.06万m3，主体已有措施透水砖铺装1370m2。

临时措施：方案新增措施临时排水沟178.5m/23.7m3，临时沉沙池2座，编织 袋装土拦挡及拆除60.2m3，密目网苫盖1350m2。

水土保持工程措施实施时段为：2026年8月、2027年5月；临时措施实施时段为：2026年8月\~2027年5月。

## （2）进站道路区

施工前对进站道路占地范围进行表土剥离，施工过程中裸露地表采取苫盖措施。

工程措施：方案新增措施表土剥离0.05hm2/0.01万m3。

临时措施：方案新增措施密目网苫盖180m2。

水土保持工程措施实施时段为：2026年8月；临时措施实施时段为：2026年8\~9月。

## （3）施工生产区

施工过程中采取彩条布铺垫措施；施工后期回覆表土，进行耕地恢复。

工程措施：方案新增措施表土回覆0.03万m3，耕地恢复0.10hm2。

临时措施：方案新增措施彩条布铺垫1000m2。

水土保持工程措施实施时段为：2027年5月；临时措施实施时段为：2026年8月\~2027年5月。

## 1.8.2.4 线路工程区

## （1）塔基及塔基施工区

新建线路：施工前在塔基施工场地周围设置彩条旗限界，严格限制施工机械和人员活动范围，并在施工前对占用耕地、林地、草地且进行土石方开挖的区域进行表土剥离、集中堆放，施工期间临时堆土压占及其他轻微扰动区域铺垫彩条布、堆土外侧设填土编织袋拦挡、堆土苫盖密目网等临时措施。灌注桩基础施工过程中在塔基施工场地范围内设泥浆沉淀池。施工后期进行回覆表土、对占用耕地的部分进行耕地恢复、对占用除耕地外的部分进行土地整治及恢复植被。

拆除线路：施工前在塔基施工场地周围设置彩条旗限界，严格限制施工机械和人员活动范围；施工过程中对拆除的塔材等采取彩条布铺垫防护；施工后期对占用耕地的部分进行耕地恢复、对占用除耕地外的部分进行土地整治及恢复植被。

工程措施：方案新增措施表土剥离1.41hm<sup>2</sup>/0.34万m<sup>3</sup>，表土回覆0.34万m<sup>3</sup>，耕地恢复6.05hm<sup>2</sup>，土地整治11.41hm<sup>2</sup>。

植物措施：方案新增措施撒播草籽11.41hm<sup>2</sup>、草籽量1035.68kg，恢复林地8.47 hm2、40cm×40cm穴状整地21175个，栽植灌木21175株。

临时措施：方案新增措施编织袋装土拦挡及拆除485m3，彩条布铺垫16850m2，密目网苫盖19400m2，彩条旗限界10800m，主体已有措施泥浆沉淀池93座。

水土保持工程措施实施时段为：2026年8月\~2027年9月；植物措施实施时段为：2027年8\~10月；临时措施实施时段为：2026年8月\~2027年9月。

## （2）牵张场区

施工前在牵张场周围设置彩条旗限界、严格限制施工机械和人员活动范围。施工期场地内采取彩条布铺垫、钢板铺垫等临时防护措施。施工后期对占用耕地的部分进行耕地恢复、对占用除耕地外的部分进行土地整治及恢复植被。

工程措施：方案新增措施耕地恢复0.84hm2，土地整治1.48hm2。

植物措施：方案新增措施撒播草籽1.48hm2、草籽量136.32kg，恢复林地1.32hm2、40cm×40cm穴状整地3300个、栽植灌木3300株。

临时措施：方案新增措施彩条旗限界2420m，彩条布铺垫3300m2，钢板铺垫2640m2。

水土保持工程措施实施时段为：2027年8\~9月；植物措施实施时段为：2027年8\~10月；临时措施实施时段为：2027年8\~9月。

## （3）跨越施工场地区

施工前在跨越施工场地周围设置彩条旗限界、严格限制施工机械和人员活动范围。施工后期对占用耕地的部分进行耕地恢复、对占用除耕地外的部分进行土地整治及恢复植被。

工程措施：方案新增措施耕地恢复0.50hm2，土地整治1.02hm2。

植物措施：方案新增措施撒播草籽1.02hm2、草籽量96.64kg。

临时措施：方案新增措施彩条旗限界1860m。

水土保持工程措施实施时段为：2027年8\~9月；植物措施实施时段为：2027年8\~10月；临时措施实施时段为：2027年7\~9月。

## （4）施工道路区

对施工道路设置彩条旗限界措施，严格控制行车轨迹。施工过程中，施工道路根据主体设计要求铺设钢板，有一定的防治水土流失作用。施工后期对新修道路、拓宽道路拓宽侧按需进行土地整治、穴状整地，根据原地貌进行耕地恢复或植被恢复。

工程措施：方案新增措施耕地恢复1.03hm2，土地整治1.99hm2。

植物措施：方案新增措施撒播草籽1.99hm2、草籽量180.96kg，恢复林地1.61hm2、60cm×60cm穴状整地2898个、栽植乔木2898株。

临时措施：方案新增措施彩条旗限界13580m，钢板铺垫3434m2。

水土保持工程措施实施时段为：2027年7\~9月；植物措施实施时段为：2027

年8\~10月；临时措施实施时段为：2026年8月\~2027年9月。

## （5）电缆隧道区

工程措施：方案新增措施表土剥离0.15hm<sup>2</sup>/0.04万m<sup>3</sup>，表土回覆0.08万m<sup>3</sup>，耕地恢复0.12hm<sup>2</sup>，土地整治0.43hm<sup>2</sup>。

植物措施：方案新增措施撒播草籽0.43hm<sup>2</sup>、草籽量41.28kg，恢复林地0.42hm2、40cm×40cm穴状整地756个、栽植灌木756株。

临时措施：方案新增措施编织袋装土拦挡及拆除44.3m3，彩条布铺垫 2620m<sup>2</sup>，密目网苫盖1080m<sup>2</sup>，临时排水沟108.8m/14.7m<sup>3</sup>，临时沉沙池2座，钢 板铺垫326.4m<sup>2</sup>。

水土保持措施实施时段：工程措施实施时段为：2026年8\~2027年5月；植物措施实施时段为：2027年6月\~7月；临时措施实施时段为：2026年8月\~2027年5月。

## 1.9水土保持监测方案

本工程水土保持监测范围与水土流失防治责任范围一致。

水土保持监测内容包括项目施工全过程各阶段扰动土地情况、水土流失状况、防治成效及水土流失危害等。

监测时段确定为施工准备期开始至设计水平年结束，即从2026年8月开始，止于2028年12月，并在施工准备期前进行本底值监测。水土保持监测以施工期为重点监测时段。

重点监测区域为线路工程塔基及塔基施工区、施工道路区、新航城变电站临时堆土区、电缆终端站站区。

本工程监测方法主要采用地面观测、调查监测、资料分析、遥感监测、巡查监测。

本工程拟在项目沿线选择具有代表性的地段或场地布设监测点位，共设置水土流失监测点位34处，包括20个定位监测点和14个重点巡查监测点。

水土保持监测频次为：扰动土地情况每月监测1次；水土流失状况每月监测1次，发生强降水等情况及时进行加测；水土流失防治成效每季度监测1次，其中临时措施实施情况每月监测1次；水土流失危害结合上述监测内容一并开展。

## 1.10水土保持投资及效益分析成果

本工程水土保持措施总投资549.15万元，其中工程措施费为94.70万元，植物措施费为56.65万元，监测措施费为35.76万元，施工临时工程费为204.00万元，独立费用为110.55万元（建设管理费为30.36万元，水土保持监理费为14.53万元，科研勘测设计费为65.66万元），预备费为39.82万元，水土保持补偿费为7.672万元。

本工程水土保持总投资中河北省措施费为85.73万元；北京市措施费为305.38万元。本工程水土保持总投资中河北省水土保持补偿2.044万元（位于小清河分洪区内占地需缴纳水土保持补偿费）；北京市水土保持补偿5.628万元。

方案实施后，设计水平年水土流失治理度达99.03%，土壤流失控制比达1.11，渣土防护率达98.73%，表土保护率达98.99%，林草植被恢复率达99.15%，林草覆盖率达63.69%，六项防治指标均达到并超过预期的治理目标。方案各项水土保持措施建成并发挥效益后，可有效防治项目建设新增水土流失，可减少水土流失量284.45t，提高土壤蓄水保土能力。

## 1.11结论

通过水土保持的分析论证，主体工程选址（线）避开了崩塌和滑坡危险区、泥石流易发区、易引起严重水土流失地区，避让了河流两岸和水库周边的植物保护带，避让了国家水土保持监测网络中的水土保持监测站点、重点试验区及国家确定的水土保持长期定位观测站，兼顾了水土保持要求。对于无法避让的水土保持重点预防区和重点治理区，项目建设符合相关规定的要求，主体设计采取先进的高跨和灌注桩施工工艺、严格控制施工范围等措施，尽量减少地表扰动和植被损坏范围，本水土保持方案已相应提高防治标准指标值，符合水土保持法律法规、技术标准的相关规定。在工程建设过程中建设单位实施一系列的水土保持措施后，能有效地控制水土流失，达到方案所确定的防治目标及防治水土流失的目的，实现项目区环境的恢复和改善，从水土保持角度分析，本工程建设是可行的。

工程下阶段设计时进一步落实水土保持措施并优化线路路径和立塔位置，尽量减少施工临时占地面积，减少土石方挖填方量。施工单位应落实施工期间的水土流失防治措施，施工过程中加强表土剥离保护和回覆利用，加强线路跨越河流挡护措施，加强临时堆土过程管护，妥善处置钻渣及废弃泥浆。建设单位在招标时明确承包商承担防治水土流失的责任、义务，加强水土保持专项设计管理和审查，在施工过程中应严格按照相应水行政主管部门要求执行，及时开展监理、监测等相关工作，项目完工后，建设单位组织第三方机构进行水土保持设施验收，验收合格后工程方可投产使用。监理单位应对水土保持措施进行全过程的监督管理。监测单位应依据监测结果和防治标准，及时向建设单位反馈，补充和完善相应的水土保持措施，达到方案要求的防治目标。

涿州电厂二期500kV送出工程水土保持方案特性表
<table><tr><td colspan="2" rowspan="1">项目名称</td><td colspan="6" rowspan="1">涿州电厂二期500kV送出工程</td><td colspan="1" rowspan="1">流域管理机构</td><td colspan="1" rowspan="1">水利部海河水利委员会</td></tr><tr><td colspan="2" rowspan="1">涉及省（市、区）</td><td colspan="2" rowspan="1">河北省、北京市</td><td colspan="2" rowspan="1">涉及地市或个数</td><td colspan="2" rowspan="1">保定市、大兴区、房山区</td><td colspan="1" rowspan="1">涉及县或个数</td><td colspan="1" rowspan="1">涿州市</td></tr><tr><td colspan="2" rowspan="1">项目规模</td><td colspan="4" rowspan="1">新航城变电站扩建工程、房山变电站扩建工程、电缆终端站新建工程、涿州电厂二期500kV送出线路工程、500kV房慈I、ⅡI线迁改线路工程、110kV管瓦I、Ⅱ线迁改线路工程。</td><td colspan="2" rowspan="1">总投资(万元)</td><td colspan="1" rowspan="1">63000</td><td colspan="1" rowspan="1">土建投资(万元）</td></tr><tr><td colspan="2" rowspan="1">动工时间</td><td colspan="4" rowspan="1">2026.8</td><td colspan="2" rowspan="1">完工时间</td><td colspan="1" rowspan="1">2028.1</td><td colspan="1" rowspan="1">设计水平年</td></tr><tr><td colspan="2" rowspan="1">工程占地(hm2)</td><td colspan="4" rowspan="1">25.67</td><td colspan="2" rowspan="1">永久占地(hm2)</td><td colspan="1" rowspan="1">3.72</td><td colspan="1" rowspan="1">临时占地(hm2)</td></tr><tr><td colspan="5" rowspan="2">土石方量（万m³）</td><td colspan="3" rowspan="1">挖方</td><td colspan="1" rowspan="1">填方</td><td colspan="1" rowspan="1">借方</td></tr><tr><td colspan="3" rowspan="1">4.74</td><td colspan="1" rowspan="1">4.02</td><td colspan="1" rowspan="1">0.72</td></tr><tr><td colspan="5" rowspan="1">重点防治区名称</td><td colspan="5" rowspan="1">本工程不涉及国家级重点防治区，北京段属于北京市水土流失重点预防区及重点治理区</td></tr><tr><td colspan="5" rowspan="1">地貌类型</td><td colspan="2" rowspan="1">平原区</td><td colspan="2" rowspan="1">水土保持区划</td><td colspan="1" rowspan="1">北方土石山区</td></tr><tr><td colspan="5" rowspan="1">土壤侵蚀类型</td><td colspan="2" rowspan="1">水力侵蚀</td><td colspan="2" rowspan="1">土壤侵蚀强度</td><td colspan="1" rowspan="1">微度为主</td></tr><tr><td colspan="5" rowspan="1">防治责任范围面积（hm²）</td><td colspan="2" rowspan="1">25.67</td><td colspan="2" rowspan="1">容许土壤流失量[t/（km²·a）]</td><td colspan="1" rowspan="1">北方土石山区：200</td></tr><tr><td colspan="5" rowspan="1">土壤流失预测总量（t）</td><td colspan="2" rowspan="1">351.71</td><td colspan="2" rowspan="1">新增土壤流失量（t）</td><td colspan="1" rowspan="1">317.60</td></tr><tr><td colspan="5" rowspan="1">水土流失防治标准执行等级</td><td colspan="2" rowspan="1"></td><td colspan="3" rowspan="1">北方土石山区一级标准</td></tr><tr><td colspan="1" rowspan="3">防治指标</td><td colspan="4" rowspan="1">水土流失治理度（%）</td><td colspan="2" rowspan="1">95</td><td colspan="2" rowspan="1">土壤流失控制比</td><td colspan="1" rowspan="1">1.05</td></tr><tr><td colspan="4" rowspan="1">渣土防护率（%）</td><td colspan="2" rowspan="1">97</td><td colspan="2" rowspan="1">表土保护率（%）</td><td colspan="1" rowspan="1">95</td></tr><tr><td colspan="4" rowspan="1">林草植被恢复率（%）</td><td colspan="2" rowspan="1">97</td><td colspan="2" rowspan="1">林草覆盖率（%）</td><td colspan="1" rowspan="1">27</td></tr><tr><td colspan="1" rowspan="9">防治措施及工程量</td><td colspan="4" rowspan="1">分区</td><td colspan="2" rowspan="1">工程措施</td><td colspan="2" rowspan="1">植物措施</td><td colspan="1" rowspan="1">临时措施</td></tr><tr><td colspan="2" rowspan="3">新航城变电站区</td><td colspan="2" rowspan="1">站内扩建区</td><td colspan="2" rowspan="1">碎石覆盖45m³</td><td colspan="2" rowspan="1">1</td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="2" rowspan="1">临时堆土区</td><td colspan="2" rowspan="1">1</td><td colspan="2" rowspan="1">1</td><td colspan="1" rowspan="1">编织袋装土拦挡及拆除33.6m³，土工布苫盖1550m²</td></tr><tr><td colspan="2" rowspan="1">施工生产区</td><td colspan="2" rowspan="1">土地整治0.10hm²</td><td colspan="2" rowspan="1">撒播草籽0.10hm²，草籽量9.6kg，穴状整地180个、恢复林地0.10hm²，栽植乔木180株</td><td colspan="1" rowspan="1">彩条布铺垫1000m²</td></tr><tr><td colspan="2" rowspan="1">房山变电站区</td><td colspan="2" rowspan="1">站内扩建区</td><td colspan="2" rowspan="1">1</td><td colspan="2" rowspan="1">1</td><td colspan="1" rowspan="1">土工布苫盖100m²</td></tr><tr><td colspan="2" rowspan="3">电缆终端站区</td><td colspan="2" rowspan="1">站区</td><td colspan="2" rowspan="1">表土剥离0.18hm²/0.06万m³，主体已有措施透水砖铺装1370m²</td><td colspan="2" rowspan="1">/</td><td colspan="1" rowspan="1">临时排水沟175.8m/23.7m³，临时沉沙池2座，编织袋装土拦挡及拆除60.2m³，密目网苫盖1350m²</td></tr><tr><td colspan="2" rowspan="1">进站道路区</td><td colspan="2" rowspan="1">表土剥离0.05hm²/0.01万m³</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖180m²</td></tr><tr><td colspan="2" rowspan="1">施工生产区</td><td colspan="2" rowspan="1">表土回覆0.03万m³，耕地恢复0.10hm²</td><td colspan="2" rowspan="1">/</td><td colspan="1" rowspan="1">彩条布铺垫1000m²</td></tr><tr><td colspan="2" rowspan="1">线路工程区</td><td colspan="2" rowspan="1">塔基及塔基施工区</td><td colspan="2" rowspan="1">表土剥离1.41hm²/0.34万m³，表土回覆0.34万m³，耕地恢复6.05hm²，土地整治</td><td colspan="2" rowspan="1">撒播草籽11.41hm²、草籽量1035.68kg，恢复林地8.47hm²、穴状整地21175个，栽植灌木21175株</td><td colspan="1" rowspan="1">编织袋装土拦挡及拆除485m³，彩条布铺垫16850m²，密目网苫盖19400m²，彩条旗限界10800m，泥浆沉淀池93座</td></tr><tr><td colspan="1" rowspan="5"></td><td colspan="1" rowspan="5"></td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">11.41hm²</td><td colspan="2" rowspan="1"></td><td colspan="3" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="2" rowspan="1">耕地恢复0.84hm²，土地整治1.48hm²</td><td colspan="2" rowspan="1">撒播草籽1.48hm²、草籽量136.32kg，恢复林地1.32hm²、穴状整地3300个、栽植灌木3300株</td><td colspan="3" rowspan="1">彩条旗限界2420m，彩条布铺垫3300m²，钢板铺垫2640m²</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="2" rowspan="1">耕地恢复0.50hm²，土地整治1.02hm²</td><td colspan="2" rowspan="1">撒播草籽1.02hm²、草籽量96.64kg</td><td colspan="3" rowspan="1">彩条旗限界1860m</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="2" rowspan="1">耕地恢复1.03hm²，土地整治1.99hm²</td><td colspan="2" rowspan="1">撒播草籽1.99hm²、草籽量180.96kg，恢复林地1.61hm²、穴状整地2898个、栽植乔木2898株</td><td colspan="3" rowspan="1">彩条旗限界13580m，钢板铺垫3434m²</td></tr><tr><td colspan="1" rowspan="1">电缆隧道区</td><td colspan="2" rowspan="1">表土剥离0.15hm²/0.04万m³，表土回覆0.08万m³，耕地恢复0.12hm²，土地整治0.43hm2</td><td colspan="2" rowspan="1">撒播草籽0.43hm²、草籽量41.28kg，恢复林地0.42hm²、穴状整地756个、栽植灌木756株</td><td colspan="3" rowspan="1">编织袋装土拦挡及拆除44.3m³，彩条布铺垫2620m²，密目网苫盖1080m²，临时排水沟108.8m/14.7m³，临时沉沙池2座，钢板铺垫326.4m²</td></tr><tr><td colspan="3" rowspan="1">投资（万元）</td><td colspan="2" rowspan="1">94.70</td><td colspan="2" rowspan="1">56.65</td><td colspan="3" rowspan="1">204.00</td></tr><tr><td colspan="3" rowspan="1">水土保持总投资（万元）</td><td colspan="2" rowspan="1">549.15</td><td colspan="2" rowspan="1">独立费用（万元）</td><td colspan="3" rowspan="1">110.55</td></tr><tr><td colspan="2" rowspan="1">监理费（万元）</td><td colspan="1" rowspan="1">14.53</td><td colspan="2" rowspan="1">监测费(万元)</td><td colspan="1" rowspan="1">35.76</td><td colspan="1" rowspan="1">补偿费(万元)</td><td colspan="3" rowspan="1">7.672</td></tr><tr><td colspan="2" rowspan="1">分省措施费(万元)</td><td colspan="2" rowspan="1">河北省措施费为85.73北京市措施费为305.38</td><td colspan="2" rowspan="1">分省补偿费(万元)</td><td colspan="4" rowspan="1">河北省补偿费2.044北京市补偿费5.628</td></tr><tr><td colspan="2" rowspan="1">方案编制单位</td><td colspan="2" rowspan="1">中国电力工程顾问集团华北电力设计院有限公司</td><td colspan="2" rowspan="1">建设单位</td><td colspan="4" rowspan="1">国家电网有限公司华北分部</td></tr><tr><td colspan="2" rowspan="1">法定代表人</td><td colspan="2" rowspan="1">王彦宏</td><td colspan="2" rowspan="1">法定代表人</td><td colspan="4" rowspan="1">王风雷</td></tr><tr><td colspan="2" rowspan="1">地址</td><td colspan="2" rowspan="1">北京市西城区黄寺大街甲24号</td><td colspan="2" rowspan="1">地址</td><td colspan="4" rowspan="1">北京市西城区广安门内大街482号5-6、10-21层</td></tr><tr><td colspan="2" rowspan="1">邮编</td><td colspan="2" rowspan="1">100120</td><td colspan="2" rowspan="1">邮编</td><td colspan="4" rowspan="1">100031</td></tr><tr><td colspan="2" rowspan="1">联系人及电话</td><td colspan="2" rowspan="1">董磊/59385102</td><td colspan="2" rowspan="1">联系人及电话</td><td colspan="4" rowspan="1">季节/13581882831</td></tr><tr><td colspan="2" rowspan="1">传真</td><td colspan="2" rowspan="1">1</td><td colspan="2" rowspan="1">传真</td><td colspan="4" rowspan="1">1</td></tr><tr><td colspan="2" rowspan="1">电子信箱</td><td colspan="2" rowspan="1">donglei@ncpe.com.cn</td><td colspan="2" rowspan="1">电子信箱</td><td colspan="4" rowspan="1">sgcc_nc_j@163.com</td></tr></table>

## 2. 项目概况

## 2.1项目组成及工程布置

项目名称：涿州电厂二期500kV送出工程

建设单位：国家电网有限公司华北分部

建设管理单位：国网北京市电力公司、国网冀北电力有限公司、国网河北省电力有限公司

项目组成：本工程项目组成主要分为点型工程和线型工程，其中：点型工程包括新航城500kV变电站扩建工程、房山500kV变电站扩建工程，电缆终端站新建工程；线型工程包括涿州电厂二期500kV送出线路工程、500kV房慈I、Ⅱ线迁改工程、110kV管瓦I、Ⅱ线迁改工程。

建设地点：新航城变电站位于北京市大兴区庞各庄镇与魏善庄镇交界，房山变电站位于北京市房山区阎村镇、电缆终端站位于北京市大兴区魏善庄镇，两路500kV线路工程起自河北省保定市涿州市涿州电厂，分别止于北京市房山区房山变电站、北京市大兴区新航城变电站，迁改线路工程位于北京市房山区及河北省涿州市，线路工程涉及河北省、北京市2个省（直辖市），保定市、房山区、大兴区3个市（区），涿州市1个县（市）。

建设性质：新建、扩建建设类项目

主要建设内容：

（1）点型工程：

1）新航城变电站扩建一个500kV出线间隔，2组66Mvar并联电抗器，35m电缆隧道；

2）房山变电站扩建一回500kV出线。

3）新建电缆终端站1座，占地面积0.27hm2，新建500kV引线架构及42.5m电缆隧道。

（2）线型工程：

1）500kV 线路工程

架空部分：涿州电厂二期\~房山变电站、涿州电厂二期\~新航城变电站500kV线路架空部分新建线路路径长度24.52km，其中同塔双回路架设22.8km，单回路架设 1.72km，利用现状安房线30.75km，新建塔基70基，其中直线塔30基，耐张塔 38基，终端塔2基。

电缆部分：涿州电厂二期\~新航城变电站电缆部分新建电缆线路，长度6.85km，其中利用新建电缆隧道敷设 0.639km，利用已建市政综合管廊敷设5.009km，利用待建丰台 500kV 电缆隧道敷设 1.202km。

## 2）迁改线路工程

500kV 房慈 I、Ⅱ线迁改工程：500kV 房慈 I 线局部迁改 3 处，500kV 房慈Ⅱ线局部迁改5处，新建线路长度9.61km，拆除线路长度8.69km，重新紧线1.2km，新建塔基 18基，拆除塔基 15 基。

110kV 管瓦 I、Ⅱ线迁改工程，新建线路 2×2.0km，拆除线路 2×1.4km，临时过渡线路长度0.67km，新建铁塔6基（含1 基临时塔），拆除铁塔8基（含1基临时塔）。

工程总投资及土建投资：工程静态总投资63000万元，其中土建投资42714万元。

项目投资单位及出资比例：项目投资单位为国家电网有限公司华北分部，其中自筹资金占工程总投资的20%，银行贷款占工程总投资的80%。

建设工期：本工程属于建设类项目，工程计划2026年8月开工，2028年1月完工，工程建设总工期为18个月。

项目组成及主要工程特性：本工程项目组成及工程特性表详见表2.1-1。

表2.1-1项目基本组成及工程特性表
<table><tr><td colspan="16" rowspan="1">一、项目的基本情况</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="2" rowspan="1">项目名称</td><td colspan="13" rowspan="1">涿州电厂二期500kV送出工程</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="2" rowspan="1">项目组成</td><td colspan="13" rowspan="1">①点型工程：新航城500kV变电站扩建工程；房山500kV变电站扩建工程、500kV电缆终端站新建工程；②线路工程：涿州电厂二期500kV送出线路工程，500kV房慈I、Ⅱ线迁改工程、110kV管瓦I、ⅡI线迁改工程。</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="2" rowspan="1">建设地点</td><td colspan="13" rowspan="1">①点型工程：新航城500kV变电站：北京市大兴区庞各庄镇及魏善庄镇交界。房山500kV变电站：北京市房山区阎村镇。500kV电缆终端站：北京市大兴区魏善庄镇。②线型工程：1）500kV线路工程架空线路工程：涿州电厂二期~房山变电站500kV线路起自河北省保定市涿州市涿州电厂，止于北京市房山区房山变电站；涿州电厂二期~新航城变电站500kV线路起自河北省保定市涿州市涿州电厂，止于新建电缆终端站，途经河</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="13" rowspan="1">北省保定市涿州市，北京市房山区、大兴区，共2个省（直辖市），3个市（区）行政区，1个县（市）。电缆线路：电缆线路起点为新建电缆终端站，止于新航城站架构，涉及北京市大兴区庞各庄镇、魏善庄镇。2）迁改线路500kV房慈I、Ⅱ线迁改工程：涉及河北省保定市涿州市、北京市房山区。110kV管瓦I、Ⅱ线迁改工程：涉及北京市房山区。</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="2" rowspan="1">工程性质</td><td colspan="13" rowspan="1">新改扩建建设类项目</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="2" rowspan="1">建设单位</td><td colspan="13" rowspan="1">国家电网有限公司华北分部</td></tr><tr><td colspan="1" rowspan="26">6</td><td colspan="1" rowspan="20">建设规模</td><td colspan="1" rowspan="3">点型工程</td><td colspan="2" rowspan="1">新航城变电站</td><td colspan="11" rowspan="1">扩建1回500kV出线间隔，2组66Mvar并联电抗器，新建2.0×2.1m单孔电缆隧道35m。</td></tr><tr><td colspan="2" rowspan="1">房山变电站</td><td colspan="11" rowspan="1">扩建1回500kV出线，敷设2根φ80钢管，长度50m。</td></tr><tr><td colspan="2" rowspan="1">电缆终端站</td><td colspan="11" rowspan="1">占地面积 $1 8 3 0 . 6 \mathrm { m } ^ { 2 }$ ，新建500kV引线架构、设备支柱、电缆终端基础、 $2 . 0 \mathrm { m } \times 4 . 0 \mathrm { m }$ 单孔电力隧道42.5m。</td></tr><tr><td colspan="1" rowspan="17">线型工程</td><td colspan="3" rowspan="1">行政区</td><td colspan="1" rowspan="1">河北省</td><td colspan="1" rowspan="1">北京市</td><td colspan="8" rowspan="1">合计</td></tr><tr><td colspan="1" rowspan="6">500kV线路工程</td><td colspan="1" rowspan="3">架空线路</td><td colspan="1" rowspan="1">新建长度（km）</td><td colspan="1" rowspan="1">双回路2×7.00</td><td colspan="1" rowspan="1">单回路 1.70双回路2×15.80</td><td colspan="8" rowspan="1">单回路1.70双回路2×22.8</td></tr><tr><td colspan="1" rowspan="1">利旧长度（km）</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">30.75</td><td colspan="8" rowspan="1">30.75</td></tr><tr><td colspan="1" rowspan="1">新建塔（基）</td><td colspan="1" rowspan="1">23</td><td colspan="1" rowspan="1">47</td><td colspan="8" rowspan="1">70</td></tr><tr><td colspan="1" rowspan="3">电缆线路</td><td colspan="1" rowspan="1">新建长度（km）</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.639</td><td colspan="8" rowspan="1">0.639</td></tr><tr><td colspan="1" rowspan="1">利用市政隧道(km)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.009</td><td colspan="8" rowspan="1">5.009</td></tr><tr><td colspan="1" rowspan="1">利用丰台500kV项目拟建隧道(km)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.202</td><td colspan="8" rowspan="1">1.202</td></tr><tr><td colspan="1" rowspan="10">迁改线路</td><td colspan="1" rowspan="4">500kV迁改</td><td colspan="1" rowspan="1">新建长度（km）</td><td colspan="1" rowspan="1">0.5</td><td colspan="1" rowspan="1">9.11</td><td colspan="8" rowspan="1">9.61</td></tr><tr><td colspan="1" rowspan="1">拆除长度（km）</td><td colspan="1" rowspan="1">0.3</td><td colspan="1" rowspan="1">8.39</td><td colspan="8" rowspan="1">8.69</td></tr><tr><td colspan="1" rowspan="1">新建塔基（基）</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">15</td><td colspan="8" rowspan="1">18</td></tr><tr><td colspan="1" rowspan="1">拆除塔基（基）</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">13</td><td colspan="8" rowspan="1">15</td></tr><tr><td colspan="1" rowspan="6">110kV迁改</td><td colspan="1" rowspan="1">新建长度（km）</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2×2.0</td><td colspan="8" rowspan="1">2×2.0</td></tr><tr><td colspan="1" rowspan="1">拆除长度（km）</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2×1.4</td><td colspan="8" rowspan="1">2×1.4</td></tr><tr><td colspan="1" rowspan="1">过渡长度（km）</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.67</td><td colspan="8" rowspan="1">0.67</td></tr><tr><td colspan="1" rowspan="1">新建塔基（基）</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5</td><td colspan="8" rowspan="1">5</td></tr><tr><td colspan="1" rowspan="1">拆除塔基（基）</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7</td><td colspan="8" rowspan="1">7</td></tr><tr><td colspan="1" rowspan="1">过渡塔基（基）</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="8" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="6"></td><td colspan="1" rowspan="6"></td><td colspan="2" rowspan="1">电压等级</td><td colspan="11" rowspan="1">500kV、110kV交流线路</td></tr><tr><td colspan="2" rowspan="1">铁塔型式</td><td colspan="11" rowspan="1">均为自立铁塔，包括直线塔、耐张塔</td></tr><tr><td colspan="2" rowspan="1">基础型式</td><td colspan="11" rowspan="1">灌注桩、板柱基础</td></tr><tr><td colspan="2" rowspan="1">地貌类型</td><td colspan="11" rowspan="1">平原区</td></tr><tr><td colspan="2" rowspan="1">工程拆迁</td><td colspan="11" rowspan="1">本工程拆迁居民房屋等建筑面积约16240m²。居民安置区由建设单位出资，地方政府结合新农村建设统一安置</td></tr><tr><td colspan="1" rowspan="1">主要</td><td colspan="1" rowspan="1">跨越</td><td colspan="11" rowspan="1">项目区属海河流域。跨越主要河流有挟括河、周口店河、大</td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2">跨越</td><td colspan="2" rowspan="1">主要河流</td><td colspan="10" rowspan="1">石河、韩家沟、大狼垡沟等，均为一档跨越，不占用河道管理范围</td></tr><tr><td colspan="2" rowspan="1">其他跨越</td><td colspan="10" rowspan="1">跨越35kV以上电力线13次，跨越公路（国道、省道、县道）18次，跨越铁路1次</td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="2" rowspan="1">总投资</td><td colspan="3" rowspan="1">63000万元</td><td colspan="2" rowspan="1">土建投资</td><td colspan="2" rowspan="1">42714万元</td><td></td><td colspan="2" rowspan="1">建设期</td><td colspan="3" rowspan="1">2026年8月~2028年1月</td></tr><tr><td colspan="16" rowspan="1">二、项目组成及主要技术指标</td></tr><tr><td colspan="5" rowspan="2">项目组成</td><td colspan="6" rowspan="1">占地面积（hm²）</td><td colspan="5" rowspan="1">主要技术指标</td></tr><tr><td colspan="2" rowspan="1">永久</td><td colspan="2" rowspan="1">临时</td><td colspan="2" rowspan="1">合计</td><td colspan="2" rowspan="1">数量</td><td colspan="2" rowspan="1">长度（km）</td><td colspan="1" rowspan="1">宽度(m)</td></tr><tr><td colspan="2" rowspan="4">点型工程</td><td colspan="3" rowspan="1">房山变电站</td><td colspan="2" rowspan="1">0.02</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">0.02</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">新航城变电站</td><td colspan="2" rowspan="1">0.16</td><td colspan="2" rowspan="1">0.20</td><td colspan="2" rowspan="1">0.36</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">电缆终端站</td><td colspan="2" rowspan="1">0.23</td><td colspan="2" rowspan="1">0.10</td><td colspan="2" rowspan="1">0.33</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">小计</td><td colspan="2" rowspan="1">0.41</td><td colspan="2" rowspan="1">0.30</td><td colspan="2" rowspan="1">0.71</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="6">线型工程</td><td colspan="3" rowspan="1">塔基及塔基施工区</td><td colspan="2" rowspan="1">3.31</td><td colspan="2" rowspan="1">14.23</td><td colspan="2" rowspan="1">17.54</td><td colspan="2" rowspan="1">新建94/拆除23</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">牵张场区</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">2.32</td><td colspan="2" rowspan="1">2.32</td><td colspan="2" rowspan="1">22处</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">跨越施工场地区</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">1.52</td><td colspan="2" rowspan="1">1.52</td><td colspan="2" rowspan="1">32处</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">施工道路区</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">3.02</td><td colspan="2" rowspan="1">3.02</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">新修6.79/拓宽4.295</td><td colspan="1" rowspan="1">3.511.5</td></tr><tr><td colspan="3" rowspan="1">电缆隧道区</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">0.56</td><td colspan="2" rowspan="1">0.56</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">新建电缆隧道0.639</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">小计</td><td colspan="2" rowspan="1">3.31</td><td colspan="2" rowspan="1">21.65</td><td colspan="2" rowspan="1">24.96</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="5" rowspan="1">合计</td><td colspan="2" rowspan="1">3.72</td><td colspan="2" rowspan="1">21.95</td><td colspan="2" rowspan="1">25.67</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="16" rowspan="1">三、项目土石方量（单位：万m³）</td></tr><tr><td colspan="5" rowspan="1">项目组成</td><td colspan="2" rowspan="1">挖方</td><td colspan="2" rowspan="1">填方</td><td colspan="1" rowspan="1">调入</td><td colspan="2" rowspan="1">调出</td><td colspan="2" rowspan="1">借方</td><td colspan="1" rowspan="1">余方</td><td colspan="1" rowspan="1">去向</td></tr><tr><td colspan="2" rowspan="3">点型工程</td><td colspan="3" rowspan="1">房山变电站</td><td colspan="2" rowspan="1">0.003</td><td colspan="2" rowspan="1">0.003</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="6">拟通过北京市建筑垃圾与服务平台登记后在大兴区境内建筑垃圾处置场所消纳</td></tr><tr><td colspan="3" rowspan="1">新航城变电站</td><td colspan="2" rowspan="1">0.32</td><td colspan="2" rowspan="1">0.17</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">0.15</td></tr><tr><td colspan="3" rowspan="1">电缆终端站</td><td colspan="2" rowspan="1">0.36</td><td colspan="2" rowspan="1">0.40</td><td colspan="1" rowspan="1">0.11</td><td colspan="2" rowspan="1">0.07</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="2">线型工程</td><td colspan="3" rowspan="1">塔基及塔基施工区</td><td colspan="2" rowspan="1">2.84</td><td colspan="2" rowspan="1">2.84</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">电缆隧道区</td><td colspan="2" rowspan="1">1.22</td><td colspan="2" rowspan="1">0.61</td><td colspan="1" rowspan="1">0.04</td><td colspan="2" rowspan="1">0.08</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">0.57</td></tr><tr><td colspan="5" rowspan="1">合计</td><td colspan="2" rowspan="1">4.74</td><td colspan="2" rowspan="1">4.02</td><td colspan="1" rowspan="1">0.15</td><td colspan="2" rowspan="1">0.15</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">0.72</td></tr></table>

## 2.1.1 点型工程

## 2.1.1.1新航城变电站

（1）站址地理位置

新航城变电站站址位于北京市大兴区庞各庄镇与魏善庄镇交界。

（2）前期工程概况

1）工程概况

新航城变电站一期工程纳入“新航城500千伏输变电工程”建设，二期工程纳入“西合营\~房山500kV线路工程”，三期工程纳入“雄安\~新航城500kV输变电工程”，一期工程水影响评价报告于2018年3月取得北京市大兴区水务局批复，批复文号为兴水评审〔2018〕10号；2020年7月水土保持设施验收完成备案，备案回执文号为（兴）水保验备〔2020〕021号；二期工程水土保持方案于2024年10月取得水利部批复，批复文号为水许可决〔2024〕98号，预计2026年6月底开工建设；三期工程水土保持方案已于2026年6月5日取得批复，批复文号为水许可决〔2026〕91号，计划于2026年8月开工建设。

前三期工程建设规模：2台1200MVA 主变；500kV出线6回；220kV出线6回；每组主变设4组60Mvar电抗器。

## 2）总平面布置

新航城变电站占地面积5.23hm2，其中围墙内占地4.71hm2，进站道路由西侧接入。新航城变电站从南向北依次为：220kV配电装置区、主变及66kV无功补偿配电装置区和站前区、500kV配电装置区，进站道路由站区西侧接入。500kV配电装置区布置在站区北侧，向北出线；220kV配电装置区布置在站区南侧，向南出线；主变和无功补偿装置位于500kV和220kV配电装置区之间。

## 3）竖向布置

新航城变电站防洪标准为100年一遇，变电站采用平坡式布置方案，标高为29.55m，站区中部高程为29.80m，向南北两侧找坡0.5‰，最低处高程为29.30m，新航城变电站地坪高于周边高程，站区无外来雨水汇入风险。

## 4）给排水

## ①供水系统

新航城变电站生活用水采用桶装水供水；道路浇洒用水使用再生水，取水方式为水车拉水至项目区，取水水源为天堂河再生水厂。

## ②排水系统

污水：站区内采用生态厕所，无需冲厕用水。

雨水：新航城变电站雨水主要通过两种方式向外排水，一是通过变电站雨水管网汇集后排入周边现状边沟，最终排入中堡干渠；二是通过项目区周边围墙排水孔向外排入现状边沟，最终排入中堡干渠。

## （3）本期扩建工程与前期工程依托关系

新航城变电站已通过水土保持设施验收，有效地控制了建设区域的水土流失。

新航城变电站按最终规模征地，本期在站区围墙内扩建，无新征占地，且一期工程已完成场地平整，本期新航城变扩建工程可利用已建成的给排水系统。

本期扩建工程与前期工程依托关系具体见表2.1-2。

表2.1-2 新航城变电项目本期扩建工程与前期工程关系一览表
<table><tr><td rowspan=1 colspan=2>项目</td><td rowspan=1 colspan=1>建设情况</td><td rowspan=1 colspan=1>依托关系</td></tr><tr><td rowspan=6 colspan=1>新航城变电站扩建工程</td><td rowspan=1 colspan=1>扩建区域</td><td rowspan=1 colspan=1>位于前期征地围墙内，本期扩建区域占地面积0.16hm²。</td><td rowspan=1 colspan=1>利用前期工程征地</td></tr><tr><td rowspan=1 colspan=1>进站道路</td><td rowspan=1 colspan=1>利用前期工程进站道路，本期不新建。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>给排水系统</td><td rowspan=1 colspan=1>均在变电站前期工程中统一考虑，本期无新增加工程量。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工用电</td><td rowspan=1 colspan=1>利用新航城变电站站用电源作为前期扩建施工电源。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工水源</td><td rowspan=1 colspan=1>利用站内已有水源作为本期扩建施工水源。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工道路</td><td rowspan=1 colspan=1>利用前期工程进站道路作为施工道路。</td><td rowspan=1 colspan=1>依托前期工程</td></tr></table>

## （4）本期扩建工程概况

## 1）建设规模：

扩建 1 个500kV出线间隔，扩建2组60Mvar 并联电抗器。

间隔扩建主要土建工程内容为，扩建 3 个 GIS 间隔设备基础、3组PT 支柱基础，3 组避雷器基础及2.0×2.1m 单孔电缆隧道35m。

并联电抗器扩建主要土建工程内容为扩建 2 组 66kV 并联电抗器设备基础，2面防火墙基础。

## 2）站区总平面布置

扩建间隔位于站区北侧，占地面积约 0.06hm2，扩建的 66kV并联电抗器位于站区中部3号主变两侧的66kV区域，占地面积共0.10hm<sup>2</sup>。

本期扩建区域占地面积共计0.16hm2，均在变电站围墙内，不新征用地。

扩建区总平面布置图见附图6。

## 3）竖向布置

本期扩建场地已在一期工程统一场地平整，本期扩建场地标高同前期工程，为29.30\~29.8m。

## 4）进站道路

进站道路前期工程已建设，可满足本期工程使用。

## 5）供排水系统

供排水系统前期工程已建设，本期工程利用原供排水系统。

## 6）站用电源

站用电源前期工程已建设，本期工程利用原站用电源。

新航城变电站扩建主要技术指标见表2.1-3。

表2.1-3 新航城变电站扩建主要技术指标表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>名称</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>备注</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>扩建区面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>永久占地，围墙内扩建，不新征用地。</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>站区标高</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>29.30~29.80</td><td rowspan=1 colspan=1>与前期工程一致</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>扩建区基础土石方总量</td><td rowspan=1 colspan=1>万m³</td><td rowspan=1 colspan=1>0.49</td><td rowspan=1 colspan=1>挖方0.32万m³，填方0.17万m³</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>本期余方量</td><td rowspan=1 colspan=1>万m³</td><td rowspan=1 colspan=1>0.15</td><td rowspan=1 colspan=1>余方拟按照《北京市城市管理委员会等部门关于进一步加强建筑垃圾分类处置和资源化综合利用工作的意见》、《北京市建筑垃圾处置管理规定》等管理文件要求，开工前在北京市建筑垃圾与服务平台登记余土处置方案，通过正规渣土运输车辆运至大兴区境内建筑垃圾处置场所消纳</td></tr></table>

## 2.1.1.2房山变电站

## （1）站址地理位置

房山变电站站址位于北京市房山区阎村镇西坟村南侧580m，进站道路由东侧引接。

## （2）前期工程概况

## 1）工程概况

房山500kV变电站已于1984年建成投运。最近一期已验收工程为“北京房山\~天津南蔡500千伏输变电工程”，该工程水保方案于2015年8月取得水利部批复，文号为水保函〔2015〕349号；2020年11月完成水土保持设施验收备案，备案回执文号为水保验收回执〔2020〕第84号。最新一期扩建工程为“西合营\~房山500kV线路工程”，该工程水土保持方案批复文号为水许可决〔2024〕98号，目前尚未开工建设。

目前房山变电站建设规模为主变3×750MVA，1×800MVA，并联电抗器

4×60Mvar，并联电容器5×60Mvar；500kV出线11回，220kV出线14回。

## 2）总平面布置

房山变电站站区总占地面积为23.39hm2，围墙内占地面积22.79hm2，进站道路由东侧接入。房山变电站从南向北依次为：500kV配电装置区、主变及66kV无功补偿配电装置区、调相机区域、站前区、220kV配电装置区。进站道路由东侧接入。500kV配电装置区布置在站区南侧，向南出线；220kV配电装置区布置在站区北侧，向北出线；主变和无功补偿装置、调相机区域位于500kV和220kV配电装置区之间。

## 3）竖向布置

房山变电站防洪标准为100年一遇，变电站采用平坡式布置方案，站内标高52.0m。

## 4）给排水

①供水系统

房山变电站生活用水为站内井水。

## ②排水系统

污水：生活污水经一体化污水处理设备处理后，作为站区绿化用水，不外排。

雨水：站区沿站内道路布设雨水排水管线，雨水经雨水口汇集后进入雨水排水管道，再排至变电站外公路边沟。

## （3）本期扩建工程与前期工程依托关系

房山变电站前期工程已建设进站道路、供排水设施，本期工程进站道路，施工用水用电等利用现有设施。本期扩建工程与前期工程依托关系具体见表2.1-4。

表2.1-4 房山变电站本期保护改造工程与前期工程关系一览表
<table><tr><td rowspan=1 colspan=2>项目</td><td rowspan=1 colspan=1>建设情况</td><td rowspan=1 colspan=1>依托关系</td></tr><tr><td rowspan=5 colspan=1>房山变电站扩建工程</td><td rowspan=1 colspan=1>扩建区域</td><td rowspan=1 colspan=1>位于前期征地围墙内，本期扩建区域占地面积0.02hm²。</td><td rowspan=1 colspan=1>利用前期工程征地</td></tr><tr><td rowspan=1 colspan=1>进站道路</td><td rowspan=1 colspan=1>利用前期工程进站道路，本期不新建。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工用电</td><td rowspan=1 colspan=1>利用房山变电站站用电源作为本期扩建施工电源。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工水源</td><td rowspan=1 colspan=1>利用站内已有水源作为本期扩建施工水源。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工道路</td><td rowspan=1 colspan=1>利用前期工程进站道路作为施工道路。</td><td rowspan=1 colspan=1>依托前期工程</td></tr></table>

## （4）本期扩建工程概况

1）建设规模：扩建 1 回 500kV 出线，主要土建工程为埋设两根φ80钢管，长度为50m。

## 2）站区总平面布置

房山变电站前期工程已完成场地平整，本期在站区围墙内扩建，无新征用地，扩建区位于站区500kV配电装置区。

## 3）竖向布置

变电站采用平坡式布置方案，站内标高52.0m，电缆沟开挖深度为0.8m，光缆敷设后，土方进行回填。

## 4）进站道路

进站道路前期工程已建设，可满足本期工程使用。

## 5）供排水系统

供排水系统前期工程已建设，本期工程利用原供排水系统。

## 6）站用电源

站用电源前期工程已建设，本期工程利用原站用电源。

房山变电站扩建主要技术指标见表2.1-5。

表2.1-5 房山变电站扩建主要技术指标表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>名称</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>备注</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>扩建区</td><td rowspan=1 colspan=1>hm²</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>本期扩建在围墙内进行，不新增占地，变电站总用地面积23.39hm²，围墙内用地面积22.79hm²。</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>站区标高</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>52.0</td><td rowspan=1 colspan=1>与前期工程一致</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>站区基础土石方总量</td><td rowspan=1 colspan=1>万m³</td><td rowspan=1 colspan=1>0.006</td><td rowspan=1 colspan=1>挖方0.003万m³，回填0.003万m³</td></tr></table>

## 2.1.1.3电缆终端站

## （1）终端站地理位置

新建电缆终端站位于北京市大兴区魏善庄镇京雄城际铁路西侧、三顺路北侧约90m处。

## （2）站址现状

电缆终端站所在区域属平原地貌，现状地表高程在31.76\~31.87m之间，站址区域为水浇地。

## （3）建设规模及总平面布置

电缆终端站总占地面积0.23hm2，其中站区占地面积为0.18hm2，进站道路占地面积为0.05hm2。

站区尺寸为54m×33.9m，占地面积为1830.6m<sup>2</sup>，围墙内占地 $1 5 4 5 \mathrm { m } ^ { 2 }$ ，站内北侧为布置高24m的500kV引线架构、设备支柱、电缆终端基础、2.0×4.0m单孔电缆隧道，站内道路宽度为4.0m，站区设2.5m高实体围墙、进出口设置在站区南侧。

## （4）竖向布置

电缆终端站站址地势平坦，自然标高为31.76\~31.87m，竖向布置采取平坡式布置，设计高程拟与东侧规划路高程保持一致，为32.5m。站区垫高土方来源于电缆隧道余土及电缆终端站内设备、电缆隧道基槽余土。

站区不设置边坡，采用实体砖砌围墙兼做挡土墙，围墙高度为2.5m，墙头加装0.5m高护网。

电缆终端站无汇水问题，降雨采用无组织排水，排水坡度为0.5%，由围墙设置的排水口排至站外，围墙底部做散水。

## （5）进站道路

进站道路由南侧三顺路引接，长度90m，路面宽度为4m，两侧各设置0.5m宽路肩，用地面积0.05hm2。

## （6）供排水及供电

电缆终端站采用无人值守方式，不设置供排水设施；无需供电的装置及设备，因此不设置供电设施。

表2.1-6 电缆终端站主要技术指标表
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">备注</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">占地面积</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2320.6</td><td colspan="1" rowspan="1">征地</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">站区占地</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1830.6</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">站外道路占地</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">490</td><td colspan="1" rowspan="1">路宽4m，两侧路肩各0.5m，长度90m</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">围墙内占地</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1545</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">站区标高</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">32.5</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">围墙</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">155</td><td colspan="1" rowspan="1">砖砌围墙，高2.5m，墙头加0.5米高护网</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">站内道路</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">180</td><td colspan="1" rowspan="1">长45m，宽4m</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">2.0mx4.0m单孔明开电缆隧道</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">42.5</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">站内地面</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1370</td><td colspan="1" rowspan="1">透水砖</td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">散水</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">107</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">土石方总量（含施工生产区）</td><td colspan="1" rowspan="1">万m³</td><td colspan="1" rowspan="1">0.76</td><td colspan="1" rowspan="1">挖方0.36万m³，填方0.40万m³，调出0.04万m³表土至电缆隧道区，从电缆隧道区调入0.08万m³基槽土用于地坪垫高。</td></tr></table>

## 2.1.2 线路工程

## 2.1.2.1架空线路

## （1）线路路径

## 1）500kV线路工程

①涿州电厂二期\~房山变电站500kV线路工程

架空线路由河北省涿州电厂站构架向北出线后，转向西至 G107 国道东侧，向西南跨越 G107 国道后向西北，避让至文博园后右转，继续向东北方向走线，直至东仙坡镇进入北京市房山区，在北京市房山区经过琉璃河地区办事处后跨越S313 向东北方向进入石楼镇，在吉羊村东南，向北至双柳村，将该线与新建涿州～新航城 500kV 线路组成同塔双回接入 500kV 安房线，在改接的途中需要依次跨越 500kV 房慈Ⅰ线、500kV 房慈Ⅱ线、500kV 安房Ⅰ线（目前停运）、改接至500kV安房线，向北走线进入500kV房山变电站。

本段架空线路长度24.50km，其中新建单回路0.55km，新建双回路塔单侧挂线 22.8km，利用现有 500kV 安房线 1.15km。

## ②涿州电厂二期～新航城站线路工程

架空线路在接至安房线之前与至房山变电站线路走向一致，接至500kV安房线后路径向东走线至西枣林村西南侧，至新建电缆终端站，架空线路转电缆线路接入新航城变电站。

本段架空线路长度为53.55km，其中新建单回路1.15km，利用涿州电厂二期\~房山变电站双回路塔单侧挂线 22.8km，利用500kV安房线29.60km。

## 2）迁改线路

## ①500kV房慈I、Ⅱ线迁改线路

因电力走廊拥挤、钻跨越需求，在北京市房山区、河北省涿州市对500kV房慈I、Ⅱ线共8段线路进行迁改，其中房慈I线迁改段为现状10#\~12#段、13#\~16#段、24#\~27#段，共3段，房慈Ⅱ线迁改段为现状17#\~20#段、3#\~6#段、12#\~15#段、29#\~32#段、42#-44#段，共5段。

500kV房慈I、Ⅱ线迁改线路新建线路长度9.61km，拆除线路8.69km。

## ②110kV管瓦I、Ⅱ线迁改线路

因电力走廊拥挤、在北京市房山区境内对现状管瓦I、Ⅱ线进行迁改，改造段为现状 48#\~55#段 ，新建线路长度2×2km，拆除线路2×1.4km，临时线路长度0.67km。

## （2）建设规模

## 1）线路长度

①500kV线路工程

架空线路：涿州电厂二期\~房山变电站500kV 线路工程新建架空线路路径全长24.5km，其中22.8km 按同塔双回路架设（其中河北省7km，北京市15.8km），1.7km 按单回路架设（全部位于北京市），利用 500kV 安房线 1.15km；涿州电厂二期～新航城站 500kV 线路工程架空线路全长 53.55km，其中新建单回路1.15km，利用涿州电厂二期\~房山变电站双回路塔单侧挂线22.8km，利用500kV安房线 29.60km。

电缆线路：新建电缆线路长度6.85km，其中利用新建电缆隧道敷设0.639km，利用已建市政综合管廊敷设5.009km，利用待建500kV 丰台电缆隧道1.202km。

## ②迁改线路工程

500kV房慈I、Ⅱ线迁改线路，局部迁改房慈I线3处，局部迁改房慈Ⅱ线5处，共新建单回架空线路9.61km，拆除单回路架空线路8.69km。其中河北省涿州市新建线路0.5km、拆除线路0.3km，北京市房山区新建9.11km，拆除线路8.39km。

110kV管瓦I、Ⅱ线迁改线路，新建线路2×2.0km，拆除线路2×1.4km，临时过渡线路长度0.67km，均位于北京市房山区。

## 2）塔基数量

①500kV线路工程

共新建塔基70基，其中直线塔29基（均为双回路塔），耐张塔39基（其中双回路塔38基，单回路塔1基），终端塔2基。按行政区划分，河北省涿州市新建塔基23基，其中直线塔11基，耐张塔11基，终端塔1基；北京市房山区新建塔基45基，其中直线塔18基，耐张塔27基；大兴区新建塔基2基，其中耐张塔1基，终端塔1基。

## ②迁改线路工程

500kV房慈I、Ⅱ线迁改线路共新建铁塔18基（均为单回路塔），其中直线塔4基，耐张塔14基，拆除塔基15基。按行政区划分，河北省涿州市新建铁塔3基，均为耐张塔，拆除铁塔2基；北京市房山区新建塔基15基，其中直线塔4基，耐张塔11基，拆除塔基13基。

110kV管瓦I、Ⅱ线迁改线路共新建铁塔6基（均为双回路塔），其中直线塔2基，耐张塔4基（含1基临时过渡塔），拆除铁塔8基（含1基临时过渡塔）。

工程合计新建塔基94基（含1基临时过渡塔、2基终端塔），拆除塔基23基（含1基临时过渡塔）。具体线路长度及塔基数量分布情况见表2.1-7和表2.1-8。

表2.1-7 500kV架空线路长度及铁塔数量
<table><tr><td rowspan=2 colspan=2>线路工程</td><td rowspan=2 colspan=1>省</td><td rowspan=2 colspan=1>市</td><td rowspan=2 colspan=1>县</td><td rowspan=1 colspan=2>线路长度（km）</td><td rowspan=1 colspan=4>塔基数量</td></tr><tr><td rowspan=1 colspan=1>(单回路/双回路）</td><td rowspan=1 colspan=1>利用原有</td><td rowspan=1 colspan=1>直线塔</td><td rowspan=1 colspan=1>耐张塔</td><td rowspan=1 colspan=1>终端塔</td><td rowspan=1 colspan=1>合计</td></tr><tr><td rowspan=4 colspan=1>500kV线路工程</td><td rowspan=3 colspan=1>架空线路</td><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1>保定市</td><td rowspan=1 colspan=1>涿州市</td><td rowspan=1 colspan=1>2×7.0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>23</td></tr><tr><td rowspan=2 colspan=1>北京市</td><td rowspan=1 colspan=1>房山区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.95/2×15.8</td><td rowspan=1 colspan=1>16.13</td><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1>27</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>45</td></tr><tr><td rowspan=1 colspan=1>大兴区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.75/0</td><td rowspan=1 colspan=1>14.62</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td></tr><tr><td rowspan=1 colspan=4>合计</td><td rowspan=1 colspan=1>1.70/2×22.8</td><td rowspan=1 colspan=1>30.75</td><td rowspan=1 colspan=1>29</td><td rowspan=1 colspan=1>39</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>70</td></tr></table>

表2.1-8 迁改线路长度及铁塔数量
<table><tr><td colspan="1" rowspan="3">线路工程</td><td colspan="1" rowspan="3">省</td><td colspan="1" rowspan="3">市</td><td colspan="1" rowspan="3">县</td><td colspan="3" rowspan="1">线路长度（km）</td><td colspan="4" rowspan="1">塔基数量</td></tr><tr><td colspan="1" rowspan="2">新建线路</td><td colspan="1" rowspan="2">拆除线路</td><td colspan="1" rowspan="2">过渡</td><td colspan="3" rowspan="1">新建塔</td><td colspan="1" rowspan="1">拆除塔</td></tr><tr><td colspan="1" rowspan="1">直线塔</td><td colspan="1" rowspan="1">转角、耐张塔</td><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="3">500kV房慈I、ⅡI线</td><td colspan="1" rowspan="1">河北省</td><td colspan="1" rowspan="1">保定市</td><td colspan="1" rowspan="1">涿州市</td><td colspan="1" rowspan="1">0.5</td><td colspan="1" rowspan="1">0.3</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">2</td></tr><tr><td colspan="1" rowspan="1">北京市</td><td colspan="1" rowspan="1">房山区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">9.11</td><td colspan="1" rowspan="1">8.39</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">13</td></tr><tr><td colspan="3" rowspan="1">小计</td><td colspan="1" rowspan="1">9.61</td><td colspan="1" rowspan="1">8.69</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">14</td><td colspan="1" rowspan="1">18</td><td colspan="1" rowspan="1">15</td></tr><tr><td colspan="1" rowspan="1">110kV</td><td colspan="1" rowspan="1">北京市</td><td colspan="1" rowspan="1">房山区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2×2.0</td><td colspan="1" rowspan="1">2×1.4</td><td colspan="1" rowspan="1">0.67</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">8</td></tr><tr><td colspan="1" rowspan="1">管瓦I、Ⅱ线</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="4" rowspan="1">合计</td><td colspan="1" rowspan="1">9.61/2×2.0</td><td colspan="1" rowspan="1">8.69/2×1.4</td><td colspan="1" rowspan="1">0.67</td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">18</td><td colspan="1" rowspan="1">24</td><td colspan="1" rowspan="1">23</td></tr></table>

## 3）铁塔型式

本工程输电线路铁塔型式均为自立铁塔，包括直线塔、耐张塔。线路铁塔选择时，充分考虑穿跨越林地减少林地砍伐的影响，通过加高塔身的方法进行高跨，减少林木砍伐。根据国家电网有限公司企业标准《输变电工程水土保持技术规程第 1 部分：水土保持方案》（Q/GDW11970.1-2023），本工程塔基永久占地按照铁塔（根开+主柱宽度+外扩2m）2计列，500kV单回路塔临时占地按照（根开+20m）2－永久占地估算、双回路直线塔塔基施工区临时占地按（根开+25m）2－永久占地估算，双回路耐张塔、电缆终端塔临时占地按（根开+30m）2－永久占地估算；110kV 单回路塔临时占地按照（根开+10m）2－永久占地、双回路塔按照（根开+15m）2－永久占地，本工程新建500kV线路工程使用铁塔型式及占地面积详见表2.1-9\~2.1-10。

表2.1-9 500kV线路工程铁塔型式及占地面积统计表
<table><tr><td colspan="1" rowspan="2">项目</td><td colspan="1" rowspan="2">行政区域</td><td colspan="1" rowspan="2">杆塔形式</td><td colspan="3" rowspan="2">塔型</td><td colspan="1" rowspan="2">基数</td><td colspan="1" rowspan="2">根开(m)</td><td colspan="2" rowspan="1">单基塔基占地m²</td><td colspan="2" rowspan="1">塔基占地m²</td></tr><tr><td colspan="1" rowspan="1">永久</td><td colspan="1" rowspan="1">临时</td><td colspan="1" rowspan="1">永久</td><td colspan="1" rowspan="1">临时</td></tr><tr><td colspan="1" rowspan="22">500kV线路工程</td><td colspan="1" rowspan="15">河北省保定市涿州市</td><td colspan="1" rowspan="1">500-KC21S-Z2</td><td colspan="3" rowspan="3">双回路直线塔</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">14.81</td><td colspan="1" rowspan="1">324.36</td><td colspan="1" rowspan="1">1260.48</td><td colspan="1" rowspan="1">648.72</td><td colspan="1" rowspan="1">2520.96</td></tr><tr><td colspan="1" rowspan="1">500-KC21S-ZK</td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">18.83</td><td colspan="1" rowspan="1">494.17</td><td colspan="1" rowspan="1">1426.90</td><td colspan="1" rowspan="1">1976.68</td><td colspan="1" rowspan="1">5707.60</td></tr><tr><td colspan="1" rowspan="1">500-KC21S-ZK</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">16.67</td><td colspan="1" rowspan="1">402.80</td><td colspan="1" rowspan="1">1333.59</td><td colspan="1" rowspan="1">805.60</td><td colspan="1" rowspan="1">2667.18</td></tr><tr><td colspan="1" rowspan="1">500-KC21S-ZK</td><td colspan="3" rowspan="2"></td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">18.11</td><td colspan="1" rowspan="1">462.68</td><td colspan="1" rowspan="1">1395.79</td><td colspan="1" rowspan="1">925.36</td><td colspan="1" rowspan="1">2791.58</td></tr><tr><td colspan="1" rowspan="1">500-KC21S-ZK</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">17.39</td><td colspan="1" rowspan="1">432.22</td><td colspan="1" rowspan="1">1364.69</td><td colspan="1" rowspan="1">432.22</td><td colspan="1" rowspan="1">1364.69</td></tr><tr><td colspan="1" rowspan="1">500-KD21S-J1</td><td colspan="3" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">16.62</td><td colspan="1" rowspan="1">400.80</td><td colspan="1" rowspan="1">1772.62</td><td colspan="1" rowspan="1">400.80</td><td colspan="1" rowspan="1">1772.62</td></tr><tr><td colspan="1" rowspan="1">500-KD21S-J1</td><td colspan="3" rowspan="3"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">19.05</td><td colspan="1" rowspan="1">504.00</td><td colspan="1" rowspan="1">1901.90</td><td colspan="1" rowspan="1">504.00</td><td colspan="1" rowspan="1">1901.90</td></tr><tr><td colspan="1" rowspan="1">500-KD21S-J1</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">17.43</td><td colspan="1" rowspan="1">433.89</td><td colspan="1" rowspan="1">1815.71</td><td colspan="1" rowspan="1">433.89</td><td colspan="1" rowspan="1">1815.71</td></tr><tr><td colspan="1" rowspan="1">500-KD21S-J2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">18.31</td><td colspan="1" rowspan="1">480.05</td><td colspan="1" rowspan="1">1853.81</td><td colspan="1" rowspan="1">480.05</td><td colspan="1" rowspan="1">1853.81</td></tr><tr><td colspan="1" rowspan="1">500-KD21S-J2</td><td colspan="3" rowspan="1">双回路耐张塔</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">20.05</td><td colspan="1" rowspan="1">559.32</td><td colspan="1" rowspan="1">1945.68</td><td colspan="1" rowspan="1">559.32</td><td colspan="1" rowspan="1">1945.68</td></tr><tr><td colspan="1" rowspan="1">500-KD21S-J3</td><td colspan="3" rowspan="4"></td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">19.09</td><td colspan="1" rowspan="1">523.95</td><td colspan="1" rowspan="1">1885.88</td><td colspan="1" rowspan="1">1047.9</td><td colspan="1" rowspan="1">3771.76</td></tr><tr><td colspan="1" rowspan="1">500-KD21S-J3</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">20.02</td><td colspan="1" rowspan="1">567.39</td><td colspan="1" rowspan="1">1934.61</td><td colspan="1" rowspan="1">567.39</td><td colspan="1" rowspan="1">1934.61</td></tr><tr><td colspan="1" rowspan="1">500-KD21S-J4</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">21.7</td><td colspan="1" rowspan="1">660.49</td><td colspan="1" rowspan="1">2012.4</td><td colspan="1" rowspan="1">1320.98</td><td colspan="1" rowspan="1">4024.8</td></tr><tr><td colspan="1" rowspan="1">500-KD21S-J4</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">18.55</td><td colspan="1" rowspan="1">508.50</td><td colspan="1" rowspan="1">1848.60</td><td colspan="1" rowspan="1">508.50</td><td colspan="1" rowspan="1">1848.6</td></tr><tr><td colspan="1" rowspan="1">500-KD21S-DJ</td><td colspan="3" rowspan="1">双回路终端塔</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">16.12</td><td colspan="1" rowspan="1">396.81</td><td colspan="1" rowspan="1">1730.24</td><td colspan="1" rowspan="1">396.81</td><td colspan="1" rowspan="1">1730.24</td></tr><tr><td colspan="1" rowspan="1">河北省小计</td><td colspan="1" rowspan="1"></td><td colspan="3" rowspan="1"></td><td colspan="1" rowspan="1">23</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">11008.22</td><td colspan="1" rowspan="1">37651.74</td></tr><tr><td colspan="1" rowspan="6">北京市房山区</td><td colspan="1" rowspan="1">500-KC21S-Z3</td><td colspan="3" rowspan="3">双回路直线塔</td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">13.01</td><td colspan="1" rowspan="1">262.76</td><td colspan="1" rowspan="1">1182.00</td><td colspan="1" rowspan="1">1051.04</td><td colspan="1" rowspan="1">4728.00</td></tr><tr><td colspan="1" rowspan="1">500-KC21S-ZK</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">12.63</td><td colspan="1" rowspan="1">250.59</td><td colspan="1" rowspan="1">1165.43</td><td colspan="1" rowspan="1">501.18</td><td colspan="1" rowspan="1">2330.86</td></tr><tr><td colspan="1" rowspan="1">500-KC21S-ZK</td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">13.23</td><td colspan="1" rowspan="1">269.94</td><td colspan="1" rowspan="1">1191.59</td><td colspan="1" rowspan="1">1619.64</td><td colspan="1" rowspan="1">7149.54</td></tr><tr><td colspan="1" rowspan="1">500-KC21S-ZK</td><td colspan="3" rowspan="2"></td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">13.83</td><td colspan="1" rowspan="1">290.02</td><td colspan="1" rowspan="1">1217.75</td><td colspan="1" rowspan="1">1160.08</td><td colspan="1" rowspan="1">4871.00</td></tr><tr><td colspan="1" rowspan="1">500-KC21S-ZK</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">14.43</td><td colspan="1" rowspan="1">310.82</td><td colspan="1" rowspan="1">1243.9</td><td colspan="1" rowspan="1">621.64</td><td colspan="1" rowspan="1">2487.8</td></tr><tr><td colspan="1" rowspan="1">500-KD21S-JK1</td><td colspan="3" rowspan="1">双回路耐张塔</td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">14.36</td><td colspan="1" rowspan="1">308.35</td><td colspan="1" rowspan="1">1659.46</td><td colspan="1" rowspan="1">1233.4</td><td colspan="1" rowspan="1">6637.84</td></tr><tr><td colspan="1" rowspan="14"></td><td colspan="2" rowspan="3"></td><td colspan="1" rowspan="1">500-KD21S-JK1</td><td colspan="2" rowspan="3"></td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">15.08</td><td colspan="1" rowspan="1">334.16</td><td colspan="1" rowspan="1">1698.05</td><td colspan="1" rowspan="1">1336.64</td><td colspan="1" rowspan="1">6792.20</td></tr><tr><td colspan="1" rowspan="1">500-KD21S-JK2</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">14.56</td><td colspan="1" rowspan="1">322.56</td><td colspan="1" rowspan="1">1663.03</td><td colspan="1" rowspan="1">645.12</td><td colspan="1" rowspan="1">3326.06</td></tr><tr><td colspan="1" rowspan="1">500-KD21S-JK2</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">15.28</td><td colspan="1" rowspan="1">348.94</td><td colspan="1" rowspan="1">1701.34</td><td colspan="1" rowspan="1">1744.70</td><td colspan="1" rowspan="1">8506.70</td></tr><tr><td colspan="2" rowspan="6"></td><td colspan="1" rowspan="1">500-KD21S-JK3</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">16.00</td><td colspan="1" rowspan="1">384.16</td><td colspan="1" rowspan="1">1731.84</td><td colspan="1" rowspan="1">384.16</td><td colspan="1" rowspan="1">1731.84</td></tr><tr><td colspan="1" rowspan="1">500-KD21S-J4</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">14.35</td><td colspan="1" rowspan="1">329.42</td><td colspan="1" rowspan="1">1637.50</td><td colspan="1" rowspan="1">1317.68</td><td colspan="1" rowspan="1">6550.00</td></tr><tr><td colspan="1" rowspan="1">500-KD21S-JK4</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">16.30</td><td colspan="1" rowspan="1">404.01</td><td colspan="1" rowspan="1">1739.68</td><td colspan="1" rowspan="1">404.01</td><td colspan="1" rowspan="1">1739.68</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">500-KD21S-JK4</td><td colspan="2" rowspan="3"></td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">17.05</td><td colspan="1" rowspan="1">434.72</td><td colspan="1" rowspan="1">1778.98</td><td colspan="1" rowspan="1">869.44</td><td colspan="1" rowspan="1">3557.96</td></tr><tr><td colspan="1" rowspan="1">500-KD21S-JK4</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">17.80</td><td colspan="1" rowspan="1">466.56</td><td colspan="1" rowspan="1">1818.28</td><td colspan="1" rowspan="1">933.12</td><td colspan="1" rowspan="1">3636.56</td></tr><tr><td colspan="1" rowspan="1">500-KD21S-JK4</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">18.55</td><td colspan="1" rowspan="1">499.52</td><td colspan="1" rowspan="1">1857.58</td><td colspan="1" rowspan="1">999.04</td><td colspan="1" rowspan="1">3715.16</td></tr><tr><td colspan="2" rowspan="1">北京市房山区小计</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">45</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">14821.89</td><td colspan="1" rowspan="1">67761 .20</td></tr><tr><td colspan="2" rowspan="2">北京市大兴区</td><td colspan="1" rowspan="1">500-KD21D-J1</td><td colspan="2" rowspan="1">单回路耐张塔</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">11.32</td><td colspan="1" rowspan="1">210.83</td><td colspan="1" rowspan="1">770.11</td><td colspan="1" rowspan="1">210.83</td><td colspan="1" rowspan="1">770.11</td></tr><tr><td colspan="1" rowspan="1">500-KD21D-DJ</td><td colspan="2" rowspan="1">单回路终端塔</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">13.55</td><td colspan="1" rowspan="1">280.56</td><td colspan="1" rowspan="1">845.04</td><td colspan="1" rowspan="1">280.56</td><td colspan="1" rowspan="1">845.04</td></tr><tr><td colspan="2" rowspan="1">北京市大兴区小计</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">491.39</td><td colspan="1" rowspan="1">1615.15</td></tr><tr><td colspan="2" rowspan="1">北京市合计</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">47</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">15312.28</td><td colspan="1" rowspan="1">69376.35</td></tr></table>

表2.1-10 迁改线路工程新建塔基铁塔型式及占地面积统计表
<table><tr><td rowspan=2 colspan=2>项目</td><td rowspan=2 colspan=2>行政区域</td><td rowspan=2 colspan=2>杆塔形式</td><td rowspan=2 colspan=2>塔型</td><td rowspan=2 colspan=1>基数(基)</td><td rowspan=2 colspan=1>根开(m)</td><td rowspan=1 colspan=2>单基塔基占地（m²）</td><td rowspan=1 colspan=2>塔基占地（m²）</td></tr><tr><td rowspan=1 colspan=1>永久</td><td rowspan=1 colspan=1>临时</td><td rowspan=1 colspan=1>永久</td><td rowspan=1 colspan=1>临时</td></tr><tr><td rowspan=15 colspan=1>迁改线路工程</td><td rowspan=11 colspan=1>500kV房慈I、ⅡI线</td><td rowspan=3 colspan=1>河北省</td><td rowspan=3 colspan=1>涿州市</td><td rowspan=1 colspan=2>500-KD21D-J2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>14.63</td><td rowspan=1 colspan=1>317.91</td><td rowspan=1 colspan=1>881.33</td><td rowspan=1 colspan=1>317.91</td><td rowspan=1 colspan=1>881.33</td></tr><tr><td rowspan=1 colspan=2>500-KD21D-J2</td><td rowspan=1 colspan=2>单回路耐张塔</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>12.95</td><td rowspan=1 colspan=1>260.82</td><td rowspan=1 colspan=1>824.88</td><td rowspan=1 colspan=1>260.82</td><td rowspan=1 colspan=1>824.88</td></tr><tr><td rowspan=1 colspan=2>500-KD21D-J3</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>15.42</td><td rowspan=1 colspan=1>346.7</td><td rowspan=1 colspan=1>907.88</td><td rowspan=1 colspan=1>346.7</td><td rowspan=1 colspan=1>907.88</td></tr><tr><td rowspan=12 colspan=1>北京市</td><td rowspan=12 colspan=1>房山区</td><td rowspan=1 colspan=2>500-KD21D-ZBKG</td><td rowspan=1 colspan=2>单回路直线塔</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>18.92</td><td rowspan=1 colspan=1>489.29</td><td rowspan=1 colspan=1>1025.48</td><td rowspan=1 colspan=1>1957.16</td><td rowspan=1 colspan=1>4101.92</td></tr><tr><td rowspan=1 colspan=2>500-KD21D-J2</td><td rowspan=3 colspan=2>单回路耐张塔</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>12.11</td><td rowspan=1 colspan=1>240.56</td><td rowspan=1 colspan=1>790.49</td><td rowspan=1 colspan=1>240.56</td><td rowspan=1 colspan=1>790.49</td></tr><tr><td rowspan=1 colspan=2>500-KD21D-DJ</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>12.59</td><td rowspan=1 colspan=1>255.68</td><td rowspan=1 colspan=1>806.43</td><td rowspan=1 colspan=1>255.68</td><td rowspan=1 colspan=1>806.43</td></tr><tr><td rowspan=1 colspan=2>500-KD21D-JK1</td><td rowspan=1 colspan=1>单回</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>12.10</td><td rowspan=1 colspan=1>240.25</td><td rowspan=1 colspan=1>790.16</td><td rowspan=1 colspan=1>720.75</td><td rowspan=1 colspan=1>2370.48</td></tr><tr><td rowspan=3 colspan=2>500-KD21D-JK1</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=2 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=2 colspan=2></td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>13.65</td><td rowspan=1 colspan=1>290.07</td><td rowspan=1 colspan=1>841.62</td><td rowspan=1 colspan=1>581.40</td><td rowspan=1 colspan=1>1683.24</td></tr><tr><td rowspan=1 colspan=2>500-KD21D-JK1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>14.43</td><td rowspan=1 colspan=1>317.91</td><td rowspan=1 colspan=1>867.51</td><td rowspan=1 colspan=1>635.82</td><td rowspan=1 colspan=1>1735.02</td></tr><tr><td rowspan=4 colspan=1>110kV管瓦I、ⅡI线</td><td rowspan=1 colspan=2>110-EB21S-ZK</td><td rowspan=1 colspan=2>双回路直线塔</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>7.83</td><td rowspan=1 colspan=1>117.29</td><td rowspan=1 colspan=1>403.92</td><td rowspan=1 colspan=1>234.58</td><td rowspan=1 colspan=1>807.84</td></tr><tr><td rowspan=1 colspan=2>110-EB21S-JK1</td><td rowspan=2 colspan=2>双回路耐张塔</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>7.68</td><td rowspan=1 colspan=1>114.06</td><td rowspan=1 colspan=1>400.32</td><td rowspan=1 colspan=1>228.12</td><td rowspan=1 colspan=1>800.64</td></tr><tr><td rowspan=1 colspan=2>110-EB21S-JK1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>9.48</td><td rowspan=1 colspan=1>155.75</td><td rowspan=1 colspan=1>443.52</td><td rowspan=1 colspan=1>155.75</td><td rowspan=1 colspan=1>443.52</td></tr><tr><td rowspan=1 colspan=2>110-EB21S-JK2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>10.00</td><td rowspan=1 colspan=1>169.00</td><td rowspan=1 colspan=1>456.00</td><td rowspan=1 colspan=1>169.00</td><td rowspan=1 colspan=1>456.00</td></tr><tr><td rowspan=1 colspan=8>合计</td><td rowspan=1 colspan=1>24</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>6810.37</td><td rowspan=1 colspan=1>18408.45</td></tr></table>

## 4）基础型式

根据输电线路沿线的地质条件、水文情况及各型塔基础作用力的特点，同时按照减少土石方量、减少水土流失的原则，本工程除1基塔采用板柱基础外，其余采用灌注桩基础。输电线路基础型式、尺寸及土石方量一览表详见表2.1-11。输电线路基础型式一览图见附图11-1。

2.1-11 输电线路基础型式、尺寸及土石方量
<table><tr><td colspan="2" rowspan="2">行政区</td><td colspan="1" rowspan="2">项目</td><td colspan="1" rowspan="2">主要技术指标</td><td colspan="2" rowspan="1">基础型式</td></tr><tr><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">板柱基础</td></tr><tr><td colspan="1" rowspan="3">河北</td><td colspan="1" rowspan="3">涿州</td><td colspan="1" rowspan="6">500kV线路工程500kV房慈I、Ⅱ线</td><td colspan="1" rowspan="1">底宽/桩径(m)</td><td colspan="1" rowspan="1">1.2~2.0</td><td colspan="1" rowspan="1">1.2</td></tr><tr><td colspan="1" rowspan="1">埋深（m）</td><td colspan="1" rowspan="1">13.7~22.2</td><td colspan="1" rowspan="1">4.7</td></tr><tr><td colspan="1" rowspan="1">挖方 $\left( \mathrm { m } ^ { 3 } \right)$ </td><td colspan="1" rowspan="1">62~251</td><td colspan="1" rowspan="1">112</td></tr><tr><td colspan="1" rowspan="3">省</td><td colspan="1" rowspan="3">市</td><td colspan="1" rowspan="1">填方 $\left( \mathrm { m } ^ { 3 } \right)$ </td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">15</td></tr><tr><td colspan="1" rowspan="1">利用方 $\left( \mathbf { m } ^ { 3 } \right)$ </td><td colspan="1" rowspan="1">70~251</td><td colspan="1" rowspan="1">97</td></tr><tr><td colspan="1" rowspan="1">基础数（基）</td><td colspan="1" rowspan="1">25</td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="16">北京市</td><td colspan="1" rowspan="12">房山区</td><td colspan="1" rowspan="6">500kV线路工程及500kV房慈I、ⅡI线</td><td colspan="1" rowspan="1">底宽/桩径(m)</td><td colspan="1" rowspan="1">1.2~1.8</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">埋深（m）</td><td colspan="1" rowspan="1">14.0~26.0</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">挖方 $\left( \mathbf { m } ^ { 3 } \right)$ </td><td colspan="1" rowspan="1">63~264</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">填方 $\left( \mathbf { m } ^ { 3 } \right)$ </td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">利用方 $\left( \mathbf { m } ^ { 3 } \right)$ </td><td colspan="1" rowspan="1">63~264</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">基础数（基）</td><td colspan="1" rowspan="1">60</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="6">110kV管瓦I、ⅡI线</td><td colspan="1" rowspan="1">底宽/桩径(m)</td><td colspan="1" rowspan="1">1.0~1.2</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">埋深（m）</td><td colspan="1" rowspan="1">14~16</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">挖方 $\left( \mathbf { m } ^ { 3 } \right)$ </td><td colspan="1" rowspan="1">44~72</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">填方 $\left( \mathrm { m } ^ { 3 } \right)$ </td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">利用方 $\left( \mathbf { m } ^ { 3 } \right)$ </td><td colspan="1" rowspan="1">44~72</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">基础数（基）</td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="4">大兴区</td><td colspan="1" rowspan="4">500kV线路工程</td><td colspan="1" rowspan="1">底宽/桩径(m)</td><td colspan="1" rowspan="1">1.2~1.4</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">埋深（m）</td><td colspan="1" rowspan="1">19~21</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">挖方 $\left( \mathbf { m } ^ { 3 } \right)$ </td><td colspan="1" rowspan="1">68~264</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">填方 $\left( \mathbf { m } ^ { 3 } \right)$ </td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="1">利用方(m³)</td><td colspan="1" rowspan="1">68~264</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">基础数（基）</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1"></td></tr></table>

## 5）主要交叉跨越

本工程500kV线路及迁改线路主要交叉跨越电力线路13次，跨越铁路1次、跨越公路18次，跨越燃气管线19次、跨越河流5次，共计56次，具体情况详见表2.1-12。

表2.1-12 线路工程主要交叉跨越明细表
<table><tr><td rowspan=2 colspan=1>交叉跨越物类型</td><td rowspan=1 colspan=3>跨越次数（次）</td><td rowspan=2 colspan=1>备注</td></tr><tr><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1>北京市</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=1 colspan=1>500kV线路</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>500kV房慈一线2次、二线2次</td></tr><tr><td rowspan=1 colspan=1>110kV线路</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>韩牵一、二线、韩吉一、二兴支、管瓦一、二线、大求线</td></tr><tr><td rowspan=1 colspan=1>35kV线路</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>吉琉一、吉琉二、吉豆</td></tr><tr><td rowspan=1 colspan=1>铁路</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>房琉线</td></tr><tr><td rowspan=1 colspan=1>国道</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>G107</td></tr><tr><td rowspan=1 colspan=1>省道</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>S333阎周路、S313岳琉路</td></tr><tr><td rowspan=1 colspan=1>县道</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>长琉路、X020岳李路、X010房琉路、X014瓦梨路、X015刘夏路、X044房窑路、X008大于路、苏万路</td></tr><tr><td rowspan=1 colspan=1>燃气管线</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>19</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>河流</td><td rowspan=1 colspan=1>(1)</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>挟括河（界河，河北、北京跨越点为河道两岸）、周口店河、大石河、韩家沟、大狼垡沟</td></tr><tr><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>48</td><td rowspan=1 colspan=1>56</td><td rowspan=1 colspan=1>需要设置跨越施工场地32处</td></tr></table>

## 2.1.2.2电缆线路

## 1）线路路径

电缆线路起自本工程电缆终端站站内隧道接口，由新建L1电缆隧道向南后向东至新机场高速公路西红线西侧后向北折，继续向北新建隧道至规划西青路，接入大兴机场综合管廊西青路隧道口，沿综合向南敷设，至丰台500kV输变电工程电缆隧道（拟建）后向西折，至本工程新建L2电缆隧道，向南至新航城站变电站站内隧道接口。

## 2）线路长度

新建电缆线路长度6.85km，其中新建电缆隧道穿缆0.639km、利用综合管廊穿缆 5.009km、利用丰台500kV 输变电工程拟建电缆隧道穿缆1.202km。

## 3）隧道结构

电缆隧道采用钢筋混凝土结构，根据拟建区域覆土厚度，采取明挖及暗挖两种形式，明挖隧道均为矩形结构，其中2.6×2.4m单孔隧道长度为13.5m，净宽2.6m，净高2.4m，结构厚350mm；2.0×2.1m单孔隧道长度为95.3m，净宽2.0m，净高2.1m，结构厚250mm；暗挖隧道为2.0×2.3m马蹄形结构，长度557m，净宽2.0m，起拱线高1.85m，矢高0.45m，净高2.3m，结构厚250mm；φ4.0m竖井4座，明开三通井2座，明开转角井1座。隧道断面型式详见附图11-2。

## 2）隧道排水

隧道内排水坡度不小于0.5%，内部在与市政雨水管线距离较近的工作井下方设置4m3集水坑，隧道内雨水重力流汇入集水坑，通过潜污泵排入市政雨水管。

## 3）隧道电力系统

隧道内照明采用三相四线制供电，电源由附近箱变引接，采用直埋电缆接入隧道内配电总柜，直埋电缆长度约200m。

## 2.2施工组织

## 2.2.1施工场地布设

## 2.2.1.1点型工程施工场地概况

施工场地主要用以堆放土建施工阶段的砂石、砖、钢筋、模板等材料，木工和钢筋加工场，以及安装阶段的设备材料堆场等。

## （1）新航城变电站

新航城变电站在站区北侧围墙外设置1处施工生产区，占地面积0.10hm2，用于木工和钢筋加工场，以及安装阶段的构支架和电气设备材料堆场等，现状占地类型为乔木林地，施工生产区租用周边民房。

新航城变电站站内扩建区域分为3处，分别位于站区的北侧、中部主变两侧，为了减少土方转运，施工期间，在站内扩建区周边布置3处临时堆土区，占地面积分别为480m2、260m2、260m2，最大堆土高度均为2m，坡比1:1.5，最大堆土量分别为700m3、340m3、340m3。

表2.2-1 新航城变电站临时堆土区域一览表
<table><tr><td rowspan=1 colspan=1>名称</td><td rowspan=1 colspan=1>位置</td><td rowspan=1 colspan=1>所属分区</td><td rowspan=1 colspan=1>坡比</td><td rowspan=1 colspan=1>面积(m²)</td><td rowspan=1 colspan=1>最大临时堆土量（m³）</td><td rowspan=1 colspan=1>土方来源</td><td rowspan=1 colspan=1>最大堆高(m)</td><td rowspan=1 colspan=1>堆存时间（年月）</td><td rowspan=1 colspan=1>土方去向</td></tr><tr><td rowspan=1 colspan=1>临时堆5土区A</td><td rowspan=1 colspan=1>00kVGIS扩建区</td><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>1:1.5</td><td rowspan=1 colspan=1>480</td><td rowspan=1 colspan=1>700</td><td rowspan=1 colspan=1>GIS区设备基础及电缆隧道基础开挖土石方</td><td rowspan=1 colspan=1>2.0</td><td rowspan=1 colspan=1>2027年6月~2027年10月</td><td rowspan=3 colspan=1>临时堆土区堆放基础回填土方，余土随挖随运至大兴区建筑垃圾处置场</td></tr><tr><td rowspan=1 colspan=1>临时堆土区B</td><td rowspan=1 colspan=1>并联电抗器扩建区域</td><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>1:1.5</td><td rowspan=1 colspan=1>260</td><td rowspan=1 colspan=1>340</td><td rowspan=1 colspan=1>电抗器设备基础开挖土方</td><td rowspan=1 colspan=1>2.0</td><td rowspan=1 colspan=1>2027年8月~2027年11月</td></tr><tr><td rowspan=1 colspan=1>临时堆土区C</td><td rowspan=1 colspan=1>并联电抗器扩建区域</td><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>1:1.5</td><td rowspan=1 colspan=1>260</td><td rowspan=1 colspan=1>340</td><td rowspan=1 colspan=1>电抗器设备基础开挖土方</td><td rowspan=1 colspan=1>2.0</td><td rowspan=1 colspan=1>2027年8月~2027年11月</td></tr></table>

## （2）房山变电站

房山变电站本期仅在站内埋设2根共50m长的钢管，工程量较小不再单独设置施工生产区，管沟开挖采用矩形断面，断面为0.8×0.8m，沿开挖面一侧临时堆放开挖的基槽土，宽度1.5m，堆高1m，临时堆土时间5天，另一侧堆放施工材料，宽度0.5m，总体施工带宽度为4m，占地面积共计200m2。

## （3）电缆终端站

电缆终端站在站区北侧设置1处施工生产区，占地面积0.10hm2，用于木工和钢筋加工场，以及安装阶段的设备材料堆场等，现状占地类型为水浇地。

电缆终端站站内设置1处临时堆土场，位于终端站的东侧，占地面积为900m2，划分为两个区域，分别堆放表土和站内周转土方，表土堆存区面积为 $4 5 0 \mathrm { m } ^ { 2 }$ ，堆高2.5m，坡比1:1.5，可临时堆存表 $\pm 6 9 0 \mathrm { m } ^ { 3 }$ ，周转堆放堆存区面积为 $4 5 0 \mathrm { m } ^ { 2 }$ ，堆高2.5m，坡比1:1.5，可临时堆存周转土方760m3。

表2.2-2 电缆终端站临时堆土区域一览表
<table><tr><td colspan="1" rowspan="1">名称</td><td colspan="1" rowspan="1">位置</td><td colspan="1" rowspan="1">所属分区</td><td colspan="1" rowspan="1">坡比</td><td colspan="1" rowspan="1">面积(m²）</td><td colspan="1" rowspan="1">最大临时堆土量（m³）</td><td colspan="1" rowspan="1">土方来源</td><td colspan="1" rowspan="1">最大堆高(m)</td><td colspan="1" rowspan="1">堆存时间（年月）</td><td colspan="1" rowspan="1">土方去向</td></tr><tr><td colspan="1" rowspan="1">表土堆存区</td><td colspan="1" rowspan="1">站区东南侧</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">1:1.5</td><td colspan="1" rowspan="1">450</td><td colspan="1" rowspan="1">690</td><td colspan="1" rowspan="1">站区、进站道路剥离表土</td><td colspan="1" rowspan="1">2.5</td><td colspan="1" rowspan="1">2026年8月~2027年7月</td><td colspan="1" rowspan="1">施工生产区、电缆隧道区覆</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土绿化</td></tr><tr><td colspan="1" rowspan="1">土方周转区</td><td colspan="1" rowspan="1">站区东北侧</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">1:1.5</td><td colspan="1" rowspan="1">450</td><td colspan="1" rowspan="1">760</td><td colspan="1" rowspan="1">设备及终端站内电缆开挖土方</td><td colspan="1" rowspan="1">2.5</td><td colspan="1" rowspan="1">2026年10月~2027年3月</td><td colspan="1" rowspan="1">基础回填</td></tr></table>

## 2.2.1.2线型工程施工场地概况

线路工程施工场地主要有塔基施工场地，施工放线牵引的牵张场，另外是跨越铁路、公路、高架线路等重要设施的跨越施工场地、电缆隧道施工场地。

## （1）塔基施工场地

塔基基础施工临时场地以单个塔基为单位零星布置。在塔基施工过程中每处塔基都有一处施工临时占地作为施工场地，用来临时堆置土方、砂石料、水、材料和工具等。临时占地内还需设置泥浆沉淀池，用于临时沉淀塔基施工泥浆和钻渣。铁塔接地工程位于塔基基础四周，其占地面积包含在塔基施工场地内，因土石方量较小，计入塔基基础中，不单独计列。输电线路塔基区内不能及时回填的开挖土方，堆放至塔基施工场地进行防护，一般堆放3～4天即可回填，单个塔基表土临时堆土平均堆放面积约为50m2，堆土边坡1:1.5，堆土高度不超过1.5m，塔基区土石方量较小，临时堆土面积不单独计列，计入塔基施工区占地。

根据国家电网有限公司企业标准《输变电工程水土保持技术规程第 1 部分：水土保持方案》（Q/GDW11970.1-2023）本工程线路塔基施工场地占地根据不同塔基类型、基础形式确定，其中：500kV单回路塔基施工区临时占地按（根开+20m）2－永久占地估算；双回路塔基施工区临时占地按（根开+25m）2－永久占地估算，其中板式基础、耐张塔塔基施工区临时占地按（根开+30m）2－永久占地估算”，本工程500kV单回路塔基施工场地面积在 $7 7 0 . 1 1 \mathrm { m } ^ { 2 } \sim 1 0 2 5 . 4 8 \mathrm { m } ^ { 2 }$ ，双回路塔基施工场地占地 $1 1 6 5 . 4 3 \mathrm { m } ^ { 2 } \sim 2 0 1 2 . 4 0 \mathrm { m } ^ { 2 } ; 1 1 0 \mathrm { k V }$ 单回路塔临时占地按照（根开+10m）2－永久占地、双回路塔按照（根开+15m）2－永久占地，110kV塔基施工场地占地$4 0 0 . 3 2 \mathrm { m } ^ { 2 } \sim 4 5 6 . 0 0 \mathrm { m } ^ { 2 }$ o

根据以往相似工程经验，本工程拆除线路工程塔基施工场地占地按照原塔基永久占地+500m2/基计列。该面积综合考虑了拆卸作业面、塔材分类堆放区、基础开挖土石方临时堆置区及安全防护带，确保拆除过程中水土流失影响范围可控。

塔基施工场地占地面积详见表2.1-8、2.1-9。

## （2）牵张场

为满足施工放线需要，输电线路沿线需设置牵张场地，牵张场应满足牵引机、张力机能直接运达到位，地形应平坦，能满足布置牵张设备、布置导线及施工操作等要求。经现场实地踏勘，本工程线路为避开居民区、风景区、城镇规划区等区域，较为空旷区域，为满足牵引机、张力机工作，本工程根据沿线实际情况各施工标段内每隔3km～5km设置一处牵张场地，牵张场地受组成布置需要，场地面积通常较为固定，受地形限制时采取半挖半填的方式以满足施工需要，参考同类工程施工经验并结合本工程设计要求的基础上，500kV线路工程每处牵张场平均占地面积按0.12hm2，110kV每处0.04hm2计列。

牵张场平面布置包括施工通道、机械布置区、导线集放区、锚线区、压接区、工具集放区、工棚布置区、休息区、油料区和标志牌布置区。各区域四周采用硬围栏封闭，区域之间用红白三角旗隔开。为方便机械设备和导线的运输与吊装，在牵张场地内规划出施工通道，通道宽度在3.0m左右，一般满足一辆大卡车通行便可，通道做适当平整后铺设10mm厚钢板等，钢板铺设做到横平竖直，钢板搭头无上翘。

表2.2-3本工程输电线路沿线牵张场场地布置情况
<table><tr><td rowspan=3 colspan=1>序号</td><td rowspan=3 colspan=1>沿线所经行政区</td><td rowspan=1 colspan=4>牵张场</td></tr><tr><td rowspan=1 colspan=3>数量（个）</td><td rowspan=2 colspan=1>占地面积(hm²)</td></tr><tr><td rowspan=1 colspan=1>500kV线路</td><td rowspan=1 colspan=1>500kV房慈I、II线</td><td rowspan=1 colspan=1>110kV管瓦I、ⅡI线</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.48</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>保定市</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.48</td></tr><tr><td rowspan=1 colspan=1>1.1.1</td><td rowspan=1 colspan=1>涿州市</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.48</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>北京市</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>1.84</td></tr><tr><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>房山区</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>1.60</td></tr><tr><td rowspan=1 colspan=1>2.2</td><td rowspan=1 colspan=1>大兴区</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>2.32</td></tr></table>

## （3）跨越施工场地

输电线路跨越铁路、道路、电力线路等设施需要搭设跨越架。跨越架一般有三种形式：①采用木架或钢管式跨越架；②金属格构式跨越架；③利用铁塔作支承体跨越。通过调查同类输电工程，跨越500kV及以上输电线路每处跨越架临时

占地面积约1000m2，跨越其他等级输电线路、公路、铁路等每处跨越架临时占地面积约400m2。交叉跨越角尽量接近90°，以减少临时占地的面积。

表2.2-4 本工程输电线路沿线跨越施工场场地布置情况
<table><tr><td rowspan=3 colspan=1>序号</td><td rowspan=3 colspan=1>沿线所经行政区</td><td rowspan=1 colspan=4>跨越场</td></tr><tr><td rowspan=1 colspan=3>数量（个）</td><td rowspan=2 colspan=1>占地面积(hm²)</td></tr><tr><td rowspan=1 colspan=1>500kV线路</td><td rowspan=1 colspan=1>500kV迁改线路</td><td rowspan=1 colspan=1>110kV迁改线路</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.08</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>保定市</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.08</td></tr><tr><td rowspan=1 colspan=1>1.1.1</td><td rowspan=1 colspan=1>涿州市</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.08</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>北京市</td><td rowspan=1 colspan=1>26</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.44</td></tr><tr><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>房山区</td><td rowspan=1 colspan=1>26</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.44</td></tr><tr><td rowspan=1 colspan=1>2.2</td><td rowspan=1 colspan=1>大兴区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>28</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>1.52</td></tr></table>

## （4）材料站

根据沿线的交通情况，本工程沿线设置材料站，具体地点将由施工单位选定，便于塔材、钢材、线材、水泥、金具和绝缘子的集散。参考同类工程施工经验并结合本工程设计要求的基础上，与牵张场合并设置，不单独计列占地。

## （5）电缆隧道

电缆隧道施工场地根据隧道施工方式分别布设。

本工程站外电缆隧道分为两段，L1线全长为589.8m，L2线长度为49m，总长为638.8m，施工时，根据电缆隧道埋深，采用不同的施工工艺，隧道覆土厚度3\~4m的采用明沟开挖方式施工；隧道覆土厚度7m以上，可保证结构层稳定的区段，采用暗挖施工方式。

## 1）明挖段

隧道明挖段为L1线0+000～0+020段（20m）、0+550～0+589.8段（39.8m），L2线全段（49m），共计108.8m，其中95.3m隧道型式为2.0m×2.1m，13.5m隧道型式为2.6m×2.4m（含1座三通井、1座转角井）。明挖隧道采取分段施工的方式，每个施工区间段的长度约19.8m\~25m，单个区间段施工时长为1个月，两种型式隧道开挖施工断面布置如下：

2.0m×2.1m隧道段，共划分为5个施工区间段，施工时，作业带两侧设置2.5m高彩钢板，基坑平均开挖深度6.3m，采用土钉墙支护方式施工，1级放坡，坡比为1:0.6，开挖面底宽4.4m，顶宽11.96m，两侧各设2m宽保护带，基坑一侧设3m宽施工通道，通道外侧为基槽土临时存放场地，宽度为4m（堆高1m，坡比1:1），基槽土堆存时间不超过1天，另外一侧保护带外用于临时堆放剥离的表土，宽度为6m（5m为堆土区，堆高1.5m，坡比1:1.5，1m为袋装土拦挡及临时排水沟），表土堆存时间约为30天，总体施工作业带宽度为28.96m，临时占地面积2760m2。

2.6m×2.4m隧道段为1个施工区间段，作业带两侧设置2.5m高彩钢板，基坑平均开挖深度6.6m，采用土钉墙支护方式施工，1级放坡，坡比为1:0.6，开挖面底宽5.2m，顶宽13.12m，两侧各设2m宽保护带，基坑一侧设3m宽施工通道，通道外侧为基槽土临时存放场地，宽度为4m（堆高1m，坡比1:1），基槽土堆存时间不超过1天，如确实当日无法转运，则将基槽土堆放至下一施工区段的临时用地范围内，另外一侧保护带外用于临时堆放剥离的表土，宽度为7m（6m为堆土区，堆高1.5m，坡比1:1.5，1m为袋装土拦挡及临时排水沟），表土堆存时间约为30天，总体施工作业带宽度为31.12m，临时占地面积420m2。

为减少临时堆土风险，电缆隧道施工时，对施工时序及土方倒运方式进行优化，明挖隧道分段施工，作业带两侧设置临时堆土区，一侧为表土堆存区，用于临时存放该段施工区域剥离的表土，临时堆存时间约为1个月，另外一侧为基槽土周转区，用于基槽土临时暂存，一般土方开挖后即通过渣土运输车运至大兴区建筑垃圾处置场，如当日确实无法转运，则在周转区内暂存，时间不超过3天，暂存期间苫盖密目网进行防护；第一段施工区间电缆隧道浇筑结束后，第二段施工区间进行土方施工，剥离的表土临时堆存，基槽土运至第一段施工区间进行回填，以此类推，最后一段明挖段隧道施工时，回填土方来源于暗挖隧道土方。明挖段施工作业带布置情况见图2.2-5、2.2-6及表2.2-5。

表2.2-5 电缆施工占地一览表
<table><tr><td rowspan=1 colspan=1>隧道型号</td><td rowspan=1 colspan=1>长度(m)</td><td rowspan=1 colspan=1>挖深(m)</td><td rowspan=1 colspan=1>坡比(m)</td><td rowspan=1 colspan=1>底宽(m)</td><td rowspan=1 colspan=1>顶宽(m)</td><td rowspan=1 colspan=1>保护带宽度(m)</td><td rowspan=1 colspan=1>材料及运输宽度(m)</td><td rowspan=1 colspan=1>临时堆土宽度(m)</td><td rowspan=1 colspan=1>占地面积 $( \mathbf { m } ^ { 2 } )$ </td></tr><tr><td rowspan=1 colspan=1>2.0m×2.1m</td><td rowspan=1 colspan=1>95.3</td><td rowspan=1 colspan=1>6.3</td><td rowspan=1 colspan=1>1:0.6</td><td rowspan=1 colspan=1>4.4</td><td rowspan=1 colspan=1>11.96</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>2760</td></tr><tr><td rowspan=1 colspan=1>2.6m×2.4m</td><td rowspan=1 colspan=1>13.5</td><td rowspan=1 colspan=1>6.6</td><td rowspan=1 colspan=1>1:0.6</td><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>13.12</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>420</td></tr><tr><td rowspan=1 colspan=9>合计</td><td rowspan=1 colspan=1>3180</td></tr></table>

2）暗挖段：暗挖隧道长度为530m，利用4座φ4.0竖井兼做施工井，在施工井旁各设1处600m<sup>2</sup>施工区用于施工作业、施工材料堆放、土方临时堆存，暗挖段临时占地为0.24hm<sup>2</sup>。

因单个工作井剥离表土量较少，拟采取装袋码放的保护方式，隧道挖出的基槽土随挖随运至明挖段基坑回填或直接通过渣土车运至大兴区建筑垃圾处置场。

## 2.2.2施工材料运输

## 2.2.2.1点型工程施工材料运输

施工材料均就近采购运输，通过站址附近的高速、国道、省道及县道及进站道路运输至扩建站址区、电缆终端站站区。

## 2.2.2.2线型工程施工材料运输

输电线路工程对外交通主要解决建筑材料和牵引张拉设备等运输问题。本工程大型设备运输尽量利用项目沿线已有的高速公路、国道、省道、县道。当现有道路不能满足工程设施运输要求时，需要在原有的乡、村道路上拓宽或加固以满足运输要求，在无现有道路可利用的情况下，需开辟新的施工道路。

综合设计要求和施工的需要，结合以往同类工程施工经验和监测情况，本工程新修施工简易道路宽度按3.5m考虑，拓宽道路宽度按照1.5m考虑，施工后期根据占地类型采用耕地恢复，或植被恢复原地貌。

综合考虑新建线路与拆除线路施工需求，本工程线路施工道路新建施工道路11.09km，其中新修施工道路6.79km，拓宽现有机耕路等4.30km。

表2.2-6 线路工程沿线施工道路一览表
<table><tr><td rowspan=3 colspan=1>序号</td><td rowspan=3 colspan=1>沿线所经行政区</td><td rowspan=1 colspan=7>施工道路</td></tr><tr><td rowspan=1 colspan=3>新修（m）</td><td rowspan=1 colspan=3>拓宽（m）</td><td rowspan=2 colspan=1>占地面积(hm²)</td></tr><tr><td rowspan=1 colspan=1>500kV线路</td><td rowspan=1 colspan=1>500kV房慈I、ⅡI线</td><td rowspan=1 colspan=1>110kV管瓦I、ⅡI线</td><td rowspan=1 colspan=1>500kV线路</td><td rowspan=1 colspan=1>500kV房慈I、ⅡI线</td><td rowspan=1 colspan=1>110kV管瓦I、ⅡI线</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1>1528</td><td rowspan=1 colspan=1>409</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1355</td><td rowspan=1 colspan=1>75</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.89</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>保定市</td><td rowspan=1 colspan=1>1528</td><td rowspan=1 colspan=1>409</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1355</td><td rowspan=1 colspan=1>75</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.89</td></tr><tr><td rowspan=1 colspan=1>1.1.1</td><td rowspan=1 colspan=1>涿州市</td><td rowspan=1 colspan=1>1528</td><td rowspan=1 colspan=1>409</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1355</td><td rowspan=1 colspan=1>75</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.89</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>北京市</td><td rowspan=1 colspan=1>2458</td><td rowspan=1 colspan=1>1680</td><td rowspan=1 colspan=1>715</td><td rowspan=1 colspan=1>2765</td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.13</td></tr><tr><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>房山区</td><td rowspan=1 colspan=1>2458</td><td rowspan=1 colspan=1>1680</td><td rowspan=1 colspan=1>715</td><td rowspan=1 colspan=1>2565</td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.10</td></tr><tr><td rowspan=1 colspan=1>2.2</td><td rowspan=1 colspan=1>大兴区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>200</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.03</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>3986</td><td rowspan=1 colspan=1>2089</td><td rowspan=1 colspan=1>715</td><td rowspan=1 colspan=1>4120</td><td rowspan=1 colspan=1>175</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.02</td></tr></table>

## 2.2.2.3材料来源及防治责任

本工程所需建筑材料主要有砂料、石料等，主要通过市场采购解决，由有资质的专供企业提供，材料生产期间的水土流失防治责任由材料生产单位负责，运输期间的水土流失防治责任由运输单位负责。

工程建筑材料取料场地均应在施工招投标阶段由施工方与供应方签订有关供需及运输协议，取用当地有关部门统一指定地点的土方、石料，禁止随地取用土方、石料，并明确取料场水土流失防治责任范围属供应方，供应方应该在供应土方和石料过程中采取临时防护、恢复植被等措施防治水土流失。

## 2.2.3施工力能供应

## 2.2.3.1点型工程

## （1）新航城变电站

施工用水：采用水车就近输送水源；

施工用电：利用站区站用电源作为本期施工电源；

施工通讯：采用无线移动通讯设施。

## （2）房山变电站

施工用水：利用前期站内已建水源；

施工用电：利用站区站用电源作为本期施工电源；

施工通讯：采用无线移动通讯设施。

## （2）电缆终端站

施工用水：采用水车就近输送水源；

施工用电：采用自备小型柴油发电机提供施工电源；

施工通讯：采用无线移动通讯设施。

## 2.2.3.2线型工程

施工用水：线路工程每个塔基施工用水量较少，施工过程中根据塔基及电缆隧道周边水源情况确定取水方案，附近有水源的，可就近取用，如附近无任何水源，则可考虑采用水车就近输送水源来满足施工用水。

施工用电：采用自备小型柴油发电机提供施工电源。

施工通讯：采用无线移动通讯设施。

## 2.2.4主要施工方法与施工工艺

## 2.2.4.1点型工程

## （1）变电站扩建区

本工程在施工过程中采用机械施工和人工施工相结合的方法。房山、新航城电厂在站内扩建，扩建场地前期已进行平整，扩建前清理扩建区域地表覆盖的碎石，直接进行建筑物施工基础施工，配电网架施工，具体见表2.2-7。

表2.2-7 变电站扩建工程主要施工工艺、方法
<table><tr><td>序号</td><td>施工场所</td><td>施工工艺、方法</td></tr><tr><td>1</td><td>场地清理</td><td>本工程施工过程中采用机械施工与人工施工相结合的方法，统筹、合 理、科学安排施工工序，避免重复施工和土方乱流。在施工组织大纲 编制中对挖填方的区域，增加水土保持要求，施工单位严格按照施工 组织大纲施工。 ①新航城变电站 对扩建区域铺设的碎石进行清理集中堆放，施工结束后平铺至施工场 地空地区。 拆除站内现状3m宽道路100m，产生建筑垃圾约189m³，该部分建筑 垃圾由正规渣土车辆运至大兴区建筑垃圾消纳场处置。 ②房山变电站 房山变电站仅开挖两根共50m长钢管沟，施工前对开挖区进行清理， 施工结束后回填土方进行场地平整。 基坑开挖、回填过程中宜避开雨季施工，严禁大雨期进行回填施工，</td></tr><tr><td>2</td><td>建（构）</td><td>并应做好防雨及排水措施。 采用人工开挖基槽，钢模板浇筑钢筋混凝土</td></tr><tr><td>3</td><td>筑物 电缆隧道</td><td>站内修建2.6m×2.9m型单孔隧道35m（含1座三通井），站内隧道采用 明沟开挖方式施工，最大开挖深度4.6m，隧道南侧既有架构间隔间采</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">用倒挂井壁的支护形式，北侧部分采用1:1放坡开挖方式。倒挂井壁法支护为：采用钢格栅+内外双层钢筋网+喷射混凝土+型钢支撑支护体系。隧道结构采用现浇钢筋混凝土结构，施工结束后回填土方。</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">配电网架</td><td colspan="1" rowspan="1">采用人工开挖基槽，钢模板浇筑基础，钢管人字柱及螺栓角钢梁构架均在现场组装，采用吊车；设备支架为浇制基础，预制构件在现场组立。</td></tr></table>

## （2）电缆终端站

## 1）场地清理、平整

场地清理：施工前，使用推土机进行场地清理，对施工场地表层土进行剥离，剥离厚度0.3m，集中在电缆终端站内设置的临时堆土区暂存并采取防护措施。

场地平整：采用推土机进行场地平整，施工前期场地平整及地形调整主要用于调整场地原始地形以利于施工放线，施工后期地形调整主要为达到规划设计高程，场地平整均采用推土机、铲运机、自卸车联合操作。场地平整时采用推土机平推前进的方式进行，自卸车倒运土方至规定处；土方填筑依照施工规程进行，分区域进行地形调整，各区域均需分层填压，确保填土密实度达到规范标准。变电站四周修建围墙后，进行站址垫高至设计标高，填筑需分层填压。场地清理、整平严禁大雨期施工，应做好防雨及排水措施。

## 2）500kV架构基础施工

500kV架构基础埋深约3.5m，场平后，采用机械挖槽、人工修槽，钢模板浇筑钢筋混凝土。砖混、混凝土、预制构件等建材采用塔吊垂直提升，水平运输采用人力推车搬运。基础挖填施工工艺流程为：测量定位、放线→土方开挖→清理→垫层施工→基础模板安装→基础钢筋绑扎→浇捣基础砼→模板拆除→人工养护→回填土夯实→成品保护。

## 3）电缆隧道施工

终端站内新建 2.0m×4.0m单孔隧道42.5m，采取明沟开挖方式施工，基坑开挖深度5m，采用1:1放坡开挖方式，隧道结构采用现浇钢筋混凝土结构，施工结束后回填土方。

基础开挖深度均在地下水位以上，施工过程中不需采取降水措施。

4）电气安装后进行设备调试。

## 2.2.4.2线型工程

## （1）塔基施工

本工程主要采取灌注桩基础，塔基水土流失危害相对较轻，主要需注意施工过程中产生的碎石、碎渣应采取彩条布铺垫，施工结束后及时清理，防止施工结束后对植被恢复、耕地恢复产生不良影响。灌注桩基础施工会产生泥浆和钻渣，通过设置泥浆沉淀池干化处理，就地掩埋。按平均每基灌注桩钻渣泥浆120m3，泥浆沉淀池规格10m（长）×8m（宽）×1.5m（深），边坡1:0.5。

## 1）灌注桩基础

本工程桩基础采用钻孔灌注桩施工方式，成孔过程为机械钻进，仅产生局部钻渣及泥浆外运，不涉及大面积土方开挖，故主体桩基施工环节不属于挖方工程。仅在桩基承台施工时需要进行局部基坑开挖，该部分挖方量较小，可通过及时回填及场地平整进行恢复。

## ①施工顺序

施工准备——基坑分坑——钻孔及清孔——制笼和安装——灌注混凝土——施工现场恢复。

## ②主要施工工艺方法

施工准备：施工前做好施工图纸会检，基础施工原材料的取样、检验，施工人员的配备，施工器具的配备等。

基坑分坑：采用单腿分坑，基础分坑前测量并校核铁塔基断面；坑口放样，基坑放样前计算基坑坑口放样尺寸，减少开挖土石方量。

钻孔及清孔：基坑开挖之前进行基面平整、表土剥离、场地清理。钻机钻头中心应与桩机中心重合，钻头旋转平稳，钻孔施工过程中加强泥浆管理，及时清理循环系统。清孔方法主要有正循环和反循环两种，清孔完毕合格后方可进入下一道工序。

制笼和安装：把钢筋笼制作为整体笼，并接设计需要放置砼保护层的垫衬板；制造后的钢筋笼用吊车吊直放入孔中，把钢筋笼结实地捆绑在护筒上。

灌注混凝土：在泥浆下灌注混凝土，浮在混凝土之上的泥浆抽吸至泥浆沉淀池内，禁止无序排放。

## 2）直柱板式基础

## ①施工顺序

施工准备——基坑分坑——基坑开挖及修整——原材料运输——钢筋绑扎及模板安装——基础浇筑——基础养护及拆模——基坑回填——施工现场恢复。

## ②主要施工工艺方法

施工准备：施工前做好施工图纸会检，基础施工原材料的取样、检验，施工人员的配备，施工器具的配备等。

基坑分坑：采用单腿分坑，基础分坑前测量并校核铁塔基塔基断面；坑口放样，基坑放样前计算基坑坑口放样尺寸，减少开挖土石方量。

基坑开挖及修整：基坑开挖之前进行基面平整、表土剥离、场地清理。根据铁塔塔位地形及地质条件，基坑开挖以机械施工为主，以人工开挖辅助，基坑开挖时每边预留100mm，开挖至基坑底部时也应预留100mm的人工修整宽度，以确保基坑成型质量。

原材料运输：材料运输提前选择好路线，对部分道路进行新增时以满足运输要求为原则，不得随意扩大占地面积。

钢筋绑扎及模板安装：钢筋绑扎原则上先进行底板钢筋的绑扎，再进行立柱钢筋绑扎；模板组装、模板安装、模板固定牢靠，模板吊装的各索具应连接可靠，且均匀受力。

基础浇筑：混凝土搅拌采用机械搅拌，混凝土拌和合格后应立即进行浇筑，浇筑时应先从一角或一边开始，逐渐浇到四周。

基础养护及拆模：拆模前后进行基础浇筑养护，基础达到拆模强度后方可拆模，拆模后应及时在基础内角进行支撑，以防止基础回填过程中根开及高差发生变化。

基础回填：基础回填时应均匀回填，且应在内角侧进行必要的支撑，防止基础发生位移；基础回填时应清除杂根、杂草等异物。

施工现场恢复：基础回填后剩余回填土在塔基范围内整平处理，清理施工现场，恢复施工现场原有地形地貌。

## （2）铁塔组装

工程铁塔安装施工采用分解组塔的施工方法。在实际施工过程中，根据铁塔的形式、高度、重量以及施工场地、施工设备等施工现场情况，确定正装分解组

塔或倒装分解组塔。利用支立抱杆，吊装铁塔构件，抱杆通过牵引绳的连接拉动，随铁塔高度的增高而上升，各个构件顶端和底部支脚采用螺栓连接。

## （3）架线

## 无人机架线：

线路架线采用张力架线方法施工，多采用无人机架线，施工人员可充分利用施工道路等场地进行操作，不需新增占地，在线路穿越林地和江河跨越段，可免除或减少砍伐放线通道等代价高昂的作业。施工方法依次为：架空地线展放及收紧、展放导引绳、牵放牵引绳、牵放导线、锚固导线、紧线临锚、附件安装、压接升空、间隔棒安装、耐张塔平衡挂线和跳线安装等。

随着科学技术的进步，新材料、新技术的不断出现，无人机放线技术在输电线路放线施工中得到了广泛应用，具体施工工艺如下：

无人机放线：一般是在机身下悬挂一平衡重物，导引绳连接其上，在地面展放机械的配合下牵引飞过塔位。由塔上人员配合或机上操作人员借助导杆将导引绳放入牵引滑车槽内，再用导引绳牵牵引绳，通过相与相间渡绳等操作，最后用牵引绳牵放导线。

无人机放线具体施工流程：

1）无人机驾驶员带上电力架线无人机以及放线绳到达作业地点；

2）架线无人机的起飞前检查，连接一级牵引绳；

3）操作无人机的驾驶员启动无人机开始拉牵引绳，起飞后地面工作人员需用线盘放线；

4）无人机抵达目标附近，保持一定安全距离，操作无人机的驾驶员和目标点工作人员沟通放线位置；

5）放线完成后，无人机返航，牵引绳拉线完成。此后一级绳牵引二级绳，二级绳牵引三级绳，逐级牵引，最终连接电缆，架线完成。

无人机放线应用在本工程线路工程穿越林地和跨河段，可免除或减少砍伐放线通道等代价高昂的作业。

## （4）交叉跨越施工

## 1）交叉跨越（铁路、电力线路、等级公路、一般公路等）

架线施工中对交叉跨越情况一般采用占地和扰动均较小的搭建跨越架的方法，在需跨越的线路、公路、铁路的两侧搭建跨越架，跨越架高度以不影响其运行为准。输电线路跨越铁路、道路、电力线路等设施需要搭设跨越架。跨越施工场地应选择地势平坦、开阔地带进行布设，一处跨越施工场地由两处跨越架和封顶网组成，跨越架位于跨越点两侧，两侧跨越架之间距离可根据跨越点宽度进行调整。跨越架一般有三种形式：a.采用木架或钢管式跨越架；b.金属格构式跨越架；c.利用铁塔作支承体跨越。跨越架交叉跨越角尽量接近90°，以减少临时占地的面积。

## ——跨越方案选择的原则

设计跨越的放紧线段应越短越好，用最短的时间完成跨越段的架线（包括放线、紧线及附件安装等），降低安全风险机率。同时选择合理的跨越架线方法，一般情况下，采用张力架线是实现跨越架线安全、高效、快速最好的方法。

## ——跨越施工方案的准备

根据设计图纸，验算跨越方案的可行性。验算的主要内容包括：验算跨越档导线在张力展放时与跨越物顶部的垂直距离，确定能否设立跨越架和封顶网。根据跨越档档距验算承载索的弛度及强度，能满足张力放线的安全要求。根据新建线路与跨越物的交叉角大小验算跨越架的宽度、长度，现有跨越设备能否满足要求。根据交叉跨越处的地形条件、运输条件，在满足安全性要求的前提下，进行方案比较，优选后确定最终跨越施工方案。

## 河流跨越施工

输电线路跨越河流等采用迪尼玛绳封网跨越技术，用迪尼玛绳作为跨越承载绳架设在跨越档间，使用跨越塔代替跨越架作为支撑。由于迪尼玛牵引绳的轻便且耐磨，极大地提高了跨越河流等的施工效率，极大地降低了施工作业的风险。

## （5）自立式塔拆除施工

本工程塔基拆除采用气焊切割塔腿的方法整体拆除自立塔。在现场选好杆塔倾倒的方向，倾倒方向要求地形开阔，在杆塔高度1.5倍的距离内，无任何障碍物。将绞磨机布置在杆塔倾倒距离1.5倍外，∅ 15钢丝绳一头用U型环缠绕固定在杆塔塔头主材上，一头连接到绞磨机，并在杆塔倾倒方向的两个侧面用∅ 13的钢丝绳打两根临时拉线，临时拉线的位置设在横线路侧杆塔全高1.2倍外，拉线用U型环固定在杆塔的主材上，用导链收紧两根临时拉线，以控制杆塔的倾倒方向。切割开杆塔四个塔腿八字铁下端角钢，用5吨绞磨作为牵引设备，慢慢开动绞磨至杆塔倾倒。杆塔倾倒后，在地面将杆塔用气焊切断成片成段，在切割过程中注意杆塔受力的变化情况，及时改变切割的方向和位置。塔材全部落到地面后，将塔材螺栓全部拆除，并分类组装打包，运回材料站。塔材拆除完毕后，本工程拆除线路塔基基础拆除至地下1m，平均每基基础拆除混凝土量12.5m3，共拆除塔基基础24基，拆除混凝土量共计300m3，拆除的建筑垃圾运至建筑垃圾消纳场进行处置。

## （6）电缆隧道施工

电缆隧道施工分为两种方式，一种是明挖施工，一种是浅埋暗挖施工。

## 1）明挖施工工艺：

明挖施工采取分段施工方式，本工程明挖隧道分为2段，其中L1段明挖段为0+000～0+020段（20m）、0+550～0+589.8段（39.8m），L2线全段（49m），根据明挖隧道分布及开挖段长度将明挖隧道划分为5个施工区间，L1段施工区间为3个，长度分别为20m、20m、19.8m，L2段施工区间为2个，长度分别为25m、24m，根据以往工程经验，单个区间段施工周期为30天。

单个施工段施工流程为：施工准备-基坑开挖-地基处理-结构施工-支架安装-附属设施施工-电缆敷设-回填。

施工准备：根据施工图，对基坑中心位置及外轮廓进行定位、放样，施工带周边设置彩钢板围挡。

基坑开挖：剥离开挖区域表层土，并于基坑一侧保护带外临时堆放，堆放前在表土堆存区铺垫彩条布进行隔离，堆存区间表土堆放区外侧布置袋装土拦挡及排水沟，堆土顶部苫盖密目网；

基坑开挖采用机械开挖人工修槽的方法，机械挖土应严格控制标高，防止超挖或欠挖。明沟开挖深度在6.3\~6.6m，基坑采取土钉墙支护，采用1:0.6放坡，基坑分层开挖，开挖一层支护一层，土钉水平间距均为1.5m，土钉杆为Φ18钢筋，成孔直径110mm，面板为现场喷细石混凝土而成，砼强度C20，厚度8cm，中间挂Φ6＠200×200的钢筋网，外配Φ14横拉筋焊接并和所有插筋土钉端头相连，在坡顶做0.8m的钢筋砼翻边，翻边兼顾散水坡度0.02：1。土钉杆及横向压筋采用HRB400钢筋，钢筋网采用HPB300钢筋，确保基坑稳定。

临时堆土根据区间段进行规划，L1段第一区间段施工时，开挖的基槽土在基坑一侧设置的土方周转场暂存，根据北京市土石方管理要求，基槽土一般不在施工现场堆存，需要随挖随运至大兴区建筑垃圾处置场，部分不能及时转运的基槽土暂时存放在周转场，土方堆存时间一般不超过3天。L1段其他区间施工时，基槽土在基坑一侧设置的土方周转场暂存后倒运至前一区间段基坑回填，余土直接运至大兴区建筑垃圾处置场。

开挖过程中做好沟槽内排水工作，根据工程地勘报告，电缆沟槽均在地下水位以上，无需采取降水措施，主要排出雨水，基坑底部两侧各设0.3m×0.25m土质排水沟，末端设集水池，降雨排入集水池后通过水泵抽排至电缆隧道附近道路边沟。

地基处理：开挖至底板标高后，对底板进行平整，进行地基处理，在混凝土浇筑前，先铺设100mm厚混凝土垫层。

结构施工：绑扎钢筋、支模板、浇筑混凝土、形成隧道衬砌，混凝土浇筑，养护。

钢板支设：按照设计要求安装金属支架或复合材料支架，确保支架间距符合规范要求。

附属设施施工：安装通风井、集水坑、排水泵、防火、照明与监控措施等；

电缆敷设：使用电缆输送机牵引敷设电缆；

土方回填：土方回填分段规划，L1线第一区间段电缆隧道结构施工完成，可回填土方时，开始下一区间段施工，将下一区间段的基槽土回填至第一区间段；第二区间段回填土来源于第三区间段，第三区间段回填土来源于暗挖区间段。回填结束后回覆表土，进行耕地恢复或土地整治后进行植被恢复。

L2线第一区间段回填土来源于第二区间段，第二区间段施工时，余土直接运至大兴区建筑垃圾消纳场，回填土暂存于第一区间段临时用地内，临时堆土堆高不超过1.5m，暂存时间不超过7天。

## 2）暗挖隧道施工

施工准备-工作面布设-隧道开挖及支护-初期支护与二次衬砌-喷射混凝土+网构钢架+钢筋网支护+防水膜+现浇钢筋砼。

施工准备：根据设计进行测量放样，对工作井开挖区域剥离表层土。

工作面布置：本工程设置4座竖井，采用倒挂井壁法施工，复合式衬砌结构。

采用多层井室布置，中隔板布设间距不小于4.0m。

隧道开挖及支护：隧道分台阶开挖，支护采用钢格栅+内外双层钢筋网+喷射混凝土+型钢支撑支护体系。井口锁口圈梁 800mm\*600mm，混凝土强度等级C25。纵向每0.5\~0.75m设置一道钢格栅，格栅尺寸 250mm\*250mm，竖向用1E20钢筋连接，连接筋长1m，内外双层布置，横向间距1m。初衬设置双层∅ 6@150×150钢筋网，纵向搭接150mm，初衬喷射早强混凝土，强度等级为C20，厚度300mm。

暗挖段余土部分运至L1段明挖隧道第三区间段回填，其余部分由渣土车辆运至大兴区建筑垃圾处置场。

结构施工：形成隧道衬砌，混凝土浇筑，养护。

钢板支设：按照设计要求安装金属支架或复合材料支架，确保支架间距符合规范要求。

附属设施施工：安装通风井、集水坑、排水泵、防火、照明与监控措施等；

电缆敷设：使用电缆输送机牵引敷设电缆；

（6）水土保持敏感区施工

本工程输电线路需穿越的水土保持敏感区类型主要为北京市水土流失重点防治区，水土保持敏感区内施工时需注意以下事项：

1）施工道路：材料运输过程中对施工简易道路进行合理地选择，施工简易道路一般为单行道，尽量避免过多扰动原始地面，避免在植被完好的地段进行道路修筑工作。对运至塔位的塔材，选择合适的位置进行堆放，减少场地的占用。严禁在河道管理范围内设置临时堆场、堆放土石方及工程物料。

2）塔基及施工场地：施工时应在工期安排上合理有序，先设置限界措施，后进行工程建设，尽量减少对地表和植被的破坏，除施工必须不得不铲除或碾压植被外，不允许以其他任何理由铲除植被，以减少对生态环境的破坏。严禁在河道管理范围内堆放弃土、渣土与施工废料，所有临时堆土统一布置于塔基永久占地及合规临时施工占地范围内，优先选址地势平缓、排水条件良好、远离水体的区域。临时堆土采取四周拦挡、上铺下盖的措施，回填后及时整平。施工中要严格控制临时占地，减少破坏原地貌、植被的面积。基坑开挖尽量保持坑壁成型完好，并做好临时堆土的挡护及苫盖，基础坑开挖好后应尽快浇筑混凝土。严格控制施工范围，穿越生态敏感区段，应尽量控制作业面，以保持生态系统的完整性。

3）电缆隧道：施工前应合理安排施工段落、施工时序，先进行限界、表土剥离，后进行基槽开挖等施工活动。施工过程中应合理安排基槽土周转、暂存及余土外运计划，减少对地表扰动及植被破坏，表土临时堆存期间应设置铺垫、拦挡、苫盖等防护措施，施工结束后及时对基坑进行回填平整，回覆表土，进行耕地恢复或土地整治后恢复植被。

工程根据水土保持敏感区保护目标不同，有针对性地采用相关水土保持施工方式，防止施工建设对水土保持敏感区的扰动程度，水土保持敏感区内的水土保持施工方式见表 2.2-8。

表2.2-8 水土保持敏感区内的水土保持施工方式
<table><tr><td>水土保持 敏感区</td><td>主要水土保持施工方式</td></tr><tr><td>市级水土 流失重点 防治区</td><td>（1）材料运输过程中对施工简易道路进行合理的选择，施工运输道路一般 为单行道，尽量避免过多扰动原始地面，避免在植被完好的地段进行道路 修筑工作。 （2）对运至塔位的塔材，选择合适的位置进行堆放，减少场地的占用，对 于施工材料及回填土方下部铺垫彩条布，存放期间表面采取临时苫盖措 施。 （3）合理控制施工作业范围，塔基、牵张场、跨越场、施工道路采取彩条 旗限界，电缆隧道明挖段采用彩钢板限界，尽量减少对地表和植被的破 坏，除施工必须不得不铲除或碾压植被外，不允许以其他任何理由铲除植 被，以减少对生态环境的破坏。 （4）基坑开挖尽量保持坑壁成型完好，并做好临时堆土的挡护及苫盖，基 础坑开挖好后应尽快浇筑混凝土，减少基坑裸露时间，塔基基坑尽量采用 原状土开挖基础。 （5）严格控制施工过程中的施工废水外排，如必须外排需处理达标后排</td></tr></table>

## 2.3工程占地

本工程项目建设区占地包括永久占地和临时占地，永久占地包括变电站站内扩建区、输电线路塔基区、电缆终端站等；临时占地包括变输电线路塔基施工场地、牵张场、跨越施工场地和施工道路区、电缆隧道区。

根据《土地利用现状分类标准》（GB/T21010-2017）二级类别，本工程土地类型划分为水浇地、乔木林地、其他草地、公用设施用地等类型。

本工程总占地面积为25.67hm2，其中永久占地 $3 . 7 2 \mathrm { h m } ^ { 2 }$ 、临时占地 $2 1 . 9 5 \mathrm { h m } ^ { 2 } .$ 占地类型中水浇地 $8 . 9 0 \mathrm { h m } ^ { 2 }$ 、乔木林地 $1 4 . 6 8 \mathrm { h m } ^ { 2 }$ 、其他草地 $1 . 8 1 \mathrm { h m } ^ { 2 } .$ 、公共设施用

地 $0 . 2 8 \mathrm { h m } ^ { 2 } .$

按行政区域划分，本工程河北省境内占地 $6 . 9 1 \mathrm { h m } ^ { 2 }$ ，北京市境内占地18.76hm2。本工程占地面积统计见表2.3-1\~表2.3-3。

表2.3-1 本工程点型工程占地面积表单位： $\mathbf { h } \mathbf { m } ^ { 2 }$
<table><tr><td rowspan=2 colspan=2>行政区划</td><td rowspan=2 colspan=3>项目</td><td rowspan=1 colspan=2>占地性质</td><td rowspan=1 colspan=4>按占地类型</td><td rowspan=2 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=1>永久</td><td rowspan=1 colspan=1>临时</td><td rowspan=1 colspan=1>水浇地</td><td rowspan=1 colspan=1>其他林地</td><td rowspan=1 colspan=1>其他草地</td><td rowspan=1 colspan=1>公用设施用地</td></tr><tr><td rowspan=7 colspan=1>北京市</td><td rowspan=1 colspan=1>房山区</td><td rowspan=1 colspan=1>点型工程</td><td rowspan=1 colspan=1>房山变电站</td><td rowspan=1 colspan=1>站内扩建区</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.02</td></tr><tr><td rowspan=6 colspan=1>大兴区</td><td rowspan=6 colspan=1>点型工程</td><td rowspan=3 colspan=1>新航城变电站</td><td rowspan=1 colspan=1>站内扩建区</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.16</td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1>0.10</td></tr><tr><td rowspan=1 colspan=1>施工生产区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.10</td></tr><tr><td rowspan=3 colspan=1>电缆终端站</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.18</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.05</td></tr><tr><td rowspan=1 colspan=1>施工生产区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.10</td></tr><tr><td rowspan=1 colspan=5>合计</td><td rowspan=1 colspan=1>0.41</td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1>0.33</td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>0.71</td></tr></table>

表2.3-2 本工程线型工程占地面积表单位： $\mathbf { h } \mathbf { m } ^ { 2 }$
<table><tr><td colspan="2" rowspan="2">行政区划</td><td colspan="3" rowspan="2">项目</td><td colspan="6" rowspan="2">占地性质</td><td colspan="3" rowspan="1">按占地类型</td><td colspan="1" rowspan="2">合计</td></tr><tr><td colspan="1" rowspan="1">水浇地</td><td colspan="1" rowspan="1">乔木林地</td><td colspan="1" rowspan="1">其他草地</td></tr><tr><td colspan="1" rowspan="11">河北省</td><td colspan="1" rowspan="11">涿州市</td><td colspan="1" rowspan="9">线型工程</td><td colspan="1" rowspan="5">500kV线路工程</td><td colspan="1" rowspan="2">塔基及塔基施工区</td><td colspan="5" rowspan="1">永久</td><td colspan="1" rowspan="1">1.10</td><td colspan="1" rowspan="1">0.39</td><td colspan="1" rowspan="1">0.65</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">1.10</td></tr><tr><td colspan="5" rowspan="3">临时</td><td colspan="1" rowspan="1">3.77</td><td colspan="1" rowspan="1">1.32</td><td colspan="1" rowspan="1">2.26</td><td colspan="1" rowspan="1">0.19</td><td colspan="1" rowspan="1">3.77</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.36</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="3" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="5" rowspan="1"></td><td colspan="1" rowspan="1">0.74</td><td colspan="1" rowspan="1">0.26</td><td colspan="1" rowspan="1">0.44</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.74</td></tr><tr><td colspan="1" rowspan="4">迁改线路工程</td><td colspan="1" rowspan="2">塔基及塔基施工区</td><td colspan="5" rowspan="1">永久</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.09</td></tr><tr><td colspan="5" rowspan="1"></td><td colspan="1" rowspan="1">0.50</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.33</td><td colspan="1" rowspan="1">0.17</td><td colspan="1" rowspan="1">0.50</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="4" rowspan="1">临时</td><td colspan="4" rowspan="1">临时</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.12</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="5" rowspan="1"></td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">0.15</td></tr><tr><td colspan="3" rowspan="2">小计</td><td colspan="5" rowspan="1">永久</td><td colspan="1" rowspan="1">1.19</td><td colspan="1" rowspan="1">0.39</td><td colspan="1" rowspan="1">0.68</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">1.19</td></tr><tr><td colspan="5" rowspan="1">临时</td><td colspan="1" rowspan="1">5.72</td><td colspan="1" rowspan="1">1.70</td><td colspan="1" rowspan="1">3.52</td><td colspan="1" rowspan="1">0.50</td><td colspan="1" rowspan="1">5.72</td></tr><tr><td colspan="1" rowspan="13">北京市</td><td colspan="1" rowspan="12">房山区</td><td colspan="1" rowspan="10">线型工程</td><td colspan="1" rowspan="5">500kV线路工程</td><td colspan="1" rowspan="2">塔基及塔基施工区</td><td colspan="5" rowspan="1">永久</td><td colspan="1" rowspan="1">1.48</td><td colspan="1" rowspan="1">0.52</td><td colspan="1" rowspan="1">0.89</td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1">1.48</td></tr><tr><td colspan="5" rowspan="1"></td><td colspan="1" rowspan="1">6.78</td><td colspan="1" rowspan="1">2.37</td><td colspan="1" rowspan="1">4.07</td><td colspan="1" rowspan="1">0.34</td><td colspan="1" rowspan="1">6.78</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="5" rowspan="3">临时</td><td colspan="1" rowspan="1">0.84</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.84</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">1.28</td><td colspan="1" rowspan="1">0.46</td><td colspan="1" rowspan="1">0.66</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">1.28</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">1.25</td><td colspan="1" rowspan="1">0.44</td><td colspan="1" rowspan="1">0.63</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">1.25</td></tr><tr><td colspan="1" rowspan="5">迁改线路工程</td><td colspan="1" rowspan="2">塔基及塔基施工区</td><td colspan="5" rowspan="1">永久</td><td colspan="1" rowspan="1">0.59</td><td colspan="1" rowspan="1">0.21</td><td colspan="1" rowspan="1">0.35</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.59</td></tr><tr><td colspan="5" rowspan="3">临时</td><td colspan="1" rowspan="1">3.02</td><td colspan="1" rowspan="1">1.06</td><td colspan="1" rowspan="1">1.81</td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1">3.02</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">0.76</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.76</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="2" rowspan="1"></td><td colspan="3" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="5" rowspan="1"></td><td colspan="1" rowspan="1">0.85</td><td colspan="1" rowspan="1">0.30</td><td colspan="1" rowspan="1">0.45</td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">0.85</td></tr><tr><td colspan="3" rowspan="2">小计</td><td colspan="5" rowspan="1">永久</td><td colspan="1" rowspan="1">2.07</td><td colspan="1" rowspan="1">0.73</td><td colspan="1" rowspan="1">1.24</td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">2.07</td></tr><tr><td colspan="5" rowspan="1">临时</td><td colspan="1" rowspan="1">14.94</td><td colspan="1" rowspan="1">5.15</td><td colspan="1" rowspan="1">8.70</td><td colspan="1" rowspan="1">1.09</td><td colspan="1" rowspan="1">14.94</td></tr><tr><td colspan="1" rowspan="1">大兴区</td><td colspan="1" rowspan="1">线型工程</td><td colspan="1" rowspan="1">500kV线路工程</td><td colspan="1" rowspan="1">塔基及塔基施工区</td><td colspan="5" rowspan="1">永久</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td></tr><tr><td colspan="1" rowspan="8"></td><td colspan="1" rowspan="8"></td><td colspan="1" rowspan="6"></td><td colspan="1" rowspan="6"></td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="9" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="3">牵张场区</td><td></td><td></td><td></td><td></td><td></td><td></td><td colspan="9"></td></tr><tr><td colspan="2" rowspan="4">临时</td><td></td><td></td><td></td><td></td><td colspan="9"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="7" rowspan="1">0.24</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="9" rowspan="1">0.03</td></tr><tr><td colspan="1" rowspan="1">电缆隧道区</td><td colspan="1" rowspan="1">0.56</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.44</td><td colspan="1" rowspan="1"></td><td colspan="9" rowspan="1">0.56</td></tr><tr><td colspan="3" rowspan="2">小计</td><td colspan="2" rowspan="1">永久</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="9" rowspan="1">0.05</td></tr><tr><td colspan="2" rowspan="1">临时</td><td colspan="1" rowspan="1">0.99</td><td colspan="1" rowspan="1">0.55</td><td colspan="1" rowspan="1">0.44</td><td colspan="1" rowspan="1"></td><td colspan="9" rowspan="1">0.99</td></tr><tr><td colspan="5" rowspan="2">合计</td><td colspan="2" rowspan="1">永久</td><td colspan="1" rowspan="1">3.31</td><td colspan="1" rowspan="1">1.17</td><td colspan="1" rowspan="1">1.92</td><td colspan="1" rowspan="1">0.22</td><td colspan="9" rowspan="1">3.31</td></tr><tr><td colspan="2" rowspan="1">临时</td><td colspan="1" rowspan="1">21.65</td><td colspan="1" rowspan="1">7.40</td><td colspan="1" rowspan="1">12.66</td><td colspan="1" rowspan="1">1.59</td><td colspan="9" rowspan="1">21.65</td></tr></table>

表2.3-3 本工程占地面积汇总表 单位：hm2
<table><tr><td colspan="2" rowspan="2">行政区划</td><td colspan="3" rowspan="2">项目</td><td colspan="2" rowspan="2">占地性质</td><td colspan="4" rowspan="1">按占地类型</td><td colspan="6" rowspan="2">合计</td></tr><tr><td colspan="1" rowspan="1">水浇地</td><td colspan="1" rowspan="1">乔木林地</td><td colspan="1" rowspan="1">其他草地</td><td colspan="6" rowspan="1">公用设施用地</td></tr><tr><td colspan="1" rowspan="5"></td><td colspan="1" rowspan="11">涿州市</td><td colspan="1" rowspan="9">线型工程</td><td colspan="1" rowspan="5">500kV线路工程</td><td colspan="1" rowspan="2">塔基及塔基施工区</td><td colspan="1" rowspan="1">永久</td><td colspan="1" rowspan="1">1.10</td><td colspan="1" rowspan="1">0.39</td><td colspan="1" rowspan="1">0.65</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1">1.10</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.77</td><td colspan="1" rowspan="1">1.32</td><td colspan="1" rowspan="1">2.26</td><td colspan="1" rowspan="1">0.19</td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1">3.77</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1">0.36</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="7" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.74</td><td colspan="1" rowspan="1">0.26</td><td colspan="1" rowspan="1">0.44</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1">0.74</td></tr><tr><td colspan="1" rowspan="6">河北省</td><td colspan="1" rowspan="4">迁改线路工程</td><td colspan="1" rowspan="2">塔基及塔基施工区</td><td colspan="1" rowspan="1">永久</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1">0.09</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.50</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.33</td><td colspan="1" rowspan="1">0.17</td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1">0.50</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">临时</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1">0.12</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.1</td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1">0.15</td></tr><tr><td colspan="3" rowspan="2">小计</td><td colspan="1" rowspan="1">永久</td><td colspan="1" rowspan="1">1.19</td><td colspan="1" rowspan="1">0.39</td><td colspan="1" rowspan="1">0.68</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1">1.19</td></tr><tr><td colspan="1" rowspan="1">临时</td><td colspan="1" rowspan="1">5.72</td><td colspan="1" rowspan="1">1.7</td><td colspan="1" rowspan="1">3.52</td><td colspan="1" rowspan="1">0.5</td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1">5.72</td></tr><tr><td colspan="1" rowspan="2">北京市</td><td colspan="1" rowspan="2">房山区</td><td colspan="1" rowspan="1">点型工程</td><td colspan="1" rowspan="1">房山变电站</td><td colspan="1" rowspan="1">站内扩建区</td><td colspan="1" rowspan="1">永久</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.02</td><td colspan="6" rowspan="1">0.02</td></tr><tr><td colspan="1" rowspan="1">线型工程</td><td colspan="1" rowspan="1">500kV线路工程</td><td colspan="1" rowspan="1">塔基及塔基施工区</td><td colspan="1" rowspan="1">永久</td><td colspan="1" rowspan="1">1.48</td><td colspan="1" rowspan="1">0.52</td><td colspan="1" rowspan="1">0.89</td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1">1.48</td></tr><tr><td colspan="1" rowspan="31"></td><td colspan="1" rowspan="16"></td><td colspan="1" rowspan="14"></td><td colspan="1" rowspan="6"></td><td colspan="1" rowspan="1"></td><td colspan="3" rowspan="2"></td><td colspan="1" rowspan="1">6.78</td><td colspan="1" rowspan="1">2.37</td><td colspan="1" rowspan="1">4.07</td><td colspan="1" rowspan="1">0.34</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6.78</td></tr><tr><td colspan="1" rowspan="3">牵张场区</td><td colspan="1" rowspan="3"></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="3" rowspan="2">临时</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">0.84</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.84</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="3" rowspan="1"></td><td colspan="1" rowspan="1">1.28</td><td colspan="1" rowspan="1">0.46</td><td colspan="1" rowspan="1">0.66</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.28</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="3" rowspan="1"></td><td colspan="1" rowspan="1">1.25</td><td colspan="1" rowspan="1">0.44</td><td colspan="1" rowspan="1">0.63</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.25</td></tr><tr><td colspan="1" rowspan="8">迁改线路工程</td><td colspan="1" rowspan="2">塔基及塔基施工区</td><td colspan="3" rowspan="1">永久</td><td colspan="1" rowspan="1">0.59</td><td colspan="1" rowspan="1">0.21</td><td colspan="1" rowspan="1">0.35</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.59</td></tr><tr><td colspan="3" rowspan="3"></td><td colspan="1" rowspan="1">3.02</td><td colspan="1" rowspan="1">1.06</td><td colspan="1" rowspan="1">1.81</td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.02</td></tr><tr><td colspan="1" rowspan="4">牵张场区</td><td colspan="1" rowspan="4"></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="1" rowspan="1"></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="3" rowspan="2"></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="1" rowspan="1">0.76</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.76</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="3" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="3" rowspan="1"></td><td colspan="1" rowspan="1">0.85</td><td colspan="1" rowspan="1">0.30</td><td colspan="1" rowspan="1">0.45</td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.85</td></tr><tr><td colspan="3" rowspan="2">小计</td><td colspan="3" rowspan="1">永久</td><td colspan="1" rowspan="1">2.09</td><td colspan="1" rowspan="1">0.73</td><td colspan="1" rowspan="1">1.24</td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">2.09</td></tr><tr><td colspan="3" rowspan="1">临时</td><td colspan="1" rowspan="1">14.94</td><td colspan="1" rowspan="1">5.15</td><td colspan="1" rowspan="1">8.70</td><td colspan="1" rowspan="1">1.09</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">14.94</td></tr><tr><td colspan="1" rowspan="15">大兴区</td><td colspan="1" rowspan="6">点型工程</td><td colspan="1" rowspan="3">新航城变电站</td><td colspan="1" rowspan="1">站内扩建区</td><td colspan="3" rowspan="1">永久</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="1">临时堆土区</td><td colspan="3" rowspan="1">临时</td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">0.10</td></tr><tr><td colspan="1" rowspan="1">施工生产区</td><td colspan="3" rowspan="1">临时</td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.10</td></tr><tr><td colspan="1" rowspan="3">电缆终端站</td><td colspan="1" rowspan="1">站区</td><td colspan="3" rowspan="1">永久</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.18</td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="3" rowspan="1">永久</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td></tr><tr><td colspan="1" rowspan="1">施工生产区</td><td colspan="3" rowspan="1">临时</td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.10</td></tr><tr><td colspan="1" rowspan="7">线型工程</td><td colspan="1" rowspan="7">500kV线路工程</td><td colspan="1" rowspan="2">塔基及塔基施工区</td><td colspan="3" rowspan="1">永久</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td></tr><tr><td colspan="3" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="3">牵张场区</td><td colspan="1" rowspan="3"></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="3" rowspan="2"></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.24</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="3" rowspan="1">临时</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.03</td></tr><tr><td colspan="1" rowspan="1">电缆隧道区</td><td colspan="3" rowspan="1"></td><td colspan="1" rowspan="1">0.56</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.44</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.56</td></tr><tr><td colspan="3" rowspan="2">小计</td><td colspan="3" rowspan="1">永久</td><td colspan="1" rowspan="1">0.44</td><td colspan="1" rowspan="1">0.28</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.44</td></tr><tr><td colspan="3" rowspan="1">临时</td><td colspan="1" rowspan="1">1.29</td><td colspan="1" rowspan="1">0.65</td><td colspan="1" rowspan="1">0.54</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">1.29</td></tr><tr><td colspan="5" rowspan="1">合计</td><td colspan="3" rowspan="1">永久</td><td colspan="1" rowspan="1">3.72</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">1.92</td><td colspan="1" rowspan="1">0.22</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">3.72</td></tr><tr><td colspan="5" rowspan="1"></td><td colspan="3" rowspan="1">临时</td><td colspan="1" rowspan="1">21.95</td><td colspan="1" rowspan="1">7.50</td><td colspan="1" rowspan="1">12.76</td><td colspan="1" rowspan="1">1.59</td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">21.95</td></tr><tr><td colspan="5" rowspan="1">合计</td><td colspan="3" rowspan="1">/</td><td colspan="1" rowspan="1">25.67</td><td colspan="1" rowspan="1">8.90</td><td colspan="1" rowspan="1">14.68</td><td colspan="1" rowspan="1">1.81</td><td colspan="1" rowspan="1">0.28</td><td colspan="1" rowspan="1">25.67</td></tr></table>

## 2.4土石方平衡

本工程土石方平衡的原则：施工过程中土石方原则上考虑挖方、填方最终平衡。塔基基础挖方全部平整在施工范围内，塔基挖方中石方就地回填在塔基区。新航城变电站站内扩建及电缆隧道产生的余土通过北京市建筑垃圾与服务平台登记处置方案，通过正规渣土运输车辆运至大兴区境内建筑垃圾处置场所消纳。土石方中不包括工程建设所需的混凝土、砂石料等建筑材料。

## 2.4.1表土剥离（保护）情况

（1）本工程表土调查情况：

## 1）点型工程

新航城站内扩建区位于站内预留扩建位置，扩建区域为硬化地面或碎石地坪，无可剥离表土，站外施工生产区占用乔木林地，可剥离面积0.10hm2，表土层厚度20cm。

房山变电站扩建区站内预留扩建位置，扩建区域为硬化地面，无可剥离表土。

电缆终端站站区、进站道路及施工生产区占地类型均为水浇地，可剥离表土面积0.33hm2，表土层厚度30cm。

## 2）线型工程

①塔基及塔基施工区，根据调查，塔基及塔基施工区主要占用水浇地、乔木林地和其他草地，可剥离表土面积9.28hm2，表土层厚度耕地30cm，林地、草地20\~25cm。

②牵张场区，根据调查，牵张场区占地类型主要为水浇地、乔木林地、其他草地，可剥离表土面积2.32hm2，表土层厚度耕地30cm，林地、草地20\~25cm。

③跨越施工区，根据调查，跨越场地占地类型主要为水浇地、乔木林地、其他草地，可剥离表土面积1.52hm2，表土层厚度耕地30cm，林地、草地20\~25cm。

④施工道路区：根据调查，施工道路区占地类型主要为水浇地、乔木林地、其他草地，可剥离表土面积3.02hm2，表土层厚度耕地30cm，林地、草地20\~25cm。

⑤电缆隧道，根据调查，电缆隧道占地类型主要为水浇地、乔木林地，可剥离表土面积0.56hm2，表土层厚度耕地30cm，林地20\~25cm。

（2）本工程表土保护原则、表土剥离及堆存实施情况

表土资源保护原则:本工程全线位于平原区，针对不同扰动模式采取分级保护：1）剥离保护：电缆终端站站区、进站道路区、电缆隧道明沟开挖面、暗挖工作井开挖面、塔基开挖扰动区，按耕地30cm、林地、草地20\~25cm的标准进行剥离，剥离表土就近集中堆存并落实挡护措施，待基础回填后作为顶层覆土利用；2）铺垫保护：变电站、电缆终端站施工生产区、塔基区非开挖扰动区、牵张场及施工道路区，主要采取铺垫保护方案。其中扰动较小的生产区铺设彩条布隔离；重载施工路段采取钢板铺垫。采取以上措施可以避免施工机械对平原区耕作层的直接碾压与污染，确保表土资源的科学保护与可持续利用。

## 1）点型工程

新航城变电站施工期需在围墙外设置临时施工生产区，施工临时场地扰动地表深度较小，可采用彩条布铺垫等进行防护，不进行表土剥离。

电缆终端站站区、进站道路区表土采取剥离保护，剥离面积为0.23hm2，剥离厚度30cm，剥离量0.07万m3，剥离的表土在终端站站内表土临时区域暂存，并采取铺垫、苫盖、拦挡保护措施，因电缆终端站无绿化措施，施工结束后，剥离的表土调出至站外施工生产区、周边电缆隧道区用于上述两个区域耕地恢复，站外施工生产区回覆厚度30cm，回覆量为0.03万m3，电缆隧道区回覆厚度30cm，回覆量为0.04万m3。站外施工生产区扰动地表深度较小，可采用彩条布铺垫等进行防护，不进行表土剥离。

## 2）线型工程

①塔基及塔基施工区，方案对塔基及塔基施工区需要开挖扰动的永久占地及消纳变电站余土的塔基永久占地区域，塔基施工区泥浆沉淀池、接地槽临时占地开挖区域进行表土剥离，剥离面积为1.41hm2，剥离厚度按照耕地30cm，林地、草地为20\~25cm设计，剥离量为0.34万m3，施工期间在塔基临时占地表土堆存区域临时存放，施工结束后回覆在塔基永久占地及塔基施工区泥浆沉淀池、接地槽开挖区域，回覆量为0.34万m3。塔基临时占地其他区域表土采取铺垫保护。

②牵张场区扰动形式为牵引机、张力机、光缆等设备及材料压占扰动，通过铺垫彩条布、钢板对表土进行保护，不再进行表土剥离。

③跨越施工时搭建跨越架等，施工活动对原地貌的扰动较轻微，可不进行表土剥离。

④施工道路区以车辆碾压扰动为主，采取钢板铺垫保护表土，因此不再进行表土剥离。

⑤电缆隧道：电缆隧道区明沟开挖面、暗挖隧道作业井开挖面采取表土剥离措施，剥离面积为0.15hm2，剥离厚度按照耕地30cm，林地20cm设计，剥离量为0.04万m3，施工结束后，将剥离的表土及电缆终端站调入的0.04万m3表土回覆在扰动区域，用于后期耕地恢复及植被恢复，总回覆量0.08万m3。电缆隧道临时堆土区域的表土采取彩条布铺垫保护，施工作业带需要施工运输车辆通行，采取钢板铺垫保护表土。

本工程表土平衡见表2.4-1，图2.4-1。

表2.4-1 本工程表土平衡表
<table><tr><td rowspan=1 colspan=2>行政区划</td><td rowspan=1 colspan=3>分区</td><td rowspan=1 colspan=1>剥离面积(hm²）</td><td rowspan=1 colspan=1>平均剥离厚度(cm）</td><td rowspan=1 colspan=1>表土剥离(万m³）</td><td rowspan=1 colspan=1>表土回覆(万m³）</td><td rowspan=1 colspan=1>调入(万m³)</td><td rowspan=1 colspan=1>调出(万m³)</td><td rowspan=1 colspan=1>临时堆存场地</td></tr><tr><td rowspan=3 colspan=1>河北省</td><td rowspan=2 colspan=1>涿州市</td><td rowspan=2 colspan=1>线型工程</td><td rowspan=1 colspan=1>500kV线路工程</td><td rowspan=1 colspan=1>①塔基及塔基施工区</td><td rowspan=1 colspan=1>0.44</td><td rowspan=1 colspan=1>26</td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1>分散堆存于各塔基施工临时占地</td></tr><tr><td rowspan=1 colspan=1>迁改线路工程</td><td rowspan=1 colspan=1>②塔基及塔基施工区</td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1>20</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=8 colspan=1>北京市</td><td rowspan=2 colspan=1>房山区</td><td rowspan=2 colspan=1>线型工程</td><td rowspan=1 colspan=1>500kV线路工程</td><td rowspan=1 colspan=1>③塔基及塔基施工区</td><td rowspan=1 colspan=1>0.55</td><td rowspan=1 colspan=1>23</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>分散堆存于各塔基施工临时占地</td></tr><tr><td rowspan=1 colspan=1>迁改线路工程</td><td rowspan=1 colspan=1>④塔基及塔基施工区</td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1>24</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=5 colspan=1>大兴区</td><td rowspan=3 colspan=1>点型工程</td><td rowspan=3 colspan=1>电缆终端站</td><td rowspan=1 colspan=1>⑤站区</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1>30</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.0679</td><td rowspan=1 colspan=1>站内表土临时堆场</td></tr><tr><td rowspan=1 colspan=1>⑥进站道路区</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>30</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01⑦</td><td rowspan=1 colspan=1>站内表土临时堆场</td></tr><tr><td rowspan=1 colspan=1>⑦施工生产区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.03⑤⑥</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>线型工程</td><td rowspan=2 colspan=1>500kV线路工程</td><td rowspan=1 colspan=1>⑧塔基及塔基施工区</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>30</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>分散堆存于各塔基施工临时占地</td></tr><tr><td rowspan=1 colspan=1>⑨电缆隧道</td><td rowspan=1 colspan=1>0.15</td><td rowspan=1 colspan=1>24</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.04⑤</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>沿明沟开挖段隧道基坑一侧堆放</td></tr><tr><td rowspan=1 colspan=3>小计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.26</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.32</td><td rowspan=1 colspan=1>0.32</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>合计</td><td rowspan=1 colspan=1>1.79</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1></td></tr></table>

## 2.4.2点型工程基础土石方平衡

## （1）新航城变电站

新航城站内扩建区土石方开挖主要来自基础开挖及电缆隧道开挖，主要为3座GIS间隔基础，3组PT支柱基础、3座避雷器支柱基础，2座66Mvar并联电抗器设备基础及两面防火墙基础，基础埋深1.2\~3m，2.6m×2.9m型电缆隧道，最大开挖深度4.6m。挖方量为0.32万m3，回填量0.17万m3，余土0.15万m3，余土拟通过北京市建筑垃圾与服务平台登记余土处置方案，运至大兴区境内建筑垃圾处置场所消纳。

## （2）房山变电站

房山站内扩建区土石方开挖主要来自埋设钢管挖方，开挖断面为0.8×0.8m矩形，开挖长度为50m，开挖土方0.003万m3，施工结束后，开挖土方全部回填。

## （3）电缆终端站

电缆终端站原地貌标高为31.76\~31.87m，设计标高为32.5m，需要外调土方垫高地坪，垫高土方来源于电缆线路区，调入土方共计0.08万m3，土石方开挖主要来自基础开挖及电缆隧道开挖，主要为引线架基础、设备支柱基础、电缆端头基础，基础埋深1.2\~3m，2.0m×4.0m型电缆隧道，最大开挖深度5m。挖方量为0.29万m3，回填量0.37万m3，其中0.08万m3基槽土由电缆隧道区调入。

## 2.4.3线型工程基础土石方平衡

## （1）塔基及塔基施工区

本工程塔基土石方开挖填筑活动主要集中在接地槽，接地槽开挖宽度×深度尺寸一般为400mm×900mm，长度144\~232m，单塔接地槽土石方开挖量46.1\~74.3m3，接地槽土石方通常挖填平衡，土石方量计入塔基土石方工程量中。本工程塔基灌注桩基础需要设置泥浆沉淀池，泥浆干化后就地回填。施工结束后进行土地整治（恢复植被）或复耕。塔基挖方回填在塔基征地范围内，进行平整、夯实。

综上塔基及塔基施工区挖方2.39万m3，填方2.39万m3，无借方，无弃方。

本工程拆除线路塔基基础拆除至地下1m，确保不影响耕种及绿化，本工程拆除塔基基础共计24基（含1基临时塔），平均每基基础拆除混凝土量12.5m3，拆除混凝土量共计300m3，该建筑垃圾不回填利用，不计入土石方量，拆除的建筑垃

圾运至建筑垃圾处置场进行处置。

## （2）电缆隧道

电缆隧道土方主要为明挖段基坑开挖土方及暗挖段隧道开挖土方，另外电缆竖井、三通井、集水坑等也会产生挖方，明挖隧道开挖长度108.8m，挖方量为0.53万m3（不含表土），暗挖隧道段长度为530m，同时需要开挖四座φ4m竖井兼做工作井，共计挖方0.65万m3，共计挖方 $1 . 1 8 \mathcal { F } \mathrm { m } ^ { 3 }$ ，施工结束后，明挖段回填土方为$0 . 4 4 \mathcal { F } \mathrm { m } ^ { 3 }$ ，暗挖段回填土方0.09万m3，余土 $0 . 6 5 \sqrt { \mathrm { \Omega } } \mathrm { m } ^ { 3 }$ ，调运至电缆终端站初步场平利用0.08万m3，其余0.57万m3余土拟通过北京市建筑垃圾与服务平台登记余土处置方案，运至大兴区境内建筑垃圾处置场所消纳。

本工程挖填方总量8.76万m3，其中挖方总量为4.74万m3（含表土剥离0.45万m3，钻渣0.11万m3），填方量 $4 . 0 2 \sqrt { \mathrm { \hbar } } \mathrm { m } ^ { 3 }$ （含表土回覆0.45万m3，钻渣0.11万m3），无借方，余土 $. 0 . 7 2 \sqrt { \mathrm { \hbar m } } ^ { 3 }$ ，余方拟按照《北京市城市管理委员会等部门关于进一步加强建筑垃圾分类处置和资源化综合利用工作的意见》、《北京市建筑垃圾处置管理规定》等管理文件要求，开工前在北京市建筑垃圾与服务平台登记余土处置方案，通过正规渣土运输车辆运至大兴区境内建筑垃圾处置场所消纳。

本工程土石方平衡一览表见表2.4-2，土石方平衡图见图2.4-2。

表2.4-2 本工程土石方平衡一览表单位：万m3
<table><tr><td rowspan=2 colspan=2>行政区划</td><td rowspan=2 colspan=3>分区</td><td rowspan=1 colspan=4>开挖量</td><td rowspan=1 colspan=4>回填量</td><td rowspan=2 colspan=1>调入</td><td rowspan=2 colspan=1>调出</td><td rowspan=2 colspan=1>借方</td><td rowspan=2 colspan=1>弃方</td></tr><tr><td rowspan=1 colspan=1>表土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>钻渣</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>表土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>钻渣</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=3 colspan=1>河北省</td><td rowspan=2 colspan=1>涿州市</td><td rowspan=2 colspan=1>线型工程</td><td rowspan=1 colspan=1>500kV线路工程</td><td rowspan=1 colspan=1>①塔基及塔基施工区</td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1>0.63</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.76</td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1>0.63</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.76</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>迁改线路工程</td><td rowspan=1 colspan=1>②塔基及塔基施工区</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>小计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.69</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.85</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.69</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.85</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=11 colspan=5>北京市小计合计</td><td rowspan=3 colspan=1></td><td rowspan=1 colspan=1>点型程工</td><td rowspan=1 colspan=2>房山变电站</td><td rowspan=1 colspan=3>③站区扩建区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.003</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.003</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1>500kV 路工</td><td rowspan=1 colspan=1>④塔基及塔基施工</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>1.25</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>1.43</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>1.25</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>1.43</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>迁改线路工程</td><td rowspan=1 colspan=1>⑤塔基及塔基施工</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.33</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.42</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.33</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.42</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=6 colspan=1></td><td rowspan=4 colspan=1></td><td rowspan=1 colspan=1>新航城变电站</td><td rowspan=1 colspan=1>⑥站区扩建区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.32</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.32</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.15</td></tr><tr><td rowspan=3 colspan=1></td><td rowspan=1 colspan=1>⑦站区</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.29</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.35</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.34</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.34</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0.06⑨</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>⑧进站道路区</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.030</td><td rowspan=1 colspan=1>0.01⑨</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>⑨施工生产区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.03⑦⑧</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1>500工</td><td rowspan=1 colspan=1>⑩塔基及塔基施工</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>电缆隧道</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>1.18</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.22</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.61</td><td rowspan=1 colspan=1>0.047</td><td rowspan=1 colspan=1>0.08⑦⑧</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.57</td></tr><tr><td rowspan=1 colspan=1>0.32</td><td rowspan=1 colspan=1>3.49</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>3.89</td><td rowspan=1 colspan=1>0.32</td><td rowspan=1 colspan=1>2.77</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>3.16</td><td rowspan=1 colspan=1>0.15</td><td rowspan=1 colspan=1>0.15</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.72</td></tr><tr><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1>4.18</td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1>4.74</td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1>3.46</td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1>4.02</td><td rowspan=1 colspan=1>0.15</td><td rowspan=1 colspan=1>0.15</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.72</td></tr></table>

## 2.5拆迁（移民）安置及专项设施改（迁）建

本工程建设因无法避让部分居民建筑物，需要进行拆除。变电站均为站内扩建，不涉及居民拆迁及专项设施迁改；线路工程拆迁主要是对不满足净空高的建筑顶面进行拆除，工程本身不占用。变电站工程的安置及线路工程的拆迁与安置工作执行国家及地方有关拆迁安置政策，由建设单位按当地标准进行补偿，由地方政府组织实施，相应水土流失防治工作由地方政府负责。因此，拆迁安置不纳入本工程防治责任范围。

本工程电力迁改工程已纳入本工程建设工程。

## 2.6施工进度

本工程为建设类项目，计划于2026年8月开工，2028年1月完工，总工期18个月。本工程进度安排见表2.6-1。

表2.6-1本工程施工进度一览表 单位：月
<table><tr><td rowspan=2 colspan=2>项目</td><td rowspan=1 colspan=6>2026</td><td rowspan=1 colspan=12>2027</td><td rowspan=1 colspan=1>2028</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=2>5</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=2>1、点型工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>新航城变电站</td><td rowspan=2 colspan=1>施工准备及土建工程</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>设备安装调试</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=2></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1>_</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>房山变电站</td><td rowspan=1 colspan=1>管沟施工</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>电缆终端站</td><td rowspan=2 colspan=1>施工准备及土建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>设备安装调试</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>2、线型工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>塔基及塔基施工区</td><td rowspan=2 colspan=1>施工准备及土建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>立塔、架线、调试、清场、验收、消缺</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>牵张场区、跨越施工场地区</td><td rowspan=2 colspan=1>施工准备及土建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>施工道路区</td><td rowspan=2 colspan=1>施工准备及土建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>电缆隧道</td><td rowspan=2 colspan=1>施工准备及土建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=2>_</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>设备安装调试</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=2>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1></td></tr></table>

## 2.7自然概况

## 2.7.1 地质

## （1）点型工程

## 1）新航城变电站

地质构造：扩建区域地层结构较为简单，构造条件相对稳定，区域断裂距离站址均2km以上，站址范围内无全新活动断裂，无其他不良地质作用。

地层岩性：站址扩建区地层主要由人工堆积层、拟建场区新近沉积层和第四纪沉积层组成。①黏质粉土、砂质粉土素填土；②粉质黏土、重粉质黏土；③粉质黏土④砂质粉土、黏质粉土⑤细砂、粉砂；⑥黏质粉土、粉质黏土；⑦粉质黏土、黏质粉土。

地下水：项目区内地下水埋深在10m以下，地下水位近几年最浅高程在17m左右。

地震烈度：地震动峰值加速度为0.20g，相应的地震基本烈度为8度。场地类别为II类，属抗震有利地段。

站址扩建区工程场地及其附近无崩塌、滑坡、泥石流及地面沉降等不良地质作用发育，场地稳定，不存在地质灾害。

## 2）房山变电站

地质构造：扩建区域地层结构较为简单，构造条件相对稳定。

地层岩性：扩建区域地表以下7m深度范围内的地基土以碎石土组成，主要由砂岩及角砾岩碎块组成局部偶含块石，砂土充填。

地下水：项目区地下水位埋深大于20.00m，但在丰水季节局部地段可能会存在少量的上层滞水，水量不大。

地震烈度：场地地震动峰值加速度为0.15g，相应的抗震设防烈度为7度，设计地震分组为第二组。场地类别为II类，属抗震一般地段。

站址扩建区范围内无全新活动断裂，无其他不良地质作用。

## 4）电缆终端站

地质构造：电缆终端站地层结构较为简单，构造条件相对稳定，区域断裂距离站址均2km以上，站址范围内无全新活动断裂，无其他不良地质作用。

地层岩性：电缆终端站场地由上至下分别为①人工堆积层、②新近沉积层、③一般第四纪冲洪积层，

地下水：根据地勘报告，电缆终端站地下水类型为潜水，层间水，埋深11.1\~11.4m，变幅在1\~2m，地下水最浅水位标高14.31m。

地震烈度：根据《中国地震动参数区划图》（GB18306-2015），拟建场地II类场地条件下的地震动峰值加速度为0.20g，地震动峰值加速度所对应的地震基本烈度为Ⅷ度。

拟建场地稳定性良好，适宜修建。

（2）线型工程

1）河北段：本段内地层岩性以黄土类土、粉土、黏性土、碎石土及砂类土组成，下伏基岩以石灰岩、花岗岩为主，部分塔位地表存在较薄的粉土或碎石土覆盖层，一般不超过1.00m，揭露岩性为黄土类土、粉土，局部地段分布有粉土混碎石，未见其他不良地质作用。地下水位稳定随地势变化，对塔位也无影响，可不考虑地下水问题。

2）北京段：北京段地层主要有黄土状粉土：黄褐色，稍密，稍湿，有大孔隙，垂直节理发育，塔基处为非自重湿陷性黄土场地，湿陷性黄土地基的湿陷等级为Ⅱ级，沿线地下水类型属第四系松散沉积物中的孔隙潜水，地下水位埋深随地形起伏变化大，主要接受大气降水补给，随季节变化较大，地下水位埋深一般大于10m，年变幅±2.0m。根据《中国地震动参数区划图》（GB18306-2015），在Ⅱ类场地条件下，拟建线路沿线50年超越概率10%地表地震动峰值加速度：起点\~大石河段为0.15g，相应的地震基本烈度为Ⅶ度；大石河\~房山500kV变电站为0.20g，相应的地震基本烈度为Ⅷ度。地震动加速度反应谱特征周期为0.40s。地震分组为第二组。根据已有工程资料，路径沿线15.0m深度内的饱和砂土和粉土判定不存在地震液化问题。

3）电缆隧道段：电缆隧道段场地由上至下分别为人工堆积层、新近沉积层、一般第四纪冲洪积层，根据地勘报告，地下水类型为潜水，层间水，潜水埋深11.1\~11.3m，层间水埋深为14.2m，变幅在1\~2m，水位标高14.31\~19.88m，根据《中国地震动参数区划图》（GB18306-2015），拟建场地II 类场地条件下的地震动峰值加速度为 0.20g，地震动峰值加速度所对应的地震基本烈度为Ⅷ度，拟建场地第四纪地层分布较稳定，整个场地不存在崩塌、滑坡和边坡失稳等造成的地质灾害问题。从区域地质构造特征、新构造运动、历史地震背景、不良地质作用及特殊岩土等分析，拟建场地稳定性和适宜性良好，适宜修建。

## 2.7.2 地貌

本工程地貌类型主要为平原区。

## （1）点型工程区

## 1）新航城变电站

站址位于北京市大兴区庞各庄镇与魏善庄镇交界，北京市城市排水集团庞各庄污泥处置厂北侧300米，中堡干渠西侧约370米，场地地势相对较为平坦，局部略有起伏，场地范围内场地标高为29.30～29.80m。

## 2）房山变电站

站址位于北京市房山区阎村镇西坟村南侧580m，变电站大门设在东侧，站内外路与东侧现状路相接。区域地形地貌主要为平原区，房山地势西北高，东南低，地势相对平坦，地貌较为平缓单调，场地范围内场地标高为52.0m。

## 3）电缆终端站

站址位于北京市大兴区魏善庄镇京雄城际铁路西侧，区域地形地貌主要为平原区，地势平坦，地貌较为平缓单调，场地范围内场地标高为31.76\~31.87m，占地类型为水浇地。

## （2）线型工程

新建线路沿线所在区域地貌属冲洪积平原地貌，地形起伏较小，地面高程一般在30\~55m之间。主要为水浇地、乔木林地、其他草地。

新建电缆隧道所在区域属平原地貌，现状地表高程在28.45\~32.85之间，现状为水浇地、乔木林地。

## 2.7.3 气象

项目涉及河北省保定市属暖温带大陆性季风气候，北京市大兴区、房山区属暖温带半湿润季风气候。

①项目涉及河北省保定市涿州市，属暖温带大陆性季风气候，夏季高温多雨，冬季寒冷干燥，气温年较差、日较差大，多年平均气温 $1 2 . 0 \mathrm { { ^ { \circ } C } }$ ，极端最高气温 $4 0 . 4 ^ { \circ } \mathrm { C }$ 极端最低气温 $- 2 2 . 0 ^ { \circ } \mathrm { C } , \mathsf { \geq } 1 0 ^ { \circ } \mathrm { C }$ 积温 $4 2 5 5 ^ { \circ } \mathrm { C }$ ，多年平均蒸发量1571mm，多年平均降水量545.90mm，无霜期183d，全年主导风向S、年平均风速1.9m/s，大风日数5.8d，雨季时段主要集中在6\~9月。

②项目涉及北京市大兴区、房山区属暖温带半湿润季风气候，四季分明、天气的非周期性变化显著，多年平均气温12.2\~13.2℃，极端最高气温40.3℃\~41.9℃，极 端 最 低 气 温 -20.4℃\~-17.0℃ ， ≥10℃ 积 温 4168\~4781℃ ， 多 年 平 均 蒸 发 量1140.0mm\~1936.4mm，多年平均降水量539.2\~569.4mm，无霜期181\~185d，全年主导风向NE、SW，年平均风速1.7m/s\~2.4m/s，大风日数6.6\~7.6d，雨季时段主要集中在6\~9月。

根据工程沿线经过各行政区有代表性的气象站近30年（1994～2023年）的实测气象资料，本工程沿线各行政区基本气象要素特征值统计见表2.7-1。

表2.7-1工程沿线各主要行政区基本气象要素特征值表
<table><tr><td rowspan=2 colspan=1>行政区</td><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=2>北京市</td></tr><tr><td rowspan=1 colspan=1>涿州市</td><td rowspan=1 colspan=1>房山区</td><td rowspan=1 colspan=1>大兴区</td></tr><tr><td rowspan=1 colspan=1>多年平均气温（℃）</td><td rowspan=1 colspan=1>12.0</td><td rowspan=1 colspan=1>12.2</td><td rowspan=1 colspan=1>13.2</td></tr><tr><td rowspan=1 colspan=1>极端最高气温（℃）</td><td rowspan=1 colspan=1>40.4</td><td rowspan=1 colspan=1>40.3</td><td rowspan=1 colspan=1>41.9</td></tr><tr><td rowspan=1 colspan=1>极端最低气温（℃）</td><td rowspan=1 colspan=1>-22.0</td><td rowspan=1 colspan=1>-20.4</td><td rowspan=1 colspan=1>-17.0</td></tr><tr><td rowspan=1 colspan=1>≥10℃积温</td><td rowspan=1 colspan=1>4255</td><td rowspan=1 colspan=1>4781</td><td rowspan=1 colspan=1>4168</td></tr><tr><td rowspan=1 colspan=1>多年平均蒸发量（mm）</td><td rowspan=1 colspan=1>1571</td><td rowspan=1 colspan=1>1140.0</td><td rowspan=1 colspan=1>1936.4</td></tr><tr><td rowspan=1 colspan=1>多年平均降水量（mm）</td><td rowspan=1 colspan=1>545.90</td><td rowspan=1 colspan=1>539.2</td><td rowspan=1 colspan=1>569.4</td></tr><tr><td rowspan=1 colspan=1>无霜期（天）</td><td rowspan=1 colspan=1>183</td><td rowspan=1 colspan=1>185</td><td rowspan=1 colspan=1>181</td></tr><tr><td rowspan=1 colspan=1>全年主导风向</td><td rowspan=1 colspan=1>西南S</td><td rowspan=1 colspan=1>西南SW</td><td rowspan=1 colspan=1>东北、西南NE、SW</td></tr><tr><td rowspan=1 colspan=1>年平均风速（m/s）</td><td rowspan=1 colspan=1>1.9</td><td rowspan=1 colspan=1>1.7</td><td rowspan=1 colspan=1>2.4</td></tr><tr><td rowspan=1 colspan=1>大风日数（d）</td><td rowspan=1 colspan=1>5.8</td><td rowspan=1 colspan=1>6.6</td><td rowspan=1 colspan=1>7.6</td></tr><tr><td rowspan=1 colspan=1>雨季时段（月）</td><td rowspan=1 colspan=1>6~9</td><td rowspan=1 colspan=1>6~9</td><td rowspan=1 colspan=1>6~9</td></tr><tr><td rowspan=1 colspan=1>最大冻土深度（cm）</td><td rowspan=1 colspan=1>67</td><td rowspan=1 colspan=1>81</td><td rowspan=1 colspan=1>85</td></tr></table>

## 2.7.4 水文

本工程涉及海河流域，水系分布见附图2。

## （1）点型工程

新航城变电站位于北京市大兴区孙场村南侧400m，北京市城市排水集团庞各庄污泥处置厂北侧300m，中堡二干渠西侧370m，站区竖向布置与地面排水系统采用平坡式方案，在一期工程中已建成。站区场地地面排水采用雨水下水道的有组织排水。变电站场地内无河流通过，周边主要河流为永定河，于建设场地西侧约10km左右通过。

房山变电站位于北京市房山区阎村镇西坟村南侧580m，站区竖向布置与地面排水系统采用平坡式方案，在一期工程中已建成。站区场地地面排水采用雨水下水道的有组织排水。变电站场地内无河流通过，周边主要河流为大石河，于建设场地西侧约1.5km左右通过。

电缆终端站位于北京市大兴区魏善庄镇，站区竖向布置采用平坡式，场地内地坪为透水砖，排水采用散排方式。电缆终端站场地内无河流通过，站址西侧约380m处为大狼垡沟。

## （2）线路工程

本工程主要跨越了北京市境内的挟括河、周口店河、大石河、韩家沟、大狼垡沟，上述河流，工程利用河流两侧地势均可一档跨越，另外线路工程在河北境内涉及小清河分洪区，需在分洪区内立塔5基。

据统计，本工程共计6处需要办理涉河审批手续，具体涉河上报及批复情况详见表2.7-2。工程沿线主要河流概况及重要跨越情况见表2.7-3。

表2.7-2 本工程涉及河道情况及洪水影响评价办理进展表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>行政区</td><td rowspan=1 colspan=1>跨越河流（水库）名称</td><td rowspan=1 colspan=1>行政主管单位</td><td rowspan=1 colspan=1>跨越档杆塔号（数量）</td><td rowspan=1 colspan=1>是否取得路径通过意见</td><td rowspan=1 colspan=1>《洪水影响评价报告》委托情况</td><td rowspan=1 colspan=1>《洪水影响评价报告》编制及报批进度</td><td rowspan=1 colspan=1>是否在河道/分洪区管理范围内立塔</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=3 colspan=1>北京市房</td><td rowspan=1 colspan=1>挟括河</td><td rowspan=1 colspan=1>房山区水务局</td><td rowspan=1 colspan=1>AN20、AN21（J11）（2基）</td><td rowspan=1 colspan=1>是</td><td rowspan=1 colspan=1>已委托</td><td rowspan=1 colspan=1>编制过程中</td><td rowspan=1 colspan=1>否</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>周口店河</td><td rowspan=1 colspan=1>房山区水务局</td><td rowspan=1 colspan=1>J18、J19（2基）</td><td rowspan=1 colspan=1>是</td><td rowspan=1 colspan=1>已委托</td><td rowspan=1 colspan=1>编制过程中</td><td rowspan=1 colspan=1>否</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>大石河</td><td rowspan=1 colspan=1>房山区水务局</td><td rowspan=1 colspan=1>J29、N30（2基）</td><td rowspan=1 colspan=1>是</td><td rowspan=1 colspan=1>已委托</td><td rowspan=1 colspan=1>编制过程中</td><td rowspan=1 colspan=1>否</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>韩家沟</td><td rowspan=1 colspan=1>韩村河镇</td><td rowspan=1 colspan=1>J40、J41、A1（3基）</td><td rowspan=1 colspan=1>是</td><td rowspan=1 colspan=1>已委托</td><td rowspan=1 colspan=1>无需编制洪评报告</td><td rowspan=1 colspan=1>否</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>北京市大兴区</td><td rowspan=1 colspan=1>大狼堡沟</td><td rowspan=1 colspan=1>大兴区水务局</td><td rowspan=1 colspan=1>D1、D2（2基）</td><td rowspan=1 colspan=1>是</td><td rowspan=1 colspan=1>已委托</td><td rowspan=1 colspan=1>编制过程中</td><td rowspan=1 colspan=1>否</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>河北省涿州市</td><td rowspan=1 colspan=1>小清河分洪区</td><td rowspan=1 colspan=1>海河水利委员会</td><td rowspan=1 colspan=1>AN1~AN5（5基）</td><td rowspan=1 colspan=1>是</td><td rowspan=1 colspan=1>已委托</td><td rowspan=1 colspan=1>编制过程中</td><td rowspan=1 colspan=1>是，AN1~AN55基</td></tr></table>

线路沿线跨越河流情况详见表2.7-3。

表2.7-3 工程沿线主要河流概况及重要跨越情况汇总表
<table><tr><td colspan="1" rowspan="1">流域</td><td colspan="1" rowspan="1">行政区</td><td colspan="1" rowspan="1">跨越河流</td><td colspan="1" rowspan="1">河流概况</td><td colspan="1" rowspan="1">跨越情况</td></tr><tr><td colspan="1" rowspan="6">海河流域</td><td colspan="1" rowspan="5">北京市</td><td colspan="1" rowspan="1">挟括河</td><td colspan="1" rowspan="1">位于北京市境南部，上游有龙门口水库和天开水库，发源于泗马沟，流经黄元寺、黄山店、南韩继、尤家坟、五侯等。于京深路琉璃河桥上游300m处汇入大石河。挟括河河长33.4km，流域面积  $1 5 0 \mathrm { k m } ^ { 2 } .$ </td><td colspan="1" rowspan="1">跨越点位于涿州市东仙坡镇东，一档跨越，塔基及施工场地均位于挟括河道管理范围线外。</td></tr><tr><td colspan="1" rowspan="1">周口店河</td><td colspan="1" rowspan="1">周口店河发源于房山区猫斗山东麓周口店镇栗园、长沟峪一带，流经周口店、石楼两个乡镇，全长22.5km，于双柳树村西南纳马刨泉河后汇入大石河，流域面积 $8 0 \mathrm { k m } ^ { 2 } .$ </td><td colspan="1" rowspan="1">跨越点位于房山区马各庄村南，塔基及施工场地均位于周口店河管理范围线外。</td></tr><tr><td colspan="1" rowspan="1">大石河</td><td colspan="1" rowspan="1">大石河，海河支流大清河北支拒马河支流，发源与霞云岭乡堂上村，流经佛子庄乡、河北镇，自青青龙湖镇、燕房组团、阎村镇、窦店镇和楼龙镇，在琉璃河镇于路村南出境汇入北拒马河，长125.4km，流域面积 $1 2 4 3 \mathrm { k m } ^ { 2 }$ ，大石河山区较大支沟有南窖沟、史家营沟和大安山沟，平原区主要支流有丁家洼河、东沙河、周口店河、夹括河和牤牛河等。</td><td colspan="1" rowspan="1">跨越点位于大石河中段，一档跨越，塔基及施工场地均位于大石河干渠管理范围线和保护范围外。</td></tr><tr><td colspan="1" rowspan="1">韩家沟</td><td colspan="1" rowspan="1">韩家沟位于北京市房山区青龙湖镇，韩家村镇等</td><td colspan="1" rowspan="1">跨越点位于房山区大窦路西侧，一档跨越，塔基及施工场地均位于韩家沟管理范围线外。</td></tr><tr><td colspan="1" rowspan="1">大狼垡沟</td><td colspan="1" rowspan="1">大狼垡沟位于北京市大兴区礼贤镇东部，是永定河水系支流永兴河的重要水文节点，永定河西侧排水沟经大狼垡沟后注入永兴河</td><td colspan="1" rowspan="1">跨越点位于大兴机场西，一档跨越，塔基及施工场地均位于大狼堡沟管理范围线外。</td></tr><tr><td colspan="1" rowspan="1">河北省</td><td colspan="1" rowspan="1">小清河分洪区</td><td colspan="1" rowspan="1">小清河分洪区位于永定河卢沟桥南侧、大清河流域北支中上游，地跨北京市和河北省。小清河分洪区范围北起大宁水库，南至古城小埝和小营横堤，东西部边界分为两段，北部北京市境内东西边界分别为永定河石堤和京广铁路，南部河北省境内东西边界分别为白沟河左堤上延段及古城小埝和西部自然高地。区内地势西北高、东南低。历来是大清河北支北拒马河、大石河、小清河三河洪水以及永定河分泄洪水汇集蓄滞的地区，洪水经古城小埝及小营横堤拦挡导入白沟河。根据《小清河分洪区建设项目初步设计报告》</td><td colspan="1" rowspan="1">由于涿州电厂位于小清河分洪区，此段线路为电厂出线，无法避让分洪区，需要在分洪区内立塔5基</td></tr><tr><td></td><td></td><td></td><td>(2024年4月)，小清河分洪区面积424km²，其中河北省 部分192km²(均位于涿州市)，最大滞洪容积为3.66亿 m2。</td><td></td></tr></table>

## 2.7.5 土壤

结合中国土壤类型图，根据现场调查情况，项目区土壤类型主要为褐土、潮土为主。本工程沿线土壤类型分布表见表2.7-4。

表2-7-4 工程沿线土壤分布表
<table><tr><td rowspan=1 colspan=2>行政区</td><td rowspan=2 colspan=1>土壤类型</td><td rowspan=2 colspan=1>土壤特性</td></tr><tr><td rowspan=1 colspan=1>省</td><td rowspan=1 colspan=1>市</td></tr><tr><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1>保定市</td><td rowspan=1 colspan=1>以褐土、潮土为主。</td><td rowspan=3 colspan=1>褐土是较肥沃的土壤之一，土层深厚，保肥性能好，宜种性好，作物生长稳健。褐土性土与淋溶褐土主要分布在北部低山丘陵地带，而潮褐土主要分布在中部和西南部平原地带。潮土是发育于富含碳酸盐或不含碳酸盐的河流冲积物土，受地下潜水作用，经过耕作熟化而形成的一种半水成土壤。土壤腐殖积累过程较弱。具有腐殖质层（耕作层）、氧化还原层及母质层等剖面层次，沉积层理明显。</td></tr><tr><td rowspan=2 colspan=1>北京市</td><td rowspan=1 colspan=1>房山区</td><td rowspan=1 colspan=1>土壤类型以褐土为主。</td></tr><tr><td rowspan=1 colspan=1>大兴区</td><td rowspan=1 colspan=1>土壤类型以褐土为主。</td></tr></table>

通过土壤剖面法对本工程抽样进行表土资源情况调查，变电站在站址站外临建区设取样点，线路工程则根据沿线土壤类型自然分布特点，选择不同占地类型进行调查，据此分析可剥离表土区域及表土量。表土资源保护原则：本工程全线位于平原区，针对不同扰动模式采取分级保护：1.剥离保护：电缆终端站站区及进站道路、塔基及塔基施工区及电缆隧道区开挖扰动区域，按耕地30cm、林地、草地20\~25cm的标准进行剥离，剥离表土就近集中堆存并落实挡护措施，待基础回填后作为顶层覆土利用；2.铺垫保护：变电站、电缆终端站站外施工生产区、牵张场及施工道路区、未开挖扰动的塔基施工临时用地，主要采取铺垫保护方案。其中扰动较小的生产区铺设彩条布隔离；重载施工路段采取钢板铺垫。采取以上措施可以避免施工机械对平原区耕作层的直接碾压，确保表土资源的科学保护与可持续利用。工程表土可剥离总面积：25.39hm2，可剥离总量：5.97万m3。现场表土资源调查情况见下图及表2.7-4。

表2.7-4 工程防治责任范围表土层厚度调查量测表
<table><tr><td rowspan=1 colspan=1>行政区</td><td rowspan=1 colspan=1>可剥离位置</td><td rowspan=1 colspan=1>可剥离厚度（cm）</td><td rowspan=1 colspan=1>可剥离面积(hm²)</td><td rowspan=1 colspan=1>可剥离量 $( \mathbf { \nabla } \mathcal { F } \mathbf { m } ^ { 3 } )$ </td><td rowspan=1 colspan=1>剥离保护量 $( \mathbf { \nabla } \mathcal { F } \mathbf { m } ^ { 3 } )$ </td><td rowspan=1 colspan=1>铺垫保护量(万m³)</td></tr><tr><td rowspan=1 colspan=1>河北省保定市涿州市</td><td rowspan=1 colspan=1>塔基及塔基施工区、牵张场、跨越场、施工道路区</td><td rowspan=1 colspan=1>耕地、园地30cm，林地、草地20cm</td><td rowspan=1 colspan=1>6.91</td><td rowspan=1 colspan=1>1.59</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>1.46</td></tr><tr><td rowspan=1 colspan=1>北京市房山区</td><td rowspan=1 colspan=1>塔基及塔基施工区、牵张场、跨越场、施工道路区</td><td rowspan=1 colspan=1>耕地、园地30cm，林地、草地20cm</td><td rowspan=1 colspan=1>17.01</td><td rowspan=1 colspan=1>3.99</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>3.79</td></tr><tr><td rowspan=1 colspan=1>北京市大兴区</td><td rowspan=1 colspan=1>塔基及塔基施工区、牵张场、跨越场、施工道路区、电缆隧道区、电缆终端站站区、进站道路区</td><td rowspan=1 colspan=1>耕地、园地30cm，林地、草地20cm</td><td rowspan=1 colspan=1>1.47</td><td rowspan=1 colspan=1>0.39</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.27</td></tr><tr><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>25.39</td><td rowspan=1 colspan=1>5.97</td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1>5.52</td></tr></table>

## 2.7.6 植被

本工程线路经过河北省、北京市2个省（直辖市）级行政区，根据《中国植被》（1995年）中的植被区划，项目区在河北省、北京市属于暖温带落叶阔叶林区。根据调查，沿线植被覆盖度约44\~48%，沿线植被情况见表2.7-5。

表2.7-5工程沿线植被类型表
<table><tr><td rowspan=1 colspan=2>行政区</td><td rowspan=2 colspan=1>植被类型</td><td rowspan=2 colspan=1>穿跨越林地路径长度(km)</td><td rowspan=2 colspan=1>项目沿线植被覆盖度(%)</td></tr><tr><td rowspan=1 colspan=1>省</td><td rowspan=1 colspan=1>市</td></tr><tr><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1>保定市</td><td rowspan=1 colspan=1>项目区植被类型属于暖温带落叶阔叶林区。主要乔木有辽东栎、槲树、油松、侧柏、杨树、黄栌等；主要灌木有山杏、榛柴、柠条、胡枝子、荆条；草本植物有羊草、苜蓿、黑麦草、白草、黄背草、苔草和蒿类等。</td><td rowspan=1 colspan=1>3.74km</td><td rowspan=1 colspan=1>约48%</td></tr><tr><td rowspan=1 colspan=2>北京市</td><td rowspan=1 colspan=1>项目区植被类型属于暖温带落叶阔叶林区。主要乔木有油松、华北落叶松、侧柏、毛白杨、旱柳、槐树等；主要灌木有荆条、银露梅、榆叶梅、红花锦鸡儿等；草本植物主要有狗尾草、狗牙根等。</td><td rowspan=1 colspan=1>11.17km</td><td rowspan=1 colspan=1>约44%</td></tr></table>

根据当地气候特点结合现场勘查情况、查阅资料，优选本工程输电线路沿线主要的适生树种、草种，见表2.7-6。

表2.7-6工程沿线主要适生树种、草种一览表
<table><tr><td colspan="1" rowspan="1">区域</td><td colspan="1" rowspan="1">类型</td><td colspan="1" rowspan="1">树草种</td><td colspan="1" rowspan="1">植物学、生态学特征</td></tr><tr><td colspan="1" rowspan="2">河北省</td><td colspan="1" rowspan="1">乔木</td><td colspan="1" rowspan="1">杨树</td><td colspan="1" rowspan="1">白杨树，落叶乔木，即落白杨，一般高5~15米，树冠宽阔，树干白色，树皮白色至灰白色，基部常粗糙。小枝披白绒毛。萌发枝和长枝叶宽，卵形，掌状3~5浅裂，长5~10厘米，宽3~8厘米，顶端渐尖，基部楔形、圆形或近心形，幼时两面披毛，后仅背面披毛;短枝叶卵圆形或椭圆形，长4~8厘米，宽2~5厘米。</td></tr><tr><td colspan="1" rowspan="1">灌木</td><td colspan="1" rowspan="1">荆条</td><td colspan="1" rowspan="1">荆条灌木，掌状复叶，小叶3-5，小叶片边缘有缺刻状锯齿，浅裂以至深裂，背面密被灰白色绒毛。聚伞花序顶生，花萼钟状，花冠淡紫色，核果近球形，花期4-6月，果期7-10月。固土护坡防治水土流失的植物。</td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2">草本</td><td colspan="1" rowspan="1">黑麦草</td><td colspan="1" rowspan="1">多年生植物，秆高30-90厘米，基部节上生根质软。叶舌长约2毫米；叶片柔软，具微毛，有时具叶耳。穗形穗状花序直立或稍弯；小穗轴平滑无毛；颖披针形，边缘狭膜质；外稃长圆形，草质，平滑，顶端无芒；两脊生短纤毛。颖果长约为宽的3倍。花果期5-7月。</td></tr><tr><td colspan="1" rowspan="1">早熟禾</td><td colspan="1" rowspan="1">一年生或冬性禾草。秆直立且平滑无毛；叶片扁平或对折，质地柔软，边缘微粗糙；圆锥花序宽卵形，小穗呈卵形；颖果纺锤形；花期4-5月。耐旱、耐阴、耐寒性较强；根系发达，有较强的繁殖能力和较强的再生能力。</td></tr><tr><td colspan="1" rowspan="4">北京市</td><td colspan="1" rowspan="1">乔木</td><td colspan="1" rowspan="1">槐树</td><td colspan="1" rowspan="1">豆科槐属的落叶乔木。树皮暗灰色，树冠球形，老时则呈扁球形或倒卵形。枝叶密生，羽状复叶。圆锥花序顶生，花蝶形，夏季开黄白色花，略具芳香。槐树树形高大，向阳性植物、根深，生长迅速。对土壤要求不严，在酸性至石灰性及轻度盐碱土条件下都能正常生长；抗风，也耐干旱、瘠薄，能适应城市土壤板结等不良环境条件。</td></tr><tr><td colspan="1" rowspan="1">灌木</td><td colspan="1" rowspan="1">紫穗槐</td><td colspan="1" rowspan="1">豆科落叶灌木，高1-4米。枝褐色、被柔毛，后变无毛，叶互生，基部有线形托叶，穗状花序密被短柔毛，花有短梗；花萼被疏毛或几无毛；旗瓣心形，紫色。荚果下垂，微弯曲，顶端具小尖，棕褐色，表面有凸起的疣状腺点。花、果期5-10月。紫穗槐系多年生优良绿肥，蜜源植物，耐瘠，耐水湿和轻度盐碱土，又能固氮。</td></tr><tr><td colspan="1" rowspan="2">草本</td><td colspan="1" rowspan="1">高羊茅</td><td colspan="1" rowspan="1">禾本科羊茅属多年生丛生型草本。茎圆形，直立，粗壮，簇生；叶片扁平，坚硬，黄绿色；圆锥花序，直立或下垂，每一小穗上右4或5朵小花；花果期4-8月。高羊茅喜寒冷潮湿、温暖的气候，不耐高温；喜光，耐半阴，耐土壤潮湿，并可忍受较长时间的水淹；对肥料反应敏感，抗逆性强，耐酸、耐贫瘠，抗病性强。</td></tr><tr><td colspan="1" rowspan="1">狗牙根</td><td colspan="1" rowspan="1">禾本科狗牙根属多年生草本植物。秆直立或下部匍匐，无毛，细而坚韧；叶为线形，通常无毛；小穗灰绿色，稀带紫色，花药淡紫色；果实为长圆柱形。花果期5-10月。狗牙根适合在温暖潮湿和温暖半干早地区生长，极耐热耐旱，耐践踏，但抗寒性差，也不耐阴，根系浅，喜在排水良好的肥沃土壤中生长，在轻度盐碱地上也生长较快。</td></tr></table>

## 2.7.7水土保持敏感区

经查询，本工程不涉及国家级水土流失重点预防区和重点治理区，查询结果见图2.7-1，根据《北京市水土保持规划（2016—2030年）》，本工程沿线涉及的房山区、大兴区属于北京市水土流失重点防治区和水土流失重点治理区。详见图2.7-2。

本工程不涉及饮用水水源保护区、水功能一级区的保护区和保留区、自然保护区、世界文化和自然遗产地、风景名胜区、地质公园、森林公园、重要湿地、生态保护红线等水土保持敏感区。

## 3. 项目水土保持评价

## 3.1主体工程选址（线）水土保持评价

（1）本方案对照《中华人民共和国水土保持法》、《河北省实施<中华人民共和国水土保持法>办法》、《北京市实施<中华人民共和国水土保持法>办法》以及《生产建设项目水土保持技术标准》（GB50433-2018）等规范和要求，对工程选址（线）的水土保持限制和约束性规定进行分析，并提出相应要求，具体详见表3.1-1\~3.1-2。

表3.1-1《中华人民共和国水土保持法》选址（线）  
水土保持制约性因素分析
<table><tr><td>序号</td><td>约束性条件</td><td>相符性分析</td><td>分析结果</td></tr><tr><td colspan="4">《中华人民共和国水土保持法》</td></tr><tr><td>1</td><td>第十七条：禁止在崩塌、滑坡危险 区和泥石流易发区从事取土、挖 砂、采石等可能造成水土流失的活 动。</td><td>本工程不涉及在崩塌、滑坡危险区和泥 石流易发区从事取土、挖砂、采石。</td><td>符合</td></tr><tr><td>2</td><td>第十八条：水土流失严重、生态脆 弱的地区，应当限制或者禁止可能 造成水土流失的生产建设活动，严 格保护植物、沙壳、结皮、地衣 等。</td><td>本工程全部位于平原区，沿线不属于水 土流失严重、生态脆弱地区。本方案对 扰动较轻的临时用地采取了临时铺垫方 式保护原地貌，施工结束后对临时占地 区域进行植被恢复措施。</td><td>符合</td></tr><tr><td>3</td><td>第二十四条：生产建设项目选址、 选线应当避让水土流失重点预防区 和重点治理区；无法避让的，应当 提高防治标准，优化施工工艺，减 少地表扰动和植被损坏范围，有效 控制可能造成的水土流失。</td><td>本工程选址选线在北京段无法避让北京 市水土流失重点防治区，且河北段属于 京津冀协同发展规划区城市建设功能较 高，因此工程执行北方土石山区一级防 治标准并提高林草覆盖率标准，施工过 程中采取无人机放线等先进的施工方法 和工艺，建设单位在建设过程中加强工 程管理，减少地表扰动和植被损坏范</td><td>存在约束 性因素， 主体工程 及本方案 优化施工 工艺，提 高防治标 准后符 合。</td></tr><tr><td colspan="4">围，有效控制可能造成的水土流失。 《河北省实施&lt;中华人民共和国水土保持法&gt;办法》</td></tr><tr><td>1</td><td>第十四条禁止在崩塌、滑坡危险区 和泥石流易发区从事取土、挖砂、 采石等可能造成水土流失的活动。</td><td>（河北省人大常委会，2014年5月30日颁布，2018年5月31日修订） 本工程不涉及崩塌、滑坡危险区和泥石 流易发区。</td><td>符合</td></tr></table>

表3.1-2《生产建设项目水土保持技术标准》（GB50433-2018）水土保持制约性因素分析
<table><tr><td rowspan=1 colspan=2>GB50433-2018的约束性条件</td><td rowspan=1 colspan=1>相符性分析</td><td rowspan=1 colspan=1>分析结果</td></tr><tr><td rowspan=3 colspan=1>工程选址(线)方面</td><td rowspan=1 colspan=1>选址（线）应避让水土流失重点预防区和重点治理区。</td><td rowspan=1 colspan=1>本工程无法避让北京市水土流失重点防治区，主体通过优化施工工艺，经过林区采用加高杆塔跨越方式优化施工工艺，设置施工界限标识控制扰动范围，减少地表扰动和植被损坏范围，有效控制可能造成的水土流失。项目凡涉及重点防治区内的水土流失防治标准执行一级标准并提高林草覆盖率标准，同时提高拦挡工程、植被恢复等设计标准。</td><td rowspan=1 colspan=1>存在约束性因素，通过优化施工工艺，提高植被恢复等设计标准后符合</td></tr><tr><td rowspan=1 colspan=1>选址（线）应避让河流两岸、湖泊和水库周边的植物保护带。</td><td rowspan=1 colspan=1>本工程未涉及河流两岸、湖泊和水库周边的植物保护带，跨越河流均为一档跨越，不在河中立塔。</td><td rowspan=1 colspan=1>符合</td></tr><tr><td rowspan=1 colspan=1>选址（线）应避让全国水土保持监测网络中的水土保持监测站点、重点试验区及国家确定的水土保持长期定位观测站。</td><td rowspan=1 colspan=1>本工程已避让了左栏所列站点及试验区。</td><td rowspan=1 colspan=1>符合</td></tr></table>

表3.1-3北方土石山区的特殊规定分析表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>制约性因素条款</td><td rowspan=1 colspan=1>本次工程情况</td><td rowspan=1 colspan=1>相符性</td></tr><tr><td rowspan=1 colspan=4>北方土石山区</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>应保存和综合利用土壤资源</td><td rowspan=1 colspan=1>本方案对扰动开挖区域的表土均进行表土剥离并单独存放保护，施工结束后回填至本区域用于耕地恢复或者绿化，合理利用土壤资源。</td><td rowspan=1 colspan=1>符合</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>江河上游水源涵养区应采取水源涵养措施。</td><td rowspan=1 colspan=1>本工程未涉及水源涵养区。方案设计了施工期临时防护措施、永久工程措施，对可恢复植被区域均设计了植被恢复措施，可降低工程建设的水土流失的影响。</td><td rowspan=1 colspan=1>符合</td></tr></table>

综上所述，本工程在选址（线）及建设中虽有一定的限制性因素，通过提高防治标准指标值，加强预防保护，尽量减少地表扰动和植被损坏范围，有效控制可能造成的水土流失，同时采取科学可行的水土流失防治措施后，可满足水土保持要求，工程建设可行。

## 3.2建设方案与布局水土保持分析评价

## 3.2.1 建设方案评价

## （1）建设方案相符性分析

本方案对照《生产建设项目水土保持技术标准》（GB50433-2018）中关于工程建设方案与布局的相关规定进行水土保持分析与评价，并提出相应要求，详见表3.2-1。

## 表3.2-1 《生产建设项目水土保持技术标准》（GB50433-2018）

关于工程建设方案与布局的分析评价
<table><tr><td colspan="2" rowspan="1">GB50433-2018的约束性条件</td><td colspan="1" rowspan="1">相符性分析</td><td colspan="1" rowspan="1">分析结果</td></tr><tr><td colspan="1" rowspan="3">建设方案应符合下列规定</td><td colspan="1" rowspan="1">经过林区的应采用加高铁塔跨越方式。</td><td colspan="1" rowspan="1">根据主体工程设计资料，本工程为减少基面土石开挖量和破坏植被，塔基采用主柱加高基础。本工程由于路径唯一，不可避免的穿越林地，涿州市林地穿越长度为3.74km，北京市林地穿越长度为11.17km，对线路走廊范围内不能避开的林地，采用加高塔身的方法进行高跨，减少林木砍伐。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1">对无法避让水土流失重点预防区和重点治理区的生产建设项目，建设方案应符合下列规定：</td><td colspan="1" rowspan="1">本工程在可研设计阶段已尽量避开了左栏所列区域，但线路路径仍无法避免地涉及北京市重点预防区及重点治理区，经主体设计对建设方案进行优化和水保方案分析补充后，本工程相符性分析如下：</td><td colspan="1" rowspan="2">符合</td></tr><tr><td colspan="1" rowspan="1">①应优化方案，减少工程占地和土石方量。</td><td colspan="1" rowspan="1">①点型工程方案：主体设计对站区扩建工程土石方进行了优化，挖方在施工结束后尽可能用于站内基坑回填，确实无法回填的余土通过北京市建筑垃圾与服务平台登记，运至大兴区境内建筑垃圾处置场所，在大兴区内统筹利用。电缆终端站场平土方通过电缆隧道区调入，通过工程内部调运土方，减少余土产生。②输电线路优化了线路路径方案，比项目建议书及设计初期已尽量减少了新建铁塔数量，选择适宜的铁塔根开，减少永久占地，优先选择使用原状土基础。优化施工组织方案，充分利用已有道路运输，减少施工简易道路开挖扰动，合理安排架线施工，采用无人机放线等先进施工架线工艺，减少牵张场地设置数量，临时施工场地设置彩条旗围栏，严格控制临时施工扰动范围。电缆隧道在设计阶段，对隧道结构进行了优化，</td></tr><tr><td colspan="1" rowspan="4"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">576.3m的隧道由2.6×2.9m调整为2.0×2.3m，并在满足安全的前提下，尽量采用暗挖施工，大量减少了挖方量。</td><td colspan="1" rowspan="4"></td></tr><tr><td colspan="1" rowspan="1">②截排水工程、拦挡工程的工程等级和防洪标准应提高一级。</td><td colspan="1" rowspan="1">①变电站扩建防洪标准和前期工程一致，防洪标准为100年一遇。②经本方案分析补充，本工程设计的拦挡工程主要为站区扩建区、电缆终端站、塔基及塔基施工区、电缆隧道区临时土方拦挡，根据规范要求，本方案补充设计的临时防护措施对临时堆土采取了彩条布铺垫、防尘网苫盖以及编织袋装土拦挡，对施工期的临时堆土采取密目网/土工布苫盖防护，严控水土流失。</td></tr><tr><td colspan="1" rowspan="1">③宜布设雨洪集蓄、沉沙设施。</td><td colspan="1" rowspan="1">①新航城变扩建工程雨水排水形式与前期工程保持一致，本期无新增；②房山变扩建工程雨水排水形式与前期工程保持一致，本期无新增；③新建电缆终端站站内地面采用透水砖铺装，增加雨水蓄渗能力。④输电线路工程铁塔分散且占地较小，不需布设左列设施。</td></tr><tr><td colspan="1" rowspan="1">④提高植物措施标准，林草覆盖率应提高1个~2个百分点。</td><td colspan="1" rowspan="1">本方案针对该区域林草覆盖率提高2个百分点。</td></tr></table>

根据上述分析，经主体设计优化方案，优化施工工艺，尽量减少地表扰动和植被损坏范围，同时本方案通过提高防治标准指标值，本工程建设方案总体合理，符合水土保持相关规定与要求。

## （2）水土保持敏感区情况

根据《水利部办公厅关于做好国家级水土流失重点预防区和重点治理区落地上图成果应用的通知》（办水保〔2025〕170号）及沿线省、市水土保持规划相关文件，详细情况如下：

河北省保定市涿州市不涉及国家级、河北省的水土流失重点预防区和重点治理区。

北京市大兴区、房山区全区位于北京市重点治理区及重点预防区，工程无法避让，涉及的工程内容包括新航城变电站扩建工程、房山变电站扩建工程、电缆终端站新建工程、500kV输电线路工程，新建单回路架空线路1.70km，新建双回路架空线路2×15.8km，立塔47基，新建电缆0.639km，500kV房慈I、Ⅱ线迁改工程新建线路9.11km，新建塔基15基，拆除线路长度8.39km，拆除塔基13基，110kV管瓦I、Ⅱ线迁改工程新建线路2×2km，临时过渡线路0.67km，新建塔基6基（含1基过渡塔），拆除线路2×1.4km，拆除塔基8基（含1基过渡塔）。

## （3）其他水土保持敏感区

线路经优化后已避开了地质公园、风景名胜区、生态红线、饮用水源保护区等水土保持敏感区。

## 3.2.2工程占地评价

## （1）占地类型分析评价

本工程总占地面积为25.67hm2，其中永久占地 $3 . 7 2 \mathrm { h m } ^ { 2 }$ ，临时占地 $2 1 . 9 5 \mathrm { h m } ^ { 2 } .$ 占地类型中水浇地8.90hm2、乔木林地 $1 4 . 6 8 \mathrm { h m } ^ { 2 }$ 、其他草地1.81hm2、公共设施用地0.28hm2。

本工程输电线路工程路径为涿州二期至房山变电站、涿州二期至新航城变电站，起点与落点确定，根据规划部门意见，路径平行现状电力走廊，并考虑避让沿线村庄、各类建构筑物等因素，整体路径唯一，无法避让涿州市与房山区、大兴区林地，其中涿州区穿越林地长度约3.74km，房山区穿越林地长度约11.11km，大兴区穿越林地长度约0.06km，因此本工程主要占地类型为乔木林地，其次为水浇地、其他草地。占用林地和其他草地的区域在开工前办理林地征占用、林木采伐、林木补偿等手续，施工前通过彩条旗、彩钢板限界等方式，严格将施工活动控制在临时占地范围内，严禁使用施工机械大范围破坏林地，在施工后期进行植被恢复，对占用耕地区域在完工后进行耕地恢复满足复耕条件。

## （2）占地面积分析评价

新航城变电站本期扩建区永久占地面积共0.16hm2，在站区围墙内扩建，无新增征地。施工用电用水等利用站内已有设施，临时堆土区在站内布置，减少了对周边的影响，可满足施工需要，新航城变电站扩建工程占地面积无需增减，满足《电力工程项目建设用地指标》（建标〔2010〕78号）的相关标准。

房山变电站本期扩建区在站区围墙内扩建，施工临时占地考虑利用电缆沟两侧永久占地，无新增征地。施工用电用水等利用站内已有设施，施工生活区租用附近民房，减少了对周边的影响，可满足施工需要，房山变电站工程占地面积无需增减，满足《电力工程项目建设用地指标》（建标〔2010〕78号）的相关标准。

综上，根据《电力工程项目建设用地指标》（建标〔2010〕78号），本工程设计征地时，充分参考了500kV变电站用地指标要求，已将用地控制在国土资源部和项目所在地国土资源部门限制用地范围内。

电缆终端站永久占地为0.23hm2，占地类型为水浇地，临时堆土区在站内布置，减少了对周边的影响。

主体考虑了塔基占地、塔基施工场地占地、牵张场地占地、跨越场地占地和施工道路占地，塔基永久占地根据塔基根开尺寸确定，线路工程塔基施工场地占地根据不同地貌类型和不同塔基类型、基础形式确定，按照平原区铁塔单回路根开外扩20m扣除永久占地计列、平原区铁塔双回路根开外扩25m扣除永久占地计列，其中板式基础、耐张塔基础塔基按照根开外扩30m扣除永久占地计列，拆除线路塔基及塔基施工区占地参考以往类似工程，按每处拆除塔基施工区按照塔基现有永久占地+500m2计列，牵张场按1200m2/处计列，跨越场地按400m2/处计列；因为新建线路和拆除线路路径基本一致，牵张场、施工道路考虑新建线路和拆除线路共用，减少了施工临时占地。83%的电缆隧道采用暗挖方式施工，明挖段采取分段施工方式，基槽土随挖随运，回填土来源于下一施工区间段或暗挖隧道余土，减少了临时堆土区占地，明沟开挖时采用土钉墙支护施工，放坡为1:0.6，减少了开挖作业面宽度，从工程总体布置，施工方法、调查同类工程施工经验及实地测量等方面分析确定，在严格控制施工场地范围的前提下，充分考虑施工期间堆放材料、临时堆土、人员活动可能扰动的区域，输电线路各区占地即可满足施工需要，又不存在漏项和冗余占地，输电线路占地面积无需增减。

从水土保持角度分析，变电站征地严格执行相关行业标准，在保证其能够正常、安全运行的同时，尽量减少土地征用，减少地表扰动面积。项目永久占地符合工程实际建设需要，不存在多占用土地的情况，临时占地完全满足施工阶段各项目建设区的施工用地需要，不存在多占情况，经核算，本工程主体设计占地面积合理，满足工程施工要求，不存在漏项，本方案无需增减。

## （3）占地性质分析评价

本工程总占地面积25.67hm2，其中永久占地3.72hm2，约占14.5%，临时占地21.95hm2，约占85.5%。

变电站占地较为集中，均在前期工程围墙内施工，有围墙防护，对四周的生

态环境影响很小。

输电线路工程占地较为分散，施工临时占地较多，不存在集中大量占用土地的情况，且临时占地施工结束后均根据原地类进行耕地恢复或恢复植被，对生态环境的影响仅限于施工期，并且影响较小。施工临时用地选址和使用期限符合《关于规范临时用地管理的通知》（自然资规〔2021〕2号），项目完工至设计水平年时对生态环境基本无影响。

## 3.2.3土石方平衡评价

## （1）可剥离表土量分析评价

本方案从保护表土资源角度出发，根据地形条件，施工方法及表土层厚度情况，综合确定项目建设区可剥离表土量。

房山变电站本期建设内容为站内预留用地扩建，现状均为碎石覆盖或硬化地面覆盖状态，无可剥离表土，新航城变电站扩建工程在站外考虑布设1处施工生产区，占地类型为乔木林地，施工生产区不涉及临建，主要用于堆放材料等，扰动形式主要为占压扰动，因此采取彩条布铺垫保护措施，不进行表土剥离。房山变电站预留场地现状为硬化地面，无可剥离表土。电缆终端站占地类型为水浇地，根据调查，表土厚度为30cm，采取剥离保护，施工生产区占地类型为水浇地，扰动形式主要为占压扰动，因此采取彩条布铺垫保护措施，不进行表土剥离。

输电线路工程塔基及塔基施工区、电缆隧道在施工前，对占用耕地、林地及草地类型且开挖深度超过20cm的区域进行表土剥离，剥离厚度按耕地30cm、林地、草地20\~25cm综合考虑，剥离的表土与一般土石方分开堆放于塔基施工临时占地范围内，并采取临时拦挡及铺垫苫盖措施，施工后期全部回用于本区绿化或复耕。塔基及塔基施工区其他以压占为主或轻微扰动区域将采取铺垫彩条布进行表土防护，以减少扰动破坏。牵张场区以临时占压为主，扰动轻微，施工期将采取铺垫彩条布、铺设钢板等进行表土防护，确需进行场平的，施工前剥离表土，表土与一般土石方分开堆放并进行铺垫苫盖，施工后期全部回用于本区绿化或复耕。跨越施工场地以临时占压为主，施工期对地表扰动较轻，不进行表土剥离保护及铺垫防护。施工道路区铺垫钢板对表土进行保护，因此无需剥离表土。

根据以上分析，经计算本工程项目建设区可剥离表土总量为5.97万m3，其中剥离保护0.45万m3，其余采取铺垫保护，铺垫保护量为5.46万m3。

本工程剥离的表土用于复耕或植被恢复，为后期占地恢复利用创造先行条件。从水土保持的角度考虑，本工程表土保护与利用措施合理。

## （2）工程土石方平衡分析评价

根据土石方平衡分析可知：工程总挖方4.74m3，其中表土剥离土方量0.45万m3，基础开挖土石方4.18万m3，钻渣挖方0.11万m（3 主要是塔基灌注桩基础泥浆）。工程总填方4.02万m3，其中表土回覆土方量0.45万m3，回填利用土石方3.46万m3，塔基灌注桩基础泥浆回填平整0.11万m3，余土0.72万m3。

新航城变电站站内扩建区土石方挖填主要来自基础开挖，新航城变电站站内扩建区挖方0.32万m3，填方0.17万m3，余方0.15万m3，拟通过北京市建筑垃圾管理与服务平台登记，运至大兴区建筑垃圾消纳场处置。

房山变电站站内扩建区土石方挖填主要来自钢管沟开挖及回填，挖方0.003万m3，填方0.003万m3，挖填平衡。

电缆终端站设计标高与周边规划道路保持一致，略高于自然标高，因此需要土方对地坪垫高，此部分土方来源于电缆隧道余土，场平后，进行建构筑物基础施工、站内电缆隧道施工，此部分土方用于站区终平，经分析电缆终端站挖方为0.35万m3，调出0.03万m3表土到施工生产区用于耕地恢复，0.03万m3表土用于电缆隧道施工区耕地、林地恢复，填方为0.36万m3，其中0.07万m3由电缆隧道区基槽余土调入。

架空线路工程塔位分散，杆塔基础均采用灌注桩基础，不开基面，土方量主要来自泥浆沉淀池及接地线的挖方及回填，线路工程挖方量为2.84万m3，填方量为2.84万m3，挖填平衡。

电缆隧道土方为明挖段基坑开挖、暗挖段隧道及工作井开挖土方，挖方量为1.22万m3，施工结束后，进行土方回填，填方量为0.61万m3，其中0.04万m3表土由电缆终端站调入，基槽土余方为0.65万m3，调出至电缆终端站（站区及进站道路）初次场平利用0.08万m3，其余0.57万m3无法在项目内部消纳，拟通过北京市建筑垃圾管理与服务平台在大兴区内统筹利用。

综上，工程通过项目各分区间土方调运，尽量减少余方量，由于新航城站区基础及电缆隧道区电缆隧道本体占用空间，无法完全回填土方，仍需产生余土0.72万m<sup>3</sup>，余方拟按照《北京市城市管理委员会等部门关于进一步加强建筑垃圾分类处置和资源化综合利用工作的意见》、《北京市建筑垃圾处置管理规定》等管理文件要求，开工前在北京市建筑垃圾与服务平台登记余土处置方案，通过正规渣土运输车辆运至大兴区境内建筑垃圾处置场所消纳。

## （3）弃渣资源化、减量化论证

本工程主体设计已尽量优化土方，减少弃渣产生，具体如下：

1）房山变电站设计阶段，已对土方进行优化，不产生余土。

2）新航城变电站各建构筑施工结束后，仍有部分土方无法回填。

3）电缆终端站地坪垫高土方经与设计沟通，通过电缆隧道区调入，减少外购土方。

4）线路工程优化塔位，将一基位于水塘的塔基调至水塘外，减少了填土施工的外借土方及施工结束后拆除施工平台产生的余土量。塔基基本采用灌注桩基础，土方主要为基础、泥浆沉淀池、接地线开挖土方，可全部回填，不产生余土。项目区地形平坦，施工道路修筑无需填垫土方。

5）工程电缆隧道区由于隧道本体占用空间，开挖土方无法全部回填，在设计阶段，对土石进行了优化，具体优化方案如下：

①优化电缆隧道结构，减少断面尺寸，从而减少挖方量及弃方量。其中由2.6×2.9m调整为2.0×2.3m结构隧道长度为576.3m，减少余土1694m<sup>3</sup>，2.6×2.4m调整为2.0×2.1m结构隧道长度95.3m，减少余土194.4m<sup>3</sup>，共减少余土0.19万m<sup>3</sup>。

②优化施工方案，覆土3\~4m的区段采用明沟开挖施工，长度为108.8m，覆土厚度6.5m以上的区段，可保证土层稳定采取暗挖的方式施工，长度为530m，通过优化施工方式，大量减少开挖土方。

③项目内部调运减少余方量，隧道开挖不可避免地会产生余土，经与设计单位沟通，对该部分土方进行细化分析，优先在项目内部调运利用，通过分析，电缆终端站需要垫高，经与设计复核，将电缆隧道余方中0.08万m<sup>3</sup>调入终端站利用，其中站区初次场平垫高利用0.05万m<sup>3</sup>，进站道路垫高利用0.03万m<sup>3</sup>。

通过上述三种方式，共减少余方量0.26万m<sup>3</sup>。整体工程最终产生的余方为0.72万m<sup>3</sup>，该部分余方拟按照《北京市城市管理委员会等部门关于进一步加强建筑垃圾分类处置和资源化综合利用工作的意见》、《北京市建筑垃圾处置管理规定》等管理文件要求，开工前在北京市建筑垃圾与服务平台登记余土处置方案，经调查，大兴区目前在北京市建筑垃圾与服务平台上备案的建筑垃圾处置场所共计6处，备案有效时间在2026年12月31日到2028年8月1日之间，剩余容量1850000吨\~1256949.72吨，运距6km\~23km，各处置场所均处于正常经营状态，剩余容量均可满足本工程余土处置需求，渣土处置备案有效期与工程施工期匹配，运距合理，北京市建筑垃圾与服务平台会对土方进行合理调配，在大兴区内周转利用，因此，本工程通过北京市建筑垃圾与服务平台登记处置余土是合理的。

综上，本工程通过优化设计方案、施工方案及项目内不同分区进行土方调运的方式实现了弃渣减量化。

（4）临时堆土的数量和位置

1）新航城变电站基槽土方0.32万m3，基槽土前期随挖随运至大兴区建筑垃圾消纳场，需回填利用的土方在站内设置的3处临时堆土场周转，堆土场位于站区北侧、中部东西两侧，面积分别为480m2、260m2、 $2 6 0 \mathrm { m } ^ { 2 }$ ，最大堆土高度均为2m，坡比1:1，最大堆土量分别为 $7 0 0 \mathrm { m } ^ { 3 }$ $3 4 0 \mathrm m ^ { 3 }$ $3 4 0 \mathrm m ^ { 3 }$ 。施工期堆土下方铺垫彩条布，上方苫盖土工布防护，土工布用石块等重物压脚。

2）房山变电站开挖基槽土0.003万m3，临时堆放于开挖电缆沟一侧，采取土 工布苫盖防护

3）电缆终端站剥离表土0.07万m3，开挖基槽土0.29万m3，站内设置1处临时堆土场，分区堆放表土及周转基槽土，表土堆放区面积为450m2，堆高2.5m，坡比1:1.5，可临时堆存表 $\pm 6 9 0 \mathrm { m } ^ { 3 }$ ，周转堆放堆存区面积为 $4 5 0 \mathrm { m } ^ { 2 }$ ，堆高2.5m，坡比1:1，可临时堆存周转土方 $7 6 0 \mathrm { m } ^ { 3 }$ ，临时堆土采取袋装土拦挡、密目网苫盖防护。

4）线路工程塔基及塔基施工区永久占地范围内不能及时回填的开挖土，堆放至塔基施工场地进行防护，一般堆放3～4天即可回填，单个塔基表土临时堆土平均堆放面积约为50m2，堆土边坡1:1.5，堆土高度不超过1.5m，塔基及塔基施工区土石方量较小，临时堆土面积不单独计列，计入塔基施工区占地。

5）电缆隧道临时土方量为1.22万m3，明挖段表土临时堆放在电缆沟槽一侧临时堆存，堆土宽度5～6m，堆高1.5m，堆土下方铺垫彩条布对原地表进行防护，堆土外侧设置袋装土进行拦挡，堆土上方上盖密目网，基槽土分段处置，第一段明挖隧道施工时，基槽土在沟槽一侧土方周转场暂存，在允许渣土运输的时间，及时通过渣土车运至大兴区境内建筑垃圾消纳场，基槽土暂存时间一般为1天，如当日确实无法转运，则在其余施工段落临时占地内暂存，暂存期间苫盖密目网防护；第二段施工时，基槽土用于第一段电缆沟槽回填，暗挖段堆土表土直接装入编织袋进行防护。

综上，临时堆土均进行了场地规划。

## 3.2.4取土场设置评价

本工程不设置取土场。

## 3.2.5弃土（渣）场设置评价

本工程余土0.72万m3，该部分余方拟按照《北京市城市管理委员会等部门关于进一步加强建筑垃圾分类处置和资源化综合利用工作的意见》、《北京市建筑垃圾处置管理规定》等管理文件要求，开工前在北京市建筑垃圾与服务平台登记余土处置方案，通过正规渣土运输车辆运至大兴区境内建筑垃圾处置场所消纳，工程不设置弃土场，符合水土保持要求。

## 3.2.6施工方法与工艺评价

本工程施工过程中采用先进的施工方法与工艺，加强施工组织管理。施工过程中采用机械施工与人工施工相结合的方法，统筹、合理、科学安排施工工序，避免重复施工和土方乱流，在施工组织大纲中增加水土保持要求，施工单位严格按照施工组织大纲施工。工程施工方法（工艺）分析评价见表3.2-2。

表3.2-2 本工程施工方法（工艺）水土保持分析与评价
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">评价内容</td><td colspan="3" rowspan="1">项目情况</td><td colspan="1" rowspan="1">水土保持分析与评价结论</td></tr><tr><td colspan="1" rowspan="2">1</td><td colspan="1" rowspan="2">施工方法是否符合减少水土流失的要求</td><td colspan="1" rowspan="1">点型工程</td><td colspan="1" rowspan="1">基础开挖</td><td colspan="1" rowspan="1">采用机械及人工结合开挖、人工清理的方式，待浇筑基础前再清余土，并从速浇筑基础。填方采取分层碾压回填。灌注桩基础成孔设备就位后，必须平整、稳固、确保在施工操作时不发生倾斜、移动。成孔完毕后应清除孔底虚土，孔底沉渣厚度&lt;100mm，随后尽快灌注混凝土，混凝土应连续灌注。</td><td colspan="1" rowspan="1">符合要求，需注意挖方回填、余土去向。加强临时堆土的拦挡防护措施。</td></tr><tr><td colspan="1" rowspan="1">线型工程</td><td colspan="1" rowspan="1">基础施工</td><td colspan="1" rowspan="1">本工程基础除一基板式基础外，均为灌注桩基础，浇筑混凝土基础时在挖好的基坑放置钢筋笼、支好钢模板，</td><td colspan="1" rowspan="1">符合要求，应增加施工过程中塔基剥离表土与基础土方的分层堆放措施，开挖土方的临时拦挡、苫盖、减少因</td></tr><tr><td colspan="3" rowspan="4"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">进行混凝土浇筑。基础拆除模板，测试砼强度达到设计强度后进行土方回填。</td><td colspan="1" rowspan="1">雨水冲刷和大风造成的水土流失。本工程无法避免穿越林地，在林地内施工时应通过合理布置临时用地减少林木砍伐，严格限界，避免超范围施工，施工前应对开挖扰动区域进行表土剥离，保护表土资源，施工结束后进行土地整治、植被恢复。</td></tr><tr><td colspan="1" rowspan="1">组塔</td><td colspan="1" rowspan="1">工程杆塔安装施工采用分解组塔的施工方法。在施工过程中，根据杆塔的形式、高度、重量以及施工场地、施工设备等施工现场情况，确定正装分解组塔或倒装分解组塔。</td><td colspan="1" rowspan="1">符合要求，注意组塔过程中组装器具、塔材的堆放、拦挡措施，尽量减少对地表的扰动。工程涉及较多林地，在林地内施工，需严格限界，塔材堆放时不得出界，材料下方铺垫彩条布，对地表植被进行保护。</td></tr><tr><td colspan="1" rowspan="1">架线</td><td colspan="1" rowspan="1">线路架线采用张力架线、无人机架线方法施工。</td><td colspan="1" rowspan="1">本工程架线施工中，结合国内目前先进架线施工工艺和本工程沿线地形地貌情况，选择适宜的架线工艺。先进工艺的架线施工方式虽然投资较高，但是利用施工简易道路及牵张场地即可实施，能大大减少对沿线植被的破坏，减少工程临时占地，减少可能造成的水土流失。</td></tr><tr><td colspan="1" rowspan="1">电缆隧道</td><td colspan="1" rowspan="1">明开隧道采用分段施工，共划分为5个施工区间，明沟开挖采用土钉墙支护方式施工，1:0.6放坡，暗挖隧道通过4座工作井施工</td><td colspan="1" rowspan="1">符合要求，分段施工可以合理倒运土方，减少临时堆土暂存占地面积，支护施工可以减少施工扰动范围、土石方挖填量，暗挖施工利用工作井作为施工作业井，减少扰动占地以及工作井开挖土石方量。采取的施工方式可减少对原地表植被破坏，同时减少土石方开挖量。</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">施工场地是否避让植被相对良好的区域和基本农田。</td><td colspan="3" rowspan="1">施工道路尽量利用当地已有的道路，新修施工道路应尽量避开植被相对良好的区域，严格限界，减少林木砍伐。</td><td colspan="1" rowspan="1">符合要求，尽量避免新建施工道路。避让植被相对良好的区域和基本农田。施工过程中需严格控制施工场地范围，不占用植被相对良好的区域和基本农田。</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">在河岸陡坡开挖土石方，以及开挖边坡下方有河渠、公路、铁路、居民点和其他重要基础设施时，是否设计渣石渡槽、溜渣洞等专门导渣或防护设施。</td><td colspan="3" rowspan="1">不涉及左栏内容。塔基选址中避让河岸陡坡，开挖边坡下方不临河渠、公路、铁路、居民点和其他重要基础设施。</td><td colspan="1" rowspan="1">符合要求。</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">大型料场宜分台阶开采，控制开挖深度。爆破开挖应控制装药量和爆破范围。</td><td colspan="3" rowspan="1">不涉及左栏内容。施工材料均就近采购运输。</td><td colspan="1" rowspan="1">符合要求。</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">土石方在运输是否采取防止沿途散溢等保护措施。</td><td colspan="3" rowspan="1">土石方在运输车辆采用密封环保车辆，防止沿途散逸。</td><td colspan="1" rowspan="1">符合要求。土石方后期运输过程中严格执行车辆密封要求。</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">是否采取表土剥离或保护措施及具体施工方法。</td><td colspan="3" rowspan="1">电缆终端站、塔基及塔基施工区、电缆隧道开挖区域占用耕地、林地及草地区实施表土剥离措施，表土单独堆放，用于后期耕地恢复或绿化覆土。</td><td colspan="1" rowspan="1">符合要求，需加强表土的隔离和覆盖等防护措施，以保证回覆需要。</td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">裸露地表是否及时采取防护措施，填筑土方是否做到随挖、随运、随填、随压。</td><td colspan="3" rowspan="1">裸露地表及时苫盖，避免产生扬尘等。填筑土方及时挖运填压，做好防护措施。</td><td colspan="1" rowspan="1">符合要求。裸露地表及时苫盖，填筑土方及时挖运填压。</td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">临时堆土应集中堆放，并采取临时拦挡、苫盖、排水、沉沙等措施。</td><td colspan="3" rowspan="1">本工程变电站扩建产生余土量小，时间短，临时堆放于站内设置的临时堆土区，采取了临时苫盖措施。塔基基槽余土临时堆放在塔腿处，堆放时间短，采取了临时苫盖、拦挡措施。电缆隧道表土暂存于电缆沟一侧的表土堆存区，采取铺垫、苫盖、拦挡、排水、沉沙等防护措施，基槽余土通过合理设置施工区间，各区间倒运土方的方式，减少临时堆土堆存时间。</td><td colspan="1" rowspan="1">符合要求。</td></tr><tr><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">弃渣场是否满足“先拦后弃”</td><td colspan="3" rowspan="1">本工程弃方进行综合利用，不设置弃渣场。</td><td colspan="1" rowspan="1">符合要求。</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">原则。</td><td colspan="3" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">取土场开挖前是否按要求设置截（排、挡）水、沉沙等措施。</td><td colspan="3" rowspan="1">不涉及左栏内容。</td><td colspan="1" rowspan="1">符合要求。</td></tr></table>

此外，本工程建设经历2026、2027年的雨季，同时所在地区雨季易发生暴雨，应合理安排工期，尽量避开雨天施工，雨季施工应注意以下事项：

（1）在拟开挖的基坑、基槽四周应做挡水坎或筑土堤挡水，以防地面水流入坑、槽内；场地容易积水而又无法自然排水的低洼处，应予填平。

（2）雨季开挖基坑土方时，为保证基坑边坡的稳定，距基坑1m或按设计规定范围内不得堆放土方，并注意随时观察边坡稳定情况。

（3）雨季施工时，应密切注意天气预报，开挖工作面不宜过大，应逐层或分层分期施工。

（4）土方临时堆存期间做好苫盖、拦挡措施，电缆终端站、电缆隧道临时堆土周边应设置临时排水沟及沉沙池。

本工程在水土保持重点预防区及重点治理区内施工应注意以下事项：

塔基及施工场地：施工时应在工期安排上合理有序，先设置防护措施，后进行工程建设，施工中要严格控制临时占地，尽量减少对地表和植被的破坏，除施工必须不得不铲除或碾压植被外，不允许以其他任何理由铲除植被，以减少对生态环境的破坏。

基坑开挖尽量保持坑壁成型完好，并做好临时堆土的挡护及苫盖，基础坑开挖好后应尽快浇筑混凝土，回填后及时整平场地。严格控制施工范围，穿越水土保持敏感区段，应尽量控制作业面，以保持生态系统的完整性。水土保持敏感区施工应按照本方案措施布设要求，增加临时苫盖、临时拦挡、临时排水的措施实施量，降低施工造成的水土流失影响，并在施工后期增大林地栽植和草籽撒播实施密度，增大生态恢复力度。

施工道路：材料运输过程中对施工道路及人抬便道进行合理的选择和规划，施工运输道路一般为单行道，尽量避免过多扰动原始地面，严禁出线下道行驶和开辟多条施工道路，避免在植被完好的地段进行道路修筑工作。对运至塔位的塔材，选择合适的位置进行堆放，减少场地的占用。

工程根据水土保持敏感区保护目标不同，有针对性地采用相关水土保持施工方式，水土保持敏感区施工方式见表3.2-3。

表3.2-3水土保持敏感区水土保持施工方式
<table><tr><td>敏感区分类</td><td>主要水保施工方式</td></tr><tr><td>水土保持 重点预防区及重点 治理区</td><td>（1）材料运输过程中对施工道路进行合理的选择和规划，施工运输 道路一般为单行道，尽量避免过多扰动原始地面，严禁出线下道行 驶和开辟多条施工道路，避免在植被完好的地段进行道路修筑工作。 (2）对运至塔位的塔材，选择合适的位置进行堆放，减少场地的占 用。 （3）合理划分明挖隧道施工区段，基槽土随挖随运，减少在施工区 域内暂存时长，减少水土流失隐患。 （4）合理控制施工作业范围，尽量减少对地表和植被的破坏，除施 工必须不得不铲除或碾压植被外，不允许以其他任何理由铲除植被， 以减少对生态环境的破坏。 (5）基坑开挖尽量保持坑壁成型完好，并做好临时堆土的挡护及苫 盖，基础坑开挖好后应尽快浇筑混凝土，回填后及时整平场地。 （6）施工过程按照水保方案措施实施要求，提高临时苫盖、拦护等 措施，并增加绿化恢复措施，减轻工程施工过程中的扰动同时及时 恢复或提升原地貌生态条件。</td></tr></table>

## 3.2.7主体工程设计中具有水土保持功能工程的评价

## 3.2.7.1点型工程具有的水土保持功能工程分析与评价

## （1）新航城变电站具有的水土保持功能工程分析与评价

## ——碎石覆盖

主体工程设计新航城变扩建场地与前期工程保持一致，配电装置区采取碎石覆盖。现状扩建区域地表均为原有碎石压盖，施工前需先对作业范围内原有碎石进行剥离清理，剥离后的碎石全部就地留存，扩建场地碎石覆盖面积 $3 0 0 \mathrm { m } ^ { 2 }$ 、厚15cm，碎石工程量 $4 5 \mathrm { m } ^ { 3 }$ 。碎石覆盖可增加地表透水性。根据水土保持工程措施界定原则分析，站区碎石覆盖具有水土保持功能，属于水土保持工程。

## （2）电缆终端站具有的水土保持功能工程分析与评价

## ——透水砖铺装

主体工程设计电缆终端站站区广场地坪采用透水装铺装，面积为 $1 3 7 0 \mathrm m ^ { 2 }$ ，透水装可增加地表透水性。根据水土保持工程措施界定原则分析，站区透水砖铺装具有水土保持功能，属于水土保持工程。

## 3.2.7.2线型工程具有的水土保持功能工程分析与评价

## （1）塔基及塔基施工区

## ——灌注桩基础泥浆沉淀池

针对平原塔基灌注桩基础主体工程考虑了灌注桩基础泥浆防护临时措施。按平均每基灌注桩钻渣泥浆为120m3设计泥浆沉淀池，泥浆沉淀池采用半挖半填方式，其尺寸根据钻渣泥浆量确定，每个沉淀池地下部分池口尺寸为10m（长）×8m（宽）×1.5m（深），池壁开挖坡比控制在1：0.5，以保持边坡的稳定，每个沉淀池地下部分容量超过120m3，足以容纳钻孔灌注桩产生的钻渣泥浆。

经统计，塔基共设置泥浆沉淀池93座，其中河北省25座、北京市68座。

主体工程设计的灌注桩基础泥浆防护措施属于水土保持工程，具有水土保持功能，其数量及尺寸等均能满足水土保持需要。

## 3.2.7.3主体工程设计的水土保持措施综合分析评价

主体工程从自身功能和安全角度考虑，布置了一系列具有水土保持功能的设施，在充分发挥主体工程自身作用的同时，有效地防治了水土流失。本方案将从全面防治水土流失的角度出发，对主体工程设计中具有水土保持功能的各项工程进行分析论证，对不能满足水土保持要求的，本方案将进行补充设计。为更好地防止施工中产生的水土流失，方案需完善补充施工期间各防治分区的苫盖、铺垫措施、排水、土地整治（含耕地恢复）、以及绿化、植被恢复等措施。

本工程主体工程设计的水保措施分析评价见表3.2-4。

表3.2-4 主体工程水保措施分析与评价表
<table><tr><td colspan="2" rowspan="2">项目</td><td colspan="1" rowspan="2">分区</td><td colspan="1" rowspan="2">主体已有</td><td colspan="1" rowspan="2">存在问题及不足</td><td colspan="3" rowspan="1">方案补充完善</td></tr><tr><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">植物措施</td></tr><tr><td colspan="1" rowspan="4">河北省</td><td colspan="1" rowspan="4">线路工程</td><td colspan="1" rowspan="1">塔基及塔基施工区</td><td colspan="1" rowspan="1">泥浆沉淀池</td><td colspan="1" rowspan="1">未考虑施工前限界措施、表土剥离措施，施工过程中压占扰动区表土铺垫保护、临时堆土苫盖、拦挡措施，施工结束后表土回覆、耕地恢复、植被恢复措施</td><td colspan="1" rowspan="1">表土剥离、表土回覆土地整治、耕地恢复</td><td colspan="1" rowspan="1">彩条旗限界彩条布铺垫密目网苫盖袋装土拦挡</td><td colspan="1" rowspan="1">撒播草籽穴状整地栽植灌木</td></tr><tr><td colspan="1" rowspan="1">牵张场</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">未考虑施工前限界措施、施工过程中铺垫保护措施、施工结束后耕地恢复、植被恢复措施</td><td colspan="1" rowspan="1">土地整治、耕地恢复</td><td colspan="1" rowspan="1">彩条旗限界彩条布铺垫钢板铺垫</td><td colspan="1" rowspan="1">撒播草籽穴状整地栽植灌木</td></tr><tr><td colspan="1" rowspan="1">跨越施工场</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">未考虑施工前限界措施、施工结束后耕地恢复、植被恢复措施</td><td colspan="1" rowspan="1">土地整治、耕地恢复</td><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1">撒播草籽</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">未考虑施工前限界措施、施工过程中铺垫措施、施工结束后耕地恢复、植被恢复措施</td><td colspan="1" rowspan="1">土地整治、耕地恢复</td><td colspan="1" rowspan="1">彩条旗限界钢板铺垫</td><td colspan="1" rowspan="1">撒播草籽穴状整地栽植乔木</td></tr><tr><td colspan="1" rowspan="5">北京市</td><td colspan="1" rowspan="1">房山变电站</td><td colspan="1" rowspan="1">站内扩建区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">未考虑施工期临时堆土防护措施</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">土工布苫盖</td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="3">新航城变电站</td><td colspan="1" rowspan="1">站内扩建区</td><td colspan="1" rowspan="1">碎石覆盖</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="1">临时堆土区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">未考虑施工期临时铺垫措施、临时堆土苫盖</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">土工布苫盖、彩条布铺垫</td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="1">施工生产区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">未考虑施工期临时铺垫措施、施工结束后土地整治及植被恢复措施</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1">撒播草籽穴状整地栽植乔木</td></tr><tr><td colspan="1" rowspan="1">电缆终</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">透水砖铺装</td><td colspan="1" rowspan="1">未考虑施工前表土剥离措施、施工</td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1">袋装土拦挡</td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="2">端站</td><td></td><td></td><td>过程中临时堆土苫盖、拦挡措施</td><td>工程措施</td><td>临时措施 密目网苫盖</td><td>植物措施</td></tr><tr><td></td><td rowspan="5"></td><td></td><td></td><td></td><td>临时排水沟 临时沉沙池</td><td></td></tr><tr><td>进站道路区</td><td>1</td><td>未考虑施工前表土剥离措施、施工 过程中裸露地表苫盖措施</td><td>表土剥离</td><td>密目网苫盖</td><td>1</td></tr><tr><td>施工生产区</td><td>/</td><td>未考虑施工过程中铺垫措施、施工</td><td>表土回覆</td><td>彩条布铺垫</td><td>1</td></tr><tr><td></td><td></td><td>结束后表土回覆、耕地恢复措施 未考虑施工前限界措施、表土剥离</td><td>耕地恢复</td><td></td><td></td></tr><tr><td rowspan="5">塔基及塔基施工</td><td rowspan="5">泥浆沉淀池</td><td>措施，施工过程中压占扰动区表土</td><td>表土剥离 表土回覆</td><td>彩条旗限界 彩条布铺垫</td><td>撒播草籽</td></tr><tr><td></td><td>铺垫保护、临时堆土苫盖、拦挡措</td><td></td><td>密目网苫盖</td><td>穴状整地</td></tr><tr><td>区</td><td>施，施工结束后表土回覆、耕地恢</td><td>土地整治 耕地恢复</td><td>编织袋装土拦</td><td>栽植灌木</td></tr><tr><td></td><td>复、植被恢复措施</td><td></td><td>挡及拆除</td><td></td></tr><tr><td>1</td><td>未考虑施工前限界措施、施工过程</td><td>土地整治</td><td>彩条旗限界</td><td>撒播草籽</td></tr><tr><td rowspan="5">线路工 程</td><td>牵张场</td><td></td><td>中铺垫保护措施、施工结束后耕地 恢复、植被恢复措施</td><td>耕地恢复</td><td>彩条布铺垫 钢板铺垫</td><td>穴状整地 栽植灌木</td></tr><tr><td>跨越施工场</td><td>/</td><td>未考虑施工前限界措施、施工结束 后耕地恢复、植被恢复措施</td><td>土地整治 耕地恢复</td><td>彩条旗限界</td><td>撒播草籽</td></tr><tr><td>施工道路区</td><td>/</td><td>未考虑施工前限界措施、施工结束 后耕地恢复、植被恢复措施</td><td>土地整治 耕地恢复</td><td>彩条旗限界 钢板铺垫</td><td>撒播草籽 穴状整地</td></tr><tr><td></td><td></td><td>未考虑施工前表土剥离措施，施工</td><td>表土剥离</td><td></td><td>栽植乔木</td></tr><tr><td rowspan="2">电缆隧道区</td><td rowspan="2">/</td><td>过程中压占扰动区表土铺垫保护、</td><td>表土回覆</td><td>彩条布铺垫 钢板铺垫</td><td>撒播草籽</td></tr><tr><td>临时堆土苫盖、拦挡措施，临时排</td><td>土地整治</td><td>密目网苫盖</td><td>穴状整地 栽植灌木</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">覆、耕地恢复、植被恢复措施</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">挡及拆除临时排水沟临时沉沙池</td><td colspan="1" rowspan="1"></td></tr></table>

## 3.3主体工程设计中水土保持措施界定

根据《生产建设项目水土保持技术标准》（GB50433-2018）的界定原则，将站内扩建区碎石覆盖，电缆终端站透水砖铺装、线路塔基的灌注桩泥浆处理界定为水土保持措施，其投资纳入本方案投资估算中。主体工程设计中具有的水土保持功能工程的措施工程量及投资见表3.3-1。

表3.3-1 主体工程设计中具有水土保持功能的措施工程量及投资一览表
<table><tr><td rowspan=1 colspan=3>项目分区</td><td rowspan=1 colspan=1>措施类型</td><td rowspan=1 colspan=1>水保措施</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>单价（元）</td><td rowspan=1 colspan=1>工程投资（万元）</td></tr><tr><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>泥浆沉淀池</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>25</td><td rowspan=1 colspan=1>10000</td><td rowspan=1 colspan=1>25</td></tr><tr><td rowspan=3 colspan=1>北京市</td><td rowspan=1 colspan=1>新航城变电站</td><td rowspan=1 colspan=1>变电站扩建区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>碎石覆盖</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>45</td><td rowspan=1 colspan=1>190.24</td><td rowspan=1 colspan=1>0.86</td></tr><tr><td rowspan=1 colspan=1>电缆终端站</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>透水砖铺装</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>1370</td><td rowspan=1 colspan=1>70.42</td><td rowspan=1 colspan=1>9.65</td></tr><tr><td rowspan=1 colspan=1>线性工程</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>泥浆沉淀池</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>68</td><td rowspan=1 colspan=1>10000</td><td rowspan=1 colspan=1>68</td></tr><tr><td rowspan=1 colspan=3>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>103.51</td></tr></table>

## 4. 水土流失分析与预测

## 4.1水土流失现状

## 4.1.1水土流失类型及强度

根据全国土壤侵蚀第二次遥感普查报告、2025年河北省、2024年北京市水土保持公报和工程沿线各市（区）、县水土保持规划等专题报告，并结合工程现场调查，项目区所经区域以水力侵蚀为主，侵蚀形式主要为面蚀、沟蚀。土壤侵蚀强度以微度侵蚀为主，详见表4.1-1。

表4.1-1 项目区水土流失面积统计表单位： $\mathbf { k m } ^ { 2 }$
<table><tr><td rowspan=2 colspan=1>行政区</td><td rowspan=1 colspan=6>水土流失面积</td><td rowspan=2 colspan=1>水土流失面积比例(%)</td><td rowspan=2 colspan=1>土地面积</td></tr><tr><td rowspan=1 colspan=1>轻度</td><td rowspan=1 colspan=1>中度</td><td rowspan=1 colspan=1>强烈</td><td rowspan=1 colspan=1>极强烈</td><td rowspan=1 colspan=1>剧烈</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1>35654.26</td><td rowspan=1 colspan=1>883.26</td><td rowspan=1 colspan=1>421.55</td><td rowspan=1 colspan=1>39.14</td><td rowspan=1 colspan=1>6.24</td><td rowspan=1 colspan=1>37004.45</td><td rowspan=1 colspan=1>19.60</td><td rowspan=1 colspan=1> $1 8 . 8 8 \times 1 0 ^ { 4 }$ </td></tr><tr><td rowspan=1 colspan=1>保定市</td><td rowspan=1 colspan=1>3688.84</td><td rowspan=1 colspan=1>109.96</td><td rowspan=1 colspan=1>56.14</td><td rowspan=1 colspan=1>3.68</td><td rowspan=1 colspan=1>0.15</td><td rowspan=1 colspan=1>3858.77</td><td rowspan=1 colspan=1>17.38</td><td rowspan=1 colspan=1> $2 . 2 2 \times 1 0 ^ { 4 }$ </td></tr><tr><td rowspan=1 colspan=1>北京市</td><td rowspan=1 colspan=1>1651.48</td><td rowspan=1 colspan=1>12.76</td><td rowspan=1 colspan=1>3.26</td><td rowspan=1 colspan=1>1.04</td><td rowspan=1 colspan=1>2.58</td><td rowspan=1 colspan=1>1671.12</td><td rowspan=1 colspan=1>10.19</td><td rowspan=1 colspan=1> $1 . 6 4 \times 1 0 ^ { 4 }$ </td></tr><tr><td rowspan=1 colspan=1>房山区</td><td rowspan=1 colspan=1>437.02</td><td rowspan=1 colspan=1>5.27</td><td rowspan=1 colspan=1>1.51</td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1>0.99</td><td rowspan=1 colspan=1>445.32</td><td rowspan=1 colspan=1>22.32</td><td rowspan=1 colspan=1>1995</td></tr><tr><td rowspan=1 colspan=1>大兴区</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td></tr></table>

## 4.1.2项目区水土保持区划

根据《全国水土保持区划》（试行）、《河北省水土保持规划（2016-2030年）》和《北京市水土保持规划（2016-2030年）》，本工程属于北方土石山区土壤侵蚀类型区，结合当地水土保持规划、根据《土壤侵蚀分类分级标准》，项目区沿线土壤侵蚀类型区主要为水力侵蚀区的北方土石山区，容许土壤流失量均为200t$\left( \mathrm { { k m } } ^ { 2 } { \cdot } _ { \mathrm { { a } } } \right)$ 。项目区水土保持区划情况见表4.1-2。工程沿线土壤侵蚀强度分布图见附图3。

表4.1-2 项目区水土保持区划情况表
<table><tr><td rowspan=1 colspan=1>一级区</td><td rowspan=1 colspan=1>二级区</td><td rowspan=1 colspan=1>三级区</td><td rowspan=1 colspan=1>行政区（县市）</td><td rowspan=1 colspan=1>容许土壤流失量 $\mathbf { t } / \ \left( \mathbf { k m } ^ { 2 } . \mathbf { a } \right)$ </td></tr><tr><td rowspan=2 colspan=1>北方土石山区</td><td rowspan=1 colspan=1>太行山山地丘陵区</td><td rowspan=1 colspan=1>太行山东部山地丘陵水源涵养保土区</td><td rowspan=1 colspan=1>北京市：房山区</td><td rowspan=2 colspan=1>200</td></tr><tr><td rowspan=1 colspan=1>华北平原区</td><td rowspan=1 colspan=1>京津冀城市群人居环境维护农田防护区</td><td rowspan=1 colspan=1>北京市：大兴区河北省：涿州市</td></tr></table>

## 4.1.3项目区土壤侵蚀模数背景值

收集河北省和北京市水土流失遥感调查结果、各省（市）水土保持监测公报，同时征求了各县市（区）水土保持局（站）专家的意见，根据原地貌土地占地类型，最终确定工程沿线的原地貌土壤侵蚀模数。项目区以水力侵蚀为主，本工程沿线区域原地貌土壤侵蚀模数背景值见表4.1-3。

表4.1-3 本工程沿线区域原地貌土壤侵蚀模数背景值表
<table><tr><td rowspan=1 colspan=3>行政区</td><td rowspan=1 colspan=1>地貌类型</td><td rowspan=1 colspan=1>侵蚀强度及类型</td><td rowspan=1 colspan=1>土壤侵蚀模数背景值 $\mathbf { t } / \ \left( \mathbf { k m } ^ { 2 } . \mathbf { a } \right)$ </td></tr><tr><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1>保定市</td><td rowspan=1 colspan=1>涿州市</td><td rowspan=1 colspan=1>平原区</td><td rowspan=1 colspan=1>水力侵蚀</td><td rowspan=1 colspan=1>180</td></tr><tr><td rowspan=2 colspan=1>北京市</td><td rowspan=2 colspan=1>北京市</td><td rowspan=1 colspan=1>大兴区</td><td rowspan=1 colspan=1>平原区</td><td rowspan=1 colspan=1>水力侵蚀</td><td rowspan=1 colspan=1>180</td></tr><tr><td rowspan=1 colspan=1>房山区</td><td rowspan=1 colspan=1>平原区</td><td rowspan=1 colspan=1>水力侵蚀</td><td rowspan=1 colspan=1>180</td></tr></table>

## 4.2水土流失影响因素分析

## 4.2.1水土流失影响分析

本工程为建设类项目，水土流失主要发生在施工期（含施工准备期），建设过程中场地开挖、回填、平整等施工过程必然扰动原地表，损坏原地表土壤、植被，并形成松散堆积体，易造成新的水土流失。项目建设可能产生土壤流失影响因素及侵蚀强度分析如表4.2-1。

表4.2-1 本工程建设可能产生土壤流失影响因素及侵蚀强度分析
<table><tr><td colspan="2" rowspan="1">项目分区</td><td colspan="1" rowspan="1">产生土壤流失的影响因素</td><td colspan="1" rowspan="1">侵蚀特点及类型</td></tr><tr><td colspan="4" rowspan="1">项目施工准备期及施工期水土流失因素分析</td></tr><tr><td colspan="1" rowspan="3">新航城变电站</td><td colspan="1" rowspan="1">站内扩建区</td><td colspan="1" rowspan="1">建构筑物基础开挖、建筑物建设等扰动地表、土石方挖填转运。</td><td colspan="1" rowspan="8">人为因素+降雨作用引起的水力侵蚀。</td></tr><tr><td colspan="1" rowspan="1">临时堆土区</td><td colspan="1" rowspan="1">临时土方堆置期间坡面松散</td></tr><tr><td colspan="1" rowspan="1">施工生产区</td><td colspan="1" rowspan="1">机械压占、碾压</td></tr><tr><td colspan="1" rowspan="1">房山变电站</td><td colspan="1" rowspan="1">站内扩建区</td><td colspan="1" rowspan="1">管沟开挖、临时堆放土方。</td></tr><tr><td colspan="1" rowspan="3">电缆终端站</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">建构筑物基础开挖、临时堆放土方以及建筑物建设等扰动地表、土石方挖填转运</td></tr><tr><td colspan="1" rowspan="1">进站道路</td><td colspan="1" rowspan="1">道路开挖，路基、路面修建</td></tr><tr><td colspan="1" rowspan="1">施工生产区</td><td colspan="1" rowspan="1">机械压占、碾压</td></tr><tr><td colspan="1" rowspan="1">线路工程</td><td colspan="1" rowspan="1">塔基及塔基施工区</td><td colspan="1" rowspan="1">基坑开挖使地面裸露、表土破损、破坏原地貌，临时堆土堆置期间坡面松散。</td></tr><tr><td colspan="1" rowspan="4"></td><td colspan="1" rowspan="1">牵张场地</td><td colspan="1" rowspan="1">牵张机施工过程占用土地，使地面表土破损、破坏原地貌、损坏地表植被。</td><td colspan="1" rowspan="4"></td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">临时占压土地，使地表结构破损、破坏原地貌、损坏地表植被。</td></tr><tr><td colspan="1" rowspan="1">施工道路</td><td colspan="1" rowspan="1">主要为人为、车辆踩踏地表造成地表结构破损、破坏原地貌、损坏地表植被。</td></tr><tr><td colspan="1" rowspan="1">电缆隧道区</td><td colspan="1" rowspan="1">电缆沟基础开挖、临时堆放土方扰动地表、土石方挖填转运。</td></tr><tr><td colspan="4" rowspan="1">自然恢复期水土流失因素分析</td></tr><tr><td colspan="2" rowspan="1">植被恢复区</td><td colspan="1" rowspan="1">植物措施尚未完全发挥水土保持作用，有少量流失。</td><td colspan="1" rowspan="1">降雨作用下产生水力侵蚀。</td></tr></table>

## 4.2.2扰动地表、损毁植被面积

经过统计分析，确定本工程扰动原地貌面积共计25.67hm<sup>2</sup>。工程损毁植被面积16.49hm<sup>2</sup>，其中乔木林地14.68hm<sup>2</sup>、其他草地1.81hm<sup>2</sup>，详见表4.2-2。

表4.2-2 本工程扰动地表面积表 单位：hm<sup>2</sup>
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>行政区划</td><td rowspan=1 colspan=2>占地性质</td><td rowspan=2 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=1>永久</td><td rowspan=1 colspan=1>临时</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1>1.19</td><td rowspan=1 colspan=1>5.72</td><td rowspan=1 colspan=1>6.91</td></tr><tr><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>保定市</td><td rowspan=1 colspan=1>1.19</td><td rowspan=1 colspan=1>5.72</td><td rowspan=1 colspan=1>6.91</td></tr><tr><td rowspan=1 colspan=1>1.21</td><td rowspan=1 colspan=1>涿州市</td><td rowspan=1 colspan=1>1.19</td><td rowspan=1 colspan=1>5.72</td><td rowspan=1 colspan=1>6.91</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>北京市</td><td rowspan=1 colspan=1>2.58</td><td rowspan=1 colspan=1>16.23</td><td rowspan=1 colspan=1>18.81</td></tr><tr><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>房山区</td><td rowspan=1 colspan=1>2.09</td><td rowspan=1 colspan=1>14.94</td><td rowspan=1 colspan=1>17.03</td></tr><tr><td rowspan=1 colspan=1>2.2</td><td rowspan=1 colspan=1>大兴区</td><td rowspan=1 colspan=1>0.44</td><td rowspan=1 colspan=1>1.29</td><td rowspan=1 colspan=1>1.73</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>3.72</td><td rowspan=1 colspan=1>21.95</td><td rowspan=1 colspan=1>25.67</td></tr></table>

表 4.2-3 本工程扰动损毁植被面积表 单位： $\mathbf { h } \mathbf { m } ^ { 2 }$
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>行政区划</td><td rowspan=1 colspan=2>按占地类型</td><td rowspan=2 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=1>乔木林地</td><td rowspan=1 colspan=1>其他草地</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1>4.20</td><td rowspan=1 colspan=1>0.62</td><td rowspan=1 colspan=1>4.82</td></tr><tr><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>保定市</td><td rowspan=1 colspan=1>4.20</td><td rowspan=1 colspan=1>0.62</td><td rowspan=1 colspan=1>4.82</td></tr><tr><td rowspan=1 colspan=1>1.21</td><td rowspan=1 colspan=1>涿州市</td><td rowspan=1 colspan=1>4.20</td><td rowspan=1 colspan=1>0.62</td><td rowspan=1 colspan=1>4.82</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>北京市</td><td rowspan=1 colspan=1>10.48</td><td rowspan=1 colspan=1>1.19</td><td rowspan=1 colspan=1>11.67</td></tr><tr><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>房山区</td><td rowspan=1 colspan=1>9.94</td><td rowspan=1 colspan=1>1.19</td><td rowspan=1 colspan=1>11.13</td></tr><tr><td rowspan=1 colspan=1>2.2</td><td rowspan=1 colspan=1>大兴区</td><td rowspan=1 colspan=1>0.54</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.54</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>14.68</td><td rowspan=1 colspan=1>1.81</td><td rowspan=1 colspan=1>16.49</td></tr></table>

## 4.2.3废弃土（石、渣）量

工程总挖方4.74万m3，其中表土剥离土方量0.45万m3，基础开挖土石方4.18万m3，钻渣挖方0.11万m3（主要是塔基灌注桩基础泥浆）。工程总填方4.02万m3，其中表土回覆土方量0.45万m3，回填利用土石方3.46万m3，塔基灌注桩基础泥浆回填平整 $0 . 1 1 \overline { { \mathcal { A } } } \mathrm { m } ^ { 3 }$ ，余 $\pm 0 . 7 2 \sqrt { \mathrm { { f } } } \mathrm { { m } } ^ { 3 }$ ，拟通过北京市建筑垃圾管理与服务平台登记，运至大兴区建筑垃圾消纳场处置。

本工程拆除线路对平原区拆除塔基基础拆除至地下1m，确保不影响耕种及绿化，本工程拆除塔基基础共计24基（含1基临时塔），平均每基基础拆除混凝土量 $1 2 . 5 \mathrm { m } ^ { 3 }$ ，拆除混凝土量共计300m3，该建筑垃圾不回填利用，不计入土石方量，拆除的建筑垃圾运至建筑垃圾消纳场进行处置。

## 4.3土壤流失量预测

## 4.3.1 预测单元

预测单元为工程建设扰动地表的时段、扰动形式总体相同、扰动强度和特点大体一致的区域。根据《生产建设项目土壤流失量测算导则》（SL773-2018）规定，结合输变电工程特点及区域地形地貌特点。本工程水土流失预测（计算）单元见表4.3-1。

表4.3-1 本工程水土流失预测（计算）单元划分表
<table><tr><td colspan="1" rowspan="1">一级分区</td><td colspan="1" rowspan="1">二级分区</td><td colspan="2" rowspan="1">生产建设项目土壤流失类型</td></tr><tr><td colspan="1" rowspan="3">新航城变电站</td><td colspan="1" rowspan="1">站内扩建区</td><td colspan="1" rowspan="1">水力作用</td><td colspan="1" rowspan="1">地表翻扰型一般扰动地表</td></tr><tr><td colspan="1" rowspan="1">临时堆土区</td><td colspan="1" rowspan="1">水力作用</td><td colspan="1" rowspan="1">上方无来水工程堆积体</td></tr><tr><td colspan="1" rowspan="1">施工生产区</td><td colspan="1" rowspan="1">水力作用</td><td colspan="1" rowspan="1">植被破坏型一般扰动地表</td></tr><tr><td colspan="1" rowspan="1">房山变电站</td><td colspan="1" rowspan="1">站内扩建区</td><td colspan="1" rowspan="1">水力作用</td><td colspan="1" rowspan="1">地表翻扰型一般扰动地表</td></tr><tr><td colspan="1" rowspan="3">电缆终端站</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">水力作用</td><td colspan="1" rowspan="1">地表翻扰型一般扰动地表上方无来水工程堆积体</td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1">水力作用</td><td colspan="1" rowspan="1">地表翻扰型一般扰动地表</td></tr><tr><td colspan="1" rowspan="1">施工生产区</td><td colspan="1" rowspan="1">水力作用</td><td colspan="1" rowspan="1">植被破坏型一般扰动地表</td></tr><tr><td colspan="1" rowspan="2">线路工程</td><td colspan="1" rowspan="1">塔基及塔基施工区</td><td colspan="1" rowspan="1">水力作用</td><td colspan="1" rowspan="1">永久占地区：地表翻扰型一般扰动地表临时施工场地区：植被破坏型一般扰动地表上方无来水工程堆积体</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">水力作用</td><td colspan="1" rowspan="1">植被破坏型一般扰动地表</td></tr><tr><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1">水力作用</td><td colspan="1" rowspan="1">植被破坏型一般扰动地表</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">水力作用</td><td colspan="1" rowspan="1">植被破坏型一般扰动地表</td></tr><tr><td colspan="1" rowspan="1">电缆隧道</td><td colspan="1" rowspan="1">水力作用</td><td colspan="1" rowspan="1">地表翻扰型一般扰动地表植被破坏型一般扰动地表上方无来水工程堆积体</td></tr></table>

## 4.3.2 预测时段

预测时段包括施工期（含施工准备期）和自然恢复期。各单元预测时段根据各类工程施工进度安排，按最不利情况考虑，未超过雨季长度的按占雨季长度的比例计算，超过雨季长度的按全年预测。项目区雨季一般为每年6～9月。本工程涉及区域为半湿润区，自然恢复期取3年。

本工程水土流失预测时段划分见表4.3-2。

表4.3-2 水土流失预测时段一览表 单位：年
<table><tr><td rowspan=1 colspan=2>预测单元</td><td rowspan=1 colspan=1>施工进度</td><td rowspan=1 colspan=1>施工期预测时段</td><td rowspan=1 colspan=1>自然恢复期预测时段</td></tr><tr><td rowspan=3 colspan=1>新航城变电站</td><td rowspan=1 colspan=1>站区扩建区</td><td rowspan=1 colspan=1>2027.6~2027.11</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>2027.6~2027.11</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>施工生产区</td><td rowspan=1 colspan=1>2027.6~2027.11</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>房山变电站</td><td rowspan=1 colspan=1>站内扩建区</td><td rowspan=1 colspan=1>2027.6~2027.7</td><td rowspan=1 colspan=1>0.5</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=3 colspan=1>电缆终端站</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>2026.8~2027.5</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>进站道路</td><td rowspan=1 colspan=1>2026.8~2027.9</td><td rowspan=1 colspan=1>0.5</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>施工生产区</td><td rowspan=1 colspan=1>2026.8~2027.6</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=5 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>每基塔施工工期一般不超过4个月</td><td rowspan=1 colspan=1>0.4</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>牵张场地</td><td rowspan=1 colspan=1>每处牵张场地使用时间不超过2个月</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地</td><td rowspan=1 colspan=1>每处跨越场地使用时间不超过2个月</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>施工道路</td><td rowspan=1 colspan=1>2026.6~ 2027.9(分标段分工段，每个工段不超过6个月）</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>电缆隧道</td><td rowspan=1 colspan=1>分段施工，每个施工段施工工期一般不超过2个月</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>3</td></tr></table>

## 4.3.3土壤侵蚀模数

项目施工期将损坏原有地形地貌和植被，增加土壤的可侵蚀性；另一方面，由于场地平整时，挖、填土方不仅造成大面积的裸露地面，而且会改变原地形，增大侵蚀扰动表面积。

自然恢复初期，项目区主体工程和水土保持措施布置的防护措施都已发挥一定的保水保土功能，而植物措施发挥保水保土作用则具有后效性。因为植物栽植初期根系不发达，扎根较浅，还不具备较强的固土能力，地面也未形成较强的覆盖来抵御降雨、径流等外营力侵蚀作用，故在自然恢复期仍存在一定程度的水土流失。

项目施工期和自然恢复期土壤流失量根据《生产建设项目土壤流失量测算导则》（SL773-2018）推荐公式计算，扰动前后各土壤侵蚀因子可根据项目区地形地貌、气候（降雨、风速等）、土地利用、植被情况等实际情况结合输变电工程特点，参照《生产建设项目土壤流失量测算导则》（SL773-2018）确定取值，详见表4.3-3和表4.3-4。

表4.3-3 本工程施工期土壤流失预测计算公式表
<table><tr><td rowspan=1 colspan=2>生产建设项目土壤流失类型</td><td rowspan=1 colspan=1>水土流失量计算公式</td><td rowspan=1 colspan=1>备注</td></tr><tr><td rowspan=3 colspan=1>水力作用</td><td rowspan=1 colspan=1>植被破坏型一般扰动地表土壤流失</td><td rowspan=1 colspan=1> $\mathrm { M _ { y z } = R K L _ { y } S _ { y } B E T A }$ </td><td rowspan=1 colspan=1>式中： $\mathrm { M _ { y z } }$ 为植被破坏型一般扰动地表计算单元土壤流失量（t），R为降雨侵蚀力因子，K为土壤可蚀性因子， $\mathrm { L _ { y } }$ 为坡长因子， $\mathrm { S _ { y } }$ 为坡度因子，B为植被覆盖因子，E为工程措施因子，T为耕作措施因子，A为计算单元的水平投影面积  $\left( \mathrm { h m } ^ { 2 } \right)$  o</td></tr><tr><td rowspan=1 colspan=1>地表翻扰型一般扰动地表土壤流失</td><td rowspan=1 colspan=1> $\mathrm { M _ { y d } { = } R K _ { y d } L _ { y } S _ { y } B E T A }$ </td><td rowspan=1 colspan=1>式中： $\mathrm { M } _ { \mathrm { y d . } }$ 为地表翻扰型一般扰动地表计算单元土壤流失量（t）；  $\mathrm { K _ { y d } = N K }$    $\mathrm { K _ { y d } }$ 为地表翻扰后土壤可蚀性因子，N为地表翻扰后土壤可蚀性因子增大系数，可取2.13，其他同上。</td></tr><tr><td rowspan=1 colspan=1>上方无来水工程堆积体土壤流失量</td><td rowspan=1 colspan=1> $\scriptstyle \mathrm { M _ { d w } = X R G _ { d w } L _ { d w } S _ { d w } A }$ </td><td rowspan=1 colspan=1>式中： $\mathrm { M } _ { \mathrm { d w } }$ 为上方无来水工程堆积体土壤流失量（t）；X为堆积体形态因子，  $\mathrm { G } _ { \mathrm { d w } }$ 为堆积体土质因子， $\mathrm { L } _ { \mathrm { d w } }$ 为堆积体坡长因子， $\mathbf { S } _ { \mathrm { d w } }$ 为堆积体坡度因子。</td></tr></table>

表4.3-4 本工程施工期计算单元土壤流失因子（水力作用）取值表
<table><tr><td rowspan=1 colspan=1>土壤流失因子</td><td rowspan=1 colspan=1>涿州市</td><td rowspan=1 colspan=1>大兴区</td><td rowspan=1 colspan=1>房山区</td></tr><tr><td rowspan=1 colspan=1>降雨侵蚀力因子R（全年）</td><td rowspan=1 colspan=1>2522.4</td><td rowspan=1 colspan=1>2734.0</td><td rowspan=1 colspan=1>2342.2</td></tr><tr><td rowspan=1 colspan=1>土壤可蚀性因子K</td><td rowspan=1 colspan=1>0.0177</td><td rowspan=1 colspan=1>0.0117</td><td rowspan=1 colspan=1>0.0171</td></tr><tr><td rowspan=1 colspan=1>坡长因子 $\mathrm { L y } = \mathrm { ~ ( } \lambda / 2 0 \mathrm { ~ ) ~ m ~ }$ </td><td rowspan=1 colspan=3>投影坡长λ：站区扩建区、施工生产区、站区、进站道路区取15m，线路工程塔基及塔基施工区取15.81~40.53m，牵张场取40m，跨越施工场地取20m，施工道路取100m，电缆隧道区取20m;</td></tr><tr><td rowspan=1 colspan=1>坡度因子 $\operatorname { S } _ { \mathrm { y } = - 1 . 5 + 1 7 / [ 1 + { \bf e } ^ { ( 2 . 3 - 6 . 1 \sin \theta ) } ] }$ </td><td rowspan=1 colspan=3>平原区取0~5°</td></tr><tr><td rowspan=5 colspan=1>植被覆盖因子B</td><td rowspan=1 colspan=3>原地貌植被覆盖因子：农地取1。站区扩建区取0.516，新航城变电站施工生产区取0.144，线路工程取0.01~0.144，电缆隧道区取0.144。</td></tr><tr><td rowspan=1 colspan=3>施工期：B均取1</td></tr><tr><td rowspan=1 colspan=3>自然恢复期第1年：施工生产区取1；线路工程取0.2。</td></tr><tr><td rowspan=1 colspan=3>自然恢复期第2年：施工生产区取1；线路工程取0.095。</td></tr><tr><td rowspan=1 colspan=3>自然恢复期第3年：施工生产区取1；线路工程取0.010。</td></tr><tr><td rowspan=1 colspan=1>工程措施因子E</td><td rowspan=1 colspan=3>施工期无工程措施，E均取1</td></tr><tr><td rowspan=1 colspan=1>耕作措施因子T=T1×T2</td><td rowspan=1 colspan=3>农地T₁取0.152，非农地T取1</td></tr><tr><td rowspan=1 colspan=1>计算单元的水平投影面积 $\scriptstyle \mathbf { A } = 1 0 ^ { 4 } \omega \lambda \cos \theta$ </td><td rowspan=1 colspan=3>计算单元宽度ω：站区扩建区取10m，施工生产区取20m；线路工程塔基及塔基施工区取18.76~36.06m，牵张场取20m，跨越施工场地取10m，施工道路取4.5m，电缆隧道区取4.5m;</td></tr><tr><td rowspan=1 colspan=1>工程堆积体形态因子X</td><td rowspan=1 colspan=3>X均取0.92</td></tr><tr><td rowspan=1 colspan=1>堆积体土质因子 $\scriptstyle \mathbf { G } _ { \mathrm { d w } } = \mathbf { a } _ { 1 } \mathbf { e } ^ { \mathrm { b } 1 \delta }$ </td><td rowspan=1 colspan=3>a1取0.046，b1取-3.379。</td></tr><tr><td rowspan=1 colspan=1>堆积体坡长因子 $\mathrm { L } _ { \mathrm { d w } } \mathrm { = } \ ( \lambda / 5 \ ) \ ^ { \mathrm { ~ f 1 ~ } }$ </td><td rowspan=1 colspan=3>λ取6.93m</td></tr><tr><td rowspan=1 colspan=1>堆积体坡度因子 $\mathrm { S } _ { \mathrm { d w } } = \mathrm { ~ ( ~ } \Theta / 2 5 \mathrm { ~ ) ~ } ^ { \mathrm { d l } }$ </td><td rowspan=1 colspan=3>坡角30；坡度因子系数d1取1.245</td></tr></table>

## 4.3.4 预测结果

本工程施工期及自然恢复期土壤流失总量351.71t，其中施工期200.73t、自然恢复期150.98t，新增土壤流失量317.60t。本工程土壤流失量汇总情况详见表4.3-5。

表4.3-5 本工程土壤流失量预测汇总表 单位：t
<table><tr><td rowspan=2 colspan=2>预测区域</td><td rowspan=1 colspan=3>建设期（t）</td><td rowspan=2 colspan=1>新增流失量(t)</td><td rowspan=2 colspan=1>背景水土流失量（t）</td></tr><tr><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>自然恢复期</td><td rowspan=1 colspan=1>合计</td></tr><tr><td rowspan=3 colspan=1>新航城变电站</td><td rowspan=1 colspan=1>站内扩建区</td><td rowspan=1 colspan=1>5.06</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>5.06</td><td rowspan=1 colspan=1>5.06</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>9.92</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>9.92</td><td rowspan=1 colspan=1>9.92</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>施工生产区</td><td rowspan=1 colspan=1>3.22</td><td rowspan=1 colspan=1>1.05</td><td rowspan=1 colspan=1>4.27</td><td rowspan=1 colspan=1>3.43</td><td rowspan=1 colspan=1>0.84</td></tr><tr><td rowspan=1 colspan=1>房山变电站</td><td rowspan=1 colspan=1>站内扩建区</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=3 colspan=1>电缆终端站</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>14.19</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>14.19</td><td rowspan=1 colspan=1>12.99</td><td rowspan=1 colspan=1>1.2</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>0.69</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.69</td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1>0.21</td></tr><tr><td rowspan=1 colspan=1>施工生产区</td><td rowspan=1 colspan=1>3.22</td><td rowspan=1 colspan=1>0.49</td><td rowspan=1 colspan=1>3.71</td><td rowspan=1 colspan=1>3.15</td><td rowspan=1 colspan=1>0.56</td></tr><tr><td rowspan=5 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>111.69</td><td rowspan=1 colspan=1>99.88</td><td rowspan=1 colspan=1>211.57</td><td rowspan=1 colspan=1>185.46</td><td rowspan=1 colspan=1>26.11</td></tr><tr><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1>8.6</td><td rowspan=1 colspan=1>12.91</td><td rowspan=1 colspan=1>21.51</td><td rowspan=1 colspan=1>20.31</td><td rowspan=1 colspan=1>1.2</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>2.38</td><td rowspan=1 colspan=1>3.77</td><td rowspan=1 colspan=1>6.15</td><td rowspan=1 colspan=1>5.98</td><td rowspan=1 colspan=1>0.17</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>40.92</td><td rowspan=1 colspan=1>31.82</td><td rowspan=1 colspan=1>72.74</td><td rowspan=1 colspan=1>69</td><td rowspan=1 colspan=1>3.74</td></tr><tr><td rowspan=1 colspan=1>电缆隧道区</td><td rowspan=1 colspan=1>0.64</td><td rowspan=1 colspan=1>1.06</td><td rowspan=1 colspan=1>1.70</td><td rowspan=1 colspan=1>1.62</td><td rowspan=1 colspan=1>0.08</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>200.73</td><td rowspan=1 colspan=1>150.98</td><td rowspan=1 colspan=1>351.71</td><td rowspan=1 colspan=1>317.6</td><td rowspan=1 colspan=1>34.11</td></tr></table>

注：表中施工期包括施工准备期和土建施工期。

## 4.4水土流失危害分析

本工程建设占用部分耕地并砍伐一定数量的林木，施工建设期间将扰动地表和产生临时土方，如不采取有效的水土保持措施，将对项目区的水土资源和经济发展带来不利影响，主要表现在：

## （1）影响生态环境

本工程沿线穿越部分水土保持敏感区，施工过程中如采取的水土保持措施不当，将对水土保持敏感区造成一定的影响。

工程施工占用水浇地、乔木林地、其他草地等，如不采取有效的水土保持措施，将使生态环境最基本的水土资源受到影响，对农业生产造成损失，破坏植被，使土地蓄水保水能力有所降低。

（2）加剧水土流失，降低土地生产力，影响农业生产

由于工程建设中原地貌及植被受到一定程度的破坏，诱发了水土流失。同时工程施工使裸露的地面增加，扰动了原土层和岩层，为溅蚀、面蚀、细沟侵蚀、浅沟和切沟侵蚀创造了条件。本工程线路沿线占用了一定数量的耕地，施工中如得不到及时有效地防护治理，在降雨和人为因素的作用下，临时堆土会沿边坡汇入周围农田中，加剧水土流失，影响农业生产。

此外，线路工程建设扰动土地产生的水土流失，使耕地土壤的有机质流失，土壤结构遭到破坏，土壤中的氮磷、有机物及无机盐等营养物质含量减少，同时土壤中动物、微生物及它们的衍生物数量也大大降低，使土地条件改变，给以后的植被恢复工作增加难度，使土地生产力降低。

## （3）降低水利工程效益

线路沿线平原区域水利化程度较高，如沿线跨越的河道、绕行河道堤防，如在线路路径走线及塔基位置布设时不避开水利设施，也不采取防治措施，汛期发生暴雨时，施工时不合理堆放的土方及施工裸露空地土壤随径流流失到中下游河段，由于河道特征变化，便有泥沙沉积下来，淤塞附近渠道等水利设施，水利设施将会受到影响。

## （4）雨季施工的危害

由于雨水会使土壤变得松软，土方边坡的稳定性会大大降低，容易发生滑坡、坍塌等事故。雨水会将施工现场的泥土、砂石等带入河流、湖泊等水体，造成水污染。因此，应合理安排工期，应尽量避免雨季施工，如必须在雨季施工，在施工过程中应采取有效的排水措施，防止雨水积聚和冲刷。对于已经完成的土方工程，应采取有效的拦挡、苫盖防护措施，防止雨水冲刷和破坏。

## 4.5指导性意见

预测结果是在未采取有效防护措施时可能的流失结果。产生水土流失的因素较多，其中地面坡度、降雨强度是造成水土流失的主要因素，而采取综合性的水土保持防护措施将对水土流失有较强的抑制作用。工程水土保持防护措施的布置应本着与施工进度同步为原则，减缓施工扰动引起的新增水土流失，及时恢复原地貌植被。

## （1）防治重点区域的指导性意见

根据预测结果，水土流失防治和监测重点区域为新航城变电站临时堆土

区、电缆终端站站区、线路工程塔基及塔基施工区、施工道路区。

## （2）防治重点时段的指导性意见

根据预测结果，本工程的重点防治时段为施工期，因此，在措施体系防治方面，重点加强施工期间的临时防护措施体系，同时，结合工程措施和植物措施，确保施工结束后自然恢复期内施工扰动地面的水土流失得到有效治理。

## （3）防治措施的指导性意见

本工程防治措施应从边坡防护、截排水设施、临时拦挡等几个主要方面入手，并与必要的植物措施相结合，最大程度地减缓新增水土流失的发生。

施工期间人员活动比较频繁，扰动比较集中，待施工结束后将对各施工区进行平整和原地貌恢复。施工期间主要的建设活动为变电站、塔基等基础开挖和回填，所采取的防治措施应结合主体工程，植物措施宜结合季节适时及时开展，当主体工程建成投运时，工程措施和植物措施均应及时到位。

## （4）施工进度安排的指导性意见

根据预测结果，塔基基础施工是本工程水土流失量较大的时段，加强对主体工程施工进度的紧凑安排，尽量避免大风和暴雨天气施工，可以有效地缩短强度水土流失时段。根据线路工程塔基施工特点，可考虑对单基塔施工结束后分别进行土地整治和迹地恢复措施。

## （5）水土保持监测工作安排的指导性意见

根据预测结果，在工程沿线选择有代表性点位，监测临时堆土土体变化情况、水蚀因子作用下土壤流失量以及林草覆盖率的观测。重点监测区域为线路工程塔基及塔基施工区和施工道路，注重施工期检查。

## 5.水土保持措施

## 5.1防治区划分

## 5.1.1 分区原则

本方案按照《生产建设项目水土保持技术标准》（GB50433-2018）的规定，根据输电线路占地类型和用途、占用方式、工程施工时间布置及建设顺序、工程地区水土流失状况及水土流失防治目标，结合项目区域自然环境状况划分水土流失防治分区。

（1）各分区之间具有显著差异性。

（2）各分区内造成水土流失的主导因子和防治措施相近或相似。

## 5.1.2水土流失防治分区

一级分区：按照工程组成，分为四个区，即新航城变电站区、房山变电站区、电缆终端站区、线路工程区。

二级分区：按照工程特点分，区具体为：

新航城变电站区划分为三个区：①站内扩建区、②临时堆土区、③施工生产区；

房山变电站区划分为一个区：①站内扩建区；

电缆终端站区划分为三个区：①站区、②进站道路区、③施工生产区；

线路工程区划分为五个区：①塔基及塔基施工区、②牵张场区、③跨越施工场地区、④施工道路区、⑤电缆隧道区。

表5.1-1 本工程水土流失防治分区一览表
<table><tr><td colspan="2" rowspan="1">水土流失防治分区</td><td colspan="1" rowspan="2">备注</td></tr><tr><td colspan="1" rowspan="1">一级分区</td><td colspan="1" rowspan="1">二级分区</td></tr><tr><td colspan="1" rowspan="3">新航城变电站区</td><td colspan="1" rowspan="1">站内扩建区</td><td colspan="1" rowspan="1">站址围墙内扩建施工场地</td></tr><tr><td colspan="1" rowspan="1">临时堆土区</td><td colspan="1" rowspan="1">利用站区围墙内空地</td></tr><tr><td colspan="1" rowspan="1">施工生产区</td><td colspan="1" rowspan="1">站外临时征地为加工临建场地</td></tr><tr><td colspan="1" rowspan="1">房山变电站区</td><td colspan="1" rowspan="1">站内扩建区</td><td colspan="1" rowspan="1">站址围墙内扩建施工场地</td></tr><tr><td colspan="1" rowspan="3">电缆终端站区</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">施工生产区</td><td colspan="1" rowspan="1">站外临时征地为加工临建场地</td></tr><tr><td colspan="1" rowspan="1">线路工程区</td><td colspan="1" rowspan="1">塔基及塔基施工区</td><td colspan="1" rowspan="1">包括塔基永久占地及施工临时用地</td></tr><tr><td colspan="1" rowspan="4"></td><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">包括新修及拓宽简易道路</td></tr><tr><td colspan="1" rowspan="1">电缆隧道区</td><td colspan="1" rowspan="1">包括明挖隧道及暗挖隧道</td></tr></table>

## 5.2措施总体布局

## 5.2.1防治措施布设原则

本工程防治措施总体布局遵循“预防为主、保护优先、全面规划、综合治理、因地制宜、突出重点、科学管理、注重效益”的方针，坚持“水土保持工程必须与主体工程同时设计、同时施工、同时投产使用”的“三同时”原则，在满足设计深度与主体工程相适应外，做好水土保持措施与主体工程设计相互衔接，综合考虑工程建设时序，合理安排水保工程与主体工程建设之间的关系，树立人与自然和谐相处的理念，尊重自然规律，注重措施设计与周边景观相协调的原则。

按照预防和治理相结合的原则，坚持局部与整体防治、单项防治措施与综合防治措施相协调、兼顾生态效益与经济效益，按分区进行措施总体布置。

## 5.2.2水土流失防治措施体系

——水土流失预防措施

## （1）优化工程设计

通过在对主体工程水土保持评价的基础上，对主体工程施工组织设计，包括土方倒运、工序安排、进度安排、工艺改进、土石方平衡等提出水土保持建议，通过设计优化减少弃土量。

## （2）加强管理，规范施工

做好水土流失临时措施，塔基施工过程中表土的临时防护，牵张场地、施工道路等在施工完工后要进行植被恢复；尽量缩短施工周期，减少疏松地面的裸露时间，合理安排施工时间，尽量避开雨季和汛期，同时安排好土方开挖及回填时的工程时序安排。

## ——水土流失防治措施

根据水土流失防治分区，在水土流失预测及分析评价主体工程中具有水土保持功能工程的基础上，把水土保持工程措施、植物措施、临时措施有机结合起来，形成完整的、科学的水土流失防治措施体系和总体布局。本工程各单项工程均属输变电建设类项目，其主要水土保持防治类型均为各单项工程项目建设区中的永

久占地区和临时占地区。

工程永久性占地区：该区开挖量较大，对地表扰动相对剧烈，水土流失防治以工程措施为主，裸露地表部分必要时辅以植物措施。由于主体工程永久性占地区出于工程安全考虑，在主体工程设计中已采取了安全防护措施，这些措施一般具有水土保持功能。各单项工程水土保持方案在对其进行评价的基础上，根据需要进行了补充水土保持方案设计。

工程临时性占地区：临时占地区主要是输电线路塔基施工场地、牵张场、跨越施工场地、施工道路、电缆隧道区等。对该区的水土流失防治主要以管理措施、植物措施以及临时措施为主。

防治措施体系和总体布局详述如下：

## 5.2.2.1 新航城变电站区

## （1）站内扩建区

施工结束后主体设计在站区扩建区空地覆盖碎石。

## （2）临时堆土区

临时堆土区利用站内空地布设，原地貌为硬化地面或碎石地坪，临时堆土堆放期间下方铺垫彩条布，表层苫盖土工布，堆土四周采用编织袋装土拦挡。

## （3）施工生产区

施工过程中采取铺垫措施；施工后期进行土地整治、恢复植被。

## 5.2.2.2 房山变电站区

## （1）站内扩建区

施工过程中对临时堆放的土方采取土工布苫盖措施。

## 5.2.2.3 电缆终端站区

## （1）站区

施工前剥离表土，施工过程中对站内设置临时排水、沉沙设施，临时堆土采取苫盖、拦挡措施，施工后期铺设透水砖。

## （2）进站道路区

施工前剥离表土，施工过程中对裸露区域采取密目网苫盖措施。

## （3）施工生产区

施工过程中采取铺垫措施；施工后期将站区、进站道路调运的表土回覆在本区，进行耕地恢复。

## 5.2.2.4 线路工程区

## （1）塔基及塔基施工区

新建线路：施工前在塔基施工场地周围设置彩条旗限界，严格限制施工机械和人员活动范围，并在施工前对占用耕地、林地、草地且进行土石方开挖的区域进行表土剥离、集中堆放，施工期间临时堆土压占及其他轻微扰动区域铺垫彩条布、堆土外侧设填土编织袋拦挡、堆土苫盖密目网等临时措施。灌注桩基础施工过程中在塔基施工场地范围内设泥浆沉淀池。施工后期进行回覆表土、对占用耕地的部分进行耕地恢复、对占用除耕地外的部分进行土地整治及恢复植被。

拆除线路：施工前在塔基施工场地周围设置彩条旗限界，严格限制施工机械和人员活动范围；施工过程中对拆除的塔材等采取彩条布铺垫防护；施工后期对占用耕地的部分进行耕地恢复、对占用除耕地外的部分进行土地整治、穴状整地恢复植被。

## 2）牵张场区

施工前在牵张场周围设置彩条旗限界、严格限制施工机械和人员活动范围。施工期场地内采取彩条布铺垫、钢板铺垫等临时防护措施。施工后期对占用耕地的部分进行耕地恢复、对占用除耕地外的部分进行土地整治、穴状整地及恢复植被。

## 3）跨越施工场地区

施工前在跨越施工场地周围设置彩条旗限界、严格限制施工机械和人员活动范围。施工后期对占用耕地的部分进行耕地恢复、对占用除耕地外的部分进行土地整治、穴状整地及恢复植被。

## 4）施工道路区

平原区场地开阔，对平原区的施工道路设置彩条旗限界措施，严格控制行车轨迹。施工过程中，施工过程中，对占用耕地的施工道路采取钢板措施，有一定的防治水土流失作用。施工后期对新修道路、拓宽道路拓宽侧进行土地整治、穴状整地，根据原地貌进行耕地恢复或植被恢复。

## 5）电缆隧道区

施工前，对电缆隧道开挖区域进行表土剥离，施工过程中，施工机械通行地表铺垫钢板进行防护，临时堆土区域下方铺垫彩条布，堆土外设置编织袋装土拦挡，上方苫盖密目网进行防护，临时堆土外侧设临时排水沟，排水沟末端设沉砂池，施工结束后对占用耕地的部分进行耕地恢复、对占用林地的部分进行土地整治、穴状整地及恢复植被。

本工程防治措施体系详见表5.2-1，防治措施体系框图见图5.2-1，水土保持措施总体布设图见附图11\~14，各防治分区水土保持措施典型设计图见附图15\~24。

表5.2-1 本工程水土流失防治措施体系表
<table><tr><td colspan="2" rowspan="2">防治区</td><td colspan="1" rowspan="2">措施类型</td><td colspan="1" rowspan="1">水土流失防治措施</td></tr><tr><td colspan="1" rowspan="1">(带下划线加粗措施为主体设计界定水土保持措施）</td></tr><tr><td colspan="1" rowspan="5">新航城变电站区</td><td colspan="1" rowspan="1">站内扩建区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">碎石覆盖</td></tr><tr><td colspan="1" rowspan="1">临时堆土区</td><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">编织袋装土拦挡及拆除、土工布苫盖</td></tr><tr><td colspan="1" rowspan="3">施工生产区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">土地整治</td></tr><tr><td colspan="1" rowspan="1">植物措施</td><td colspan="1" rowspan="1">播撒草籽、穴状整地、栽植乔木</td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">彩条布铺垫</td></tr><tr><td colspan="1" rowspan="1">房山变电站区</td><td colspan="1" rowspan="1">站内扩建区</td><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">土工布苫盖</td></tr><tr><td colspan="1" rowspan="6">电缆终端站区</td><td colspan="1" rowspan="2">站区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">表土剥离、透水砖铺装</td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">编织袋装土拦挡及拆除、密目网苫盖、临时排水沟、临时沉沙池</td></tr><tr><td colspan="1" rowspan="2">进站道路区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">表土剥离</td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">密目网苫盖</td></tr><tr><td colspan="1" rowspan="2">施工生产区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">表土回覆、耕地恢复</td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">彩条布铺垫</td></tr><tr><td colspan="1" rowspan="12">线路工程区</td><td colspan="1" rowspan="3">塔基及塔基施工区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">表土剥离及回覆、土地整治、耕地恢复</td></tr><tr><td colspan="1" rowspan="1">植物措施</td><td colspan="1" rowspan="1">播撒草籽、穴状整地、栽植灌木</td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">彩条旗限界、编织袋装土拦挡及拆除、彩条布铺垫、密目网苫盖、泥浆沉淀池</td></tr><tr><td colspan="1" rowspan="3">牵张场区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">土地整治、耕地恢复</td></tr><tr><td colspan="1" rowspan="1">植物措施</td><td colspan="1" rowspan="1">播撒草籽、穴状整地、栽植灌木</td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">彩条旗限界、彩条布铺垫、钢板铺垫</td></tr><tr><td colspan="1" rowspan="3">跨越施工场地区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">土地整治、耕地恢复</td></tr><tr><td colspan="1" rowspan="1">植物措施</td><td colspan="1" rowspan="1">撒播草籽</td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">彩条旗限界</td></tr><tr><td colspan="1" rowspan="3">施工道路区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">土地整治、耕地恢复</td></tr><tr><td colspan="1" rowspan="1">植物措施</td><td colspan="1" rowspan="1">播撒草籽、穴状整地、栽植乔木</td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">彩条旗限界、钢板铺垫</td></tr><tr><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="3">电缆隧道区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">表土剥离、表土回覆、土地整治、耕地恢复</td></tr><tr><td colspan="1" rowspan="1">植物措施</td><td colspan="1" rowspan="1">播撒草籽、穴状整地、栽植灌木</td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">编织袋装土拦挡及拆除、临时排水沟、临时沉沙池、密目网苫盖、彩条布铺垫、钢板铺垫</td></tr></table>

## 5.3分区措施布设

## 5.3.1 设计标准

## （1）工程措施

1）防洪标准：站内扩建区防洪标准（重现期）：≥100年一遇，电缆终端站防洪标准（重现期）：50年一遇，输电线路防护等级为Ⅰ级，防洪标准（重现期）：50年一遇。

## 2）土地整治工程：

①全面整地（植被恢复）：根据《水土保持工程设计规范》（GB51018-2014），本工程位于北方土石山区，考虑项目区地貌类型主要为乔木林地和草地，施工条件等因素，表土剥离的厚度按20\~30cm，根据原占地类型、立地条件及环境绿化等需要，土地平整后表土回覆厚度按20cm\~30cm的标准。

## ②耕地恢复

参照《水土保持工程设计规范》（GB51018-2014），对占用耕地、园地且开挖扰动深度超过20cm的区域，施工前进行表土剥离，考虑项目区表土厚度及施工条件等因素，表土剥离的厚度按30cm，施工结束后进行场地清理、坑凹回填、表土回覆，人工施肥，机械耕翻地后可满足作物生长需要。

## （2）植物措施

参照《水土保持工程设计规范》（GB51018-2014），本工程变电站施工生产区、线路工程植被恢复与建设工程执行2级标准。

造林方式：植被恢复绿化造林，用植苗造林，苗木质量等级均为Ⅰ级苗，乔木种植密度采取1800株/hm2，灌木种植密度按2500株/hm2。

苗木质量：采用植苗造林，苗木质量等级均为Ⅰ级苗。

撒播草籽：根据项目区沿线各地水热条件、涉及敏感区情况和现场实际情况，河北省播撒密度按80kg/hm<sup>2</sup>，北京市播撒密度按96kg/hm<sup>2</sup>。

## （3）临时措施

本方案临时措施设计主要依据《水土保持工程设计规范》（GB51018-2014）、《水利水电工程水土保持技术规范》（SL575-2012）中的相关规定，临时排水沟设计标准按5年一遇10min的降雨强度计算。

临时措施沉沙池设计主要依据国家行业标准《水利水电工程沉沙池设计规范》

（SL/T269-2019）相关规定。

## 5.3.2 设计原则

根据不同水土流失防治区的特点和水土流失状况，确定各区的防治重点和措施配置。措施配置中，以工程措施控制大面积、高强度水土流失，为植物措施的实施创造条件；同时以植物措施、与工程措施配套，提高水土保持效果、节省工程投资、改善生态环境。措施布置注重功效性，坚持工程措施、临时措施和植物措施相结合，做到措施布设不重不漏、系统全面。

## （1）工程措施

1）土地整治主要针对扰动后需要绿化或栽植植物的区域覆土平整和施工迹地恢复。

2）施工前对扰动区域进行表土剥离，施工后期回覆以便于后期恢复。

3）沿线施工临时占用耕地的区域，施工完结后需耕地恢复。

## （2）植物措施

1）水土保持植物措施在布设上应遵循以下原则：

a．因地制宜，因害设防的原则；

b．“适地适树”原则。根据立地条件选择适宜的树种，根据树种的生物学及生态学特性选择相应的立地类型；

c．优先考虑乡土树种，注重绿化、美化相结合的绿化模式；

d．坚持高标准整地，科学栽植，提高造林成活率和保存率；

e．调查项目区内同类工程植被恢复采取的草种、树种，以低矮的草灌植被为主，速生树草种。

## 2）立地条件类型与树种选择

根据项目区立地条件类型进行树种选择。输变电项目兼具有点型和线性工程的特点，本工程路径较长，跨度较大，涉及两个水土保持区划一级区，沿线植物生长自然条件根据海拔、地形不同而有较大差异，根据适地适树，因地制宜的原则，通过现场调查，结合项目区植被建植模式，选择出适宜于各类型区立地条件的树种和草种。

工程沿线各省采用绿化树（草）种见表5.3-1，树（草）种规格见表5.3-2。

表5.3-1 本工程沿线采用绿化树草种一览表
<table><tr><td rowspan=2 colspan=1>行政区</td><td rowspan=1 colspan=3>绿化树草种</td></tr><tr><td rowspan=1 colspan=1>乔木</td><td rowspan=1 colspan=1>灌木</td><td rowspan=1 colspan=1>草籽</td></tr><tr><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1>国槐</td><td rowspan=1 colspan=1>荆条</td><td rowspan=1 colspan=1>早熟禾、黑麦草</td></tr><tr><td rowspan=1 colspan=1>北京市</td><td rowspan=1 colspan=1>国槐</td><td rowspan=1 colspan=1>紫穗槐</td><td rowspan=1 colspan=1>高羊茅、狗牙根</td></tr></table>

表5.3-2 植被恢复树（草）种规格表
<table><tr><td rowspan=1 colspan=5>乔木苗</td></tr><tr><td rowspan=1 colspan=1>苗木名称</td><td rowspan=1 colspan=1>苗木种类</td><td rowspan=1 colspan=1>苗高（cm）≥</td><td rowspan=1 colspan=1>蓬径（cm）≥</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>国槐</td><td rowspan=1 colspan=1>移植苗</td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1>20</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>灌木苗</td></tr><tr><td rowspan=1 colspan=1>苗木名称</td><td rowspan=1 colspan=1>苗木种类</td><td rowspan=1 colspan=1>灌高（cm）≥</td><td rowspan=1 colspan=1>蓬径（cm）≥</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>荆条</td><td rowspan=1 colspan=1>容器苗</td><td rowspan=1 colspan=1>35</td><td rowspan=1 colspan=1>40</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>紫穗槐</td><td rowspan=1 colspan=1>容器苗</td><td rowspan=1 colspan=1>35</td><td rowspan=1 colspan=1>40</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>种子</td></tr><tr><td rowspan=1 colspan=1>种子名称</td><td rowspan=1 colspan=1>等级</td><td rowspan=1 colspan=1>纯度</td><td rowspan=1 colspan=1>净度</td><td rowspan=1 colspan=1>发芽率</td></tr><tr><td rowspan=1 colspan=1>早熟禾、黑麦草</td><td rowspan=1 colspan=1>一级种</td><td rowspan=1 colspan=1>&gt;90%</td><td rowspan=1 colspan=1>&gt;90%</td><td rowspan=1 colspan=1>&gt;80%</td></tr><tr><td rowspan=1 colspan=1>高羊茅、狗牙根</td><td rowspan=1 colspan=1>一级种</td><td rowspan=1 colspan=1>&gt;90%</td><td rowspan=1 colspan=1>&gt;90%</td><td rowspan=1 colspan=1>&gt;80%</td></tr></table>

## （3）临时措施

1）临时措施设计遵循简便、易行、实用、随主体工程施工进度及时布设的原则。

2）施工过程中，临时堆土采取拦挡措施。

3）对施工剥离的地表熟土，进行单独防护，施工后期回覆表土。针对剥离的表土及临时堆土进行防护，采用编织袋装土拦挡及用密目网遮盖，密目网规格可根据沿线地形地貌等情况选用2000目/100cm2。

4）灌注桩基础塔基处设置泥浆沉淀池。

5）对塔基施工场地、牵张场地、跨越施工场地、施工道路等施工扰动范围进行彩条旗限界。

## 5.3.3 措施布设

## 5.3.3.1新航城变电站区水土流失防治措施

## （1）站内扩建区

1）工程措施

碎石覆盖（主体设计）

主体工程设计新航城变扩建场地与前期工程保持一致，配电装置区采取碎石

覆盖。扩建场地碎石覆盖面积300m2、厚15cm，碎石工程量45m3。

## （2）临时堆土区

## 1）临时措施

## ——编织袋装土拦挡及拆除（方案新增）

由于挖填土石方在时间、空间上不能均衡同步，考虑在站内设置的3处临时堆土场用于站区开挖临时土石方的临时堆放及周转，占地面积1处为480m2（长×宽×高=30m×16m×2m，堆土坡度1:1）、2处为260m2（长×宽×高=20m×13m×2m，堆土坡度1:1）。为防止雨水冲刷而产生新的水土流失，本方案考虑对临时堆土区采取必要的防护措施，堆土边界设置编织袋装土拦挡，编织袋呈“品”字分层形堆砌成环状，编织袋拦挡断面为梯形（梯形断面尺寸：上底宽×下底宽×高=0.4m×0.6m×0.3m），拦挡长约92m、66m、66m，临时拦挡共计33.6m3。

## ——土工布苫盖（方案新增）

变电站土建施工期间，临时堆土采取临时苫盖措施，为保证站内电气设备运行安全，临时堆土表面选择厚重的土工布苫盖，并采用石块等重物对接缝处进行压盖，土工布苫盖面积分别约750m2、400m2、400m2，合计为1550m2。

## （3）施工生产区

## 1）工程措施

——土地整治（方案新增）

施工后期对站外施工生产区临时占地进行场地清理、坑凹回填，改善施工迹地的理化性质，以满足后期植被生长环境要求，土地整治面积为0.10hm<sup>2</sup>。

## 2）植物措施

——撒播草籽（方案新增）

本期工程施工后期，对施工扰动区域撒播草籽进行绿化，草籽选用高羊茅、狗牙根混播，草籽按1:1比例混合，撒播密度为96kg/hm<sup>2</sup>，撒播草籽面积和草籽量分别为0.10hm<sup>2</sup>和9.6kg。

——穴状整地（方案新增）

施工生产区占地类型为乔木林地，需栽植乔木恢复植被，乔木栽植前进行穴状整地，穴状整地规格：穴径×坑深为60cm×60cm，穴状整地个数为180个。

## ——恢复林地（方案新增）

施工后期对施工生产区进行林地恢复，根据原地貌情况采用“乔+草”形式。

乔木选择连国槐，栽植密度为1800株/hm2。施工生产区恢复林地0.10hm2，栽植乔木180株。

## 3）临时措施

——彩条布铺垫（方案新增）

施工生产区扰动形式为占压扰动，不考虑剥离表土，对表土采取铺垫保护措施，彩条布铺垫面积共计1000m2。

## 5.3.3.2房山变电站区水土流失防治措施

（1）站内扩建区

## 1）临时措施

——土工布苫盖（方案新增）

变电站土建施工期间，临时堆土采取临时苫盖措施，为保证站内电气设备运行安全，临时堆土表面选择厚重的土工布苫盖，并采用石块等重物对接缝处进行压盖，土工布苫盖面积约100m<sup>2</sup>。

## 5.3.3.3电缆终端站区水土流失防治措施

## （1）站区

## 1）工程措施

——表土剥离（方案新增）

电缆终端站占地类型为水浇地，施工前对电缆终端站占地范围进行表土剥离，剥离厚度30cm，剥离的表土后期用于电缆终端站施工生产区及电缆隧道区耕地恢复覆土。表土剥离面积为0.18hm<sup>2</sup>，剥离量为0.06万m<sup>3</sup>。

——透水砖铺装（主体已有）

主体工程设计电缆终端站站内地坪铺设环保透水砖，透水砖铺设面积为1370m<sup>2</sup>。

## 2）临时措施

——临时排水沟、沉沙池（方案新增）

电缆终端站施工期间，沿站区红线开挖临时排水沟，临时排水沟总长度175.8m。临时排水沟规格为：0.6×0.3×0.3m的梯形断面，沟底为防冲一般采用塑料布铺底，沟道底坡不小于5‰，挖方量为23.7m3。沉沙池布设2座。

根据《水土保持工程设计规范》（GB51018－2014），按3级标准5年一遇10min暴雨对临时排水沟的过流能力进行设计，

设计洪峰流量根据《水土保持工程设计规范》（GB51018-2014）中坡面排水设计流量进行计算，

$$
Q m = I 6 . 6 7 q \ ^ { \oint } F
$$

式中：Qm－雨水设计洪峰流量 $\mathrm { ( ~ m ^ { 3 } / s ~ ) }$

q－暴雨强度，查图得2.3mm/min；

∮－径流系数，取0.4；

F－汇水面积 $\left( \mathrm { k m } ^ { 2 } \right)$

排水沟过流能力采用明渠均匀流公式计算确定。

$$
Q { = } A \times V
$$

式中：Q——设计流量 $\mathrm { ( ~ m } ^ { 3 } / \mathrm { s } \mathrm { ) }$

A——过水断面面积 $\left( { \mathrm { m } } ^ { 2 } \right)$ ；

V——流速（m/s）；

$$
V = \frac { 1 } { n } { \times } R ^ { \frac { 2 } { 3 } } { \times } i ^ { \frac { 1 } { 2 } }
$$

式中：R——水力半径(m)；

i——水力坡度，取0.003；

n——粗糙系数，取0.035；

经计算排水沟过流能力大于洪峰流量，满足设计要求。

表5.3-3 电缆终端站排水沟过水能力计算表
<table><tr><td rowspan=1 colspan=1>排水沟布设位置</td><td rowspan=1 colspan=1>汇水面积(km²)</td><td rowspan=1 colspan=1>Qm设计排水流量(L/s)</td><td rowspan=1 colspan=1>底宽(m)</td><td rowspan=1 colspan=1>深 $\mathrm { ~ ( ~ m ~ ) ~ }$ </td><td rowspan=1 colspan=1>上口宽 $\mathrm { ~ ( ~ m ~ ) ~ }$ </td><td rowspan=1 colspan=1>过水断面面积A $\left( \mathbf { m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1>断面湿水周P(m)</td><td rowspan=1 colspan=1>力半径R(m)</td><td rowspan=1 colspan=1>谢才系数C</td><td rowspan=1 colspan=1>水力坡度J</td><td rowspan=1 colspan=1>粗糙率n</td><td rowspan=1 colspan=1>Q过流能力(L/s)</td></tr><tr><td rowspan=1 colspan=1>电缆终端站四周</td><td rowspan=1 colspan=1>0.0023</td><td rowspan=1 colspan=1>35.27</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1>0.7</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>20.3360</td><td rowspan=1 colspan=1>.0030</td><td rowspan=1 colspan=1>.035</td><td rowspan=1 colspan=1>36.14</td></tr></table>

——编织袋装土拦挡及拆除（方案新增）

由于挖填土石方在时间、空间上不能均衡同步，考虑在站内设置的1处临时堆土场用于站区、施工道路剥离的表土临时堆存及开挖临时土石方的临时堆放及周转，占地面积为 $9 0 0 \mathrm { m } ^ { 2 }$ ，表土和基槽土分区堆放，表土堆放区面积为 $4 5 0 \mathrm { m } ^ { 2 }$ （长$\times \frac { 4 2 } { 5 4 } \times \frac { 2 } { 1 2 } = 2 5 \mathrm { m } { \times } 1 8 \mathrm { m } { \times } 2 . 5 \mathrm { m }$ ，堆土坡度1:1.5），基槽土堆放区面积为 $4 5 0 \mathrm { m } ^ { 2 }$ （长×宽$\times \frac { 1 } { 1 0 } = 2 5 \mathrm { m } { \times } 1 8 \mathrm { m } { \times } 2 . 5 \mathrm { m }$ ，堆土坡度1:1.5）。为防止雨水冲刷而产生新的水土流失，本方案考虑对临时堆土区采取必要的防护措施，堆土边界设置编织袋装土拦挡，编织袋成“品”字分层形堆砌成环状，编织袋拦挡断面为梯形，表土区及基槽土区域袋装土拦挡梯形断面尺寸均为上底宽×下底宽×高=0.6m×0.8m×0.5m，拦挡长约168m、拦挡量为60.2m<sup>3</sup>。

——密目网苫盖（方案新增）

电缆终端站施工期间，站内临时堆土表面采用密目网苫盖进行防护，密目网规格为2000目/100cm2，密目网苫盖面积合计为1350m2。

## （2）进站道路区

## ①工程措施

——表土剥离（方案新增）

进站道路占地类型为水浇地，施工前对进站道路占地范围进行表土剥离，剥离厚度30cm，剥离的表土集中在电缆终端站表土堆存区堆放，后期用于电缆终端站施工生产区及电缆隧道区耕地恢复覆土。表土剥离面积为0.05hm<sup>2</sup>，剥离量为0.01万m<sup>3</sup>。

## ②临时措施

——密目网苫盖（方案新增）

进站道路修筑期间，对道路两侧裸露区域采用密目网苫盖防护，密目网规格为2000目/100cm2，密目网苫盖面积合计为180m2。

## （3）施工生产区

## ①工程措施

——表土回覆（方案新增）

施工生产区使用结束后，将站区剥离的表土调运至施工生产区临时占地区域回覆，回覆厚度30cm，回覆量为0.03万m3，为耕地恢复创造条件。

——耕地恢复（方案新增）

施工生产区占临时占地使用结束后进行场地清理、坑凹回填，人工施肥、耕翻地以满足农作物生长需要，耕地恢复面积0.1hm<sup>2</sup>。

## ②临时措施

——彩条布铺垫（方案新增）

施工生产区扰动形式为占压扰动，不考虑剥离表土，对表土采取铺垫保护措施，彩条布铺垫面积共计1000m<sup>2</sup>。

## 5.3.3.4线路工程区水土流失防治措施

## （1）塔基及塔基施工区

## 1）工程措施

——表土剥离及回覆（方案新增）

施工前对塔基及塔基施工区占用耕地、林地、草地且进行土石方开挖区域进行表土剥离，剥离厚度按耕地、园地剥离30cm、林地、草地剥离20cm考虑。施工后期进行表土回覆，为绿化及耕地恢复提供条件。

经统计，表土剥离面积、剥离量和回覆量分别为1.41hm<sup>2</sup>、0.34万m<sup>3</sup>、0.34万 m<sup>3</sup>，其中河北省为0.53hm<sup>2</sup>、0.13万m<sup>3</sup>、0.13万m<sup>3</sup>，北京市为0.88hm<sup>2</sup>、0.21万m<sup>3</sup>、 0.21万m3。

## ——耕地恢复（方案新增）

施工后期对塔基及塔基施工区占用耕地的区域进行场地清理、坑凹回填，人工施肥、耕翻地以满足农作物生长需要。

经统计，耕地恢复面积为6.05hm<sup>2</sup>，其中河北省为1.70hm<sup>2</sup>，北京市为4.35hm<sup>2</sup>。——土地整治（方案新增）

施工后期对塔基及塔基施工区占用林地、草地的区域进行场地清理、坑凹回填，改善施工迹地的理化性质，以满足后期植被生长环境要求。经统计，土地整治面积为11.41hm<sup>2</sup>，其中河北省为3.73hm<sup>2</sup>，北京市为7.68hm<sup>2</sup>。

## ②植物措施

撒播草籽（方案新增）

施工后期对塔基及塔基施工区占用林地、草地的区域撒播草籽恢复植被。根据当地自然环境条件，河北省境内为早熟禾、黑麦草混播，北京市境内为高羊茅、狗牙根混播，草籽按1:1比例混合，河北省境内撒播密度为80kg/hm<sup>2</sup>，北京市境内撒播密度为96kg/hm<sup>2</sup>。

经统计，撒播草籽面积和草籽量分别为11.41hm<sup>2</sup>、1035.68kg，其中河北省为3.73hm2、298.40kg，北京市为7.68hm2、737.28kg。

## ——穴状整地（方案新增）

在工程完工后对塔基及塔基施工区临时占用林地的区域进行穴状整地，以满足后期栽植灌木恢复林地的要求。穴状整地规格：穴径×坑深为40cm×40cm。

经统计，穴状整地个数为21175个，其中河北省为6475个，北京市为14700个。

——恢复林地（方案新增）

塔基及塔基施工区临时占地施工后期对占用林地区域进行林地恢复，为保证电力系统运行安全，线下不栽植乔木，采用“灌+草”形式。河北省境内灌木选择荆条，北京市境内灌木选择紫穗槐，栽植密度为2500株/hm2。

经统计，恢复林地面积8.47hm2、栽植灌木21175株，其中河北省境内恢复林地面积2.59hm2、栽植灌木6475株，北京市境内恢复林地面积5.88hm2、栽植灌木14700株。

## ③临时措施

——彩条旗限界（方案新增）

为防止施工人员及车辆跨越塔基施工场地租地范围作业，造成大面积的地表扰动，施工期间对塔基施工场地四周布设彩条旗进行围护，只留有施工作业面进出口。

经统计，彩条旗限界10800m，其中河北省境内2520m；北京市境内8280m。

——编织袋装土拦挡及拆除、彩条布铺垫、密目网苫盖（方案新增）

塔基在施工过程中必然会产生临时堆土，主要为表土和基槽余土，塔基及塔基施工区基础开挖土方临时堆存于塔基两侧，并采取相应的水土保持临时措施对堆土进行防护。考虑到土石方工程的时间、空间分布，塔基施工过程中，剥离的表土和开挖基槽土石不能及时回填，分别集中堆放。

塔基临时堆土防护措施：单塔存放临时堆土量平均按50m<sup>3</sup>考虑。临时堆土大体呈棱台形堆放于塔基两侧，坡脚处用装土编织袋对密目网进行压盖。编织袋装土主要利用塔基开挖出的临时堆土，施工后期将编织袋清理干净，袋中的土方回填利用。为避免清理回填土时对原地貌的扰动，需在临时堆土区域底部先行彩条布隔离，可降低清理场地时的扰动程度。彩条布铺垫面积单塔按150m<sup>2</sup>考虑。密目网苫盖面积500kV线路单塔按200m<sup>2</sup>考虑，密目网规格为2000目/100cm2。

拆除线路对拆除的塔材堆放处铺设彩条布对减少对地表的扰动，拆除线路塔基彩条布铺垫面积单塔按100m2考虑。

经统计，编织袋装土拦挡及拆除485m<sup>3</sup>、彩条布铺垫16850m<sup>2</sup>、密目网苫盖19400m2，其中河北省内编织袋装土拦挡及拆除130m3、彩条布铺垫4100m2、密目网苫盖5200m2，其中北京市境内编织袋装土拦挡及拆除355m3、彩条布铺垫12750m2、密目网苫盖14200m2。

塔基及塔基施工区水土保持措施典型设计图见附图16\~17。

——泥浆沉淀池（主体已有）

灌注桩基础的塔基，需采取措施对塔基基础产生的钻渣泥浆进行处理。灌注桩施工前，先对塔基开挖区域剥离表层土，剥离的表层土全部装入编织袋内，根据需要围挡在灌注桩基础施工区域外围和泥浆沉淀池周围，施工后期平铺编织袋，恢复施工场地的表土。

经统计，需要设置泥浆沉淀池的数量为93座，其中河北省境内25座，北京市境内68座。

## （2）牵张场区

## ①工程措施

——耕地恢复（方案新增）

施工后期对牵张场地占用耕地区域进行场地清理、坑凹回填，人工施肥、耕翻地以满足作物生长需要。

经统计，耕地恢复面积0.84hm2，其中河北省为0.12hm2，北京市为0.72hm2。

——土地整治（方案新增）

施工后期对牵张场占用除耕地、园地外的区域进行场地清理、坑凹回填，改善施工迹地的理化性质，以满足后期植被生长环境要求。

经统计，土地整治面积1.48hm2，其中河北省为0.36hm2，北京市为1.12hm2。

## ②植物措施

撒播草籽（方案新增）

施工后期对牵张场区占用林地、草地的区域撒播草籽恢复植被。根据当地自然环境条件，河北省境内为早熟禾、黑麦草混播，北京市境内为高羊茅、狗牙根混播，草籽按1:1比例混合，河北省境内撒播密度为80kg/hm2，北京市境内撒播密度为96kg/hm2。

经统计，撒播草籽面积和草籽量分别为1.48hm<sup>2</sup>、136.32kg，其中河北省为0.36hm2、26.8kg，北京市为1.12hm2、107.52kg。

——穴状整地（方案新增）

在工程完工后对牵张场区占用的林地进行穴状整地，以满足后期栽植灌木恢复林地的要求。穴状整地规格：穴径×坑深为40cm×40cm。

经统计，穴状整地个数3300个，其中河北省900个，北京市为2400个。

——恢复林地（方案新增）

牵张场临时占地范围内，对占用林地区域进行林地恢复，为保证电气安全，牵张场采用“灌+草”的形式恢复林地。河北省境内选择荆条，北京市境内选择紫穗槐，栽植密度为2500株/hm<sup>2</sup>。

经统计，恢复林地面积、栽植灌木株数分别为1.32hm<sup>2</sup>、3300株，其中河北省0.36hm2、900株，北京市为0.96hm2、2400株。

## ③临时措施

——彩条旗限界（方案新增）

为防止施工人员及车辆跨越牵张场租地范围作业，严格控制施工扰动范围，避免造成大面积的地表扰动，在施工期内对牵张场三侧布设彩条旗进行围护（如条件允许，布设铁架围栏亦可）。

经统计，彩条旗限界为2420m2，其中河北省为440m2，北京市为1980m2。

——彩条布铺垫（方案新增）

为减少对地表的扰动，在牵张场地内铺设一定数量的彩条布用于隔离地表，以满足施工后期耕地恢复或土地整治需要，单个牵张场彩条布铺垫按120m2考虑。

经统计，彩条布铺垫为3300m2，其中河北省为600m2，北京市为2700m2。

——钢板铺垫（方案新增）

为方便机械设备和导线的运输与吊装，在牵张场地内规划出施工通道，通道做适当平整后铺设10mm厚钢板，钢板的铺设可降低重型机械及车辆对原地貌的扰动。根据与主体单位沟通结合实际施工单位经验，单个牵张场铺设钢板按120m2考虑。

经统计，铺设钢板为2640m2，其中河北省为480m2，北京市为2160m2。

牵张场区水土保持措施典型设计图见附图18\~19。

## （3）跨越施工场地区

①工程措施

——耕地恢复（方案新增）

施工后期对跨越施工场地区占用耕地的区域进行场地清理、坑凹回填，人工施肥、耕翻地以满足作物生长需要。

经统计，耕地恢复为0.50hm2，均在北京市。

——土地整治（方案新增）

施工后期对跨越施工场地区除林地、草地的区域进行场地清理、坑凹回填，改善施工迹地的理化性质，以满足后期植被生长环境要求。

经统计，土地整治为1.02hm<sup>2</sup>，其中河北省为0.08hm<sup>2</sup>，北京市为0.94hm<sup>2</sup>。

## ②植物措施

——撒播草籽（方案新增）

施工后期对跨越施工场地区林地、草地区域撒播草籽恢复植被。根据当地自然环境条件，河北省境内为早熟禾、黑麦草混播，北京市境内为高羊茅、狗牙根混播，草籽按1:1比例混合，河北省境内撒播密度为80kg/hm<sup>2</sup>，北京市境内撒播密度为96kg/hm<sup>2</sup>。

经统计，撒播草籽面积和草籽量分别为1.02hm2、96.64kg，其中河北省为0.08hm2、6.40kg，北京市为0.94hm2、90.24kg。

## ③临时措施

——彩条旗限界（方案新增）

为防止施工人员及车辆跨越施工场地租地范围作业，严格控制施工扰动范围，避免造成大面积的地表扰动，在施工期内对跨越施工场地周边布设彩条旗进行围护（如条件允许，布设铁架围栏亦可）。

经统计，彩条旗限界为1860m，其中河北省为120m，北京市为1740m。

跨越施工场区水土保持措施典型设计图见附图20\~21。

## （4）施工道路区

本工程沿线平原区地势整体较为平坦，新修施工道路不涉及大规模的土方挖填，表土保护以铺设钢板为主，无需剥离表土。

## ①工程措施

——耕地恢复（方案新增）

施工后期对施工道路区占用耕地区域进行场地清理、坑凹回填，人工施肥、耕翻地以满足作物生长需要。

经统计，耕地恢复面积为1.03hm2，其中河北省为0.26hm2，北京市为0.77hm2。

——土地整治（方案新增）

施工后期对施工道路占用林地、草地的区域进行场地清理、坑凹回填，改善施工迹地的理化性质，以满足后期植被生长环境要求。

经统计，土地整治面积为1.99hm2，其中河北省为0.63hm2，北京市为1.36hm2。

## ②植物措施

——撒播草籽（方案新增）

施工后期对施工道路区林地、草地区域撒播草籽恢复植被。根据当地自然环境条件，河北省境内为早熟禾、黑麦草混播，北京市境内为高羊茅、狗牙根混播，草籽按1:1比例混合，河北省境内撒播密度为80kg/hm<sup>2</sup>，北京市境内撒播密度为96kg/hm<sup>2</sup>。

经统计，撒播草籽面积和草籽量分别为1.99hm<sup>2</sup>、180.96kg，其中河北省为0.63hm2、50.4kg，北京市为1.36hm2、130.56kg。

——穴状整地（方案新增）

在工程完工后对施工道路区占用的林地进行穴状整地，以满足后期栽植乔木恢复林地的要求。穴状整地规格：栽植乔木的穴径×坑深为60cm×60cm。

经统计，穴状整地个数2898个，其中河北省为954个，北京市为1944个。

——恢复林地（方案新增）

施工道路临时占地范围内，对占用林地区域进行林地恢复，采用“乔+草”的形式。乔木选择国槐，栽植密度为1800株/hm2。

经统计，恢复林地面积、栽植乔木株数分别为1.61hm<sup>2</sup>、2898株，其中河北省为0.53hm<sup>2</sup>、954株，北京市为1.08hm<sup>2</sup>、1944株。

## ③临时措施

——彩条旗限界（方案新增）

施工道路使用前及使用过程中，为了限定施工车辆扰动范围，在道路两侧设置彩条旗限界措施。

经统计，彩条旗限界13580m，其中河北省为3874m，北京市为9706m。

——钢板铺垫（方案新增）

为方便施工器械及材料运输，减轻地表扰动。考虑位于耕地的施工道路铺设钢板进行防护，钢板厚度为10mm。钢板重复使用3次。

经统计，钢板铺垫工程量为3434m<sup>2</sup>，其中河北省为867m<sup>2</sup>，北京市为2567m2。

施工道路区水土保持措施典型设计图见附图22\~23。

## （5）电缆隧道区

电缆隧道区全部位于北京市。

①工程措施

——表土剥离及回覆（方案新增）

施工前对电缆隧道区占用耕地、林地且进行土石方开挖区域进行表土剥离，剥离厚度按耕地30cm、林地20cm考虑。施工后期将本区剥离的表土以及电缆终端站调入的表土进行回覆，为绿化及耕地恢复提供条件。

经统计，表土剥离面积、剥离量和回覆量分别为0.15hm<sup>2</sup>、0.04万m<sup>3</sup>、0.08万m<sup>3</sup>，其中0.04万m<sup>3</sup>表土由电缆终端站调入。

——耕地恢复（方案新增）

施工后期对电缆隧道区占用耕地区域的临时占地进行场地清理、坑凹回填，人工施肥、耕翻地以满足农作物生长需要。

经统计，耕地恢复面积为0.12hm<sup>2</sup>。

——土地整治（方案新增）

施工后期对电缆隧道区临时占用林地的区域进行场地清理、坑凹回填，改善施工迹地的理化性质，以满足后期植被生长环境要求。

经统计，土地整治面积为0.43hm2。

②植物措施

撒播草籽（方案新增）

施工后期对电缆隧道区临时占用林地的区域撒播草籽恢复植被。根据当地自然环境条件，北京市境内为高羊茅、狗牙根混播，草籽按1:1比例混合，撒播密度为96kg/hm2。

经统计，撒播草籽面积和草籽量分别为0.43hm2、41.28kg.

——穴状整地（方案新增）

在工程完工后对电缆隧道区占用的林地进行穴状整地，以满足后期栽植乔

木恢复林地的要求。穴状整地规格：穴径×坑深为60cm×60cm。

经统计，穴状整地个数为756个。

——恢复林地（方案新增）

电缆隧道区施工后期对占用林地区域进行林地恢复，为保证电缆隧道结构安全，不种植高大乔木，采用“灌+草”形式。北京市境内灌木选择紫穗槐，栽植密度为1800株/hm2。

经统计，恢复林地面积0.42hm2、栽植灌木756株。

## ③临时措施

——编织袋装土拦挡及拆除、彩条布铺垫、密目网苫盖（方案新增）

电缆隧道分段施工，施工过程中产生的基槽余土主要用于电缆终端站场平、本段或者其他施工段开挖基坑回填，其余基槽余土随挖随运至大兴区建筑垃圾处置场消纳，在施工区临时堆存时间不超过1天，电缆隧道区临时堆土主要为表土。

明挖段表土临时堆存防护措施：为避免清理回填土时对原地貌的扰动，需在临时堆土区域底部先行彩条布隔离，可降低清理场地时的扰动程度。彩条布铺垫面积按实际堆土占地及土方周转场地占地面积考虑。表土临时堆存期间，表面苫盖密目网，密目网规格为2000目/100cm2。堆土外侧采用编织袋装土拦挡，编织袋拦挡采用梯形断面，尺寸为上底宽×下底宽×高=0.4m×0.6m×0.3m。

暗挖段表土装入编织袋，施工期间作为拦挡使用，施工结束后回覆在施工扰动区域。

经统计，编织袋装土拦挡及拆除108.8m/44.3m3、彩条布铺垫 $2 6 2 0 \mathrm { m } ^ { 2 }$ 、密目网苫盖1080m2。

——临时排水沟、沉沙池（方案新增）

为保障施工期临时堆土场区地内排水通畅，本方案考虑在电缆隧道区明挖段表土临时堆存区外侧设置临时排水沟，排水沟末端设置沉沙池，沉沙池出水通过溢流排至下游现有沟道，沉沙池定期清淤。共布设排水沟108.8m，断面均为梯形，断面尺寸为：上底宽×下底宽×深=0.6m×0.3m×0.3m。单个沉沙池的尺寸均为：长×宽×深=2.5m×1.2m×1.5m，沉沙池为机砖抹面，单个沉沙池容积为4.5m。

根据《水土保持工程设计规范》（GB51018－2014），按3级标准5年一遇

10分钟暴雨对临时排水沟的过流能力进行设计，经计算排水沟过流能力大于洪峰流量，满足设计要求。

表5.3-4 电缆隧道区排水沟过水能力计算表
<table><tr><td rowspan=1 colspan=1>排水沟布设位置</td><td rowspan=1 colspan=1>汇水面积(km²)</td><td rowspan=1 colspan=1>Qm设计排水流量(L/s)</td><td rowspan=1 colspan=1>底宽(m)</td><td rowspan=1 colspan=1>深(m)</td><td rowspan=1 colspan=1>上口宽(m)</td><td rowspan=1 colspan=1>过水断面面积A(m2)</td><td rowspan=1 colspan=1>断面湿水周P(m)</td><td rowspan=1 colspan=1>力半径R(m)</td><td rowspan=1 colspan=1>谢才系数C</td><td rowspan=1 colspan=1>水力坡度J</td><td rowspan=1 colspan=1>粗糙率n</td><td rowspan=1 colspan=1>Q过流能力(L/s)</td></tr><tr><td rowspan=1 colspan=1>表土堆存区外侧</td><td rowspan=1 colspan=1>0.0009</td><td rowspan=1 colspan=1>13.8</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1>0.7</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>20.3360</td><td rowspan=1 colspan=1>.0030</td><td rowspan=1 colspan=1>.035</td><td rowspan=1 colspan=1>36.14</td></tr></table>

经统计：临时排水沟长共108.8m，开挖土石方14.7m<sup>3</sup>，沉沙池2座。

——钢板铺垫（方案新增）

为方便施工器械及材料运输，减轻地表扰动。主体考虑于施工道路部分区域铺设钢板，钢板厚度为10mm。

经统计，钢板铺垫工程量为 $3 2 6 . 4 \mathrm { m } ^ { 2 }$

## 5.3.4防治措施工程量汇总

本工程水土保持工程量汇总详见表5.3-5\~表5.3-7。

表5.3-5 水土保持工程措施工程量汇总表
<table><tr><td colspan="1" rowspan="1">行政区划</td><td colspan="2" rowspan="1">项目</td><td colspan="1" rowspan="1">措施名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td></tr><tr><td colspan="1" rowspan="10">河北省</td><td colspan="1" rowspan="10">线路工程</td><td colspan="1" rowspan="5">塔基及塔基施工区</td><td colspan="1" rowspan="2">表土剥离</td><td colspan="1" rowspan="1">hm2</td><td colspan="1" rowspan="1">0.53</td></tr><tr><td colspan="1" rowspan="1">万m³</td><td colspan="1" rowspan="1">0.13</td></tr><tr><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1">万m³</td><td colspan="1" rowspan="1">0.13</td></tr><tr><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1">hm2</td><td colspan="1" rowspan="1">3.73</td></tr><tr><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">1.7</td></tr><tr><td colspan="1" rowspan="2">牵张场区</td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.36</td></tr><tr><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.12</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="2">施工道路区</td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.63</td></tr><tr><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.26</td></tr><tr><td colspan="1" rowspan="10">北京市</td><td colspan="1" rowspan="2">新航城变电站</td><td colspan="1" rowspan="1">站内扩建区</td><td colspan="1" rowspan="1">碎石覆盖</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">45</td></tr><tr><td colspan="1" rowspan="1">施工生产区</td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1">hm2</td><td colspan="1" rowspan="1">0.1</td></tr><tr><td colspan="1" rowspan="7">电缆终端站</td><td colspan="1" rowspan="3">站区</td><td colspan="1" rowspan="2">表土剥离</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.18</td></tr><tr><td colspan="1" rowspan="1">万m³</td><td colspan="1" rowspan="1">0.06</td></tr><tr><td colspan="1" rowspan="1">透水砖</td><td colspan="1" rowspan="1">m2</td><td colspan="1" rowspan="1">1370</td></tr><tr><td colspan="1" rowspan="2">进站道路区</td><td colspan="1" rowspan="2">表土剥离</td><td colspan="1" rowspan="1">hm2</td><td colspan="1" rowspan="1">0.05</td></tr><tr><td colspan="1" rowspan="1">万m³</td><td colspan="1" rowspan="1">0.01</td></tr><tr><td colspan="1" rowspan="2">施工生产区</td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1">万m³</td><td colspan="1" rowspan="1">0.03</td></tr><tr><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.1</td></tr><tr><td colspan="1" rowspan="1">线路工程</td><td colspan="1" rowspan="1">塔基及塔基施工区</td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.88</td></tr><tr><td colspan="1" rowspan="15"></td><td colspan="1" rowspan="15"></td><td colspan="1" rowspan="4"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.21</td></tr><tr><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\overline { { \mathcal { H } } } \mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.21</td></tr><tr><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">7.68</td></tr><tr><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4.35</td></tr><tr><td colspan="1" rowspan="2">牵张场区</td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">1.12</td></tr><tr><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.72</td></tr><tr><td colspan="1" rowspan="2">跨越施工场地</td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.94</td></tr><tr><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.5</td></tr><tr><td colspan="1" rowspan="2">施工道路区</td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.36</td></tr><tr><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.77</td></tr><tr><td colspan="1" rowspan="5">电缆隧道区</td><td colspan="1" rowspan="2">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.15</td></tr><tr><td colspan="1" rowspan="1"> $\overline { { \mathcal { H } } } \mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.04</td></tr><tr><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1">万m³</td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.43</td></tr><tr><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.12</td></tr></table>

表5.3-6 水土保持植物措施工程量汇总表
<table><tr><td colspan="1" rowspan="1">行政区划</td><td colspan="2" rowspan="1">项目</td><td colspan="2" rowspan="1">措施名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td></tr><tr><td colspan="1" rowspan="17">河北省</td><td colspan="1" rowspan="17">线路工程</td><td colspan="1" rowspan="5">塔基及塔基施工区</td><td colspan="1" rowspan="2">撒播草籽</td><td colspan="1" rowspan="1">撒播面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.73</td></tr><tr><td colspan="1" rowspan="1">撒播量</td><td colspan="1" rowspan="1">kg</td><td colspan="1" rowspan="1">298.4</td></tr><tr><td colspan="1" rowspan="3">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2.59</td></tr><tr><td colspan="1" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">6475</td></tr><tr><td colspan="1" rowspan="1">栽植灌木量</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">6475</td></tr><tr><td colspan="1" rowspan="5">牵张场区</td><td colspan="1" rowspan="2">撒播草籽</td><td colspan="1" rowspan="1">撒播面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.36</td></tr><tr><td colspan="1" rowspan="1">撒播量</td><td colspan="1" rowspan="1">kg</td><td colspan="1" rowspan="1">28.8</td></tr><tr><td colspan="1" rowspan="3">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.36</td></tr><tr><td colspan="1" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">900</td></tr><tr><td colspan="1" rowspan="1">栽植灌木量</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">900</td></tr><tr><td colspan="1" rowspan="2">跨越施工场地</td><td colspan="1" rowspan="2">撒播草籽</td><td colspan="1" rowspan="1">撒播面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1">撒播量</td><td colspan="1" rowspan="1">kg</td><td colspan="1" rowspan="1">6.4</td></tr><tr><td colspan="1" rowspan="5">施工道路区</td><td colspan="1" rowspan="2">撒播草籽</td><td colspan="1" rowspan="1">撒播面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.63</td></tr><tr><td colspan="1" rowspan="1">撒播量</td><td colspan="1" rowspan="1">kg</td><td colspan="1" rowspan="1">50.4</td></tr><tr><td colspan="1" rowspan="3">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.53</td></tr><tr><td colspan="1" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">954</td></tr><tr><td colspan="1" rowspan="1">栽植乔木量</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">954</td></tr><tr><td colspan="1" rowspan="3">北京市</td><td colspan="1" rowspan="3">新航城变电站</td><td colspan="1" rowspan="3">施工生产区</td><td colspan="1" rowspan="2">撒播草籽</td><td colspan="1" rowspan="1">撒播面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.10</td></tr><tr><td colspan="1" rowspan="1">撒播量</td><td colspan="1" rowspan="1">kg</td><td colspan="1" rowspan="1">9.60</td></tr><tr><td colspan="1" rowspan="1">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.10</td></tr><tr><td colspan="1" rowspan="24"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">180</td></tr><tr><td colspan="1" rowspan="1">栽植乔木量</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">180</td></tr><tr><td colspan="1" rowspan="22">线路工程</td><td colspan="1" rowspan="5">塔基及塔基施工区</td><td colspan="1" rowspan="2">撒播草籽</td><td colspan="1" rowspan="1">撒播面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">7.68</td></tr><tr><td colspan="1" rowspan="1">撒播量</td><td colspan="1" rowspan="1">kg</td><td colspan="1" rowspan="1">737.28</td></tr><tr><td colspan="1" rowspan="3">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">5.88</td></tr><tr><td colspan="1" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">14700</td></tr><tr><td colspan="1" rowspan="1">栽植灌木量</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">14700</td></tr><tr><td colspan="1" rowspan="5">牵张场区</td><td colspan="1" rowspan="2">撒播草籽</td><td colspan="1" rowspan="1">撒播面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.12</td></tr><tr><td colspan="1" rowspan="1">撒播量</td><td colspan="1" rowspan="1">kg</td><td colspan="1" rowspan="1">107.52</td></tr><tr><td colspan="1" rowspan="3">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.96</td></tr><tr><td colspan="1" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">2400</td></tr><tr><td colspan="1" rowspan="1">栽植灌木量</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">2400</td></tr><tr><td colspan="1" rowspan="2">跨越施工场地</td><td colspan="1" rowspan="2">撒播草籽</td><td colspan="1" rowspan="1">撒播面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.94</td></tr><tr><td colspan="1" rowspan="1">撒播量</td><td colspan="1" rowspan="1">kg</td><td colspan="1" rowspan="1">90.24</td></tr><tr><td colspan="1" rowspan="5">施工道路区</td><td colspan="1" rowspan="2">撒播草籽</td><td colspan="1" rowspan="1">撒播面积</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">1.36</td></tr><tr><td colspan="1" rowspan="1">撒播量</td><td colspan="1" rowspan="1">kg</td><td colspan="1" rowspan="1">130.56</td></tr><tr><td colspan="1" rowspan="3">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.08</td></tr><tr><td colspan="1" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">1944</td></tr><tr><td colspan="1" rowspan="1">栽植乔木量</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">1944</td></tr><tr><td colspan="1" rowspan="5">电缆隧道区</td><td colspan="1" rowspan="2">撒播草籽</td><td colspan="1" rowspan="1">撒播面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.43</td></tr><tr><td colspan="1" rowspan="1">撒播量</td><td colspan="1" rowspan="1">kg</td><td colspan="1" rowspan="1">41.28</td></tr><tr><td colspan="1" rowspan="3">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.42</td></tr><tr><td colspan="1" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">756</td></tr><tr><td colspan="1" rowspan="1">栽植灌木量</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">756</td></tr></table>

表5.3-7水土保持临时措施工程量汇总表
<table><tr><td colspan="1" rowspan="1">行政区划</td><td colspan="2" rowspan="1">项目</td><td colspan="1" rowspan="1">措施名称</td><td colspan="1" rowspan="1">单位</td><td colspan="2" rowspan="1">数量</td></tr><tr><td colspan="1" rowspan="11">河北省</td><td colspan="1" rowspan="11">线路工程</td><td colspan="1" rowspan="6">塔基及塔基施工区</td><td colspan="1" rowspan="1">编织袋装土拦挡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="2" rowspan="1">130</td></tr><tr><td colspan="1" rowspan="1">编织袋装土拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="2" rowspan="1">130</td></tr><tr><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="2" rowspan="1">4100</td></tr><tr><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="2" rowspan="1">5200</td></tr><tr><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="2" rowspan="1">2520</td></tr><tr><td colspan="1" rowspan="1">泥浆沉淀池</td><td colspan="1" rowspan="1">座</td><td colspan="2" rowspan="1">25</td></tr><tr><td colspan="1" rowspan="3">牵张场区</td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="2" rowspan="1">600</td></tr><tr><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="2" rowspan="1">440</td></tr><tr><td colspan="1" rowspan="1">钢板铺设</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="2" rowspan="1">480</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1">m</td><td colspan="2" rowspan="1">120</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1">m</td><td colspan="2" rowspan="1">3874</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">钢板铺设</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">867</td></tr><tr><td colspan="2" rowspan="33">北京市线路工程</td><td colspan="1" rowspan="1">房山变电站</td><td colspan="1" rowspan="1">站区扩建区</td><td colspan="2" rowspan="1">土工布苫盖</td></tr><tr><td colspan="1" rowspan="4"></td><td colspan="1" rowspan="3">临时堆土区</td><td colspan="1" rowspan="1">编织袋装土拦挡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">33.6</td></tr><tr><td colspan="1" rowspan="1">编织袋装土拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">33.6</td></tr><tr><td colspan="1" rowspan="1">土工布苦盖</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">1550</td></tr><tr><td colspan="1" rowspan="1">施工生产区</td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1000</td></tr><tr><td colspan="1" rowspan="8"></td><td colspan="1" rowspan="6">站区</td><td colspan="1" rowspan="1">编织袋装土拦挡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">60.2</td></tr><tr><td colspan="1" rowspan="1">编织袋装土拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">60.2</td></tr><tr><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1350</td></tr><tr><td colspan="1" rowspan="2">临时排水沟</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">175.8</td></tr><tr><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">23.7</td></tr><tr><td colspan="1" rowspan="1">沉沙池</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">2</td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1">密目网苦盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">180</td></tr><tr><td colspan="1" rowspan="1">施工生产区</td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1000</td></tr><tr><td colspan="1" rowspan="6">塔基及塔基施工区</td><td colspan="1" rowspan="1">编织袋装土拦挡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">355</td></tr><tr><td colspan="1" rowspan="1">编织袋装土拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">355</td></tr><tr><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">12750</td></tr><tr><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">14200</td></tr><tr><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">8280</td></tr><tr><td colspan="1" rowspan="1">泥浆沉淀池</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">71</td></tr><tr><td colspan="1" rowspan="3">牵张场区</td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2700</td></tr><tr><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1980</td></tr><tr><td colspan="1" rowspan="1">钢板铺设</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2160</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">1740</td></tr><tr><td colspan="1" rowspan="2">施工道路区</td><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">9706</td></tr><tr><td colspan="1" rowspan="1">钢板铺设</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2567</td></tr><tr><td colspan="1" rowspan="8">电缆隧道区</td><td colspan="1" rowspan="1">编织袋装土拦挡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">44.3</td></tr><tr><td colspan="1" rowspan="1">编织袋装土拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">44.3</td></tr><tr><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2620</td></tr><tr><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1080</td></tr><tr><td colspan="1" rowspan="2">临时排水沟</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">108.8</td></tr><tr><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">14.7</td></tr><tr><td colspan="1" rowspan="1">沉沙池</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">2</td></tr><tr><td colspan="1" rowspan="1">钢板铺设</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">326.4</td></tr></table>

## 5.4施工要求

## 5.4.1 施工原则

（1）与主体工程相配合、协调，在不影响主体工程施工的前提下，尽可能利用线路沿线已有的水、电、交通等施工条件，减少施工辅助设施工程量。

（2）按照“三同时”的原则，水土保持措施实施进度与主体工程建设进度相适应，及时防治新增水土流失。

（3）施工进度安排坚持“保护优先、先挡后弃、及时跟进”的原则，堆土堆渣先采取拦挡措施，临建工程施工完毕后，按原占地类型及时进行恢复，植物措施在整地的基础上尽快实施。

（4）施工开始时应首先对表土进行剥离或保护，剥离的表土应集中堆放，并采取防护措施。

（5）应控制施工场地占地，避开植被相对良好的区域和基本农田。

## 5.4.2施工组织形式

本方案防治措施主要有工程措施、植物措施和临时防护措施，不同的措施其施工组织形式不同，应区别对待。

施工时应根据各防治区域具体的工程措施合理安排各施工工序，减少或避免各工序间的相互干扰，与主体工程施工一并进行。

植物措施设计以经济实用、方便施工和美观大方为原则。塔基及塔基施工区、施工区临时占地区等结合主体工程进行种植草或植树。植物措施施工要选择雨季或雨季即将来临进行，以防恶劣天气造成不必要的损失，造成新的水土流失。草籽撒播前，在种草的区域内铺填一定厚度的表土。

土地整治应按复垦或草籽撒播要求对地形进行整理。注意将埋在土壤内的杂物等清除。同时要考虑草地的排水状况，过干过湿不利于草籽植物的生长。对于需恢复农田耕作的整地时可同时施入基肥，同时要注意增施氮肥，施基肥应混入10cm土层中，整地施肥时注意土地整平，耕松表土，用滚轴压平，使其紧实，坑洼处必须填平。

## 5.4.3主要水土保持工程施工方法与施工工艺

## 5.4.3.1表土剥离及回覆

本工程对耕地、林地及草地的扰动开挖区域进行表土剥离。

## （1）施工准备

建好施工平面控制网、高程系统，按设计要求放出开挖高程及开挖边线。

## （2）测量放样

表土剥离前，利用全站仪及水准仪进行测量放样，确定开挖范围、高程，并打（放）开挖范围、开挖深度控制桩线。

## （3）表土剥离

根据测量放样，表土剥离采用人工剥离，采用铁锹、锄头清除施工场地表层土，就近堆放于存储区。考虑项目区表土厚度及施工条件等因素，表土剥离的厚度按20\~30cm。

## （4）堆存保护

由于表土存储无压实度要求，因此按要求堆放在存储地后进行拍实即可，临时堆土底部彩条布铺垫，减缓清理堆土时对原地貌的扰动，表层苫盖彩条布，防止刮风引起扬尘。

## （5）表土回覆

土地平整后将表土运至回覆场地进行铺料、整平、压实，根据原占地类型、立地条件及环境绿化等需要，表土回覆厚度按20\~30cm的标准。

## 5.4.3.2土地整治

土地整治时先清除表层块石、杂物等，再翻耕20cm\~30cm，要求整治后的地面坡度要均匀一致且应满足植被生长要求；控制平整工作量，保持与周边微地形的一致性、协调性，避免产生较大翻土挖填；平整后的土地要尽量保持一定的肥力；宜选择机械化施工为主、人工为辅的翻土、碎土、配合施肥的土地整治方案。

## 5.4.3.3耕地恢复

参照《水土保持工程设计规范》（GB51018-2014），对占用耕地、园地且开挖扰动深度超过20cm的区域，施工前进行表土剥离，考虑项目区表土厚度及施工条件等因素，表土剥离的厚度按20\~30cm，施工结束后进行场地清理、坑凹回填、表土回覆，人工施肥，机械耕翻地后可满足作物生长需要。

## 5.4.3.4草籽播种

## （1）播种

播种时间：结合本工程施工进度，播种时间为4月～6月、10月中旬～11月。  
条播：按10cm行距一行或多行同时开沟、播种、覆土一次完成。

撒播：把种子尽可能均匀地撒在地表松土表面并耧耙覆土。

播种深度：2cm。

播种密度：根据项目区沿线各地水热条件和现场实际情况，播撒密度按80kg/hm2，敏感区草籽撒播密度提高20%。

## 5.4.3.5乔、灌木种植

## 栽植

栽植时间：结合本工程施工进度，播种时间为4月～6月、10月中旬～11月。

栽植方法：乔、灌木的栽植采用人工直播，栽植前穴状整地，坑内的土块必须打碎整平，工作内容主要包括挖坑、栽植、浇水、覆土、保墒、清理。

栽植密度：植被恢复绿化造林，乔木种植密度按1800株/hm2，灌木种植密度按2500株/hm2。

## 5.4.3.6密目网苫盖、编织袋装土拦挡、彩条布铺垫

密目网和彩条布就近购买。临时堆放的细颗粒土石料，为了避免裸露，在顶部及四周采用密目网苫盖进行防护，人工将密目网边缘用细铁丝缝合连接在一起。密目网拆除时，先拆除装土编织袋，分片折网，叠好后回收待用。

为了避免对原地貌进行扰动，在临时堆放材料底部采取彩条布铺垫措施。施工结束后，拆除密目网苫盖、彩条布铺垫，将密目网、彩条布分片折叠，叠好后回收。

## 5.4.3.7彩条旗限界

彩条旗就近购买，汽车运输至场地后，根据已确定的场地边界范围安装即可，人工采用铁锤等工具将支架钉入地下，地下钉入30cm，地面出露70cm。固定好木条后，将彩条旗绑定在木条上。拆除时，先拆除彩条旗，然后拆除固定木条。

## 5.4.3.8泥浆沉淀池

本工程部分塔基使用灌注桩基础，需设置泥浆沉淀池措施对塔基基础产生的钻渣泥浆进行处理，泥浆沉淀池设置在塔基施工场地范围内，泥浆沉淀池尺寸为：长×宽×深=10.0m×8.0m×1.5m，池壁开挖坡比控制在1:0.5，以保持边坡的稳定。灌注桩施工产生的泥浆，通过泥浆沉淀池进行沉淀，干化后的泥浆在塔基施工场地范围内就地深埋。泥浆沉淀池采用半挖半填方式，开挖土石方垒筑在泥浆池四周，施工结束后回填土石方将泥浆沉淀池填平，最后进行场地平整。

## 5.4.4施工质量要求

水土保持工程实施后，各项治理措施必须符合规定的质量要求，并经规定的质量测定方法确定后，才能作为治理成果进行数量统计。

根据《生产建设项目水土保持设施验收技术规程》（GB/T22490-2016）、《水利部办公厅关于印发生产建设项目水土保持设施自主验收规程（试行）的通知》（办水保〔2018〕133号）等的相关规定：水保各项治理措施的基本要求是总体布局合理，各项措施位置符合规划要求，规格、尺寸、质量和使用材料、施工方法符合施工和设计标准经暴雨考验后基本完好。

水土保持种草的位置应符合各类草种所需要的立地条件，种草密度达到设计要求。采用经济价值高、保土保水能力强、抗污染性能好的优良草种，当年出苗率与成活率在90%以上，三年后保存率在85%以上。

## 5.4.5 进度安排

根据水土保持技术规范要求，水土保持措施实施计划安排原则如下：

（1）按照“三同时”原则，坚持预防为主，及时防治。

（2）永久性占地区工程措施坚持“先防护、后施工”的原则，及时控制施工过程中的水土流失。

（3）临时占地区使用完毕后需及时拆除并进行场地清理整治。

（4）植物措施应根据季节及时实施。

本工程水土保持的实施进度，本着预防为主、及时防治的原则，根据工程进度进行安排，尽可能减少施工过程中的水土流失。本工程水土保持措施施工进度见表5.4-1。

表5.4-1本工程水土保持措施施工进度表
<table><tr><td colspan="2" rowspan="2">防治分区</td><td colspan="1" rowspan="2">措施类型</td><td colspan="1" rowspan="2">措施名称</td><td colspan="5" rowspan="1">2026年</td><td colspan="12" rowspan="1">2027年</td><td colspan="1" rowspan="1">2028年</td></tr><tr><td colspan="1" rowspan="1">8月</td><td colspan="1" rowspan="1">9月</td><td colspan="1" rowspan="1">10月</td><td colspan="1" rowspan="1">1月</td><td colspan="1" rowspan="1">12月</td><td colspan="1" rowspan="1">1月</td><td colspan="1" rowspan="1">2月</td><td colspan="1" rowspan="1">3月</td><td colspan="1" rowspan="1">4月</td><td colspan="1" rowspan="1">5月</td><td colspan="1" rowspan="1">6月</td><td colspan="1" rowspan="1">7月</td><td colspan="1" rowspan="1">8月</td><td colspan="1" rowspan="1">9月</td><td colspan="1" rowspan="1">10月</td><td colspan="1" rowspan="1">1月</td><td colspan="1" rowspan="1">12月</td><td colspan="1" rowspan="1">1月</td></tr><tr><td colspan="1" rowspan="6">新航城变电站</td><td colspan="3" rowspan="1">主体工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">站内扩建区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">碎石覆盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">临时堆土区</td><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">土工布苫盖、编织袋装土拦挡及拆除</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="3">施工生产区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">植物措施</td><td colspan="1" rowspan="1">穴状整地、撒播草籽、栽植乔木</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">房山变电站</td><td colspan="1" rowspan="1">主</td><td colspan="1" rowspan="1">主体工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">站内扩建区</td><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">土工布铺垫</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="4">电缆终端站</td><td colspan="1" rowspan="1">主</td><td colspan="1" rowspan="1">主体工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="3">站区</td><td colspan="1" rowspan="2">工程措施</td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">透水砖铺装</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">临时排水沟、临时沉沙池、编织袋装土拦挡及拆除、密</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="5"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">目网苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">进站道路区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">施工生产区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">表土回覆、耕地恢复</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="3" rowspan="1">主体工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="6">线路工程</td><td colspan="1" rowspan="5">塔基及塔基施工区</td><td colspan="1" rowspan="3">工程措施</td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">土地整治、耕地恢复</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">植物措施</td><td colspan="1" rowspan="1">穴状整地、撒播草籽、栽植灌木</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">彩旗绳限界、密目网苫盖、器条布铺垫、编织袋拦挡及拆除</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">土地整治、耕地恢复、穴</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="11"></td><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">状整地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">植物措施</td><td colspan="1" rowspan="1">撒播草籽</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">彩旗绳限铺设钢板</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="3">跨越施工场地区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">土地整治、耕地恢复</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">植物措施</td><td colspan="1" rowspan="1">撒播草籽</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">彩旗绳限界</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="3">施工道路区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">土地整治、耕地恢复、穴状整地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">植物措施</td><td colspan="1" rowspan="1">撒播草籽、栽植灌木、栽植乔木</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">彩旗绳限界、铺设钢板</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">电缆隧道区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">表土剥离、表土回覆、土地整治、耕地恢复</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">植物措</td><td colspan="1" rowspan="1">撒播草</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="1">施</td><td colspan="1" rowspan="1">穴状地、栽木</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">织袋裝及密拦挡网临时水沟、时沉沙、彩条铺城钢板铺垫</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr></table>

## 6.水土保持监测

本工程的水土保持监测按照《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）、《水利部关于进一步加强“放管服”改革全面加强水土保持监管的意见》（水保〔2019〕160号）、《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161号）、《生产建设项目水土保持方案管理办法》（中华人民共和国水利部令第53号）要求实施，并应与主体工程同步开展。

## 6.1监测范围和时段

监测范围为本方案确定的水土流失防治责任范围，即监测范围总面积为25.67hm2，其中河北境内监测范围6.91hm2，北京境内监测范围18.76hm2。监测分区与水土流失防治分区一致。监测重点区域为线路工程塔基及塔基施工区、施工道路区。

本工程属于建设类项目，其水土保持监测时段应从施工准备期开始至设计水平年结束，并在施工准备期前进行本底值监测。本工程监测时段从2026年8月开始，止于2028年12月，以每年6\~9月（雨季）为重点监测时段。

## 6.2监测内容和方法

## 6.2.1 监测内容

根据《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）、《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161号），本工程监测内容主要包括水土流失影响因素监测、项目施工全过程各阶段扰动土地情况监测、水土流失状况监测、水土流失防治成效监测、水土流失危害监测等。此外，施工前还应在项目区地形、地貌、植被、气象、水文、土地利用、水土流失等水土保持背景值进行监测。

水土流失影响因素应重点监测包括气象水文、地形地貌、地表组成物质、植被等自然影响因素。

扰动土地情况监测方面，应重点监测实际发生的永久和临时占地、扰动地表植被面积、土石方挖填情况、永久和临时弃渣量及变化情况等，本工程无取土场及弃土场，但需对临时堆土的占地面积及堆放方式进行监测。

在水土流失状况方面，应重点监测水土流失类型、形式、面积、分布、强度及变化情况等。

水土流失防治成效监测的内容包括：工程措施的类型、数量、分布和完好程度；植物措施的种类、面积、分布、生长状况、成活率、保存率和林草覆盖率；临时措施的类型、数量和分布；主体工程和各项水土保持措施的实施进度情况；水土保持措施对主体工程安全建设和运行发挥的作用；水土保持措施对周边生态环境发挥的作用。水土流失危害监测的内容包括：水土流失对主体工程造成危害的方式、数量和强度；水土流失掩埋冲毁农田、道路、居民点等的数量、程度；生产建设项目造成的自然灾害；对水源地、生态保护区、江河湖泊、水库、塘坝、航道的危害。在工程开工建设之前，应对项目区土壤侵蚀背景值进行监测；在大暴雨、特大暴雨、泥石流等自然灾害后应进行重大水土流失事件监测，事发后一周内上报地方水行政主管部门。

## 6.2.2 监测方法

根据《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）、“关于印发《生产建设项目水土保持监测规程（试行）》的通知”（办水保〔2015139号），本工程主要采用地面观测、调查监测及资料分析、巡查监测、遥感监测相结合的方式进行监测。

本工程对重点塔基及塔基施工区、电缆隧道区做定点监测，其他点位以调查巡查监测为主。建设项目在整个建设期（含施工准备期内）必须全程开展监测。

## （1）地面观测

地面观测方法主要利用确定的地面监测位点监测水土流失强度，主要包括测钎法和简易坡面量测法。

## 1）侵蚀沟法

根据工程实际情况采用侵蚀沟法。侵蚀沟法监测主要为临时堆土场坡面监测，量测坡面形成初期的坡度、坡长、地面组成物质等，量测每次降雨或多次降雨后侵蚀沟。具体是在监测重点地段对一定面积内（与测钎法布置在同一坡面），一般为2m2～5m2的侵蚀沟数量进行统计，并选择有代表性的侵蚀沟，每条侵蚀沟的上中下三段选择若干个典型断面，对每个断面的宽度、深度进行测量，并以梯形或三角形等断面形式计算断面面积，断面面积平均值，再乘以沟长和土壤容重即得单条沟的沟蚀量。对于小侵蚀沟，用与坡面土壤一致的干细土，当坡面有细沟产生时，可在雨后人工将备用干细土回填于沟中，并稍压实后用刮板与沟面刮平，直到全部细沟填平，求得细沟回填土的重量即为细沟侵蚀量。

## 2）测钎法

在开挖边坡使用测钎法。在每个选取的小区周围用1.5m高围栏维护，布设3行测钎，行间距和测钎间距均为1.0m；测钎垂直打入，地面外面保留20cm\~30cm，涂上油漆后编号登记入册。如地表平整或观测时易扰动地表，也可根据实际情况适当降低插钎密度。定期监测测钎露出地面的高度，记录下来，用后一次测量结果减去前一次测量结果，得出差值，采用算术平均法计算测钎的平均出露高度，通过计算得出侵蚀量。

## （2）调查监测

## 1）场地占用土地面积和扰动地表面积

对地形、地貌的变化情况、建设项目占用土地面积、扰动地表面积情况的监测，由监测人员进行实地调查、量测记录，并结合设计文件资料，进行对比核实，计算场地占用土地面积和扰动地表面积。

## 2）项目挖方、填方数量，弃土数量及堆放面积

采用查阅设计文件资料，沿扰动边际进行跟踪作业，结合实地情况调查，地形测量分析，进行对比核实，计算项目区挖方、填方数量，各个施工阶段所产生的弃土、弃石、弃渣数量及堆放面积。人工开挖与填方边坡坡度、弃渣体高等采用地形测量法。

3）项目区林草覆盖度采用抽样调查、测量等方法，选择有代表性的地块，分别确定调查地样方，并进行现场测量和计算。

## 4）水土保持措施的实施面积、数量和质量

采用抽样调查的方式，通过实地调查核实。对于工程措施，主要调查其稳定性、完好程度、质量和运行状况，按照《水土保持监测技术规程》（SL277-2002）中规定的方法，并参照相关规定进行调查；植物措施主要调查林草的成活率、保

存率、生长发育情况及其植物覆盖度的变化。

5）水土流失防治效果，监测主要通过实地调查和核算的方法进行。

6）水土保持措施的保土效益，拦渣效益通过量测实际拦渣量进行计算。

## （3）资料分析

项目区地形、地貌、植被、气象、水文、土地利用、水土流失等水土保持背景值可在实地调查的基础上，收集当地已有资料进行分析。施工过程中的扰动地表面积、取弃土石方量、水土保持措施实施数量等依据工程设计资料、监理资料并结合现场实地调查确定。项目施工、运行阶段的水土保持措施管理、水土流失防治、各级水行政主管部门监督检查情况，主要利用资料分析法收集相关资料进行统计。在项目建设过程中，还要采用询问法向周边群众咨询，掌握本工程对当地及周边地区的影响和危害情况。

## （4）巡查监测

对生产建设的各个环节进行巡视，从而全面把握进程，及时发现建设过程中的问题，需要巡视者对施工方法和施工时序十分清楚。

## （5）遥感监测

遥感监测适用于大面积、长距离的线性项目，通过对项目区高分辨率遥感影像的解译，能够及时、快速、客观、周期性地获取水土保持相关信息。本工程利用遥感技术监测建设项目地表扰动、水土保持措施布局、水土流失面积、水土流失强度及分布等内容。

卫星遥感监测主要通过收集卫星遥感卫片，利用图像判读和解译的方法，达到对项目水土流失进行监测的目的，监测精度应满足遥感监测流程、质量要求、成果汇总等满足《水土保持遥感监测技术规范（SL592-2012）》要求。

无人机遥感监测主要利用先进的无人驾驶飞行器技术、遥感传感器技术、遥测遥控技术、通讯技术、GPS差分定位技术和遥感应用技术，实现自动化、智能化、专用化快速获取空间遥感信息。监测方法是以监测区域地形、地貌设计航摄方案，利用无人机进行野外航摄，整理航摄范围内航片，通过遥感影像处理软件对影像进行拼接、纠正等处理，得到水土保持监测结果。

## 6.2.3 监测频次

## （1）水土流失影响因素情况

扰动土地情况应至少每月监测1次，全过程记录防护措施实施情况。

降雨和风力等气象资料可通过收集资料，或设置监测设备观测。降雨量、平均风速和风向每月统计。日降水量超过25mm或1小时降水量超过8mm的降水统计降水量和历时，风速大于5m/s时统计风速、风向、出现的次数或频率；地形地貌状况监测频次监测期不少于1次；地表组成物质监测频次施工准备期和试运行期各监测1次；植被状况监测频次施工准备期前测定1次；地表扰动情况和水土流失防治责任范围实地量测监测频次应不少于每月1次，典型地段监测每月1次。遥感监测应在施工前开展1次，施工期每年不少于1次，试运行期1次。

## （2）水土流失状况监测

水土流失状况应至少每月监测1次，发生强降水等情况后应及时加测。

土壤侵蚀强度施工准备期前和监测期末各1次，施工期每年不少于1次；土壤流失量、弃土（石、渣）潜在土壤流失量应不少于每月1次，遇暴雨、大风等应加测。土壤流失面积、土壤流失量和弃土（石、渣）潜在土壤流失量监测精度不小于90%。地表扰动情况点式项目每月监测1次；线型项目全线巡查每季度不少于1次，典型地段每月1次。

## （3）水土流失危害监测

水土流失危害事件发生后1周内完成监测工作。

## （4）水土保持措施监测

工程措施重点区域每月监测记录不少于1次，整体状况每季度不少于1次；植物措施类型及面积每季度监测不少于1次；栽植6个月后调查成活率，保存率及生长状况每年不少于1次；郁闭度与盖度每年在植被生长最茂盛的季节监测1次；临时措施不少于每月监测记录1次；措施实施情况每季度统计1次；水土保持措施对主体工程安全建设和运行、对周边水土保持生态环境发挥的作用监测每年汛期前后及大风、暴雨后进行调查。

本工程监测内容、监测频次及监测程序见表6.1-1、表6.1-2。

表6.2-1 本工程水土流失监测内容、方法及频次表
<table><tr><td colspan="1" rowspan="2">项目</td><td colspan="1" rowspan="2">监测内容</td><td colspan="3" rowspan="1">监测要求</td><td colspan="1" rowspan="2">监测程序</td></tr><tr><td colspan="1" rowspan="1">监测方法</td><td colspan="1" rowspan="1">监测频次</td><td colspan="1" rowspan="1">监测精度</td></tr><tr><td colspan="1" rowspan="1">水土流失影响因素监测</td><td colspan="1" rowspan="1">气象水文、地形地貌、地表组成物质、植被等自然影响因素；项目建设对原地表、水土保持设施、植被的占压和损毁情况；项目征占地和水土流失防治责任范围变化情况。</td><td colspan="1" rowspan="1">采用调查、资料分析方法、遥感监测的方法</td><td colspan="1" rowspan="1">气象因子每月1次，扰动土地情况应至少每月监测1次，全过程记录防护措施实施情况。降雨和风力等气象资料可通过收集资料，或设置监测设备观测。降雨量、平均风速和风向每月统计。日降水量超过25mm或1小时降水量超过8mm的降水统计降水量和历时，风速大于5m/s时统计风速、风向、出现的次数或频率；地形地貌状况监测频次监测期不少于1次；地表组成物质监测频次施工准备期和试运行期各监测1次；植被状况监测频次施工准备期前测定1次；地表扰动情况和水土流失防治责任范围实地量测监测频次应不少于每月1次，典型地段监测每月1次。遥感监测应在施工前开展1次，施工期每年不少于1次，试运行期1次。</td><td colspan="1" rowspan="1">1、遥感影像空间分辨率应不低于2.5m。2、遥感监测流程、质量要求、成果汇总等满足《水土保持遥感监测技术规范（SL592-2012）》要求。3、点型扰动面积监测精度不小于95%，线型扰动面积监测精度不小于90%。</td><td colspan="1" rowspan="1">1、根据水土保持方案，结合项目建设特点，收集区域相关资料，同时开展现场调查。2、工程建设过程中，按照监测方法和频次监测各分区的扰动情况，填写记录表。3汇总水土流失影响因素情况监测结果，编写监测季度和年度报告。</td></tr><tr><td colspan="1" rowspan="1">水土流失状况监测</td><td colspan="1" rowspan="1">水土流失类型、形式、面积、分布及强度；各监测分区及其重点对象的土壤流失量。</td><td colspan="1" rowspan="1">采用实地量测、资料分析的方法</td><td colspan="1" rowspan="1">水土流失状况应至少每月监测1次，发生强降水等情况后应及时加测。土壤侵蚀强度施工准备期前和监测期末各1次，施工期每年不少于1次；土壤流失量、应不少于每月1次，遇暴雨、大风等应加测。土壤流失面积、土壤流失量潜在土壤流失量监测精度不小于90%。</td><td colspan="1" rowspan="1">点型扰动面积监测精度不小于95%，线型扰动面积监测精度不小于90%。</td><td colspan="1" rowspan="1">1、根据水土保持方案，结合施工组织设计和平面布局图，实地界定生产建设项目防治责任范围。2、工程建设过程中，按照监测方法和频次监测各分区的扰动情况，填写记录表。并与水土保持方案确定的防治责任范围进行对比，分析变化原因。3分析汇总扰动情况监测结果，提出意见，编写监测季度报告。</td></tr><tr><td colspan="1" rowspan="1">水土流失危害监测</td><td colspan="1" rowspan="1">水土流失对主体工程造成危害的方式、数量和强度；水土流失掩埋冲毁农田、道路、居民点等的数量、程度；对高等级公路、铁路、输变电、输油（气）管线等重大工程造成的危害；生产建设项目造成的沙化、崩塌、滑坡、泥石流等灾害。</td><td colspan="1" rowspan="1">采用地面观测、实地量测、资料分析的方法、遥感监测的方法</td><td colspan="1" rowspan="1">水土流失危害事件发生后1周内完成监测工作。</td><td colspan="1" rowspan="1">遥感监测流程、质量要求、成果汇总等满足《水土保持遥感监测技术规范(SL592-2012）》要求。</td><td colspan="1" rowspan="1">1、工程建设前，根据水土保持方案，监测防治责任范围内土壤流失面积。2、工程建设过程中，根据监测分区、监测点和设施布设情况，按照监测频次，监测水土流失情况，采集影像资料，填写记录表。3、发现水土流失危害事件，应现场通知建设单位，并开展监测，填写水土流失危害监测记录表，5日内编制水土流失危害事件监测报告并提交建设单位。4、按监测分区，整理记录表，获得水土流失情况，编写监测季度和年度报告。</td></tr><tr><td colspan="1" rowspan="1">水土保持措施监测</td><td colspan="1" rowspan="1">工程措施的类型、数量、分布和完好程度；植物措施的种类、面积、分布、生长状况、成活率、保存率和林草覆盖率；临时措施的类型、数量和分布；主体工程和各项水土保持措施的实施进度情况；水土保持措施对主体工程安全建设和运行发挥的作用；水土保持措施对周边生态环境</td><td colspan="1" rowspan="1">采用实地量测和资料分析的方法。</td><td colspan="1" rowspan="1">工程措施重点区域每月监测记录不少于1次，整体状况每季度不少于1次；植物措施类型及面积每季度监测不少于1次；栽植6个月后调查成活率，保存率及生长状况每年不少于1次；郁闭度与盖度每年在植被生长最茂盛的季节监测1次；临时措施不少于每月监测记录1次；措施实施情况每季度统计1次；水土保持措施对主体工程安全建设和运行、对周边水土保持生态环境发挥的作用监测每年汛期前后及大风、暴雨后进行调查。</td><td colspan="1" rowspan="1">水土保持措施监测精度不小于95%。</td><td colspan="1" rowspan="1">1、根据水土保持方案、施工组织设计、施工图等，建立水土保持措施名录。主要包括各类措施的数量、位置和实施进度等。2、工程建设过程中，应按监测方法和频次，开展水土保持措施监测，填写记录表。3、分析汇总水土保持措施监测结果，提出监测意见，编写监测季度和年度报告。</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">发挥的作用。</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr></table>

## 6.3点位布设

依据主体工程建设特点、施工中易产生新增水土流失的区域及项目区原有水土流失类型、强度等因素，确定本工程变电工程设置水土流失监测点位10处，包括7个固定监测点和3个巡查监测点；线路工程设置水土流失监测点位24处，包括13个固定监测点和11个巡查监测点。本工程监测点位共计包括20处固定监测点和14个巡查监测点。

## 本工程监测点位布设原则：

（1）一级防治分区均布设有监测点位，二级防治分区选择典型区域进行布设监测点位。

（2）每个县级行政区均布设有监测点位。

（3）选择典型水土保持敏感区布设代表性监测点位。

（4）线路工程根据各县级行政区路径长度情况适当确定监测点位数量。

为了体现水土保持监测的全面性、典型性和代表性，本工程水土保持重点监测部位为线路工程塔基及塔基施工区、施工道路区、新航城变电站临时堆土区、电缆终端站站区。本工程监测点布设见表6.3-1。

表6.3-1水土保持监测点位布设表
<table><tr><td colspan="2" rowspan="1">行政区划</td><td colspan="2" rowspan="1">监测点位</td><td colspan="1" rowspan="1">数量（处）</td><td colspan="1" rowspan="1">备注</td></tr><tr><td colspan="1" rowspan="7">北京市</td><td colspan="1" rowspan="1">房山区</td><td colspan="1" rowspan="1">房山变电站</td><td colspan="1" rowspan="1">站内扩建区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">固定监测点</td></tr><tr><td colspan="1" rowspan="6">大兴区</td><td colspan="1" rowspan="3">新航城变电站</td><td colspan="1" rowspan="1">站内扩建区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">固定监测点</td></tr><tr><td colspan="1" rowspan="1">临时堆土区</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">固定监测点</td></tr><tr><td colspan="1" rowspan="1">施工生产区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">巡查点</td></tr><tr><td colspan="1" rowspan="3">电缆终端站</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">固定监测点</td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">巡查点</td></tr><tr><td colspan="1" rowspan="1">施工生产区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">巡查点</td></tr><tr><td colspan="4" rowspan="2">站区小计</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">固定监测点</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">巡查点</td></tr><tr><td colspan="1" rowspan="3">河北省</td><td colspan="1" rowspan="3">涿州市</td><td colspan="1" rowspan="3">线路工程</td><td colspan="1" rowspan="1">塔基及塔基施工区</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">固定监测点</td></tr><tr><td colspan="1" rowspan="1">牵张场</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">巡查点</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">巡查点</td></tr><tr><td colspan="1" rowspan="2">北京市</td><td colspan="1" rowspan="2">房山区</td><td colspan="1" rowspan="2">线路工程</td><td colspan="1" rowspan="1">塔基及塔基施工区</td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">固定监测点</td></tr><tr><td colspan="1" rowspan="1">牵张场</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">巡查点</td></tr><tr><td colspan="1" rowspan="4"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">巡查点</td></tr><tr><td colspan="1" rowspan="3">大兴区</td><td colspan="1" rowspan="3">线路工程</td><td colspan="1" rowspan="1">塔基及塔基施工区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">固定监测点</td></tr><tr><td colspan="1" rowspan="1">牵张场</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">巡查点</td></tr><tr><td colspan="1" rowspan="1">电缆隧道区</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">固定监测点</td></tr><tr><td colspan="4" rowspan="2">线路工程小计</td><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">固定监测点</td></tr><tr><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1">巡查点</td></tr><tr><td colspan="4" rowspan="2">合计</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">固定监测点</td></tr><tr><td colspan="1" rowspan="1">14</td><td colspan="1" rowspan="1">巡查点</td></tr></table>

## 6.4实施条件和成果

## 6.4.1 实施条件

## （1）监测设施、设备及消耗性材料

为准确获取各项地面观测及调查数据，水土保持监测必须采用现代技术与传统手段相结合的方法，借助一定的先进仪器设备，使监测方法更科学，监测结论更合理。如利用全球定位系统（GPS）对临时堆土场形态变化作动态监测并应用于遥感监测中，用红外线（激光）测距仪对防治责任范围、扰动土地面积、水土流失面积、扰动土地整治面积等进行现场测量；用便携式植被覆盖度测量仪测量植被恢复面积，用水样、土样分析仪器分析典型区域含沙量以及土方养分等。

## （2）监测人员配置

本工程水土保持监测由建设单位自行开展监测或者委托具备完成本工程监测任务的单位开展水土保持监测工作。承担委托的监测机构必须按规定的监测内容、方法、时段对项目建设实施水土保持监测。

本工程沿线监测人员配置情况详见表6.4-1。

表6.4-1 各省监测人员配置情况一览表
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>行政区划</td><td rowspan=1 colspan=2>监测人员人数（个）</td><td rowspan=1 colspan=2>监测时间（年）</td></tr><tr><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>设计水平年</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>设计水平年</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>1.5</td><td rowspan=1 colspan=1>0.5</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>北京市</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>1.5</td><td rowspan=1 colspan=1>0.5</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>/</td></tr></table>

## 6.4.2 监测成果

监测成果应包括监测实施方案、监测记录表、监测意见、监测季度报告、水

土保持监测总结报告、相关监测图件、影像资料。

（1）监测实施方案应根据实际情况，结合水土保持方案合理确定监测重点及计划。

（2）监测季度报告客观反映工程施工过程中水土保持监测情况，及时上报建设单位及水行政或流域监督管理部门，建设单位应当在工程建设期间将水土保持监测季报在其官方网站公开，同时在业主项目部和施工项目部公开。

（3）水土保持监测总结报告应内容全面、数据真实、重点突出、结论客观。报告包括以下内容：①建设项目及水土保持工作概况。包括项目建设概况、水土流失防治工作概况及监测工作实施概况。②重点部位水土流失动态监测结果。包括防治责任范围监测结果（包括水土保持防治责任范围、建设期扰动土地面积）。③水土流失防治措施监测结果。包括工程措施及实施进度、植物措施及实施进度及临时措施实施进度。④土壤流失量分析。包括各阶段土壤流失量分析、各扰动土地类型土壤流失量分析。⑤水土流失防治效果监测结果。包括水土流失治理度、土壤流失控制比、渣土防护率、表土保护率、林草植被恢复率及林草覆盖率。⑥结论。包括水土流失动态变化、水土保持措施评价、存在问题及建议、综合结论。

（4）监测图件主要包括工程地理位置图、监测分区及监测点位分布图、水土流失防治责任范围图、工程建设前项目区水土流失现状图、水土保持措施布局图、工程竣工后项目区水土流失现状图等，作为监测成果报告的附图。

（5）监测影像资料主要包括监测过程中各监测点（简易观测点）照片、水土保持设施施工前、中、后照片及监测人员现场监测的录像资料等。

（6）监测制度

每次监测前，需对仪器设备进行检验，合格后方可投入使用。对每次监测结果进行统计分析，做出简要评价，提出防治水土流失的意见及建议。监测单位要及时对监测成果进行整理、统计、分析和归档，监测单位在项目开工前向有关水行政主管部门报送《生产建设项目水土保持监测实施方案》；监测过程中，每季度报送《生产建设项目水土保持监测季度报告表》，并在监测季报和总结报告等监测成果中提出“绿黄红”三色评价结论。因降雨、大风或人为原因发生严重水土流失及危害事件的，应于事件发生后1周内报告有关情况；水土保持监测任务完成后，应于3个月内报送《生产建设项目水土保持监测总结报告》。

## （7）监测成果报告

监测单位应当在每季度第一个月向审批水土保持方案的水行政主管部门报送上一季度的监测季报。其中，本工程属于水利部审批的生产建设项目，监测季报应向项目涉及的流域管理机构及省级水行政主管部门报送。

## （8）实行生产建设项目水土保持监测三色评价

生产建设项目水土保持监测三色评价是指监测单位依据扰动的土地情况、水土流失状况、防治成效及水土流失危害等监测结果，对生产建设项目水土流失防治情况进行评价，在监测季报和总结报告中明确“绿黄红”三色评价结论。

## 7.水土保持投资估算及效益分析

## 7.1投资估算

## 7.1.1编制原则及依据

## 7.1.1.1编制原则

（1）投资估算编制的项目划分、费用构成、表格形式等应依据水土保持工程概（估）算编制规定编写；

（2）水土保持投资估算中主体已有措施价格水平年、人工单价、主体材料价格、施工机械台时费、估算定额、取费项目及费率与主体工程一致；水保方案新增水土保持措施按《水利部关于发布<水利工程设计概（估）算编制规定>及水利工程系列定额的通知》（水总〔2024〕323号文）规定计列，采用水土保持的定额、取费项目及费率；

（3）工程投资估算价格水平年为2026年第一季度。

## 7.1.1.2编制依据

（1）《水利部关于发布<水利工程设计概（估）算编制规定>及水利工程系列定额的通知》（水总〔2024〕323号）；

（2）《电力建设工程定额和费用计算规定》（2018年版）；

（3）《电力工程造价与定额管理总站关于发布2018版电力建设工程概预算定额2024年度价格水平调整的通知》（定额〔2025〕1号）；

（4）《关于<输变电工程环保水保监测与验收费用计列指导意见>的批复》（电力工程造价与定额管理总站文件定额〔2023〕16号）；

（5）《关于颁布<变电站一键顺控分系统调试补充定额（试行）等14项企业计价依据>的通知》（国家电网电定〔2025〕20号）；

（6）《河北省物价局河北省财政厅河北省水利厅关于调整水土保持补偿费收费标准的通知》（冀价行费〔2017〕173号）；

（7）《河北省财政厅等四部门关于印发<河北省水土保持补偿费征收使用管理办法>的通知》（冀财非税〔2020〕5号）；

（8）《河北省财政厅等四部门关于延长〈河北省水土保持补偿费征收使用管理办

法〉有效期的通知》（冀财非税〔2025〕5号）；

（9）《河北省水利厅、河北省数据和政务服务局关于印发河北省生产建设项目水土保持方案编制范围的通知》（冀水保〔2025〕6号，2025年5月12日）；

（10）《北京市发展和改革委员会北京市财政局北京市水务局关于降低本市水土保持补偿费收费标准的通知》（京发改〔2021〕1271号）。

## 7.1.2投资估算说明

## 7.1.2.1费用构成

水土保持工程投资由工程措施费、植物措施费、监测措施费、施工临时工程费、独立费用、预备费、水土保持补偿费构成，具体见表7.1-1。

表7.1-1水土保持工程投资费用构成表
<table><tr><td rowspan=9 colspan=1>费用构成</td><td rowspan=2 colspan=1>1</td><td rowspan=2 colspan=1>工程措施费</td><td rowspan=1 colspan=1>主体已有</td><td rowspan=1 colspan=1>直接费、间接费、利润、税金</td></tr><tr><td rowspan=1 colspan=1>方案新增</td><td rowspan=1 colspan=1>直接工程费、间接费、利润、材料补差、税金</td></tr><tr><td rowspan=2 colspan=1>2</td><td rowspan=2 colspan=1>植物措施费</td><td rowspan=1 colspan=1>主体已有</td><td rowspan=1 colspan=1>直接费、间接费、利润、税金</td></tr><tr><td rowspan=1 colspan=1>方案新增</td><td rowspan=1 colspan=1>直接工程费、间接费、利润、材料补差、税金</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2>监测措施费</td><td rowspan=1 colspan=1>水土保持监测费、建设期监测费</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=2>施工临时工程费</td><td rowspan=1 colspan=1>临时防护工程费、其他临时工程费、施工安全生产专项</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=2>独立费用</td><td rowspan=1 colspan=1>建设管理费、工程建设监理费、科研勘测设计费</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=3>预备费</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=3>水土保持补偿费</td></tr></table>

## 7.1.2.2估算编制方法说明

## （1）基础单价编制

## 1）人工预算单价

人工预算单价根据水利部《水利工程设计概（估）算编制规定 水土保持工程》（水总〔2024〕323号）人工预算单价标准计取，河北、北京都属于一类地区，人工工时为6.38元/时。

## 2）材料预算单价

主要材料预算价格由当地市场材料原价、运杂费、运输保险费和采购及保管费组成；材料原价以2026年第一季度当地市场价格为准；运杂费公路运输按所在省交通部门规定标准或市场调查标准计算；运输保险费按工程所在地标准计算；采购及报关费按材料运

到工地仓库不含增值税价格的2.3%计算。

苗木、草、种子预算价格以苗圃或工程所在地市场价格、运杂费和采购及报关费计算。采购及保管费按运到工地不含增值税价格的0.55%\~1.1%计算。

表7.1-2水土保持主要材料单价基价表
<table><tr><td rowspan=1 colspan=1>编号</td><td rowspan=1 colspan=1>材料名称</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>材料基价（元）</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>砂石料</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>70</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>块石</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>70</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>料石</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>70</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>水泥</td><td rowspan=1 colspan=1>t</td><td rowspan=1 colspan=1>260</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>钢筋</td><td rowspan=1 colspan=1>t</td><td rowspan=1 colspan=1>2580</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>柴油</td><td rowspan=1 colspan=1>t</td><td rowspan=1 colspan=1>3020</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>乔木</td><td rowspan=1 colspan=1>株</td><td rowspan=1 colspan=1>15</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>灌木</td><td rowspan=1 colspan=1>株</td><td rowspan=1 colspan=1>5</td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>种子</td><td rowspan=1 colspan=1> $\mathrm { k g }$ </td><td rowspan=1 colspan=1>60</td></tr></table>

表7.1-3水土保持主要材料单价汇总表
<table><tr><td rowspan=1 colspan=1>编号</td><td rowspan=1 colspan=1>材料名称</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>河北省单价（元）</td><td rowspan=1 colspan=1>北京市单价（元）</td><td rowspan=1 colspan=1>备注</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>水</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>5.83</td><td rowspan=1 colspan=1>9.22</td><td rowspan=1 colspan=1>主体</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>电</td><td rowspan=1 colspan=1>kWh</td><td rowspan=1 colspan=1>0.84</td><td rowspan=1 colspan=1>0.87</td><td rowspan=1 colspan=1>主体</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>柴油</td><td rowspan=1 colspan=1>kg</td><td rowspan=1 colspan=1>10.02</td><td rowspan=1 colspan=1>9.78</td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>农家土杂肥</td><td rowspan=1 colspan=1>kg</td><td rowspan=1 colspan=1>0.22</td><td rowspan=1 colspan=1>0.27</td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>密目网（2000目/100cm²)</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>3.13</td><td rowspan=1 colspan=1>3.40</td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>彩条旗</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>1.90</td><td rowspan=1 colspan=1>2.00</td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>土工布</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>5.60</td><td rowspan=1 colspan=1>5.90</td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>彩条布</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>3.03</td><td rowspan=1 colspan=1>3.26</td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>原木</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>6.26</td><td rowspan=1 colspan=1>6.72</td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr><tr><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>镀锌铁丝8#</td><td rowspan=1 colspan=1>kg</td><td rowspan=1 colspan=1>6.80</td><td rowspan=1 colspan=1>7.25</td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr><tr><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>钢板</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>35</td><td rowspan=1 colspan=1>42</td><td rowspan=1 colspan=1>租赁，含运杂费及保管费</td></tr><tr><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>编织袋</td><td rowspan=1 colspan=1>个</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr><tr><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>机砖</td><td rowspan=1 colspan=1>千块</td><td rowspan=1 colspan=1>606.47</td><td rowspan=1 colspan=1>615.24</td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr><tr><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>国槐（地径10cm）</td><td rowspan=1 colspan=1>株</td><td rowspan=1 colspan=1>93.5</td><td rowspan=1 colspan=1>95</td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr><tr><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1>荆条（冠丛高≥30cm）</td><td rowspan=1 colspan=1>株</td><td rowspan=1 colspan=1>5.8</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr><tr><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=1>紫穗槐(冠丛高≥30cm)</td><td rowspan=1 colspan=1>株</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.5</td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr><tr><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1>草籽(早熟禾、黑麦草)</td><td rowspan=1 colspan=1>kg</td><td rowspan=1 colspan=1>90</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr><tr><td rowspan=1 colspan=1>19</td><td rowspan=1 colspan=1>草籽（高羊茅、狗牙根）</td><td rowspan=1 colspan=1>kg</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>95</td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr></table>

## 3）施工用水用电价格

与主体工程一致。

## 4）施工机械台时费

根据水利部《水利工程施工机械台时费定额》（水总〔2024〕323号）进行编制。

## （2）工程单价编制

工程措施和植物措施单价由直接费、间接费、利润、材料补差和税金组成。

## 1）直接费

直接费由基本直接费、其他直接费组成。

## （1）基本直接费

基本直接费由人工费、材料费、机械使用费组成。

人工费=定额劳动量（工时）×人工预算单价（元/工时）

材料费=定额材料用量×材料预算单价

机械使用费=定额机械使用量（台时）×施工机械台时费（元/台时）

## （2）其他直接费

其他直接费由冬雨季施工增加费、夜间施工增加费、临时设施费、其他组成。各部分费率根据《水利工程设计概（估）算编制规定》中的规定取值。

## 2）间接费

间接费由规费、企业管理费组成。各部分费率根据《水利工程设计概（估）算编制规定 水土保持工程》中的规定取值。

## 3）利润

按直接费与间接费之和的7%计算。

## 4）材料补差

材料补差=（材料预算价格-材料基价）×材料消耗量

## 5）税金

按直接费、间接费、利润、材料补差之和的9%计算。

## 6）扩大费用

根据《水利工程设计概（估）算编制规定 水土保持工程》要求，本方案编制阶段为可研设计阶段，工程单价的编制乘以10%的扩大系数。

本工程单价费率取值与主体工程保持一致，详见表7.1-4。

表7.1-4 工程定额费率表
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=2>费用名称</td><td rowspan=1 colspan=3>定额费率</td><td rowspan=2 colspan=1>取费基础</td></tr><tr><td rowspan=1 colspan=1>土地整治工程</td><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>其他措施</td></tr><tr><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1>其他直接费</td><td rowspan=1 colspan=1>冬雨季施工增加费</td><td rowspan=1 colspan=1>0.8</td><td rowspan=1 colspan=1>0.8</td><td rowspan=1 colspan=1>0.8</td><td rowspan=3 colspan=1>直接费</td></tr><tr><td rowspan=1 colspan=1>夜间施工增加费</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>临时设施费</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>2.0</td></tr><tr><td rowspan=1 colspan=1>三</td><td rowspan=1 colspan=2>间接费</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>直接费+间接费</td></tr><tr><td rowspan=1 colspan=1>四</td><td rowspan=1 colspan=2>利润</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>直接费+间接费+利润</td></tr><tr><td rowspan=1 colspan=1>五</td><td rowspan=1 colspan=2>税金</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>直接工程费+间接费+利润+税金</td></tr><tr><td rowspan=1 colspan=1>六</td><td rowspan=1 colspan=2>扩大系数</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1></td></tr></table>

## （3）水土保持工程估算编制

## 1）工程措施费

工程措施估算按设计工程量乘以工程单价进行编制。

## 2）植物措施费

植物措施估算按设计工程量乘以工程单价进行编制。

## 3）监测措施费

①水土保持监测：土建设施及设备按设计工程量和设备清单乘以单价计列；②本工程不涉及弃渣场，因此不计列弃渣场稳定监测费；③建设期观测费根据监测范围、监测内容、监测方法及监测时段的工作量进行计算。

## 4）施工临时工程

临时防护工程按设计工程量乘以单价编制，其他临时工程按一至三部分投资合计的2.0%计取，施工安全生产专项按一至四部分建安工作量（不含设备购置费）之和的2.5%计算。

## 5）独立费用

①建设管理费：项目经常费按一至四部分之和的2.0%计算，其中水土保持竣工验收费按行业标准进行计算；②工程建设监理费根据有关行业标准，并参考同类特高压项目收费情况并结合实际合同费用计列；③科研勘测设计费：本工程不涉及工程科学研究试验费，因此不计列此项费用，工程勘测设计费已包含在主体工程设计费中，因此不计列此项费用，水土保持方案编制费根据实际合同费用计列。

## 6）预备费

预备费包括基本预备费和价差预备费。本方案编制阶段为可研设计阶段，故预备费按一至五部分之和的10%计列。生产建设项目水土保持工程不单独计列价差预备费。

## 7）水土保持补偿费

水土保持补偿费收费标准根据工程沿线各省关于水土保持补偿费相关规定执行，各省水土保持补偿费取费标准具体见表7.1-5。

表7.1-5 水土保持补偿费取费标准
<table><tr><td rowspan=1 colspan=1>行政区</td><td rowspan=1 colspan=1>水土保持补偿费取费标准单价</td></tr><tr><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1>1.4元/m²</td></tr><tr><td rowspan=1 colspan=1>北京市</td><td rowspan=1 colspan=1>0.3元/m²</td></tr></table>

## 7.1.3 估算成果

## 7.1.3.1水土保持投资估算汇总

本工程水土保持措施总投资549.15万元，其中工程措施费为94.70万元，植物措施费为56.65万元，监测措施费为35.76万元，施工临时工程费为204.00万元，独立费用为110.55万元，预备费为39.82万元，水土保持补偿费为7.672万元。

本工程水土保持总投资中河北省措施费为85.73万元；北京市措施费为305.38万元。本工程水土保持总投资中河北省水土保持补偿2.044万元（位于小清河分洪区内占地需缴纳水土保持补偿费）；北京市水土保持补偿5.628万元。

水土保持投资估算总表见表7.1-6，分省投资估算表见表7.1-7\~表7.1-8。

表7.1-6 水土保持投资估算总表 单位：万元
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">建安工程费</td><td colspan="1" rowspan="1">设备购置费</td><td colspan="1" rowspan="1">独立费用</td><td colspan="1" rowspan="1">合计</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">工程措施费</td><td colspan="1" rowspan="1">94.70</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">94.70</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">新航城变电站</td><td colspan="1" rowspan="1">1.06</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.06</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">电缆终端站</td><td colspan="1" rowspan="1">10.16</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">10.16</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">线路工程</td><td colspan="1" rowspan="1">83.48</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">83.48</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">植物措施费</td><td colspan="1" rowspan="1">56.65</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">56.65</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">新航城变电站</td><td colspan="1" rowspan="1">2.42</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.42</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">线路工程</td><td colspan="1" rowspan="1">54.23</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">54.23</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">监测措施费</td><td colspan="1" rowspan="1">35.76</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">35.76</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">施工临时工程</td><td colspan="1" rowspan="1">204.00</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">204.00</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">临时防护工程</td><td colspan="1" rowspan="1">190.80</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">190.80</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">新航城变电站</td><td colspan="1" rowspan="1">2.10</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.10</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">房山变电站</td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.10</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">电缆终端站</td><td colspan="1" rowspan="1">2.82</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.82</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">线路工程</td><td colspan="1" rowspan="1">185.78</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">185.78</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他临时工程</td><td colspan="1" rowspan="1">3.75</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.75</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">施工安全生产专项</td><td colspan="1" rowspan="1">9.45</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">9.45</td></tr><tr><td colspan="1" rowspan="1">五</td><td colspan="1" rowspan="1">独立费用</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">110.55</td><td colspan="1" rowspan="1">110.55</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">建设管理费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">30.36</td><td colspan="1" rowspan="1">30.36</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">水土保持监理费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">14.53</td><td colspan="1" rowspan="1">14.53</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">科研勘测设计费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">65.66</td><td colspan="1" rowspan="1">65.66</td></tr><tr><td colspan="1" rowspan="1">I</td><td colspan="1" rowspan="1">一至五部分合计</td><td colspan="1" rowspan="1">391.11</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">110.55</td><td colspan="1" rowspan="1">501.66</td></tr><tr><td colspan="1" rowspan="1">ⅡI</td><td colspan="1" rowspan="1">预备费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">39.82</td></tr><tr><td colspan="1" rowspan="1">IⅢI</td><td colspan="1" rowspan="1">水土保持补偿费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.672</td></tr><tr><td colspan="2" rowspan="1">总投资</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">549.15</td></tr></table>

## 7.1.3.2分部工程估算表

## （1）河北省境内

河北省境内水土保持措施投资估算汇总见表7.1-7。

表7.1-7 河北省境内水土保持措施投资估算表
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合价（万元）</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第一部分 工程措施费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">12.10</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">线路工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">12.10</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">9.76</td></tr><tr><td colspan="1" rowspan="1">1.1.1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.98</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.53</td><td colspan="1" rowspan="1">8490</td><td colspan="1" rowspan="1">0.45</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆（机械）</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.13</td><td colspan="1" rowspan="1">40416</td><td colspan="1" rowspan="1">0.53</td></tr><tr><td colspan="1" rowspan="1">1.1.2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">8.78</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.73</td><td colspan="1" rowspan="1">16177.81</td><td colspan="1" rowspan="1">6.03</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.7</td><td colspan="1" rowspan="1">16177.81</td><td colspan="1" rowspan="1">2.75</td></tr><tr><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.77</td></tr><tr><td colspan="1" rowspan="1">1.2.1</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.77</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1">16177.81</td><td colspan="1" rowspan="1">0.58</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">16177.81</td><td colspan="1" rowspan="1">0.19</td></tr><tr><td colspan="1" rowspan="1">1.3</td><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.13</td></tr><tr><td colspan="1" rowspan="1">1.3.1</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.13</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">16177.81</td><td colspan="1" rowspan="1">0.13</td></tr><tr><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.44</td></tr><tr><td colspan="1" rowspan="1">1.4.1</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.44</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治（机械）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.63</td><td colspan="1" rowspan="1">16177.81</td><td colspan="1" rowspan="1">1.02</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复（机械）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.26</td><td colspan="1" rowspan="1">16177.81</td><td colspan="1" rowspan="1">0.42</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第二部分植物措施</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">22.76</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">线路工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">22.76</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">9.73</td></tr><tr><td colspan="1" rowspan="1">1.1.1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">9.73</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">撒播草籽（早熟禾、黑麦草）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">3.73</td><td colspan="1" rowspan="1">9878.98</td><td colspan="1" rowspan="1">3.68</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种树（荆条）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">6475</td><td colspan="1" rowspan="1">8.74</td><td colspan="1" rowspan="1">5.66</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地（40cm×40cm）</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">6475</td><td colspan="1" rowspan="1">0.6</td><td colspan="1" rowspan="1">0.39</td></tr><tr><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.36</td></tr><tr><td colspan="1" rowspan="1">1.2.1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.36</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">撒播草籽（早熟禾、黑麦草）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1">9878.98</td><td colspan="1" rowspan="1">0.36</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种树（荆条）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">900</td><td colspan="1" rowspan="1">8.74</td><td colspan="1" rowspan="1">0.79</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地（40cm×40cm）</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">900</td><td colspan="1" rowspan="1">0.6</td><td colspan="1" rowspan="1">0.05</td></tr><tr><td colspan="1" rowspan="1">1.3</td><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1">1.3.1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">撒播草籽（早熟禾、黑麦草）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">9878.98</td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">12.59</td></tr><tr><td colspan="1" rowspan="1">1.4.1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">12.59</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">撒播草籽（早熟禾、黑麦草）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.63</td><td colspan="1" rowspan="1">9878.98</td><td colspan="1" rowspan="1">0.62</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种树（国槐）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">954</td><td colspan="1" rowspan="1">123.52</td><td colspan="1" rowspan="1">11.78</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地（60cm×60cm）</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">954</td><td colspan="1" rowspan="1">2.02</td><td colspan="1" rowspan="1">0.19</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第三部分 监测措施费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.41</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第四部分施工临时工程费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">47.46</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">临时防护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">44.62</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">线路工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">44.62</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">33.82</td></tr><tr><td colspan="1" rowspan="1">1.1.1</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.53</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">2520</td><td colspan="1" rowspan="1">6.08</td><td colspan="1" rowspan="1">1.53</td></tr><tr><td colspan="1" rowspan="1">1.1.2</td><td colspan="1" rowspan="1">临时拦挡工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.81</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">编织袋装土拦挡</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">130</td><td colspan="1" rowspan="1">124.03</td><td colspan="1" rowspan="1">1.61</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">编织袋装土拆除</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">130</td><td colspan="1" rowspan="1">15.66</td><td colspan="1" rowspan="1">0.2</td></tr><tr><td colspan="1" rowspan="1">1.1.3</td><td colspan="1" rowspan="1">苫盖防护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.48</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1">m2</td><td colspan="1" rowspan="1">5200</td><td colspan="1" rowspan="1">5.97</td><td colspan="1" rowspan="1">3.10</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">4100</td><td colspan="1" rowspan="1">5.81</td><td colspan="1" rowspan="1">2.38</td></tr><tr><td colspan="1" rowspan="1">1.1.4</td><td colspan="1" rowspan="1">临时沉沙池</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">25.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">泥浆沉淀池</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">25</td><td colspan="1" rowspan="1">10000</td><td colspan="1" rowspan="1">25.00</td></tr><tr><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.38</td></tr><tr><td colspan="1" rowspan="1">1.2.1</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.27</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">440</td><td colspan="1" rowspan="1">6.08</td><td colspan="1" rowspan="1">0.27</td></tr><tr><td colspan="1" rowspan="1">1.2.2</td><td colspan="1" rowspan="1">苫盖防护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.11</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">600</td><td colspan="1" rowspan="1">5.81</td><td colspan="1" rowspan="1">0.35</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">钢板铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">480</td><td colspan="1" rowspan="1">57.55</td><td colspan="1" rowspan="1">2.76</td></tr><tr><td colspan="1" rowspan="1">1.3</td><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.07</td></tr><tr><td colspan="1" rowspan="1">1.3.1</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.07</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">120</td><td colspan="1" rowspan="1">6.08</td><td colspan="1" rowspan="1">0.07</td></tr><tr><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.35</td></tr><tr><td colspan="1" rowspan="1">1.4.1</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.36</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">3874</td><td colspan="1" rowspan="1">6.08</td><td colspan="1" rowspan="1">2.36</td></tr><tr><td colspan="1" rowspan="1">1.4.2</td><td colspan="1" rowspan="1">苫盖防护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.99</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">钢板铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">867</td><td colspan="1" rowspan="1">57.55</td><td colspan="1" rowspan="1">4.99</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他临时工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.77</td></tr><tr><td colspan="1" rowspan="1">（三)</td><td colspan="1" rowspan="1">施工安全生产专项</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.07</td></tr><tr><td colspan="2" rowspan="1">河北省合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">85.73</td></tr></table>

（2）北京市境内

北京市境内水土保持措施投资估算汇总见表7.1-8。

表7.1-8 北京市境内水土保持措施投资估算表
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合价（万元）</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第一部分 工程措施费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">82.60</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">新航城变电站</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.06</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">站内扩建区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.86</td></tr><tr><td colspan="1" rowspan="1">1.1.1</td><td colspan="1" rowspan="1">固沙工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.86</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">碎石覆盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">45</td><td colspan="1" rowspan="1">190.24</td><td colspan="1" rowspan="1">0.86</td></tr><tr><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">施工生产区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.20</td></tr><tr><td colspan="1" rowspan="1">1.2.1</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.20</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.1</td><td colspan="1" rowspan="1">19681.54</td><td colspan="1" rowspan="1">0.20</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">电缆终端站</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">10.16</td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">9.80</td></tr><tr><td colspan="1" rowspan="1">2.1.1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.15</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">8394</td><td colspan="1" rowspan="1">0.15</td></tr><tr><td colspan="1" rowspan="1">2.1.2</td><td colspan="1" rowspan="1">降水蓄渗工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">9.65</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">透水砖铺装</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1370</td><td colspan="1" rowspan="1">70.42</td><td colspan="1" rowspan="1">9.65</td></tr><tr><td colspan="1" rowspan="1">2.2</td><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td></tr><tr><td colspan="1" rowspan="1">2.2.1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">8394</td><td colspan="1" rowspan="1">0.04</td></tr><tr><td colspan="1" rowspan="1">2.3</td><td colspan="1" rowspan="1">施工生产区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.32</td></tr><tr><td colspan="1" rowspan="1">2.3.1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.12</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆（机械）</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">39937</td><td colspan="1" rowspan="1">0.12</td></tr><tr><td colspan="1" rowspan="1">2.3.2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.20</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复（机械）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.1</td><td colspan="1" rowspan="1">19681.54</td><td colspan="1" rowspan="1">0.20</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">线路工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">71.38</td></tr><tr><td colspan="1" rowspan="1">3.1</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">25.26</td></tr><tr><td colspan="1" rowspan="1">3.1.1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.58</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离（机械）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.88</td><td colspan="1" rowspan="1">8394</td><td colspan="1" rowspan="1">0.74</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆（机械）</td><td colspan="1" rowspan="1">万m³</td><td colspan="1" rowspan="1">0.21</td><td colspan="1" rowspan="1">39937</td><td colspan="1" rowspan="1">0.84</td></tr><tr><td colspan="1" rowspan="1">3.1.2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">23.68</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治（机械）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">7.68</td><td colspan="1" rowspan="1">19681.54</td><td colspan="1" rowspan="1">15.12</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复（机械）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">4.35</td><td colspan="1" rowspan="1">19681.54</td><td colspan="1" rowspan="1">8.56</td></tr><tr><td colspan="1" rowspan="1">3.2</td><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.62</td></tr><tr><td colspan="1" rowspan="1">3.2.1</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.62</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治（机械）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">1.12</td><td colspan="1" rowspan="1">19681.54</td><td colspan="1" rowspan="1">2.20</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复（机械）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.72</td><td colspan="1" rowspan="1">19681.54</td><td colspan="1" rowspan="1">1.42</td></tr><tr><td colspan="1" rowspan="1">3.3</td><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.83</td></tr><tr><td colspan="1" rowspan="1">3.3.1</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.83</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治（机械）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.94</td><td colspan="1" rowspan="1">19681.54</td><td colspan="1" rowspan="1">1.85</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复（机械）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.5</td><td colspan="1" rowspan="1">19681.54</td><td colspan="1" rowspan="1">0.98</td></tr><tr><td colspan="1" rowspan="1">3.4</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.20</td></tr><tr><td colspan="1" rowspan="1">3.4.1</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.20</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治（机械）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">1.36</td><td colspan="1" rowspan="1">19681.54</td><td colspan="1" rowspan="1">2.68</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复（机械）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.77</td><td colspan="1" rowspan="1">19681.54</td><td colspan="1" rowspan="1">1.52</td></tr><tr><td colspan="1" rowspan="1">3.5</td><td colspan="1" rowspan="1">电缆隧道区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.54</td></tr><tr><td colspan="1" rowspan="1">3.5.1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.45</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离（机械）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1">8394</td><td colspan="1" rowspan="1">0.13</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆（机械）</td><td colspan="1" rowspan="1">万m³</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">39937</td><td colspan="1" rowspan="1">0.32</td></tr><tr><td colspan="1" rowspan="1">3.5.2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.09</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治（机械）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.43</td><td colspan="1" rowspan="1">19681.54</td><td colspan="1" rowspan="1">0.85</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复（机械）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">19681.54</td><td colspan="1" rowspan="1">0.24</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第二部分 植物措施</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">33.89</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">新航城变电站</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.42</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">施工生产区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.42</td></tr><tr><td colspan="1" rowspan="1">1.1.1</td><td colspan="1" rowspan="1">撒播草籽（高羊茅、狗牙根）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.1</td><td colspan="1" rowspan="1">12405.62</td><td colspan="1" rowspan="1">0.12</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种树（国槐）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">180</td><td colspan="1" rowspan="1">125.82</td><td colspan="1" rowspan="1">2.26</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地（60cm×60cm）</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">180</td><td colspan="1" rowspan="1">2.02</td><td colspan="1" rowspan="1">0.04</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">线路工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">31.47</td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">21.88</td></tr><tr><td colspan="1" rowspan="1">2.1.1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">21.88</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">撒播草籽（高羊茅、狗牙根）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">7.68</td><td colspan="1" rowspan="1">12405.62</td><td colspan="1" rowspan="1">9.53</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种树（紫穗槐）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">14700</td><td colspan="1" rowspan="1">7.80</td><td colspan="1" rowspan="1">11.47</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地（40cm×40cm）</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">14700</td><td colspan="1" rowspan="1">0.60</td><td colspan="1" rowspan="1">0.88</td></tr><tr><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.39</td></tr><tr><td colspan="1" rowspan="1">1.2.1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.39</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">撒播草籽（高羊茅、狗牙根）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">1.12</td><td colspan="1" rowspan="1">12405.62</td><td colspan="1" rowspan="1">1.39</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种树（紫穗槐）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">2400</td><td colspan="1" rowspan="1">7.80</td><td colspan="1" rowspan="1">1.87</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地（40cm×40cm）</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">2400</td><td colspan="1" rowspan="1">0.60</td><td colspan="1" rowspan="1">0.14</td></tr><tr><td colspan="1" rowspan="1">1.3</td><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.17</td></tr><tr><td colspan="1" rowspan="1">1.3.1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.17</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">撒播草籽（高羊茅、狗牙根）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.94</td><td colspan="1" rowspan="1">12405.62</td><td colspan="1" rowspan="1">1.17</td></tr><tr><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.86</td></tr><tr><td colspan="1" rowspan="1">1.4.1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.86</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">撒播草籽（高羊茅、狗牙根）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">1.36</td><td colspan="1" rowspan="1">12405.62</td><td colspan="1" rowspan="1">1.69</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种树（国槐）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">1944</td><td colspan="1" rowspan="1">19.43</td><td colspan="1" rowspan="1">3.78</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地（60cm×60cm）</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">1944</td><td colspan="1" rowspan="1">2.02</td><td colspan="1" rowspan="1">0.39</td></tr><tr><td colspan="1" rowspan="1">1.5</td><td colspan="1" rowspan="1">电缆隧道区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.17</td></tr><tr><td colspan="1" rowspan="1">1.5.1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.17</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">撒播草籽（高羊茅、狗牙根）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.43</td><td colspan="1" rowspan="1">12405.62</td><td colspan="1" rowspan="1">0.53</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种树（紫穗槐）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">756</td><td colspan="1" rowspan="1">7.80</td><td colspan="1" rowspan="1">0.59</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地（40cm×40cm）</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">756</td><td colspan="1" rowspan="1">0.60</td><td colspan="1" rowspan="1">0.05</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第三部分监测措施费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">32.35</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第四部分施工临时工程费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">156.54</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">临时防护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">146.18</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">新航城变电站</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.1</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">临时堆土区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.1</td></tr><tr><td colspan="1" rowspan="1">1.1.1</td><td colspan="1" rowspan="1">苫盖防护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.62</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土工布铺垫</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">1550</td><td colspan="1" rowspan="1">10.45</td><td colspan="1" rowspan="1">1.62</td></tr><tr><td colspan="1" rowspan="1">1.1.2</td><td colspan="1" rowspan="1">临时拦挡工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.48</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">编织袋装土拦挡</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">33.6</td><td colspan="1" rowspan="1">127.81</td><td colspan="1" rowspan="1">0.43</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">编织袋装土拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">33.6</td><td colspan="1" rowspan="1">15.66</td><td colspan="1" rowspan="1">0.05</td></tr><tr><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">施工生产区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.62</td></tr><tr><td colspan="1" rowspan="1">1.2.1</td><td colspan="1" rowspan="1">苫盖防护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.62</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">1000</td><td colspan="1" rowspan="1">6.18</td><td colspan="1" rowspan="1">0.62</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">房山变电站</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.1</td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">站区扩建区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.1</td></tr><tr><td colspan="1" rowspan="1">2.1.1</td><td colspan="1" rowspan="1">苫盖防护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.1</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土工布苫盖</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">100</td><td colspan="1" rowspan="1">10.45</td><td colspan="1" rowspan="1">0.1</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">电缆终端站</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.82</td></tr><tr><td colspan="1" rowspan="1">3.1</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.08</td></tr><tr><td colspan="1" rowspan="1">3.1.1</td><td colspan="1" rowspan="1">临时排水沟</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.02</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">临时排水沟</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">23.7</td><td colspan="1" rowspan="1">9.31</td><td colspan="1" rowspan="1">0.02</td></tr><tr><td colspan="1" rowspan="1">3.1.2</td><td colspan="1" rowspan="1">临时拦挡工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.86</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植生袋装土拦挡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">60.2</td><td colspan="1" rowspan="1">127.81</td><td colspan="1" rowspan="1">0.77</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植生袋装土拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">60.2</td><td colspan="1" rowspan="1">15.66</td><td colspan="1" rowspan="1">0.09</td></tr><tr><td colspan="1" rowspan="1">3.1.3</td><td colspan="1" rowspan="1">苫盖防护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.87</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1350</td><td colspan="1" rowspan="1">6.41</td><td colspan="1" rowspan="1">0.87</td></tr><tr><td colspan="1" rowspan="1">3.1.4</td><td colspan="1" rowspan="1">临时沉沙池</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.33</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">沉砂池</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">1660.34</td><td colspan="1" rowspan="1">0.33</td></tr><tr><td colspan="1" rowspan="1">3.2</td><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.12</td></tr><tr><td colspan="1" rowspan="1">3.2.1</td><td colspan="1" rowspan="1">苫盖防护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.12</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">180</td><td colspan="1" rowspan="1">6.41</td><td colspan="1" rowspan="1">0.12</td></tr><tr><td colspan="1" rowspan="1">3.3</td><td colspan="1" rowspan="1">施工生产区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.62</td></tr><tr><td colspan="1" rowspan="1">3.3.1</td><td colspan="1" rowspan="1">苫盖防护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.62</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1000</td><td colspan="1" rowspan="1">6.18</td><td colspan="1" rowspan="1">0.62</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">线路工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">141.16</td></tr><tr><td colspan="1" rowspan="1">4.1</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">95.25</td></tr><tr><td colspan="1" rowspan="1">4.1.1</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.17</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">8280</td><td colspan="1" rowspan="1">6.24</td><td colspan="1" rowspan="1">5.17</td></tr><tr><td colspan="1" rowspan="1">4.1.2</td><td colspan="1" rowspan="1">临时拦挡工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.10</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植生袋装土拦挡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">355</td><td colspan="1" rowspan="1">127.81</td><td colspan="1" rowspan="1">4.54</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植生袋装土拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">355</td><td colspan="1" rowspan="1">15.66</td><td colspan="1" rowspan="1">0.56</td></tr><tr><td colspan="1" rowspan="1">4.1.3</td><td colspan="1" rowspan="1">苫盖防护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">16.98</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">14200</td><td colspan="1" rowspan="1">6.41</td><td colspan="1" rowspan="1">9.10</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">12750</td><td colspan="1" rowspan="1">6.18</td><td colspan="1" rowspan="1">7.88</td></tr><tr><td colspan="1" rowspan="1">4.1.4</td><td colspan="1" rowspan="1">临时沉沙池</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">68.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">泥浆沉淀池</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">68</td><td colspan="1" rowspan="1">10000</td><td colspan="1" rowspan="1">68.00</td></tr><tr><td colspan="1" rowspan="1">4.2</td><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">17.79</td></tr><tr><td colspan="1" rowspan="1">4.2.1</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.24</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">1980</td><td colspan="1" rowspan="1">6.24</td><td colspan="1" rowspan="1">1.24</td></tr><tr><td colspan="1" rowspan="1">3.2.2</td><td colspan="1" rowspan="1">苫盖防护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">16.55</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2700</td><td colspan="1" rowspan="1">6.18</td><td colspan="1" rowspan="1">1.67</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">钢板铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2160</td><td colspan="1" rowspan="1">68.88</td><td colspan="1" rowspan="1">14.88</td></tr><tr><td colspan="1" rowspan="1">3.3</td><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.09</td></tr><tr><td colspan="1" rowspan="1">3.3.1</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.09</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">1740</td><td colspan="1" rowspan="1">6.24</td><td colspan="1" rowspan="1">1.09</td></tr><tr><td colspan="1" rowspan="1">3.4</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">23.74</td></tr><tr><td colspan="1" rowspan="1">3.4.1</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6.06</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">9706</td><td colspan="1" rowspan="1">6.24</td><td colspan="1" rowspan="1">6.06</td></tr><tr><td colspan="1" rowspan="1">3.4.2</td><td colspan="1" rowspan="1">苫盖防护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">17.68</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">钢板铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2567</td><td colspan="1" rowspan="1">68.88</td><td colspan="1" rowspan="1">17.68</td></tr><tr><td colspan="1" rowspan="1">3.5</td><td colspan="1" rowspan="1">电缆隧道区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.29</td></tr><tr><td colspan="1" rowspan="1">3.5.1</td><td colspan="1" rowspan="1">临时排水沟</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.01</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">临时排水沟</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">14.7</td><td colspan="1" rowspan="1">9.31</td><td colspan="1" rowspan="1">0.01</td></tr><tr><td colspan="1" rowspan="1">3.5.2</td><td colspan="1" rowspan="1">临时拦挡工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.64</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植生袋装土拦挡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">44.3</td><td colspan="1" rowspan="1">127.81</td><td colspan="1" rowspan="1">0.57</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植生袋装土拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">44.3</td><td colspan="1" rowspan="1">15.66</td><td colspan="1" rowspan="1">0.07</td></tr><tr><td colspan="1" rowspan="1">3.5.3</td><td colspan="1" rowspan="1">苫盖防护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.31</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1080</td><td colspan="1" rowspan="1">6.41</td><td colspan="1" rowspan="1">0.69</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2620</td><td colspan="1" rowspan="1">6.18</td><td colspan="1" rowspan="1">1.62</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">钢板铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">326.4</td><td colspan="1" rowspan="1">68.88</td><td colspan="1" rowspan="1">2.25</td></tr><tr><td colspan="1" rowspan="1">3.5.4</td><td colspan="1" rowspan="1">临时沉沙池</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.33</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">沉砂池</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">1660.34</td><td colspan="1" rowspan="1">0.33</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他临时工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.98</td></tr><tr><td colspan="1" rowspan="1">（三)</td><td colspan="1" rowspan="1">施工安全生产专项</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.38</td></tr><tr><td colspan="2" rowspan="1">北京市合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">305.38</td></tr></table>

## 7.1.4 监测措施费估算表

本工程监测措施费用根据国家电网有限公司电力建设定额站标准《输变电工程环保水保监测与验收费用计列指导意见（试行）》（GDFY-2025-03）中水土保持监测措施费计算方法估算，详见表7.1-9。

表7.1-9 水土保持监测措施费估算表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>工程类别</td><td rowspan=1 colspan=1>费率/费用</td><td rowspan=1 colspan=1>取费基数</td><td rowspan=1 colspan=1>小计（万元）</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>新航城变电站</td><td rowspan=1 colspan=1>40%（扩建站）</td><td rowspan=1 colspan=1>20.95万元/站</td><td rowspan=1 colspan=1>8.38</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>电缆终端站</td><td rowspan=1 colspan=1>50%(参照扩建站)</td><td rowspan=1 colspan=1>20.95万元/站</td><td rowspan=1 colspan=1>10.48</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>架空输电线路</td><td rowspan=1 colspan=1>≤30km</td><td rowspan=1 colspan=1>13.33万元</td><td rowspan=1 colspan=1>13.33</td></tr><tr><td rowspan=2 colspan=1>4</td><td rowspan=2 colspan=1>电缆隧道</td><td rowspan=1 colspan=1>≤5km</td><td rowspan=1 colspan=1>3.33万元</td><td rowspan=1 colspan=1>3.33</td></tr><tr><td rowspan=1 colspan=1>&gt;5km，每增加1km</td><td rowspan=1 colspan=1>0.13万元</td><td rowspan=1 colspan=1>0.24</td></tr><tr><td rowspan=1 colspan=4>合计</td><td rowspan=1 colspan=1>35.76</td></tr></table>

## 7.1.5独立费用估算表

本工程独立费用估算见表7.1-10\~表7.1-12。

表7.1-10 独立费用估算表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>费用名称</td><td rowspan=1 colspan=1>编制依据及计算公式</td><td rowspan=1 colspan=1>费用(万元)</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>建设管理费</td><td rowspan=1 colspan=1>含水土保持验收费</td><td rowspan=1 colspan=1>30.36</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>科研勘测设计费</td><td rowspan=1 colspan=1>参考同类输变电项目收费情况并结合实际合同费用计</td><td rowspan=1 colspan=1>65.66</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>水土保持监理费</td><td rowspan=1 colspan=1>根据《750kV及以下输变电工程环境保护与水土保持监理、监测、验收费用计列指导意见》计列</td><td rowspan=1 colspan=1>14.53</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>110.55</td></tr></table>

本工程水土保持验收费用根据国家电网有限公司电力建设定额站标准《输变电工程环保水保监测与验收费用计列指导意见（试行）》（GDFY-2025-03）中水土保持验收费计算方法估算，详见表7.1-12。

表7.1-11 水土保持验收费估算表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>工程类别</td><td rowspan=1 colspan=1>费率/费用</td><td rowspan=1 colspan=1>取费基数</td><td rowspan=1 colspan=1>小计（万元）</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>新航城变电站</td><td rowspan=1 colspan=1>40%（扩建站）</td><td rowspan=1 colspan=1>19.05万元/站</td><td rowspan=1 colspan=1>7.62</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>电缆终端站</td><td rowspan=1 colspan=1>50%（参考扩建站）</td><td rowspan=1 colspan=1>19.05万元/站</td><td rowspan=1 colspan=1>9.53</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>架空线路</td><td rowspan=1 colspan=1>≤30km</td><td rowspan=1 colspan=1>10.13万元</td><td rowspan=1 colspan=1>10.13</td></tr><tr><td rowspan=2 colspan=1>4</td><td rowspan=2 colspan=1>电缆线路</td><td rowspan=1 colspan=1>参考220kV电缆≤5km</td><td rowspan=1 colspan=1>2.86万元</td><td rowspan=1 colspan=1>2.86</td></tr><tr><td rowspan=1 colspan=1>&gt;5km，每增加1km</td><td rowspan=1 colspan=1>0.12万元</td><td rowspan=1 colspan=1>0.22</td></tr><tr><td rowspan=1 colspan=4>合计</td><td rowspan=1 colspan=1>30.36</td></tr></table>

本工程水土保持监理费用根据本工程监测措施费用估算根据国家电网有限公司电力建设定额站标准《750kV及以下输变电工程环境保护与水土保持监理、监测、验收费用计列指导意见》中水土保持验收费计算方法估算，详见表7.1-12。

7.1-12 本工程水土保持监理费估算表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>工程类别</td><td rowspan=1 colspan=1>取费基数</td><td rowspan=1 colspan=1>费率/费用</td><td rowspan=1 colspan=1>取费基数</td><td rowspan=1 colspan=1>小计（万元）</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>新航城变电站</td><td rowspan=1 colspan=1>建筑工程费+安装工程费</td><td rowspan=1 colspan=1>0.16%</td><td rowspan=1 colspan=1>559.00</td><td rowspan=1 colspan=1>0.89</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>房山变电站</td><td rowspan=1 colspan=1>建筑工程费+安装工程费</td><td rowspan=1 colspan=1>0.16%</td><td rowspan=1 colspan=1>61.00</td><td rowspan=1 colspan=1>0.10</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>电缆终端站</td><td rowspan=1 colspan=1>建筑工程费+安装工程费</td><td rowspan=1 colspan=1>0.16%</td><td rowspan=1 colspan=1>4948.00</td><td rowspan=1 colspan=1>7.92</td></tr><tr><td rowspan=2 colspan=1>4</td><td rowspan=2 colspan=1>架空输电线路</td><td rowspan=1 colspan=1>≤8km</td><td rowspan=1 colspan=1>1.71</td><td rowspan=1 colspan=1>8km</td><td rowspan=1 colspan=1>1.71</td></tr><tr><td rowspan=1 colspan=1>&gt; 8km，每增加1km</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>16.5km</td><td rowspan=1 colspan=1>2.64</td></tr><tr><td rowspan=2 colspan=1>5</td><td rowspan=2 colspan=1>电缆隧道</td><td rowspan=1 colspan=1>≤5km（参照220kV电缆）</td><td rowspan=1 colspan=1>1.07</td><td rowspan=1 colspan=1>5km</td><td rowspan=1 colspan=1>1.07</td></tr><tr><td rowspan=1 colspan=1>&gt;5km，每增加1km</td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1>1.85km</td><td rowspan=1 colspan=1>0.20</td></tr><tr><td rowspan=1 colspan=5>合计</td><td rowspan=1 colspan=1>14.53</td></tr></table>

## 7.1.6水土保持补偿费

根据《关于印发河北省生产建设项目水土保持方案编制范围的通知》（冀水保〔20256号），对该文件中需编制水土保持方案的范围计列水土保持补偿费，通过查阅《河北省生产建设项目水土保持方案编制范围表》，本工程河北段中仅位于小清河分洪区内的占地需要缴纳水土保持补偿费，见表7.1-13。

表7.1-13 本工程水土保持补偿费计算表
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">行政区划</td><td colspan="1" rowspan="1">计征面积（m²）</td><td colspan="1" rowspan="1">补偿标准（元/m²）</td><td colspan="1" rowspan="1">费用（元）</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">河北省</td><td colspan="1" rowspan="1">14600</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">20440</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">保定市</td><td colspan="1" rowspan="1">14600</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">20440</td></tr><tr><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">涿州市</td><td colspan="1" rowspan="1">14600</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">20440</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">北京市</td><td colspan="1" rowspan="1">187600</td><td colspan="1" rowspan="1">0.3</td><td colspan="1" rowspan="1">56280</td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">大兴区</td><td colspan="1" rowspan="1">17300</td><td colspan="1" rowspan="1">0.3</td><td colspan="1" rowspan="1">5190</td></tr><tr><td colspan="1" rowspan="1">2.2</td><td colspan="1" rowspan="1">房山区</td><td colspan="1" rowspan="1">170300</td><td colspan="1" rowspan="1">0.3</td><td colspan="1" rowspan="1">51090</td></tr><tr><td colspan="2" rowspan="1">合计</td><td colspan="1" rowspan="1">202200</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">76720</td></tr></table>

## 7.1.7工程单价汇总

主体工程水土保持措施单价汇总见表7.1-14，方案设计的水土保持措施单价汇总见表7.1-15、方案新增施工机械台时费汇总见表7.1-16。

表7.1-14 主体已有措施水土保持单价汇总表单位：元
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>工程名称</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>单价</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>输电线路工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>泥浆沉淀池</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>10000</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>北京市</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>新航城变电站</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>碎石覆盖</td><td rowspan=1 colspan=1>m³</td><td rowspan=1 colspan=1>190.24</td></tr><tr><td rowspan=1 colspan=1>2.2</td><td rowspan=1 colspan=1>电缆终端站</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>透水砖铺装</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>70.42</td></tr><tr><td rowspan=1 colspan=1>2.3</td><td rowspan=1 colspan=1>输电线路工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>泥浆沉淀池</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>10000</td></tr></table>

表7.1-15 方案设计的水土保持单价汇总表单位：元
<table><tr><td colspan="1" rowspan="2">序号</td><td colspan="1" rowspan="2">工程名称</td><td colspan="1" rowspan="2">单位</td><td colspan="1" rowspan="2">单价</td><td colspan="9" rowspan="1">其中</td></tr><tr><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1">机械使用费</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">扩大系数</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">河北省</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">水保01162</td><td colspan="1" rowspan="1">表土剥离（机械）</td><td colspan="1" rowspan="1">100m²</td><td colspan="1" rowspan="1">84.9</td><td colspan="1" rowspan="1">4.47</td><td colspan="1" rowspan="1">5.93</td><td colspan="1" rowspan="1">30.4</td><td colspan="1" rowspan="1">1.35</td><td colspan="1" rowspan="1">2.11</td><td colspan="1" rowspan="1">3.1</td><td colspan="1" rowspan="1">23.45</td><td colspan="1" rowspan="1">6.37</td><td colspan="1" rowspan="1">7.72</td></tr><tr><td colspan="1" rowspan="1">水保01173</td><td colspan="1" rowspan="1">表土回覆（机械）</td><td colspan="1" rowspan="1">100m³</td><td colspan="1" rowspan="1">404.16</td><td colspan="1" rowspan="1">19.78</td><td colspan="1" rowspan="1">18.81</td><td colspan="1" rowspan="1">151.24</td><td colspan="1" rowspan="1">6.27</td><td colspan="1" rowspan="1">9.81</td><td colspan="1" rowspan="1">14.41</td><td colspan="1" rowspan="1">116.76</td><td colspan="1" rowspan="1">30.34</td><td colspan="1" rowspan="1">36.74</td></tr><tr><td colspan="1" rowspan="1">水保08063</td><td colspan="1" rowspan="1">土地整治、耕地恢复（机械）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">16177.81</td><td colspan="1" rowspan="1">121.22</td><td colspan="1" rowspan="1">11187</td><td colspan="1" rowspan="1">216.96</td><td colspan="1" rowspan="1">265.08</td><td colspan="1" rowspan="1">589.51</td><td colspan="1" rowspan="1">866.58</td><td colspan="1" rowspan="1">246.4</td><td colspan="1" rowspan="1">1214.35</td><td colspan="1" rowspan="1">1470.71</td></tr><tr><td colspan="1" rowspan="1">水保08080</td><td colspan="1" rowspan="1">撒播草籽（黑麦草、早熟禾）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">9878.98</td><td colspan="1" rowspan="1">88.68</td><td colspan="1" rowspan="1">4944</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">115.75</td><td colspan="1" rowspan="1">308.91</td><td colspan="1" rowspan="1">382.01</td><td colspan="1" rowspan="1">2400</td><td colspan="1" rowspan="1">741.54</td><td colspan="1" rowspan="1">898.09</td></tr><tr><td colspan="1" rowspan="1">水保08109</td><td colspan="1" rowspan="1">栽植灌木（荆条）</td><td colspan="1" rowspan="1">100株</td><td colspan="1" rowspan="1">873.76</td><td colspan="1" rowspan="1">32.54</td><td colspan="1" rowspan="1">525.2</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">12.83</td><td colspan="1" rowspan="1">34.23</td><td colspan="1" rowspan="1">42.34</td><td colspan="1" rowspan="1">81.6</td><td colspan="1" rowspan="1">65.59</td><td colspan="1" rowspan="1">79.43</td></tr><tr><td colspan="1" rowspan="1">水保08113</td><td colspan="1" rowspan="1">栽植乔木（国槐）</td><td colspan="1" rowspan="1">100株</td><td colspan="1" rowspan="1">12351.93</td><td colspan="1" rowspan="1">360.15</td><td colspan="1" rowspan="1">1617.69</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">45.49</td><td colspan="1" rowspan="1">121.4</td><td colspan="1" rowspan="1">150.13</td><td colspan="1" rowspan="1">8007</td><td colspan="1" rowspan="1">927.17</td><td colspan="1" rowspan="1">1122.9</td></tr><tr><td colspan="1" rowspan="1">水保08036</td><td colspan="1" rowspan="1">穴状整地（40cm×40cm）</td><td colspan="1" rowspan="1">100个</td><td colspan="1" rowspan="1">59.55</td><td colspan="1" rowspan="1">38.92</td><td colspan="1" rowspan="1">3.89</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0.98</td><td colspan="1" rowspan="1">2.63</td><td colspan="1" rowspan="1">3.25</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">4.47</td><td colspan="1" rowspan="1">5.41</td></tr><tr><td colspan="1" rowspan="1">水保08038</td><td colspan="1" rowspan="1">穴状整地（60cm×60cm）</td><td colspan="1" rowspan="1">100个</td><td colspan="1" rowspan="1">202.11</td><td colspan="1" rowspan="1">132.07</td><td colspan="1" rowspan="1">13.21</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">3.34</td><td colspan="1" rowspan="1">8.92</td><td colspan="1" rowspan="1">11.03</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">15.17</td><td colspan="1" rowspan="1">18.37</td></tr><tr><td colspan="1" rowspan="1">水保03056</td><td colspan="1" rowspan="1">编织袋装土拦挡</td><td colspan="1" rowspan="1">100m³</td><td colspan="1" rowspan="1">12403.22</td><td colspan="1" rowspan="1">7413.56</td><td colspan="1" rowspan="1">1333.2</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">288.64</td><td colspan="1" rowspan="1">632.48</td><td colspan="1" rowspan="1">676.75</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">931.02</td><td colspan="1" rowspan="1">1127.57</td></tr><tr><td colspan="1" rowspan="1">水保03057</td><td colspan="1" rowspan="1">编织袋装土拆除</td><td colspan="1" rowspan="1">100m³</td><td colspan="1" rowspan="1">1565.51</td><td colspan="1" rowspan="1">1071.84</td><td colspan="1" rowspan="1">32.16</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">36.43</td><td colspan="1" rowspan="1">79.83</td><td colspan="1" rowspan="1">85.42</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">117.51</td><td colspan="1" rowspan="1">142.32</td></tr><tr><td colspan="1" rowspan="1">水保03005</td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1">100m²</td><td colspan="1" rowspan="1">597.06</td><td colspan="1" rowspan="1">63.8</td><td colspan="1" rowspan="1">357.23</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">13.9</td><td colspan="1" rowspan="1">30.45</td><td colspan="1" rowspan="1">32.58</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">44.82</td><td colspan="1" rowspan="1">54.28</td></tr><tr><td colspan="1" rowspan="1">水保03005</td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1">100m²</td><td colspan="1" rowspan="1">580.84</td><td colspan="1" rowspan="1">63.8</td><td colspan="1" rowspan="1">345.81</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">13.52</td><td colspan="1" rowspan="1">29.62</td><td colspan="1" rowspan="1">31.69</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">43.6</td><td colspan="1" rowspan="1">52.8</td></tr><tr><td colspan="1" rowspan="1">水保07039</td><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1">100m</td><td colspan="1" rowspan="1">608.08</td><td colspan="1" rowspan="1">156.31</td><td colspan="1" rowspan="1">272.51</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">14.15</td><td colspan="1" rowspan="1">31.01</td><td colspan="1" rowspan="1">33.18</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">45.64</td><td colspan="1" rowspan="1">55.28</td></tr><tr><td colspan="1" rowspan="1">水保03005</td><td colspan="1" rowspan="1">钢板铺垫</td><td colspan="1" rowspan="1">100m²</td><td colspan="1" rowspan="1">5754.89</td><td colspan="1" rowspan="1">63.8</td><td colspan="1" rowspan="1">3994.55</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">133.93</td><td colspan="1" rowspan="1">293.46</td><td colspan="1" rowspan="1">314</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">431.98</td><td colspan="1" rowspan="1">523.17</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">北京市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">水保01162</td><td colspan="1" rowspan="1">表土剥离（机械）</td><td colspan="1" rowspan="1">100m²</td><td colspan="1" rowspan="1">83.94</td><td colspan="1" rowspan="1">4.47</td><td colspan="1" rowspan="1">5.93</td><td colspan="1" rowspan="1">30.40</td><td colspan="1" rowspan="1">1.35</td><td colspan="1" rowspan="1">2.11</td><td colspan="1" rowspan="1">3.10</td><td colspan="1" rowspan="1">22.65</td><td colspan="1" rowspan="1">6.30</td><td colspan="1" rowspan="1">7.63</td></tr><tr><td colspan="1" rowspan="1">水保01173</td><td colspan="1" rowspan="1">表土回覆（机械）</td><td colspan="1" rowspan="1">100m³</td><td colspan="1" rowspan="1">399.37</td><td colspan="1" rowspan="1">19.78</td><td colspan="1" rowspan="1">18.81</td><td colspan="1" rowspan="1">151.24</td><td colspan="1" rowspan="1">6.27</td><td colspan="1" rowspan="1">9.81</td><td colspan="1" rowspan="1">14.41</td><td colspan="1" rowspan="1">112.76</td><td colspan="1" rowspan="1">29.98</td><td colspan="1" rowspan="1">36.31</td></tr><tr><td colspan="1" rowspan="1">水保08063</td><td colspan="1" rowspan="1">土地整治、耕地恢复（机械）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">19681.54</td><td colspan="1" rowspan="1">121.22</td><td colspan="1" rowspan="1">13729.5</td><td colspan="1" rowspan="1">216.96</td><td colspan="1" rowspan="1">323.56</td><td colspan="1" rowspan="1">719.56</td><td colspan="1" rowspan="1">1057.76</td><td colspan="1" rowspan="1">246.4</td><td colspan="1" rowspan="1">1477.35</td><td colspan="1" rowspan="1">1789.23</td></tr><tr><td colspan="1" rowspan="1">水保08080</td><td colspan="1" rowspan="1">撒播草籽（高羊茅、狗牙根）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">12405.62</td><td colspan="1" rowspan="1">88.68</td><td colspan="1" rowspan="1">5932.8</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">138.49</td><td colspan="1" rowspan="1">369.6</td><td colspan="1" rowspan="1">457.07</td><td colspan="1" rowspan="1">3360</td><td colspan="1" rowspan="1">931.2</td><td colspan="1" rowspan="1">1127.78</td></tr><tr><td colspan="1" rowspan="1">水保08109</td><td colspan="1" rowspan="1">栽植灌木（紫穗槐）</td><td colspan="1" rowspan="1">100株</td><td colspan="1" rowspan="1">779.96</td><td colspan="1" rowspan="1">32.54</td><td colspan="1" rowspan="1">528.09</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">12.9</td><td colspan="1" rowspan="1">34.41</td><td colspan="1" rowspan="1">42.56</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">58.55</td><td colspan="1" rowspan="1">70.91</td></tr><tr><td colspan="1" rowspan="1">水保081115</td><td colspan="1" rowspan="1">栽植乔木（国槐）</td><td colspan="1" rowspan="1">100株</td><td colspan="1" rowspan="1">12581.56</td><td colspan="1" rowspan="1">360.15</td><td colspan="1" rowspan="1">1650.88</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">46.26</td><td colspan="1" rowspan="1">123.44</td><td colspan="1" rowspan="1">152.65</td><td colspan="1" rowspan="1">8160</td><td colspan="1" rowspan="1">944.4</td><td colspan="1" rowspan="1">1143.78</td></tr><tr><td colspan="1" rowspan="1">水保08036</td><td colspan="1" rowspan="1">穴状整地（40cm×40cm）</td><td colspan="1" rowspan="1">100个</td><td colspan="1" rowspan="1">59.55</td><td colspan="1" rowspan="1">38.92</td><td colspan="1" rowspan="1">3.89</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0.98</td><td colspan="1" rowspan="1">2.63</td><td colspan="1" rowspan="1">3.25</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">4.47</td><td colspan="1" rowspan="1">5.41</td></tr><tr><td colspan="1" rowspan="1">水保08038</td><td colspan="1" rowspan="1">穴状整地（60cm×60cm）</td><td colspan="1" rowspan="1">100个</td><td colspan="1" rowspan="1">202.11</td><td colspan="1" rowspan="1">132.07</td><td colspan="1" rowspan="1">13.21</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">3.34</td><td colspan="1" rowspan="1">8.92</td><td colspan="1" rowspan="1">11.03</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">15.17</td><td colspan="1" rowspan="1">18.37</td></tr><tr><td colspan="1" rowspan="1">水保081115</td><td colspan="1" rowspan="1">栽植乔木（槐树）</td><td colspan="1" rowspan="1">100株</td><td colspan="1" rowspan="1">1943.13</td><td colspan="1" rowspan="1">756.96</td><td colspan="1" rowspan="1">38</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">157.22</td><td colspan="1" rowspan="1">591.27</td><td colspan="1" rowspan="1">77.17</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">145.86</td><td colspan="1" rowspan="1">176.65</td></tr><tr><td colspan="1" rowspan="1">水保03056</td><td colspan="1" rowspan="1">编织袋装土拦挡</td><td colspan="1" rowspan="1">100m³</td><td colspan="1" rowspan="1">12781.33</td><td colspan="1" rowspan="1">7413.56</td><td colspan="1" rowspan="1">1599.84</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">297.45</td><td colspan="1" rowspan="1">651.76</td><td colspan="1" rowspan="1">697.38</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">959.4</td><td colspan="1" rowspan="1">1161.94</td></tr><tr><td colspan="1" rowspan="1">水保03057</td><td colspan="1" rowspan="1">编织袋拆除</td><td colspan="1" rowspan="1">100m³</td><td colspan="1" rowspan="1">1565.51</td><td colspan="1" rowspan="1">1071.84</td><td colspan="1" rowspan="1">32.16</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">36.43</td><td colspan="1" rowspan="1">79.83</td><td colspan="1" rowspan="1">85.42</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">117.51</td><td colspan="1" rowspan="1">142.32</td></tr><tr><td colspan="1" rowspan="1">水保03005</td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1">100m²</td><td colspan="1" rowspan="1">640.72</td><td colspan="1" rowspan="1">63.8</td><td colspan="1" rowspan="1">388.04</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">14.91</td><td colspan="1" rowspan="1">32.67</td><td colspan="1" rowspan="1">34.96</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">48.09</td><td colspan="1" rowspan="1">58.25</td></tr><tr><td colspan="1" rowspan="1">水保03005</td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1">100m²</td><td colspan="1" rowspan="1">618.07</td><td colspan="1" rowspan="1">63.8</td><td colspan="1" rowspan="1">372.06</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">14.39</td><td colspan="1" rowspan="1">31.52</td><td colspan="1" rowspan="1">33.72</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">46.39</td><td colspan="1" rowspan="1">56.19</td></tr><tr><td colspan="1" rowspan="1">水保07039</td><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1">100m</td><td colspan="1" rowspan="1">623.63</td><td colspan="1" rowspan="1">156.31</td><td colspan="1" rowspan="1">283.47</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">14.52</td><td colspan="1" rowspan="1">31.8</td><td colspan="1" rowspan="1">34.03</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">46.81</td><td colspan="1" rowspan="1">56.69</td></tr><tr><td colspan="1" rowspan="1">水保03005</td><td colspan="1" rowspan="1">钢板铺垫</td><td colspan="1" rowspan="1">100m²</td><td colspan="1" rowspan="1">6887.78</td><td colspan="1" rowspan="1">63.8</td><td colspan="1" rowspan="1">4793.46</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">160.3</td><td colspan="1" rowspan="1">351.23</td><td colspan="1" rowspan="1">375.82</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">517.01</td><td colspan="1" rowspan="1">626.16</td></tr><tr><td colspan="1" rowspan="1">水保01004</td><td colspan="1" rowspan="1">人工挖排水沟</td><td colspan="1" rowspan="1">100m³自然方</td><td colspan="1" rowspan="1">930.91</td><td colspan="1" rowspan="1">637.36</td><td colspan="1" rowspan="1">19.12</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">21.66</td><td colspan="1" rowspan="1">47.47</td><td colspan="1" rowspan="1">50.79</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">69.88</td><td colspan="1" rowspan="1">84.63</td></tr><tr><td colspan="1" rowspan="1">水保11078</td><td colspan="1" rowspan="1">临时沉沙池4.5m³</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">1660.34</td><td colspan="1" rowspan="1">531.45</td><td colspan="1" rowspan="1">622.9</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">51.95</td><td colspan="1" rowspan="1">84.44</td><td colspan="1" rowspan="1">90.35</td><td colspan="1" rowspan="1">3.68</td><td colspan="1" rowspan="1">124.63</td><td colspan="1" rowspan="1">150.94</td></tr><tr><td colspan="1" rowspan="1">水保01173</td><td colspan="1" rowspan="1">土工布苫盖</td><td colspan="1" rowspan="1">100m²</td><td colspan="1" rowspan="1">1045.35</td><td colspan="1" rowspan="1">63.8</td><td colspan="1" rowspan="1">673.37</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">24.33</td><td colspan="1" rowspan="1">53.31</td><td colspan="1" rowspan="1">57.04</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">78.47</td><td colspan="1" rowspan="1">95.03</td></tr></table>

表7.1-16 方案设计施工机械台时费汇总表单位：元
<table><tr><td rowspan=3 colspan=1>序号</td><td rowspan=3 colspan=1>名称及规格</td><td rowspan=3 colspan=1>定额编号</td><td rowspan=3 colspan=1>台时费</td><td rowspan=1 colspan=9>其中</td></tr><tr><td rowspan=2 colspan=1>折旧费</td><td rowspan=2 colspan=1>修理及替换设备费</td><td rowspan=2 colspan=1>安装拆卸费</td><td rowspan=1 colspan=3>人工费</td><td rowspan=1 colspan=3>动力燃料费</td></tr><tr><td rowspan=1 colspan=1>工时</td><td rowspan=1 colspan=1>人工单价</td><td rowspan=1 colspan=1>计算值</td><td rowspan=1 colspan=1>kg</td><td rowspan=1 colspan=1>柴油单价</td><td rowspan=1 colspan=1>计算值</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>推土机 74kW</td><td rowspan=1 colspan=1>01054</td><td rowspan=1 colspan=1>77.96</td><td rowspan=1 colspan=1>16.81</td><td rowspan=1 colspan=1>20.92</td><td rowspan=1 colspan=1>0.86</td><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>6.38</td><td rowspan=1 colspan=1>13.398</td><td rowspan=1 colspan=1>8.6</td><td rowspan=1 colspan=1>3.02</td><td rowspan=1 colspan=1>25.97</td></tr><tr><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>拖拉机（37kw）</td><td rowspan=1 colspan=1>01072</td><td rowspan=1 colspan=1>27.12</td><td rowspan=1 colspan=1>3.19</td><td rowspan=1 colspan=1>2.78</td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>6.38</td><td rowspan=1 colspan=1>7.656</td><td rowspan=1 colspan=1>4.4</td><td rowspan=1 colspan=1>3.02</td><td rowspan=1 colspan=1>13.29</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>北京市</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>推土机 74kW</td><td rowspan=1 colspan=1>01054</td><td rowspan=1 colspan=1>77.96</td><td rowspan=1 colspan=1>16.81</td><td rowspan=1 colspan=1>20.92</td><td rowspan=1 colspan=1>0.86</td><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>6.38</td><td rowspan=1 colspan=1>13.398</td><td rowspan=1 colspan=1>8.6</td><td rowspan=1 colspan=1>3.02</td><td rowspan=1 colspan=1>25.97</td></tr><tr><td rowspan=1 colspan=1>2.2</td><td rowspan=1 colspan=1>拖拉机（37kw）</td><td rowspan=1 colspan=1>01072</td><td rowspan=1 colspan=1>27.12</td><td rowspan=1 colspan=1>3.19</td><td rowspan=1 colspan=1>2.78</td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>6.38</td><td rowspan=1 colspan=1>7.656</td><td rowspan=1 colspan=1>4.4</td><td rowspan=1 colspan=1>3.02</td><td rowspan=1 colspan=1>13.29</td></tr></table>

## 7.1.8 分年度投资

本工程水土保持投资分年度实施计划见表7.1-17。

表7.1-17本工程水土保持投资分年度实施计划表单位：万元
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>工程或费用名称</td><td rowspan=2 colspan=1>合计</td><td rowspan=1 colspan=3>分年度</td></tr><tr><td rowspan=1 colspan=1>2026年</td><td rowspan=1 colspan=1>2027年</td><td rowspan=1 colspan=1>2028年</td></tr><tr><td rowspan=1 colspan=1>一</td><td rowspan=1 colspan=1>工程措施费</td><td rowspan=1 colspan=1>94.70</td><td rowspan=1 colspan=1>37.456</td><td rowspan=1 colspan=1>57.244</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>新航城变电站</td><td rowspan=1 colspan=1>1.06</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>1.06</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>电缆终端站</td><td rowspan=1 colspan=1>10.16</td><td rowspan=1 colspan=1>4.064</td><td rowspan=1 colspan=1>6.096</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>线路工程</td><td rowspan=1 colspan=1>83.48</td><td rowspan=1 colspan=1>33.392</td><td rowspan=1 colspan=1>50.088</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>二</td><td rowspan=1 colspan=1>植物措施费</td><td rowspan=1 colspan=1>56.65</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>56.65</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>新航城变电站</td><td rowspan=1 colspan=1>2.42</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>2.42</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>线路工程</td><td rowspan=1 colspan=1>54.23</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>54.23</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>三</td><td rowspan=1 colspan=1>监测措施费</td><td rowspan=1 colspan=1>35.76</td><td rowspan=1 colspan=1>14.30</td><td rowspan=1 colspan=1>17.88</td><td rowspan=1 colspan=1>3.58</td></tr><tr><td rowspan=1 colspan=1>四</td><td rowspan=1 colspan=1>施工临时工程</td><td rowspan=1 colspan=1>204</td><td rowspan=1 colspan=1>80.72</td><td rowspan=1 colspan=1>123.28</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>(一)</td><td rowspan=1 colspan=1>临时防护工程</td><td rowspan=1 colspan=1>190.8</td><td rowspan=1 colspan=1>75.44</td><td rowspan=1 colspan=1>115.36</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>新航城变电站</td><td rowspan=1 colspan=1>2.10</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>2.10</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>房山变电站</td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>电缆终端站</td><td rowspan=1 colspan=1>2.82</td><td rowspan=1 colspan=1>1.13</td><td rowspan=1 colspan=1>1.69</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>线路工程</td><td rowspan=1 colspan=1>185.78</td><td rowspan=1 colspan=1>74.31</td><td rowspan=1 colspan=1>111.47</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>(二)</td><td rowspan=1 colspan=1>其他临时工程</td><td rowspan=1 colspan=1>3.75</td><td rowspan=1 colspan=1>1.50</td><td rowspan=1 colspan=1>2.25</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>(三)</td><td rowspan=1 colspan=1>施工安全生产专项</td><td rowspan=1 colspan=1>9.45</td><td rowspan=1 colspan=1>3.78</td><td rowspan=1 colspan=1>5.67</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>五</td><td rowspan=1 colspan=1>独立费用</td><td rowspan=1 colspan=1>110.55</td><td rowspan=1 colspan=1>71.47</td><td rowspan=1 colspan=1>17.95</td><td rowspan=1 colspan=1>21.13</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>建设管理费</td><td rowspan=1 colspan=1>30.36</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>12.14</td><td rowspan=1 colspan=1>18.22</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>水土保持监理费</td><td rowspan=1 colspan=1>14.53</td><td rowspan=1 colspan=1>5.81</td><td rowspan=1 colspan=1>5.81</td><td rowspan=1 colspan=1>2.91</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>科研勘测设计费</td><td rowspan=1 colspan=1>65.66</td><td rowspan=1 colspan=1>65.66</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>I</td><td rowspan=1 colspan=1>一至五部分合计</td><td rowspan=1 colspan=1>501.66</td><td rowspan=1 colspan=1>203.95</td><td rowspan=1 colspan=1>273.00</td><td rowspan=1 colspan=1>24.71</td></tr><tr><td rowspan=1 colspan=1>ⅡI</td><td rowspan=1 colspan=1>预备费</td><td rowspan=1 colspan=1>39.82</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>39.82</td></tr><tr><td rowspan=1 colspan=1>ⅢI</td><td rowspan=1 colspan=1>水土保持补偿费</td><td rowspan=1 colspan=1>7.67</td><td rowspan=1 colspan=1>7.67</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=2>总投资</td><td rowspan=1 colspan=1>549.15</td><td rowspan=1 colspan=1>211.62</td><td rowspan=1 colspan=1>273.00</td><td rowspan=1 colspan=1>64.53</td></tr></table>

## 7.2 效益分析

本方案实施后各项水土保持措施起到了保持水土的作用，均达到或超过了预期的治理目标。经分析计算，本方案实施后各项水土保持措施起到了防治水土流失、保护生态环境的作用。设计水平年水土流失治理度达99.03%，土壤流失控制比达1.11，渣土防护率达98.73%，表土保护率达98.99%，林草植被恢复率达99.15%，林草覆盖率达63.69%，六项防治指标均达到并超过了预期的治理目标，方案实施后效果显著。本工程水土流失防治效果分析评价详见表7.2-1。

表7.2-1 本工程水土流失防治效果分析评价指标表
<table><tr><td rowspan=1 colspan=1>评估指标</td><td rowspan=1 colspan=1>计算依据</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>计算结果</td><td rowspan=1 colspan=1>指标值</td><td rowspan=1 colspan=1>评价结果</td></tr><tr><td rowspan=2 colspan=1>水土流失总治理度(%)</td><td rowspan=1 colspan=1>水土流失治理达标面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>25.42</td><td rowspan=2 colspan=1>99.03%</td><td rowspan=2 colspan=1>95%</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>水土流失总面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>25.67</td></tr><tr><td rowspan=2 colspan=1>土壤流失控制比</td><td rowspan=1 colspan=1>年平均土壤流失量允许值</td><td rowspan=1 colspan=1>t</td><td rowspan=1 colspan=1>180</td><td rowspan=2 colspan=1>1.11</td><td rowspan=2 colspan=1>1.05</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>年平均土壤流失量达到值</td><td rowspan=1 colspan=1>t</td><td rowspan=1 colspan=1>200</td></tr><tr><td rowspan=2 colspan=1>渣土防护率(%）</td><td rowspan=1 colspan=1>防护渣（临时堆土）量</td><td rowspan=1 colspan=1> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td rowspan=1 colspan=1>4.68</td><td rowspan=2 colspan=1>98.73%</td><td rowspan=2 colspan=1>97%</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>总弃渣（临时堆土）量</td><td rowspan=1 colspan=1> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td rowspan=1 colspan=1>4.74</td></tr><tr><td rowspan=2 colspan=1>表土保护率(%)</td><td rowspan=1 colspan=1>保护表土量</td><td rowspan=1 colspan=1> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td rowspan=1 colspan=1>5.91</td><td rowspan=2 colspan=1>98.99%</td><td rowspan=2 colspan=1>95%</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>可剥离表土量</td><td rowspan=1 colspan=1> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td rowspan=1 colspan=1>5.97</td></tr><tr><td rowspan=2 colspan=1>林草植被恢复率(%)</td><td rowspan=1 colspan=1>林草植被面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>16.35</td><td rowspan=2 colspan=1>99.15%</td><td rowspan=2 colspan=1>97%</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>可恢复林草植被面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>16.49</td></tr><tr><td rowspan=2 colspan=1>林草覆盖率(%)</td><td rowspan=1 colspan=1>林草植被面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>16.35</td><td rowspan=2 colspan=1>63.69%</td><td rowspan=2 colspan=1>27%</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>项目建设区总面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>25.67</td></tr></table>

## 7.2.1 渣土防护率、表土保护率

本工程无永久弃渣，下表中的弃渣量为临时土石方堆放量及拦挡量，渣土防护率、表土保护率计算见表7.2-2。表土可剥离量见附表3。

表7.2-2 渣土防护率、表土保护率计算表
<table><tr><td rowspan=1 colspan=1>项目</td><td rowspan=1 colspan=1>总弃渣量 $( \mathcal { F } \mathbf { m } ^ { 3 } )$ </td><td rowspan=1 colspan=1>实际防护渣量 $( \mathcal { F } \mathbf { m } ^ { 3 } )$ </td><td rowspan=1 colspan=1>保护表土量（万 $\mathbf { m } ^ { 3 } )$ </td><td rowspan=1 colspan=1>可剥离表土量 $( \mathcal { F } \mathbf { m } ^ { 3 } )$ </td><td rowspan=1 colspan=1>渣土防护率（%)</td><td rowspan=1 colspan=1>表土保护率（%)</td></tr><tr><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1>0.85</td><td rowspan=1 colspan=1>0.84</td><td rowspan=1 colspan=1>1.57</td><td rowspan=1 colspan=1>1.59</td><td rowspan=1 colspan=1>98.82</td><td rowspan=1 colspan=1>98.74</td></tr><tr><td rowspan=1 colspan=1>北京市</td><td rowspan=1 colspan=1>3.89</td><td rowspan=1 colspan=1>3.84</td><td rowspan=1 colspan=1>4.34</td><td rowspan=1 colspan=1>4.38</td><td rowspan=1 colspan=1>98.71</td><td rowspan=1 colspan=1>99.09</td></tr><tr><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>4.74</td><td rowspan=1 colspan=1>4.68</td><td rowspan=1 colspan=1>5.91</td><td rowspan=1 colspan=1>5.97</td><td rowspan=1 colspan=1>98.73</td><td rowspan=1 colspan=1>98.99</td></tr></table>

## 7.2.2 植被恢复和林草覆盖率

设计水平年植被恢复和林草覆盖率计算见表7.2-3。

表7.2-3 设计水平年植被恢复和林草覆盖率计算表
<table><tr><td rowspan=1 colspan=1>项目</td><td rowspan=1 colspan=1>建设区面积 $\left( \mathbf { h } \mathbf { m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1>林草植被面积 $\left( \mathbf { \hat { h } m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1>可恢复林草植被面积 $\left( \mathbf { h } \mathbf { m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1>林草植被恢复率(%)</td><td rowspan=1 colspan=1>林草覆盖率(%)</td></tr><tr><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1>6.91</td><td rowspan=1 colspan=1>4.79</td><td rowspan=1 colspan=1>4.82</td><td rowspan=1 colspan=1>98.96</td><td rowspan=1 colspan=1>69.03</td></tr><tr><td rowspan=1 colspan=1>北京市</td><td rowspan=1 colspan=1>18.81</td><td rowspan=1 colspan=1>11.62</td><td rowspan=1 colspan=1>11.67</td><td rowspan=1 colspan=1>99.23</td><td rowspan=1 colspan=1>61.73</td></tr><tr><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>25.72</td><td rowspan=1 colspan=1>16.41</td><td rowspan=1 colspan=1>16.49</td><td rowspan=1 colspan=1>99.15</td><td rowspan=1 colspan=1>63.69</td></tr></table>

## 7.2.3 土壤流失控制比

设计水平年土壤流失控制比为1.11。本工程新增土壤流失量为317.60t，方案实施后建设期水土流失将得到有效控制，预计可减少水土流失总量为284.45t。

## 8.水土保持管理

为贯彻落实《中华人民共和国水土保持法》，确保水土保持方案落到实处，在本方案实施过程中，项目建设单位将切实做好水土保持工程的招投标工作，落实工程的设计、施工、监理、监测工作，要求项目施工单位具有相应的专业资质，尤其注意在承包合同中明确水土流失防治责任，并依法成立水土保持方案实施领导小组，制定水土保持管理规章制度，主动向水行政主管部门做好水土保持设施自主验收报备工作。

## 8.1组织管理

本方案由项目建设单位组织实施，建设单位加强领导和组织管理，成立水土保持方案组织机构，设置专人负责水土保持工作；制定方案施行的目标责任制和施行、检查、验收的具体办法和要求，建立健全水土保持管理的规章制度，建立水土保持工程档案，落实建设单位防治责任；并从施工招投标入手，落实施工单位防治责任；随时向水行政主管部门报告建设信息，工程开工时应向当地水行政主管部门备案，并与当地水行政主管部门保持密切联系，接受其监督检查，确保各年度水土保持工程按方案设计落到实处。

水土保持实施管理机构应认真贯彻、执行“预防为主、保护优先、全面规划、综合防治、因地制宜、突出重点、科学管理、注重效益”的水土保持工作方针；建立水土保持目标责任制，把水土保持列为工程进度、质量考核的内容之一，按年度向水行政主管部门报告水土流失防治情况，制定水土保持方案详细实施计划；在工程施工期间，与设计、施工、监理单位保持畅通联系，协调好水土保持方案与主体工程的关系，确保水土保持设施的有效落实，并按时竣工，最大限度减少人为造成的水土流失和生态环境的破坏；定期深入工程现场进行检查，掌握工程施工和运行期间的水土流失状况及其防治措施落实状况。依据《水土保持补偿费征收使用管理办法》（财综〔2014〕8号）的要求，《关于水土保持补偿费等四项非税收入划转税务部门征收的通知》（财税〔2020〕58号）的要求在工程开工前应及时缴纳水土保持补偿费。自觉接受水行政主管部门的监督检查，与沿线各省、市、县地方水行政主管部门保持密切联系，工程开工及时报告。按国家档案法有关规定建立水土保持工作档案，做好水土保持施工记录和其他资料（如临时措施的影像资料、照片等）的管理、存档，以备监督检查和验收时查阅。

## 8.2后续设计

按照《中华人民共和国水土保持法》有关条款“生产建设项目中的水土保持设施，应当与主体工程同时设计、同时施工、同时投产使用”的规定，本水土保持方案经水行政主管部门批复后，建设单位将本方案制定的防治措施内容和投资纳入主体工程后续设计文件中，按程序与主体工程设计一并报经有关部门审核，作为水土保持措施实施的依据。无设计的水土保持措施，不得通过水土保持自主设施验收。

依据《生产建设项目水土保持方案管理办法》（2023 年1月17日水利部令第53 号发布），需要编制初步设计的生产建设项目，其初步设计应当包括水土保持篇章，明确水土流失防治措施、标准和水土保持投资，其施工图设计应当细化水土保持措施设计，应当编制水土保持专册，后续设计中还应加强水土保持措施图件的要求，项目初步设计阶段应进一步细化水保方案各防治分区中的各项水土保持措施投资，进一步明确水土保持措施概算费用。

当生产建设项目的地点、规模发生重大变化的，建设单位将补充或者修改水土保持方案并报水利部批准。水土保持方案实施过程中，水土保持措施需要作出重大变更的，应当经水利部批准。水土保持方案自批准之日起满3年，生产建设项目方开工建设的，其水土保持方案应当报水利部重新审核。

## 8.3水土保持监测

水土保持监测工作应与主体工程建设同步开展。

根据《生产建设项目水土保持方案管理办法》（水利部令第53号）有关要求，对可能造成严重水土流失的大中型生产建设项目，生产建设单位应当组织对生产建设活动造成的水土流失进行监测，及时定量掌握水土流失及防治状况，科学评价防治成效，按照有关规定向水行政主管部门报送监测情况。承担生产建设项目水土保持监测工作的单位不得作为该生产建设项目水土保持设施验收报告编制的第三方机构。未依法依规开展水土保持监测的，水土保持设施验收结论应当为不合格，生产建设项目不得投产使用。

根据《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保〔2019〕160号）的要求、《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161号），建设单位在开工前自行或委托具有水土保持监测能力的单位承担本工程的水土保持监测工作，并明确专人负责监测工作组织协调。监测单位应在开工前编制水土保持监测实施方案。监测过程中，水土保持监测单位根据监测情况，在监测季报和总结报告等监测成果中提出“绿黄红”三色评价结论。监测结果应当公开，生产建设单位在工程建设期间将水土保持监测季报在其官方网站公开，同时在业主项目部和施工项目部公开。监测单位将监测成果定期向水行政主管部门报告，并对监测成果进行综合分析，验证水土保持措施的合理性、科学性，在水土保持设施竣工验收时提交水土保持监测报告。

监测单位在监测过程中所获得的监测数据、监测图件和影像资料应妥善保存，在项目竣工后移交至建设单位存档。

## 8.4水土保持监理

根据《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保〔2019〕160号）要求，凡主体工程开展监理工作的项目，应按照水土保持监理标准和规范开展水土保持工程施工监理。本工程占地面积25.67公顷，因此水土保持监理工作应配备具有水土保持专业资格的工程师。生产建设项目的水土保持监理，应当按照水利工程建设监理的规定和水土保持监理规范执行。

本工程水土保持方案经批准后，为确保方案如期实施和方案实施质量，将实行工程监理制，并接受各级水行政主管部门的监督和检查。水土保持监理单位要对水土保持方案的落实情况进行验收，确保水土保持各项措施的数量、质量、进度及投资，监理单位定期向建设单位提交水土保持工程监理报告。水土保持监理单位应收集施工过程的影像资料，作为备查和自验报告的依据。

水土保持监理单位在监理过程中，应对水土保持建设进行质量、进度和投资控制，建立施工过程中临时措施影像、照片等档案资料和质量评定的原始资料。承担水土保持工程监理工作的单位根据监理合同开展工作，并及时编制工程项目水土保持工程监理规划及实施细则，在施工建设各阶段随时进行质量监督。在监理过程中，将出现的问题及时向建设单位汇报，对水土保持设施的单元工程、分部工程、单位工程提出质量评定意见，并指导施工，接受当地水行政主管部门的监督检查，定期将监理成果向建设单位报告。

## 8.5水土保持施工

根据《生产建设项目水土保持方案管理办法》（水利部令第53号）有关要求，生产建设单位应当将水土保持工作任务和内容纳入施工合同，落实施工单位水土保持责任，在建设过程中同步实施水土保持方案提出的水土保持措施，保证水土保持措施的质量、实施进度和资金投入。

建设单位在工程施工招标文件和施工合同中明确施工单位的水土保持责任，强化奖惩制度，规范施工行为。对施工单位提出水土保持措施的施工要求，组织施工单位学习、宣传《中华人民共和国水土保持法》，提高工程建设者的水土保持自觉行动意识。要求施工单位配备水土保持专业人员，以解决措施实施过程中的技术问题，接受当地水行政主管部门的监督检查。同时，应明确承包商在各工程分区的水土流失防治范围及防治责任，外购砂石材料应在购买合同中明确砂石料场的水土流失防治责任。施工管理满足下列要求：

施工期应严格控制施工扰动范围，禁止随意压占破坏地表植被。设立保护地表及植被的警示牌，施工过程中应注重保护表土与植被。注意施工及生活用火安全，防止火灾烧毁地表植被。建成的水土保持工作应有明确的管理维护要求。加强施工人员的培训和教育，树立保护植被的意识，严禁乱砍、滥伐。严格按设计方案施工，开挖、回填土石方。严格控制施工扰动面积，不得随意扩大施工范围。合理安排工期，尽量避开雨季施工。优化施工工艺，避免重复开挖。自觉接受水行政主管部门的监督，对不达标的措施及时整改。施工完成后，施工单位应在工程验收合格后，方能撤离施工现场。

## 8.6水土保持设施验收

依据《生产建设项目水土保持方案管理办法》（水利部令第53号）及《关于印发生产建设项目水土保持设施自主验收规程（试行）的通知》（办水保〔2018〕133号），本工程生产建设单位必须按照有关要求自主开展水土保持设施验收。

## （1）自主验收程序

1）组织第三方机构编制水土保持设施验收报告。根据《生产建设项目水土保持方案管理办法》（水利部令第53号）有关要求，承担生产建设项目水土保持方案技术评审、水土保持监测、水土保持监理工作的单位不得作为该生产建设项目水土保持设施验收报告编制的第三方机构。依法编制水土保持方案报告书的生产建设项目投产使用前，生产建设单位应当根据水土保持方案及其审批决定等，组织第三方机构编制水土保持设施验收报告，验收报告可以参照《水利部关于加强事中事后监管规范生产建设项目水土保持设施自主验收的通知》（水保〔2017365号）、《水利部办公厅关于印发生产建设项目水土保持设施自主验收规程（试行）的通知》（办水保〔2018〕133号）。第三方机构是指具有独立承担民事责任能力且具有相应水土保持技术条件的企业法人、事业单位法人或其他组织。各级水行政主管部门和流域管理机构不得以任何形式推荐、建议和要求生产建设单位委托特定第三方机构提供水土保持设施验收报告编制服务。

2）明确验收结论。水土保持设施验收报告编制完成后，生产建设单位应当按照水土保持法律法规、标准规范、水土保持方案及其审批决定、水土保持后续设计等，组织水土保持设施验收工作，形成水土保持设施验收鉴定书，明确水土保持设施验收合格的结论。水土保持设施验收鉴定书可以参照《水利部关于加强事中事后监管规范生产建设项目水土保持设施自主验收的通知》（水保〔2017365号）附件2编写。水土保持设施验收合格后，生产建设项目方可通过竣工验收和投产使用。

3）公开验收情况。除按照国家规定需要保密的情形外，生产建设单位应当在水土保持设施验收合格后，通过其官方网站或者其他便于公众知悉的方式向社会公开水土保持设施验收鉴定书、水土保持设施验收报告和水土保持监测总结报告。对于公众反映的主要问题和意见，生产建设单位应当及时给予处理或者回应。

4）报备验收材料。生产建设单位应在向社会公开水土保持设施验收材料后、生产建设项目投产使用前，向水土保持方案审批机关报备水土保持设施验收材料。报备材料包括水土保持设施验收鉴定书、水土保持设施验收报告和水土保持监测总结报告。生产建设单位、第三方机构和水土保持监测机构分别对水土保持设施验收鉴定书、水土保持设施验收报告和水土保持监测总结报告等材料的真实性负责

验收过程中应注意总结水土保持措施实施过程中的成功经验和不足部分，对没有足额完成的部分或有缺陷的工程，责令相关责任单位整改完善，直到水土保持措施能够按照本工程水土保持防治标准达到验收的指标。

生产建设项目水土保持设施验收合格后，生产建设单位或者运行管理单位应当依法防治生产运行过程中发生的水土流失，加强对水土保持设施的管理维护，确保水土保持设施长期发挥效益。