---
zone: "C"
title: "渝黔背靠背联网工程水土保持方案报告书"
doc_type: "应用范例（已批准水土保持方案）"
doc_type_class: "applied_example"
doc_number: "不适用"
issuing_body: "水利部"
publish_date: "2025-12"
effective_date: "不适用"
status: "已批准"
superseded_by: "无"
supersedes: "无"
project_type: "输变电工程"
project_name: "渝黔背靠背联网工程"
approval_level: "水利部"
approval_year: "2025"
approval_period: "2025-12"
standard_system_at_approval: "待确认"
approval_basis_list: ["（1）《生产建设项目水土保持技术标准》（GB 50433-2018）；", "（2）《生产建设项目水土流失防治标准》（GB/T50434-2018）；", "（3）《水土保持工程设计规范》（GB 51018-2014）；", "（4）《水土保持工程调查与勘测标准》（GB/T51297-2018）；", "（5）《造林技术规程》（GB/T 15776-2023）；", "（6）《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）；", "（7）《土地利用现状分类》（GB/T 21010-2017）；", "（8）《表土剥离及其再利用技术要求》（GB/T45107-2024）；", "（9）《防洪标准》（GB 50201-2014）；", "（10）《土壤侵蚀分类分级标准》（SL190-2007）；", "（11）《水利水电工程制图标准水土保持图》（SL73.6-2015）；", "（12）《生产建设项目土壤流失量测算导则》（SL773-2018）；", "（13）《水土保持监理规范》（SL/T523-2024）；", "（14）《水土保持工程质量验收与评价规范》（SL/T336-2025）；", "（15）《输变电项目水土保持技术规范》（SL640-2013）；", "（1）《水利部关于发布<水利工程设计概（估）算编制规定>及水利工程系列定额的通知》（水总〔2024〕323号）；", "（2）《电网工程建设预算编制与计算规定》（2018 年版）；", "（5）《电力工程造价与定额管理总站关于发布 2018 版电力建设工程概预算定额2024年度价格水平调整的通知》（定额〔2025〕1号）；", "（7）《关于印发<国家电网公司特高压交流工程环水保监理、监测及验收等6项费用计列指导意见（试用）>的通知》(国家电网电定〔2018〕32号)；", "（8）《关于落实<国家发展改革委关于进一步放开建设项目专业服务价格的通知>的指导意见》（中电联定额〔2015〕162号）；", "（9）《重庆市水利局关于重新调整水利工程和水土保持工程计价依据中增值税税率的通知》（渝水〔2019〕55号）；", "（10）《重庆市财政局、物价局、水利局、人民银行重庆营管部〈关于印发重庆市水土保持补偿费征收使用管理实施办法〉的通知》（渝财综〔2015〕101号）；", "（11）《重庆市物价局 重庆市财政局 重庆市水利局 关于水土保持补偿费收费标准的通知》（渝价〔2017〕81号）;", "（12）《贵州省水土保持补偿费征收管理办法》（省政府令第 163 号）；", "（13）《省发展改革委、省财政厅转发国家发展改革委、财政部关于降低电信网码号资源占用费等部分行政事业性收费标准的通知》（黔发改收费〔2017〕1610号，2017年7月1 日）；"]
superseded_basis: []
source_chapter_system: "老八章（GB 50433-2018 附录B）"
chapter_mapping: "verified"
chapter_relevance: []
topic_tags: ["编制原则及依据", "编制说明与估算成果", "水土保持投资及效益分析成果", "自然概况", "地质", "地貌", "气候气象", "水文", "土壤", "植被", "土壤流失量预测", "水土保持管理", "范围和时段", "监测内容", "监测方法与频次", "项目组成及工程布置", "效益分析"]
topic_weight: {"编制原则及依据": 13.0, "编制说明与估算成果": 13.0, "水土保持投资及效益分析成果": 13.0, "自然概况": 5.1, "地质": 5.1, "地貌": 5.1, "气候气象": 5.1, "水文": 5.1, "土壤": 5.1, "植被": 5.1, "土壤流失量预测": 5.0, "水土保持管理": 0.8, "范围和时段": 0.7, "监测内容": 0.7, "监测方法与频次": 0.7, "项目组成及工程布置": 0.5, "效益分析": 0.4}
structure_summary: "老八章结构（GB 50433—2018 附录B）。一级章：1 综合说明 / 2 项目概况 / 3 项目水土保持评价 / 4 水土流失分析与预测 / 5 水土保持措施 / 7 水土保持投资估算及效益分析；二级节 8 个、三级节 30 个；全文表格 112 个，最密集：2章16个、4章8个、7章3个。"
usable_for: ["章节展开", "语言风格", "表格设计", "论证逻辑"]
not_usable_for: ["合规判断", "参数取值", "具体措施直接套用"]
compliance_relevance: "表达参考"
source_url: "http://www.swcc.org.cn/pc/index232/index/classid/204/id/78130.html"
local_file: "本文件（方案原件 PDF 未保留，按库规约只存 md）"
downloaded_at: "2026-09-12"
---
> **Zone C（应用范例层）使用边界**——仅可用于**写作风格、章节展开方式、表达逻辑、表格设计**的参考。
> **不得**用于合规判断；**不得**引入其项目数据（名称／地点／数字／单位名）；
> **不得**因其"曾经通过审批"而推定其做法在当前标准下仍然合规。
> 与 Zone A 冲突时**一律以 Zone A 为准**；Zone A 未明确规定时输出
> 「**Zone A 未明确规定，以下为参考写法，需人工判断**」。
>
> **坐标系警告**：本范例为**老八章结构**（GB 50433—2018 附录B），与 2026 版 10 章模板**同号不同义**
> （老 `1.5`＝防治目标，新 `1.5`＝水土流失预测结果；老 4→新 6 …偏移 +2；新版第 4/5 章老结构无独立章）。
> 因此 **`chapter_mapping: pending`——不得按章节号挂载**，检索一律走 `topic_tags`。
>
> **待加工**：`topic_tags`（主题标签）、`approval_basis_list`（编制依据逐字清单）、
> `structure_summary`（只提取结构：章节展开顺序／段落功能／表格栏目结构／句式模板／论证链步骤）。

<!-- 本文件由原方案 PDF 分段转换后拼接：共 2 段，原 247 页（MinerU 云单文件上限 200 页） -->

1 综合说明 .......  
1.1 项目简况.. . 5  
1.2 编制依据... 7  
1.3 设计水平年....  
1.4水土流失防治责任范围. ..9  
1.5 水土流失防治目标..... ... 9  
1.6项目水土保持评价结论.. ..11  
1.7水土流失预测结果... ..13  
1.8水土保持措施布设成果.. ...13  
1.9 水土保持监测方案...... ... 23  
1.10水土保持投资及效益分析成果.. ...24  
1.11 结论 .... .. 24  
2 项目概况 ..... .... 28  
2.1项目组成及工程布置.. ...28  
2.2 施工组织.. ... 48  
2.3 工程占地... ... 67  
2.4 土石方平衡.... .... 74  
2.5拆迁安置及专项设施改（迁）建.... ... 85  
2.6 施工进度... .... 85  
2.7 自然概况 ..... .... 88  
3 项目水土保持评价....... .....100  
3.1主体工程选址（线）水土保持评价... ... 100  
3.2建设方案与布局水土保持分析评价. ... 103  
3.3主体工程设计中水土保持措施界定 .. 128  
4 水土流失分析与预测...... .....130  
4.1 水土流失现状... ... 130  
4.2水土流失影响因素分析.. ..131  
4.3土壤流失量预测.. ..133  
4.4水土流失危害分析... ...146  
4.5指导性意见. .. 147  
5 水土保持措施...... .... 150  
5.1 防治区划分... .... 150  
5.2措施总体布局 ..151  
5.3 分区措施布设.... ... 156  
5.4 施工要求... ..189  
6 水土保持监测..... ..... 197  
6.1监测范围和时段.. ..197  
6.2监测内容和方法.. ..197  
6.3 点位布设 ..... ..205  
6.4实施条件和成果... ..205  
7 水土保持投资估算及效益分析... ... 208  
7.1 投资估算 ..... ... 208  
7.2 效益分析... .. 238  
8 水土保持管理... .... 240  
8.1 组织管理.. ..240  
8.2 后续设计... ... 240  
8.3 水土保持监测... ... 241  
8.4水土保持监理.. ... 242  
8.5水土保持施工 ..243  
8.6水土保持设施验收... ...243

## 1 综合说明

## 1.1.1项目基本情况

## （1）项目建设必要性

## 1）落实国家《“十四五”电力发展规划》，优化跨省电力资源配置

渝黔背靠背联网工程已纳入国家《电力发展“十四五”规划》，贵州省拥有丰富的煤炭资源，可以提供充裕的电煤支持，重庆地处“一带一路”与长江经济带联结点的成渝地区双城经济圈，承东启西、连接南北，区位优势明显，电力市场需求旺盛，但区域内能源资源情况较为薄弱。通过互联通道的建设，可充分发挥各自优势，有效支援重庆电力需求，优化发电机组运行状态，提升贵州煤电利用小时数，实现跨省电力资源配置优化。

## 2）利用两省市用电特性，发挥错峰效益

重庆市夏季气候炎热，空调负荷较大，冬季气候适宜，采暖负荷需求较小，全年负荷特性呈现夏季高于冬季的情况。贵州省夏季气候适宜，空调负荷较小，冬季气候寒冷，采暖负荷需求较大，全年负荷特性呈现冬季高于夏季的情况。重庆市和贵州省间存在基于年负荷错峰效益实现电力支撑互济的潜力。

## 3）为全国电力现货市场灵活交易提供物理平台

渝黔联网作为国家电网与南方电网增强互联互通的关键项目，将为全国电力统一市场提供重要交易通道。渝黔两省负荷特性、电源结构、平衡特征各有不同，具备通过市场促进电力资源高效利用、提高新能源消纳水平的潜力。实施渝黔联网工程，可为发挥两省电力现货市场功能提供平台支撑。

综上，渝黔背靠背联网工程的建设是十分必要的。

## （2）项目位置

本工程总体由渝黔背靠背换流站新建工程、红城500kV变电站扩建工程、隆盛～海棠、隆盛～圣泉开断接入换流站500kV线路6.1km（重庆市境内）、换流站～红城500kV线路 145.2km（其中重庆市境内 57.3km、贵州省境内 87.9km）、220kV 迁改线路 6.1km（重庆市境内）共计五部分组成。

新建渝黔背靠背换流站位于重庆市綦江区；扩建红城500kV 变电站位于贵州省遵义市习水县二郎镇。220kV迁改线路途经重庆市綦江区、500kV 线路工程途经重庆市綦江区、贵州省遵义市习水县。本工程共计 2 个省级行政区，2 个市级行政区，1个县级行政区。

（3）建设性质

本工程属新建、扩建建设类项目。

## （4）规模与等级

规模：

1）新建渝黔背靠背换流站：本期一次建成2×1500MW柔性直流背靠背换流单元，全站共 12 台工作联接变压器，备用 1台，单台额定容量 567MVA。交流 500kV出线重庆侧远期出线6回，本期出线4回，分别至隆盛2 回、海棠1回、圣泉1回。贵州侧远期出线2 回，本期出线2 回至红城。

2）扩建红城500kV变电站：本期工程扩建3回500kV出线间隔、2 组低压电抗器，扩建部分在变电站西侧、原有围墙内预留场地进行，不需新征用地。

3）隆盛～海棠、隆盛～圣泉开断接入换流站500kV线路：新建线路路径长度6.1km，其中单回路路径长约2.2km，同塔双回路路径长1.3km，同塔双回单边挂线路径长2.6km，新建铁塔19 基；拆除原隆盛～海棠500kV线路 1.8km、拆除原隆盛～圣泉线路1.7km，共拆除铁塔7基。

4）换流站～红城500kV线路工程：新建线路路径长度145.2km，新建铁塔 321 基，其中重庆市境内路径长度57.3km，新建铁塔121 基，全线采用同塔双回架设，位于綦江区境内；贵州省境内路径长度87.9km，新建铁塔200 基，除槽上垭口（20mm 冰区起点）至500kV红城变段采用两个单回路架设，其余段均采用同塔双回架设，单回路段路径长度31.2km，同塔双回段路径长度56.7km，均位于贵州省遵义市习水县境内。

5）220kV迁改线路：全长6.1km，共架设铁塔18 基，拆除铁塔1基。

## 等级：大型输变电工程。

## （5）项目组成和施工组织

## 1）新建换流站工程区

新建换流站工程包含站区、站外道路工程区、站外护坡工程区、站外临时堆土区、站外电源设施区、供排水工程区、施工生产生活区。

新建换流站工程区总占地面积61.46hm2，站区总平面采用由北向南布置方式，竖向布置采用平坡式，站址初平标高为 406.6m，站址挖方（不包含站外电源设施区、供排水工程区）90.76万 m3，填方90.76万m3，站址无借方，无弃方。站区周围设置边坡及挡土墙，场地挖方边坡坡率取 1:1.0，挖方边坡高度约 0～44m；填方边坡坡率取 1:2 并布设重力式挡墙，填方边坡高度约 0～22m，站区边坡采用格构锚杆植草护坡型式进行防护。进站道路由站址东南侧的乡村道路引接，引接长度610m，路面宽6m，路基宽7m，采用郊区型沥青混凝土路面。

站用水源引接自綦江区庆江水厂 DN600 供水管线，引接管道管径 DN350，引接长度约 15km，其中开挖长度约 7km，采用拉管施工工艺穿越长度约 8km。施工水源通过隆盛镇水厂供水点进行取水（距离站址约4km），生活污水通过管道收集并处理达标后贮存在废水池内，回用于站区浇洒。站区雨水采用有组织排水设计，经雨水口及雨水井收集后，通过雨水管线汇集至站外截排水沟，站外全部雨水汇集至站址南侧边坡坡脚处排水沟，通过进站道路布设的3 处涵管引入既有乡道下方过水涵洞，雨水最终通过八字式排水口及跌水设施排入自然沟道，汇入站址东侧永丰河。其中站内敷设雨水管线6900m，站外敷设雨水管线 50m。运行中的阀冷却水排至重庆市南州水务（集团）有限公司工业园区污水处理厂市政污水管网，排水管道管径 DN200，长度 29km，其中开挖长度12km，采用拉管施工工艺穿越长度17km。

站用电源从平山110kV变电站35kV侧专线引接，新建线路架空长度16.15km，110kV平山站侧电缆终端塔至平山站敷设电缆长度 0.48km。施工电源从 35kV 天隆站引出1回10kV电源，新建线路架空长度 3.8km，35kV 天隆站侧电缆终端杆基至天隆站敷设电缆长度 1.2km。新建换流站于站外设 4 处施工生产生活区，占地面积共计 4.45hm2。施工期站内设置1处临时堆土区（占地红线内），站外设置1处临时堆土区（占地红线外），站内临时堆土区占地面积1.00hm2，站外临时堆土区占地面积共2.37hm2。

## 2）扩建变电站工程区

扩建红城500kV变电站：本期工程扩建3回 500kV出线间隔、2组低压电抗器，位于站区西侧，占地面积0.33hm<sup>2</sup>。扩建部分在原有围墙内预留场地进行，不需新征用地。施工用水、用电、通讯及施工道路均依托变电站现有设施，施工生产生活区布设在 3#主变及融冰场区域空地，不涉及站外新征用地。

## 3）输电线路工程区

本工程输电线路路径总长度为 157.4km，按照工程组成划分：其中隆盛～海棠、隆盛～圣泉开断接入换流站 500kV 线路路径长 6.1km，换流站～红城 500kV 线路路径长145.2km，迁改线路路径长 6.1km，新建铁塔358基（直线塔172基，耐张塔186基），每座塔基设置一处施工场地，线路工程拆除铁塔8 基，拆除塔基设置拆除施工场地。线路沿线共布设牵张场 43 处，跨越施工场地 217 处。工程沿线施工道路区包括施工简易道路（新修、拓宽道路）、人抬道路和索道三部分。其中施工简易道路利用已有道路并在此基础上拓宽，利用原有道路 19.68km、新建 26.61km，人抬道路 41.83km，设置索道8条。

## （7）拆迁（移民）数量及安置方式

本工程不涉及规模性移民，工程共拆除砖混房、石房及土房面积54506m<sup>2</sup>。线路工程拆迁工作已委托路径沿线地方政府相关部门负责。站外临时堆土区涉及的5 户民房主体工程已纳入主体设计方案拆迁范围，在施工前进行拆迁，拆迁完成后方可启用，拆迁后堆土区周围无敏感目标，变电工程拆迁由建设单位负责拆迁，拆迁方式为现金补偿。本工程不将居民拆迁安置列入设计范围及工程建设范围，本方案亦不涉及对拆迁范围内的房屋及人员安置进行水土保持设计。

## （8）专项设施改（迁）建

新建渝黔背靠背换流站需对 10kV 无名线路进行拆除，拆除长度 2.2km，拆除水泥杆基 36基，拆除杆基临时用地均位于站址永久占地及施工生产生活区临时用地内，不再设立单独分区重复计列，不涉及 10kV 无名线路的改建；隆盛～海棠、隆盛～圣泉开断接入换流站500kV线路和换流站～红城500kV线路需对220kV旗黄线和220kV隆铁线进行迁改，迁改线路长度6.1km，均为本工程建设内容。

## （9）开工与完工时间

本工程计划2025年12月开工，2027年12月完工，建设总工期为25 个月。

## （10）总投资与土建投资

本工程由国家电网有限公司西南分部、贵州电网有限责任公司共同出资建设，工程总投资494902 万元，其中土建投资110076 万元。

## （11）工程占地面积

本工程总占地面积 167.36hm2，其中永久占地 32.34hm2，临时占地 $1 3 5 . 0 2 \mathrm { h m } ^ { 2 }$ ，重庆市占地116.23hm2，贵州省占地51.13hm2。占地类型中水田 $1 0 . 8 9 \mathrm { h m } ^ { 2 }$ ，旱地 28.53hm2，果园 $2 . 1 9 \mathrm { h m } ^ { 2 }$ ，茶园 $1 . 0 9 \mathrm { h m } ^ { 2 }$ ，其他园地 $0 . 0 3 \mathrm { h m } ^ { 2 }$ ，乔木林地 $5 1 . 8 2 \mathrm { h m } ^ { 2 }$ ，竹林地 $3 . 2 3 \mathrm { h m } ^ { 2 }$ 灌木林地 $2 5 . 9 0 \mathrm { h m } ^ { 2 }$ ，其他林地 $1 7 . 9 4 \mathrm { h m } ^ { 2 }$ ，其他草地10.32hm<sup>2</sup>，公用设施用地 $0 . 3 3 \mathrm { h m } ^ { 2 }$ 坑塘水面 0.52hm2，田坎 $3 . 9 7 \mathrm { h m } ^ { 2 }$ ，农村宅基地 $1 . 2 1 \mathrm { h m } ^ { 2 }$ ，农村道路 9.39hm2。

## （12）工程土石方挖填量

本工程挖填土石方总量为222.83万 $\mathrm { m } ^ { 3 }$ ，总挖方 111.75 万 $\mathrm { m } ^ { 3 }$ （其中表土剥离11.51万 $\mathrm { m } ^ { 3 }$ ，基础开挖土石方 100.24 万 $\mathbf { m } ^ { 3 } )$ ，总填方 111.08 万 $\mathrm { m } ^ { 3 }$ （其中表土回覆 11.51 万$\mathrm { m } ^ { 3 }$ ，基础回填土石方99.57万m<sup>3</sup>），无借方，余方0.67万 $\mathrm { m } ^ { 3 }$ ，由贵州启航者资源再生

利用技术有限公司接收并综合利用，经调查，贵州启航者资源再生利用技术有限公司具备对本工程余土综合利用的资质，场地面积约5000m<sup>2</sup>，设备占地约 500m<sup>2</sup>，其余空地作为土方临时堆存场地，可完全接纳并处理本工程产生的余土，具体见附件19。

## （13）取土场和弃渣场数量

本工程建设期不设置取土场及弃渣场。

## 1.1项目简况

## 1.1.2项目前期工作进展情况

2025年 1月，本工程可行性研究工作由国网经济技术研究院有限公司牵头，国核电力规划设计研究院有限公司负责汇总，中国电力工程顾问集团东北电力设计院有限公司、中国电力工程顾问集团西南电力设计院有限公司、中国电建集团贵州电力设计研究院有限公司等4家设计院共同承担完成。2025年4 月24 日～25日，电力规划设计总院在重庆市主持召开渝黔背靠背联网工程可行性研究报告评审会议，并形成了会议纪要。2025年5月 28 日，电力规划设计总院在北京市主持召开渝黔背靠背联网工程可行性研究收口报告评审会议。2025年7 月28日，取得《关于报送渝黔背靠背联网工程可行性研究报告评审意见的报告》。

2025 年 1 月，中国电力工程顾问集团东北电力设计院有限公司（以下简称“东北院”）、四川电力设计咨询有限责任公司（以下简称“四川院”）、中国电力工程顾问集团中南电力设计院有限公司（以下简称“中南院”）分标段中标本工程水土保持方案编制工作（中标通知书及工作任务单详见附件1）。本工程水土保持方案编制分工参见表 1.1-1。

表1.1-1 本工程水土保持方案编制分工一览表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>行政区划</td><td rowspan=1 colspan=1>项目名称</td><td rowspan=1 colspan=2>水土保持方案编制单位</td></tr><tr><td rowspan=2 colspan=1>1</td><td rowspan=2 colspan=1>重庆市綦江区</td><td rowspan=1 colspan=1>新建渝黔背靠背换流站</td><td rowspan=1 colspan=1>东北院</td><td rowspan=3 colspan=1>东北院（汇总）</td></tr><tr><td rowspan=1 colspan=1>隆盛～海棠、隆盛～圣泉开断接入换流站500kV线路；换流站~红城500kV线路（重庆段）；220kV迁改线路</td><td rowspan=1 colspan=1>四川院</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>贵州省遵义市习水县</td><td rowspan=1 colspan=1>扩建红城500kV 变电站；换流站～红城 500kV线路（贵州段）</td><td rowspan=1 colspan=1>中南院</td></tr></table>

本工程的环境影响评价、防洪评价报告等专项报告已委托相关单位进行编制。

接受工作任务后，各编制单位均成立了水土保持专题项目组，对工程设计资料进行全面分析研究，并于2025年5 月～6月进行了现场勘查，对项目沿线的自然环境、生态环境、水土流失及水土保持现状等进行了调查，同时征求了地方水行政主管部门的意见，收集了项目建设区所在地的相关水土保持现状和规划资料，针对设计方案与建设单位、主设单位进行了深入细致的沟通和研究，在水土流失预测的基础上，制定了本工程水土流失防治措施、水土保持监测方案以及投资估算，编制完成了《渝黔背靠背联网工程水土保持方案报告书》。

## 1.1.3 自然简况

新建换流站工程位于重庆市綦江区隆盛镇，所属地貌单元为剥蚀丘陵地貌，四周较为开阔，地形起伏较大，总体西部为高势，南、北、东三面呈低势，站址中间低洼。自然地面高程在383～447m 之间。输电线路沿线地形地貌单元主要有低海拔丘陵地貌，小起伏低山及低中山地貌、河流阶地地貌等，线路已避开沿线地质灾害相对密集区，线路沿线海拔在 300m～1450m 之间。

本工程项目区位于亚热带湿润气候区，具有副热带东亚季风特点，气候温和、雨量充沛、大陆性季风气候明显。工程沿线所经重庆市、贵州省境内雨季均为每年的5月～9 月。项目区多年平均降水量 1019.5mm～1116.6mm，年平均蒸发量 961.0mm～1495.5mm，年平均风速 1.0m/s～1.6m/s，≥10℃积温为 4146℃～6078℃，无霜期 248 天～325 天，年平均相对湿度78.2%～85.0%。工程沿线以紫色土、水稻土和黄壤等为主，土层厚度 20cm～30cm，植被类型属于亚热带湿润常绿阔叶林、亚热带暖性针叶林。工程沿线林草覆盖率约为60%～63%。

根据《全国水土保持划》（试行）及各省（市）水土保持规划，项目由北向南经过西南紫色土区、西南岩溶区 2个水土保持区划。根据《土壤侵蚀分类分级标准》，本项目土壤侵蚀类型区经过西南土石山区，容许土壤流失量为 $5 0 0 \mathrm { t } / \ \left( \mathrm { k m } ^ { 2 } { \cdot } \mathbf { a } \ \right)$ ）。本工程沿线以轻度水蚀为主。侵蚀模数背景值重庆市境内 $1 4 0 \sim 9 4 4 \mathrm { t } / \mathrm { ~ ( ~ k m } ^ { 2 } { \cdot } \mathrm { a } \mathrm { ) }$ ，贵州省境内346～$6 5 1 \mathrm { t } / \ \left( \mathrm { k m } ^ { 2 } { \cdot } \mathbf { a } \ \right)$

本工程涉及1 个国家级水土流失重点治理区：乌江赤水河上中游国家级水土流失重点治理区；2 个省级水土流失重点预防区：重庆市水土流失重点预防区、赤水河中下游省级水土流失重点预防区；3 个綦江区市级水土流失重点预防区和重点治理区：老瀛山水土流失重点预防区、扶欢河水土流失重点治理区、镇紫河水土流失重点治理区。

本工程线路路径经过优化后已避开了多处饮用水水源保护区、湿地保护区等水土保持敏感区，在线路优化的基础上，本工程线路仍需穿（跨）越饮用水水源保护区2 处，生态保护红线1处（10次），目前建设单位已取得相关的同意性文件并开展了不可避让论证，后续按照相关规定施工。

## 1.2编制依据

## 1.2.1 法律、法规

（1）《中华人民共和国水土保持法》（1991年6月29日第七届全国人民代表大会常务委员会第二十次会议通过，2010年12月25日第十一届全国人民代表大会常务委员会第十八次会议修订，2011年3月1日施行）；

（2）《中华人民共和国长江保护法》（2020年12月26日第十三届全国人民代表大会常务委员会第二十四次会议通过，2021 年3月1日起施行）；

（3）《重庆市实施<中华人民共和国水土保持法>办法》（重庆市人大常委会，2012年9月27日颁布，2018年7月26日修订）；

（4）《贵州省水土保持条例》（2012年11月29日通过，2021 年11月26 日修订）。

## 1.2.2部委规章及规范性文件

（1）《生产建设项目水土保持方案管理办法》（2023 年 1 月 17 日水利部令第 53号发布）；

（2）《水利部办公厅关于印发<生产建设项目水土保持设施自主验收规程（试行）>的通知》（办水保〔2018〕133号）；

（3）《水利部关于加强事中事后监管规范生产建设项目水土保持设施自主验收的通知》（水保〔2017〕365 号，2017 年 11 月 13 日）；

（4）《水利部办公厅关于印发<生产建设项目水土保持技术文件编写和印制格式规定（试行）>的通知》（办水保〔2018〕135号）；

（5）《水利部办公厅关于印发生产建设项目水土保持监督管理办法的通知》（办水保〔2019〕172 号）；

（6）《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保〔2019〕160 号）；

（7）《水利部办公厅关于实施生产建设项目水土保持信用监管“两单”制度的通知》（办水保〔2020〕157号）；

（8）《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161 号）；

（9）《水利部办公厅关于印发生产建设项目水土保持问题分类和责任追究标准的通知》（办水保函〔2020〕564号）；

（10）《关于加强新时代水土保持工作的意见》（中共中央办公厅、国务院办公厅，

2023 年 1 月 3 日）；

（11）《水利部办公厅关于进一步加强部批项目水土保持监管工作的通知》（办水保〔2024〕57 号）；

（12）《水利部办公厅关于印发生产建设项目水土保持方案审查要点的通知》（办水保〔2023〕177 号）；

（13）《水利部办公厅关于印发生产建设项目水土保持监测规程的通知》（办水保〔2015〕139 号）；

（14）《水利部办公厅关于做好国家级水土流失重点预防重点治理区落地上图成果应用的通知》（办水保〔2025〕170号）。

## 1.2.3 技术标准

（1）《生产建设项目水土保持技术标准》（GB 50433-2018）；

（2）《生产建设项目水土流失防治标准》（GB/T50434-2018）；

（3）《水土保持工程设计规范》（GB 51018-2014）；

（4）《水土保持工程调查与勘测标准》（GB/T51297-2018）；

（5）《造林技术规程》（GB/T 15776-2023）；

（6）《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）；

（7）《土地利用现状分类》（GB/T 21010-2017）；

（8）《表土剥离及其再利用技术要求》（GB/T45107-2024）；

（9）《防洪标准》（GB 50201-2014）；

（10）《土壤侵蚀分类分级标准》（SL190-2007）；

（11）《水利水电工程制图标准水土保持图》（SL73.6-2015）；

（12）《生产建设项目土壤流失量测算导则》（SL773-2018）；

（13）《水土保持监理规范》（SL/T523-2024）；

（14）《水土保持工程质量验收与评价规范》（SL/T336-2025）；

（15）《输变电项目水土保持技术规范》（SL640-2013）；

（16）其他有关的设计规范及技术标准。

## 1.2.4 技术资料

（1）《渝黔背靠背联网工程可行性研究报告》包括：第一卷总报告、第四卷换流站站址选择及工程设想、第五卷线路工程、第六卷投资估算、第七卷专题研究报告；

（2）《全国水土保持规划》（2015-2030年）（水利部，2015年12月）；

（3）《重庆市水土保持规划》（2016-2030 年）（重庆市水利局，2017年 5月）；

（4）《綦江区水土保持规划》（2018-2030 年）（綦江区水务局，2018年 4月）；

（5）《贵州省水土保持规划》（2016-2030 年）（贵州省水利厅，2017年 2月）；

（6）《习水县水土保持规划》（2018-2030 年）（习水县水务局，2018年 4月）。

## 1.3设计水平年

本工程计划2025年12月开工，2027年12 月完工，总工期25个月。根据《生产建设项目水土保持技术标准》（GB 50433-2018）有关规定，水土保持方案设计水平年应为主体工程完工水土保持措施实施及发挥效益的当年或后一年，根据本工程工期安排结合项目所在地实际情况，本方案设计水平年确定为工程完工下一年，即为2028年。

## 1.4水土流失防治责任范围

本工程水土流失防治责任范围面积共 167.36hm2，其中永久占地面积 $3 2 . 3 4 \mathrm { h m } ^ { 2 }$ ，临时占地面积 $1 3 5 . 0 2 \mathrm { h m } ^ { 2 }$ ，按行政区统计重庆市綦江区 $1 1 6 . 2 3 \mathrm { h m } ^ { 2 }$ 、贵州省遵义市习水县$5 1 . 1 3 \mathrm { h m } ^ { 2 }$ ，详见表 1.4-1。

表1.4-1 本工程水土流失防治责任范围表 单位：hm2
<table><tr><td rowspan=3 colspan=1>一级分区</td><td rowspan=3 colspan=1>二级分区</td><td rowspan=1 colspan=5>防治责任范围</td></tr><tr><td rowspan=1 colspan=2>占地性质</td><td rowspan=1 colspan=2>行政区划</td><td rowspan=2 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=1>永久占地</td><td rowspan=1 colspan=1>临时占地</td><td rowspan=1 colspan=1>重庆市綦江区</td><td rowspan=1 colspan=1>贵州省遵义市习水县</td></tr><tr><td rowspan=8 colspan=1>新建换流站工程区</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>9.86</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.86</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.86</td></tr><tr><td rowspan=1 colspan=1>站外道路工程区</td><td rowspan=1 colspan=1>1.87</td><td rowspan=1 colspan=1>1.19</td><td rowspan=1 colspan=1>3.06</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.06</td></tr><tr><td rowspan=1 colspan=1>站外护坡工程区</td><td rowspan=1 colspan=1>4.74</td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1>5.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.04</td></tr><tr><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.37</td><td rowspan=1 colspan=1>2.37</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.37</td></tr><tr><td rowspan=1 colspan=1>站外电源设施区</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>8.64</td><td rowspan=1 colspan=1>9.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.01</td></tr><tr><td rowspan=1 colspan=1>供排水工程区</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>27.65</td><td rowspan=1 colspan=1>27.67</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>27.67</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.45</td><td rowspan=1 colspan=1>4.45</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.45</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>16.86</td><td rowspan=1 colspan=1>44.60</td><td rowspan=1 colspan=1>61.46</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>61.46</td></tr><tr><td rowspan=1 colspan=2>扩建变电站工程区</td><td rowspan=1 colspan=1>0.33</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.33</td><td rowspan=1 colspan=1>0.33</td></tr><tr><td rowspan=5 colspan=1>输电线路工程区</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>15.15</td><td rowspan=1 colspan=1>52.84</td><td rowspan=1 colspan=1>34.21</td><td rowspan=1 colspan=1>33.48</td><td rowspan=1 colspan=1>67.99</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.12</td><td rowspan=1 colspan=1>3.20</td><td rowspan=1 colspan=1>1.92</td><td rowspan=1 colspan=1>5.12</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>8.68</td><td rowspan=1 colspan=1>3.72</td><td rowspan=1 colspan=1>4.96</td><td rowspan=1 colspan=1>8.68</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>23.78</td><td rowspan=1 colspan=1>13.64</td><td rowspan=1 colspan=1>10.14</td><td rowspan=1 colspan=1>23.78</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>15.15</td><td rowspan=1 colspan=1>90.42</td><td rowspan=1 colspan=1>54.77</td><td rowspan=1 colspan=1>50.80</td><td rowspan=1 colspan=1>105.57</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>32.34</td><td rowspan=1 colspan=1>135.02</td><td rowspan=1 colspan=1>116.23</td><td rowspan=1 colspan=1>51.13</td><td rowspan=1 colspan=1>167.36</td></tr></table>

## 1.5水土流失防治目标

## 1.5.1执行标准等级

本工程无法避让国家级、省级和市级水土流失重点预防区和治理区，不可避免穿（跨）越饮用水水源保护区（跨越綦江区隆盛镇三丘田水库隆盛水厂水源地一级保护区水域及陆域，不在保护区范围内立塔；穿越綦江区永城镇黄沙水库庆江供水工程水源地二级保护区，穿越长度约4.8km，立塔16基，线路涉及饮用水水源保护区均已取得重庆市綦江区水利局原则同意的复函）、生态保护红线（跨越贵州省生态保护红线 10 次，不在生态保护红线内立塔，已取得习水县自然资源局原则同意的复函）等水土保持敏感区。根据《生产建设项目水土流失防治标准》（GB/T 50434-2018）的规定，分别执行西南紫色土区、西南岩溶区一级标准，详见表1.5-1。

表1.5-1 本工程执行水土流失防治标准等级表
<table><tr><td rowspan=1 colspan=1>行政区划</td><td rowspan=1 colspan=1>国家级重点省防治区</td><td rowspan=1 colspan=1>级重点防治区</td><td rowspan=1 colspan=1>市级重点防治区</td><td rowspan=1 colspan=1>重要水土保持敏感区域</td><td rowspan=1 colspan=1>水土保持区划</td><td rowspan=1 colspan=1>执行标准</td></tr><tr><td rowspan=1 colspan=1>重庆市江区</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>重庆市水土流失重点预防区</td><td rowspan=1 colspan=1>老瀛山水土流失重点预防区、扶欢河水土流失重点治理区、镇紫河水土流失重点治理区</td><td rowspan=1 colspan=1>綦江区隆盛镇三丘田水库隆盛水厂水源地、綦江区永城镇黄沙水库庆江供水工程水源地</td><td rowspan=1 colspan=1>西南紫色土区</td><td rowspan=1 colspan=1>西南紫色土区一级</td></tr><tr><td rowspan=1 colspan=1>贵州有文建单习水县</td><td rowspan=1 colspan=1>乌江赤水河上中游国家级水土流失重点治理区</td><td rowspan=1 colspan=1>赤水河中下游省级水土流失重点预防区</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>贵州省生态保护红线</td><td rowspan=1 colspan=1>西南岩溶区</td><td rowspan=1 colspan=1>西南岩溶区一级</td></tr></table>

## 1.5.2 防治目标

## （1）基本目标

1）项目建设范围内的新增水土流失应得到有效控制，原有水土流失得到治理；

2）水土保持设施应安全有效；

3）水土资源、林草植被应得到最大限度的保护与恢复；

4）水土流失治理度、土壤流失控制比、渣土防护率、表土保护率、林草植被恢复率、林草覆盖率六项指标应符合现行国家标准《生产建设项目水土流失防治标准》（GB/T50434-2018）的规定。

## （2）防治标准

依据《生产建设项目水土流失防治标准》（GB/T 50434-2018），项目沿线各省市县分别执行西南紫色土区一级标准、西南岩溶区一级标准，鉴于无法避让的国家级、省级和市级水土流失重点预防区和重点治理区、饮用水水源保护区、生态保护红线等水土保持敏感区，林草覆盖率均提高2个百分点；沿线水土流失以轻度水力侵蚀为主的，土壤流失控制比调高为 1.0；其余各项指标维持西南紫色土区一级标准、西南岩溶区一级

标准目标值不变。

本方案按沿线各省市县取高值确定设计水平年综合防治目标值，水土流失治理度97%，土壤流失控制比1.0，渣土防护率92%，表土保护率95%，林草植被恢复率97%，林草覆盖率25%。防治标准指标计算表详见表1.5-2。

表1.5-2 本工程水土流失防治标准等级表
<table><tr><td rowspan=2 colspan=1>行政区划</td><td rowspan=2 colspan=1>防治标准等级</td><td rowspan=2 colspan=1>防治指标</td><td rowspan=2 colspan=1>施工期</td><td rowspan=1 colspan=4>设计水平年</td></tr><tr><td rowspan=1 colspan=1>标准规定</td><td rowspan=1 colspan=1>按土壤侵蚀强度修正</td><td rowspan=1 colspan=1>无法避让水土流失重点防治区修正</td><td rowspan=1 colspan=1>采用标准</td></tr><tr><td rowspan=6 colspan=1>重庆市綦江区</td><td rowspan=6 colspan=1>西南紫色土区一级</td><td rowspan=1 colspan=1>水土流失治理度（%）</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>97</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>97</td></tr><tr><td rowspan=1 colspan=1>土壤流失控制比</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>0.85</td><td rowspan=1 colspan=1>+0.15</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.0</td></tr><tr><td rowspan=1 colspan=1>渣土防护率（%）</td><td rowspan=1 colspan=1>90</td><td rowspan=1 colspan=1>92</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>92</td></tr><tr><td rowspan=1 colspan=1>表土保护率（%）</td><td rowspan=1 colspan=1>92</td><td rowspan=1 colspan=1>92</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>92</td></tr><tr><td rowspan=1 colspan=1>林草植被恢复率（%）</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>97</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>97</td></tr><tr><td rowspan=1 colspan=1>林草覆盖率（%）</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>23</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>+2</td><td rowspan=1 colspan=1>25</td></tr><tr><td rowspan=6 colspan=1>贵州省遵义市习水县</td><td rowspan=6 colspan=1>西南岩溶区一级</td><td rowspan=1 colspan=1>水土流失治理度（%）</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>97</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>97</td></tr><tr><td rowspan=1 colspan=1>土壤流失控制比</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>0.85</td><td rowspan=1 colspan=1>+0.15</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.0</td></tr><tr><td rowspan=1 colspan=1>渣土防护率（%）</td><td rowspan=1 colspan=1>90</td><td rowspan=1 colspan=1>92</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>92</td></tr><tr><td rowspan=1 colspan=1>表土保护率（%）</td><td rowspan=1 colspan=1>95</td><td rowspan=1 colspan=1>95</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>95</td></tr><tr><td rowspan=1 colspan=1>林草植被恢复率（%）</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>96</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>96</td></tr><tr><td rowspan=1 colspan=1>林草覆盖率（%）</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>21</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>+2</td><td rowspan=1 colspan=1>23</td></tr><tr><td rowspan=6 colspan=2>综合防治目标值</td><td rowspan=1 colspan=1>水土流失治理度（%）</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>97</td></tr><tr><td rowspan=1 colspan=1>土壤流失控制比</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.0</td></tr><tr><td rowspan=1 colspan=1>渣土防护率（%）</td><td rowspan=1 colspan=1>90</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>92</td></tr><tr><td rowspan=1 colspan=1>表土保护率（%）</td><td rowspan=1 colspan=1>95</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>95</td></tr><tr><td rowspan=1 colspan=1>林草植被恢复率（%）</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>97</td></tr><tr><td rowspan=1 colspan=1>林草覆盖率（%）</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>25</td></tr></table>

## 1.6项目水土保持评价结论

## 1.6.1主体工程选址（线）评价

通过与《中华人民共和国水土保持法》、《中华人民共和国长江保护法》、《贵州省水土保持条例》、《重庆市实施<中华人民共和国水土保持法>办法》和《生产建设项目水土保持技术标准》（GB 50433-2018）相关规定进行相符性分析，主体工程选址（线）未涉及崩塌和滑坡危险区、易引起严重水土流失和生态恶化地区，不涉及河流两岸、湖泊和水库周边的植物保护带，不占用全国水土保持监测网络中的水土保持监测站点、重点试验区及国家确定的水土保持长期定位观测站，但无法避让的水土流失重点预防区和重点治理区、饮用水水源保护区、生态保护红线等水土保持敏感区，存在水土保持制约性因素，主体设计建设方案已按《生产建设项目水土保持技术标准》（GB 50433-2018）中的 3.2.2 的第 4条规定优化了建设方案，减少地表扰动面积，优化施工工艺，提高了截排水、防洪工程等级及林草覆盖率等，符合相关规定。

本工程路径选择中无法避让綦江区隆盛镇三丘田水库隆盛水厂水源地、綦江区永城镇黄沙水库庆江供水工程水源地和贵州省生态保护红线。主体设计已考虑采取相应的生态影响和恢复措施，建设单位均已取得相关的同意性文件并进行了不可避让论证，后续按照相关规定施工。因此，主体工程选（址）线存在制约性因素，本方案通过提高防治标准指标值及敏感区水保措施防护，加强预防保护，优化施工工艺，尽量减少地表扰动和植被损坏范围，同时采取科学可行的水土流失防治措施，可满足水土保持要求，工程建设可行。

## 1.6.2建设方案与布局评价

本工程换流站用地指标符合《电力工程项目建设用地指标》（建标〔2010〕78号），建设方案充分考虑资源节约和环境友好因素，换流站布置紧凑，尽量减少占地面积，竖向标高充分考虑地形条件，本工程挖、填方优先考虑站区内平衡，扩建红城500kV 变电站余方0.67 万 m<sup>3</sup>外运综合利用，不设置取土场和弃渣场，剥离的表土回填用于植被恢复或复耕。输电线路山丘区铁塔基础设计全方位高低腿，减少土石方开挖，经过林区采用加高铁塔跨越，并采用无人机放线等先进施工架线工艺，减少林区破坏，施工道路尽量充分利用现有道路，同时，对于高陡的山区部分设置了索道，尽量减少地表扰动和植被破坏，对无法避让水土流失重点预防区和重点治理区以及生态保护红线等水土保持敏感区，建设方案落实主体工程设计要求和本方案补充相应水土流失防治要求后，满足水土保持要求。

本工程占地类型以林地、耕地为主。换流站、输电线路永久占地符合工程实际建设需要，不存在多占用土地的情况。新建换流站工程占地以永久占地为主，占地相对集中，工程建成后四周有边坡及挡土墙防护，交流场及启动区部分空地设计为绿化区域，对四周的生态环境影响很小；扩建变电站工程占地为永久占地，本期扩建工程在原有围墙内预留场地进行，不需新征用地，施工生产区布设在站内，不存在多占土地的情况；输电线路工程以临时占地为主，占地较为分散，临时占地完全满足施工阶段各项目建设区的施工用地需要，不存在多占和集中大量占用土地的情况，对生态环境的影响仅限于施工期，并且影响较小。

根据主体工程特点，本工程施工方案以尽量减少扰动面积、尽量减少生产力较高的耕地占用、尽量减少拆迁为原则。施工时合理安排工序，采用机械和人工配合进行，工程基础开挖、放线、牵张、架线等过程中都将采用有利于水土保持的施工工艺，符合水土保持要求。

工程主体设计对新建换流站设置雨水排水管网（雨水口、雨水检查井、雨水排水管线）、格构锚杆植草护坡、钢筋混凝土截排水沟、素混凝土排水沟、消力池、站区绿化、护坡植草；线路工程塔基设置了浆砌石护坡、浆砌石挡土墙、浆砌石排水沟、泥浆沉淀池、钢板铺设，以上措施具有水土保持功能，纳入水保措施体系中，同时本方案完善补充施工前的表土剥离措施，施工期间及施工结束后各防治分区的表土回覆、临时限界、挡护、苫盖、铺垫、排水、沉沙、临时绿化、土地整治（含植被恢复、耕地恢复、园地恢复）、植被恢复、幼林抚育等措施，上述措施具有水土保持功能，可有效减少水土流失。

为更好地防止施工中产生的水土流失。本方案针对不同扰动类型，采取表土剥离及临时铺垫防护措施，施工结束后回填（铺）利用，为迹地恢复利用创造先行条件。通过从水土保持角度对主体工程选址（线）、建设方案、工程占地、土石方平衡、施工组织、施工方法及工艺、施工时序等方面分析评价，本工程在优化施工工艺、提高防治标准指标值、采取各项水土保持措施后，水土流失防治效果可达到水土保持要求，项目建设是可行的。

## 1.7水土流失预测结果

通过预测，本工程施工期及自然恢复期土壤流失总量 18411t，原地貌土壤侵蚀量3102t，新增土壤流失量 15309t。根据预测结果，变电工程水土流失防治和监测重点区域为换流站站区；线路工程水土流失防治和监测重点区域为塔基及塔基施工区、施工道路区。

本工程水土流失危害主要表现为影响生态环境，加剧水土流失、降低土地生产力、影响农业生产以及降低水利工程效益。线路沿线山丘区施工过程中由于土石方开挖形成开挖边坡，损坏了塔位原有土体结构，易导致边坡失稳，若施工过程中不采取有效措施进行挡护，极易发生土石方溜坡现象，对塔基下方的耕地、居民房屋等造成一定的影响。在河道附近施工时，若得不到及时有效的防护治理，泥沙将会随地表径流汇入河网，影响水质。因此工程在施工过程中应加强边坡防护、临时拦挡等措施。

## 1.8水土保持措施布设成果

## 1.8.1水土流失防治分区

结合本工程水土流失特点及后续管护的需求，本工程水土流失防治分区按照工程组成及特点分为3个一级分区，即新建换流站工程区、扩建变电站工程区、输电线路工程区。二级分区按照工程布局和施工扰动特点分区，新建换流站工程区划分为7 个二级分区：即①站区、②站外道路工程区、③站外护坡工程区、④站外临时堆土区、⑤站外电源设施区、⑥供排水工程区、⑦施工生产生活区；输电线路工程区划分为4个二级分区，即①塔基及塔基施工区、②牵张场地区、③跨越施工场地区、④施工道路区。

## 1.8.2水土保持措施总体布局

根据本工程建设过程中各地貌地形单元水土流失的特点、危害程度以及水土流失防治目标，在对主体工程中具有水土保持功能的防护措施的基础上，结合工程的特点和已有的防治措施，对工程进行水土流失防治分区，合理、全面、系统的规划，提出各种工程地貌地形单元新增的一些水土保持措施，使之形成一个完整的水土流失防治体系。水土流失防治措施总体布局如下：

## 1.8.2.1新建换流站工程区

## （1）站区

施工前剥离表土并集中堆放于站外临时堆土区，施工过程中站区围墙内侧布设临时排水沟，临时排水沟末端布设临时沉沙池，站内临时堆土区域设置植生袋装土拦挡、密目网苫盖、临时排水沟、临时沉沙池措施对临时堆土进行防护，施工后期站内布设雨水排水管网，对站区绿化区域进行表土回覆、土地整治后铺植草皮。

## ——主体已有

①工程措施

雨水口300座（实施时间2026年7月～2026年8 月）；

雨水检查井 290 座（实施时间2026 年7月～2026 年8月）；

雨水排水管线6900m（实施时间2026年7月～2026 年8月）。

## ②植物措施

站区绿化 3.00hm2（实施时间 2027 年 7 月～2027 年 8 月）。

## ——方案新增

①工程措施

表土剥离 6.83hm2（实施时间 2025 年 12 月～2026 年 1 月）；

表土回覆1.75万m<sup>3</sup>（实施时间2027年3 月～2027 年4月）；

土地整治（植被恢复）3.00hm2（实施时间2027 年5月～2027 年6月）。

## ②临时措施

植生袋装土拦挡421m3（实施时间2026年4 月～2026 年9月）；

密目网苫盖 12546m<sup>2</sup>（实施时间 2026 年 4 月～2026 年 9 月）；

临时排水沟1757m（实施时间2026年4月～2026年9 月）；

素土夯实237m3（实施时间2026年 4月～2026年9月）；

临时沉沙池3 座（实施时间2026年4月～2026年9 月）。

## （2）站外道路工程区

站外道路工程区包括1条永久进站道路和2条临时施工道路（站址北侧及南侧各1条）。

施工前剥离表土，集中堆放于站外临时堆土区域，施工过程中对进站道路和施工临时便道两侧裸露边坡采用密目网苫盖。边坡设置格构锚杆植草护坡，进站道路两侧及边坡设混凝土截排水沟，南北两侧施工临时便道设置临时排水沟、临时沉沙池。施工结束后，对永久道路绿化区域和临时施工道路进行表土回覆，土地整治，护坡内采取铺植草皮恢复植被，永久道路边坡与用地红线之间区域和临时占用林地区采取栽植乔灌木、竹子和撒播草籽相结合方式恢复植被；临时占用耕地区域进行耕地恢复。

## ——主体已有

①工程措施

格构锚杆植草护坡13784m<sup>2</sup>（实施时间2026 年1月）；

混凝土截水沟650m（实施时间2026年1月）；

混凝土排水沟1380m（实施时间2026年1月）。

## ②植物措施

护坡植草 1.16hm2（实施时间 2027 年 7 月～2027 年 8 月）。

## ——方案新增

①工程措施

表土剥离 2.68hm2（实施时间 2025 年 12 月）；

表土回覆0.48万m3（实施时间2027年3 月～2027 年4月）；

土地整治 2.43hm2，其中植被恢复 2.00hm2，耕地恢复 0.43hm2（实施时间 2027 年 5月～2027年 6月）。

②植物措施

撒播草籽 0.84hm2、草籽量 67.2kg（实施时间 2027 年 7 月～2027 年 8 月）；

穴状整地751 个（实施时间2027年5月～2027年6 月）；

栽植灌木285 株（实施时间2027年7月～2027年8 月）；

栽植乔木408 株（实施时间2027年7月～2027年8 月）；

栽植竹子58株（实施时间2027年7月～2027年 8月）；

幼林抚育0.65hm2（栽植结束后抚育2年）。

## ③临时措施

密目网苫盖 28282m2（实施时间 2026 年 2 月～2027 年 2 月）；

临时排水沟665m（实施时间2026年2 月～2027 年2月）；

素土夯实90m<sup>3</sup>（实施时间2026 年2月～2027年2 月）；

临时沉沙池2 座（实施时间2026年2月～2027年2 月）。

## （3）站外护坡工程区

施工前剥离表土，集中堆放于站外临时堆土区域，施工过程中对站外裸露边坡采用密目网苫盖。边坡设置格构锚杆植草护坡，布设钢筋混凝土截排水沟、混凝土排水沟，消力池、站外雨水排水管线接入护坡排水系统，在与天然沟道衔接处通过八字形排水口及散水顺接。施工结束后，对边坡、边坡与用地红线之间区域和临时占地区进行表土回覆，土地整治，护坡内采取铺植草皮进行边坡绿化，边坡与用地红线之间永久占地区域和临时施工用地占用林地区采取栽植乔木、竹子和撒播草籽相结合方式恢复植被；护坡临时施工用地占用耕地区域进行耕地恢复。

## ——主体已有

①工程措施

雨水排水管线50m（实施时间2026年2月～2026年4 月）；

格构锚杆植草护坡 35500m2（实施时间2026 年2月～2026年4月）；

钢筋混凝土截水沟730m（实施时间2026年2月～2026年4月）；

钢筋混凝土排水沟1837m（实施时间2026年2月～2026年4月）；

素混凝土排水沟1460m（实施时间2026 年2月～2026 年4月）；

消力池1座（实施时间2026年2月～2026年4月）。

②植物措施

护坡植草 2.98hm2（实施时间 2027 年 7 月～2027 年 8 月）。

## ——方案新增

## ①工程措施

表土剥离 3.38hm<sup>2</sup>（实施时间 2025 年 12 月～2026 年 1 月）；

表土回覆0.79万m3（实施时间2027年3 月～2027 年4月）；

土地整治 3.75hm<sup>2</sup>，其中植被恢复 3.69hm<sup>2</sup>，耕地恢复 0.06hm<sup>2</sup>（实施时间 2027 年 5月～2027年 6月）。

②植物措施

撒播草籽 0.71hm2、草籽量 56.8kg（实施时间 2027 年 7 月～2027 年 8 月）；

穴状整地221 个（实施时间2027年5月～2027年6 月）；

栽植乔木216 株（实施时间2027年7月～2027年8 月）；

栽植竹子5株（实施时间2027年7月～2027年8 月）；

幼林抚育0.19hm2（栽植结束后抚育2年）。

## ③临时措施

密目网苫盖 35500m<sup>2</sup>（实施时间 2026 年 5 月～2027 年 2 月）。

## （4）站外临时堆土区

施工前，对需平整的区域剥离表土。施工过程中，对临时堆土1区和3区（基槽土）考虑堆存时间较短采取密目网苫盖，对临时堆土 3区（表土）堆放超过2 年，因此采用撒播种草的临时绿化的方式防护。临时堆土坡脚采取植生袋装土拦挡，四周设置临时土质边沟，坡顶及边坡设置排水沟排除堆土区内汇水，并与排水边沟及沉沙池相连形成一整套完整的排水系统。临时堆土区施工结束后进行表土回覆、土地整治，临时占用林地、农村宅基地区域采取栽植乔灌木、竹子和撒播草籽相结合方式恢复植被；临时占用耕地区域进行耕地恢复。

——方案新增

①工程措施

表土剥离 0.30hm<sup>2</sup>（实施时间 2025 年 12 月～2026 年 1 月）；

表土回覆 0.06 万 m<sup>3</sup>（实施时间 2027 年 9 月～2027 年 10 月）；

土地整治 2.36hm2，其中植被恢复 0.80hm2，耕地恢复 1.56hm2（实施时间 2027 年11月）。

②植物措施

撒播草籽 0.80hm2、草籽量 64.0kg（实施时间 2027 年 11 月～2027 年 12 月）；

穴状整地509 个（实施时间2027年11月）；

栽植灌木240 株（实施时间2027年11月～2027 年12 月）；

栽植乔木144 株（实施时间2027年11月～2027 年12 月）；

栽植竹子125 株（实施时间2027年11月～2027 年12 月）；

幼林抚育0.54hm<sup>2</sup>（栽植结束后抚育2年）。

## ③临时措施

植生袋装土拦挡287m3（实施时间2026年2 月～2027 年8月）；

密目网苫盖 14812m2（实施时间 2026 年 2 月～2027 年 8 月）；

临时排水沟962m（实施时间2026年2 月～2027 年8月）；

素土夯实519m<sup>3</sup>（实施时间2026年 2月～2027年8月）；

临时沉沙池3 座（实施时间2026年2月～2027年8 月）；

临时绿化 1.18hm2、草籽量 94.4kg（实施时间 2026 年 2 月～2027 年 8 月）。

## （5）站外电源设施区

施工前对永久占地区域及可剥离表土区域剥离表土并集中堆放，开挖其他土石方集中堆放，对堆土进行彩条布铺垫、密目网苫盖。施工结束后对临时占地区域进行表土回覆、土地整治，临时占用草地区域采取撒播草籽方式恢复植被；临时占用林地区域采取栽植乔灌木和撒播草籽相结合方式恢复植被；临时占用耕地或园地区域进行耕地或园地恢复。

## ——方案新增

①工程措施

表土剥离 1.26hm<sup>2</sup>（实施时间 2025 年 12 月～2026 年 1 月）；

表土回覆0.29万m<sup>3</sup>（实施时间2026年3 月～2026 年4月）；

土地整治 8.64hm2，其中植被恢复 6.06hm，耕地恢复 1.50hm2，园地恢复 1.08hm2（实施时间2026年5月～2026年6月）。

②植物措施

撒播草籽 6.06hm<sup>2</sup>、草籽量 521.6kg（实施时间 2026 年 7 月～2026 年 8 月）；

穴状整地7733个（实施时间2026年5月～2026年6月）；

栽植灌木4971株（实施时间2026年7月～2026年8月）；

栽植乔木2762株（实施时间2026年7月～2026年8月）；

幼林抚育5.22hm2（栽植结束后抚育2年）。

③临时措施

彩条布铺垫 4686m2（实施时间 2025 年 12 月～2026 年 2 月）；

密目网苫盖 5630m<sup>2</sup>（实施时间 2025 年 12 月～2026 年 2 月）。

## （6）供排水工程区

施工前对开挖区域剥离表土，开挖其他土石方堆放于供排水管线一侧，临时堆土底部采取彩条布铺垫、表面采取密目网苫盖的方式进行防护，表土全部装入植生袋于临时堆土两侧拦挡。施工结束后对临时占地区域进行表土回覆及土地整治，临时占用草地区域采取撒播草籽方式恢复植被；临时占用林地区域采取栽植乔灌木、竹子和撒播草籽相结合方式恢复植被，临时占用耕地区域进行耕地恢复。

## ——方案新增

①工程措施

表土剥离 4.70hm2（实施时间 2025 年 12 月～2026 年 1 月）；

表土回覆 1.18 万 m3（实施时间 2026 年 8 月～2027 年 9 月）；

土地整治 18.43hm<sup>2</sup>。其中植被恢复 9.21hm<sup>2</sup>，耕地恢复 9.22hm<sup>2</sup>（实施时间 2026 年9 月～2026 年 10 月）。

②植物措施

撒播草籽 9.21hm2、草籽量 736.8kg（实施时间 2026 年 11 月～2026 年 12 月）；

穴状整地6707个（实施时间2026年9月～2026年10月）；

栽植灌木 2070 株（实施时间 2026 年 11 月～2026 年 12 月）；

栽植乔木4416株（实施时间2026年11月～2026年12月）；

栽植竹子221 株（实施时间2026年11月～2026 年12 月）；

幼林抚育5.52hm<sup>2</sup>（栽植结束后抚育2年）。

## ③临时措施

植生袋装土拦挡 11751m3（实施时间 2025 年 12 月～2026 年 7 月）；

彩条布铺垫 $1 2 2 8 4 1 \mathrm { m } ^ { 2 }$ （实施时间2025 年12 月～2026 年7月）；

密目网苫盖 96504m<sup>2</sup>（实施时间 2025 年 12 月～2026 年 7 月）。

## （7）施工生产生活区

施工前剥离表土并集中堆放至站外临时堆土区域，施工过程中施工场地四周、场地内道路一侧布置临时砖砌排水沟、临时砖砌沉沙池，并对边坡区域采用临时绿化措施。施工结束后进行表土回覆，土地整治，临时占用林地、农村宅基地区域采取栽植乔灌木、竹子和撒播草籽相结合方式恢复植被；临时占用耕地区域进行耕地恢复。

## ——方案新增

①工程措施

表土剥离 3.92hm2（实施时间 2025 年 12 月～2026 年 1 月）；

表土回覆1.05万m<sup>3</sup>（实施时间2027年11月）；

土地整治 4.44hm2，其中植被恢复 1.78hm2，耕地恢复 2.63hm2，园地恢复 0.03hm2（实施时间2025年11 月）。

②植物措施

撒播草籽 1.78hm2、草籽量 142.4kg（实施时间 2027 年 11 月）；

穴状整地1350个（实施时间2027年11月）；

栽植灌木15株（实施时间2027年11月）；

栽植乔木1224株（实施时间2027年11月）；

栽植竹子111株（实施时间2027年11 月）；

幼林抚育1.26hm<sup>2</sup>（栽植结束后抚育2年）。

③临时措施

临时排水沟 1694m（实施时间 2025 年 12 月～2027 年 10 月）；

素土夯实 229m3（实施时间 2025 年 12 月～2027 年 10 月）；

临时沉沙池4 座（实施时间2025年12月～2027年10月）；

临时绿化 1.50hm2、草籽量 120.0kg（实施时间 2025 年 12 月～2027 年 10 月）。

## 1.8.2.2扩建变电站工程区

施工结束后对本期工程扩建区空地采取碎石覆盖措施。

——主体已有

①工程措施

碎石覆盖 3000m2（实施时间 2025 年 12 月～2026 年 5 月）。

## 1.8.2.3 输电线路工程区

## （1）塔基及塔基施工区

施工前在塔基施工场地周围设置彩条旗围护，严格限制施工机械和人员活动范围，并对开挖扰动区域进行剥离表土，表土和基础开挖土方均单独堆放，施工期对临时堆土压占及其他轻微扰动区域采取铺设彩条布、堆土外侧设植生袋拦挡、密目网苫盖等临时措施，灌注桩基础施工过程中在塔基施工场地范围内设泥浆沉淀池，塔基及施工场地区根据需要设置浆砌石护坡、浆砌石挡土墙、浆砌石排水沟。施工结束后进行土地整治和回覆表土，根据原地貌类型确定耕地恢复、园地恢复或植被恢复。

## ——主体已有

①工程措施

浆砌石护坡210m<sup>3</sup>（实施时间2026年6月～2026年11月）；

浆砌石挡土墙676m3（实施时间2026年6月～2026年11月）；

浆砌石排水沟480m（实施时间2026年6月～2026年11月）。

## ——方案新增

## ①工程措施

表土剥离 15.16hm<sup>2</sup>（实施时间 2026 年 2 月～2026 年 9 月）；

表土回覆 3.36 万 m<sup>3</sup>（实施时间 2026 年 12 月～2027 年 12 月）；

土地整治 67.61hm2，其中植被恢复 56.78hm2，耕地恢复 9.80hm2，园地恢复 1.03hm2；（实施时间 2026 年 12 月～2027 年 12 月）。

## ②植物措施

撒播草籽 56.78hm2、草籽量 4573.3kg（2026 年 12 月～2027 年 12 月）；

穴状整地 65949 个（实施时间 2026 年 12 月～2027 年 12 月）；

栽植灌木 65949 株（实施时间 2026 年 12 月～2027 年 12 月）；

幼林抚育43.58hm2（栽植结束后抚育2年）。

③临时措施

植生袋装土拦挡15391m<sup>3</sup>（实施时间2026年2月～2026年9月）；

彩条布铺垫 73100m<sup>2</sup>（实施时间 2026 年 2 月～2026 年 9 月）；

密目网苫盖 109650m<sup>2</sup>（实施时间 2026 年 2 月～2026 年 9 月）；

彩条旗围护41940m（实施时间2026年2月～2026年9月）；

泥浆沉淀池1 个（实施时间2026年2月～2026年9 月）。

## （2）牵张场地区

施工前对牵张场开挖扰动区域进行表土剥离，并在周围设置彩条旗围护、严格限制施工机械和人员活动范围，将表土装袋堆放在场地下坡侧进行临时拦挡，施工中对开挖边坡采取密目网苫盖措施，对牵引机、张力机占压地表区域采取铺设钢板等临时防护措施。施工结束后进行土地整治和回覆表土，根据原地貌类型确定耕地恢复、园地恢复、植被恢复。

## ——主体已有

## ①临时措施

铺设钢板 16500m<sup>2</sup>（实施时间 2026 年 10 月～2027 年 11 月）。

## ——方案新增

## ①工程措施

表土剥离 0.37hm2（实施时间 2026 年 10 月～2026 年 11 月）；

表土回覆 0.08 万 m3（实施时间 2027 年 8 月～2027 年 12 月）；

土地整治 5.12hm2，其中植被恢复 3.74hm2，耕地恢复 1.26hm2，园地恢复 0.12hm2（实施时间2027年8月～2027年12月）。

## ②植物措施

撒播草籽 3.74hm<sup>2</sup>、草籽量 299.2kg（实施时间 2027 年 8 月～2027 年 12 月）；

穴状整地5940个（实施时间2027年8月～2027年12月）；

栽植灌木5940株（实施时间2027年8月～2027年12月）；

幼林抚育3.38hm<sup>2</sup>（栽植结束后抚育2年）。

## ③临时措施

植生袋装土拦挡802m<sup>3</sup>（实施时间2026年10 月～2027年 11月）；

彩条布铺垫 33500m2（实施时间 2026 年 10 月～2027 年 11 月）；

密目网苫盖 3920m2（实施时间 2026 年 10 月～2027 年 11 月）；

彩条旗围护 6000m（实施时间 2026 年 10 月～2027 年 11 月）。

## （3）跨越施工场地区

施工过程中在跨越施工场地周围采取彩条旗围护，严格控制施工扰动范围。施工结束后进行土地整治，根据原地貌类型确定进行耕地恢复、园地恢复或植被恢复。

## ——方案新增

## ①工程措施

土地整治 8.68hm<sup>2</sup>，其中植被恢复 7.00hm<sup>2</sup>，耕地恢复 1.56hm<sup>2</sup>，园地恢复 0.12hm<sup>2</sup>（实施时间 2027年8 月～2027年9月）。

## ②植物措施

撒播草籽 7.00hm2、草籽量 560.0kg（实施时间 2027 年 9 月～2027 年 10 月）。

③临时措施

彩条旗围护 26040m（实施时间 2026 年 10 月～2027 年 8 月）。

## （4）施工道路区

施工前对新开辟的坡度较大施工道路开挖扰动区域进行表土剥离，对道路边坡下侧设植生袋拦挡（利用剥离的表土），在道路一侧设置临时排水沟，坡度平缓的施工道路区域铺设钢板，索道支架布设前对支架安装涉及开挖的区域进行表土剥离并进行装袋堆放。施工结束后进行土地整治和回覆表土，根据原地貌类型确定耕地恢复、园地恢复或植被恢复。

## ——主体已有

①临时措施

铺设钢板 6443m2（实施时间 2026 年 2 月～2026 年 12 月）。

## ——方案新增

①工程措施

表土剥离 11.03hm2（实施时间 2025 年 12 月～2026 年 1 月）；

表土回覆 2.47 万 m3（实施时间 2026 年 12 月～2027 年 10 月）；

土地整治面积 23.78hm<sup>2</sup>，其中植被恢复 18.93hm<sup>2</sup>，耕地恢复 $4 . 4 3 \mathrm { h m } ^ { 2 }$ ，园地恢复0.42hm2（实施时间 2026 年 12 月～2027 年 10 月）。

②植物措施

撒播草籽 18.93hm2、草籽量 1514.4kg（实施时间 2027 年 9 月～2027 年 10 月）；

穴状整地21750个（实施时间 2027年3月～2027年5 月）；

栽植灌木 10593 株（实施时间 2027 年 9 月～2027 年 10 月）；

栽植乔木11157 株（实施时间2027年9月～2027年10月）；

幼林抚育16.92hm<sup>2</sup>（栽植结束后抚育2年）。

③临时措施

植生袋装土拦挡24719m3（实施时间 2026年 2月～2026 年12 月）；

临时排水沟 18002m（实施时间 2026 年 2 月～2026 年 12 月）；

素土夯实 2430m<sup>3</sup>（实施时间 2026 年 2 月～2026 年 12 月）；

彩条旗围护 172100m（实施时间 2026 年 2 月～2026 年 12 月）。

## 1.9水土保持监测方案

本工程水土保持监测范围即水土流失防治责任范围，水土流失重点监测时段为施工准备期开始至设计水平年结束，即从 2025年12月开始，止于2028年12月，并在施工准备期前进行本底值监测。水土保持监测内容包括：水土流失影响因素监测、项目施工全过程各阶段扰动土地情况监测、水土流失状况监测、水土流失防治成效监测、水土流失危害监测等。监测方法主要采用地面观测、调查监测及资料分析、巡查监测、无人机低空遥感监测。根据工程水土流失特点，水土流失防治和监测重点区域为新建换流站站区、供排水工程区；输电线路工程中塔基及塔基施工区、施工道路区。根据工程特点及施工布置，本方案考虑在项目沿线选择具有代表性的地段或场地布设监测点位，本工程设置水土流失重点监测点位66处，包括25个固定监测点和41 个巡查监测点。

## 1.10 水土保持投资及效益分析成果

本工程水土保持总投资 6009.15 万元，其中工程措施为 2804.43 万元，植物措施为594.77万元，监测措施费为129.70万元，施工临时工程费为1783.62万元，独立费用为388.35万元，预备费为84.20万元，水土保持补偿费为224.0780万元。

水土保持总投资中重庆市4464.29万元；贵州省848.23 万元。

水土保持补偿费中重庆市綦江区水土保持补偿费162.7220 万元；贵州省遵义市习水县水土保持补偿费61.3560万元。

通过水土保持效益分析，本方案实施后各项水土保持措施起到了防治水土流失、保护生态环境的作用。方案实施后水土流失治理度、土壤流失控制比、渣土防护率、表土保护率、林草植被恢复率、林草覆盖率六项防治指标均超过了预期的治理目标，方案实施后效果显著。

## 1.11 结论

通过水土保持的分析论证，主体工程选址（线）避开易引起严重水土流失和生态恶化地区，避让了河流两岸、湖泊和水库周边的植物保护带，避让了国家水土保持监测网络中的水土保持监测站点、重点试验区及国家确定的水土保持长期定位观测站，兼顾了水土保持要求。对于无法避让的水土保持重点预防区和重点治理区以及水土保持敏感区，主体设计采取先进施工工艺、严格控制施工范围等措施，尽量减少地表扰动和植被损坏范围，本方案已相应提高了防治标准值，并对敏感区内提高了防治措施防护标准和等级，项目建设方案可行，且符合水土保持法律法规、技术标准的相关规定。在工程建设过程中建设单位实施一系列的水土保持措施后，能有效地控制水土流失，达到方案所确定的防治目标及防治水土流失的目的，实现项目区环境的恢复和改善，从水土保持角度分析，本工程建设是可行的。

工程下阶段设计时进一步落实水保措施，并进一步优化换流站设计及线路路径，尽量减少施工临时占地面积，减少土石方挖填方量。施工过程中加强表土剥离保护和回覆利用，加强临时堆土过程管护。建设单位招标时明确承包商承担防治水土流失的责任、义务。施工单位应做好施工期间的水土流失防治措施。监理单位应对水土保持措施进行全过程的监督管理。监测单位应对水土保持措施进行全过程监督管理。建设单位应依据监测结果和防治目标，提出意见，组织相关单位进行完善和改进，达到方案要求，完工后应及时开展水土保持设施验收工作。

渝黔背靠背联网工程水土保持方案特性表
<table><tr><td colspan="3" rowspan="1">项目名称</td><td colspan="8" rowspan="1">渝黔背靠背联网工程</td><td colspan="2" rowspan="1">流域管理机构</td><td colspan="4" rowspan="1">水利部长江水利委员会</td></tr><tr><td colspan="3" rowspan="1">涉及省(市)</td><td colspan="5" rowspan="1">重庆市、贵州省</td><td colspan="3" rowspan="1">涉及地市</td><td colspan="2" rowspan="1">綦江区、遵义市</td><td colspan="3" rowspan="1">涉及县</td><td colspan="1" rowspan="1">习水县</td></tr><tr><td colspan="3" rowspan="1">项目规模</td><td colspan="8" rowspan="1">①新建渝黔背靠背换流站：联网规模3000MW，本期 500kV 交流侧出线 6 回；②扩建红城 500kV 变电站：本期扩建3回500kV出线间隔；③隆盛～海棠、隆盛~圣泉开断接入换流站500kV线路：新建线路路径长度6.1km，新建铁塔19基，拆除铁塔7基；④换流站~红城500kV线路：新建线路路径长度145.2km，新建铁塔321基；⑤220kV迁改线路：新建线路路径长度6.1km，新建铁塔18基，拆除铁塔1基。</td><td colspan="1" rowspan="1">总投资(万元)</td><td colspan="1" rowspan="1">494902</td><td colspan="3" rowspan="1">土建投资(万元)</td><td colspan="1" rowspan="1">110076</td></tr><tr><td colspan="3" rowspan="1">动工时间</td><td colspan="5" rowspan="1">2025.12</td><td colspan="3" rowspan="1">完工时间</td><td colspan="1" rowspan="1">2027</td><td colspan="1" rowspan="1">.12</td><td colspan="3" rowspan="1">设计水平年</td><td colspan="1" rowspan="1">2028</td></tr><tr><td colspan="4" rowspan="1">工程占地（hm²）</td><td colspan="4" rowspan="1">167.36</td><td colspan="3" rowspan="1">永久占地（hm²）</td><td colspan="1" rowspan="1">32.34</td><td colspan="4" rowspan="1">临时占地（hm²）</td><td colspan="1" rowspan="1">135.02</td></tr><tr><td colspan="8" rowspan="2">土石方量（万m³）</td><td colspan="2" rowspan="1">挖方</td><td colspan="2" rowspan="1">填方</td><td colspan="3" rowspan="1">借方</td><td colspan="2" rowspan="1">余（弃）方</td></tr><tr><td colspan="2" rowspan="1">111.75</td><td colspan="2" rowspan="1">111.08</td><td colspan="3" rowspan="1">/</td><td colspan="2" rowspan="1">0.67</td></tr><tr><td colspan="2" rowspan="1">重点防治区名称</td><td colspan="15" rowspan="1">乌江赤水河上中游国家级水土流失重点治理区，重庆市水土流失重点预防区，赤水河中下游省级水土流失重点预防区，老瀛山水土流失重点预防区，扶欢河水土流失重点治理区，镇紫河水土流失重点治理区</td></tr><tr><td colspan="4" rowspan="1">地貌类型</td><td colspan="5" rowspan="1">山丘区</td><td colspan="2" rowspan="1">水土保持区划</td><td colspan="6" rowspan="1">西南紫色土区、西南岩溶区</td></tr><tr><td colspan="4" rowspan="1">土壤侵蚀类型</td><td colspan="5" rowspan="1">水力侵蚀</td><td colspan="2" rowspan="1"></td><td colspan="3" rowspan="1">土壤侵蚀强度</td><td colspan="3" rowspan="1">轻度</td></tr><tr><td colspan="6" rowspan="1">防治责任范围面积（hm²）</td><td colspan="3" rowspan="1">167.36</td><td colspan="5" rowspan="1">容许土壤流失量[t/（km²·a）]</td><td colspan="3" rowspan="1">500</td></tr><tr><td colspan="6" rowspan="1">土壤流失预测总量（t）</td><td colspan="3" rowspan="1">18411</td><td colspan="5" rowspan="1">新增土壤流失量（t）</td><td colspan="3" rowspan="1">15309</td></tr><tr><td colspan="7" rowspan="1">水土流失防治标准执行等级</td><td colspan="7" rowspan="1">西南紫色土区一级，西南岩溶区</td><td colspan="3" rowspan="1">一级</td></tr><tr><td colspan="1" rowspan="3">防治指标</td><td colspan="6" rowspan="1">水土流失治理度（%）</td><td colspan="4" rowspan="1">97</td><td colspan="3" rowspan="1">土壤流失控制比</td><td colspan="3" rowspan="1">1.0</td></tr><tr><td colspan="6" rowspan="1">渣土防护率（%）</td><td colspan="4" rowspan="1">92</td><td colspan="3" rowspan="1">表土保护率（%）</td><td colspan="3" rowspan="1">95</td></tr><tr><td colspan="6" rowspan="1">林草植被恢复率（%）</td><td colspan="4" rowspan="1">97</td><td colspan="3" rowspan="1">林草覆盖率（%）</td><td colspan="3" rowspan="1">25</td></tr><tr><td colspan="1" rowspan="5">防治措施及工程量</td><td colspan="6" rowspan="1">分区</td><td colspan="4" rowspan="1">工程措施</td><td colspan="3" rowspan="1">植物措施</td><td colspan="3" rowspan="1">临时措施</td></tr><tr><td colspan="4" rowspan="4">新建换流站工程区</td><td colspan="2" rowspan="1">站区</td><td colspan="4" rowspan="1">雨水口300座，雨水检查井290座，雨水排水管线6900m，表土剥离 6.83hm²，表土回覆1.75万m³，土地整治（植被恢复）3.00hm²</td><td colspan="3" rowspan="1">站区绿化 3.00hm²</td><td colspan="3" rowspan="1">植生袋装土拦挡421m³，密目网苫盖12546m²，临时排水沟1757m，素土夯实237m³，临时沉沙池3座</td></tr><tr><td colspan="2" rowspan="1">站外道路工程区</td><td colspan="4" rowspan="1">格构锚杆植草护坡13784m²，混凝土截水沟 650m，混凝土排水沟1380m，表土剥离2.68hm²，表土回覆0.48万m³，土地整治（植被恢复）2.00hm²，土地整治（耕地恢复）0.43hm²</td><td colspan="3" rowspan="1">护坡植草1.16hm²，撒播草籽 0.84hm²、草籽量 67.2kg，穴状整地751 个，栽植灌木 285株，栽植乔木408株，栽植竹子58株，幼林抚育 0.65hm²</td><td colspan="3" rowspan="1">密目网苫盖28282m²，临时排水沟665m，素土夯实90m³，临时沉沙池2座</td></tr><tr><td colspan="2" rowspan="1">站外护坡工程区</td><td colspan="4" rowspan="1">雨水排水管线50m，格构锚杆植草护坡 35500m²，钢筋混凝土截水沟730m，钢筋混凝土排水沟1837m，素混凝土排水沟1460m，消力池1座，表土剥离 3.38hm²，表土回覆0.79万m³，土地整治（植被恢复)3.69hm²，土地整治(耕地恢复）0.06hm²</td><td colspan="3" rowspan="1">护坡植草 2.98hm²，撒播草籽 0.71hm²、草籽量 56.8kg，穴状整地221个，栽植乔木216株，栽植竹子5株，幼林抚育0.19hm²</td><td colspan="3" rowspan="1">密目网苫盖35500m²</td></tr><tr><td colspan="2" rowspan="1">站外临时堆土区</td><td colspan="4" rowspan="1">表土剥离 0.30hm²，表土回覆0.06万m³，土地整治（植被恢复)0.80hm²，土地整治（耕地恢复）1.56hm²</td><td colspan="3" rowspan="1">撒播草籽 0.80hm²、草籽量 64.0kg，穴状整地 509 个，栽植灌木240株，栽植乔木144株，栽植竹子125株，幼林抚育0.54hm²</td><td colspan="3" rowspan="1">植生袋装土拦挡287m³，密目网苫盖14812m²，临时排水沟962m，素土夯实519m3，临时沉沙池3座，临时绿化1.18hm²、草籽量94.4kg</td></tr><tr><td colspan="1" rowspan="8"></td><td colspan="2" rowspan="3"></td><td colspan="2" rowspan="1">站外电源设施区</td><td colspan="3" rowspan="1">表土剥离1.26hm²，表土回覆0.29万m³，土地整治（植被恢复)6.06hm²，土地整治（耕地恢复）1.50hm²，土地整治（园地恢复）1.08hm²</td><td colspan="1" rowspan="1">撒播草籽 6.06hm²、草籽量 521.6kg，穴状整地 7733 个，栽植灌木4971 株，栽植乔木2762 株，幼林抚育5.22hm²</td><td colspan="8" rowspan="1">彩条布铺垫4686m²，密目网苫盖 5630m²</td></tr><tr><td colspan="2" rowspan="1">供排水工程区</td><td colspan="3" rowspan="1">表土剥离 4.70hm²，表土回覆1.18万m³，土地整治（植被恢复）9.21hm²，土地整治（耕地恢复）9.22hm²</td><td colspan="1" rowspan="1">撒播草籽9.21hm²、草籽量736.8kg，穴状整地6707个，栽植灌木2070株，栽植乔木4416株，栽植竹子221株，幼林抚育 5.52hm²</td><td colspan="8" rowspan="1">植生袋装土拦挡11751m³，彩条布铺垫122841m²，密目网苫盖96504m²</td></tr><tr><td colspan="2" rowspan="1">施工生产生活区</td><td colspan="3" rowspan="1">表土剥离 3.92hm²，表土回覆1.05万m³，土地整治（植被恢复)1.78hm²，土地整治（耕地恢复）2.63hm²，土地整治（园地恢复）0.03hm²</td><td colspan="1" rowspan="1">撒播草籽1.78hm²、草籽量 142.4kg，穴状整地 1350 个，栽植灌木15 株，栽植乔木 1224株，栽植竹子111株，幼林抚育1.26hm²</td><td colspan="8" rowspan="1">临时排水沟长1694m，素土夯实229m³，临时沉沙池4座，临时绿化1.50hm²、草籽量 120.0kg</td></tr><tr><td colspan="2" rowspan="1">扩建变电</td><td colspan="2" rowspan="1">站工程区</td><td colspan="3" rowspan="1">碎石覆盖 3000m²</td><td colspan="1" rowspan="1">/</td><td colspan="8" rowspan="1">/</td></tr><tr><td colspan="2" rowspan="4">输电线路工程区</td><td colspan="2" rowspan="1">塔基及塔基施工区</td><td colspan="3" rowspan="1">浆砌石护坡210m³，浆砌石挡土墙676m³，浆砌石排水沟480m、浆砌石量226m³，表土剥离 15.16hm²，表土回覆3.36万m³，土地整治（植被恢复)56.78hm²，土地整治(耕地恢复）9.80hm²，土地整治（园地恢复）1.03hm²</td><td colspan="1" rowspan="1">撒播草籽 56.78hm²、草籽量 4573.3kg，穴状整地 65949 个，栽植灌木 65949 株，幼林抚育 43.58hm²</td><td colspan="8" rowspan="1">植生袋装土拦挡15391m³，彩条布铺垫73100m²，密目网苫盖109650m²，彩条旗围护41940m，泥浆沉淀池1个</td></tr><tr><td colspan="2" rowspan="1">牵张场地区</td><td colspan="3" rowspan="1">表土剥离0.37hm²，表土回覆0.08万m³，土地整治（植被恢复）3.74hm²，土地整治（耕地恢复）1.26hm²，土地整治（园地恢复）0.12hm²</td><td colspan="1" rowspan="1">撒播草籽 3.74hm²、草籽量 299.2kg，穴状整地 5940 个，栽植灌木5940株，幼林抚育3.38hm²</td><td colspan="8" rowspan="1">植生袋装土拦挡802m³，彩条布铺垫33500m2，密目网苫盖3920m²，铺设钢板16500m²，彩条旗围护6000m</td></tr><tr><td colspan="2" rowspan="1">跨越施工场地区</td><td colspan="3" rowspan="1">土地整治（植被恢复）7.00hm²，土地整治（耕地恢复）1.56hm²，土地整治（园地恢复）0.12hm²</td><td colspan="1" rowspan="1">撒播草籽7.00hm²、草籽量 560.0kg</td><td colspan="8" rowspan="1">彩条旗围护26040m</td></tr><tr><td colspan="2" rowspan="1">施工道路区</td><td colspan="3" rowspan="1">表土剥离11.03hm²，表土回覆2.47万m³，土地整治（植被恢复）18.93hm²，土地整治（耕地恢复）4.43hm²，土地整治（园地恢复）0.42hm²</td><td colspan="1" rowspan="1">撒播草籽18.93hm²、草籽量 1514.4kg，穴状整地21750 个，栽植灌木 10593 株，栽植乔木11157株，幼林抚育 16.92hm²</td><td colspan="8" rowspan="1">植生袋装土拦挡24719m³，临时排水沟18002m，素土夯实2430m³，彩条旗围护172100m，铺设钢板 6443m²</td></tr><tr><td colspan="5" rowspan="1">投资（万元）</td><td colspan="3" rowspan="1">2804.43</td><td colspan="1" rowspan="1">594.77</td><td colspan="8" rowspan="1">1783.62</td></tr><tr><td colspan="5" rowspan="1">水土保持总投资（万元）</td><td colspan="3" rowspan="1">6009.15</td><td colspan="1" rowspan="1">独立费用（万元）</td><td colspan="8" rowspan="1">388.35</td></tr><tr><td colspan="4" rowspan="1">监理费（万元）</td><td colspan="2" rowspan="1">122.79</td><td colspan="2" rowspan="1">监测措施费（万元）</td><td colspan="1" rowspan="1">129.70</td><td colspan="8" rowspan="1">补偿费（万元）224.0780</td></tr><tr><td colspan="4" rowspan="1">分省投资（万元）</td><td colspan="4" rowspan="1">重庆市：4464.29万元；贵州省：848.23万元</td><td colspan="1" rowspan="1">分省补偿费（万元）</td><td colspan="8" rowspan="1">重庆市：162.7220万元；贵州省：61.3560万元</td></tr><tr><td colspan="2" rowspan="1">方案编制单位</td><td colspan="5" rowspan="1">中国电力工程顾问集团东北电力设计院有限公司</td><td colspan="1" rowspan="1">建设单位</td><td colspan="9" rowspan="1">国家电网有限公司西南分部贵州电网有限责任公司</td></tr><tr><td colspan="2" rowspan="1">法定代表人</td><td colspan="5" rowspan="1">倪海</td><td colspan="1" rowspan="1">法定代表人</td><td colspan="9" rowspan="1">谭洪恩/吴国沛</td></tr><tr><td colspan="2" rowspan="1">地址</td><td colspan="5" rowspan="1">长春市南关区人民大街4368号</td><td colspan="1" rowspan="1">地址</td><td colspan="9" rowspan="1">四川省成都市高新区蜀绣西路299号贵州省贵阳市南明区滨河路17号</td></tr><tr><td colspan="2" rowspan="1">邮编</td><td colspan="5" rowspan="1">130021</td><td colspan="1" rowspan="1">邮编</td><td colspan="9" rowspan="1">610095/550002</td></tr><tr><td colspan="2" rowspan="1">联系人及电话</td><td colspan="5" rowspan="1">周昊/0431-85798155</td><td colspan="1" rowspan="1">联系人及电话</td><td colspan="9" rowspan="1">陶宇轩18683102706/方阳13984045505</td></tr><tr><td colspan="2" rowspan="1">传真</td><td colspan="5" rowspan="1">0431-85798122</td><td colspan="1" rowspan="1">传真</td><td colspan="9" rowspan="1">028-60608098/13984045505</td></tr><tr><td colspan="2" rowspan="1">电子信箱</td><td colspan="5" rowspan="1">zhouhao@nepdi.net</td><td colspan="1" rowspan="1">电子信箱</td><td colspan="9" rowspan="1">79964359@qq.com/1983974377@qq.com</td></tr></table>

## 2 项目概况

## 2.1项目组成及工程布置

## 2.1.1项目基本情况

工程名称：渝黔背靠背联网工程

建设单位：国家电网有限公司西南分部、贵州电网有限责任公司

建设地点：本工程途经重庆市、贵州省2 个省级行政区，遵义市、綦江区2个地级行政区，习水县1 个县级行政区。

建设性质：新建、扩建类项目

主要建设内容：①新建渝黔背靠背换流站；②扩建红城500kV 变电站；③隆盛～海棠、隆盛～圣泉开断接入换流站500kV线路6.1km（重庆市境内）；④换流站～红城500kV线路（其中重庆市境内 57.3km、贵州省境内 87.9km）；⑤220kV 迁改线路 6.1km（重庆市境内）。

总投资及土建投资：工程总投资494902万元，其中土建投资 110076万元。

投资单位及出资比例：投资单位为国家电网有限公司西南分部和贵州电网有限责任公司，其中自筹资金占工程总投资的20%，银行贷款占工程总投资的80%。

建设工期：本工程计划 2025 年 12 月开工，2027 年12 月完工，总工期为25个月。

## 2.1.2地理位置及交通

渝黔背靠背换流站新建工程：位于重庆市綦江区隆盛镇，附属工程（站外电源设施、站外供排水设施）位于綦江区隆盛镇、永城镇、南桐镇、三角镇、通惠街道、古南街道，站址距重庆市区东南约55km，渝筑高速西约500m，隆盛镇石梁村北约2.3km。

红城500kV变电站扩建工程：位于贵州省遵义市习水县二郎乡莫洛村联合组坪上，距县城约16km。X388 县道及G4215国道从站区北侧通过，进站道路位于站址西侧，由乡村公路引接，引接长度约342m，交通较为便利。

线路工程：途经重庆市綦江区（隆盛镇、三角镇、通惠街道、三江街道、石角镇、扶欢镇、篆塘镇、东溪镇、丁山镇），贵州省遵义市习水县（寨坝镇、大坡镇、温水镇、良村镇、九龙街道、桑木镇、二郎镇）。所经区域交通便利，主要有S0101 綦万高速公路、S104 省道、S303 省道、G353 国道、G210 国道、G75 兰海高速、S74 江习古高速等。

## 2.1.3 工程特性

工程组成及主要特性详见表2.1-1。

表2.1-1 工程组成及主要特性表
<table><tr><td rowspan=1 colspan=11>一、项目基本情况</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>项目名称</td><td rowspan=1 colspan=9>渝黔背靠背联网工程</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>项目组成</td><td rowspan=1 colspan=9>①渝黔背靠背换流站新建工程；②红城500kV变电站扩建工程；③隆盛～海棠、隆盛～圣泉开断接入换流站500kV线路工程；④换流站～红城500kV线路工程；⑤220kV迁改线路工程。</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>建设地点</td><td rowspan=1 colspan=9>渝黔背靠背换流站新建工程：位于重庆市綦江区隆盛镇，附属工程（站外电源设施、站外供排水设施）位于綦江区隆盛镇、永城镇、南桐镇、三角镇、通惠街道、古南街道；红城500kV变电站扩建工程：位于贵州省遵义市习水县二郎镇；隆盛～海棠、隆盛～圣泉开断接入换流站500kV线路工程：位于重庆市綦江区隆盛镇；换流站～红城500kV线路工程：途经重庆市綦江区（隆盛镇、三角镇、通惠街道、三江街道、石角镇、扶欢镇、篆塘镇、东溪镇、丁山镇），贵州省遵义市习水县（寨坝镇、大坡镇、温水镇、良村镇、九龙街道、桑木镇、二郎镇），共计2个省级行政区，2个市级行政区，1个县级行政区；220kV迁改线路工程：位于重庆市綦江区。</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>设计标准</td><td rowspan=1 colspan=9>防洪标准：100年一遇</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>工程性质</td><td rowspan=1 colspan=9>新建、扩建类项目</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>建设单位</td><td rowspan=1 colspan=9>国家电网有限公司西南分部、贵州电网有限责任公司</td></tr><tr><td rowspan=16 colspan=1>6</td><td rowspan=16 colspan=1>建设规模</td><td rowspan=1 colspan=4>渝黔背靠背换流站新建工程</td><td rowspan=1 colspan=5>联网规模3000MW，采用柔性直流技术路线，本期500kV交流出线6回，其中重庆侧出线4回，贵州侧出线2回，</td></tr><tr><td rowspan=1 colspan=4>红城 500kV 变电站扩建工程</td><td rowspan=1 colspan=5>本期扩建 500kV 出线间隔 3 个以及 2 组 60Mvar 低压电抗器，扩建工程在原有围墙内预留场地进行，不需新征用地。</td></tr><tr><td rowspan=1 colspan=7>行政区（省）</td><td rowspan=1 colspan=1>重庆市</td><td rowspan=1 colspan=1>合计</td></tr><tr><td rowspan=2 colspan=5>隆盛~海棠、隆盛～圣泉开断接入换流站 500kV 线路</td><td rowspan=1 colspan=2>路径长度（km）</td><td rowspan=1 colspan=1>6.1</td><td rowspan=1 colspan=1>6.1</td></tr><tr><td rowspan=1 colspan=2>塔基数（基）</td><td rowspan=1 colspan=1>19</td><td rowspan=1 colspan=1>19</td></tr><tr><td rowspan=2 colspan=5>换流站 ~ 红城 500kV 线路</td><td rowspan=1 colspan=2>路径长度（km）</td><td rowspan=1 colspan=1>57.3</td><td rowspan=1 colspan=1>145.2</td></tr><tr><td rowspan=1 colspan=2>塔基数（基）</td><td rowspan=1 colspan=1>121</td><td rowspan=1 colspan=1>321</td></tr><tr><td rowspan=2 colspan=5>220kV迁改线路</td><td rowspan=1 colspan=2>路径长度（km）</td><td rowspan=1 colspan=1>6.1</td><td rowspan=1 colspan=1>6.1</td></tr><tr><td rowspan=1 colspan=2>塔基数（基）</td><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1>18</td></tr><tr><td rowspan=1 colspan=2>电压等级</td><td rowspan=1 colspan=7>500kV交流线路，220kV迁改线路</td></tr><tr><td rowspan=1 colspan=2>铁塔型式</td><td rowspan=1 colspan=7>均为自立铁塔，包括直线塔、转角塔和耐张塔</td></tr><tr><td rowspan=1 colspan=2>基础型式</td><td rowspan=1 colspan=7>挖孔桩基础、灌注桩基础、直柱板式基础、嵌岩桩基础</td></tr><tr><td rowspan=1 colspan=2>地貌类型</td><td rowspan=1 colspan=7>山丘区</td></tr><tr><td rowspan=1 colspan=2>工程拆迁</td><td rowspan=1 colspan=7>居民拆迁由建设单位出资，由地方政府统一安置</td></tr><tr><td rowspan=2 colspan=1>跨越</td><td rowspan=1 colspan=2>河流</td><td rowspan=1 colspan=6>项目区属长江流域。在重庆市境内跨越的主要河流有綦江、蒲河、永丰河、丁山河等；贵州省境内跨越的主要河流有习水河、梅溪河</td></tr><tr><td rowspan=1 colspan=2>电力线、公路、铁路</td><td rowspan=1 colspan=6>跨越电力线、公路（高速、等级、一般）、铁路共325次</td></tr><tr><td rowspan=1 colspan=1>7总</td><td rowspan=1 colspan=2>投资（万元）</td><td rowspan=1 colspan=2>494902</td><td rowspan=1 colspan=3>土建投资（万元</td><td rowspan=1 colspan=1>）110076</td><td rowspan=1 colspan=1>建设期</td><td rowspan=1 colspan=1>2025年12月~2027年12月</td></tr><tr><td rowspan=1 colspan=11>二、项目组成及主要技术指标</td></tr><tr><td rowspan=1 colspan=5>项目组成</td><td rowspan=1 colspan=4>占地面积（hm²）</td><td rowspan=1 colspan=2>主要技术指标</td></tr></table>

<table><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>永久</td><td rowspan=1 colspan=2>临时</td><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=3>长度（km）</td><td rowspan=1 colspan=1>宽度（m）</td></tr><tr><td rowspan=8 colspan=1>新建换流站工程区</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>9.86</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>9.86</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站外道路工程区</td><td rowspan=1 colspan=1>1.87</td><td rowspan=1 colspan=2>1.19</td><td rowspan=1 colspan=2>3.06</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>0.61(永久)/0.67(临时)</td><td rowspan=1 colspan=1>6(永久)/4(临时)</td></tr><tr><td rowspan=1 colspan=1>站外护坡工程区</td><td rowspan=1 colspan=1>4.74</td><td rowspan=1 colspan=2>0.30</td><td rowspan=1 colspan=2>5.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>2.37</td><td rowspan=1 colspan=2>2.37</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站外电源设施区</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=2>8.64</td><td rowspan=1 colspan=2>9.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>线路总长 21.63km</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>供排水工程区</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=2>27.65</td><td rowspan=1 colspan=2>27.67</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>管线总长44km</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>4.45</td><td rowspan=1 colspan=2>4.45</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>16.86</td><td rowspan=1 colspan=2>44.60</td><td rowspan=1 colspan=2>61.46</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>扩建变电站工程区</td><td rowspan=1 colspan=1>0.33</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>0.33</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=5 colspan=1>输电线路工程区</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>15.15</td><td rowspan=1 colspan=2>52.84</td><td rowspan=1 colspan=2>67.99</td><td rowspan=1 colspan=1>358</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>5.12</td><td rowspan=1 colspan=2>5.12</td><td rowspan=1 colspan=1>43</td><td rowspan=1 colspan=3>0.04</td><td rowspan=1 colspan=1>30</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>8.68</td><td rowspan=1 colspan=2>8.68</td><td rowspan=1 colspan=1>217</td><td rowspan=1 colspan=3>0.02</td><td rowspan=1 colspan=1>20</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>23.78</td><td rowspan=1 colspan=2>23.78</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>124.15</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>15.15</td><td rowspan=1 colspan=2>90.42</td><td rowspan=1 colspan=2>105.57</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>32.34</td><td rowspan=1 colspan=2>135.02</td><td rowspan=1 colspan=2>167.36</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=12>三、项目土石方量（单位：万m³）</td></tr><tr><td rowspan=1 colspan=2>项目组成</td><td rowspan=1 colspan=2>挖方</td><td rowspan=1 colspan=2>填方</td><td rowspan=1 colspan=3>调入</td><td rowspan=1 colspan=1>调出</td><td rowspan=1 colspan=1>借方</td><td rowspan=1 colspan=1>余（弃）方</td></tr><tr><td rowspan=8 colspan=1>新建换流站工程区</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=2>53.06</td><td rowspan=1 colspan=2>63.99</td><td rowspan=1 colspan=3>10.93</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站外道路工程区</td><td rowspan=1 colspan=2>13.63</td><td rowspan=1 colspan=2>1.38</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1>12.25</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站外护坡工程区</td><td rowspan=1 colspan=2>14.54</td><td rowspan=1 colspan=2>10.11</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1>4.43</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=2>0.56</td><td rowspan=1 colspan=2>0.56</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站外电源设施区</td><td rowspan=1 colspan=2>0.52</td><td rowspan=1 colspan=2>0.52</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>供排水工程区</td><td rowspan=1 colspan=2>7.60</td><td rowspan=1 colspan=2>7.60</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=2>8.97</td><td rowspan=1 colspan=2>14.72</td><td rowspan=1 colspan=3>5.75</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=2>98.88</td><td rowspan=1 colspan=2>98.88</td><td rowspan=1 colspan=3>16.68</td><td rowspan=1 colspan=1>16.68</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>扩建变电工程站区</td><td rowspan=1 colspan=2>0.89</td><td rowspan=1 colspan=2>0.22</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.67</td></tr><tr><td rowspan=4 colspan=1>输电线路工程区</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=2>6.95</td><td rowspan=1 colspan=2>6.95</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=2>0.41</td><td rowspan=1 colspan=2>0.41</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=2>4.62</td><td rowspan=1 colspan=2>4.62</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=2>11.98</td><td rowspan=1 colspan=2>11.98</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=2>111.75</td><td rowspan=1 colspan=2>111.08</td><td rowspan=1 colspan=3>16.68</td><td rowspan=1 colspan=1>16.68</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.67</td></tr></table>

## 2.1.4本项目依托关系

本项目仅变电站扩建工程依托红城500kV 变电站。红城500kV 变电站于2022年6月建成投运。

## 2.1.4.1前期工程水保手续

贵州省水利厅于2020年6月10日下达了《省水利厅关于习水500千伏输变电工程水土保持方案的批复》（黔水保函〔2020〕59 号）。贵州省水利厅于 2023 年 3 月 10

日以黔水保验备〔2023〕22号文接受习水500千伏输变电工程水土保持设施验收报备。由于电网公司内部调度，原习水 500kV 变电站现已更名为红城 500kV 变电站，前期工程水土保持方案批复及验收文件见附件21和附件22。

## 2.1.4.2站址现况及现有水土保持措施

红城500kV变电站工程已按终期规模一次征地，全站总征地面积7.46hm2，其中围墙内占地 4.20hm2。本期扩建区域内现有水土保持措施为雨水排水管线、碎石覆盖。扩建区域已无表土。

## 2.1.4.3本期扩建工程与前期已建工程依托关系

红城 500kV变电站于 2022年 6月建成投运。站内具备完善的给排水系统和相应的进站道路。本期扩建工程场地道路沿用已建变电站原有的进站道路，站区入口沿用红城500kV变电站入口，雨水排放沿用前期已建成完善的排水管网系统，本期不再新建排水管网。消防用水沿用变电站内已建消防给水管道。本期扩建工程人员办公、施工用水用电等均利用变电站内设施，人员住房租用附近民房。

表2.1-2红城 500kV变电站本期扩建工程与前期工程关系一览表
<table><tr><td rowspan=1 colspan=1>项目</td><td rowspan=1 colspan=1>建设情况</td><td rowspan=1 colspan=1>依托关系</td></tr><tr><td rowspan=1 colspan=1>扩建区</td><td rowspan=1 colspan=1>位于前期征地围墙内，本期扩建区域占地面积0.33hm²</td><td rowspan=1 colspan=1>利用前期工程征地</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>人员办公利用前期工程已建场地，施工生产区利用扩建区域内部空地，人员住房租用附近民房</td><td rowspan=1 colspan=1>利用前期工程征地</td></tr><tr><td rowspan=1 colspan=1>进站道路</td><td rowspan=1 colspan=1>利用前期工程进站道路</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>给排水系统</td><td rowspan=1 colspan=1>均在变电站前期工程中考虑，本期不新建</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工道路</td><td rowspan=1 colspan=1>利用变电站前期进站道路和站内道路</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工用电</td><td rowspan=1 colspan=1>利用红城500kV变电站站用电源作为本期工程施工电源</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工用水</td><td rowspan=1 colspan=1>利用站内已有水源作为本期扩建施工水源</td><td rowspan=1 colspan=1>依托前期工程</td></tr></table>

## 2.1.5渝黔背靠背换流站新建工程

## 2.1.5.1站址地理位置及现状

站址位于重庆市綦江区隆盛镇，重庆市区东南约55km，渝筑高速西约500m，隆盛镇石梁村北约2.3km。

站址地貌属于剥蚀丘陵区，站址地势开阔，地形起伏较大。站址区域地势整体为：西部为高势，南、北、东三面呈低势，站址中间低洼。自然地面高程在383～447m，场地内由西至东自然坡降约 7%，自然地面高差约 64m。站址现状主要为林地、耕地以及部分民房。

## 2.1.5.2 建设规模

换流站规模：远期规模（本期一次建成）为2×1500MW柔性直流背靠背换流单元，重庆侧和贵州侧各设置 1 组 1500MW 柔性直流背靠背换流单元。换流变型式及单台容量为单相双绕组、容量567MVA，全站共12台工作联接变压器，备用联接变压器1 台。

500kV出线规模：500kV远期出线规模8回（重庆侧6回，贵州侧2回），本期出线6回（重庆侧4 回，贵州侧两回），其中重庆侧分别至海棠1回、圣泉1回、隆盛2回、预留4回；贵州侧至红城变2回。

无功配置规模：贵州侧至贵州红城变双回500kV 线路在换流站内每回各装设1组容量为120MVar的高抗。重庆侧、贵州侧均不考虑低压无功补偿需求。

## 2.1.1.3 站区总平面布置

站区按长轴方向北偏西 7°布置，站区总平面按照“辅助生产区-500kV 交流配电装置场地（重庆侧）-联接变及启动回路场地（重庆侧）-阀厅及主辅控制楼-联接变及启动回路场地（贵州侧）-500kV交流配电装置场地（贵州侧）”的工艺流向由北向南布置。500kV交流架空线路向南出线2回、向西出线2回、北侧出线4回。重庆侧、贵州侧500kV配电装置均采用户内GIS，分别布置于站区北侧、南侧；换流变压器和阀厅布置在站区中部；主、辅控楼紧邻阀厅东侧、西侧布置，其中主控楼设置在靠近站前区的阀厅；站前区位于站区南侧；综合楼、综合车库、消防混合液收集池布置于贵州侧交流场东南侧；进站道路从站区东侧靠南进站。

本工程换流站按最终规模一次征地，总征地面积 16.47hm2，其中围墙内用地面积9.86hm<sup>2</sup>（围墙内绿化面积 3.00hm<sup>2</sup>），站区围墙外边坡、截排水沟等用地面积共计4.74hm<sup>2</sup>，进站道路用地面积 1.87hm<sup>2</sup>。

## 2.1.5.4 站区竖向布置

站址自然标高383m～447m，总体呈西高东低的态势。站区竖向采用平坡式布置，站址地势较高。换流站站址初平标高为 406.6m，不受永丰河百年一遇洪水在站址区断面洪水位387m 的影响（站址区域地面高程最低区域超过洪水位约30m，且中间有高程超过永丰河50m 的山体阻挡）。

站址范围内东西侧位于挖方区，中部位于填方区，北侧局部位于填方区。站区的竖向设计以土方平衡为原则，各区域场地由中间向四周排水，排水坡度为0.5%。

结合站区场地排水的需要，各功能区采用有组织排水，各区域内间隔20～30m 左右设置雨水口和排水检查井，通过地下管网收集地表雨水，场地被垂直于排水坡度方向的电缆沟、道路等分割的地段及被电缆沟、道路所围的封闭区域，根据条件加设雨水口，以满足场地排水的需要，站内雨水排放至站区北侧自然沟渠。

站区内重要建筑物阀厅、控制楼室内地坪均高于联接变广场 0.45m，广场高于场地0.15m。综合楼、500kVGIS 室、一次及阀基备品库、500kV继电器小室、综合水泵房等建筑物室内地坪高于室外地面 0.45m。站内道路采用郊区型，沥青混凝土路面，道路中心标高高于场地标高0.15m。

场坪初平高程为 406.6m，场地填方边坡高度约 0～22m，挖方边坡高度约0～44m。

## 1）挖方边坡

挖方边坡坡率取 1:1.0，坡高每 8m 设置 2m 宽马道，坡面采用岩石锚喷封闭+客土喷播复绿护坡形式。挖方边坡坡顶以外不小于 5m 处设置截洪沟，东侧截洪沟与边坡顶距离为2m，坡脚以及马道处设置排水沟，局部存在岩土分界面情况采用锚拉桩方案。

## 2）填方边坡

填方边坡坡率取 1:2 并布设重力式挡墙，坡高每 8m 设置 2m 宽马道，西南侧为便于与东侧顺接，坡高约为10m，采用1:2 自然放坡，每阶坡高5m，中间设置2m 宽马道，坡面采用绿化。边坡坡脚设置矩形排水沟。

## 2）各边坡段简述

AB 段为挖方边坡，位于场地西侧，最大边坡高度约为 35m，采用 1:1 自然放坡，坡面采用网喷，坡顶以及坡脚处采用锚杆以避免坡面岩石掉块，锚杆的水平间距为3.0m，竖向间距 3.0m，最下面一排锚杆距离平台竖向距离≥0.5m。

BC 段为挖方土质边坡，位于场地西侧，最大边坡高度约为6m，锚拉桩支护。

CD 段为挖方边坡，位于场地西侧，最大边坡高度约为 43m，采用 1:1 自然放坡，坡面采用网喷，坡顶以及坡脚处采用锚杆以避免坡面岩石掉块，锚杆的水平间距为3.0m，竖向间距3.0m，最下面一排锚杆距离平台竖向距离≥0.5m。

DE 段为填方边坡，位于场地西侧，最大边坡高度约为 9.2m，采用自然放坡+重力式挡墙。

EF 段为挖方边坡，位于场地西侧，最大边坡高度约为44m，采用1:1 自然放坡，坡面采用网喷，坡顶以及坡脚处采用锚杆以避免坡面岩石掉块，锚杆的水平间距为3.0m，竖向间距3.0m，最下面一排锚杆距离平台竖向距离≥0.5m。

FGH 段为填方边坡，位于场地南侧，最大边坡高度约为21m，采用1:2自然放坡（中间设2m 宽马道）+重力式挡墙支护形式，重力式挡墙墙身C25素砼。

HJ 段为挖方边坡，位于场地东侧，最大边坡高度约为 12m，采用 1:1自然放坡+坡

面网喷+锚杆，坡顶以及坡脚处采用锚杆以避免坡面岩石掉块，锚杆的水平间距为3.0m，竖向间距3.0m，最下面一排锚杆距离平台竖向距离≥0.5m。

JKLM 段为挖方边坡，位于场地北侧，最大边坡高度约为18m，采用1:1自然放坡+坡面网喷+锚杆，坡顶以及坡脚处采用锚杆以避免坡面岩石掉块，锚杆的水平间距为3.0m，竖向间距3.0m，最下面一排锚杆距离平台竖向距离≥0.5m。

边坡坡面均采用格构锚杆植草护坡进行防护，站外护坡投影面积共计27800m2，实际坡面面积共计35500m2。

## 2.1.5.5 进站道路

## 1）进站道路设计参数

进站道路由站址东侧的乡村道路引接，新建道路长度 610m，进站道路建设标准为厂矿道路四级，郊区型沥青混凝土路面。新建道路路面宽6m，路基宽7m，道路两侧各设置 0.5m 宽的混凝土硬路肩，接引点高程 365.2m，进站大门处高程 406.6，平均纵坡约 6.8%。

## 2）进站道路边坡及截排水设施

进站道路主要为挖方边坡，位于南、北侧，少量为填方边坡，位于西侧转弯处，最大挖方边坡高度约 25m，最大填方边坡高度约 4m，道路两侧边坡采用 1:0.75 坡率放坡支护形式，坡面采用格构锚杆植草护坡进行防护，进站道路护坡投影面积共计8766m2，实际坡面面积共计13784m2。进站道路两侧根据汇水面情况设置了截排水沟，其中截水沟采用 C25 混凝土砌筑，采用梯形断面，断面尺寸均为 0.6m×0.6m，总长共 650m；排水沟采用 C25 混凝土砌筑，采用矩形断面，断面尺寸为 0.6m×0.6m 总共 1080m，断面尺寸为 0.6m×0.6m 总共 300m，用于排导站外护坡工程区截排水沟汇流的站内外雨水，站外截水沟及进站道路截排水沟均顺接至站址东南侧既有乡道一侧排水沟。进站道路共设置3处涵管，其中3m×2.5m 钢筋混凝土矩形涵管长 40m；2m×2m 钢筋混凝土矩形涵管长 15m；DN2000 钢筋混凝土涵管长 140m。

新建换流站永久进站道占地面积共计3.06hm<sup>2</sup>。

## 2.1.5.6 站外电源设施

本换流站站用电系统采用 3 回独立电源供电，其中2回工作电源由站内引接，1回为备用电源由站外引接。站内的两路电源分别来自重庆侧和贵州侧设置的35/10kV站用变，备用电源从平山 110kV变电站 35kV侧专线引接，拟建线路架空长度约 16.15km，110kV平山站侧电缆终端塔至平山站敷设电缆长度约 0.48km，共计立塔58 基，其中单

回路直线塔38 基，单回路耐张塔20基。

施工电源从 35kV 天隆站引出 1 回 10kV 电源，拟建线路架空长度约 3.8km，35kV天隆站侧电缆终端杆基至天隆站敷设电缆长度约 1.2km，共计设立水泥杆44基。

新建换流站外电源设施区占地面积共计 9.01hm<sup>2</sup>，其中永久占地0.37hm<sup>2</sup>，临时占地8.64hm2。

## 2.1.5.7 供排水工程

## 1）供水系统

站用水源引接自綦江区庆江水厂 DN600 供水管线，引接管道管径 DN350，平均埋深1.3m，引接长度约15km，其中开挖长度约7km，采用定向钻（拉管）施工工艺穿越长度约8km，布设20处临时施工场地。供水管线按梯形断面开挖，边坡比为1:1.2，布设警示桩30 处，阀门7 处，加压站1处。供水设施占地面积共计 9.71hm2，其中永久占地 0.02hm2，临时占地 9.69hm2。

施工水源通过隆盛镇水厂供水点进行取水，水务公司现有运水车运水能力为 10吨/（车·次），距离站址约4km，可满足施工用水要求。

## 2）排水系统

站内排水采用分流制排水系统，主要有雨水排水、生活污水排水和阀冷却水排水。

雨水排水系统：站区雨水采用有组织排水设计，经雨水口及雨水井收集后，通过雨水管线汇集至站外截排水沟。站外截排水沟收集的雨水自站址东北侧分为西、南两个排放方向：西侧水流经站址西北侧后转向南排放，汇入站址西南侧消能池完成消能后再转向东排放；南侧水流经站址东南侧后转向西排放。站外全部雨水汇集至站址南侧边坡坡脚处排水沟，通过进站道路布设的3处涵管引入既有乡道下方过水涵洞。经水力核算，站外防排洪设施百年一遇设计总流量为30m3/s，乡道过水涵洞断面尺寸为4m（宽）×2m（高），坡度 1%，经计算过水流量达 53m3/s，满足排水能力要求。雨水最终通过八字式排水口及散水排入自然沟道，汇入站址东侧永丰河。其中：站内敷设雨水管线6900m，站外敷设雨水管线50m；八字式排水口及跌水设施相关浆砌石工程量已纳入浆砌石排水沟工程量中计列。

生活污水：站区生活污水通过管道收集并输送至地埋式一体化污水处理装置内进行生化处理，达标后贮存在废水池内，回用于站区浇洒，生活污水量可满足站区绿化灌溉需求，生活污水不外排。

阀冷却水：排至重庆市南州水务（集团）有限公司工业园区污水处理厂市政污水管网。排水管道管径DN200，平均埋深1.1m，排水管线长度约29km，其中开挖长度约12km，采用定向钻（拉管）施工工艺穿越长度约17km，布设34处临时施工场地。排水管线按梯形断面开挖，边坡比为 1:1.2，布设警示桩60处，检查井4处。排水设施占地面积共计 17.96hm<sup>2</sup>，其中永久占地 4.60m<sup>2</sup>，临时占地 17.96hm<sup>2</sup>。

新建换流站供排水工程区占地面积共计 27.67hm2，其中永久占地 $0 . 0 2 \mathrm { h m } ^ { 2 }$ ，临时占地 $2 7 . 6 5 \mathrm { h m } ^ { 2 }$

## 2.1.5.8 专项设施拆除

新建渝黔背靠背换流站需拆除原 10kV 无名线路 2.2km，不涉及线路改建，拆除水泥杆基 36 基，拆除杆基临时用地均位于站址永久占地及施工生产生活区临时用地内，不再设立单独分区重复计列。

## 2.1.6 红城 500kV 变电站扩建工程

## 2.1.6.1 地理位置及现状

红城 500kV 变电站位于贵州省遵义市习水县二郎乡莫洛村联合组坪上，距县城约16km。X388 县道及G4215 国道从站区北侧通过，进站道路位于站址西侧，由乡村公路引接，引接长度约342m，交通较为便利。

站址地貌属于滇黔桂山地丘陵区，地形起伏较大，地貌为构造侵蚀、剥蚀中低山缓 坡地形地貌，地势总体呈北高南低，东侧紧邻南北向冲沟，场平标高为865.99～874.03m， 高差约 8.04m。

## 2.1.6.2 前期工程概况

根据资料查阅，红城500kV变电站一期工程为习水500kV 输变电工程的建设内容，习水 500kV 输变电工程建设内容包括新建习水 500kV 变电站工程；诗乡 500kV 变电站间隔扩建工程；新建习水～诗乡500kV线路工程；110kV庙永线迁改工程。变电站一期工程设计主变容量为1×750MVA，500kV线路出线 1 回。站区采用单向放坡方式布置，设计标高高于百年一遇洪水位。站内500kV配电装置布置在站区西南侧，220kV 配电装置布置在站区东北侧，主变及无功补偿装置布置在场地中间，主控通信楼布置在站区中部西侧，进站大门布置在场地中部西侧，由西侧乡村公路引接。

## 2.1.6.3 本期工程概况

本期红城 500kV 变电站扩建红城变至渝黔换流站 500kV 出线间隔 2 个、至金海湖变电站500kV出线间隔1 个，前期工程已对变电站站区进行了总体布置，对主体设备及其相应的辅助生产设施和主、辅生产建构筑物进行设计。在前期建设基础上，本期建设内容包括：扩建500kV渝黔换流站Ⅰ、Ⅱ架空出线间隔、500kV金海湖变架空出线间隔，本期在原围墙内扩建，无需额外征地，扩建位置位于500kV 户外配电装置第1串、第2串、第 4 串，扩建部分占地面积 $0 . 3 3 \mathrm { h m } ^ { 2 }$ ，场地现状为碎石地坪及站内道路，施工结束后，对破坏碎石地坪进行回覆，碎石覆盖工程量 $3 0 0 0 \mathrm { m } ^ { 2 }$ 。间隔扩建施工基础开挖土方约0.89万m3，基础回填土方约0.22 万m3，余方 $0 . 6 7 \ \overline { { \mathcal { H } } } \ \mathrm { m } ^ { 3 }$ ，由贵州启航者资源再生利用技术有限公司接收并综合利用。经调查，贵州启航者资源再生利用技术有限公司具备对本工程余土综合利用的资质，场地面积约 $5 0 0 0 \mathrm { m } ^ { 2 }$ ，该区域为临时租用场地（附件14），场地属于贵州永福贵水泥有限公司 5000t/d熟料新型干法水泥生产线建设工程项目，绿诺东达环保科技（重庆）有限公司拥有该场地的使用权（附件15）。贵州永福贵水泥有限公司 5000t/d 熟料新型干法水泥生产线建设工程项目为桐梓电厂配套建设项目，由当时权属单位贵州华电桐梓发电有限公司申请，该项目于 2009 年 8 月由贵州省发改委核准。2011年9 月贵州桐梓发电有限公司将本项目转让给厦门永福贵水泥有限公司，此后项目法人成立了贵州永福贵水泥有限公司负责本项目的后续建设。2019年1月，贵州永福贵水泥有限公司更名为贵州源锦水泥有限公司。因此，本项目建设单位为贵州源锦水泥有限公司。贵州华电桐梓发电有限公司于 2009 年 7 月委托贵州昱龙绿色产业有限公司编制了《新建桐梓电厂项目配套建设日产 5000 吨熟料新型干法水泥生产线项目水土保持方案》，于 2009年12 月得到了贵州省水利厅“黔水保函〔2009〕132号”文的批复（附件 16）。针对面积以及土石方的变化（占地面积由 $3 8 . 2 4 \mathrm { h m } ^ { 2 }$ 增至 $8 1 . 9 4 \mathrm { h m } ^ { 2 }$ ，挖填土石方总量由8.99 万m<sup>3</sup>增至 $3 7 . 1 6 \mathrm { ~ } \overline { { \mathrm { ~ \mathscr { H } ~ } } } \mathrm { ~ m } ^ { 3 }$ ，均增加30%以上），根据黔水办〔201819 号文的要求，2019 年 9 月，贵州源锦水泥有限公司委托贵州师范大学编制《贵州永福贵水泥有限公司 5000t/d熟料新型干法水泥生产线建设工程项目水土保持方案变更报告书》。2021年7月30日，贵州省水利厅以“省水利厅关于贵州永福贵水泥有限公司5000t/d熟料新型干法水泥生产线建设工程项目水土保持方案的批复”（黔水保函〔2021147 号文）对《贵州永福贵水泥有限公司 5000t/d 熟料新型干法水泥生产线建设工程项目水土保持方案变更报告书》（报批稿）进行了批复（附件17）。2021 年10 月19 日，贵州省水利厅以“黔水保验备〔2021〕178号”下发了“贵州永福贵水泥有限公司5000t/d熟料新型干法水泥生产线建设工程项目”水土保持设施验收报备回执登记表（附件18）。综合利用过程中，设备占地约 $5 0 0 \mathrm { m } ^ { 2 }$ ，由于场地较为平坦，设备直接放置在场地内，不涉及土方开挖，对地表基本无扰动，其余空地作为土方临时堆存场地，可完全接纳并处理本工程产生的余土。该场地在综合利用过程中及完工后的水土流失防治责任由贵州启

航者资源再生利用技术有限公司承担。

红城500kV变电站采用分流制排水，站区雨水经雨水口收集，通过室外埋地雨水管排至站外排水明沟。红城变前期排水系统完备，运行良好，本期沿用前期排水设施，无需新增。

红城500kV变电站为已建站，本期扩建红城变电站间隔施工水源、电源均由站内引接，施工道路利用进站道路和站内道路，施工场地利用扩建区域空地，占地面积已在施工扰动面积中考虑。

## 2.1.7输电线路工程

## 2.1.7.1 线路路径方案

## （1）隆盛～海棠、隆盛～圣泉开断接入换流站500kV线路

开断隆盛～海棠500kV线路：线路起于拟建渝黔背靠背换流站，海棠侧出线后左转上山后右转，依次跨越 220kV 旗黄双回线路、蟠龙抽蓄～隆盛 500kV 线路，在隆盛～海棠500kV线路#8大号侧约20m 处立塔，接入原线路，形成渝黔换～海棠500kV 线路；隆盛侧出线后向北，依次跨越220kV旗黄双回线路、蟠龙抽蓄～隆盛500kV线路、G7521渝筑高速，在隆盛～海棠 500kV线路#5 小号侧约25m 处立塔，接入原线路，形成渝黔换～隆盛500kV线路。

开断隆盛～圣泉500kV线路：线路起于拟建渝黔换流站，圣泉侧与开断隆盛～海棠500kV线路同塔双回路走线至蟠龙抽蓄～隆盛500kV 线路北侧后，利用分支塔改单，在隆盛～圣泉500kV线路#7 大号侧约30m 处立塔，接入原线路，形成渝黔换～圣泉500kV线路；隆盛侧出线后向北，与开断隆盛～海棠500kV 线路同塔双回路走线至蟠龙抽蓄～隆盛500kV线路北侧后，利用分支塔改单，跨越G7521渝筑高速，在隆盛～圣泉500kV线路#5大号侧约 25m 处立塔，接入原线路，形成渝黔换～隆盛500kV线路。

线路均位于綦江区隆盛镇境内，新建线路路径长度 6.1km，其中单回路路径长度2.2km，同塔双回路路径长度 1.3km，本期单侧挂线路径长度 2.6km，新建铁塔 19 基，拆除原隆盛～海棠 500kV线路1.8km，拆除铁塔4 基，拆除原隆盛～圣泉 1.7km，拆除铁塔3基。

## （2）换流站～红城500kV线路

换流站～红城500kV线路工程起自新建渝黔背靠背换流站，止于扩建红城500kV变电站，线路路径长度共计145.2km，途经重庆市、贵州省2个省级行政区。各省路径方案描述如下：

## 1）重庆市境内路径方案

本段线路起于拟建渝黔背靠背换流站，出线后向西南方向，避让马踏塘水库和三角镇规划产业园范围，穿越隆盛镇-永城镇页岩矿约 0.8km，依次跨越 220kV 隆綦南北线、220kV 隆铁线、35kV 田天线、110kV 綦庆线、S0101 綦万高速公路、S104 省道、市域铁路 C5线（可研完成）、220kV 綦盛线后右转向西，从边缘穿越三角镇现有产业园，避让重庆綦江国家地质公园、生态红线、綦江区三角防雹增雨炮台“落点2”区域后继续往南走线，从边缘穿越通惠街道规划生态农业科创园，避让三江场镇城镇规划区范围、篆塘镇页岩矿区，跨越蒲河、S303 省道、老三万南客货铁路（已报废）、三万南客货铁路、长输油气管线綦南线、110kV桥平线，避让三江街道玉河水库黄桷村饮水工程水源地、石角镇香樟沟水库丰岩村饮水工程水源地，依次跨越渝贵高铁（远期规划）、渝贵铁路客专（隧道）、长输油气管线江津输油管道、川黔货运铁路、綦江、G353 国道，避让篆塘角铁矿区、重庆渝祺公司白坪村砂岩矿山，跨越 35kV 盖郭电线、长输油气管线东 4 井-东 8 井站外 T 接点管线、长输油气管线东浅 3 井采气支线、长输油气管线东浅2井采气支线、长输油气管线东溪中压原料气干线、长输油气管线新东溪中压原料气干线、G210 国道、綦江、川黔货运铁路，随后平行 500kV郎隆一、二线走线，依次跨越川黔货运铁路（隧道）、綦江、G210 国道、G75 兰海高速（隧道）、110kV 渝明、110kV桥赶线、110kV渝明线、110kV渝桥线、220kV渝綦线，继续向西南走线，穿越渝黔四川盆地綦江页岩气田丁山区块页岩气开采（采矿权）20约9.8km、避让新庄水库和东溪镇巩固茶山，最后到达丁山镇天兴桥附近与贵州段接头点。

重庆市境内线路路径长度57.3km，新建铁塔121基，全线采用同塔双回架设，均位于綦江区境内，途经隆盛镇、三角镇、通惠街道、三江街道、石角镇、扶欢镇、篆塘镇、东溪镇、丁山镇等多个街道及乡镇。线路航空距离48.15km，曲折系数1.19，沿线地貌类型为山丘区。

## 2）贵州省境内路径方案

本段线路起自遵义市习水县寨坝镇茨竹林处省界分界点，线路整体向南侧走线，经过新岩村、廖家山、屋基坪、石滚坪、莱坝、新添堡、耳香树，在唐家湾向西侧绕行避开土地岩水源保护区和规划的羊九水库，随后线路继续向南走线，经过石头寨、田沟、塘水井、麻湾头，在高坟台处跨越 220kV习夜井线。随后线路向西南走线，途经天星村、天生桥、龙灯村，在春天湾跨越220kV绿孔线，继续向西南走线，在狐狸垭处跨越S74江习古高速，随后经过上寨、楠厂沟、沙土湾、同心村、大杉树堡、陡累子，在坝头附近先后跨越220kV绿孔线、220kV 习夜井线和S10印习高速。随后线路向西走线，经过石岗子、湾底下、火石垭村，线路向西南绕行避让新田沟水源保护区和大茅坡水源地，经过大坡、岩上、茶园、酸草坪、水坝，在槽上垭口避让贵州省习水县河坝-茶园矿区-3重晶石详查（探矿权），随后线路经过水洞上、枣林、岩背上、子槽沟，在军田上钻越±800kV宾金线，线路向南走线，经过桐卷村、大坡后到达团山堡，随后两回线路分开走线进入500kV红城变。

贵州省境内线路路径长度87.9km，新建铁塔200 基，除与槽上垭口（20mm 冰区起点）至500kV红城变段采用两个单回路架设，其余段均采用同塔双回架设，单回路段路径长度 31.2km，同塔双回段路径长度 56.7km，均位于贵州省遵义市习水县境内，途经寨坝镇、大坡镇、温水镇、良村镇、九龙街道、桑木镇、二郎镇。线路航空距离64.00km，曲折系数1.13，沿线地貌类型为山丘区。

## （3）220kV 迁改线路

本工程在重庆市綦江区境内新建的 500kV 线路部分占用已建的 220kV 输电线路通道，需进行线路迁改，220kV 迁改线路总长 6.1km，共架设铁塔 18 基（其中直线塔 7基、耐张塔11基），拆除铁塔1基。迁建线路工程情况如下：

1）需跨越220kV 双回旗黄线，由于不能同时停电，需新建一条单回架空线路（原线路不拆除，既为转供电方案，又作为备用线路），新建单回架空线路 5.3km，新建铁塔14基。

2）需同时跨越220kV隆铁线和220kV 隆綦线，由于不能同时停电，本期需永久改造220kV隆铁线，新建单回架空线路0.8km，新建铁塔4 基，拆除铁塔1基。

## 2.1.7.2线路长度、地形及铁塔数量

本工程输电线路路径总长度为 157.4km，全部位于山丘区。按照工程组成划分：其中隆盛～海棠、隆盛～圣泉开断接入换流站 500kV 线路路径长 6.1km；换流站～红城500kV 线路路径长 145.2km；220kV 迁改线路路径长 6.1km。

本工程输电线路共新建铁塔358基（直线塔 173基，转角、转角及耐张塔185基），按照工程组成划分：其中隆盛～海棠、隆盛～圣泉开断接入换流站 500kV 线路新建铁塔19基（直线塔2基，转角及耐张塔17基）；换流站～红城500kV 线路新建铁塔321基（直线塔 164 基，转角及耐张塔 157 基）；220kV 迁改线路新建铁塔 18 基（直线塔 7基，转角及耐张塔 11 基）。本工程沿线各市（县、区）路径分段长度及铁塔分布表详见表 2.1-3。

表2.1-3本工程沿线各市（县、区）路径分段长度及塔基分布表
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>行政区</td><td rowspan=2 colspan=1>路径长度(km)</td><td rowspan=1 colspan=3>塔基数量（基）</td></tr><tr><td rowspan=1 colspan=1>直线塔</td><td rowspan=1 colspan=1>转角塔及耐张塔</td><td rowspan=1 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=1>一</td><td rowspan=1 colspan=1>隆盛～海棠、隆盛~圣泉开断接入换流站 500kV 线路</td><td rowspan=1 colspan=1>6.1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=1>19</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>重庆市</td><td rowspan=1 colspan=1>6.1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=1>19</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>綦江区</td><td rowspan=1 colspan=1>6.1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=1>19</td></tr><tr><td rowspan=1 colspan=1>二</td><td rowspan=1 colspan=1>换流站~红城 500kV 线路</td><td rowspan=1 colspan=1>145.2</td><td rowspan=1 colspan=1>164</td><td rowspan=1 colspan=1>157</td><td rowspan=1 colspan=1>321</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>重庆市</td><td rowspan=1 colspan=1>57.3</td><td rowspan=1 colspan=1>60</td><td rowspan=1 colspan=1>61</td><td rowspan=1 colspan=1>121</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>綦江区</td><td rowspan=1 colspan=1>57.3</td><td rowspan=1 colspan=1>60</td><td rowspan=1 colspan=1>61</td><td rowspan=1 colspan=1>121</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>贵州省遵义市</td><td rowspan=1 colspan=1>87.9</td><td rowspan=1 colspan=1>104</td><td rowspan=1 colspan=1>96</td><td rowspan=1 colspan=1>200</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>习水县</td><td rowspan=1 colspan=1>87.9</td><td rowspan=1 colspan=1>104</td><td rowspan=1 colspan=1>96</td><td rowspan=1 colspan=1>200</td></tr><tr><td rowspan=1 colspan=1>三</td><td rowspan=1 colspan=1>220kV 迁改线路</td><td rowspan=1 colspan=1>6.1</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>18</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>重庆市</td><td rowspan=1 colspan=1>6.1</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>18</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>綦江区</td><td rowspan=1 colspan=1>6.1</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>18</td></tr><tr><td rowspan=1 colspan=1>四</td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>157.4</td><td rowspan=1 colspan=1>173</td><td rowspan=1 colspan=1>185</td><td rowspan=1 colspan=1>358</td></tr></table>

## 2.1.7.3 塔基概况

本工程输电线路铁塔包括直线塔和耐张塔。根据国家电网有限公司“关于印发《输变电工程水土保持技术规程第1部分：水土保持方案》等9项企业标准的通知”本工程500kV线路塔基永久占地按照[铁塔根开+主柱宽度（1.0～2.4m）+外扩2m]2计列，塔基临时施工场地结合铁塔分布和组塔方式，单回路直线塔及耐张塔按照[（铁塔根开+20m）<sup>2</sup>-永久占地]计列，双回路直线塔按照[（铁塔根开+25m）<sup>2</sup>-永久占地]计列，双回路转角、耐张塔按照[（铁塔根开+30m）<sup>2</sup>-永久占地]计列；已建500kV 塔基拆除施工临时占地按照 400m2每个计列；220kV 迁改线路永久占地按照[铁塔根开+主柱宽度（1.2m）+外扩2m]2 计列，单回路直线塔及耐张塔塔基临时施工场地按照[（铁塔根开+10m）2-永久占地]计列，已建220kV 塔基拆除施工临时占地按照 $2 0 0 \mathrm { m } ^ { 2 }$ 每个计列。本工程输电线路使用铁塔型式及占地面积详见下表，占地面积详表详见表2.1-4至表2.1-7。

表2.1-4 隆盛～海棠、隆盛～圣泉开断接入换流站 500kV线路工程铁塔型式及占地面积统计表
<table><tr><td rowspan=1 colspan=1>线路名称</td><td rowspan=1 colspan=1>行政区</td><td rowspan=1 colspan=2>铁塔类型</td><td rowspan=1 colspan=1>型号</td><td rowspan=1 colspan=1>数量(基)</td><td rowspan=1 colspan=1>平均根开（m）</td><td rowspan=1 colspan=1>主柱宽度(m)</td><td rowspan=1 colspan=1>平均占地宽度(m)</td><td rowspan=1 colspan=1>永久占地(m²)</td><td rowspan=1 colspan=1>临时占地(m²)</td></tr><tr><td rowspan=14 colspan=1>隆盛～海棠、隆盛～圣泉开断接入换流站500kV线路</td><td rowspan=14 colspan=1>綦江区</td><td rowspan=12 colspan=1>新建线路</td><td rowspan=1 colspan=1>500kV 双回</td><td rowspan=1 colspan=1>500—MD21S—ZCK</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>16.76</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>19.96</td><td rowspan=1 colspan=1>398</td><td rowspan=1 colspan=1>1749</td></tr><tr><td rowspan=1 colspan=1>路直线塔</td><td rowspan=1 colspan=1>500—MD21S—ZCK1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>22.23</td><td rowspan=1 colspan=1>1.6</td><td rowspan=1 colspan=1>25.83</td><td rowspan=1 colspan=1>667</td><td rowspan=1 colspan=1>1563</td></tr><tr><td rowspan=5 colspan=1>500kV 双回路耐张塔</td><td rowspan=1 colspan=1>500—MD21S—JC1G</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>22.42</td><td rowspan=1 colspan=1>1.6</td><td rowspan=1 colspan=1>26.02</td><td rowspan=1 colspan=1>2031</td><td rowspan=1 colspan=1>6212</td></tr><tr><td rowspan=1 colspan=1>500—MD21S—JC1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>18.94</td><td rowspan=1 colspan=1>1.6</td><td rowspan=1 colspan=1>22.54</td><td rowspan=1 colspan=1>508</td><td rowspan=1 colspan=1>2453</td></tr><tr><td rowspan=1 colspan=1>500—MD21S—JC3</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>17.39</td><td rowspan=1 colspan=1>1.6</td><td rowspan=1 colspan=1>20.99</td><td rowspan=1 colspan=1>441</td><td rowspan=1 colspan=1>1805</td></tr><tr><td rowspan=1 colspan=1>500—MD21S—JC4G</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>22.9</td><td rowspan=1 colspan=1>1.8</td><td rowspan=1 colspan=1>26.7</td><td rowspan=1 colspan=1>2139</td><td rowspan=1 colspan=1>6882</td></tr><tr><td rowspan=1 colspan=1>500-MD21S-JC4G2</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>24.82</td><td rowspan=1 colspan=1>2.0</td><td rowspan=1 colspan=1>28.82</td><td rowspan=1 colspan=1>831</td><td rowspan=1 colspan=1>2827</td></tr><tr><td rowspan=2 colspan=1>500kV 单回</td><td rowspan=1 colspan=1>DJC1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>14.9</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>18.1</td><td rowspan=1 colspan=1>655</td><td rowspan=1 colspan=1>1781</td></tr><tr><td rowspan=1 colspan=1>DJC2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>13.59</td><td rowspan=1 colspan=1>1.4</td><td rowspan=1 colspan=1>16.99</td><td rowspan=1 colspan=1>577</td><td rowspan=1 colspan=1>1679</td></tr><tr><td rowspan=2 colspan=1>路耐张塔</td><td rowspan=1 colspan=1>DJC3</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>13.03</td><td rowspan=1 colspan=1>1.4</td><td rowspan=1 colspan=1>16.43</td><td rowspan=1 colspan=1>540</td><td rowspan=1 colspan=1>1888</td></tr><tr><td rowspan=1 colspan=1>DJC4</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>16.97</td><td rowspan=1 colspan=1>1.4</td><td rowspan=1 colspan=1>20.37</td><td rowspan=1 colspan=1>830</td><td rowspan=1 colspan=1>1904</td></tr><tr><td rowspan=1 colspan=2>小计</td><td rowspan=1 colspan=1>19</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9617</td><td rowspan=1 colspan=1>30743</td></tr><tr><td rowspan=1 colspan=1>拆除线路</td><td rowspan=1 colspan=2>拆除塔基</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2800</td></tr><tr><td rowspan=1 colspan=3>总计</td><td rowspan=1 colspan=1>26</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9617</td><td rowspan=1 colspan=1>33543</td></tr></table>

表2.1-5换流站～红城500kV线路工程（重庆段）铁塔型式及占地面积统计表
<table><tr><td rowspan=1 colspan=1>线路名称</td><td rowspan=1 colspan=1>行政区</td><td rowspan=1 colspan=1>铁塔类型</td><td rowspan=1 colspan=1>型号</td><td rowspan=1 colspan=1>数量(基)</td><td rowspan=1 colspan=1>平均根开（m）</td><td rowspan=1 colspan=1>主柱宽度(m)</td><td rowspan=1 colspan=1>平均占地宽度(m)</td><td rowspan=1 colspan=1>永久占地(m²)</td><td rowspan=1 colspan=1>临时占地(m²)</td></tr><tr><td rowspan=17 colspan=1>换流站～红城 500kV 线路（重庆段）</td><td rowspan=17 colspan=1>綦江区</td><td rowspan=7 colspan=1>500kV 双回路直线塔</td><td rowspan=1 colspan=1>500—MC21S—ZC1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>12.06</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>15.26</td><td rowspan=1 colspan=1>466</td><td rowspan=1 colspan=1>2967</td></tr><tr><td rowspan=1 colspan=1>500—MC21S—ZC2</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>15.53</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>18.73</td><td rowspan=1 colspan=1>4210</td><td rowspan=1 colspan=1>18615</td></tr><tr><td rowspan=1 colspan=1>500—MC21S—ZCK</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>16.83</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>20.03</td><td rowspan=1 colspan=1>3611</td><td rowspan=1 colspan=1>14978</td></tr><tr><td rowspan=1 colspan=1>500—MC21S—ZCKG</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>18.45</td><td rowspan=1 colspan=1>1.4</td><td rowspan=1 colspan=1>21.85</td><td rowspan=1 colspan=1>5252</td><td rowspan=1 colspan=1>18065</td></tr><tr><td rowspan=1 colspan=1>500—MC21S—ZC3</td><td rowspan=1 colspan=1>19</td><td rowspan=1 colspan=1>17.08</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>20.28</td><td rowspan=1 colspan=1>7814</td><td rowspan=1 colspan=1>28704</td></tr><tr><td rowspan=1 colspan=1>500—MC21S—ZC4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>20.55</td><td rowspan=1 colspan=1>1.4</td><td rowspan=1 colspan=1>23.95</td><td rowspan=1 colspan=1>2868</td><td rowspan=1 colspan=1>8862</td></tr><tr><td rowspan=1 colspan=1>500—MC21S—ZCK2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>20.35</td><td rowspan=1 colspan=1>1.6</td><td rowspan=1 colspan=1>23.95</td><td rowspan=1 colspan=1>1147</td><td rowspan=1 colspan=1>3413</td></tr><tr><td rowspan=10 colspan=1>500kV 双回路耐张塔</td><td rowspan=1 colspan=1>500—MD21S—JC1</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>16.62</td><td rowspan=1 colspan=1>1.6</td><td rowspan=1 colspan=1>20.22</td><td rowspan=1 colspan=1>4088</td><td rowspan=1 colspan=1>21362</td></tr><tr><td rowspan=1 colspan=1>500—MD21S—JC1G</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>22.42</td><td rowspan=1 colspan=1>1.6</td><td rowspan=1 colspan=1>26.02</td><td rowspan=1 colspan=1>5416</td><td rowspan=1 colspan=1>19060</td></tr><tr><td rowspan=1 colspan=1>500—MD21S—JC2</td><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>17.46</td><td rowspan=1 colspan=1>1.6</td><td rowspan=1 colspan=1>21.06</td><td rowspan=1 colspan=1>5766</td><td rowspan=1 colspan=1>27870</td></tr><tr><td rowspan=1 colspan=1>500—MD21S—JC2G</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>22.92</td><td rowspan=1 colspan=1>1.6</td><td rowspan=1 colspan=1>26.52</td><td rowspan=1 colspan=1>7736</td><td rowspan=1 colspan=1>26856</td></tr><tr><td rowspan=1 colspan=1>500—MD21S—JC3</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>16.68</td><td rowspan=1 colspan=1>1.8</td><td rowspan=1 colspan=1>20.48</td><td rowspan=1 colspan=1>3355</td><td rowspan=1 colspan=1>16725</td></tr><tr><td rowspan=1 colspan=1>500—MD21S—JC4</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>16.6</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>20.6</td><td rowspan=1 colspan=1>1697</td><td rowspan=1 colspan=1>8566</td></tr><tr><td rowspan=1 colspan=1>500—MD21S—JC4G</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>21.75</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>25.75</td><td rowspan=1 colspan=1>663</td><td rowspan=1 colspan=1>2016</td></tr><tr><td rowspan=1 colspan=1>500—MD21S—JC3G</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>23.25</td><td rowspan=1 colspan=1>1.8</td><td rowspan=1 colspan=1>27.05</td><td rowspan=1 colspan=1>2927</td><td rowspan=1 colspan=1>9682</td></tr><tr><td rowspan=1 colspan=1>SJK</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>36.3</td><td rowspan=1 colspan=1>1.6</td><td rowspan=1 colspan=1>39.9</td><td rowspan=1 colspan=1>1592</td><td rowspan=1 colspan=1>2805</td></tr><tr><td rowspan=1 colspan=1>SHJ261</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>17.43</td><td rowspan=1 colspan=1>1.8</td><td rowspan=1 colspan=1>21.23</td><td rowspan=1 colspan=1>451</td><td rowspan=1 colspan=1>2339</td></tr><tr><td rowspan=1 colspan=3>小计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>121</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>59059</td><td rowspan=1 colspan=1>232885</td></tr></table>

表2.1-6换流站～红城500kV线路工程（贵州段）铁塔型式及占地面积统计表
<table><tr><td colspan="1" rowspan="1">线路名称</td><td colspan="1" rowspan="1">行政区</td><td colspan="2" rowspan="1">铁塔类型</td><td colspan="2" rowspan="1">型号</td><td colspan="1" rowspan="1">数量(基)</td><td colspan="1" rowspan="1">平均根开（m）</td><td colspan="1" rowspan="1">主柱宽度(m)</td><td colspan="1" rowspan="1">平均占地宽度(m)</td><td colspan="1" rowspan="1">永久占地(m²)</td><td colspan="1" rowspan="1">临时占地(m²)</td></tr><tr><td colspan="1" rowspan="23">换流站～红城 500kV 线路(贵州段)</td><td colspan="1" rowspan="23">遵义市习水县</td><td colspan="2" rowspan="7">500 双回路耐张塔</td><td colspan="2" rowspan="1">5F2X1-J1</td><td colspan="1" rowspan="1">14</td><td colspan="1" rowspan="1">15.49</td><td colspan="1" rowspan="1">1.8</td><td colspan="1" rowspan="1">19.28</td><td colspan="1" rowspan="1">5202</td><td colspan="1" rowspan="1">23840</td></tr><tr><td colspan="2" rowspan="1">5F2X1-J2</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">17.31</td><td colspan="1" rowspan="1">1.9</td><td colspan="1" rowspan="1">21.24</td><td colspan="1" rowspan="1">3157</td><td colspan="1" rowspan="1">12523</td></tr><tr><td colspan="2" rowspan="1">5F2X1-J3</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">19.74</td><td colspan="1" rowspan="1">2.0</td><td colspan="1" rowspan="1">23.74</td><td colspan="1" rowspan="1">1127</td><td colspan="1" rowspan="1">3821</td></tr><tr><td colspan="2" rowspan="1">5F2X2-J1</td><td colspan="1" rowspan="1">12</td><td colspan="1" rowspan="1">17.23</td><td colspan="1" rowspan="1">1.8</td><td colspan="1" rowspan="1">21.04</td><td colspan="1" rowspan="1">5311</td><td colspan="1" rowspan="1">21471</td></tr><tr><td colspan="2" rowspan="1">5F2X2-J2</td><td colspan="1" rowspan="1">14</td><td colspan="1" rowspan="1">18.25</td><td colspan="1" rowspan="1">2.3</td><td colspan="1" rowspan="1">22.50</td><td colspan="1" rowspan="1">7089</td><td colspan="1" rowspan="1">25528</td></tr><tr><td colspan="2" rowspan="1">5F2X2-J3</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">19.42</td><td colspan="1" rowspan="1">2.4</td><td colspan="1" rowspan="1">23.84</td><td colspan="1" rowspan="1">1705</td><td colspan="1" rowspan="1">5625</td></tr><tr><td colspan="2" rowspan="1">5F2X2-J4</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">20.27</td><td colspan="1" rowspan="1">2.4</td><td colspan="1" rowspan="1">24.67</td><td colspan="1" rowspan="1">1217</td><td colspan="1" rowspan="1">3837</td></tr><tr><td colspan="2" rowspan="10">500 双回路直线塔</td><td colspan="2" rowspan="1">5F2X1-Z1</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">13.65</td><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">16.71</td><td colspan="1" rowspan="1">838</td><td colspan="1" rowspan="1">3650</td></tr><tr><td colspan="2" rowspan="1">5F2X1-Z2</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">13.74</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">16.96</td><td colspan="1" rowspan="1">1438</td><td colspan="1" rowspan="1">6076</td></tr><tr><td colspan="2" rowspan="1">5F2X1-Z3</td><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">14.78</td><td colspan="1" rowspan="1">1.6</td><td colspan="1" rowspan="1">18.35</td><td colspan="1" rowspan="1">2695</td><td colspan="1" rowspan="1">9987</td></tr><tr><td colspan="2" rowspan="1">5F2X1-Z4</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">18.63</td><td colspan="1" rowspan="1">1.6</td><td colspan="1" rowspan="1">22.23</td><td colspan="1" rowspan="1">1483</td><td colspan="1" rowspan="1">4228</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">5F2X1-Z5</td><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">19.11</td><td colspan="1" rowspan="1">1.6</td><td colspan="1" rowspan="1">22.73</td><td colspan="1" rowspan="1">4135</td><td colspan="1" rowspan="1">11441</td></tr><tr><td colspan="2" rowspan="1">5F2X2-Z1</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">14.82</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">18.22</td><td colspan="1" rowspan="1">996</td><td colspan="1" rowspan="1">3761</td></tr><tr><td colspan="2" rowspan="1">5F2X2-Z2</td><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1">15.23</td><td colspan="1" rowspan="1">1.6</td><td colspan="1" rowspan="1">18.83</td><td colspan="1" rowspan="1">3900</td><td colspan="1" rowspan="1">13929</td></tr><tr><td colspan="2" rowspan="1">5F2X2-Z3</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">15.71</td><td colspan="1" rowspan="1">1.6</td><td colspan="1" rowspan="1">19.34</td><td colspan="1" rowspan="1">3366</td><td colspan="1" rowspan="1">11559</td></tr><tr><td colspan="2" rowspan="1">5F2X2-Z4</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">18.44</td><td colspan="1" rowspan="1">1.7</td><td colspan="1" rowspan="1">22.12</td><td colspan="1" rowspan="1">4403</td><td colspan="1" rowspan="1">12583</td></tr><tr><td colspan="2" rowspan="1">5F2X2-Z5</td><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">19.45</td><td colspan="1" rowspan="1">1.9</td><td colspan="1" rowspan="1">23.31</td><td colspan="1" rowspan="1">7063</td><td colspan="1" rowspan="1">18619</td></tr><tr><td colspan="2" rowspan="6">500单回路耐张塔</td><td colspan="2" rowspan="1">5F1X1-J1</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">14.22</td><td colspan="1" rowspan="1">1.5</td><td colspan="1" rowspan="1">17.69</td><td colspan="1" rowspan="1">2190</td><td colspan="1" rowspan="1">6034</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">5F1X1-J2</td><td colspan="1" rowspan="1">12</td><td colspan="1" rowspan="1">14.37</td><td colspan="1" rowspan="1">1.6</td><td colspan="1" rowspan="1">17.96</td><td colspan="1" rowspan="1">3870</td><td colspan="1" rowspan="1">10358</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">5F1X1-J3</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">14.3</td><td colspan="1" rowspan="1">1.7</td><td colspan="1" rowspan="1">17.97</td><td colspan="1" rowspan="1">969</td><td colspan="1" rowspan="1">2568</td></tr><tr><td colspan="2" rowspan="1">5F1X1-J4</td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">17</td><td colspan="1" rowspan="1">1.8</td><td colspan="1" rowspan="1">20.75</td><td colspan="1" rowspan="1">1722</td><td colspan="1" rowspan="1">3754</td></tr><tr><td colspan="2" rowspan="1">5F1X3-J1</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">14.46</td><td colspan="1" rowspan="1">1.5</td><td colspan="1" rowspan="1">17.91</td><td colspan="1" rowspan="1">2888</td><td colspan="1" rowspan="1">7801</td></tr><tr><td colspan="2" rowspan="1">5F1X3-J2</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">14.74</td><td colspan="1" rowspan="1">1.7</td><td colspan="1" rowspan="1">18.43</td><td colspan="1" rowspan="1">1698</td><td colspan="1" rowspan="1">4347</td></tr><tr><td colspan="1" rowspan="7"></td><td colspan="1" rowspan="7"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5F1X3-J3</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">16.08</td><td colspan="1" rowspan="1">2.0</td><td colspan="1" rowspan="1">20.07</td><td colspan="1" rowspan="1">806</td><td colspan="4" rowspan="1">1797</td></tr><tr><td colspan="1" rowspan="6">500 单回路直线塔</td><td colspan="1" rowspan="1">5F1X1-Z1</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">9.03</td><td colspan="1" rowspan="1">1.0</td><td colspan="1" rowspan="1">12.04</td><td colspan="1" rowspan="1">145</td><td colspan="4" rowspan="1">698</td></tr><tr><td colspan="1" rowspan="1">5F1X1-Z2</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">9.45</td><td colspan="1" rowspan="1">1.0</td><td colspan="1" rowspan="1">12.45</td><td colspan="1" rowspan="1">310</td><td colspan="4" rowspan="1">1425</td></tr><tr><td colspan="1" rowspan="1">5F1X1-Z3</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">13.65</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">16.85</td><td colspan="1" rowspan="1">852</td><td colspan="4" rowspan="1">2545</td></tr><tr><td colspan="1" rowspan="1">5F1X1-Z5</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">17.5</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">20.91</td><td colspan="1" rowspan="1">4371</td><td colspan="4" rowspan="1">9696</td></tr><tr><td colspan="1" rowspan="1">5F1X3-Z1</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">13.99</td><td colspan="1" rowspan="1">1.3</td><td colspan="1" rowspan="1">17.30</td><td colspan="1" rowspan="1">2096</td><td colspan="4" rowspan="1">5998</td></tr><tr><td colspan="1" rowspan="1">5F1X3-Z2</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">15.23</td><td colspan="1" rowspan="1">1.6</td><td colspan="1" rowspan="1">18.81</td><td colspan="1" rowspan="1">3185</td><td colspan="4" rowspan="1">8002</td></tr><tr><td colspan="3" rowspan="1">小计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">200</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">80227</td><td colspan="4" rowspan="1">257501</td></tr></table>

表 2.1-7 220kV迁改线路铁塔型式及占地面积统计表
<table><tr><td rowspan=1 colspan=2>线路名称</td><td rowspan=1 colspan=1>铁塔类型</td><td rowspan=1 colspan=1>型号</td><td rowspan=1 colspan=1>数量(基)</td><td rowspan=1 colspan=1>平均根开(m)</td><td rowspan=1 colspan=1>主柱宽度(m)</td><td rowspan=1 colspan=1>平均占地宽度(m)</td><td rowspan=1 colspan=1>永久占地(m²)</td><td rowspan=1 colspan=1>临时占地(m²)</td></tr><tr><td rowspan=4 colspan=1>220kV 迁改线路新建</td><td rowspan=2 colspan=1>旗黄线</td><td rowspan=1 colspan=1>220单回耐张塔</td><td rowspan=1 colspan=1>220-FB-21D-JC3</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>8.9</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>12.1</td><td rowspan=1 colspan=1>1025</td><td rowspan=1 colspan=1>1602</td></tr><tr><td rowspan=1 colspan=1>220单回直线塔</td><td rowspan=1 colspan=1>220-FB-21D-ZMC2</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>10.7</td><td rowspan=1 colspan=1>801</td><td rowspan=1 colspan=1>1400</td></tr><tr><td rowspan=1 colspan=1>隆铁线</td><td rowspan=1 colspan=1>220单回耐张塔</td><td rowspan=1 colspan=1>220-EB21D-JC4</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>9.7</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>12.9</td><td rowspan=1 colspan=1>666</td><td rowspan=1 colspan=1>1152</td></tr><tr><td rowspan=1 colspan=2>小计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2492</td><td rowspan=1 colspan=1>4154</td></tr><tr><td rowspan=1 colspan=1>拆除线路</td><td rowspan=1 colspan=2>拆除塔基</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>200</td></tr><tr><td rowspan=1 colspan=3>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>19</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2492</td><td rowspan=1 colspan=1>4354</td></tr></table>

## 2.1.7.4 基础结构型式

根据输电线路沿线的地质条件、水文情况及各型塔基础作用力的特点，同时按照减少土石方量、减少水土流失的原则，不同的基础型式具有不同的特点，承载能力、材料耗量、土石方量以及对环境的影响等各不相同，对输电线路而言，各个塔位的微地形相当复杂，这需要设计根据塔位不同的地质、地形及周边环境来选择适宜的基础型式，充分利用每个基础的优点，达到安全、经济、环保的目的。

本工程塔基基础主要采用挖孔桩基础、直柱板式基础、钻孔灌注桩基础、嵌岩桩基础。

表2.1-8塔基基础型式及适用范围一览表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>基础型式</td><td rowspan=1 colspan=1>基础特点</td><td rowspan=1 colspan=1>适用地区</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>挖孔桩基础</td><td rowspan=1 colspan=1>该基础以土代模，直接将钢筋骨架和混凝土浇入掏挖成形的土胎内，充分利用了原状土承载力高、变形小的优点。</td><td rowspan=1 colspan=1>适用于陡坡地形及狭窄的山脊的塔位，利用其基础露出高度较大的特点来满足塔位地形要求。</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>直柱板式基础</td><td rowspan=1 colspan=1>该基础采用直立式主柱及钢筋混凝土底板，比较充分地利用了基础及上覆土重力的作用。</td><td rowspan=1 colspan=1>适用于地下水位较高、地质条件较差，地基承载力较低，基坑无法深挖的直线塔位。</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>钻孔灌注桩基础</td><td rowspan=1 colspan=1>该基础型式通过机械成孔浇筑钢筋混凝土，通过作用于桩端的地层阻力和桩周土层的摩阻力来支撑轴向荷载，依靠桩侧土层的侧向阻力来支撑水平荷载。</td><td rowspan=1 colspan=1>适用于基础作用力很大、地质条件极差或有特殊要求，普通浅埋基础不能满足要求的塔位。</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>嵌岩桩基础</td><td rowspan=1 colspan=1>该基础一般分为等截面人工挖孔桩和扩底人工挖孔桩两种型式，由桩周土总侧阻、嵌岩段总侧阻和总端阻三部分组成，充分利用岩石承载力高的优势，提高基础的抗拔、抗倾覆承载或能力。</td><td rowspan=1 colspan=1>适用于“上土下岩”的二元地质结构中，桩端嵌入中等风化、微风化新鲜基岩的桩基。</td></tr></table>

上表介绍了本工程采用的基础型式及适用范围，根据沿线的地质、水文条件和多年来在线路工程中各种基础型式的设计、试验等资料，塔基基础在本工程中的应用分述如下：

## （1）挖孔基础

挖孔基础属于柔性基础，位于陡坡地形及狭窄的山脊的塔位，可采用挖孔基础，利用其基础露出高度较大的特点来满足塔位地形的要求。根据基础型式对比分析，本工程档距较大的直线塔及耐张塔采用该基础型式，系本工程的主要基础型式。

## （2）直柱板式基础

直柱板式基础采用直立式主柱及钢筋混凝土底板，综合造价比普通混凝土刚性基础低。另外，它要求的施工精度比斜柱板式基础低。

## （3）钻孔灌注桩基础

该种基础型式通过作用于桩端的地层阻力和桩周土层的摩阻力来支撑轴向荷载，依靠桩侧土层的侧向阻力来支撑水平荷载。该型基础钢筋和混凝土用量都较大，造价很高，对于本工程长江大跨越等河流阶地内考虑冲刷的塔位可采用该类基础。

## （4）嵌岩桩基础

嵌岩抗拔桩一般分为等截面人工挖孔桩和扩底人工挖孔桩两种型式。充分利用岩石承载力高的优势，提高基础的抗拔、抗倾覆承载能力。

表 2.1-9输电线路基础型式、尺寸及土石方量一览表
<table><tr><td rowspan=2 colspan=1>行政区</td><td rowspan=2 colspan=2>主要技术指标</td><td rowspan=1 colspan=4>基础型式</td></tr><tr><td rowspan=1 colspan=1>挖孔基础</td><td rowspan=1 colspan=1>直柱板式基础灌</td><td rowspan=1 colspan=1>注桩基础</td><td rowspan=1 colspan=1>嵌岩桩基础</td></tr><tr><td rowspan=10 colspan=1>重庆市</td><td rowspan=5 colspan=1>新建500kV 线路</td><td rowspan=1 colspan=1>底宽/桩径（m）</td><td rowspan=1 colspan=1>1.0 ~ 2.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.8~2.4</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>埋深（m）</td><td rowspan=1 colspan=1>6~15</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>8~25</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>挖方（m³）</td><td rowspan=1 colspan=1>18.2~ 67.0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>15.7~112.2</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>填方（m³）</td><td rowspan=1 colspan=1>18.2~67.0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>15.7~112.2</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>基础数（基）</td><td rowspan=1 colspan=1>139</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=5 colspan=1>220kV 迁改线路</td><td rowspan=1 colspan=1>底宽/桩径（m）</td><td rowspan=1 colspan=1>1.2 ~ 1.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>埋深（m）</td><td rowspan=1 colspan=1>6.5~7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>挖方（m³）</td><td rowspan=1 colspan=1>29.4~46.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>填方（m³）</td><td rowspan=1 colspan=1>29.4~46.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>基础数（基）</td><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=5 colspan=1>贵州省</td><td rowspan=5 colspan=1>新建500kV线路</td><td rowspan=1 colspan=1>底宽/桩径（m）</td><td rowspan=1 colspan=1>1.1 ~ 2.4</td><td rowspan=1 colspan=1>2.6~3.0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.0~1.2</td></tr><tr><td rowspan=1 colspan=1>埋深（m）</td><td rowspan=1 colspan=1>6~14</td><td rowspan=1 colspan=1>4~5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5~8</td></tr><tr><td rowspan=1 colspan=1>挖方（m³）</td><td rowspan=1 colspan=1>7.0~64.0</td><td rowspan=1 colspan=1>40.0~65.0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.0~11.0</td></tr><tr><td rowspan=1 colspan=1>填方（m³）</td><td rowspan=1 colspan=1>7.0~64.0</td><td rowspan=1 colspan=1>40.0~65.0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.0~11.0</td></tr><tr><td rowspan=1 colspan=1>基础数（基）</td><td rowspan=1 colspan=1>187</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4</td></tr></table>

## 2.1.7.5 主要交叉跨越

本工程线路选线时尽量减少与其他基础设施的交叉跨越，本工程输电线路主要交叉跨越情况详见下表。

表2.1-10输电线路工程主要交叉跨越一览表
<table><tr><td rowspan=2 colspan=1>交叉跨越名称</td><td rowspan=1 colspan=3>跨越次数</td></tr><tr><td rowspan=1 colspan=1>重庆市</td><td rowspan=1 colspan=1>贵州省</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=1 colspan=1>一、隆盛～海棠、隆盛～圣泉开断接入换流站 500kV 线路</td><td rowspan=1 colspan=1>15（17)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>15（17)</td></tr><tr><td rowspan=1 colspan=1>500kV 线路</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2</td></tr><tr><td rowspan=1 colspan=1>220kV 线路</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2</td></tr><tr><td rowspan=1 colspan=1>10kV 线路</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>6</td></tr><tr><td rowspan=1 colspan=1>高速公路</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2</td></tr><tr><td rowspan=1 colspan=1>一般公路</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>河流</td><td rowspan=1 colspan=1>(2)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>(2)</td></tr><tr><td rowspan=1 colspan=1>二、换流站~红城500kV线路</td><td rowspan=1 colspan=1>76（177）</td><td rowspan=1 colspan=1>124（148）</td><td rowspan=1 colspan=1>200（325）</td></tr><tr><td rowspan=1 colspan=1>220kV 线路</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>14</td></tr><tr><td rowspan=1 colspan=1>110kV 线路</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>17</td></tr><tr><td rowspan=1 colspan=1>35kV 线路</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>10kV 线路</td><td rowspan=1 colspan=1>27</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>27</td></tr><tr><td rowspan=1 colspan=1>高速铁路（含待建）</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>电气化铁路</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2</td></tr><tr><td rowspan=1 colspan=1>高速公路</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>6</td></tr><tr><td rowspan=1 colspan=1>等级公路</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1>23</td></tr><tr><td rowspan=1 colspan=1>一般公路</td><td rowspan=1 colspan=1>14（115)</td><td rowspan=1 colspan=1>82</td><td rowspan=1 colspan=1>96（197）</td></tr><tr><td rowspan=1 colspan=1>河流</td><td rowspan=1 colspan=1>(4)</td><td rowspan=1 colspan=1>(22)</td><td rowspan=1 colspan=1>(26)</td></tr><tr><td rowspan=1 colspan=1>油气管道</td><td rowspan=1 colspan=1>(7)</td><td rowspan=1 colspan=1>(2)</td><td rowspan=1 colspan=1>(9)</td></tr><tr><td rowspan=1 colspan=1>三、220kV迁改线路</td><td rowspan=1 colspan=1>2（3）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2（3）</td></tr><tr><td rowspan=1 colspan=1>高速公路</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>一般公路</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>河流</td><td rowspan=1 colspan=1>(1)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>(1)</td></tr><tr><td rowspan=1 colspan=1>四、合计</td><td rowspan=1 colspan=1>93（197）</td><td rowspan=1 colspan=1>124（148）</td><td rowspan=1 colspan=1>217（345）</td></tr></table>

备注：（）内数据为跨越物总数，（）外数据为搭设跨越架数量

结合同类输电线路工程实际施工经验，主体设计针对线路跨越高速公路、部分铁路、国道、电力线等重要跨越点位考虑布设跨越施工场地。河流、输油管道和输气管道均可以直接跨越，不搭设跨越架，以达到尽量节省临时占地、本方案将不再重复计列，可减少对原地貌扰动的水土保持要求。

## 2.2施工组织

## 2.2.1施工场地布设

施工场地布置根据主体设计进行统筹规划，力求合理紧凑、节省用地。施工总平面布置重点做好施工场地的划分、交通运输的组织、各种临时建筑、施工设施、力能装置和材料、设备堆放场地以及排水系统的合理布置。施工场地和生产、临时建筑范围划分及合理布置，需要充分考虑工序间的相互衔接，减少设备、材料搬迁和二次搬运，符合生产流程，方便安装与施工，符合安全、文明施工的要求；机械及力能装置布置，应充分考虑负荷能力，确定其合理的工作范围，保证机械及力能的有效合理使用；施工所需的各种管线布置，要做到布局合理、互不干扰，满足使用安全、方便维修的要求。输电线路工程的牵张场尽量选择地势平坦的地段布设，施工简易道路布设选择尽量利用原有道路，交通便利、方便施工、地势平坦的地段布设。

## 2.2.1.1新建换流站工程施工场地概况

## （1）施工生产生活区

新建换流站在站外设置 4 处施工生产生活区，占地面积共计 4.45hm<sup>2</sup>。施工生产区包含机械设备、材料、仓库、混凝土搅拌站、淤泥翻晒场等，施工生活区主要布置项目部的办公及施工人员居住设施。其中办公区紧邻站区围墙外南侧布置，占地面积1.23hm<sup>2</sup>；生产生活区紧邻进站道路西侧布置，占地面积1.53hm<sup>2</sup>；四通一平项目部紧邻进站道路东侧布置，占地面积 1.39hm2；淤泥翻晒场紧邻站址西北侧布置，占地面积0.30hm<sup>2</sup>。

施工过程中，对施工生产生活区场平后形成的边坡进行临时绿化，在临建区场地四周分别修建临时排水沟，排水沟末端设置沉沙池。

## （2）施工便道

## 1、北侧施工便道

站址北侧、南侧各新建1条临时施工道路，北侧新建临时施工道路为土质路面，路面宽4m，临时施工道路长约370m，其中两侧填方边坡长度共计约 370m，采用1:1.5坡率放坡；两侧挖方边坡长度共计约 370m，采用 1:0.75 坡率放坡，施工中边坡采用密目网临时覆盖。

## 2、南侧施工便道

南侧新建临时施工道路为混凝土路面，路面宽4m，临时施工道路长约300m，其中两侧填方边坡长度共计约100m，采用1:1.5坡率放坡；两侧挖方边坡长度共计约500m，采用1:0.75坡率放坡，施工中边坡采用密目网临时覆盖。

## （3）临时堆土区

站内临时堆土区：主体设计考虑到一般土石方临时堆存需求和表土剥离保护的要求后，于站内布置1 处临时堆土区，占地面积1.00hm<sup>2</sup>，设计堆土量3.54万m<sup>3</sup>，堆土区长、

宽均为100m，用于站区基础土石方周转。

站外临时堆土区：剥离的表土和其余的基槽土运至站外临时堆土区。主体工程在综合考虑地质地形、施工便利、运距、安全及水土保持因素的基础上，在站址北侧山坳处设置站外临时堆土区1处，分为3个堆土区域，堆土区四面环山总体南高北低。临时堆土区南侧边界距离站址约 100m，施工中修建临时道路与站区相连，进场道路面积计入临时堆土区，该堆土区目前已取得属地主管部门的同意意见，站外临时堆土区涉及的5户民房主体工程已纳入主体设计方案拆迁范围，在施工前进行拆迁，拆迁完成后方可启用，拆迁后堆土区周围无敏感目标。站外临时堆土区为沟道（洼地）型堆土区，站外临时堆土区占地面积 2.37hm<sup>2</sup>，占地类型按二级地类划分包括水田、旱地、乔木林地、竹林地、灌木林地、田坎和农村道路，堆土总量 7.00 万 m<sup>3</sup>，平均堆高 2.6～4.0m，坡比1:2。堆土边界设置填土袋拦挡，填土袋呈“品”字分层堆砌成环状，填土袋拦挡断面为梯形（梯形断面尺寸：上底宽×下底宽×高=0.6m×1.2m×1.2m），堆土坡顶、坡面采用密目网苫盖，密目网边缘用填土袋压实。坡顶、坡面设置坡排水沟，四周布设的临时排水边沟，坡面排水沟通过沉沙池与边沟相连，形成一套完整的排水系统，并且汇水经临时沉沙池后就近排入自然沟道。#1 堆土区、#3 堆土区堆土时间为 6 个月，表土临时堆土区（#2 堆土区）堆土时间为11个月，施工过程中对临时堆表土表面撒播草籽进行临时绿化。临时堆土区具体情况见表2.2-1。

根据设计提供的临时堆土方案，临时堆土区四周环山，下游 250m为一山岗，站外临时堆土量未超过 50.00 万 m<sup>3</sup>，堆高未超过 20.00m，周围无重要设施，涉及的 5 户民房主体工程已纳入主体设计方案拆迁范围，在施工前进行拆迁，拆迁完成后方可启用，拆迁后堆土区周围无敏感目标。因此对周围无影响，无重大水土流失隐患。堆土区周围无敏感目标。参照《水土保持工程设计规范》（GB 51018-2014）中弃渣场级别标准，确定本工程站外临时堆土区级别为5级。

具体的站外临时堆土区分析见第三章3.2.7 站外临时堆土区设置评价。

表2.2-1 新建换流站工程区临时堆土区情况表
<table><tr><td rowspan=1 colspan=2>名称</td><td rowspan=1 colspan=1>堆土区位置</td><td rowspan=1 colspan=1>占地面积(hm²)</td><td rowspan=1 colspan=1>坡比</td><td rowspan=1 colspan=1>平均堆高(m)</td><td rowspan=1 colspan=1>最大堆高(m)</td><td rowspan=1 colspan=1>设计堆土量(万m³)</td><td rowspan=1 colspan=1>实际堆土量(万m³)</td><td rowspan=1 colspan=1>敏感目标</td><td rowspan=1 colspan=1>级别</td><td rowspan=1 colspan=1>类型</td><td rowspan=1 colspan=1>备注</td><td rowspan=1 colspan=1>民房拆迁时间</td><td rowspan=1 colspan=1>堆放时间</td><td rowspan=1 colspan=1>施工结束后处置方向</td></tr><tr><td rowspan=1 colspan=2>站内临时堆土区</td><td rowspan=1 colspan=1>站址围墙内北侧</td><td rowspan=1 colspan=1>1.00</td><td rowspan=1 colspan=1>1:1.5</td><td rowspan=1 colspan=1>4.0</td><td rowspan=1 colspan=1>4.0</td><td rowspan=1 colspan=1>3.54</td><td rowspan=1 colspan=1>3.50</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>基槽余土</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>5个月</td><td rowspan=1 colspan=1>/</td></tr><tr><td rowspan=3 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>#1堆土区</td><td rowspan=1 colspan=1>紧邻徐地沟</td><td rowspan=1 colspan=1>0.57</td><td rowspan=1 colspan=1>1:2</td><td rowspan=1 colspan=1>2.7</td><td rowspan=1 colspan=1>7.7</td><td rowspan=1 colspan=1>1.50</td><td rowspan=1 colspan=1>1.45</td><td rowspan=2 colspan=1>拆迁后堆土区周围无敏</td><td rowspan=2 colspan=1>5级</td><td rowspan=3 colspan=1>沟道型(洼地）</td><td rowspan=1 colspan=1>基槽余土</td><td rowspan=1 colspan=1>2025.12（拆迁完成后堆土区方可启用）</td><td rowspan=1 colspan=1>6个月</td><td rowspan=3 colspan=1>迹地恢复</td></tr><tr><td rowspan=1 colspan=1>#2堆土区</td><td rowspan=1 colspan=1>#1 堆土区东南侧</td><td rowspan=1 colspan=1>1.12</td><td rowspan=1 colspan=1>1:2</td><td rowspan=1 colspan=1>4.0</td><td rowspan=1 colspan=1>9.3</td><td rowspan=1 colspan=1>4.50</td><td rowspan=1 colspan=1>4.13</td><td rowspan=1 colspan=1>表土</td><td rowspan=1 colspan=1>2025.12（拆迁完成后堆土区方可启用）</td><td rowspan=1 colspan=1>11个月</td></tr><tr><td rowspan=1 colspan=1>#3堆土区</td><td rowspan=1 colspan=1>站址北侧</td><td rowspan=1 colspan=1>0.58</td><td rowspan=1 colspan=1>1:2</td><td rowspan=1 colspan=1>2.6</td><td rowspan=1 colspan=1>6.0</td><td rowspan=1 colspan=1>1.50</td><td rowspan=1 colspan=1>1.42</td><td rowspan=1 colspan=1>感目标</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>基槽余土</td><td rowspan=1 colspan=1>2025.12（拆迁完成后堆土区方可启用）</td><td rowspan=1 colspan=1>6个月</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.27</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>11.04</td><td rowspan=1 colspan=1>10.50</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

## （4）站外电源设施区

备用电源从平山 110kV变电站35kV 侧专线引接，拟建线路架空长度约 16.15km，共计立塔 58 基，其中单回路直线塔 38 基，单回路耐张塔 20 基。单回路直线塔单基永久占地面积约 $4 6 \mathrm m ^ { 2 }$ ，单回路耐张塔单基永久占地面积约 $5 0 \mathrm { m } ^ { 2 } ;$ ；单回路直线塔单基施工场地面积约 $4 8 0 \mathrm { m } ^ { 2 } .$ ，单回路耐张塔单基施工场地面积约 $5 8 8 \mathrm { m } ^ { 2 } ;$ 沿线设牵张场 6处，每处占地面积 $2 0 0 \mathrm { m } ^ { 2 } ;$ ；跨越施工场地92处，每处占地面积 $2 0 0 \mathrm { m } ^ { 2 }$ ；需新修施工道路3.75km，平均宽度5.5m。施工期间于每处塔基施工区布设1处表土堆土区和1处一般土方堆土区，共计 58 基铁塔，布设 58 处表土堆土区和 58处一般土方堆土区。表土和一般土方堆土区长度均为7m，宽均为7m，设计堆高 1.5m，边坡比1:1。平均每处堆土区设计堆土量$4 7 \mathrm { m } ^ { 3 }$ ，实际平均每处表土堆土区堆土量 $4 4 \mathrm m ^ { 3 }$ ，实际平均每处表土堆土区堆土量 $3 9 \mathrm { m } ^ { 3 }$ 敷设电缆段开挖排管 107.16m，排管开挖断面为梯形，上底 ×下底×挖 深=3.72m×1.45m×1.20m；开挖 A1 型工作井 20.41m，A1 型工作井开挖断面为梯形，上底×下底×挖深 $= 4 . 9 0 \mathrm { m } { \times } 2 . 0 0 \mathrm { m } { \times } 1 . 4 5 \mathrm { m } ;$ 开挖A2 型工作井32.50m，A2 型工作井开挖断面为梯形，上底×下底×挖深 $= 6 . 0 0 \mathrm { m } { \times } 2 . 2 0 \mathrm { m } { \times } 1 . 9 0 \mathrm { m }$

施工电源从35kV天隆站引出1回10kV 电源，拟建线路架空长度约3.8km，共计设立水泥杆 44 基。单基永久占地面积约 $2 0 \mathrm { m } ^ { 2 }$ ，单基施工场地面积约 $4 4 8 \mathrm { m } ^ { 2 } ;$ 沿线设牵张场3处，每处占地面积 $2 0 0 \mathrm { m } ^ { 2 } ;$ ；跨越施工场地30处，每处占地面积 $2 0 0 \mathrm { m } ^ { 2 } ;$ ；需新修施工道路 3.20km，平均宽度 1.5m。施工期间于每基杆塔施工区布设 1 处表土堆土区和 1 处一般土方堆土区，共计 44 基水泥杆，布设 44 处表土堆土区和 44 处一般土方堆土区。表土和一般土方堆土区长度均为4m，宽均为4m，设计堆高1.0m，边坡比1:1。平均每处堆土区设计堆土量 $9 \mathrm { m } ^ { 3 }$ ，实际平均每处堆土区堆土量 $8 \mathrm { m } ^ { 3 }$ 。敷设电缆段开挖电缆沟1200m，电缆沟开挖断面为梯形，上底×下底×挖深 $= 0 . 8 \mathrm { m } { \times } 0 . 5 \mathrm { m } { \times } 1 . 0 \mathrm { m }$

表2.2-2新建换流站站外电源设施区指标一览表
<table><tr><td rowspan=2 colspan=1>项目名称</td><td rowspan=1 colspan=1>站用电源</td><td rowspan=1 colspan=1>施工电源</td></tr><tr><td rowspan=1 colspan=1>直线塔、耐张塔</td><td rowspan=1 colspan=1>水泥杆</td></tr><tr><td rowspan=1 colspan=2>一、线路指标</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>总长度（km）</td><td rowspan=1 colspan=1>16.63</td><td rowspan=1 colspan=1>5.0</td></tr><tr><td rowspan=1 colspan=1>架空长度（km）</td><td rowspan=1 colspan=1>16.15</td><td rowspan=1 colspan=1>3.8</td></tr><tr><td rowspan=1 colspan=1>地埋电缆长度（km）</td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1>1.2</td></tr><tr><td rowspan=1 colspan=1>铁塔/杆基数量（基）</td><td rowspan=1 colspan=1>58</td><td rowspan=1 colspan=1>44</td></tr><tr><td rowspan=1 colspan=1>平均每基永久占地</td><td rowspan=1 colspan=1>直线塔46m²耐张塔50m²</td><td rowspan=1 colspan=1>20m²</td></tr><tr><td rowspan=1 colspan=1>平均每基施工临时占地</td><td rowspan=1 colspan=1>直线塔480m²耐张塔 588m²</td><td rowspan=1 colspan=1>448m²</td></tr><tr><td rowspan=1 colspan=1>牵张场地</td><td rowspan=1 colspan=1>共计6处，平均每处200m²</td><td rowspan=1 colspan=1>/</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地</td><td rowspan=1 colspan=1>共计92处，平均每处200m²</td><td rowspan=1 colspan=1>共计30处，平均每处200m²</td></tr><tr><td rowspan=1 colspan=1>施工道路</td><td rowspan=1 colspan=1>新修施工道路1.93km，平均宽度3.0m新修人抬道路1.30km，平均宽度1.0m</td><td rowspan=1 colspan=1>新修施工道路1.03km，平均宽度3.0m</td></tr></table>

## （5）供排水工程区

## 1）供水管线

站用水源引接管道管径DN350，平均埋深1.3m，引接长度约 15km，其中开挖长度约 7km，采用定向钻（拉管）施工工艺穿越长度约 8km。布设警示桩 30处，单个警示桩永久占地面积 0.01m2；布设阀门 7 处，单个阀门永久占地面积 2.0m2；布设加压站 1处，单个阀加压站永久占地面积 150m2，临时占地面积 $1 0 0 \mathrm { m } ^ { 2 } ;$ ；供水管线沿现有道路一侧布设，不涉及新修施工道路。供水设施占地面积共计9.71hm2，其中永久占地0.02hm2，临时占地 9.69hm<sup>2</sup>。

①大开挖段：供水管线按梯形断面开挖，边坡比为 1:1.2，底部开挖宽度 1.0m，顶部开挖宽度1.2m，单个穿越处两侧布置临时施工场地1200m<sup>2</sup>，共布设20处。临时堆土区沿开挖一侧布设，剥离的表土装入植生袋中作为临时拦挡布设在临时堆土区两侧。临时堆土底宽 4.1m，顶宽0.5m，坡比 1:1.2，堆高1.5m，设计堆土量 $2 . 4 2 \mathrm { ~ \mathscr ~ { ~ H ~ } ~ m ~ } ^ { 3 }$ ，实际堆土量 2.32 万 m<sup>3</sup>。考虑供水管线两侧施工临时用地，临时占地宽度按 10.4m（顶部开挖宽度4.1m，堆土宽度4.1m，拦挡宽度1.2m，安全距离1.0m）范围计列。

②定向钻（拉管）施工段：除采用大开挖的施工工艺外，供水工程其余管线均采用拉管施工工艺。拉管施工场地采用 20m×10m 布置施工场地，其中布置拉管接收井3m×3m，坑深 3m。每个拉管施工场地设临时堆土区 1 处，堆土区坡比为 1:1，堆土区6m×6m，堆高2m，设计堆土量35m3，剥离的表土装入植生袋中作为临时拦挡布设在临时堆土区四周。其余场地布置移动式泥浆箱、机械设备、材料堆放场地等。钻机泥浆采用移动式泥浆箱处理，泥浆干化后用于施工区回填。供水管线共需要布置施工场地 60处，占地面积 2.40hm<sup>2</sup>。

## 2）排水管线

阀冷却水排水管道管径DN200，平均埋深1.1m，排水管线长度约29km，其中开挖长度约 12km，采用拉管施工工艺穿越长度约 17km。布设警示桩 60 处，单个警示桩永久占地面积 0.01m2；布设检查井 4处，单个检查井永久占地面积 $1 . 0 \mathrm { m } ^ { 2 } \mathrm { ; }$ ；排水管线沿现有道路一侧布设，不涉及新修施工道路。排水设施占地面积共计 $1 7 . 9 6 \mathrm { h m } ^ { 2 }$ ，其中永久占地 4.60m2，临时占地 17.96hm2。

①大开挖段：排水管线按梯形断面开挖，开挖长度约12km，边坡比为1:1.2，底部开挖宽度0.9m，顶部开挖宽度 1.1m，临时堆土区沿开挖一侧布设，剥离的表土装入植生袋中作为临时拦挡布设在临时堆土区两侧。临时堆土底宽3.6m，顶宽0.5m，坡比1:1.2，堆高 1.3m，设计堆土量 3.21 万 m3，实际堆土量 2.90 万 $\mathrm { m } ^ { 3 }$ 。考虑供水管线两侧施工临时用地，临时占地宽度按9.3m（顶部开挖宽度3.5m，堆土宽度3.6m，拦挡宽度1.2m，安全距离1.0m）范围计列。

②定向钻（拉管）施工段：除采用大开挖的施工工艺外，排水工程其余管线均采用定向钻（拉管）施工工艺。定向钻（拉管）施工场地采用 20m×10m 布置施工场地，其中布置拉管接收井3m×3m，坑深3m。每个定向钻（拉管）施工场地设临时堆土区1 处，堆土区坡比为1:1，堆土区 6m×6m，堆高2m，设计堆土量 $3 5 \mathrm { m } ^ { 3 }$ ，剥离的表土装入植生袋中作为临时拦挡布设在临时堆土区四周。其余场地布置移动式泥浆箱、机械设备、材料堆放场地等。钻机泥浆采用移动式泥浆处理，泥浆干化后用于施工区回填。排水管线共需要布置施工场地170 处，占地面积6.80hm<sup>2</sup>。

表2.2-3新建换流站供排水工程参数一览表
<table><tr><td rowspan=2 colspan=2>供排水管线</td><td rowspan=2 colspan=1>管线长度(km)</td><td rowspan=2 colspan=1>开挖长度(km)</td><td rowspan=2 colspan=1>管径</td><td rowspan=2 colspan=1>开挖坡比</td><td rowspan=2 colspan=1>挖深(m)</td><td rowspan=2 colspan=1>开挖底宽(m)</td><td rowspan=2 colspan=1>开挖顶宽(m)</td><td rowspan=2 colspan=1>总挖方量(万 m³)</td><td rowspan=1 colspan=4>临时堆土</td><td rowspan=2 colspan=1>施工扰动及安全距离(m)</td><td rowspan=2 colspan=1>拦挡宽度(m)</td><td rowspan=2 colspan=1>施工作业面(m)</td><td rowspan=1 colspan=3>面积(m²)</td></tr><tr><td rowspan=1 colspan=1>坡比</td><td rowspan=1 colspan=1>堆高(m)</td><td rowspan=1 colspan=1>底宽(m)</td><td rowspan=1 colspan=1>顶宽(m)</td><td rowspan=1 colspan=1>永久</td><td rowspan=1 colspan=1>临时</td><td rowspan=1 colspan=1>合计</td></tr><tr><td rowspan=6 colspan=1>供水工程</td><td rowspan=1 colspan=1>供水管线</td><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>DN350</td><td rowspan=1 colspan=1>1:1.2</td><td rowspan=1 colspan=1>1.3</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>4.1</td><td rowspan=1 colspan=1>2.32</td><td rowspan=1 colspan=1>1:1.2</td><td rowspan=1 colspan=1>1.5</td><td rowspan=1 colspan=1>4.1</td><td rowspan=1 colspan=1>0.5</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>10.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>72800</td><td rowspan=1 colspan=1>72800</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>24000</td><td rowspan=1 colspan=1>24000</td></tr><tr><td rowspan=1 colspan=1>警示桩</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.3</td></tr><tr><td rowspan=1 colspan=1>阀门</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>14</td></tr><tr><td rowspan=1 colspan=1>加压站</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>150</td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1>250</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.42</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>164</td><td rowspan=1 colspan=1>96900</td><td rowspan=1 colspan=1>97064</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>排水管线</td><td rowspan=1 colspan=1>29</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>DN200</td><td rowspan=1 colspan=1>1:1.2</td><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>0.9</td><td rowspan=1 colspan=1>3.5</td><td rowspan=1 colspan=1>2.90</td><td rowspan=1 colspan=1>1:1.2</td><td rowspan=1 colspan=1>1.3</td><td rowspan=1 colspan=1>3.6</td><td rowspan=1 colspan=1>0.5</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>9.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>111600</td><td rowspan=1 colspan=1>111600</td></tr><tr><td rowspan=2 colspan=1>排水工程</td><td rowspan=1 colspan=1>跨越施工场地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>68000</td><td rowspan=1 colspan=1>68000</td></tr><tr><td rowspan=1 colspan=1>警示桩</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.6</td></tr><tr><td rowspan=2 colspan=1>程</td><td rowspan=1 colspan=1>检查井</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.18</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>179600</td><td rowspan=1 colspan=1>179605</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>44</td><td rowspan=1 colspan=1>19</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>7.60</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>169</td><td rowspan=1 colspan=1>276500</td><td rowspan=1 colspan=1>276669</td></tr></table>

## 2.2.1.2扩建变电站工程施工场地概况

红城500kV变电站本期扩建工程利用间隔扩建区域空地作为施工生产区，不涉及站外新征用地。

## 2.2.1.3输电线路工程施工场地概况

输电线路工程塔基施工场地主要有新建塔基施工临时场地、拆除塔基施工临时场地、施工放线牵引的牵张场布置牵张场地区、跨越铁路、公路、高架线路等重要设施的跨越施工场地区和浇筑塔基在缓坡处修建的施工道路区。

## （1）新建塔基施工临时占地

新建塔基施工临时占地是包括在塔基区内的占地。塔基施工以单个塔基为单位零星布置，在塔基施工过程中每处塔基都有一处施工临时占地作为施工场地，用来临时堆置土方、砂石料、水、材料和工具等。

本方案新建塔基永久占地和塔基施工临时占地面积由主体设计提供，塔基区永久占地采用的计列方式为：塔基永久占地=（根开+主柱宽度+2m 保护范围）<sup>2</sup>；新建塔基施工临时占地面积分别按照塔基类型和不同组塔方式进行计列，其中塔基类型分为直线塔和转角、耐张塔，组塔方式主要有内悬浮内拉线抱杆、内悬浮外拉线抱杆和座地摇臂抱杆，结合塔基类型和组塔方式确定新建塔基施工临时占地面积。据统计，本工程新建500kV输电线路塔基永久占地 $2 3 3 \mathrm { m } ^ { 2 } \sim 1 5 9 2 \mathrm { m } ^ { 2 }$ ，塔基临时占地范围 $8 4 0 \mathrm { m } ^ { 2 } \sim 2 8 2 7 \mathrm { m } ^ { 2 }$ ；迁改220kV输电线路塔基永久占地 $1 1 4 \mathrm { m } ^ { 2 } \sim 1 6 7 \mathrm { m } ^ { 2 }$ ，塔基临时占地范围 $2 0 0 \mathrm { m } ^ { 2 } \sim 2 8 8 \mathrm { m } ^ { 2 }$

## （2）已建塔基拆除施工临时占地

已建塔基拆除施工临时占地是为了满足拆除塔基塔材及塔基基础地上部分的需要而设置的临时场地。本工程已建500kV塔基拆除施工临时占地按照 $4 0 0 \mathrm { m } ^ { 2 }$ 每个计列，已建220kV塔基拆除施工临时占地按照 $2 0 0 \mathrm { m } ^ { 2 }$ 每个计列。

表2.2-4输电线路新建塔基施工临时场地及拆除塔基施工临时场地布置一览表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>沿线所经行政区</td><td rowspan=1 colspan=1>新建塔基施工临时场地数量（个）</td><td rowspan=1 colspan=1>拆除塔基施工临时场地数量（个）</td><td rowspan=1 colspan=1>新建塔基施工临时场地占地 $\left( \mathbf { h } \mathbf { m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1>拆除塔基施工临时场地占地 $\left( \mathbf { h } \mathbf { m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1>合计(hm²)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>隆盛～海棠、隆盛～圣泉开断接入换流站 500kV 线路</td><td rowspan=1 colspan=1>19</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>3.07</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>3.35</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>重庆市</td><td rowspan=1 colspan=1>19</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>3.07</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>3.35</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>綦江区</td><td rowspan=1 colspan=1>19</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>3.07</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>3.35</td></tr><tr><td rowspan=1 colspan=1>二</td><td rowspan=1 colspan=1>换流站~ 红城 500kV 线路</td><td rowspan=1 colspan=1>321</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>49.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>49.04</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>重庆市</td><td rowspan=1 colspan=1>121</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>23.29</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>23.29</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>綦江区</td><td rowspan=1 colspan=1>121</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>23.29</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>23.29</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>贵州省遵义市</td><td rowspan=1 colspan=1>200</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>25.75</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>25.75</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>习水县</td><td rowspan=1 colspan=1>200</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>25.75</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>25.75</td></tr><tr><td rowspan=1 colspan=1>三</td><td rowspan=1 colspan=1>220kV迁改线路</td><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>0.42</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.44</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>重庆市</td><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>0.42</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.44</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>綦江区</td><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>0.42</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.44</td></tr><tr><td rowspan=1 colspan=1>四</td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>358</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>52.53</td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1>52.83</td></tr></table>

## （3）牵张场

为满足施工放线需要，输电线路沿线需设置牵引场和张力场（本方案统称牵张场），牵张场应满足牵引机、张力机能直接运达到位，地形应平坦，能满足布置牵张设备、布置导线及施工操作等要求。经现场实地踏勘，本工程线路为避开居民区、风景区、城镇规划区等区域，为满足牵引机、张力机工作，本工程根据沿线实际情况每隔3km 左右设置一处牵张场，新建 500kV 线路平均每处牵张场占地面积约为 $1 2 0 0 \mathrm { m } ^ { 2 }$ ，220kV 迁改线路平均每处牵张场按400m2计列。

牵张场平面布置包括施工通道、机械布置区、导线集放区、锚线区、压接区、工具集放区、工棚布置区、休息区、油料区和标志牌布置区。各区域四周采用彩条旗或者硬围栏封闭。为方便机械设备和导线的运输与吊装，在牵张场内规划出施工通道，通道宽度在3.0m 左右，一般满足一辆大卡车通行便可，通道做适当平整后铺设6mm 厚钢板等，钢板铺设做到横平竖直，钢板搭头无上翘。

## （4）材料站

材料站主要用于塔材、钢材、线材、水泥、金具和绝缘子的集散，材料站的使用方式主要为塔材的物资公司将材料运输到施工单位材料站，之后由施工班组在材料站申领材料，直接运输到塔基施工临时场地进行临时堆放进行组塔。

根据本工程线路沿线的交通情况，本工程拟在地形平坦区域单独布设材料站，材料站占地面积合并计入牵张场防治区占地，本方案不单独分区计列材料站占地。

本工程输电线路沿线牵张场及材料站作业场地布置情况见下表。

表2.2-5 输电线路沿线牵张场布置一览表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>沿线所经行政区</td><td rowspan=1 colspan=1>牵张场数量(个)</td><td rowspan=1 colspan=1>材料站数量(个)</td><td rowspan=1 colspan=1>牵张场占地(hm²)</td><td rowspan=1 colspan=1>材料站占地 $\left( \mathbf { h } \mathbf { m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1>合计(hm²)</td></tr><tr><td rowspan=1 colspan=1>一</td><td rowspan=1 colspan=1>隆盛～海棠、隆盛～圣泉开断接入换流站 500kV 线路</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.96</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.96</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>重庆市</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.96</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.96</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>綦江区</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.96</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.96</td></tr><tr><td rowspan=1 colspan=1>二</td><td rowspan=1 colspan=1>换流站~ 红城 500kV 线路</td><td rowspan=1 colspan=1>30</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>3.6</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>3.96</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>重庆市</td><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1.92</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>2.04</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>綦江区</td><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1.92</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>2.04</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>贵州省遵义市</td><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>1.68</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>1.92</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>习水县</td><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>1.68</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>1.92</td></tr><tr><td rowspan=1 colspan=1>三</td><td rowspan=1 colspan=1>220kV迁改线路</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.20</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>重庆市</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.20</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>綦江区</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.20</td></tr><tr><td rowspan=1 colspan=1>四</td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>43</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4.76</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>5.12</td></tr></table>

## （5）跨越施工场地

输电线路跨越部分铁路、道路、电力线路等设施需要搭设跨越架。跨越架一般有三种形式：①采用木架或钢管式跨越架；②金属格构式跨越架；③利用铁塔作支撑体，采用封网的方式跨越。通过调查同类输电工程确定输电线路平均每处跨越架临时占地面积约400m2，交叉跨越角尽量接近90°，以减少临时占地的面积。

表 2.2-6输电线路工程沿线跨越施工场地布置一览表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>沿线所经行政区</td><td rowspan=1 colspan=1>跨越场地个数（处）</td><td rowspan=1 colspan=1>跨越场地面积  $\left( \mathbf { h } \mathbf { m } ^ { 2 } \right)$ </td></tr><tr><td rowspan=1 colspan=1>一</td><td rowspan=1 colspan=1>隆盛～海棠、隆盛～圣泉开断接入换流站500kV 线路</td><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>0.6</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>重庆市</td><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>0.6</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>綦江区</td><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>0.6</td></tr><tr><td rowspan=1 colspan=1>二</td><td rowspan=1 colspan=1>换流站 ~红城 500kV 线路</td><td rowspan=1 colspan=1>200</td><td rowspan=1 colspan=1>8</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>重庆市</td><td rowspan=1 colspan=1>76</td><td rowspan=1 colspan=1>3.04</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>綦江区</td><td rowspan=1 colspan=1>76</td><td rowspan=1 colspan=1>3.04</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>贵州省遵义市</td><td rowspan=1 colspan=1>124</td><td rowspan=1 colspan=1>4.96</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>习水县</td><td rowspan=1 colspan=1>124</td><td rowspan=1 colspan=1>4.96</td></tr><tr><td rowspan=1 colspan=1>三</td><td rowspan=1 colspan=1>220kV 迁改线路</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0.08</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>重庆市</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0.08</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>綦江区</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0.08</td></tr><tr><td rowspan=1 colspan=1>四</td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>217</td><td rowspan=1 colspan=1>8.68</td></tr></table>

注：线路跨越不通航河流、输油、油气管道不考虑跨越施工场地

经统计，本工程共布设牵张场43处，占地为5.12hm2；布设217处跨越场地，占地

为 8.68hm2。

## （6）施工生活场地

输电线路施工时由于线路塔基及牵张场较分散，施工周期短，沿线村庄较多，因此工程临时施工生活用房采用租用民房的方式解决。局部人烟稀少的路段可在塔基施工场地、牵张场临时租地范围内搭设临时施工工棚。因此本方案不重复计列施工营地占地。

## 2.2.2施工材料运输

## 2.2.2.1新建换流站工程施工材料运输

施工材料均就近采购运输，通过站址附近的国道、省道及县道运输至站址区。

新建换流站大件运输线路：距离站址最近的具备较好条件火车站为万盛南火车站货场，火车站货场至本站址路运输距离为28km，可满足大件运输条件。

## 2.2.2.2扩建变电站工程施工材料运输

施工材料均就近采购运输，通过站址附近的国道、省道及县道运输至扩建区。

## 2.2.2.3输电线路工程施工材料运输

输电线路工程对外交通主要解决建筑材料和牵引张拉设备等运输问题，因此，本工程针对地貌类型山丘区现有道路可利用的情况下，开辟简易施工道路。

本方案施工道路区包括施工简易道路（新修、拓宽道路）、人抬道路和索道三部分。

在无现有道路可利用的情况下，需开辟新的简易道路，普通新修道路按宽 4.5m 计列，其中路面宽度3.5m，边坡宽度1.0m；布设临时排水沟的新修道路按宽5.5m 计列，其中路面宽度 3.5m，边坡宽度 1.0m，排水沟断面尺寸为：底宽×顶宽×沟深$= 0 . 3 \mathrm { m } { \times } 0 . 6 \mathrm { m } { \times } 0 . 3 \mathrm { m }$ ，保护用地宽0.4m；铺设钢板的施工道路按宽3.0～3.5m 计列。

当现有道路不能满足工程设施运输要求时，需要在原有的乡、村道路上拓宽或加固扩建以满足运行要求，拓宽道路按拓宽2m 计列，其中路面拓宽1.5m，边坡宽度0.5m，拓宽后道路宽度 4.5m，路面宽度 3.5m；布设临时排水沟的拓宽道路按拓宽 3m 计列，其中路面拓宽 1.5m，边坡宽度 0.5m，排水沟断面尺寸为：底宽×顶宽×沟深$= 0 . 3 \mathrm { m } { \times } 0 . 6 \mathrm { m } { \times } 0 . 3 \mathrm { m }$ ，保护用地宽0.4m，拓宽后道路宽度4.5m，路面宽度3.5m。

地形坡度较缓时充分利用部分原有人抬道路，当与山下交通设施没有山间小路相接，可临时开辟人抬道路，以满足材料挑抬和畜力运输要求，道路宽度按照 1.5m 宽度计列；

地形坡度较大或植被覆盖度较好的林区采用索道施工，减缓因修施工道路引起的水土流失及树木砍伐。索道运输有单跨单索、单跨多索、多跨多索等多种形式，根据本工程地形及建设特点，采取单跨单索往复式索道。索道两侧起点与终点分别为索道起始站和终点站（面积约 $1 5 0 \mathrm { m } ^ { 2 } \ .$ ），中间有门架连接（门架施工面积约 $5 \mathrm { m } ^ { 2 } \mathrm { ~ , ~ }$ ）。

结合主体设计单位提供资料，本工程新修施工简易道路长度为 26.61km，其中铺设钢板2.60km；拓宽施工道路19.68km；新修人抬道路长度为41.83km，新修索道8条。

输电线路沿线施工道路布设情况见表2.2-7。

表2.2-7线路工程沿线施工道路设置情况一览表
<table><tr><td rowspan=4 colspan=1>序号</td><td rowspan=4 colspan=1>行政区</td><td rowspan=1 colspan=6>新建施工道路</td><td rowspan=2 colspan=2>拓宽施工道路</td><td rowspan=2 colspan=2>人抬道路</td><td rowspan=2 colspan=2>索道</td><td rowspan=2 colspan=2>施工道路占地</td></tr><tr><td rowspan=1 colspan=2>布设排水沟</td><td rowspan=1 colspan=2>未布设排水沟</td><td rowspan=1 colspan=2>铺设钢板</td></tr><tr><td rowspan=1 colspan=1>长度</td><td rowspan=1 colspan=1>占地</td><td rowspan=1 colspan=1>长度</td><td rowspan=1 colspan=1>占地</td><td rowspan=1 colspan=1>长度</td><td rowspan=1 colspan=1>占地</td><td rowspan=1 colspan=1>长度</td><td rowspan=1 colspan=1>占地</td><td rowspan=1 colspan=1>长度</td><td rowspan=1 colspan=1>占地</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>占地</td><td rowspan=1 colspan=1>长度</td><td rowspan=1 colspan=1>占地</td></tr><tr><td rowspan=1 colspan=1>(km)</td><td rowspan=1 colspan=1>(hm²)</td><td rowspan=1 colspan=1>(km)</td><td rowspan=1 colspan=1>(hm2)</td><td rowspan=1 colspan=1>(km)</td><td rowspan=1 colspan=1>(hm²)</td><td rowspan=1 colspan=1>(km)</td><td rowspan=1 colspan=1>(hm²)</td><td rowspan=1 colspan=1>(km)</td><td rowspan=1 colspan=1>(hm²)</td><td rowspan=1 colspan=1>(条)</td><td rowspan=1 colspan=1>(hm2)</td><td rowspan=1 colspan=1>(km)</td><td rowspan=1 colspan=1>(hm²)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>隆盛～海棠、隆盛～圣泉开断接入换流站 500kV 线路</td><td rowspan=1 colspan=1>0.63</td><td rowspan=1 colspan=1>0.35</td><td rowspan=1 colspan=1>0.86</td><td rowspan=1 colspan=1>0.38</td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.43</td><td rowspan=1 colspan=1>0.21</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.01</td><td rowspan=1 colspan=1>0.97</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>重庆市</td><td rowspan=1 colspan=1>0.63</td><td rowspan=1 colspan=1>0.35</td><td rowspan=1 colspan=1>0.86</td><td rowspan=1 colspan=1>0.38</td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.43</td><td rowspan=1 colspan=1>0.21</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.01</td><td rowspan=1 colspan=1>0.97</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>綦江区</td><td rowspan=1 colspan=1>0.63</td><td rowspan=1 colspan=1>0.35</td><td rowspan=1 colspan=1>0.86</td><td rowspan=1 colspan=1>0.38</td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.43</td><td rowspan=1 colspan=1>0.21</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.01</td><td rowspan=1 colspan=1>0.97</td></tr><tr><td rowspan=1 colspan=1>二</td><td rowspan=1 colspan=1>渝黔换流站～ 红城 500kV 线路</td><td rowspan=1 colspan=1>17.37</td><td rowspan=1 colspan=1>9.55</td><td rowspan=1 colspan=1>3.92</td><td rowspan=1 colspan=1>1.76</td><td rowspan=1 colspan=1>2.51</td><td rowspan=1 colspan=1>0.82</td><td rowspan=1 colspan=1>18.15</td><td rowspan=1 colspan=1>3.63</td><td rowspan=1 colspan=1>35.80</td><td rowspan=1 colspan=1>5.37</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>113.78</td><td rowspan=1 colspan=1>21.25</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>重庆市</td><td rowspan=1 colspan=1>9.52</td><td rowspan=1 colspan=1>5.24</td><td rowspan=1 colspan=1>3.92</td><td rowspan=1 colspan=1>1.76</td><td rowspan=1 colspan=1>1.21</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>13.34</td><td rowspan=1 colspan=1>2.67</td><td rowspan=1 colspan=1>7.20</td><td rowspan=1 colspan=1>1.08</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>35.19</td><td rowspan=1 colspan=1>11.11</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>綦江区</td><td rowspan=1 colspan=1>9.52</td><td rowspan=1 colspan=1>5.24</td><td rowspan=1 colspan=1>3.92</td><td rowspan=1 colspan=1>1.76</td><td rowspan=1 colspan=1>1.21</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>13.34</td><td rowspan=1 colspan=1>2.67</td><td rowspan=1 colspan=1>7.20</td><td rowspan=1 colspan=1>1.08</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>35.19</td><td rowspan=1 colspan=1>11.11</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>贵州省遵义市</td><td rowspan=1 colspan=1>7.85</td><td rowspan=1 colspan=1>4.31</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>1.30</td><td rowspan=1 colspan=1>0.46</td><td rowspan=1 colspan=1>4.81</td><td rowspan=1 colspan=1>0.96</td><td rowspan=1 colspan=1>28.60</td><td rowspan=1 colspan=1>4.29</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>41.26</td><td rowspan=1 colspan=1>10.14</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>习水县</td><td rowspan=1 colspan=1>7.85</td><td rowspan=1 colspan=1>4.31</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>1.30</td><td rowspan=1 colspan=1>0.46</td><td rowspan=1 colspan=1>4.81</td><td rowspan=1 colspan=1>0.96</td><td rowspan=1 colspan=1>28.60</td><td rowspan=1 colspan=1>4.29</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>41.26</td><td rowspan=1 colspan=1>10.14</td></tr><tr><td rowspan=1 colspan=1>三</td><td rowspan=1 colspan=1>220kV迁改线路</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.23</td><td rowspan=1 colspan=1>0.56</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.53</td><td rowspan=1 colspan=1>0.31</td><td rowspan=1 colspan=1>4.60</td><td rowspan=1 colspan=1>0.69</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>7.36</td><td rowspan=1 colspan=1>1.56</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>重庆市</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.23</td><td rowspan=1 colspan=1>0.56</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.53</td><td rowspan=1 colspan=1>0.31</td><td rowspan=1 colspan=1>4.60</td><td rowspan=1 colspan=1>0.69</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>7.36</td><td rowspan=1 colspan=1>1.56</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>綦江区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.23</td><td rowspan=1 colspan=1>0.56</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.53</td><td rowspan=1 colspan=1>0.31</td><td rowspan=1 colspan=1>4.60</td><td rowspan=1 colspan=1>0.69</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>7.36</td><td rowspan=1 colspan=1>1.56</td></tr><tr><td rowspan=1 colspan=1>四</td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>18.00</td><td rowspan=1 colspan=1>9.90</td><td rowspan=1 colspan=1>6.01</td><td rowspan=1 colspan=1>2.70</td><td rowspan=1 colspan=1>2.60</td><td rowspan=1 colspan=1>0.85</td><td rowspan=1 colspan=1>19.68</td><td rowspan=1 colspan=1>3.94</td><td rowspan=1 colspan=1>41.83</td><td rowspan=1 colspan=1>6.27</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>124.15</td><td rowspan=1 colspan=1>23.78</td></tr></table>

## 2.2.2.4工程所需建筑材料

为了便于调度和保管施工材料，输电线路工程一般采用分标段设立工程项目部和材料站，各标段项目部和材料站应设在离线路较近、交通方便、通讯便利的地区，一般租用现有民房，线路施工过程分标段进行，施工管理不新征地，不新建设施。施工材料均就近采购，通过施工点附近的国道、省道及县道运输至塔基附近。

## 2.2.2.5材料来源及防治责任

本工程所需建筑材料主要有砂料、石料等，主要通过市场采购解决，由有资质的专供企业提供，材料生产期间的水土流失防治责任由材料生产单位负责，运输期间的水土流失防治责任由运输单位负责，并报相应的水行政主管部门备案。

工程建筑材料取料场地均应在施工招投标阶段由施工方与供应方签订有关供需及运输协议，取用当地有关部门统一指定地点的土方、石料，禁止随地取用土方、石料，并明确取料场水土流失防治责任范围属供应方，供应方应该在供应土方和石料过程中采取临时防护、恢复植被等措施防治水土流失。

## 2.2.3施工力能供应

## （1）新建换流站工程

施工水源通过隆盛镇水厂供水点进行取水。

施工电源从35kV天隆站引出1回10kV 电源，拟建线路架空长度约3.8km，35kV天隆站侧电缆终端杆基至天隆站敷设电缆长度约 1.2km，共计设立水泥杆44基。

换流站施工道路和进站道路采取永临结合的方式，同时充分利用站外已有道路进行施工运输。施工通讯拟采用无线电通讯方式。

## （2）扩建变电站工程

红城500kV变电站前期工程生活用水、用电、通讯设施已建成，可以满足本期工程施工需要。施工所需材料考虑外购为宜。

## （3）输电线路工程

线路工程施工过程中用电根据周边设施情况安排，周围已有用电用户区，可按照安全用电规定引接用于施工用电，无用电用户区可采用自备小型柴油发电机提供施工电源。线路工程每个塔基施工用水量较少，施工过程中一般都根据塔基周边水源情况确定取水方案，塔基附近有水源的，可就近接取水管引用河水，如塔基附近无任何水源，则可考虑采用水车就近输送水源来满足施工用水。通讯设施均依托项目所在区域附近已有的城市通讯设施。

## 2.2.4主要施工方法与施工工艺

## 2.2.4.1 新建换流站工程

本工程在施工过程中采用机械施工和人工施工相结合的方法，具体见表2.2-8。

表2.2-8新建换流站工程主要施工工艺、方法
<table><tr><td colspan="1" rowspan="1">序号施</td><td colspan="1" rowspan="1">工场所</td><td colspan="1" rowspan="1">施工工艺、方法</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">三通一平</td><td colspan="1" rowspan="1">根据施工总平面布置图，规划连接场外交通干道、场内施工区域、材料堆场及主要建筑物的主干道和支线道路。永久性道路按设计图纸一次施工至路基或基层，结构通常为：原土碾压→级配碎石基层（厚度≥30cm）→水泥稳定层→沥青混凝土或混凝土面层（后期浇筑）。临时道路为满足重型车辆通行要求。结构通常为：清表→原土压实→铺设不少于50cm厚的建筑渣土或级配碎石，并分层压实。转弯半径、道路宽度及坡度需满足大件设备运输要求。施工道路两侧开挖排水沟，坡度不小于0.3%，并与全场排水系统连通，确保路面雨水能迅速排除。水源由指定的市政管网接入，主干管采用承压能力强的PE管或钢管，埋地敷设以防冻和防机械损伤。沿施工道路或建筑物周边呈环状或枝状布置，覆盖办公区、生活区、搅拌站、施工区域及消防栓。埋设深度在冰冻线以下，且不小于70cm，管道底部铺设砂垫层。生产生活用水点在对应区域设置临时用水接驳阀井。排水系统同步规划施工期临时排水系统，包括基坑降水排水、场地雨水排水和污水排水。电源通过在场地合适位置安装变压器接入。设置围栏、警示标志和接地保护系统。主干线采用架空线路（水泥杆、绝缘导线）或铠装电缆直埋方式。直埋时需穿PVC管保护，埋深不小于70cm，并铺砂盖砖。分配电根据各施工区域负荷大小形成三级配电、两级保护系统。所有配电箱、用电设备外壳均需可靠接地，接地电阻值符合规范要求。高大设备（如塔吊）需单独设置避雷装置。使用推土机、挖掘机清除地表植被、腐殖土（清表土集中堆放，用于后期绿化）。拆除场地内所有无需保留的构筑物、地下管线等。根据设计标高确定挖方区、填方区及运输路线，确保站址挖填方平衡。对于高出设计标高的区域，采用挖掘机挖土，自卸汽车运至填方区。分层开挖，每层厚度控制在2~3m。对于低于设计标高的区域，进行分层回填碾压。基底处理包括清除基底杂草、淤泥。采用“分层填筑、分层碾压”的原则。每层虚铺厚度根据压实机械确定，砂性土不超过30cm，粘性土不超过25cm。使用振动压路机进行碾压，碾压遍数通过试验段确定。使用平地机配合推土机进行精平，确保整个场地的平整度和设计的排水坡度（通常不小于0.3%），形成顺畅的排水坡向。</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">站区场地平整</td><td colspan="1" rowspan="1">本工程施工过程中采用机械施工与人工施工相结合的方法，统筹、合理、科学安排施工工序，避免重复施工和土方乱流。对挖填方较为集中的区域，单独进行施工组织大纲编制，施工组织大纲中增加水土保持要求，施工单位严格按照施工组织大纲施工。换流站场地整平可利用大型机械挖掘、填筑、推平，并使厚度满足要求，振动碾压密实，边角部位采用平板振动夯实。清基及表土剥离：考虑新建换流站占用林草地，表层土中含植物根系，场地平整前应先清理去除根茎等，并对表层土进行过筛。清理完毕后，表土与开挖土方分区堆放，土方堆存高度最高不宜超过4.0m，堆放过程中需对土方进行拍实，周边设置植生袋进行挡护，并设密目网苫盖。施工结束后，进行表土回覆。开挖回填时，挖方区按设计标高进行开挖，开挖宜从上到下分层分段依次进行，随时做一定的坡度以利泄水；填方区的填土分层夯实填平，整个场地按设计进行填方平整。由于填土较深，为保证质量，回填土的含水率应严格控制，防止形成橡皮土；如土质过干，应洒水湿润再压实。分层填土后，经检查合格方可铺填上层土。场地整平过程中宜避开雨季施工，严禁大雨期进行回填施工，并应做好防雨</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">施工场所</td><td colspan="1" rowspan="1">施工工艺、方法</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">及排水措施。</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">淤泥处置</td><td colspan="1" rowspan="1">本工程站址范围内涉及坑塘，为合理利用资源，坑塘清理所产生的淤泥经翻晒干化处理后，作为站区基础回填土方。坑塘排水与预处理：在坑塘地势较低处设置集水坑，安装大功率水泵将塘内明水排至指定沉淀池或排水系统，排水完成后，静置1-2天利用自然蒸发使表层淤泥初步结壳，以增强地表承载力，为后续机械进场作业创造条件。淤泥分层开挖与外运：淤泥开挖采用“分层、分块”的作业方法，按从一侧向另一侧或从中心向四周的顺序推进，以避免形成危险的临空面。根据作业环境差异，采用针对性机械方案：浅塘区域使用普通挖掘机；深塘区或中心区域采用长臂挖掘机以确保挖掘深度；对于地基承载力极差的软弱区域，使用履带式挖掘机并铺垫钢板或路基箱以分散接地压强。开挖过程中需严格控制每层开挖厚度，防止因一次性开挖过深导致机械下陷。挖出的淤泥直接装入密闭式渣土运输车并覆盖篷布，确保运输途中无遗洒、滴漏。淤泥翻晒与含水率控制：运输车辆沿既定路线将淤泥运送至淤泥翻晒场，场区入口设有洗车槽，对驶出车辆进行轮胎清洗，以保持场外道路清洁。淤泥运至翻晒场后，按以下步骤进行处理：①摊铺与初步脱水：使用推土机将淤泥摊铺成30-50cm厚的均匀土层，利用自然日照与风于进行初步脱水。为加速水分蒸发，需使用铧犁或挖掘机斗齿在土层表面划出沟槽，以增大蒸发面积；②翻抛与循环作业：当表层淤泥初步结皮后，使用旋耕机或铧犁进行翻抛作业，翻抛深度须达土层底部，将下部湿土翻至表面，从而实现水分的均匀蒸发。该翻抛过程需根据淤泥干化情况反复进行；③含水率验收：淤泥经翻晒处理后，其含水率必须降至击实试验确定的最优含水率±2%的范围内。合格土方回填：经处理合格的松散状干化土料由挖掘机或装载机装车后，运至站内指定基础区域（如阀厅基础、设备基础、电缆沟槽等）进行回填。</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">建（构）筑物</td><td colspan="1" rowspan="1">采用人工开挖基槽，钢模板浇筑钢筋混凝土。砖混、混凝土、预制构件等建材采用塔吊垂直提升，水平运输采用人力推车搬运。基础挖填施工工艺流程为：测量定位、放线→土方开挖→清理→垫层施工→基础模板安装→基础钢筋绑扎→浇捣基础砼→模板拆除→人工养护→回填土夯实→成品保护。</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">屋外配电网架</td><td colspan="1" rowspan="1">采用人工开挖基槽，钢模板浇制基础，钢管人字柱及螺栓角钢梁构架均在现场组装，采用吊车；设备支架为浇制基础，预制构件在现场组立。</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">排水管线、管沟</td><td colspan="1" rowspan="1">管线施工采用机械与人工相结合的方法；一般情况下要求对作业带上的附着物进行清除，表层土用推土机清基，管沟采用单斗挖掘机开挖，挖至距设计高程0.3m~0.5m时改用人工施工继续下挖，直至设计高程并清理槽底；管线采用汽车运输，地面焊接后，用吊车整体吊放在管沟内；管道铺设完毕，回填分层压实，管顶以上1m内用蛙式打夯机夯实。为方便管线的施工，在管线一侧设置临时堆土区，另一侧设置临时堆料场区；施工过程中需在临时堆料区外侧设置施工道路（宽3m），临时堆土采用分层堆放，表层土堆放在下方，土石方堆放在上方，上方采用密目网进行苫盖，预防水土流失的发生。在穿越高速公路、河流干渠时和穿越植被良好区域时采用定向钻（拉管）施工的方式，为保护生态环境本工程场外管线大部分采用定向钻（拉管）施工。定向钻（拉管）施工是一种土方量少，无需工作井，只需要接收井的快速铺设地下管线的钻进方法。首先根据预先设计的输水线路，驱动装有锲形钻头的钻杆从地面钻入，再按照预定方向绕过地下障碍，直至抵达目的地，然后卸下钻头换装适当尺寸和特殊类型的回程扩孔器，使之能够拉回钻杆的同时扩孔至管道直径，并将管道同时返程牵回至钻孔入口处以保证铺设管道不会由于空间不足或钻楣摩擦而受到损坏。本工程在接收井周围布设施工场地，供排水管线每处接收井占地200m²。</td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">站内外道路</td><td colspan="1" rowspan="1">站内外道路可永临结合，土建施工期间宜暂铺泥结砾石面层，待土建施工、构支架吊装施工基本结束，大型施工机具退场后，再铺筑永久路面层。</td></tr></table>

## 2.2.4.2 扩建变电站工程

本工程在施工过程中采用机械施工和人工施工相结合的方法，施工工艺具体如下。

表2.2-9扩建变电站工程主要施工工艺、方法
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>施工步骤</td><td rowspan=1 colspan=1>施工工艺、方法</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>建（构）筑物</td><td rowspan=1 colspan=1>采用人工开挖基槽，钢模板浇筑钢筋混凝土。砖混、混凝土、预制构件等建材采用塔吊垂直提升，水平运输采用人力推车搬运。基础挖填施工工艺流程为：测量定位、放线→土方开挖→清理→垫层施工→基础模板安装→基础钢筋绑扎→浇捣基础砼→模板拆除→人工养护→回填土夯实→成品保护。</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>余土处置</td><td rowspan=1 colspan=1>扩建变电站工程产生余土由贵州启航者资源再生利用技术有限公司接纳。余土经资源化再利用工艺体系加工处理后可转化为用于工程建设的砂石料。资源化再利用工艺流程为：投入原料并粉碎→加入固化剂、再生外加剂等材料，与粉碎余土均匀混合→经载料平台运输至混炼区进一步加工→出料并除尘。</td></tr></table>

## 2.2.4.3 输电线路工程

线路工程施工方法和工艺包括塔基施工、铁塔组装、架线工程、交叉跨越施工、自立式塔拆除施工、施工道路施工等6部分。

表2.2-10输电线路工程主要施工工艺、方法
<table><tr><td>序号</td><td>施工步骤</td><td>施工工艺、方法</td></tr><tr><td>1</td><td>塔基施工</td><td>1）基坑开挖 一般基坑开挖：土质基坑基础采用明挖方式，在挖掘前首先清理基面及基 面附近的浮石等杂物，开挖自上而下进行，基坑四壁保持稳定放坡或用挡土板 支护。 ①施工准备：施工前做好施工图纸会检，基础施工原材料的取样、检验， 施工人员的配备等。②基坑分坑：采用单腿分坑，基础分坑前测量并校核铁塔 基塔基断面；坑口放样，基坑放样前计算基坑坑口放样尺寸，减少开挖土石方 量。③钻孔及清孔：基坑开挖之前进行基面平整、表土剥离、场地清理。钻机 钻头中心应与桩机中心重合，钻头旋转平稳，钻孔施工过程中加强泥浆管理， 及时清理循环系统。清孔方法主要有正循环和反循环两种，清孔完毕合格后方 可进入下一工序。④钢筋绑扎及模板安装：钢筋绑扎原则上先进行底板钢筋的 绑扎，再进行立柱钢筋绑扎；模板组装、模板安装、模板固定牢靠，模板吊装 的各索具应连接可靠，且均匀受力。⑤灌注混凝土：混凝土搅拌采用机械搅拌， 混凝土搅拌合格后应立即进行浇筑，浇筑时应先从一角或一边开始，逐渐浇到 四周。⑥基础养护及拆模：拆模前后进行基础浇筑养护，基础达到拆模强度后 方可拆模，拆模后应及时在基础内角进行支撑，以防止基础回填过程中根开及 高差发生变化。⑦基础回填：基础回填时应均匀回填，且应在内角侧进行必要 的支撑，防止基础发生位移；基础回填时应清除杂根、杂草等异物。⑧施工现 场恢复：基础回填后剩余回填土在塔基征地范围内平摊，回覆表土，灌注桩基 础施工泥浆晒干后在泥浆池范围进行回填，清理施工现场，恢复施工现场原有 地形地貌。 2）混凝土浇筑 购买成品混凝土或现场拌和的混凝土，需及时进行浇筑，浇筑先从一角或 一处开始，延入四周。混凝土倾倒入模盒内，其自由倾落高度不超过2m，超过 2m时设置溜管、斜槽或串筒倾倒，以防离析。混凝土分层浇筑和捣固，每层厚 度为20cm，留有振捣窗口的地方在振捣后及时封严。</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">（0°~5°）、缓坡型（5°~35°）和陡坡型（&gt;35°）。针对山丘区塔基，要结合现场实际情况，选取适宜的基础施工方式，对于土质较好的地带采用挖孔桩基础或灌注桩基础，以减少开挖量、混凝土量和钢筋使用量，节省模板等；对于地形较复杂、高差较大的地带采用与实际地形相匹配的铁塔长短腿和高低基础，减少对原地貌的破坏，降低土方开挖量。山丘区塔基施工作业存在的主要水土流失危害为溜坡溜渣，针对溜坡溜渣，基本防护措施为“上清下护”，清走基础上侧的石块石渣，做好基础下侧的拦挡防护，并在大风、暴雨前后严禁施工，合理安排施工工序，对有挡土墙的塔基，基础开挖工序为“先山下侧，后山上侧”，先在山下侧建设挡土墙，后进行基础土方开挖，开挖土方堆砌在挡土墙内侧，形成施工平台，确保基础回填有土，搭设施工平台方便，保护周边环境。</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">铁塔组装</td><td colspan="1" rowspan="1">工程铁塔安装施工采用分解组塔的施工方法。在实际施工过程中，根据铁塔的形式、高度、重量以及施工场地、施工设备等施工现场情况，确定正装分解组塔或倒装分解组塔。利用支立抱杆，吊装铁塔构件，抱杆通过牵引绳的连接拉动，随铁塔高度的增高而上升，各个构件顶端和底部支脚采用螺栓连接。</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">架线工程</td><td colspan="1" rowspan="1">线路架线采用张力架线方法施工，不同地形采取不同的放线方法，目前多采用无人机架线，施工人员可充分利用施工道路等场地进行操作，不需新增占地，在线路穿越林地、山区和江河跨越段，可免除或减少砍伐放线通道和封江断航等代价高昂的作业。施工方法依次为：架空地线展放及收紧、展放导引绳牵放牵引绳、牵放导线、锚固导线、紧线临锚、附件安装、压接升空、间隔棒安装、耐张塔平衡挂线和跳线安装等。无人机放线一般是在机身下悬挂一平衡重物，导引绳连接其上，在地面展放机械的配合下牵引飞过塔位。由塔上人员配合或机上操作人员借助导杆将导引绳放入牵引滑车槽内，再用导引绳牵牵引绳，通过相与相间渡绳等操作，最后用牵引绳牵放导线。</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">交叉跨越施工</td><td colspan="1" rowspan="1">跨越架一般有三种形式：a.采用木架或钢管式跨越架；b.金属格构式跨越架；c.利用铁塔作支承体跨越。跨越架交叉跨越角尽量接近90°，以减少临时占地的面积。1）跨越架搭设：立杆—小横杆—大横杆—剪刀撑，搭设应横平竖直。2）跨越放线施工：跨越架、封网等搭设完毕，在点内通过迪尼玛绳贯通跨越物两侧牵引绳，并腾空。通过牵引绳与准备好的导线、地线连接，带张力缓缓收回牵引绳过跨越物，使用跨越塔代替跨越架作为支撑。3）拆除跨越架：跨越架拆除顺序是由上而下，后绑者先拆，先绑者后拆。</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">自立式塔拆除施工</td><td colspan="1" rowspan="1">本工程重庆段涉及铁塔拆除，塔基拆除采用气焊切割塔腿的方法整体拆除自立塔。在现场选好铁塔倾倒的方向，倾倒方向要求地形开阔，在铁塔高度1.5倍的距离内，无任何障碍物。将绞磨机布置在铁塔倾倒距离1.5倍外，Φ15钢丝绳一头用U型环缠绕固定在铁塔塔头主材上，一头连接到绞磨机，并在铁塔倾倒方向的两个侧面用Φ13的钢丝绳打两根临时拉线，用导链收紧两根临时拉线，以控制铁塔的倾倒方向。塔材全部落到地面后，将塔材螺栓全部拆除，并分类组装打包，运回材料站。塔材拆除完毕后，对塔基基础地上部分进行拆除。</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">施工道路施工</td><td colspan="1" rowspan="1">本工程均位于山丘区，施工道路施工存在的主要水土流失危害为溜坡溜渣，针对山丘区路基土石方开挖期间因施工条件复杂、坡面较陡、坡面高度较高而导致溜坡、溜渣的情况，在施工前对山丘区施工道路进行表土剥离，将剥离的表土全部装入植生袋中，堆放在山丘区施工道路下边坡坡脚进行临时拦挡。同时沿上边坡坡脚设置土质排水沟面进行表土覆盖并进行土地整治、撒播种草，对占用林地的部分进行穴状整地、栽植乔、灌木恢复林地，并安排专人养护，定期洒水，确保植被恢复。山丘区施工道路主要施工工艺：1）掌握主线地形、地貌的详细资料，应尽量减少对农田和环境的污染和破坏。2）测量定位：根据测量控制点，利用全站仪定出施工道路边线，并用水准仪控制道路高程。3）施工方案</td></tr></table>

<table><tr><td></td><td>①先剥离表土，然后在施工道路内侧开挖边沟，并进行原地表填土前碾压。 ②根据施工道路高程分层填筑，填料控制每层填筑松铺层厚度不大于30cm， 每层碾压完毕，检测压实度，不低于同层位路基设计要求压实度。 ③施工道路的爬坡道应设在原地面高程较高处，根据地形的变化可以调整 设置施工简易道路的走向，在尽量靠近主线的前提下，保证施工道路坡度不大 于15度，道路路基以半挖半填为主，边坡坡比控制在1:1.5~1:1.75，对于道路 开辟过程中形成的边坡采用植生袋装土拦挡，防止顺坡溜渣的情况发生。</td></tr></table>

水土保持敏感区内施工时需注意以下事项。

①材料运输过程中对施工道路进行合理的选择，施工运输道路尽量利用既有道路，避免扰动原始地面，必须修建施工道路时，要严格控制施工道路宽度，尽量减少扰动面积；避免在植被完好的地段进行道路修筑工作。

②施工时应在工期安排上合理有序，先设置拦挡措施，后进行工程建设，尽量减少对地表和植被的破坏，除施工必须不得不铲除或碾压植被外，不允许以其他任何理由铲除植被，以减少对生态环境的破坏。临时堆土采取四周拦挡、下铺上盖的措施，回填后及时整平。施工中要严格控制临时占地，减少破坏原地貌、植被的面积。基坑开挖尽量保持坑壁成型完好，并做好临时堆土的挡护及苫盖，基础坑开挖好后应尽快浇筑混凝土。严格控制施工范围，穿越水土保持敏感区段，应尽量控制作业面，以保持生态系统的完整性。水土保持敏感区施工应按照本方案措施布设要求，增加植被恢复、临时苫盖、临时拦挡、临时排水的措施实施量及实施效果，降低施工造成的水土流失影响。

③合理安排施工工序，先设置拦挡措施，后进行工程建设，尽量减少对地表和植被的破坏。临时堆土采取四周拦挡、下铺上盖的措施，回填后及时整平。施工中要严格控制临时占地，减少破坏原地貌、植被的面积。基础开挖尽量保持坑壁成型完好，基础坑开挖好后应尽快浇筑混凝土。

④选择在无雨的天气施工，组织充足人力资源，加快施工进度，水土保持措施与主体工程做到“三同时”。

## 2.3工程占地

本工程占地包括永久占地和临时占地，占地类型按照《土地利用现状分类标准》（GB/T 21010-2017）一级类别划分包括耕地、园地、林地、草地、公共管理与公共服务用地、水域及水利设施用地、住宅用地、交通运输用地及其他土地共9 类；按照二级类别划分包括水田、旱地、果园、茶园、其他园地、乔木林地、竹林地、灌木林地、其他林地、其他草地、公用设施用地、坑塘水面、田坎、农村宅基地、农村道路共15 类。

本工程总占地面积 167.36hm<sup>2</sup>，其中永久占地 $3 2 . 3 4 \mathrm { h m } ^ { 2 }$ ，临时占地 $1 3 5 . 0 2 \mathrm { h m } ^ { 2 }$ ，重庆市占地 116.23hm<sup>2</sup>，贵州省占地 51.13hm<sup>2</sup>。占地类型中水田 10.89hm<sup>2</sup>，旱地 28.53hm<sup>2</sup>，果园 $2 . 1 9 \mathrm { h m } ^ { 2 }$ ，茶园 $1 . 0 9 \mathrm { h m } ^ { 2 }$ ，其他园地 $0 . 0 3 \mathrm { h m } ^ { 2 }$ ，乔木林地 $5 1 . 8 2 \mathrm { h m } ^ { 2 }$ ，竹林地 $3 . 2 3 \mathrm { h m } ^ { 2 }$ 灌木林地 $2 5 . 9 0 \mathrm { h m } ^ { 2 }$ ，其他林地 $1 7 . 9 4 \mathrm { h m } ^ { 2 }$ ，其他草地 $1 0 . 3 2 \mathrm { h m } ^ { 2 }$ ，公用设施用地 $0 . 3 3 \mathrm { h m } ^ { 2 }$ 坑塘水面 $0 . 5 2 \mathrm { h m } ^ { 2 }$ ，田坎 $3 . 9 7 \mathrm { h m } ^ { 2 }$ ，农村宅基地 $1 . 2 1 \mathrm { h m } ^ { 2 }$ ，农村道路 $9 . 3 9 \mathrm { h m } ^ { 2 }$

本工程占地面积统计见表2.3-1～表2.3-5。

表2.3-1 本工程占地面积汇总表 单位： $\mathbf { h } \mathbf { m } ^ { 2 }$
<table><tr><td rowspan=3 colspan=2>项目分区</td><td rowspan=1 colspan=15>占地类型</td><td rowspan=1 colspan=2>占地性质</td><td rowspan=1 colspan=2>行政区划</td><td rowspan=3 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=2>耕地</td><td rowspan=1 colspan=3>园地</td><td rowspan=1 colspan=4>林地</td><td rowspan=1 colspan=1>草地</td><td rowspan=1 colspan=1>公共管理与公共服务用地</td><td rowspan=1 colspan=1>水域及水利设施用地</td><td rowspan=1 colspan=1>其他土地</td><td rowspan=1 colspan=1>住宅用地</td><td rowspan=1 colspan=1>交通运输用地</td><td rowspan=2 colspan=1>永久</td><td rowspan=2 colspan=1>临时</td><td rowspan=2 colspan=1>重庆市贵</td><td rowspan=2 colspan=1>州省</td></tr><tr><td rowspan=1 colspan=1>水田</td><td rowspan=1 colspan=1>旱地</td><td rowspan=1 colspan=1>果园</td><td rowspan=1 colspan=1>茶园</td><td rowspan=1 colspan=1>其他园地</td><td rowspan=1 colspan=1>乔木林地</td><td rowspan=1 colspan=1>竹林灌地</td><td rowspan=1 colspan=1>木林地</td><td rowspan=1 colspan=1>其他林地</td><td rowspan=1 colspan=1>其他草地</td><td rowspan=1 colspan=1>公用设施用地</td><td rowspan=1 colspan=1>坑塘水面</td><td rowspan=1 colspan=1>田坎</td><td rowspan=1 colspan=1>农村宅基地</td><td rowspan=1 colspan=1>农村道路</td></tr><tr><td rowspan=8 colspan=1>新建换流站工程区</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>1.32</td><td rowspan=1 colspan=1>1.35</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.46</td><td rowspan=1 colspan=1>1.45</td><td rowspan=1 colspan=1>0.25</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.52</td><td rowspan=1 colspan=1>1.72</td><td rowspan=1 colspan=1>0.71</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>9.86</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.86</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.86</td></tr><tr><td rowspan=1 colspan=1>站外道路工程区</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.64</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1>0.19</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>1.87</td><td rowspan=1 colspan=1>1.19</td><td rowspan=1 colspan=1>3.06</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.06</td></tr><tr><td rowspan=1 colspan=1>站外护坡工程区</td><td rowspan=1 colspan=1>0.66</td><td rowspan=1 colspan=1>0.43</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.63</td><td rowspan=1 colspan=1>0.57</td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.24</td><td rowspan=1 colspan=1>0.39</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>4.74</td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1>5.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.04</td></tr><tr><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>1.14</td><td rowspan=1 colspan=1>0.42</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.37</td><td rowspan=1 colspan=1>2.37</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.37</td></tr><tr><td rowspan=1 colspan=1>站外电源设施区</td><td rowspan=1 colspan=1>0.44</td><td rowspan=1 colspan=1>1.12</td><td rowspan=1 colspan=1>0.64</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.23</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.07</td><td rowspan=1 colspan=1>1.13</td><td rowspan=1 colspan=1>0.88</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>8.64</td><td rowspan=1 colspan=1>9.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.01</td></tr><tr><td rowspan=1 colspan=1>供排水工程区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.24</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.68</td><td rowspan=1 colspan=1>0.46</td><td rowspan=1 colspan=1>1.38</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.69</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.22</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>27.65</td><td rowspan=1 colspan=1>27.67</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>27.67</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>2.12</td><td rowspan=1 colspan=1>0.51</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>1.02</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.49</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.45</td><td rowspan=1 colspan=1>4.45</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.45</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>5.74</td><td rowspan=1 colspan=1>13.60</td><td rowspan=1 colspan=1>0.64</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>12.78</td><td rowspan=1 colspan=1>3.23</td><td rowspan=1 colspan=1>4.15</td><td rowspan=1 colspan=1>1.13</td><td rowspan=1 colspan=1>4.57</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.52</td><td rowspan=1 colspan=1>3.97</td><td rowspan=1 colspan=1>1.21</td><td rowspan=1 colspan=1>9.39</td><td rowspan=1 colspan=1>16.86</td><td rowspan=1 colspan=1>44.60</td><td rowspan=1 colspan=1>61.46</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>61.46</td></tr><tr><td rowspan=1 colspan=2>扩建变电站工程区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.33</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.33</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.33</td><td rowspan=1 colspan=1>0.33</td></tr><tr><td rowspan=5 colspan=1>输电线路工程区</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>3.68</td><td rowspan=1 colspan=1>9.23</td><td rowspan=1 colspan=1>1.01</td><td rowspan=1 colspan=1>0.34</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>25.65</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>13.73</td><td rowspan=1 colspan=1>11.49</td><td rowspan=1 colspan=1>2.86</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>15.15</td><td rowspan=1 colspan=1>52.84</td><td rowspan=1 colspan=1>34.21</td><td rowspan=1 colspan=1>33.78</td><td rowspan=1 colspan=1>67.99</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>1.14</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.74</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.28</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.12</td><td rowspan=1 colspan=1>3.20</td><td rowspan=1 colspan=1>1.92</td><td rowspan=1 colspan=1>5.12</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>1.28</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.92</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.92</td><td rowspan=1 colspan=1>1.64</td><td rowspan=1 colspan=1>0.52</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>8.68</td><td rowspan=1 colspan=1>3.72</td><td rowspan=1 colspan=1>4.96</td><td rowspan=1 colspan=1>8.68</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>1.07</td><td rowspan=1 colspan=1>3.28</td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1>0.25</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>8.73</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.82</td><td rowspan=1 colspan=1>3.32</td><td rowspan=1 colspan=1>2.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>23.78</td><td rowspan=1 colspan=1>13.64</td><td rowspan=1 colspan=1>10.14</td><td rowspan=1 colspan=1>23.78</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>5.15</td><td rowspan=1 colspan=1>14.93</td><td rowspan=1 colspan=1>1.55</td><td rowspan=1 colspan=1>0.59</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>39.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>21.75</td><td rowspan=1 colspan=1>16.81</td><td rowspan=1 colspan=1>5.75</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>15.15</td><td rowspan=1 colspan=1>90.42</td><td rowspan=1 colspan=1>54.77</td><td rowspan=1 colspan=1>50.80</td><td rowspan=1 colspan=1>105.57</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>10.89</td><td rowspan=1 colspan=1>28.53</td><td rowspan=1 colspan=1>2.19</td><td rowspan=1 colspan=1>1.09</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>51.82</td><td rowspan=1 colspan=1>3.23</td><td rowspan=1 colspan=1>25.90</td><td rowspan=1 colspan=1>17.94</td><td rowspan=1 colspan=1>10.32</td><td rowspan=1 colspan=1>0.33</td><td rowspan=1 colspan=1>0.52</td><td rowspan=1 colspan=1>3.97</td><td rowspan=1 colspan=1>1.21</td><td rowspan=1 colspan=1>9.39</td><td rowspan=1 colspan=1>32.34</td><td rowspan=1 colspan=1>135.02</td><td rowspan=1 colspan=1>116.23</td><td rowspan=1 colspan=1>51.13</td><td rowspan=1 colspan=1>167.36</td></tr></table>

表2.3-2 新建换流站工程区、扩建变电站工程区占地面积统计表 单位： $\mathbf { h } \mathbf { m } ^ { 2 }$
<table><tr><td rowspan=3 colspan=1>序号</td><td rowspan=3 colspan=1>所经行政区</td><td rowspan=1 colspan=15>占地类型</td><td rowspan=3 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=2>耕地</td><td rowspan=1 colspan=3>园地</td><td rowspan=1 colspan=4>林地</td><td rowspan=1 colspan=1>草地</td><td rowspan=1 colspan=1>公共管理与公共服务用地</td><td rowspan=1 colspan=1>水域及水利设施用地</td><td rowspan=1 colspan=1>其他土地</td><td rowspan=1 colspan=1>住宅用地</td><td rowspan=1 colspan=1>交通运输用地</td></tr><tr><td rowspan=1 colspan=1>水田</td><td rowspan=1 colspan=1>旱地</td><td rowspan=1 colspan=1>果园</td><td rowspan=1 colspan=1>茶园</td><td rowspan=1 colspan=1>其他园地</td><td rowspan=1 colspan=1>乔木林地</td><td rowspan=1 colspan=1>竹林地</td><td rowspan=1 colspan=1>灌木林地</td><td rowspan=1 colspan=1>其他林地</td><td rowspan=1 colspan=1>其他草地</td><td rowspan=1 colspan=1>公用设施用地</td><td rowspan=1 colspan=1>坑塘水面</td><td rowspan=1 colspan=1>田坎</td><td rowspan=1 colspan=1>农村宅基地</td><td rowspan=1 colspan=1>农村道路</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>重庆市</td><td rowspan=1 colspan=1>5.74</td><td rowspan=1 colspan=1>13.60</td><td rowspan=1 colspan=1>0.64</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>12.78</td><td rowspan=1 colspan=1>3.23</td><td rowspan=1 colspan=1>4.15</td><td rowspan=1 colspan=1>1.13</td><td rowspan=1 colspan=1>4.57</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.52</td><td rowspan=1 colspan=1>3.97</td><td rowspan=1 colspan=1>1.21</td><td rowspan=1 colspan=1>9.39</td><td rowspan=1 colspan=1>61.46</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>綦江区</td><td rowspan=1 colspan=1>5.74</td><td rowspan=1 colspan=1>13.60</td><td rowspan=1 colspan=1>0.64</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>12.78</td><td rowspan=1 colspan=1>3.23</td><td rowspan=1 colspan=1>4.15</td><td rowspan=1 colspan=1>1.13</td><td rowspan=1 colspan=1>4.57</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.52</td><td rowspan=1 colspan=1>3.97</td><td rowspan=1 colspan=1>1.21</td><td rowspan=1 colspan=1>9.39</td><td rowspan=1 colspan=1>61.46</td></tr><tr><td rowspan=1 colspan=1>1.1.1</td><td rowspan=1 colspan=1>新建换流站工程区</td><td rowspan=1 colspan=1>5.74</td><td rowspan=1 colspan=1>13.60</td><td rowspan=1 colspan=1>0.64</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>12.78</td><td rowspan=1 colspan=1>3.23</td><td rowspan=1 colspan=1>4.15</td><td rowspan=1 colspan=1>1.13</td><td rowspan=1 colspan=1>4.57</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.52</td><td rowspan=1 colspan=1>3.97</td><td rowspan=1 colspan=1>1.21</td><td rowspan=1 colspan=1>9.39</td><td rowspan=1 colspan=1>61.46</td></tr><tr><td rowspan=6 colspan=1>永久占地</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>1.32</td><td rowspan=1 colspan=1>1.35</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.46</td><td rowspan=1 colspan=1>1.45</td><td rowspan=1 colspan=1>0.25</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.52</td><td rowspan=1 colspan=1>1.72</td><td rowspan=1 colspan=1>0.71</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>9.86</td></tr><tr><td rowspan=1 colspan=1>站外道路工程区</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.30</td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>1.87</td></tr><tr><td rowspan=1 colspan=1>站外护坡工程区</td><td rowspan=1 colspan=1>0.61</td><td rowspan=1 colspan=1>0.42</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.45</td><td rowspan=1 colspan=1>0.56</td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.23</td><td rowspan=1 colspan=1>0.35</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>4.74</td></tr><tr><td rowspan=1 colspan=1>站外电源设施区</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.37</td></tr><tr><td rowspan=1 colspan=1>供排水工程区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.02</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>1.97</td><td rowspan=1 colspan=1>1.97</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.30</td><td rowspan=1 colspan=1>2.15</td><td rowspan=1 colspan=1>0.42</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.52</td><td rowspan=1 colspan=1>3.11</td><td rowspan=1 colspan=1>1.14</td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1>16.86</td></tr><tr><td rowspan=7 colspan=1>临时占地</td><td rowspan=1 colspan=1>站外道路工程区</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.34</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.19</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>1.19</td></tr><tr><td rowspan=1 colspan=1>站外护坡工程区</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.30</td></tr><tr><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>1.14</td><td rowspan=1 colspan=1>0.42</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>2.37</td></tr><tr><td rowspan=1 colspan=1>站外电源设施区</td><td rowspan=1 colspan=1>0.43</td><td rowspan=1 colspan=1>1.07</td><td rowspan=1 colspan=1>0.61</td><td rowspan=1 colspan=1>0.47</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.14</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.99</td><td rowspan=1 colspan=1>1.09</td><td rowspan=1 colspan=1>0.84</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>8.64</td></tr><tr><td rowspan=1 colspan=1>供排水工程区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.22</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.68</td><td rowspan=1 colspan=1>0.46</td><td rowspan=1 colspan=1>1.38</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.69</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.22</td><td rowspan=1 colspan=1>27.65</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>2.12</td><td rowspan=1 colspan=1>0.51</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>1.02</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.49</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>4.45</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>3.77</td><td rowspan=1 colspan=1>11.63</td><td rowspan=1 colspan=1>0.61</td><td rowspan=1 colspan=1>0.47</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>7.48</td><td rowspan=1 colspan=1>1.08</td><td rowspan=1 colspan=1>3.73</td><td rowspan=1 colspan=1>1.09</td><td rowspan=1 colspan=1>4.53</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.86</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>9.25</td><td rowspan=1 colspan=1>44.60</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>贵州省遵义市</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.33</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.33</td></tr><tr><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>习水县</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.33</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.33</td></tr><tr><td rowspan=1 colspan=1>2.1.1</td><td rowspan=1 colspan=1>扩建变电站工程区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.33</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.33</td></tr><tr><td rowspan=1 colspan=1>永久占地</td><td rowspan=1 colspan=1>扩建变电站工程区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.33</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.33</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>5.741</td><td rowspan=1 colspan=1>3.60</td><td rowspan=1 colspan=1>0.64</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>12.78</td><td rowspan=1 colspan=1>3.23</td><td rowspan=1 colspan=1>4.15</td><td rowspan=1 colspan=1>1.13</td><td rowspan=1 colspan=1>4.57</td><td rowspan=1 colspan=1>0.33</td><td rowspan=1 colspan=1>0.52</td><td rowspan=1 colspan=1>3.97</td><td rowspan=1 colspan=1>1.21</td><td rowspan=1 colspan=1>9.39</td><td rowspan=1 colspan=1>61.79</td></tr></table>

表2.3-3输电线路工程区占地面积统计表 单位： $\mathbf { h } \mathbf { m } ^ { 2 }$
<table><tr><td rowspan=3 colspan=1>序号</td><td rowspan=3 colspan=1>所经行政区</td><td rowspan=1 colspan=8>占地类型</td><td rowspan=3 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=2>耕地</td><td rowspan=1 colspan=2>园地</td><td rowspan=1 colspan=3>林地</td><td rowspan=1 colspan=1>草地</td></tr><tr><td rowspan=1 colspan=1>水田</td><td rowspan=1 colspan=1>旱地</td><td rowspan=1 colspan=1>果园</td><td rowspan=1 colspan=1>茶园</td><td rowspan=1 colspan=1>乔木林地</td><td rowspan=1 colspan=1>灌木林地</td><td rowspan=1 colspan=1>其他林地</td><td rowspan=1 colspan=1>其他草地</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>重庆市</td><td rowspan=1 colspan=1>2.17</td><td rowspan=1 colspan=1>11.95</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>26.12</td><td rowspan=1 colspan=1>9.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.51</td><td rowspan=1 colspan=1>54.77</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>綦江区</td><td rowspan=1 colspan=1>2.17</td><td rowspan=1 colspan=1>11.95</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>26.12</td><td rowspan=1 colspan=1>9.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.51</td><td rowspan=1 colspan=1>54.77</td></tr><tr><td rowspan=1 colspan=1>永久占地</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>0.34</td><td rowspan=1 colspan=1>1.53</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.55</td><td rowspan=1 colspan=1>1.13</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.58</td><td rowspan=1 colspan=1>7.13</td></tr><tr><td rowspan=5 colspan=1>临时占地</td><td rowspan=1 colspan=1>塔基施工场地区</td><td rowspan=1 colspan=1>1.31</td><td rowspan=1 colspan=1>5.67</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>13.60</td><td rowspan=1 colspan=1>4.22</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.28</td><td rowspan=1 colspan=1>27.08</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.26</td><td rowspan=1 colspan=1>0.80</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>3.20</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.00</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.60</td><td rowspan=1 colspan=1>0.60</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.52</td><td rowspan=1 colspan=1>3.72</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>0.52</td><td rowspan=1 colspan=1>2.73</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>6.11</td><td rowspan=1 colspan=1>2.27</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.01</td><td rowspan=1 colspan=1>13.64</td></tr><tr><td rowspan=1 colspan=1>临时占地小计</td><td rowspan=1 colspan=1>1.83</td><td rowspan=1 colspan=1>10.42</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>22.57</td><td rowspan=1 colspan=1>7.89</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.93</td><td rowspan=1 colspan=1>47.64</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>贵州省遵义市</td><td rowspan=1 colspan=1>2.98</td><td rowspan=1 colspan=1>2.98</td><td rowspan=1 colspan=1>1.55</td><td rowspan=1 colspan=1>0.59</td><td rowspan=1 colspan=1>12.92</td><td rowspan=1 colspan=1>12.73</td><td rowspan=1 colspan=1>16.81</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>50.80</td></tr><tr><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>习水县</td><td rowspan=1 colspan=1>2.98</td><td rowspan=1 colspan=1>2.98</td><td rowspan=1 colspan=1>1.55</td><td rowspan=1 colspan=1>0.59</td><td rowspan=1 colspan=1>12.92</td><td rowspan=1 colspan=1>12.73</td><td rowspan=1 colspan=1>16.81</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>50.80</td></tr><tr><td rowspan=1 colspan=1>永久占地</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>2.01</td><td rowspan=1 colspan=1>2.00</td><td rowspan=1 colspan=1>2.73</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>8.02</td></tr><tr><td rowspan=5 colspan=1>临时占地</td><td rowspan=1 colspan=1>塔基施工场地区</td><td rowspan=1 colspan=1>1.55</td><td rowspan=1 colspan=1>1.55</td><td rowspan=1 colspan=1>0.77</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1>6.49</td><td rowspan=1 colspan=1>6.38</td><td rowspan=1 colspan=1>8.76</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>25.76</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>1.92</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.32</td><td rowspan=1 colspan=1>1.32</td><td rowspan=1 colspan=1>1.64</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.96</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>0.55</td><td rowspan=1 colspan=1>0.55</td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1>0.25</td><td rowspan=1 colspan=1>2.62</td><td rowspan=1 colspan=1>2.55</td><td rowspan=1 colspan=1>3.32</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>10.14</td></tr><tr><td rowspan=1 colspan=1>临时占地小计</td><td rowspan=1 colspan=1>2.50</td><td rowspan=1 colspan=1>2.50</td><td rowspan=1 colspan=1>1.31</td><td rowspan=1 colspan=1>0.51</td><td rowspan=1 colspan=1>10.91</td><td rowspan=1 colspan=1>10.73</td><td rowspan=1 colspan=1>14.08</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>42.78</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>5.15</td><td rowspan=1 colspan=1>14.93</td><td rowspan=1 colspan=1>1.55</td><td rowspan=1 colspan=1>0.59</td><td rowspan=1 colspan=1>39.04</td><td rowspan=1 colspan=1>21.75</td><td rowspan=1 colspan=1>16.81</td><td rowspan=1 colspan=1>5.75</td><td rowspan=1 colspan=1>105.57</td></tr></table>

表2.3-4 新建500kV线路占地面积统计表 单位： $\mathbf { h } \mathbf { m } ^ { 2 }$
<table><tr><td rowspan=3 colspan=1>序号</td><td rowspan=3 colspan=1>所经行政区</td><td rowspan=1 colspan=8>占地类型</td><td rowspan=3 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=2>耕地</td><td rowspan=1 colspan=2>园地</td><td rowspan=1 colspan=3>林地</td><td rowspan=1 colspan=1>草地</td></tr><tr><td rowspan=1 colspan=1>水田</td><td rowspan=1 colspan=1>旱地</td><td rowspan=1 colspan=1>果园</td><td rowspan=1 colspan=1>茶园</td><td rowspan=1 colspan=1>乔木林地</td><td rowspan=1 colspan=1>灌木林地</td><td rowspan=1 colspan=1>其他林地</td><td rowspan=1 colspan=1>其他草地</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>重庆市</td><td rowspan=1 colspan=1>2.17</td><td rowspan=1 colspan=1>11.07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>24.89</td><td rowspan=1 colspan=1>8.60</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.51</td><td rowspan=1 colspan=1>52.24</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>綦江区</td><td rowspan=1 colspan=1>2.17</td><td rowspan=1 colspan=1>11.07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>24.89</td><td rowspan=1 colspan=1>8.60</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.51</td><td rowspan=1 colspan=1>52.24</td></tr><tr><td rowspan=1 colspan=1>1.1.1</td><td rowspan=1 colspan=1>隆盛～海棠、隆盛～圣泉开断接入换流站500kV 线路</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1>1.41</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.70</td><td rowspan=1 colspan=1>2.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1>6.84</td></tr><tr><td rowspan=1 colspan=1>永久占地</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0.15</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.41</td><td rowspan=1 colspan=1>0.35</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.96</td></tr><tr><td rowspan=5 colspan=1>临时占地</td><td rowspan=1 colspan=1>塔基施工场地区</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.49</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.41</td><td rowspan=1 colspan=1>1.29</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.35</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.96</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.60</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.21</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1>0.97</td></tr><tr><td rowspan=1 colspan=1>临时占地小计</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1>1.26</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.29</td><td rowspan=1 colspan=1>1.75</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1>5.88</td></tr><tr><td rowspan=1 colspan=1>1.1.2</td><td rowspan=1 colspan=1>换流站~ 红城 500kV 线路</td><td rowspan=1 colspan=1>1.94</td><td rowspan=1 colspan=1>9.66</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>22.19</td><td rowspan=1 colspan=1>6.50</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.11</td><td rowspan=1 colspan=1>45.40</td></tr><tr><td rowspan=1 colspan=1>永久占地</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>0.29</td><td rowspan=1 colspan=1>1.27</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.06</td><td rowspan=1 colspan=1>0.72</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.58</td><td rowspan=1 colspan=1>5.92</td></tr><tr><td rowspan=5 colspan=1>临时占地</td><td rowspan=1 colspan=1>塔基施工场地区</td><td rowspan=1 colspan=1>1.15</td><td rowspan=1 colspan=1>4.98</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>12.06</td><td rowspan=1 colspan=1>2.82</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.28</td><td rowspan=1 colspan=1>23.29</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.60</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.84</td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>2.04</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.80</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.24</td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.52</td><td rowspan=1 colspan=1>3.04</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>2.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.99</td><td rowspan=1 colspan=1>2.00</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.61</td><td rowspan=1 colspan=1>11.11</td></tr><tr><td rowspan=1 colspan=1>临时占地小计</td><td rowspan=1 colspan=1>1.65</td><td rowspan=1 colspan=1>8.39</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>19.13</td><td rowspan=1 colspan=1>5.78</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.53</td><td rowspan=1 colspan=1>39.48</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>贵州省遵义市</td><td rowspan=1 colspan=1>2.98</td><td rowspan=1 colspan=1>2.98</td><td rowspan=1 colspan=1>1.55</td><td rowspan=1 colspan=1>0.59</td><td rowspan=1 colspan=1>12.92</td><td rowspan=1 colspan=1>12.73</td><td rowspan=1 colspan=1>16.81</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>50.80</td></tr><tr><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>习水县</td><td rowspan=1 colspan=1>2.98</td><td rowspan=1 colspan=1>2.98</td><td rowspan=1 colspan=1>1.55</td><td rowspan=1 colspan=1>0.59</td><td rowspan=1 colspan=1>12.92</td><td rowspan=1 colspan=1>12.73</td><td rowspan=1 colspan=1>16.81</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>50.80</td></tr><tr><td rowspan=1 colspan=1>2.1.1</td><td rowspan=1 colspan=1>换流站~红城 500kV 线路</td><td rowspan=1 colspan=1>2.98</td><td rowspan=1 colspan=1>2.98</td><td rowspan=1 colspan=1>1.55</td><td rowspan=1 colspan=1>0.59</td><td rowspan=1 colspan=1>12.92</td><td rowspan=1 colspan=1>12.73</td><td rowspan=1 colspan=1>16.81</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>50.80</td></tr><tr><td rowspan=1 colspan=1>永久占地</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>2.01</td><td rowspan=1 colspan=1>2.00</td><td rowspan=1 colspan=1>2.73</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>8.02</td></tr><tr><td rowspan=5 colspan=1>临时占地</td><td rowspan=1 colspan=1>塔基施工场地区</td><td rowspan=1 colspan=1>1.55</td><td rowspan=1 colspan=1>1.55</td><td rowspan=1 colspan=1>0.77</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1>6.49</td><td rowspan=1 colspan=1>6.38</td><td rowspan=1 colspan=1>8.76</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>25.76</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>1.92</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.32</td><td rowspan=1 colspan=1>1.32</td><td rowspan=1 colspan=1>1.64</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.96</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>0.55</td><td rowspan=1 colspan=1>0.55</td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1>0.25</td><td rowspan=1 colspan=1>2.62</td><td rowspan=1 colspan=1>2.55</td><td rowspan=1 colspan=1>3.32</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>10.14</td></tr><tr><td rowspan=1 colspan=1>临时占地小计</td><td rowspan=1 colspan=1>2.50</td><td rowspan=1 colspan=1>2.50</td><td rowspan=1 colspan=1>1.31</td><td rowspan=1 colspan=1>0.51</td><td rowspan=1 colspan=1>10.91</td><td rowspan=1 colspan=1>10.73</td><td rowspan=1 colspan=1>14.08</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>42.78</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>5.15</td><td rowspan=1 colspan=1>14.05</td><td rowspan=1 colspan=1>1.55</td><td rowspan=1 colspan=1>0.59</td><td rowspan=1 colspan=1>37.81</td><td rowspan=1 colspan=1>21.33</td><td rowspan=1 colspan=1>16.81</td><td rowspan=1 colspan=1>5.75</td><td rowspan=1 colspan=1>103.04</td></tr></table>

表2.3-5 220kV迁改线路占地面积统计表 单位： $\mathbf { h } \mathbf { m } ^ { 2 }$
<table><tr><td rowspan=3 colspan=1>序号</td><td rowspan=3 colspan=1>所经行政区</td><td rowspan=1 colspan=3>占地类型</td><td rowspan=3 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=2>林地</td></tr><tr><td rowspan=1 colspan=1>旱地</td><td rowspan=1 colspan=1>乔木林地</td><td rowspan=1 colspan=1>灌木林地</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>重庆市</td><td rowspan=1 colspan=1>0.88</td><td rowspan=1 colspan=1>1.23</td><td rowspan=1 colspan=1>0.42</td><td rowspan=1 colspan=1>2.53</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>綦江区</td><td rowspan=1 colspan=1>0.88</td><td rowspan=1 colspan=1>1.23</td><td rowspan=1 colspan=1>0.42</td><td rowspan=1 colspan=1>2.53</td></tr><tr><td rowspan=1 colspan=1>1.1.3</td><td rowspan=1 colspan=1>220kV迁改线路</td><td rowspan=1 colspan=1>0.88</td><td rowspan=1 colspan=1>1.23</td><td rowspan=1 colspan=1>0.42</td><td rowspan=1 colspan=1>2.53</td></tr><tr><td rowspan=1 colspan=1>永久占地</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.25</td></tr><tr><td rowspan=5 colspan=1>临时占地</td><td rowspan=1 colspan=1>塔基施工场地区</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1>0.44</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.20</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.08</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>0.51</td><td rowspan=1 colspan=1>0.88</td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1>1.56</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.77</td><td rowspan=1 colspan=1>1.15</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>2.28</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>0.88</td><td rowspan=1 colspan=1>1.23</td><td rowspan=1 colspan=1>0.42</td><td rowspan=1 colspan=1>2.53</td></tr></table>

## 2.4土石方平衡

本工程土石方平衡的原则：施工过程中土石方原则上考虑挖方、填方、调出调入利用方最终平衡。基础挖方全部平整在原地或调出回填至所需区内，坡度较大的塔基挖方中石方余方可作为塔基挡土墙、护坡的建筑材料，坡度较小的塔基就地回填在塔基区，土石方中不包括工程建设所需的混凝土、砂石料等建筑材料。

本工程挖填土石方总量为222.83万m3，总挖方111.75 万 $\mathrm { m } ^ { 3 }$ （其中表土剥离11.51万 m3，基础开挖土石方 $1 0 0 . 2 4 \mathrm { ~ \mathcal ~ { ~ H ~ } ~ m ~ } ^ { 3 } .$ ），总填方 111.08 万 $\mathrm { m } ^ { 3 }$ （其中表土回覆 11.51 万m3，基础回填土石方 $9 9 . 5 7 ~ \overline { { \mathcal { H } } } ~ \mathrm { m } ^ { 3 } )$ ），无借方，余方0.67万m3，由贵州启航者资源再生利用技术有限公司接收并综合利用。经调查，贵州启航者资源再生利用技术有限公司具备对本工程余土综合利用的资质，场地面积约 5000m2，该区域为临时租用场地（附件14），场地属于贵州永福贵水泥有限公司 5000t/d熟料新型干法水泥生产线建设工程项目，绿诺东达环保科技（重庆）有限公司拥有该场地的使用权（附件15）。贵州永福贵水泥有限公司 5000t/d 熟料新型干法水泥生产线建设工程项目为桐梓电厂配套建设项目，由当时权属单位贵州华电桐梓发电有限公司申请，该项目于 2009 年8 月由贵州省发改委核准。2011年9月贵州桐梓发电有限公司将本项目转让给厦门永福贵水泥有限公司，此后项目法人成立了贵州永福贵水泥有限公司负责本项目的后续建设。2019 年 1月，贵州永福贵水泥有限公司更名为贵州源锦水泥有限公司。因此，本项目建设单位为贵州源锦水泥有限公司。贵州华电桐梓发电有限公司于 2009 年 7 月委托贵州昱龙绿色产业有限公司编制了《新建桐梓电厂项目配套建设日产 5000 吨熟料新型干法水泥生产线项目水土保持方案》，于 2009 年 12 月得到了贵州省水利厅“黔水保函〔2009〕132号”文的批复（附件 16）。针对面积以及土石方的变化（占地面积由 $3 8 . 2 4 \mathrm { h m } ^ { 2 }$ 增至$8 1 . 9 4 \mathrm { h m } ^ { 2 }$ ，挖填土石方总量由8.99万m3增至 $3 7 . 1 6 \mathrm { ~ } \overline { { \mathrm { ~ \mathscr { ~ - ~ } } } } \mathrm { ~ m } ^ { 3 }$ ，均增加30%以上），根据黔水办〔2018〕19 号文的要求，2019 年9 月，贵州源锦水泥有限公司委托贵州师范大学编制《贵州永福贵水泥有限公司 5000t/d熟料新型干法水泥生产线建设工程项目水土保持方案变更报告书》。2021 年7月 30日，贵州省水利厅以“省水利厅关于贵州永福贵水泥有限公司 5000t/d熟料新型干法水泥生产线建设工程项目水土保持方案的批复”（黔水保函〔2021〕147 号文）对《贵州永福贵水泥有限公司 5000t/d 熟料新型干法水泥生产线建设工程项目水土保持方案变更报告书》（报批稿）进行了批复（附件17）。2021年10月19 日，贵州省水利厅以“黔水保验备〔2021〕178 号”下发了“贵州永福贵水泥有限公司 5000t/d熟料新型干法水泥生产线建设工程项目”水土保持设施验收报备回执登记表（附件18）。综合利用过程中，设备占地约 $5 0 0 \mathrm { m } ^ { 2 }$ ，由于场地较为平坦，设备直接放置在场地内，不涉及土方开挖，对地表基本无扰动，其余空地作为土方临时堆存场地，可完全接纳并处理本工程产生的余土，该场地在综合利用过程中及完工后的水土流失防治责任由贵州启航者资源再生利用技术有限公司承担。综合利用协议见附件19。

## 2.4.1点型工程土石方平衡

换流站站区主要是场地平整及基础挖填而产生较大量土方，进站道路、站外电源设施区、供排水工程区等主要是施工挖填土方，施工生产生活区主要是场地平整土方以及生活区建筑基础挖填土方。

## 2.4.1.1新建换流站土石方平衡

## 1）站区

本工程站区土石方主要包括场地平整土方、开挖基础及管线基槽土方。施工时首先达到场地平整标高，随后开挖基槽土、沟槽土在基础施工时随挖随填，堆放不下时运至临时堆土区中转，最终在基础及管沟施工结束后回填至设计标高。经主体设计计算本工程站区挖方量51.43万 $\mathrm { m } ^ { 3 }$ （不含表土），回填方量62.24 万 $\mathrm { m } ^ { 3 }$ （不含表土），所需填方10.81 万 $\mathrm { m } ^ { 3 }$ 从站外道路工程区中永久进站道路所余土方（6.38 万 $\mathrm { m } ^ { 3 }$ ）和站外护坡工程区所余土方（4.43 万 $\mathbf { m } ^ { 3 } )$ 调入。

## 2）站外道路工程区

## ①进站道路

进站道路主要为挖方道路。主体设计进站道路挖方量 7.22 万 $\mathrm { m } ^ { 3 }$ （不含表土），回填方量 0.84 万 $\mathrm { m } ^ { 3 }$ （不含表土），余方6.38 万 $\mathrm { m } ^ { 3 }$ 用作站区填方。

## ②施工便道

施工便道主要为挖方道路。主体设计计算施工道路挖方量5.81万 $\mathrm { m } ^ { 3 }$ （不含表土），回填方量0.06万 $\mathrm { m } ^ { 3 }$ （不含表土），余方5.75万 $\mathrm { m } ^ { 3 }$ 用作施工生产生活区填方。

## 3）站外护坡工程区

站外护坡工程区包括填方边坡和挖方边坡。主体设计计算站外护坡需要挖方量13.75 万 $\mathrm { m } ^ { 3 }$ （不含表土），回填方量9.32万 $\mathrm { m } ^ { 3 }$ （不含表土），余方 4.43万 $\mathrm { m } ^ { 3 }$ 用作站区填方。

## 4）站外临时堆土区

站外临时堆土区部分区域需要平整，经主体设计计算挖方量0.50万 $\mathrm { m } ^ { 3 } ( $ （不含表土），回填方量0.50万 $\mathrm { m } ^ { 3 }$ （不含表土），不发生跨区调运。

## 5）站外电源设施区

站外电源设施区土方具体计算过程见表 2.2-4，经计算挖方0.23万 m<sup>3</sup>（不含表土），回填方量0.23万 m3（不含表土），不发生跨区调运。

## 6）供排水管线区

供排水管线区土方具体计算过程见表2.2-4，经计算挖方6.42 万 $\mathrm { m } ^ { 3 }$ （不含表土），回填方量6.42万 m3（不含表土），不发生跨区调运。

## 7）施工生产生活区

施工生产生活区主要位于站址南侧，施工前需进行场地平整，主体设计计算需要挖方量 7.92 万 m<sup>3</sup>（不含表土），回填方量 13.67 万 m<sup>3</sup>（不含表土），缺方 5.75 万m<sup>3</sup>从临时施工便道所余土方调运。

## 2.4.1.2扩建红城 500kV变电站工程土石方平衡

扩建红城 500kV 变电站工程挖方 0.89 万 m3，填方 0.22 万 m3，无外借土方，余方0.67 万 m<sup>3</sup>，均为一般土石方，由贵州启航者资源再生利用技术有限公司接收并综合利用。

## 2.4.2线型工程土石方平衡

塔基土石方开挖填筑活动主要集中在基坑和施工基面的开挖、填筑，本工程还有部分塔基采用了灌注桩基础，需要设置泥浆沉淀池，施工前进行表土剥离，施工结束后进行表土回覆、土地整治、植被恢复或复耕。对坡度较大塔基开挖土方，部分石方可考虑作为塔基挡土墙、护坡的建筑材料。牵张场占地区尽量选择地形平缓的区域，采用铺设钢板、彩条布铺垫和密目网苫盖进行防护，同时考虑表土剥离并进行一定的地表平整后就地回填。跨越施工场地占地区一般依地形搭建竹架，因此跨越施工场地一般不涉及土石方挖填，不考虑表土剥离措施。施工简易道路及人抬便道主要是利用原有的道路和乡村小道，涉及土石方挖填主要是新建道路坡度较陡路面开辟需进行表土剥离。输电线路工程挖方11.98 万m<sup>3</sup>，填方 11.98万m<sup>3</sup>，无弃方、无外借土方。

## 2.4.3表土剥离情况

本工程对耕地、园地、林地、草地的扰动开挖区域进行表土剥离，并保存和利用，剥离厚度按 20cm～30cm 考虑，表土剥离厚度分别为：林地、草地按 20cm，耕地、园地按30cm，对于扰动表层厚度小于 20cm 的占地进行铺垫隔离保护措施。工程施工期间主要对基础开挖面及山丘区需要平整的临时施工场地进行表土剥离，如换流站和塔基永久占地区域以及施工道路、牵张场地区涉及挖填地段的区域。其他施工场地，如塔基临时占地材料堆放区考虑铺垫彩条布后堆放建筑材料、跨越施工场地搭建竹架，以上措施均可减低施工活动对原地貌的扰动；施工道路仅考虑新开辟道路地表翻整涉及的表土剥离，其他施工道路和索道不涉及大开挖，扰动有限，完工后进行整平后恢复迹地，因此无需剥离表土。为尽量减少地表扰动范围，塔基临时占地、跨越施工场地不剥离表土，而根据实际情况采取彩条布或钢板铺垫防护。

本工程共计表土剥离量为11.51 万m3，共计表土回覆量为11.51万m3；通过铺垫等措施保护表土量共计29.78hm2；本工程表土保护总量为41.29 万m3。

## 1、新建换流站工程区

（1）站区：站区施工前，对占用耕地及林地区域进行表土剥离，剥离厚度根据地表情况按耕地30cm、林地20cm 考虑，剥离面积共 6.83hm（<sup>2</sup> 其中剥离耕地面积2.67hm<sup>2</sup>，剥离林地面积 4.16hm2，其余 3.03hm2 为坑塘水面、田坎、农村宅基地及农村道路，不具备剥离条件），表土剥离量为 1.63 万m3，剥离的表土根据施工情况，堆放在站外临时堆土区进行防护。施工结束后部分表土根据站区覆土需要回覆至站区绿化区域，为绿化提供条件，站区共计回覆表土1.75万m3，表土回覆面积3.00hm2，回覆厚度约58cm，其中0.12万 m<sup>3</sup>表土由进站道路表土调入。

（2）站外道路工程区：施工前，对站外道路工程区占用耕地及林地区域进行表土剥离，剥离厚度根据地表情况按耕地30cm、林地20cm 考虑。

其中进站道路占地1.87hm2，剥离面积为1.60hm2（耕地 $0 . 1 6 \mathrm { h m } ^ { 2 }$ ，林地 1.44hm2），其余0.27hm<sup>2</sup>为田坎、农村宅基地及农村道路，不具备剥离条件。表土剥离量为0.34万m<sup>3</sup>。施工结束后根据覆土需要回覆至进站道路两侧的框格植草护坡内及边坡与征地红线间需要进行植被恢复的区域，为绿化提供条件，进站道路共计回覆表土 0.22 万 m<sup>3</sup>，其余0.12万m3表土调运至站区。进站道路两侧格构锚杆植草护坡内回覆表土0.17 万m3，表土回覆面积 1.16hm2，回覆厚度为 15cm；护坡与征地红线间绿化区域回覆表土 0.05万m<sup>3</sup>，表土回覆面积0.09hm<sup>2</sup>，回覆厚度约 56cm。

施工临时道路占地1.19hm<sup>2</sup>，剥离面积为1.08hm<sup>2</sup>（耕地 $0 . 4 3 \mathrm { h m } ^ { 2 }$ ，林地 0.65hm<sup>2</sup>），其余 $0 . 1 1 \mathrm { h m } ^ { 2 }$ 为田坎及农村道路，不具备剥离条件。表土剥离量为 0.26 万 m3。施工结束后根据覆土需要回覆至临时占地需要进行植被恢复或复耕的区域，为绿化或复耕提供条件，站外道路工程区施工临时道路共计回覆表土0.26万m3，表土回覆面积1.18hm2，回覆厚度约22cm。

站外道路工程区共剥离表土面积为2.68hm<sup>2</sup>（其中剥离耕地面积0.59hm<sup>2</sup>，剥离林地面积 2.09hm2），表土剥离量为 0.60 万 m3，共计回覆表土 0.48 万 m3，剩余 0.12 万 m3表土调入至站区用于绿化。

（3）站外护坡工程区：施工前，对站外护坡工程区占用耕地及林地区域进行表土剥离，剥离厚度根据地表情况按耕地30cm、林地20cm 考虑。

其中永久占地 4.74hm2，剥离面积为 3.13hm2（耕地 1.03hm2，林地 2.10hm2），其余 1.61hm2 为农村宅基地及农村道路，不具备剥离条件。表土剥离量为 0.73 万 m3。施工结束后根据覆土需要回覆至站外护坡工程区的框格植草护坡内及边坡与征地红线间需要进行植被恢复的区域，为绿化提供条件，站外护坡工程区永久占地共计回覆表土0.73万m<sup>3</sup>。站外护坡格构锚杆植草护坡内回覆表土0.45 万m<sup>3</sup>，表土回覆面积2.98hm<sup>2</sup>，回覆厚度为 15cm；护坡与征地红线间绿化区域回覆表土 0.28 万 m<sup>3</sup>，表土回覆面积0.47hm2，回覆厚度约 60cm。

站外护坡工程区临时占地为 0.30hm2，剥离面积为 0.25hm2（耕地 0.06hm2，林地0.19hm<sup>2</sup>），其余 0.05hm<sup>2</sup> 为田坎及农村宅基地，不具备剥离条件。表土剥离量为 0.06万 m3。施工结束后根据覆土需要回覆至临时占地需要进行植被恢复的区域，为绿化或复耕提供条件，站外护坡工程区临时占地共计回覆表土 0.06 万 m<sup>3</sup>，表土回覆面积0.30hm2，回覆厚度约 20cm。

站外护坡工程区共剥离表土面积为3.38hm2（其中剥离耕地面积1.09hm2，剥离林地面积2.29hm2），表土剥离量为0.79 万m3，共计回覆表土0.79 万m3。

（4）站外临时堆土区：站外临时堆土区部分区域地形起伏较大，需进行场地平整。施工前，对该区域进行表土剥离，剥离厚度根据地表情况按林地20cm 考虑，需要场平的区域表土剥离面积0.30hm<sup>2</sup>，表土剥离面积0.30hm<sup>2</sup>，表土剥离量为0.06 万m<sup>3</sup>，剥离的表土根据施工情况，堆放在站外临时堆土区（#2堆土区）进行防护。施工结束后将表土回覆至站外临时堆土区用于植被恢复。

（5）站外电源设施区：施工前，对杆塔永久占用耕地、园地、林地和草地区域进行表土剥离，剥离厚度根据地表情况按耕地及园地30cm，林草地20cm 考虑。

其中永久占地 0.37hm2，剥离面积为 0.37hm2（耕地 0.12hm2，林地 $0 . 2 1 \mathrm { h m } ^ { 2 }$ ，草地0.04hm2），表土剥离厚度按耕地30cm、林草地20cm 考虑，表土剥离量为0.09万m3。施工结束后根据覆土需要回覆至本区，为绿化提供条件，站外电源设施区永久占地共计回覆表土0.09万 m3，表土回覆面积0.37hm2，回覆厚度约24cm。

临时占地 8.64hm<sup>2</sup>，剥离面积为 0.89hm（<sup>2</sup> 耕地 0.26hm<sup>2</sup>，林地 0.53hm<sup>2</sup>，草地 0.10hm<sup>2</sup>），其余7.75hm2以占压扰动为主，不涉及土石方挖填，不考虑剥离表土。表土剥离厚度按耕地30cm、林草地20cm 考虑，表土剥离量为0.20 万m<sup>3</sup>。施工结束后根据覆土需要回覆至本区，为绿化提供条件，站外电源设施区临时占地共计回覆表土 0.20万 m3，表土回覆面积 0.89hm<sup>2</sup>，回覆厚度约 22cm。

站外电源设施区共剥离表土面积为1.26hm2（其中剥离耕地面积0.38hm2，剥离林地面积 0.74hm2，草地 0.14hm2），表土剥离量为 0.29 万 m3，共计回覆表土 0.29 万 m3。

（6）供排水工程区：施工前，对管线开挖占用耕地、林地和草地区域进行表土剥离，剥离厚度根据地表情况按耕地30cm，林草地20cm 考虑。

大开挖段开挖面积为 7.07hm<sup>2</sup>，剥离面积为 4.56hm<sup>2</sup>（耕地 2.31hm<sup>2</sup>，林地 1.36hm<sup>2</sup>，草地0.89hm<sup>2</sup>），其余2.51hm<sup>2</sup>为农村道路，不具备剥离条件。表土剥离厚度按耕地30cm、林草地 20cm 考虑，表土剥离量为 1.14 万 m3，施工结束后根据覆土需要回覆至供排水工程区开挖范围内，为绿化和复耕提供条件。供排水工程区大开挖段回覆表土 1.14 万m<sup>3</sup>，表土回覆面积7.07hm<sup>2</sup>，回覆厚度约16cm。

施工前对定向钻（拉管）施工段开挖的工作井区域进行表土剥离，共布置施工场地230 处，因此需要工作井230个，每个工作井按照3m×3m布置，表土剥离面积0.14hm<sup>2</sup>（耕地 0.07hm2，林地 0.04hm2，草地 0.03hm2），其余 0.07hm2 为农村道路，不具备剥离条件。表土剥离厚度按耕地30cm、林草地20cm 考虑，表土剥离量为0.04万m3，施工结束后根据覆土需要回覆至供排水工程区拉管施工段开挖范围内，为绿化和复耕提供条件。供排水工程区拉管施工段回覆表土0.04万m<sup>3</sup>，表土回覆面积0.21hm<sup>2</sup>，回覆厚度约 19cm。

供排水工程区共剥离表土面积为4.70hm<sup>2</sup>（其中剥离耕地面积2.38hm<sup>2</sup>，剥离林地面积 1.40hm2，剥离草地面积 0.92hm2），表土剥离量为 1.18 万 m3，共计回覆表土 1.18 万m3。

（7）施工生产生活区：场地平整前，对施工生产生活区中的办公、生活、生产临建场地占用耕地、园地和林地进行表土剥离，剥离厚度根据地表情况按耕地及园地30cm，林地20cm 考虑，表土剥离面积4.45hm2（其中剥离耕地、园地面积2.66hm2，剥离林地面积1.26hm2，其余0.53hm2为田坎、农村宅基地及农村道路，不具备剥离条件），表土剥离量为1.05万m3，剥离的表土根据施工情况，堆放在站外临时堆土区进行防护。施工结束后根据覆土需要回覆至施工生产生活区，为绿化或复耕提供条件，施工生产生活区共计回覆表土1.05万m<sup>3</sup>。

## 2、扩建变电站工程区

红城500kV变电站配电装置区现状为碎石覆盖，本期工程不涉及表土剥离。

## 3、输电线路工程区

（1）塔基及塔基施工区：在施工前，本工程对占用耕地、园地、林地及草地类型的塔基永久占地区域进行表土剥离。剥离厚度根据沿线实际表土层情况按林草地剥离20cm，耕地及园地剥离30cm 考虑，表土剥离面积 $1 5 . 1 6 \mathrm { h m } ^ { 2 }$ ，表土剥离量为3.36 万m3。该区域对塔基基础永久占地范围进行表土剥离，塔基施工场地以临时占压为主，将采取彩条布铺垫进行临时防护，不再进行表土剥离，以减少扰动破坏。塔基及塔基施工区表土回覆工程量 $3 . 3 6 \mathrm { ~ \mathscr ~ { ~ H ~ } ~ m ~ } ^ { 3 }$ ，回覆面积 14.85hm<sup>2</sup>，回覆厚度约 23cm。

（2）牵张场地区：优先选择在相对平缓的区域布设牵张场，对于地形起伏较大需要进行局部开挖平整的牵张场考虑进行表土剥离，并保存和利用。剥离厚度根据沿线实际表土层情况按20cm～30cm 综合考虑，表土剥离面积0.37hm2，表土剥离量为0.08万$\mathrm { m } ^ { 3 }$ 。地形条件较好的山丘区牵张场采取铺垫彩条布、铺设钢板等进行临时防护，仅对部分地表进行表土剥离，以减少扰动破坏。牵张场区表土回覆工程量 $0 . 0 8 \mathrm { ~ \mathscr ~ { ~ H ~ } ~ m ~ } ^ { 3 }$ ，回覆面积 0.37hm<sup>2</sup>，回覆厚度约 22cm。

（3）跨越施工场地区：该区域以临时占压为主，对地表扰动较轻，不再进行表土剥离。

（4）施工道路区：施工简易道路包括新修和拓宽道路、人抬道路和索道三部分。

以利用原有道路和乡村小道为主，在无现有道路可利用的情况下，本工程需新开辟机械施工道路，山丘区新建的部分机械施工道路在微地形起伏较大、坡度较陡的区域时将涉及一定量的土石方挖填工程，故本工程考虑根据沿线实际情况对机械施工道路局部路段施工前进行表土剥离；同时索道支架架设时会有局部的开挖，故本工程考虑索道建设前对索道支架占地局部区域进行表土剥离；剥离厚度按林草地剥离 20cm，耕地及园地剥离 30cm 考虑，表土剥离面积 $1 1 . 0 3 \mathrm { h m } ^ { 2 }$ ，表土剥离量为 2.47 万 $\mathrm { m } ^ { 3 }$ ，施工期加以保护，完工后回覆利用。人抬道路不涉及土石方开挖，因此不考虑表土剥离。施工道路区表土回覆工程量 $2 . 4 7 \ \overline { { \mathcal { H } } } \ \mathrm { m } ^ { 3 }$ ，回覆面积 $1 1 . 0 3 \mathrm { h m } ^ { 2 }$ ，回覆厚度约22cm。

本工程表土剥离及回覆量和表土保护量、土石方平衡情况见表 2.4-1～2.4-5。

表2.4-1表土剥离及回覆平衡一览表 单位：万 m3
<table><tr><td rowspan=1 colspan=1>项目</td><td rowspan=1 colspan=1>行政区划</td><td rowspan=1 colspan=1>分区</td><td rowspan=1 colspan=1>表土剥离</td><td rowspan=1 colspan=1>表土回覆</td><td rowspan=1 colspan=1>回填区域</td><td rowspan=1 colspan=1>调入量</td><td rowspan=1 colspan=1>调出量</td><td rowspan=1 colspan=1>临时堆存场地</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>一、点型工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=8 colspan=1>新建换流站工程区</td><td rowspan=8 colspan=1>重庆市綦江区</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>1.63</td><td rowspan=1 colspan=1>1.75</td><td rowspan=1 colspan=1>本区</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>站外临时堆土区</td></tr><tr><td rowspan=1 colspan=1>站外道路工程区</td><td rowspan=1 colspan=1>0.60</td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1>本区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>站外临时堆土区</td></tr><tr><td rowspan=1 colspan=1>站外护坡工程区</td><td rowspan=1 colspan=1>0.79</td><td rowspan=1 colspan=1>0.79</td><td rowspan=1 colspan=1>本区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>站外临时堆土区</td></tr><tr><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>本区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>站外临时堆土区</td></tr><tr><td rowspan=1 colspan=1>站外电源设施区</td><td rowspan=1 colspan=1>0.29</td><td rowspan=1 colspan=1>0.29</td><td rowspan=1 colspan=1>本区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>施工场地临时堆土区</td></tr><tr><td rowspan=1 colspan=1>供排水工程区</td><td rowspan=1 colspan=1>1.18</td><td rowspan=1 colspan=1>1.18</td><td rowspan=1 colspan=1>本区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>施工场地临时堆土区</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>1.05</td><td rowspan=1 colspan=1>1.05</td><td rowspan=1 colspan=1>本区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>站外临时堆土区</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>5.60</td><td rowspan=1 colspan=1>5.60</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>扩建变电站工程区</td><td rowspan=2 colspan=1>贵州省遵义市习水县</td><td rowspan=1 colspan=1>扩建变电站工程区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>二、线型工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>隆盛～海棠、隆盛~圣泉开断接入换流站500kV 线路</td><td rowspan=4 colspan=1>重庆市綦江区</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>0.21</td><td rowspan=1 colspan=1>0.21</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>塔基施工场地临时堆土区</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>牵张场地区临时堆土范围</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>施工道路区两侧</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.39</td><td rowspan=1 colspan=1>0.39</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=8 colspan=1>换流站~红城 500kV线路</td><td rowspan=4 colspan=1>重庆市綦江区</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>1.36</td><td rowspan=1 colspan=1>1.36</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>塔基施工场地临时堆土区</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>牵张场地区临时堆土范围</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>1.54</td><td rowspan=1 colspan=1>1.54</td><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>施工道路区两侧</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>2.93</td><td rowspan=1 colspan=1>2.93</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>贵州省遵义市习水县</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>1.73</td><td rowspan=1 colspan=1>1.73</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>塔基施工场地临时堆土区</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>牵张场地区临时堆土范围</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>0.59</td><td rowspan=1 colspan=1>0.59</td><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>施工道路区两侧</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>2.36</td><td rowspan=1 colspan=1>2.36</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>220kV 迁改线路</td><td rowspan=4 colspan=1>重庆市綦江区</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>塔基施工场地临时堆土区</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>0.003</td><td rowspan=1 colspan=1>0.003</td><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>牵张场地区临时堆土范围</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>施工道路区两侧</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>三、工程合计</td><td rowspan=1 colspan=1>11.51</td><td rowspan=1 colspan=1>11.51</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td></tr></table>

表2.4-2点型工程土石方平衡一览表 单位： $\mathcal { F } \textbf { m } ^ { 3 }$
<table><tr><td rowspan=2 colspan=1>项目</td><td rowspan=2 colspan=1>行政区划</td><td rowspan=2 colspan=1>分区</td><td rowspan=1 colspan=3>开挖量</td><td rowspan=1 colspan=3>回填量</td><td rowspan=1 colspan=3>调入</td><td rowspan=1 colspan=3>调出</td><td rowspan=2 colspan=1>余方</td><td rowspan=2 colspan=1>备注</td></tr><tr><td rowspan=1 colspan=1>表土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>表土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>表土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>表土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=3>一、点型工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=8 colspan=1>新建换流站工程区</td><td rowspan=8 colspan=1>重庆市綦江区</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>1.63</td><td rowspan=1 colspan=1>51.43</td><td rowspan=1 colspan=1>53.06</td><td rowspan=1 colspan=1>1.75</td><td rowspan=1 colspan=1>62.24</td><td rowspan=1 colspan=1>63.99</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>10.81</td><td rowspan=1 colspan=1>10.93</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站外道路工程区</td><td rowspan=1 colspan=1>0.60</td><td rowspan=1 colspan=1>13.03</td><td rowspan=1 colspan=1>13.63</td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1>0.90</td><td rowspan=1 colspan=1>1.38</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>12.13</td><td rowspan=1 colspan=1>12.25</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站外护坡工程区</td><td rowspan=1 colspan=1>0.79</td><td rowspan=1 colspan=1>13.75</td><td rowspan=1 colspan=1>14.54</td><td rowspan=1 colspan=1>0.79</td><td rowspan=1 colspan=1>9.32</td><td rowspan=1 colspan=1>10.11</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.43</td><td rowspan=1 colspan=1>4.43</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>0.56</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>0.56</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站外电源设施区</td><td rowspan=1 colspan=1>0.29</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1>0.52</td><td rowspan=1 colspan=1>0.29</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1>0.52</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>供排水工程区</td><td rowspan=1 colspan=1>1.18</td><td rowspan=1 colspan=1>6.42</td><td rowspan=1 colspan=1>7.60</td><td rowspan=1 colspan=1>1.18</td><td rowspan=1 colspan=1>6.42</td><td rowspan=1 colspan=1>7.60</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>1.05</td><td rowspan=1 colspan=1>7.92</td><td rowspan=1 colspan=1>8.97</td><td rowspan=1 colspan=1>1.05</td><td rowspan=1 colspan=1>13.67</td><td rowspan=1 colspan=1>14.72</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.75</td><td rowspan=1 colspan=1>5.75</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>5.60</td><td rowspan=1 colspan=1>93.28</td><td rowspan=1 colspan=1>98.88</td><td rowspan=1 colspan=1>5.60</td><td rowspan=1 colspan=1>93.28</td><td rowspan=1 colspan=1>98.88</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>16.56</td><td rowspan=1 colspan=1>16.68</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>16.56</td><td rowspan=1 colspan=1>16.68</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>扩建变电站工程区</td><td rowspan=2 colspan=1>贵州省遵义市习水县</td><td rowspan=1 colspan=1>扩建变电站工程区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.89</td><td rowspan=1 colspan=1>0.89</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.22</td><td rowspan=1 colspan=1>0.22</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.67</td><td rowspan=1 colspan=1>一般土方</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.89</td><td rowspan=1 colspan=1>0.89</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.22</td><td rowspan=1 colspan=1>0.22</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.67</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>点型工程合计</td><td rowspan=1 colspan=1>5.60</td><td rowspan=1 colspan=1>94.17</td><td rowspan=1 colspan=1>99.77</td><td rowspan=1 colspan=1>5.60</td><td rowspan=1 colspan=1>93.50</td><td rowspan=1 colspan=1>99.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.67</td><td rowspan=1 colspan=1></td></tr></table>

表2.4-3线型工程土石方平衡一览表 单位：万 m3
<table><tr><td rowspan=2 colspan=1>项目</td><td rowspan=2 colspan=1>行政区划</td><td rowspan=2 colspan=1>分区</td><td rowspan=1 colspan=3>开挖量</td><td rowspan=1 colspan=3>回填量</td><td rowspan=2 colspan=1>调入</td><td rowspan=2 colspan=1>调出</td><td rowspan=2 colspan=1>借方</td></tr><tr><td rowspan=1 colspan=1>表土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>表土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=1 colspan=3>二、线型工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>隆盛～海棠、隆盛~圣泉开断接入换流站500kV 线路</td><td rowspan=4 colspan=1>重庆市綦江区</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>0.21</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>0.49</td><td rowspan=1 colspan=1>0.21</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>0.49</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.39</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>0.75</td><td rowspan=1 colspan=1>0.39</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>0.75</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=8 colspan=1>换流站~红城 500kV线路</td><td rowspan=4 colspan=1>重庆市綦江区</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>1.36</td><td rowspan=1 colspan=1>1.61</td><td rowspan=1 colspan=1>2.97</td><td rowspan=1 colspan=1>1.36</td><td rowspan=1 colspan=1>1.61</td><td rowspan=1 colspan=1>2.97</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>1.54</td><td rowspan=1 colspan=1>0.68</td><td rowspan=1 colspan=1>2.22</td><td rowspan=1 colspan=1>1.54</td><td rowspan=1 colspan=1>0.68</td><td rowspan=1 colspan=1>2.22</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>2.93</td><td rowspan=1 colspan=1>2.40</td><td rowspan=1 colspan=1>5.33</td><td rowspan=1 colspan=1>2.93</td><td rowspan=1 colspan=1>2.40</td><td rowspan=1 colspan=1>5.33</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>贵州省遵义市习水县</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>1.73</td><td rowspan=1 colspan=1>1.54</td><td rowspan=1 colspan=1>3.27</td><td rowspan=1 colspan=1>1.73</td><td rowspan=1 colspan=1>1.54</td><td rowspan=1 colspan=1>3.27</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>0.59</td><td rowspan=1 colspan=1>1.25</td><td rowspan=1 colspan=1>1.84</td><td rowspan=1 colspan=1>0.59</td><td rowspan=1 colspan=1>1.25</td><td rowspan=1 colspan=1>1.84</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>2.36</td><td rowspan=1 colspan=1>2.95</td><td rowspan=1 colspan=1>5.31</td><td rowspan=1 colspan=1>2.36</td><td rowspan=1 colspan=1>2.95</td><td rowspan=1 colspan=1>5.31</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>220kV 迁改线路</td><td rowspan=4 colspan=1>重庆市綦江区</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.22</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.22</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>0.003</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.003</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1>0.19</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1>0.19</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>0.59</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>0.59</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>线型工程合计</td><td rowspan=1 colspan=1>5.91</td><td rowspan=1 colspan=1>6.07</td><td rowspan=1 colspan=1>11.98</td><td rowspan=1 colspan=1>5.91</td><td rowspan=1 colspan=1>6.07</td><td rowspan=1 colspan=1>11.98</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

表2.4-4 本工程土石方平衡一览表 单位：万 m3
<table><tr><td rowspan=2 colspan=2>项目</td><td rowspan=1 colspan=3>开挖量</td><td rowspan=1 colspan=3>回填量</td><td rowspan=2 colspan=1>调入</td><td rowspan=2 colspan=1>调出</td><td rowspan=2 colspan=1>借方</td><td rowspan=2 colspan=1>余方</td></tr><tr><td rowspan=1 colspan=1>表土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>表土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=3 colspan=1>点型工程</td><td rowspan=1 colspan=1>新建换流站工程区</td><td rowspan=1 colspan=1>5.60</td><td rowspan=1 colspan=1>93.28</td><td rowspan=1 colspan=1>98.88</td><td rowspan=1 colspan=1>5.60</td><td rowspan=1 colspan=1>93.28</td><td rowspan=1 colspan=1>98.88</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>扩建变电站工程区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.89</td><td rowspan=1 colspan=1>0.89</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.22</td><td rowspan=1 colspan=1>0.22</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.67</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>5.60</td><td rowspan=1 colspan=1>94.17</td><td rowspan=1 colspan=1>99.77</td><td rowspan=1 colspan=1>5.60</td><td rowspan=1 colspan=1>93.50</td><td rowspan=1 colspan=1>99.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.67</td></tr><tr><td rowspan=4 colspan=1>线型工程</td><td rowspan=1 colspan=1>隆盛～海棠、隆盛～圣泉开断接入换流站 500kV 线路</td><td rowspan=1 colspan=1>0.39</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>0.75</td><td rowspan=1 colspan=1>0.39</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>0.75</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>换流站～红城 500kV 线路</td><td rowspan=1 colspan=1>5.29</td><td rowspan=1 colspan=1>5.35</td><td rowspan=1 colspan=1>10.64</td><td rowspan=1 colspan=1>5.29</td><td rowspan=1 colspan=1>5.35</td><td rowspan=1 colspan=1>10.64</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>220kV迁改线路</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>0.59</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>0.59</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>5.91</td><td rowspan=1 colspan=1>6.07</td><td rowspan=1 colspan=1>11.98</td><td rowspan=1 colspan=1>5.91</td><td rowspan=1 colspan=1>6.07</td><td rowspan=1 colspan=1>11.98</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>11.51</td><td rowspan=1 colspan=1>100.24</td><td rowspan=1 colspan=1>111.75</td><td rowspan=1 colspan=1>11.51</td><td rowspan=1 colspan=1>99.57</td><td rowspan=1 colspan=1>111.08</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.67</td></tr></table>

表2.4-5表土剥离及回覆平衡及表土保护情况一览表
<table><tr><td rowspan=1 colspan=1>行政区划</td><td rowspan=1 colspan=1>表土剥离（万m³）</td><td rowspan=1 colspan=1>表土回覆（万m³）</td><td rowspan=1 colspan=1>表土铺垫保护面积（hm²）</td><td rowspan=1 colspan=1>表土铺垫保护量（万m³）</td><td rowspan=1 colspan=1>表土保护总量（万m³）</td></tr><tr><td rowspan=1 colspan=1>重庆市</td><td rowspan=1 colspan=1>9.15</td><td rowspan=1 colspan=1>9.15</td><td rowspan=1 colspan=1>75.22</td><td rowspan=1 colspan=1>18.81</td><td rowspan=1 colspan=1>27.96</td></tr><tr><td rowspan=1 colspan=1>贵州省</td><td rowspan=1 colspan=1>2.36</td><td rowspan=1 colspan=1>2.36</td><td rowspan=1 colspan=1>40.18</td><td rowspan=1 colspan=1>10.97</td><td rowspan=1 colspan=1>13.33</td></tr><tr><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>11.51</td><td rowspan=1 colspan=1>11.51</td><td rowspan=1 colspan=1>115.40</td><td rowspan=1 colspan=1>29.78</td><td rowspan=1 colspan=1>41.29</td></tr></table>

## 2.5拆迁安置及专项设施改（迁）建

## 2.5.1 拆迁安置

本工程建设因无法避让部分居民建筑物，需要进行拆除，共拆除砖混房、石房及土房面积54506m<sup>2</sup>。线路工程拆迁工作已委托路径沿线地方政府相关部门负责。站外临时堆土区涉及的5户民房主体工程已纳入主体设计方案拆迁范围，在施工前进行拆迁，拆迁完成后方可启用，拆迁后堆土区周围无敏感目标，变电工程拆迁由建设单位负责拆迁，拆迁方式为现金补偿。相应水土流失防治工作由地方政府负责。因此，拆迁（移民）安置不纳入本工程防治责任范围。

## 2.5.2专项设施改（迁）建

本工程专项设施改（迁）建包括拆除10kV无名线路（不涉及改建）、迁改220kV旗黄线、迁改220kV隆铁线，均纳入本工程建设范围，具体情况详见下表。

表2.5-1专项设施改（迁）建情况汇总表
<table><tr><td rowspan=1 colspan=1>行政区划</td><td rowspan=1 colspan=1>项目组成</td><td rowspan=1 colspan=1>线路名称</td><td rowspan=1 colspan=1>拆除/迁改长度(km)</td><td rowspan=1 colspan=1>拆除杆基数(基)</td><td rowspan=1 colspan=1>新建塔基数(基)</td></tr><tr><td rowspan=3 colspan=1>重庆市綦江区</td><td rowspan=1 colspan=1>新建换流站工程区</td><td rowspan=1 colspan=1>10kV 无名线路</td><td rowspan=1 colspan=1>2.2</td><td rowspan=1 colspan=1>36</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>输电线路工程区</td><td rowspan=1 colspan=1>220kV旗黄线</td><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>14</td></tr><tr><td rowspan=1 colspan=1>220kV 隆铁线</td><td rowspan=1 colspan=1>0.8</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>4</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>8.3</td><td rowspan=1 colspan=1>37</td><td rowspan=1 colspan=1>18</td></tr></table>

## 2.6施工进度

本工程为建设类项目，计划于 2025 年 12 月开工，2027 年 12 月完工，总工期 25个月。本工程施工进度安排见表2.6-1、表2.6-2。

表2.6-1 点型工程施工进度一览表 单位：月
<table><tr><td rowspan=2 colspan=2>项目</td><td rowspan=1 colspan=1>2025</td><td rowspan=1 colspan=12>2026</td><td rowspan=1 colspan=12>2027</td></tr><tr><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>12</td></tr><tr><td rowspan=1 colspan=2>1、新建换流站工程区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=5 colspan=1>站区</td><td rowspan=1 colspan=1>施工准备及场地平整</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>土建工程</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>设备基础安装及调试</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站区绿化</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>站外道路工程区</td><td rowspan=1 colspan=1>道路路基施工</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>护坡及路面结构施工</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>边坡植草</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>站外护坡工程区</td><td rowspan=1 colspan=1>边坡清理及土方修整</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>护坡结构施工</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>边坡植草</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>场地平整及围栏设置</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>土方堆放及整形</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>站外电源设施区</td><td rowspan=1 colspan=1>基础施工及铁塔组立</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>架线、调试、清场</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>供排水工程区</td><td rowspan=1 colspan=1>管网开挖及基础处理</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>设施安装及系统调试</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>施工生产生活区</td><td rowspan=2 colspan=1>临时搭建及安装使用</td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>2、扩建变电站工程区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>扩建变电站工程区、施工生产区</td><td rowspan=1 colspan=1>施工准备及土建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>设备安装调试</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

表2.6-2 线型工程施工进度一览表 单位：月
<table><tr><td rowspan=2 colspan=2>项目</td><td rowspan=1 colspan=1>2025</td><td rowspan=1 colspan=12>2026</td><td rowspan=1 colspan=12>2027</td></tr><tr><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>12</td></tr><tr><td rowspan=1 colspan=2>1、输电线路工程区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=7 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>施工准备及场地清理</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>基坑开挖及基础施工</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>回填及防护工程</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>立塔、架线、调试</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=6 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>施工准备及场地清理</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>牵张设备安装及调试</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>张力放线作业</td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td></td><td></td><td></td></tr><tr><td rowspan=2 colspan=1></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>场地恢复及清理</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=6 colspan=1>跨越施工场地区</td><td rowspan=2 colspan=1>跨越架搭设及安全防护</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>跨越段导线架设施工</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>跨越架拆除及场地清理</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=6 colspan=1>施工道路区</td><td rowspan=1 colspan=1>施工便道清表</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>土路路基开挖及平整</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>路面铺设及压实</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>场地恢复及清理</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

## 2.7自然概况

## 2.7.1 地质

## （1）新建换流站工程区

新建换流站所在区域位于重庆市西南部，无区域性深大断裂通过，属区域构造相对稳定区。站址地层岩性为全新统坡积层（Q4dl）粉质黏土，下伏基岩为侏罗系上统蓬莱镇组（J3p）粉砂岩、粉砂质泥岩。站址区地下水类型为第四系松散岩类孔隙水和基岩裂隙水，第四系松散岩类孔隙水补给来源主要为大气降水，辅以基岩裂隙水侧向补给和地表水补给，钻孔水位埋深1.86～4.35m，水位标高382.97～445.15m，站址区场地内地下水对混凝土结构、钢筋混凝土结构中的钢筋均具微腐蚀性。拟建站址区的建筑场地类别主要为Ⅰ<sub>0</sub>～Ⅰ<sub>1</sub>类，山间沟道地段场地类别为Ⅱ类，Ⅱ类场地条件下的地震烈度为Ⅵ度，加速度为0.05g，地震动反应谱特征周期为0.35s。站址区域地质构造稳定性较好，无滑坡、崩塌、泥石流等其他不良地质作用，适宜工程建设。

## （2）扩建变电站工程区

变电站站址大地构造位于扬子准地台（一级构造单元）—黔北台隆（二级构造单元）—遵义断拱（三级构造单元）—毕节北东向构造变形区（四级构造单元）。据 1/400 万《中国地震动反应谱特征周期区划图》（GB18306-2015 图B1）和《中国地震动峰值加速度区域区划图》（GB18306-2015 图 A1），站址地震动峰值加速度为 0.05g，地震动反应谱特征周期为0.35s，相应的地震基本烈度为Ⅵ度，属于稳定区。

## （3）输电线路工程区

## 1）重庆市境内线路

重庆市线路在大地构造上处于新华夏构造体系内，在区域上属于“川东褶皱区”，新华夏构造形迹总体呈近南北向，向西突出，作“S”形展布，弧形线状排列，以褶皱为主，断裂较少发育，褶皱展现出向斜开阔背斜紧密的特征。沿线出露的地层以第四系（Q）、上白垩系（K）、侏罗系（J）地层为主，地下水水位较深。线路沿线基本地震动峰值加速度0.05g，相应的地震基本烈度为Ⅵ度，全线基本地震动反应谱特征周期为0.35s。线路沿线区域内不良地质作用主要有滑坡、不稳定斜坡、崩塌与危岩、岩溶及采空区等，选线阶段已对上述不良地质作用影响区进行了避让。

## 2）贵州省境内线路

习水县线路大地构造位于扬子准地台（一级构造单元）—黔北台隆（二级构造单元）—遵义断拱（三级构造单元）—毕节北东向构造变形区（四级构造单元）。区域构造痕迹主要为北东和北东向横排多字型构造，主要以北东向褶皱断裂为主。线路沿线基岩主要为泥岩、钙质泥岩、粉砂质泥岩、灰质泥岩、细砂岩、粉砂岩、白云岩和灰岩等，地表多被第四系土层覆盖，全风化层厚约1.0～2.0m，强风化层厚约 2.0～5.0m，下部为中风化层。线路沿线基本地震耿直加速度为 0.05g，相应的地震基本烈度为Ⅵ度，全线基本地震动反应谱特征周期为0.35s。线路沿线岩层倾角较缓，山体较稳定，未见有滑坡、泥石流、岩溶等不良地质作用。

## 2.7.2 地貌

## （1）新建换流站工程区

新建换流站站址所属地貌单元为剥蚀丘陵地貌，四周较为开阔，地形起伏较大，总体西部为高势，南、北、东三面呈低势，站址中间低洼。自然地面高程在383～447m 之间，站址现状主要为林地、耕地以及部分民房。

## （2）扩建变电站工程区

站址区地貌为构造侵蚀、剥蚀中低山缓坡地形地貌，地势总体上呈北高南低，东侧紧邻南北向冲沟，地面标高为849～894m，高差较大，最大高差约 45m，地形整体坡度8°～12°，局部 20°左右。最高点位于场地北侧 X338 县道附近，最低点位于场地南侧冲沟底部地段。站址场平标高为865.665～873.47m，整个站址区域按东北向西南方向单向放坡方式布置。前期场地已按终期规模整平完，本期扩建变电站工程区现状为碎石覆盖。

## （3）输电线路工程区

## 1）重庆市境内线路

重庆市境内线路走向总体由北向南分布，海拔标高在 300m～1100m 之间，沿线地形地貌单元主要有低海拔丘陵地貌，小起伏低山及低中山地貌、河流阶地地貌等。沿线主要分布有旱地、灌木林地、乔木林地和其他草地。

低海拔丘陵地貌主要分布在线路北部区域，主要表现为浑圆丘包，地形较平缓，山坡坡度一般在 15～20°之间，受人类活动影响，部分区段表现为梯田坎状斜坡。植被发育，多以杂草、杂树及农作物为主。

小起伏低山及低中山地貌主要分布在线路中部及南部区域，主要以构造剥蚀、侵蚀低山为主。山顶多呈丘包状、垄状，斜坡坡度一般 25～35°，局部区段山脊呈“刀背”状，斜坡坡度在35～45°。植被茂密，以杂树为主。

河流阶地地貌零星分布于线路所经綦江两岸，石角镇蒲河一带及溪沟交汇地带，形状不规则，地形较平坦。

## 2）贵州省境内线路

贵州省境内线路位于黔北地区，沿线涉及遵义市习水县，东连贵州省桐梓，西接赤水、古蔺，面向重庆，背靠贵阳，处于云贵高原向湖南丘陵和四川盆地过渡的斜坡地带，主要受大娄山山脉控制，属中山峡谷地貌。大娄山山脉整体呈东北～西南走向，沿线海拔在600m～1450m 之间，地形坡度 $1 5 ^ { \circ } \sim 3 0 ^ { \circ }$ ，沿线地形条件复杂，起伏较大，整体东部较高，西部较矮，境内地貌根据地势形成的外力因素与地质条件分为浸蚀构造、溶蚀构造、浸蚀溶蚀三种类型。根据沿线地形起伏及地貌特点，本工程主要以山地、丘陵为主。

## 2.7.3 气象

本工程项目区位于亚热带湿润气候区，具有副热带东亚季风特点，气候温和、雨量充沛、大陆性季风气候明显。本工程沿线所经重庆市、贵州省境内雨季均为每年的5月～9 月。根据工程沿线经过各行政区有代表性的气象站近 30 年（1994～2024 年）的实测气象资料，本工程沿线各行政区基本气象要素特征值统计见表2.7-1。

表2.7-1 工程沿线各主要行政区基本气象要素特征值表
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>项目</td><td rowspan=2 colspan=1>单位</td><td rowspan=1 colspan=2>行政区</td></tr><tr><td rowspan=1 colspan=1>重庆市（綦江气象站）</td><td rowspan=1 colspan=1>贵州省（习水气象站）</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>年平均气温</td><td rowspan=1 colspan=1> $^ \circ \mathrm { C }$ </td><td rowspan=1 colspan=1>18.6</td><td rowspan=1 colspan=1>13.1</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>年极端最高气温</td><td rowspan=1 colspan=1> $^ \circ \mathrm { C }$ </td><td rowspan=1 colspan=1>44.5</td><td rowspan=1 colspan=1>34.5</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>年极端最低气温</td><td rowspan=1 colspan=1> $^ \circ \mathrm { C }$ </td><td rowspan=1 colspan=1>-2.1</td><td rowspan=1 colspan=1>-8.6</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>年平均降水量</td><td rowspan=1 colspan=1>mm</td><td rowspan=1 colspan=1>1019.5</td><td rowspan=1 colspan=1>1116.6</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>最大日降水量</td><td rowspan=1 colspan=1>mm</td><td rowspan=1 colspan=1>216.5</td><td rowspan=1 colspan=1>178.8</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>年平均蒸发量</td><td rowspan=1 colspan=1>mm</td><td rowspan=1 colspan=1>1495.5</td><td rowspan=1 colspan=1>961.0</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>年平均相对湿度</td><td rowspan=1 colspan=1> $\%$ </td><td rowspan=1 colspan=1>78.2</td><td rowspan=1 colspan=1>85.0</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>年平均日照时数</td><td rowspan=1 colspan=1>h</td><td rowspan=1 colspan=1>1084.6</td><td rowspan=1 colspan=1>1183.7</td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>年平均风速</td><td rowspan=1 colspan=1>m/s</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>1.6</td></tr><tr><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>全年主导风向及频率</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>W/10%</td><td rowspan=1 colspan=1>W/8%</td></tr><tr><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>大风日数</td><td rowspan=1 colspan=1>d</td><td rowspan=1 colspan=1>6.0</td><td rowspan=1 colspan=1>3.5</td></tr><tr><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>无霜期</td><td rowspan=1 colspan=1>d</td><td rowspan=1 colspan=1>325</td><td rowspan=1 colspan=1>248</td></tr><tr><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>最大冻土深度</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=1>≥10℃积温</td><td rowspan=1 colspan=1>℃</td><td rowspan=1 colspan=1>6078</td><td rowspan=1 colspan=1>4146</td></tr><tr><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>雨季时段</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5月~9月</td><td rowspan=1 colspan=1>5月~9月</td></tr></table>

## 2.7.4 水文

项目区涉及长江流域綦江水系和赤水河水系。

## 2.7.4.1新建换流站工程区

新建换流站工程区属于长江流域-綦江水系，站址东侧200m处为永丰河，站址区域地面高程最低区域超过永丰河高程约30m，且中间有高程超过永丰河50m 的山体阻挡。因此，站址不受永丰河 100年一遇洪水影响。站址需考虑西侧坡面洪水影响，其100年一遇最大洪峰流量情况如下：（1）西侧-北坡面为 6.93m<sup>3</sup>/s、（2）西侧-中（北）坡面为 1.05m3/s、（3）西侧-中（南）坡面为 9.99m3/s、（4）西侧-南坡面为 8.80m3/s。采取挖方边坡坡顶布设截水沟的措施拦截坡面洪水。进站道路各填方区域对应100 年一遇最大洪峰流量分别为7.99m3/s、1.22m3/s、6.81m3/s，通过设置桥涵避免洪水冲毁路基。

站址的西侧，西北侧及西南侧均有自然沟谷，其中一号沟谷位于站址的南侧，沟谷 走向近东西，沟底西高东低，沟底标高在385.0～402.0m之间，沟宽30～60m，沟内多 为农田。沟内分布一处水塘，面积约 $8 8 8 \mathrm { m } ^ { 2 }$ ，塘底标高为 387.60m；二号沟谷位于站址 的中部，沟谷走向近东西，沟底西高东低，沟底标高在392.0～410.0m之间，沟宽25～ 40m，沟内多为农田。沟内分布一处水塘，面积约 $3 1 0 \mathrm { m } ^ { 2 }$ ，塘底标高为 395.60m；三号 沟谷位于站址的北侧，沟谷走向近东西，沟底西高东低，沟底标高在 397.0～408.0m 之 间，沟宽 30～60m，沟内多为农田。沟内分布一处水塘，面积约 $9 6 2 \mathrm { m } ^ { 2 }$ ，塘底标高为 396.19m；四号沟谷位于站址的最北侧，沟谷走向近东西，沟底西高东低，沟底标高在 398.0～413.0m 之间，沟宽30～67m，沟内多为农田。沟内分布一处水塘，面积约653m2； 五号沟谷位于站址的东侧，沟谷走向近南北，沟底北高南低，沟底标高在388.0～395.0m 之间，沟宽 30～40m，沟内多为农田。沟内分布一处水塘，面积约 $1 8 8 0 \mathrm { m } ^ { 2 }$ ，塘底标高 为 392.96m。

换流站站外 35kV 电源线路跨越永丰河、可乐河、养生河及滩子口水库，均不在河道及水库管理范围内立塔。10kV 施工电源跨越永丰河、三丘田水库，均不在河道及水库管理范围内立塔。换流站站外电源线路路径方案均已取得相关的同意性文件进行了不可避让论证，后续按照相关规定施工。

## 2.7.4.2扩建变电站工程区

站址区无河流通过，地表无长流不断的溪流，地表水系不发育，场地地表水主要为大气降水，地表水受季节性影响较大。从站址区域地形地貌特征判断，场地地势总体呈北高南低；位于场地东缘冲沟为主要排泄通道，冲沟内有少量的流水，主要来源为泉水溢出和沟谷上游生活用水汇入，受季节性降水影响较大。场地最低高程为865.665m，高于南侧山下邓家沟水面（H=750m）100m 以上，站址不受百年一遇河流洪水位影响。

## 2.7.4.3 输电线路工程区

本工程在重庆市境内线路跨越主要河流有綦江、浦河（孝子河）、永丰河、丁山河等；在贵州省境内线路跨越主要河流有习水河、梅溪河等。输电线路在跨越河流时，避免线路对航运、河道泄洪能力的影响，并按相应的最高通航水位及最大空载船舶高度设计考虑足够的安全净空，以利航运安全，河流百年一遇洪水对路径方案无影响。

经主体设计单位和水保方案编制单位核实，本工程不涉及河道管理范围内设置铁塔，不涉及河道管理范围内堆土。

输电线路经过的主要河流跨越情况详见表2.7-2。

表2.7-2工程沿线主要河流概况及重要跨越情况汇总表
<table><tr><td rowspan=1 colspan=1>流域</td><td rowspan=1 colspan=1>行政区</td><td rowspan=1 colspan=2>项目组成</td><td rowspan=1 colspan=1>跨越河流</td><td rowspan=1 colspan=1>河流概况</td></tr><tr><td rowspan=4 colspan=1>长江流域</td><td rowspan=2 colspan=1>重庆市綦江新区</td><td rowspan=2 colspan=1>建换流站工程区</td><td rowspan=4 colspan=1>站用电源(35kV 线路)</td><td rowspan=1 colspan=1>永丰河</td><td rowspan=1 colspan=1>永丰河为蒲河的一级支流、綦江二级支流，发源于巴南南沱乡石坝村，至新场乡五星村入綦江区境，经葫芦槽、石梁河、永城场至蒲河场汇入蒲河，永丰河流域面积122.40km²，河道全长38.27km，河宽15~30m，多年平均流量 2.22m³/s，落差 115m。站外 35kV 电源线路一档跨越永丰河，跨越处河道宽度约26m，不在河道管理范围内立塔。</td></tr><tr><td rowspan=1 colspan=1>可乐河</td><td rowspan=1 colspan=1>可乐河为綦江的一级支流，发源于贵州省习水县寨坝镇，至江津区嘉平镇入綦江区境，经中峰镇、永新镇等地，于綦江城区汇入綦江。可乐河流域面积336km²(綦江区内），河道全长57km，河宽20~50m，多年平均流量6.58m³/s，落差130m。站外35kV电源线路一档跨越可乐河，跨越处河道宽度约11m，不在河道管理范围内立塔。</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1>养生河</td><td rowspan=1 colspan=1>养生河为蒲河的一级支流、綦江二级支流，发源于重庆市江津区紫荆村，至中峰镇板桥村入綦江区境，经龙门槽、养生滩、峰顶山至蒲河镇汇入蒲河。养生河流域面积98.5km²，河道全长31.8km，河宽10~25m，多年平均流量1.85m³/s，落差 90m。站外 35kV 电源线路一档跨越养生河，跨越处河道宽度约91m，不在河道管理范围内立塔。</td></tr><tr><td rowspan=1 colspan=1>滩子口水库</td><td rowspan=1 colspan=1>滩子口水库位于重庆市綦江区永城镇，地处綦江二级支流蒲河的支流上，水库坝址以上集水面积约50.3km²，多年平均来水量约2580万m³，总库容约1190万m³。站外35kV电源线路一档跨越滩子口水库，跨越处水库宽度分别约34m、117m，不在水库管理范围内立塔。</td></tr></table>

<table><tr><td colspan="1" rowspan="6"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2">施工电源(10kV线路)</td><td colspan="1" rowspan="1">永丰河</td><td colspan="1" rowspan="1">永丰河为蒲河的一级支流、綦江二级支流，发源于巴南南沱乡石坝村，至新场乡五星村入綦江区境，经葫芦槽、石梁河、永城场至蒲河场汇入蒲河，永丰河流域面积122.40km²，河道全长38.27km，河宽15~30m，多年平均流量 2.22m³/s，落差115m。站外10kV 电源线路一档跨越永丰河，跨越处河道宽度约108m，不在河道管理范围内立塔。</td></tr><tr><td colspan="1" rowspan="1">三丘田水库</td><td colspan="1" rowspan="1">三丘田水库位于重庆市綦江区三角镇，地处綦江一级支流蒲河上，水库坝址以上集水面积约106.7km²，多年平均来水量约6230万m³，总库容约1250万m³。站外10kV电源线路一档跨越三丘田水库，跨越处水库宽度约166m，不在水库管理范围内立塔。</td></tr><tr><td colspan="2" rowspan="4">输电线路工程区</td><td colspan="1" rowspan="1">綦江</td><td colspan="1" rowspan="1">綦江是长江右岸一级支流，发源于贵州省桐梓县北大娄山系，流域面积7068km²，干流河长198km，总落差854.2m，线路分别在綦江区小康村、马家河沟、大滩附近跨越綦江，利用两侧地形一档跨越，不在河道管理范围内立塔。</td></tr><tr><td colspan="1" rowspan="1">蒲河</td><td colspan="1" rowspan="1">蒲河为綦江中游段右岸的一条支流，蒲河发源于南川市小金山，经巴南区花桥乡至南川市神童乡为孝子河。流经万盛区，至温塘入綦江县境为蒲河。全长89km，流域面积834.7km²。河宽20~90m，多年平均流量14.6m³/s。线路利用两侧地形一档跨越蒲河，不在河道管理范围内立塔。</td></tr><tr><td colspan="1" rowspan="1">永丰河</td><td colspan="1" rowspan="1">永丰河为蒲河的一级支流、綦江二级支流，发源于巴南南沱乡石坝村，至新场乡五星村入綦江区境，经葫芦槽、石梁河、永城场至蒲河场汇入蒲河，永丰河流域面积122.40km²，河道全长38.27km，河宽15~30m，多年平均流量2.22m³/s，落差115m。输电线路利用两侧地形一档跨越永丰河，不在河道管理范围内立塔。</td></tr><tr><td colspan="1" rowspan="1">丁山河</td><td colspan="1" rowspan="1">丁山河，发源于贵州省习水县寨坝区荣华沟，流经条台乡至丁山镇内丁山湖末端进入綦江区境内，经东溪场至太平桥注入綦江，河道全长10.8km，输电线路利用两侧地形一档跨越丁山河，不在河道管理范围内立塔。</td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2">贵州省遵义市习水县</td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="1">习水河</td><td colspan="1" rowspan="1">习水河，全长约116km，流域面积约1600km²。习水河发源于习水县寨坝，东南流至良村下折西北流经官渡、长沙入四川境，至合江城附近注入赤水河，贵州境内河段长约86km，出省处平均流量21m³/s。输电线路利用两侧地形一档跨越习水河，跨越处河道宽度为3m，不在河道管理范围内立塔。</td></tr><tr><td colspan="1" rowspan="1">梅溪河</td><td colspan="1" rowspan="1">梅溪河是长江左岸一级支流，发源于巫溪县塘坊镇双塘村。干流全长约103km，流域面积1972km²，多年平均流量45.9m³/s，年径流量约14亿m³。输电线路利用两侧地形一档跨越梅溪河，跨越处河道宽度为5m，不在河道管理范围内立塔。</td></tr></table>

## 2.7.5 土壤

重庆市綦江区全区土壤分为 7 个土类、17 个亚类、39 个土属、97 个土种、124 个变种。土壤类型分水稻土、紫色土、黄壤、石灰岩、潮土、黄棕壤、山地草甸土七个土类，以水稻土、紫色土为主，分别占耕地面积的 57.3%和 36.3%。其他类型土量少而分布零散。根据现场踏勘调查，项目区土壤多为紫色土。

习水县的土壤类型主要包括紫色土、黄壤和黄棕壤三大类。其中，紫色土是最主要的土壤类型，其次是黄壤，黄棕壤分布较少。紫色土中又以酸性紫色土最多，中性紫色土次之，钙质紫色土分布极少。黄壤多分布在地势平缓地带。根据现场踏勘调查，项目区土壤多为黄壤和紫色土。工程沿线土壤分布见表2.7-3。

表2.7-3 工程沿线土壤分布表
<table><tr><td rowspan=1 colspan=2>行政区</td><td rowspan=2 colspan=1>土壤类型</td><td rowspan=2 colspan=1>土壤特性</td><td rowspan=2 colspan=1>可剥离范围</td><td rowspan=2 colspan=1>可剥离面积(hm²)</td><td rowspan=2 colspan=1>可剥离量(万m³)</td></tr><tr><td rowspan=1 colspan=1>省区</td><td rowspan=1 colspan=1>（县）</td></tr><tr><td rowspan=1 colspan=1>重庆市</td><td rowspan=1 colspan=1>綦江区</td><td rowspan=1 colspan=1>项目区土壤类型主要以紫色土等为主</td><td rowspan=1 colspan=1>表层土可剥离厚度在 20cm ~30cm不等，土壤抗蚀性较差。</td><td rowspan=1 colspan=1>新建换流站站区、站外道路工程区、施工生产生活区、站外电源设施区、站外护坡工程区、供排水工程区，塔基及塔基施工区、牵张场地区、施工道路区。</td><td rowspan=1 colspan=1>39.03</td><td rowspan=1 colspan=1>9.15</td></tr><tr><td rowspan=1 colspan=1>贵州省</td><td rowspan=1 colspan=1>习水县</td><td rowspan=1 colspan=1>项目区土壤类型主要以黄壤、紫色土等为主</td><td rowspan=1 colspan=1>表层土可剥离厚度在 20cm ~30cm不等，土壤地抗蚀性较差。</td><td rowspan=1 colspan=1>塔基及塔基施工区、牵张场区、施工道路区。</td><td rowspan=1 colspan=1>10.95</td><td rowspan=1 colspan=1>2.36</td></tr><tr><td rowspan=1 colspan=5>合计</td><td rowspan=1 colspan=1>49.98</td><td rowspan=1 colspan=1>11.51</td></tr></table>

根据现场调查情况，对换流站和线路走向所涉及的区县进行了表土厚度、表土剥离厚度、范围及面积均进行了现场调查。

## 2.7.6 植被

重庆市綦江区植被类型属于亚热带湿润常绿阔叶林、亚热带暖性针叶林。县域内植被分布受地形、地貌、气候、土壤等自然条件的影响，形成多种多样的森林类型，大部分林地的主要树种为马尾松、杉木、柏木、枫香等针阔叶树种，占林业用地总面积的70.4%。海拔 800m 以上地区，林木多为针、阔叶乔木树种，其次为常绿阔叶林次生植被，主要有马尾松、杉木、柏木；竹类有水竹、慈竹、斑竹、楠竹等，还有多种藤蔓植物、草本植物和菌类、苔藓类植物；海拔 500至800m 的地区，以亚热带暖性针叶林为主，林木多针叶乔木和阔叶灌木，还分布有茅草、狗尾草等多种草本植物，且有少量竹类分布；海拔500m 以下地区，主要为人工植被，乔木较少，多零星灌木和草本植物，零星分布有柏木、桉树、喜树、洋槐、黄荆、梨、桔、桃、李等；草本植物有茅草地瓜、

蒲公英等。全区林草植被覆盖率达60%。

贵州省遵义市习水县植被属亚热带常绿阔叶带。经现场调查，项目区及周边主要乔木树种有：青冈、侧柏、柳树、杨树和柳杉等，主要灌木树种有：火棘、刺梨、箭竹、刺叶枥等。农作物以旱生作物为主，主要种植玉米、水稻、小麦、马铃薯，经济作物主要有油菜、生姜等。习水县林草植被覆盖率达63%。

## 2.7.7水土保持敏感区

本工程线路路径经过优化后已避开了多处饮用水水源保护区，不涉及自然保护区、世界文化和自然遗产地、风景名胜区、地质公园、森林公园、重要湿地以及河湖管理范围等水土保持敏感区，工程在线路优化的基础上，仍涉及1个国家级水土流失重点治理区：乌江赤水河上中游国家级水土流失重点治理区（穿越长度9.6km，立塔16基）；2个省级水土流失重点预防区：重庆市水土流失重点预防区、赤水河中下游省级水土流失重点预防区；3个綦江区市级水土流失重点预防区和重点治理区：老瀛山水土流失重点预防区、扶欢河水土流失重点治理区、镇紫河水土流失重点治理区。本工程线路仍需穿（跨）越饮用水水源保护区 2处（施工电源10kV 线路跨越綦江区隆盛镇三丘田水库隆盛水厂水源地一级保护区水域及陆域，不在保护区范围内立塔；备用电源 35kV 线路穿越綦江区永城镇黄沙水库庆江供水工程水源地二级保护区，穿越长度约4.8km，立塔 16基，线路涉及饮用水水源保护区已取得重庆市綦江区水利局、重庆市生态环境局原则同意的复函），本工程环境影响评价报告已于2025年11月4日上报生态环境部，目前已征求水生态环境司、大气环境司、自然生态保护司、重庆市生态环境局和贵州省生态环境厅的意见并取得回函，正在征求国家林业和草原局意见，力争 12 月底取得批复。本工程线路仍需跨越生态保护红线 1处（跨越贵州省生态保护红线 10 次，不在生态保护红线内立塔，已取得习水县自然资源局原则同意的复函）水土保持敏感区，目前建设单位已取得相关的同意性文件并开展了不可避让论证，后续按照相关规定施工。涉及水土保持敏感区详见表2.7-4。

表2.7-4本工程涉及的水土保持敏感区
<table><tr><td rowspan=1 colspan=1>类型</td><td rowspan=1 colspan=1>项目</td><td rowspan=1 colspan=1>地点</td><td rowspan=1 colspan=1>名称</td><td rowspan=1 colspan=1>主要保护对象（功能）</td><td rowspan=1 colspan=1>与本工程位置关系</td><td rowspan=1 colspan=1>行政主管部门</td><td rowspan=1 colspan=1>是否取得协议</td><td rowspan=1 colspan=1>协议内容</td></tr><tr><td rowspan=5 colspan=1>水土流失防治区</td><td rowspan=1 colspan=1>换流站~红城500kV 线路、220kV迁改线路</td><td rowspan=1 colspan=1>重庆市綦江区永城镇、三角镇、石角镇</td><td rowspan=1 colspan=1>重庆市水土流失重点预防区</td><td rowspan=1 colspan=1>水土流失重点预防区</td><td rowspan=1 colspan=1>本工程所在地属于重庆市水土流失重点预防区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>换流站~红城500kV 线路、220kV迁改线路</td><td rowspan=1 colspan=1>重庆市綦江区三角镇、通惠街道、三江街道</td><td rowspan=1 colspan=1>老瀛山水土流失重点预防区</td><td rowspan=1 colspan=1>水土流失重点预防区</td><td rowspan=1 colspan=1>本工程所在地属于老瀛山水土流失重点预防区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>换流站~红城500kV 线路</td><td rowspan=1 colspan=1>重庆市綦江区扶欢镇、东溪镇</td><td rowspan=1 colspan=1>扶欢河水土流失重点治理区、镇紫河水土流失重点治理区</td><td rowspan=1 colspan=1>水土流失重点治理区</td><td rowspan=1 colspan=1>本工程所在地属于扶欢河水土流失重点治理区、镇紫河水土流失重点治理区</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>贵州省遵义市习水县</td><td rowspan=1 colspan=1>乌江赤水河上中游国家级水土流失重点治理区</td><td rowspan=1 colspan=1>水土流失重点治理区</td><td rowspan=1 colspan=1>本工程所在地属于乌江赤水河上中游国家级水土流失重点治理区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>贵州省遵义市习水县</td><td rowspan=1 colspan=1>赤水河中下游省级水土流失重点预防区</td><td rowspan=1 colspan=1>水土流失重点预防区</td><td rowspan=1 colspan=1>本工程所在地属于赤水河中下游省级水土流失重点预防区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>饮用水水</td><td rowspan=1 colspan=1>新建渝黔背靠背换流站 10kV施工电源</td><td rowspan=1 colspan=1>重庆市綦江区隆盛镇</td><td rowspan=1 colspan=1>綦江区隆盛镇三丘田水库隆盛水厂水源地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>跨越綦江区隆盛镇三丘田水库隆盛水厂水源地一级保护区水域及陆域，不在保护区范围内立塔</td><td rowspan=1 colspan=1>重庆市綦江区水利局</td><td rowspan=1 colspan=1>是</td><td rowspan=1 colspan=1>原则同意该临时 10kV电线路线方案</td></tr><tr><td rowspan=1 colspan=1>源保护区</td><td rowspan=1 colspan=1>新建渝黔背靠背换流站 35kV备用电源</td><td rowspan=1 colspan=1>重庆市綦江区隆盛镇、永城镇</td><td rowspan=1 colspan=1>綦江区永城镇黄沙水库庆江供水工程水源地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>穿越綦江区永城镇黄沙水库庆江供水工程水源地二级保护区，穿越长度约4.8km，立塔16基</td><td rowspan=1 colspan=1>重庆市生态环境局</td><td rowspan=1 colspan=1>是</td><td rowspan=1 colspan=1>该项目建设可行</td></tr><tr><td rowspan=1 colspan=1>生态保护红线</td><td rowspan=1 colspan=1>换流站~红城500kV 线路</td><td rowspan=1 colspan=1>贵州省遵义市习贵水县</td><td rowspan=1 colspan=1>州省生态保护红线</td><td rowspan=1 colspan=1>赤水河生物多样性</td><td rowspan=1 colspan=1>线路有10处零星跨越生态保护红线：第①处：跨越赤水河生物多样性（520330123099）线路路径长0.43km（同塔双回段）；第②处：跨越赤水河生物多样性（520330122945）线路路径长0.47km（同塔双回段）；</td><td rowspan=1 colspan=1>习水县自然资源局</td><td rowspan=1 colspan=1>是</td><td rowspan=1 colspan=1>原则同意意见</td></tr></table>

<table><tr><td>类型</td><td>项目</td><td>地点</td><td>名称</td><td>主要保护对 象（功能）</td><td>与本工程位置关系</td><td>行政主 管部门</td><td>是否取 得协议</td><td>协议内容</td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td>塔双回段）； 塔双回段）； 塔双回段）；</td><td>第③处：跨越赤水河生物多样性 （520330122942）线路路径长1.75km（同</td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td>第④处：跨越赤水河生物多样性 （520330125135）线路路径长0.2km（同</td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td>第⑤处：跨越赤水河生物多样性 （520330122917）线路路径长0.52km（同</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td>第⑥处，跨越赤水河生物多样性</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td>（520330122915）线路路径长1.4km（同</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td>塔双回段）；</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td>第⑦处：跨越赤水河生物多样性</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td>（520330122907）线路路径长0.05km（同</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td>塔双回段）；</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td>第⑧处：跨越赤水河生物多样性</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td>（520330125131）线路路径长1.28km（单</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td>回路段）；</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td>第⑨处：跨越赤水河生物多样性</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td>（520330125129）线路路径长2.3km（单</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td>回路段）；</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td>第⑩处：跨越赤水河生物多样性</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td>（520330122899）线路路径长0.74km（单 本项目跨越生态保护红线线路路径长 9.14km，均不在生态保护红线内立塔且不</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td>回路段）。</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td>设置各类临时占地。</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></table>

## 3 项目水土保持评价

## 3.1主体工程选址（线）水土保持评价

## 3.1.1制约性因素分析

依据《中华人民共和国水土保持法》、《中华人民共和国长江保护法》、《贵州省水土保持条例》、《重庆市实施<中华人民共和国水土保持法>办法》、《贵州省实施<中华人民共和国水土保持法>办法》以及《生产建设项目水土保持技术标准》（GB50433-2018）的规定和要求，对工程选址（线）进行了分析与评价并提出相应要求，具体详见表 3.1-1～表 3.1-4。

表3.1-1 主体工程选址（线）水土保持制约性因素分析
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">约束性条件</td><td colspan="1" rowspan="1">相符性分析</td><td colspan="1" rowspan="1">分析结果</td></tr><tr><td colspan="4" rowspan="1">《中华人民共和国水土保持法》</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">第十七条：禁止在崩塌、滑坡危险区和泥石流易发区从事取土、挖砂、采石等可能造成水土流失的活动。</td><td colspan="1" rowspan="1">本工程不在崩塌和滑坡危险区从事取土、挖砂、采石。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">第十八条：水土流失严重、生态脆弱的地区，应当限制或者禁止可能造成水土流失的生产建设活动，严格保护植物、沙壳、结皮、地衣等</td><td colspan="1" rowspan="1">本工程不属于水土流失严重、生态脆弱地区。施工过程中严格控制扰动范围，尽量减少对地表的扰动。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">第二十四条：生产建设项目选址、选线应当避让水土流失重点预防区和重点治理区；无法避让的，应当提高防治标准，优化施工工艺，减少地表扰动和植被损坏范围，有效控制可能造成的水土流失。</td><td colspan="1" rowspan="1">本方案通过优化施工工艺，提高防治标准指标值（林草覆盖率提高2%），如塔基施工时限定施工范围、铁塔采用不等高基础、提高林草覆盖率、塔基余土优先平摊在永久占地范围内、设置彩旗绳限界，限定施工便道，严禁施工人员越界活动和施工机械下道行1驶；施工时应在工期安排上合理有序，合理安排工期，避免大风、暴雨天气施工；加强1对施工人员的培训，提高水土保持防护意识，有效控制可能新增的水土流失。</td><td colspan="1" rowspan="1">存在约束性因素，本方案通过优化施工工艺，加强施工管理，提高防治指标及目标值后符合</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">第二十五条：在山区、丘陵区、风沙区以及水土保持规划确定的容易发生水土流失的其他区域开办可能造成水土流失的生产建设项目，生产建设单位应当编制水土保持方案，报县级以上人民政府水行政主管部门审批，并按照经批准的水土保持方案，采取水土流失预防和治理措施。没有能力编制水土保持方案的，应当委托具备相应技术条件的机构编制。</td><td colspan="1" rowspan="1">建设单位已委托具有水土保持方案编制技术能力的东北院、四川院、中南院编制本工程水保方案，并履行相关审批手续。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">第二十八条：依法应当编制水土保持方案的生产建设项目，其生</td><td colspan="1" rowspan="1">工程建设区域不存在永久弃土场，其他临时堆土均设置了临时堆土区，本方案也将增设</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">产建设活动中排弃的砂、石、土、矸石、尾矿、废渣等应当综合利用；不能综合利用，确需废弃的，应当堆放在水土保持方案确定的专门存放地，并采取措施保证不产生新的危害。</td><td colspan="1" rowspan="1">临时防护措施，不产生新的危害。</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">第三十二条：在山区、丘陵区、风沙区以及水土保持规划确定的容易发生水土流失的其他区域开办生产建设项目或者从事其他生产建设活动，损坏水土保持设施、地貌植被，不能恢复原有水土保持功能的，应当缴纳水土保持补偿费，专项用于水土流失预防和治理。</td><td colspan="1" rowspan="1">本方案计列了水土保持补偿费等相关水土流失防治费用，可满足水土保持要求。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1">《贵州</td><td colspan="2" rowspan="1">省水土保持条例》（贵州省人大常委会，2012年11月29日通过，2021年11</td><td colspan="1" rowspan="1">月26日修订）</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">第十二条 县级以上人民政府水行政主管部门应当加强取土、挖砂、采石等活动的水土保持监督管理工作，预防和减轻水土流失。禁止在崩塌、滑坡危险区和泥石流易发区从事取土、挖砂、采石等可能造成水土流失的活动。</td><td colspan="1" rowspan="1">本工程不涉及崩塌、滑坡危险区和泥石流易发区。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">第十七条在山区、丘陵区以及水土保持规划确定的容易发生水土流失的其他区域开办可能造成水土流失的生产建设项目，生产建设单位应当编制水土保持方案，报县级以上人民政府水行政主管部门审批。</td><td colspan="1" rowspan="1">工程未开工建设，建设单位已经委托开展水土保持方案报告书编制工作。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="4" rowspan="1">《重庆市实施&lt;中华人民共和国水土保持法&gt;办法》（重庆市人大常委会，2012年9月27日颁布，2018年7月26日修订）</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">第十七条 在下列区域，禁止可能造成水土流失的生产建设活动：（一）崩塌、滑坡危险区，泥石流易发区；（二）一、二级饮用水源保护区，水源涵养区，江河源头区；（三）法律、法规规定的其他水土流失严重、生态脆弱的区域。</td><td colspan="1" rowspan="1">本工程不涉及崩塌、滑坡危险区和泥石流易发区；不涉及法律、法规规定的其他水土流失严重、生态脆弱的区域。新建换流站备用电源35kV线路穿越綦江区永城镇黄沙水库庆江供水工程水源地二级保护区陆域约4.8km，立塔16基。施工临时电源10kV线路跨越綦江区隆盛镇三丘田水库隆盛水厂水源地一级保护区，不在保护区范围内立塔，均已取得相关协议。不涉及水源涵养区、江河源头区。本方案将按西南紫色土区一级防治标准执行，施工过程中采取无人机放线、高低腿等先进的施工方法和工艺，建设单位在建设过程中加强工程管理，减少地表扰动和植被损坏范围，有效控制可能造成的水土流失。</td><td colspan="1" rowspan="1">存在约束性因素，优化施工工艺，提高防治标准后符合。</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">第二十一条在山区、丘陵区以及水土保持规划确定的容易发生水</td><td colspan="1" rowspan="1">本工程未开工建设，建设单位已经委托开展水土保持方案报告书编制工作。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土流失的其他区域开办生产建设项目，可能造成水土流失的，生产建设单位应当在项目开工建设前编制水土保持方案，报县级以上人民政府水行政主管部门审批，并按照经批准的水土保持方案，采取水土流失预防和治理措施。</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr></table>

表3.1-2 与《生产建设项目水土保持技术标准》约束性规定的相符性分析
<table><tr><td rowspan=1 colspan=2>GB50433-2018的约束性规定</td><td rowspan=1 colspan=1>相符性分析</td><td rowspan=1 colspan=1>分析结果</td></tr><tr><td rowspan=3 colspan=1>工程选址(线)方面</td><td rowspan=1 colspan=1>选址（线）应避让水土流失重点预防区和重点治理区。</td><td rowspan=1 colspan=1>本工程无法避让水土流失重点防治区，水土流失防治指标执行一级标准并提高防治目标值，优化施工方案和工艺，减少地表扰动和植被损坏范围，机械化施工缩短施工周期和地表裸露时间，有效控制水土流失。</td><td rowspan=1 colspan=1>存在约束性因素，主体工程及本方案优化施工工艺，提高防治指标值后符合。</td></tr><tr><td rowspan=1 colspan=1>选址（线）应避让河流两岸、湖泊和水库周边的植物保护带。</td><td rowspan=1 colspan=1>工程沿线跨越綦江、蒲河、永丰河、丁山河、习水河、梅溪河等主要河流及其他小型沟渠，本工程不在河流两岸植物保护带内立塔。</td><td rowspan=1 colspan=1>符合</td></tr><tr><td rowspan=1 colspan=1>选址（线）应避让全国水土保持监测网络中的水土保持监测站点、重点试验区及国家确定的水土保持长期定位观测站。</td><td rowspan=1 colspan=1>本工程已避让了左栏所列站点及试验区。</td><td rowspan=1 colspan=1>符合</td></tr></table>

表 3.1-3《中华人民共和国长江保护法》中水土保持制约性因素分析
<table><tr><td rowspan=1 colspan=2>长江保护法的约束性条件</td><td rowspan=1 colspan=1>相符性分析</td><td rowspan=1 colspan=1>分析结果</td></tr><tr><td rowspan=3 colspan=1>工程选址(线)方面</td><td rowspan=1 colspan=1>第四章、第四十九条禁止在长江流域河湖管理范围内倾倒、填埋、弃置、处理固体废弃物。</td><td rowspan=1 colspan=1>本工程项目区不涉及左侧所述行为。</td><td rowspan=1 colspan=1>符合</td></tr><tr><td rowspan=1 colspan=1>第五章、第六十一条禁止在长江流域水土流失严重、生态脆弱的区域开展可能造成水土流失的生产建设活动。</td><td rowspan=1 colspan=1>本工程项目区不属于长江流域水土流失严重、生态脆弱的区域。</td><td rowspan=1 colspan=1>符合</td></tr><tr><td rowspan=1 colspan=1>第八章、第八十八条违反本法规定，有下列行为之一的：（一）在长江干支流岸线一公里范围内新建、扩建化工园区和化工项目的；（二）在长江干流岸线三公里范围内和重要支流岸线一公里范围内新建、改建、扩建尾矿库的；（三）违反生态环境准入清单的规定进行生产建设活动的。</td><td rowspan=1 colspan=1>本工程不涉及左栏所列项目。</td><td rowspan=1 colspan=1>符合</td></tr></table>

综上所述，本工程在选址（线）虽有一定的限制性因素，通过提高防治标准（林草覆盖率提高2%），加强预防保护（如塔基施工时限定施工范围、铁塔采用不等高基础、提高林草覆盖率、塔基余土优先平摊在永久占地范围内、设置彩旗绳限界，限定施工便道，严禁施工人员越界活动和施工机械下道行驶等），优化施工工艺（施工时应在工期安排上合理有序，合理安排工期，避免大风、暴雨天气施工；加强对施工人员的培训，增强水土保持防护意识，有效控制可能新增的水土流失），尽量减少地表扰动和植被损坏范围，采取科学可行的水土流失防治措施后，可满足水土保持要求，工程建设可行。

## 3.1.2.特定水土流失类型区的特殊性分析

根据主体工程可研资料及现场踏勘，本工程涉及西南紫色土区、西南岩溶区。本工程关于特定水土流失类型区的特殊规定，对其水土流失特殊规定进行分析，详见表3.1-4。

表3.1-4不同水土流失类型区的水土流失特殊规定分析表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>制约性因素条款</td><td rowspan=1 colspan=1>本工程情况</td><td rowspan=1 colspan=1>相符性</td></tr><tr><td rowspan=1 colspan=4>西南紫色土区</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>弃土（石、渣）场应注重防洪排水、拦挡措施。</td><td rowspan=1 colspan=1>本工程未设置弃土（石、渣）场。</td><td rowspan=1 colspan=1>符合本类型区特殊规定</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>江河上游水源涵养区应采取水源涵养措施。江河上游水源涵养区应采取水源涵养措施。</td><td rowspan=1 colspan=1>本工程在选址选线过程中已进行现场调查等，不涉及江河上游水源涵养区。</td><td rowspan=1 colspan=1>符合本类型区特殊规定</td></tr><tr><td rowspan=1 colspan=4>西南岩溶区</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>应保存和综合利用土壤资源。</td><td rowspan=1 colspan=1>本工程施工前对可剥离的区域进行剥离表土，施工结束后全部回覆利用，充分保护土壤资源。</td><td rowspan=1 colspan=1>符合本类型区特殊规定</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>应避免破坏地下暗河和溶洞等地下水系</td><td rowspan=1 colspan=1>本工程在选址选线过程中已进行现场调查等，不涉及破坏地下暗河和溶洞等地下水系。</td><td rowspan=1 colspan=1>符合本类型区特殊规定</td></tr></table>

根据上表分析，主体工程在换流站及输电线路沿线设计的措施符合《生产建设项目水土保持技术标准》（GB 50433-2018）中特定水土流失类型区特殊规定。

## 3.2建设方案与布局水土保持分析评价

## 3.2.1建设方案评价

## （1）建设方案相符性分析

本方案对照《生产建设项目水土保持技术标准》（GB 50433-2018）中关于工程建设方案与布局的相关规定进行水土保持分析与评价，并提出相应要求，详见表3.2-1。

表3.2-1《生产建设项目水土保持技术标准》关于工程建设方案与布局的分析评价
<table><tr><td rowspan=1 colspan=2>GB 50433-2018 的约束性条件</td><td rowspan=1 colspan=1>相符性分析</td><td rowspan=1 colspan=1>分析结果</td></tr><tr><td rowspan=6 colspan=1>建设方案应符合下列规定</td><td rowspan=1 colspan=1>山丘区输电工程塔基应采用不等高基础，经过林区的应采用加高铁塔跨越方式。</td><td rowspan=1 colspan=1>根据主体工程设计资料，本工程均位于山丘区，为减少基面土石方开挖量和破坏山区植被，塔基采用全方位高低腿塔及主柱加高基础。在路径选择时，尽量避开林区，对线路走廊范围内不能避开的林区，采用加高塔身的方法进行高跨，减少林木砍伐。</td><td rowspan=1 colspan=1>符合</td></tr><tr><td rowspan=1 colspan=1>对无法避让水土流失重点预防区和重点治理区的生产建设项目，建设方案应符合下列规定：</td><td rowspan=1 colspan=1>本工程在可研设计阶段已尽量避开了左栏所列区域，但线路路径仍无法避免的涉及国家级、省级、区（县）级水土流失重点预防区和重点治理区。经主体设计对建设方案进行优化和水保方案分析补充后，本工程与左栏要求相符性分析如下：</td><td rowspan=5 colspan=1>符合</td></tr><tr><td rowspan=1 colspan=1>①应优化方案，减少工程占地和土石方量。</td><td rowspan=1 colspan=1>新建换流站总平面在可研设计阶段在满足电气设备要求基础上，布置紧凑，功能分区明确，并通过优化总平面布置及站外护坡设计方案，尽量减少永久占地面积。竖向布置充分考虑地形条件，采用平坡式布置，减少土石方工程量。扩建变电站根据场地条件，优化总平面布置，减小施工作业带宽度，从而减少占地面积和土石方量，符合土石方资源化、减量化要求。输电线路优化了线路路径方案，各塔四条腿可根据实际地形自由调节组合，并配合不等高基础使用以适应塔位原地形，进而减少了总体占地面积及塔基基础土石方挖填工程量。优化施工组织方案，充分利用已有道路或采用索道运输，减少施工道路开挖扰动，合理安排架线施工，采用无人机放线等先进施工架线工艺，减少牵张场设置数量，临时施工场地设置彩条旗围栏，严格控制临时施工扰动范围；针对穿越国家级水土流失重点防治区的塔基，避免采用机械化施工，结合索道及人抬道路进行施工作业。本工程通过优化设计，换流站共计减少占地面积1.34hm²，减少土石方挖填方总量27.02万m³；塔基及塔基施工区减少占地面积2.70hm²，减少土石方挖填方总量17.12万m³;牵张场区减少占地面积2.88hm2；施工道路减少长度1.11km，减少占地面积10.92hm²，满足节约占地和减少土石方量的要求。</td></tr><tr><td rowspan=1 colspan=1>②截排水工程、拦挡工程的工程等级和防洪标准应提高一级。</td><td rowspan=1 colspan=1>新建换流站主体设计根据《防洪标准》(GB 50201-2014)，防洪标准为100年一遇；根据《室外排水设计标准》（GB50014-2021），换流站截排排水工程主体设计重现期为5年。根据左栏要求，本方案补充设计的临时防护措施包括对临时堆土采取了彩条布铺垫、密目网苫盖、袋装土拦挡以及临时排水沉沙措施，对施工期的临时堆土密闭防护，严控水土流失。</td></tr><tr><td rowspan=1 colspan=1>③宜布设雨洪集蓄、沉沙设施。</td><td rowspan=1 colspan=1>本工程新建换流站工程区及输电线路工程区均在排水沟末端设置了沉沙池。</td></tr><tr><td rowspan=1 colspan=1>④提高植物措施标准，林草覆盖率应提高1个百分点。</td><td rowspan=1 colspan=1>经本方案分析补充，结合工程特点确定换流站站区植被恢复与建设工程级别为2级，涉及水土保持敏感区的植被恢复与建设工程级别为2级，其他区域植被恢复与建设工程级别为3级，同时提高林草覆盖率2个百分点。</td></tr></table>

根据上述分析，经主体设计优化和本方案补充完善，本工程建设方案总体合理，符

合水土保持相关规定与要求。

## （2）水土保持敏感区情况

根据《生产建设项目水土保持技术标准》（GB 50433-2018）中关于水土保持敏感区的相关规定，结合主体工程设计资料和现场调查，本工程涉及的水土保持敏感区情况如下：

## 1）水土保持重点预防区和重点治理区

根据《水利部办公厅关于做好国家级水土流失重点预防区和重点治理区落地上图成果应用的通知》（办水保〔2025〕170 号）、《水利部关于加强水土保持空间管控的意见》（水保〔2024〕4 号），下面分省进行详细叙述：

本工程在重庆市綦江区经过重庆市水土流失重点预防区，同时在三角镇、通惠街道、三江街道涉及老瀛山水土流失重点预防区，在扶欢镇、东溪镇涉及扶欢河水土流失重点治理区、镇紫河水土流失重点治理区。重庆境内新建 500kV 线路路径长度为 63.4km，新建铁塔140基，拆除铁塔7 基；220kV迁改线路路径长度为6.1km，新建铁塔18基，拆除铁塔1基。

本工程在贵州省遵义市习水县经过乌江赤水河上中游国家级水土流失重点治理区；同时在习水县大坡乡经过赤水河中下游省级水土流失重点预防区。扩建变电站工程区及输电线路接入红城变部分线路穿越国家级水土流失重点治理区，无法避让，设计阶段已进行了充分论证：穿越处路径长度由11.0km优化至9.6km（减少穿越处路径长度1.4km），立塔数量由20 基减少至16基（减少穿越国家级水土流失重点治理区内立塔数4基），占地面积由 2.48hm<sup>2</sup> 减少至 1.93hm<sup>2</sup>（减少穿越国家级水土流失重点治理区内占地面积0.55hm<sup>2</sup>），铁塔档距加大至600m，选择此最优方案穿越该重点治理区。本方案已编制不可避让分析，详见《渝黔背靠背联网工程线路路径不可避让论证报告》。贵州省境内新建500kV线路路径长度为87.9km，拟立塔200基，不涉及迁改线路。

## 2）其他水土保持敏感区

本工程线路路径经过优化后已避开了多处饮用水水源保护区，不涉及自然保护区、世界文化和自然遗产地、风景名胜区、地质公园、森林公园、重要湿地以及河湖管理范围等水土保持敏感区，工程在线路优化的基础上，新建渝黔背靠背换流站站外电源仍需跨越綦江区隆盛镇三丘田水库隆盛水厂水源地（跨越一级保护区水域及陆域，不在保护区范围内立塔，已取得重庆市綦江区水利局原则同意的复函），穿越綦江区永城镇黄沙水库庆江供水工程水源地（穿越长度约4.8km，立塔16 基，已取得重庆市綦江区水利局原则同意的复函），穿越 1 处生态保护红线（跨越贵州省生态保护红线 10 次，不在生态保护红线内立塔，已取得习水县自然资源局原则同意的复函）等水土保持敏感区。

本工程线路所穿（跨）越区段均不在相关法律法规规定的禁止建设区域，主体设计线路不在饮用水源保护一级区、自然保护区核心区与缓冲区、风景名胜区核心景区、世界文化遗产区内立塔，采取先进的高跨施工工艺、严格控制施工范围，设置醒目的标示牌、边界线等有效措施，保持生态系统的完整性。目前建设单位均已取得相关的同意性文件，后续按照相关规定施工。本方案提高经过水土保持敏感区的水土流失防治标准及林草覆盖率指标。因此，本工程经过水土保持敏感区虽存在一定的制约性因素，但采取相应防护措施后可满足水土保持要求。

## 3.2.2工程占地评价

## （1）占地类型分析评价

本工程总占地面积 $1 6 7 . 3 6 \mathrm { h m } ^ { 2 }$ ，其中永久占地 $3 2 . 3 4 \mathrm { h m } ^ { 2 }$ ，临时占地 $1 3 5 . 0 2 \mathrm { h m } ^ { 2 }$ 。占地类型中水田 $1 0 . 8 9 \mathrm { h m } ^ { 2 }$ ，旱地 $2 8 . 5 3 \mathrm { h m } ^ { 2 }$ ，果园 $2 . 1 9 \mathrm { h m } ^ { 2 }$ ，茶园 $1 . 0 9 \mathrm { h m } ^ { 2 }$ ，其他园地 $0 . 0 3 \mathrm { h m } ^ { 2 }$ 乔木林地 $5 1 . 8 2 \mathrm { h m } ^ { 2 }$ ，竹林地 $3 . 2 3 \mathrm { h m } ^ { 2 }$ ，灌木林地 $2 5 . 9 0 \mathrm { h m } ^ { 2 }$ ，其他林地 $1 7 . 9 4 \mathrm { h m } ^ { 2 }$ ，其他草地 $1 0 . 3 2 \mathrm { h m } ^ { 2 }$ ，公用设施用地 $0 . 3 3 \mathrm { h m } ^ { 2 }$ ，坑塘水面 $0 . 5 2 \mathrm { h m } ^ { 2 }$ ，田坎 $3 . 9 7 \mathrm { h m } ^ { 2 }$ ，农村宅基地$1 . 2 1 \mathrm { h m } ^ { 2 }$ ，农村道路 $9 . 3 9 \mathrm { h m } ^ { 2 }$

本工程施工过程中不可避免将会占用部分耕地、林地、草地，其中临时占地在施工结束后可以恢复原使用功能，通过土地整治等措施复耕、还田还林，不影响土地生产功能。

工程占地类型基本符合水土保持要求。

## （2）占地面积漏项分析评价

新建渝黔背靠背换流站已按换流站最终规模征地，考虑到机具停放场、电器设备堆放场、项目工地、土方临时堆放及施工临建等占地，拟在围墙外布设4处施工生产生活区、1 处站外临时堆土区，2 处施工临时道路、2处站外护坡施工临建区，临时占地面积共计 $8 . 3 1 \mathrm { h m } ^ { 2 }$ ，施工结束后根据原地貌类型迹地恢复。已建500kV 红城变电站已按变电站最终规模征地，扩建工程占地面积 $0 . 3 3 \mathrm { h m } ^ { 2 }$ ，在原有围墙内预留场地进行，不需新征用地。主体设计考虑了塔基施工占地、牵张场占地、跨越场地占地、临时施工道路占地等，施工人员生活区在附近村庄租赁房屋，不在施工场地设施工生活区。本方案经核算永久占地和临时占地完全满足施工阶段各项目建设区的占地需要，不存在漏项情况，符合水土保持要求。

## （3）占地面积分析评价

本工程设计征地时，充分参考了换流站用地指标要求，已将用地控制在自然资源部和项目所在地自然资源部门限制用地范围内，符合土地使用标准。新建换流站土地征用面积低于《电力工程项目建设用地指标》（建标〔2010〕78号）用地指标。新建换流站施工临时占地面积在考虑站外临时堆土区面积后均可满足施工需要，占地面积无需增减。

既有红城 500kV 变电站永久占地面积（站区永久占地面积 7.462hm2，其中围墙内占地面积 4.201hm2）符合《电力工程项目建设用地指标》（建标〔2010〕78 号）指标要求。变电站和进站道路占地已取得用地预审批复，符合用地要求。本期扩建工程在前期预留场地扩建3 个500kV出线间隔，不涉及突破围墙外新增用地，符合电力工程项目建设用地指标要求。

输电线路工程主体考虑了塔基占地、塔基施工场地占地、牵张场占地、跨越场地占地和施工道路占地，塔基占地根据《输变电工程水土保持技术规程第1部分：水土保持方案》（国家电网企管〔2023〕561号）附录 C（资料性）架空输电线路占地面积核算规定，在严格控制施工场地范围的前提下，充分考虑施工期间堆放材料、临时堆土、人员活动可能扰动的区域，输电线路各区占地即可满足施工需要，又不存在漏项和冗余占地，输电线路占地面积无需增减。

从水土保持角度分析，换流站征地严格执行相关行业标准，在保证其能够正常、安全运行的同时，尽量减少土地征用，减少地表扰动面积。项目永久占地符合工程实际建设需要，不存在多占用土地的情况，临时占地完全满足施工阶段各项目建设区的施工用地需要，不存在多占情况，经核算，本工程主体设计占地面积合理，满足工程施工要求，不存在漏项，本方案无需增减。

## （4）占地性质分析评价

本工程总占地面积 167.36hm<sup>2</sup>，其中永久占地 32.34hm<sup>2</sup>，约占 19.32%，临时占地135.02hm<sup>2</sup>，约占 80.68%。

换流站占地较为集中，在工程建成后四周有围墙防护，留有部分绿化空地，其余部分基本硬化，对四周的生态环境影响很小。扩建变电站不涉及突破围墙外占地，配电装置区采取铺设碎石的措施，对四周的生态环境影响很小。输电线路工程占地较为分散，施工临时占地较多，不存在集中大量占用土地的情况，且临时占地施工结束后均给予恢复植被，或者恢复耕地归还当地农耕，对生态环境的影响仅限于施工期，并且影响较小。

项目完工至设计水平年时对生态环境基本无影响。

## 3.2.3土石方平衡评价

## （1）工程土石方平衡分析评价

本工程挖填土石方总量为222.83万 $\mathrm { m } ^ { 3 }$ ，总挖方 111.75 万 $\mathrm { m } ^ { 3 }$ （其中表土剥离11.51$\mathcal { F } \mathrm { ~ m } ^ { 3 }$ ，基础开挖土石方 $1 0 0 . 2 4 \mathrm { ~ } \overline { { \mathcal { H } } } \mathrm { ~ m } ^ { 3 } \mathrm { ~ } )$ ），总填方 111.08 万 $\mathrm { m } ^ { 3 }$ （其中表土回覆 11.51 万m3，基础回填土石方99.57万m3），无借方，余方0.67万 $\mathrm { m } ^ { 3 }$ ，已与贵州启航者资源再生利用技术有限公司签订余土综合利用协议，经调查，贵州启航者资源再生利用技术有限公司具备对本工程余土综合利用的资质，场地面积约 $5 0 0 0 \mathrm { m } ^ { 2 }$ ，该区域为临时租用场地，综合利用过程中，设备占地约 $5 0 0 \mathrm { m } ^ { 2 }$ ，由于场地较为平坦，设备可直接放置在场地内，不涉及土方开挖，对地表基本无扰动，其余空地作为土方临时堆存场地，并采用新型设备，在土方接收、堆存同时进行加工处理，尽可能减少堆土量，可完全接纳并处理本工程产生的余土。

本工程新建换流站站址及周边地形起伏较大，主体设计在充分考虑周边地形条件的基础上，统筹对站区、站外道路工程区及施工生产生活区的竖向布置进行优化，对站址土石方量采用网格法进行计算后确定，细化了土石方量计算过程，最大程度减小了新建换流站建设产生的挖填方量，并做到了站区土石方挖填平衡。

换流站表土在施工前进行剥离堆放在临时堆土区，施工结束后用于站区绿化区域、进站道路植草护坡内、施工生产生活区、站外临时堆土区绿化及复耕区域覆土。

输电线路各防治分区的土石方就地平衡，部分塔基少量的挖方余方在施工完结后回填至塔基永久占地范围内。

本工程挖、填方优先考虑就地平衡，各防治分区的开挖的土方均满足回填土质要求，全部在本区内进行回填，剥离的表土回填用于植被恢复或复耕，工程无借方，扩建红城500kV 变电站余方 0.67 万 $\mathrm { m } ^ { 3 }$ ，已与贵州启航者资源再生利用技术有限公司签订余土综合利用协议，经调查，贵州启航者资源再生利用技术有限公司具备对本工程余土综合利用的资质，场地面积约 $5 0 0 0 \mathrm { m } ^ { 2 }$ ，其中设备占地约 $5 0 0 \mathrm { m } ^ { 2 }$ ，其余场地作为土方临时堆存场地，可完全接纳并处理本工程产生的余土，余土经加工后成为建筑材料，符合土石方资源化、减量化要求，符合水土保持要求。

## （2）土方调运合理性分析

本工程新建渝黔背靠背换流站土石方在永久占地及临时占地范围内均实现土方平衡，土石方调运不超出站址永久征地及临时用地范围，主要为进站道路剥离的表土和开挖的一般土方调入站区作为绿化覆土及回填土方；施工临时道路及站外护坡工程区临时占地调入施工生产生活区进行场地平整。在场平前对站区、站外道路工程区、站外护坡工程区、施工生产生活区及站外临时堆土区、站外电源设施区、供排水工程区部分区域进行表土剥离，进站道路剥离的多余表 $\pm 0 . 1 2 \mathcal { \pi } \mathrm { ~ m } ^ { 3 }$ 调运到站区进行绿化用表土回覆，开挖的多余一般土方6.38万m3调运至站区进行回填；施工临时便道开挖的多余一般土方 5.75 万 $\mathrm { m } ^ { 3 }$ 调运至施工生产生活区用于施工前的场地平整；站外护坡工程区永久占地开挖的多余一般土方4.43万 $\mathrm { m } ^ { 3 }$ 调运至站区进行回填。新建渝黔背靠背换流站挖方98.88万 $\mathrm { m } ^ { 3 }$ ，填方 98.88 万 $\mathrm { m } ^ { 3 }$ ，区间调入利用量 $1 6 . 6 8 \mathrm { ~ ‰ ~ } \mathrm { m } ^ { 3 }$ ，调出利用量 16.68 万 $\mathrm { m } ^ { 3 }$ ，无外借土方。综上，新建渝黔背靠背换流站整体挖填平衡，无弃方、借方，土石方调运符合水土保持要求。

扩建红城500kV变电站工程挖方0.89万 $\mathrm { m } ^ { 3 }$ ，填方 $0 . 2 2 \mathrm { ~ \mathscr ~ { ~ H ~ } ~ m ~ } ^ { 3 }$ ，余方 0.67 万 $\mathrm { m } ^ { 3 }$ ，已与贵州启航者资源再生利用技术有限公司签订余土综合利用协议，无外借土方。

输电线路工程塔位分散，单个铁塔基础开挖回填土石方量较小，塔基区开挖多余的土方优先考虑就地平衡，尽量避免土方重复开挖调用；灌注桩基础施工产生的泥浆施工完成后进行晾晒，晒干后在泥浆池范围进行回填。土石方调运符合水土保持要求。

（3）余土处置合理性分析

扩建红城500kV变电站弃方0.67万 $\mathrm { m } ^ { 3 } .$ ，已与贵州启航者资源再生利用技术有限公司签订余土综合利用协议，经调查，贵州启航者资源再生利用技术有限公司具备对本工程余土综合利用的资质，场地面积约 5000m<sup>2</sup>，该区域为临时租用场地（附件 14），场地属于贵州永福贵水泥有限公司 5000t/d熟料新型干法水泥生产线建设工程项目，绿诺东达环保科技（重庆）有限公司拥有该场地的使用权（附件15）。贵州永福贵水泥有限公司 5000t/d熟料新型干法水泥生产线建设工程项目为桐梓电厂配套建设项目，由当时权属单位贵州华电桐梓发电有限公司申请，该项目于2009 年8月由贵州省发改委核准。2011年9 月贵州桐梓发电有限公司将本项目转让给厦门永福贵水泥有限公司，此后项目法人成立了贵州永福贵水泥有限公司负责本项目的后续建设。2019年1月，贵州永福贵水泥有限公司更名为贵州源锦水泥有限公司。因此，本项目建设单位为贵州源锦水泥有限公司。贵州华电桐梓发电有限公司于 2009年 7 月委托贵州昱龙绿色产业有限公司编制了《新建桐梓电厂项目配套建设日产 5000吨熟料新型干法水泥生产线项目水土保持方案》，于 2009年12 月得到了贵州省水利厅“黔水保函〔2009〕132号”文的批复（附件 16）。针对面积以及土石方的变化（占地面积由 $3 8 . 2 4 \mathrm { h m } ^ { 2 }$ 增至 $8 1 . 9 4 \mathrm { h m } ^ { 2 }$ ，挖填土石方总量由8.99万 m3增至37.16 万m3，均增加30%以上），根据黔水办〔2018〕19号文的要求，2019年9月，贵州源锦水泥有限公司委托贵州师范大学编制《贵州永福贵水泥有限公司 5000t/d熟料新型干法水泥生产线建设工程项目水土保持方案变更报告书》。2021 年 7 月 30 日，贵州省水利厅以“省水利厅关于贵州永福贵水泥有限公司 5000t/d熟料新型干法水泥生产线建设工程项目水土保持方案的批复”（黔水保函〔2021〕147号文）对《贵州永福贵水泥有限公司 5000t/d熟料新型干法水泥生产线建设工程项目水土保持方案变更报告书》（报批稿）进行了批复（附件 17）。2021 年10 月 19 日，贵州省水利厅以“黔水保验备〔2021〕178 号”下发了“贵州永福贵水泥有限公司5000t/d熟料新型干法水泥生产线建设工程项目”水土保持设施验收报备回执登记表（附件18）。综合利用过程中，设备占地约500m<sup>2</sup>，由于场地较为平坦，设备可直接放置在场地内，不涉及土方开挖，对地表基本无扰动，其余空地作为土方临时堆存场地，并采用新型设备，在土方接收、堆存同时进行加工处理，尽可能减少堆土量，可完全接纳并处理本工程产生的余土，余土经加工后成为建筑材料，符合土石方资源化、减量化要求，符合水土保持要求。

## （4）借方来源可行性分析

本工程无借方。

## （5）临时堆土的数量和位置

新建换流站工程区于站外布置 1 处站外临时堆土区，占地面积共 2.37hm2，占地类型按照二级类别划分包括水田、旱地、乔木林地、竹林地、灌木林地、田坎、农村道路。站外临时堆土区共分为 3 个堆土区域，其中#1 堆土区位于徐地沟附近，占地面积约为0.57hm<sup>2</sup>，平均堆高按2.7m 考虑，堆土坡度为 1:2，可集中堆放基槽余土1.50 万m<sup>3</sup>；#2堆土区位于#1 堆土区东南侧，占地面积约为 1.12hm2，平均堆高按 4.0m 考虑，堆土坡度为1:2，可集中堆放表土 4.50万m3；#3堆土区位于#2堆土区西南侧，占地面积约为0.58hm<sup>2</sup>，平均堆高按2.6m 考虑，堆土坡度为 1:2，可集中堆放基槽余土1.50 万m<sup>3</sup>；另外，站区内设置一处1.00hm<sup>2</sup>的临时堆土区，平均堆高按4.0m 考虑可集中堆放基槽余土3.54 万 m3，用于站区基础土石方周转。临时堆土区堆土量可满足新建换流站建设过程中土方周转需要。

扩建变电站工程区产生的余土采用即挖即运的方式，不设置临时堆土区。

输电线路塔基区永久占地范围内不能及时回填的开挖土，堆放至塔基施工场地内，方案对施工产生的临时堆土补充了水土保持措施进行临时防护，满足水土保持要求。

## 3.2.4表土剥离利用评价

主体工程设计中未考虑表土的剥离及防护措施，本方案从保护表土资源角度出发，根据地形条件、施工方法及表土层厚度情况，综合确定项目建设区可剥离表土量。

新建换流站站区、站外道路工程区、站外护坡工程区、站外临时堆土区、站外电源设施区、供排水工程区和施工生产生活区占地类型按一级地类划分包括耕地、园地、林地、草地、住宅用地、交通运输用地、水域及水利设施用地、其他土地；按二级地类划分包括水田、旱地、果园、茶园、其他园地、乔木林地、竹林地、灌木林地、其他林地、其他草地、坑塘水面、田坎、农村宅基地和农村道路。工程各分区扰动区域均有可剥离表土，剥离厚度根据实际情况按耕地及园地 30cm、林草地20cm 考虑。

红城500kV变电站站址现状为碎石覆盖，本期工程不涉及表土剥离。

输电线路工程占地类型按一级地类划分包括耕地、园地、林地、草地；按二级地类划分包括水田、旱地、果园、茶园、乔木林地、灌木林地、其他林地、其他草地。塔基区在施工前，对占用耕地、园地、林地及草地类型的塔基永久占地扰动区域进行表土剥离，并保存和利用。剥离厚度根据沿线实际情况按林耕地及园地30cm、草地20cm 考虑。塔基区（除开挖以外的区域）其他以压占为主或轻微扰动区域将采取铺垫彩条布进行表土防护，以减少扰动破坏。塔基区施工场地以临时占压为主，建设期将采取铺垫彩条布进行表土防护。牵张场地区以临时占压为主，扰动轻微，施工期将采取铺垫彩条布、铺设钢板等进行表土防护。跨越施工场地以临时占压为主，施工期对地表扰动较轻，不进行表土剥离保护及铺垫防护。施工道路区人抬便道和施工简易道路以利用原有道路和乡村小道为主，新修施工道路考虑地表翻整涉及的表土剥离，其他施工道路不涉及大开挖，车辆对施工道路的扰动有限，完工后对施工道路进行整平后恢复迹地，因此无需剥离表土。

本工程剥离的表土11.51万m3在施工完结后全部回填至扰动后的场地，用于施工结束后进行土地整治后耕地恢复或植被恢复，可全部回覆利用，无需外借和废弃。从水土保持的角度考虑，本工程表土剥离保护与利用措施合理，为后期占地恢复利用创造先行条件。

## 3.2.5取土场设置评价

换流站、变电站及输电线路工程所需的砾石、沙子等建筑材料可从砂石厂直接购买，材料生产期间的水土流失防治责任由生产单位负责，运输期间的水土流失防治责任由运输单位负责；工程开工前，建设单位需同合法合规的生产企业、运输公司签订购买及运

输合同，合同中需落实水土保持相关责任。

本工程建设期不设置专门的取土场，符合水土保持要求。

## 3.2.6弃渣场设置评价

本工程不设置弃渣场，符合水土保持要求。

## 3.2.7站外临时堆土区设置评价

## 3.2.7.1站外临时堆土区选址与类型

## a）站外临时堆土区必要性评价

新建渝黔背靠背换流站主体工程（换流阀厅、主控楼等）、附属设施（消防混合液收集池、电缆沟等）及场地平整作业预计产生土石方量超过站内临时堆土区承载上限，布设站外临时堆土区可有效分流基槽余土，避免土方积压占用施工面、施工通道等关键空间干扰核心工序，保障施工进度连续性，为站内施工安全有序开展提供基础保障；同时能降低站内堆载压力，规避过量堆土导致的地面沉降、边坡失稳等安全风险。

## b）站外临时堆土区容量分析

根据土石方平衡设计，新建渝黔背靠背换流站站址共产生表土 4.13 万m3，基槽余土 6.37 万 m<sup>3</sup>，本工程共布置 1 处站外临时堆土区，类型均为沟道型（洼地），站外临时堆土区占地总面积为2.37hm2。本工程站外临时堆土区设计总容量7.50万m3，表土和基槽余土堆放总量7.00万m3，站外临时堆土区能满足堆土要求。

## c）站外临时堆土区地质评价

地质条件：根据《中国地震动参数区划图》（GB 18306-2015），站外临时堆土区基本地震动峰值加速度为0.05g，相应基本烈度为度区，地震动反应谱特征周期为0.35s。本区域构造稳定性好。

根据《渝黔背靠背联网工程岩土工程勘测报告书》结论，拟建站址区及堆土区域内无全新世活动断裂、发震构造和影响场地地基稳定的断裂存在，也无危及场地安全的潜在地质灾害产生的条件，站址处于相对稳定区。

承载力分析：本工程站外临时堆土区按照5级弃渣场进行地质调查。站外临时堆土所在区域属于Ⅵ度地震烈度区，涉及Ⅶ度以上的弃渣场需考虑抗震问题，本工程无需考虑。本工程站外临时堆土区底部为粉质粘土层，为中压缩性土，上部荷载较小，基岩的承载力满足上覆荷载要求，沉陷问题不大。

不良地质条件：站外临时堆土区地形、地质条件均较好，无滑坡、崩塌、泥石流等不良地质现象或不良地质现象弱发育。站外临时堆土区涉及的5 户民房主体工程已纳入主体设计方案拆迁范围，在施工前进行拆迁，拆迁完成后方可启用，拆迁后堆土区周围无敏感目标。站外临时堆土区基本稳定，场地较适宜。

汇水条件：本工程站外临时堆土区均为沟道型（洼地）堆土区，地形上低于周围，周围汇水面积 2.45hm<sup>2</sup>（#1 堆土区汇水面积 0.82hm<sup>2</sup>，#2 堆土区汇水面积 0.59hm<sup>2</sup>，#3堆土区汇水面积 1.04hm2），洪峰流量 0.31m3/s，主体设计堆土方案避让并保留了 3 处站外临时堆土区周围的自然沟道，本方案另补充3处站外临时堆土区的临时排水沟和临时沉沙池措施，共布设排水沟 1671m，断面均为梯形，断面尺寸为：上底宽×下底宽×深=1.2m×0.6m×0.6m。单个沉沙池的尺寸均为：长×宽×深=2.5m×1.2m×1.5m，单个沉沙池容积为 12.0m<sup>3</sup>，共布设沉沙池 3 座。此外#2 堆土区临时堆存剥离的表土，本方案补充该临时堆土区的临时绿化措施，避免地表径流不会对站外临时堆土造成冲蚀。站外临时堆土区内汇水通过坡顶及坡面排水沟汇入堆土区边沟。在施工期间，应对站外临时堆土采取临时防护措施，最大化地避免堆土期间的水土流失。

## 3.2.7.2站外临时堆土区选址合理性分析

由于本工程表土、基槽余土量大，为了减少占地，站外临时堆土区布置时采用尽量减少堆土区数量、布置以沟道型（洼地）为主、尽量集中堆放的方案，站外临时堆土区运距适中，在满足安全的前提下，最大限度地缩短了临时堆土道路长度，节约占地。站外临时堆土占地类型遵循“少占压耕地，少损坏水土保持面积”的原则。本工程根据工程布置特点，站外临时堆土区选址尽可能与施工场地布置相结合，符合水土保持要求。

站外临时堆土区布设考虑了运距及占地类型等方面，本方案补充站外临时堆土区防护措施设计，在堆土前采取临时拦挡措施，堆土过程采取自下而上的方式进行堆放并分层进行压实。#1 堆土区、#3堆土区分 2级进行堆放，#2 堆土区分 3级进行堆放，中间设置10m 宽分级马道（平台），以提高堆土体的稳定性。本工程站外临时堆土区距离主体工程较近，倒运土方运距短，且有可利用的现有道路或施工临时道路通往各临时堆土区，施工较为方便。

站外临时堆土区为沟道型（洼地）堆土区，没有布设在对重要基础设施、人民群众生命财产安全及行洪安全有重大影响的区域，堆土区最大堆高不足10m，对周边环境不会造成危害。临时堆土区场地地震基本烈度为Ⅵ度，地质稳定且堆存时间较短。站外临时堆土区涉及的5 户民房主体工程已纳入主体设计方案拆迁范围，在施工前进行拆迁，拆迁完成后方可启用，拆迁后堆土区周围无敏感目标。

综上，本工程所选站外临时堆土区基本符合《生产建设项目水土保持技术标准》（GB

50433-2018）、《水土保持工程设计规范》（GB 51018-2014）等相关规定，不存在水土保持制约性因素。临时堆土区容量满足实际的堆土需求，且具备采取有效水土保持防护措施的条件，基本符合水土保持要求。站外临时堆土区堆土过程中认真落实水土保持工程、植物、临时防护及管理措施，使站外临时堆土区可能产生的水土流失危害降到最低。

## 3.2.7.3站外临时堆土区稳定性分析

本工程站外临时堆土区参照《水利水电工程水土保持技术规范》（SL575-2012）中弃渣场的相关规定，弃渣场级别根据堆渣量、堆渣总高度和渣场失事后对主体工程及环境造成的危害程度、周边环境状况和后期利用方向等因素确定为 5级。

本工程站外临时堆土区为沟道型（洼地）堆土区，临时堆土区稳定性分析包括弃渣场整体稳定性分析、堆渣体边坡稳定性分析。

根据收集资料、现场调查、勘测成果，堆土区下部均不存在软弱夹层。堆土区根据土石方平衡成果，确定堆土区成分为均质堆体。沟道型（洼地）堆土区均不会发生整体滑动，按1:2 的设计边坡比进行堆体边坡稳定性分析。临时堆土区场地地震基本烈度为Ⅵ度，地质稳定且堆存时间较短不考虑地震工况；考虑到本地区降雨量大、蒸发量大且土壤渗透系数大，因此考虑降雨的稳定渗流工况为非正常工况。稳定计算的计算工况分为正常工况、非正常工况 2 种情况。由于#1 堆土区、#3 堆土区地面积、坡度、平均堆高和最大堆高均小于#2 堆土区，因此选取#2 堆土区作为典型堆土区，并选取 2 处最不利的剖面进行堆土区稳定性分析。

## ①计算假定

堆土区土料均为混合料，假定土料单一均匀，土体无渗流为正常工况，稳定渗流为非正常工况。

## ②计算公式

土体边坡参照《水利水电工程水土保持技术规范》（SL575-2012）附录F，对于均质土体采用简化毕肖普法进行计算。

表3.2-2站外临时堆土区堆体参数取值表
<table><tr><td rowspan=1 colspan=1>地震等级</td><td rowspan=1 colspan=1>堆土区名称</td><td rowspan=1 colspan=1>坡比</td><td rowspan=1 colspan=1>工况</td><td rowspan=1 colspan=1>岩土材料</td><td rowspan=1 colspan=1>天然容重 $\left( \mathbf { { k } \mathbf { { N } } / \mathbf { { m } } ^ { 3 } } \right)$ </td><td rowspan=1 colspan=1>饱和容重 $\left( \mathbf { k } \mathbf { N } / \mathbf { m } ^ { 3 } \right)$ </td><td rowspan=1 colspan=1>黏聚力 $\bf ( \lambda _ { k } P a )$ </td><td rowspan=1 colspan=1>内摩擦角φef(度)</td></tr><tr><td rowspan=6 colspan=1>VI度</td><td rowspan=6 colspan=1>#2堆土区</td><td rowspan=6 colspan=1>1:2</td><td rowspan=3 colspan=1>正常工况</td><td rowspan=1 colspan=1>填土</td><td rowspan=1 colspan=1>20.0</td><td rowspan=1 colspan=1>21.0</td><td rowspan=1 colspan=1>5.0</td><td rowspan=1 colspan=1>26.0</td></tr><tr><td rowspan=1 colspan=1>粉质粘土</td><td rowspan=1 colspan=1>19.8</td><td rowspan=1 colspan=1>20.8</td><td rowspan=1 colspan=1>20.1</td><td rowspan=1 colspan=1>13.1</td></tr><tr><td rowspan=1 colspan=1>基岩</td><td rowspan=1 colspan=1>25.1</td><td rowspan=1 colspan=1>26.1</td><td rowspan=1 colspan=1>220.0</td><td rowspan=1 colspan=1>30.6</td></tr><tr><td rowspan=3 colspan=1>非正常工况</td><td rowspan=1 colspan=1>填土</td><td rowspan=1 colspan=1>21.0</td><td rowspan=1 colspan=1>21.0</td><td rowspan=1 colspan=1>5.0</td><td rowspan=1 colspan=1>26.0</td></tr><tr><td rowspan=1 colspan=1>粉质粘土</td><td rowspan=1 colspan=1>20.8</td><td rowspan=1 colspan=1>20.8</td><td rowspan=1 colspan=1>20.1</td><td rowspan=1 colspan=1>13.1</td></tr><tr><td rowspan=1 colspan=1>基岩</td><td rowspan=1 colspan=1>26.1</td><td rowspan=1 colspan=1>26.1</td><td rowspan=1 colspan=1>220.0</td><td rowspan=1 colspan=1>30.6</td></tr></table>

表3.2-3临时堆土区边坡稳定分析表
<table><tr><td rowspan=1 colspan=1>名称</td><td rowspan=1 colspan=1>剖面位置</td><td rowspan=1 colspan=1>工况</td><td rowspan=1 colspan=1>计算安全系数</td><td rowspan=1 colspan=1>规范要求安全系数</td><td rowspan=1 colspan=1>边坡稳定性</td></tr><tr><td rowspan=4 colspan=1>#2堆土区</td><td rowspan=2 colspan=1>1-1 剖面</td><td rowspan=1 colspan=1>正常工况</td><td rowspan=1 colspan=1>1.66</td><td rowspan=1 colspan=1>1.20</td><td rowspan=1 colspan=1>稳定</td></tr><tr><td rowspan=1 colspan=1>非正常工况</td><td rowspan=1 colspan=1>1.64</td><td rowspan=1 colspan=1>1.05</td><td rowspan=1 colspan=1>稳定</td></tr><tr><td rowspan=2 colspan=1>2-2 剖面</td><td rowspan=1 colspan=1>正常工况</td><td rowspan=1 colspan=1>1.64</td><td rowspan=1 colspan=1>1.20</td><td rowspan=1 colspan=1>稳定</td></tr><tr><td rowspan=1 colspan=1>非正常工况</td><td rowspan=1 colspan=1>1.60</td><td rowspan=1 colspan=1>1.05</td><td rowspan=1 colspan=1>稳定</td></tr></table>

计算结论：通过选取的典型站外临时堆土区断面，堆土体边坡抗滑稳定安全系数均大于规范要求值，站外临时堆土区堆土体边坡抗滑稳定满足规范要求。

通过上述计算可以看出，主体设计的1:2的边坡比可以满足站外堆土区（含#1堆土区、#2堆土区、#3堆土区）稳定的需求。

## 3.2.8施工方法与工艺评价

本工程施工过程中采用先进的施工方法与工艺，加强施工组织管理。施工过程中采用机械施工与人工施工相结合的方法，统筹、合理、科学安排施工工序，避免重复施工和土方乱流，在施工组织大纲中增加水土保持要求，施工单位严格按照施工组织大纲施工。工程施工方法（工艺）分析评价见表3.2-4。

表3.2-4 本工程施工方法（工艺）水土保持分析与评价
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="3" rowspan="1">评价内容</td><td colspan="1" rowspan="1">项目情况</td><td colspan="1" rowspan="1">水土保持分析与评价结论</td></tr><tr><td colspan="1" rowspan="2">1</td><td colspan="1" rowspan="2">施工方法是否符合减少水土流</td><td colspan="1" rowspan="2">渝黔背靠背换流站新建工程</td><td colspan="1" rowspan="1">场地平整</td><td colspan="1" rowspan="1">整个场地按设计进行挖填整平，挖方区按设计标高进行开挖，开挖宜从上到下分层分段依次进行，随时作一定的坡度以利泄水，尽量做到当天土方挖填平衡，减少临时堆土量。</td><td colspan="1" rowspan="1">符合要求，需加强土方临时堆放地及临时防护措施。</td></tr><tr><td colspan="1" rowspan="1">基础开挖</td><td colspan="1" rowspan="1">采用机械及人工结合开挖、人工清理的方式，待浇筑基础前再清余土，并从速浇筑基础。填方采取分层碾压回填。灌注桩基础成孔设备就位后，必须平整、稳固、确保在施工操作时不发生倾斜、移动。成孔完毕后应清除孔底虚土，孔底沉渣厚度&lt;100mm，随后尽快灌注混凝土，混凝土应连续灌注。</td><td colspan="1" rowspan="1">符合要求，需注意挖方回填、余土去向。加强临时堆土的拦挡防护措施。</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">评价内容</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">项目情况</td><td colspan="1" rowspan="1">水土保持分析与评价结论</td></tr><tr><td colspan="1" rowspan="4"></td><td colspan="1" rowspan="4">失的要求</td><td colspan="1" rowspan="1">红城500kV变电站扩建工程</td><td colspan="1" rowspan="1">基础开挖</td><td colspan="1" rowspan="1">采用机械及人工结合开挖、人工清理的方式，待浇筑基础前再清余土，并从速浇筑基础。填方采取分层碾压回填。灌注桩基础成孔设备就位后，必须平整、稳固、确保在施工操作时不发生倾斜、移动。成孔完毕后应清除孔底虚土，孔底沉渣厚度&lt;100mm，随后尽快灌注混凝土，混凝土应连续灌注。</td><td colspan="1" rowspan="1">符合要求，需注意挖方回填、余土去向。</td></tr><tr><td colspan="1" rowspan="3">输电线路工程</td><td colspan="1" rowspan="1">基础施工</td><td colspan="1" rowspan="1">基坑开挖主要有人工开挖、机械开挖。浇筑混凝土基础时在挖好的基坑放置钢筋笼、支好钢模板，进行混凝土浇筑。基础拆除模板，测试砼强度达到设计强度后进行土方回填。</td><td colspan="1" rowspan="1">符合要求，应增加施工过程中塔基剥离表土与基础土方的分层堆放措施，开挖土方的临时拦挡、苫盖、减少因雨水冲刷和大风造成的水土流失。</td></tr><tr><td colspan="1" rowspan="1">组塔</td><td colspan="1" rowspan="1">工程铁塔安装施工采用分解组塔的施工方法。在施工过程中，根据铁塔的形式、高度、重量以及施工场地、施工设备等施工现场情况，确定正装分解组塔或倒装分解组塔。</td><td colspan="1" rowspan="1">符合要求，注意组塔过程中组装器具、塔材的堆放、铺垫措施，尽量减少对地表的扰动。</td></tr><tr><td colspan="1" rowspan="1">架线</td><td colspan="1" rowspan="1">线路架线采用张力架线方法施工，施工方法依次为：放线通道处理、架空地线展放及收紧、展放导引绳、牵放牵引绳、牵放导线、锚固导线、紧线临锚、附件安装、压接升空、间隔棒安装、耐张塔平衡挂线和跳线安装等。</td><td colspan="1" rowspan="1">本工程架线施工中，结合国内先进架线施工工艺和本工程沿线地形地貌情况，选择适宜的架线工艺。先进工艺的架线施工方式虽然投资较高，但是利用施工简易道路及牵张场即可实施，能大大减少对沿线植被的破坏，减少工程临时占地，减少可能造成的水土流失。</td></tr><tr><td colspan="1" rowspan="2">2</td><td colspan="3" rowspan="2">施工场地是否避让植被相对良好的区域和基本农田。</td><td colspan="1" rowspan="1">施工道路尽量利用当地已有的道路，在汽车运输无法到达的地段开辟人抬便道，采用畜力和人力运输，尽量避免新建施工道路，尽量避让植被相对良好的区域和基本农田。</td><td colspan="1" rowspan="1">符合要求，尽量避免新建施工道路。避让植被相对良好的区域和基本农田，施工时序避开作物生长季。施工过程中需严格控制施工场地范围，不占用植被相对良好的区域和基本农田。</td></tr><tr><td colspan="1" rowspan="1">换流站施工场地尽量利用红线范围内用地，红线范围内用地确实紧张的，在站外设置施工场地采取占一补一的方式。塔基施工场地布设在紧邻塔基四周，尽量避让植被相对良好的区域和基本农田。</td><td colspan="1" rowspan="1">符合要求，尽量紧邻永久占地，严格控制作业范围，避免对植被相对良好的区域和基本农田造成破坏。</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="3" rowspan="1">在河岸陡坡开挖土石方，以及开挖边坡下方有河渠、公路、铁路、居民点和其他重要基础设施时，是否设计渣石渡槽、溜渣洞等专门导渣或防护设施。</td><td colspan="1" rowspan="1">不涉及左栏内容。换流站及塔基选址中避让河岸陡坡以及开挖边坡下方有河渠、公路、铁路、居民点和其他重要基础设施。</td><td colspan="1" rowspan="1">符合要求</td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="3" rowspan="1">评价内容</td><td colspan="1" rowspan="1">项目情况</td><td colspan="1" rowspan="1">水土保持分析与评价结论</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="3" rowspan="1">大型料场宜分台阶开采，控制开挖深度。爆破开挖应控制装药量和爆破范围。</td><td colspan="1" rowspan="1">不涉及左栏内容。施工材料均就近采购运输。</td><td colspan="1" rowspan="1">符合要求</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="3" rowspan="1">土石方在运输是否采取防止沿途散溢等保护措施。</td><td colspan="1" rowspan="1">土石方在运输车辆采用密封环保车辆，防止沿途散逸。</td><td colspan="1" rowspan="1">符合要求。土石方运输过程中严格执行车辆密封要求。</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="3" rowspan="1">是否采取表土剥离或保护措施及具体施工方法。</td><td colspan="1" rowspan="1">场平采用机械与人工相结合的施工方式进行表土。对于扰动深度小于20cm的施工区域进行铺垫保护。清基表土单独堆放，用于站区后期绿化覆土或表层压盖。</td><td colspan="1" rowspan="1">符合要求，需加强表土的隔离和覆盖等防护措施，以保证回覆需要。</td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="3" rowspan="1">裸露地表是否及时采取防护措施，填筑土方是否做到随挖、随运、随填、随压。</td><td colspan="1" rowspan="1">裸露地表及时苫盖，避免产生扬尘等。填筑土方及时挖运填压，做好防护措施。</td><td colspan="1" rowspan="1">符合要求。裸露地表及时苫盖，填筑土方及时挖运填压。</td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="3" rowspan="1">临时堆土应集中堆放，并采取临时拦挡、苫盖、排水、沉沙等措施。</td><td colspan="1" rowspan="1">本工程换流站及线路塔基等区域根据需要设置了临时堆土区，将临时堆土集中堆放，并布设了临时拦挡、苫盖、排水、沉沙等措施。</td><td colspan="1" rowspan="1">符合要求。临时堆土集中堆放，并采取临时拦挡、苫盖、排水、沉沙等措施。</td></tr><tr><td colspan="1" rowspan="1">9</td><td colspan="3" rowspan="1">围堰填筑、拆除是否采取减少流失的有效措施。</td><td colspan="1" rowspan="1">不涉及左栏内容。本工程无围堰填筑及拆除工作。</td><td colspan="1" rowspan="1">符合要求</td></tr><tr><td colspan="1" rowspan="1">10</td><td colspan="3" rowspan="1">弃渣场是否满足“先拦后弃”原则。</td><td colspan="1" rowspan="1">不涉及左栏内容。本工程无弃渣场。</td><td colspan="1" rowspan="1">符合要求</td></tr><tr><td colspan="1" rowspan="1">11</td><td colspan="3" rowspan="1">取土场开挖前是否按要求设置截（排、挡）水、沉沙等措施。</td><td colspan="1" rowspan="1">不涉及左栏内容。本工程无取土场。</td><td colspan="1" rowspan="1">符合要求</td></tr></table>

## 3.2.9主体工程设计中具有水土保持功能工程的评价

## 3.2.9.1 新建换流站工程区具有的水土保持功能工程分析与评价

## （1）站区

——雨水排水管网（雨水口、雨水检查井、雨水排水管线）

站内雨水经设置在场地内的雨水口收集，雨水口形式为平箅式单箅雨水口，规格为680×380×1300，采用砖砌，共布设300座，通过雨水口及雨水井汇入地下雨水排水管网，共布设雨水检查井290座。排水管顺接站外护坡工程区排水沟，排水沟经消力池进行消能后顺接既有乡道一侧排水沟。站内雨水排水管道采用钢筋混凝土排水管，管径DN200～1000，雨水排水管线总长6900m。主体工程设计的雨水排水管可满足站内雨水排放需要，根据水土保持工程措施界定原则分析，雨水排水管具有水土保持功能，属于水土保持工程，满足水土保持要求。

## ——站区绿化

主体设计对站区可绿化区域进行绿化，站内绿化面积共计 $3 . 0 0 \mathrm { h m } ^ { 2 }$ ，在站前区、交流场、启动区及辅助生产区铺植草皮，其中站前区 $0 . 1 5 \mathrm { h m } ^ { 2 }$ 、交流场 $1 . 3 5 \mathrm { h m } ^ { 2 }$ 、启动区1.20hm<sup>2</sup>、辅助生产区 $0 . 3 0 \mathrm { h m } ^ { 2 }$ ，草皮选择四季青草皮（黑麦草、狗牙根混播）；站前区补充箱体绿化，栽植灌木30 株，苗木选择栽植栀子。

根据水土保持工程措施界定原则分析，植被建设界定为水土保持措施，满足水土保持要求。

## （2）站外道路工程区

## ——格构锚杆植草护坡

进站道路主要为挖方边坡，位于南、北侧，少量为填方边坡，位于西侧转弯处，最大挖方边坡高度约 25m，最大填方边坡高度约 4m，道路两侧边坡采用 1:0.75 坡率放坡支护形式，坡面采用格构锚杆植草护坡进行防护，格构内采用六棱砖+植草绿化植草，进站道路边坡投影面积为8766m<sup>2</sup>，实际坡面面积为13784m<sup>2</sup>。

根据水土保持工程措施界定原则分析，格构锚杆植草护坡具有水土保持功能，属于水土保持工程，满足水土保持要求。

## ——混凝土截水沟

进站道路截水沟包括：①断面尺寸底宽×顶宽×沟深=0.6m×1.2m×0.6m 截水沟总长208m，采用 C25 混凝土砌筑，为梯形断面，位于 K0+000-K0+200 左侧坡顶，流向为K0+070 两端；②断面尺寸底宽×顶宽×沟深 $= 0 . 6 \mathrm { m } { \times } 1 . 2 \mathrm { m } { \times } 0 . 6 \mathrm { m }$ 的截水沟总长80m，采用C25 混凝土砌筑，为梯形断面，位于K0+205-K0+275 左侧坡顶，流向为K0+230 两端；③断面尺寸底宽×顶宽×沟深=0.6m×1.2m×0.6m 的截水沟总长 102m，采用 C25 混凝土砌筑，为梯形断面，位于K0+280-K0+260 左侧坡顶，流向为K0+325 两端；④断面尺寸底宽×顶宽×沟深=0.6m×1.2m×0.6m 的截水沟总长 260m，采用 C25 混凝土砌筑，为梯形断面，位于K0+395-终点左侧坡顶，流向为K0+585 两端。

经统计，进站道路钢筋混凝土截水沟共长650m。排至站区东南侧的自然沟道内。  
进站道路有3 个坡面汇水区域，坡面汇水计算成果见表3.2-5。

表3.2-5新建换流站进站道路各坡面对应流域参数、计算成果表
<table><tr><td rowspan=2 colspan=1>坡面</td><td rowspan=2 colspan=1>流域面积 $\left( \mathbf { \ k m } ^ { 2 } \right)$ </td><td rowspan=2 colspan=1>流域长度(km)</td><td rowspan=2 colspan=1>流域比降 $( \text{‰}$ </td><td rowspan=1 colspan=2>最大洪峰流量（m³/s）</td></tr><tr><td rowspan=1 colspan=1>50年一遇</td><td rowspan=1 colspan=1>100年一遇</td></tr><tr><td rowspan=1 colspan=1>坡面1</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.232</td><td rowspan=1 colspan=1>201.698</td><td rowspan=1 colspan=1>1.08</td><td rowspan=1 colspan=1>1.21</td></tr><tr><td rowspan=1 colspan=1>坡面2</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1>0.918</td><td rowspan=1 colspan=1>198.548</td><td rowspan=1 colspan=1>6.38</td><td rowspan=1 colspan=1>7.22</td></tr><tr><td rowspan=1 colspan=1>坡面3</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>0.70</td></tr></table>

截洪沟安全超高按0.2m 设计，根据主体设计的典型断面进行计算（见表3.2-6），截洪沟过流能力均大于百年一遇洪水流量，可以满足站区防洪要求。

表3.2-6新建换流站进站道路坡面汇水计算成果表
<table><tr><td rowspan=2 colspan=1>断面形式</td><td rowspan=1 colspan=1>底坡</td><td rowspan=1 colspan=1>糙率</td><td rowspan=1 colspan=1>底宽b1</td><td rowspan=1 colspan=1>顶宽 ${ \bf b } _ { 2 }$ </td><td rowspan=1 colspan=1>设计深h</td><td rowspan=1 colspan=1>安全超高</td><td rowspan=1 colspan=1>过水面积A</td><td rowspan=1 colspan=1>湿周x</td><td rowspan=1 colspan=1>水力半径R</td><td rowspan=2 colspan=1>流量Q(m³/s)</td></tr><tr><td rowspan=1 colspan=1>i</td><td rowspan=1 colspan=1>n</td><td rowspan=1 colspan=1>(m)</td><td rowspan=1 colspan=1>(m)</td><td rowspan=1 colspan=1>(m)</td><td rowspan=1 colspan=1>(m)</td><td rowspan=1 colspan=1>(m²)</td><td rowspan=1 colspan=1>(m)</td><td rowspan=1 colspan=1>(m)</td></tr><tr><td rowspan=1 colspan=1>矩形</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.015</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1>1.08</td><td rowspan=1 colspan=1>1.20</td><td rowspan=1 colspan=1>0.90</td><td rowspan=1 colspan=1>7.74</td></tr></table>

主体工程设计的截洪沟可满足站外山洪排放需要，根据水土保持工程措施界定原则分析，截洪沟具有水土保持功能，属于水土保持工程。

——混凝土排水沟

进站道路排水沟包括：①断面尺寸为0.6m×0.6m 的排水沟总长 197m，采用C25 混凝土砌筑，为矩形断面，位于K0+000-K0+200 左侧，流向K0+000 方向；②断面尺寸为0.6m×0.6m 的排水沟总长 68m，采用 C25 混凝土砌筑，为矩形断面，位于 K0+205-K0+275左侧，流向K0+205 方向；③断面尺寸为0.6m×0.6m 的排水沟总长87m，采用C25 混凝土砌筑，为矩形断面，位于 K0+280-K0+360 左侧，流向 K0+280 方向；④断面尺寸为0.6m×0.6m 的排水沟总长 262m，采用 C25 混凝土砌筑，为矩形断面，位于 K0+395-终点左侧，流向 K0+395 方向；⑤断面尺寸为 0.6m×0.6m 的排水沟总长 201m，采用 C25混凝土砌筑，为矩形断面，位于K0+000-K0+200 右侧，流向K0+000 方向；⑥断面尺寸为 0.6m×0.6m 的排水沟总长 55m，采用 C25 混凝土砌筑，为矩形断面，位于K0+220-K0+275 右侧，流向 K0+220 方向；⑦断面尺寸为 0.6m×0.6m 的排水沟总长 64m，采用 C25 混凝土砌筑，为矩形断面，位于 K0+290-K0+360 右侧，流向 K0+290 方向；⑧断面尺寸为0.6m×0.6m的排水沟总长146m，采用C25 混凝土砌筑，为矩形断面，位于 K0+540-终点右侧，流向 K0+540 方向；⑨断面尺寸为 0.4m×0.4m 的排水沟总长 152m，采用C25 混凝土砌筑，为矩形断面，位于K0+030-K0+180 左侧一级马道，流向K0+030方向；⑩断面尺寸为 0.4m×0.4m 的排水沟总长 49m，采用 C25 混凝土砌筑，为矩形断面，位于 K0+060-K0+105 左侧二级马道，流向 K0+060 方向；⑪断面尺寸为 0.4m×0.4m的排水沟总长 41m，采用 C25 混凝土砌筑，为矩形断面，位于 K0+215-K0+255 左侧一级马道，流向K0+215 方向；⑫断面尺寸为0.4m×0.4m 的排水沟总长23m，采用C25 混凝土砌筑，为矩形断面，位于K0+315-K0+330 左侧一级马道，流向 K0+315 方向；⑬断面尺寸为 0.4m×0.4m 的排水沟总长 35m，采用 C25 混凝土砌筑，为矩形断面，位于K0+570-K0+600 左侧一级马道，流向 K0+570 方向。

经统计，进站道路钢筋混凝土排水沟共长1380m，顺接至既有乡道一侧排水沟。

坡面设计排水流量计算见公式：

$$
Q { = } 1 6 . 6 7 \varphi q F
$$

式中：

$\mathcal { Q }$ —降雨径流量， $\mathrm { m } ^ { 3 } / \mathrm { s }$

$q \cdot$ —设计重现期和降雨历时内的平均降雨强度，mm/min（取1.66）；

$\varphi \cdot$ —径流系数（取0.45）；

$F ^ { - }$ —计算断面的汇水面积， $\mathrm { k m } ^ { 2 }$ （取 $0 . 1 3 \mathrm { k m } ^ { 2 } \ d s \Big )$ ）。

工程建设区无自计雨量资料，利用标准降雨强度等值线图和有关转换系数，按下式计算降雨强度：

$$
q { = } C _ { \mathrm { p } } C _ { \mathrm { t } } q { \leq } , 1 0
$$

式中：

$q _ { 5 , 1 0 } - 5$ 年重现期和10min 降雨历时的标准降雨强度（mm/min），按工程所在地区，查中国5 年一遇10min 降雨强度 $^ { q _ { 5 , 1 0 } }$ 等值线图确定，查《水土保持工程设计规范》（GB51018-2014）图 A.4.1-1，取 2.0mm/min；

$C _ { \mathfrak { p } }$ —重现期转换系数，为设计重现期降雨强度 $q _ { \mathrm { p } }$ 同标准重现期降雨强度 $q _ { \mathrm { s } }$ 的比值$( q _ { \mathrm { p } } / q _ { \mathrm { s } } )$ ，按工程所在地区，由表A.4.1-2 确定，3年重现期取值0.83；

C<sub>t</sub>—降雨历时转换系数，为降雨历时t的降雨强度 $q _ { \mathrm { t } }$ 同10min降雨历时的降雨强度$q _ { 1 0 }$ 的比值 $\left( { { q } _ { \mathrm { t } } } / { { q } _ { 1 0 } } \right)$ ，按工程所在地区的10min 转换系数（ $C _ { 6 0 } )$ ）由表 A.4.1-2 查取， $C _ { 6 0 }$ 可由图A.4.1-2 查取，确定项目建设区 $C _ { \mathrm { t } }$ 取 1.00。

则： $q \mathrm { = } C _ { \mathrm { p } } C _ { \mathrm { t } } q _ { 5 , 1 0 } \mathrm { = } 1 . 0 0 \times 0 . 8 3 \times 2 . 0 \mathrm { = } 1 . 6 6 \mathrm { = } 1 \mathrm { . } 6 \mathrm { = } \mathrm { 0 } \mathrm { . } \mathrm { = } 1 \mathrm { . }$

$$
Q { = } 1 6 . 6 7 \varphi q F { = } 1 6 . 6 7 { \times } 0 . 4 5 { \times } 1 . 6 6 { \times } 0 . 1 3 { = } 1 . 6 2 \mathrm { m } ^ { 3 } / \mathrm { s }
$$

排水沟过流能力核算：

表3.2-7进站道路排水沟过水能力计算表
<table><tr><td rowspan=2 colspan=1>断面形式</td><td rowspan=1 colspan=1>底坡</td><td rowspan=1 colspan=1>糙率</td><td rowspan=1 colspan=1>底宽b</td><td rowspan=1 colspan=1>设计深h</td><td rowspan=1 colspan=1>过水面积A</td><td rowspan=1 colspan=1>湿周 $\nup$ </td><td rowspan=1 colspan=1>水力半径R</td><td rowspan=2 colspan=1>流量Q $\bf ( \ m ^ { 3 } / s )$ </td></tr><tr><td rowspan=1 colspan=1>i</td><td rowspan=1 colspan=1>n</td><td rowspan=1 colspan=1> $\mathbf { \mu } ( \mathbf { m } )$ </td><td rowspan=1 colspan=1> $\mathbf { \omega } ( \mathbf { m } )$ </td><td rowspan=1 colspan=1> ${ \bf \Xi } ( { \bf \Lambda } _ { \mathbf { m } ^ { 2 } } )$ </td><td rowspan=1 colspan=1> $\mathbf { \mu } ( \mathbf { m } )$ </td><td rowspan=1 colspan=1> $\mathbf { \mu } ( \mathbf { m } )$ </td></tr><tr><td rowspan=1 colspan=1>矩形</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.012</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>1.40</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1>1.73</td></tr></table>

经计算，排水沟过流能力为1.73m3/s，大于设计洪峰流量1.62m3/s，主体工程设计的进站道路两侧排水沟可满足雨水排放需要，根据水土保持工程措施界定原则分析，进站道路两侧排水沟具有水土保持功能，属于水土保持工程。

## ——护坡植草

主体设计对进站道路可绿化区域进行绿化，格构锚杆植草护坡内铺植草皮，草皮选择四季青草皮（黑麦草、狗牙根混播）。进站道路护坡实际面积为13784m2，格构梁面积占比16%，绿化面积占比84%，进站道路护坡实际绿化面积为11579m2。

经统计，进站道路两侧边坡绿化面积共计11579m2。

根据水土保持工程措施界定原则分析，植被建设界定为水土保持措施，满足水土保持要求。

## （3）站外护坡工程区

## ——雨水排水管

主体设计为排导站内雨水，布设雨水排水管总长 50m，排水干管直径为 DN1600，雨水排水管末端顺接站外排水沟，由于高差较大，排水沟末端需设置消力设施，布设消力池1座，经消力池消能后与自然沟道顺接，排导站内雨水至站址东侧的永丰河。

经统计，进站道路共计埋设雨水排水管 50m。

根据水土保持工程措施界定原则分析，雨水排水管线具有水土保持功能，属于水土保持工程，满足水土保持要求。

## ——格构锚杆植草护坡

## a）挖方边坡

挖方边坡坡率取 1:1.0，坡高每 8m 设置 2m 宽马道，坡面采用岩石锚喷封闭+客土喷播复绿护坡形式。挖方边坡坡顶以外不小于 5m 处设置截洪沟，东侧截洪沟与边坡顶距离为2m，坡脚以及马道处设置排水沟，局部存在岩土分界面情况采用锚拉桩方案。

## b）填方边坡

填方边坡坡率取 1:2 并布设重力式挡墙，坡高每 8m 设置 2m 宽马道，西南侧为便于与东侧顺接以及坡高约为10m，采用1:2 自然放坡，每阶坡高5m，中间设置2m 宽马道，坡面采用绿化。边坡坡脚设置矩形排水沟。

经统计，站外边坡投影面积为27800m2，实际坡面面积为35500m2。

根据水土保持工程措施界定原则分析，格构锚杆植草护坡具有水土保持功能，属于水土保持工程，满足水土保持要求。

## ——钢筋混凝土截水沟

站外护坡工程区截水沟布设如下：

断面尺寸为 1.5m×1.5m 的截水沟总长730m，采用钢筋混凝土砌筑，为矩形断面，位于站外站区挖方边坡坡顶，汇入坡脚排水沟。

经统计，站外护坡工程区共设钢筋混凝土截水沟总长730m。

站址西侧有4 个坡面汇水区域，坡面汇水计算成果见表3.2-8。

表3.2-8新建换流站站外护坡各坡面对应流域参数、计算成果表
<table><tr><td rowspan=1 colspan=1>坡面</td><td rowspan=1 colspan=1>流域面积（km²）</td><td rowspan=1 colspan=1>流域长度（km）</td><td rowspan=1 colspan=1>流域比降（%）</td><td rowspan=1 colspan=1>最大洪峰流量（m³/s）</td></tr><tr><td rowspan=1 colspan=1>西侧-北坡面</td><td rowspan=1 colspan=1>0.15</td><td rowspan=1 colspan=1>0.76</td><td rowspan=1 colspan=1>302.287</td><td rowspan=1 colspan=1>6.93</td></tr><tr><td rowspan=1 colspan=1>西侧-中（北）坡面</td><td rowspan=1 colspan=1>0.012</td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1>307.692</td><td rowspan=1 colspan=1>1.05</td></tr><tr><td rowspan=1 colspan=1>西侧-中（南）坡面</td><td rowspan=1 colspan=1>0.21</td><td rowspan=1 colspan=1>0.75</td><td rowspan=1 colspan=1>268.300</td><td rowspan=1 colspan=1>9.99</td></tr><tr><td rowspan=1 colspan=1>西侧-南坡面</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>0.83</td><td rowspan=1 colspan=1>235.57</td><td rowspan=1 colspan=1>8.80</td></tr></table>

断面尺寸为 1.5m×1.5m 的截水沟安全超高按 0.2m 设计，截水沟根据主体设计的典型断面进行计算（见表 3.2-9），截洪沟过流能力均大于对应各侧最大洪峰流量，可以满足站区防洪要求。

表3.2-9新建换流站站外护坡坡面汇水计算成果表
<table><tr><td rowspan=2 colspan=1>断面形式</td><td rowspan=1 colspan=1>底坡</td><td rowspan=1 colspan=1>糙率</td><td rowspan=1 colspan=1>底宽b</td><td rowspan=1 colspan=1>设计深h</td><td rowspan=1 colspan=1>安全超高</td><td rowspan=1 colspan=1>过水面积A</td><td rowspan=1 colspan=1>湿周x</td><td rowspan=1 colspan=1>水力半径R</td><td rowspan=2 colspan=1>流量Q(m³/s)</td></tr><tr><td rowspan=1 colspan=1>i</td><td rowspan=1 colspan=1>n</td><td rowspan=1 colspan=1>(m)</td><td rowspan=1 colspan=1>(m)</td><td rowspan=1 colspan=1>(m)</td><td rowspan=1 colspan=1> $( \mathbf { m } ^ { 2 } )$ </td><td rowspan=1 colspan=1>(m)</td><td rowspan=1 colspan=1>(m)</td></tr><tr><td rowspan=1 colspan=1>矩形</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.015</td><td rowspan=1 colspan=1>1.5</td><td rowspan=1 colspan=1>1.5</td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1>2.25</td><td rowspan=1 colspan=1>4.5</td><td rowspan=1 colspan=1>0.56</td><td rowspan=1 colspan=1>10.19</td></tr></table>

主体工程设计的站外截水沟可满足站外山洪排放需要，根据水土保持工程措施界定原则分析，截水沟具有水土保持功能，属于水土保持工程。

——混凝土排水沟、消力池

站外护坡工程区钢筋混凝土排水沟布设如下：①断面尺寸为2.5m×2.0m 的排水沟总长481m，采用钢筋混凝土砌筑，为矩形断面，位于站址围墙外西侧，由北向南侧排放；②断面尺寸为0.6m×0.6m 的排水沟总长490m，采用钢筋混凝土砌筑，为矩形断面，位于站址围墙外东侧，由北向南侧排放；③断面尺寸为 0.6m×0.6m 的排水沟总长 158m，采用钢筋混凝土砌筑，为矩形断面，位于站址围墙外北侧，由东向西侧排放；④断面尺寸为 2.0m×1.5m 的排水沟总长 116m，采用钢筋混凝土砌筑，为矩形断面，位于站址围墙外北侧，由东向西侧排放；⑤断面尺寸为 1.0m×1.0m 的排水沟总长 100m，采用钢筋混凝土砌筑，为矩形断面，位于北侧站外边坡坡脚下，由东向西侧排放；⑥断面尺寸为1.5m×1.5m的排水沟总长20m，采用钢筋混凝土砌筑，为矩形断面，位于北侧站外边坡坡脚下，由东向西侧排放；⑦断面尺寸为 3.0m×2.5m 的排水沟总长 472m，采用钢筋混凝土砌筑，为矩形断面，位于站址围墙外南侧，向东南侧排放。站外护坡工程区排水沟最终汇入站址东南侧，顺接既有乡道一侧排水沟。⑧断面尺寸为 $0 . 5 \mathrm { m } { \times } 0 . 5 \mathrm { m }$ 的排水沟总长1460m，采用C25 砼砌筑，为矩形断面，位于站外挖方边坡 $\frac { \pi } { J }$ 道上，拦截的雨水最终汇入坡脚排水沟中。

经统计，站外护坡工程区共设钢筋混凝土排水沟总长 1837m，素混凝土排水沟总长1460m，消力池 1 座。

坡面设计排水流量计算见公式：

$$
Q { = } 1 6 . 6 7 \varphi q F
$$

式中：

$\mathcal { Q }$ —降雨径流量， $\mathrm { m } ^ { 3 } / \mathrm { s }$

$q \cdot$ —设计重现期和降雨历时内的平均降雨强度，mm/min（取1.66）；

$\varphi \cdot$ —径流系数（取0.45）；

$F ^ { . }$ —计算断面的汇水面积， $\mathrm { k m } ^ { 2 }$

工程建设区无自计雨量资料，利用标准降雨强度等值线图和有关转换系数，按下式计算降雨强度：

$$
q { = } C _ { \mathrm { p } } C _ { \mathrm { t } } q _ { 5 , 1 0 }
$$

式中：

$q _ { 5 , 1 0 } - 5$ 年重现期和10min 降雨历时的标准降雨强度（mm/min），按工程所在地区，查中国5 年一遇10min 降雨强度 $q _ { 5 , 1 0 }$ 等值线图确定，查《水土保持工程设计规范》（GB51018-2014）图 A.4.1-1，取 2.0mm/min；

$C _ { \mathfrak { p } } -$ 重现期转换系数，为设计重现期降雨强度 $q _ { \mathrm { p } }$ 同标准重现期降雨强度 $q _ { \mathrm { s } }$ 的比值$( q _ { \mathrm { p } } / q _ { \mathrm { s } } )$ ，按工程所在地区，由表A.4.1-2 确定，3年重现期取值0.83；

$C _ { \mathrm { f } }$ —降雨历时转换系数，为降雨历时t的降雨强度 $q _ { \mathrm { t } }$ 同10min降雨历时的降雨强度$q _ { 1 0 }$ 的比值 $\left( { { q } _ { \mathrm { t } } } / { { q } _ { 1 0 } } \right)$ ，按工程所在地区的10min 转换系数（ $C _ { 6 0 } )$ ）由表 A.4.1-2 查取， $C _ { 6 0 }$ 可由图A.4.1-2 查取，确定项目建设区 $C _ { \mathrm { t } }$ 取 1.00。

排水沟过流能力核算：

表3.2-10站外护坡工程区排水沟过水能力计算表
<table><tr><td rowspan=2 colspan=1>断面形式</td><td rowspan=1 colspan=1>底坡</td><td rowspan=1 colspan=1>糙率</td><td rowspan=1 colspan=1>底宽b</td><td rowspan=1 colspan=1>设计深 h</td><td rowspan=1 colspan=1>过水面积A</td><td rowspan=1 colspan=1>湿周x</td><td rowspan=1 colspan=1>水力半径R</td><td rowspan=2 colspan=1>设计流量Q(m³/s)</td><td rowspan=2 colspan=1>洪峰流量Q(m³/s)</td></tr><tr><td rowspan=1 colspan=1>i</td><td rowspan=1 colspan=1>n</td><td rowspan=1 colspan=1>(m)</td><td rowspan=1 colspan=1>(m)</td><td rowspan=1 colspan=1> ${ \bf \Xi } ( { \bf m } ^ { 2 } )$ </td><td rowspan=1 colspan=1>(m)</td><td rowspan=1 colspan=1>(m)</td></tr><tr><td rowspan=5 colspan=1>矩形</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.015</td><td rowspan=1 colspan=1>3.0</td><td rowspan=1 colspan=1>2.5</td><td rowspan=1 colspan=1>7.50</td><td rowspan=1 colspan=1>8.0</td><td rowspan=1 colspan=1>0.94</td><td rowspan=1 colspan=1>47.98</td><td rowspan=1 colspan=1>7.12</td></tr><tr><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.015</td><td rowspan=1 colspan=1>2.5</td><td rowspan=1 colspan=1>2.0</td><td rowspan=1 colspan=1>5.00</td><td rowspan=1 colspan=1>6.5</td><td rowspan=1 colspan=1>0.77</td><td rowspan=1 colspan=1>28.00</td><td rowspan=1 colspan=1>5.13</td></tr><tr><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.015</td><td rowspan=1 colspan=1>2.0</td><td rowspan=1 colspan=1>1.5</td><td rowspan=1 colspan=1>3.00</td><td rowspan=1 colspan=1>5.0</td><td rowspan=1 colspan=1>0.60</td><td rowspan=1 colspan=1>14.23</td><td rowspan=1 colspan=1>5.13</td></tr><tr><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.015</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>1.00</td><td rowspan=1 colspan=1>3.0</td><td rowspan=1 colspan=1>0.33</td><td rowspan=1 colspan=1>4.50</td><td rowspan=1 colspan=1>1.87</td></tr><tr><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.015</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>1.8</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>1.16</td><td rowspan=1 colspan=1>0.75</td></tr></table>

经计算，排水沟过流能力均大于设计洪峰流量，主体工程设计的站外边坡排水沟可满足雨水排放需要，根据水土保持工程措施界定原则分析，站外边坡排水沟具有水土保持功能，属于水土保持工程。

## ——护坡植草

主体设计对站外护坡可绿化区域进行绿化，格构锚杆植草护坡内铺植草皮，草皮选择四季青草皮（黑麦草、狗牙根混播）。站外护坡实际面积为35500m2，格构梁面积占比16%，绿化面积占比84%，站外护坡实际绿化面积为29820m2。

经统计，站外护坡工程区两侧边坡绿化面积共计29820m<sup>2</sup>。

根据水土保持工程措施界定原则分析，植被建设界定为水土保持措施，满足水土保持要求。

## 3.2.9.2扩建变电站工程区具有的水土保持功能工程分析与评价

## ——碎石覆盖

施工结束后在配电装置区设置碎石铺垫，铺垫厚度为 0.1m，共计铺垫碎石量 0.03万 m<sup>3</sup>。

根据水土保持工程措施界定原则分析，碎石覆盖界定为水土保持措施，满足水土保持要求。

## 3.2.9.3输电线路工程区具有的水土保持功能工程分析与评价

## （1）塔基及塔基施工区

——浆砌石护坡

护坡通常沿塔位周围自然山坡或基面挖方后的缓坡面用MU20 块石砌筑，对塔基边坡起保护作用。根据现场具体情况而定。护坡坡脚必须置于原状土土层上，山坡削成小于50°，用 M5 水泥砂浆砌筑、勾缝，并每隔2m 设一个泄水孔，预埋设φ100PVC管。

浆砌石护坡量共计210m<sup>3</sup>，均位于贵州省。

根据水土保持工程措施界定原则分析，主体工程设计的塔基边坡防护措施可防止雨

水冲刷，具有水土保持功能，属于水土保持工程，满足水土保持要求。

——浆砌石挡土墙

由于输电线路工程距离长、塔位分散，单个基础开挖产生的土石方量较小。因此，对于基础开挖产生的余方，一般根据塔位现场情况采取就近处置的方式。对于铁塔基础开挖的余方，首先用于塔座基面四周的平整；当铁塔位于山包或斜坡，塔位四周或下坡侧为陡坡时，降低基面与基坑开挖的土石方无法就地堆稳，在堆土的下方修一道挡土墙，将余土堆放在挡土墙内，不让余土产生滑坡，避免水土流失和影响周边生态环境。

浆砌石挡土墙共计676m3，其中重庆市76m3，贵州省600m3。

根据水土保持工程措施界定原则分析，主体工程设计的塔基挡土墙能有效拦挡塔基区余土，具有水土保持功能，属于水土保持工程，满足水土保持要求。

——浆砌石排水沟

通畅良好的基面排水，有利于基面挖方边坡及基础保护范围外临空面的土体稳定。塔位有坡度时，为防止上山坡侧汇水面的雨水、山洪及其他地表水对基面的冲刷影响，除位于面包形山顶或山脊的塔位外，其余塔位根据实际地形因素（考虑坡度、上坡处汇水等）在塔位上坡侧，依山势设置部分环状排水沟，以拦截和排除周围山坡汇水面内的地表水。

排水沟设计标准按 10 年一遇 10min 降水量设计，其横断面尺寸为：深×底宽×上口宽=0.5m×0.4m×0.5m（I 型），深×底宽×上口宽=1.0m×0.8m×1.0m（Ⅱ型）。沟底应留有不小于0.3%的纵向坡度。

在设计中对降基挖方的基面留有内高外低的排水坡度，坡度一般为 0.5%～1.0%。基面排水坡度尽可能向基础保护范围大的缓坡方向倾斜，以便基面雨水从此方向排出。排水沟末端与自然沟道顺接在较平缓区域，排水沟出口设八字式能散水措施，所用材料与排水沟保持一致，其横断面尺寸为：I 型末端宽0.8m、长1.0m，Ⅱ型宽1.2m、长1.0m。

浆砌石排水沟量共计 480m、226m<sup>3</sup>，其中重庆市 190m、95m<sup>3</sup>，贵州省 290m、131m<sup>3</sup>。

根据水土保持工程措施界定原则分析，主体工程设计的山丘区塔基排水沟能满足塔基区排水要求，具有水土保持功能，属于水土保持工程，满足水土保持要求。

——灌注桩基础泥浆沉淀池

针对塔基灌注桩基础主体工程考虑了灌注桩基础泥浆防护临时措施。泥浆沉淀池采用半挖半填方式，尺寸为15.0m（长）×15.0m（宽）×1.5m（深）。

泥浆沉淀池共计1座，位于重庆市境内。

根据水土保持工程措施界定原则分析，主体工程设计的灌注桩基础泥浆防护措施具有水土保持功能，属于水土保持工程，满足水土保持要求。

## （2）牵张场地区

## ——钢板铺设

因线路牵张场地区域原状土承载力较弱，为防止机械对地表的扰动，主体考虑于施工道路部分区域铺设钢板，钢板厚度为 6mm。铺设钢板能有效减轻地表扰动，保护表土。牵张场地区共计铺设钢板16500m2，其中重庆市10100m2，贵州省6400m2。

根据水土保持工程措施界定原则分析，铺设钢板具有水土保持功能，属于水土保持工程，满足水土保持要求。

## （3）施工道路区

## ——钢板铺设

因线路工程沿线部分区域原状土承载力较弱，为方便施工器械及材料运输，主体考虑于施工道路部分区域铺设钢板，钢板厚度为 6mm。铺设钢板能有效减轻地表扰动，保护表土。施工道路共计铺设钢板6443m2，其中重庆市3893m2，贵州省2550m2。

根据水土保持工程措施界定原则分析，铺设钢板具有水土保持功能，属于水土保持工程，满足水土保持要求。

## 3.2.9.4主体工程设计的水土保持措施综合分析评价

主体工程从自身功能和安全角度考虑，布置了一系列具有水土保持功能的设施，在充分发挥主体工程自身作用的同时，有效地防治了水土流失。本方案将从全面防治水土流失的角度出发，对主体工程设计中具有水土保持功能的各项工程进行分析论证，对不能满足水土保持要求的，本方案将进行补充设计。为更好地防止施工中产生的水土流失，方案需完善补充施工期间各防治分区的临时挡护、苫盖、铺垫措施、排水、土地整治（含耕地恢复、园地恢复）、植被恢复、幼林抚育等措施。

本工程主体工程设计的水保措施分析评价见表3.2-11。

表3.2-11主体工程水保措施分析与评价表
<table><tr><td colspan="2" rowspan="2">防治分区</td><td colspan="1" rowspan="2">主体已有</td><td colspan="1" rowspan="2">存在问题及不足</td><td colspan="3" rowspan="1">方案补充完善</td></tr><tr><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">植物措施</td></tr><tr><td colspan="1" rowspan="1">新建换流</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">雨水口、雨水检查井、雨水排水管线、站区绿化</td><td colspan="1" rowspan="1">未考虑施工前表土剥离、施工过程中临时堆土防护、临时排水沉沙，施工结束后表土回覆、裸露区域土地整治</td><td colspan="1" rowspan="1">表土剥离及回覆、土地整治</td><td colspan="1" rowspan="1">植生袋装土拦挡、密目网苫盖、临时排水沟、临时沉沙池</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">站工程区</td><td colspan="1" rowspan="1">站外道路工程区</td><td colspan="1" rowspan="1">格构锚杆植草护坡、混凝土截水沟、混凝土排水沟、护坡植草</td><td colspan="1" rowspan="1">未考虑施工前的表土剥离、施工过程中裸露边坡的防护和场地内临时排水沉沙、施工结束后表土回覆、裸露</td><td colspan="1" rowspan="1">表土剥离及回覆、土地整治</td><td colspan="1" rowspan="1">密目网苫盖、临时排水沟、临时沉沙池</td><td colspan="1" rowspan="1">撒播草籽、穴状整地、栽植灌木、栽植乔木、栽植竹</td></tr><tr><td colspan="1" rowspan="6"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">区域土地整治、恢复植被、幼林抚育</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">子、幼林抚育</td></tr><tr><td colspan="1" rowspan="1">站外护坡工程区</td><td colspan="1" rowspan="1">雨水排水管线、消力池、格构锚杆植草护坡、钢筋混凝土截排水沟、素混凝土排水沟、护坡植草、消力池</td><td colspan="1" rowspan="1">未考虑施工前的表土剥离、施工过程中裸露边坡的防护、施工结束后表土回覆、裸露区域土地整治、恢复植被、幼林抚育</td><td colspan="1" rowspan="1">表土剥离及回覆、土地整治</td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1">撒播草籽、穴状整地、栽植乔木、栽植竹子、幼林抚育</td></tr><tr><td colspan="1" rowspan="1">站外临时堆土区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">未考虑施工前开挖区域的表土剥离、施工过程中施工场地内临时排水沉沙、堆土的防护和临时绿化，施工结束后表土回覆、土地整治、恢复植被、幼林抚育</td><td colspan="1" rowspan="1">表土剥离及回覆、土地整治</td><td colspan="1" rowspan="1">植生袋装土拦挡、密目网苫盖、临时排水沟、临时沉沙池、临时绿化</td><td colspan="1" rowspan="1">撒播草籽、穴状整地、栽植灌木、栽植乔木、栽植竹子、幼林抚育</td></tr><tr><td colspan="1" rowspan="1">站外电源设施区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">未考虑施工前表土剥离和防护，过程中临时堆土防护及临时占压地表保护，施工结束后表土回覆、土地整治恢复植被、幼林抚育</td><td colspan="1" rowspan="1">表土剥离及回覆、土地整治</td><td colspan="1" rowspan="1">密目网苫盖、彩条布铺垫</td><td colspan="1" rowspan="1">撒播草籽、穴状整地、栽植灌木、栽植乔木、幼林抚育</td></tr><tr><td colspan="1" rowspan="1">供排水工程区</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">未考虑施工前开挖区域的表土剥离和防护，过程中临时堆土防护及临时占压地表保护，施工结束后表土回覆、土地整治、恢复植被、幼林抚育</td><td colspan="1" rowspan="1">表土剥离及回覆、土地整治</td><td colspan="1" rowspan="1">植生袋装土拦挡、密目网苫盖、彩条布铺垫</td><td colspan="1" rowspan="1">撒播草籽、穴状整地、栽植灌木、栽植乔木、栽植竹子、幼林抚育</td></tr><tr><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">未考虑施工前的表土剥离、施工过程中施工场地内临时排水沉沙、裸露边坡及地表的防护，施工结束后表土回覆、土地整治、恢复植被、幼林抚育</td><td colspan="1" rowspan="1">表土剥离及回覆、土地整治</td><td colspan="1" rowspan="1">临时排水沟、临时沉沙池、临时绿化</td><td colspan="1" rowspan="1">撒播草籽、穴状整地、栽植灌木、栽植乔木、栽植竹子、幼林抚育</td></tr><tr><td colspan="1" rowspan="1">扩建变</td><td colspan="1" rowspan="1">电站工程区</td><td colspan="1" rowspan="1">碎石覆盖</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="4">输电线路工程区</td><td colspan="1" rowspan="1">塔基及塔基施工区</td><td colspan="1" rowspan="1">浆砌石护坡、浆砌石挡土墙、浆砌石排水沟、泥浆沉淀池</td><td colspan="1" rowspan="1">未考虑施工前表土剥离和限界措施，施工过程临时堆土的防护，施工结束后表土回覆及施工迹地恢复、土地平整、土地整治、耕地恢复、园地恢复，施工场地植被恢复、幼林抚育等措施。</td><td colspan="1" rowspan="1">表土剥离、表土回覆、土地整治</td><td colspan="1" rowspan="1">植生袋装土拦挡、密目网苫盖、彩条布铺垫、彩条旗围护</td><td colspan="1" rowspan="1">撒播草籽、穴状整地、栽植灌木、幼林抚育</td></tr><tr><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1">钢板铺设</td><td colspan="1" rowspan="1">未考虑施工前表土剥离和防护，施工前牵张场限界措施，施工过程原地貌的保护，施工结束后施工迹地恢复、土地整治、耕地恢复、园地恢复，施工场地植被恢复、幼林抚育等措施。</td><td colspan="1" rowspan="1">表土剥离、表土回覆、土地整治</td><td colspan="1" rowspan="1">植生袋装土拦挡、密目网苫盖、彩条布铺垫、彩条旗围护</td><td colspan="1" rowspan="1">撒播草籽、穴状整地、栽植灌木、幼林抚育</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">未考虑施工前限界措施，未考虑完工后扰动地表的迹地恢复、土地整治等措施。</td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">撒播草籽</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">钢板铺设</td><td colspan="1" rowspan="1">未考虑施工前表土剥离和限界措施，道路排水措施、完工后施工迹地恢复、土地整治、耕地恢复、园地恢复，施工场地植被恢复、幼林抚育等措施。</td><td colspan="1" rowspan="1">表土剥离、表土回覆、土地整治</td><td colspan="1" rowspan="1">植生袋装土拦挡、临时排水沟、素土夯实、彩条旗围护</td><td colspan="1" rowspan="1">撒播草籽、穴状整地、栽植灌木、栽植乔木、幼林抚育</td></tr></table>

## 3.3主体工程设计中水土保持措施界定

根据《生产建设项目水土保持技术标准》（GB 50433-2018）的界定原则，将换流站雨水排水管网、截排水沟、格构锚杆植草护坡、站区绿化、护坡植草等防护措施，线路塔基的护坡、挡土墙、排水沟、灌注桩泥浆处理等界定为水土保持措施，其投资纳入本方案投资估算中。主体工程设计中具有的水土保持功能工程的措施工程量及投资见表3.3-1～3.3-2。

表3.3-1点型工程界定为水土保持措施的工程量及投资一览表
<table><tr><td rowspan=1 colspan=2>项目分区</td><td rowspan=1 colspan=4>水保措施</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>单价(元)</td><td rowspan=1 colspan=1>投资(万元)</td></tr><tr><td rowspan=25 colspan=1>新建换流站工程区</td><td rowspan=14 colspan=1>站区</td><td rowspan=13 colspan=1>工程措施</td><td rowspan=13 colspan=1>雨水排水管</td><td rowspan=1 colspan=2>雨水口</td><td rowspan=1 colspan=1> $\mathbf { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>100.78</td><td rowspan=1 colspan=1>1285.55</td><td rowspan=1 colspan=1>12.96</td></tr><tr><td rowspan=1 colspan=2>雨水检查井</td><td rowspan=1 colspan=1> $\mathbf { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>703.07</td><td rowspan=1 colspan=1>1849.94</td><td rowspan=1 colspan=1>130.06</td></tr><tr><td rowspan=10 colspan=1>雨水排水管线</td><td rowspan=1 colspan=1>DN2000钢筋混凝土雨水排水管</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1>2358.15</td><td rowspan=1 colspan=1>23.58</td></tr><tr><td rowspan=1 colspan=1>DN1600钢筋混凝土雨水排水管</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1>2313.33</td><td rowspan=1 colspan=1>23.13</td></tr><tr><td rowspan=1 colspan=1>DN1400钢筋混凝土雨水排水管</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>400</td><td rowspan=1 colspan=1>1501.55</td><td rowspan=1 colspan=1>60.06</td></tr><tr><td rowspan=1 colspan=1>DN1200钢筋混凝土雨水排水管</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>200</td><td rowspan=1 colspan=1>1495.70</td><td rowspan=1 colspan=1>29.91</td></tr><tr><td rowspan=1 colspan=1>DN1000钢筋混凝土雨水排水管</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>700</td><td rowspan=1 colspan=1>1036.00</td><td rowspan=1 colspan=1>72.52</td></tr><tr><td rowspan=1 colspan=1>DN900钢筋混凝土雨水排水管</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>700</td><td rowspan=1 colspan=1>801.20</td><td rowspan=1 colspan=1>56.08</td></tr><tr><td rowspan=1 colspan=1>DN500钢筋混凝土雨水排水管</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>1600</td><td rowspan=1 colspan=1>749.30</td><td rowspan=1 colspan=1>119.89</td></tr><tr><td rowspan=1 colspan=1>DN600钢筋混凝土雨水排水管</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1>793.39</td><td rowspan=1 colspan=1>7.93</td></tr><tr><td rowspan=1 colspan=1>DN300钢筋混凝土雨水排水管</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>1500</td><td rowspan=1 colspan=1>405.14</td><td rowspan=1 colspan=1>60.77</td></tr><tr><td rowspan=1 colspan=1>DN200HDPE 双壁波纹排水管雨水排水管</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>1500</td><td rowspan=1 colspan=1>51.65</td><td rowspan=1 colspan=1>7.75</td></tr><tr><td rowspan=1 colspan=2>小计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>604.64</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=3>站区绿化</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>30000</td><td rowspan=1 colspan=1>21.87</td><td rowspan=1 colspan=1>65.61</td></tr><tr><td rowspan=4 colspan=1>站外道路工程区</td><td rowspan=3 colspan=1>工程措施</td><td rowspan=1 colspan=3>混凝土截洪沟</td><td rowspan=1 colspan=1> $\mathbf { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>995</td><td rowspan=1 colspan=1>851.08</td><td rowspan=1 colspan=1>84.68</td></tr><tr><td rowspan=1 colspan=3>混凝土排水沟</td><td rowspan=1 colspan=1> $\mathbf { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>571</td><td rowspan=1 colspan=1>851.08</td><td rowspan=1 colspan=1>48.60</td></tr><tr><td rowspan=1 colspan=3>格构锚杆植草护坡</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>6058</td><td rowspan=1 colspan=1>542.84</td><td rowspan=1 colspan=1>328.85</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=3>护坡植草</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>11579</td><td rowspan=1 colspan=1>15.67</td><td rowspan=1 colspan=1>18.14</td></tr><tr><td rowspan=7 colspan=1>站外护坡工程区</td><td rowspan=6 colspan=1>工程措施</td><td rowspan=1 colspan=3>钢筋混凝土截洪沟</td><td rowspan=1 colspan=1> $\mathbf { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>1117</td><td rowspan=1 colspan=1>1553.62</td><td rowspan=1 colspan=1>173.54</td></tr><tr><td rowspan=1 colspan=3>钢筋混凝土排水沟</td><td rowspan=1 colspan=1> $\mathbf { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>2840</td><td rowspan=1 colspan=1>1553.62</td><td rowspan=1 colspan=1>441.23</td></tr><tr><td rowspan=1 colspan=3>素混凝土排水沟</td><td rowspan=1 colspan=1> $\mathbf { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>555</td><td rowspan=1 colspan=1>542.84</td><td rowspan=1 colspan=1>30.13</td></tr><tr><td rowspan=1 colspan=3>雨水排水管线</td><td rowspan=1 colspan=1> $\mathbf { m }$ </td><td rowspan=1 colspan=1>50</td><td rowspan=1 colspan=1>934.04</td><td rowspan=1 colspan=1>4.67</td></tr><tr><td rowspan=1 colspan=3>消力池</td><td rowspan=1 colspan=1> $\mathbf { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>55</td><td rowspan=1 colspan=1>846.57</td><td rowspan=1 colspan=1>4.66</td></tr><tr><td rowspan=1 colspan=3>格构锚杆植草护坡</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>15603</td><td rowspan=1 colspan=1>542.84</td><td rowspan=1 colspan=1>846.99</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=3>护坡植草</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>29820</td><td rowspan=1 colspan=1>15.67</td><td rowspan=1 colspan=1>46.73</td></tr><tr><td rowspan=1 colspan=2>扩建变电站工程区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=3>碎石覆盖</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>3000</td><td rowspan=1 colspan=1>15.40</td><td rowspan=1 colspan=1>4.62</td></tr><tr><td rowspan=1 colspan=6>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2703.09</td></tr></table>

表3.3-2线型工程界定为水土保持措施的工程量及投资一览表
<table><tr><td rowspan=1 colspan=2>项目分区</td><td rowspan=1 colspan=2>水保措施</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>单价（元）</td><td rowspan=1 colspan=1>投资（万元）</td></tr><tr><td rowspan=5 colspan=1>重庆市</td><td rowspan=3 colspan=1>塔基及塔基施工区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>浆砌石排水沟</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>95</td><td rowspan=1 colspan=1>171.01</td><td rowspan=1 colspan=1>1.62</td></tr><tr><td rowspan=1 colspan=1>浆砌石挡土墙</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>76</td><td rowspan=1 colspan=1>166.32</td><td rowspan=1 colspan=1>1.26</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>泥浆沉淀池</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>20000.00</td><td rowspan=1 colspan=1>2.00</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>钢板铺设</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>10100</td><td rowspan=1 colspan=1>50.00</td><td rowspan=1 colspan=1>50.50</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>钢板铺设</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>3893</td><td rowspan=1 colspan=1>50.00</td><td rowspan=1 colspan=1>19.47</td></tr><tr><td rowspan=5 colspan=1>贵州省</td><td rowspan=3 colspan=1>塔基及塔基施工区</td><td rowspan=3 colspan=1>工程措施</td><td rowspan=1 colspan=1>浆砌石护坡</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>210</td><td rowspan=1 colspan=1>166.32</td><td rowspan=1 colspan=1>3.49</td></tr><tr><td rowspan=1 colspan=1>浆砌石挡土墙</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>600</td><td rowspan=1 colspan=1>166.32</td><td rowspan=1 colspan=1>9.98</td></tr><tr><td rowspan=1 colspan=1>浆砌石排水沟</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>131</td><td rowspan=1 colspan=1>171.01</td><td rowspan=1 colspan=1>2.24</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>钢板铺设</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>6400</td><td rowspan=1 colspan=1>50.00</td><td rowspan=1 colspan=1>32.00</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>钢板铺设</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>2550</td><td rowspan=1 colspan=1>50.00</td><td rowspan=1 colspan=1>12.75</td></tr><tr><td rowspan=1 colspan=4>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>135.31</td></tr></table>

## 4 水土流失分析与预测

## 4.1水土流失现状

## 4.1.1水土流失类型及强度

根据全国土壤侵蚀第二次遥感普查报告、2024年各省（直辖市）水土保持公报、水土流失动态监测成果、各省（直辖市）水土流失遥感调查成果和工程沿线各市、县（区）水土保持规划等专题报告，并结合工程现场调查，项目区所经区域以水力侵蚀为主，侵蚀形式主要为面蚀、沟蚀。土壤侵蚀强度以轻度侵蚀为主，局部为中度侵蚀，详见表4.1-1。

表4.1-1 项目区水土流失面积统计表 单位： $\mathbf { k m } ^ { 2 }$
<table><tr><td rowspan=2 colspan=1>省(直辖市）</td><td rowspan=2 colspan=1>市（区）</td><td rowspan=1 colspan=6>水土流失强度</td><td rowspan=2 colspan=1>面积比例(%)</td><td rowspan=2 colspan=1>土地面积</td></tr><tr><td rowspan=1 colspan=1>轻度</td><td rowspan=1 colspan=1>中度</td><td rowspan=1 colspan=1>强烈</td><td rowspan=1 colspan=1>极强烈</td><td rowspan=1 colspan=1>剧烈</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=1 colspan=1>重庆市</td><td rowspan=1 colspan=1>綦江区</td><td rowspan=1 colspan=1>252.53</td><td rowspan=1 colspan=1>129.40</td><td rowspan=1 colspan=1>39.04</td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>421.80</td><td rowspan=1 colspan=1>20.18</td><td rowspan=1 colspan=1>2184</td></tr><tr><td rowspan=1 colspan=1>贵州省</td><td rowspan=1 colspan=1>遵义市</td><td rowspan=1 colspan=1>5094.44</td><td rowspan=1 colspan=1>1254.09</td><td rowspan=1 colspan=1>814.82</td><td rowspan=1 colspan=1>609.55</td><td rowspan=1 colspan=1>77.88</td><td rowspan=1 colspan=1>7850.78</td><td rowspan=1 colspan=1>18.29</td><td rowspan=1 colspan=1>42923</td></tr></table>

## 4.1.2项目区水土保持区划

根据《全国水土保持规划》及各省（市）水土保持规划，项目由北向南经过西南紫色土区、西南岩溶区2个水土保持区划。

根据《土壤侵蚀分类分级标准》，本项目土壤侵蚀类型区经过西南土石山区，容许土壤流失量为 $5 0 0 \mathrm { t } / \ ( \mathrm { k m } ^ { 2 } { \cdot } \mathrm { a } )$ ）。

项目区水土保持区划情况见表4.1-2。

表4.1-2 项目区水土保持区划情况表
<table><tr><td rowspan=1 colspan=1>一级区</td><td rowspan=1 colspan=1>二级区</td><td rowspan=1 colspan=1>三级区</td><td rowspan=1 colspan=1>行政区划</td><td rowspan=1 colspan=1>容许土壤流失量 $\left( { \bf t } / { \bf k } { \bf m } ^ { 2 } \cdot { \bf a } \right)$ </td></tr><tr><td rowspan=1 colspan=1>西南紫色土区</td><td rowspan=1 colspan=1>川渝山地丘陵区</td><td rowspan=1 colspan=1>川渝平行岭谷山地保土人居环境维护区</td><td rowspan=1 colspan=1>重庆市綦江区</td><td rowspan=1 colspan=1>500</td></tr><tr><td rowspan=1 colspan=1>西南岩溶区(云贵高原区)</td><td rowspan=1 colspan=1>滇黔桂山地丘陵区</td><td rowspan=1 colspan=1>滇黔川高原山地保土蓄水区</td><td rowspan=1 colspan=1>贵州省遵义市习水县</td><td rowspan=1 colspan=1>500</td></tr></table>

## 4.1.3项目区土壤侵蚀模数背景值

收集各省水土流失遥感调查结果、各省水土保持公报、项目区土壤侵蚀强度图和项目区内已验收的同类工程监测结果，同时征求了各县市（区）水土保持局（站）专家的意见，根据原地貌土地占地类型，依据《生产建设项目土壤流失量测算导则》（SL773-2018）规定，最终测算修订本工程沿线的原地貌土壤侵蚀模数。项目区为水力侵蚀，沿线各省（直辖市）、市（县）土壤侵蚀模数背景值详见表4.1-3。

表4.1-3 本工程沿线区域原地貌土壤侵蚀模数背景值表
<table><tr><td rowspan=1 colspan=2>行政区</td><td rowspan=1 colspan=1>地貌类型</td><td rowspan=1 colspan=1>侵蚀强度及类型</td><td rowspan=1 colspan=1>土壤侵蚀模数背景值 $\left( { \bf { t } } / { \bf { k } } { \bf { m } } ^ { 2 } { \cdot } { \bf { a } } \right)$ </td><td rowspan=1 colspan=1>扰动后侵蚀模数 $\left( { \bf { t } } / { \bf { k } } { \bf { m } } ^ { 2 } { \cdot } { \bf { a } } \right)$ </td></tr><tr><td rowspan=1 colspan=1>重庆市</td><td rowspan=1 colspan=1>綦江区</td><td rowspan=1 colspan=1>山丘</td><td rowspan=1 colspan=1>轻度水蚀</td><td rowspan=1 colspan=1>140~944</td><td rowspan=1 colspan=1>2288~11149</td></tr><tr><td rowspan=1 colspan=1>贵州省</td><td rowspan=1 colspan=1>习水县</td><td rowspan=1 colspan=1>山丘</td><td rowspan=1 colspan=1>轻度水蚀</td><td rowspan=1 colspan=1>346~651</td><td rowspan=1 colspan=1>3949~12581</td></tr></table>

## 4.2水土流失影响因素分析

## 4.2.1水土流失影响分析

本工程为建设类项目，水土流失主要发生在施工期（含施工准备期），建设过程中场地开挖、回填、平整等施工过程必然扰动原地表，损坏原地表土壤、植被，并形成松散堆积体，易造成新的水土流失。项目建设可能产生土壤流失影响因素及侵蚀强度分析如表 4.2-1。

表4.2-1 项目建设可能产生土壤流失影响因素及侵蚀强度分析
<table><tr><td rowspan=1 colspan=2>项目分区</td><td rowspan=1 colspan=1>产生土壤流失的影响因素</td><td rowspan=1 colspan=1>侵蚀特点</td></tr><tr><td rowspan=1 colspan=4>项目施工准备期及施工期水土流失因素分析</td></tr><tr><td rowspan=7 colspan=1>新建换流站工程区</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>场地平整，站区管沟和基坑开挖、临时堆放余土以及建筑物建设等扰动地表</td><td rowspan=1 colspan=1>产生强烈～极强烈水蚀</td></tr><tr><td rowspan=1 colspan=1>站外道路工程区</td><td rowspan=1 colspan=1>土方开挖回填，扰动地表、道路裸露边坡产生水土流失</td><td rowspan=1 colspan=1>产生强烈～极强烈水蚀</td></tr><tr><td rowspan=1 colspan=1>站外护坡工程区</td><td rowspan=1 colspan=1>边坡开挖回填，扰动地表，裸露边坡产生水土流失</td><td rowspan=1 colspan=1>产生中度～强度水蚀</td></tr><tr><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>土方开挖回填，扰动地表</td><td rowspan=1 colspan=1>产生强烈～极强烈水蚀</td></tr><tr><td rowspan=1 colspan=1>站外电源设施区</td><td rowspan=1 colspan=1>基坑及管沟开挖，破坏原地貌</td><td rowspan=1 colspan=1>产生中度～强度水蚀</td></tr><tr><td rowspan=1 colspan=1>供排水工程区</td><td rowspan=1 colspan=1>管沟开挖，破坏原地貌</td><td rowspan=1 colspan=1>产生强烈~极强烈水蚀</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>场地平整，土方开挖回填扰动</td><td rowspan=1 colspan=1>产生强烈～极强烈水蚀</td></tr><tr><td rowspan=1 colspan=2>扩建变电站工程区</td><td rowspan=1 colspan=1>基坑开挖以及建筑物建设等扰动地表</td><td rowspan=1 colspan=1>产生强烈~极强烈水蚀</td></tr><tr><td rowspan=4 colspan=1>输电线路工程区</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>基坑开挖使地面裸露、表土破损、破坏原地貌，临时堆土堆置期间坡面松散</td><td rowspan=1 colspan=1>产生强烈～极强烈水蚀</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>牵张机施工过程占用土地，使地面表土破损、破坏原地貌、损坏地表植被</td><td rowspan=1 colspan=1>产生中度水蚀</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>临时占压土地，使地表结构破损、破坏原地貌、损坏地表植被</td><td rowspan=1 colspan=1>产生中度水蚀</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>主要为人为、车辆踩踏地表造成地表结构破损、破坏原地貌、损坏地表植被</td><td rowspan=1 colspan=1>产生中度～极强烈水蚀</td></tr><tr><td rowspan=1 colspan=4>自然恢复期水土流失因素分析</td></tr><tr><td rowspan=1 colspan=2>植被恢复区</td><td rowspan=1 colspan=1>植物措施尚未完全发挥水土保持作用，有少量流失</td><td rowspan=1 colspan=1>产生中度水蚀和风蚀</td></tr></table>

## 4.2.2扰动地表、损毁植被面积

本工程扰动原地貌面积为 $1 6 7 . 3 6 \mathrm { h m } ^ { 2 }$ ，其中损毁植被占地面积 $1 1 2 . 5 2 \mathrm { h m } ^ { 2 }$ ，其中果园$2 . 1 9 \mathrm { h m } ^ { 2 }$ 、茶园 $1 . 0 9 \mathrm { h m } ^ { 2 }$ 、其他园地 $0 . 0 3 \mathrm { h m } ^ { 2 }$ 、乔木林地 $5 1 . 8 2 \mathrm { h m } ^ { 2 }$ 、竹林地 $3 . 2 3 \mathrm { h m } ^ { 2 }$ 、灌木林地 $2 5 . 9 0 \mathrm { h m } ^ { 2 }$ 、其他林地 $1 7 . 9 4 \mathrm { h m } ^ { 2 }$ 、其他草地 $1 0 . 3 2 \mathrm { h m } ^ { 2 } .$

项目扰动地表及损毁植被面积情况详见表4.2-2和表4.2-3。

表 4.2-2 项目扰动地表面积表 单位： $\mathbf { h } \mathbf { m } ^ { 2 }$
<table><tr><td rowspan=3 colspan=1>序号</td><td rowspan=3 colspan=1>行政区域</td><td rowspan=3 colspan=1>分区</td><td rowspan=1 colspan=15>占地类型</td><td rowspan=3 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=2>耕地</td><td rowspan=1 colspan=3>园地</td><td rowspan=1 colspan=4>林地</td><td rowspan=1 colspan=1>草地</td><td rowspan=1 colspan=1>公共管理与公共服务用地</td><td rowspan=1 colspan=1>水域及水利设施用地</td><td rowspan=1 colspan=1>其他土地</td><td rowspan=1 colspan=1>住宅用地</td><td rowspan=1 colspan=1>交通运输用地</td></tr><tr><td rowspan=1 colspan=1>水田</td><td rowspan=1 colspan=1>旱地</td><td rowspan=1 colspan=1>果园</td><td rowspan=1 colspan=1>茶园</td><td rowspan=1 colspan=1>其他园地</td><td rowspan=1 colspan=1>乔木林地</td><td rowspan=1 colspan=1>竹林地</td><td rowspan=1 colspan=1>灌木林地</td><td rowspan=1 colspan=1>其他林地</td><td rowspan=1 colspan=1>其他草地</td><td rowspan=1 colspan=1>公用设施用地</td><td rowspan=1 colspan=1>坑塘水面</td><td rowspan=1 colspan=1>田坎</td><td rowspan=1 colspan=1>农村宅基地</td><td rowspan=1 colspan=1>农村道路</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>重庆市</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>7.91</td><td rowspan=1 colspan=1>25.55</td><td rowspan=1 colspan=1>0.64</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>38.90</td><td rowspan=1 colspan=1>3.23</td><td rowspan=1 colspan=1>13.17</td><td rowspan=1 colspan=1>1.13</td><td rowspan=1 colspan=1>10.08</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.52</td><td rowspan=1 colspan=1>3.97</td><td rowspan=1 colspan=1>1.21</td><td rowspan=1 colspan=1>9.39</td><td rowspan=1 colspan=1>116.23</td></tr><tr><td rowspan=2 colspan=1>1.1</td><td rowspan=2 colspan=1>綦江区</td><td rowspan=1 colspan=1>新建换流站工程区</td><td rowspan=1 colspan=1>5.74</td><td rowspan=1 colspan=1>13.60</td><td rowspan=1 colspan=1>0.64</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>12.78</td><td rowspan=1 colspan=1>3.23</td><td rowspan=1 colspan=1>4.15</td><td rowspan=1 colspan=1>1.13</td><td rowspan=1 colspan=1>4.57</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.52</td><td rowspan=1 colspan=1>3.97</td><td rowspan=1 colspan=1>1.21</td><td rowspan=1 colspan=1>9.39</td><td rowspan=1 colspan=1>61.46</td></tr><tr><td rowspan=1 colspan=1>输电线路工程区</td><td rowspan=1 colspan=1>2.17</td><td rowspan=1 colspan=1>11.95</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>26.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.51</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>54.77</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>贵州省</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.98</td><td rowspan=1 colspan=1>2.98</td><td rowspan=1 colspan=1>1.55</td><td rowspan=1 colspan=1>0.59</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>12.92</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>12.73</td><td rowspan=1 colspan=1>16.81</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0.33</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>51.13</td></tr><tr><td rowspan=2 colspan=1>2.1</td><td rowspan=2 colspan=1>习水县</td><td rowspan=1 colspan=1>扩建变电站工程区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.33</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.33</td></tr><tr><td rowspan=1 colspan=1>输电线路工程区</td><td rowspan=1 colspan=1>2.98</td><td rowspan=1 colspan=1>2.98</td><td rowspan=1 colspan=1>1.55</td><td rowspan=1 colspan=1>0.59</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>12.92</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>12.73</td><td rowspan=1 colspan=1>16.81</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>50.80</td></tr><tr><td rowspan=1 colspan=3>合计</td><td rowspan=1 colspan=1>10.89</td><td rowspan=1 colspan=1>28.53</td><td rowspan=1 colspan=1>2.19</td><td rowspan=1 colspan=1>1.09</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>51.82</td><td rowspan=1 colspan=1>3.23</td><td rowspan=1 colspan=1>25.90</td><td rowspan=1 colspan=1>17.94</td><td rowspan=1 colspan=1>10.32</td><td rowspan=1 colspan=1>0.33</td><td rowspan=1 colspan=1>0.52</td><td rowspan=1 colspan=1>3.97</td><td rowspan=1 colspan=1>1.21</td><td rowspan=1 colspan=1>9.39</td><td rowspan=1 colspan=1>167.36</td></tr></table>

表 4.2-3 项目损毁植被面积表 单位： $\mathbf { h } \mathbf { m } ^ { 2 }$
<table><tr><td rowspan=3 colspan=1>序号</td><td rowspan=3 colspan=1>行政区域</td><td rowspan=3 colspan=1>分区</td><td rowspan=1 colspan=8>占地类型</td><td rowspan=3 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=3>园地</td><td rowspan=1 colspan=4>林地</td><td rowspan=1 colspan=1>草地</td></tr><tr><td rowspan=1 colspan=1>果园</td><td rowspan=1 colspan=1>茶园</td><td rowspan=1 colspan=1>其他园地</td><td rowspan=1 colspan=1>乔木林地</td><td rowspan=1 colspan=1>竹林地</td><td rowspan=1 colspan=1>灌木林地</td><td rowspan=1 colspan=1>其他林地</td><td rowspan=1 colspan=1>其他草地</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>重庆市</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.64</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>38.90</td><td rowspan=1 colspan=1>3.23</td><td rowspan=1 colspan=1>13.17</td><td rowspan=1 colspan=1>1.13</td><td rowspan=1 colspan=1>10.08</td><td rowspan=1 colspan=1>67.68</td></tr><tr><td rowspan=2 colspan=1>1.1</td><td rowspan=2 colspan=1>綦江区</td><td rowspan=1 colspan=1>新建换流站工程区</td><td rowspan=1 colspan=1>0.64</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>12.78</td><td rowspan=1 colspan=1>3.23</td><td rowspan=1 colspan=1>4.15</td><td rowspan=1 colspan=1>1.13</td><td rowspan=1 colspan=1>4.57</td><td rowspan=1 colspan=1>27.03</td></tr><tr><td rowspan=1 colspan=1>输电线路工程区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>26.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.51</td><td rowspan=1 colspan=1>40.65</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>贵州省</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.55</td><td rowspan=1 colspan=1>0.59</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>12.92</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>12.73</td><td rowspan=1 colspan=1>16.81</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>44.84</td></tr><tr><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>习水县</td><td rowspan=1 colspan=1>输电线路工程区</td><td rowspan=1 colspan=1>1.55</td><td rowspan=1 colspan=1>0.59</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>12.92</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>12.73</td><td rowspan=1 colspan=1>16.81</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>44.84</td></tr><tr><td rowspan=1 colspan=3>合计</td><td rowspan=1 colspan=1>2.19</td><td rowspan=1 colspan=1>1.09</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>51.82</td><td rowspan=1 colspan=1>3.23</td><td rowspan=1 colspan=1>25.90</td><td rowspan=1 colspan=1>17.94</td><td rowspan=1 colspan=1>10.32</td><td rowspan=1 colspan=1>112.52</td></tr></table>

## 4.2.3废弃土（石、渣）量

本工程挖填土石方总量为222.83万 $\mathbf { m } ^ { 3 } .$ ，总挖方 111.75 万 $\mathrm { m } ^ { 3 }$ （其中表土剥离11.51$\mathcal { F } \mathrm { ~ m } ^ { 3 }$ ，基础开挖土石方 $1 0 0 . 2 4 \mathrm { ~ } \overline { { \mathcal { H } } } \mathrm { ~ m } ^ { 3 } \mathrm { ~ } )$ ），总填方 $1 1 1 . 0 8 \mathrm { ~ \mathscr { F } ~ m ^ { 3 } }$ （其中表土回覆 11.51 万$\mathrm { m } ^ { 3 }$ ，基础回填土石方99.57万m<sup>3</sup>），无借方，余方0.67万 $\mathrm { m } ^ { 3 }$ ，由贵州启航者资源再生利用技术有限公司接收并综合利用。本工程采取相应措施进行水土流失防护，结合工程实际建设情况，合理补充完善水土保持措施体系，最大限度控制施工中、施工后可能产生的水土流失，符合水土保持。

## 4.3土壤流失量预测

## 4.3.1 预测单元

预测单元为工程建设扰动地表的时段、扰动形式总体相同、扰动强度和特点大体一致的区域。根据《生产建设项目土壤流失量测算导则》（SL773-2018）规定，结合输变电工程特点及区域地形地貌特点。本工程水土流失预测（计算）单元见表4.3-1。

表 4.3-1 本工程水土流失预测（计算）单元划分表
<table><tr><td rowspan=1 colspan=1>一级分区</td><td rowspan=1 colspan=1>二级分区</td><td rowspan=1 colspan=1>生产建设项目土壤流失类型（水力侵蚀）</td></tr><tr><td rowspan=7 colspan=1>新建换流站工程区</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>植被破坏型一般扰动地表、地表翻扰型一般扰动地表；临时堆土区：上方无来水工程堆积体</td></tr><tr><td rowspan=1 colspan=1>站外道路工程区</td><td rowspan=1 colspan=1>植被破坏型一般扰动地表、地表翻扰型一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>站外护坡工程区</td><td rowspan=1 colspan=1>站外护坡工程区永久占地：地表翻扰型一般扰动地表站外护坡工程区临时施工场地：植被破坏型一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>地表翻扰型一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>植被破坏型一般扰动地表；临时堆土区：上方无来水工程堆积体</td></tr><tr><td rowspan=1 colspan=1>站外电源设施区</td><td rowspan=1 colspan=1>植被破坏型一般扰动地表、地表翻扰型一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>供排水工程区</td><td rowspan=1 colspan=1>植被破坏型一般扰动地表、地表翻扰型一般扰动地表</td></tr><tr><td rowspan=1 colspan=2>扩建变电站工程区</td><td rowspan=1 colspan=1>地表翻扰型一般扰动地表</td></tr><tr><td rowspan=4 colspan=1>输电线路工程区</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>永久占地区：地表翻扰型一般扰动地表临时占地区：植被破坏型一般扰动地表、上方无来水工程堆积体</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>植被破坏型一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>植被破坏型一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>植被破坏型一般扰动地表、地表翻扰型一般扰动地表</td></tr></table>

## 4.3.2 预测时段

根据《生产建设项目水土保持技术标准》（GB 50433-2018）规定，生产建设项目可能产生的水土流失量应按施工期（含施工准备期）、自然恢复期两个时段进行预测。每个预测单元的施工期预测时段按最不利情况考虑，超过雨季长度的按全年计，未超过雨季长度的按占雨（风）季长度比例计算，本工程涉及区域为湿润区，自然恢复期取2年。本工程水土流失预测时段划分见表4.3-2。

表4.3-2 本工程水土流失预测时段一览表
<table><tr><td rowspan=1 colspan=2>工程名称</td><td rowspan=1 colspan=1>施工名称</td><td rowspan=1 colspan=1>预测时段</td><td rowspan=1 colspan=1>预测时间（年）</td></tr><tr><td rowspan=14 colspan=1>新建换流站工程区</td><td rowspan=2 colspan=1>站区</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>2025.12~2027.12</td><td rowspan=1 colspan=1>2.08</td></tr><tr><td rowspan=1 colspan=1>自然恢复期</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.00</td></tr><tr><td rowspan=2 colspan=1>站外道路工程区</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>2025.12~2027.08</td><td rowspan=1 colspan=1>2.08</td></tr><tr><td rowspan=1 colspan=1>自然恢复期</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.00</td></tr><tr><td rowspan=2 colspan=1>站外护坡工程区</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>2025.12~2027.08</td><td rowspan=1 colspan=1>2.08</td></tr><tr><td rowspan=1 colspan=1>自然恢复期</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.00</td></tr><tr><td rowspan=2 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>2025.12~2027.08</td><td rowspan=1 colspan=1>2.08</td></tr><tr><td rowspan=1 colspan=1>自然恢复期</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.00</td></tr><tr><td rowspan=2 colspan=1>站外电源设施区</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>2025.12~2026.2</td><td rowspan=1 colspan=1>0.25</td></tr><tr><td rowspan=1 colspan=1>自然恢复期</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.00</td></tr><tr><td rowspan=2 colspan=1>供排水工程区</td><td rowspan=1 colspan=1>施工期(不含设备安装)</td><td rowspan=1 colspan=1>2025.12~2026.04</td><td rowspan=1 colspan=1>0.50</td></tr><tr><td rowspan=1 colspan=1>自然恢复期</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.00</td></tr><tr><td rowspan=2 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>2025.12~2027.10</td><td rowspan=1 colspan=1>2.08</td></tr><tr><td rowspan=1 colspan=1>自然恢复期</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.00</td></tr><tr><td rowspan=2 colspan=2>扩建变电站工程区</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>2025.12~ 2026.07</td><td rowspan=1 colspan=1>1.00</td></tr><tr><td rowspan=1 colspan=1>自然恢复期</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.00</td></tr><tr><td rowspan=4 colspan=1>输电线路工程区</td><td rowspan=2 colspan=1>塔基及塔基施工区、施工道路区</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>2025.12~2027.12</td><td rowspan=1 colspan=1>2.00</td></tr><tr><td rowspan=1 colspan=1>自然恢复期</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.00</td></tr><tr><td rowspan=2 colspan=1>牵张场地区、跨越施工场地区</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>2026.10~2027.09</td><td rowspan=1 colspan=1>1.00</td></tr><tr><td rowspan=1 colspan=1>自然恢复期</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.00</td></tr></table>

## 4.3.3土壤侵蚀模数

项目施工期将损坏原有地形地貌和植被，增加土壤的可侵蚀性；另一方面，由于场地平整时，挖、填土方不仅造成大面积的裸露地面，而且会改变原地形，增大侵蚀扰动表面积。

自然恢复初期，项目区主体工程和布置的水土保持工程措施都已发挥一定的保水保土功能，而植物栽植初期根系不发达，扎根较浅，还不具备较强的固土能力，地面也未形成较强的覆盖来抵御降雨、径流等外营力侵蚀作用，导致植物措施发挥保水保土作用则具有后效性，在自然恢复期仍存在一定程度的水土流失。

项目施工期和自然恢复期土壤流失量根据《生产建设项目土壤流失量测算导则》（SL773-2018）推荐公式计算，扰动前后各土壤侵蚀因子可根据项目区地形地貌、气候（降雨、风速等）、土地利用、植被情况等实际情况结合输变电工程特点，参照《生产建设项目土壤流失量测算导则》（SL773-2018）确定取值，详见表4.3-3 和表4.3-5。

表4.3-3 本工程土壤流失预测计算公式表（水力侵蚀）
<table><tr><td rowspan=1 colspan=1>生产建设项目土壤流失类型（水力作用）</td><td rowspan=1 colspan=1>土壤流失量计算公式</td><td rowspan=1 colspan=1>备注</td></tr><tr><td rowspan=1 colspan=1>植被破坏型一般扰动地表土壤流失</td><td rowspan=1 colspan=1> $M _ { \mathrm { y z } } { = } R K L _ { \mathrm { y } } S _ { \mathrm { y } } B E T A$ </td><td rowspan=1 colspan=1>式中 $M _ { \mathrm { y z } }$ 为植被破坏型一般扰动地表计算单元土壤流失量（t），R为降雨侵蚀力因子，K为土壤可蚀性因子， $L _ { \mathrm { y } }$ 为坡长因子， $S _ { \mathrm { y } }$ 为坡度因子，B为植被覆盖因子，E为工程措施因子，T为耕作措施因子，A为计算单元的水平投影面积。</td></tr><tr><td rowspan=1 colspan=1>地表翻扰型一般扰动地表土壤流失</td><td rowspan=1 colspan=1> $M _ { \mathrm { y d } } { = } R K _ { \mathrm { y d } } L _ { \mathrm { y } } S _ { \mathrm { y } } B E T A$ </td><td rowspan=1 colspan=1>式中 $K _ { \mathrm { y d } } { = } N K , ~ M _ { \mathrm { y d } }$ 为地表翻扰型一般扰动地表计算单元土壤流失量（t）， $K _ { \mathrm { y d } }$ 为地表翻扰后土壤可蚀性因子，N为地表翻扰后土壤可蚀性因子增大系数，可取2.13，其他同上。</td></tr><tr><td rowspan=1 colspan=1>上方无来水工程堆积体土壤流失量</td><td rowspan=1 colspan=1> $\scriptstyle M _ { \mathrm { d w } } = X R G _ { \mathrm { d w } } L _ { \mathrm { d w } } \mathbf { S } _ { \mathrm { d w } } A$ </td><td rowspan=1 colspan=1> $M _ { \mathrm { d w } }$ 为上方无来水工程堆积体土壤流失量（t），X为堆积体形态因子， $G _ { \mathrm { d w } }$ 为堆积体土质因子，  $L _ { \mathrm { d w } }$ 为堆积体坡长因子， $S _ { \mathrm { d w } }$ 为堆积体坡度因子。</td></tr></table>

表4.3-4本工程各计算单元土壤流失因子取值表
<table><tr><td rowspan=1 colspan=1>行政区土壤侵蚀因子</td><td rowspan=1 colspan=1>綦江区</td><td rowspan=1 colspan=1>习水县</td></tr><tr><td rowspan=1 colspan=1>降雨侵蚀力因子R</td><td rowspan=1 colspan=1>4259.20</td><td rowspan=1 colspan=1>4109.5</td></tr><tr><td rowspan=1 colspan=1>土壤可蚀性因子K</td><td rowspan=1 colspan=1>0.0064</td><td rowspan=1 colspan=1>0.0049</td></tr><tr><td rowspan=1 colspan=1>坡长因子</td><td rowspan=1 colspan=2> $L _ { \mathrm { y } } = \left( \lambda / 2 0 \right)$ m投影坡长λ：新建换流站站区取50m，站外道路工程区取50m，站外护坡工程区50m，施工生产生活区取50m，站外临时堆土区取50m，站外电源设施区取5m，供排水工程区取50m；重庆市 500kV线路塔基区取 $2 0 \sim 2 5 \mathrm { m } ,$  塔基施工场地区 $4 0 \sim 4 5 \mathrm { m } ,$  牵张场地区取40m，跨越施工场地区取20m，施工道路区取50m；220kV线路塔基区取 $1 1 \sim 1 3 \mathrm { m } ,$  塔基施工场地区 $1 2 \sim 1 7 \mathrm { m } ,$ 牵张场地区取20m，跨越施工场地区取20m，施工道路区取50m。贵州段扩建变电站工程区取10m，输电线路塔基区取 $1 8 \sim 2 5 \mathrm { m } ,$ 塔基施工场地区30~40m，牵张场地区取40m，跨越施工场地区取20m，施工道路区取50m。</td></tr><tr><td rowspan=1 colspan=1>坡度因子</td><td rowspan=1 colspan=2>Sy=-1.5+17/[1+e(2.3-6.1sinθ)]坡度因子：新建换流站坡度为6°；重庆段线路塔基区非农地坡度θ取8.5°，其他区域坡度θ取6.5°；贵州段塔基坡度θ取8°，扩建变电站工程区、牵张场地区、跨越施工场地区、施工道路区坡度θ取6.5°</td></tr><tr><td rowspan=4 colspan=1>植被覆盖因子B</td><td rowspan=1 colspan=2>原地貌植被覆盖因子：农地取1。新建换流站站区取0.013，站外道路工程区取0.01，站外护坡工程区取0.02，施工生产生活区取0.02，站外临时堆土区取0.02，站外电源设施区取0.02，供排水工程区取0.02；重庆市线路工程塔基区取0.130，牵张场地区取0.130，跨越施工场地区取0.130，施工道路区取0.130;；贵州段线路工程塔基区取0.130，牵张场地区取0.130，跨越施工场地区取0.130，施工道路区取0.130。</td></tr><tr><td rowspan=1 colspan=2>施工期：B均取1</td></tr><tr><td rowspan=1 colspan=2>自然恢复期第1年：农地取1。新建换流站站区取0.41，站外道路工程区取0.41，站外护坡工程区取0.41，施工生产生活区取0.41，站外临时堆土区取0.41，站外电源设施区取0.41，供排水工程区取0.41；重庆段线路工程塔基区取0.25，牵张场地区取0.25，跨越施工场地区取0.25，施工道路区取0.25;贵州段线路工程塔基及塔基施工区取0.25，牵张场地区取0.25，跨越施工场地区取0.25，施工道路区取0.25。</td></tr><tr><td rowspan=1 colspan=2>自然恢复期第2年：新建换流站站区取0.2，站外道路工程区取0.2，站外护坡工程区取0.2，施工生产生活区取0.2，站外临时堆土区取0.2，站外电源设施区取0.2，供排水工程区取0.2；重庆段线路工程塔基及塔基施工区取0.145，牵张场地区取0.145，跨越施工场地区取0.145，施工道路区取0.145；贵州段线路工程塔基及塔基施工区取0.145，牵张场地区取0.145，跨越施工场地区取0.145，施工道路区取0.145。</td></tr><tr><td rowspan=1 colspan=1>工程措施因子E</td><td rowspan=1 colspan=2>E均取1</td></tr><tr><td rowspan=1 colspan=1>耕作措施因子</td><td rowspan=1 colspan=2>T=T1×T2；重庆段农地 T1均取 0.431，T2取 0.36，非农地 T取1；贵州段农地 T1均取0.431，T2取0.36，非农地 T取1。</td></tr><tr><td rowspan=1 colspan=1>计算单元水平投影面积</td><td rowspan=1 colspan=2>A=10-4ωλ计算单元宽度ω：新建换流站站区取50m，站外道路工程区取10m，站外护坡工程区10m，施工生产生活区取50m，站外临时堆土区取50m，站外电源设施区取5m，供排水工程区取4m；重庆段塔基区取 $2 0 \sim 2 5 \mathrm { m } ,$  塔基施工场地区 $4 0 \sim 4 5 \mathrm { m } ,$  牵张场地区取30m，跨越施工场地区取10m，施工道路区取1.5m；220kV线路塔基区取11~13m，塔基施工场地区12~17m，牵张场地区取20m，跨越施工场地区取10m，施工道路区取1.5m；500kV红城变站区取10m，贵州段塔基区取 $1 8 \sim 2 5 \mathrm { m } ,$  塔基施工场地区取 $3 0 \sim 4 0 \mathrm { m } ,$  牵张场地区取30m，跨越施工场地区取10m，施工道路区取1.5m</td></tr><tr><td rowspan=1 colspan=1>工程堆积体形态因子X</td><td rowspan=1 colspan=2>X均取 0.92</td></tr><tr><td rowspan=1 colspan=1>堆积体土质因子</td><td rowspan=1 colspan=2> $G _ { \mathrm { d w } } { = } a _ { 1 } e ^ { \mathrm { b } }$ 1δ土石质因子均按壤土a1取0.046，b1取-3.379。侵蚀面土体砾石含量δ新建换流站各防治分区取0.2；重庆市线路工程土石质因子均按壤土a1取0.046，b1取-3.379，δ取值0.2；贵州段线路工程土石质因子均按壤土a1取0.046，b1取-3.379，δ取值0.2。</td></tr><tr><td rowspan=1 colspan=1>堆积体坡度因子</td><td rowspan=1 colspan=2> $S _ { \mathrm { d w } } { = } \left( \theta / 2 5 \right)$ d1，坡度θ新建换流站站区取35，临时堆土区取35，坡度因子系数d1均取1.245；重庆市线路工程塔基区取25。坡度因子系数d1均取1.245;贵州段线路工程塔基区取30。坡度因子系数d1均取1.245。</td></tr><tr><td rowspan=1 colspan=1>堆积体坡长因子</td><td rowspan=1 colspan=2> $\mathrm { L } _ { \mathrm { d w } } = \left( \lambda / 5 \right) ^ { \mathrm { ~ f 1 } } ,$  坡长因子系数 fl 重庆市均取 0.632。贵州段坡长因子系数 f1 均取 0.632。</td></tr></table>

## 4.3.4 预测结果

表4.3-5 点型工程植被破坏型一般扰动地表土壤流失量 单位：t
<table><tr><td rowspan=2 colspan=5>预测单元</td><td rowspan=2 colspan=1>计算单元数量</td><td rowspan=1 colspan=3>计算单元建设期流失量</td><td rowspan=2 colspan=1>预测时段</td><td rowspan=1 colspan=3>建设期流失量</td></tr><tr><td rowspan=1 colspan=1>背景流失量</td><td rowspan=1 colspan=1>总流失量</td><td rowspan=1 colspan=1>新增流失量</td><td rowspan=1 colspan=1>背景流失量</td><td rowspan=1 colspan=1>总流失量</td><td rowspan=1 colspan=1>新增流失量</td></tr><tr><td rowspan=22 colspan=1>新建换流站工程区</td><td rowspan=22 colspan=1>重庆市綦江区</td><td rowspan=6 colspan=1>施工期</td><td rowspan=1 colspan=1>站外道路工程区</td><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>172</td><td rowspan=1 colspan=1>0.0003</td><td rowspan=1 colspan=1>0.0330</td><td rowspan=1 colspan=1>0.0327</td><td rowspan=1 colspan=1>2.08</td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1>11.81</td><td rowspan=1 colspan=1>11.70</td></tr><tr><td rowspan=1 colspan=1>站外护坡工程区</td><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>304</td><td rowspan=1 colspan=1>0.0007</td><td rowspan=1 colspan=1>0.0330</td><td rowspan=1 colspan=1>0.0323</td><td rowspan=1 colspan=1>2.08</td><td rowspan=1 colspan=1>0.44</td><td rowspan=1 colspan=1>20.87</td><td rowspan=1 colspan=1>20.43</td></tr><tr><td rowspan=2 colspan=1>站外电源设施区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1>20</td><td rowspan=1 colspan=1>0.3518</td><td rowspan=1 colspan=1>2.2699</td><td rowspan=1 colspan=1>1.9181</td><td rowspan=1 colspan=1>0.25</td><td rowspan=1 colspan=1>1.76</td><td rowspan=1 colspan=1>11.35</td><td rowspan=1 colspan=1>9.59</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1>0.0454</td><td rowspan=1 colspan=1>2.2699</td><td rowspan=1 colspan=1>2.2245</td><td rowspan=1 colspan=1>0.25</td><td rowspan=1 colspan=1>1.14</td><td rowspan=1 colspan=1>56.75</td><td rowspan=1 colspan=1>55.61</td></tr><tr><td rowspan=2 colspan=1>供排水工程区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1>24</td><td rowspan=1 colspan=1>0.2423</td><td rowspan=1 colspan=1>1.5634</td><td rowspan=1 colspan=1>1.3211</td><td rowspan=1 colspan=1>0.5</td><td rowspan=1 colspan=1>2.91</td><td rowspan=1 colspan=1>18.76</td><td rowspan=1 colspan=1>15.85</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>114</td><td rowspan=1 colspan=1>0.0313</td><td rowspan=1 colspan=1>1.5634</td><td rowspan=1 colspan=1>1.5321</td><td rowspan=1 colspan=1>0.5</td><td rowspan=1 colspan=1>1.78</td><td rowspan=1 colspan=1>89.11</td><td rowspan=1 colspan=1>87.33</td></tr><tr><td rowspan=8 colspan=1>自然恢复期第一年</td><td rowspan=1 colspan=1>站外道路工程区</td><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>304</td><td rowspan=1 colspan=1>0.0003</td><td rowspan=1 colspan=1>0.0135</td><td rowspan=1 colspan=1>0.0132</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1>4.10</td><td rowspan=1 colspan=1>4.01</td></tr><tr><td rowspan=1 colspan=1>站外护坡工程区</td><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1>0.0007</td><td rowspan=1 colspan=1>0.0135</td><td rowspan=1 colspan=1>0.0129</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>1.35</td><td rowspan=1 colspan=1>1.29</td></tr><tr><td rowspan=2 colspan=1>站外电源设施区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1>24</td><td rowspan=1 colspan=1>0.3518</td><td rowspan=1 colspan=1>0.3518</td><td rowspan=1 colspan=1>0.0000</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>8.44</td><td rowspan=1 colspan=1>8.44</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>114</td><td rowspan=1 colspan=1>0.0454</td><td rowspan=1 colspan=1>0.9307</td><td rowspan=1 colspan=1>0.8853</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>5.18</td><td rowspan=1 colspan=1>106.10</td><td rowspan=1 colspan=1>100.92</td></tr><tr><td rowspan=2 colspan=1>供排水工程区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1>265</td><td rowspan=1 colspan=1>0.2423</td><td rowspan=1 colspan=1>0.2423</td><td rowspan=1 colspan=1>0.0000</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>64.21</td><td rowspan=1 colspan=1>64.21</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>538</td><td rowspan=1 colspan=1>0.0313</td><td rowspan=1 colspan=1>0.6410</td><td rowspan=1 colspan=1>0.6097</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>16.84</td><td rowspan=1 colspan=1>344.86</td><td rowspan=1 colspan=1>328.02</td></tr><tr><td rowspan=2 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>2.0113</td><td rowspan=1 colspan=1>2.0113</td><td rowspan=1 colspan=1>0.0000</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>12.07</td><td rowspan=1 colspan=1>12.07</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>0.2595</td><td rowspan=1 colspan=1>5.3203</td><td rowspan=1 colspan=1>5.0607</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>0.78</td><td rowspan=1 colspan=1>15.96</td><td rowspan=1 colspan=1>15.18</td></tr><tr><td rowspan=8 colspan=1>自然恢复期第二年</td><td rowspan=1 colspan=1>站外道路工程区</td><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>304</td><td rowspan=1 colspan=1>0.0003</td><td rowspan=1 colspan=1>0.0066</td><td rowspan=1 colspan=1>0.0063</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1>2.01</td><td rowspan=1 colspan=1>1.92</td></tr><tr><td rowspan=1 colspan=1>站外护坡工程区</td><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1>0.0007</td><td rowspan=1 colspan=1>0.0051</td><td rowspan=1 colspan=1>0.0049</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.51</td><td rowspan=1 colspan=1>0.49</td></tr><tr><td rowspan=2 colspan=1>站外电源设施区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1>24</td><td rowspan=1 colspan=1>0.3518</td><td rowspan=1 colspan=1>0.3518</td><td rowspan=1 colspan=1>0.0000</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>8.44</td><td rowspan=1 colspan=1>8.44</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>114</td><td rowspan=1 colspan=1>0.0454</td><td rowspan=1 colspan=1>0.4540</td><td rowspan=1 colspan=1>0.3377</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>5.18</td><td rowspan=1 colspan=1>51.76</td><td rowspan=1 colspan=1>38.50</td></tr><tr><td rowspan=2 colspan=1>供排水工程区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1>265</td><td rowspan=1 colspan=1>0.2423</td><td rowspan=1 colspan=1>0.2423</td><td rowspan=1 colspan=1>0.0000</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>64.21</td><td rowspan=1 colspan=1>64.21</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>538</td><td rowspan=1 colspan=1>0.0313</td><td rowspan=1 colspan=1>0.3127</td><td rowspan=1 colspan=1>0.2326</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>16.84</td><td rowspan=1 colspan=1>168.23</td><td rowspan=1 colspan=1>125.14</td></tr><tr><td rowspan=2 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>农地</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>2.0113</td><td rowspan=1 colspan=1>2.0113</td><td rowspan=1 colspan=1>0.0000</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>12.07</td><td rowspan=1 colspan=1>12.07</td><td rowspan=1 colspan=1>0.00</td></tr><tr><td rowspan=1 colspan=1>非农地</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>0.2595</td><td rowspan=1 colspan=1>2.5953</td><td rowspan=1 colspan=1>1.9304</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>0.78</td><td rowspan=1 colspan=1>7.79</td><td rowspan=1 colspan=1>5.79</td></tr></table>

表4.3-6线型工程植被破坏型一般扰动地表土壤流失量 单位：t
