---
zone: "C"
title: "湘粤背靠背联网工程水土保持方案报告书"
doc_type: "应用范例（已批准水土保持方案）"
doc_type_class: "applied_example"
doc_number: "不适用"
issuing_body: "水利部"
publish_date: "2025-12"
effective_date: "不适用"
status: "已批准"
superseded_by: "无"
supersedes: "无"
project_type: "输变电工程"
project_name: "湘粤背靠背联网工程"
approval_level: "水利部"
approval_year: "2025"
approval_period: "2025-12"
standard_system_at_approval: "待确认"
approval_basis_list: ["《生产建设项目水土保持方案管理办法》（2023 年 1 月 17 日水利部令第 53 号发布）；", "《水利部办公厅关于印发<全国水土保持规划国家级水土流失重点预防区和重点治理区复核划分成果>的通知》（水利部办水保〔2013〕188号文，2013年8月 21日）；", "《水利部关于加强事中事后监管规范生产建设项目水土保持设施自主验收的通知》（办水保〔2017〕365 号）；", "《水利部办公厅关于印发<生产建设项目水土保持设施自主验收规程（试行）>的通知》（办水保〔2018〕133号）；", "《水利部办公厅关于印发<生产建设项目水土保持技术文件编写和印制格式规定（试行）>的通知》（办水保〔2018〕135号）；", "《水利部办公厅关于印发生产建设项目水土保持监督管理办法的通知》（办水保〔2019〕172 号）；", "《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保〔2019〕160 号）；", "《水利部办公厅关于实施生产建设项目水土保持信用监管“两单”制度的通知》（办水保〔2020〕157号）；", "《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161 号）；", "《水利部办公厅关于印发生产建设项目水土保持问题分类和责任追究标准的通", "《水利部办公厅关于印发生产建设项目水土保持方案审查要点的通知》（办水保〔2023〕177 号）；", "《水利部关于实施水土保持信用评价的意见》（办水保函〔2023〕359号）；", "《水利部关于加强水土保持空间管控的意见》（水保〔2024〕4号）；", "《水利部办公厅关于做好国家级水土流失重点预防区和重点治理区落地上图成果应用的通知》（2025年 9月19日）。", "《生产建设项目水土保持技术标准》（GB 50433-2018）；", "《生产建设项目水土流失防治标准》（GB/T 50434-2018）；", "《水土保持工程调查与勘测标准》（GB/T 51297-2018）；", "《水土保持工程设计规范》（GB 51018-2014）；", "《生产建设项目水土保持监测与评价标准》（GB/T 51240-2018）；", "《生产建设项目土壤流失量测算导则》（SL 773-2018）；", "《土壤侵蚀分类分级标准》（SL 190-2007）；", "《水利水电工程制图标准水土保持图》（SL 73.6-2015）；", "《输变电项目水土保持技术规范》（SL 640-2013）；", "《土地利用现状分类》（GB/T 21010-2017）；", "《防洪标准》（GB/T 50201-2014）；", "《水土保持监理规范》（SL/T 523-2024）；", "《表土剥离及其再利用技术要求》（GB/T 45107-2024）；", "《水土保持监测技术规范》（SL/T 277-2024）。", "（1）《水利部关于发布<水利工程设计概（估）算编制规定>及水利工程系列定额的通知》（水总〔2024〕323号）；", "（2）《电力建设工程定额和费用计算规定》（2018年版）；", "（4）《电力工程造价与定额管理总站关于发布 2018版电力建设工程预算定额 2024年度价格水平调整的通知》（定额〔2025〕1号）；", "（5）《关于落实〈国家发展改革委关于进一步放开建设项目专业服务价格的通知的指导意见》（中电联定额〔2015〕162号）；", "（7）关于印发《湖南省水土保持补偿费征收使用管理办法》的通知（湘财综〔2014〕49号）；", "（8）《关于印发湖南省电网建设项目前期工作等费用预算编制细则的通知》（湘电建定〔2020〕1号）；", "（9）《湖南省发展和改革委员会 湖南省财政厅关于发布湖南省水利系统行政事业性收费标准的通知》（湘发改价费规〔2021〕473 号）；", "（ ）《广东省发展改革委 广东省财政厅 广东省水利厅关于规范水土保持补偿费"]
superseded_basis: []
source_chapter_system: "老八章（GB 50433-2018 附录B）"
chapter_mapping: "verified"
chapter_relevance: []
topic_tags: ["工程占地", "工程占地评价", "分区措施布设", "项目组成及工程布置", "编制原则及依据", "编制说明与估算成果", "水土保持投资及效益分析成果", "自然概况", "地质", "地貌", "气候气象", "水文", "土壤", "植被", "施工组织", "施工工艺与方法", "施工方法与工艺评价", "水土流失现状", "主体工程设计中具有水土保持功能工程的分析评价", "水土流失防治责任范围及目标", "执行标准等级", "防治目标", "水土流失防治责任范围", "土壤流失量预测", "建设方案与布局水土保持评价", "防治区划分", "水土保持敏感区及其他敏感区", "土石方平衡", "土石方平衡评价", "实施条件和成果", "范围和时段", "监测内容", "监测方法与频次", "主体工程选址水土保持评价", "水土保持管理", "效益分析"]
topic_weight: {"工程占地": 44.3, "工程占地评价": 44.3, "分区措施布设": 38.3, "项目组成及工程布置": 16.2, "编制原则及依据": 13.2, "编制说明与估算成果": 13.2, "水土保持投资及效益分析成果": 13.2, "自然概况": 9.4, "地质": 9.4, "地貌": 9.4, "气候气象": 9.4, "水文": 9.4, "土壤": 9.4, "植被": 9.4, "施工组织": 9.2, "施工工艺与方法": 9.2, "施工方法与工艺评价": 9.2, "水土流失现状": 8.8, "主体工程设计中具有水土保持功能工程的分析评价": 7.9, "水土流失防治责任范围及目标": 7.5, "执行标准等级": 7.5, "防治目标": 7.5, "水土流失防治责任范围": 7.0, "土壤流失量预测": 3.9, "建设方案与布局水土保持评价": 3.6, "防治区划分": 3.5, "水土保持敏感区及其他敏感区": 3.4, "土石方平衡": 1.0, "土石方平衡评价": 1.0, "实施条件和成果": 0.7, "范围和时段": 0.7, "监测内容": 0.7, "监测方法与频次": 0.7, "主体工程选址水土保持评价": 0.7, "水土保持管理": 0.6, "效益分析": 0.4}
structure_summary: "老八章结构（GB 50433—2018 附录B）。一级章：1 综合说明 / 2 项目概况 / 3 项目水土保持评价 / 4 水土流失分析与预测 / 5 水土保持措施 / 6 水土保持监测 / 7 水土保持投资估算及效益分析 / 8 水土保持管理；二级节 41 个、三级节 69 个；全文表格 96 个，最密集：2章24个、7章10个、3章8个。"
usable_for: ["章节展开", "语言风格", "表格设计", "论证逻辑"]
not_usable_for: ["合规判断", "参数取值", "具体措施直接套用"]
compliance_relevance: "表达参考"
source_url: "http://www.swcc.org.cn/pc/index232/index/classid/204/id/78130.html"
local_file: "本文件（方案原件 PDF 未保留，按库规约只存 md）"
downloaded_at: "2026-09-12"
---
> **Zone C（应用范例层）使用边界**——仅可用于**写作风格、章节展开方式、表达逻辑、表格设计**的参考。
> **不得**用于合规判断；**不得**引入其项目数据（名称／地点／数字／单位名）；
> **不得**因其"曾经通过审批"而推定其做法在当前标准下仍然合规。
> 与 Zone A 冲突时**一律以 Zone A 为准**；Zone A 未明确规定时输出
> 「**Zone A 未明确规定，以下为参考写法，需人工判断**」。
>
> **坐标系警告**：本范例为**老八章结构**（GB 50433—2018 附录B），与 2026 版 10 章模板**同号不同义**
> （老 `1.5`＝防治目标，新 `1.5`＝水土流失预测结果；老 4→新 6 …偏移 +2；新版第 4/5 章老结构无独立章）。
> 因此 **`chapter_mapping: pending`——不得按章节号挂载**，检索一律走 `topic_tags`。
>
> **待加工**：`topic_tags`（主题标签）、`approval_basis_list`（编制依据逐字清单）、
> `structure_summary`（只提取结构：章节展开顺序／段落功能／表格栏目结构／句式模板／论证链步骤）。

综合说明 .....  
1.1 项目简况..  
1.2 编制依据...  
1.3 设计水平年... .. 10  
1.4 水土流失防治责任范围.. ... 10  
1.5 水土流失防治目标..... ... 10  
1.6 项目水土保持评价结论.... ... 12  
1.7 水土流失预测结果.... ... 14  
1.8 水土保持措施布设成果... ... 14  
1.9 水土保持监测方案..... ... 19  
1.10 水土保持投资及效益分析成果.... ... 19  
1.11 结论.. ... 19  
2 项目概况 ...... ...... 25  
2.1 项目组成及工程布置... ... 25  
2.2 施工组织.. ... 40  
2.3 工程占地... .... 58  
2.4 土石方平衡..... .... 65  
2.5 拆迁（移民）安置与专项设施改（迁）建........ ..... 74  
2.6 施工进度..... ..... 74  
2.7 自然概况..... .... 76  
3 项目水土保持评价...... ..... 88  
3.1 工程选址（线）水土保持评价.. ..... 88  
3.2 建设方案与布局水土保持评价.... ...... 92  
3.3 主体工程设计中水土保持措施界定.... .... 111  
4 水土流失分析与预测 ......... ....... 113  
4.1 水土流失现状.... ... 113  
4.2 水土流失影响因素分析.. .... 114  
4.3 土壤流失量预测.... .... 115  
4.4 水土流失危害分析.. . 118  
4.5 指导性意见... .. 119  
5 水土保持措施 ........ ..... 121  
5.1 防治区划分. .. 121  
5.2 措施总体布局.. .... 121  
5.3 分区措施布设.. ... 127  
5.4 施工要求... ... 148  
6 水土保持监测.... ... 155  
6.1 范围和时段.. ... 155  
6.2 内容和方法... ... 155  
6.3 点位布设.. ... 162  
6.4 实施条件和成果... .... 164  
7 水土保持投资估算及效益分析...... .... 166  
7.1 投资估算.. ... 166  
7.2 效益分析.. .... 186  
8 水土保持管理..... ..... 188  
8.1 组织管理.. ... 188  
8.2 后续设计.. ... 189  
8.3 水土保持监测... .... 189  
8.4 水土保持监理.. .... 190  
8.5 水土保持施工. ... 190  
8.6 水土保持设施验收.. ... 191

## 1 综合说明

## 1.1 项目简况

## 1.1.1 项目基本情况

## 1）项目建设必要性

## （1）紧急事故支援效益

湖南地处内陆，夏季高温，冬季霜雪，近年来多发冰冻灾害事件，造成了主网架结构破坏严重，引起湖南供电能力大幅下降；此外，湖南明确受入 2 回 800 万千瓦直流，后续规划新增两回直流，由于直流通道之间以及与其它直流均存在交跨，检修方式存在同停或故障风险，影响电力保供。

广东位于沿海，近年广东省持续出现了大范围的低温寒冷和阴雨天气，极端气温在0℃以下，粤北山区供电线路遭受重创，粤北电网与主网解列，造成韶关大面积停电；另外，广东省内电源通道交叉跨越、密集通道断面全失等严重故障也将导致电力供应矛盾加剧。

实施湘粤联网工程，可进一步加强省间电力互济能力，发挥互联通道紧急事故支援能力，提升两省电力供应安全水平。

## （2）错峰互济效益

电源结构方面，湖南水电、风电、光伏等清洁能源占比较高，电源出力“丰多枯少”特性较为明显，广东火电占比超过 60%，两省存在资源互补特性；同时考虑夏季湖南负荷特性为晚高峰，广东为午高峰，两省具备夏季日内电力互济条件。

湘粤联网后，湖南、广东电力缺口时段可通过湘粤联网工程实现湖南与广东的电力互济，实现装机替代效益，减少煤电装机需求；同时“十五五”末期湖南春季调峰缺口时段可将盈余电力送往广东，春节等节假日广东新能源弃电量较高时段可将盈余电力送往湖南，从而实现清洁电力更大范围消纳，较少调峰装机需求。

综上，湘粤背靠背联网工程的建设是十分必要的。

## 2）项目组成及地理位置

湘粤背靠背联网工程由新建湘粤换流站工程、苏耽 500kV变电站间隔扩建工程、丹霞500kV变电站间隔扩建工程、新建 500kV输电线路工程及±500kV江城线改造工程组成。其中，新建湘粤换流站站址位于湖南省郴州市苏仙区良田镇了坪村与北湖区江沅桥村之间，北距郴州市约 16.5km；配套建设 500kV 输电线路起于湖南省郴州市北湖区华塘镇的苏耽500kV变电站（以下简称“苏耽变”），经新建湘粤换流站，止于广东省韶关市浈江区花坪镇的丹霞500kV 变电站（以下简称“丹霞变”），两条单回路线路并行架设，路径长 k ，线路途经湖南省郴州市北湖区、苏仙区、宜章县，广东省韶关市浈江区、乐昌市，共计2省 2市5县（区）；±500kV江城线改造工程新建单回线路 2.70km，拆除线路2.48km，位于湖南省郴州市北湖区。

## 3）建设性质

本工程属于新建、扩建建设类项目。

## 4）规模与等级

新建湘粤换流站工程采用柔性直流背靠背技术，本期联网规模采用3000MW，包含2 个柔直背靠背换流单元，采用对称单极接线；苏耽变、丹霞变各扩建出线间隔 2 个；新建 500kV 输电线路工程由 2 条 500kV 单回路线路并行架设组成，线路起自苏耽变电站，途经湘粤换流站至丹霞变电站，路径总长度 2×144.2km，其中苏耽变\~换流站交流架空线路路径长度为2×21.3km，曲折系数1.24；换流站\~丹霞变交流架空线路路径长度为2×122.9km，曲折系数 1.31；±500kV 江城线改造工程新建线路 2.7km，拆除线路 2.48km。沿线经过湖南省郴州市北湖区、苏仙区、宜章县，广东省韶关市浈江区、乐昌市，其中湖南境内线路路径长度共计约 2×50.2km，广东境内线路路径长度共计约2×94.0km。

工程等级属于大型输变电工程项目。

## 5）项目组成及施工组织

按照分项工程布局，新建湘粤换流站工程包括站区、进站道路区、施工生产生活区、站外临时堆土区、站外供排水设施区、站外电力设施区。苏耽变扩建工程包括间隔扩建区，丹霞变扩建工程包括间隔扩建区、土方回填区；输电线路工程（包括新建线路和改造线路）包括塔基区、牵张场地区、跨越施工区、施工道路区等。

## （1）新建湘粤换流站工程

湘粤换流站位于湖南省郴州市苏仙区良田镇了坪村与北湖区江沅桥村之间。本期建设背靠背换流站一座，共包含两个柔性直流背靠背单元，采用对称单级接线，每个背靠背换流单元包括 2 组 VSC 换流阀，直流侧电压为±260kV，额定电流 2885A，额定直流功率 1500MW，总功率 3000MW。换流站本期 500kV 交流出线 4 回，至苏耽 2 回，丹霞2回。

站址自然标高 283m\~331m（1985 国家高程系，下同），自然高差 48m，站址地势高于周边，四周较为开阔。站区的竖向设计以土方平衡为原则，采用平坡式布置方案，设置0.5%的排水坡度，根据土方平衡计算，站区场平标高为 310.30m。站区围墙范围内场地高挖低填后整平，站外边坡采用高性能生态基材＋麦克垫 喷播植草（以下简称 生态护坡”）的生态护坡进行防护，挖方边坡分布于站区西侧，最大挖方边坡高度 21m，填方边坡分布于站区东侧，最大填方边坡高度 29m。边坡坡脚设置混凝土排水沟，坡顶设置混凝土截水沟，排水沟总长共计约 2002m，截水沟总长共计约1913m，站外排水沟主要汇集站区围墙外护坡坡面雨水，雨水汇集后排至郴江河。

进站道路由站址西面 Y560乡道引接，新建长度约 391m，采用郊区型沥青混凝土路面，路面宽6.0m，道路两侧各设置 0.5m 宽混凝土硬路肩，进站道路边坡主要为挖方边坡，边坡采用生态护坡防护，道路两侧布设混凝土排水沟。

站区供水采用自来水供水方案，供水水源为郴州自来水公司，供水管网引接专用管道向换流站供水，供水管线总长约 22km，途中设置 2座加压泵站，已纳入征地范围。

站内结合场地排水的需要，各功能区采用有组织排水，站内雨水排水管总长约4590m。雨水经设置在场地内的雨水口收集，汇入地下雨水排水管道。站外雨水排水管沿进站道路南侧布设，自站区雨水排水口引接，在进站道路段采用 DN1400 管径的钢筋混凝土直埋敷设，站内及挖方边坡、填方边坡的雨水经收集后经该排水管与进站道路的雨水在Y560乡道与进站道路引接处汇合，长约 400m，之后采用DN1800管径的钢筋混凝土管道排至郴江河，长约 1000m，站外排水管长度共计 1400m。换流站站内生活污水通过管道收集并输送至地埋式一体化污水处理装置内进行生化处理，达到杂用水水质标准后贮存在站内废水池内，回用于站内浇洒及道路冲洗不外排。冷却废水排至良田镇污水处理厂，采用 DN300 的多层钢丝缠绕改性聚乙烯耐磨复合管直埋敷设，管道总长约8km。

站用电系统采用 3 回独立电源供电，其中 2 回工作电源由站内引接，1 回为备用电源由站外引接，站内的两路电源分别来自湖南侧和广东侧设置的 35/10kV站用变，备用电源从大园 110kV 变电站 35kV 大树线出线间隔引接，电压等级为 35kV，引接长度5.70km，其中架空段长约 5.19km，共架设杆塔22 基；电缆段线路长约0.51km，采用直埋敷设方式。

施工生产生活区布置在站外西北侧及进站道路南、北两侧，采用租地方式，面积为3.24hm<sup>2</sup>。

站外考虑布置1处临时堆土区，位于站址北侧，面积共 $3 . 1 0 \mathrm { h m } ^ { 2 }$ ，平均堆高按 1.3m考虑共可集中堆放土方 $3 . 9 5 \mathrm { ~ \textmu ~ } \mathrm { ~ m ~ } ^ { 3 }$ （松方），换流站、施工生产生活区、施工道路剥离表土可集中堆放于此。

经统计，新建湘粤换流站工程总占地面积 $3 2 . 7 5 \mathrm { h m } ^ { 2 }$ ，其中永久占地 $1 5 . 9 7 \mathrm { h m } ^ { 2 }$ ，临时占地16.78hm<sup>2</sup>。永久占地包括站区 $1 4 . 5 1 \mathrm { h m } ^ { 2 }$ ，进站道路 $1 . 1 7 \mathrm { h m } ^ { 2 }$ ，站外供排水设施区排水泵房等永久占地0.17hm<sup>2</sup>，站外电力设施线路塔基永久占地 0.12hm<sup>2</sup>。临时占地包括施工生产生活区施工扰动临时占地 $3 . 2 4 \mathrm { h m } ^ { 2 }$ ，站外临时堆土区 $3 . 1 0 \mathrm { h m } ^ { 2 }$ ，站外供排水设施区施工扰动临时占地8.68hm<sup>2</sup>，站外电力设施区施工扰动临时占地 1.76hm<sup>2</sup>。

## （2）苏耽变间隔扩建工程

苏耽500kV变电站位于湖南省郴州市北湖区华塘镇，属于已建变电站。前期工程已编制水土保持方案并完成了水土保持设施验收，方案批复及验收文号分别为湘水许〔2007〕2 号、湘水许〔2010〕209 号。本期苏耽 500kV 变电站扩建苏耽变至湘粤背靠背换流站500kV出线间隔 2个，前期工程已对变电站站区进行了总体布置，对主体设备及其相应的辅助生产设施和主、辅生产建构筑物进行设计。在前期建设基础上，本期建设内容：扩建500kV出线间隔 2个，本期在原围墙内扩建，不需额外征地，扩建位置位于站区东北侧和西侧500kV 配电装置场地，布置于第六串、第三串，施工生产区灵活布置在站内，不新征用地，施工生活区租用变电站周边民房，间隔扩建工程扰动面积0.53hm<sup>2</sup>。

## （3）丹霞变间隔扩建工程

丹霞变站址位于广东省韶关市浈江区犁市镇，属于已建变电站。前期工程已编制水土保持方案并完成了水土保持设施验收，方案批复文号为韶水批〔2019〕8 号，水土保持设施自主验收报备证明文号为韶水函〔2022〕165 号。本期500kV 丹霞变电站扩建丹霞变至湘粤换流站500kV 出线间隔2个，前期工程已对变电站站区进行了总体布置，对主体设备及其相应的辅助生产设施和主、辅生产建构筑物进行设计。在前期建设基础上，本期扩建内容：扩建500kV 出线间隔2个，施工生产区灵活布置在站内，施工生活区租用变电站周边民房，本期在原围墙内扩建，不需额外征地，扩建位置位于站区东侧 500kV配电装置第四、第六串向东出线备用间隔场地，扩建部分扰动面积按 $0 . 6 3 \mathrm { h m } ^ { 2 }$ 计列。

## （4）新建500kV输电线路工程

本工程新建 500kV 输电线路起于苏耽变，经湘粤换流站，至丹霞变，线路全长

2×144.2km，地貌类型为低山丘陵地貌，其中湖南段线路途经郴州市北湖区、苏仙区、宜章县，线路路径长度 $2 { \times } 5 0 . 2 \mathrm { k m }$ ，新建直线塔123 基，转角、耐张及跨越塔 175基；广东段线路途经韶关市浈江区、乐昌市，线路路径长度 $2 { \times } 9 4 . 0 \mathrm { k m }$ ，新建直线塔 294基，转角、耐张及跨越塔254基。全线共架设杆塔 846基（其中湖南境内 298基，广东境内 548基）。沿线布设牵张场 81处，跨越施工场地119处，新修施工道路 110.0km，拓宽已有道路 137.05km，人抬道路 60.85km，索道 12 条。

## （5）±500kV江城线改造工程

±500kV 江城线改造工程线路起于江城线 1567 塔，终于江城线 1572 塔，位于郴州市北湖区，在本期苏耽变 换流站段新建线路西侧。新建单回线路 ，拆除线路2.48km，拆除杆塔6基，新建直线塔 2基，转角塔 4基。沿线布设牵张场1 处，跨越施工场地2处，新修施工道路 1.50km，拓宽已有道路 1.2km。

## 6）拆迁数量及安置方式

本工程建设因无法避让部分居民建筑物，需要进行拆除。拆迁及其安置工作执行国家及地方有关拆迁安置政策，由建设单位按当地标准进行补偿，由地方政府组织实施，相应水土流失防治工作由地方政府负责。因此，拆迁（移民）安置不纳入本工程防治责任范围。

## 7）专项设施改（迁）建

不涉及。

## 8）开工、完工时间及总工期

本工程计划于2025 年12月开工，2027年11 月完工。总工期24个月。

## 9）总投资与土建投资

本工程由国家电网有限公司华中分部和广东电网有限责任公司出资建设，工程总投资59.31亿元，其中土建投资 14.12亿元。

## 10）工程占地

本工程项目建设总占地面积为 $2 3 2 . 1 4 \mathrm { h m } ^ { 2 }$ ，其中永久占地 $4 5 . 8 3 \mathrm { h m } ^ { 2 }$ ，临时占地$1 8 6 . 3 1 \mathrm { h m } ^ { 2 }$ 。按土地利用类型划分为林地 $1 5 7 . 3 6 \mathrm { h m } ^ { 2 }$ 、园地 $4 9 . 9 1 \mathrm { h m } ^ { 2 }$ 、草地 $1 3 . 1 9 \mathrm { h m } ^ { 2 }$ 、耕地 $8 . 9 0 \mathrm { h m } ^ { 2 }$ 、交通运输用地 $1 . 6 1 \mathrm { h m } ^ { 2 }$ 、公共管理与公共服务用地 $1 . 1 6 \mathrm { h m } ^ { 2 }$ 、住宅用地 $0 . 0 1 \mathrm { h m } ^ { 2 }$

## 11）工程土石方挖填量

本工程挖填方总量为 286.10 万 $\mathrm { m } ^ { 3 }$ 。工程总挖方 143.05 万 $\mathrm { m } ^ { 3 }$ ，其中表土剥离量约

22.12 万 $\mathrm { m } ^ { 3 }$ ，基础开挖土石方 120.15万 $\mathrm { m } ^ { 3 }$ ，钻渣 0.78 万 $\mathrm { m } ^ { 3 }$ 。工程总填方143.05 万 $\mathrm { m } ^ { 3 }$ 其中表土回覆土方量约为 $2 2 . 1 2 \mathrm { ~ } \overline { { \mathrm { ~ \mathscr { H } ~ } } } \mathrm { m } ^ { 3 }$ ，基础回填土石方 $1 2 0 . 1 5 \mathrm { ~ \mathscr ~ { ~ H ~ } ~ m ~ } ^ { 3 }$ ，钻渣回填 0.78万$\mathrm { m } ^ { 3 }$ 。湘粤换流站站区自进站道路区调入 0.76 万 $\mathrm { m } ^ { 3 }$ 土方，其中一般土石方 0.58 万 $\mathrm { m } ^ { 3 }$ 表土 0.18 万 m<sup>3</sup>、站外供排水设施区加压泵站 1 建设需 0.36 万 $\mathrm { m } ^ { 3 }$ 一般土石方进行场地平整，其中从进站道路区调入 0.19 万 $\mathrm { m } ^ { 3 }$ 一般土石方，从苏耽变电站调入 0.17 万 $\mathrm { m } ^ { 3 }$ 土石方。工程整体无借方、余方。

## 1.1.2 项目前期工作进展情况

本工程可研设计由中国能建集团湖南省电力设计院有限公司负责汇总，由中国电力工程顾问集团中南电力设计院有限公司、中国能源建设集团广东省电力设计研究院有限公司等分工合作完成。电力规划设计总院于 2025年 4月28日在武汉对湘粤背靠背联网工程可行性研究报告进行了评审。并于 2025年5月 22日在长沙市召开了该工程可行性研究收口报告评审会议。2025年11月10日，国家发展和改革委员会以《关于湘粤背靠背联网工程核准的批复》（发改能源〔 〕 号）对本工程予以核准。

根据建设单位发布的中标通知，中国电力工程顾问集团华东电力设计院有限公司（以下简称“华东院”）、中国电力工程顾问集团中南电力设计院有限公司（以下简称“中南院”）和广东省建科建筑设计院有限公司（以下简称“广东建科院”）被确认为本工程水土保持方案编制工作的中标单位。接受工作任务后，编制单位成立了水土保持专题项目组，对工程设计资料进行全面分析研究，并进行了现场勘察，对工程所在区域沿线的自然环境、生态环境、水土流失及水土保持现状等进行了调查，同时征求了地方水行政主管部门的意见，收集了项目建设区所在地的相关水土保持现状和规划资料，在对水土流失预测的基础上，制定了本工程水土流失防治措施、水土保持方案设计以及投资估算，编制完成了《湘粤背靠背联网工程水土保持方案报告书》。

表 1.1-1 水土保持方案编制分工情况一览表
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=1 colspan=3>行政区</td><td rowspan=2 colspan=1>项目名称</td><td rowspan=2 colspan=2>水土保持方案编制单位</td></tr><tr><td rowspan=1 colspan=1>省</td><td rowspan=1 colspan=1>市</td><td rowspan=1 colspan=1>县</td></tr><tr><td rowspan=2 colspan=1>1</td><td rowspan=2 colspan=1>湖南省</td><td rowspan=2 colspan=1>郴州市</td><td rowspan=1 colspan=1>北湖区、苏仙区</td><td rowspan=1 colspan=1>新建湘粤背靠背换流站</td><td rowspan=1 colspan=1>华东院</td><td rowspan=3 colspan=1>华东院（汇总）</td></tr><tr><td rowspan=1 colspan=1>北湖区、苏仙区、宜章县</td><td rowspan=1 colspan=1>扩建苏耽 500kV变电站；新建 500kV交流线路（湖南段）；±500kV江城线路改造工程</td><td rowspan=1 colspan=1>中南院</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>广东省</td><td rowspan=1 colspan=1>韶关市</td><td rowspan=1 colspan=1>泸江区、乐昌市</td><td rowspan=1 colspan=1>扩建丹霞500kV变电站；新建 500kV交流线路（广东段）</td><td rowspan=1 colspan=1>广东建科院</td></tr></table>

## 1.1.3 自然简况

本工程新建湘粤联网换流站位于湖南省东南部，属于湘南地区，站址区域地貌类型为丘陵地貌，整体地势西北侧较高，东南侧略低，线路沿线地貌以山地、丘陵为主，局部为山间平地。线路工程涉及郴州市境内雨季为每年的 4 月～6 月，韶关市境内雨季为每年的4月\~9月。项目区多年平均降水量1452.1～1522.0mm，多年平均蒸发量1545.72～1754.0mm，年平均风速 1.8m/s，≥10℃多年平均积温为 $4 9 5 0 ^ { \circ } \mathrm { C } \sim 6 2 1 9 ^ { \circ } \mathrm { C }$ ，无霜期 291\~300天，年平均湿度77～78%。工程沿线土壤以红壤、黄壤为主。项目区表层土厚度在 20cm～30cm 不等，土壤抗蚀性一般。植被类型以亚热带常绿针叶林为主。工程沿线林草覆盖率约为 70%～95%。

本工程湖南、广东境内水土流失均以轻度水力侵蚀为主。根据全国水土保持区划成果，项目区位于南方红壤区，项目区沿线容许土壤流失量均为 $5 0 0 \mathrm { t } / \ ( \mathrm { k m } ^ { 2 } { \cdot } \mathrm { a } )$ 。项目区侵蚀模数背景值为 $4 2 7 { \sim } 6 6 7 \mathrm { t / ~ ( ~ k m ^ { 2 } { \cdot } a ) }$

本工程涉及县（市）级行政区 5个，分别为湖南省郴州市苏仙区、北湖区、宜章县，广东省韶关市浈江区、乐昌市。根据《水利部办公厅关于做好国家级水土流失重点预防区和重点治理区落地上图成果应用的通知》，通过全国水土保持信息管理系统查询，本项目所在区域不涉及国家级水土流失重点预防区和重点治理区；根据《湖南省水土保持规划（2016-2030年）》，本项目所在的宜章县、苏仙区、北湖区属于湘水中上游省级水土流失重点治理区；根据《广东省水土保持规划（2016-2030年）》，乐昌市属于北江上中游省级重点预防区。

本工程线路路径经过优化后已避开了多处饮用水水源保护区、自然保护区、湿地公园等生态敏感区，在线路优化的基础上，本工程输电线路仍需在湖南省郴州市宜章县穿越罗霄山水源涵养-生物多样性维护生态保护红线，线路穿越该生态红线长度为 9.28km，在其中立塔34基，建设单位已取得宜章县人民政府《关于湘粤联网工程（湖南侧）500kV线路工程项目符合生态保护红线内允许有限人为活动的论证意见》。

## 1.2 编制依据

## 1.2.1 法律、法规

1）《中华人民共和国水土保持法》（1991年6 月 29日第七届全国人民代表大会常务委员会第二十次会议通过，2010 年 12 月 25 日第十一届全国人民代表大会常务委员会第十八次会议修订，2011 年3月1日施行）；

2）《中华人民共和国防洪法》（全国人民代表大会常务委员会，1998 年 1 月 1 日施行）；

3）《中华人民共和国长江保护法》（2020 年 12 月 26 日第十三届全国人民代表大会常务委员会第二十四次会议通过，2021年3月1 日起施行）；

4）《湖南省实施〈中华人民共和国水土保持法〉办法》（1994年4月16 日湖南省第八届人民代表大会常务委员会第八次会议通过，2018 年 5 月 31 日湖南省第十三届人民代表大会常务委员会第三次会议第三次修正）；

5）《广东省水土保持条例》（广东省人民代表大会常务委员会，2017 年 1 月 1 日起施行）。

## 1.2.2 部委规章、规范性文件

1）《生产建设项目水土保持方案管理办法》（2023 年 1 月 17 日水利部令第 53 号发布）；

2）《水利部办公厅关于印发<全国水土保持规划国家级水土流失重点预防区和重点治理区复核划分成果>的通知》（水利部办水保〔2013〕188号文，2013年8月 21日）；

3）《水利部关于加强事中事后监管规范生产建设项目水土保持设施自主验收的通知》（办水保〔2017〕365 号）；

4）《水利部办公厅关于印发<生产建设项目水土保持设施自主验收规程（试行）>的通知》（办水保〔2018〕133号）；

5）《水利部办公厅关于印发<生产建设项目水土保持技术文件编写和印制格式规定（试行）>的通知》（办水保〔2018〕135号）；

6）《水利部办公厅关于印发生产建设项目水土保持监督管理办法的通知》（办水保〔2019〕172 号）；

7）《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保〔2019〕160 号）；

8）《水利部办公厅关于实施生产建设项目水土保持信用监管“两单”制度的通知》（办水保〔2020〕157号）；

9）《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161 号）；

10）《水利部办公厅关于印发生产建设项目水土保持问题分类和责任追究标准的通

知》（办水保函〔2020〕564号）；

11）《水利部办公厅关于印发生产建设项目水土保持方案审查要点的通知》（办水保〔2023〕177 号）；

12）《水利部关于实施水土保持信用评价的意见》（办水保函〔2023〕359号）；

13）《水利部关于加强水土保持空间管控的意见》（水保〔2024〕4号）；

14）《水利部办公厅关于做好国家级水土流失重点预防区和重点治理区落地上图成果应用的通知》（2025年 9月19日）。

## 1.2.3 技术标准

1）《生产建设项目水土保持技术标准》（GB 50433-2018）；

2）《生产建设项目水土流失防治标准》（GB/T 50434-2018）；

3）《水土保持工程调查与勘测标准》（GB/T 51297-2018）；

4）《水土保持工程设计规范》（GB 51018-2014）；

5）《生产建设项目水土保持监测与评价标准》（GB/T 51240-2018）；

6）《生产建设项目土壤流失量测算导则》（SL 773-2018）；

7）《土壤侵蚀分类分级标准》（SL 190-2007）；

8）《水利水电工程制图标准水土保持图》（SL 73.6-2015）；

9）《输变电项目水土保持技术规范》（SL 640-2013）；

10）《土地利用现状分类》（GB/T 21010-2017）；

11）《防洪标准》（GB/T 50201-2014）；

12）《水土保持监理规范》（SL/T 523-2024）；

13）《表土剥离及其再利用技术要求》（GB/T 45107-2024）；

14）《水土保持监测技术规范》（SL/T 277-2024）。

## 1.2.4 技术资料

## 1）设计资料

《湘粤背靠背联网工程》可行性研究报告，主要包括：第一卷总报告，第四卷换流站站址选择及工程设想，第五卷线路工程，第六卷投资估算。

2）湘粤背靠背联网工程站址、线路路径协议的复函。

此外，本工程还参考《全国水土保持规划（2015-2030年）》、《湖南省水土保持规划（2016-2030年）》、《2023年湖南省水土保持公报）、《广东省水土保持规划（2016-

2030年）》等技术资料。

## 1.3 设计水平年

本工程计划2025年 12月开工，2027年11 月建成投运，总工期 24个月。根据《生产建设项目水土保持技术标准》（GB50433-2018）有关规定，水土保持方案设计水平年应为主体工程完工水土保持措施实施及发挥效益的当年或后一年，根据本工程工期安排结合项目所在地实际情况，本方案设计水平年确定为工程完工后一年，即为 2028年。

## 1.4 水土流失防治责任范围

本工程水土流失防治责任范围面积共计 $2 3 2 . 1 4 \mathrm { h m } ^ { 2 }$ ，其中永久占地面积 $4 5 . 8 3 \mathrm { h m } ^ { 2 }$ ，临时占地面积 $1 8 6 . 3 1 \mathrm { h m } ^ { 2 }$ ，按行政区统计湖南省 $1 0 3 . 9 8 \mathrm { h m } ^ { 2 } .$ 、广东省 $1 2 8 . 1 6 \mathrm { h m } ^ { 2 }$ 。本工程水土流失防治责任范围详见表 1.4-1。

表1.4-1 本工程水土流失防治责任范围表 单位：hm<sup>2</sup>
<table><tr><td rowspan=2 colspan=1>行政区划</td><td rowspan=2 colspan=2>项目分区</td><td rowspan=1 colspan=2>按用地性质划分</td><td rowspan=2 colspan=1>合计</td><td rowspan=2 colspan=1>防治责任范围</td></tr><tr><td rowspan=1 colspan=1>永久占地</td><td rowspan=1 colspan=1>临时占地</td></tr><tr><td rowspan=14 colspan=1>湖南省郴州市</td><td rowspan=7 colspan=1>湘粤换流站</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>14.51</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>14.51</td><td rowspan=1 colspan=1>14.51</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>1.17</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.17</td><td rowspan=1 colspan=1>1.17</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.24</td><td rowspan=1 colspan=1>3.24</td><td rowspan=1 colspan=1>3.24</td></tr><tr><td rowspan=1 colspan=1>站外供排水设施区</td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1>8.68</td><td rowspan=1 colspan=1>8.85</td><td rowspan=1 colspan=1>8.85</td></tr><tr><td rowspan=1 colspan=1>站外电力设施区</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>1.76</td><td rowspan=1 colspan=1>1.88</td><td rowspan=1 colspan=1>1.88</td></tr><tr><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.1</td><td rowspan=1 colspan=1>3.1</td><td rowspan=1 colspan=1>3.1</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>15.97</td><td rowspan=1 colspan=1>16.78</td><td rowspan=1 colspan=1>32.75</td><td rowspan=1 colspan=1>32.75</td></tr><tr><td rowspan=1 colspan=1>苏耽变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1>0.53</td></tr><tr><td rowspan=5 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>11.62</td><td rowspan=1 colspan=1>27.67</td><td rowspan=1 colspan=1>39.29</td><td rowspan=1 colspan=1>39.29</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.6</td><td rowspan=1 colspan=1>3.6</td><td rowspan=1 colspan=1>3.6</td></tr><tr><td rowspan=1 colspan=1>跨越施工区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.32</td><td rowspan=1 colspan=1>3.32</td><td rowspan=1 colspan=1>3.32</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>24.49</td><td rowspan=1 colspan=1>24.49</td><td rowspan=1 colspan=1>24.49</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>11.62</td><td rowspan=1 colspan=1>59.08</td><td rowspan=1 colspan=1>70.7</td><td rowspan=1 colspan=1>70.7</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>28.12</td><td rowspan=1 colspan=1>75.86</td><td rowspan=1 colspan=1>103.98</td><td rowspan=1 colspan=1>103.98</td></tr><tr><td rowspan=9 colspan=1>广东省韶关市</td><td rowspan=3 colspan=1>丹霞变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1>0.45</td></tr><tr><td rowspan=1 colspan=1>土方回填区</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1>0.18</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.63</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.63</td><td rowspan=1 colspan=1>0.63</td></tr><tr><td rowspan=5 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>17.08</td><td rowspan=1 colspan=1>46.38</td><td rowspan=1 colspan=1>63.46</td><td rowspan=1 colspan=1>63.46</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>6.24</td><td rowspan=1 colspan=1>6.24</td><td rowspan=1 colspan=1>6.24</td></tr><tr><td rowspan=1 colspan=1>跨越施工区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.44</td><td rowspan=1 colspan=1>1.44</td><td rowspan=1 colspan=1>1.44</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>56.39</td><td rowspan=1 colspan=1>56.39</td><td rowspan=1 colspan=1>56.39</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>17.08</td><td rowspan=1 colspan=1>110.45</td><td rowspan=1 colspan=1>127.53</td><td rowspan=1 colspan=1>127.53</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>17.71</td><td rowspan=1 colspan=1>110.45</td><td rowspan=1 colspan=1>128.16</td><td rowspan=1 colspan=1>128.16</td></tr><tr><td rowspan=1 colspan=3>总计</td><td rowspan=1 colspan=1>45.83</td><td rowspan=1 colspan=1>186.31</td><td rowspan=1 colspan=1>232.14</td><td rowspan=1 colspan=1>232.14</td></tr></table>

## 1.5 水土流失防治目标

## 1.5.1 执行标准等级

本工程涉及的郴州市苏仙区、北湖区、宜章县位于湘水中上游省级水土流失重点治

理区，乐昌市位于北江上中游省级重点预防区，浈江区属于县级以上城区，根据《生产建设项目水土流失防治标准》（GB/T50434-2018）的规定，本工程全线执行南方红壤区一级标准。

## 1.5.2 防治目标

根据《生产建设项目水土流失防治标准》（GB/T50434-2018）的有关要求，本项目水土流失防治目标为：

1）项目建设范围内的新增水土流失应得到有效控制，原有水土流失得到治理；

2）水土保持设施应安全有效；

）水土资源、林草植被应得到最大限度的保护与恢复；

4）水土流失治理度、土壤流失控制比、渣土防护率、表土保护率、林草植被恢复率、林草覆盖率等指标应符合现行国家标准《生产建设项目水土流失防治标准》（GB/T50434-2018）的规定。

本工程指标值结合项目区土壤侵蚀强度分级、涉及水土流失重点防治区情况等因素进行调整。项目区无法避让省级水土流失重点防治区、省级水土流失重点治理区及湖南省生态保护红线，林草覆盖率应提高 1\~2个百分点；线路途经城市区，渣土防护率提高1个百分点；沿线水土流失以轻度侵蚀为主，土壤流失控制比提高至 1.0。其它指标值无需进行调整。

调整后的防治标准指标值分别为：水土流失治理度 98%，土壤流失控制比 1.0，渣土防护率 97%，表土保护率 92%，林草植被恢复率 98％，林草覆盖率 27%。本工程执行水土流失防治标准等级表及水土流失防治指标表详见表1.5-1和表1.5-2。

表 1.5-1 本工程执行水土流失防治标准等级表
<table><tr><td rowspan=1 colspan=1>省</td><td rowspan=1 colspan=2>市（县、区）</td><td rowspan=1 colspan=1>水土流失重点防治区</td><td rowspan=1 colspan=1>其它功能区</td><td rowspan=1 colspan=1>采用标准</td></tr><tr><td rowspan=3 colspan=1>湖南省</td><td rowspan=3 colspan=1>郴州市</td><td rowspan=1 colspan=1>北湖区</td><td rowspan=1 colspan=1>湘水中上游省级水土流失重点治理区</td><td rowspan=1 colspan=1>1</td><td rowspan=5 colspan=1>南方红壤区一级</td></tr><tr><td rowspan=1 colspan=1>苏仙区</td><td rowspan=1 colspan=1>湘水中上游省级水土流失重点治理区</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>宜章县</td><td rowspan=1 colspan=1>湘水中上游省级水土流失重点治理区</td><td rowspan=1 colspan=1>宜章县罗霄山水源涵养、生物多样性维护生态保护红线</td></tr><tr><td rowspan=2 colspan=1>广东省</td><td rowspan=2 colspan=1>韶关市</td><td rowspan=1 colspan=1>浈江区</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>城区</td></tr><tr><td rowspan=1 colspan=1>乐昌市</td><td rowspan=1 colspan=1>北江上中游省级重点预防区</td><td rowspan=1 colspan=1>/</td></tr></table>

表1.5-2 本工程水土流失防治指标表
<table><tr><td rowspan=2 colspan=1>防治标准</td><td rowspan=2 colspan=1>防治指标</td><td rowspan=1 colspan=2>一级标准指标值</td><td rowspan=2 colspan=1>根据土壤侵蚀强度修正</td><td rowspan=2 colspan=1>无法避让水土流失重点防治区修正</td><td rowspan=2 colspan=1>位于城市区</td><td rowspan=1 colspan=2>方案确定指标值</td></tr><tr><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>设计水平年</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>设计水平年</td></tr><tr><td rowspan=6 colspan=1>南方红壤区一级标准</td><td rowspan=1 colspan=1>水土流失治理度（%）</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>98</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>98</td></tr><tr><td rowspan=1 colspan=1>土壤流失控制比</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>0.9</td><td rowspan=1 colspan=1>+0.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.0</td></tr><tr><td rowspan=1 colspan=1>渣土防护率（%）</td><td rowspan=1 colspan=1>95</td><td rowspan=1 colspan=1>97</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>+1</td><td rowspan=1 colspan=1>96</td><td rowspan=1 colspan=1>98</td></tr><tr><td rowspan=1 colspan=1>表土保护率（%）</td><td rowspan=1 colspan=1>92</td><td rowspan=1 colspan=1>92</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>92</td><td rowspan=1 colspan=1>92</td></tr><tr><td rowspan=1 colspan=1>林草植被恢复率（%）</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>98</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>98</td></tr><tr><td rowspan=1 colspan=1>林草覆盖率（%）</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>25</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>+2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>27</td></tr></table>

## 1.6 项目水土保持评价结论

## 1.6.1 主体工程选址（线）评价

通过与《中华人民共和国水土保持法》、《中华人民共和国长江保护法》、《广东省水土保持条例》、《湖南省实施<中华人民共和国水土保持法>办法》以及《生产建设项目水土保持技术标准》（GB50433-2018）相关规定进行相符性分析，主体工程选址（线）未涉及崩塌和滑坡危险区、易引起严重水土流失和生态恶化地区，不涉及河流两岸、湖泊和水库周边的植物保护带，不占用全国水土保持监测网络中的水土保持监测站点、重点试验区及国家确定的水土保持长期定位观测站。对于无法避让的水土流失重点防治区，主体设计建设方案已按《生产建设项目水土保持技术标准》（GB50433-2018）中的 3.2.2的第4条规定优化了建设方案，提高了防洪标准、截排水工程标准及林草覆盖率标准等，符合相关规定。

本工程线路路径经过优化后已避开了多处饮用水水源保护区、自然保护区、湿地公园等水土保持敏感区，工程在线路优化的基础上，在宜章县不可避让罗霄山水源涵养-生物多样性维护生态保护红线，通过优化线路走向、扩大杆塔档距、提高水土保持措施标准等方式尽可能减少对该区域的扰动。建设单位目前已取得宜章县人民政府《关于湘粤联网工程（湖南侧）500kV 线路工程项目符合生态保护红线内允许有限人为活动的论证意见》，后续按照相关规定施工。主体工程选（址）线存在制约性因素，本方案通过提高防洪标准、截排水工程标准及林草覆盖率标准等，加强预防保护，优化施工工艺，尽量减少地表扰动和植被损坏范围，同时采取科学可行的水土流失防治措施，可满足水土

保持要求，工程建设可行。

## 1.6.2 建设方案与布局评价

本工程建设方案充分考虑资源节约和环境友好因素，换流站布置紧凑，尽量减少占地面积，竖向标高充分考虑地形条件，减少土石方工程量。变电站间隔扩建工程利用站内预留场地建设，不涉及新增征地，减少占地面积。输电线路山丘区铁塔基础设计全方位采用高低腿设计，减少土石方开挖量，经过林区采用加高铁塔跨越，并采用无人机放线等先进施工架线工艺，减少林区破坏，施工道路尽量利用现有道路，尽量减少地表扰动和植被破坏，项目建设区无法避让水土流失重点治理区和重点预防区，通过提高防洪标准、截排水工程标准及林草覆盖率标准等，加强预防保护，建设方案落实主体工程设计要求和本方案补充的水土保持措施、水土流失防治要求后，满足水土保持要求。

本工程占地类型以园地、林地为主。换流站、输电线路永久占地符合工程实际建设需要，不存在多占用土地的情况，临时占地完全满足施工阶段各项目建设区的施工用地需要，不存在多占情况。换流站占地以永久占地为主，占地相对集中，工程建成后四周有围墙防护，挖填边坡布设有生态护坡、排水沟等防护措施，留有部分绿化空地，其余部分基本硬化，对四周的生态环境影响很小；线路工程以临时占地为主，占地较为分散，不存在集中大量占用土地的情况，对生态环境的影响仅限于施工期，并且影响较小。

本工程土石方挖填已在设计过程中进行了优化，土方处置规范合理，剥离的表土全部用于本工程所占区域的复耕或植被恢复，不涉及表土外运，土石方调运平衡。临时堆土防护及表土保护、利用方案经方案补充后能够满足水土保持要求。

根据主体工程特点，本工程施工方案以尽量减少扰动面积、尽量减少土石方开挖为原则。施工时合理安排工序，采用机械和人工配合进行，工程基础开挖、放线、牵张、架线等过程中都将采用有利于水土保持的施工工艺，符合水土保持要求。

主体设计中湘粤换流站工程设置站区绿化、地下雨水管网、站外雨水排水管、混凝土截排水沟、生态护坡等措施，进站道路布设绿化护坡、混凝土截排水沟等措施；苏耽变间隔扩建工程施工扰动区域原地貌为绿化地坪，根据恢复用地原有功能原则，主体设计设置了绿化地坪；丹霞变间隔扩建工程施工扰动区域原地貌为碎石压盖，根据恢复用地原有功能原则，主体设计设置了碎石地坪；输电线路工程的塔基主体设计根据实际需要设置了浆砌石挡渣墙、浆砌石排水沟、泥浆沉淀池，对牵张场区设置了钢板铺垫，以上措施具有水土保持功能，纳入到水保措施体系中，同时本方案补充完善施工前的表土剥离措施，施工期间及施工结束后各防治分区的表土回覆、土地整治、耕地恢复、临时挡护、苫盖、铺垫、临时排水、植被恢复等措施，上述措施具有水土保持功能，可减少水土流失，更好地防治施工中产生的水土流失。

通过从水土保持角度对主体工程选址（线）、建设方案、工程占地、土石方平衡、施工组织、施工方法及工艺、施工时序等方面分析评价，本工程在优化施工工艺、提高防治标准指标值、采取各项水土保持措施后，水土流失防治效果可达到水土保持要求，项目建设是可行的。

## 1.7 水土流失预测结果

经预测计算，本工程施工期及自然恢复期土壤流失总量 ，原地貌土壤侵蚀量2788t，新增土壤流失量19722t。根据预测结果，水土流失防治和监测重点区域为换流站站区、线路工程塔基区及施工道路区。

本工程水土流失危害主要表现为影响生态环境，加剧水土流失、降低土地生产力、影响农业生产以及降低水利工程效益。线路沿线施工过程中由于土石方开挖形成开挖边坡，损坏了塔位原有土体结构，易导致边坡失稳，若施工过程中不采取有效措施进行挡护，极易发生土石方溜坡溜渣现象，对塔基下方的耕地及其他设施造成一定的影响。在河道附近施工时，若得不到及时有效的防护治理，水土流失将会随地表径流汇入河网，影响水质。因此工程在施工过程中应加强边坡防护、临时拦挡等措施。

## 1.8 水土保持措施布设成果

## 1.8.1 水土流失防治分区

本工程地貌为低山丘陵地貌，结合本工程水土流失特点，水土流失防治分区按照项目组成划分为湘粤换流站防治区、苏耽变电站防治区、丹霞变电站防治区、线路工程防治区4个一级区。按分项工程布局将湘粤换流站防治区划分为站区、进站道路区、施工生产生活区、站外供排水设施区、站外电力设施区和站外临时堆土区 6个二级区；苏耽变电站防治区划分为间隔扩建区 1个二级区；丹霞变电站防治区划分为土方回填区和间隔扩建区2个二级区；线路工程防治区划分为塔基区、牵张场区、跨越施工区和施工道路区4个二级区。

## 1.8.2 水土保持措施总体布局

根据本工程建设过程中水土流失的特点、危害程度以及水土流失防治目标，在对主体工程中具有水土保持功能的工程进行评价的基础上，结合工程的特点和已有的防治措

施，对工程进行水土流失防治分区，合理、全面、系统的规划，提出各防治分区新增的一些水土保持措施，使之形成一个完整的水土流失防治体系。水土流失防治措施总体布局如下：

## 1）湘粤换流站防治区

站区：施工前剥离表土并集中堆放于站外临时堆土区；施工过程中站内临时堆土区域设置植生袋装土拦挡、土工布苫盖、临时排水沟、临时沉沙池对临时堆土进行防护，站外边坡布设钢筋混凝土排水沟、截水沟，施工后期在站内布设雨水排水管网；施工结束后对站区可绿化区域进行表土回覆并绿化，对边坡区域进行表土回覆并绿化。

工程措施：钢筋混凝土排水沟 2002m（主体已有），钢筋混凝土截水沟 1913m（主体已有），雨水排水管网 4590m（主体已有），表土剥离 14.48hm<sup>2</sup>（方案新增），表土回覆3.08万m<sup>3</sup>（方案新增），土地整治 3.29hm<sup>2</sup>（方案新增）。

植物措施：站区绿化 3.29hm<sup>2</sup>（主体已有），边坡绿化3.50hm<sup>2</sup>（主体已有）。

临时措施：植生袋装土拦挡/拆除1080m<sup>3</sup>（方案新增），土工布苫盖43530m<sup>2</sup>（方案新增），临时排水沟250m<sup>3</sup>（方案新增），临时沉沙池 2座（方案新增）。

（2）进站道路区：施工前剥离表土，堆放至站外临时堆土区；施工过程中对进站道路两侧裸露边坡采用土工布苫盖，进站道路两侧及边坡设置钢筋混凝土排水沟、截水沟；施工结束后，对边坡区域进行表土回覆并绿化。

工程措施：钢筋混凝土排水沟 795m（主体已有），钢筋混凝土截水沟493m（主体已有），表土剥离1.17hm<sup>2</sup>（方案新增），表土回覆 0.06万m<sup>3</sup>（方案新增）。

植物措施：边坡绿化 0.28hm<sup>2</sup>（主体已有）。

临时措施：土工布苫盖 3510m<sup>2</sup>（方案新增）。

（3）施工生产生活区：施工前剥离表土并集中堆放至站外临时堆土区；施工过程中对裸露区域进行土工布苫盖、布置临时排水沟、临时沉沙池；施工结束后进行表土回覆、园地恢复。

工程措施：表土剥离 3.24hm<sup>2</sup>（方案新增），表土回覆 0.65万m<sup>3</sup>（方案新增），园地恢复3.24hm<sup>2</sup>（方案新增）。

临时措施：土工布苫盖 9720m<sup>2</sup>（方案新增），临时排水沟 97m<sup>3</sup>（方案新增），临时沉沙池1座（方案新增）。

（4）站外供排水设施区：施工前剥离表土，表土与开挖其他土石方分开堆放于供排水管线一侧，临时堆土采取土工布苫盖、彩条布铺垫的方式进行防护；施工过程中，在站外布设钢筋混凝土排水管，排水管末端设置八字排水口；施工结束后对临时占地区域进行表土回覆、土地整治、穴状整地并绿化。

工程措施：DN1400 钢筋混凝土排水管400m（主体已有），DN1800钢筋混凝土排水管 1000m（主体已有），八字排水口 1 座（主体已有），表土剥离 2.97hm<sup>2</sup>（方案新增），表土回覆 0.59 万 m<sup>3</sup>（方案新增），土地整治 2.73hm<sup>2</sup>（方案新增），园地恢复4.36hm<sup>2</sup>（方案新增），穴状整地 4624 个（方案新增）。

植物措施：撒播草籽 2.73hm<sup>2</sup>（方案新增），恢复林地 2.73hm<sup>2</sup>（方案新增），栽植灌木3937株（方案新增），栽植乔木 787株（方案新增），幼林抚育 2.73hm<sup>2</sup>（方案新增）。

临时措施：彩条布铺垫 15240m<sup>2</sup>（方案新增），土工布苫盖18288m<sup>2</sup>（方案新增）。

（5）站外电力设施区：施工前剥离表土并集中堆放；施工过程中开挖的其他土石方集中堆放，对堆土进行彩条布铺垫、土工布苫盖；施工结束后对临时占地区域进行表土回覆，根据原地貌类型确定土地整治及绿化、园地、林地恢复等土地利用方向。

工程措施：表土剥离 1.05hm<sup>2</sup>（方案新增），表土回覆0.21万m<sup>3</sup>（方案新增），土地整治 1.11hm<sup>2</sup>（方案新增），园地恢复 0.65hm<sup>2</sup>（方案新增），穴状整地 1897 个（方案新增）。

植物措施：播撒草籽 1.11hm<sup>2</sup>（方案新增），恢复林地 1.11hm<sup>2</sup>（方案新增），栽植灌木1654株（方案新增），栽植乔木243株（方案新增），幼林抚育1.11hm<sup>2</sup>（方案新增）。

临时措施：彩条布铺垫 1560m<sup>2</sup>（方案新增），土工布苫盖1872m<sup>2</sup>（方案新增）。

（6）站外临时堆土区：施工过程中，对临时堆土四周及分级堆放处设置浆砌石挡土墙，底部采取彩条布铺垫，四周采取土工布苫盖，坡脚采取植生袋装土拦挡，四周设置临时排水沟，排水沟末端设置临时沉沙池，顶部采取临时绿化，施工结束后拆除浆砌石挡墙，进行土地整治并恢复园地。

工程措施：园地恢复 3.10hm<sup>2</sup>（方案新增）。

临时措施：浆砌石挡土墙/拆除251m<sup>3</sup>（主体已有），临时绿化3.10hm<sup>2</sup>（方案新增），彩条布铺垫29450m<sup>2</sup>（方案新增），土工布苫盖 $3 5 3 4 0 \mathrm { m } ^ { 2 }$ （方案新增），临时排水沟 704m（方案新增），临时沉沙池 1座（方案新增）。

## 2）苏耽变电站防治区

（1）间隔扩建区：施工前对间隔扩建预留区域的草地进行表土剥离并装袋堆放，施工过程中，开挖临时周转土石方堆放于站内空地，采取苫盖等临时防护措施；施工结束后开挖土石方在站内开挖区域回填整平，对扰动区域进行铺设地坪，恢复原地貌。

工程措施：表土剥离 0.43hm<sup>2</sup>（方案新增），表土回覆 0.13万m<sup>3</sup>（方案新增）。

植物措施：绿化地坪 4200m<sup>2</sup>（主体已有）。

临时措施：植生袋装土拦挡/拆除 $1 3 0 0 \mathrm { m } ^ { 3 }$ （方案新增），土工布苫盖500m<sup>2</sup>（方案新增）。

## 3）丹霞变电站防治区

（1）间隔扩建区：施工过程中，开挖土石方堆放于站内空地，采取苫盖等临时防护措施；施工结束后开挖土石方在站内开挖区域回填整平，对扰动区域进行土地整治，恢复绿化。

工程措施：碎石覆盖 2500m<sup>2</sup>（主体已有）。

临时措施：土工布苫盖 $3 0 0 \mathrm { m } ^ { 2 }$ （方案新增）。

（2）土方回填区：施工结束后开挖土石方在站内土方回填区回填整平，对扰动区域进行土地整治，恢复绿化。

工程措施：土地整治 0.18hm<sup>2</sup>（方案新增）。

临时措施：播撒草籽 0.18hm<sup>2</sup>（方案新增）。

## 4）线路工程防治区

（1）塔基区：施工前在塔基施工场地周围设置彩条旗围护，严格限制施工机械和人员活动范围，并对开挖扰动区域进行表土剥离，表土和基础开挖土方均单独堆放；施工过程中对堆土外侧设植生袋拦挡、土工布苫盖等临时措施，灌注桩基础施工过程中在塔基施工场地范围内设泥浆沉淀池，塔基区根据需要设置浆砌石挡渣墙、浆砌石排水沟；施工结束后对施工扰动区域进行表土回覆，根据原地貌类型确定土地整治及植被恢复、耕地恢复等土地利用方向。

工程措施：浆砌石挡渣墙 2296m<sup>3</sup>（主体已有），浆砌石排水沟 $2 9 0 2 \mathrm { m } ^ { 3 } ( $ （主体已有），表土剥离 $2 9 . 1 4 \mathrm { h m } ^ { 2 }$ （方案新增），表土回覆6.46万 m<sup>3</sup>（方案新增），土地整治 $8 3 . 4 7 \mathrm { h m } ^ { 2 }$ （方案新增），耕地恢复 4.61hm<sup>2</sup>（方案新增），穴状整地 95181个（方案新增）。

植物措施：撒播草籽 $8 3 . 4 7 \mathrm { h m } ^ { 2 }$ （方案新增），恢复林地 $5 4 . 0 8 \mathrm { h m } ^ { 2 }$ （方案新增），栽

植灌木量95181株（方案新增），幼林抚育54.08hm<sup>2</sup>（方案新增）。

临时措施：植生袋装土拦挡/拆除12780m<sup>3</sup>（方案新增），土工布苫盖255600m<sup>2</sup>（方案新增），彩条旗围护127800m（方案新增），泥浆沉淀池 87座（主体已有）。

（ ）牵张场区：施工前对牵张场开挖扰动区域剥离表土，并在周围设置彩条旗围护、严格限制施工机械和人员活动范围；施工过程中对场地内临时堆土采取土工布苫盖、彩条布铺垫等措施，对牵引机、张力机占压地表区域采取铺设钢板等措施；施工结束后对施工扰动区域进行表土回覆，根据原地貌类型确定土地整治及植被恢复、耕地恢复等土地利用方向。

工程措施：表土剥离 0.98hm<sup>2</sup>（方案新增），表土回覆 0.21万m<sup>3</sup>（方案新增），土地整治7.92hm<sup>2</sup>（方案新增），耕地恢复0.96hm<sup>2</sup>（方案新增），园地恢复 0.96hm<sup>2</sup>（方案新增），穴状整地10771 个（方案新增）。

植物措施：撒播草籽 7.92hm<sup>2</sup>（方案新增），恢复林地 6.12hm<sup>2</sup>（方案新增），栽植灌木10771株（方案新增），幼林抚育6.12hm<sup>2</sup>（方案新增）。

临时措施：彩条布铺垫 12300m<sup>2</sup>（方案新增），土工布苫盖16400m<sup>2</sup>（方案新增），彩条旗围护14600m（方案新增），钢板铺设16400m<sup>2</sup>（主体已有）。

（3）跨越施工区：跨施工过程中在跨越施工场地周围采取彩条旗围护，严格控制施工扰动范围；施工结束后对施工扰动区域根据原地貌类型确定土地整治及植被恢复、耕地恢复等土地利用方向。

工程措施：土地整治 3.96hm<sup>2</sup>（方案新增）。耕地恢复 0.64hm<sup>2</sup>（方案新增），园地恢复0.16hm<sup>2</sup>（方案新增），穴状整地 6124个（方案新增）。

植物措施：撒播草籽 3.96hm<sup>2</sup>（方案新增），恢复林地 3.48hm<sup>2</sup>（方案新增），栽植灌木6124株（方案新增），幼林抚育3.48hm<sup>2</sup>（方案新增）。

临时措施：彩条旗围护 7140m（方案新增）。

（ ）施工道路区：施工前对新开辟的施工道路开挖扰动区域进行表土剥离；施工过程中对道路边坡下侧设置植生袋拦挡等临时措施，道路一侧设置临时排水沟，排水沟开挖土石方夯实作为施工道路边坡的临时防护；施工结束后对施工扰动区域进行表土回覆，根据原地貌类型确定土地整治及植被恢复、耕地恢复等土地利用方向。

工程措施：表土剥离 50.17hm<sup>2</sup>（方案新增），表土回覆 10.73 万 m<sup>3</sup>（方案新增），土地整治67.60hm<sup>2</sup>（方案新增），耕地恢复 1.99hm<sup>2</sup>（方案新增），园地恢复 11.29hm<sup>2</sup>（方案新增），穴状整地 201098个（方案新增）。

植物措施：撒播草籽 67.60hm<sup>2</sup>（方案新增），恢复林地 63.04hm<sup>2</sup>（方案新增），栽植灌木 110951 株（方案新增），栽植乔木 90147 株（方案新增），幼林抚育 63.04hm<sup>2</sup>（方案新增）。

临时措施：植生袋装土拦挡/拆除107300m<sup>3</sup>（方案新增），临时排水沟11150m（方案新增），素土夯实1506m<sup>3</sup>（方案新增）。

## 1.9 水土保持监测方案

本工程水土保持监测范围即水土流失防治责任范围，共计 232.14hm<sup>2</sup>，水土流失监测时段为施工准备期开始至设计水平年结束，即从 年 月开始，止于 年月，并在施工准备期前进行本底值监测。水土保持监测内容包括：水土流失影响因素监测、项目施工全过程各阶段扰动土地情况监测、水土流失状况监测、水土流失防治成效监测、水土流失危害监测等。监测方法主要采用地面观测、调查监测及资料分析、巡查监测、无人机低空遥感监测。

根据工程特点及施工布置，确定本工程设置水土流失重点监测点位 58 处，包括 33个固定监测点和25个巡查监测点。

## 1.10 水土保持投资及效益分析成果

本工程建设期水土保持措施总投资 8076.61 万元，其中工程措施为 2747.31 万元，植物措施为1873.27万元，监测措施为 66.08万元，施工临时工程为 2371.68 万元，独立费用为356.06万元，工程建设监理费为 80.37万元，预备费为 199.83万元，水土保持补偿费为 180.8760 万元。

本工程水土保持总投资中湖南省措施费为 4273.84 万元；广东省措施费为 3917.55万元。水土保持补偿费中湖南省水土保持补偿费为 1039800元，广东省水土保持补偿费为 768960 元。

方案实施后，设计水平年各项防治指标均可达到目标值。方案各项水土保持措施建成并发挥效益后，本工程可治理水土流失面积共计 230.18hm<sup>2</sup>，预计可减少土壤流失量约19556t。可有效防治项目建设新增水土流失，提高土壤蓄水保土能力，最大程度补偿项目建设对当地生态环境的不利影响。

## 1.11 结论

通过水土保持的分析论证，主体工程选址（线）避开易引起严重水土流失和生态恶化地区，避让了河流两岸、湖泊和水库周边的植物保护带，避让了国家水土保持监测网络中的水土保持监测站点、重点试验区及国家确定的水土保持长期定位观测站，兼顾了水土保持要求。同时采取先进施工工艺、严格控制施工范围等措施，尽量减少地表扰动和植被损坏范围，本方案已相应提高防治标准值，并对敏感区内提高了防治措施工程量，项目建设方案可行，且符合水土保持法律法规、技术标准的相关规定。在工程建设过程中建设单位实施一系列的水土保持措施后，能有效地控制水土流失，达到方案所确定的防治目标及防治水土流失的目的，实现项目区环境的恢复和改善，从水土保持角度分析，本工程建设是可行的。

工程下阶段设计时进一步落实水保措施，并进一步优化换流站总平面布置及线路路径，尽量减少施工临时占地面积，减少对林地、草地的扰动，减少土石方挖填方量。施工过程中加强表土剥离保护和回覆利用，加强临时堆土过程管护。施工单位应做好施工期间的水土流失防治措施。监理单位应对水土保持措施进行全过程的监督管理。监测单位应对水土保持措施进行全过程监督管理，并对监测成果进行综合分析，验证水土保持措施的合理性、科学性。建设单位应依据监测结果和防治目标，提出意见，组织相关单位进行完善和改进，达到方案要求。

湘粤背靠背联网工程水土保持方案特性表
<table><tr><td rowspan=1 colspan=1>项目名称</td><td rowspan=1 colspan=11>湘粤背靠背联网工程</td><td rowspan=1 colspan=2>流域管理机构</td><td rowspan=1 colspan=4>水利部长江水利委员会水利部珠江水利委员会</td></tr><tr><td rowspan=1 colspan=1>涉及省份（市、区）</td><td rowspan=1 colspan=7>湖南省、广东省</td><td rowspan=1 colspan=4>涉及地市或个数</td><td rowspan=1 colspan=2>郴州市、韶关市</td><td rowspan=1 colspan=3>涉及县或个数</td><td rowspan=1 colspan=1>北湖区、苏仙区、宜章县、浈江区、乐昌市</td></tr><tr><td rowspan=1 colspan=1>项目规模</td><td rowspan=1 colspan=11>新建湘粤换流站工程，苏耽 500kV变电站间隔扩建工程，丹霞500kV变电站间隔扩建工程，±500kV 江城线改造新建线路2.7km，新建 500kV 线路 2×144.2km。</td><td rowspan=1 colspan=1>总投资（亿元）</td><td rowspan=1 colspan=2>59.31</td><td rowspan=1 colspan=2>土建投资(亿元）</td><td rowspan=1 colspan=1>14.12</td></tr><tr><td rowspan=1 colspan=3>动工时间</td><td rowspan=1 colspan=4>2025.12</td><td rowspan=1 colspan=5>完工时间</td><td rowspan=1 colspan=2>2027.11</td><td rowspan=1 colspan=3>设计水平年</td><td rowspan=1 colspan=1>2028</td></tr><tr><td rowspan=1 colspan=3>工程占地(hm²)</td><td rowspan=1 colspan=4>232.14</td><td rowspan=1 colspan=5>永久占地 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=2>45.83</td><td rowspan=1 colspan=3>临时占地(hm²)</td><td rowspan=1 colspan=1>186.31</td></tr><tr><td rowspan=2 colspan=7>土石方量 $( \mathrm { ~ \mathcal { F } ~ m ^ { 3 } ~ } )$ </td><td rowspan=1 colspan=3>挖方</td><td rowspan=1 colspan=3>填方</td><td rowspan=1 colspan=3>借方</td><td rowspan=1 colspan=2>余（弃）方</td></tr><tr><td rowspan=1 colspan=3>143.05</td><td rowspan=1 colspan=3>143.05</td><td rowspan=1 colspan=3>0</td><td rowspan=1 colspan=2>0</td></tr><tr><td rowspan=1 colspan=2>重点防治区名称</td><td rowspan=1 colspan=16>湘水中上游省级水土流失重点治理区、北江上中游省级重点预防区。</td></tr><tr><td rowspan=1 colspan=2>地貌类型</td><td rowspan=1 colspan=7>山丘</td><td rowspan=1 colspan=3>水土保持区划</td><td rowspan=1 colspan=6>南方红壤区</td></tr><tr><td rowspan=1 colspan=2>土壤侵蚀类型</td><td rowspan=1 colspan=10>水力</td><td rowspan=1 colspan=2>土壤侵蚀强度</td><td rowspan=1 colspan=4>轻度</td></tr><tr><td rowspan=1 colspan=5>防治责任范围面积 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=4>232.14</td><td rowspan=1 colspan=5>容许土壤流失量 $\left[ \mathbf { \Gamma } \mathbf { t } / \mathbf { \Gamma } \left( \mathbf { k } \mathbf { m } ^ { 2 } { \cdot } \mathbf { a } \right) \right.$ 1</td><td rowspan=1 colspan=4>500</td></tr><tr><td rowspan=1 colspan=5>土壤流失预测总量(t)</td><td rowspan=1 colspan=4>22510</td><td rowspan=1 colspan=5>新增土壤流失量（t）</td><td rowspan=1 colspan=4>19722</td></tr><tr><td rowspan=1 colspan=6>水土流失防治标准执行等级</td><td rowspan=1 colspan=12>南方红壤区一级</td></tr><tr><td rowspan=3 colspan=1>防治指标</td><td rowspan=1 colspan=5>水土流失治理度（%）</td><td rowspan=1 colspan=5>98</td><td rowspan=1 colspan=3>土壤流失控制比</td><td rowspan=1 colspan=4>1.0</td></tr><tr><td rowspan=1 colspan=5>渣土防护率(%)</td><td rowspan=1 colspan=5>98</td><td rowspan=1 colspan=3>表土保护率(%）</td><td rowspan=1 colspan=4>92</td></tr><tr><td rowspan=1 colspan=5>林草植被恢复率（%）</td><td rowspan=1 colspan=5>98</td><td rowspan=1 colspan=3>林草覆盖率(%）</td><td rowspan=1 colspan=4>27</td></tr><tr><td rowspan=2 colspan=1>防治措施及工程量（带“*”为主体已有措施）</td><td rowspan=1 colspan=5>分区</td><td rowspan=1 colspan=5>工程措施</td><td rowspan=1 colspan=3>植物措施</td><td rowspan=1 colspan=4>临时措施</td></tr><tr><td rowspan=1 colspan=3>湘粤换流站</td><td rowspan=1 colspan=2>站区</td><td rowspan=1 colspan=5>钢筋混凝土排水沟*2002m，钢筋混凝土截水沟*1913m，雨水排水管网*4590m，表土剥离14.48hm²，表土回覆 3.08万m³。土地整治 $3 . 2 9 \mathrm { h m } ^ { 2 } .$ </td><td rowspan=1 colspan=3>站区绿化*3.29hm²，边坡绿化*3.50hm²。</td><td rowspan=1 colspan=4>植生袋装土拦挡/拆除1080m³，土工布苫盖43530m²，临时排水沟250m³，临时沉沙池2座。</td></tr></table>

<table><tr><td colspan="2" rowspan="8"></td><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1">钢筋混凝土排水沟*795m，钢筋混凝土截水沟 ${ } ^ { * } 4 9 3 \mathrm { m } .$ 表土剥离1.17hm²，表土回覆 0.06万 $\mathbf { m } ^ { 3 } .$ 9</td><td colspan="1" rowspan="1">边坡绿化 $^ { * } 0 . 2 8 \mathrm { h m } ^ { 2 } \circ$ </td><td colspan="3" rowspan="1">土工布苫盖 $3 5 1 0 \mathrm { m } ^ { 2 } .$ </td></tr><tr><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1">表土剥离3.24hm²，表土回覆0.65万m³，园地恢复 $3 . 2 4 \mathrm { h m } ^ { 2 } .$ </td><td colspan="1" rowspan="1">1</td><td colspan="3" rowspan="1">土工布苫盖9720m²，临时排水沟 $9 7 \mathrm { m } ^ { 3 }$ ，临时沉沙池1座。</td></tr><tr><td colspan="1" rowspan="1">站外供排水设施区</td><td colspan="1" rowspan="1">DN1400钢筋混凝土排水管*400m，DN1800钢筋混凝土排水管*1000m，八字排水口*1座，表土剥离 $2 . 9 7 \mathrm { h m } ^ { 2 }$ ，表土回覆0.59 $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ ，土地整治 $2 . 7 3 \mathrm { h m } ^ { 2 }$ ，园地恢复 $4 . 3 6 \mathrm { h m } ^ { 2 } \cdot$ 穴状整地4624个。</td><td colspan="1" rowspan="1">撒播草籽2.73hm²，恢复林地 2.73hm²，栽植灌木 3837株，栽植乔木787 株，幼林抚育 $2 . 7 3 \mathrm { h m } ^ { 2 } .$ </td><td colspan="3" rowspan="1">彩条布铺垫 $1 5 2 4 0 \mathrm { m } ^ { 2 }$ ，土工布苫盖 $1 8 2 8 8 \mathrm { m } ^ { 2 }$ </td></tr><tr><td colspan="1" rowspan="1">站外电力设施区</td><td colspan="1" rowspan="1">表土剥离 $1 . 0 5 \mathrm { h m } ^ { 2 }$ ，表土回覆 $0 . 2 1 \ \mathcal { F } \ \mathrm { m } ^ { 3 } .$ 土地整治1.11hm²，园地恢复 $0 . 6 5 \mathrm { h m } ^ { 2 } ; $ 穴状整地1897个。</td><td colspan="1" rowspan="1">播撒草籽1.11hm²，恢复林地 1.11hm²，栽植灌木 1654株，栽植乔木243 株，幼林抚育 $1 . 1 1 \mathrm { h m } ^ { 2 } .$ </td><td colspan="3" rowspan="1">彩条布铺垫 $1 5 6 0 \mathrm { m } ^ { 2 } ;$ 土工布苫盖1872m²。</td></tr><tr><td colspan="1" rowspan="1">站外临时堆土区</td><td colspan="1" rowspan="1">园地恢复 3.10hm²。</td><td colspan="1" rowspan="1">/</td><td colspan="3" rowspan="1">浆砌石挡土墙/拆除 $^ { * } 2 5 1 \mathrm { m } ^ { 3 }$ ，临时绿化 $3 . 1 0 \mathrm { h m } ^ { 2 }$ ，彩条布铺垫 $2 9 4 5 0 \mathrm { m } ^ { 2 }$ ，土工布苫盖 $3 5 3 4 0 \mathrm { m } ^ { 2 } .$ ，临时排水沟704m，临时沉沙池1座。</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">表土剥离0.42hm²，表土回覆 0.13 万 m³。</td><td colspan="1" rowspan="1">绿化地坪*4200m²。</td><td colspan="2" rowspan="1">植生袋装土拦挡/拆除1300m³，土工布苫盖500m²。</td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">碎石覆盖*2500m²。</td><td colspan="1" rowspan="1">1</td><td colspan="2" rowspan="1">土工布苫盖 $3 0 0 \mathrm { m } ^ { 2 } .$ </td></tr><tr><td colspan="1" rowspan="1">土方回填区</td><td colspan="1" rowspan="1">土地整治 0.18hm²。</td><td colspan="1" rowspan="1">播撒草籽0.18hm²。</td><td colspan="2" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="4"></td><td colspan="1" rowspan="4">线路工程</td><td colspan="2" rowspan="1">塔基区</td><td colspan="2" rowspan="1">浆砌石挡渣墙*2296m³，浆砌石排水沟*2902m³，表土剥离 29.14hm²，表土回覆6.46万m³，土地整治 83.47hm²，耕地恢复4.61hm²，园地恢复12.82hm²，穴状整地95181个。</td><td colspan="1" rowspan="1">撒播草籽83.47hm²，恢复林地 54.08hm²，栽植灌木量95181 株，幼林抚育 54.08hm²。</td><td colspan="1" rowspan="1">植生袋装土拦挡/拆除12780m³，土工布苫盖255600m²，彩条旗围护127800m，泥浆沉淀池*87座。</td></tr><tr><td colspan="2" rowspan="1">牵张场区</td><td colspan="2" rowspan="1">表土剥离 0.98hm²，表土回覆0.21万m³，土地整治 7.92hm²，耕地恢复0.96hm²，园地恢复0.96hm²，穴状整地10771个。</td><td colspan="1" rowspan="1">撒播草籽7.92hm²，恢复林地 6.12hm²，栽植灌木 10771株，幼林抚育6.12hm²。</td><td colspan="1" rowspan="1">彩条布铺垫12300m²，土工布苫盖16400m²，彩条旗围护14600m，钢板铺设*16400m²。</td></tr><tr><td colspan="2" rowspan="1">跨越施工场地区</td><td colspan="2" rowspan="1">土地整治 3.96hm²。耕地恢复0.64hm²，园地恢复0.16hm2，穴状整地 6124个。</td><td colspan="1" rowspan="1">撒播草籽3.96hm²，恢复林地 3.48hm²,栽植灌木 6124株，幼林抚育3.48hm²。</td><td colspan="1" rowspan="1">彩条旗围护7140m。</td></tr><tr><td colspan="2" rowspan="1">施工道路区</td><td colspan="2" rowspan="1">表土剥离 50.17hm²，表土回覆10.73万m³，土地整治 67.60hm²，耕地恢复1.99hm²，园地恢复11.29hm²，穴状整地201098个。</td><td colspan="1" rowspan="1">撒播草籽67.60hm²，恢复林地 63.04hm2，栽植灌木110951 株，栽植乔木 90147株，幼林抚育63.04hm²。</td><td colspan="1" rowspan="1">植生袋装土拦挡/拆除107300m³，临时排水沟11150m，素土夯实1506m³。</td></tr><tr><td colspan="4" rowspan="1">投资（万元）</td><td colspan="2" rowspan="1">2747.31</td><td colspan="1" rowspan="1">1873.27</td><td colspan="1" rowspan="1">2371.68</td></tr><tr><td colspan="4" rowspan="1">水土保持总投资（万元）</td><td colspan="2" rowspan="1">8076.61</td><td colspan="1" rowspan="1">独立费用(万元)</td><td colspan="1" rowspan="1">356.06</td></tr><tr><td colspan="3" rowspan="1">工程建设监理费(万元)</td><td colspan="2" rowspan="1">80.37</td><td colspan="1" rowspan="1">监测措施费（万元）</td><td colspan="1" rowspan="1">66.08</td><td colspan="1" rowspan="1">水土保持补偿费（元）</td></tr><tr><td colspan="3" rowspan="1">分省措施费（万元）</td><td colspan="3" rowspan="1">湖南省措施费为4273.84万元；广东省措施费为3917.55万元。</td><td colspan="1" rowspan="1">分省补偿费(元)</td><td colspan="1" rowspan="1">湖南省1039800元，广东省768960元。</td></tr><tr><td colspan="3" rowspan="1">方案编制单位</td><td colspan="3" rowspan="1">中国电力工程顾问集团华东电力设计院有限公司</td><td colspan="1" rowspan="1">建设单位</td><td colspan="1" rowspan="1">国家电网有限公司华中分部、广东电网有限责任公司</td></tr><tr><td colspan="3" rowspan="1">法定代表人</td><td colspan="3" rowspan="1">周毅</td><td colspan="1" rowspan="1">法定代表人</td><td colspan="1" rowspan="1">田博、杨松楠</td></tr><tr><td colspan="3" rowspan="1">地址</td><td colspan="3" rowspan="1">上海市普陀区武宁路409号</td><td colspan="1" rowspan="1">地址</td><td colspan="1" rowspan="1">湖北省武汉市洪山区徐东大街355号、广州市越秀区东风东路757号</td></tr><tr><td colspan="3" rowspan="1">邮编</td><td colspan="3" rowspan="1">200063</td><td colspan="1" rowspan="1">邮编</td><td colspan="1" rowspan="1">430077、510030</td></tr><tr><td colspan="3" rowspan="1">联系人及电话</td><td colspan="3" rowspan="1">联系人/【已脱敏】</td><td colspan="1" rowspan="1">联系人及电话</td><td colspan="1" rowspan="1">联系人/【已脱敏】、联系人/【已脱敏】</td></tr><tr><td colspan="3" rowspan="1">传真</td><td colspan="3" rowspan="1">021-33662064</td><td colspan="1" rowspan="1">传真</td><td colspan="1" rowspan="1">027-86765500、020-85126230</td></tr><tr><td colspan="3" rowspan="1">电子信箱</td><td colspan="3" rowspan="1">shis13374@ecepdi.com</td><td colspan="1" rowspan="1">电子信箱</td><td colspan="1" rowspan="1">【已脱敏邮箱】、【已脱敏邮箱】</td></tr></table>

## 2 项目概况

## 2.1 项目组成及工程布置

工程名称：湘粤背靠背联网工程

建设单位：国家电网有限公司华中分部、广东电网有限责任公司

建设地点：工程起自湖南省郴州市苏耽 500kV变电站，经湘粤换流站，止于广东省韶关市丹霞500kV变电站，沿线经过湖南省、广东省 2个省级行政区，郴州市、韶关市2个地级市行政区，北湖区、苏仙区、宜章县、浈江区、乐昌市 5个县级行政区。

建设性质：新建、扩建建设类项目

主要建设内容：湘粤背靠背联网工程主要建设内容为：①新建湘粤换流站工程；②湖南侧苏耽变间隔扩建工程；③广东侧丹霞变间隔扩建工程；④新建 500kV 输电线路：自苏耽变经湘粤换流站至丹霞变电站，线路总长度 2×144.2km，按两条单回路线路平行架设，其中湖南境内线路长 2×50.2km，广东境内线路长 2×94.0km，全线共架设杆塔 846基（其中湖南境内 298 基，广东境内 548 基）；⑤±500kV 江城线改造工程：新建单回线路2.70km，拆除线路 2.48km，拆除杆塔6基，新建杆塔 6基。

总投资及土建投资：工程动态总投资59.31亿元，其中土建投资 14.12亿元。

投资单位及出资比例：项目投资单位为国家电网有限公司华中分部和广东电网有限责任公司，其中自筹资金占工程总投资的 20%，银行贷款占工程总投资的 80%。

建设工期：本工程属建设类项目，工程建设总工期为 24个月。工程计划 2025年12月开工，完工时间为2027年11月。

项目组成及主要工程特性：本工程项目组成及工程特性表详见表2.1-1。

表2-1-1 项目基本组成及工程特性表
<table><tr><td colspan="14" rowspan="1">一、项目的基本情况</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="2" rowspan="1">项目名称</td><td colspan="11" rowspan="1">湘粤背靠背联网工程</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="2" rowspan="1">项目组成</td><td colspan="11" rowspan="1">新建湘粤换流站工程，苏耽500kV变电站间隔扩建工程，丹霞500kV变电站间隔扩建工程，±500kV江城线改造工程，新建苏耽变~换流站、换流站~丹霞变500kV交流架空线路共计2×144.2km。</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="2" rowspan="1">建设地点</td><td colspan="11" rowspan="1">湘粤换流站：湖南省郴州市苏仙区良田镇了坪村与北湖区江沅桥村之间。苏耽变电站：湖南省郴州市北湖区华塘镇塘昌村。丹霞变电站：广东省韶关市贞江区花坪镇坪石村。500kV交流输电线路：线路起于苏耽500kV变电站，经湘粤换流站，至丹霞500kV变电站，线路路径长度2×144.2km，其中湖南段线路路径长度2×50.2km，广东段线路路径长度2×94.0km，采用单回路架设，途经湖南省郴州市北湖区、苏仙区、宜章县，广东省韶关市浈江区、乐昌市。±500kV江城线改造工程：线路起于江城线1567塔，终于江城线1572塔，新建单回线路2.70km，拆除线路2.48km，在苏耽变~换流站段新建线路西侧。位</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="11" rowspan="1">于郴州市北湖区。</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="2" rowspan="1">设计标准</td><td colspan="11" rowspan="1">防洪标准为100年一遇</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="2" rowspan="1">工程性质</td><td colspan="11" rowspan="1">新建、扩建建设类项目</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="2" rowspan="1">建设单位</td><td colspan="11" rowspan="1">国家电网有限公司华中分部、广东电网有限责任公司</td></tr><tr><td colspan="1" rowspan="17">7</td><td colspan="1" rowspan="17">建设规模</td><td colspan="1" rowspan="1">换流站工程</td><td colspan="2" rowspan="1">湘粤换流站</td><td colspan="9" rowspan="1">本工程新建背靠背换流站一座，共包含两个柔性直流背靠背单元，采用对称单级接线，每个背靠背换流单元包括2组 VSC换流阀，直流侧电压为±260kV，额定电流 2885A，额定直流功率1500MW。换流站本期500kV交流出线4回，至苏耽2回，丹霞2回。</td></tr><tr><td colspan="1" rowspan="2">间隔扩建工程</td><td colspan="2" rowspan="1">苏耽变电站</td><td colspan="9" rowspan="1">本期扩建500kV出线间隔2回。</td></tr><tr><td colspan="2" rowspan="1">丹霞变电站</td><td colspan="9" rowspan="1">本期扩建500kV出线间隔2回。</td></tr><tr><td colspan="1" rowspan="14">线路工程</td><td colspan="4" rowspan="1">行政区</td><td colspan="4" rowspan="1">湖南</td><td colspan="2" rowspan="1">广东</td><td colspan="1" rowspan="1">合计</td></tr><tr><td colspan="2" rowspan="2">500kV 输电线路</td><td colspan="2" rowspan="1">长度(km)</td><td colspan="4" rowspan="1">2×50.2</td><td colspan="2" rowspan="1">2×94</td><td colspan="1" rowspan="1">2×144.2</td></tr><tr><td colspan="2" rowspan="1">塔基数(基)</td><td colspan="4" rowspan="1">298</td><td colspan="2" rowspan="1">548</td><td colspan="1" rowspan="1">846</td></tr><tr><td colspan="2" rowspan="4">±500kV 江城线改造工程</td><td colspan="2" rowspan="1">新建长度(km)</td><td colspan="4" rowspan="1">2.7</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">2.7</td></tr><tr><td colspan="2" rowspan="1">拆除长度(km)</td><td colspan="4" rowspan="1">2.48</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">2.48</td></tr><tr><td colspan="2" rowspan="1">新建基数(基)</td><td colspan="4" rowspan="1">6</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">6</td></tr><tr><td colspan="2" rowspan="1">拆除基数(基)</td><td colspan="4" rowspan="1">6</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">6</td></tr><tr><td colspan="2" rowspan="1">电压等级</td><td colspan="9" rowspan="1">输电线路 500kV</td></tr><tr><td colspan="2" rowspan="1">输送容量</td><td colspan="9" rowspan="1">3000MW</td></tr><tr><td colspan="2" rowspan="1">杆塔型式</td><td colspan="9" rowspan="1">均为自立铁塔，包括直线塔、转角塔耐张塔。</td></tr><tr><td colspan="2" rowspan="1">基础型式</td><td colspan="9" rowspan="1">主要采用挖孔桩基础、岩石锚杆基础、嵌岩桩基础和灌注桩基础。</td></tr><tr><td colspan="2" rowspan="1">地貌类型</td><td colspan="9" rowspan="1">山丘区</td></tr><tr><td colspan="1" rowspan="2">主要跨越</td><td colspan="1" rowspan="1">跨越主要河流</td><td colspan="9" rowspan="1">主要跨越主要河流有郴江、同心河、陈家湾河、田头水、九峰河、廊田水等。</td></tr><tr><td colspan="1" rowspan="1">其他跨越</td><td colspan="9" rowspan="1">跨越电力线73次，跨越公路（高速、等级、一般）40次，跨越铁路2次，河流10次。</td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="2" rowspan="1">总投资</td><td colspan="2" rowspan="1">59.31 亿元</td><td colspan="1" rowspan="1">土建投资</td><td colspan="3" rowspan="1">14.12 亿元</td><td colspan="2" rowspan="1">建设期</td><td colspan="3" rowspan="1">2025年12月~2027年11月</td></tr><tr><td colspan="5" rowspan="1"></td><td colspan="9" rowspan="1">二、项目组成及主要技术指标</td></tr><tr><td colspan="5" rowspan="2">项目组成</td><td colspan="5" rowspan="1">占地面积（hm²）</td><td colspan="4" rowspan="1">主要技术指标</td></tr><tr><td colspan="1" rowspan="1">合计</td><td colspan="2" rowspan="1">永久</td><td colspan="2" rowspan="1">临时</td><td colspan="2" rowspan="1">数量(个)</td><td colspan="1" rowspan="1">长度(km)</td><td colspan="1" rowspan="1">宽度（m）</td></tr><tr><td colspan="2" rowspan="6">湘粤换流站</td><td colspan="3" rowspan="1">站区</td><td colspan="1" rowspan="1">14.51</td><td colspan="2" rowspan="1">14.51</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">进站道路区</td><td colspan="1" rowspan="1">1.17</td><td colspan="2" rowspan="1">1.17</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">0.39</td><td colspan="1" rowspan="1">7</td></tr><tr><td colspan="3" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1">3.24</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">3.24</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">站外供排水设施区</td><td colspan="1" rowspan="1">8.85</td><td colspan="2" rowspan="1">0.17</td><td colspan="2" rowspan="1">8.68</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">供水 25.3/排水9.4</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">站外电力设施区</td><td colspan="1" rowspan="1">1.88</td><td colspan="2" rowspan="1">0.12</td><td colspan="2" rowspan="1">1.76</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">站用 5.70/施工1.99</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">站外临时堆土区</td><td colspan="1" rowspan="1">3.10</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">3.10</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">32.75</td><td colspan="1" rowspan="1">15.97</td><td colspan="1" rowspan="1">16.78</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="5" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">苏耽变电站</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">0.53</td><td colspan="1" rowspan="1">0.53</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="5" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.53</td><td colspan="1" rowspan="1">0.53</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="5" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">丹霞变电站</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">0.63</td><td colspan="1" rowspan="1">0.63</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="5" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.63</td><td colspan="1" rowspan="1">0.63</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="5" rowspan="1"></td></tr><tr><td colspan="1" rowspan="6">线路工程</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">102.75</td><td colspan="1" rowspan="1">28.70</td><td colspan="1" rowspan="1">74.05</td><td colspan="2" rowspan="1">852 基</td><td colspan="2" rowspan="1"></td><td colspan="5" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1">9.84</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">9.84</td><td colspan="2" rowspan="1">82 处</td><td colspan="2" rowspan="1"></td><td colspan="5" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1">4.76</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.76</td><td colspan="2" rowspan="1">119处</td><td colspan="2" rowspan="1"></td><td colspan="5" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">施工道路区</td><td colspan="1" rowspan="2">80.88</td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2">80.88</td><td colspan="4" rowspan="1">机械施工道路111.50km</td><td colspan="5" rowspan="1">4.5</td></tr><tr><td colspan="4" rowspan="1">拓宽道路 138.25km;人抬便道 60.85km</td><td colspan="5" rowspan="1">1.5</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">198.23</td><td colspan="1" rowspan="1">28.70</td><td colspan="1" rowspan="1">169.53</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="5" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">合计</td><td colspan="1" rowspan="1">232.14</td><td colspan="1" rowspan="1">45.83</td><td colspan="1" rowspan="1">186.31</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="5" rowspan="1"></td></tr><tr><td colspan="14" rowspan="1">三、项目土石方量（单位：万m³）</td></tr><tr><td colspan="2" rowspan="1">项目</td><td colspan="1" rowspan="1">挖方</td><td colspan="1" rowspan="1">填方</td><td colspan="2" rowspan="1">调入</td><td colspan="2" rowspan="1">调出</td><td colspan="1" rowspan="1">借方</td><td colspan="5" rowspan="1">余方</td></tr><tr><td colspan="1" rowspan="6">湘粤换流站</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">81.97</td><td colspan="1" rowspan="1">82.73</td><td colspan="2" rowspan="1">0.76</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="5" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1">1.45</td><td colspan="1" rowspan="1">0.50</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">0.95</td><td colspan="1" rowspan="1"></td><td colspan="5" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1">5.00</td><td colspan="1" rowspan="1">5.00</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="5" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">站外供排水设施区</td><td colspan="1" rowspan="1">3.45</td><td colspan="1" rowspan="1">3.81</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="5" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">站外电力设施区</td><td colspan="1" rowspan="1">0.39</td><td colspan="1" rowspan="1">0.39</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="5" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">92.26</td><td colspan="1" rowspan="1">92.43</td><td colspan="2" rowspan="1">1.12</td><td colspan="2" rowspan="1">0.95</td><td colspan="1" rowspan="1"></td><td colspan="5" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">苏耽变电站</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">0.31</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">0.17</td><td colspan="1" rowspan="1"></td><td colspan="5" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">0.31</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">0.17</td><td colspan="1" rowspan="1"></td><td colspan="5" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">丹霞变电站</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.12</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="5" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.12</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="5" rowspan="1"></td></tr><tr><td colspan="1" rowspan="4">线路工程</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">19.91</td><td colspan="1" rowspan="1">19.91</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="5" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">0.80</td><td colspan="1" rowspan="1">0.80</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="5" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">29.48</td><td colspan="1" rowspan="1">29.48</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="5" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">50.19</td><td colspan="1" rowspan="1">50.19</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="5" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">合计</td><td colspan="1" rowspan="1">143.05</td><td colspan="1" rowspan="1">143.05</td><td colspan="2" rowspan="1">1.12</td><td colspan="2" rowspan="1">1.12</td><td colspan="1" rowspan="1"></td><td colspan="5" rowspan="1"></td></tr></table>

## 2.1.1 湘粤换流站工程

## 1）站址地理位置

湘粤换流站位于湖南省郴州市苏仙区良田镇了坪村与北湖区江沅桥村之间，北距郴州市约16.5公里。站址西距 Y560乡道约200m，东距京港澳 G4 高速约 5.8km，距 G107国道约 1.7km，距京广线约 1.5km，距京广高铁约 1.2km，南距 S215 省道约 570m，站址交通条件较好。

## 2）站址现状

站址所在区域地貌类型为丘陵地貌，现状以林地和果园为主，站址征地线内高程在283m～331m，自然高差约 48m。地势西高东低，站址处位于场地内较高处，站址无内涝。

## 3）建设规模

本工程新建背靠背换流站一座，共包含两个柔性直流背靠背单元，采用对称单级接线，每个背靠背换流单元包括2组VSC换流阀，直流侧电压为±260kV，额定电流2885A，额定直流功率1500MW。换流站本期 500kV交流出线 4回，至苏耽2回，丹霞 2回。

## 4）站区总平面布置

全站可划分为阀厅区域、联接变及启动回路区域（含桥臂电抗器）、500kV 配电装置区域与生产辅助区四个部分，本站自西向东依次布置有：500kV交流场（湖南侧）-联接变及启动回路-阀厅-联接变及启动回路-500kV交流场（广东侧），主控楼、辅控楼分别紧邻阀厅北侧、南侧布置。进站大门位于换流站西侧，综合楼、综合车库、消防水池布置于换流站进站道路北侧，一次及阀基备品库位于站前区。湖南侧采用架空方式朝西出线，广东侧采用架空方式朝东出线。站区采用铺植草坪绿化，绿化面积约 3.29hm<sup>2</sup>。

换流站站区总平面布置紧凑合理，功能分区明确、清晰，用地节约，各配电装置之间连接顺畅，交直流出线方便。站区占地面积 15.85hm²，其中围墙内占地面积为 10.47hm²，站外边坡、排水等设施占地面积约 5.38hm²。换流站新建围墙总长度 1375m。

## 5）站区竖向布置

站址自然标高283m\~331m，自然高差48m，站址地势高于周边，四周较为开阔。站区的竖向设计以土方平衡为原则，采用平坡式布置方案，设置 0.5%的排水坡度，根据土方平衡计算，站区场平标高为 310.30m，高于站址百年一遇洪水位 291.2m；站区挖方81.97 万 m<sup>3</sup>（含表土剥离 $2 . 9 0 \ \mathcal { F } \ \mathrm { m } ^ { 3 } \ )$ ），填方 $8 2 . 7 3 \ \overline { { \mathrm { ~ \mathscr { H } ~ } } } \mathrm { ~ m } ^ { 3 }$ （含表土回覆3.08万 m<sup>3</sup>），自进站道路区调入站区 $0 . 9 5 \mathrm { ~ \mathscr ~ { ~ H ~ } ~ m ~ } ^ { 3 }$ （其中 $0 . 1 8 \mathrm { ~ \mathcal ~ { ~ H ~ } ~ m ~ } ^ { 3 }$ 表土用于站区绿化覆土，0.77 万m<sup>3</sup> 一般土石方用作地基回填土）。站区围墙范围内场地低挖高填后整平，站外边坡采用高性能生态基材＋麦克垫+喷播植草的生态护坡进行防护。挖方边坡分布于站区西侧，最大挖方边坡高度21m，填方边坡分布于站区东侧，最大填方边坡高度 29m，填方边坡高度在 8m 以下时，采用坡比 1:1.75 自然放坡，高度在 8～29m 时，采用分级放坡的形式，坡率1:1.75，每级坡高 8 米，中间设置2米宽马道，挖方边坡采用分级放坡形式，分级高度8m，坡率1:1.25，马道宽 2m，马道处均采用 100厚C20 砼硬化，以防雨水冲刷坡脚影响边坡安全。挖方边坡坡顶设置钢筋混凝土截水沟，坡脚、平台设置钢筋混凝土排水沟，断面尺寸为 1.0m×1.0m，壁厚 0.20m，排水沟总长共计约 2002m，截水沟总长共计约1913m，坡面雨水汇集后经站外雨水排水管排至郴江河，排水口末端设置八字出水

口。

## 6）进站道路

湘粤换流站进站道路由站址西面Y560乡道引接，新建长度约 391m，采用郊区型沥青混凝土路面，路面宽 6.0m，道路两侧各设置 0.5m 宽混凝土硬路肩，占地面积共计1.17hm<sup>2</sup>。此外，站外雨水排水管沿进站道路南侧布设，在进站道路南侧段征地红线内采用DN1400管径的钢筋混凝土管道直埋敷设，站内及挖方边坡、填方边坡的雨水经收集后经该排水管与进站道路的雨水在 Y560乡道与进站道路引接处汇合，长约 400m。进站道路两侧为挖方边坡，边坡面积共计约 0.28hm<sup>2</sup>，边坡采用高性能生态基材＋麦克垫+喷播植草的生态护坡进行防护。进站道路两侧坡顶设置钢筋混凝土截水沟，坡底设置钢筋混凝土排水沟，断面尺寸为 1.0m×1.0m，壁厚0.20m，截水沟总长度共计约493m，排水沟长度共计约795m，收集雨水后接入站外雨水排水管排至郴江河。

## 7）供排水系统

湘粤换流站供排水系统包括站用水源供水管线（含2座加压泵站）、施工水源供水管线、雨水排水管线和污水排水管线。

加压泵站 1 主要建设内容为加压泵房和进站道路，占地面积共计约 0.09hm<sup>2</sup>，为保证泵房运行功能，泵站场地设计标高 178.60m，需场平垫高土方共计 0.36 万 m<sup>3</sup>，其中自进站道路调入 0.19 万 m<sup>3</sup>，自苏耽变电站调入 0.17 万 m<sup>3</sup>。加压泵站 1 新建进站道路20m，路面宽度3m，两边各设置 0.5m 宽路肩，总宽 4m，与西侧槐万路引接。

加压泵站 2 主要建设内容为加压泵房和进站道路，占地面积共计约 0.08hm<sup>2</sup>，泵站场地设计标高与周边一致，为 228.00m。加压泵站 2 新建进站道路长约 2m，路面宽度3m，两边各设置0.5m 宽路肩，总宽 4m，与东侧村道引接。

——站用水源、施工水源、污水排水（3条管线共同敷设段——L1 段）

站用水源供水管线、施工水源供水管线和污水排水管线自换流站至塘了坪自来水厂段布设路径重合，为控制占地面积，减小扰动范围，主体设计考虑三条管线在同一沟槽平行敷设，站用水源管线采用 DN350管径，施工水源管线采用 DN150 管径，污水排水管线采用DN300管径，管线整体沿现有公路（沿排水方向）右侧明挖敷设，至塘了坪自来水厂东侧现有道路结束，该段明挖长度共计约 1070m（不含顶管施工长度），该段命名为“L1”段。

——站用水源、污水排水（2条管线共同敷设段——L2 段）

站用水源供水管线、施工水源供水管线和污水排水管线自换流站共同敷设至塘了坪自来水厂东侧现有道路，之后站用水源供水管线和污水排水管线继续沿现有公路（沿排水方向）右侧明挖平行敷设（管径不变），至良田镇污水处理厂东侧现有道路结束，该段明挖长度共计约 （不含顶管施工长度），该段命名为 段。

——站用水源（单独敷设段——L3 段）

供水管道引水起点位于郴州卷烟厂东北侧郴州自来水管网接入口，终点位于湘粤换流站，管线整体沿现有公路（沿供水方向）左侧明挖敷设。供水管采用 DN350 管径，供水管线总长约22000m，该段命名为“L3段”，途中设置 2座加压泵站（已纳入征地范围），其中单独明挖敷设段长约 14440m，钻跨越部分道路采用顶管施工，共穿越 12 次，该段长约 145m。

——施工水源（单独敷设段——L4 段）

施工水源引接自塘了坪水厂高位自来水池，管线整体沿现有公路（沿供水方向）左侧明挖敷设，引接管道采用 DN150的PE给水管，管道总长约 3300m，其中单独明挖敷设段长约2195m，该段命名为“L4 段”，钻跨越部分道路采用顶管施工，共穿越 3次，该段长约35m。

——雨水排水系统

站内结合场地排水的需要，各功能区采用有组织排水，各区域内间隔 20m\~30m 设置雨水口和排水检查井，通过地下管网收集地表雨水，场地被垂直于排水坡度方向的电缆沟、道路等分割的地段及被电缆沟、道路所围的封闭区域，根据条件加设雨水口，以满足场地排水的需要。站内雨水排水管管径为 DN200-DN1400，DN200 排水管材质为HDPE，DN300及以上排水管材质为混凝土管，站内雨水排水管总长约4590m。雨水经设置在场地内的雨水口收集，汇入地下雨水排水管道。站内排水系统在站区征地范围内，占地不再重复计列。

站外雨水排水管沿进站道路南侧布设，自站区雨水排水口引接，在进站道路段征地红线内采用DN1400管径的钢筋混凝土管道直埋敷设，站内及挖方边坡、填方边坡的雨水经收集后经该排水管与进站道路的雨水在 Y560 乡道与进站道路引接处汇合，长约400m，之后采用DN1800 管径的钢筋混凝土管道排至郴江河，长约 1000m，该段命名为“L5段”，站外排水管长度共计 1400m。

——污水排水系统（单独敷设段——L6 段）

换流站站内生活污水主要由主控制楼、综合车库、综合楼、警传室等建筑物产生，通过管道收集并输送至地埋式一体化污水处理装置内进行生化处理，达到杂用水水质标准后贮存在站内废水池内，回用于站内浇洒及道路冲洗不外排。冷却废水排至良田镇污水处理厂，管线整体沿现有公路（沿排水方向）右侧明挖敷设采用 DN300 的多层钢丝缠绕改性聚乙烯耐磨复合管，管道总长约 8000m，其中单独敷设段长约 585m，该段命名为“L6 段”。

## 8）站外电力设施区

## ——站用电源

本换流站站用电系统采用 3 回独立电源供电，其中 2 回工作电源由站内引接，1 回为备用电源由站外引接。站内的两路电源分别来自湖南侧和广东侧设置的35/10kV 站用变，备用电源从大园 110kV 变电站 35kV 大树线出线间隔引接，电压等级为 35kV，引接长度5.70km，其中架空段长约5.19km，电缆段线路长约 0.51km，采用直埋敷设方式。

## ——施工电源

施工电源引接自站外 10kV大岭 II线鲁塘岭支线 87#，电压等级为10kV，施工电源长度共计约1.99km，均为架空线路。

表 2.1-2 湘粤换流站主要技术指标一览表
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="2" rowspan="1">名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">备注</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="2" rowspan="1">站址征地面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">15.85</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(1)</td><td colspan="2" rowspan="1">站区占地面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">14.51</td><td colspan="1" rowspan="1">包括围墙内用地面积10.47hm²，围墙外用地面积 4.04hm²。</td></tr><tr><td colspan="1" rowspan="1">(2)</td><td colspan="2" rowspan="1">进站道路占地面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.17</td><td colspan="1" rowspan="1">长度391m</td></tr><tr><td colspan="1" rowspan="1">(3)</td><td colspan="2" rowspan="1">站外设施面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.17</td><td colspan="1" rowspan="1">2座加压泵站</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="2" rowspan="1">场地自然标高</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">283~331</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="2" rowspan="1">百年一遇洪水位</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">291.2</td><td colspan="1" rowspan="1">站址位于丘陵之上，地势较高，不受洪水及内涝影响。</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="2" rowspan="1">站区场平标高</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">310.30</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="2" rowspan="1">站区围墙长度</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">1375</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="2" rowspan="1">站内总建筑面积</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">31099</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="2" rowspan="1">站区绿化</td><td colspan="1" rowspan="1">hm2</td><td colspan="1" rowspan="1">3.29</td><td colspan="1" rowspan="1">采取马尼拉草皮全站绿化</td></tr><tr><td colspan="1" rowspan="2">8</td><td colspan="1" rowspan="2">护坡</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">35000</td><td colspan="1" rowspan="2">喷播植草生态护坡</td></tr><tr><td colspan="1" rowspan="1">进站道路</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2800</td></tr><tr><td colspan="1" rowspan="2">9</td><td colspan="1" rowspan="2">排水沟</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">2002</td><td colspan="1" rowspan="4">钢筋混凝土，断面尺寸1.0m×1.0m，壁厚 0.2m</td></tr><tr><td colspan="1" rowspan="1">进站道路</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">795</td></tr><tr><td colspan="1" rowspan="2">10</td><td colspan="1" rowspan="2">截水沟</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">1913</td></tr><tr><td colspan="1" rowspan="1">进站道路</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">493</td></tr><tr><td colspan="1" rowspan="1">11</td><td colspan="2" rowspan="1">站用水源</td><td colspan="3" rowspan="1">源自郴州自来水公司，DN350供水管，总长约22km。</td></tr><tr><td colspan="1" rowspan="1">12</td><td colspan="2" rowspan="1">施工水源</td><td colspan="3" rowspan="1">引接自塘了坪水厂，DN150供水管，总长约3.3km。</td></tr><tr><td colspan="1" rowspan="1">13</td><td colspan="2" rowspan="1">雨水排水</td><td colspan="3" rowspan="1">站区布设雨水排水系统，站外敷设排水管，最终汇入郴江</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="3" rowspan="1">河，排水管末端设置八字排水口。</td></tr><tr><td colspan="1" rowspan="1">14</td><td colspan="2" rowspan="1">污水排水</td><td colspan="3" rowspan="1">排至良田镇污水处理厂，采用DN300复合管，总长约8km。</td></tr><tr><td colspan="1" rowspan="1">15</td><td colspan="2" rowspan="1">站用电源</td><td colspan="3" rowspan="1">3回独立供电，2回工作电源由站内引接，1回备用电源由大园 110kV变电站 35kV 大树线出线间隔引接。</td></tr><tr><td colspan="1" rowspan="1">16</td><td colspan="2" rowspan="1">施工电源</td><td colspan="3" rowspan="1">引接自站外 10kV 大岭Ⅱ线鲁塘岭支线 87#</td></tr></table>

## 2.1.2 苏耽500kV变电站间隔扩建工程

## 1）站址地理位置

苏耽 500kV 变电站位于湖南省郴州市西南约 9.4km 北湖区华塘镇塘昌村，为已建变电站。

## 2）前期工程概况

建设规模：苏耽500kV 变电站始建于2008年，2011年投入运行，已建苏耽 500kV变电站规模为：站内现有 2×1000MVA主变压器、1×750MVA主变压器，三相分体布置；500kV 出线 2 回，分别接至郴州东、紫霞；220kV 出线 10 回，分别接至板桥 2 回、城前岭2回、蓉城2回、全义 1回、北湖1回、福冲 1回、烟洲1回；无功补偿装置包括1#、2#主变低压侧各装设 3×60Mvar 低压电容器和 2×60Mvar 低压电抗器；3#主变低压侧装设 2×60Mvar 低压电容器和 1×60Mvar 低压电抗器；高压并联电抗器包括站内装设1×120Mvar 高压并联电抗器。

平面布置：站区由南至北布置有 220kV配电装置场地、主变、35kV配电装置 、无功补偿装置、500kV 配电装置场地。500kV 向东、西两个方向出线，220kV 朝南出线，保护小室设置在 500kV 配电装置内。大门设在西面中部，进站道路从站址北面的 S315省道引接。

竖向布置：站区竖向采用平坡式布置，站区路面设计高程 226.5m，设计标高高于百年一遇洪水位。

供排水：站区排水主要为雨水，雨水经设置在路边的雨水口收集汇入地下排水管道后进入市政排水管网，站区供水依托市政供水。

国网湖南省电力有限公司于 2006 年 12 月向湖南省水利厅递交了《关于批复永州、郴州 500kV 输变电及长沙西、民丰变扩建工程水土保持方案的申请》，2007 年 1 月湖南省水利厅以《湖南省水利厅关于永州、郴州 500kV输变电及长沙西、民丰变扩建工程水土保持方案同意书》湘水许〔2007〕2 号文对该工程水土保持方案进行了批复。国网湖南省电力有限公司于 2010 年 11 月向湖南省水利厅递交了《关于验收永州南（紫霞）

500kV 变电站、郴州（苏耽）500kV 变电站、湘西开关站\~永州 500kV 送电线路、郴州\~衡阳500kV送电线路及郴州\~永州500kV送电线路等工程水土保持设施的申请》，2010年 12 月湖南省水利厅以《湖南省水利厅关于郴州 500kV 变电站工程水土保持设施竣工验收的批复》湘水许〔2010〕209号文对该工程水土保持设施验收进行了批复。

苏耽500kV变电站总占地面积 $6 . 7 9 9 9 \mathrm { h m } ^ { 2 }$ ，一期工程按最终规模一次征地。

## 3）本期扩建工程与前期工程的依托关系

本期扩建场地位于前期征地围墙内，施工用电利用变电站站用电源，施工水源利用站内已有水源，前期工程挖填边坡截排水沟、护坡绿化、站内绿化地坪等水保设施运行良好。本期扩建工程与前期工程依托关系见表 2.1-3。

表 2.1-3 苏耽500kV 变电站本期扩建工程与前期工程依托关系一览表
<table><tr><td rowspan=1 colspan=2>项目</td><td rowspan=1 colspan=1>建设情况</td><td rowspan=1 colspan=1>关系</td></tr><tr><td rowspan=7 colspan=1>苏耽500kV变电站扩建</td><td rowspan=1 colspan=1>扩建区域</td><td rowspan=1 colspan=1>位于前期征地围墙内，本期扰动占地面积 0.53hm²。</td><td rowspan=1 colspan=1>利用前期工程征地</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>施工生活用房采用租用民房的方式解决，施工生产及材料堆放在站内扩建区域空地合理布置，不新增占地。</td><td rowspan=1 colspan=1>在站内扩建区空地合理布置。</td></tr><tr><td rowspan=1 colspan=1>进站道路</td><td rowspan=1 colspan=1>利用前期工程进站道路，本期不新建。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>给排水系统</td><td rowspan=1 colspan=1>均在变电站前期工程中统一考虑，本期无新增加工程量。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工道路</td><td rowspan=1 colspan=1>利用变电站前期进站道路和站内道路。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工用电</td><td rowspan=1 colspan=1>利用变电站站用电源作为本期扩建施工电源。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工水源</td><td rowspan=1 colspan=1>利用站内已有水源作为本期扩建施工水源。</td><td rowspan=1 colspan=1>依托前期工程</td></tr></table>

## 4）本期扩建工程概况

本期苏耽 500kV 变电站扩建苏耽变至湘粤背靠背换流站 500kV 出线间隔 2 个，前期工程已对变电站站区进行了总体布置，对主体设备及其相应的辅助生产设施和主、辅生产建构筑物进行设计。在前期建设基础上，本期建设内容：扩建 500kV湘粤背靠背换流站Ⅰ、Ⅱ架空出线间隔，本期在原围墙内扩建，不需额外征地，扩建位置位于站区东北侧和西侧 500kV 配电装置场地，布置于第六串、第三串，扩建部分扰动面积 0.53hm<sup>2</sup>，施工生产区在扩建区域空地合理布置，不新增占地。扩建区场地现状为绿化地坪及站内道路，施工结束后，对破坏绿化地坪进行恢复，绿化地坪恢复量为 $0 . 4 2 \mathrm { h m } ^ { 2 }$ 。间隔扩建施工挖方0.48万 $\mathrm { m } ^ { 3 }$ （其中剥离表土 $0 . 1 3 \ \overline { { \mathcal { H } } } \ \mathrm { m } ^ { 3 } \ \mathrm { ) }$ ），回填土方 0.31万 $\mathrm { m } ^ { 3 }$ （其中回覆表土0.13 万 $\mathrm { m } ^ { 3 } \mathrm { ~ , ~ }$ ），区域调出 0.17 万 $\mathrm { m } ^ { 3 }$ 至湘粤换流站站外供排水设施区加压泵站 1#用于场平填土。

苏耽变电站站内采用平坡式布置，站内排水系统为雨污分流制，雨水经排水沟流入站内雨水管网，汇集后排出站外，苏耽变前期排水系统完备，运行良好，本期沿用前期排水设施，无需新增。

苏耽500kV变电站为已建站，本期扩建苏耽变电站间隔施工水源、电源均由站内引接。施工道路利用进站道路和站内道路，施工场地利用站内空地，占地面积已在施工扰动面积中考虑。

## 2.1.3 丹霞500kV变电站间隔扩建工程

## 1）站址地理位置

站址位于广东省韶关市北面约 19km 的浈江区犁市镇，为已建变电站。

## 2）前期工程概况

500kV丹霞（犁市）变电站为广东 500千伏犁市（韶关北）输变电工程的建设内容，广东 千伏犁市（韶关北）输变电工程建设内容包括 丹霞（犁市）变电站新建工程；500kV丹霞（犁市）至曲江双回线路工程、500kV丹霞（犁市）至库湾双回线路工程。500kV丹霞（犁市）变电站首期工程设计主变容量 2×750MVA，500kV 出线4回（曲江、库湾各 2 回），220kV 出线 10 回，1×60Mvar 并联电容器和 2×60Mvar 并联电抗器。站区竖向采用平坡式布置，设计标高高于百年一遇洪水位。站区由南至北依次布置有500kV配电装置、主变压器及 35kV配电装置、220kV配电装置。主控楼及附属建筑布置在站址西侧的站前区，380V 中央配电室布置于中间两台主变之间靠主变运输道路路侧。继保及监控设备采用集中布置型式。进站道路从站区西侧引入。

广东电网有限责任公司韶关供电局委托中水珠江规划勘测设计有限公司编制了《广东 500 千伏犁市（韶关北）输变电工程水土保持方案报告书》，2019 年 5 月 14 日，韶关市水务局以《关于500 千伏犁市（韶关北）输变电工程水土保持方案的批复》（韶水批〔2019〕8 号）文对该工程水土保持方案进行了批复。2022年1月，广东电网有限责任公司韶关供电局委托广东省水利电力勘测设计研究院有限公司针对本工程开展了水土保持设施验收，并于 2022 年 2 月向韶关市水务局提交了该工程水土保持设施验收报备，2022 年 3 月，韶关市水务局以韶水函〔2022〕165 号《韶关市水务局关于 500 千伏犁市（韶关北）输变电工程（变电站部分）水土保持设施自主验收报备证明的函》接受了该工程水土保持设施验收报备。

500kV 丹霞变电站总占地面积 11.19hm<sup>2</sup>（其中围墙内占地面积 4.10hm<sup>2</sup>），首期工

程按最终规模一次征地。

## 3）本期扩建工程与前期工程的依托关系

本期扩建场地位于前期征地红线内，施工用电利用变电站站用电源，施工水源利用站内已有水源，前期工程挖填边坡截排水沟、护坡绿化、站内碎石覆盖等水保设施运行良好。本期扩建工程与前期工程依托关系见下表2.1-4。

表2.1-4 500kV 丹霞变电站本期扩建工程与前期工程依托关系一览表
<table><tr><td rowspan=1 colspan=2>项目</td><td rowspan=1 colspan=1>建设情况</td><td rowspan=1 colspan=1>关系</td></tr><tr><td rowspan=7 colspan=1>500kV丹霞变电站扩建</td><td rowspan=1 colspan=1>扩建区域</td><td rowspan=1 colspan=1>位于前期征地红线内，本期扰动占地面积0.63hm²。</td><td rowspan=1 colspan=1>利用前期工程征地</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>施工生活用房采用租用民房的方式解决，施工生产及材料堆放在站内扩建区域空地合理布置，不新增占地。</td><td rowspan=1 colspan=1>在站内扩建区空地合理布置。</td></tr><tr><td rowspan=1 colspan=1>进站道路</td><td rowspan=1 colspan=1>利用前期工程进站道路，本期不新建。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>给排水系统</td><td rowspan=1 colspan=1>均在变电站前期工程中统一考虑，本期无新增加工程量。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工道路</td><td rowspan=1 colspan=1>利用变电站前期进站道路和站内道路。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工用电</td><td rowspan=1 colspan=1>利用变电站站用电源作为本期扩建施工电源。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工水源</td><td rowspan=1 colspan=1>利用站内已有水源作为本期扩建施工水源。</td><td rowspan=1 colspan=1>依托前期工程</td></tr></table>

## 4）本期扩建工程概况

本期 500kV 丹霞变电站扩建丹霞变至湘粤换流站 500kV 出线间隔 2 个，前期工程已对变电站站区进行了总体布置，对主体设备及其相应的辅助生产设施和主、辅生产建构筑物进行设计。在前期建设基础上，本期扩建内容：扩建500kV湘粤换流站Ⅰ、Ⅱ架空出线间隔，本期在原围墙内扩建，不需额外征地，扩建位置位于站区东侧 500kV 配电装置第四、第六串向东出线备用间隔场地，扩建部分扰动面积按 0.45hm<sup>2</sup> 计列，施工生产区在扩建区域空地合理布置，不新增占地。根据设计文件，扰动区域地面为碎石地坪及站内道路，施工结束后，对破坏碎石地坪进行恢复，碎石覆盖工程量 2500m<sup>2</sup>。间隔扩建工程基础挖方约为 1200m<sup>3</sup>，挖方用作 500kV 丹霞变电站红线范围内前期土方回填区回填土利用，回填土方1200m<sup>3</sup>，土石方挖填平衡。

土方回填区位于变电站红线内西北角位置，原始地貌为山间洼地，首期工程进行了初步填土平整，现高程在 108\~114m 之间，总体地势中间低四周高，现状植被覆盖一般，本次间隔扩建产生的基础挖方 1200m<sup>3</sup> 用于土方回填区摊平回填，回填范围占地约0.18hm<sup>2</sup>，平均填土高度约 0.67m，周边不形成边坡，填土平整考虑 0.5%的排水坡度，将雨水汇入南侧站区围墙外排水系统排出，不影响现状排水。

丹霞变电站站区竖向采用平坡式布置，设计标高高于百年一遇洪水位，站内排水系统为雨污分流制，站内布设排水管道、排水设施（井），站外布设排水管，排水设施完备，本期工程可沿用前期排水设施，无需新增。

## 2.1.4 输电线路工程

## 2.1.4.1 线路路径选择原则

本工程线路路径方案的规划选择本着统筹兼顾，相互协调，充分考虑环境保护和水土保持因素，通过对生态保护目标的合理避让，现有设施等的充分利用等以降低水土流失和对生态环境的影响。

## 2.1.4.2 线路路径

湘粤背靠背联网工程新建线路部分起于 500kV 苏耽变电站，经新建湘粤换流站至500kV丹霞变电站，新建2回500kV交流线路，均按照单回路架设，路径长度约2×144.2km，其中新建湘粤换流站～苏耽站 500kV 线路路径 2×21.3km，新建湘粤换流站～丹霞站500kV线路路径2×122.9km，途经湖南省郴州市（北湖区、苏仙区、宜章县）、广东省韶关市（乐昌市、浈江区）；±500kV江城线改造线路新建 500kV单回直流线路 2.70km，线路位于郴州市北湖区。输电线路路径方案描述如下：

## （1）湘粤换流站～苏耽 500kV变电站线路方案

线路起自郴州市苏仙区湘粤换流站，西侧出线后向北进入郴州市北湖区境内，跨越潜江-韶关输气管道，沿武广高铁往北走线，依次跨越郴江、220kV北用线、110kV青北线、110kV石新线、国道 G107、厦蓉高速G76，避让密集居民区、五星采石场，经石盖塘镇西侧向北穿越仙岭湖规划区约 2×1.5km，而后向北跨越福泉路，穿越增福街道仙岭地下热水规划开采区，于中石化郴州油库东侧连续跨越 110kV 卜邓线、220kV 苏北/福北双回线路、220kV苏城 II线，至安和街道南侧左转往西走线，避让安和街道规划区范围，跨越 G107 国道、钻越±500kV 江城线右转往北走线，跨越 G357 国道（郴州大道）后再次钻越±500kV 江城线。I 回线路往北跨越 220kV 苏城 I 线、220 苏卜 I 线、220 苏板 I、II线双回线路，钻越 500kV水苏线，向西跨越 220kV苏全线/苏烟线双回线路、长郴输油管道，至苏耽变东侧进站；II 回线路沿±500kV 江城线往西北跨越 220kV 苏城 II线、220kV 苏北线、220kV 苏福 I线、长郴输油管道，至苏耽变南侧后向北跨越 220kV苏蓉 I、Ⅱ双回线路及220kV 陈苏线，至苏耽变西侧进站。

本段线路路径长度约为 2×21.3km，途经郴州市苏仙区、北湖区，主要地貌类型为山

丘。

## （2）±500kV江城线改造线路方案

因拟建500kV交流线路（500kV苏耽变\~换流站）走廊需要，需改造江城线±500kV直流线路，线路起自湖南省郴州市北湖区安和村万华岩镇中心学校东北侧（江城线 1567塔），向西在周家洞跨越 X049 县道，在张家坪村东部跨越 G357 郴州大道后止于上屋东北侧（江城线1572塔）。

本段线路全线在郴州市北湖区，新建 500kV 直流线路 2.70km，拆除 500kV 直流线路2.48km，新建杆塔设计在原杆塔附近位置，属于山丘地貌。

## （3）湘粤换流站～丹霞 500kV变电站线路方案

湖南侧：线路起自湖南省郴州市苏仙区湘粤换流站，东侧出线后向东南跨越 110kV增邓线、潜江-韶关输气管道，沿武广高铁向南走线，于张家堆村跨越京广铁路，往南第二次跨越潜江-韶关输气管道，后依次跨越 S215 省道、X116县道至胡家湾，避让风机向东南走线，第三次跨越潜江-韶关输气管道，跨越武广高铁（隧道段），经良田镇镇区南侧跨越G107国道，往东南依次跨越 X057县道、220kV贤大线、110kV石邓线、G4京港澳高速、110kV 邓坳线、110kV 福大线、110kV 城宜线至杨柳塘，后右转往南走线，跨越110kV邓满线，经苏仙区、宜章县行政区界附近后进入郴州市宜章县境内，避让华电风电场风机往东南走线，经蓬窝村、鲁塘坪村穿越一般生态红线区域，依次跨越 110kV邓文线、220kV福外Ⅰ线、110kV金里线、110kV福瑶线，至湘粤省界。

广东侧：线路自丹霞站向东出线，跨越 110kV 廊黎线后向北，后跨越 220kV 丹智甲乙线、220kV 丹樱甲乙线、220kV 丹董乙线与 220kV 丹廊乙线同塔双回及 220kV 丹董甲线与 220kV 丹武乙线同塔双回后（此处经与韶关局沟通有拟建 220kV 数据 2 项目架空线路路径，线路当前尚未建设），转向西北，并行 110kV廊黎线至山塘里以西，后继续并行向北，至黄坑水库西北侧后向东北至单家桐后转向北偏西，先后跨越 110kV董牵线、110kV 廊凡线、G535 国道与 220kV 丹廊乙线后继续前进，经三十亩、茅坪至墩下北侧向西跨越 S247 省道、110kV 廊五线后经桥下山至石子径北侧转向西北。后经四亩冲、西坑口，为避让敏感设施及乐昌杨东山十二渡水省级自然保护区的核心区，在乐广高铁北侧基本农田区域内选取非基本农田地块绕行，后至九福兰花公园西侧向北，于西侧并行110kV乐九线向北直至九峰镇以南，继而在邹家南侧转向西北，跨越 110kV九华线、S248 省道、110kV 乐九线后向西偏北，再于 S248 省道南侧转向西，并行 S248 省道前进，于白水带南侧转向西偏北，至两江口向北，于两江镇东侧向北，至石下山花海东侧转向西北，在石下山北侧绕行，继续向西北，经前洞、中洞、新湾、螺蛳岭至下黄沙东北侧转向西偏南，至黄家山以东向北，经带头村至青石岐以东转向西北，经垄坑里，叶带背，关眉冲至海棠岭北侧向西北经陇里至省界。

本段线路路径长度约为 2×122.9km，其中湖南段线路路径长度约为 2×28.9km，广东段线路路径长度约为 2×94km。线路途经湖南省郴州市（苏仙区、宜章县）、广东省韶关市（乐昌市、浈江区），主要地貌类型为山丘。

## 2.1.4.3 线路长度、地形及杆塔数量

本工程新建输电线路长度共计 291.10km，新建杆塔 852基，其中湖南侧新建输电线路长度 103.10km，新建 500kV 输电线路 100.4km，新建杆塔 298 基，±500kV 江城线改造新建输电线路2.70km，新建杆塔 6基；广东侧新建 500kV输电线路 188.00km，新建杆塔548基。

表2.1-5 本工程沿线各市（县、区）路径分段长度及杆塔分布表
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=2>沿线所经行政区</td><td rowspan=1 colspan=1>地形（km）</td><td rowspan=1 colspan=3>塔基数量（基）</td></tr><tr><td rowspan=1 colspan=1>山丘</td><td rowspan=1 colspan=1>直线塔</td><td rowspan=1 colspan=1>转角、耐张、跨越塔</td><td rowspan=1 colspan=1>合计</td></tr><tr><td rowspan=4 colspan=1>1</td><td rowspan=4 colspan=1>湖南省郴州市</td><td rowspan=1 colspan=1>北湖区</td><td rowspan=1 colspan=1>45.08</td><td rowspan=1 colspan=1>64</td><td rowspan=1 colspan=1>60</td><td rowspan=1 colspan=1>124</td></tr><tr><td rowspan=1 colspan=1>苏仙区</td><td rowspan=1 colspan=1>24.57</td><td rowspan=1 colspan=1>33</td><td rowspan=1 colspan=1>44</td><td rowspan=1 colspan=1>77</td></tr><tr><td rowspan=1 colspan=1>宜章县</td><td rowspan=1 colspan=1>33.45</td><td rowspan=1 colspan=1>28</td><td rowspan=1 colspan=1>75</td><td rowspan=1 colspan=1>103</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>103.10</td><td rowspan=1 colspan=1>125</td><td rowspan=1 colspan=1>179</td><td rowspan=1 colspan=1>304</td></tr><tr><td rowspan=3 colspan=1>2</td><td rowspan=3 colspan=1>广东省韶关市</td><td rowspan=1 colspan=1>泸江区</td><td rowspan=1 colspan=1>36.00</td><td rowspan=1 colspan=1>55</td><td rowspan=1 colspan=1>50</td><td rowspan=1 colspan=1>105</td></tr><tr><td rowspan=1 colspan=1>乐昌市</td><td rowspan=1 colspan=1>152.00</td><td rowspan=1 colspan=1>239</td><td rowspan=1 colspan=1>204</td><td rowspan=1 colspan=1>443</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>188.00</td><td rowspan=1 colspan=1>294</td><td rowspan=1 colspan=1>254</td><td rowspan=1 colspan=1>548</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>291.10</td><td rowspan=1 colspan=1>419</td><td rowspan=1 colspan=1>433</td><td rowspan=1 colspan=1>852</td></tr></table>

## 2.1.4.4 杆塔型式

本工程输电线路杆塔型式均为自立铁塔，包括直线塔，转角塔、耐张和跨越塔。主体设计杆塔占地面积计列原则参照《输变电工程水土保持技术规程》（Q/GDW11970.1-2023），500kV输电线路塔基永久占地按（根开+主柱宽度+2m）<sup>2</sup> 估算，临时占地按照（基础根开+20m）<sup>2</sup>-永久占地计算。

表2.1-6 500kV输电线路使用杆塔型式及占地面积统计表
<table><tr><td colspan="1" rowspan="2">项目名称</td><td colspan="2" rowspan="1">单回架设</td></tr><tr><td colspan="1" rowspan="1">直线塔</td><td colspan="1" rowspan="1">耐张、转角及跨越塔</td></tr><tr><td colspan="3" rowspan="1">一、湖南省</td></tr><tr><td colspan="1" rowspan="1">1、永久占地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">基础根开（m）</td><td colspan="1" rowspan="1">8.26~26.90</td><td colspan="1" rowspan="1">10.10~25.88</td></tr><tr><td colspan="1" rowspan="1">主柱宽（m）</td><td colspan="1" rowspan="1">1.0~1.4</td><td colspan="1" rowspan="1">1.0~2.0</td></tr><tr><td colspan="1" rowspan="1">塔基永久占地面积  ${ \bigl ( } \mathbf { m } ^ { 2 } { \bigr ) }$ </td><td colspan="1" rowspan="1">138~924</td><td colspan="1" rowspan="1">185~863</td></tr><tr><td colspan="1" rowspan="1">2、塔基施工场地  $\left( \mathbf { m } ^ { 2 } \right)$ </td><td colspan="1" rowspan="1">799~2200</td><td colspan="1" rowspan="1">906~2105</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">二、广东省</td></tr><tr><td colspan="1" rowspan="1">1、永久占地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">基础根开（m）</td><td colspan="1" rowspan="1">8.69~20.70</td><td colspan="1" rowspan="1">12.34~18.60</td></tr><tr><td colspan="1" rowspan="1">主柱宽（m）</td><td colspan="1" rowspan="1">1.0~ 1.6</td><td colspan="1" rowspan="1">1.0 ~ 2.0</td></tr><tr><td colspan="1" rowspan="1">塔基永久占地面积 $\left( \mathbf { m } ^ { 2 } \right)$ </td><td colspan="1" rowspan="1">149~586</td><td colspan="1" rowspan="1">251~488</td></tr><tr><td colspan="1" rowspan="1">2、塔基施工场地（m²）</td><td colspan="1" rowspan="1">694~1070</td><td colspan="1" rowspan="1">795~1000</td></tr></table>

## 2.1.4.5 基础结构型式

根据输电线路沿线的地质条件、水文情况及各型塔基础作用力的特点，同时按照减少土石方量、减少水土流失的原则，本工程主要采用挖孔桩基础、岩石锚杆基础、灌注桩基础和嵌岩桩基础，本工程位于丘陵、山地的坡面塔基全部采用不等高基础结构设计。

本工程线路使用的基础型式及适用范围一览表见表2.1-7，输电线路基础型式、尺寸及土石方量一览见表2.1-8。

表2.1-7 基础型式及适用范围一览表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>基础型式</td><td rowspan=1 colspan=1>基础特点</td><td rowspan=1 colspan=1>适用地区</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>挖孔桩基础</td><td rowspan=1 colspan=1>以机械或人工开挖机孔并采用钢筋混凝土护壁进行支撑保护，浇筑基础，施工操作简单，占地面积小，土石方开挖量小，弃土量较少，对环境影响较小，工程造价较低。</td><td rowspan=1 colspan=1>适用于无地下水或地下水较少的黏土、粉质黏土，含少量的砂、砂卵石、浆结石的黏层</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>岩石锚杆基础</td><td rowspan=1 colspan=1>以细石混凝土和锚杆灌注于钻凿成型的岩孔内的锚杆基础，具有开挖量少、节省混凝土、工程造价低的优越性</td><td rowspan=1 colspan=1>岩石锚杆基础适用于直接建在基岩上的柱基，以及承受拉力或水平力较大的塔位</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>灌注桩基础</td><td rowspan=1 colspan=1>钻孔灌注桩是一种深基础型式，安全系数高，不会产生不均匀沉降，可以避免地震砂土液化问题，施工土方量小，机械化程度高，但施工费用相对较高。</td><td rowspan=1 colspan=1>主要用于砂土类地基或地下水位较浅且地基承载力较差以及受洪水影响的塔位。</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>嵌岩桩基础</td><td rowspan=1 colspan=1>通过机械或人工在基岩中挖孔，浇筑混凝土形成桩体，具有承载力高、沉降小、适用性强、开挖量小等特点。</td><td rowspan=1 colspan=1>适用于基岩埋深较浅或直接裸露的山区，尤其在中风化、微风化及新鲜基岩地层中效果显著。</td></tr></table>

表2.1-8 本工程 500kV输电线路基础型式、尺寸及土石方量一览表
<table><tr><td colspan="1" rowspan="1">行政区</td><td colspan="3" rowspan="1">湖南省</td><td colspan="4" rowspan="1">广东省</td></tr><tr><td colspan="1" rowspan="2">主要技术指标</td><td colspan="7" rowspan="1">基础型式</td></tr><tr><td colspan="1" rowspan="1">挖孔桩基础</td><td colspan="1" rowspan="1">嵌岩桩基础</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">挖孔桩基础</td><td colspan="1" rowspan="1">岩石锚杆基础</td><td colspan="2" rowspan="1">灌注桩基础</td></tr><tr><td colspan="2" rowspan="1">底宽/桩径(m)</td><td colspan="1" rowspan="1">1.0~2.0</td><td colspan="1" rowspan="1">1.2~1.8</td><td colspan="1" rowspan="1">1.0~2.2</td><td colspan="1" rowspan="1">1.0~2.6</td><td colspan="1" rowspan="1">(1.6~3.6) /(0.08~0.12)</td><td colspan="1" rowspan="1">1.0~2.0</td></tr><tr><td colspan="2" rowspan="1">埋深（m）</td><td colspan="1" rowspan="1">6.0~17.0</td><td colspan="1" rowspan="1">6.0~9.0</td><td colspan="1" rowspan="1">6.5~ 21.0</td><td colspan="1" rowspan="1">5.0~18.0</td><td colspan="1" rowspan="1">6.0~10.5</td><td colspan="1" rowspan="1">8.0~20.0</td></tr><tr><td colspan="1" rowspan="3">山丘区</td><td colspan="1" rowspan="1">挖方(m3)</td><td colspan="1" rowspan="1">19.88~256.22</td><td colspan="1" rowspan="1">32.55~109.87</td><td colspan="1" rowspan="1">24.04~382.98</td><td colspan="1" rowspan="1">35.20~254.00</td><td colspan="1" rowspan="1">25.20~82.00</td><td colspan="1" rowspan="1">44.15~352.20</td></tr><tr><td colspan="1" rowspan="1">填方(m3)</td><td colspan="1" rowspan="1">19.88~256.22</td><td colspan="1" rowspan="1">32.55~109.87</td><td colspan="1" rowspan="1">24.04~382.98</td><td colspan="1" rowspan="1">35.20~254.00</td><td colspan="1" rowspan="1">25.20~82.00</td><td colspan="1" rowspan="1">44.15~352.20</td></tr><tr><td colspan="1" rowspan="1">基础数(个)</td><td colspan="1" rowspan="1">225</td><td colspan="1" rowspan="1">24</td><td colspan="1" rowspan="1">55</td><td colspan="1" rowspan="1">500</td><td colspan="1" rowspan="1">16</td><td colspan="1" rowspan="1">32</td></tr></table>

## 2.1.4.6 主要交叉跨越

本工程线路选线时尽量减少与其他基础设施的交叉跨越，本工程输电线路主要交叉跨越情况见表2.1-9。

2.1-9 输电线路工程主要交叉跨越一览表
<table><tr><td rowspan=2 colspan=1>交叉跨越名称</td><td rowspan=1 colspan=2>跨越次数（次）</td><td rowspan=2 colspan=1>合计（次）</td></tr><tr><td rowspan=1 colspan=1>湖南省</td><td rowspan=1 colspan=1>广东省</td></tr><tr><td rowspan=1 colspan=1>一、输电线路</td><td rowspan=1 colspan=1>53</td><td rowspan=1 colspan=1>20</td><td rowspan=1 colspan=1>73</td></tr><tr><td rowspan=1 colspan=1>220kV 线路</td><td rowspan=1 colspan=1>22</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>34</td></tr><tr><td rowspan=1 colspan=1>110kV 线路</td><td rowspan=1 colspan=1>31</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>39</td></tr><tr><td rowspan=1 colspan=1>二、铁路</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2</td></tr><tr><td rowspan=1 colspan=1>电气化铁路</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2</td></tr><tr><td rowspan=1 colspan=1>三、公路</td><td rowspan=1 colspan=1>28</td><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1>44</td></tr><tr><td rowspan=1 colspan=1>高速公路</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5</td></tr><tr><td rowspan=1 colspan=1>等级公路</td><td rowspan=1 colspan=1>23</td><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1>39</td></tr><tr><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>83</td><td rowspan=1 colspan=1>36</td><td rowspan=1 colspan=1>119</td></tr></table>

## 2.2 施工组织

## 2.2.1 施工场地布设

## 2.2.1.1 换流站工程施工场地概况

——施工生产生活区

换流站施工场地主要用以堆放土建施工阶段的砂石、砖、钢筋、模板等材料，木工和钢筋加工场，以及安装阶段的构支架和电气设备材料堆场等。换流站站内总平面布置紧凑合理，功能分区明确，用地节约，站内不具备设置施工生产生活区的条件，故湘粤换流站施工场地布置在站外西北侧及进站道路南、北两侧，采用租地方式，面积为$3 . 2 4 \mathrm { h m } ^ { 2 }$ ，其中集中办公区占地面积 $1 . 7 0 \mathrm { h m } ^ { 2 }$ ，生活临建及生产区 $0 . 8 5 \mathrm { h m } ^ { 2 }$ ，加工区 $0 . 4 5 \mathrm { h m } ^ { 2 }$ 工艺展示区 $0 . 2 4 \mathrm { h m } ^ { 2 }$ 。相关占地均为临时占地，施工后期拆除按照原地貌进行植被恢复。施工生产生活区场地四周布设临时排水、沉沙措施，雨水经沉砂池沉沙后汇入站外雨水排水管道排入郴江河。

## ——临时堆土区

湘粤换流站站内各配电装置之间连接顺畅，用地节约，综合考虑土方倒运、建设时序，站内可设置1处 $1 . 5 0 \mathrm { h m } ^ { 2 }$ 的临时堆土区，位于交流场出线区域，平均堆高按 3.5m 考虑共可集中堆放土方 5.15 万 m<sup>3</sup>（松方），用于站区基础土石方周转。然本换流站位于山丘区，且占地类型以林地、园地为主，土石方挖填量及表土剥离量较大，站内临时堆土区无法满足土方流转及表土堆存需求，故还需在站外设置 1处临时堆土区。

站外临时堆土区位于站址北侧，占地类型为园地，占地面积共 $3 . 1 0 \mathrm { h m } ^ { 2 }$ ，平均堆高按1.3m 考虑共可集中堆放土方 3.95万m<sup>3</sup>（松方），换流站、施工生产生活区、施工道路剥离表土可集中堆放于此。站外临时堆土区域仅用于换流站区及施工生产生活区开挖土方临时堆放，不进行场地平整及土石方挖填。站外临时堆土区依据地形分 3级堆放表土，每级堆存长度约 50m，中间设置 4m 宽运输道路。为避免土方滑坡造成水土流失、影响周边环境，主体设计考虑在堆土下方设置浆砌石挡土墙（施工结束后拆除），各处临时堆土均采取铺垫、苫盖及临时排水、沉沙等防护措施。临时排水沟沿外围布设，雨水经沉沙池沉沙后通过站外临时堆土区南侧多个汇入口汇入站区边坡排水沟。

目前建设单位已取得郴州市苏仙区良田镇人民政府、苏仙区林业局、农业农村局、水利局、自然资源局和生态环境局关于湘粤背靠背联网工程站外临时堆土区临时用地的原则同意意见。

表2.2-1 湘粤换流站临时堆土区域一览表
<table><tr><td rowspan=1 colspan=1>名称</td><td rowspan=1 colspan=1>位置</td><td rowspan=1 colspan=1>所属分区</td><td rowspan=1 colspan=1>面积(hm²)</td><td rowspan=1 colspan=1>最大临m3)</td><td rowspan=1 colspan=1>土方来源</td><td rowspan=1 colspan=1>李3</td><td rowspan=1 colspan=1>最大高(m)</td><td rowspan=1 colspan=1>堆存时间</td><td rowspan=1 colspan=1>备注</td></tr><tr><td rowspan=1 colspan=1>站内临时堆土场</td><td rowspan=1 colspan=1>内交汤出区站内区域）</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>1.50</td><td rowspan=1 colspan=1>5.15</td><td rowspan=1 colspan=1>站区基础出开挖土石方</td><td rowspan=1 colspan=1>2.8</td><td rowspan=1 colspan=1>3.5</td><td rowspan=1 colspan=1>10个月</td><td rowspan=1 colspan=1>场平后堆土，分区域施工，临时堆存时间较短，站区基础土石方回填</td></tr><tr><td rowspan=1 colspan=1>站外临时堆土场</td><td rowspan=1 colspan=1>站北址侧</td><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>3.10</td><td rowspan=1 colspan=1>3.95</td><td rowspan=1 colspan=1>21表土</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>1.3</td><td rowspan=1 colspan=1>18个月</td><td rowspan=1 colspan=1>表土回用于站区绿化区域、以及工生产生活区后期植被恢复。</td></tr></table>

## 2.2.1.2 变电站扩建工程施工场地

变电站间隔扩建工程施工场地主要以堆放土建施工阶段的砂石、砖、钢筋、模板等材料，木工和钢筋加工场，以及安装阶段的构支架和电气设备材料堆放场等。本工程变电站扩建工程涉及的苏耽变电站间隔扩建工程、丹霞变电站间隔扩建工程，均在变电站围墙内建设，无需征地。本期变电站间隔扩建工程施工场地利用扩建区内空地，人员办公、施工用水用电、排水设施等均利用变电站现有设施，人员住房租用附近民房。

## 2.2.1.3 输电线路工程施工场地概况

线路工程施工场地主要有塔基施工场地，跨越铁路、公路、高架线路等重要设施的跨越施工场地，另外是施工放线牵引的牵张场布置。

## 1）塔基施工场地

根据沿线的交通情况，本工程沿线拟租用已有库房或场地作为材料站，便于塔材、钢材、线材、水泥、金具和绝缘子的集散。单个塔基所需要的土方、砂石料、水、材料和工具等可堆置于塔基施工临时场地范围内。

塔基基础施工临时场地以单个塔基为单位零星布置。在塔基施工过程中每处塔基都有一处施工临时占地作为施工场地，四周设置彩条旗限界，用来临时堆置土方、砂石料、水、材料和工具等。若采用灌注桩基础，则需在塔基设置泥浆沉淀池，用于临时沉淀塔基施工泥浆和钻渣。施工场地占地面积参照《输变电工程水土保持技术规程》（Q/GDW11970.1-2023）计列，新建 500kV 输电线路的单回路塔基施工区临时占地按（根开+20m）<sup>2</sup>-永久占地计列，±500kV 江城线改造工程拆除杆临时占地可利用其新建塔基临时占地。

## 2）牵张场

为满足施工放线需要，输电线路沿线需设置牵张场地，牵张场应满足牵引机、张力机能直接运达到位，地形应平坦，能满足布置牵张设备、布置导线及施工操作等要求。

根据现场实际地形地貌情况，本工程沿线各施工标段内每隔5km～6km 设置一处牵张场地，新建 500kV 输电线路、±500kV 江城线改造新建输电线路平均每处牵张场占地面积约为 1200m<sup>2</sup>。

牵张场平面布置包括施工通道、机械布置区、导线集放区、锚线区、压接区、工具集放区、工棚布置区、休息区、油料区和标志牌布置区。各区域四周采用硬围栏封闭，区域之间用红白三角旗隔开。为方便机械设备和导线的运输与吊装，在牵张场地内规划出施工通道，通道宽度在 3.0m 左右，一般满足一辆大卡车通行便可。

经统计本工程牵张场共 82 处，总占地约 9.84hm<sup>2</sup>，其中湖南侧新建 500kV 输电线路设置牵张场29处，±500kV江城线改造新建输电线路设置牵张场1处，占地约3.60hm<sup>2</sup>；广东侧新建500kV输电线路设置牵张场 52处，占地约 6.24hm<sup>2</sup>。

## 3）跨越施工场地

输电线路跨越铁路、道路、电力线路等设施需要搭设跨越架，跨越河流采取高跨配合无人机牵引放线跨越，不设置跨越架。跨越架一般有三种形式：①采用木架或钢管式跨越架；②金属格构式跨越架；③利用杆塔作支撑体跨越。通过调查同类输电工程确定新建 500kV 输电线路、±500kV 江城线改造新建输电线路平均每处跨越架临时占地面积约 400m<sup>2</sup>。

经统计本工程跨越施工场共 119处，总占地约 4.76hm<sup>2</sup>，其中湖南侧新建 500kV输电线路设置跨越施工场 81 处，±500kV 江城线改造新建输电线路设置跨越施工场 2 处，占地约 3.32hm<sup>2</sup>；广东侧新建 500kV 输电线路设置跨越施工场 36 处，占地约 1.44hm<sup>2</sup>。

本工程输电线路沿线施工作业场地布置情况见表2.2-2。

表2.2-2 线路工程沿线施工作业场地布置一览表
<table><tr><td rowspan=2 colspan=1>项目</td><td rowspan=2 colspan=2>行政区划</td><td rowspan=2 colspan=1>土地利用类型</td><td rowspan=1 colspan=2>牵张场地</td><td rowspan=1 colspan=2>跨越施工场地</td></tr><tr><td rowspan=1 colspan=1>数量(个)</td><td rowspan=1 colspan=1>占地（hm²）</td><td rowspan=1 colspan=1>数量(个)</td><td rowspan=1 colspan=1>占地（hm²）</td></tr><tr><td rowspan=9 colspan=1>输电线路</td><td rowspan=8 colspan=1>郴州市</td><td rowspan=3 colspan=1>北湖区</td><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>0.24</td></tr><tr><td rowspan=1 colspan=1>林地</td><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>1.56</td><td rowspan=1 colspan=1>35</td><td rowspan=1 colspan=1>1.40</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>1.80</td><td rowspan=1 colspan=1>41</td><td rowspan=1 colspan=1>1.64</td></tr><tr><td rowspan=3 colspan=1>苏仙区</td><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>0.24</td></tr><tr><td rowspan=1 colspan=1>林地</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>0.60</td><td rowspan=1 colspan=1>26</td><td rowspan=1 colspan=1>1.04</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>0.96</td><td rowspan=1 colspan=1>32</td><td rowspan=1 colspan=1>1.28</td></tr><tr><td rowspan=2 colspan=1>宜章县</td><td rowspan=1 colspan=1>林地</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>0.84</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>0.40</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>0.84</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>0.40</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>30</td><td rowspan=1 colspan=1>3.60</td><td rowspan=1 colspan=1>83</td><td rowspan=1 colspan=1>3.32</td></tr><tr><td rowspan=10 colspan=1>输电线路</td><td rowspan=10 colspan=1>韶关市</td><td rowspan=4 colspan=1>泸江区</td><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0.08</td></tr><tr><td rowspan=1 colspan=1>林地</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>0.72</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>0.16</td></tr><tr><td rowspan=1 colspan=1>草地</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>0.16</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>1.08</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>0.40</td></tr><tr><td rowspan=5 colspan=1>乐昌市</td><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0.08</td></tr><tr><td rowspan=1 colspan=1>林地</td><td rowspan=1 colspan=1>20</td><td rowspan=1 colspan=1>2.40</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>0.48</td></tr><tr><td rowspan=1 colspan=1>园地</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>0.96</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>0.16</td></tr><tr><td rowspan=1 colspan=1>草地</td><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>1.56</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>0.32</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>43</td><td rowspan=1 colspan=1>5.16</td><td rowspan=1 colspan=1>26</td><td rowspan=1 colspan=1>1.04</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>52</td><td rowspan=1 colspan=1>6.24</td><td rowspan=1 colspan=1>36</td><td rowspan=1 colspan=1>1.44</td></tr><tr><td rowspan=1 colspan=4>总计</td><td rowspan=1 colspan=1>82</td><td rowspan=1 colspan=1>9.84</td><td rowspan=1 colspan=1>119</td><td rowspan=1 colspan=1>4.76</td></tr></table>

## 4）材料站

根据沿线的交通情况，本工程沿线拟租用已有库房或场地作为材料站，具体地点将由施工单位选定，便于塔材、钢材、线材、水泥、金具和绝缘子的集散。如线路沿线无可供租用的场地，可将材料堆放于塔基施工场地和牵张场的材料堆放区。

## 5）施工生活区

输电线路施工时由于线路塔基及牵张场较分散，施工周期短，沿线村庄较多，因此工程临时施工生活用房采用租用民房的方式解决。局部人烟稀少的路段可在塔基施工场地、牵张场临时租地范围内搭设临时施工工棚。

## 2.2.2 施工材料运输

## 2.2.2.1 点型工程施工材料运输

施工材料均就近采购运输，通过站址附近的铁路、国道、省道及县道运输至站址区。

湘粤换流站：经过现场踏勘，换流站采用铁路＋公路联合运输方案，铁路卸货车站选用郴州南火车站，到达火车站货场后至站址公路运输全程 28km。

苏耽变电站：经过现场踏勘，变电站采用铁路+公路联合运输方案，铁路卸货车站选用郴州火车站，到达火车站货场后至站址公路运输全程 13.46km。

丹霞变电站：经过现场踏勘，变电站采用铁路+公路联合运输方案，铁路卸货车站选用韶关东火车站，到达火车站货场后至站址公路运输全程 23km。

## 2.2.2.2 线型工程施工材料运输

工程对外交通主要解决建筑材料和牵引张拉设备等运输问题。本工程大型设备运输尽量利用项目沿线已有的高速公路、国道、省道、县道。当现有道路不能满足工程设施运输要求时，需要在原有的乡、村道路上拓宽以满足运行要求，拓宽宽度一般为 1.5m，在无现有道路可利用的情况下，需开辟新的简易道路或架设索道，新开辟施工简易道路宽度为4.5m，索道起止站占地面积各按 $1 5 0 \mathrm m ^ { 2 }$ 考虑，门架每个按 $5 0 \mathrm { m } ^ { 2 }$ 考虑。地形坡度较陡时充分利用部分原有人抬道路，地形坡度较缓时充分利用部分原有人抬道路，当与山下交通设施没有山间小路相接，可临时开辟人抬道路，以满足材料挑抬和畜力运输要求，人抬道路宽度按照1.5m 宽度计列。

本工程施工道路新修施工简易道路长度为 111.50km，拓宽施工道路 138.25km，新修人抬道路长度为60.85km，设置索道12条，总占地面积 $8 0 . 8 8 \mathrm { h m } ^ { 2 }$ ，全部为临时占地，施工道路全部位于山丘区。输电线路沿线施工道路情况见表 2.2-3。

表2.2-3 线路工程沿线施工道路一览表
<table><tr><td rowspan=3 colspan=2>沿线所经行政区</td><td rowspan=3 colspan=1>线路类型</td><td rowspan=1 colspan=5>施工简易道路</td><td rowspan=1 colspan=3>新修人抬便道</td><td rowspan=1 colspan=3>索道</td><td rowspan=3 colspan=1>合计占地(hm²)</td></tr><tr><td rowspan=1 colspan=2>新修道路</td><td rowspan=1 colspan=2>拓宽道路</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>新修道路</td><td rowspan=2 colspan=1>占地面积(hm²)</td><td rowspan=2 colspan=1>起止站(个)</td><td rowspan=2 colspan=1>门架(个）</td><td rowspan=2 colspan=1>占地面积(hm²)</td></tr><tr><td rowspan=1 colspan=1>长度(km)</td><td rowspan=1 colspan=1>宽度(m）</td><td rowspan=1 colspan=1>长度(km)</td><td rowspan=1 colspan=1>宽度(m)</td><td rowspan=1 colspan=1>占地面积(hm²)</td><td rowspan=1 colspan=1>长度(km）</td><td rowspan=1 colspan=1>宽度(m)</td></tr><tr><td rowspan=7 colspan=1>湖南省</td><td rowspan=1 colspan=1>北湖区</td><td rowspan=3 colspan=1>500kV 输电线路</td><td rowspan=1 colspan=1>14.90</td><td rowspan=1 colspan=1>4.5</td><td rowspan=1 colspan=1>19.34</td><td rowspan=1 colspan=1>1.5</td><td rowspan=1 colspan=1>9.61</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>1.5</td><td rowspan=1 colspan=1>1.05</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>10.66</td></tr><tr><td rowspan=1 colspan=1>苏仙区</td><td rowspan=1 colspan=1>9.34</td><td rowspan=1 colspan=1>4.5</td><td rowspan=1 colspan=1>9.59</td><td rowspan=1 colspan=1>1.5</td><td rowspan=1 colspan=1>5.64</td><td rowspan=1 colspan=1>4.59</td><td rowspan=1 colspan=1>1.5</td><td rowspan=1 colspan=1>0.69</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>6.33</td></tr><tr><td rowspan=1 colspan=1>宜章县</td><td rowspan=1 colspan=1>9.04</td><td rowspan=1 colspan=1>4.5</td><td rowspan=1 colspan=1>9.48</td><td rowspan=1 colspan=1>1.5</td><td rowspan=1 colspan=1>5.49</td><td rowspan=1 colspan=1>5.42</td><td rowspan=1 colspan=1>1.5</td><td rowspan=1 colspan=1>0.81</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>0.35</td><td rowspan=1 colspan=1>6.65</td></tr><tr><td rowspan=1 colspan=2>小计</td><td rowspan=1 colspan=1>33.28</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>38.41</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>20.74</td><td rowspan=1 colspan=1>17.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.55</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>0.35</td><td rowspan=1 colspan=1>23.64</td></tr><tr><td rowspan=1 colspan=1>北湖区</td><td rowspan=1 colspan=1>±500kV江城线路</td><td rowspan=1 colspan=1>1.50</td><td rowspan=1 colspan=1>4.50</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>1.50</td><td rowspan=1 colspan=1>0.86</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.86</td></tr><tr><td rowspan=1 colspan=2>小计</td><td rowspan=1 colspan=1>1.5</td><td rowspan=1 colspan=1>4.5</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>1.5</td><td rowspan=1 colspan=1>0.86</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.86</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>34.78</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>39.61</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>21.59</td><td rowspan=1 colspan=1>17.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.55</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>0.35</td><td rowspan=1 colspan=1>24.49</td></tr><tr><td rowspan=3 colspan=1>广东省</td><td rowspan=1 colspan=1>浈江区</td><td rowspan=3 colspan=1>500kV 输电线路</td><td rowspan=1 colspan=1>14.7</td><td rowspan=1 colspan=1>4.5</td><td rowspan=1 colspan=1>18.9</td><td rowspan=1 colspan=1>1.5</td><td rowspan=1 colspan=1>9.45</td><td rowspan=1 colspan=1>8.4</td><td rowspan=1 colspan=1>1.5</td><td rowspan=1 colspan=1>1.26</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>10.78</td></tr><tr><td rowspan=1 colspan=1>乐昌市</td><td rowspan=1 colspan=1>62.02</td><td rowspan=1 colspan=1>4.5</td><td rowspan=1 colspan=1>79.74</td><td rowspan=1 colspan=1>1.5</td><td rowspan=1 colspan=1>39.87</td><td rowspan=1 colspan=1>35.44</td><td rowspan=1 colspan=1>1.5</td><td rowspan=1 colspan=1>5.32</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>0.42</td><td rowspan=1 colspan=1>45.61</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>76.72</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>98.64</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>49.32</td><td rowspan=1 colspan=1>43.84</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>6.58</td><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=1>0.49</td><td rowspan=1 colspan=1>56.39</td></tr><tr><td rowspan=1 colspan=2>总计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>111.50</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>138.25</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>70.91</td><td rowspan=1 colspan=1>60.85</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.13</td><td rowspan=1 colspan=1>24</td><td rowspan=1 colspan=1>24</td><td rowspan=1 colspan=1>0.84</td><td rowspan=1 colspan=1>80.88</td></tr></table>

## 2.2.2.3 工程所需建筑材料

为了便于调度和保管施工材料，换流站工程材料站设置在施工生产生活区；线路工程分标段设立工程项目部和材料站，各标段项目部和材料站一般设在离线路较近、交通方便、通讯便利的地区，一般租用现有民房。线路施工过程分标段进行，施工管理不新征地，不新建设施。施工材料均就近采购，通过施工点附近的国道、省道及县道运输至站址区或塔基附近。

## 2.2.2.4 材料来源及防治责任

本工程所需建筑材料主要有水泥、砂石料等，主要通过市场采购解决，由有资质的专供企业提供，材料生产期间的水土流失防治责任由材料生产单位负责，运输期间的水土流失防治责任由运输单位负责，并报相应的水行政主管部门备案。

工程建筑材料取料场地均应在施工招投标阶段由施工方与供应方签订有关供需及运输协议，取用当地有关部门统一指定地点的土方、石料，禁止随地取用土方、石料，并明确取料场水土流失防治责任范围属供应方，供应方应该在供应土方和石料过程中采取临时防护、恢复植被等措施防治水土流失。

## 2.2.3 施工力能供应

1）换流站工程

## （1）供排水系统

——站用水源、施工水源、污水排水（3条管线共同敷设段——L1 段）

站用水源供水管线、施工水源供水管线和污水排水管线自换流站至塘了坪自来水厂段布设路径重合，为控制占地面积，减小扰动范围，主体设计考虑三条管线在同一沟槽平行敷设，站用水源管线采用 DN350管径，施工水源管线采用 DN150 管径，污水排水管线采用DN300管径，管线整体沿现有公路（沿排水方向）右侧明挖敷设，至塘了坪自来水厂东侧现有道路结束，该段明挖长度共计约 1070m（不含顶管施工长度），管道沟槽挖深约1.1m，底宽1.6m，顶宽1.6m，考虑两侧临时施工用地，其中一侧为已有道路（临时施工借用，不计入防治责任范围），另一侧临时占地宽度按 2.8m 范围计列，可满足预制管材机具、剥离的表土及开挖土方临时堆放的要求。

经统计，站用水源供水管线、施工水源供水管线和污水排水管线 3条管线共同敷设段占地面积共计 $0 . 4 7 \mathrm { h m } ^ { 2 }$ ，均为临时占地，占地指标详见表 2.2-4。

——站用水源、污水排水（2条管线共同敷设段——L2 段）

站用水源供水管线、施工水源供水管线和污水排水管线自换流站共同敷设至塘了坪自来水厂东侧现有道路，之后站用水源供水管线和污水排水管线继续沿现有公路（沿排水方向）右侧明挖平行敷设（管径不变），至良田镇污水处理厂东侧现有道路结束，该段明挖长度共计约 6345m（不含顶管施工长度），管道沟槽挖深约 1.1m，底宽 1.3m，顶宽1.3m，考虑两侧施工临时用地，其中一侧为已有道路（临时施工借用，不计入防治责任范围），另一侧临时占地宽度按 2.4m 范围计列，可满足预制管材机具、剥离的表土及开挖土方临时堆放的要求。

经统计，站用水源供水管线和污水排水管线 2 条管线共同敷设段占地面积共计2.35hm<sup>2</sup>，均为临时占地，占地指标详见表 2.2-5。

——站用水源（单独敷设段——L3 段）

供水管道引水起点位于郴州卷烟厂东北侧郴州自来水管网接入口，终点位于湘粤换流站，管线整体沿现有公路（沿供水方向）左侧明挖敷设。供水管采用 DN350 管径，供水管线总长约 22000m，途中设置 2 座加压泵站（已纳入征地范围），其中单独明挖敷设段长约14440m，钻跨越部分道路采用顶管施工，共穿越 12次，该段长约 145m。

供水管管道沟槽挖深 1.1m，底宽0.8m，顶宽 0.8m，考虑两侧施工临时用地，其中一侧为已有道路（临时施工借用，不计入防治责任范围），另一侧临时占地宽度按考虑，可满足预制管材机具、剥离的表土及开挖土方临时堆放的要求。考虑每段顶管施工两侧布置工作井，站用水源管线共设置 24座矩形工作井，每座工作井长 2.5m、宽2m、深1.5m，可满足顶管施工要求。

经统计，站用水源单独明挖敷设段占地面积共计 3.90hm<sup>2</sup>，顶管施工工井占地面积共计 <sup>2</sup>，为临时占地， 座加压泵站占地面积 <sup>2</sup>，为永久占地，占地指标见表 2.2-6 和表 2.2-7。

——施工水源（单独敷设段——L4 段）

施工水源引接自塘了坪水厂高位自来水池，管线整体沿现有公路（沿供水方向）左侧明挖敷设，引接管道采用 DN150的PE给水管，管道总长约 3300m，其中单独明挖敷设段长约2195m，钻跨越部分道路采用顶管施工，共穿越 3次，该段长约35m。

供水管管道沟槽挖深 0.9m，底宽0.55m，顶宽 0.55m。考虑供水管线两侧施工临时用地，其中一侧为已有道路（临时施工借用，不计入防治责任范围），另一侧临时占地宽度按 1.5m 考虑，可满足预制管材机具、剥离的表土及开挖土方临时堆放的要求。考虑每段顶管施工两侧布置工作井，施工水源管线共设置 6座矩形工作井，每座工作井长2.5m、宽2m、深1.5m，可满足顶管施工要求。

经统计，施工水源单独明挖敷设段占地面积共计 0.45hm<sup>2</sup>，顶管施工工井占地面积共计0.02hm<sup>2</sup>，均为临时占地，占地指标见表2.2-6 和表2.2-7。

## ——雨水排水系统

站内雨水排水管管径为 DN200-DN1400，DN200 排水管材质为 HDPE，DN300 及以上排水管材质为混凝土管，站内雨水排水管总长约 4590m。雨水经设置在场地内的雨水口收集，汇入地下雨水排水管道。站内排水系统在站区征地范围内，占地不再重复计列。

站外雨水排水管沿进站道路南侧布设，在进站道路段征地红线内采用 DN1400 管径的钢筋混凝土管道直埋敷设，长约 400m，之后采用 DN1800 管径的钢筋混凝土管道排至郴江河，长约 1000m，站外排水管长度共计 1400m。开挖管道沟槽按梯形断面开挖，挖深2.5m，底宽2.4m，顶宽 4.9m。考虑排水管两侧施工临时用地，临时占地宽度按 8m范围计列，可满足施工便道、预制管材机具、剥离的表土及开挖土方临时堆放的要求。

经统计，站外雨水排水管占地面积 1.29hm<sup>2</sup>，均为临时占地，占地指标见表 2.2-6。

——污水排水系统（单独敷设段——L6 段）

冷却废水排至良田镇污水处理厂，采用 DN300 的多层钢丝缠绕改性聚乙烯耐磨复合管，管道总长约 8000m，其中单独敷设段长约 585m。开挖管道沟槽挖深 1m，底宽0.7m，顶宽0.7m。考虑排水管两侧施工临时用地，其中一侧为已有道路（临时施工借用，不计入防治责任范围），另一侧临时占地宽度按 1.7m 考虑，可满足预制管材机具、剥离的表土及开挖土方临时堆放的要求。

经统计，污水排水管线占地面积共计 0.14hm<sup>2</sup>，均为临时占地。

经统计，站外供排水设施区总占地面积共计 8.85hm<sup>2</sup>，其中永久占地0.17hm<sup>2</sup>，临时占地 8.68hm<sup>2</sup>。占地指标见表 2.2-6。

表2.2-4 站用水源、施工水源和污水排水管线 3条管线共同敷设段（L1段）指标一览表
<table><tr><td rowspan="2">项目</td><td rowspan="2">管径</td><td rowspan="2">长度 (m)</td><td rowspan="2">底宽 (m)</td><td rowspan="2">顶宽 (m)</td><td rowspan="2">施工范 围（m）</td><td rowspan="2">施工临 时占地 (hm²)</td><td rowspan="2">表土剥 离面积 (m2)</td><td rowspan="2">表土剥 离量 (m³)</td><td rowspan="2">开挖深 度（m）</td><td rowspan="2">挖方量  $\left( \mathbf { m } ^ { 3 } \right)$ </td><td rowspan="2">施工作 业带</td><td rowspan="2">占地 (hm2)</td></tr><tr><td></td></tr><tr><td>站用水源管线 施工水源管线</td><td>DN350 DN150</td><td rowspan="2">1070</td><td rowspan="2">1.6</td><td rowspan="2">1.6</td><td rowspan="2">2.8</td><td rowspan="2">0.30</td><td rowspan="2">1712</td><td rowspan="2">342.4</td><td rowspan="2">1.1</td><td rowspan="2">1883</td><td rowspan="2">占用部 分公路</td><td rowspan="2">0.47</td></tr><tr><td>污水排水管线</td><td>DN300</td></tr></table>

表2.2-5 站用水源和污水排水管线2条管线共同敷设段（L2段）指标一览表
<table><tr><td rowspan=1 colspan=1>项目</td><td rowspan=1 colspan=1>管径</td><td rowspan=1 colspan=1>长度(m)</td><td rowspan=1 colspan=1>底宽(m)</td><td rowspan=1 colspan=1>顶宽(m)</td><td rowspan=1 colspan=1>施工范围（m）</td><td rowspan=1 colspan=1>施工临时占地(hm2)</td><td rowspan=1 colspan=1>表土剥离面积(m2)</td><td rowspan=1 colspan=1>表土剥离量(m3)</td><td rowspan=1 colspan=1>开挖深度（m）</td><td rowspan=1 colspan=1>挖方量 $\left( \mathbf { m } ^ { 3 } \right)$ </td><td rowspan=1 colspan=1>施工作业带</td><td rowspan=1 colspan=1>占地(hm2)</td></tr><tr><td rowspan=1 colspan=1>站用水源管线</td><td rowspan=1 colspan=1>DN350</td><td rowspan=2 colspan=1>6345</td><td rowspan=2 colspan=1>1.3</td><td rowspan=2 colspan=1>1.3</td><td rowspan=2 colspan=1>2.4</td><td rowspan=2 colspan=1>1.52</td><td rowspan=2 colspan=1>8248.5</td><td rowspan=2 colspan=1>1649.7</td><td rowspan=2 colspan=1>1.1</td><td rowspan=2 colspan=1>9073</td><td rowspan=2 colspan=1>占用部分公路</td><td rowspan=2 colspan=1>2.35</td></tr><tr><td rowspan=1 colspan=1>污水排水管线</td><td rowspan=1 colspan=1>DN300</td></tr></table>

表2.2-6 站外供排水系统单独敷设段管线指标一览表
<table><tr><td rowspan=1 colspan=1>项目</td><td rowspan=1 colspan=1>管径</td><td rowspan=1 colspan=1>长度(m)</td><td rowspan=1 colspan=1>底宽(m)</td><td rowspan=1 colspan=1>顶宽(m)</td><td rowspan=1 colspan=1>施工范围(m)</td><td rowspan=1 colspan=1>施工临时占地 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1>表土剥离面积(m2)</td><td rowspan=1 colspan=1>表土剥离量(m3)</td><td rowspan=1 colspan=1>开挖深度(m)</td><td rowspan=1 colspan=1>挖方量 $\left( \mathbf { m } ^ { 3 } \right)$ </td><td rowspan=1 colspan=1>施工作业带(m)</td><td rowspan=1 colspan=1>占地 $\left( \mathrm { h m } ^ { 2 } \right)$ </td></tr><tr><td rowspan=1 colspan=1>站用水源管线L3段</td><td rowspan=1 colspan=1>DN355</td><td rowspan=1 colspan=1>14440</td><td rowspan=1 colspan=1>0.8</td><td rowspan=1 colspan=1>0.80</td><td rowspan=1 colspan=1>1.9</td><td rowspan=1 colspan=1>2.74</td><td rowspan=1 colspan=1>11552</td><td rowspan=1 colspan=1>2310.4</td><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>12707</td><td rowspan=1 colspan=1>占用部分公路</td><td rowspan=1 colspan=1>3.90</td></tr><tr><td rowspan=1 colspan=1>施工水源管线L4段</td><td rowspan=1 colspan=1>DN150</td><td rowspan=1 colspan=1>2195</td><td rowspan=1 colspan=1>0.55</td><td rowspan=1 colspan=1>0.55</td><td rowspan=1 colspan=1>1.5</td><td rowspan=1 colspan=1>0.33</td><td rowspan=1 colspan=1>1207.25</td><td rowspan=1 colspan=1>241.45</td><td rowspan=1 colspan=1>0.9</td><td rowspan=1 colspan=1>1087</td><td rowspan=1 colspan=1>占用部分公路</td><td rowspan=1 colspan=1>0.45</td></tr><tr><td rowspan=1 colspan=1>站外雨水排水管线-L5 段</td><td rowspan=1 colspan=1>DN1800</td><td rowspan=1 colspan=1>1000</td><td rowspan=1 colspan=1>2.4</td><td rowspan=1 colspan=1>4.9</td><td rowspan=1 colspan=1>8.0</td><td rowspan=1 colspan=1>0.80</td><td rowspan=1 colspan=1>4900</td><td rowspan=1 colspan=1>980</td><td rowspan=1 colspan=1>2.5</td><td rowspan=1 colspan=1>9125</td><td rowspan=1 colspan=1>4.50</td><td rowspan=1 colspan=1>1.29</td></tr><tr><td rowspan=1 colspan=1>污水排水管线L6 段</td><td rowspan=1 colspan=1>DN300</td><td rowspan=1 colspan=1>585</td><td rowspan=1 colspan=1>0.70</td><td rowspan=1 colspan=1>0.70</td><td rowspan=1 colspan=1>1.7</td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1>409.5</td><td rowspan=1 colspan=1>81.9</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>410</td><td rowspan=1 colspan=1>占用部分公路</td><td rowspan=1 colspan=1>0.14</td></tr><tr><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>18220</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>3.97</td><td rowspan=1 colspan=1>18068.75</td><td rowspan=1 colspan=1>3613.75</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>23329</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.78</td></tr></table>

表2.2-7 顶管施工指标一览表
<table><tr><td rowspan=2 colspan=1>项目</td><td rowspan=2 colspan=1>管径</td><td rowspan=2 colspan=1>长度(m)</td><td rowspan=1 colspan=4>工井指标</td><td rowspan=2 colspan=1>占地 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td rowspan=2 colspan=1>土石方(万 $\mathbf { m } ^ { 3 } )$ </td></tr><tr><td rowspan=1 colspan=1>长(m)</td><td rowspan=1 colspan=1>宽（m)</td><td rowspan=1 colspan=1>深（m)</td><td rowspan=1 colspan=1>数量（个）</td></tr><tr><td rowspan=1 colspan=1>站用水源管线</td><td rowspan=1 colspan=1>DN350</td><td rowspan=1 colspan=1>145</td><td rowspan=2 colspan=1>2.5</td><td rowspan=2 colspan=1>2</td><td rowspan=2 colspan=1>1.5</td><td rowspan=1 colspan=1>24</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.018</td></tr><tr><td rowspan=1 colspan=1>施工水源管线</td><td rowspan=1 colspan=1>DN150</td><td rowspan=1 colspan=1>35</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.005</td></tr></table>

## （2）电力设施

## ——站用电源

本换流站站用电系统采用 3 回独立电源供电，其中 2 回工作电源由站内引接，1 回为备用电源由站外引接。站内的两路电源分别来自湖南侧和广东侧设置的 / k 站用变，备用电源从大园 110kV 变电站 35kV 大树线出线间隔引接，电压等级为 35kV，引接长度5.70km，其中架空段长约 5.19km，共架设杆塔 22基，永久占地共计约 $0 . 1 2 \mathrm { h m } ^ { 2 }$ 临时占地共计约 $0 . 5 5 \mathrm { h m } ^ { 2 }$ ，共布置跨越施工场地5处，平均每处 $0 . 0 4 \mathrm { h m } ^ { 2 }$ ，跨越施工场地临时占地 $0 . 2 0 \mathrm { h m } ^ { 2 }$ ，沿线设置牵张场5处，平均每处 $0 . 0 7 \mathrm { h m } ^ { 2 }$ ，牵张场地临时占地 $0 . 3 5 \mathrm { h m } ^ { 2 }$ 新修简易施工道路长约830m，宽约4.5m，占地面积共计 $0 . 3 7 \mathrm { h m } ^ { 2 } ; \quad$ ；电缆段线路长约0.51km，采用直埋敷设方式，均位于站址征地红线范围内，不重复计列占地。

经统计，站用电源总占地面积共计约 $1 . 5 9 \mathrm { h m } ^ { 2 }$ ，其中永久占地 $0 . 1 2 \mathrm { h m } ^ { 2 }$ ，临时占地$1 . 4 7 \mathrm { h m } ^ { 2 }$

## ——施工电源

施工电源引接自站外 10kV大岭 II线鲁塘岭支线 87#，电压等级为10kV，施工电源长度共计约1.99km，均为架空线路，共架设杆塔 12 基，临时占地面积共计约 $0 . 0 7 \mathrm { h m } ^ { 2 }$ 共布置跨越施工场地2处，平均每处 $0 . 0 2 \mathrm { h m } ^ { 2 }$ ，跨越施工场地临时占地 $0 . 0 4 \mathrm { h m } ^ { 2 }$ ，新修简易施工道路长约400m，宽约 4.5m，临时占地面积共计 0.18hm<sup>2</sup>。

经统计，施工电源总占地面积共计约 $0 . 2 9 \mathrm { h m } ^ { 2 }$ ，均为临时占地。

表 2.2-8 站外电力设施区占地、土方指标一览表
<table><tr><td rowspan=1 colspan=1>项目</td><td rowspan=1 colspan=1>总长(km)</td><td rowspan=1 colspan=1>架空(km)</td><td rowspan=1 colspan=1>跨越(处)</td><td rowspan=1 colspan=1>施工道路(km)</td><td rowspan=1 colspan=1>杆塔数量(个)</td><td rowspan=1 colspan=1>牵张场地(个)</td><td rowspan=1 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=1>施工电源 10kV</td><td rowspan=1 colspan=1>1.99</td><td rowspan=1 colspan=1>1.99</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0.4</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时占地（hm²）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.29</td></tr><tr><td rowspan=1 colspan=1>土石方（万m³）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.09</td></tr><tr><td rowspan=1 colspan=1>表土（万m³）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.036</td><td rowspan=1 colspan=1>0.014</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.05</td></tr><tr><td rowspan=1 colspan=1>站用电源 35kV</td><td rowspan=1 colspan=1>5.70</td><td rowspan=1 colspan=1>5.19</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>0.83</td><td rowspan=1 colspan=1>22</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>永久占地（hm²）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td></tr><tr><td rowspan=1 colspan=1>临时占地（hm²）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>0.55</td><td rowspan=1 colspan=1>0.35</td><td rowspan=1 colspan=1>1.47</td></tr><tr><td rowspan=1 colspan=1>土石方（万m³）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.185</td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.295</td></tr><tr><td rowspan=1 colspan=1>表土（万m³）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.074</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.164</td></tr></table>

## （3）通讯

施工期间的通讯采用无线移动通讯的方式。

## 2）间隔扩建工程

苏耽变电站：苏耽500kV 变电站为已建站，本期扩建苏耽变电站间隔施工水源、电源均由站内引接。

丹霞变电站：丹霞500kV 变电站为已建站，本期扩建苏耽变电站间隔施工水源、电源均由站内引接。

## 3）线路工程

线路工程施工过程中用电根据周边设施情况安排，周围已有用电用户区，可按照安全用电规定引接用于施工用电，无用电用户区可采用自备小型柴油发电机提供施工电源。线路工程每个塔基施工用水量较少，施工过程中一般都根据塔基周边水源情况确定取水方案，塔基附近有水源的，可就近接取水管引用河水，如塔基附近无任何水源，则可考虑采用水车就近输送水源来满足施工用水。施工用水、用电布设应根据塔基附近的地形条件布置在塔基施工临时场地，不再另外占地，布设管、线尽量就近解决，以减少管线牵拉对地表的扰动，施工用水不应开挖引水明沟，而应采用地表敷设管材，可减少对地表的损坏。通讯设施均依托项目所在区域附近已有的城市通讯设施。

## 2.2.4 主要施工方法与施工工艺

## 2.2.4.1 换流站工程

本工程在施工过程中均采用机械施工和人工施工相结合的方法，具体见表 2.2-9。

表 2.2-9 换流站工程主要施工工艺、方法
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">项目</td><td colspan="1" rowspan="1">施工工艺、方法</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">三通一平</td><td colspan="1" rowspan="1">本工程三通一平部分属于变电部分的前期准备工程，为确保该工程紧张有序的施工，科学合理的利用人力、物力资源及确保工程安全、质量和工期要求，将三通一平工程划分为三个施工段，第一施工段为场地平整与基础处理（即场内障碍物清理、土方填挖、地表标高校准及初步地基处理）；第二施工段为通路工程与临时设施搭建（即在平整后的场地上，修筑施工主干道、临时便道及材料堆放区，同时搭建临时办公区、生活区）；第三施工段为通水、通电系统施工（同步推进给排水管网敷设、水源接入，以及电力线路架设，通过以上划分，组织三个土建施工队分段流水作业，严格按照批准的施工组织设计安排施工进度，合理调配，不延误工期，确保本工程如期交工。</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">站区场地平整</td><td colspan="1" rowspan="1">本工程施工过程中采用机械施工与人工施工相结合的方法，统筹、合理、科学安排施工工序，避免重复施工和土方乱流。对挖填方较为集中的区域，单独进行施工组织大纲编制，组织大纲中增加水土保持要求，施工单位严格按照施工组织大纲施工。换流站场地整平可利用大型机械挖掘、填筑、推平，并使厚度满足要求，振动碾压密实，边角部位采用平板振动夯实。清基及表土剥离：换流站占地主要为林地和园地，植物根系发达，场地平整前应先清理去除树桩、根株等。清理完毕后，对站区进行表土剥离，剥离厚度根据现场表土实际情况按20cm考虑；剥离的表土与开挖土方分区堆放，土方堆存高度最高不宜超过4.0m，堆放过程中需对土方进行拍实，周边设置填土植生袋进行挡护，并设土工布苫盖。施工结束后，表土回覆利用。开挖回填时，挖方区按设计标高进行开挖，开挖宜从上到下分层分段依次进行，随时作一定的坡度以利泄水；填方区的填土分层夯实填平，整个场地按设计进行填方平整。由于填土较深，为保证质量，回填土的含水率应严格控制，防止形成橡皮土；如土质过干，应洒水湿润再压实。回填土最佳含水率（重量比）：19%~23%，最大干密度（g/cm³）：1.58~1.70。分层填土后，经检查合格方可铺填上层土。场地整平过程中宜避开雨季施工，严禁大雨期进行回填施工，并应做好防雨及排水措施。</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">土方流向</td><td colspan="1" rowspan="1">站区开挖土石方优先堆存至站内临时堆土场，表土与一般土石方分开堆存，多余表土堆存于站外临时堆土区，因表土堆存时间超过1年，采取临时绿化措施，施工结束后回覆表土并恢复绿化。</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">土方回填</td><td colspan="1" rowspan="1">施工前清除基底垃圾、树根等杂物，抽除坑穴积水；验收基底标高，根据设计要求，选择合适的回填涂料，分层回填，控制每层的厚度和含水量；对每层回填土进行压实，确保密度达到设计要求；回填完成后，进行地面平整，确保符合后续工程要求。</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">建（构）筑物</td><td colspan="1" rowspan="1">采用人工开挖基槽，钢模板浇制钢筋混凝土施工工艺。砖混、混凝土、预制构件等建材采用塔吊垂直提升，水平运输采用车辆、人力推车搬运。基础挖填施工工艺流程为：测量定位、放线→土方开挖→清理→垫层施工→基础模板安装→基础钢筋绑扎→浇捣基础砼→模板拆除→人工养护→回填土夯实→成品保护。</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">屋外配电网架</td><td colspan="1" rowspan="1">采用人工开挖基槽，钢模板浇制基础工艺。钢管人字柱及螺栓角钢梁构架均采用吊车在现场组装；设备支架为浇制基础，预制构件在现场组立。</td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">站内外道路</td><td colspan="1" rowspan="1">站内外道路可永临结合，土建施工期间宜暂铺泥结砾石面层，待土建施工、构支架吊装施工基本结束，大型施工机具退场后，再铺筑永久路面层。</td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">明挖施工</td><td colspan="1" rowspan="1">采用机械和人工相结合的方式开挖沟槽，开挖前先剥离表层土，剥离的表层和开挖的土方分开堆放，堆土外侧采用填土植生袋进行拦挡，土方顶部采用土工布进行苫盖。管道敷设顺序为：测量定线→清除障碍物→平整工作带→管沟开挖→钢管运输、布管→组装焊接→下沟→回填→竣工验收。土方回填时按照先挖后填的原则进行施工，确保土方回填后表层土位于顶层。</td></tr><tr><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">顶管施工</td><td colspan="1" rowspan="1">当管道需要穿越建筑物、交通主干道等障碍物时，为避免大面积开挖对地面设施的破坏，一般采用顶管技术穿越施工。顶管技术施工方法为先通过地下掘进机挖掘隧道，后对隧道进行加固处理，安装管道后，预留检查井。顶管施工工艺流程为：工作井施工→设备安装→首节顶进→中继接力→实时纠偏→注浆填充→接收并贯通。</td></tr><tr><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">砼包管施工</td><td colspan="1" rowspan="1">砼包管施工属于顶管施工的一个分支，其将管道嵌入混凝土结构中形成加固保护的工艺，适用于穿越硬质土层等情形，对管道进行加固保护，其施工工艺与顶管施工类似。</td></tr><tr><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1">挂桥施工</td><td colspan="1" rowspan="1">挂桥施工是自来水管依托现有桥梁跨越河流的一种常用方式，一般采用在桥梁上新建支撑结构并架设管道的方式施工，其工艺流程为：支架基础处理→支撑体系搭设→管道分段吊装→焊接与固定→附属设施安装→荷载试验。</td></tr></table>

## 2.2.4.2 间隔扩建工程

变电站间隔扩建工程土建施工主要包括基础开挖、设备基础浇筑、构支架组立及场地修复等流程，各流程施工工艺及方法见表2.2-10。

表2.2-10 间隔扩建工程主要施工工艺、方法
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">施工流程</td><td colspan="1" rowspan="1">施工工艺、方法</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">施工准备与测量放线</td><td colspan="1" rowspan="1">依据设计图纸提供的水准点、坐标点进行测量放线，执行二级测量复核制度，确保构支架定位准确。施工前清除场地障碍物（植被、石块等），对基础土壤进行机械夯实，保证地面平整坚实。</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">土方工程</td><td colspan="1" rowspan="1">采用人工开挖方式，避免扰动槽底原土，超挖部分用低标号混凝土回填。开挖后及时进行钎探，验收合格后进入下一道工序，发现问题需联合设计、监理协商解决。</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">基础施工</td><td colspan="1" rowspan="1">桩基与基础浇筑：采用机械打桩，桩基完成后浇注混凝土基础，钢筋绑扎需错开接头区域（受拉区接头≤50%），分层浇筑并振捣密实。防雷接地：水平接地体使用镀锌扁钢，垂直接地极采用角钢，焊接处防腐处理，接地电阻≤0.5Ω。</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">钢筋工程</td><td colspan="1" rowspan="1">钢筋进场后送检，按图纸尺寸加工成型并分类码放，绑扎时使用垫块保证保护层厚度，隐蔽验收重点检查规格、数量、连接方式及避雷网焊接质量。</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">模板工程</td><td colspan="1" rowspan="1">采用钢模板为主、钢木结合方式，支模前清理模板并涂脱模剂，确保平整、直顺，拼缝严密。</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">混凝土工程</td><td colspan="1" rowspan="1">混凝土坍落度控制在120±20mm，浇筑后覆盖薄膜养护≥7天，冬季施工添加早强剂并采用毡布保温。</td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">地下管线施工</td><td colspan="1" rowspan="1">高压电缆与电气设备管线敷设需采取加固、防腐、保温措施，管线交叉处优先保证电力管线空间。</td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">辅助设施施工</td><td colspan="1" rowspan="1">消防、通风、照明系统安装与主体施工同步进行，设备基础预留孔洞需复核尺寸后再二次灌浆。</td></tr><tr><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">回填与场地修复</td><td colspan="1" rowspan="1">分层回填并机械夯实，表层修复采用与原地面一致的材质，确保平整度和排水通畅。</td></tr></table>

## 2.2.4.3 输电线路工程

## 1）塔基施工

## （1）基坑开挖

## ①一般基坑开挖

土质基坑基础采用明挖方式，在挖掘前首先清理基面及基面附近的浮石等杂物，开挖自上而下进行，基坑四壁保持稳定放坡或用挡土板支护。

遇地下水水位较高时，采用钢梁及钢模板组合挡土板配合抽水机抽水进行开挖施工，或采用单个基坑开挖后先浇筑混凝土基础以及基坑周围采用明沟排水法进行开挖施工。

在交通条件许可的塔位采用挖掘机突击挖坑的方式，以缩短挖坑的时间，避免坑壁坍塌。基坑开挖尽量保持坑壁成型完好，并做好临时堆土处理，避免坑内积水以及影响周围环境和破坏植被，基础坑开挖好后应尽快浇筑混凝土。

## ②岩石基坑开挖

本工程岩石基坑主要采用岩石锚杆方式施工，工艺流程分为地质勘察、施工放样、清理施工基面、岩石破碎或爆破、基坑开挖与修整、排水与降水、基底处理等步骤。岩石基坑根据岩层分布、硬度、裂隙发育情况及地下水状况，选择机械破碎、定向爆破等开挖方案。岩石破碎后，人工开挖修整坑壁至设计尺寸。清除松动岩块，检查基底承载力，必要时进行灌浆加固。确保岩石基坑开挖高效、安全，并满足输电线路塔基对承载力和稳定性的要求。

## ③灌注桩基础施工

灌注桩基础施工采用钻机钻进成孔，成孔过程中为防止孔壁坍塌，在孔内注入人工泥浆或利用钻削下来的粘性土与水混合的自造泥浆保护孔壁。扩壁泥浆与钻孔的土屑混合，边钻边排出，集中处理后，泥浆被重新灌入钻孔进行孔内补浆。当钻孔达到规定深度后，安放钢筋笼，在泥浆下灌注混凝土，浮在混凝土之上的泥浆被抽吸至泥浆沉淀池

内，禁止无序排放。

## （2）塔基开挖余土堆放及调运

本工程线路塔基全面采用不等高基础，塔基基础型式以挖孔桩基础为主，余土量较小，设计原则优先考虑单塔土方自平衡，塔基产生余方中的部分石方可考虑作为塔基挡渣墙、排水沟的建筑材料，剩余土方在塔基永久占地范围内摊平夯实少量灌注桩基础施工产生的泥浆经沉淀池自然沉淀后晾干，填埋至塔基永久占地范围内。

## （3）表土剥离

本工程对扰动开挖区域进行表土剥离，并保存和利用。塔基区表土主要采用机械进行剥离，具体施工工艺流程为施工准备、测量放样、表土剥离、堆存保护。

## ①施工准备

建好施工平面控制网、高程系统，按设计要求放出开挖高程及开挖边线。

## ②测量放样

表土剥离前，利用全站仪及水准仪进行测量放样，确定开挖范围、高程，并打(放)开挖范围、开挖深度控制桩线。

## ③表土剥离

施工前采用人工方式对塔基开挖扰动区域进行剥离表土，线路工程根据现场表土实际调查情况耕地平均剥离厚度为 30cm，园地、林地、草地平均剥离厚度为 20cm。

④堆存保护剥离的表土集中堆放进行防护。工程施工期间主要对塔基基础开挖面的用地进行表土剥离，其他施工场地，如塔基临时占地材料堆放区考虑铺垫彩条布后堆放建筑材料，牵张场区铺设彩条布、跨越施工场地搭建钢管架，以上措施均可减低施工活动对原地貌的扰动;为尽量减少地表扰动范围，塔基临时占地、牵张场、跨越施工场地不再剥离表。

## （4）混凝土浇筑

购买成品混凝土或现场拌和的混凝土,需及时进行浇筑，浇筑先从一角或一处开始延入四周。混凝土倾倒入模盒内，其自由倾落高度不超过 2m，超过2m 时设置溜管、斜槽或串简倾倒，以防离析。混凝土分层浇筑和捣固，每层厚度为 20cm，留有振捣窗口的地方在振捣后及时封严。

## 5）涉及敏感区塔基占地优化

线路沿线不可避免需穿越水土流失重点治理区和尽可能避让生态敏感区，为减少地表扰动和植被损坏范围，主体设计通过增加敏感区周围耐张塔数量使得线路得以最大限度转角得以避开生态敏感区，对于线路不可避免穿越水土流失重点治理区时采用小根开塔型，以减小施工占地，同时加大档距，尽量减少塔基数量，塔基基础优先选择原状士基础，避免使用大开挖基础，施工过程优化施工组织，严格控制施工范围。

## （5）杆塔拆除

拆除杆塔以及旧杆塔基础柱头的拆旧，角钢塔构件、混凝土、导地线以及杆塔绝缘子、金具等附件的拆旧，杆塔拆除地表扰动主要是对基础柱头开挖回填，以及铁塔构件的放置。

## 2）铁塔组装

工程铁塔安装施工采用分解组塔的施工方法。在实际施工过程中，根据铁塔的形式、高度、重量以及施工场地、施工设备等施工现场情况，确定正装分解组塔或倒装分解组塔。利用支立抱杆，吊装铁塔构件，抱杆通过牵引绳的连接拉动，随铁塔高度的增高而上升，各个构件顶端和底部支脚采用螺栓连接。

## 3）架线

线路架线采用张力架线方法施工，不同地形采取不同的放线方法，目前山区多采用无人机架线，施工人员可充分利用施工道路等场地进行操作，不需新增占地，在线路穿越林地、山区和江河跨越段，可免除或减少砍伐放线通道和封江断航等代价高昂的作业。施工方法依次为：架空地线展放及收紧、展放导引绳、牵放牵引绳、牵放导线、锚固导线、紧线临锚、附件安装、压接升空、间隔棒安装、耐张塔平衡挂线和跳线安装等。无人机放线一般是在机身下悬挂一平衡重物，导引绳连接其上，在地面展放机械的配合下牵引飞过塔位。由塔上人员配合或机上操作人员借助导杆将导引绳放入牵引滑车槽内，再用导引绳牵牵引绳，通过相与相间渡绳等操作，最后用牵引绳牵放导线。

线路沿线设置牵张场，采用张力机紧线，一般以张力放线施工段作为紧线段，以直线塔作为紧线操作塔。紧线完毕后进行附件、线夹、防振金具、间隔棒等安装。

## 4）交叉跨越施工

架线施工中对交叉跨越情况一般采用占地和扰动均较小的搭建跨越架的方法，在需跨越的铁路、道路、电力线路、河流等的两侧搭建跨越架，跨越架高度以不影响其运行为准。跨越架一般有三种形式：采用木架或钢管式跨越架；金属格构式跨越架；利用杆塔作支承体跨越。跨越架交叉跨越角尽量接近 90°，以减少临时占地的面积。跨越施工

场地施工方法如下：

（1）跨越架搭设：立杆-小横杆-大横杆-剪刀撑，搭设应横平竖直。

（2）跨越放线施工：跨越架、封网等搭设完毕，在点内通过迪尼玛绳贯通跨越物两侧牵引绳，并腾空。通过牵引绳与准备好的导线、地线连接，带张力缓缓收回牵引绳过跨越物，使用跨越塔代替跨越架作为支撑。

（3）拆除跨越架：跨越架拆除顺序是由上而下，后绑者先拆，先绑者后拆。

## 5）施工道路施工

山丘区施工道路施工存在的主要水土流失危害为溜坡溜渣，针对路基土石方开挖期间因施工条件复杂、坡面较陡、坡面高度较高而导致溜坡、溜渣的情况，在施工前对新开辟的施工道路开挖扰动区域进行表土剥离，施工过程中对道路边坡下侧设植生袋拦挡等临时措施，道路一侧设置临时排水沟，排水沟开挖土石方夯实作为施工道路边坡的临时防护。施工结束后对施工扰动区域进行土地整治、耕地恢复，恢复原地貌，针对植被恢复区域安排专人抚育管理，确保植被恢复。

## 山丘区施工道路主要施工工艺：

（1）掌握主线地形、地貌的详细资料，应尽量减少对农田和环境的污染和破坏。

（2）测量定位：根据测量控制点，利用全站仪定出施工道路边线，并用水准仪控制道路高程。

## （3）施工方案

①先剥离表土，然后在施工道路外侧开挖边沟，并进行原地表填土前碾压。

②根据施工道路高程分层填筑，填料控制每层填筑松铺层厚度不大于 30cm，每层碾压完毕，检测压实度，不低于同层位路基设计要求压实度。

③施工道路的爬坡道应设在原地面高程较高处，根据地形的变化可以调整设置施工简易道路的走向，在尽量靠近主线的前提下，保证施工道路坡度不大于 15 度，道路路基以半挖半填为主，边坡坡比控制在 1:1.5\~1:1.75，对于道路开辟过程中形成的边坡采用植生袋装土拦挡，防止顺坡溜渣的情况发生。

## 2.3 工程占地

本工程项目建设区占地包括永久占地和临时占地，永久占地包括换流站站区、进站道路区、站外供排水设施区（加压泵站）、站外电力设施区（杆塔永久占地部分）、苏耽、丹霞变电站间隔扩建区、土方回填区、输电线路塔基永久占地等；临时占地包括换流站施工生产生活区、站外供排水设施区（临时占地）、站外电力设施区（施工场地部分），塔基施工场地、牵张场、跨越施工场地和施工道路区等。

根据本工程可行性研究设计文件及其审查意见，本工程永久占地符合工程实际建设需要，临时占地满足施工阶段各项目建设区的施工用地需要，主体设计占地面积合理，满足工程施工要求，不存在漏项，本方案无需增减。

本工程项目建设区占地面积为 $2 3 2 . 1 4 \mathrm { h m } ^ { 2 } .$ ，永久占地 $4 5 . 8 3 \mathrm { h m } ^ { 2 }$ ，临时占地 $1 8 6 . 3 1 \mathrm { h m } ^ { 2 }$ 根据《土地利用现状分类标准》（GB/T21010-2017）一级类别划分，其中林地 $1 5 7 . 3 6 \mathrm { h m } ^ { 2 }$ 园地 $4 9 . 9 1 \mathrm { h m } ^ { 2 }$ 、草地 $1 3 . 1 9 \mathrm { h m } ^ { 2 }$ 、耕地 $8 . 9 0 \mathrm { h m } ^ { 2 }$ 、交通运输用地 $1 . 6 1 \mathrm { h m } ^ { 2 } .$ 、公共管理与公共服务用地 $1 . 1 6 \mathrm { h m } ^ { 2 }$ 、住宅用地 $0 . 0 1 \mathrm { h m } ^ { 2 }$ 。根据《土地利用现状分类标准》（GB/T21010-$2 0 1 7 \ .$ ）二级类别划分，其中乔木林地 $1 5 7 . 3 6 \mathrm { h m } ^ { 2 }$ 、果园 $4 9 . 9 1 \mathrm { h m } ^ { 2 }$ 、其他草地 $1 3 . 1 9 \mathrm { h m } ^ { 2 }$ 旱地 $8 . 9 0 \mathrm { h m } ^ { 2 }$ 、城镇村道路用地 $1 . 6 1 \mathrm { h m } ^ { 2 }$ 、公用设施用地 $1 . 1 6 \mathrm { h m } ^ { 2 }$ 、农村宅基地 $0 . 0 1 \mathrm { h m } ^ { 2 }$

按行政区域划分，本工程湖南省郴州市境内占地 $1 0 3 . 9 8 \mathrm { h m } ^ { 2 }$ ，广东省韶关市境内占地 $1 2 8 . 1 6 \mathrm { h m } ^ { 2 }$ C

本工程占地面积统计见表2.3-1至2.3-4。

表2.3-1 项目区占地面积汇总表 单位： $\mathrm { h m } ^ { 2 }$
<table><tr><td rowspan=3 colspan=1>行政区划</td><td rowspan=3 colspan=2>项目分区</td><td rowspan=1 colspan=7>按土地利用类型划分</td><td rowspan=1 colspan=2>按用地性质划分</td><td rowspan=3 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=1>林地</td><td rowspan=1 colspan=1>园地</td><td rowspan=1 colspan=1>草地</td><td rowspan=1 colspan=1>公共管理与公共服务用地</td><td rowspan=1 colspan=1>住宅用地</td><td rowspan=1 colspan=1>交通运输用地</td><td rowspan=2 colspan=1>永久占地</td><td rowspan=2 colspan=1>临时占地</td></tr><tr><td rowspan=1 colspan=1>旱地</td><td rowspan=1 colspan=1>乔木林地</td><td rowspan=1 colspan=1>果园</td><td rowspan=1 colspan=1>其他草地</td><td rowspan=1 colspan=1>公用设施用地</td><td rowspan=1 colspan=1>农村宅基地</td><td rowspan=1 colspan=1>城镇村道路用地</td></tr><tr><td rowspan=14 colspan=1>湖南省郴州市</td><td rowspan=7 colspan=1>湘粤换流站</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1>5.37</td><td rowspan=1 colspan=1>8.71</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>14.51</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>14.51</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.17</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.17</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.17</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.24</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.24</td><td rowspan=1 colspan=1>3.24</td></tr><tr><td rowspan=1 colspan=1>站外供排水设施区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.90</td><td rowspan=1 colspan=1>4.36</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.59</td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1>8.68</td><td rowspan=1 colspan=1>8.85</td></tr><tr><td rowspan=1 colspan=1>站外电力设施区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.23</td><td rowspan=1 colspan=1>0.65</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>1.76</td><td rowspan=1 colspan=1>1.88</td></tr><tr><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.10</td><td rowspan=1 colspan=1>3.10</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1>9.50</td><td rowspan=1 colspan=1>21.23</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>1.61</td><td rowspan=1 colspan=1>15.97</td><td rowspan=1 colspan=1>16.78</td><td rowspan=1 colspan=1>32.75</td></tr><tr><td rowspan=1 colspan=1>苏耽变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.53</td></tr><tr><td rowspan=5 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>3.64</td><td rowspan=1 colspan=1>32.07</td><td rowspan=1 colspan=1>3.58</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>11.62</td><td rowspan=1 colspan=1>27.67</td><td rowspan=1 colspan=1>39.29</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>0.60</td><td rowspan=1 colspan=1>3.00</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.60</td><td rowspan=1 colspan=1>3.60</td></tr><tr><td rowspan=1 colspan=1>跨越施工区</td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1>2.84</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.32</td><td rowspan=1 colspan=1>3.32</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>1.99</td><td rowspan=1 colspan=1>20.33</td><td rowspan=1 colspan=1>2.17</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>24.49</td><td rowspan=1 colspan=1>24.49</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>6.71</td><td rowspan=1 colspan=1>58.24</td><td rowspan=1 colspan=1>5.75</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>11.62</td><td rowspan=1 colspan=1>59.08</td><td rowspan=1 colspan=1>70.70</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>7.11</td><td rowspan=1 colspan=1>67.74</td><td rowspan=1 colspan=1>26.98</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>1.61</td><td rowspan=1 colspan=1>28.12</td><td rowspan=1 colspan=1>75.86</td><td rowspan=1 colspan=1>103.98</td></tr></table>

2.项目概况
<table><tr><td rowspan=3 colspan=1>行政区划</td><td rowspan=3 colspan=2>项目分区</td><td rowspan=1 colspan=7>按土地利用类型划分</td><td rowspan=1 colspan=2>按用地性质划分</td><td rowspan=3 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=1>林地</td><td rowspan=1 colspan=1>园地</td><td rowspan=1 colspan=1>草地</td><td rowspan=1 colspan=1>公共管理与公共服务用地</td><td rowspan=1 colspan=1>住宅用地</td><td rowspan=1 colspan=1>交通运输用地</td><td rowspan=2 colspan=1>永久占地</td><td rowspan=2 colspan=1>临时占地</td></tr><tr><td rowspan=1 colspan=1>旱地</td><td rowspan=1 colspan=1>乔木林地</td><td rowspan=1 colspan=1>果园</td><td rowspan=1 colspan=1>其他草地</td><td rowspan=1 colspan=1>公用设施用地</td><td rowspan=1 colspan=1>农村宅基地</td><td rowspan=1 colspan=1>城镇村道路用地</td></tr><tr><td rowspan=9 colspan=1>广东省韶关市</td><td rowspan=3 colspan=1>丹霞变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.45</td></tr><tr><td rowspan=1 colspan=1>土方回填区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.18</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.63</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.63</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.63</td></tr><tr><td rowspan=5 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>1.27</td><td rowspan=1 colspan=1>43.15</td><td rowspan=1 colspan=1>12.69</td><td rowspan=1 colspan=1>6.35</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>17.08</td><td rowspan=1 colspan=1>46.38</td><td rowspan=1 colspan=1>63.46</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>3.12</td><td rowspan=1 colspan=1>0.96</td><td rowspan=1 colspan=1>1.80</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>6.24</td><td rowspan=1 colspan=1>6.24</td></tr><tr><td rowspan=1 colspan=1>跨越施工区</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.64</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.44</td><td rowspan=1 colspan=1>1.44</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>42.71</td><td rowspan=1 colspan=1>9.12</td><td rowspan=1 colspan=1>4.56</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>56.39</td><td rowspan=1 colspan=1>56.39</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>1.79</td><td rowspan=1 colspan=1>89.62</td><td rowspan=1 colspan=1>22.93</td><td rowspan=1 colspan=1>13.19</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>17.08</td><td rowspan=1 colspan=1>110.45</td><td rowspan=1 colspan=1>127.53</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>1.79</td><td rowspan=1 colspan=1>89.62</td><td rowspan=1 colspan=1>22.93</td><td rowspan=1 colspan=1>13.19</td><td rowspan=1 colspan=1>0.63</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>17.71</td><td rowspan=1 colspan=1>110.45</td><td rowspan=1 colspan=1>128.16</td></tr><tr><td rowspan=1 colspan=3>总计</td><td rowspan=1 colspan=1>8.90</td><td rowspan=1 colspan=1>157.36</td><td rowspan=1 colspan=1>49.91</td><td rowspan=1 colspan=1>13.19</td><td rowspan=1 colspan=1>1.16</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>1.61</td><td rowspan=1 colspan=1>45.83</td><td rowspan=1 colspan=1>186.31</td><td rowspan=1 colspan=1>232.14</td></tr></table>

表 2.3-2 湘粤换流站占地面积汇总表 单位： $\mathrm { h m } ^ { 2 }$
<table><tr><td colspan="1" rowspan="3">序号</td><td colspan="1" rowspan="3">行政区</td><td colspan="1" rowspan="3">用地性质</td><td colspan="5" rowspan="1">按占地类型划分</td><td colspan="2" rowspan="1">按用地性质划分</td><td colspan="1" rowspan="3">合计</td></tr><tr><td colspan="1" rowspan="1">耕地</td><td colspan="1" rowspan="1">林地</td><td colspan="1" rowspan="1">园地</td><td colspan="1" rowspan="1">住宅用地</td><td colspan="1" rowspan="1">交通运输用地</td><td colspan="1" rowspan="2">永久</td><td colspan="1" rowspan="2">临时</td></tr><tr><td colspan="1" rowspan="1">旱地</td><td colspan="1" rowspan="1">乔木林地</td><td colspan="1" rowspan="1">果园</td><td colspan="1" rowspan="1">农村宅基地</td><td colspan="1" rowspan="1">城镇村道路用地</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">湖南省</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">9.50</td><td colspan="1" rowspan="1">21.23</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">1.61</td><td colspan="1" rowspan="1">15.97</td><td colspan="1" rowspan="1">16.78</td><td colspan="1" rowspan="1">32.75</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">郴州市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">9.50</td><td colspan="1" rowspan="1">21.23</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">1.61</td><td colspan="1" rowspan="1">15.97</td><td colspan="1" rowspan="1">16.78</td><td colspan="1" rowspan="1">32.75</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">5.37</td><td colspan="1" rowspan="1">8.71</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">14.51</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">14.51</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.17</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.17</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.17</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.24</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.24</td><td colspan="1" rowspan="1">3.24</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">站外供排水设施区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.90</td><td colspan="1" rowspan="1">4.36</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.59</td><td colspan="1" rowspan="1">0.17</td><td colspan="1" rowspan="1">8.68</td><td colspan="1" rowspan="1">8.85</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">站外电力设施区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.23</td><td colspan="1" rowspan="1">0.65</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">1.76</td><td colspan="1" rowspan="1">1.88</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">站外临时堆土区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.10</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.10</td><td colspan="1" rowspan="1">3.10</td></tr><tr><td colspan="1" rowspan="1">1.1.1</td><td colspan="1" rowspan="1">苏仙区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">8.51</td><td colspan="1" rowspan="1">17.19</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">1.34</td><td colspan="1" rowspan="1">15.04</td><td colspan="1" rowspan="1">12.41</td><td colspan="1" rowspan="1">27.45</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">5.37</td><td colspan="1" rowspan="1">8.71</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">14.51</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">14.51</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="4">永久占地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.29</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.29</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.29</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">站外供排水设施区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.17</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.17</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.17</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">站外电力设施区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.07</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">5.54</td><td colspan="1" rowspan="1">9.07</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">15.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">15.04</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="5">临时占地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.81</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.81</td><td colspan="1" rowspan="1">0.81</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">站外供排水设施区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.23</td><td colspan="1" rowspan="1">3.89</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.32</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.44</td><td colspan="1" rowspan="1">7.44</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">站外电力设施区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.74</td><td colspan="1" rowspan="1">0.32</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.06</td><td colspan="1" rowspan="1">1.06</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">站外临时堆土区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.10</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.10</td><td colspan="1" rowspan="1">3.10</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.97</td><td colspan="1" rowspan="1">8.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.32</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">12.41</td><td colspan="1" rowspan="1">12.41</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">苏仙区合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">8.51</td><td colspan="1" rowspan="1">17.19</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">1.34</td><td colspan="1" rowspan="1">15.04</td><td colspan="1" rowspan="1">12.41</td><td colspan="1" rowspan="1">27.45</td></tr><tr><td colspan="1" rowspan="1">1.1.2</td><td colspan="1" rowspan="1">北湖区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.99</td><td colspan="1" rowspan="1">4.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.27</td><td colspan="1" rowspan="1">0.93</td><td colspan="1" rowspan="1">4.37</td><td colspan="1" rowspan="1">5.30</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="3">永久占地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.88</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.88</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.88</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">站外电力设施区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.93</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.93</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.93</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="2">临时占地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.43</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.43</td><td colspan="1" rowspan="1">2.43</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">站外供排水设施区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.50</td><td colspan="1" rowspan="1">0.47</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.27</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.24</td><td colspan="1" rowspan="1">1.24</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">站外电力设施区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.49</td><td colspan="1" rowspan="1">0.21</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.70</td><td colspan="1" rowspan="1">0.70</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">北湖区合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.99</td><td colspan="1" rowspan="1">4.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.27</td><td colspan="1" rowspan="1">0.93</td><td colspan="1" rowspan="1">4.37</td><td colspan="1" rowspan="1">5.30</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">湖南省总计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">9.50</td><td colspan="1" rowspan="1">21.23</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">1.61</td><td colspan="1" rowspan="1">15.97</td><td colspan="1" rowspan="1">16.78</td><td colspan="1" rowspan="1">32.75</td></tr></table>

表2.3-3 变电站间隔扩建工程占地面积汇总表 单位： $\mathrm { h m } ^ { 2 }$
<table><tr><td rowspan=3 colspan=1>用地性质</td><td rowspan=3 colspan=1>项目分区</td><td rowspan=1 colspan=2>按用地类型划分</td></tr><tr><td rowspan=1 colspan=1>公共管理与公共服务用地</td><td rowspan=2 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=1>公用设施用地</td></tr><tr><td rowspan=3 colspan=1>永久占地</td><td rowspan=1 colspan=1>苏耽变间隔扩建区</td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1>0.53</td></tr><tr><td rowspan=1 colspan=1>丹霞变间隔扩建区</td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1>0.45</td></tr><tr><td rowspan=1 colspan=1>丹霞变土方回填区</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1>0.18</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>1.16</td><td rowspan=1 colspan=1>1.16</td></tr></table>

表2.3-4 500kV输电线路占地面积汇总表 单位： $\mathrm { h m } ^ { 2 }$
<table><tr><td colspan="2" rowspan="3">行政区划</td><td colspan="1" rowspan="3">项目分区</td><td colspan="4" rowspan="1">按占地类型划分</td><td colspan="2" rowspan="1">按用地性质划分</td><td colspan="2" rowspan="3">合计</td></tr><tr><td colspan="1" rowspan="1">耕地</td><td colspan="1" rowspan="1">林地</td><td colspan="1" rowspan="1">园地</td><td colspan="1" rowspan="1">草地</td><td colspan="1" rowspan="2">永久占地</td><td colspan="2" rowspan="2">临时占地</td></tr><tr><td colspan="1" rowspan="1">旱地</td><td colspan="1" rowspan="1">乔木林地</td><td colspan="1" rowspan="1">果园</td><td colspan="2" rowspan="1">其他草地</td></tr><tr><td colspan="1" rowspan="7">湖南省郴州市</td><td colspan="1" rowspan="5">北湖区</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">1.37</td><td colspan="1" rowspan="1">11.91</td><td colspan="1" rowspan="1">2.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.37</td><td colspan="1" rowspan="1">11.03</td><td colspan="2" rowspan="1">15.40</td></tr><tr><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">1.56</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.80</td><td colspan="2" rowspan="1">1.80</td></tr><tr><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.64</td><td colspan="2" rowspan="1">1.64</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">0.86</td><td colspan="1" rowspan="1">9.34</td><td colspan="1" rowspan="1">1.32</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">11.52</td><td colspan="2" rowspan="1">11.52</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">2.71</td><td colspan="1" rowspan="1">24.21</td><td colspan="1" rowspan="1">3.44</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.37</td><td colspan="1" rowspan="1">25.99</td><td colspan="2" rowspan="1">30.36</td></tr><tr><td colspan="1" rowspan="2">苏仙</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">1.61</td><td colspan="1" rowspan="1">7.61</td><td colspan="1" rowspan="1">0.93</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.08</td><td colspan="1" rowspan="1">7.07</td><td colspan="2" rowspan="1">10.15</td></tr><tr><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1">0.60</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.96</td><td colspan="2" rowspan="1">0.96</td></tr><tr><td colspan="2" rowspan="12">行政区划区</td><td colspan="1" rowspan="3">项目分区</td><td colspan="4" rowspan="1">按占地类型划分</td><td colspan="2" rowspan="1">按用地性质划分</td><td colspan="1" rowspan="3">合计</td></tr><tr><td colspan="1" rowspan="1">耕地</td><td colspan="1" rowspan="1">林地</td><td colspan="1" rowspan="1">园地</td><td colspan="1" rowspan="1">草地</td><td colspan="1" rowspan="2">永久占地</td><td colspan="1" rowspan="2">临时占地</td></tr><tr><td colspan="1" rowspan="1">旱地</td><td colspan="1" rowspan="1">乔木林地</td><td colspan="1" rowspan="1">果园</td><td colspan="1" rowspan="1">其他草地</td></tr><tr><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">1.04</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.28</td><td colspan="1" rowspan="1">1.28</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">0.86</td><td colspan="1" rowspan="1">4.82</td><td colspan="1" rowspan="1">0.64</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6.32</td><td colspan="1" rowspan="1">6.32</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">3.07</td><td colspan="1" rowspan="1">14.07</td><td colspan="1" rowspan="1">1.57</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.08</td><td colspan="1" rowspan="1">15.63</td><td colspan="1" rowspan="1">18.71</td></tr><tr><td colspan="1" rowspan="5"></td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.66</td><td colspan="1" rowspan="1">12.55</td><td colspan="1" rowspan="1">0.53</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.17</td><td colspan="1" rowspan="1">9.57</td><td colspan="1" rowspan="1">13.74</td></tr><tr><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.84</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.84</td><td colspan="1" rowspan="1">0.84</td></tr><tr><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">0.40</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">0.27</td><td colspan="1" rowspan="1">6.17</td><td colspan="1" rowspan="1">0.21</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">6.65</td><td colspan="1" rowspan="1">6.65</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.93</td><td colspan="1" rowspan="1">19.96</td><td colspan="1" rowspan="1">0.74</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.17</td><td colspan="1" rowspan="1">17.46</td><td colspan="1" rowspan="1">21.63</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6.71</td><td colspan="1" rowspan="1">58.24</td><td colspan="1" rowspan="1">5.75</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">11.62</td><td colspan="1" rowspan="1">59.08</td><td colspan="1" rowspan="1">70.70</td></tr><tr><td colspan="1" rowspan="11">广东省韶关市</td><td colspan="1" rowspan="5">浈江区</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">8.20</td><td colspan="1" rowspan="1">2.41</td><td colspan="1" rowspan="1">1.21</td><td colspan="1" rowspan="1">3.25</td><td colspan="1" rowspan="1">8.81</td><td colspan="1" rowspan="1">12.06</td></tr><tr><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.72</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.08</td><td colspan="1" rowspan="1">1.08</td></tr><tr><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">0.40</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">10.78</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">10.78</td><td colspan="1" rowspan="1">10.78</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.44</td><td colspan="1" rowspan="1">19.86</td><td colspan="1" rowspan="1">2.41</td><td colspan="1" rowspan="1">1.61</td><td colspan="1" rowspan="1">3.25</td><td colspan="1" rowspan="1">21.07</td><td colspan="1" rowspan="1">24.32</td></tr><tr><td colspan="1" rowspan="5">乐昌市</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">1.03</td><td colspan="1" rowspan="1">34.95</td><td colspan="1" rowspan="1">10.28</td><td colspan="1" rowspan="1">5.14</td><td colspan="1" rowspan="1">13.83</td><td colspan="1" rowspan="1">37.57</td><td colspan="1" rowspan="1">51.40</td></tr><tr><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">2.40</td><td colspan="1" rowspan="1">0.96</td><td colspan="1" rowspan="1">1.56</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.16</td><td colspan="1" rowspan="1">5.16</td></tr><tr><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.32</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.04</td><td colspan="1" rowspan="1">1.04</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">31.93</td><td colspan="1" rowspan="1">9.12</td><td colspan="1" rowspan="1">4.56</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">45.61</td><td colspan="1" rowspan="1">45.61</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">1.35</td><td colspan="1" rowspan="1">69.76</td><td colspan="1" rowspan="1">20.52</td><td colspan="1" rowspan="1">11.58</td><td colspan="1" rowspan="1">13.83</td><td colspan="1" rowspan="1">89.38</td><td colspan="1" rowspan="1">103.21</td></tr><tr><td colspan="2" rowspan="1">合计</td><td colspan="1" rowspan="1">1.79</td><td colspan="1" rowspan="1">89.62</td><td colspan="1" rowspan="1">22.93</td><td colspan="1" rowspan="1">13.19</td><td colspan="1" rowspan="1">17.08</td><td colspan="1" rowspan="1">110.45</td><td colspan="1" rowspan="1">127.53</td></tr><tr><td colspan="3" rowspan="1">总计</td><td colspan="1" rowspan="1">8.50</td><td colspan="1" rowspan="1">147.86</td><td colspan="1" rowspan="1">28.68</td><td colspan="1" rowspan="1">13.19</td><td colspan="1" rowspan="1">28.70</td><td colspan="1" rowspan="1">169.53</td><td colspan="1" rowspan="1">198.23</td></tr></table>

## 2.4 土石方平衡

本工程土石方平衡的原则：施工过程中土石方原则上考虑挖方、填方、调出调入利用方最终平衡。基础挖方全部平整在原地或调出回填至所需区内，坡地型塔基挖方中石方余方可作为塔基挡墙、护坡的建筑材料，平地型塔基余方就地回填在塔基区，土石方中不包括工程建设所需的混凝土、砂石料等建筑材料。

本工程挖填方总量为 286.10 万 $\mathrm { m } ^ { 3 }$ 。工程总挖方 143.05 万 $\mathrm { m } ^ { 3 }$ ，其中表土剥离量约$2 2 . 1 2 \mathrm { ~ } \overline { { \mathrm { ~ \mathscr { H } ~ } } } \mathrm { m } ^ { 3 }$ ，基础开挖土石方 120.15万 $\mathrm { m } ^ { 3 }$ ，钻渣 0.78 万 $\mathrm { m } ^ { 3 }$ 。工程总填方 $1 4 3 . 0 5 \mathrm { ~ \mathscr { H } ~ m ~ } ^ { 3 }$ 其中表土回覆土方量约为 $2 2 . 1 2 \mathrm { ~ } \overline { { \mathrm { ~ \mathscr { H } ~ } } } \mathrm { m } ^ { 3 }$ ，基础回填土石方 $1 2 0 . 1 5 \mathrm { ~ \mathscr ~ { ~ H ~ } ~ m ~ } ^ { 3 }$ ，钻渣回填 0.78万$\mathrm { m } ^ { 3 }$ 。湘粤换流站站区自进站道路调入 0.76 万 $\mathrm { m } ^ { 3 }$ 土方，其中一般土石方 0.58 万 $\mathrm { m } ^ { 3 }$ ，表土 0.18 万 $\mathrm { m } ^ { 3 }$ 、站外供排水设施区加压泵站 1 建设需 0.36 万 $\mathrm { m } ^ { 3 }$ 一般土石方进行场地平整，其中从进站道路区调入 0.19 万 $\mathrm { m } ^ { 3 }$ 一般土石方，从苏耽变电站调入 0.17 万 $\mathrm { m } ^ { 3 }$ 土石方。工程整体无借方、余方。

## 2.4.1 点型工程土石方平衡

## （1）湘粤换流站

换流站站区主要是场地平整及基础挖填而产生较大量土方，进站道路、站外供排水设施区和站外电力设施区主要是施工挖填土方，施工生产生活区主要是场地平整土方以及生活区建筑基础挖填土方。

湘粤换流站站区总挖方量 81.97 万 $\mathrm { m } ^ { 3 }$ ，其中表土 2.90 万 $\mathrm { m } ^ { 3 }$ ，一般土石方 79.07 万$\mathrm { m } ^ { 3 }$ ；总填方量82.73万 $\mathrm { m } ^ { 3 }$ ，其中表土3.08万 $\mathrm { m } ^ { 3 }$ ，一般土石方 $7 9 . 6 5 \mathrm { ~ \mathscr { H } ~ m ~ } ^ { 3 }$ ；考虑到站区需要填土垫高，自进站道路区调入土方 0.76万 $\mathrm { m } ^ { 3 }$ ，其中表土 0.18万 $\mathrm { m } ^ { 3 }$ ，用于站区绿化覆土，一般土石方 $0 . 5 8 \mathrm { ~ ‰ ~ }$ ，作为站区基础回填土方；无借方和余方。

进站道路区总挖方量 1.45万 $\mathrm { m } ^ { 3 }$ ，其中表土0.24 万 $\mathrm { m } ^ { 3 }$ ，一般土石方1.21 万 $\mathrm { m } ^ { 3 }$ ；总填方量 0.50 万 $\mathrm { m } ^ { 3 }$ ，其中表土 0.06 万 $\mathrm { m } ^ { 3 }$ ，一般土石方 0.44 万 $\mathbf { m } ^ { 3 } \mathbf { ; }$ ；调出土石方 0.95 万$\mathrm { m } ^ { 3 }$ ，其中表土 0.18 万 $\mathrm { m } ^ { 3 }$ ，一般土石方 0.77 万 $\mathrm { m } ^ { 3 }$ ，调入站区绿化覆土（表土）0.18 万$\mathrm { m } ^ { 3 }$ ，调入站区填土垫高（一般土石方）0.58万 $\mathrm { m } ^ { 3 }$ ，调入站外供排水设施区加压泵站场平填土（一般土石方）0.19 万 $\mathrm { m } ^ { 3 }$ ；无借方和余方。

施工生产生活区总挖方量 5.00万 $\mathrm { m } ^ { 3 } ;$ ，其中表土 0.65万 $\mathrm { m } ^ { 3 }$ ，一般土石方4.35 万 $\mathrm { m } ^ { 3 }$ ；总填方量5.00万 $\mathrm { m } ^ { 3 }$ ，其中表土 0.65 万 $\mathrm { m } ^ { 3 }$ ，一般土石方 4.35万 $\mathrm { m } ^ { 3 }$ ；无借方和余方。

站外供排水设施区总挖方量 3.45 万 $\mathrm { m } ^ { 3 }$ ，其中表土 0.59 万 $\mathrm { m } ^ { 3 }$ ，一般土石方 2.86 万$\mathrm { m } ^ { 3 }$ ；回填量3.81万 $\mathrm { m } ^ { 3 }$ ，其中表土 0.59万 $\mathbf { m } ^ { 3 } ;$ ，一般土石方 3.22万 $\mathrm { m } ^ { 3 }$ ；自进站道路区调入 0.19 万 $\mathrm { m } ^ { 3 }$ 一般土石方、自苏电变电站间隔扩建区调入 0.17 万 $\mathrm { m } ^ { 3 }$ 一般土石方至站外供排水设施区1#加压泵站场平填土；无借方和余方。

站外电力设施区总挖方量 0.39万 $\mathrm { m } ^ { 3 } .$ ，其中表土 0.21万 $\mathbf { m } ^ { 3 } .$ ，一般土石方0.18 万 $\mathrm { m } ^ { 3 }$ ；总填方量0.39万 $\mathrm { m } ^ { 3 }$ ，其中表土 0.21 万 $\mathrm { m } ^ { 3 }$ ，一般土石方 0.18万 $\mathrm { m } ^ { 3 }$ ；无借方和余方。

综上，湘粤换流站总挖方量 92.26万 $\mathrm { m } ^ { 3 }$ ，其中表土 4.59万 $\mathrm { m } ^ { 3 }$ ，一般土石方 87.67万$\mathrm { m } ^ { 3 }$ ；总填方量92.43万 $\mathrm { m } ^ { 3 }$ ，其中表土4.59万 $\mathrm { m } ^ { 3 }$ ，一般土石方 87.84万 $\mathrm { m } ^ { 3 }$ ；自进站道路区调出土石方0.95万 $\mathrm { m } ^ { 3 }$ ，其中表土0.18万 $\mathrm { m } ^ { 3 }$ ，一般土石方 0.77万 $\mathrm { m } ^ { 3 }$ ，调入站区绿化覆土（表土）0.18 万 $\mathrm { m } ^ { 3 }$ ，调入站区填土垫高（一般土石方）0.58 万 $\mathrm { m } ^ { 3 }$ ，调入站外供排水设施区加压泵站场平填土（一般土石方）0.19万 $\mathrm { m } ^ { 3 }$ ，自苏耽变电站调出0.17 万 $\mathrm { m } ^ { 3 } -$ 般土石方至站外供排水设施区加压泵站场平填土；无借方和余方。

## （2）苏耽变电站

苏耽变电站间隔扩建区挖方共计 0.48万 $\mathrm { m } ^ { 3 }$ ，其中表土 0.13万 $\mathrm { m } ^ { 3 }$ ，一般土石方 0.35万 $\mathrm { m } ^ { 3 } ;$ ；填方共计 0.31万 $\mathrm { m } ^ { 3 }$ ，其中表土0.13万 $\mathrm { m } ^ { 3 } .$ ，一般土石方 0.18万 $\mathbf { m } ^ { 3 } \mathbf { ; }$ ；余方 0.17 万$\mathrm { m } ^ { 3 }$ ，均为一般土石方，调出至湘粤换流站站外供排水设施区加压泵站1#用于场平填土；无借方。

## （3）丹霞变电站

丹霞变电站间隔扩建区挖方共计 0.12 万 $\mathrm { m } ^ { 3 }$ ，均回填于土方回填区，挖填方均为一般土石方，无借方、余方。

## 2.4.2 线型工程土石方平衡

塔基土石方开挖填筑活动主要集中在基坑、接地槽和施工基面的开挖、填筑，塔基挖方全部回填在塔基征地范围内，进行平整、夯实，不考虑外运堆置。

牵张场占地区一般选择地形平缓的区域，同时采用铺设钢板或铺垫彩条布进行防护，故牵张场一般不涉及土石方挖填。

跨越施工场地占地区一般依地形搭建木架，故跨越施工场地一般不涉及土石方挖填。

施工道路及人抬便道主要是利用原有的道路和乡村小道，涉及土石方挖填主要是路面进行平整后就地回填，不产生大量土石方基础开挖和弃渣。

线路工程总挖方 50.19 万 $\mathrm { m } ^ { 3 }$ ，其中表土 17.40 万 $\mathrm { m } ^ { 3 }$ ，一般土石方 32.01 万 $\mathrm { m } ^ { 3 }$ ，钻渣 0.78 万 $\mathrm { m } ^ { 3 }$ ；总填方 50.19 万 $\mathrm { m } ^ { 3 }$ ，其中表土17.40 万 $\mathrm { m } ^ { 3 }$ ，一般土石方 32.01 万 $\mathrm { m } ^ { 3 }$ ，钻

渣 0.78 万 $\mathbf { m } ^ { 3 } \mathbf { ; }$ ；无外借土方，无弃方。

## 2.4.3 表土剥离情况

本工程表土剥离厚度根据沿线实际表土层情况按 20cm\~30cm 综合考虑，湘粤换流站工程依据现场表土实际调查情况表土剥离厚度按 20cm 考虑，线路工程根据现场表土实际调查情况耕地平均剥离厚度为 30cm，园地、林地、草地平均剥离厚度为 20cm。本工程表土剥离量共计 $2 2 . 1 2 \mathrm { ~ } \overline { { \mathrm { ~ \mathscr { ~ H ~ } ~ m ~ } ^ { 3 } } }$ ，表土回覆量共计 22.12万 $\mathrm { m } ^ { 3 }$

## 2.4.3.1 湘粤换流站

（1）站区：站区施工前，对占用耕地、林地和园地进行表土剥离，剥离厚度根据地表情况按平均 20cm 考虑，表土剥离面积共计 $1 4 . 4 8 \mathrm { h m } ^ { 2 } .$ ，表土剥离量共计 2.90 万 $\mathrm { m } ^ { 3 } .$ 表土根据施工时序和实际情况，考虑分别回用在站区、站外生态护坡覆土上，为了统一对表土进行保存和防护，剥离的表土集中堆放在站外临时堆土区，以利于表土的后续回覆。施工结束后，站区回覆表土量共计 3.08 万 $\mathrm { m } ^ { 3 }$ ，其中 $2 . 9 0 \mathrm { ~ \mathscr ~ { ~ H ~ } ~ m ~ } ^ { 3 }$ 为站区剥离保护的表土，0.18 万 $\mathrm { m } ^ { 3 }$ 为自进站道路区调入利用的表土，用于站区和换流站边坡绿化覆土，能够满足站区表土消纳需要。

（2）进站道路区：施工前，对占用园地进行表土剥离，剥离厚度根据地表情况按平均20cm 考虑，表土剥离面积共计 $1 . 1 7 \mathrm { h m } ^ { 2 }$ ，表土剥离量共计 $0 . 2 4 \mathrm { ~ \mathscr ~ { ~ H ~ } ~ m ~ } ^ { 3 }$ 。剥离的表土集中堆放在站外临时堆土区。施工结束后，可用于进站道路边坡绿化的表土为0.06万 $\mathrm { m } ^ { 3 }$ 其余 0.18 万 $\mathrm { m } ^ { 3 }$ 表土调运至站区用于绿化覆土。

（3）施工生产生活区：场地平整前，对占用园地区域进行表土剥离，剥离厚度根据地表情况按20cm 考虑，表土剥离面积 $3 . 2 4 \mathrm { h m } ^ { 2 }$ ，表土剥离量共计 $0 . 6 5 \mathrm { ~ \mathscr ~ { ~ H ~ } ~ m ~ } ^ { 3 }$ ，施工生产生活区剥离的表土堆存在站外临时堆土场集中堆放，待施工结束后，全部回填利用到施工生产生活区，为园地恢复提供条件。

（4）站外供排水设施区：施工前，对管线开挖区域占用的林地和园地进行表土剥离，剥离厚度根据地表情况按 20cm 考虑，表土剥离面积为 $2 . 9 7 \mathrm { h m } ^ { 2 }$ ，表土剥离量共计0.59 万 $\mathrm { m } ^ { 3 }$ ，剥离的表土就近堆放在管线一侧，并加以防护。施工结束后可将表土全部回填至管线开挖区域，表土回覆量为 $0 . 5 9 \mathrm { ~ \mathscr ~ { ~ H ~ } ~ m ~ } ^ { 3 }$ ，为后期迹地恢复提供条件。

（5）站外电力设施区：施工前，对开挖区域占用的林地和园地进行表土剥离，剥离厚度根据地表情况按20cm考虑，表土剥离面积为 $1 . 0 5 \mathrm { h m } ^ { 2 }$ ，表土剥离量共计 $0 . 2 1 \mathrm { ~ \mathscr { F } ~ m ~ } ^ { 3 }$ 剥离的表土就近堆放在施工临时占地内，并加以防护。施工结束后可将表土全部回填，表土回覆量为0.21万 $\mathrm { m } ^ { 3 } .$ ，为后期迹地恢复提供条件。

## 2.4.3.2 苏耽变电站

## （1）间隔扩建区

在施工前，本工程对间隔扩建施工扰动区占用的草地进行表土剥离，剥离厚度按30cm 考虑，剥离面积 $0 . 4 2 \mathrm { h m } ^ { 2 }$ ，剥离表土 0.13 万 m<sup>3</sup>，剥离的表土就近装袋集中堆放，施工结束后回覆至临时扰动区。

## 2.4.3.3 丹霞变电站

丹霞变电站间隔扩建区地面为碎石地坪及站内道路，无可剥离表土资源，故本期扩建不考虑表土剥离及回覆。

## 2.4.3.4 输电线路工程

（1）塔基区：在施工前，本工程对占用耕地、园地、林地及草地类型的塔基永久占地区域进行表土剥离，并保存和利用。剥离厚度根据沿线实际表土层情况按 20cm～30cm综合考虑。塔基区其他以占压为主的区域将采取铺垫彩条布进行临时防护，不再进行表土剥离，以减少扰动破坏。

（2）塔基区施工场地：该区域以临时占压为主，建设期将采取铺垫彩条布进行临时防护，不再进行表土剥离。

（3）牵张场区：在施工前，本工程牵张场区部分区域地形不平整，需要进行土方挖填的区域进行表土剥离，并保存和利用。剥离厚度根据沿线实际表土层情况按 20cm～30cm 综合考虑。其他以占压为主的区域建设期将采取铺垫彩条布、钢板铺垫等进行临时防护，不再进行表土剥离。

（4）跨越施工场地：该区域以临时占压为主，对地表扰动较轻，不再进行表土剥离。

（5）人抬便道：人抬便道主要是对路面进行平整，对地表扰动较轻，不再进行表土剥离。

（6）施工简易道路：以利用原有道路和乡村小道为主，在无现有道路可利用的情况下，本工程需新开辟施工简易道路，其中新建的部分施工简易道路在微地形起伏较大、坡度较陡的区域时将涉及一定量的土石方挖填工程，故本工程考虑根据沿线实际情况对施工简易道路局部路段施工前进行表土剥离，施工期加以保护，完工后回覆利用。

经统计，输电线路工程表土剥离量共计 17.40 万 $\mathrm { m } ^ { 3 }$ ，表土回覆量共计 17.40 万 $\mathrm { m } ^ { 3 } .$

表2.4-1 表土剥离及回覆平衡一览表 单位：万 $\mathrm { m } ^ { 3 }$
<table><tr><td colspan="1" rowspan="2">行政区</td><td colspan="2" rowspan="2">项目分区</td><td colspan="3" rowspan="1">表土剥离</td><td colspan="3" rowspan="1">表土回覆</td><td colspan="1" rowspan="1">回填区域</td><td colspan="1" rowspan="1">调入量(万m3)</td><td colspan="1" rowspan="1">调出量(万m³)</td><td colspan="1" rowspan="1">临时堆存场地</td></tr><tr><td colspan="1" rowspan="1">剥离面积(hm2)</td><td colspan="1" rowspan="1">剥离厚度(cm)</td><td colspan="1" rowspan="1">剥离量(万m³)</td><td colspan="1" rowspan="1">回覆面积(hm2)</td><td colspan="1" rowspan="1">回覆厚度(cm)</td><td colspan="1" rowspan="1">表土回覆(万m³)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="12">湖南省郴州市</td><td colspan="1" rowspan="6">湘粤换流站</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">14.48</td><td colspan="1" rowspan="1">20.03</td><td colspan="1" rowspan="1">2.90</td><td colspan="1" rowspan="1">6.79</td><td colspan="1" rowspan="1">45.36</td><td colspan="1" rowspan="1">3.08</td><td colspan="1" rowspan="1">回覆于原位</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">站内临时堆土场</td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1">1.17</td><td colspan="1" rowspan="1">20.51</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">0.28</td><td colspan="1" rowspan="1">21.43</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">回覆于进站道路边坡和站区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">站外临时堆土场</td></tr><tr><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1">3.24</td><td colspan="1" rowspan="1">20.06</td><td colspan="1" rowspan="1">0.65</td><td colspan="1" rowspan="1">3.24</td><td colspan="1" rowspan="1">20.06</td><td colspan="1" rowspan="1">0.65</td><td colspan="1" rowspan="1">回覆于原位</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">站外临时堆土场</td></tr><tr><td colspan="1" rowspan="1">站外供排水设施区</td><td colspan="1" rowspan="1">2.97</td><td colspan="1" rowspan="1">19.87</td><td colspan="1" rowspan="1">0.59</td><td colspan="1" rowspan="1">2.97</td><td colspan="1" rowspan="1">19.87</td><td colspan="1" rowspan="1">0.59</td><td colspan="1" rowspan="1">回覆于原位</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">站外供排水管沟一侧</td></tr><tr><td colspan="1" rowspan="1">站外电力设施区</td><td colspan="1" rowspan="1">1.05</td><td colspan="1" rowspan="1">20.00</td><td colspan="1" rowspan="1">0.21</td><td colspan="1" rowspan="1">1.05</td><td colspan="1" rowspan="1">20.00</td><td colspan="1" rowspan="1">0.21</td><td colspan="1" rowspan="1">回覆于原位</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">塔基区临时占地、电缆沟一侧</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">22.91</td><td colspan="1" rowspan="1">20.03</td><td colspan="1" rowspan="1">4.59</td><td colspan="1" rowspan="1">14.33</td><td colspan="1" rowspan="1">32.03</td><td colspan="1" rowspan="1">4.59</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">苏耽变电站</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">0.42</td><td colspan="1" rowspan="1">30.00</td><td colspan="1" rowspan="1">0.13</td><td colspan="1" rowspan="1">0.42</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">0.13</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">集中堆放在扩建扰动临时占地区内</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.42</td><td colspan="1" rowspan="1">30.00</td><td colspan="1" rowspan="1">0.13</td><td colspan="1" rowspan="1">0.42</td><td colspan="1" rowspan="1">30.00</td><td colspan="1" rowspan="1">0.13</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="4">线路工程</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">12.06</td><td colspan="1" rowspan="1">23.80</td><td colspan="1" rowspan="1">2.87</td><td colspan="1" rowspan="1">11.86</td><td colspan="1" rowspan="1">24.20</td><td colspan="1" rowspan="1">2.87</td><td colspan="1" rowspan="1">回覆于原位</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">塔基施工场地临时堆土场</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1">22.22</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1">22.22</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">回覆于原位</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">牵张场区内集中堆放</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">14.21</td><td colspan="1" rowspan="1">24.49</td><td colspan="1" rowspan="1">3.48</td><td colspan="1" rowspan="1">14.21</td><td colspan="1" rowspan="1">24.49</td><td colspan="1" rowspan="1">3.48</td><td colspan="1" rowspan="1">回覆于原位</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装袋拦挡堆放在道路一侧</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">26.63</td><td colspan="1" rowspan="1">24.15</td><td colspan="1" rowspan="1">6.43</td><td colspan="1" rowspan="1">26.43</td><td colspan="1" rowspan="1">24.33</td><td colspan="1" rowspan="1">6.43</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="3">行政区</td><td colspan="2" rowspan="2">项目分区</td><td colspan="3" rowspan="1">表土剥离</td><td colspan="3" rowspan="1">表土回覆</td><td colspan="1" rowspan="1">回填区域</td><td colspan="1" rowspan="1">调入量(万m³)</td><td colspan="1" rowspan="1">调出量(万m³)</td><td colspan="1" rowspan="1">临时堆存场地</td></tr><tr><td colspan="1" rowspan="1">剥离面积(hm²)</td><td colspan="1" rowspan="1">剥离厚度(cm)</td><td colspan="1" rowspan="1">剥离量(万m³)</td><td colspan="1" rowspan="1">回覆面积(hm²)</td><td colspan="1" rowspan="1">回覆厚度(cm)</td><td colspan="1" rowspan="1">表土回覆(万m³)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">合计</td><td colspan="1" rowspan="1">49.96</td><td colspan="1" rowspan="1">22.32</td><td colspan="1" rowspan="1">11.15</td><td colspan="1" rowspan="1">41.18</td><td colspan="1" rowspan="1">27.08</td><td colspan="1" rowspan="1">11.15</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="8">广东省韶关市</td><td colspan="1" rowspan="3">丹霞变电站</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">土方回填区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="4">线路工程</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">17.08</td><td colspan="1" rowspan="1">21.00</td><td colspan="1" rowspan="1">3.59</td><td colspan="1" rowspan="1">17.08</td><td colspan="1" rowspan="1">21.00</td><td colspan="1" rowspan="1">3.59</td><td colspan="1" rowspan="1">回覆于原位</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">塔基施工场地临时堆土场</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">0.62</td><td colspan="1" rowspan="1">21.00</td><td colspan="1" rowspan="1">0.13</td><td colspan="1" rowspan="1">0.62</td><td colspan="1" rowspan="1">21.00</td><td colspan="1" rowspan="1">0.13</td><td colspan="1" rowspan="1">回覆于原位</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">牵张场区内集中堆放</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">34.52</td><td colspan="1" rowspan="1">21.00</td><td colspan="1" rowspan="1">7.25</td><td colspan="1" rowspan="1">34.52</td><td colspan="1" rowspan="1">21.00</td><td colspan="1" rowspan="1">7.25</td><td colspan="1" rowspan="1">回覆于原位</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">施工道路两侧(袋装)</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">52.22</td><td colspan="1" rowspan="1">21.00</td><td colspan="1" rowspan="1">10.97</td><td colspan="1" rowspan="1">52.22</td><td colspan="1" rowspan="1">21.00</td><td colspan="1" rowspan="1">10.97</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">10.97</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">10.97</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">总计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">22.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">22.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1"></td></tr></table>

表2.4-2 本工程土石方平衡一览表 单位：万m<sup>3</sup>
<table><tr><td rowspan=2 colspan=3>分区</td><td rowspan=1 colspan=4>开挖量</td><td rowspan=1 colspan=4>回填量</td><td rowspan=2 colspan=1>调入</td><td rowspan=2 colspan=1>调出</td><td rowspan=2 colspan=1>借方</td><td rowspan=2 colspan=1>余方</td></tr><tr><td rowspan=1 colspan=1>表层土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>钻渣</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>表层土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>钻渣</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=13 colspan=1>湖南省郴州市</td><td rowspan=6 colspan=1>湘粤换流站</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>2.90</td><td rowspan=1 colspan=1>79.07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>81.97</td><td rowspan=1 colspan=1>3.08</td><td rowspan=1 colspan=1>79.65</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>82.73</td><td rowspan=1 colspan=1>0.76</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>1.21</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.45</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.44</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.95</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>0.65</td><td rowspan=1 colspan=1>4.35</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.00</td><td rowspan=1 colspan=1>0.65</td><td rowspan=1 colspan=1>4.35</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.00</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站外供排水设施区</td><td rowspan=1 colspan=1>0.59</td><td rowspan=1 colspan=1>2.86</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.45</td><td rowspan=1 colspan=1>0.59</td><td rowspan=1 colspan=1>3.22</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.81</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站外电力设施区</td><td rowspan=1 colspan=1>0.21</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.39</td><td rowspan=1 colspan=1>0.21</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.39</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>4.59</td><td rowspan=1 colspan=1>87.67</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>92.26</td><td rowspan=1 colspan=1>4.59</td><td rowspan=1 colspan=1>87.84</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>92.43</td><td rowspan=1 colspan=1>1.12</td><td rowspan=1 colspan=1>0.95</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>苏耽变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.35</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.31</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.35</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.31</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>500kV交流线路</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>2.87</td><td rowspan=1 colspan=1>5.35</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>8.72</td><td rowspan=1 colspan=1>2.87</td><td rowspan=1 colspan=1>5.35</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>8.72</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.22</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.22</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>3.48</td><td rowspan=1 colspan=1>4.94</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>8.42</td><td rowspan=1 colspan=1>3.48</td><td rowspan=1 colspan=1>4.94</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>8.42</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>6.43</td><td rowspan=1 colspan=1>10.51</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>17.44</td><td rowspan=1 colspan=1>6.43</td><td rowspan=1 colspan=1>10.51</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>17.44</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>11.15</td><td rowspan=1 colspan=1>98.53</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>110.18</td><td rowspan=1 colspan=1>11.15</td><td rowspan=1 colspan=1>98.53</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>110.18</td><td rowspan=1 colspan=1>1.12</td><td rowspan=1 colspan=1>1.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=8 colspan=1>广东省韶关市</td><td rowspan=3 colspan=1>丹霞变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>土方回填区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>500kV交流线路</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>3.59</td><td rowspan=1 colspan=1>7.32</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>11.19</td><td rowspan=1 colspan=1>3.59</td><td rowspan=1 colspan=1>7.32</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>11.19</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>7.25</td><td rowspan=1 colspan=1>13.81</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>21.06</td><td rowspan=1 colspan=1>7.25</td><td rowspan=1 colspan=1>13.81</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>21.06</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>10.97</td><td rowspan=1 colspan=1>21.50</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>32.75</td><td rowspan=1 colspan=1>10.97</td><td rowspan=1 colspan=1>21.50</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>32.75</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>10.97</td><td rowspan=1 colspan=1>21.62</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>32.87</td><td rowspan=1 colspan=1>10.97</td><td rowspan=1 colspan=1>21.62</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>32.87</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>总计</td><td rowspan=1 colspan=1>22.12</td><td rowspan=1 colspan=1>120.15</td><td rowspan=1 colspan=1>0.78</td><td rowspan=1 colspan=1>143.05</td><td rowspan=1 colspan=1>22.12</td><td rowspan=1 colspan=1>120.15</td><td rowspan=1 colspan=1>0.78</td><td rowspan=1 colspan=1>143.05</td><td rowspan=1 colspan=1>1.12</td><td rowspan=1 colspan=1>1.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

表2.4-3 湘粤换流站土石方平衡一览表 单位：万 $\mathrm { m } ^ { 3 }$
<table><tr><td rowspan=2 colspan=1>项目</td><td rowspan=2 colspan=1>行政区划</td><td rowspan=2 colspan=1>分区</td><td rowspan=1 colspan=3>开挖量</td><td rowspan=1 colspan=3>回填量</td><td rowspan=2 colspan=1>调入</td><td rowspan=2 colspan=1>调出</td><td rowspan=2 colspan=1>借方</td><td rowspan=2 colspan=1>余方</td></tr><tr><td rowspan=1 colspan=1>表层土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>表层土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=17 colspan=1>湘粵换流站</td><td rowspan=6 colspan=1>湖南省郴州市苏仙区</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>2.90</td><td rowspan=1 colspan=1>79.07</td><td rowspan=1 colspan=1>81.97</td><td rowspan=1 colspan=1>3.08</td><td rowspan=1 colspan=1>79.65</td><td rowspan=1 colspan=1>82.73</td><td rowspan=1 colspan=1>0.76</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>1.09</td><td rowspan=1 colspan=1>1.25</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>1.09</td><td rowspan=1 colspan=1>1.25</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站外供排水设施区</td><td rowspan=1 colspan=1>0.51</td><td rowspan=1 colspan=1>2.45</td><td rowspan=1 colspan=1>2.96</td><td rowspan=1 colspan=1>0.51</td><td rowspan=1 colspan=1>2.81</td><td rowspan=1 colspan=1>3.32</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站外电力设施区</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>3.76</td><td rowspan=1 colspan=1>83.01</td><td rowspan=1 colspan=1>86.77</td><td rowspan=1 colspan=1>3.94</td><td rowspan=1 colspan=1>83.65</td><td rowspan=1 colspan=1>87.59</td><td rowspan=1 colspan=1>1.12</td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=5 colspan=1>湖南省郴州市北湖区</td><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1>0.91</td><td rowspan=1 colspan=1>1.09</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.44</td><td rowspan=1 colspan=1>0.44</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.65</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>0.49</td><td rowspan=1 colspan=1>3.26</td><td rowspan=1 colspan=1>3.75</td><td rowspan=1 colspan=1>0.49</td><td rowspan=1 colspan=1>3.26</td><td rowspan=1 colspan=1>3.75</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站外供排水设施区</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.41</td><td rowspan=1 colspan=1>0.49</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.41</td><td rowspan=1 colspan=1>0.49</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站外电力设施区</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.83</td><td rowspan=1 colspan=1>4.66</td><td rowspan=1 colspan=1>5.49</td><td rowspan=1 colspan=1>0.65</td><td rowspan=1 colspan=1>4.19</td><td rowspan=1 colspan=1>4.84</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.65</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=5 colspan=1>湖南省郴州市</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>2.90</td><td rowspan=1 colspan=1>79.07</td><td rowspan=1 colspan=1>81.97</td><td rowspan=1 colspan=1>3.08</td><td rowspan=1 colspan=1>79.65</td><td rowspan=1 colspan=1>82.73</td><td rowspan=1 colspan=1>0.76</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>1.21</td><td rowspan=1 colspan=1>1.45</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.44</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.95</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>0.65</td><td rowspan=1 colspan=1>4.35</td><td rowspan=1 colspan=1>5.00</td><td rowspan=1 colspan=1>0.65</td><td rowspan=1 colspan=1>4.35</td><td rowspan=1 colspan=1>5.00</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站外供排水设施区</td><td rowspan=1 colspan=1>0.59</td><td rowspan=1 colspan=1>2.86</td><td rowspan=1 colspan=1>3.45</td><td rowspan=1 colspan=1>0.59</td><td rowspan=1 colspan=1>3.22</td><td rowspan=1 colspan=1>3.81</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站外电力设施区</td><td rowspan=1 colspan=1>0.21</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1>0.39</td><td rowspan=1 colspan=1>0.21</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1>0.39</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>4.59</td><td rowspan=1 colspan=1>87.67</td><td rowspan=1 colspan=1>92.26</td><td rowspan=1 colspan=1>4.59</td><td rowspan=1 colspan=1>87.84</td><td rowspan=1 colspan=1>92.43</td><td rowspan=1 colspan=1>1.12</td><td rowspan=1 colspan=1>0.95</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

表2.4-4 湖南境内输电线路及变电站土石方平衡一览表 单位：万 $\mathrm { m } ^ { 3 }$
<table><tr><td rowspan=2 colspan=3>分区</td><td rowspan=1 colspan=5>开挖量</td><td rowspan=1 colspan=4>回填量</td><td rowspan=2 colspan=1>调入</td><td rowspan=2 colspan=1>调出</td><td rowspan=2 colspan=1>借方</td><td rowspan=2 colspan=1>余方</td></tr><tr><td rowspan=1 colspan=1>表层土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>钻渣</td><td rowspan=1 colspan=1>拆除方</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>表层土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>钻渣</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=7 colspan=1>湖南省</td><td rowspan=2 colspan=1>苏耽变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.35</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.31</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.35</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.31</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>输电线路</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>2.87</td><td rowspan=1 colspan=1>5.35</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>8.72</td><td rowspan=1 colspan=1>2.87</td><td rowspan=1 colspan=1>5.350</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>8.72</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.22</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.22</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>3.48</td><td rowspan=1 colspan=1>4.94</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>8.42</td><td rowspan=1 colspan=1>3.48</td><td rowspan=1 colspan=1>4.94</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>8.42</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>6.43</td><td rowspan=1 colspan=1>10.51</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>17.44</td><td rowspan=1 colspan=1>6.43</td><td rowspan=1 colspan=1>10.51</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>17.44</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>6.56</td><td rowspan=1 colspan=1>10.86</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>17.92</td><td rowspan=1 colspan=1>6.56</td><td rowspan=1 colspan=1>10.69</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>17.75</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

表2.4-5 广东境内输电线路及变电站土石方平衡一览表 单位：万 $\mathrm { m } ^ { 3 }$
<table><tr><td rowspan=2 colspan=3>分区</td><td rowspan=1 colspan=4>开挖量</td><td rowspan=1 colspan=4>回填量</td><td rowspan=2 colspan=1>调入</td><td rowspan=2 colspan=1>调出</td><td rowspan=2 colspan=1>借方</td><td rowspan=2 colspan=1>余方</td></tr><tr><td rowspan=1 colspan=1>表层土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>钻渣</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>表层土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>钻渣</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=8 colspan=1>广东省</td><td rowspan=3 colspan=1>丹霞变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>土方回填区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>输电线路</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>3.59</td><td rowspan=1 colspan=1>7.32</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>11.19</td><td rowspan=1 colspan=1>3.59</td><td rowspan=1 colspan=1>7.32</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>11.19</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>7.25</td><td rowspan=1 colspan=1>13.81</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>21.06</td><td rowspan=1 colspan=1>7.25</td><td rowspan=1 colspan=1>13.81</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>21.06</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>10.97</td><td rowspan=1 colspan=1>21.50</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>32.75</td><td rowspan=1 colspan=1>10.97</td><td rowspan=1 colspan=1>21.50</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>32.75</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>10.97</td><td rowspan=1 colspan=1>21.62</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>32.87</td><td rowspan=1 colspan=1>10.97</td><td rowspan=1 colspan=1>21.62</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>32.87</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

## 2.5 拆迁（移民）安置与专项设施改（迁）建

## 2.5.1 拆迁（移民）安置

本工程建设因无法避让部分居民建筑物，需要进行拆除。拆迁及其安置工作执行国家及地方有关拆迁安置政策，由建设单位按当地标准进行补偿，由地方政府组织实施，相应水土流失防治工作由地方政府负责。因此，拆迁（移民）安置不纳入本工程防治责任范围。

## 2.5.2 专项设施改（迁）建

本工程不涉及专项设施改（迁）建。

## 2.6 施工进度

本工程为建设类项目，计划于 2025 年 12 月开工，2027 年 11 月建成投产，总工期24个月。

本工程进度安排见表 2.6-1。

表2.6-1 本工程施工进度一览表 单位：月
<table><tr><td rowspan=2 colspan=2>项目</td><td rowspan=1 colspan=1>2025年</td><td rowspan=1 colspan=5>2026年</td><td rowspan=1 colspan=7>2027年</td></tr><tr><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>1-3</td><td rowspan=1 colspan=1>4-5</td><td rowspan=1 colspan=1>6-7</td><td rowspan=1 colspan=1>8-9</td><td rowspan=1 colspan=1>10-12</td><td rowspan=1 colspan=2>1-2</td><td rowspan=1 colspan=1>3-4</td><td rowspan=1 colspan=1>5-6</td><td rowspan=1 colspan=1>7-8</td><td rowspan=1 colspan=1>9-10</td><td rowspan=1 colspan=1>11</td></tr><tr><td rowspan=1 colspan=2>1、换流站工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>站区</td><td rowspan=2 colspan=1>施工准备及土建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>设备安装调试</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>进站道路区、站外供排水设施区、站外电力设施区</td><td rowspan=2 colspan=1>施工准备及土建工程</td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=2></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>施工生产生活区、站外临时堆土区</td><td rowspan=2 colspan=1>施工准备及土建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>2、间隔扩建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>间隔扩建区、土方回填区</td><td rowspan=1 colspan=1>施工准备及土建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>设备安装调试</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=2></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>3、线路工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>塔基区</td><td rowspan=2 colspan=1>施工准备及土建工程</td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=2></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>立塔、架线、调试、清场、验收、消缺</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>_</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>牵张场区、跨越施工区</td><td rowspan=2 colspan=1>架线、调试、清场</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1>_</td><td rowspan=2 colspan=2>_</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>施工道路区</td><td rowspan=2 colspan=1>施工准备及土建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=2></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

## 2.7 自然概况

## 2.7.1 地质

## 2.7.1.1 湘粤换流站

湘粤联网换流站位于湖南省东南部，属于湘南地区，大地构造位置处于炎陵-汝城冲断褶隆带（Ⅳ-5-3-1）。站址附近活动断裂主要有茶陵-郴州断裂、浣溪-汾市断裂、邵阳-郴州断裂带。站址区域无活动性断裂通过，地震烈度Ⅵ度，地面水平加速度 0.05g，基本地震动加速度反应谱特征周期为 ，设计地震分组为第一组。场地第四系覆盖层（Q）主要为人工堆填素填土、坡洪积粉质黏土、残坡积粉质黏土及残积红黏土，下伏基岩为石炭系中上统壶天群白云质灰岩，出露的岩土层按地质年代由新到老为：①素填土、②粉质黏土、③粉质黏土、④红黏土、⑤白云质灰岩。站址所在项目区地基土主要为黏性土，为弱透水层，按场平标高场平后无直接临水区域。站址周边未见崩塌、滑坡、泥石流、采空区等不良地质作用，岩溶中等发育，场地基本稳定，建设适宜性评价为较适宜。

## 2.7.1.2 苏耽 500kV 变电站扩建间隔

根据湖南省工程建设地方标准《岩土工程勘察标准》（DBJ43/T512-2020），工程区大地构造位置处于云开晚古生代沉陷带（IV-5-4）（三级构造单元）。站址地层简单，场地地层结构大致为：上覆第四系全系统坡积粉质粘土及第四系残积粉质粘土，下伏白垩系上统分水坳组 (K2f)泥质砂砾岩。

根据国家质量技术监督局 2015 年版《中国地震动参数区划图》，本工程地震动峰值加速度为 0.05g(相当于地震基本烈度为六度)；地震动反应谱特征周期为 0.35s。站内建、构筑物均按 6 度采取相应的抗震措施。站址场地地块稳定，无溶岩、溶洞、滑坡、崩塌、泥石流等不良地质作用，亦无文物、遗址、遗迹、化石群、矿产等。

## 2.7.1.3 丹霞 500kV 变电站扩建间隔

根据《广东省区域地质资料》，500kV丹霞变电站场地在大地构造上属华南褶皱系—粤北-粤中拗陷带—粤北拗陷，位于佛冈—丰良断裂带以北至韶关一带，晚古生代地层发育齐全，以碳酸盐建造为主，夹砂页岩建造，总厚达 8000m。中、新生代断陷盆地多沿断裂发育，堆积了厚度不等的红色类磨拉石建造。

根据《中国地震动参数区划图》(A+B)(GB18306-2015)，在Ⅱ类场地条件下，站址场地区域 50 年超越概率为 10%的地震动峰值加速度为 0.05g，对应的地震基本烈度为Ⅵ度，场地基本地震动加速度反应谱特征周期为 0.35s。站址场地地块稳定，无溶岩、溶洞、滑坡、崩塌、泥石流等不良地质作用，亦无文物、遗址、遗迹、化石群、矿产等。

## 2.7.1.4 输电线路

## 1）湖南段

根据湖南省工程建设地方标准《岩土工程勘察标准》（DBJ43/T512-2020）， 工程区大地构造位置绝大部分处于羌塘-扬子-华南板块（IV）（一级构造单元） 之华南新元古代-早古生代造山带（IV-5）（二级构造单元）之粤湘赣早古生代 沉陷带（IV-5-3）（三级构造单元），新建湘粤换流站～苏耽北侧少部分处于云开晚古生代沉陷带（IV-5-4）（三级构造单元）。拟建项目近周断裂均属于非全新活动断裂，对拟建项目影响较小。

通过现场工程地质调查，沿线由于受构造运动、沟谷河流切割、人类工程活动的影响，主要发育的不良地质作用为滑坡、不稳定斜坡、岩溶等；未见滚石和崩塌、泥石流等发育，本阶段工作已对沿线大型不良地质区域进行了合理避让。

近区域范围没有破坏性地震发生，小地震活动水平也很低，根据《建筑抗震设计标准》（GB/T 50011-2010）（2024 年版）及《中国地震动参数区划图》（GB 18306-2015）：Ⅱ类场地条件下基本地震动峰值加速度值为 0.05g（相当于地震基本烈度为Ⅵ度）；基本地震动加速度反应谱特征周期为 0.35s，设计地震分组为第一组。

## 2）广东段

根据《广东省区域地质资料》，拟建线路在大地构造上属华南褶皱系—粤北-粤中拗陷带—粤北拗陷，位于佛冈—丰良断裂带以北至韶关一带，沿线所经区域断裂构造主要包括东西向的九峰大断裂带、贵东大断裂、北东向的吴川－四会深断裂带。根据区域地质资料和上述区域性深大断裂的活动特征，粤北断块区晚更新世以来的地壳活动特征是大面积的间歇性的缓慢抬升，南部兼有幅度不大的揿斜，区内地震活动水平低，没有发生过4.0 级以上的地震，属地震活动相对较弱的地区。因此，从地形地貌、断裂构造和历史地震活动等地震地质环境分析，本线路所在的区域地壳相对稳定。

根据《中国地震动参数区划图》（GB18306-2015）和《建筑与市政工程抗震通用规范》，在Ⅱ类场地条件下，线路路径所经区域在 50 年超越概率 10%的地震动峰值加速度为0.05g，反应谱特征周期为 0.35s，对应的地震基本烈度为Ⅵ度，设计地震分组为第一组。

## 2.7.2 地形地貌

## 2.7.2.1 湘粤换流站

本工程新建换流站站址区域地貌类型为丘陵地貌，整体地势西北侧较高，东南侧略低，场地自然标高约为283m～331m，自然高差约 48m，站址位于区域内较高处，现状占地类型以林地和园地为主。

## 2.7.2.2 500kV 苏耽变电站

苏耽500kV变电站站址属于低缓丘陵地貌，地形较平坦，原地面高程 270\~280m，场平标高 279.61m。自西向东倾斜。站址四周开阔平缓，现状站址周边以园地为主，局部有稀疏林地。

本期扩建位置位于站区东北侧和西侧 500kV配电装置场地，布置于第六串、第三串出线备用间隔场地，扩建场地现状为绿化地坪及站内道路。

## 2.7.2.3 丹霞 500kV 变电站

500kV丹霞变电站站址属于丘陵地貌，原地面高程 94\~133m，场平标高 99.05m。该站为已建变电站，本期扩建场地范围围墙内为碎石地坪及站内道路。站址周边现状以林地为主。

本期扩建区域位于500kV 配电装置区第四、第六串向东出线备用间隔场地。

## 2.7.2.4 输电线路工程

线路沿线地貌以山地、丘陵为主，局部为山间平地，按省段划分沿线地形地貌情况如下：

## （1）湖南省境内线路

项目湖南省内线路位于郴州市北湖区、苏仙区、宜章县境内。地处南岭山脉，以山丘地貌为主，线路海拔高度在 180～780m 之间，平均海拔 480m。地貌类型以侵蚀剥蚀丘陵为主，地表切割较明显，河谷发育，坡度多在 15°\~35°之间，部分区域存在陡坡地形。

沿线土地利用类型多为耕地、林地、园地。

## （2）广东省境内线路

广东段线路主要途经广东省韶关市浈江区、乐昌市，韶关市地貌以山地丘陵为主，河谷盆地分布其中。本工程线路沿线属低山、丘陵地貌。沿线地形比例为：平地占5.32%、丘陵占 13.3%、山地占 80.32%、高山占 1.06%。沿线海拔高度在 100～1000m。

## 2.7.3 气象

本工程项目区属亚热带季风湿润气候。郴州市境内雨季为每年的 4 月～6 月，韶关市境内雨季为每年的4月\~9月。根据工程沿线经过各行政区有代表性的气象站近 30年（1994～2024年）的实测气象资料，本工程沿线各行政区基本气象要素特征值统计见表2.7-2。

表2.7-2 本工程沿线各行政区基本气象要素特征值表
<table><tr><td rowspan=1 colspan=1>省级行政区</td><td rowspan=1 colspan=1>湖南省</td><td rowspan=1 colspan=1>广东省</td></tr><tr><td rowspan=1 colspan=1>地市级行政区</td><td rowspan=1 colspan=1>郴州市</td><td rowspan=1 colspan=1>韶关市</td></tr><tr><td rowspan=1 colspan=1>多年平均气温（℃）</td><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>19.9</td></tr><tr><td rowspan=1 colspan=1>极端最高气温（℃）</td><td rowspan=1 colspan=1>41</td><td rowspan=1 colspan=1>41.0</td></tr><tr><td rowspan=1 colspan=1>极端最低气温（℃）</td><td rowspan=1 colspan=1>-10</td><td rowspan=1 colspan=1>-4.6</td></tr><tr><td rowspan=1 colspan=1>≥10℃积温</td><td rowspan=1 colspan=1>6219</td><td rowspan=1 colspan=1>6845</td></tr><tr><td rowspan=1 colspan=1>多年平均蒸发量（mm）</td><td rowspan=1 colspan=1>1545.72</td><td rowspan=1 colspan=1>1622.38</td></tr><tr><td rowspan=1 colspan=1>多年平均降水量（mm）</td><td rowspan=1 colspan=1>1452.1</td><td rowspan=1 colspan=1>1522</td></tr><tr><td rowspan=1 colspan=1>无霜期（天）</td><td rowspan=1 colspan=1>291</td><td rowspan=1 colspan=1>300</td></tr><tr><td rowspan=1 colspan=1>全年主导风向</td><td rowspan=1 colspan=1>N</td><td rowspan=1 colspan=1>N</td></tr><tr><td rowspan=1 colspan=1>年平均风速（m/s）</td><td rowspan=1 colspan=1>1.8</td><td rowspan=1 colspan=1>1.8</td></tr><tr><td rowspan=1 colspan=1>平均相对湿度（%）</td><td rowspan=1 colspan=1>77</td><td rowspan=1 colspan=1>81</td></tr><tr><td rowspan=1 colspan=1>24h最大降水量（mm）</td><td rowspan=1 colspan=1>484.7</td><td rowspan=1 colspan=1>100</td></tr><tr><td rowspan=1 colspan=1>10年一遇1小时最大降水量（mm）</td><td rowspan=1 colspan=1>70</td><td rowspan=1 colspan=1>39.3</td></tr></table>

## 2.7.4 水文

根据现场踏勘，项目区在湖南省境内涉及的主要大型河流有同心河、郴江、陈家湾河等，在广东省境内涉及的主要河流有田头水、九峰河、廊田水等。线路在湖南省郴州市北湖区张家村2次一档跨越同心河；在北湖区石盖塘街道硚下附近2次一档跨越郴江,在良田镇2次一档跨越陈家湾河；在广东省韶关乐昌市黄圃镇罗家庄村北侧附近一档跨越田头水，在乐昌市九峰镇新屋村附近 2次一档跨越九峰河，在乐昌市廊田镇茅坪村附近一档跨越廊田水。跨越塔位均立在河流两岸高地，不在河道管理范围内立塔且不在河道管理范围内堆土，建设单位已取得输电线路沿线水务局对本工程线路路径方案原则同意的回函。本工程主要跨越大型河流情况见表 2.7.4-1。

## 1）郴江

郴江又称郴水，系郴州市境内最大雨源长年干流河。发源于郴县江口乡狗肚山．流经郴县江口、小溪、坳上乡，至田家湾、浪石滩入市境；自此由南至北。郴江全长约 73km，市境内长约3.7km，河道宽约 7m\~20m；总流域面积 $7 4 2 . 2 7 \mathrm { k m } ^ { 2 }$ ，平均坡降为 1.65‰，可利用落差 59m。多年平均降水量 1468mm，丰水年降水量 2247.6mm，枯水年降水量901.6mm。多年平均径流深 905.4mm，最大径流深 1765.7mm（1961 年），最小径流深310.9mm（1953 年）。多年平均径流量 0.9 亿 m<sup>3</sup>，产水量 1.42 亿 m<sup>3</sup>。

本工程线路在北湖区石盖塘街道硚下附近2次一档跨郴江，跨越宽度约 27m。

## 2）陈家湾河

陈家湾河是郴江的三级支流，河流长约 6km，河道宽约 7m\~26m，在苏仙区良田镇邓家湾东侧2次一档跨越陈家湾河，跨越宽度约 13m。

## 3）同心河

同心河是郴江的第一大支流，属雨源长年河。同心河全长约 40km，流域面积 166km<sup>2</sup>平方公里，平均坡降24.9‰，落差29m．多年平均降水量 1448mm，径流深 794mm，径流量 0.26 亿 $\mathrm { m } ^ { 3 }$ 。产水量 0.47亿 $\mathrm { m } ^ { 3 }$ 。两江口上游河道宽 5m～8m，称骆仙水，两江口下游河道宽10m\~29m，称下湄水。

本工程线路在郴州市北湖区安和街道安和村东侧 2次一档跨越同心河，跨越宽度约11m。

## 4）田头水

田头水，又名田头河，古名庐溪水，发源于湖南省宜章县狮子口下，由宜章县赤石乡流经乐昌县黄圃、庆云、罗家渡，在京广铁路罗家渡车站上侧汇入武江。流域面积$5 2 3 \mathrm { k m } ^ { 2 }$ ，其中乐昌县境内为 $3 3 \mathrm { k m } ^ { 2 }$ ，河道总长70km，流经乐昌境内长为 43.2km，河床坡降6.2‰。河床浅窄。上游属湖南省境内，植被稀少，水土流失严重，河床增高，一遇洪水，中、下游两岸居民和农田都会受到不同程度的水患。流域内有丰富的地下泉水及地下溶洞。主要支流有：三介水、坦溪水、小水及潭斗水等。

本工程线路在乐昌市黄圃镇罗家庄村北侧附近分别一档跨越田头水，跨越处河流宽度约 50m。

## 5）九峰河

九峰河，源出于乐昌县与湖南省交界的杨东山，流经九峰、两江，于京广铁路梅山隧道旁汇入武江，属武江一级支流。流域面积 $2 9 2 \mathrm { k m } ^ { 2 }$ ，河道全长50km，河床坡降为12.7‰。年平均径流量为2.277亿 $\mathrm { m } ^ { 3 }$ ，水力资源蕴藏量达1.91 万kW。本工程线路在乐昌市九峰镇新屋村附近分别 2次一档跨越九峰河，跨越处河流宽度约28m。

## 6）廊田水

廊田水是珠江水系北江支流武江的支流，又名廊田河、长来水，古称灵江水。发源于广东省与湖南省交界的白云仙，流经乐昌县的五山、廊田、长来，于安口大寨坝汇入武江，属武江一级支流。流域面积 $3 6 5 \mathrm { k m } ^ { 2 }$ ，河道长 51km，河床坡降为9.15‰。年平均径流量 2.924 亿 $\mathrm { m } ^ { 3 }$ 。主干流从廊田的沙洲以上，两岸高山崇岭，林木茂盛，河床窄小，落差大，流水急，沙洲以下，河流进入丘陵平原，河宽水浅，流速缓慢。支流有小山水、龙山水、楼下水。

本工程线路在乐昌市廊田镇茅坪村附近分别一档跨越廊田水，跨越处河流宽度约30m。

表2.7-2 本工程线路经过的主要大中型地表水体概况
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>行政区</td><td rowspan=1 colspan=1>跨越水体</td><td rowspan=1 colspan=1>经过方式</td><td rowspan=1 colspan=1>是否涉及管理范围</td><td rowspan=1 colspan=1>跨越处宽(m)</td><td rowspan=1 colspan=1>协议办理情况</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>湖南省郴州市北湖区</td><td rowspan=1 colspan=1>郴江</td><td rowspan=1 colspan=1>一档跨越</td><td rowspan=1 colspan=1>否</td><td rowspan=1 colspan=1>27</td><td rowspan=1 colspan=1>见附件9—（2）郴州市北湖区水利局复函</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>湖南省郴州市北湖区</td><td rowspan=1 colspan=1>同心河</td><td rowspan=1 colspan=1>一档跨越</td><td rowspan=1 colspan=1>否</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>见附件9—（2）郴州市北湖区水利局复函</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>湖南省郴州市苏仙区</td><td rowspan=1 colspan=1>陈家湾河</td><td rowspan=1 colspan=1>一档跨越</td><td rowspan=1 colspan=1>否</td><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>见附件9—（3）郴州市苏仙区水利局复函</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>广东省韶关市乐昌市</td><td rowspan=1 colspan=1>田头水</td><td rowspan=1 colspan=1>一档跨越</td><td rowspan=1 colspan=1>否</td><td rowspan=1 colspan=1>50</td><td rowspan=1 colspan=1>见附件9—（7）韶关市乐昌市水务局复函</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>广东省韶关市乐昌市</td><td rowspan=1 colspan=1>九峰河</td><td rowspan=1 colspan=1>一档跨越</td><td rowspan=1 colspan=1>否</td><td rowspan=1 colspan=1>28</td><td rowspan=1 colspan=1>见附件9—（7）韶关市乐昌市水务局复函</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>广东省韶关市乐昌市</td><td rowspan=1 colspan=1>廊田水</td><td rowspan=1 colspan=1>一档跨越</td><td rowspan=1 colspan=1>否</td><td rowspan=1 colspan=1>30</td><td rowspan=1 colspan=1>见附件9—（7）韶关市乐昌市水务局复函</td></tr></table>

本工程线路在经过河道时采取一档跨越方式，不在河道管理范围内立塔且不在河道管理范围内堆土，线路跨越河道（郴江、同心河属郴州市北湖区水利局管理、陈家湾河属郴州市苏仙区水利局管理、田头水、九峰河、廊田水属韶关市乐昌市水务局管理）已取得水利部门原则同意意见。线路路径方案未涉及通航河流，沿线塔基主要在山顶或山脊走线，受洪水影响较小，线路已避开冲沟及稳定性较差的山坡、避免了在山区性河流滩地上立塔，从水文方面分析，路径方案可行。

## 2.7.5 土壤

结合中国土壤类型图，根据现场调查情况，工程沿线土壤均以红壤、黄壤等为主，广泛分布于丘陵及低山区域，其中红壤主要分布于河谷及盆地区域，黄壤分布于海拔较高位置。现场调查土壤坡面挖深约 50cm，根据土壤分层情况判断项目区表层土厚度在20cm～30cm 不等，土壤抗蚀性一般。

表 2.7-3 本工表土剥离厚度分区统计表
<table><tr><td colspan="1" rowspan="2">行政区</td><td colspan="1" rowspan="2">项目</td><td colspan="1" rowspan="2">分区</td><td colspan="4" rowspan="1">表土剥离厚度（cm）</td></tr><tr><td colspan="1" rowspan="1">耕地</td><td colspan="1" rowspan="1">林地</td><td colspan="1" rowspan="1">园地</td><td colspan="1" rowspan="1">草地</td></tr><tr><td colspan="1" rowspan="8">湖南省郴州市北湖区</td><td colspan="1" rowspan="3">湘粤换流站</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">站外电力设施区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">苏耽变电站</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">30</td></tr><tr><td colspan="1" rowspan="4">线路工程</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td></tr><tr><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td></tr><tr><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2">湘粤换流站</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="8">行政区湖南省郴州市苏仙区</td><td colspan="1" rowspan="4">项目</td><td colspan="1" rowspan="2">分区</td><td colspan="4" rowspan="1">表土剥离厚度（cm）</td></tr><tr><td colspan="1" rowspan="1">耕地</td><td colspan="1" rowspan="1">林地</td><td colspan="1" rowspan="1">园地</td><td colspan="1" rowspan="1">草地</td></tr><tr><td colspan="1" rowspan="1">站外供排水设施区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">站外电力设施区</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="4">线路工程</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td></tr><tr><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td></tr><tr><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td></tr><tr><td colspan="1" rowspan="6">广东省韶关市泸江区</td><td colspan="1" rowspan="2">丹霞变电站</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">土方回填区</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="4">线路工程</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td></tr><tr><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td></tr><tr><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td></tr><tr><td colspan="1" rowspan="4">广东省韶关市乐昌市</td><td colspan="1" rowspan="4">线路工程</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td></tr><tr><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td></tr><tr><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">20</td></tr></table>

## 1）换流站区表土资源情况

根据对换流站及周边区域占用耕地、林地、园地的表土层厚度调查量测，项目占地范围内的表土层厚度约 20cm，可剥离表土总面积约 31.13hm<sup>2</sup>，可剥离表土总量约 6.23万 m<sup>3</sup>。

## 2）间隔扩建区表土资源情况

苏耽变电站 500kV 出线预留场地现状为绿化地坪，厚度约 30cm，施工前对草地进行表土剥离，剥离面积0.42hm<sup>2</sup>，剥离表土0.13万 m<sup>3</sup>，剥离表土袋装堆放，施工完成后回覆原位；丹霞变电站间隔扩建区需对碎石铺筑的预留空地进行二次扰动施工，现场无表土资源。

## 3）输电线路工程区表土资源情况

根据对输电线路沿线占用林地、园地、耕地、草地等地类的表土层厚度调查量测，项目占地范围内的表土层厚度一般在 20cm\~30cm 之间，其中占用园地、林地、草地表土层厚度约20cm，占用耕地表土层厚度约 30cm，可剥离表土范围包括占用的林地、草地、园地、耕地，总面积约 198.23hm<sup>2</sup>，可供剥离表土总量为 40.50万m<sup>3</sup>。

## 2.7.6 植被

根据中国植被类型图，湖南省郴州市植被类型主要以亚热带常绿阔叶林为主，广东省韶关市植被类型主要以南亚热带常绿阔叶林为主。工程沿线林草覆盖率约为 70\~95%。

植被类型见表2.7-3。

表2.7-3 工程沿线植被类型表
<table><tr><td rowspan=1 colspan=2>行政区</td><td rowspan=2 colspan=1>植被类型</td><td rowspan=2 colspan=1>林草植被覆盖率（%）</td></tr><tr><td rowspan=1 colspan=1>省</td><td rowspan=1 colspan=1>县（市、区）</td></tr><tr><td rowspan=1 colspan=1>湖南省</td><td rowspan=1 colspan=1>郴州市</td><td rowspan=1 colspan=1>项目区地带性植被为南亚热带常绿阔叶林，主要以人工恢复林为主，多为马尾松、香樟等疏林灌草丛、人工杉木林、果林和栽培植被。</td><td rowspan=1 colspan=1>70</td></tr><tr><td rowspan=1 colspan=1>广东省</td><td rowspan=1 colspan=1>韶关市</td><td rowspan=1 colspan=1>项目区地带性植被为南亚热带常绿阔叶林，自然植被主要有针叶林群落、杂木林群落、灌木群落和草本群落等。人工林主要有用材林、经济林、环境保护林、竹林和薪炭林。</td><td rowspan=1 colspan=1>95</td></tr></table>

根据当地气候特点结合咨询沿线各地水土保持局相关工作人员和现场考察情况，调查本工程线路沿线主要的适生树种、草种见表2.7-4。

表2.7-4 工程沿线主要适生树种、草种一览表
<table><tr><td colspan="1" rowspan="1">区域</td><td colspan="1" rowspan="1">类型</td><td colspan="1" rowspan="1">树草种</td><td colspan="1" rowspan="1">植物学、生态学特征</td></tr><tr><td colspan="1" rowspan="4">湖南省</td><td colspan="1" rowspan="2">乔木</td><td colspan="1" rowspan="1">马尾松</td><td colspan="1" rowspan="1">马尾松是松科松属的乔木植物，树高可达45米，胸径约1.5米，树皮红褐色，下部灰褐色，裂成不规则鳞状块片。枝条平展或斜展，树冠呈宽塔形或伞形。针叶细柔，2针一束（稀3针），长12-30厘米，边缘有细锯齿，树脂道4-8个，边生。雄球花淡红褐色，圆柱形；雌球花淡紫红色，聚生于新枝顶端。球果卵圆形或圆锥状卵圆形，熟时栗褐色，种子卵圆形适应性强，耐干旱、瘠薄土壤，常生于红壤、石砾土或沙质土中，也能在岩石缝中存活。根系发达，深根性树种，不耐盐碱和水湿。</td></tr><tr><td colspan="1" rowspan="1">香樟</td><td colspan="1" rowspan="1">香樟是樟科樟属的常绿乔木，树高可达30米，胸径约3米，树皮幼时绿色光滑，老后变为黄褐色，呈不规则纵裂。枝条开展，树冠广展，呈卵形或伞形。叶片革质，卵状椭圆形，长5-10厘米，叶面光亮，背面灰绿色，离基三出脉，全缘或微波状。圆锥花序腋生，花小，黄绿色。核果球形，熟时紫黑色，直径约6-8毫米。香樟适应性强，喜温暖湿润气候，耐寒性较弱，适生于深厚、肥沃的酸性或中性土壤，在红壤、黄壤及沙质土中均能生长，但忌盐碱地和积水环境。根系发达，深根性，抗风能力强，对二氧化硫等有害气体有一定抗性。</td></tr><tr><td colspan="1" rowspan="2">灌木</td><td colspan="1" rowspan="1">金樱子</td><td colspan="1" rowspan="1">金樱子为蔷薇科常绿攀援灌木，高可达5米。小枝粗壮，具扁弯皮刺及腺毛。复叶通常3小叶，革质，边缘具锐锯齿。花单生，白色，直径5-7厘米，花瓣宽倒卵形，花期4-6月。果实梨形或近球形，密被刺毛，紫褐色，内含多数骨质瘦果，果期7-11月；喜阳光，耐半阴，适应性强，耐干旱瘠薄，宜微酸性至中性沙壤土。浅根系，主根不发达，萌蘖力强。2月下旬萌芽，4-5月开花，4年生进入盛果期，经济寿命约15-20年。耐寒性较好，可耐受-2℃至-3℃低温，但不耐积水。</td></tr><tr><td colspan="1" rowspan="1">毛杜鹃</td><td colspan="1" rowspan="1">毛杜鹃是杜鹃花科杜鹃花属的常绿小灌木，植株高达0.5米-1米，叶芽鳞早落；叶为长圆状披针形、倒卵状披针形至卵状披针形，先端急尖或圆钝，基部圆钝，叶柄被鳞片和刚毛；花序顶生，花芽鳞在花期宿存，花粉红至粉紫色，外面密被鳞片，内面被长髯毛，子房卵圆形；花期5-6月。性喜温暖湿润的气候以及凉爽的环境，喜阳光充足但怕烈日暴晒，稍耐阴，喜肥沃疏松且排水良好的酸性沙质壤土。</td></tr><tr><td colspan="1" rowspan="6"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="1">胡枝子</td><td colspan="1" rowspan="1">胡枝子为直立灌木，高1~3米，多分枝，小枝黄色或暗褐色，有条棱，被疏短毛；芽卵形，长2~3毫米，具数枚黄褐色鳞片。羽状复叶具3小叶；托叶2枚，线状披针形，长3~4.5毫米；叶柄长2~7（~9）厘米；小叶质薄，卵形、倒卵形或卵状长圆形，长1.5~6厘米，宽1~3.5厘米，先端钝圆或微凹，稀稍尖，具短刺尖，基部近圆形或宽楔形，全缘，上面绿色，无毛，下面色淡，被疏柔毛，老时渐无毛。果为荚果斜倒卵形，稍扁，具网纹，密被短柔毛；花期7-9月，果期9-10月。胡枝子耐旱，耐瘠薄、也耐水湿、耐寒性很强。再生能力强。对土壤适应性强，生于山坡、灌丛及杂木林间。</td></tr><tr><td colspan="1" rowspan="1">算盘子</td><td colspan="1" rowspan="1">算盘子为大戟科灌木或小乔木，高1-3米。单叶互生，叶片椭圆形或卵形，全缘，两面被柔毛。花单性，雌雄同株，簇生于叶腋，无花瓣。蒴果扁球形，具纵沟，形似算盘珠，成熟时红色。花期5-8月，果期8-11月；种子靠鸟类或风力传播，适应性强，喜温暖湿润气候，耐贫瘠，在酸性至中性土壤中均可生长。</td></tr><tr><td colspan="1" rowspan="4">草本植物</td><td colspan="1" rowspan="1">黑麦草</td><td colspan="1" rowspan="1">黑麦草属多年生草本植物，秆高30-90厘米，基部节上生根质软。叶舌长约2毫米；叶片柔软，具微毛，有时具叶耳。穗形穗状花序直立或稍弯；小穗轴平滑无毛；颖披针形，边缘狭膜质；外稃长圆形，草质，平滑，顶端无芒；两脊生短纤毛。颖果长约为宽的3倍。花果期5-7月。</td></tr><tr><td colspan="1" rowspan="1">马尼拉草</td><td colspan="1" rowspan="1">禾本科结缕草属，属于多年生草本。具横走根茎，须根细弱。秆直立，高12~20厘米，基部节间短，每节具一至数个分枝。叶鞘长于节间，除鞘口具长柔毛外，余无毛；叶舌短而不明显，顶端撕裂为短柔毛；叶片质硬，内卷，上面具沟，无毛，长可达3厘米，宽1~2毫米，顶端尖锐。黑麦草喜温凉湿润气候。宜于夏季凉爽、冬季不太寒冷地区生长。10℃左右能较好生长，27℃以下为生长适宜温度。</td></tr><tr><td colspan="1" rowspan="1">百喜草</td><td colspan="1" rowspan="1">禾本科雀稗属多年生草本植物。具粗壮、木质、多节的根状茎。生性粗放，对土壤选择性不严，分蘖旺盛，地下茎粗壮，根系发达。种子表面有蜡质，播种前宜先浸水一夜再播种，以提高发芽率。密度疏，耐旱性、耐暑性极强，耐寒性尚可，耐阴性强，耐踏性强。</td></tr><tr><td colspan="1" rowspan="1">狗牙根</td><td colspan="1" rowspan="1">禾本科、狗牙根属低矮草本植物，秆细而坚韧，下部匍匐地面蔓延甚长，节上常生不定根，高可达30厘米，秆壁厚，光滑无毛，有时略两侧压扁。狗牙根为多年生深根杂草，以匍匐茎和种子繁殖，以匍匐茎繁殖为主。喜潮湿，耐干旱和盐碱。其根茎蔓延力很强，广铺地面，为良好的固堤保土植物。</td></tr><tr><td colspan="1" rowspan="2">广东省</td><td colspan="1" rowspan="2">乔木</td><td colspan="1" rowspan="1">马尾松</td><td colspan="1" rowspan="1">松科、马尾松为亚热带适生树种，生于干旱、瘠薄的红壤、石砾土及沙质土，或生于岩石缝中，常组成次生纯林或与栎类、山槐、黄檀等阔叶树混生。马尾松为深根性树种，怕水湿，不耐盐碱，喜酸性和微酸性土壤，喜光，不耐庇荫，喜温暖湿润气候。马尾松根系发达，主根显著且与根菌共生，能有效固定土壤，防止水土流失。其枝叶茂密，可减少雨水对土壤的冲刷，对维护生态平衡至关重要。</td></tr><tr><td colspan="1" rowspan="1">杜英</td><td colspan="1" rowspan="1">杜英科杜英属常绿乔木植物，高5-15米；嫩枝及顶芽初时被微毛，不久变秃净，干后黑褐色。叶革质，披针形或倒披针形，长7-12厘米，宽2-3.5厘米，上面深绿色，干后发亮，下面秃净无毛，幼嫩时亦无毛，先端渐尖，尖头钝，基部楔形，常下延，侧脉7-9对，在上面不很明显，在下面稍突起，网脉在上下两面均不明显，边缘有小钝齿；叶柄长1厘米，初时有微毛，在结实时变秃净。喜温暖潮湿环境，耐寒性稍差。稍耐阴，根系发达，萌芽力强，耐修剪。喜排水良好、湿润、肥沃的酸性土壤。适生于酸性之黄壤和红黄壤山区。适用于采伐迹地、矿区复绿等生态脆弱区，快速恢复植被覆盖。</td></tr><tr><td colspan="1" rowspan="4"></td><td colspan="1" rowspan="2">灌木</td><td colspan="1" rowspan="1">桃金娘</td><td colspan="1" rowspan="1">桃金娘科、桃金娘属常绿灌木，桃金娘为热带亚热带植物，较耐旱，适合生长在温暖湿润的环境当中，生于红黄壤土丘陵上，为酸性土指示植物，是好阳耐热的阳性植物。桃金娘适应性强，耐旱、耐贫瘠，能在干旱、盐碱等恶劣环境中生长，通过种植可快速恢复植被，有效防止水土流失。其根系发达，成林时间短（3-5年），能在丘陵坡地形成稳定的水土保持屏障。</td></tr><tr><td colspan="1" rowspan="1">野牡丹</td><td colspan="1" rowspan="1">野牡丹科、桃金娘属植物，多年生，生长迅速，营养繁殖能力强大，具很强的生命力，蘖植能力强。喜温热湿润气候，亦抗旱，耐刈割性强，耐阴性较差。适应粘土、沙土各种土壤。分布在热带、亚热带和温带沿海地区。匍匐茎蔓延地面，质地粗，耐践踏，茎叶茂盛，可长成致密的草皮，固堤护坡防治水土流失非常有效。</td></tr><tr><td colspan="1" rowspan="2">草本植物</td><td colspan="1" rowspan="1">狗牙根</td><td colspan="1" rowspan="1">禾本科、狗牙根属低矮草本植物，秆细而坚韧，下部匍匐地面蔓延甚长，节上常生不定根，高可达30厘米，秆壁厚，光滑无毛，有时略两侧压扁。狗牙根为多年生深根杂草，以匍匐茎和种子繁殖，以匍匐茎繁殖为主。喜潮湿，耐干旱和盐碱。其根茎蔓延力很强，广铺地面，为良好的固堤保土植物。</td></tr><tr><td colspan="1" rowspan="1">百喜草</td><td colspan="1" rowspan="1">禾本科雀稗属多年生草本植物。具粗壮、木质、多节的根状茎。生性粗放，对土壤选择性不严，分蘖旺盛，地下茎粗壮，根系发达。种子表面有蜡质，播种前宜先浸水一夜再播种，以提高发芽率。密度疏，耐旱性、耐暑性极强，耐寒性尚可，耐阴性强，耐踏性强。</td></tr></table>

## 2.7.7 水土保持敏感区

## （1）水土流失重点防治区

本工程涉及县（市）级行政区 5个，分别为苏仙区、北湖区、宜章县、浈江区、乐昌市。根据《水利部办公厅关于做好国家级水土流失重点预防区和重点治理区落地上图成果应用的通知》，通过全国水土保持信息管理系统查询，本项目所在区域不涉及国家级水土流失重点预防区和重点治理区；根据《湖南省水土保持规划（2016-2030 年）》，本项目所在的宜章县、苏仙区、北湖区属于湘水中上游省级水土流失重点治理区；根据《广东省水土保持规划（2016-2030年）》，乐昌市属于北江上中游省级重点预防区。

## （2）其他水土保持敏感区

本工程在湖南省境内途经郴州市(北湖区、苏仙区、宜章县），线路在宜章县境内穿越生态保护红线为罗霄山水源涵养-生物多样性维护生态保护红线，线路穿越该生态红线长度为 9.28km，在其中立塔 34 基。建设单位已取得宜章县人民政府《关于湘粤联网工程（湖南侧）500kV线路工程项目符合生态保护红线内允许有限人为活动的论证意见》。

本工程在广东省境内途经韶关市（乐昌市、浈江区），不涉及饮用水水源保护区、水功能一级区的保护区和保留区、世界文化和自然遗产地风景名胜区、地质公园、重要湿地等敏感区。

表2.7-5 本工程涉及的生态敏感区
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>类型</td><td rowspan=1 colspan=1>行政区划</td><td rowspan=1 colspan=1>穿（跨）越敏感区名称</td><td rowspan=1 colspan=1>等级</td><td rowspan=1 colspan=1>主要保护对象或功能</td><td rowspan=1 colspan=1>位置关系</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>生态红线</td><td rowspan=1 colspan=1>湖南省郴州市宜章县</td><td rowspan=1 colspan=1>罗霄山水源涵养-生物多样性维护生态保护红线</td><td rowspan=1 colspan=1>省级</td><td rowspan=1 colspan=1>水源涵养</td><td rowspan=1 colspan=1>穿越长度为9.28km、立塔34基。</td></tr></table>

## 3 项目水土保持评价

## 3.1 工程选址（线）水土保持评价

## 3.1.1 制约性因素分析

依据《中华人民共和国水土保持法》、《中华人民共和国长江保护法》、《湖南省实施<中华人民共和国水土保持法>办法》、《广东省水土保持条例》、以及《生产建设项目水土保持技术标准》（GB50433-2018）的规定和要求，对工程选址（线）进行了分析与评价并提出相应要求，具体见表 3.1-1至3.1-3。

表3.1-1 主体工程选址（线）水土保持制约性因素分析
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">约束性条件</td><td colspan="1" rowspan="1">相符性分析</td><td colspan="1" rowspan="1">分析结果</td></tr><tr><td colspan="4" rowspan="1">《中华人民共和国水土保持法》</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">第十七条：禁止在崩塌、滑坡危险区和泥石流易发区从事取土、挖砂、采石等可能造成水土流失的活动。</td><td colspan="1" rowspan="1">本工程不在崩塌、滑坡危险区和泥石流易发区从事取土、挖砂、采石。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">第十八条：水土流失严重、生态脆弱的地区，应当限制或者禁止可能造成水土流失的生产建设活动，严格保护植物、沙壳、结皮、地衣等</td><td colspan="1" rowspan="1">本工程沿线林草植被覆盖率较高，不属于水土流失严重、生态脆弱地区。施工结束后对临时占地区域进行植被恢复。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">第二十四条：生产建设项目选址、选线应当避让水土流失重点预防区和重点治理区；无法避让的，应当提高防治标准，优化施工工艺，减少地表扰动和植被损坏范围，有效控制可能造成的水土流失。</td><td colspan="1" rowspan="1">本工程线路工程不可避让湘水中上游省级水土流失重点治理区、北江上中游省级重点预防区。本方案通过优化施工工艺，提高防治标准(如塔基施工时要划定施工范围、采用不等高基础、塔基余土平摊在永久占地范围内、设置彩旗绳限界，固定施工便道，严禁施工人员越界活动和施工机械下道行驶；施工时应在工期安排上合理有序，除施工必须不得铲除或碾压植被；合理安排工期，抓紧时间完成施工内容，避免大风、暴雨天气施工；加强对施工人员的培训），有效控制可能新增的水土流失。</td><td colspan="1" rowspan="1">已提高防治标准。符合</td></tr><tr><td colspan="4" rowspan="1">《湖南省实施&lt;中华人民共和国水土保持法&gt;办法》</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">第十六条禁止在崩塌、滑坡危险区和泥石流易发区从事取土、挖砂、采石等可能造成水土流失的活动。</td><td colspan="1" rowspan="1">本工程不在崩塌、滑坡危险区和泥石流易发区从事取土、挖砂、采石。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">第十四条：在山区、丘陵区以及水土保持规划确定的容易发生水土流失的其他区域开办下列生产建设项目，生产建设单位应当在环境影响评价编制阶段编制水土保持方案，报县级以上人民政府水行政主管部门审批，并按照经批准的水土保持方案，采取水土流失预防和治理措施。</td><td colspan="1" rowspan="1">建设单位已委托具有水土保持方案编制技术能力的单位编制本工程水保方案，并严格履行相关审批手续。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">第十五条：依法应当编制水土保持方案的生产建设项目，未编制水土保持方案或者水土保持方案未经水行政主管部门批准的，不得开工建设。生产建设项目的地点、规模发生重大变化，未补充、修改水土保持方案或者补充、修改的水土保持方案未经原审批机关批准的，相关的建设工程不得施工。水土保持方案实施过程中，未经原审批机关批准，不得对水土保持措施作出重大变更，不得降低水土流失防治标准，减少水土保持措施投资。</td><td colspan="1" rowspan="1">建设单位已委托具有水土保持方案编制技术能力的单位编制本工程水保方案，并严格履行相关审批手续。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">第十六条：依法应当编制水土保持方案的生产建设项目，应当遵守以下规定：（一）在主体工程初步设计和施工设计阶段，生产建设单位应当按照水土保持方案及其批复规定，同时完成水土保持设施相应阶段的设计；（二）在项目建设阶段，生产建设单位应当按照水土保持设施设计，将水土保持设施建设纳入工程实施计划，与主体工程同时建设；（三）水土保持设施应当与主体工程同时投入使用。依法应当编制水土保持方案的生产建设项目竣工后，生产建设单位应当向水行政主管部门申请水土保持设施验收；未经验收或者验收不合格的，生产建设项目不得投产使用。</td><td colspan="1" rowspan="1">建设单位将在主体设计阶段、项目建设阶段及完工验收阶段严格执行本条要求。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">第十九条：生产建设项目进行开挖、填筑、转运、堆存等土石方施工的，应当严格控制地表扰动范围，采用遮盖、拦挡、排导、沉沙、坡面防护等工程措施，减少施工范围地表径流，增加地表抗蚀性。生产建设活动结束后，应当及时恢复植被。生产建设单位对生产建设活动占用的地表土应当进行分层剥离、保存和利用，有效保护地表土资源。</td><td colspan="1" rowspan="1">本项目水保方案中对涉及开挖、填筑的塔基区域边界采取彩条旗围护、临时表土堆土采取植生袋装填、生土采用植生袋拦挡苫盖等措施，针对坡度较大区域塔基上方设置浆砌石排水沟、浆砌石挡渣墙；施工临时道路区表土取植生袋装填压盖道路边坡，道路内侧设置临时排水沟减少水土流失。施工结束后表土原地回覆。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="4" rowspan="1">《广东省水土保持条例》</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">第二十一条下列区域不得设置消纳场或者专门存放地（一）饮用水源保护区、自然保护区、地质公园、森林公园、湿地公园、泥石流易发区和崩塌、滑坡危险区；（二）河道、湖泊和水利工程管理范围；（三）危及铁路、公园等设施安全的区域；（四）危及基础设施、公共设施、工矿企业、居民生活和防洪等安全的区域；（五）其他依法不能设置消纳场或者专门存放地的区域。</td><td colspan="1" rowspan="1">广东境内土石方挖填总体平衡，不对外产生弃方，不涉及前述限制性行为。</td><td colspan="1" rowspan="1">符合</td></tr></table>

表3.1-2 与《中华人民共和国长江保护法》中相关条款分析与评价
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>约束性条件</td><td rowspan=1 colspan=1>相符性分析</td><td rowspan=1 colspan=1>分析结果</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>第四章、第四十九条禁止在长江流域河湖管理范围内倾倒、填埋、弃置、处理固体废弃物。</td><td rowspan=1 colspan=1>本工程项目区不涉及左侧所述行为。</td><td rowspan=1 colspan=1>符合</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>第五章、第六十一条禁止在长江流域水土流失严重、生态脆弱的区域开展可能造成水土流失的生产建设活动。</td><td rowspan=1 colspan=1>本工程项目区不属于长江流域水土流失严重、生态脆弱的区域。</td><td rowspan=1 colspan=1>符合</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>第八章、第八十八条违反本法规定，有下列行为之一的：（一）在长江干支流岸线一公里范围内新建、扩建化工园区和化工项目的；（二）在长江干流岸线三公里范围内和重要支流岸线一公里范围内新建、改建、扩建尾矿库的；（三）违反生态环境准入清单的规定进行生产建设活动的。</td><td rowspan=1 colspan=1>本工程不涉及左栏所列项目。</td><td rowspan=1 colspan=1>符合</td></tr></table>

表3.1-3 与《生产建设项目水土保持技术标准》水土保持制约性因素分析
<table><tr><td rowspan=1 colspan=2>GB50433-2018的约束性条件</td><td rowspan=1 colspan=1>相符性分析</td><td rowspan=1 colspan=1>分析结果</td></tr><tr><td rowspan=3 colspan=1>工程选址(线）方面</td><td rowspan=1 colspan=1>选址（线）应避让水土流失重点预防区和重点治理区。</td><td rowspan=1 colspan=1>工程不可避让湘水中上游省级水土流失重点治理区、北江上中游省级水土流失重点预防区。工程通过优化换流站总平面布置、竖向布置和线路路径和杆塔型式，减少工程占地和土石方量，优化施工工艺（如塔基施工时划定施工范围、塔基余土平摊在永久占地范围内、设置彩旗绳限界，限定施工便道，严禁施工人员越界活动和施工机械下道行驶；施工时应在工期安排上合理有序，除施工必须不得铲除或碾压植被；合理安排工期，避免大风、暴雨天气施工；加强对施工人员的培训，提高水土保持防护意识），山丘区杆塔采用不等高基础，经过林区采用加高杆塔跨越方式，本方案提高防治标准指标值（提高林草覆盖率、截排水工程、拦挡工程等级），有效控制可能造成的水土流失。</td><td rowspan=1 colspan=1>存在无法避让区域，主体工程及本方案优化施工工艺，提高防治指标后符合。</td></tr><tr><td rowspan=1 colspan=1>选址（线）应避让河流两岸、湖泊和水库周边的植物保护带。</td><td rowspan=1 colspan=1>本工程线路一档跨越同心河、郴江、陈家湾河、武水等河流，已避让河道管理范围。</td><td rowspan=1 colspan=1>符合</td></tr><tr><td rowspan=1 colspan=1>选址（线）应避让全国水土保持监测网络中的水土保持监测站点、重点试验区及国家确定的水土保持长期定位观测站。</td><td rowspan=1 colspan=1>本工程已避让了左栏所列站点及试验区。</td><td rowspan=1 colspan=1>符合</td></tr></table>

综上所述，本工程部分区域涉及水土保持敏感区，在选址（线）及建设中虽有一定的限制性因素，通过提高防治指标，加强预防保护，优化设计及施工工艺，尽量减少地表扰动和植被损坏范围，采取科学可行的水土流失防治措施后，可满足水土保持要求，工程建设可行。

## 3.1.2 特定水土流失类型区的特殊性分析

依据《生产建设项目水土保持技术标准》（GB50433-2018），结合本项目建设特征和区域现状，对照规范进行符合性分析，满足规范相关要求，详见表 3.1-4。

表3.1-4 不同水土流失类型区的水土流失特殊规定分析表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>制约性因素条款</td><td rowspan=1 colspan=1>本工程情况</td><td rowspan=1 colspan=1>相符性</td></tr><tr><td rowspan=1 colspan=4>南方红壤区</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>坡面应布设径流排导工程，防止引发崩岗、滑坡等灾害。</td><td rowspan=1 colspan=1>本工程山丘区塔基已根据坡面实际情况设置排水沟及挡渣墙，换流站边坡布设有截排水沟、生态护坡。</td><td rowspan=1 colspan=1>符合本类型区特殊规定。</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>针对暴雨、台风特点，应采取应急防护措施。</td><td rowspan=1 colspan=1>临时占压场地采取土工布苫盖、铺设彩条布等临时措施，有效防止暴雨的影响。</td><td rowspan=1 colspan=1>符合本类型区特殊规定。</td></tr></table>

## 3.2 建设方案与布局水土保持评价

## 3.2.1 建设方案评价

## 3.2.1.1 建设方案相符性分析

本方案对照《生产建设项目水土保持技术标准》（GB50433-2018）中关于工程建设方案与布局的相关规定进行水土保持分析与评价，并提出相应要求，详见表 3.2-1。

表3.2-1 《生产建设项目水土保持技术标准》关于工程建设方案与布局的分析评价
<table><tr><td colspan="2">GB50433-2018的约束性条件</td><td>相符性分析</td><td>分析 结果</td></tr><tr><td rowspan="4">建设 方案 应符 合下 列规 定</td><td>山丘区输电工程塔基应 采用不等高基础，经过 林区的应采用加高铁塔 跨越方式。</td><td>根据主体工程设计资料，本工程为减少基面土石方 开挖量和破坏山区植被，在山丘区塔基采用全方位 高低腿塔及主柱加高基础。在路径选择时，尽量避 开林区，对线路走廊范围内不能避开的林区，采用 加高塔身的方法进行高跨，减少林木砍伐。</td><td>符合</td></tr><tr><td>对无法避让水土流失重 点预防区和重点治理区 的生产建设项目，建设 方案应符合下列规定。</td><td>本工程线路路径无法避让湘水中上游省级水土流失 重点治理区、北江上中游省级重点预防区。经主体 设计对建设方案进行优化和水保方案分析补充后， 本工程与左栏要求相符性分析如下： 湘粤换流站总平面在可研设计阶段在满足电气设备</td><td></td></tr><tr><td>①应优化方案，减少工 程占地和土石方量。</td><td>要求基础上，布置紧凑，功能分区明确，尽量减少 永久占地面积。竖向布置充分考虑地形条件，以土 石方平衡，无外弃、无借方为原则，采用平坡式布 置，减少土石方工程量。输电线路优化了线路路径 方案，各塔四条腿可根据实际地形自由调节组合， 并配合高低基础使用以适应塔位原地形，进而减少 了总体占地面积及塔基基础土石方挖填工程量。优 化施工组织方案，充分利用已有道路运输，减少施 工道路开挖扰动，合理安排架线施工，采用无人机 放线等先进施工架线工艺，减少牵张场地设置数 量，同时采用索桥封网架线施工，减少跨越架搭 建，临时施工场地设置彩条旗围护，严格控制临时</td><td>符合</td></tr><tr><td></td><td>②截排水工程、拦挡工 程的工程等级和防洪标 准应提高一级。</td><td>主体设计根据相关规范，本工程防洪标准为100年 一遇，防护等级为1级，不再进行提高；换流站涉 及水土保持敏感区，截排水工程由2级提高为1 级，主体设计在换流站内布置了雨水排水管网、边 坡截排水沟，暴雨重现期为10年，主体工程设计的 雨水排水管标准为1级标准，无需提高标准，可满 足站内雨水排放需要；塔基排水沟设计重现期为10 年，满足1级标准，无需提高标准，主体设计考虑 的塔基区排水沟规格满足1级标准；拦挡工程级别 由5级提升至4级，主体设计考虑的浆砌石挡渣墙 规格满足4级标准。</td><td></td></tr><tr><td></td><td>③宜布设雨洪集蓄、沉 沙设施。</td><td>本工程换流站工程在站区、施工生产生活区和站外 临时堆土区布设有临时沉沙池设施。 经本方案分析补充，换流站站区植被恢复与建设工</td><td></td></tr><tr><td></td><td>④提高植物措施标准， 林草覆盖率应提高1~2 个百分点。</td><td>程级别为2级，换流站站内铺设马尼拉草皮绿化， 边坡采用生态护坡及喷播绿化形式，满足2级标 准，其他工程涉及水土保持敏感区的，工程级别3 级提高为2级，同时提高林草覆盖率1~2个百分 点，其他分区依据原地貌恢复绿化，敏感区提高了 绿化密度，并考虑了10%损耗系数。</td><td></td></tr></table>

根据上述分析，经主体设计优化，本工程建设方案总体合理，符合水土保持相关规定与要求。

## 3.2.1.2 水土保持敏感区不可避让性分析

## 1）水土保持重点预防区和重点治理区

根据《水利部办公厅关于做好国家级水土流失重点预防区和重点治理区落地上图成果应用的通知》，通过全国水土保持信息管理系统查询，本项目所在区域不涉及国家级水土流失重点预防区和重点治理区；根据《湖南省水土保持规划》（2016～2030 年）宜章县、苏仙区、北湖区属于湘水中上游省级水土流失重点治理区；根据《广东省水利厅关于划分省级水土流失重点预防区和重点治理区的公告》（2015年10月13 日，广东省水利厅公告），广东省韶关市乐昌市属于广东省级水土流失重点预防区范围。输电线路路径方案唯一，不可避让以上敏感区，本方案已通过提高防治标准、优化施工工艺，尽量减少地表扰动和植被损坏面积。

## 2）其他水土保持敏感区

湘粤联网工程途经湖南省、广东省 2省。受沿线现有建（构）筑设施、矿区、居民

集中区、生态敏感区等制约因素影响，本工程穿（跨）越生态敏感区共 1处，为湖南省生态保护红线。输电线路路径方案唯一，不可避让以上敏感区，本方案已通过提高防治标准、优化施工工艺，尽量减少地表扰动和植被损坏面积。

## 3.2.2 工程占地评价

## （1）占地类型分析评价

本工程项目建设区占地面积为 $2 3 2 . 1 4 \mathrm { h m } ^ { 2 }$ ，其中林地 $1 5 7 . 3 6 \mathrm { h m } ^ { 2 }$ 、园地 $4 9 . 9 1 \mathrm { h m } ^ { 2 }$ 、草地 $1 3 . 1 9 \mathrm { h m } ^ { 2 }$ 、耕地 $8 . 9 0 \mathrm { h m } ^ { 2 }$ 、交通运输用地 $1 . 6 1 \mathrm { h m } ^ { 2 }$ 、公共管理与公共服务用地 $1 . 1 6 \mathrm { h m } ^ { 2 }$ 住宅用地 $0 . 0 1 \mathrm { h m } ^ { 2 }$ 。本工程主要占地类型为林地，其次为园地，换流站选址不占用基本农田，工程占地类型不存在制约性因素。

本工程施工过程中不可避免将会占用部分耕地、林地、园地、草地，其中临时占地在施工结束后可以恢复原使用功能，通过翻耕、施肥等措施复耕、还田还林，不影响土地生产功能。在正式用地报批前按规定做好征地补偿安置、耕地占补平衡等工作。

工程占地类型基本符合水土保持要求。

## （2）占地面积漏项分析评价

本工程点型工程和线型工程中，均考虑了各分项占地面积，经本方案核实，占地面积不存在漏项。

## （3）占地面积分析评价

本工程设计征地时，充分参考了背靠背换流站用地指标要求，已将用地控制在国土资源部和项目所在地国土资源部门限制用地范围内，符合土地使用标准。换流站占地包括站区、进站道路区、站外供排水设施区、站外电力设施区、施工生产生活区、站外临时堆土区，各分区施工临时占地面积在考虑临时堆土区面积后均可满足施工需要，此外，主体设计考虑站外供排水设施区管道自公路（沿排水方向）右侧并行开挖，临时便道可借用已有公路，站用水源管线、施工用水管线和污水排水管线并行段考虑开挖一个断面平行敷设，可减少临时用地，符合集约用地要求，占地面积无需增减。

变电站间隔扩建占地在前期变电站征地范围内，无需新征用地，占地已考虑施工需要，占地面积无需增减。

线路工程主体考虑了塔基占地、塔基施工场地占地、牵张场地占地、跨越场地占地和施工道路占地，塔基永久占地根据塔基根开尺寸确定，临时占地依据输变电工程可行性研究阶段临时施工场地核算规定，从工程总体布置、施工方法、调查同类工程施工经验及实地测量等方面分析确定，在严格控制施工场地范围的前提下，充分考虑施工期间堆放材料、临时堆土、人员活动可能扰动的区域，输电线路各区占地即可满足施工需要，又不存在漏项和冗余占地，输电线路占地面积无需增减。

从水土保持角度分析，换流站征地严格执行相关行业标准，在保证其能够正常、安全运行的同时，尽量减少土地征用，减少地表扰动面积。项目永久占地符合工程实际建设需要，不存在多占用土地的情况，临时占地完全满足施工阶段各项目建设区的施工用地需要，不存在多占情况，经核算，本工程主体设计占地面积合理，满足工程施工要求，不存在漏项，本方案无需增减。

## （3）用地性质分析评价

本工程总占地面积 232.14hm<sup>2</sup>，其中永久占地 45.83hm<sup>2</sup>，约占 19.7%，临时占地186.31hm<sup>2</sup>，约占 80.3%。

换流站占地较为集中，在工程建成后四周有围墙防护，留有部分绿化空地，其余部分基本硬化，对四周的生态环境影响很小。线路工程占地较为分散，施工临时占地较多，不存在集中大量占用土地的情况，且临时占地施工结束后均给予恢复植被，或者恢复耕地归还当地农耕，对生态环境的影响仅限于施工期，并且影响较小。项目投运至设计水平年时对生态环境基本无影响。

## 3.2.3 土石方平衡评价

## （1）土石方减量化分析评价

本工程通过优化换流站平面布置、设计标高，尽可能减少土石方挖填作业；站外供排水管线区站用水源管线、施工水源管线、污水排水管线并行段平行敷设至统一管沟内，较原有 3 条管线分别开挖减少开挖断面宽度约 3m，减少开挖长度共计约 7400m，共减少土石方挖方约 2.22 万 m<sup>3</sup>。线路改建工程基础的优化设计在保证基础安全可靠的前提下，通过一系列的技术措施，尽可能降低基础工程量，减小对环境的破坏。本工程充分利用原状土承载力高、变形小的良好力学性能，同时对板式基础进行尺寸优化，减小基础底板尺寸，方便基础施工，降低开挖土方量，符合土石方减量化的要求。

## （2）表土剥离防护、利用分析评价

主体工程设计中未考虑表土的剥离及防护措施，本方案从保护表土资源角度出发，采取了表土剥离、防护及利用相关措施，在土石方施工挖方时，先将表土剥离后，再进行下一步基础土方开挖，开挖表土堆放于临时场地内，采用植生袋装土拦挡、彩条布覆

盖等临时防护措施进行防护。

本工程换流站表土剥离面积为施工扰动占用的林地、耕地和园地，表土剥离厚度根据现场实际情况按20cm 考虑，换流站各防治分区表土剥离量按照实际情况进行估算。

本工程线路工程耕地、园地、林地及草地扰动地表区域进行表土剥离，并保存和利用，剥离厚度按20cm～30cm 考虑。工程施工场地区的牵张场布设钢板、跨越施工场地搭建竹架以保护表层土基本不受扰动，为尽量减少地表扰动范围，牵张场及跨越施工区不剥离表土。

本工程换流站工程剥离表土设置有专门的堆放场地，施工期采取拦挡、土工布苫盖等措施统一保护，施工结束后回覆在换流站站区、进站道路区、站外电力设施区、施工生产生活区、站外供排水设施区等恢复区域。

本工程塔基区永久占地范围内剥离的表土，放至塔基施工场地区临时堆土场采取临时拦挡、土工布苫盖等措施统一进行防护，施工结束后回覆在塔区永久占地范围内。山丘区塔基尽量使用高低腿与长短主柱结合，土方挖填较少，塔基区开挖多余的土方，尽量避免土方重复开挖调用，在施工完工后回填至塔基征地范围内，不另设弃渣处置点，进而减少对地表扰动。本工程的临时弃方主要发生在输电线路的塔基区域，单个塔基施工完结后平均产生弃方可均匀铺设在塔基区域，将塔基平均垫高 ～ 左右，塔基垫高后不仅可充分利用弃方，且对线路的安全运行不产生影响，符合水土保持要求。

本工程表土剥离总土方 $2 2 . 1 2 \mathrm { ~ \mathscr ~ { ~ H ~ } ~ m ~ } ^ { 3 } ;$ ，表土回覆总土方 $2 2 . 1 2 \mathrm { ~ } \overline { { \mathrm { ~ \mathscr { H } ~ } } } \mathrm { m } ^ { 3 }$ ，剥离的表土全部用于本项目施工结束后进行迹地恢复。从水土保持的角度考虑，本工程表土保护与利用措施合理。

## （3）工程土石方平衡分析评价

本工程挖填方总量为 $2 8 6 . 1 0 \mathrm { ~ \mathscr { H } ~ m ~ } ^ { 3 }$ 。工程总挖方 $1 4 3 . 0 5 \mathrm { ~ \mathscr ~ { ~ H ~ } ~ m ~ } ^ { 3 }$ ，其中表土剥离量约$2 2 . 1 2$ 万 $\mathrm { m } ^ { 3 }$ ，基础开挖土石方 120.15万 $\mathrm { m } ^ { 3 }$ ，钻渣 0.78 万 $\mathrm { m } ^ { 3 }$ 。工程总填方143.05 万 $\mathrm { m } ^ { 3 }$ ，其中表土回覆土方量约为 $2 2 . 1 2 \mathrm { ~ } \overline { { \mathrm { ~ \mathscr { H } ~ } } } \mathrm { m } ^ { 3 }$ ，基础回填土石方 $1 2 0 . 1 5 \mathrm { ~ \mathscr ~ { ~ H ~ } ~ m ~ } ^ { 3 }$ ，钻渣回填 0.78万$\mathrm { m } ^ { 3 }$ 。湘粤换流站站区自进站道路调入 0.76 万 $\mathrm { m } ^ { 3 }$ 土方，其中一般土石方 0.58 万 $\mathrm { m } ^ { 3 }$ ，表$\pm \ : 0 . 1 8 \ : \mathcal { H } \ : \mathrm { m } ^ { 3 }$ 。站外供排水设施区加压泵站 1#建设需 $0 . 3 6 \mathrm { ~ \mathscr ~ { ~ H ~ } ~ m ~ } ^ { 3 }$ 一般土石方进行场地平整，其中从进站道路区调入 0.19 万 $\mathrm { m } ^ { 3 }$ 一般土石方，从苏耽变电站调入 0.17 万 $\mathrm { m } ^ { 3 }$ 一般土石方。工程整体无借方、余方。

点型工程主体设计结合原始标高及现场情况，尽量减少土石方挖填量，线路工程尽

量采用挖填方量较少的基础形式。本工程挖、填方内部调运自平衡，符合水土保持要求。

## （4）土方调运合理性分析评价

本工程换流站主体设计在优化站区、进站道路区、站外供排水管线区（加压泵站）竖向布置和设计标高后，湘粤换流站土方根据站址自然地形地貌、站区总平面布置、竖向布置、进站道路布置等情况，由进站道路区调入站区绿化覆土（表土）0.18 万 $\mathrm { m } ^ { 3 }$ ，调入站区填土垫高（一般土石方）0.58 万 $\mathrm { m } ^ { 3 }$ ，调入站外供排水设施区加压泵站场平填土（一般土石方）0.19万 $\mathrm { m } ^ { 3 }$ ，直线运距约13.3km，土石方调运符合水土保持要求。

苏耽变电站间隔扩建区挖方共计 0.48万m<sup>3</sup>，其中表土 $0 . 1 3 \ \overline { { \mathcal { H } } } \ \mathrm { m } ^ { 3 }$ ，一般土石方 0.35万 $\mathrm { m } ^ { 3 } ;$ ；填方共计0.31万 $\mathrm { m } ^ { 3 } .$ ，其中表土0.13万 $\mathrm { m } ^ { 3 } .$ ，一般土石方 0.18万 $\mathrm { m } ^ { 3 } ;$ ；余方 0.17 万$\mathrm { m } ^ { 3 }$ ，均为一般土石方，调出至湘粤换流站站外供排水设施区加压泵站用于场平填土，直线运距约13.6km，土石方调运符合水土保持要求。

线型工程塔位分散，单个铁塔基础开挖回填土石方量较小，工程挖、填方优先考虑就地平衡，塔基区开挖的土方就地在塔基施工场地堆放，采用植生袋装土拦挡等措施，后续回覆于塔基区。

综上，本工程土石方调运符合水土保持要求。

## （5）借方来源可行性分析

本工程无外借土方。

## （6）临时堆土的数量和位置

湘粤换流站站内各配电装置之间连接顺畅，用地节约，综合考虑土方倒运、建设时序，站内可设置1处 $1 . 5 0 \mathrm { h m } ^ { 2 }$ 的临时堆土区，位于交流场出线区域，平均堆高按 3.5m 考虑共可集中堆放土方 5.15 万 m<sup>3</sup>（松方），用于站区基础土石方周转，临时堆土场土方堆放前采用彩条布进行铺垫，四周采用植生袋装土拦挡，然后自下而上堆放土方，施工过程中使用土工布进行苫盖，周围设置临时排水和沉沙措施。

另本换流站位于山丘区，且占地类型以林地、园地为主，土石方挖填量及表土剥离 量较大，站内临时堆土区无法满足土方流转及表土堆存需求，故还需在站外设置 1处临 时堆土区。

站外临时堆土区位于站址北侧，占地类型为园地，占地面积共 $3 . 1 0 \mathrm { h m } ^ { 2 }$ ，平均堆高按约1.3m 考虑共可集中堆放土方 3.95万 $\mathrm { m } ^ { 3 }$ （松方），换流站、施工生产生活区、施工道路剥离表土可集中堆放于此。站外临时堆土区域仅用于剥离表土临时堆放，不进行场地平整及土石方挖填。站外临时堆土区依据地形分3级堆放表土，每级堆存长度约50m，中间设置 4m 宽运输道路。为避免土方滑坡造成水土流失、影响周边环境，主体设计考虑在堆土下方设置浆砌石挡土墙，挡土墙厚约 0.4m，高约1.0m，长约628m，工程量共计251m<sup>3</sup>。各处临时堆土均采取铺垫、苫盖及临时排水、沉沙等防护措施。临时排水沟沿外围布设，雨水经临时沉沙池后汇入站区边坡截水沟。站外临时堆土场为低丘地貌，地形起伏不大，自然地面高程约 292m，场地内以粉质黏土为主，伏基岩为石炭系中上统壶天群白云质灰岩。地震烈度Ⅵ度，地面水平加速度 0.05g，地震动反应谱特征周期为0.35s，地震分组为第一组。该区域不存在地质灾害，也未设置在对公共设施、基础设施、工业企业、居民点等有重大影响的区域，不涉及河道、湖泊和水库，周边无敏感保护物项，最近居民点距离临时堆土场约 1.1km，居民点位于海拔高处，相对高差约 3m。

输电线路塔基区永久占地范围内不能及时回填的开挖土，堆放至塔基施工场地进行防护。

综上，临时堆土区的布置符合水土保持要求。

## 3.2.4 取土（石、砂）场设置评价

换流站及线路工程所需的砾石、沙子等建筑材料可从砂石厂直接购买，材料生产期间的水土流失防治责任由生产单位负责，运输期间的水土流失防治责任由运输单位负责；工程开工前，建设单位需同相关的生产企业、运输公司签订购买及运输合同，合同中需落实水土保持相关责任。

本工程不设置专用取土场，可降低取土过程中新增的土壤流失量，符合水土保持要求，符合水土保持要求。

## 3.2.5 弃土（石、渣、灰、矸石、尾矿）场设置评价

本工程不设置弃土场，换流站、线路工程余土在本项目占地范围内综合利用，符合水土保持要求。

## 3.2.6 生态敏感区影响的评价

本工程线路路径经过优化后已避开了多处水源保护区、湿地公园、自然保护区等生态敏感区，在线路优化的基础上，本工程输电线路湖南段仍需穿越罗霄山水源涵养-生物多样性维护生态保护红线，涉及的生态敏感区行政许可手续已经完成办理。广东省境内线路工程不涉及饮用水水源保护区、水功能一级区的保护区和保留区、世界文化和自然遗产地、风景名胜区、地质公园、重要湿地等生态敏感区。

工程施工过程中注意线路和施工场地占地面积优化，采取先进的施工工艺，将进一步减少对生态敏感区植被的破坏，本工程线路经过路径优化，对于无法避让的生态红线保护范围，通过严格控制施工范围，不在保护区范围内弃渣，严格执行各项保护措施后，工程实施不会对生态保护红线范围内的保护对象造成实质影响。本方案对生态保护红线范围的建设区域进行统计见表 3.2-1。

表3.2-2 本工程生态保护红线范围内建设区域统计表 单位：hm<sup>2</sup>
<table><tr><td rowspan=2 colspan=1>行政区划项目</td><td rowspan=1 colspan=2>湖南省（宜章县）</td></tr><tr><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>占地面积（hm²）</td></tr><tr><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>34基</td><td rowspan=1 colspan=1>4.54</td></tr><tr><td rowspan=1 colspan=1>牵张场</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>跨越施工场</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>施工道路</td><td rowspan=1 colspan=1>新修施工道路2.98km，扩宽道路3.13km，人抬道路1.79km，施工索道5条。</td><td rowspan=1 colspan=1>2.43</td></tr><tr><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>6.97</td></tr></table>

由于本工程不可避免的涉及水土流失重点治理区和水土流失重点预防区，已优化施工工艺，提高防治标准（如塔基施工时要划定施工范围、采用不等高基础、塔基余土平摊在永久占地范围内，固定施工便道，严禁施工人员越界活动和施工机械下道行驶；施工时应在工期安排上合理有序，除施工必须不得铲除或碾压植被；合理安排工期，抓紧时间完成施工内容，避免大风、暴雨天气施工；加强对施工人员的培训），有效控制可能新增的水土流失。针对敏感区内建设区域，水土保持措施布设标准与其他区域一致，不再单独提高防治标准，后续施工过程中将加强管控、增强对施工人员的宣传培训，尽量将对生态敏感区的影响降至最低，施工结束后立即尽可能恢复原地貌，不会对生态敏感区造成重大影响。

## 3.2.7 施工方法与工艺评价

本工程施工过程中采用先进的施工方法与工艺，加强施工组织管理。施工过程中采用机械施工与人工施工相结合的方法，统筹、合理、科学安排施工工序，避免重复施工和土方乱流，施工组织大纲中增加水土保持要求，施工单位严格按照施工组织大纲施工。工程施工方法（工艺）分析评价见表3.2-3。

表3.2-3 本工程施工方法（工艺）水土保持分析与评价
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="3" rowspan="1">评价内容</td><td colspan="1" rowspan="1">项目情况</td><td colspan="3" rowspan="1">水土保持分析与评价结论</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">施工方法是否</td><td colspan="1" rowspan="1">换流站</td><td colspan="1" rowspan="1">场地</td><td colspan="1" rowspan="1">施工前剥离表土，表土与一般土石方分开堆放，站区、进站道路区及</td><td colspan="3" rowspan="1">符合要求，需加强土方临时堆放防护措施。</td></tr><tr><td colspan="2" rowspan="5">符合减少水土流失的要求</td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="1">平整</td><td colspan="1" rowspan="1">施工生产生活区剥离表土集中堆放于站外临时堆土区域，其他附属工程表土就近堆放于施工临时占地范围内，整个场地按设计进行填方平整，挖方区按设计标高进行开挖，开挖宜从上到下分层分段依次进行，随时作一定的坡度以利泄水，尽量做到随挖随填，减少临时堆土量。</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">基础开挖</td><td colspan="1" rowspan="1">采用机械及人工结合开挖、人工清理的方式，待浇筑基础前再清余土，并从速浇筑基础。填方采取分层碾压回填。</td><td colspan="1" rowspan="1">符合要求，需注意挖方回填、余土去向。加强临时堆土的拦挡防护措施。</td></tr><tr><td colspan="1" rowspan="3">线路工程</td><td colspan="1" rowspan="1">基础施工</td><td colspan="1" rowspan="1">施工前剥离表土，表土与一般土石方分开堆放于塔基施工临时占地范围内。基坑开挖主要有人工开挖、机械开挖。浇筑混凝土基础时在挖好的基坑放置钢筋笼、支好钢模板，进行混凝土浇筑。基础拆除模板，测试砼强度达到设计强度后进行土方回填。</td><td colspan="1" rowspan="1">符合要求，应增加施工过程中塔基剥离表土与基础土方的分层堆放措施，开挖土方的临时拦挡、苫盖、减少因雨水冲刷和大风造成的水土流失。</td></tr><tr><td colspan="1" rowspan="1">组塔</td><td colspan="1" rowspan="1">工程铁塔安装施工采用分解组塔的施工方法。在施工过程中，根据铁塔的形式、高度、重量以及施工场地、施工设备等施工现场情况，确定正装分解组塔或倒装分解组塔。</td><td colspan="1" rowspan="1">符合要求，注意组塔过程中组装器具、塔材的堆放、拦挡措施，尽量减少对地表的扰动。</td></tr><tr><td colspan="1" rowspan="1">架线</td><td colspan="1" rowspan="1">线路架线采用张力架线方法施工，施工方法依次为：放线通道处理、架空地线展放及收紧、展放导引绳、牵放牵引绳、牵放导线、锚固导线、紧线临锚、附件安装、压接升空、间隔棒安装、耐张塔平衡挂线和跳线安装等。</td><td colspan="1" rowspan="1">本工程架线施工中，结合国内先进架线施工工艺和本工程沿线地形地貌情况，选择适宜的架线工艺。先进工艺的架线施工方式虽然投资较高，但是利用施工简易道路及牵张场地即可实施，能大大减少对沿线植被的破坏，减少工程临时占地，减少可能造成的水土流失。</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="3" rowspan="1">施工场地是否避让植被相对良好的区域和基本农田。</td><td colspan="1" rowspan="1">施工道路尽量利用当地已有的道路，在汽车运输无法到达的地段开辟人抬便道，采用畜力和人力运输，尽量避免新建施工道路，避让植被相对良好的区域和基本农田。</td><td colspan="1" rowspan="1">符合要求，尽量避免新建施工道路。避让植被相对良好的区域和基本农田。施工过程中需严格控制施工场地范围，不占用植被相对良好的</td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="3" rowspan="2"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">区域和基本农田。</td></tr><tr><td colspan="1" rowspan="1">换流站施工场地尽量利用红线范围内用地。塔基施工场地布设在紧邻塔基四周，避让植被相对良好的区域和基本农田。</td><td colspan="3" rowspan="1">符合要求，尽量紧邻永久占地，严格控制作业范围，避免对植被相对良好的区域和基本农田造成破坏。</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="3" rowspan="1">在河岸陡坡开挖土石方，以及开挖边坡下方有河渠、公路、铁路、居民点和其他重要基础设施时，是否设计渣石渡槽、溜渣洞等专门导渣或防护设施。</td><td colspan="1" rowspan="1">不涉及左栏内容。换流站及塔基选址中避让河岸陡坡以及开挖边坡下方有河渠、公路、铁路、居民点和其他重要基础设施。</td><td colspan="1" rowspan="1">符合要求。</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="3" rowspan="1">大型料场宜分台阶开采，控制开挖深度。爆破开挖应控制装药量和爆破范围。</td><td colspan="1" rowspan="1">不涉及左栏内容。施工材料均就近采购运输。</td><td colspan="1" rowspan="1">符合要求。</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="3" rowspan="1">土石方在运输是否采取防止沿途散溢等保护措施。</td><td colspan="1" rowspan="1">土石方在运输车辆采用密封环保车辆，防止沿途散逸。</td><td colspan="1" rowspan="1">符合要求。土石方运输过程中严格执行车辆密封要求。</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="3" rowspan="1">是否采取表土剥离或保护措施及具体施工方法。</td><td colspan="1" rowspan="1">场平采用机械与人工相结合的施工方式进行平整。清基表土单独堆放，用于工程后期绿化覆土、耕地恢复、植被恢复。</td><td colspan="1" rowspan="1">符合要求，需加强表土的铺垫和覆盖等防护措施，以保证回覆需要。</td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="3" rowspan="1">裸露地表是否及时采取防护措施，填筑土方是否做到随挖、随运、随填、随压。</td><td colspan="1" rowspan="1">裸露地表及时苫盖，避免产生扬尘等。填筑土方及时挖运填压，做好防护措施。</td><td colspan="1" rowspan="1">符合要求。裸露地表及时苫盖，填筑土方及时挖运填压。</td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="3" rowspan="1">临时堆土应集中堆放，并采取临时拦挡、苫盖、排水、沉沙等措施。</td><td colspan="1" rowspan="1">本工程换流站根据需要设置了临时堆土场，将临时堆土集中堆放，并布设了临时拦挡、苫盖、排水、沉沙等措施。</td><td colspan="1" rowspan="1">符合要求。临时堆土集中堆放，并采取临时拦挡、苫盖、排水、沉沙等措施。</td></tr><tr><td colspan="1" rowspan="1">9</td><td colspan="3" rowspan="1">围堰填筑、拆除是否采取减少流失的有效措施。</td><td colspan="1" rowspan="1">不涉及左栏内容。本工程无围堰填筑及拆除工作。</td><td colspan="1" rowspan="1">符合要求。</td></tr><tr><td colspan="1" rowspan="1">10</td><td colspan="3" rowspan="1">弃渣场是否满足“先拦后弃”原则。</td><td colspan="1" rowspan="1">不涉及左栏内容。本工程无弃渣场。</td><td colspan="1" rowspan="1">符合要求。</td></tr><tr><td colspan="1" rowspan="1">11</td><td colspan="3" rowspan="1">取土场开挖前是否按要求设置截（排、挡）水、沉沙等措施。</td><td colspan="1" rowspan="1">不涉及左栏内容。本工程无取土场。</td><td colspan="1" rowspan="1">符合要求。</td></tr></table>

## 3.2.8 主体工程设计中具有水土保持功能工程的评价

## 3.2.8.1 换流站工程具有水土保持功能工程的评价

## （1）站区

## ——雨水排水管网

湘粤换流站站区雨水排水管布置在站内道路两侧，雨水经雨水管收集后，通过地下排水管排至站外排水管，最终排至郴江。按照《室外排水设计标准》（GB50014-2021）中室外排水规定设计，设计重现期为 年。雨水排水管材质为 和混凝土管，采用地下铺设方式，总长约 4590m。主体工程设计的雨水排水管可满足站内雨水排放需要，根据水土保持工程措施界定原则分析，雨水排水管具有水土保持功能，属于水土保持措施。

## ——钢筋混凝土排水沟

换流站挖方边坡、填方边坡坡底均设置钢筋混凝土排水沟，排水沟长度共计 2002m，断面尺寸为1.0m×1.0m，所有排水沟比降不小于 0.005，设计重现期为10年。边坡排水沟内雨水汇集后经站外雨水排水管排至郴江河。主体工程设计的钢筋混凝土排水沟可满足雨水排放需要，根据水土保持工程措施界定原则分析，该措施具有水土保持功能，能够满足水土保持要求。

## ——钢筋混凝土截水沟

主体设计于挖方边坡外侧设置钢筋混凝土截水沟，长度共计 1913m，断面尺寸为1.0m×1.0m，比降不小于 0.005，设计重现期为 10 年。边坡截水沟内雨水汇集后经站外雨水排水管排至郴江河。主体工程设计的钢筋混凝土截水沟可满足雨水排放需要，根据水土保持工程措施界定原则分析，该措施具有水土保持功能，能够满足水土保持要求。根据主体设计资料，边坡截排水沟汇水总流量为 0.76m<sup>3</sup>/s，小于进站道路汇水总流量3.99m<sup>3</sup>/s，进站道路排水沟满足过流要求。

## ——边坡绿化

站区围墙范围内场地低挖高填后整平，站外边坡采用高性能生态基材＋麦克垫结合喷播的生态护坡进行防护，绿化级别为2级，挖方边坡绿化面积共计 $1 . 1 3 \mathrm { m } ^ { 2 }$ ，填方边坡绿化面积共计 $2 . 3 7 \mathrm { h m } ^ { 2 }$ ，合计工程量 $3 . 5 0 \mathrm { h m } ^ { 2 }$ ，根据水土保持工程措施界定原则分析，绿化护坡具有水土保持功能，能够满足水土保持要求，故界定为水土保持措施。

## ——站区绿化

湘粤换流站考虑全站绿化，主体设计在站区内可绿化区域铺设草皮进行绿化，根据当地自然环境条件，草皮选择马尼拉，绿化级别为 2 级，站区内绿化面积为 $3 . 2 9 \mathrm { h m } ^ { 2 }$ 绿化措施可满足站区美化需要，根据水土保持工程措施界定原则分析，该措施具有水土保持功能，能够满足水土保持要求。

站区未考虑表土剥离及回覆、土地整治、临时堆土防护、临时排水沉沙等措施，本 方案补充表土剥离及回覆、土地整治、植生袋装土拦挡、植生袋装土拆除、土工布苫盖、 临时排水沟、临时沉沙池措施。

## （2）进站道路区

## ——钢筋混凝土排水沟

进站道路挖方边坡坡底两侧均设置钢筋混凝土排水沟，排水沟长度共计 795m，断面尺寸为1.0m×1.0m，所有排水沟比降不小于 0.005，设计重现期为10年。边坡排水沟内雨水汇集后经雨水排水管排至郴江河。主体工程设计的钢筋混凝土排水沟可满足雨水排放需要，根据水土保持工程措施界定原则分析，该措施具有水土保持功能，能够满足水土保持要求。

根据《水土保持工程设计规范》(GB51018－2014)，排水沟按 1 级标准进行校核，根据主体设计资料，进站道路汇水总流量 $3 . 9 9 \mathrm { m } ^ { 3 } / \mathrm { s }$

排水沟过流能力校核：

排水管过流能力采用明渠均匀流公式计算确定。

$$
Q { = } A \times V\tag{公式 3.2-1}
$$

式中：Q——设计流量（m³/s）；

A——过水断面面积 $\left( { \mathrm { m } } ^ { 2 } \right)$ ；

V——流速（m/s）；

$$
V = \frac 1 n \times R ^ { \frac 2 3 } \times i ^ { \frac 1 2 }\tag{公式 3.2-2}
$$

式中：R——水力半径（m）；

i——水力坡度，取0.007；

n——粗糙系数，取0.010；

经计算，排水管设计排水流量为 $4 . 0 2 \mathrm { m } ^ { 3 } / \mathrm { s }$ ，大于设计洪峰流量 $3 . 9 9 \mathrm { m } ^ { 3 } / \mathrm { s }$ ，排水管满足过流要求。

## ——钢筋混凝土截水沟

进站道路挖方边坡坡顶两侧均设置钢筋混凝土截水沟，截水沟长度共计 493m，断面尺寸为1.0m×1.0m，所有排水沟比降不小于 0.005，设计重现期为10年。边坡排水沟内雨水汇集后经雨水排水管排至郴江河。主体工程设计的钢筋混凝土排水沟可满足雨水排放需要，根据水土保持工程措施界定原则分析，该措施具有水土保持功能，能够满足水土保持要求。

## ——绿化护坡

进站道路区域为挖方边坡，边坡采用高性能生态基材＋麦克垫结合喷播的生态护坡进行防护，绿化级别为 2 级。边坡绿化面积共计 $0 . 2 8 \mathrm { h m } ^ { 2 }$ 。根据水土保持工程措施界定原则分析，绿化护坡具有水土保持功能，能够满足水土保持要求。

进站道路区未考虑表土剥离及回覆、边坡临时防护等措施，本方案补充表土剥离及回覆、土工布苫盖措施。

## （3）施工生产生活区

施工生产生活区未考虑表土剥离及回覆、土地整治、临时苫盖、排水、沉沙等措施，本方案补充表土剥离及回覆、土地整治、土工布苫盖、临时排水沟、临时沉沙池措施。

## （4）站外供排水设施区

——钢筋混凝土排水管、八字排水口

站外雨水排水管沿进站道路南侧布设，自站区雨水排水口引接，在进站道路段采用DN1400 管径的钢筋混凝土直埋敷设，站内及挖方边坡、填方边坡的雨水经收集后经该排水管与进站道路的雨水在 Y560 乡道与进站道路引接处汇合，长约 400m，之后采用DN1800管径的钢筋混凝土管道排至郴江河，长约 1000m，站外排水管长度共计 1400m，设计重现期为 10 年，排水管末端设置八字排水口。根据水土保持工程措施界定原则分析，钢筋混凝土排水管、八字排水口具有水土保持功能，能够满足水土保持要求。

根据《水土保持工程设计规范》(GB51018－2014)，排水管按 1 级标准进行校核，设计重现期和降雨历时内的平均降雨强度参考郴州市暴雨强度公式计算：

$$
q = I 4 3 4 . 7 3 0 \times \ ( I + 0 . 8 5 2 I l g P ) / \ ( t + 6 . 0 ) \ ^ { 0 . 6 4 7 }\tag{公式 3.2-3}
$$

坡面洪水设计径流量公式：

$$
Q m = q \psi F\tag{公式 3.2-4}
$$

式中：q－暴雨强度，计算得 380.74L/hm²·s；

P－暴雨重现期，取 10年；

t－降雨历时（min），取 10min

Qm－雨水设计流量（L/s）；

Ψ－径流系数，取0.60；

F－汇水面积（hm<sup>2</sup>），按站区围墙内面积考虑。

经计算，10年一遇洪峰流量约为 2.59m<sup>3</sup>/s，此外边坡截排水沟汇水总流量 0.76m<sup>3</sup>/s及进站道路汇水总流量3.99m<sup>3</sup>/s 均通过DN1800管线外排，因此 DN1800过流能力应大于 7.34m<sup>3</sup>/s

排水管过流能力采用明渠均匀流公式计算确定，详见公式 3.2-1、公式 3.2-2，i 为0.005，n为0.01。经计算，排水管设计排水流量为10.57m<sup>3</sup>/s，大于设计洪峰流量7.34m<sup>3</sup>/s，排水管满足过流要求。

站外供排水设施区未考虑表土剥离及回覆、土地整治、穴状整地、绿化、临时堆土 防护等措施，本方案补充表土剥离及回覆、土地整治、穴状整地、彩条布铺垫、土工布 苫盖、撒播草籽、恢复林地措施。

## （5）站外临时堆土区

——浆砌石挡土墙/拆除

站外临时堆土位于山丘区，主体设计考虑在堆土下方设置浆砌石挡土墙，挡土墙厚约0.4m，高约1.0m，长约 628m，设置挡土墙可有效防止滑坡，避免水土流失和影响周边生态环境，施工结束后拆除。

经统计，站外临时堆土区共布设浆砌石挡土墙/拆除251m<sup>3</sup>。

根据水土保持工程措施界定原则分析，主体工程设计的站外临时堆土区浆砌石挡土墙能有效拦挡堆放的表土，具有水土保持功能，属于水土保持措施。

站外临时堆土区未考虑土地整治、场地临时排水沉沙等措施，本方案补充土地整治、植生袋装土拦挡、植生袋装土拆除、彩条布铺垫、土工布苫盖、临时排水沟、临时沉沙池措施。

## （6）站外电力设施区

站外电力设施区未考虑表土剥离及回覆、土地整治、穴状整地、绿化、临时堆土防 护等措施，本方案补充表土剥离及回覆、土地整治、穴状整地、彩条布铺垫、土工布苫 盖、撒播草籽、恢复林地措施。

## 3.2.8.2 间隔扩建工程具有水土保持功能工程的评价

## （1）苏耽变电站间隔扩建区

## ——绿化地坪

苏耽间隔扩建区原地貌为绿化地坪，施工结束后恢复扰动区域原有功能，需对绿化损毁区域重新铺地坪，绿化等级为 2 级。绿化地坪覆盖面积约4200m<sup>2</sup>。经分析，主体设计的地坪覆盖措施，具有水土保持功能，属于水土保持措施。

苏耽变电站间隔扩建区未考虑施工过程中的临时苫盖措施，本方案补充剥离表土后部分地面及临时周转堆土采取临时苫盖措施。

## （2）丹霞变电站间隔扩建区

## ——碎石覆盖

间隔扩建区原地貌为碎石覆盖，施工结束后恢复扰动区域原有功能，需对碎石损毁区域重新铺筑碎石。碎石覆盖厚度为 20cm 左右，面积 2500m<sup>2</sup>，碎石量 500m<sup>3</sup>。经分析，主体设计的碎石覆盖措施，具有水土保持功能，属于水土保持措施。

丹霞变电站间隔扩建区未考虑施工过程中的临时苫盖措施，本方案补充临时苫盖措施。

## 3.2.8.3 线路工程具有水土保持功能工程的评价

## （1）塔基区

本工程坡度较陡塔基设计时考虑了塔基的边坡防护、排水设计。具体情况如下：

## ——浆砌石挡渣墙

由于输电线路工程距离长、塔位分散，单个基础开挖产生的弃渣量较小。因此，对于基础开挖产生的弃渣，一般根据塔位现场情况采取就近处置的方式。

对于山丘区铁塔基础开挖的余方，首先用于塔座基面四周的平整；当铁塔位于山包或斜坡，塔位四周或下坡侧为陡坡时，降底基面与基坑开挖的土石方无法就地堆稳，应在堆土的下方修一道挡渣墙，拦挡级别为4级，将余土堆放在挡渣墙内，不让余土产生滑坡，避免水土流失和影响周边生态环境。

经统计，塔基区浆砌石挡渣墙工程量共2296m<sup>3</sup>，湖南境内设置浆砌石挡渣墙工程量共792m<sup>3</sup>，广东境内设置浆砌石挡渣墙工程量共 1504m<sup>3</sup>。

根据水土保持工程措施界定原则分析，主体工程设计的塔基挡渣墙能有效拦挡塔基区堆放余土，具有水土保持功能，属于水土保持措施。

## ——浆砌石排水沟

通畅良好的基面排水，有利于基面挖方边坡及基础保护范围外临空面的土体稳定。塔位有坡度时，为防止上山坡侧汇水面的雨水、山洪及其他地表水对基面的冲刷影响，除位于面包形山顶或山脊的塔位外，其余山丘区塔位需根据实际地形因素（考虑坡度、上坡处汇水等）在塔位上坡侧（如果基面有降基挖方，距挖方坡顶水平距离≥4m 处），依山势设置部分环状排水沟，以拦截和排除周围山坡汇水面内的地表水。大多数情况下只需开设1道排水沟，当汇水面范围很大时，需开设 2道排水沟，且沟的横断面尺寸应加大。

排水沟设计标准按10 年一遇24小时降水量设计，其横断面尺寸为：深×底宽×上口宽=1.0m×0.8m×1.0m。沟底应留有不小于 0.3%的纵向坡度。

对塔基区排水沟护壁问题应视各塔位附近的地质情况区别对待。对土质含沙量较高、无粘性，或表面为强风化岩石、颗粒很松散、无植被或植被很稀疏地段的排水沟需就地取材用片石浆砌；对地质为硬塑及以上状态的粘性土、植被较好、或为中等风化以上较完整岩石的塔位排水沟，则可免除护壁措施。

开挖排水沟的弃土，不得随意抛在沟边或塔位上方的坡顶，运至施工单位选定的地方临时堆放，施工完毕后可平整在塔基征地范围内；排水沟施工应与降基、基坑开挖等土石方工程同步进行，以使排水沟在线路施工过程中，就对基面及边坡起保护作用。

在设计中对降基挖方的基面留有内高外低的排水坡度，坡度一般为 0.5～1.0%。基面排水坡度尽可能向基础保护范围大的缓坡方向倾斜，以便基面雨水从此方向排出。

对高低腿塔的挖方基面，应避免流水直接冲刷两腿间有高差的陡坎，使基面雨水从塔位排出。

排水沟末端与自然沟道顺接在较平缓区域，排水沟出口设八字式消能散水措施，所用材料与排水沟保持一致，其横断面尺寸为：宽 1.2m、长1.0m。

经统计，塔基区浆砌石排水沟工程量（含浆砌石八字口消能措施）共 2902m<sup>3</sup>，其中塔基区浆砌石排水沟工程量湖南境内输电线路 1210m<sup>3</sup>、广东境内输电线路1692m<sup>3</sup>。

根据水土保持工程措施界定原则分析，主体工程设计的塔基排水沟能满足塔基区排水要求，具有水土保持功能，属于水土保持措施。

根据《水土保持工程设计规范》(GB51018－2014)，浆砌石排水沟按 1 级标准进行校核，根据主体设计资料，塔基区浆砌石排水沟汇流总流量 0.65m<sup>3</sup>/s。

浆砌石排水沟过流能力校核：

浆砌石排水沟过流能力采用明渠均匀流公式计算确定。

$$
Q { = } A \times V
$$

式中：Q——设计流量（m³/s）；

A——过水断面面积（m²）；

V——流速（m/s）；

$$
V = \frac 1 n \times R ^ { \frac 2 3 } \times i ^ { \frac 1 2 }
$$

式中：R——水力半径（m）；

i——水力坡度，取0.007；

n——粗糙系数，取0.010；

经计算，排水管设计排水流量为 0.72m<sup>3</sup>/s，大于设计洪峰流量 0.65m3/s，排水管满足过流要求。

——灌注桩基础泥浆沉淀池

针对山丘塔基灌注桩基础主体工程考虑了灌注桩基础泥浆防护临时措施。灌注桩基础在施工时，采用钻机钻进成孔，成孔过程中为防止孔壁坍塌，在孔内注入人工泥浆或利用钻削下来的粘性土与水混合的自造泥浆保护孔壁。扩壁泥浆与钻孔的土屑混合，边钻边排出，集中处理后，泥浆被重新灌入钻孔进行孔内补浆。当钻孔达到规定深度后，安放钢筋笼，在泥浆下灌注混凝土，浮在混凝土之上的泥浆被抽吸出来。

由于施工时会产生钻渣泥浆，因此需采取措施对塔基基础产生的钻渣泥浆进行处理。按平均每基灌注桩钻渣泥浆为 80m<sup>3</sup> 设计泥浆沉淀池，泥浆沉淀池采用半挖半填方式，其尺寸根据钻渣泥浆量确定，每个沉淀池地下部分池口尺寸为 10m（长）×8m（宽）×1.5m（深），池壁开挖坡比控制在 1：0.5，以保持边坡的稳定，每个沉淀池地下部分容量超过80m<sup>3</sup>，足以容纳钻孔灌注桩产生的钻渣泥浆。待工程完工后，泥浆晾干后拍实堆放在塔基征地范围内。

本工程灌注桩施工前，先对塔基区剥离表层土，剥离的表层土全部装入植生袋内，根据需要围挡在灌注桩基础施工区域外围和泥浆沉淀池周围，施工结束后拆除植生袋拦挡，恢复塔基区表土。

经统计，塔基区共计 87处塔基采用灌注桩基础，设置泥浆沉淀池 87个。其中湖南

境内设置泥浆沉淀池55 个，广东境内设置泥浆沉淀池 32个。

根据水土保持工程措施界定原则分析，主体工程设计的灌注桩基础泥浆防护措施具有水土保持功能，属于水土保持措施。

塔基区未考虑施工前表土剥离和防护，施工过程临时堆土的防护，施工结束后表土 回覆及施工迹地恢复等措施。本方案补充表土剥离及回覆、土地整治、耕地恢复、植生 袋装土拦挡、土工布苫盖、彩条旗围护、撒播草籽、恢复林地。

## （2）牵张场区

## —— 钢板铺垫

为减少施工机械、车辆对牵张场区域地表植被的破坏，本工程牵张场区设计有钢板铺垫措施，钢板尺寸为 1.5m×5m，采用拼接形式铺设在施工场地内，单个牵张场按照200m<sup>2</sup> 计列工程量，经统计，牵张场共铺设钢板16400m<sup>2</sup>，其中湖南境内6000m<sup>2</sup>、广东境内 10400m<sup>2</sup>。

根据水土保持工程措施界定原则分析，主体工程设计的钢板铺垫措施具有水土保持功能，属于水土保持措施。

牵张场区未考虑开挖区域的表土剥离及保护，施工前牵张场范围的明确，施工过程中原地貌的保护，施工结束后施工迹地恢复等措施。本方案补充表土剥离及回覆、土地整治、耕地恢复、土工布苫盖、彩条布铺垫、彩条旗围护、撒播草籽、恢复林地措施。

## （3）跨越施工场地区

跨越施工场地区未考虑施工前跨越施工场地范围的明确，完工后扰动地表的迹地恢复等措施。本方案补充土地整治、耕地恢复、彩条旗围护、撒播草籽、恢复林地措施。

## （4）施工道路区

施工道路区未考虑施工前开挖区域表土剥离及保护，道路排水措施、边坡临时防护措施、完工后扰动地表的迹地恢复等措施。本方案补充表土剥离及回覆、土地整治、耕地恢复、植生袋拦挡、土工布苫盖、彩条布铺垫、临时排水沟、素土夯实、撒播草籽、恢复林地措施。

## 3.2.8.4 主体工程设计的水土保持措施综合评价

主体工程从自身功能和安全角度考虑，布置了一系列具有水土保持功能的设施，在充分发挥主体工程自身作用的同时，有效地防治了水土流失。本方案将从全面防治水土流失的角度出发，对主体工程设计中具有水土保持功能的各项工程进行分析论证，对不

能满足水土保持要求的，本方案将进行补充设计。为更好地防止施工中产生的水土流失，方案需完善补充施工期间各防治分区的临时挡护、苫盖、铺垫措施、排水、土地整治及植被恢复、耕地恢复等措施。

本工程主体工程设计的水保措施分析评价见表 3.2-4。

表 3.2-4 主体工程水保措施分析与评价表
<table><tr><td colspan="1" rowspan="2">项目</td><td colspan="1" rowspan="2">分区</td><td colspan="1" rowspan="2">主体已有</td><td colspan="1" rowspan="2">存在问题及不足</td><td colspan="3" rowspan="1">方案补充完善</td></tr><tr><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">植物措施</td></tr><tr><td colspan="1" rowspan="6">湘粵换流站</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">钢筋混凝土排水沟、钢筋混凝土截水沟、雨水排水管网、站区绿化、边坡绿化</td><td colspan="1" rowspan="1">未考虑表土剥离及回覆、土地整治、临时堆土防护、临时排水沉沙等措施</td><td colspan="1" rowspan="1">表土剥离及回覆、土地整治</td><td colspan="1" rowspan="1">植生袋装土拦挡、植生袋装土拆除、土工布苫盖、临时排水沟、临时沉沙池</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">进站道路</td><td colspan="1" rowspan="1">钢筋混凝土排水沟、钢筋混凝土截水沟、边坡绿化</td><td colspan="1" rowspan="1">未考虑表土剥离及回覆、边坡临时防护等措施</td><td colspan="1" rowspan="1">表土剥离及回覆</td><td colspan="1" rowspan="1">土工布苫盖</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">未考虑表土剥离及回覆、土地整治、临时苫盖、排水、沉沙等措施</td><td colspan="1" rowspan="1">表土剥离及回覆、土地整治</td><td colspan="1" rowspan="1">土工布苫盖、临时排水沟、临时沉沙池</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">站外供排水设施区</td><td colspan="1" rowspan="1">DN1400 钢筋混凝土排水管、DN1800 钢筋混凝土排水管、八字排水口</td><td colspan="1" rowspan="1">未考虑表土剥离及回覆、土地整治、穴状整地、绿化、临时堆土防护等措施</td><td colspan="1" rowspan="1">表土剥离及回覆、土地整治、穴状整地</td><td colspan="1" rowspan="1">彩条布铺垫、土工布苫盖</td><td colspan="1" rowspan="1">撒播草籽、恢复林地</td></tr><tr><td colspan="1" rowspan="1">站外电力设施区</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">未考虑表土剥离及回覆、土地整治、穴状整地、绿化、临时堆土防护等措施</td><td colspan="1" rowspan="1">表土剥离及回覆、土地整治、穴状整地</td><td colspan="1" rowspan="1">彩条布铺垫、土工布苫盖</td><td colspan="1" rowspan="1">撒播草籽、恢复林地</td></tr><tr><td colspan="1" rowspan="1">站外临时堆土区</td><td colspan="1" rowspan="1">浆砌石挡土墙/拆除</td><td colspan="1" rowspan="1">未考虑土地整治、场地临时排水沉沙、临时堆土防护等措施</td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1">彩条布铺垫、土工布苫盖、临时绿化、临时排水沟、临时沉沙池</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">苏耽变电站</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">绿化地坪</td><td colspan="1" rowspan="1">未考虑施工前表土剥离和防护，施工过程临时堆土的防护等措施</td><td colspan="1" rowspan="1">表土剥离、表土回覆</td><td colspan="1" rowspan="1">植生袋装土拦挡/拆除、临时苫盖</td><td colspan="1" rowspan="1">绿化地坪</td></tr><tr><td colspan="1" rowspan="2">丹霞变电站</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">碎石覆盖</td><td colspan="1" rowspan="1">未考虑施工过程中的临时苫盖措施</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">土方回填区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">未考虑施工后恢复措施</td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">播撒草籽</td></tr><tr><td colspan="1" rowspan="4">线路工程</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">浆砌石挡渣墙、浆砌石排水沟、泥浆沉淀池</td><td colspan="1" rowspan="1">未考虑施工前表土剥离和防护，施工过程临时堆土的防护，施工结束后表土回覆及施工迹地恢复等措施。</td><td colspan="1" rowspan="1">表土剥离及回覆、土地整治、耕地恢复、园地恢复、穴状整地</td><td colspan="1" rowspan="1">植生袋装土拦挡/拆除、土工布苫盖、彩条旗围护</td><td colspan="1" rowspan="1">撒播草籽、恢复林地</td></tr><tr><td colspan="1" rowspan="1">牵张场</td><td colspan="1" rowspan="1">钢板铺垫</td><td colspan="1" rowspan="1">未考虑开挖区域的表土剥离及保护，施工前牵张场范围的明确，施工过程中原地貌的保护，施工结束后施工迹地恢复等措施。</td><td colspan="1" rowspan="1">表土剥离及回覆、土地整治、耕地恢复、园地恢复、穴状整地</td><td colspan="1" rowspan="1">土工布苫盖、彩条布铺垫、彩条旗围护</td><td colspan="1" rowspan="1">撒播草籽、恢复林地</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">未考虑施工前跨越施工场地范围的明确，完工后扰动地表的迹地恢复等措施。</td><td colspan="1" rowspan="1">土地整治、耕地恢复、园地恢复、穴状整地</td><td colspan="1" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">撒播草籽、恢复林地</td></tr><tr><td colspan="1" rowspan="1">施工道路</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">未考虑施工前开挖区域表土剥离及保护，道路排水措施、边坡临时防护措施、完工后扰动地表的迹地恢复等措施。</td><td colspan="1" rowspan="1">表土剥离及回覆、土地整治、耕地恢复、园地恢复、穴状整地</td><td colspan="1" rowspan="1">植生袋装土拦挡/拆除、临时排水沟、素土夯实</td><td colspan="1" rowspan="1">撒播草籽、恢复林地</td></tr></table>

## 3.3 主体工程设计中水土保持措施界定

根据《生产建设项目水土保持技术标准》的界定原则，将换流站站区、进站道路的护坡、排水沟，站区绿化，站内雨水排水管网设施，站外雨水排水管，站外供排水设施区排水管，间隔扩建区碎石覆盖，线路塔基的挡渣墙、排水沟、灌注桩泥浆沉淀池、牵张场区钢板铺垫等界定为水土保持措施，其投资纳入本方案投资估算中。主体工程设计中具有的水土保持功能工程的措施工程量及投资见表3.3-1。

表3.3-1 主体工程设计中具有的水土保持功能工程的措施工程量及投资一览表
<table><tr><td rowspan=1 colspan=3>项目分区</td><td rowspan=1 colspan=2>水保措施</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>单价(元)</td><td rowspan=1 colspan=1>工程投资（万元）</td></tr><tr><td rowspan=17 colspan=1>湖南省郴州市</td><td rowspan=12 colspan=1>湘粤换流站</td><td rowspan=5 colspan=1>站区</td><td rowspan=3 colspan=1>工程措施</td><td rowspan=1 colspan=1>钢筋混凝土排水沟</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>1361</td><td rowspan=1 colspan=1>1055</td><td rowspan=1 colspan=1>143.59</td></tr><tr><td rowspan=1 colspan=1>钢筋混凝土截水沟</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>1301</td><td rowspan=1 colspan=1>1055</td><td rowspan=1 colspan=1>137.26</td></tr><tr><td rowspan=1 colspan=1>雨水排水管网</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>4590</td><td rowspan=1 colspan=1>332</td><td rowspan=1 colspan=1>152.39</td></tr><tr><td rowspan=2 colspan=1>植物措施</td><td rowspan=1 colspan=1>站区绿化</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>3.29</td><td rowspan=1 colspan=1>53720</td><td rowspan=1 colspan=1>17.67</td></tr><tr><td rowspan=1 colspan=1>边坡绿化</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>3.5</td><td rowspan=1 colspan=1>12214</td><td rowspan=1 colspan=1>4.27</td></tr><tr><td rowspan=3 colspan=1>进站道路区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>钢筋混凝土排水沟</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>541</td><td rowspan=1 colspan=1>1055</td><td rowspan=1 colspan=1>57.08</td></tr><tr><td rowspan=1 colspan=1>钢筋混凝土截水沟</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>335</td><td rowspan=1 colspan=1>1055</td><td rowspan=1 colspan=1>35.34</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>边坡绿化</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>12214</td><td rowspan=1 colspan=1>0.34</td></tr><tr><td rowspan=3 colspan=1>站外供排水设施区</td><td rowspan=3 colspan=1>工程措施</td><td rowspan=1 colspan=1>DN1400 钢筋混凝土排水管</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>400</td><td rowspan=1 colspan=1>1539</td><td rowspan=1 colspan=1>61.56</td></tr><tr><td rowspan=1 colspan=1>DN1800 钢筋混凝土排水管</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>1000</td><td rowspan=1 colspan=1>1785</td><td rowspan=1 colspan=1>178.50</td></tr><tr><td rowspan=1 colspan=1>八字排水口</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>12000</td><td rowspan=1 colspan=1>1.20</td></tr><tr><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>浆砌石挡土墙/拆除</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>251</td><td rowspan=1 colspan=1>792</td><td rowspan=1 colspan=1>19.88</td></tr><tr><td rowspan=1 colspan=1>苏耽变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>绿化地坪</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>4200</td><td rowspan=1 colspan=1>5.37</td><td rowspan=1 colspan=1>2.26</td></tr><tr><td rowspan=4 colspan=1>输电线路</td><td rowspan=3 colspan=1>塔基区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>浆砌石排水沟</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>1210</td><td rowspan=1 colspan=1>864</td><td rowspan=1 colspan=1>104.54</td></tr><tr><td rowspan=1 colspan=1>浆砌石挡渣墙</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>792</td><td rowspan=1 colspan=1>950</td><td rowspan=1 colspan=1>75.24</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>泥浆沉淀池</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>55</td><td rowspan=1 colspan=1>15000</td><td rowspan=1 colspan=1>82.50</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>铺设钢板</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>6000</td><td rowspan=1 colspan=1>52.1</td><td rowspan=1 colspan=1>31.26</td></tr><tr><td rowspan=5 colspan=1>广东省韶关市</td><td rowspan=1 colspan=1>丹霞变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>碎石覆盖</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>2500</td><td rowspan=1 colspan=1>98</td><td rowspan=1 colspan=1>24.50</td></tr><tr><td rowspan=4 colspan=1>输电线路</td><td rowspan=3 colspan=1>塔基区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>浆砌石排水沟</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>1692</td><td rowspan=1 colspan=1>962</td><td rowspan=1 colspan=1>162.77</td></tr><tr><td rowspan=1 colspan=1>浆砌石挡渣墙</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>1504</td><td rowspan=1 colspan=1>1048</td><td rowspan=1 colspan=1>157.62</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>泥浆沉淀池</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>32</td><td rowspan=1 colspan=1>15000</td><td rowspan=1 colspan=1>48.00</td></tr><tr><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>钢板铺垫</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>10400</td><td rowspan=1 colspan=1>52.3</td><td rowspan=1 colspan=1>54.39</td></tr><tr><td rowspan=1 colspan=5>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1552.16</td></tr></table>

## 4 水土流失分析与预测

## 4.1 水土流失现状

## 4.1.1 水土流失类型及强度

按水土保持区划划分，项目所在地湖南省郴州市苏仙区属于南方红壤区-江南山地丘陵区-湘中低山丘陵保土人居环境维护区；湖南省郴州市北湖区、宜章县、广东省韶关市浈江区、乐昌市属于南方红壤区-南岭山地丘陵区-南岭山地水源涵养保土区。项目区容许土壤流失量为 $5 0 0 \mathrm { t } / \ ( \mathrm { k m } ^ { 2 } { \cdot } \mathrm { a } )$ 。根据现场调查，项目区土地利用类型以林地、园地为主，植被覆盖度较高，土壤侵蚀强度以轻度为主。项目区水土流失类型主要为水力侵蚀，主要侵蚀形式为坡面侵蚀和沟道侵蚀。

根据全国土壤侵蚀第二次遥感普查报告、各省水土流失遥感调查成果、《湖南省水土保持公报（2023年）》、《2023年广东省水土流失动态监测成果》等专题报告，工程沿线所经区域水土流失现状详见表4.1-1。

表4.1-1 工程沿线行政区划水土流失面积统计表 单位： $\mathrm { k m } ^ { 2 }$
<table><tr><td rowspan=2 colspan=1>行政区</td><td rowspan=1 colspan=6>水土流失面积</td><td rowspan=2 colspan=1>水土流失面积比例(%)</td><td rowspan=2 colspan=1>土地面积</td></tr><tr><td rowspan=1 colspan=1>轻度</td><td rowspan=1 colspan=1>中度</td><td rowspan=1 colspan=1>强烈</td><td rowspan=1 colspan=1>极强烈</td><td rowspan=1 colspan=1>剧烈</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=1 colspan=1>北湖区</td><td rowspan=1 colspan=1>116.71</td><td rowspan=1 colspan=1>12.03</td><td rowspan=1 colspan=1>5.33</td><td rowspan=1 colspan=1>1.47</td><td rowspan=1 colspan=1>042</td><td rowspan=1 colspan=1>135.96</td><td rowspan=1 colspan=1>16.78</td><td rowspan=1 colspan=1>830.15</td></tr><tr><td rowspan=1 colspan=1>苏仙区</td><td rowspan=1 colspan=1>224.71</td><td rowspan=1 colspan=1>18.37</td><td rowspan=1 colspan=1>3.16</td><td rowspan=1 colspan=1>0.91</td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1>247.26</td><td rowspan=1 colspan=1>18.42</td><td rowspan=1 colspan=1>1342.28</td></tr><tr><td rowspan=1 colspan=1>宜章县</td><td rowspan=1 colspan=1>103.82</td><td rowspan=1 colspan=1>30.51</td><td rowspan=1 colspan=1>17.18</td><td rowspan=1 colspan=1>11.37</td><td rowspan=1 colspan=1>3.45</td><td rowspan=1 colspan=1>166.33</td><td rowspan=1 colspan=1>7.85</td><td rowspan=1 colspan=1>2117.85</td></tr><tr><td rowspan=1 colspan=1>浈江区</td><td rowspan=1 colspan=1>8.98</td><td rowspan=1 colspan=1>4.45</td><td rowspan=1 colspan=1>0.47</td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1>0.15</td><td rowspan=1 colspan=1>14.19</td><td rowspan=1 colspan=1>2.52</td><td rowspan=1 colspan=1>562</td></tr><tr><td rowspan=1 colspan=1>乐昌市</td><td rowspan=1 colspan=1>248.44</td><td rowspan=1 colspan=1>16.86</td><td rowspan=1 colspan=1>3.53</td><td rowspan=1 colspan=1>0.68</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>269.59</td><td rowspan=1 colspan=1>11.31</td><td rowspan=1 colspan=1>2384</td></tr></table>

## 4.1.2 项目区土壤侵蚀模数背景值

通过收集湖南省、广东省水土流失遥感调查结果、各省水土保持监测公报、项目区土壤侵蚀强度图和项目区内已验收的同类工程监测结果，同时征求了各县市（区）水土保持局（站）专家的意见，根据原地貌土地占地类型，最终确定工程沿线的原地貌土壤侵蚀模数。沿线各省、市土壤侵蚀模数背景值详见表 4.1-2。

表4.1-2 本工程沿线区域原地貌土壤侵蚀模数背景值表
<table><tr><td rowspan=1 colspan=2>行政区</td><td rowspan=1 colspan=1>地貌类型</td><td rowspan=1 colspan=1>侵蚀强度及类型</td><td rowspan=1 colspan=1>土壤侵蚀模数背景值 $\left( { \bf { \ t } } / { \bf { k } } { \bf { m } } ^ { 2 } . { \bf { a } } \right)$ </td></tr><tr><td rowspan=3 colspan=1>湖南省</td><td rowspan=1 colspan=1>苏仙区</td><td rowspan=5 colspan=1>山丘区</td><td rowspan=5 colspan=1>轻度水蚀</td><td rowspan=1 colspan=1>583~667</td></tr><tr><td rowspan=1 colspan=1>北湖区</td><td rowspan=1 colspan=1>552~647</td></tr><tr><td rowspan=1 colspan=1>宜章县</td><td rowspan=1 colspan=1>489~586</td></tr><tr><td rowspan=2 colspan=1>广东省</td><td rowspan=1 colspan=1>泸江区</td><td rowspan=1 colspan=1>427~522</td></tr><tr><td rowspan=1 colspan=1>乐昌县</td><td rowspan=1 colspan=1>441~549</td></tr></table>

## 4.2 水土流失影响因素分析

## 4.2.1 水土流失影响分析

本工程为建设类项目，水土流失主要发生在施工期（含施工准备期），建设过程中场地开挖、回填、平整等施工过程必然扰动原地表，损坏原地表土壤、植被，并形成松散堆积体，易造成新的水土流失。项目建设可能产生土壤流失影响因素及侵蚀强度分析见表 4.2-1。

表4.2-1 项目建设可能产生土壤流失影响因素及侵蚀强度分析
<table><tr><td rowspan=1 colspan=2>项目分区</td><td rowspan=1 colspan=1>产生土壤流失的影响因素</td><td rowspan=1 colspan=1>侵蚀特点</td></tr><tr><td rowspan=1 colspan=4>项目施工准备期及施工期水土流失因素分析</td></tr><tr><td rowspan=6 colspan=1>换流站</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>场地平整，站区管沟和基坑开挖、临时堆放余土以及建筑物建设等扰动地表</td><td rowspan=1 colspan=1>产生强烈~极强烈水蚀</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>土方开挖回填，扰动地表</td><td rowspan=1 colspan=1>产生中度~强烈水蚀</td></tr><tr><td rowspan=1 colspan=1>站外供排水设施区</td><td rowspan=1 colspan=1>管沟开挖，破坏原地貌</td><td rowspan=1 colspan=1>产生中度~强烈水蚀</td></tr><tr><td rowspan=1 colspan=1>站外电力设施区</td><td rowspan=1 colspan=1>土方开挖回填，扰动地表</td><td rowspan=1 colspan=1>产生中度~强烈水蚀</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>场地平整，土方开挖回填扰动</td><td rowspan=1 colspan=1>产生强烈~极强烈水蚀</td></tr><tr><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>土方开挖回填，扰动地表</td><td rowspan=1 colspan=1>产生强烈~极强烈风蚀</td></tr><tr><td rowspan=2 colspan=1>变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>土方开挖回填，扰动地表</td><td rowspan=1 colspan=1>产生中度~强烈水蚀</td></tr><tr><td rowspan=1 colspan=1>土方回填区</td><td rowspan=1 colspan=1>土方回填，扰动地表</td><td rowspan=1 colspan=1>产生中度~强烈水蚀</td></tr><tr><td rowspan=4 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>基坑开挖使地面裸露、表土破损、破坏原地貌，临时堆土堆置期间坡面松散</td><td rowspan=1 colspan=1>产生强烈~极强烈水蚀</td></tr><tr><td rowspan=1 colspan=1>牵张场地</td><td rowspan=1 colspan=1>牵张机施工过程占用土地，使地面表土破损、破坏原地貌、损坏地表植被，局部区域存在土方挖填</td><td rowspan=1 colspan=1>产生中度侵蚀</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地</td><td rowspan=1 colspan=1>临时占压土地，使地表结构破损、破坏原地貌、损坏地表植被</td><td rowspan=1 colspan=1>产生中度侵蚀</td></tr><tr><td rowspan=1 colspan=1>施工道路</td><td rowspan=1 colspan=1>主要为人为、车辆踩踏地表造成地表结构破损、破坏原地貌、损坏地表植被，部分区域存在土方挖填</td><td rowspan=1 colspan=1>产生中度~强烈水蚀</td></tr><tr><td rowspan=1 colspan=4>自然恢复期水土流失因素分析</td></tr><tr><td rowspan=1 colspan=2>植被恢复区</td><td rowspan=1 colspan=1>植物措施尚未完全发挥水土保持作用，有少量流失。</td><td rowspan=1 colspan=1>产生轻度~中度侵蚀</td></tr></table>

## 4.2.2 扰动地表、损毁植被面积

本工程项目建设区扰动地表面积即本工程防治责任范围，为 $2 3 2 . 1 4 \mathrm { h m } ^ { 2 }$ 。损毁植被面积包括林地、草地、园地面积，共计 220.46hm<sup>2</sup>。

## 4.2.3 废弃土（石、渣）量

本工程土石方内部调运平衡，无弃土。

## 4.3 土壤流失量预测

## 4.3.1 预测单元

预测单元为工程建设扰动地表的时段、扰动形式总体相同、扰动强度和特点大体一致的区域。根据《生产建设项目土壤流失量测算导则》（SL773-2018）规定，结合输变电工程特点及区域地形地貌特点。本工程水土流失预测（计算）单元见表4.3-1。

表 4.3-1 本工程水土流失预测单元划分
<table><tr><td rowspan=1 colspan=2>预测单元</td><td rowspan=1 colspan=1>生产建设项目土壤流失类型</td></tr><tr><td rowspan=6 colspan=1>湘粵换流站</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>地表一般扰动地表；工程堆积体</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>站外供排水设施区</td><td rowspan=1 colspan=1>一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>站外电力设施区</td><td rowspan=1 colspan=1>一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>一般扰动地表；工程堆积体</td></tr><tr><td rowspan=1 colspan=1>苏耽 500kV 变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>地表翻扰型一般扰动地表</td></tr><tr><td rowspan=2 colspan=1>丹霞 500kV 变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>地表翻扰型一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>土方回填区</td><td rowspan=1 colspan=1>一般扰动地表</td></tr><tr><td rowspan=5 colspan=1>输电线路</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>塔基永久占地区：地表翻扰型一般扰动地表塔基临时施工场地区：植被破坏型一般扰动地表、上方无来水工程堆积体</td></tr><tr><td rowspan=2 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>地表翻扰型一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>植被破坏型一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>跨越施工区</td><td rowspan=1 colspan=1>植被破坏型一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>植被破坏型一般扰动地表、地表翻扰型一般扰动地表</td></tr></table>

## 4.3.2 预测时段

根据《生产建设项目水土保持技术标准》（GB50433-2018）规定，生产建设项目可能产生的土壤流失量应按施工期（含施工准备期）、自然恢复期两个时段进行预测。每个预测单元的预测时段按最不利情况考虑，超过雨季长度的按全年计，未超过雨季长度的按占雨（风）季长度比例计算。本工程涉及区域为湿润区，自然恢复期按规定取 2年。本工程水土流失预测时段划分见表4.3-2。

表4.3-2 本工程水土流失预测时间一览表
<table><tr><td rowspan=1 colspan=2>工程名称</td><td rowspan=1 colspan=1>施工名称</td><td rowspan=1 colspan=1>预测时段</td><td rowspan=1 colspan=1>预测时间(年)</td></tr><tr><td rowspan=4 colspan=1>湘粵换流站</td><td rowspan=2 colspan=1>站区、施工生产生活区、站外临时堆土区</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>2025年12月~2027年11月</td><td rowspan=1 colspan=1>2.0</td></tr><tr><td rowspan=1 colspan=1>自然恢复期</td><td rowspan=1 colspan=1>单项工程结束后2.0年</td><td rowspan=1 colspan=1>2.0</td></tr><tr><td rowspan=2 colspan=1>进站道路区、站外供排水设施区、站外电力设施线路区</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>2026年1月~2026年12月</td><td rowspan=1 colspan=1>1.0</td></tr><tr><td rowspan=1 colspan=1>自然恢复期</td><td rowspan=1 colspan=1>单项工程结束后2.0年</td><td rowspan=1 colspan=1>2.0</td></tr><tr><td rowspan=2 colspan=1>苏耽 500kV变电站</td><td rowspan=2 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>2026年4月~2026年9月</td><td rowspan=1 colspan=1>1.0</td></tr><tr><td rowspan=1 colspan=1>自然恢复期</td><td rowspan=1 colspan=1>单项工程施工结束后2.0年</td><td rowspan=1 colspan=1>2.0</td></tr><tr><td rowspan=2 colspan=1>丹霞 500kV变电站</td><td rowspan=2 colspan=1>间隔扩建区、土方回填区</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>2026年4月~2026年9月</td><td rowspan=1 colspan=1>1.0</td></tr><tr><td rowspan=1 colspan=1>自然恢复期</td><td rowspan=1 colspan=1>单项工程施工结束后2.0年</td><td rowspan=1 colspan=1>2.0</td></tr><tr><td rowspan=2 colspan=1>输电线路</td><td rowspan=2 colspan=1>塔基区、牵张场地区、跨越施工区、施工道路区</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>2026年1月~2027年5月</td><td rowspan=1 colspan=1>2.0</td></tr><tr><td rowspan=1 colspan=1>自然恢复期</td><td rowspan=1 colspan=1>单项工程施工结束后2.0年</td><td rowspan=1 colspan=1>2.0</td></tr></table>

## 4.3.3 土壤侵蚀模数

项目施工期将损坏原有地形地貌和植被，增加土壤的可侵蚀性；另一方面，由于场地平整时，挖、填土方不仅造成大面积的裸露地面，而且会改变原地形，增大侵蚀扰动表面积。

自然恢复初期，项目区主体工程和水土保持措施布置的防护措施都已发挥一定的保水保土功能，而植物措施发挥保水保土作用则具有后效性。因为植物栽植初期根系不发达，扎根较浅，还不具备较强的固土能力，地面也未形成较强的覆盖来抵御降雨、径流等外营力侵蚀作用，故在自然恢复期仍存在一定程度的水土流失。

项目施工期和自然恢复期土壤流失量根据《生产建设项目土壤流失量测算导则》（SL773-2018）推荐公式计算，扰动前后各土壤侵蚀因子可根据项目区地形地貌、气候（降雨、风速等）、土地利用、植被情况等实际情况结合输变电工程特点，参照《生产建设项目土壤流失量测算导则》（SL773-2018）确定取值。

表4.3-3 本工程土壤流失预测计算公式表（水力侵蚀）
<table><tr><td rowspan=1 colspan=1>生产建设项目土壤流失类型（水力作用）</td><td rowspan=1 colspan=1>土壤流失量计算公式</td><td rowspan=1 colspan=1>备注</td></tr><tr><td rowspan=1 colspan=1>植被破坏型一般扰动地表土壤流失</td><td rowspan=1 colspan=1> $\mathrm { M _ { y z } = R K L _ { y } S _ { y } B E T A }$ </td><td rowspan=1 colspan=1>式中 $\mathrm { M _ { y z } }$ 为植被破坏型一般扰动地表计算单元土壤流失量（t），R为降雨侵蚀力因子，K为土壤可蚀性因子， $\mathrm { L _ { y } }$ 为坡长因子， $\mathrm { S _ { y } }$ 为坡度因子，B为植被覆盖因子，E为工程措施因子，T为耕作措施因子，A为计算单元的水平投影面积。</td></tr><tr><td rowspan=1 colspan=1>地表翻扰型一般扰动地表土壤流失</td><td rowspan=1 colspan=1> $\mathrm { M _ { y d } { = } R K _ { y d } L _ { y } S _ { y } B E T A }$ </td><td rowspan=1 colspan=1>式中 $\mathrm { K _ { y d } = N K , \Delta \Psi \ M _ { y d } }$ 为地表翻扰型一般扰动地表计算单元土壤流失量（t）， $\mathrm { K _ { y d } }$ 为地表翻扰后土壤可蚀性因子，N为地表翻扰后土壤可蚀性因子增大系数，可取2.13，其他同上。</td></tr><tr><td rowspan=1 colspan=1>上方无来水工程堆积体土壤流失量</td><td rowspan=1 colspan=1> $\mathrm { M } _ { \mathrm { d w } } { = } \mathrm { X R G } _ { \mathrm { d w } } \mathrm { L } _ { \mathrm { d w } } \mathrm { S } _ { \mathrm { d w } } \mathrm { A }$ </td><td rowspan=1 colspan=1> $\mathrm { M } _ { \mathrm { d w } }$ 为上方无来水工程堆积体土壤流失量（t），X为堆积体形态因子， $\mathrm { G } _ { \mathrm { d w } }$ 为堆积体土质因子，2 $\mathrm { L } _ { \mathrm { d w } }$ 为堆积体坡长因子， $\mathrm { S _ { d w } }$ 为堆积体坡度因子。11</td></tr></table>

表4.3-4 本工程各计算单元土壤流失因子取值表
<table><tr><td colspan="1" rowspan="2">行政区土壤侵蚀因子</td><td colspan="3" rowspan="1">湖南省郴州市</td><td colspan="2" rowspan="1">广东省韶关市</td></tr><tr><td colspan="1" rowspan="1">北湖区</td><td colspan="1" rowspan="1">苏仙区</td><td colspan="1" rowspan="1">宜章县</td><td colspan="1" rowspan="1">泸江区</td><td colspan="1" rowspan="1">乐昌市</td></tr><tr><td colspan="1" rowspan="1">降雨侵蚀力因子R</td><td colspan="1" rowspan="1">6466.9</td><td colspan="1" rowspan="1">6466.9</td><td colspan="1" rowspan="1">6810.0</td><td colspan="1" rowspan="1">7654.6</td><td colspan="1" rowspan="1">6756.0</td></tr><tr><td colspan="1" rowspan="1">土壤可蚀性因子K</td><td colspan="1" rowspan="1">0.0031</td><td colspan="1" rowspan="1">0.0031</td><td colspan="1" rowspan="1">0.0027</td><td colspan="1" rowspan="1">0.0030</td><td colspan="1" rowspan="1">0.0030</td></tr><tr><td colspan="1" rowspan="1">坡长因子</td><td colspan="5" rowspan="1"> $\mathrm { L } _ { \mathrm { y } } { = } \ ( { \lambda } / { 2 0 } )$ m投影坡长λ：换流站站区取50m，进站道路区取100m，施工电源线路区取100m，站外供排水设施区取100m，施工生产生活区取50m；间隔扩建区取50m；交流线路塔基区取15.1m，塔基施工场地区取20m~41m，牵张场区取40m，跨越场地区取20m，施工道路区取100m。</td></tr><tr><td colspan="1" rowspan="1">坡度因子</td><td colspan="5" rowspan="1"> $\mathrm { S _ { y } } { = } { - } 1 . 5 { + } 1 7 / [ 1 { + } \mathrm { e } ^ { ( 2 . 3 { - } 6 . 1 \mathrm { s i n } \theta ) } ]$ 坡度因子：湖南省线路工程坡度θ取8°，广东省线路工程坡度θ取 $6 { ^ \circ } _ { \circ }$ </td></tr><tr><td colspan="1" rowspan="4">植被覆盖因子B</td><td colspan="5" rowspan="1">湖南省线路工程取0.105，广东省线路工程取0.105。</td></tr><tr><td colspan="5" rowspan="1">施工期：B均取1。</td></tr><tr><td colspan="5" rowspan="1">自然恢复期第1年：湖南省线路工程取0.45，广东省线路工程取0.45。</td></tr><tr><td colspan="5" rowspan="1">自然恢复期第2年：湖南省线路工程取0.13，广东省线路工程取0.13。</td></tr><tr><td colspan="1" rowspan="1">工程措施 $\mathbb { E } \breve { \mathcal { F } } \mathrm { E }$ </td><td colspan="5" rowspan="1">E均取1</td></tr><tr><td colspan="1" rowspan="1">耕作措施因子</td><td colspan="5" rowspan="1"> $\mathrm { T } { = } \mathrm { T } _ { 1 } { \times } \mathrm { T } _ { 2 } ,$   非农地 T 取 1；湖南省农地 T 为 0.17964；T1 取 0.499；T2 取 0.36，广东省农地 T1 取 0.499；T2 取 0.46。</td></tr><tr><td colspan="1" rowspan="1">计算单元水平投影面积</td><td colspan="5" rowspan="1"> $\scriptstyle \mathbf { A } = 1 0 ^ { - 4 } \omega \lambda$ 计算单元宽度ω：换流站站区取50m，进站道路区取1.5m，施工电源线路区取1.5m，站外供排水设施区取1.5m，施工生产生活区取50m；间隔扩建区取50m；交流线路塔基区取15.1m，塔基施工场地区取20m~41m，牵张场区取10m，跨越场地区取10m，施工道路区取3.5m。</td></tr><tr><td colspan="1" rowspan="1">工程堆积体形态因子X</td><td colspan="5" rowspan="1">X均取1。</td></tr><tr><td colspan="1" rowspan="1">堆积体土质因子</td><td colspan="5" rowspan="1"> $\mathrm { G } _ { \mathrm { d w } } { = } \mathbf { a } _ { 1 } \mathrm { e } ^ { \mathrm { b } } 1 ^ { \delta }$ 土石质因子均按壤土a1取0.046，b1取-3.379。侵蚀面土体砾石含量δ换流站、间隔扩建工程、线路工程均取0.20。</td></tr><tr><td colspan="1" rowspan="1">堆积体坡度因子</td><td colspan="5" rowspan="1"> $\mathrm { S } _ { \mathrm { d w } } { = } \ \mathrm { ( ~ } \theta / 2 5 \mathrm { ~ ) ~ } ^ { \mathrm { d 1 } }$ ，坡度θ堆积体均取 $4 0 ^ { \circ }$ 。坡度因子系数 d1 均取 1.245。</td></tr><tr><td>堆积体坡 长因子</td><td colspan="5">Ldw=（λ/5）f1，坡长因子系数 f1 均取 0.632。</td></tr></table>

## 4.3.4 预测结果

本工程施工期及自然恢复期土壤流失总量 22510t，原地貌土壤侵蚀量 2788t，新增土壤流失量19722t。本工程土壤流失量汇总情况详见表4.3-5。

表 4.3-5 本工程土壤流失量预测汇总表
<table><tr><td rowspan=2 colspan=3>预测区域</td><td rowspan=1 colspan=3>预测时段</td><td rowspan=2 colspan=1>背景流失量(t)</td><td rowspan=2 colspan=1>新增流失量(t)</td></tr><tr><td rowspan=1 colspan=1>施工期(t)</td><td rowspan=1 colspan=1>自然恢复期(t)</td><td rowspan=1 colspan=1>合计(t)</td></tr><tr><td rowspan=14 colspan=1>湖南省郴州市</td><td rowspan=7 colspan=1>湘粤换流站</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>3070</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>3141</td><td rowspan=1 colspan=1>121</td><td rowspan=1 colspan=1>3020</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>72</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>72</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>68</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>425</td><td rowspan=1 colspan=1>58</td><td rowspan=1 colspan=1>483</td><td rowspan=1 colspan=1>42</td><td rowspan=1 colspan=1>441</td></tr><tr><td rowspan=1 colspan=1>站外供排水设施区</td><td rowspan=1 colspan=1>476</td><td rowspan=1 colspan=1>158</td><td rowspan=1 colspan=1>634</td><td rowspan=1 colspan=1>86</td><td rowspan=1 colspan=1>548</td></tr><tr><td rowspan=1 colspan=1>站外电力设施区</td><td rowspan=1 colspan=1>72</td><td rowspan=1 colspan=1>38</td><td rowspan=1 colspan=1>110</td><td rowspan=1 colspan=1>21</td><td rowspan=1 colspan=1>89</td></tr><tr><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>793</td><td rowspan=1 colspan=1>49</td><td rowspan=1 colspan=1>842</td><td rowspan=1 colspan=1>35</td><td rowspan=1 colspan=1>807</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>4908</td><td rowspan=1 colspan=1>374</td><td rowspan=1 colspan=1>5282</td><td rowspan=1 colspan=1>309</td><td rowspan=1 colspan=1>4973</td></tr><tr><td rowspan=1 colspan=1>苏耽变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>4</td></tr><tr><td rowspan=5 colspan=1>输电线路</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>1236</td><td rowspan=1 colspan=1>525</td><td rowspan=1 colspan=1>1761</td><td rowspan=1 colspan=1>228</td><td rowspan=1 colspan=1>1533</td></tr><tr><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1>35</td><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=1>52</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>41</td></tr><tr><td rowspan=1 colspan=1>跨越施工区</td><td rowspan=1 colspan=1>23</td><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1>39</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>32</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>2621</td><td rowspan=1 colspan=1>1394</td><td rowspan=1 colspan=1>4014</td><td rowspan=1 colspan=1>594</td><td rowspan=1 colspan=1>3420</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>3914</td><td rowspan=1 colspan=1>1952</td><td rowspan=1 colspan=1>5867</td><td rowspan=1 colspan=1>842</td><td rowspan=1 colspan=1>5025</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>8826</td><td rowspan=1 colspan=1>2328</td><td rowspan=1 colspan=1>11154</td><td rowspan=1 colspan=1>1151</td><td rowspan=1 colspan=1>10002</td></tr><tr><td rowspan=9 colspan=1>广东省韶关市</td><td rowspan=3 colspan=1>丹霞变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td></tr><tr><td rowspan=1 colspan=1>土方回填区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>2</td></tr><tr><td rowspan=5 colspan=1>输电线路</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>1199</td><td rowspan=1 colspan=1>2000</td><td rowspan=1 colspan=1>3199</td><td rowspan=1 colspan=1>739</td><td rowspan=1 colspan=1>2460</td></tr><tr><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1>90</td><td rowspan=1 colspan=1>204</td><td rowspan=1 colspan=1>294</td><td rowspan=1 colspan=1>74</td><td rowspan=1 colspan=1>220</td></tr><tr><td rowspan=1 colspan=1>跨越施工区</td><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>34</td><td rowspan=1 colspan=1>49</td><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=1>32</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>5125</td><td rowspan=1 colspan=1>2686</td><td rowspan=1 colspan=1>7811</td><td rowspan=1 colspan=1>805</td><td rowspan=1 colspan=1>7006</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>6429</td><td rowspan=1 colspan=1>4924</td><td rowspan=1 colspan=1>11353</td><td rowspan=1 colspan=1>1635</td><td rowspan=1 colspan=1>9718</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>6432</td><td rowspan=1 colspan=1>4924</td><td rowspan=1 colspan=1>11356</td><td rowspan=1 colspan=1>1636</td><td rowspan=1 colspan=1>9720</td></tr><tr><td rowspan=1 colspan=3>总计</td><td rowspan=1 colspan=1>15258</td><td rowspan=1 colspan=1>7252</td><td rowspan=1 colspan=1>22510</td><td rowspan=1 colspan=1>2788</td><td rowspan=1 colspan=1>19722</td></tr></table>

## 4.4 水土流失危害分析

本工程建设占用部分耕地并砍伐一定数量的林木，施工建设期将扰动地表和产生弃渣，如不采取有效的水土保持措施，将对建设区的生态环境、水土资源和经济发展带来不利影响，主要表现在：

## （1）对生态环境的影响

本工程沿线主要为林地、园地，森林覆盖率较高，工程施工砍伐树木、开挖山体土

石方等，如不采取有效的水土保持措施，将使生态环境最基本的水土资源受到影响，土地蓄水保水能力有所降低，坡面土石方失稳造成溜坡溜渣，临时堆土受雨水冲刷，造成泥沙沉积淤塞渠道、河流等水利设施，良田被泥沙压埋，会造成一定的经济损失。

## （2）对区域土地资源的影响

由于塔基工程建设中原地貌及植被受到一定程度的破坏，诱发了水土流失。同时工程施工使裸露的地面增加，扰动了原土层和岩层，为溅蚀、面蚀、细沟侵蚀、浅沟和切沟侵蚀创造了条件。本工程线路沿线占用了一定数量的耕地，施工中如得不到及时有效的防护治理，在降雨和人为因素的作用下，临时堆土会沿边坡汇入周围农田中，加剧水土流失，影响农业生产；施工简易道路建设中路基的开挖与填筑破坏了原地形地貌、植被、地表物质，使其失去原有的防冲固土能力；而且造成局部作业面地表坡度加大，坡面变得平滑，导致坡面径流速度增加，冲刷力增强，加剧了水土流失。道路建设产生影响区面积大，若不在施工中加强管理，随意弃渣将加大扰动面；由于坡度较陡，渣料可能顺坡滑下，道路建成后，局部挖方地段形成较高的边坡，若不加以防护，容易产生冲刷、滑坡、崩塌等现象；部分填方路段因边坡不稳定，可能发生小规模滑坡，引起新的水土流失。

## （3）对周边居民生活的影响

塔基工程及施工简易道路的修筑，易造成原来稳定的边坡失稳，若不在施工中加强管理，采取有效的拦挡防护措施，可能造成溜坡溜渣等现象，溜渣体下泄易引发道路堵塞，危害交通安全，影响周边居民交通出行，严重的还可能危害居民点房屋安全，形成安全隐患。

## （4）影响河道水质

在河道附近施工时，若得不到及时有效的防护治理，水土流失将会随地表径流汇入河网，影响水质。

此外，线路工程建设扰动土地产生的水土流失，使耕地土壤的有机质流失，土壤结构遭到破坏，土壤中的氮磷、有机物及无机盐等营养物质含量减少，同时土壤中动物、微生物及它们的衍生物数量也大大降低，使土地条件改变，给以后的植被恢复工作增加难度，使土地生产力降低。

## 4.5 指导性意见

预测结果是在未采取有效防护措施时可能的流失结果。产生水土流失的因素较多，

其中地面坡度、降雨强度是造成水土流失的主要因素，而采取综合性的水土保持防护措施将对水土流失有较强的抑制作用。工程水土保持防护措施的布置应本着与施工进度同步的原则，减缓施工扰动引起的新增水土流失，及时恢复原地貌植被。

## （1）防治重点区域的指导性意见

根据预测结果，水土流失防治和监测重点区域为换流站工程站区、线路工程塔基区及施工道路区。

## （2）防治重点时段的指导性意见

根据预测结果，本工程的重点防治时段为施工期，因此，在措施体系防治方面，重点加强施工期间的临时防护措施体系，同时，结合工程措施和植物措施，确保施工结束后自然恢复期内施工扰动地面的水土流失得到有效治理。

## （3）防治措施的指导性意见

本工程防治措施应从边坡防护、截排水设施、临时拦挡等几个主要方面入手，并与必要的植物措施相结合，最大程度地减缓新增水土流失的发生。

施工期间人员活动比较频繁，扰动比较集中，待施工结束后将对各施工区进行平整和原地貌恢复。施工期间主要的建设活动为换流站、塔基等基础开挖和回填，所采取的防治措施应结合主体工程，植物措施宜结合季节适时及时开展，当主体工程建成投运时，工程措施和植物措施均应及时到位。

## （4）施工进度安排的指导性意见

根据预测结果，换流站土建施工及输电线路塔基基础施工是本工程土壤流失量较大的时段，加强主体工程施工进度的紧凑安排，尽量避免大风和暴雨天气施工，可以有效地缩短强度水土流失时段。根据线路工程塔基施工特点，可考虑对单基塔施工结束后的土地整治和植被恢复措施分时段开展。

## （5）水土保持监测工作安排的指导性意见

根据预测结果，在工程沿线选择有代表性点位，监测临时堆土土体变化情况、水蚀因子作用下土壤流失量以及林草覆盖率的观测。

## 5 水土保持措施

## 5.1 防治区划分

## 5.1.1 分区原则

本方案按照《生产建设项目水土保持技术标准》（GB50433-2018）的规定，根据工程布局、施工扰动特点、建设时序、地貌特征、自然属性、水土流失影响等因素，结合项目区域自然环境状况进行水土流失防治分区。

（1）各分区之间具有显著差异性。

（2）各分区内造成水土流失的主导因子和防治措施相近或相似。

（3）一级分区应具有控制性、整体性、全局性，按地貌类型划分区。

（4）二级分区按工程组成及特点分区。

## 5.1.2 水土流失防治分区

本工程全线均位于山丘区，因此一级分区按照工程组成及特点划分，二级分区按照工程布局分区。

表5.1-1 本工程水土流失防治分区
<table><tr><td rowspan=1 colspan=1>一级分区</td><td rowspan=1 colspan=1>二级分区</td><td rowspan=1 colspan=1>备注</td></tr><tr><td rowspan=6 colspan=1>湘粤换流站防治区</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>包括围墙内占地区域及边坡、排水等设施占地</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>包括进站道路占地区域和边坡、排水等设施占地</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>包括集中办公区、生活临建区、加工区和工艺展示区</td></tr><tr><td rowspan=1 colspan=1>站外供排水设施区</td><td rowspan=1 colspan=1>包括站用水源管线、施工水源管线、雨水排水管线和污水排水管线</td></tr><tr><td rowspan=1 colspan=1>站外电力设施区</td><td rowspan=1 colspan=1>包括站用电源线路和施工电源线路</td></tr><tr><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>站外临时堆存表土区域</td></tr><tr><td rowspan=1 colspan=1>苏耽变电站防治区</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>扩建间隔扰动区域</td></tr><tr><td rowspan=2 colspan=1>丹霞变电站防治区</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>扩建间隔扰动区域</td></tr><tr><td rowspan=1 colspan=1>土方回填区</td><td rowspan=1 colspan=1>土方回填区域，位于征地红线永久占地范围内</td></tr><tr><td rowspan=4 colspan=1>线路工程防治区</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>塔基永久占地和临时施工区域</td></tr><tr><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1>牵引场和张力场施工占地区域</td></tr><tr><td rowspan=1 colspan=1>跨越施工区</td><td rowspan=1 colspan=1>搭设跨越架施工占地区域</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>包括新修道路、拓宽道路、人抬道路和索道</td></tr></table>

## 5.2 措施总体布局

## 5.2.1 防治措施布设原则

本工程防治措施总体布局遵循“预防为主、保护优先、全面规划、综合治理、因地制宜、突出重点、科学管理、注重效益 的方针，坚持 水土保持工程必须与主体工程同时设计、同时施工、同时投产使用”的“三同时”原则，在满足设计深度与主体工程相适应外，做好水土保持措施与主体工程设计相互衔接，综合考虑工程建设时序，合理安排水保工程与主体工程建设之间的关系，树立人与自然和谐相处的理念，尊重自然规律，注重措施设计与周边景观相协调的原则。

按照预防和治理相结合的原则，坚持局部与整体防治、单项防治措施与综合防治措施相协调、兼顾生态效益与经济效益，按分区进行措施总体布置。

## 5.2.2 水土流失防治措施体系

——水土流失预防措施

## （1）优化工程设计

通过在对主体工程水土保持评价的基础上，对主体工程施工组织设计，包括土方倒运、工序安排、进度安排、工艺改进、土石方平衡等提出水土保持建议，通过设计优化减少弃土弃渣量。

## （2）加强管理，规范施工

做好水土流失临时措施，换流站施工过程中表土的临时防护，牵张场地、施工道路等在施工完工后要进行植被恢复，进站道路、站外供排水设施区等施工过程中应边开挖、边回填、边采取保护措施；尽量缩短施工周期，减少疏松地面的裸露时间，合理安排施工时间，尽量避开雨季和汛期，同时安排好土方综合利用时的工程时序安排。

## ——水土流失预防措施

根据水土流失防治分区，在水土流失预测及分析评价主体工程中具有水土保持功能工程的基础上，把水土保持工程措施、植物措施、临时措施有机结合起来，形成完整的、科学的水土流失防治措施体系和总体布局。本工程各单项工程均属输电建设类项目，其主要水土保持防治类型均为各单项工程项目建设区中的永久占地区和临时占地区。

工程永久性占地区：该区开挖量较大，对地表扰动相对剧烈，水土流失防治以工程措施为主，裸露地表部分必要时辅以植物措施。由于主体工程永久性占地区出于工程安全考虑，在主体工程设计中已采取了安全防护措施，这些措施一般具有水土保持功能。各单项工程水土保持方案在对其进行评价的基础上，根据需要进行了补充水土保持方案设计。

工程临时性占地区：临时占地区主要是换流站施工生产生活区、站外供排水设施区、站外电力设施区、站外临时堆土区和输电线路塔基施工场地、牵张场、跨越施工场地、施工道路等。对该区的水土流失防治主要以管理措施、植物措施以及临时措施为主。

防治措施体系和总体布局详叙如下：

## 1）湘粤换流站防治区

## （1）站区：

施工前剥离表土并集中堆放于站外临时堆土区；施工过程中站内临时堆土区域设置植生袋装土拦挡、土工布苫盖、临时排水沟、临时沉沙池对临时堆土进行防护，站外边坡布设钢筋混凝土排水沟、截水沟，施工后期在站内布设雨水排水管网；施工结束后对站区可绿化区域进行表土回覆并绿化，对边坡区域进行表土回覆并绿化。

## （2）进站道路区

施工前剥离表土，堆放于站外临时堆土区；施工过程中对进站道路两侧裸露边坡采用土工布苫盖，边坡设置生态护坡，进站道路两侧及边坡设置钢筋混凝土排水沟、截水沟；施工结束后，对边坡区域进行表土回覆并绿化。

## （3）施工生产生活区

施工前剥离表土并集中堆放至站外临时堆土区；施工过程中对裸露区域进行土工布苫盖、布置临时排水沟、临时沉沙池；施工结束后进行表土回覆、园地恢复。

## （4）站外供排水设施区

施工前剥离表土，表土与开挖其他土石方分开堆放于供排水管线一侧，临时堆土采取土工布苫盖、彩条布铺垫的方式进行防护；施工过程中，在站外布设钢筋混凝土排水管；施工结束后对临时占地区域进行表土回覆、土地整治、穴状整地。

## （5）站外电力设施区

施工前剥离表土并集中堆放；施工过程中开挖的其他土石方集中堆放，对堆土进行彩条布铺垫、土工布苫盖；施工结束后对临时占地区域进行表土回覆，根据原地貌类型确定土地整治及植被恢复、园地、林地恢复等土地利用方向。

## （6）站外临时堆土区

施工过程中，对临时堆土四周设置浆砌石挡土墙，底部采取彩条布铺垫，四周采取土工布苫盖，四周设置临时排水沟，排水沟末端设置临时沉沙池，顶部采取临时绿化，施工结束后拆除浆砌石挡土墙，进行土地整治并恢复园地。

## 2）苏耽变电站防治区

## （1）间隔扩建区

施工前对500kV出线间隔预留区草地进行表土剥离，剥离的表土植生袋装堆放；施工过程中，临时开挖周转土石方堆放于站内空地，采取苫盖等临时防护措施；施工结束后开挖土石方在站内开挖区域回填整平，对临时扰动区域进行铺设绿化地坪，恢复原地貌。

## 3）丹霞 500kV 变电站

## （1）间隔扩建区

施工过程中，开挖的土石方随挖随运至土方回填区回填，剩余用于基础回填的土方临时堆放于站内空地，采取苫盖等临时防护措施；施工结束后对扰动区域进行碎石覆盖，恢复原地貌。

## （2）土方回填区

施工结束后，对土方回填区域进行土地整治并播撒草籽恢复原地貌。

## 4）输电线路

## （1）塔基区

施工前在塔基施工场地周围设置彩条旗围护，严格限制施工机械和人员活动范围，并对开挖扰动区域进行表土剥离，表土和基础开挖土方均单独堆放；施工过程中对临时堆土压占及其他轻微扰动区域采取彩条布铺垫、堆土外侧设植生袋拦挡、土工布苫盖等临时措施，灌注桩基础施工过程中在塔基施工场地范围内设泥浆沉淀池，塔基区根据需要设置浆砌石挡渣墙、浆砌石排水沟；施工结束后对施工扰动区域进行表土回覆，根据原地貌类型确定土地整治及植被恢复、耕地恢复等土地利用方向。

## （2）牵张场区

施工前对牵张场开挖扰动区域剥离表土，并在周围设置彩条旗围护、严格限制施工机械和人员活动范围；施工过程中对场地内临时堆土采取土工布苫盖、彩条布铺垫等措施，对牵引机、张力机占压地表区域采取铺设钢板等措施；施工结束后对施工扰动区域进行表土回覆，根据原地貌类型确定土地整治及植被恢复、耕地恢复等土地利用方向。

## （3）跨越施工区

施工过程中在跨越施工场地周围采取彩条旗围护，严格控制施工扰动范围；施工结束后对施工扰动区域根据原地貌类型确定土地整治及植被恢复、耕地恢复等土地利用方向。

## （4）施工道路区

施工前对新开辟的施工道路开挖扰动区域进行表土剥离；施工过程中对道路边坡下侧设植生袋拦挡等临时措施，道路内侧设置临时排水沟，排水沟开挖土石方夯实作为施工道路边坡的临时防护；施工结束后对施工扰动区域进行表土回覆，根据原地貌类型确定土地整治及植被恢复、耕地恢复等土地利用方向。

本工程防治措施体系详见，防治措施体系表见表 5.2-1至5.2-3，防治措施体系框图见图 5.2-1。

表5.2-1 换流站工程水土流失防治措施体系表
<table><tr><td rowspan=1 colspan=2>防治区</td><td rowspan=1 colspan=1>措施类型</td><td rowspan=1 colspan=1>水土流失防治措施</td></tr><tr><td rowspan=16 colspan=1>湘粤换流站</td><td rowspan=3 colspan=1>站区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>钢筋混凝土排水沟*、钢筋混凝土截水沟*、雨水排水管网*、表土剥离、表土回覆、土地整治</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>站区绿化*、边坡绿化*</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>植生袋装土拦挡、植生袋装土拆除、土工布苫盖、临时排水沟、临时沉沙池</td></tr><tr><td rowspan=3 colspan=1>进站道路区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>钢筋混凝土排水沟*、钢筋混凝土截水沟*、表土剥离、表土回覆</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>边坡绿化*</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>土工布苫盖</td></tr><tr><td rowspan=2 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离、表土回覆、土地整治</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>土工布苫盖、临时排水沟、临时沉沙池</td></tr><tr><td rowspan=3 colspan=1>站外供排水设施区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>DN1400钢筋混凝土排水管*、DN1800钢筋混凝土排水管*、八字排水口*、表土剥离、表土回覆、土地整治、穴状整地</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>播撒草籽、恢复林地</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>彩条布铺垫、土工布苫盖</td></tr><tr><td rowspan=3 colspan=1>站外电力设施区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离、表土回覆、土地整治、穴状整地</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>播撒草籽、恢复林地</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>彩条布铺垫、土工布苫盖</td></tr><tr><td rowspan=2 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>土地整治</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>浆砌石挡土墙/拆除*、临时绿化、土工布苫盖、彩条布铺垫、临时排水沟、临时沉沙池</td></tr></table>

注：带“\*”为主体已有措施

表5.2-2 间隔扩建工程水土流失防治措施体系表
<table><tr><td colspan="2" rowspan="1">防治区</td><td colspan="1" rowspan="1">措施类型</td><td colspan="1" rowspan="1">水土流失防治措施</td></tr><tr><td colspan="1" rowspan="3">苏耽变电站防治区</td><td colspan="1" rowspan="3">间隔扩建区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">表土剥离、表土回覆</td></tr><tr><td colspan="1" rowspan="1">植物措施</td><td colspan="1" rowspan="1">绿化地坪*</td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">植生袋装土拦挡/拆除、土工布苫盖</td></tr><tr><td colspan="1" rowspan="1">丹霞变电站防治区</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">碎石覆盖*</td></tr><tr><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">土工布苫盖</td></tr><tr><td colspan="1" rowspan="2">土方回填区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">土地整治</td></tr><tr><td colspan="1" rowspan="1">植物措施</td><td colspan="1" rowspan="1">播撒草籽</td></tr></table>

注：带“\*”为主体已有措施

表 5.2-3 线路工程水土流失防治措施体系表
<table><tr><td rowspan=1 colspan=2>防治区</td><td rowspan=1 colspan=1>措施类型</td><td rowspan=1 colspan=1>水土流失防治措施</td></tr><tr><td rowspan=12 colspan=1>线路工程防治区</td><td rowspan=3 colspan=1>塔基区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>浆砌石挡渣墙*、浆砌石排水沟*、表土剥离、表土回覆、土地整治、耕地恢复、园地恢复、穴状整地</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>播撒草籽、恢复林地</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>泥浆沉淀池*、植生袋装土拦挡/拆除、土工布苫盖、彩条旗围护</td></tr><tr><td rowspan=3 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离、表土回覆、土地整治、耕地恢复、园地恢复、穴状整地</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>播撒草籽、恢复林地</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>土工布苫盖、彩条布铺垫、彩条旗围护、铺设钢板*</td></tr><tr><td rowspan=3 colspan=1>跨越施工区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>土地整治、耕地恢复、园地恢复、穴状整地</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>播撒草籽、恢复林地</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>彩条旗围护</td></tr><tr><td rowspan=3 colspan=1>施工道路区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离、表土回覆、土地整治、耕地恢复、园地恢复、穴状整地</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>播撒草籽、恢复林地</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>植生袋装土拦挡/拆除、临时排水沟、素土夯实</td></tr></table>

注：带“\*”为主体已有措施

## 5.3 分区措施布设

## 5.3.1 设计标准

## （1）工程措施

1）防洪标准：依据《防洪标准》（GB 50201-2014），换流站、变电站防洪标准按100 年一遇；输电线路防护等级和防洪标准（重现期）：≥100 年，防护等级均为 1 级，不再进行提高

2）截排水工程：参照《变电所给水排水设计规范》（DL/T5143-2002）、《室外排水设计标准》（GB50014-2021）、《水土保持工程设计规范》（GB51018-2014），换流站和线路涉及省级水土流失重点治理区和省级水土流失重点预防区，截排水工程级别由2级提高为1级，换流站排水管网、排水沟设计重现期为 5年，提高至10年一遇 10min降雨值，超高 0.3m。线路塔基排水沟设计重现期按 10 年一遇 24 小时降水量设计，超高0.2m，满足1级标准，无需提高。

3）护坡工程：根据主体设计，边坡破坏危害对象为工矿企业、居民点、重要基础设施的，斜坡防护工程级别为 4级，危害对象为一般基础设施或农业生产设施的，斜坡防护工程级别为5级。

4）拦挡工程：根据《水土保持工程设计规范》（GB51018-2014），换流站和线路涉及水土流失重点治理区和重点预防区，拦挡工程级别由 5级提升至4级。

5）植被恢复与建设工程级别：根据《水土保持工程设计规范》（GB51018-2014），本工程因涉及省级水土流失重点治理区和省级水土流失重点预防区由 3 级提高至 2 级。

## 5.3.2 设计原则

根据不同水土流失防治区的特点和水土流失状况，确定各区的防治重点和措施配置。措施配置中，以工程措施控制大面积、高强度水土流失，为植物措施的实施创造条件；同时以植物措施、与工程措施配套，提高水土保持效果、节省工程投资、改善生态环境。措施布置注重功效性，坚持工程措施、临时措施和植物措施相结合，做到措施布设不重不漏、系统全面。

## （1）工程措施

1）土地整治主要针对塔基区及施工区、牵张场地区等覆土平整，站外供排水设施区、站外电力设施区等的施工迹地恢复。

2）施工前对可剥离表土区域进行表土剥离，施工结束后回覆以便于后期恢复。

3）沿线施工占用园地、耕地的区域，施工完结后需恢复园地、耕地。

4）根据规范要求，对排水沟（含防冲措施）、浆砌石等工程进行典型设计，并估算工程量。

## （2）植物措施

1）水土保持植物措施在布设上应遵循以下原则：

a．因地制宜，因害设防的原则；

b．“适地适树”原则。根据立地条件选择适宜的树种，根据树种的生物学及生态学特性选择相应的立地类型；

c．优先考虑乡土树种，注重绿化、美化相结合的绿化模式；

d．坚持高标准整地，科学栽植，提高造林成活率和保存率；

e．调查项目区内同类工程植被恢复采取的草种、树种。

## 2）立地条件类型与树种选择

植物措施布设需要根据项目区立地条件类型进行树种选择。项目区立地条件的划分主要是以项目区所在原地貌土壤类型作为主导因子，根据不同的土壤特性进行分类。根据适地适树，因地制宜的原则，编制人员通过现场调查、咨询当地水土保持部门并结合工程沿线气候带，对当地乡土树种和草种的生长情况、生态学和生物学特性进行了分析和比选，选择并确定了适宜于本项目区立地条件的树种和草种。

工程沿线各省采用绿化树、草种见表5.3-1，树（草）种规格见表5.3-2。

表 5.3-1 本工程沿线采用绿化树草种一览表
<table><tr><td rowspan=2 colspan=1>行政区</td><td rowspan=1 colspan=2>绿化树草种</td></tr><tr><td rowspan=1 colspan=1>乔木、灌木</td><td rowspan=1 colspan=1>草籽</td></tr><tr><td rowspan=1 colspan=1>湖南</td><td rowspan=1 colspan=1>香樟、毛杜鹃</td><td rowspan=1 colspan=1>黑麦草、狗牙根</td></tr><tr><td rowspan=1 colspan=1>广东</td><td rowspan=1 colspan=1>马尾松、桃金娘</td><td rowspan=1 colspan=1>百喜草、狗牙根</td></tr></table>

表5.3-2 植被恢复树（草）种规格表
<table><tr><td colspan="5" rowspan="1">乔木苗</td></tr><tr><td colspan="1" rowspan="3">苗木名称</td><td colspan="1" rowspan="3">苗木种类</td><td colspan="1" rowspan="3">苗龄（年）</td><td colspan="2" rowspan="1">苗木等级</td></tr><tr><td colspan="2" rowspan="1">I级苗</td></tr><tr><td colspan="1" rowspan="1">地径（cm）&gt;</td><td colspan="1" rowspan="1">苗高（cm）&gt;</td></tr><tr><td colspan="1" rowspan="1">香樟（乔木）</td><td colspan="1" rowspan="1">(容器苗、移植苗)</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">0.45</td><td colspan="1" rowspan="1">35</td></tr><tr><td colspan="1" rowspan="1">马尾松（乔木）</td><td colspan="1" rowspan="1">(容器苗、移植苗)</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">0.5</td><td colspan="1" rowspan="1">40</td></tr><tr><td colspan="5" rowspan="1">灌木苗</td></tr><tr><td colspan="1" rowspan="1">苗木名称</td><td colspan="1" rowspan="1">苗木种类</td><td colspan="1" rowspan="1">灌高（cm）≥</td><td colspan="1" rowspan="1">蓬径（cm）≥</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">毛杜鹃（灌木）</td><td colspan="1" rowspan="1">容器苗</td><td colspan="1" rowspan="1">35</td><td colspan="1" rowspan="1">40</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">桃金娘（灌木）</td><td colspan="1" rowspan="1">容器苗</td><td colspan="1" rowspan="1">40</td><td colspan="1" rowspan="1">45</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="5" rowspan="1">种子</td></tr><tr><td colspan="1" rowspan="1">种子名称</td><td colspan="1" rowspan="1">等级</td><td colspan="1" rowspan="1">纯度</td><td colspan="1" rowspan="1">净度</td><td colspan="1" rowspan="1">发芽率</td></tr><tr><td colspan="1" rowspan="1">百喜草（草种）</td><td colspan="1" rowspan="1">一级种</td><td colspan="1" rowspan="1">&gt;90%</td><td colspan="1" rowspan="1">&gt;90%</td><td colspan="1" rowspan="1">&gt;80%</td></tr><tr><td colspan="1" rowspan="1">狗牙根（草种）</td><td colspan="1" rowspan="1">一级种</td><td colspan="1" rowspan="1">&gt;90%</td><td colspan="1" rowspan="1">&gt;90%</td><td colspan="1" rowspan="1">&gt;80%</td></tr><tr><td colspan="1" rowspan="1">黑麦草（草种）</td><td colspan="1" rowspan="1">一级种</td><td colspan="1" rowspan="1">&gt;90%</td><td colspan="1" rowspan="1">&gt;90%</td><td colspan="1" rowspan="1">&gt;80%</td></tr></table>

## （3）临时措施

1）临时措施设计以简便、易行、实用、随主体工程施工进度及时布设的原则。

2）施工过程中，临时堆土采取拦挡措施。

3）对施工剥离的地表熟土，进行单独防护，施工结束后回覆表土。针对剥离的表土及临时堆土进行防护，采用植生袋装土叠砌及用彩条布遮盖。

4）换流站站区及塔基区修建临时排水沟及沉沙池等。

## 5.3.3 措施布设

（1）湘粤换流站

1）站区

（a）工程措施

## ——钢筋混凝土排水沟（主体已有）

换流站挖方边坡、填方边坡坡底均设置钢筋混凝土排水沟，排水沟长度共计 2002m，断面尺寸为1.0m×1.0m，壁厚0.20m，所有排水沟比降不小于 0.005，边坡排水沟内雨水汇集后经站外雨水排水管排至郴江河。

——钢筋混凝土截水沟（主体已有）

主体设计于挖方边坡外侧设置钢筋混凝土截水沟，长度共计 1913m，断面尺寸为1.0m×1.0m，壁厚0.20m，比降不小于0.005。边坡截水沟内雨水汇集后经站外雨水排水管排至郴江河。

## ——雨水排水管网（主体已有）

湘粤换流站站区雨水排水管布置在站内道路两侧，雨水经雨水管收集后，通过地下排水管排至站外排水管，最终排至郴江。站内雨水排水管管径为 DN200-DN1400，DN200排水管材质为 HDPE，DN300 及以上排水管材质为混凝土管，站内雨水排水管总长约4590m。

## ——表土剥离及回覆（方案新增）

站区施工前，对占用耕地、林地和园地进行表土剥离，剥离厚度根据地表情况按平均 20cm 考虑，表土剥离面积共计 $1 4 . 4 8 \mathrm { h m } ^ { 2 }$ ，表土剥离量共计 2.90 万 m<sup>3</sup>。表土根据施工时序和实际情况，考虑分别回用在站区、站外生态护坡覆土上，为了统一对表土进行

保存和防护，剥离的表土集中堆放在站外临时堆土区，以利于表土的后续回覆。施工结束后，站区回覆表土量共计 3.08万m<sup>3</sup>（自进站道路调入 0.18万m<sup>3</sup>）。

——土地整治（方案新增）

施工结束后，对站区恢复绿化区域进行土地整治，通过坑凹回填、翻松土壤、增施有机肥等整治活动，提高植物成活率。土地整治面积约 3.29hm<sup>2</sup>。

## （b）植物措施

——站区绿化（主体已有）

考虑到湘粤换流站站区绿化需要，主体设计考虑对站内可绿化区域铺设草皮进行绿化，根据当地自然环境条件，草皮选择马尼拉，站区内绿化面积为 3.29hm<sup>2</sup>。

——边坡绿化（主体已有）

站区边坡分挖方边坡和填方边坡进行防护，采用高性能生态基材＋麦克垫的生态护坡，并结合喷播植草护坡，绿化面积共计 3.50hm<sup>2</sup>。

## （c）临时措施

——植生袋装土拦挡/拆除（方案新增）、土工布苫盖（方案新增）

由于挖填土石方在时间、空间上不能均衡同步，考虑在站区内设置 1个临时堆土场（站区临时堆土场尺寸：长×宽×高=200m×75m×3.5m，堆土坡度为 1:1），用于站区土方周转。为防止雨水冲刷而产生新的水土流失，本方案考虑对临时堆土采取植生袋装土拦挡措施，植生袋成“品”字分层堆砌成环状，植生袋拦挡断面为梯形（梯形断面尺寸：上底宽×下底宽×高=1m×2m×1.5m），植生袋装土挡护长 480m，植生袋装土拦挡工程量为 1080m<sup>3</sup>。堆土坡顶、坡面采用土工布苫盖，此外施工中对裸露地表采取土工布苫盖措施，土工布苫盖面积为 43530m<sup>2</sup>。

——临时排水沟（方案新增）、临时沉沙池（方案新增）

为保障施工期站区场地内排水通畅，本方案考虑在其场地内、临时堆土场四周修建临时排水沟，排水沟末端设置沉沙池。雨水经排水沟汇流后进入沉沙池，经沉沙池沉沙后排入站址北侧沟渠，沉沙池定期清淤。临时排水沟长 1855m，断面均为梯形，断面尺寸为：上底宽×下底宽×深=0.6m×0.3m×0.3m。单个沉沙池的尺寸均为：长×宽×深=2.5m×1.2m×1.5m，沉沙池为机砖抹面，单个沉沙池容积为 4.5m<sup>3</sup>，临时堆土场修建沉沙池1座，站区排水出口处布设 1座。经统计，站区临时堆土场和表土堆放场需设临时排水沟1855m，开挖土石方为 250m<sup>3</sup>；沉沙池2座。

## 2）进站道路

## （a）工程措施

## ——钢筋混凝土排水沟（主体已有）

进站道路挖方边坡坡底两侧均设置钢筋混凝土排水沟，排水沟长度共计 795m，断面尺寸为 1.0m×1.0m，所有排水沟比降不小于 0.005，边坡排水沟内雨水汇集后经雨水排水管排至郴江河。

## —钢筋混凝土截水沟（主体已有）

进站道路挖方边坡坡顶两侧均设置钢筋混凝土截水沟，排水沟长度共计 493m，断面尺寸为 1.0m×1.0m，所有排水沟比降不小于 0.005，边坡排水沟内雨水汇集后经雨水排水管排至郴江河。

## ——表土剥离及回覆（方案新增）

施工前，对占用园地进行表土剥离，剥离厚度根据地表情况按平均 20cm 考虑，表土剥离面积共计 1.17hm<sup>2</sup>，表土剥离量共计 0.24 万 m<sup>3</sup>。剥离的表土集中堆放在站外临时堆土区。施工结束后，回覆表土厚度按照 15cm\~20cm 考虑，可用于边坡绿化的表土为0.06万m<sup>3</sup>，回覆至进站道路两侧生态护坡区域，为道路两侧后期绿化提供条件。

## （b）植物措施

——边坡绿化（主体已有）

进站道路区域为挖方边坡，边坡采用高性能生态基材＋麦克垫的生态护坡进行防护，并结合喷播植草护坡，边坡绿化面积共计 0.28hm<sup>2</sup>。

## （c）临时措施

——土工布苫盖（方案新增）

施工期间进站道路边坡采用土工布苫盖，土工布之间考虑10cm 的搭接宽度，土工布苫盖面积 3510m<sup>2</sup>。

## 3）施工生产生活区

（a）工程措施

——表土剥离及回覆（方案新增）

场地平整前，对占用园地区域进行表土剥离，剥离厚度根据地表情况按20cm考虑，表土剥离面积 $3 . 2 4 \mathrm { h m } ^ { 2 }$ ，表土剥离量共计 0.65 万 m<sup>3</sup>，施工生产生活区剥离的表土堆存在站外临时堆土场集中堆放，待施工结束后，全部回填利用到施工生产生活区，表土回覆量共计0.65 万m<sup>3</sup>，为园地恢复提供条件。

——园地恢复（方案新增）

施工结束后对占用园地区域进行场地清理、坑凹回填，人工施肥，机械耕翻地以满足后期植被生长环境要求，施工生产生活区园地恢复面积共计 3.24hm<sup>2</sup>。

（b）临时措施

——土工布苫盖（方案新增）

施工期间裸露地表采用土工布苫盖，土工布苫盖面积 9720m<sup>2</sup>。

——临时排水沟（方案新增）、临时沉沙池（方案新增）

为保障施工期施工生产生活区场地内排水通畅，本方案考虑施工生产生活区各地块场地四周分别修建临时排水沟，排水沟末端设置沉沙池。雨水经排水沟汇流后进入沉沙池，经沉沙池沉沙后分别就近排入周边已有水塘、沟渠。临时排水沟长 720m，断面均为梯形，断面尺寸为：上底宽×下底宽×深=0.6m×0.3m×0.3m。单个沉沙池的尺寸均为：长×宽×深=2.5m×1.2m×1.5m，沉沙池为机砖抹面，排水沟出口处布设沉沙池。

经统计：临时排水沟共 720m，临时沉沙池1 座。

4）站外供排水设施区

（a）工程措施

——钢筋混凝土排水管（主体已有）、八字排水口（主体已有）

站外雨水排水管沿进站道路南侧布设，自站区雨水排水口引接，在进站道路段采用DN1400管径的钢筋混凝土直埋敷设，站内及挖方边坡、填方边坡的雨水经收集后经该排水管与进站道路的雨水在 Y560 乡道与进站道路引接处汇合，长约 400m，之后采用DN1800管径的钢筋混凝土管道排至郴江河，长约1000m，站外排水管长度共计1400m，排水管末端设置八字排水口。

## ——表土剥离及回覆（方案新增）

施工前，对管线开挖区域占用的林地和园地进行表土剥离，剥离厚度根据地表情况按20cm 考虑，表土剥离面积为 2.97hm<sup>2</sup>，表土剥离量共计 0.59万m<sup>3</sup>，剥离的表土就近堆放在管线一侧，并加以防护。施工结束后可将表土全部回填至管线开挖区域，表土回覆量为0.59 万m<sup>3</sup>，为后期迹地恢复提供条件。

——土地整治（方案新增）、穴状整地（方案新增）

为改善施工迹地的理化性质，保证植被生长环境，对站外供排水管线占用林地区域 进行土地整治以满足绿化需要，土地整治面积为 2.73hm<sup>2</sup>，穴状整地个数共计 3930个。

——园地恢复（方案新增）

对于占用园地区域，施工结束后进行场地清理、坑凹回填，人工施肥，耕翻地后可

满足苗木生长需要。面积共计 4.36hm<sup>2</sup>。

## （b）植物措施

## 撒播草籽（方案新增）

供排水管线区施工结束后对可绿化区域采取播撒草籽恢复植被，草籽选择黑麦草和狗牙根，按1:1 比例混合播撒，撒播密度见5.4.3.6 章节草籽播种及抚育管理，撒播面积为 2.73hm<sup>2</sup>，共撒播草籽 300.30kg。

## ——恢复林地（方案新增）

供排水管线区施工结束后对占用林地区域采取栽植灌木、乔木方式恢复植被，灌木选择毛杜鹃，乔木选择香樟，栽植密度见 5.4.3.7 章节乔、灌木种植及抚育管理。经统计，恢复林地面积共计2.73hm<sup>2</sup>，栽植灌木3837株，栽植乔木787株，幼林抚育2.73hm<sup>2</sup>。

## （c）临时措施

——土工布苫盖（方案新增）、彩条布铺垫（方案新增）

供排水管线铺设工艺简单，施工时间短，临时堆土堆放在开挖沟道的一侧，先开挖表层土，后开挖深层土。表层土与深层土分开堆放，底部用彩条布铺垫，顶部采用土工布对堆土表面进行苫盖，土工布边缘用重物压实。共布设彩条布铺垫 15240m<sup>2</sup>，土工布苫盖 18288m<sup>2</sup>。

## 5）站外电力设施区

## （a）工程措施

## ——表土剥离及回覆（方案新增）

施工前，对开挖区域占用的林地和园地进行表土剥离，剥离厚度根据地表情况按20cm 考虑，表土剥离面积为 1.05hm<sup>2</sup>，表土剥离量共计 0.21万m<sup>3</sup>，剥离的表土就近堆放在施工临时占地内，并加以防护。施工结束后可将表土全部回填，表土回覆量为 0.21万m<sup>3</sup>，为后期迹地恢复提供条件。

## ——土地整治（方案新增）、穴状整地（方案新增）

为改善施工迹地的理化性质，保证植被生长环境，对站外电力设施区占用林地区域 进行土地整治以满足绿化需要，土地整治面积为 1.11hm<sup>2</sup>，穴状整地个数共计 1614 个。

## ——园地恢复（方案新增）

对于占用园地区域，施工结束后进行场地清理、坑凹回填，人工施肥，耕翻地后可满足苗木生长需要。面积共计 0.65hm<sup>2</sup>。

## （b）植物措施

## ——撒播草籽（方案新增）

站外电力设施区施工结束后对可绿化区域采取播撒草籽恢复植被，草籽选择黑麦草和狗牙根，按1:1 比例混合播撒，撒播密度见5.4.3.6 章节草籽播种及抚育管理，撒播面积为 1.11hm<sup>2</sup>，共撒播草籽 122.10kg。

## ——恢复林地（方案新增）

站外电力设施区施工结束后对占用林地区域采取栽植灌木、乔木方式恢复植被，灌木选择毛杜鹃，乔木选择香樟，栽植密度见5.4.3.7 章节乔、灌木种植及抚育管理。经统计，恢复林地面积共计1.11hm<sup>2</sup>，栽植灌木1654株，栽植乔木243株，幼林抚育1.11hm<sup>2</sup>。

## （c）临时措施

——土工布苫盖（方案新增）、彩条布铺垫（方案新增）

施工过程中临时堆土及剥离表土堆放于施工临时占地区域，表土与一般土石方分开堆放，临时堆土下方采用彩条布进行铺垫，上方采用土工布进行苫盖，土工布边缘用重物压实。共布设彩条布铺垫 1560m<sup>2</sup>，土工布苫盖 1872m<sup>2</sup>。

## 6）站外临时堆土区

## （a）工程措施

## ——园地恢复（方案新增）

施工结束后对站外临时堆土区占用园地区域进行场地清理、坑凹回填，人工施肥，机械耕翻地以满足后期园地恢复要求，园地恢复面积为 3.10hm<sup>2</sup>。

## （b）临时措施

——浆砌石挡土墙/拆除（主体已有）

站外临时堆土位于山丘区，主体设计考虑在堆土下方设置浆砌石挡土墙，挡土墙厚约 ，高约 ，长约 ，设置挡土墙可有效防止滑坡，避免水土流失和影响周边生态环境，施工结束后拆除浆砌石挡土墙。

经统计，站外临时堆土区共布设浆砌石挡土墙/拆除251m<sup>3</sup>。

## ——土工布苫盖（方案新增）

站外临时堆土区坡面采用土工布苫盖，边缘压实，堆土底部用彩条布铺垫，经统计，彩条布铺垫面积 29450m<sup>2</sup>，土工布苫盖 35340m<sup>2</sup>。

——临时绿化（方案新增）

因本项目施工周期较长，表土堆放时间超过 1 年，因此针对表土堆土进行临时绿化。具体形式为在表土堆土顶部播撒黑麦草和狗牙根，按1:1 比例混合播撒，撒播密度

## 见5.4.3.6章节草籽播种及抚育管理，撒播面积约 $3 . 1 0 \mathrm { h m } ^ { 2 }$ ，共撒播草籽248kg。

——临时排水沟（方案新增）、临时沉沙池（方案新增）

考虑场地周围局部雨水汇流影响，在站外临时堆土区各地块四周分别设临时土质排水沟，排水沟末端连接沉沙池，场地内雨水经排水沟汇流后进入沉沙池，经沉沙池沉淀后就近汇入周边坑塘或站区边坡截水沟，沉沙池定期清淤。临时截排水沟断面均为梯形，断面尺寸为：上底宽×下底宽×深=0.6m×0.3m×0.3m，沉沙池为机砖抹面，单个沉沙池的尺寸为：长×宽×深=2.5m×1.2m×1.5m，单个沉沙池容积为 4.5m<sup>3</sup>。

经统计：临时排水沟共 704m，临时沉沙池1 座。

## （2）苏耽变电站

## （a）工程措施

## ——表土剥离及回覆（方案新增）

施工前，对开挖区域草坪进行表土剥离，剥离厚度根据地表情况按 30cm 考虑，表土剥离面积为 0.42hm<sup>2</sup>，表土剥离量共计 1300m<sup>3</sup>，剥离的表土袋装堆放，并加以防护。施工结束后可将表土全部回填，表土回覆量为 1300m<sup>3</sup>，为后期迹地恢复提供条件。

## （b）植物措施

——绿化地坪（主体已有）

间隔扩建区原地貌为绿地，施工结束后恢复原地貌，需对绿化损毁区域重新复绿。复绿面积 4200m<sup>2</sup>。

## （c）临时措施

——植生袋装土拦挡/拆除（方案新增）、土工布苫盖（方案新增）

施工前对扰动区域表土进行剥离，采用植生袋装土堆放，共计 1300m<sup>3</sup>；施工过程中隔扩建区基础开挖土石就近堆放于站内空地区域，临时堆土防护措施采用土工布苫盖，土工布苫盖面积 500m<sup>2</sup>。

## （3）丹霞变电站

1）间隔扩建区

（a）工程措施

——碎石覆盖（主体已有）

间隔扩建区原地貌为碎石覆盖，施工结束后恢复原地貌，需对碎石损毁区域重新铺筑碎石。碎石覆盖厚度为 20cm 左右，面积2500m<sup>2</sup>，碎石量500m<sup>3</sup>。

## （b）临时措施

——土工布苫盖（方案新增）

间隔扩建区基础开挖土石就近堆放于站内空地区域，临时堆土防护措施采用土工布苫盖，土工布苫盖面积300m<sup>2</sup>。

## 2）土方回填区

## （a）工程措施

——土地整治（方案新增）

为改善施工迹地的理化性质，保证植被生长环境，对土方回填区进行土地整治以满足绿化需要，土地整治面积为 0.18hm<sup>2</sup>。

## （b）植物措施

——撒播草籽（方案新增）

土方回填区填土结束后对可绿化区域采取播撒草籽恢复植被，草籽选择百喜草、狗牙根，按1:1 比例混合播撒，撒播密度见5.4.3.6章节草籽播种及抚育管理，撒播面积为0.18hm<sup>2</sup>。

## （4）输电线路工程

1）塔基区

（a）工程措施

——浆砌石排水沟（主体已有）

塔位有坡度时，为防止上山坡侧汇水面的雨水、山洪及其他地表水对基面的冲刷影响，除塔位位于面包形山顶或山脊外，均需在塔位上坡侧（如果基面有降基挖方，距挖方坡顶水平距离≥4m 处），依山势设置环状排水沟，以拦截和排除周围山坡汇水面内的地表水。排水沟横断面尺寸为：深×底宽×上口宽=1.0m×0.8m×1.0m，沟底应留有不小于0.3%的纵向坡度。

排水沟末端与自然沟道顺接在较平缓区域，排水沟出口设八字式消能散水措施，所用材料与排水沟保持一致，其横断面尺寸为：宽 1.2m、长1.0m。

经统计，塔基区浆砌石排水沟工程量（含浆砌石八字口消能措施）共 2902m<sup>3</sup>，其中塔基区浆砌石排水沟工程量湖南境内输电线路 1210m<sup>3</sup>、广东境内输电线路 1692m<sup>3</sup>。

## ——浆砌石挡渣墙（主体已有）

对于铁塔基础开挖的土方，首先用于塔座基面四周的平整；当铁塔位于山包或斜坡，塔位四周或下坡侧为陡坡时，降底基面与基坑开挖的土石方无法就地堆稳，应在堆土的下方修一道挡渣墙，将弃土堆放在挡渣墙内。

经统计，塔基区浆砌石挡渣墙工程量共 $2 2 9 6 \mathrm { m } ^ { 3 }$ ，其中湖南境内 $7 9 2 \mathrm m ^ { 3 }$ ，广东境内$1 5 0 4 \mathrm { m } ^ { 3 }$ C

## ——表土剥离及回覆（方案新增）

施工前，对占用耕地、林地、园地和草地进行表土剥离，剥离厚度根据地表情况按20cm～30cm 考虑。施工结束后进行表土回覆，为绿化及耕地恢复提供条件。

经统计，塔基区表土剥离面积共 $2 9 . 1 4 \mathrm { h m } ^ { 2 }$ ，表土剥离量 6.46万 $\mathrm { m } ^ { 3 }$ ，表土回覆量 6.46$\overline { { \mathcal { H } } } \mathrm { ~ m } ^ { 3 }$ ，其中湖南境内表土剥离面积 $1 2 . 0 6 \mathrm { h m } ^ { 2 }$ ，表土剥离量 2.87万m<sup>3</sup>，表土回覆量 2.87万 m<sup>3</sup>；广东境内表土剥离面积 $1 7 . 0 8 \mathrm { h m } ^ { 2 }$ ，表土剥离量 3.59 万 m<sup>3</sup>，表土回覆量 3.59 万m<sup>3</sup>。

——土地整治（方案新增）、穴状整地（方案新增）

在塔基基础施工后，对塔基区林地、草地和其他土地需要后期恢复绿化区域进行土地整治，改善施工迹地的理化性质，以满足后期植被生长环境要求。

经统计，塔基区土地整治总面积 $8 3 . 4 7 \mathrm { h m } ^ { 2 }$ ，穴状整地 95181个，其中湖南境内土地整治面积 31.91hm<sup>2</sup>，穴状整地 39741 个，广东境内土地整治面积 $5 1 . 5 6 \mathrm { h m } ^ { 2 }$ ，穴状整地55440 个。

——耕地恢复（方案新增）、园地恢复（方案新增）

对于塔基区占用耕地、园地区域，施工结束后进行场地清理、坑凹回填，人工施肥，耕翻地后可满足作物生长需要。

塔基区耕地恢复总面积 $4 . 6 1 \mathrm { h m } ^ { 2 }$ 、园地恢复面积 $1 2 . 8 2 \mathrm { h m } ^ { 2 }$ ，其中湖南境内耕地恢复面积 $3 . 6 2 \mathrm { h m } ^ { 2 }$ 、园地恢复面积 $3 . 5 6 \mathrm { h m } ^ { 2 }$ ，广东境内耕地恢复面积 $0 . 9 9 \mathrm { h m } ^ { 2 }$ 、园地恢复面积$9 . 2 6 \mathrm { h m } ^ { 2 }$

## （b）植物措施

——撒播草籽（方案新增）

塔基区土地整治后对占用林地、草地等可绿化区域撒播草籽，根据当地自然环境条件，湖南境内为黑麦草、狗牙根混播；广东境内为百喜草、狗牙根混播；撒播密度见 5.4.3.3章节草籽播种及抚育管理。

经统计，塔基区撒播草籽面积共 $8 3 . 4 7 \mathrm { h m } ^ { 2 }$ 。各省撒播草籽面积分别为：湖南境内$3 1 . 9 1 \mathrm { h m } ^ { 2 } ; $ ；广东境内 $5 1 . 5 6 \mathrm { h m } ^ { 2 }$

——恢复林地（方案新增）

塔基施工临时占地范围内，对占用林地区域进行林地恢复，为保证输电线路安全运

行，采用“灌+草”的形式。湖南境内灌木选择为毛杜鹃；广东境内选择桃金娘，栽植密度见5.4.3.4章节乔、灌木种植及抚育管理。栽植后的二年内采取抚育措施。

经统计，塔基区恢复林地面积共 $5 4 . 0 8 \mathrm { h m } ^ { 2 }$ 、栽植灌木 95181 株，幼林抚育面积54.08hm<sup>2</sup>。各省恢复林地面积、栽植灌木株数、幼林抚育面积分别为：湖南境内 22.58hm<sup>2</sup>、39741 株、 $2 2 . 5 8 \mathrm { h m } ^ { 2 } ; $ ；广东境内 $3 1 . 5 0 \mathrm { h m } ^ { 2 }$ 、55440 株、31.50hm<sup>2</sup>。

## （c）临时措施

——泥浆沉淀池（主体已有）

地下水位较浅及跨越河流处的部分塔位考虑使用灌注桩基础，需采取措施对塔基基础产生的钻渣泥浆进行处理。灌注桩施工前，先对塔基区剥离表层土，剥离的表层土全部装入植生袋内，根据需要围挡在灌注桩基础施工区域外围和泥浆沉淀池周围，施工结束后拆除植生袋，恢复施工场地的表土。

经统计，塔基区共计 处塔基采用灌注桩基础，设置泥浆沉淀池 个。其中湖南境内设置泥浆沉淀池55 个，广东境内设置泥浆沉淀池 32个。

——植生袋装土拦挡/拆除（方案新增）、土工布苫盖（方案新增）

塔基在施工过程中必然会产生临时堆土，主要为基槽余土、泥浆池开挖土方、排水沟开挖土方等，塔基区基础开挖土方临时堆存于塔基两侧，并采取相应的水土保持临时措施对堆土进行防护。考虑到土石方工程的时间、空间分布，塔基施工过程中，剥离的表土和开挖基槽土石不能及时回填，分别集中堆放。

塔基临时堆土防护措施：临时堆土大体呈棱台形堆放于塔基两侧，考虑到堆放区为坡地，临时堆土堆存时遵循“先拦挡后堆土”原则，在堆土下坡侧方向用植生袋装土作临时挡墙，挡墙断面为梯形，尺寸为高 1.2m、顶宽0.6m，底宽1.2m，单基拦挡长度按照14m 暂估，单个塔基临时堆土区平均设置 $1 5 \mathrm { m } ^ { 3 }$ 植生袋拦挡，其中植生袋规格为长×宽×高=0.8m×0.6m×0.4m。坡顶、坡面采用密目网临时覆盖，土工布苫盖面积单个塔基按$3 0 0 \mathrm { m } ^ { 2 }$ 考虑，上坡侧及两侧坡脚处用装土植生袋对密目网进行压盖。植生袋装土主要利用塔基剥离的表土，施工结束后将植生袋清理干净，袋中的表土回覆利用。

经统计，塔基区植生袋装土拦挡量共 12780m<sup>3</sup>，土工布苫盖面积共255600m<sup>2</sup>。其中湖南境内植生袋装土拦挡量为 $4 5 6 0 \mathrm { m } ^ { 3 }$ ，土工布苫盖面积为 $9 1 2 0 0 \mathrm { m } ^ { 2 } ; $ ；广东境内植生袋装土拦挡量为 $8 2 2 0 \mathrm m ^ { 3 }$ ，土工布苫盖面积为 $1 6 4 4 0 0 \mathrm { m } ^ { 2 }$

——彩条旗围护（方案新增）

为防止施工人员及车辆跨越塔基施工场地租地范围作业，造成大面积的地表扰动，

施工期间对塔基施工场地四周布设彩条旗进行围护，平均每基塔约 150m。

经统计，塔基区设置彩条旗 127800m，其中湖南境内设置彩条旗 45600m，广东境内 82200m。

## 2）牵张场区

## （a）工程措施

## ——表土剥离及回覆（方案新增）

在施工前，本工程对牵张场区有土方挖填区域进行表土剥离，剥离厚度根据地表情况按20cm～30cm 考虑。施工结束后进行表土回覆，为绿化及耕地恢复提供条件。

经统计，牵张场区表土剥离面积共 $0 . 9 8 \mathrm { h m } ^ { 2 }$ ，表土剥离量 0.21 万 $\mathrm { m } ^ { 3 }$ ，表土回覆量0.21 万 $\mathrm { m } ^ { 3 }$ ，其中湖南境内表土剥离面积 $0 . 3 6 \mathrm { h m } ^ { 2 }$ ，表土剥离量 0.08万 $\mathrm { m } ^ { 3 }$ ，表土回覆量0.08 万 $\mathrm { m } ^ { 3 } ;$ 广东境内表土剥离面积 $0 . 6 2 \mathrm { h m } ^ { 2 }$ ，表土剥离量 0.13万 $\mathrm { m } ^ { 3 }$ ，表土回覆量 0.13万 m<sup>3</sup>。

## ——土地整治（方案新增）、穴状整地（方案新增）

对牵张场区林地、草地和其他土地需要后期恢复绿化区域进行土地整治，改善施工迹地的理化性质，以满足后期植被生长环境要求。

经统计，牵张场区土地整治总面积 $7 . 9 2 \mathrm { h m } ^ { 2 }$ ，穴状整地个数共计 10771个,其中湖南境内土地整治面积 3.00hm<sup>2</sup>,穴状整地 5280 个,广东境内土地整治面积 $4 . 9 2 \mathrm { h m } ^ { 2 }$ ，穴状整地 5491 个。

## ——耕地恢复（方案新增）、园地恢复（方案新增）

对于牵张场区占用耕地、园地区域，施工结束后进行场地清理、坑凹回填，人工施肥，耕翻地后可满足作物生长需要。

牵张场区耕地恢复总面积 $0 . 9 6 \mathrm { h m } ^ { 2 }$ ，园地恢复总面积 $0 . 9 6 \mathrm { h m } ^ { 2 } ; \quad$ ,其中湖南境内耕地恢复面积 $0 . 6 0 \mathrm { h m } ^ { 2 } ;$ 广东境内耕地恢复面积 0.36hm<sup>2</sup>、园地恢复面积 $0 . 9 6 \mathrm { h m } ^ { 2 }$

## （b）植物措施

## ——撒播草籽（方案新增）

牵张场区土地整治后对占用林地、草地、其他土地区域等可绿化域撒播草籽，根据当地自然环境条件，湖南境内为黑麦草、狗牙根混播；广东境内为百喜草、狗牙根混播；撒播密度见5.4.3.3章节草籽播种及抚育管理。

经统计，牵张场区播撒草籽面积共计 $7 . 9 2 \mathrm { h m } ^ { 2 }$ ，各省撒播草籽面积分别为：湖南境内 $3 . 0 0 \mathrm { h m } ^ { 2 }$ ；广东境内 4.92hm<sup>2</sup>。

——恢复林地（方案新增）

对牵张场区占用林地区域进行林地恢复，湖南境内根据原地貌采用“灌+草”的形式。湖南境内灌木选择为毛杜鹃；广东境内根据原地貌采用“灌+草”的形式，广东境内灌木选择桃金娘，栽植密度见 5.4.3.4 章节乔、灌木种植及抚育管理。栽植后的二年内采取抚育措施。

经统计，牵张场区恢复林地面积共计6.12hm<sup>2</sup>，栽植灌木10771株，幼林抚育6.12hm<sup>2</sup>，其中湖南境内恢复林地、栽植灌木量、幼林抚育为：3.00hm<sup>2</sup>、5280株、3.00hm<sup>2</sup>；广东境内恢复林地、栽植灌木量、幼林抚育分别为 3.12hm<sup>2</sup>、5491株、3.12hm<sup>2</sup>。

## （c）临时措施

——彩条布铺垫（方案新增）、土工布苫盖（方案新增）

为减少对地表的扰动，在牵张场地内铺设一定数量的彩条布用于隔离地表，以满足施工结束后耕地恢复或土地整治需要，单个牵张场彩条布铺垫为 150m<sup>2</sup>。

由于输电线路的单个牵引场和牵张场利用时间较短，一个放线段大约 10 天以内放线完毕，为减少施工扬尘，及预防裸露地表受雨水冲刷，牵张场预留土工布苫盖措施，土工布苫盖面积按每个牵张场 200m<sup>2</sup> 考虑。

牵张场地共设置彩条布铺垫 12300m<sup>2</sup>，土工布苫盖 16400m<sup>2</sup>。其中湖南境内 4500m<sup>2</sup>、6000m<sup>2</sup>；广东境内 7800m<sup>2</sup>、10400m<sup>2</sup>。

——彩条旗围护（方案新增）

为防止施工人员及车辆跨越牵张场租地范围作业，造成大面积的地表扰动，在施工期内对牵张场三侧布设彩条旗进行围护，单个牵张场彩条旗围护 200m。

牵张场地共设置彩条旗围护 14600m，其中湖南境内4200m、广东境内 10400m。

——铺设钢板（主体已有）

为方便机械设备和导线的运输与吊装，在牵张场地内规划出施工通道，通道做适当平整后铺设 6mm 厚钢板，钢板的铺设可降低重型机械及车辆对原地貌的扰动。根据与主体单位沟通结合实际施工单位经验，单个牵张场平均铺设钢板 200m<sup>2</sup>。

牵张场地共设置铺设钢板 16400m<sup>2</sup>，其中湖南境内6000m<sup>2</sup>、广东境内10400m<sup>2</sup>。

## 3）跨越施工区

## （a）工程措施

## ——土地整治（方案新增）、穴状整地（方案新增）

对跨越施工区林地、草地和其他土地需要后期恢复绿化区域进行土地整治，改善施

工迹地的理化性质，以满足后期植被生长环境要求。

经统计，跨越施工区土地整治总面积 $3 . 9 6 \mathrm { h m } ^ { 2 }$ ，穴状整地个数共计 6124 个,其中湖南境内土地整治面积2.84hm<sup>2</sup>,穴状整地4998个；广东境内土地整治面积 1.12hm<sup>2</sup>，穴状整地个数共计1126个。

——耕地恢复（方案新增）、园地恢复（方案新增）

对于跨越施工区占用耕地、园地区域，施工结束后进行场地清理、坑凹回填，人工施肥，耕翻地后可满足作物生长需要。

跨越施工区耕地恢复总面积 $0 . 6 4 \mathrm { h m } ^ { 2 }$ ，园地恢复总面积 0.16hm<sup>2</sup>，其中湖南境内耕地恢复面积0.48hm<sup>2</sup>；广东境内耕地恢复面积 0.16hm<sup>2</sup>、园地恢复面积0.16hm<sup>2</sup>。

## （b）植物措施

撒播草籽（方案新增）

跨越施工区土地整治后对占用林地、草地等可绿化区域撒播草籽，根据当地自然环境条件，湖南境内为黑麦草、狗牙根混播；广东境内为百喜草、狗牙根混播；撒播密度见5.4.3.3章节草籽播种及抚育管理。

经统计，跨越施工区播撒草籽面积共计 3.96hm<sup>2</sup>，各省撒播草籽面积分别为：湖南境内 2.84hm<sup>2</sup>；广东境内 1.12hm<sup>2</sup>。

——恢复林地（方案新增）

对跨越施工区占用林地区域进行林地恢复，湖南境内根据原地貌采用“灌+草”的形式。湖南境内灌木选择为毛杜鹃；广东境内根据原地貌采用“灌+草”的形式，广东境内灌木选择桃金娘，栽植密度见 5.4.3.4 章节乔、灌木种植及抚育管理。栽植后的二年内采取抚育措施。

经统计，跨越施工区恢复林地面积共计 3.48hm<sup>2</sup>，栽植灌木 6124 株，幼林抚育3.48hm<sup>2</sup>。湖南省恢复林地面积、栽植灌木株数、幼林抚育分别为：湖南境内 2.84hm<sup>2</sup>、4498 株、2.84hm<sup>2</sup>；广东境内 0.64hm<sup>2</sup>、1126 株、0.64hm<sup>2</sup>。

（c）临时措施

——彩条旗围护（方案新增）

为防止施工人员及车辆跨越租地范围作业，严格限制扰动范围，避免造成大面积的地表扰动，在施工期内对跨越施工场地三侧布设彩条旗进行围护，单个跨越施工场地彩条旗围护60m。

牵张场地共设置彩条旗围护 7140m，其中湖南境内4980m、广东境内2160m。

## 4）施工道路区

## （a）工程措施

## ——表土剥离及回覆（方案新增）

人抬道路、拓宽道路和部分新修施工道路的扰动以踩踏和伐疏枝条为主，对部分凹凸不平的地方进行简单的填凹削凸，该部分表土可不进行剥离，而新修施工道路部分区域不可避免的需要进行场平，本方案考虑对新修施工道路开挖且占用耕地、林地、园地和草地区域进行表土剥离，并将表土采用植生袋装袋，用于拦挡施工道路下边坡，后期用于新修道路区域迹地恢复。

经统计，施工道路区表土剥离面积共 $5 0 . 1 7 \mathrm { h m } ^ { 2 }$ ，表土剥离量 10.73 万 $\mathrm { m } ^ { 3 }$ ，表土回覆量 10.73 万 $\mathrm { m } ^ { 3 }$ ，其中湖南境内表土剥离面积 $1 5 . 6 5 \mathrm { h m } ^ { 2 }$ ，表土剥离量3.48万 $\mathrm { m } ^ { 3 }$ ，表土回覆量 3.48 万 $\mathrm { m } ^ { 3 } ;$ ；广东境内表土剥离面积 $3 4 . 5 2 \mathrm { h m } ^ { 2 }$ ，表土剥离量 7.25 万 $\mathrm { m } ^ { 3 }$ ，表土回覆量 7.25 万 m<sup>3</sup>。

——土地整治（方案新增）、穴状整地（方案新增）

对施工道路区林地、草地和其他土地需要后期恢复绿化区域进行土地整治，改善施工迹地的理化性质，以满足后期植被生长环境要求。

经统计，施工道路区土地整治总面积 $6 7 . 6 0 \mathrm { h m } ^ { 2 }$ ，穴状整地个数共计201098 个，其中湖南境内土地整治面积 $2 0 . 3 3 \mathrm { h m } ^ { 2 }$ ，穴状整地 64853 个，广东境内土地整治面积$4 7 . 2 7 \mathrm { h m } ^ { 2 }$ ，穴状整地 135245 个。

——耕地恢复（方案新增）、园地恢复（方案新增）

对于施工道路区占用耕地、园地区域，施工结束后进行场地清理、坑凹回填，人工施肥，耕翻地后可满足作物生长需要。

施工道路区耕地恢复总面积 $1 . 9 9 \mathrm { h m } ^ { 2 }$ ，园地恢复面积 $1 1 . 2 9 \mathrm { h m } ^ { 2 }$ ，其中湖南境内耕地恢复面积 $1 . 9 9 \mathrm { h m } ^ { 2 }$ 、园地恢复面积 $2 . 1 7 \mathrm { h m } ^ { 2 } ;$ 广东境内园地恢复面积 $9 . 1 2 \mathrm { h m } ^ { 2 }$

## （b）植物措施

——撒播草籽（方案新增）

施工道路区施工结束后对占用林地、草地等可绿化区域撒播草籽，根据当地自然环境条件，湖南境内为黑麦草、狗牙根混播；广东境内为百喜草、狗牙根混播；撒播密度见5.4.3.3章节草籽播种及抚育管理。

经统计，施工道路区播撒草籽面积共计 $6 7 . 6 0 \mathrm { h m } ^ { 2 }$ ，各省撒播草籽面积分别为：湖南境内 $2 0 . 3 3 \mathrm { h m } ^ { 2 }$ ；广东境内 47.27hm<sup>2</sup>。

——恢复林地（方案新增）

对施工道路区占用林地区域进行林地恢复，根据原地貌采用“乔+灌+草”或“灌+草”的形式，为保证线路运行安全，输电线路下方不栽植乔木。湖南境内乔、灌木选择香樟、毛杜鹃；广东境内选择马尾松、桃金娘，栽植密度见 5.4.3.4章节乔、灌木种植及抚育管理。栽植后的二年内采取抚育措施。

经统计，施工道路区恢复林地面积、栽植灌木、乔木株数、幼林抚育面积分别为：63.04hm<sup>2</sup>、110951 株、90147 株和 $6 3 . 0 4 \mathrm { h m } ^ { 2 }$ ，各省恢复林地面积、栽植灌木、乔木株数及幼林抚育分别为：湖南境内20.33hm<sup>2</sup>、35781株、29072株、20.33hm<sup>2</sup>；广东境内 $4 2 . 7 1 \mathrm { h m } ^ { 2 }$ 75170 株、61075 株、42.71hm<sup>2</sup>。

## （c）临时措施

——植生袋装土拦挡（方案新增）

考虑到部分施工道路在修筑前进行了表土剥离，同时部分施工道路可能存在一定的放坡，方案设计采取填土袋拦挡措施对堆放土方及道路边坡的坡脚实施挡护。施工结束后拆除填土袋。

经统计，施工道路植生袋装土拦挡量共 107300m<sup>3</sup>，其中湖南境内植生袋装土拦挡量为34800m<sup>3</sup>；广东境内植生袋装土拦挡量为 72500m<sup>3</sup>。

——临时排水沟（方案新增）、素土夯实（方案新增）

对施工道路区局部地段设置临时排水沟，做好临时性排水工程，防止水土流失，临时排水沟开挖断面为梯形，上底为 0.6m，下底为 0.3m，深为0.3m，排水沟开挖土石方夯实作为施工道路边坡临时防护。

施工道路共设置临时排水沟11150m，排水沟开挖土石方1506m<sup>3</sup>，素土夯实1506m<sup>3</sup>。其中湖南境内临时排水沟 3478m、排水沟开挖土石方 470m<sup>3</sup>、素土夯实470m<sup>3</sup>；广东境内临时排水沟7672m、排水沟开挖土石方1036m<sup>3</sup>、素土夯实1036m<sup>3</sup>。

## 5.3.4 防治措施工程量汇总

本工程水土保持工程量汇总详见表5.3-3至5.3-5。

表5.3-3 换流站工程水土保持措施工程量汇总表
<table><tr><td colspan="3" rowspan="1">分区</td><td colspan="2" rowspan="1">措施</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">工程量</td></tr><tr><td colspan="2" rowspan="48">工程措施湘粤换流站</td><td colspan="1" rowspan="9">站区</td><td colspan="2" rowspan="2">钢筋混凝土排水沟*</td><td colspan="1" rowspan="1"> $\underline { { \mathbf { m } } }$ </td><td colspan="1" rowspan="1">2002</td></tr><tr><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">1361</td></tr><tr><td colspan="2" rowspan="2">钢筋混凝土截水沟*</td><td colspan="1" rowspan="1"> $\underline { { \mathbf { m } } }$ </td><td colspan="1" rowspan="1">1913</td></tr><tr><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">1301</td></tr><tr><td colspan="2" rowspan="1">雨水排水管网*</td><td colspan="1" rowspan="1"> $\mathbf { m }$ </td><td colspan="1" rowspan="1">4590</td></tr><tr><td colspan="2" rowspan="2">表土剥离</td><td colspan="1" rowspan="1"> $\overline { { \mathrm { h m } ^ { 2 } } }$ </td><td colspan="1" rowspan="1">14.48</td></tr><tr><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">2.90</td></tr><tr><td colspan="2" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">3.08</td></tr><tr><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1">整治面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.29</td></tr><tr><td colspan="1" rowspan="7">进站道路区</td><td colspan="2" rowspan="2">钢筋混凝土排水沟*</td><td colspan="1" rowspan="1"> $\mathbf { m }$ </td><td colspan="1" rowspan="1">795</td></tr><tr><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">541</td></tr><tr><td colspan="2" rowspan="2">钢筋混凝土截水沟*</td><td colspan="1" rowspan="1"> $\mathbf { m }$ </td><td colspan="1" rowspan="1">493</td></tr><tr><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">335</td></tr><tr><td colspan="2" rowspan="2">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.17</td></tr><tr><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.24</td></tr><tr><td colspan="2" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.06</td></tr><tr><td colspan="1" rowspan="4">施工生产生活区</td><td colspan="2" rowspan="2">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.24</td></tr><tr><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.65</td></tr><tr><td colspan="2" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.65</td></tr><tr><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.24</td></tr><tr><td colspan="1" rowspan="9">站外供排水设施区</td><td colspan="2" rowspan="1">DN1400钢筋混凝土排水管*</td><td colspan="1" rowspan="1"> $\mathbf { m }$ </td><td colspan="1" rowspan="1">400</td></tr><tr><td colspan="2" rowspan="1">DN1800 钢筋混凝土排水管*</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">1000</td></tr><tr><td colspan="2" rowspan="1">八字排水口*</td><td colspan="1" rowspan="1"> $\nVDash$ </td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="2" rowspan="2">表土剥离</td><td colspan="1" rowspan="1"> $\overline { { \mathrm { h m } ^ { 2 } } }$ </td><td colspan="1" rowspan="1">2.97</td></tr><tr><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.59</td></tr><tr><td colspan="2" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.59</td></tr><tr><td colspan="1" rowspan="2">土地整治</td><td colspan="1" rowspan="1">整治面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2.73</td></tr><tr><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4.36</td></tr><tr><td colspan="2" rowspan="1">穴状整地</td><td colspan="1" rowspan="1"> $\uparrow$ </td><td colspan="1" rowspan="1">4624</td></tr><tr><td colspan="1" rowspan="6">站外电力设施区</td><td colspan="2" rowspan="2">表土剥离</td><td colspan="1" rowspan="1"> $\overline { { \mathrm { h m } ^ { 2 } } }$ </td><td colspan="1" rowspan="1">1.05</td></tr><tr><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.21</td></tr><tr><td colspan="2" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.21</td></tr><tr><td colspan="1" rowspan="2">土地整治</td><td colspan="1" rowspan="1">整治面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.11</td></tr><tr><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.65</td></tr><tr><td colspan="1" rowspan="1">穴状</td><td colspan="1" rowspan="1">整地</td><td colspan="1" rowspan="1"> $\uparrow$ </td><td colspan="1" rowspan="1">1897</td></tr><tr><td colspan="1" rowspan="1">站外临时堆土区</td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.10</td></tr><tr><td colspan="1" rowspan="12"></td><td colspan="1" rowspan="2">站区</td><td colspan="2" rowspan="1">站区绿化*</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.29</td></tr><tr><td colspan="2" rowspan="1">边坡绿化*</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.50</td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="2" rowspan="1">边坡绿化*</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.28</td></tr><tr><td colspan="1" rowspan="6">站外供排水设施区</td><td colspan="1" rowspan="2">撒播草籽</td><td colspan="1" rowspan="1">撒播面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2.73</td></tr><tr><td colspan="1" rowspan="1">撒播量</td><td colspan="1" rowspan="1"> $\underline { { \mathrm { k g } } }$ </td><td colspan="1" rowspan="1">300.30</td></tr><tr><td colspan="1" rowspan="4">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2.73</td></tr><tr><td colspan="1" rowspan="1">栽植灌木</td><td colspan="1" rowspan="1"> $^ { \ddag \sharp }$ </td><td colspan="1" rowspan="1">3837</td></tr><tr><td colspan="1" rowspan="1">栽植乔木</td><td colspan="1" rowspan="1"> $^ { \ddag \sharp }$ </td><td colspan="1" rowspan="1">787</td></tr><tr><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2.73</td></tr><tr><td colspan="1" rowspan="3">站外电力设施区</td><td colspan="1" rowspan="2">撒播草籽</td><td colspan="1" rowspan="1">撒播面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.11</td></tr><tr><td colspan="1" rowspan="1">撒播量</td><td colspan="1" rowspan="1"> $\mathrm { k g }$ </td><td colspan="1" rowspan="1">122.10</td></tr><tr><td colspan="1" rowspan="1">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.11</td></tr><tr><td colspan="2" rowspan="27">临时措施</td><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="1">栽植灌木</td><td colspan="1" rowspan="1">株</td></tr><tr><td colspan="1" rowspan="1">栽植乔木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">243</td></tr><tr><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.11</td></tr><tr><td colspan="1" rowspan="7">站区</td><td colspan="2" rowspan="2">植生袋土（石）拦挡</td><td colspan="1" rowspan="1"> $\mathbf { m }$ </td><td colspan="1" rowspan="1">480</td></tr><tr><td colspan="1" rowspan="1"> $\overline { { { \bf m } ^ { 3 } } }$ </td><td colspan="1" rowspan="1">1080</td></tr><tr><td colspan="2" rowspan="1">植生袋装土（石）拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">1080</td></tr><tr><td colspan="2" rowspan="1">土工布苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">43530</td></tr><tr><td colspan="2" rowspan="2">临时排水沟</td><td colspan="1" rowspan="1"> $\underline { { \mathbf { m } } }$ </td><td colspan="1" rowspan="1">1855</td></tr><tr><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">250</td></tr><tr><td colspan="2" rowspan="1">临时沉沙池</td><td colspan="1" rowspan="1"> $\nVDash$ </td><td colspan="1" rowspan="1">2</td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="2" rowspan="1">土工布苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3510</td></tr><tr><td colspan="1" rowspan="4">施工生产生活区</td><td colspan="2" rowspan="1">土工布苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">9720</td></tr><tr><td colspan="2" rowspan="2">临时排水沟</td><td colspan="1" rowspan="1"> $\underline { { \mathbf { m } } }$ </td><td colspan="1" rowspan="1">720</td></tr><tr><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">97</td></tr><tr><td colspan="2" rowspan="1">临时沉沙池</td><td colspan="1" rowspan="1"> $\nVDash$ </td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="2">站外供排水设施区</td><td colspan="2" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">15240</td></tr><tr><td colspan="2" rowspan="1">土工布苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">18288</td></tr><tr><td colspan="1" rowspan="2">站外电力设施区</td><td colspan="2" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\overline { { { \bf m } ^ { 2 } } }$ </td><td colspan="1" rowspan="1">1560</td></tr><tr><td colspan="2" rowspan="1">土工布苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1872</td></tr><tr><td colspan="1" rowspan="8">站外临时堆土区</td><td colspan="2" rowspan="1">浆砌石挡土墙/拆除*</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">251</td></tr><tr><td colspan="1" rowspan="2">临时绿化</td><td colspan="1" rowspan="1">播撒面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.10</td></tr><tr><td colspan="1" rowspan="1">播撒量</td><td colspan="1" rowspan="1"> $\mathrm { k g }$ </td><td colspan="1" rowspan="1">248</td></tr><tr><td colspan="2" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">29450</td></tr><tr><td colspan="2" rowspan="1">土工布苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">35340</td></tr><tr><td colspan="2" rowspan="2">临时排水沟</td><td colspan="1" rowspan="1"> $\mathbf { m }$ </td><td colspan="1" rowspan="1">704</td></tr><tr><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">95</td></tr><tr><td colspan="2" rowspan="1">临时沉沙池</td><td colspan="1" rowspan="1"> $\nVDash$ </td><td colspan="1" rowspan="1">1</td></tr></table>

注：带“\*”为主体已有措施

表5.3-4 线路工程水土保持措施工程量汇总表（湖南境内）
<table><tr><td rowspan=1 colspan=2>工程分区</td><td rowspan=1 colspan=3>措施类别</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>工程量</td></tr><tr><td rowspan=5 colspan=1>苏耽变电站</td><td rowspan=5 colspan=1>间隔扩建区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=2>表土剥离</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.42</td></tr><tr><td rowspan=1 colspan=2>表土回覆</td><td rowspan=1 colspan=1> $\overline { { \mathcal { H } } } \mathrm { ~ m } ^ { 3 }$ </td><td rowspan=1 colspan=1>0.13</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=2>绿化地坪*</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>4200</td></tr><tr><td rowspan=2 colspan=1>临时措施</td><td rowspan=1 colspan=2>植生袋装土</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>1300</td></tr><tr><td rowspan=1 colspan=2>土工布苫盖</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>500</td></tr><tr><td rowspan=11 colspan=1>线路工程</td><td rowspan=11 colspan=1>塔基区</td><td rowspan=8 colspan=1>工程措施</td><td rowspan=1 colspan=2>浆砌石排水沟*</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>1210</td></tr><tr><td rowspan=1 colspan=2>浆砌石挡渣墙*</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>792</td></tr><tr><td rowspan=1 colspan=2>表土剥离</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>12.06</td></tr><tr><td rowspan=1 colspan=2>表土回覆</td><td rowspan=1 colspan=1> $\overline { { \mathcal { H } } } \mathrm { ~ m } ^ { 3 }$ </td><td rowspan=1 colspan=1>2.87</td></tr><tr><td rowspan=1 colspan=2>土地整治</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>31.91</td></tr><tr><td rowspan=1 colspan=2>耕地恢复</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>3.62</td></tr><tr><td rowspan=1 colspan=2>园地恢复</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>3.56</td></tr><tr><td rowspan=1 colspan=2>穴状整地</td><td rowspan=1 colspan=1> $\uparrow$ </td><td rowspan=1 colspan=1>39741</td></tr><tr><td rowspan=3 colspan=1>植物措施</td><td rowspan=1 colspan=1>撒播草籽</td><td rowspan=1 colspan=1>撒播面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>31.91</td></tr><tr><td rowspan=2 colspan=1>恢复林地</td><td rowspan=1 colspan=1>恢复面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>22.58</td></tr><tr><td rowspan=1 colspan=1>栽植灌木</td><td rowspan=1 colspan=1>株</td><td rowspan=1 colspan=1>39741</td></tr></table>

注：带“\*”为主体已有措施

<table><tr><td rowspan=1 colspan=2>工程分区</td><td rowspan=1 colspan=3>措施类别</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>工程量</td></tr><tr><td rowspan=41 colspan=1></td><td rowspan=5 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>幼林抚育</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>22.58</td></tr><tr><td rowspan=4 colspan=1>临时措施</td><td rowspan=1 colspan=2>土工布苫盖</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>91200</td></tr><tr><td rowspan=1 colspan=2>彩条旗围护</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>45600</td></tr><tr><td rowspan=1 colspan=2>泥浆沉淀池*</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>55</td></tr><tr><td rowspan=1 colspan=2>植生袋装土拦挡/拆除</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>4560</td></tr><tr><td rowspan=13 colspan=1>牵张场地区</td><td rowspan=5 colspan=1>工程措施</td><td rowspan=1 colspan=2>表土剥离</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.36</td></tr><tr><td rowspan=1 colspan=2>表土回覆</td><td rowspan=1 colspan=1> $\overline { { \mathcal { H } } } \mathrm { ~ m } ^ { 3 }$ </td><td rowspan=1 colspan=1>0.08</td></tr><tr><td rowspan=1 colspan=2>土地整治</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>3.00</td></tr><tr><td rowspan=1 colspan=2>耕地恢复</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.60</td></tr><tr><td rowspan=1 colspan=2>穴状整地</td><td rowspan=1 colspan=1>个</td><td rowspan=1 colspan=1>9570</td></tr><tr><td rowspan=4 colspan=1>植物措施</td><td rowspan=1 colspan=1>撒播草籽</td><td rowspan=1 colspan=1>撒播面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>3.00</td></tr><tr><td rowspan=3 colspan=1>恢复林地</td><td rowspan=1 colspan=1>恢复面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>3.00</td></tr><tr><td rowspan=1 colspan=1>栽植灌木</td><td rowspan=1 colspan=1>株</td><td rowspan=1 colspan=1>5280</td></tr><tr><td rowspan=1 colspan=1>幼林抚育</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>3.00</td></tr><tr><td rowspan=4 colspan=1>临时措施</td><td rowspan=1 colspan=2>土工布苫盖</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>6000</td></tr><tr><td rowspan=1 colspan=2>彩条布铺垫</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>4500</td></tr><tr><td rowspan=1 colspan=2>彩条旗围护</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>4200</td></tr><tr><td rowspan=1 colspan=2>铺设钢板*</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>6000</td></tr><tr><td rowspan=8 colspan=1>跨越施工区</td><td rowspan=3 colspan=1>工程措施</td><td rowspan=1 colspan=2>土地整治</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>2.84</td></tr><tr><td rowspan=1 colspan=2>耕地恢复</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.48</td></tr><tr><td rowspan=1 colspan=2>穴状整地</td><td rowspan=1 colspan=1>个</td><td rowspan=1 colspan=1>4998</td></tr><tr><td rowspan=4 colspan=1>植物措施</td><td rowspan=1 colspan=1>撒播草籽</td><td rowspan=1 colspan=1>撒播面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>2.84</td></tr><tr><td rowspan=3 colspan=1>恢复林地</td><td rowspan=1 colspan=1>恢复面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>2.84</td></tr><tr><td rowspan=1 colspan=1>栽植灌木</td><td rowspan=1 colspan=1>株</td><td rowspan=1 colspan=1>4998</td></tr><tr><td rowspan=1 colspan=1>幼林抚育</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>2.84</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=2>彩条旗围护</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>4980</td></tr><tr><td rowspan=15 colspan=1>施工道路区</td><td rowspan=6 colspan=1>工程措施</td><td rowspan=1 colspan=2>表土剥离</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>14.21</td></tr><tr><td rowspan=1 colspan=2>表土回覆</td><td rowspan=1 colspan=1> $\overline { { \mathcal { H } } } \mathrm { ~ m } ^ { 3 }$ </td><td rowspan=1 colspan=1>3.48</td></tr><tr><td rowspan=1 colspan=2>土地整治</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>20.33</td></tr><tr><td rowspan=1 colspan=2>耕地恢复</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>1.99</td></tr><tr><td rowspan=1 colspan=2>园地恢复</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>2.17</td></tr><tr><td rowspan=1 colspan=2>穴状整地</td><td rowspan=1 colspan=1>个</td><td rowspan=1 colspan=1>64853</td></tr><tr><td rowspan=5 colspan=1>植物措施</td><td rowspan=1 colspan=1>撒播草籽</td><td rowspan=1 colspan=1>撒播面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>20.33</td></tr><tr><td rowspan=4 colspan=1>恢复林地</td><td rowspan=1 colspan=1>恢复面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>20.33</td></tr><tr><td rowspan=1 colspan=1>栽植灌木</td><td rowspan=1 colspan=1>株</td><td rowspan=1 colspan=1>35781</td></tr><tr><td rowspan=1 colspan=1>栽植乔木</td><td rowspan=1 colspan=1>株</td><td rowspan=1 colspan=1>29072</td></tr><tr><td rowspan=1 colspan=1>幼林抚育</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>20.33</td></tr><tr><td rowspan=4 colspan=1>临时措施</td><td rowspan=1 colspan=2>植生袋装土拦挡/拆除</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>34800</td></tr><tr><td rowspan=2 colspan=1>临时排水沟</td><td rowspan=1 colspan=1>长度</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>3478</td></tr><tr><td rowspan=1 colspan=1>工程量</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>470</td></tr><tr><td rowspan=1 colspan=1>素土</td><td rowspan=1 colspan=1>夯实</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>470</td></tr></table>

表5.3-5 线路工程水土保持措施工程量汇总表（广东境内）
<table><tr><td colspan="2" rowspan="1">工程分区</td><td colspan="3" rowspan="1">措施类别</td><td colspan="1" rowspan="1"> $\yen 12$ </td><td colspan="1" rowspan="1">工程量</td></tr><tr><td colspan="1" rowspan="4">丹霞变电站</td><td colspan="1" rowspan="2">间隔扩建区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="2" rowspan="1">碎石覆盖*</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2500</td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="2" rowspan="1">土工布苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">300</td></tr><tr><td colspan="1" rowspan="2">土方回填区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="2" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.18</td></tr><tr><td colspan="1" rowspan="1">植物措施</td><td colspan="1" rowspan="1">撒播草</td><td colspan="1" rowspan="1">籽撒播面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.18</td></tr><tr><td colspan="1" rowspan="42">线路工程</td><td colspan="1" rowspan="16">塔基区</td><td colspan="1" rowspan="8">工程措施</td><td colspan="2" rowspan="1">浆砌石排水沟*</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">1692</td></tr><tr><td colspan="2" rowspan="1">浆砌石挡渣墙*</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">1504</td></tr><tr><td colspan="2" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">17.08</td></tr><tr><td colspan="2" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">3.59</td></tr><tr><td colspan="2" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">51.56</td></tr><tr><td colspan="2" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.99</td></tr><tr><td colspan="2" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">9.26</td></tr><tr><td colspan="2" rowspan="1">穴状整地</td><td colspan="1" rowspan="1"> $\uparrow$ </td><td colspan="1" rowspan="1">55440</td></tr><tr><td colspan="1" rowspan="4">植物措施</td><td colspan="1" rowspan="1">撒播草籽</td><td colspan="1" rowspan="1">撒播面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">51.56</td></tr><tr><td colspan="1" rowspan="3">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">31.50</td></tr><tr><td colspan="1" rowspan="1">栽植灌木</td><td colspan="1" rowspan="1"> $^ { \ddag \sharp }$ </td><td colspan="1" rowspan="1">55440</td></tr><tr><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">31.50</td></tr><tr><td colspan="1" rowspan="4">临时措施</td><td colspan="2" rowspan="1">土工布苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">164400</td></tr><tr><td colspan="2" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">82200</td></tr><tr><td colspan="2" rowspan="1">泥浆沉淀池*</td><td colspan="1" rowspan="1"> $\nVDash$ </td><td colspan="1" rowspan="1">32</td></tr><tr><td colspan="2" rowspan="1">填土袋拦挡/拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">8220</td></tr><tr><td colspan="1" rowspan="14">牵张场地区</td><td colspan="1" rowspan="6">工程措施</td><td colspan="2" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.62</td></tr><tr><td colspan="2" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.13</td></tr><tr><td colspan="2" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4.92</td></tr><tr><td colspan="2" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.36</td></tr><tr><td colspan="2" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.96</td></tr><tr><td colspan="2" rowspan="1">穴状整地</td><td colspan="1" rowspan="1"> $\uparrow$ </td><td colspan="1" rowspan="1">5491</td></tr><tr><td colspan="1" rowspan="4">植物措施</td><td colspan="1" rowspan="1">撒播草籽</td><td colspan="1" rowspan="1">撒播面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4.92</td></tr><tr><td colspan="1" rowspan="3">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.12</td></tr><tr><td colspan="1" rowspan="1">栽植灌木</td><td colspan="1" rowspan="1"> $^ { \ddag \sharp }$ </td><td colspan="1" rowspan="1">5491</td></tr><tr><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.12</td></tr><tr><td colspan="1" rowspan="4">临时措施</td><td colspan="2" rowspan="1">土工布苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">10400</td></tr><tr><td colspan="2" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">7800</td></tr><tr><td colspan="2" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">10400</td></tr><tr><td colspan="2" rowspan="1">铺设钢板*</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">10400</td></tr><tr><td colspan="1" rowspan="9">跨越施工区</td><td colspan="1" rowspan="4">工程措施</td><td colspan="2" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.12</td></tr><tr><td colspan="2" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="2" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="2" rowspan="1">穴状整地</td><td colspan="1" rowspan="1"> $\uparrow$ </td><td colspan="1" rowspan="1">1126</td></tr><tr><td colspan="1" rowspan="4">植物措施</td><td colspan="1" rowspan="1">撒播草籽</td><td colspan="1" rowspan="1">撒播面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.12</td></tr><tr><td colspan="1" rowspan="3">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.64</td></tr><tr><td colspan="1" rowspan="1">栽植灌木</td><td colspan="1" rowspan="1"> $^ { \ddag \sharp }$ </td><td colspan="1" rowspan="1">1126</td></tr><tr><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.64</td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="2" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1"> $\mathbf { m }$ </td><td colspan="1" rowspan="1">2160</td></tr><tr><td colspan="1" rowspan="3">施工道路区</td><td colspan="1" rowspan="3">工程措施</td><td colspan="2" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">34.52</td></tr><tr><td colspan="2" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">7.25</td></tr><tr><td colspan="2" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">47.27</td></tr><tr><td colspan="2" rowspan="1">工程分区</td><td colspan="3" rowspan="1">措施类别</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">工程量</td></tr><tr><td colspan="1" rowspan="11"></td><td colspan="1" rowspan="11"></td><td colspan="1" rowspan="2"></td><td colspan="2" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">9.12</td></tr><tr><td colspan="2" rowspan="1">穴状整地</td><td colspan="1" rowspan="1"> $\pi$ </td><td colspan="1" rowspan="1">136245</td></tr><tr><td colspan="1" rowspan="5">植物措施</td><td colspan="1" rowspan="1">撒播草籽</td><td colspan="1" rowspan="1">撒播面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">47.27</td></tr><tr><td colspan="1" rowspan="4">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">42.71</td></tr><tr><td colspan="1" rowspan="1">栽植灌木</td><td colspan="1" rowspan="1"> $^ { \ddag \sharp }$ </td><td colspan="1" rowspan="1">75170</td></tr><tr><td colspan="1" rowspan="1">栽植乔木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">61075</td></tr><tr><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">42.71</td></tr><tr><td colspan="1" rowspan="4">临时措施</td><td colspan="2" rowspan="1">填土袋拦挡/拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">72500</td></tr><tr><td colspan="1" rowspan="2">临时排水沟</td><td colspan="1" rowspan="1">长度</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">7672</td></tr><tr><td colspan="1" rowspan="1">工程量</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">1036</td></tr><tr><td colspan="2" rowspan="1">素土夯实</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">1036</td></tr></table>

注：带“\*”为主体已有措施

## 5.4 施工要求

## 5.4.1 施工原则

（1）与主体工程相配合、协调，在不影响主体工程施工的前提下，尽可能利用线路沿线已有的水、电、交通等施工条件，减少施工辅助设施工程量。

（2）按照“三同时”的原则，水土保持措施实施进度与主体工程建设进度相适应，及时防治新增水土流失。

（3）施工进度安排坚持“保护优先、先挡后弃、及时跟进”的原则，堆土堆渣先采取拦挡措施，临建工程施工完毕后，按原占地类型及时进行恢复，植物措施在整地的基础上尽快实施。

## 5.4.2 施工组织形式

本方案防治措施主要有工程措施、植物措施和临时防护措施，不同的措施其施工组织形式不同，应区别对待。

施工时应根据各防治区域具体的工程措施合理安排各施工工序，减少或避免各工序间的相互干扰，与主体工程施工一并进行。

植物措施设计以经济实用、方便施工和美观大方为原则。塔基区、施工区临时占地区等结合主体工程进行种植草或植树。植物措施施工要选择雨季或雨季即将来临进行，以防恶劣天气造成不必要的损失，造成新的水土流失。草籽撒播前，在种草的区域内铺填一定厚度的表土。

土地整治应按复垦或草籽撒播要求对地形进行整理。注意将埋在土壤内的杂物等清除。同时要考虑草地的排水状况，过干过湿不利于草籽植物的生长。对于需恢复农田耕作的整地时可同时施入基肥，同时要注意增施氮肥，施基肥应混入 10cm 土层中，整地施肥时注意土地整平，耕松表土，用滚轴压平，使其紧实，坑洼处必须填平。

## 5.4.3 主要水土保持工程施工方法与施工工艺

## 5.4.3.1 表土剥离及回覆

本工程对耕地、园地、林地及草地的扰动开挖区域进行表土剥离，并保存和利用。大范围的表土剥离采用推土机推至存储区，对于区域较小部位采用 1m<sup>3</sup> 反铲挖掘机配合人工进行剥离，具体施工工艺流程为施工准备、测量放样、表土剥离、堆存保护。

## （1）施工准备

建好施工平面控制网、高程系统，按设计要求放出开挖高程及开挖边线。

## （2）测量放样

表土剥离前，利用全站仪及水准仪进行测量放样，确定开挖范围、高程，并打（放）开挖范围、开挖深度控制桩线。

## （3）表土剥离

根据测量放样，利用推土机直接推土至存储区存放，部分边角及较小区域采用 1m<sup>3</sup>反铲挖掘机配合开挖集料，再采用推土机推至存储区，若临时堆放场地较远，可采用自卸汽车运输至设定的临时堆放场地存放。

## （4）堆存保护

由于表土存储无压实度要求，因此按要求堆放在存储地后进行拍实即可，临时堆土底部铺设彩条布，减缓清理堆土时对原地貌的扰动，表层苫盖土工布，防止刮风引起扬尘。

工程施工期间主要对基础开挖面的用地进行表土剥离，如换流站和塔基永久占地区域以及施工道路涉及挖填地段的区域。

其他施工场地，如塔基临时占地材料堆放区考虑铺垫彩条布后堆放建筑材料，牵张场区铺设钢板及彩条布、跨越施工场地搭建竹架，以上措施均可减低施工活动对原地貌的扰动；为尽量减少地表扰动范围，塔基临时占地、牵张场、跨越施工场地、人抬道路不再剥离表土。

## 5.4.3.2 护坡工程

生态护坡施工工艺包括场地准备与坡面处理、锚固施工、覆土与植被种植、养护管理等。场地准备与坡面处理包括清除坡面突岩、灌木根系等杂物，低洼处需补填土并压实，确保坡面平整，坡顶和坡脚处开挖矩形沟槽（宽 30cm×深 30cm），用于固定加筋麦克垫边缘。麦克垫平行于水流方向铺设，铺设时保证上游垫覆盖下游垫，搭接宽度≥8cm，搭接处用 U型铆钉连结，U型铆钉长度要求≥40cm，钉入坡面以下50cm，间距1m\~1.2m，与地面齐平。分层填土至网包不外露，确保填土密实且不压包。覆土后喷播草种，并覆盖无纺布或稻草垫防雨水冲刷。坡面禁止人为扰动，确保植被稳定生长。

## 5.4.3.3 截排水沟工程

浆砌石排水沟施工工艺包括沟槽开挖、砌筑、抹面等。沟槽开挖采用挖掘机配合人工开挖，出渣采用手推车或拖拉机运至线路防治责任范围填平。截水沟、排水沟所需块石同主体工程一并购买，人工砌筑并修整，水泥砂浆由小型拌合机械现场拌制，排水沟出水口采用C15 混凝土做成散水。

施工前需先清理施工区域，确保施工区域平整，确定其位置和尺寸，并进行标示，在底部铺设 0.2m 厚砂石，提供加固和排水功能，准备工作结束后，根据设计要求制作模板，并用水平仪检查模板的平整度和水平度，最后将混凝土倒入模板内，进行浇筑和压实，并在混凝土未完全硬化前，进行修整处理。

## 5.4.3.4 挡渣墙工程

浆砌石砌筑采用坐浆法，先铺砂浆在砌，无架空、通缝、叠砌现象，达到平整、稳定、密实、错缝及设计高等要求，参照主体设计。

## 1）测量放线

采用经纬仪、水准仪对挡渣墙的主要四大角轴线相关尺寸进行测量放线。根据测量放线结果设置定位桩，采用外控轴线向设计轴线量取。采用水准仪对开挖部位的原始地貌进行复测，并做好记录。用石灰洒出开挖线，进行基础开挖。

## 2）清基挖土

土方开挖采用挖掘机及自卸车配合进行，由边到中，自上而下，分层循序进行取土。当开挖到接近路基设计顶面时，根据土质情况注意预留碾压沉落高度，严防超挖。挖土过程中，基底工作面按设计保持一定的纵、横坡度。

## 3）浆砌石挡渣墙

墙体施工严格按《水电工程施工组织设计规范》NB/T10491-2021、《砌石坝设计规范》（SL25-2006）、《水工建筑物荷载设计规范》（SL744-2016）、《水工建筑物抗震设计标准》（GB51247-2018）执行。

## 5.4.3.5 土地整治工程

土地整治时先清除表层块石、杂物等，再翻耕 100\~200mm，要求整治后的地面坡度要均匀一致、且应满足植被生长要求；控制平整工作量，保持与周边微地形的一致性、协调性，避免产生较大翻土挖填；平整后的土地要尽量保持一定的肥力；宜选择机械化施工为主、人工为辅的翻土、碎土、配合施肥的土地整治方案。在工程完工后对栽植灌木、乔木恢复林地的区域进行穴状整地。

复耕应按照《土地复垦质量控制标准》（TD/T1036-2013）的相关要求，进行耕地恢复，兼顾自然条件与土地类型，复耕后地形地貌与当地自然环境和景观相协调。旱地田面坡度不宜超过25°，有效耕植土层厚度不低于 30cm，土壤容重 $\cdot { \le } 1 . 4 \mathrm { g } / \mathrm { c m } ^ { 3 }$ ，砾石含量≤15%，pH值宜在5.5-8.0 范围，宜选择机械化施工为主、人工为辅的翻土、碎土、配合施肥的复耕方案以保持土壤具有较好的肥力，以利后期作物生长。

## 5.4.3.6 草籽播种及抚育管理

## （1）播种

播种时间：结合本工程施工进度，播种时间为 3月～8月。

条播：按10厘米行距一行或多行同时开沟、播种、覆土一次完成。

撒播：把种子尽可能均匀地撒在地表松土表面并耧耙覆土。

湖南境内种子比例为黑麦草：狗牙根=1:1，撒播密度 80kg/hm<sup>2</sup>，敏感区提高至$1 0 0 \mathrm { k g / h m } ^ { 2 }$ ，考虑10%损耗系数，播撒密度最终确定为 $1 1 0 \mathrm { k g / h m } ^ { 2 } ;$ ；广东境内种子比例为百喜草：狗牙根=1:1，撒播密度 $8 0 \mathrm { k g / h m } ^ { 2 }$ ，敏感区提高至 $1 0 0 \mathrm { k g / h m } ^ { 2 }$ ，考虑 10%损耗系数，播撒密度最终确定为 110kg/hm<sup>2</sup>。

播种深度：2cm。

## （2）抚育管理

地表覆盖：播种后及时覆土，用草席或无纺布进行覆盖以免被风吹走。

适当施肥：一般在植物生长期需追肥两次，第一次在幼苗生长 1个月后即 7月，多年生草本植物开始分蘖时，第二次在幼苗根系迅速生长的 8月中旬。肥种以尿素、磷酸二铵为宜，每次追肥量5 公斤/亩。

围栏封育：人工恢复植被第一年植物根系较浅，容易为牛羊采食而拔根或践踏致死，因此不能在人工恢复草地进行放牧等活动，应采用刺铁丝隔离栅栏防护。

## 5.4.3.7 乔灌木种植及抚育管理

## （1）栽植

栽植时间：结合本工程施工进度，播种时间为 3月～8月。

栽植方法：乔、灌木的栽植采用人工直播，栽植前穴状整地，坑内的土块必须打碎整平，工作内容主要包括挖坑、栽植、浇水、覆土、保墒、清理。

树种选择：根据当地自然环境条件，湖南境内乔木选择香樟，灌木选择毛杜鹃；广东境内乔木选择马尾松，灌木选择桃金娘。

栽植密度：灌木栽植密度为1500株/hm<sup>2</sup>，敏感区提高至 1600株/hm<sup>2</sup>，考虑 10%损耗系数，栽植密度最终确定为 1760 株 $/ \mathrm { h m } ^ { 2 } ;$ ；乔木栽植密度为1200株/hm<sup>2</sup>，敏感区提高至1300株/hm<sup>2</sup>，考虑10%损耗系数，栽植密度最终确定为 1430株/hm<sup>2</sup>。

## （2）抚育管理

结合松土、除草和施肥工作，可进行补植补造，造林后的 年内，最好每年进行一次砍灌除草、松土施肥等抚育管理工作。随着树龄的增加，其植株所需营养也在提高，因而施肥量也要不断增加，但在幼树阶段不能施用尿素、硫酸二氢铵等含氮高的化肥。

## 5.4.4 施工质量要求

水土保持工程实施后，各项治理措施必须符合规定的质量要求，并经规定的质量测定方法确定后，才能作为治理成果进行数量统计。

根据《开发建设项目水土保持设施验收技术规程》（GB/T22490-2008）等的相关规定：水保各项治理措施的基本要求是总体布局合理，各项措施位置符合规划要求，规格、尺寸、质量使用材料、施工方法符合施工和设计标准经暴雨考验后基本完好。

排水沟有效地控制地表径流，排水去处有妥善处理。在经规定频率的暴雨考验后，排水沟及护坡等的完好率在 90%以上。

水土保持种草的位置应符合各类草种所需要的立地条件，种草密度达到设计要求。采用经济价值高、保土保水能力强、抗污染性能好的优良草种，当年出苗率与成活率在90%以上，三年后保存率在 85%以上。

## 5.4.5 进度安排

根据水土保持技术规范要求，水土保持措施实施计划安排原则如下：

（1）按照“三同时”原则，坚持预防为主，及时防治。

（2）永久性占地区工程措施坚持“先防护、后施工”的原则，及时控制施工过程中的水土流失。

（3）临时占地区使用完毕后需及时拆除并进行场地清理整治。

（4）植物措施应根据季节及时实施。

本工程水土保持的实施进度，本着预防为主、及时防治的原则，根据工程进度进行安排，尽可能减少施工过程中的水土流失。本工程水土保持措施施工进度见表5.4-1。

表5.4-1 本工程水土保持措施施工进度表
<table><tr><td rowspan=2 colspan=2>防治分区</td><td rowspan=2 colspan=1>措施类型</td><td rowspan=2 colspan=1>措施名称</td><td rowspan=1 colspan=1>2025年</td><td rowspan=1 colspan=6>2026年</td><td rowspan=1 colspan=5>2027年</td></tr><tr><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>1-2</td><td rowspan=1 colspan=1>3-4</td><td rowspan=1 colspan=1>5-6</td><td rowspan=1 colspan=1>7-8</td><td rowspan=1 colspan=1>9-10</td><td rowspan=1 colspan=1>11-12</td><td rowspan=1 colspan=1>1-2</td><td rowspan=1 colspan=1>3-4</td><td rowspan=1 colspan=1>5-6</td><td rowspan=1 colspan=1>7-8</td><td rowspan=1 colspan=1>9-11</td></tr><tr><td rowspan=2 colspan=4>主体工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=26 colspan=1>湘粵换流站</td><td rowspan=2 colspan=3>主体工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=6 colspan=1>站区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>钢筋混凝土排水沟、钢筋混凝土截水沟、雨水排水管网、表土剥离</td><td rowspan=1 colspan=1>----</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>表土回覆、土地整治</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-----</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>植物措施</td><td rowspan=1 colspan=1>边坡绿化</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站区绿化</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>临时措施</td><td rowspan=2 colspan=1>植生袋装土拦挡、植生袋装土拆除、土工布苫盖、临时排水沟、临时沉沙池</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>进站道路区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>钢筋混凝土排水沟、钢筋混凝土截水沟、表土剥离</td><td rowspan=1 colspan=1>  </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>表土回覆</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-----</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>边坡绿化</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>一一</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>土工布苫盖</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>站外供排水设施区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>DN1400钢筋混凝土排水管、DN1800钢筋混凝土排水管、八字排水口、表土剥离</td><td rowspan=1 colspan=1>----</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>表土回覆、土地整治、穴状整地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-----</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>播撒草籽、恢复林地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>土工布苫盖、彩条布铺垫</td><td rowspan=1 colspan=1>—··</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>站外电力设施区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离</td><td rowspan=1 colspan=1>-----·</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>表土回覆、土地整治、穴状整地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>----</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>撒播草籽、恢复林地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>彩条布铺垫、土工布苫盖</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>施工生产生活区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离</td><td rowspan=1 colspan=1>----</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>表土回覆、土地整治</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-----</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>土工布苫盖、临时排水沟、临时沉沙池</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>土地整治</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-----</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>临时措施</td><td rowspan=2 colspan=1>浆砌石挡土墙/拆除、土工布苫盖、彩条布铺垫、临时排水沟、临时沉沙池</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=6 colspan=1>苏耽变电站</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1>主体工程</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>间隔扩建区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-----·</td></tr><tr><td rowspan=1 colspan=1>表土回覆</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>---</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>绿化地坪</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>植生袋装土、土工布苫盖</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>—··</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>丹霞变电站</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1>主体工程</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>间隔扩建区、土方回</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>碎石覆盖、土地整治</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-----</td></tr></table>

5.水土保持措施
<table><tr><td rowspan=5 colspan=1></td><td rowspan=5 colspan=1>防治分区填区</td><td rowspan=2 colspan=1>措施类型</td><td rowspan=2 colspan=1>措施名称</td><td rowspan=1 colspan=1>2025年</td><td rowspan=1 colspan=6>2026年</td><td rowspan=1 colspan=5>2027年</td></tr><tr><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>1-2</td><td rowspan=1 colspan=1>3-4</td><td rowspan=1 colspan=1>5-6</td><td rowspan=1 colspan=1>7-8</td><td rowspan=1 colspan=1>9-10</td><td rowspan=1 colspan=1>11-12</td><td rowspan=1 colspan=1>1-2</td><td rowspan=1 colspan=1>3-4</td><td rowspan=1 colspan=1>5-6</td><td rowspan=1 colspan=1>7-8</td><td rowspan=1 colspan=1>9-11</td></tr><tr><td rowspan=2 colspan=1>植物措施</td><td rowspan=2 colspan=1>播撒草籽</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>土工布苫盖</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>.</td><td rowspan=1 colspan=1>..</td></tr><tr><td rowspan=18 colspan=1>线路工程</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1>主体工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=5 colspan=1>塔基区</td><td rowspan=3 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>----</td><td rowspan=1 colspan=1>-----</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>浆砌石挡渣墙、浆砌石排水沟、表土剥离</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-----</td><td rowspan=1 colspan=1>-----</td><td rowspan=1 colspan=1>----</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>表土回覆、土地整治、耕地恢复、园地恢复、穴状整地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-----</td><td rowspan=1 colspan=1>-----</td><td rowspan=1 colspan=1>-----</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>播撒草籽、恢复林地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>一一</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>泥浆沉淀池、植生袋装土拦挡、土工布苫盖、彩条旗围护</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>牵张场地区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>----</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>表土回覆、土地整治、耕地恢复、园地恢复、穴状整地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-----</td><td rowspan=1 colspan=1>----</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>播撒草籽、恢复林地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>__</td><td rowspan=1 colspan=1>__</td><td rowspan=1 colspan=1>__</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>土工布苫盖、彩条布铺垫、彩条旗围护、铺设钢板</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>跨越施工区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>土地整治、耕地恢复、园地恢复、穴状整地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-----</td><td rowspan=1 colspan=1>-----</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>播撒草籽、恢复林地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>__</td><td rowspan=1 colspan=1>__</td><td rowspan=1 colspan=1>__</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>彩条旗围护</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>.  </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>施工道路区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离</td><td rowspan=1 colspan=1>-----</td><td rowspan=1 colspan=1>-_---</td><td rowspan=1 colspan=1>_-__</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>表土回覆、土地整治、耕地恢复、园地恢复、穴状整地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-----</td><td rowspan=1 colspan=1>-----</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>播撒草籽、恢复林地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>__</td><td rowspan=1 colspan=1>__</td><td rowspan=1 colspan=1>__</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>植生袋装土拦挡临时排水沟、素土夯实</td><td rowspan=1 colspan=1>_.</td><td rowspan=1 colspan=1>. </td><td rowspan=1 colspan=1>.</td><td rowspan=1 colspan=1>.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>._</td><td rowspan=1 colspan=1>._.</td><td rowspan=1 colspan=1>_.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

主体工程：工程措施：植物措施：临时措施

## 6 水土保持监测

本工程的水土保持监测按照《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）、《水利部关于进一步加强“放管服”改革全面加强水土保持监管的意见》（水保〔2019〕160 号）、《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161号）要求实施，并应与主体工程同步开展。

## 6.1 范围和时段

监测范围为本方案确定的水土流失防治责任范围，以及项目建设过程中扰动与危害的其他区域，共计232.14hm<sup>2</sup>。监测分区与水土流失防治分区一致。

本工程属建设类项目，其水土保持监测时段应从施工准备期开始至设计水平年结束，并在施工准备期前进行本底值监测。本工程监测时段从 2025 年 12 月开始，止于 2028年12月，结合工程涉及区域，以每年雨季为重点监测时段。

## 6.2 内容和方法

## 6.2.1 监测内容

根据《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）、《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161号），本工程监测内容主要包括水土流失影响因素监测、项目施工全过程各阶段扰动土地情况监测、水土流失状况监测、水土流失防治成效监测、水土流失危害监测等。

水土流失影响因素应重点监测包括水文气象、地形地貌、地表组成物质、植被等自然影响因素。

扰动土地情况监测方面，应重点监测实际发生的永久和临时占地、扰动地表植被面积和土石方挖填情况、临时堆土量及变化情况等，本工程无取土场及弃土场，但需对临时堆土的占地面积及堆放方式进行监测。

在水土流失状况方面，应重点监测水土流失类型、形式、面积、分布、强度及变化情况等。

水土流失防治成效监测的内容包括：工程措施的类型、数量、分布和完好程度；植物措施的种类、面积、分布、生长状况、成活率、保存率和林草覆盖率；临时措施的类型、数量和分布；主体工程和各项水土保持措施的实施进度情况；水土保持措施对主体工程安全建设和运行发挥的作用；水土保持措施对周边生态环境发挥的作用。水土流失危害监测的内容包括：水土流失对主体工程造成危害的方式、数量和强度；水土流失掩埋冲毁农田、道路、居民点等的数量、程度；生产建设项目造成的崩塌、滑坡、泥石流等灾害；对生态敏感区、江河湖泊的危害。在工程开工建设之前，应对项目区土壤侵蚀背景值进行监测；在大暴雨、特大暴雨、泥石流等自然灾害后应进行重大水土流失事件监测，事发后一周内上报地方水行政主管部门。

## 6.2.2 监测方法及频次

## 6.2.2.1 监测方法

根据“关于印发《生产建设项目水土保持监测规程（试行）》的通知”（办水保〔2015〕139号）、《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）和《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161号），结合工程区域水土流失特性，本工程主要采用地面观测、调查监测及资料分析、巡查监测、无人机低空遥感监测和卫星遥感监测相结合的方式进行监测。

本工程选取换流站站区两处临时堆土场、施工生产生活区边坡为典型的长时间保留定点监测点，进行驻点监测，并对重点塔基及施工道路区作定点监测，其他点位以调查巡查监测为主。建设项目在整个建设期（含施工准备期内）必须全程开展监测。

## （1）地面观测

根据项目建设区实际情况设置定位观测点，主要采用简易径流小区法、简易水土流失观测场（测钎法）、沉沙池法监测。

## 1）简易水土流失观测场（测钎法）

针对地形变化较快，难以布设固定设施的区域，如塔基区、施工道路等区域，选择具有代表性的自然坡面或工程扰动坡面，

## 2）集沙池法

结合本工程换流站站区临时堆土场、施工生产生活区排水沟末端的沉沙池，可采用集沙池法，定期观测清理沉沙池土石物质，晾干称重，求得土壤流失量。

水力侵蚀定位观测应对下垫面土壤的含水量、紧实度等理化性质进行相应的观测。

施工阶段地面观测法重点针对换流站站区、进站道路区、输电线路塔基区的土壤侵蚀强度、水土流失状况进行监测；施工完成后，地面观测法重点对各区域土壤侵蚀强度、土壤流失控制比达标情况进行监测。

## （2）调查监测法

## 1）场地占用土地面积和扰动地表面积

对地形、地貌的变化情况、建设项目占用土地面积、扰动地表面积情况的监测，由监测人员进行实地调查、量测记录，并结合设计文件资料，进行对比核实，计算场地占用土地面积和扰动地表面积。

## 2）项目挖方、填方数量及堆放面积

采用查阅设计文件资料，沿扰动边际进行跟踪作业，结合实地情况调查，地形测量分析，进行对比核实，计算项目区挖方、填方数量，各个施工阶段所产生的土石方数量及堆放面积。人工开挖与填方边坡坡度等采用地形测量法。施工完成后，重点关注开挖土方是否完成回填，场地是否平整。

## 3）项目区林草覆盖度

施工前采用抽样调查、测量等方法，选择有代表性的地块，分别确定项目区原地貌调查地样方，并进行现场测量和计算。土建施工结束后，通过样方调查的方式，确定林草植被恢复情况。

## 4）水土保持措施的实施面积、数量和质量

对于工程措施，应在查阅工程设计、监理、施工等资料的基础上，结合实地勘测和全面巡查确定措施的数量、分布和运行状况。

对于植物措施，应在综合分析相关技术资料的基础上，实地调查确定植物类型及面积。成活率、保存率及生长状况宜采用抽样调查的方法确定。郁闭度与盖度应每年在植被生长最茂盛的季节监测一次。林草覆盖率应在统计林草地面积的基础上分析计算获得。

对于临时措施，可在查阅工程施工、监理等资料的基础上，实地调查，并拍摄照片或录像等影像资料。

## 5）水土流失防治效果

施工期重点关注临时拦挡、临时苫盖等临时措施的防护效果，确定施工期渣土（临时堆土）防护率、表土保护率等指标达标情况。施工完成后，通过面积量测、样方调查等方式，确定扰动土地迹地恢复情况。

## （3）巡查监测

对生产建设的各个环节进行巡视，从而全面把握进程，及时发现建设过程中的问题，需要巡视者对施工方法和施工时序十分清楚。

## （4）遥感监测

本工程属于点+线型工程，施工作业面较分散，项目区占地和扰动地表面积、防治

责任范围变化情况、林草植被恢复情况等可在现场调查的基础上辅以无人机低空遥感监测和卫星遥感监测进行分析统计。完成遥感数据处理、应用分析最终获得项目区的遥感影像资料，全面、直观地对项目区施工动态进行监测。

## ①无人机低空遥感监测

适用于大面积、长距离的线性项目，通过对项目区高分辨率遥感影像的解译，能够及时、快速、客观、周期性地获取水土保持相关信息。利用遥感技术监测建设项目地表扰动、水土保持措施布局、水土流失面积、水土流失强度及分布等内容。

无人机遥感监测主要利用先进的无人驾驶飞行器技术、遥感传感器技术、遥测遥控技术、通讯技术、GPS 差分定位技术和遥感应用技术，实现自动化、智能化、专用化快速获取空间遥感信息。监测方法是根据监测区域地形、地貌设计航摄方案，利用无人机进行野外航摄，整理航摄范围内航片，通过遥感影像处理软件对影像进行拼接、纠正等处理，得到水土保持监测结果。

## ②卫星遥感监测

在监测过程中每季度拍摄 1期卫星遥感图像。完成遥感数据处理、应用分析最终获得项目区的遥感影像资料，全面、直观地对项目区施工动态进行监测。

## （5）资料分析法

项目区地形、地貌、植被、气象、水文、土地利用、水土流失等水土保持背景值可在实地调查的基础上，收集当地已有资料进行分析获取。施工过程中的扰动地表面积、土石方量、水土保持措施实施数量等依据工程设计资料、监理资料并结合现场实地调查确定。项目施工、运行阶段的水土保持措施管理、水土流失防治、各级水行政主管部门监督检查情况，主要利用资料分析法收集相关资料进行统计。在项目建设过程中，还要采用问卷调查法向周边群众咨询，掌握本项目建设对当地及周边地区的影响和危害情况。

## 6.2.2.2 监测频次

根据《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）、《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161号），监测频次应符合：

## （1）水土流失影响因素情况

扰动土地情况应至少每月监测 1次，全过程记录防护措施实施情况。

气象因子每月1次，降雨和风力等气象资料可通过收集资料，或设置监测设备观测。

降雨量、平均风速和风向每月统计。日降水量超过 25mm 或 1 小时降水量超过 8mm 的降水统计降水量和历时，风速大于 5m/s 时统计风速、风向、出现的次数或频率；地形地貌状况监测频次监测期不少于 1次；地表组成物质监测频次施工准备期和试运行期各监测1次；植被状况监测频次施工准备期前测定 1次；地表扰动情况和水土流失防治责任范围实地量测监测频次应不少于每月 1次，典型地段监测每月 1次。遥感监测应在施工前开展1次，施工期每季度不少于 1次，试运行期 1次。

## （2）水土流失状况监测

水土流失状况应至少每月监测 1次，发生强降水等情况后应及时加测。

土壤侵蚀强度施工准备期前和监测期末各 1次，施工期每年不少于 1次；土壤流失量、应不少于每月1次，遇暴雨、大风等应加测。地表扰动情况点式项目每月监测 1次；线型项目全线巡查每季度不少于 1次，典型地段每月 1次。

## （3）水土流失危害监测

水土流失危害事件发生后 1周内完成监测工作。

## （4）水土保持措施监测

工程措施重点区域每月监测记录不少于 1次，整体状况每季度不少于 1 次；植物措施类型及面积每季度监测不少于 1次；栽植6个月后调查成活率，保存率及生长状况每年不少于1次；郁闭度与盖度每年在植被生长最茂盛的季节监测 1次；临时措施不少于每月监测记录1次；措施实施情况每季度统计 1次；水土保持措施对主体工程安全建设和运行、对周边水土保持生态环境发挥的作用监测每年汛期前后及大风、暴雨后进行调查。

## （5）水土流失防治成效

水土流失防治成效应至少每季度监测 1次，其中临时措施应至少每月监测 1次。  
本工程监测内容、监测频次及监测程序表 6.2-1。

表 6.2-1 水土保持监测内容、监测频次、监测程序一览表
<table><tr><td colspan="1" rowspan="2">项目</td><td colspan="1" rowspan="2">监测内容</td><td colspan="3" rowspan="1">监测要求</td><td colspan="1" rowspan="2">监测程序</td></tr><tr><td colspan="1" rowspan="1">监测方法</td><td colspan="1" rowspan="1">监测频次</td><td colspan="1" rowspan="1">监测精度</td></tr><tr><td colspan="1" rowspan="1">水土流失影响因素监测</td><td colspan="1" rowspan="1">气象水文、地形地貌、地表组成物质、植被等自然影响因素；项目建设对原地表、水土保持设施、植被的占压和损毁情况；项目征占地和水土流失防治责任范围变化情况。</td><td colspan="1" rowspan="1">采用调查、资料分析法、遥感监测法</td><td colspan="1" rowspan="1">气象因子每月1次，扰动土地情况应至少每月监测1次，全过程记录防护措施实施情况。降雨和风力等气象资料可通过收集资料，或设置监测设备观测。降雨量、平均风速和风向每月统计。日降水量超过25mm或 1 小时降水量超过 8mm 的降水统计降水量和历时，风速大于5m/s时统计风速、风向、出现的次数或频率；地形地貌状况监测频次监测期不少于1次；地表组成物质监测频次施工准备期和试运行期各监测1次；植被状况监测频次施工准备期前测定1次；地表扰动情况和水土流失防治责任范围实地量测监测频次应不少于每月1次，典型地段监测每月1次。遥感监测应在施工前开展1次，施工期每年不少于1次，试运行期1次。</td><td colspan="1" rowspan="1">1、遥感影像空间分辨率应不低于2.5m。2、遥感监测流程、质量要求、成果汇总等满足《水土保持遥感监测技术规范》(SL 592—2012）要求。3、点型扰动面积监测精度不小于95%，线型扰动面积监测精度不小于 90%。</td><td colspan="1" rowspan="1">1、根据水土保持方案，结合项目建设特点，收集区域相关资料，同时开展现场调查。2、工程建设过程中，按照监测方法和频次监测各分区的扰动情况，填写记录表。3 汇总水土流失影响因素情况监测结果，编写监测季度报告。</td></tr><tr><td colspan="1" rowspan="1">水土流失状况监测</td><td colspan="1" rowspan="1">水土流失类型、形式、面积、分布及强度；各监测分区及其重点对象的土壤流失量。</td><td colspan="1" rowspan="1">采用实地量测、资料分析的方法</td><td colspan="1" rowspan="1">水土流失状况应至少每月监测1次，发生强降水等情况后应及时加测。土壤侵蚀强度施工准备期前和监测期末各1次，施工期每年不少于1次；土壤流失量、应不少于每月1次，遇暴雨、大风等应加测。土壤流失面积、土壤流失量潜在土壤流失量监测精度不小于90%。</td><td colspan="1" rowspan="1">点型扰动面积监测精度不小于95%，线型扰动面积监测精度不小于90%。</td><td colspan="1" rowspan="1">1、根据水土保持方案，结合施工组织设计和平面布局图，实地界定生产建设项目防治责任范围。2、工程建设过程中，按照监测方法和频次监测各分区的扰动情况，填写记录表。并与水土保持方案确定的防治责任范围进行对比，分析变化原因。3分析汇总扰动情况监测结果，提出意见，编写监测季度报告。</td></tr><tr><td colspan="1" rowspan="1">水土流失危害监测</td><td colspan="1" rowspan="1">水土流失对主体工程造成危害的方式、数量和强度；水土流失掩埋冲毁农田、道路、居民点等的数量、程度；对高等级公</td><td colspan="1" rowspan="1">采用地面观测、实地量测、资料分析的方法、</td><td colspan="1" rowspan="1">水土流失危害事件发生后1周内完成监测工作。</td><td colspan="1" rowspan="1">遥感监测流程、质量要求、成果汇总等满足《水土保持遥感监测技术规范</td><td colspan="1" rowspan="1">1、工程建设前，根据水土保持方案，监测防治责任范围内土壤流失面积。2、工程建设过程中，根据监测分区、监测点和设施布设情况，按照监测频次，监测水土流失情况，采集影像资</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">路、铁路、输变电、输油（气）管线等重大工程造成的危害；生产建设项目造成的崩塌、滑坡、泥石流等灾害；对生态敏感区、江河湖泊的危害。</td><td colspan="1" rowspan="1">遥感监测的方法</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(SL592-2012）》要求。</td><td colspan="1" rowspan="1">料，填写记录表。3、发现水土流失危害事件，应现场通知建设单位，并开展监测，填写水土流失危害监测记录表，5日内编制水土流失危害事件监测报告并提交建设单位。4、按监测分区，整理记录表，获得水土流失情况，编写监测季度报告。</td></tr><tr><td colspan="1" rowspan="1">水土保持措施监测</td><td colspan="1" rowspan="1">工程措施的类型、数量、分布和完好程度；植物措施的种类、面积、分布、生长状况、成活率、保存率和林草覆盖率；临时措施的类型、数量和分布；主体工程和各项水土保持措施的实施进度情况；水土保持措施对主体工程安全建设和运行发挥的作用；水土保持措施对周边生态环境发挥的作用。</td><td colspan="1" rowspan="1">采用实地量测和资料分析的方法。</td><td colspan="1" rowspan="1">工程措施重点区域每月监测记录不少于1次，整体状况每季度不少于1次；植物措施类型及面积每季度监测不少于1次；栽植6个月后调查成活率，保存率及生长状况每年不少于1次；郁闭度与盖度每年在植被生长最茂盛的季节监测1次；临时措施不少于每月监测记录1次；措施实施情况每季度统计1次；水土保持措施对主体工程安全建设和运行、对周边水土保持生态环境发挥的作用监测每年汛期前后及大风、暴雨后进行调查。</td><td colspan="1" rowspan="1">水土保持措施监测精度不小于95%。</td><td colspan="1" rowspan="1">1、根据水土保持方案、施工组织设计、施工图等，建立水土保持措施名录。主要包括各类措施的数量、位置和实施进度等。2、工程建设过程中，应按监测方法和频次，开展水土保持措施监测，填写记录表。3、分析汇总水土保持措施监测结果，提出监测意见，编写监测季度报告。</td></tr></table>

## 6.3 点位布设

依据主体工程建设特点、施工中易产生新增水土流失的区域及项目区原有水土流失类型、强度等因素，确定本项目设置水土流失重点监测点位 58处，包括33 个固定监测点和25个重点巡查监测点。

本工程为点、线工程相结合的工程，为了体现水土保持监测的全面性、典型性和代表性，本工程水土保持重点监测部位为换流站站区，输电线路沿线典型的塔基区、施工道路等区域。本工程监测点布设见表 6.3-1。

表6.3-1 水土保持监测点位布设表
<table><tr><td colspan="2" rowspan="1">项目</td><td colspan="2" rowspan="1">行政区划</td><td colspan="1" rowspan="1">监测点位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">备注</td><td colspan="1" rowspan="1">监测内容</td></tr><tr><td colspan="1" rowspan="9">点型工程</td><td colspan="1" rowspan="6">湘粤换流站</td><td colspan="1" rowspan="6">湖南省郴州市</td><td colspan="1" rowspan="6">苏仙区、北湖区</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">固定监测点</td><td colspan="1" rowspan="1">水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">巡查点</td><td colspan="1" rowspan="1">水土流失影响因素、扰动土地情况、水土流失危害</td></tr><tr><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">固定监测点1，巡查点1</td><td colspan="1" rowspan="1">水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td colspan="1" rowspan="1">站外临时堆土区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">固定监测点</td><td colspan="1" rowspan="1">水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td colspan="1" rowspan="1">站外供排水设施区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">巡查点</td><td colspan="1" rowspan="1">水土流失影响因素、扰动土地情况、水土流失危害</td></tr><tr><td colspan="1" rowspan="1">站外电力设施区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">巡查点</td><td colspan="1" rowspan="1">水土流失影响因素、扰动土地情况、水土流失危害</td></tr><tr><td colspan="1" rowspan="1">苏耽变电站</td><td colspan="1" rowspan="1">湖南省郴州市</td><td colspan="1" rowspan="1">苏仙区</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">巡查点</td><td colspan="1" rowspan="1">水土流失影响因素、扰动土地情况、水土流失危害</td></tr><tr><td colspan="1" rowspan="2">丹霞变电站</td><td colspan="1" rowspan="2">广东省韶关市</td><td colspan="1" rowspan="2">乐昌市</td><td colspan="1" rowspan="1">土方回填区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">巡查点</td><td colspan="1" rowspan="1">水土流失影响因素、扰动土地情况、水土流失危害</td></tr><tr><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">巡查点</td><td colspan="1" rowspan="1">水土流失影响因素、扰动土地情况、水土流失危害</td></tr><tr><td colspan="2" rowspan="5">线型工程</td><td colspan="1" rowspan="5">湖南省郴州市</td><td colspan="1" rowspan="3">北湖区</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">固定监测点</td><td colspan="1" rowspan="1">水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">巡查点1</td><td colspan="1" rowspan="1">水土流失影响因素、扰动土地情况、水土流失危害</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">固定监测点1，巡查点2</td><td colspan="1" rowspan="1">水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td colspan="1" rowspan="2">苏仙区</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">固定监测点</td><td colspan="1" rowspan="1">水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">巡查点1</td><td colspan="1" rowspan="1">水土流失影响因素、扰动土地情况、水土流失危害</td></tr><tr><td colspan="1" rowspan="10"></td><td colspan="1" rowspan="4"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">固定监测点1，巡查点2</td><td colspan="2" rowspan="1">水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td colspan="1" rowspan="3">宜章县</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">固定监测点</td><td colspan="2" rowspan="1">水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">巡查点1</td><td colspan="2" rowspan="1">水土流失影响因素、扰动土地情况、水土流失危害</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">固定监测点1，巡查点2</td><td colspan="2" rowspan="1">水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td colspan="1" rowspan="6">广东省韶关市</td><td colspan="1" rowspan="3">泸江区</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">固定监测点</td><td colspan="2" rowspan="1">水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">巡查点1</td><td colspan="2" rowspan="1">水土流失影响因素、扰动土地情况、水土流失危害</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">固定监测点2，巡查点3</td><td colspan="2" rowspan="1">水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td colspan="1" rowspan="3">乐昌市</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">固定监测点</td><td colspan="2" rowspan="1">水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">巡查点1</td><td colspan="2" rowspan="1">水土流失影响因素、扰动土地情况、水土流失危害</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">固定监测点3，巡查点4</td><td colspan="2" rowspan="1">水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td colspan="4" rowspan="1">合计</td><td colspan="1" rowspan="1">58</td><td colspan="3" rowspan="1">33个固定监测点，25个重点巡查监测点</td></tr></table>

## 6.4 实施条件和成果

## 6.4.1 实施条件

## （1）监测设施

为准确获取各项地面观测及调查数据，水土保持监测必须采用现代技术与传统手段相结合的方法，借助一定的先进仪器设备，使监测方法更科学，监测结论更合理。如利用全球定位系统（GPS）对临时堆土场形态变化作动态监测并应用于遥感监测中，用无人机、红外线（激光）测距仪对防治责任范围、扰动土地面积、水土流失面积、扰动土地整治面积等进行现场测量；用便携式植被覆盖度测量仪测量植被恢复面积，用水样、土样分析仪器分析典型区域含沙量以及土方养分等。

## （2）监测人员配置

本工程水土保持监测由建设单位自行开展监测或者委托具备完成本工程监测任务的单位开展水土保持监测工作。承担委托的监测机构必须按规定的监测内容、方法、时段对项目建设实施水土保持监测。

本工程沿线监测人员配置情况详见表 6.4-1。

表6.4-1 各省监测人员配置情况一览表
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>行政区划</td><td rowspan=1 colspan=2>监测人员人数（个）</td><td rowspan=1 colspan=2>监测时间（年）</td></tr><tr><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>设计水平年</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>设计水平年</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>湖南省</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>广东省</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>/</td></tr></table>

## 6.4.2 监测成果

监测成果应包括监测实施方案、监测记录表、监测意见、监测季度报告、水土保持监测总结报告、相关监测图件、影像资料等。

（1）监测实施方案应根据实际情况，结合水土保持方案合理确定监测重点及计划。

（2）监测季度报告应客观反映工程施工过程中水土保持监测情况，及时上报建设单位，由建设单位上报项目所在地县以上水行政主管部门及流域管理机构，建设单位应当在工程建设期间将水土保持监测季报在其官方网站公开，同时在业主项目部和施工项目部公开。

（3）水土保持监测总结报告应内容全面、数据真实、重点突出、结论客观。报告包括以下内容：①建设项目及水土保持工作概况。包括项目建设概况、水土流失防治工作概况及监测工作实施概况。②重点部位水土流失动态监测结果。包括防治责任范围监测结果（包括水土保持防治责任范围、建设期扰动土地面积）。③水土流失防治措施监测结果。包括工程措施及实施进度、植物措施及实施进度及临时措施实施进度。④土壤流失量分析。包括各阶段土壤流失量分析、各扰动土地类型土壤流失量分析。⑤水土流失防治效果监测结果。包括水土流失治理度、土壤流失控制比、渣土防护率、表土保护率、林草植被恢复率及林草覆盖率。⑥结论。包括水土流失动态变化、水土保持措施评价、存在问题及建议、综合结论。

（4）监测图件主要包括工程地理位置图、监测分区及监测点位分布图、水土流失防治责任范围图、工程建设前项目区水土流失现状图、水土保持措施布局图、工程竣工后项目区水土流失现状图等，作为监测成果报告的附图。

（5）监测影像资料主要包括监测过程中各监测点（简易观测点）照片、水土保持设施施工前、中、后照片及监测人员现场监测的录像资料等。

## （6）监测制度

每次监测前，需对仪器设备进行检验，合格后方可投入使用。对每次监测结果进行统计分析，做出简要评价，提出防治水土流失的意见及建议。监测单位要及时对监测成果进行整理、统计、分析和归档，监测单位在项目开工前向有关水行政主管部门报送《生产建设项目水土保持监测实施方案》；监测过程中，每季度报送《生产建设项目水土保持监测季度报告表》，并在监测季报和总结报告等监测成果中提出“绿黄红”三色评价结论。因降雨、大风或人为原因发生严重水土流失及危害事件的，应于事件发生后 1周内报告有关情况；水土保持监测任务完成后，应于 3 个月内报送《生产建设项目水土保持监测总结报告》。

## （7）监测成果报告

监测单位应当在每季度第一个月向水行政主管部门及项目涉及的流域管理机构报送上一季度的监测季报。

## （8）实行生产建设项目水土保持监测三色评价

生产建设项目水土保持监测三色评价是指监测单位依据扰动的土地情况、水土流失状况、防治成效及水土流失危害等监测结果，对生产建设项目水土流失防治情况进行评价，在监测季报和总结报告中明确“绿黄红”三色评价结论。

## 7 水土保持投资估算及效益分析

## 7.1 投资估算

## 7.1.1 编制原则及依据

## 7.1.1.1 编制原则

（1）水土保持工程项目划分及投资组成执行《水利工程设计概（估）算编制规定》；

（2）主体已有的水土保持措施工程单价与主体工程一致；

（3）方案新增水土保持措施工程单价费用执行《水土保持工程概算定额》（2024版）；

（4）措施材料单价依据当地价格水平确定；

（5）工程投资估算价格水平年为 2025年第三季度。

## 7.1.1.2 编制依据

（1）《水利部关于发布<水利工程设计概（估）算编制规定>及水利工程系列定额的通知》（水总〔2024〕323号）；

（2）《电力建设工程定额和费用计算规定》（2018年版）；

（3）《电力建设工程施工机械台班费用定额》（2018年版）；

（4）《电力工程造价与定额管理总站关于发布 2018版电力建设工程预算定额 2024年度价格水平调整的通知》（定额〔2025〕1号）；

（5）《关于落实〈国家发展改革委关于进一步放开建设项目专业服务价格的通知的指导意见》（中电联定额〔2015〕162号）；

（6）《关于〈输变电工程环保水保监测与验收费用计列指导意见〉的批复》（定额〔2023〕16 号）；

（7）关于印发《湖南省水土保持补偿费征收使用管理办法》的通知（湘财综〔2014〕49号）；

（8）《关于印发湖南省电网建设项目前期工作等费用预算编制细则的通知》（湘电建定〔2020〕1号）；

（9）《湖南省发展和改革委员会 湖南省财政厅关于发布湖南省水利系统行政事业性收费标准的通知》（湘发改价费规〔2021〕473 号）；

（ ）《广东省发展改革委 广东省财政厅 广东省水利厅关于规范水土保持补偿费

征收标准的通知》（粤发改价格〔2021〕231号）。

## 7.1.2 编制说明

## 7.1.2.1 费用构成

水土保持工程投资由工程措施费、植物措施费、监测措施费、施工临时工程费、独立费用、预备费、水土保持补偿费构成，具体见表 7.1-1。

表7.1-1 水土保持工程投资费用构成表
<table><tr><td rowspan=11 colspan=1>费用构成</td><td rowspan=2 colspan=1>1</td><td rowspan=2 colspan=2>工程措施费</td><td rowspan=1 colspan=1>主体已有措施</td><td rowspan=1 colspan=1>按主体工程投资</td></tr><tr><td rowspan=1 colspan=1>方案新增措施</td><td rowspan=1 colspan=1>直接费、间接费、企业利润、材料补差、税金</td></tr><tr><td rowspan=2 colspan=1>2</td><td rowspan=2 colspan=2>植物措施费</td><td rowspan=1 colspan=1>主体已有措施</td><td rowspan=1 colspan=1>按主体工程投资</td></tr><tr><td rowspan=1 colspan=1>方案新增措施</td><td rowspan=1 colspan=1>直接费、间接费、企业利润、材料补差、税金</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2>监测措施费</td><td rowspan=1 colspan=1>方案新增措施</td><td rowspan=1 colspan=1>设备费、观测费</td></tr><tr><td rowspan=3 colspan=1>4</td><td rowspan=3 colspan=1>施工临时工程费</td><td rowspan=2 colspan=1>临时防护工程费</td><td rowspan=1 colspan=1>主体已有措施</td><td rowspan=1 colspan=1>按主体工程投资</td></tr><tr><td rowspan=1 colspan=1>方案新增措施</td><td rowspan=1 colspan=1>直接费、间接费、企业利润、材料补差、税金</td></tr><tr><td rowspan=1 colspan=2>方案新增</td><td rowspan=1 colspan=1>其他临时工程费、施工安全生产专项</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=3>独立费用</td><td rowspan=1 colspan=1>建设管理费、工程建设监理费、科研勘测设计费</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=4>预备费</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=4>水土保持补偿费</td></tr></table>

## （1）基础单价编制

## 1）人工预算单价

依据《水利工程设计概（估）算编制规定 水土保持工程》（2025 年版）计取，本工程涉及湖南省郴州市、广东省韶关市，地区类别均为一般地区，人工单位为 6.38 元/工时。

## 2）材料预算单价

预算单价由当地市场价格加包装费、运杂费、采购及保管费组成，材料价格以 2025年第三季度当地市场价格为准。材料基价根据《水利工程设计概（估）算编制规定 水土保持工程》（2025年版）确定。

## 3）施工用水用电价格

与主体工程一致，详见表 7.1-17。

## 4）施工机械台时费

方案新增机械参照水利部《水利工程施工机械台时费定额》（2025年版）进行编制。

## （2）建筑安装工程单价编制

建筑安装工程费由直接费、间接费、利润、材料补差和税金组成。

直接费由基本直接费和其他直接费组成。基本直接费包括人工费、材料费和施工机械使用费。其他直接费包括冬雨季施工增加费、临时设施费和其他，本工程基本不涉及夜间施工，无需考虑夜间施工增加费。

间接费由规费和企业管理费组成。规费包括社会保险费、住房公积金。企业管理费指施工企业为组织施工生产经营活动所发生的费用。

利润：按直接费与间接费之和乘以企业利润率计算，利润率取 7%。

材料补差：根据相关主要材料预算价格与材料基价的价格差值、材料消耗量，计算的相关材料费用的补差金额。

税金：按直接费、间接费、利润、材料补差之和的 9%计算。

扩大系数：本方案编制阶段为可研设计阶段，故单价乘以 10%的扩大系数。

本工程单价费率取值详见表 7.1-2和7.1-3。

表7.1-2 工程定额费率表（其他直接费）
<table><tr><td rowspan=1 colspan=2>费用名称</td><td rowspan=1 colspan=1>土地整治工程</td><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>其他措施</td><td rowspan=1 colspan=1>取费基础</td></tr><tr><td rowspan=4 colspan=1>其他直接费</td><td rowspan=1 colspan=1>冬季施工增加费</td><td rowspan=1 colspan=1>0.5</td><td rowspan=1 colspan=1>0.5</td><td rowspan=1 colspan=1>0.5</td><td rowspan=4 colspan=1>基本直接费</td></tr><tr><td rowspan=1 colspan=1>临时设施费</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>2.0</td></tr><tr><td rowspan=1 colspan=1>其他</td><td rowspan=1 colspan=1>0.5</td><td rowspan=1 colspan=1>0.5</td><td rowspan=1 colspan=1>0.5</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>2.0</td><td rowspan=1 colspan=1>2.0</td><td rowspan=1 colspan=1>3.0</td></tr></table>

表7.1-3 工程定额费率表（间接费）
<table><tr><td rowspan=2 colspan=1>费用名称</td><td rowspan=1 colspan=2>工程措施、监测措施</td><td rowspan=2 colspan=1>植物措施</td></tr><tr><td rowspan=1 colspan=1>土方工程</td><td rowspan=1 colspan=1>其他工程</td></tr><tr><td rowspan=1 colspan=1>间接费</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>6</td></tr><tr><td rowspan=1 colspan=1>利润</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>税金</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>扩大系数</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

## （3）水土保持工程估算编制

## 1）工程措施

工程措施估算按设计工程量或设备清单乘以工程（设备）单价进行编制。

## 2）植物措施

工程措施估算按设计工程量乘以工程单价进行编制。

## 3）监测措施

①水土保持监测：土建设施按设计工程量清单乘以工程单价进行编制；监测设备、仪表分为耗材和仪器设备两部分，耗材估算按照工程量清单乘以材料单价进行编制；仪器设备按照监测所用仪器设备实际折旧进行编制。安装费按设备费的 5%计算。②弃渣场稳定监测：根据弃渣场稳定监测需要，按照弃渣场稳定监测方案有关监测内容、设施设备等进行编制，本工程不涉及弃渣场，不列此项费用。③建设期观测费：按主体工程土建投资为计价基数，按照内插法计列。

## 4）施工临时工程

①临时防护工程：指施工期为防治水土流失采取的临时防护措施，按设计工程量乘以单价编制。②其他临时工程：按一至三部分投资合计的 2.0%计列。③施工安全生产专项：按一至四部分建安工作量（不含设备购置费）之和的 3.0%计算。

## 5）独立费用

①建设管理费：参照定额〔2023〕16号计算。②工程建设监理费：按照《750kV及以下输变电工程环境保护与水土保持监理、监测、验收费用计列指导意见》计列。③科研勘测设计费：工程勘测设计费依据实际合同价格进行计列。

## 6）预备费

预备费分类计列，其中主体已有措施部分执行电力配套费率，按 1%计取；水保新增措施部分根据水土保持概（估）算编制规定标准按 3%计取。

## 7）水土保持补偿费

水土保持补偿费收费标准按照《水土保持补偿费征收使用管理办法》（财综〔20148号）以及湖南省、广东省关于水土保持补偿费收费标准执行，具体见表7.1-4。

表7.1-4 水土保持补偿费取费标准
<table><tr><td rowspan=1 colspan=1>行政区</td><td rowspan=1 colspan=1>湖南省</td><td rowspan=1 colspan=1>广东省</td></tr><tr><td rowspan=1 colspan=1>水土保持补偿费取费标准单价</td><td rowspan=1 colspan=1>1.0 元/m²</td><td rowspan=1 colspan=1>0.6 元/m²</td></tr></table>

## 7.1.3 估算成果

## 7.1.3.1 水土保持投资估算汇总

本工程建设期水土保持措施总投资 8076.61 万元，其中工程措施为 2747.31 万元，植物措施为1873.27万元，监测措施为 66.08万元，施工临时工程为 2371.68 万元，独立费用为356.06万元，工程建设监理费为 80.37万元，预备费为 199.83万元，水土保持补偿费为 180.8760 万元。

本工程水土保持总投资中湖南省措施费为 4273.84 万元；广东省措施费为 3917.55万元。水土保持补偿费中湖南省水土保持补偿费为 1039800元，广东省水土保持补偿费为768960元。水土保持投资总估算表见表7.1-5。

表 7.1-5 水土保持投资估算总表 单位：万元
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">建筑安装工程费</td><td colspan="1" rowspan="1">设备购置费</td><td colspan="1" rowspan="1">独立费用</td><td colspan="1" rowspan="1">合计</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第一部分 工程措施</td><td colspan="1" rowspan="1">2747.31</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2747.31</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">湘粤换流站防治区</td><td colspan="1" rowspan="1">837.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">837.05</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1">42.22</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">42.22</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">防洪排导工程</td><td colspan="1" rowspan="1">373.27</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">373.27</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1">27.91</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">27.91</td></tr><tr><td colspan="1" rowspan="1">(四）</td><td colspan="1" rowspan="1">设备及安装工程</td><td colspan="1" rowspan="1">393.65</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">393.65</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">苏耽变电站间隔扩建防治区</td><td colspan="1" rowspan="1">0.92</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.92</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1">0.92</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.92</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">丹霞变电站间隔扩建防治区</td><td colspan="1" rowspan="1">24.5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">24.50</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">降水蓄渗工程</td><td colspan="1" rowspan="1">24.5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">24.50</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">线路工程防治区</td><td colspan="1" rowspan="1">1884.84</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1884.84</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1">1058.99</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1058.99</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">拦渣工程</td><td colspan="1" rowspan="1">232.86</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">232.86</td></tr><tr><td colspan="1" rowspan="1">(三）</td><td colspan="1" rowspan="1">防洪排导工程</td><td colspan="1" rowspan="1">267.31</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">267.31</td></tr><tr><td colspan="1" rowspan="1">(四）</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1">325.68</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">325.68</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第二部分 植物措施</td><td colspan="1" rowspan="1">1873.27</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1873.27</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">湘粤换流站防治区</td><td colspan="1" rowspan="1">51.81</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">51.81</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">绿化工程</td><td colspan="1" rowspan="1">22.28</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">22.28</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1">29.53</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">29.53</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">苏耽变电站间隔扩建防治区</td><td colspan="1" rowspan="1">2.26</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.26</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">绿化工程</td><td colspan="1" rowspan="1">2.26</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.26</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">丹霞变电站间隔扩建防治区</td><td colspan="1" rowspan="1">0.22</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.22</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1">0.22</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.22</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">线路工程防治区</td><td colspan="1" rowspan="1">1819.2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1819.20</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1">1205.15</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1205.15</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1">614.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">614.05</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第三部分 监测措施</td><td colspan="1" rowspan="1">64.61</td><td colspan="1" rowspan="1">1.47</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">66.08</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">水土保持监测</td><td colspan="1" rowspan="1">17.11</td><td colspan="1" rowspan="1">1.47</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">18.58</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">土建设施</td><td colspan="1" rowspan="1">0.42</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.42</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">设备及安装</td><td colspan="1" rowspan="1">16.69</td><td colspan="1" rowspan="1">1.47</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">18.16</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">建设期观测费</td><td colspan="1" rowspan="1">47.50</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">47.50</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第四部分施工临时工程</td><td colspan="1" rowspan="1">2653.18</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2653.18</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">临时防护工程</td><td colspan="1" rowspan="1">2371.68</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2371.68</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">湘粤换流站防治区</td><td colspan="1" rowspan="1">120.66</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">120.66</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">苏耽变电站间隔扩建防治区</td><td colspan="1" rowspan="1">28.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">28.12</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">丹霞变电站间隔扩建防治区</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="1">(四）</td><td colspan="1" rowspan="1">线路工程防治区</td><td colspan="1" rowspan="1">2222.74</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2222.74</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">其他临时工程</td><td colspan="1" rowspan="1">140.32</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">140.32</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">施工安全生产专项</td><td colspan="1" rowspan="1">141.18</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">141.18</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第五部分独立费用</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">356.06</td><td colspan="1" rowspan="1">356.06</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">建设管理费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">97.29</td><td colspan="1" rowspan="1">97.29</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">工程建设监理费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">80.37</td><td colspan="1" rowspan="1">80.37</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">科研勘测设计费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">178.40</td><td colspan="1" rowspan="1">178.40</td></tr><tr><td colspan="1" rowspan="1">I</td><td colspan="1" rowspan="1">一至五部分合计</td><td colspan="1" rowspan="1">7338.37</td><td colspan="1" rowspan="1">1.47</td><td colspan="1" rowspan="1">356.06</td><td colspan="1" rowspan="1">7695.90</td></tr><tr><td colspan="1" rowspan="1">ⅡI</td><td colspan="1" rowspan="1">预备费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">199.83</td></tr><tr><td colspan="1" rowspan="1">ⅢII</td><td colspan="1" rowspan="1">水土保持补偿费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">180.8760</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">水土保持总投资（I+II+I）</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">8076.61</td></tr></table>

## 7.1.3.2 分部工程估算表

## （1）湖南境内

湖南境内工程措施、植物措施、监测措施、施工临时工程投资估算汇总见表 7.1-6\~7.1-9。

表7.1-6 湖南省境内工程措施投资估算
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（万元）</td></tr><tr><td colspan="2" rowspan="1">第一部分 工程措施</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2080.97</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">湘粤换流站防治区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">837.05</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">464.85</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">27.26</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">14.48</td><td colspan="1" rowspan="1">12039.51</td><td colspan="1" rowspan="1">17.43</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">3.08</td><td colspan="1" rowspan="1">31917.53</td><td colspan="1" rowspan="1">9.83</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">防洪排导工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">280.85</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">钢筋混凝土排水沟</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">1361</td><td colspan="1" rowspan="1">1055</td><td colspan="1" rowspan="1">143.59</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">钢筋混凝土截水沟</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">1301</td><td colspan="1" rowspan="1">1055</td><td colspan="1" rowspan="1">137.26</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">设备及安装工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">152.39</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">雨水排水管网</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">4590</td><td colspan="1" rowspan="1">332</td><td colspan="1" rowspan="1">152.39</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.35</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.29</td><td colspan="1" rowspan="1">13209.27</td><td colspan="1" rowspan="1">4.35</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">94.02</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.60</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.17</td><td colspan="1" rowspan="1">12039.51</td><td colspan="1" rowspan="1">1.41</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">31917.53</td><td colspan="1" rowspan="1">0.19</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">防洪排导工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">92.42</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">钢筋混凝土排水沟</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">541</td><td colspan="1" rowspan="1">1055</td><td colspan="1" rowspan="1">57.08</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">钢筋混凝土截水沟</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">335</td><td colspan="1" rowspan="1">1055</td><td colspan="1" rowspan="1">35.34</td></tr><tr><td colspan="1" rowspan="1">（三）</td><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">11.17</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.97</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.24</td><td colspan="1" rowspan="1">12039.51</td><td colspan="1" rowspan="1">3.90</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.65</td><td colspan="1" rowspan="1">31917.53</td><td colspan="1" rowspan="1">2.07</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.20</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.24</td><td colspan="1" rowspan="1">16035.03</td><td colspan="1" rowspan="1">5.20</td></tr><tr><td colspan="1" rowspan="1">（四）</td><td colspan="1" rowspan="1">站外供排水设施区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">257.52</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.46</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2.97</td><td colspan="1" rowspan="1">12039.51</td><td colspan="1" rowspan="1">3.58</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.59</td><td colspan="1" rowspan="1">31917.53</td><td colspan="1" rowspan="1">1.88</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">10.80</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">2.73</td><td colspan="1" rowspan="1">13209.27</td><td colspan="1" rowspan="1">3.61</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4.36</td><td colspan="1" rowspan="1">16035.03</td><td colspan="1" rowspan="1">6.99</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">4624.00</td><td colspan="1" rowspan="1">0.44</td><td colspan="1" rowspan="1">0.20</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">设备及安装工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">241.26</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">DN1400 钢筋混凝土排水管</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">400</td><td colspan="1" rowspan="1">1539</td><td colspan="1" rowspan="1">61.56</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">DN1800 钢筋混凝土排水管</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">1000</td><td colspan="1" rowspan="1">1785</td><td colspan="1" rowspan="1">178.50</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">八字排水口</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">12000</td><td colspan="1" rowspan="1">1.20</td></tr><tr><td colspan="1" rowspan="1">(五）</td><td colspan="1" rowspan="1">站外电力设施区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.52</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.93</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1">hm2</td><td colspan="1" rowspan="1">1.05</td><td colspan="1" rowspan="1">12039.51</td><td colspan="1" rowspan="1">1.26</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1">万m³</td><td colspan="1" rowspan="1">0.21</td><td colspan="1" rowspan="1">31917.53</td><td colspan="1" rowspan="1">0.67</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.59</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">1.11</td><td colspan="1" rowspan="1">13209.27</td><td colspan="1" rowspan="1">1.47</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.65</td><td colspan="1" rowspan="1">16035.03</td><td colspan="1" rowspan="1">1.04</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">1897.00</td><td colspan="1" rowspan="1">0.44</td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1">(六)</td><td colspan="1" rowspan="1">站外临时堆土区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.97</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.97</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">3.10</td><td colspan="1" rowspan="1">16035.03</td><td colspan="1" rowspan="1">4.97</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">苏耽变电站</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.92</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.92</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.92</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.42</td><td colspan="1" rowspan="1">12039.51</td><td colspan="1" rowspan="1">0.51</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1">万m³</td><td colspan="1" rowspan="1">0.13</td><td colspan="1" rowspan="1">31917.53</td><td colspan="1" rowspan="1">0.41</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">输电线路工程防治区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1243.00</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1166.77</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">930.55</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">12.06</td><td colspan="1" rowspan="1">12039.51</td><td colspan="1" rowspan="1">14.52</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1">万m³</td><td colspan="1" rowspan="1">2.87</td><td colspan="1" rowspan="1">31917.53</td><td colspan="1" rowspan="1">916.03</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">56.44</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1">hm2</td><td colspan="1" rowspan="1">31.91</td><td colspan="1" rowspan="1">13209.27</td><td colspan="1" rowspan="1">42.15</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1">hm2</td><td colspan="1" rowspan="1">3.62</td><td colspan="1" rowspan="1">18860.83</td><td colspan="1" rowspan="1">6.83</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">3.56</td><td colspan="1" rowspan="1">16035.03</td><td colspan="1" rowspan="1">5.71</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">39741</td><td colspan="1" rowspan="1">0.44</td><td colspan="1" rowspan="1">1.75</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">防洪排导工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">104.54</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">浆砌石排水沟</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">1210</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">104.54</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">拦渣工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">75.24</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">浆砌石挡渣墙</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">792</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">75.24</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6.20</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.69</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1">12039.51</td><td colspan="1" rowspan="1">0.43</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1">万m³</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">31917.53</td><td colspan="1" rowspan="1">0.26</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.51</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">3.00</td><td colspan="1" rowspan="1">13209.27</td><td colspan="1" rowspan="1">3.96</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1">hm2</td><td colspan="1" rowspan="1">0.60</td><td colspan="1" rowspan="1">18860.83</td><td colspan="1" rowspan="1">1.13</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">9570</td><td colspan="1" rowspan="1">0.44</td><td colspan="1" rowspan="1">0.42</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.88</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.88</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1">hm2</td><td colspan="1" rowspan="1">2.84</td><td colspan="1" rowspan="1">13209.27</td><td colspan="1" rowspan="1">3.75</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">18860.83</td><td colspan="1" rowspan="1">0.91</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地</td><td colspan="1" rowspan="1"> $\pi$ </td><td colspan="1" rowspan="1">4998</td><td colspan="1" rowspan="1">0.44</td><td colspan="1" rowspan="1">0.22</td></tr><tr><td colspan="1" rowspan="1">（四）</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">65.15</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">28.22</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">14.21</td><td colspan="1" rowspan="1">12039.51</td><td colspan="1" rowspan="1">17.11</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">3.48</td><td colspan="1" rowspan="1">31917.53</td><td colspan="1" rowspan="1">11.11</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">36.93</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">20.33</td><td colspan="1" rowspan="1">13209.27</td><td colspan="1" rowspan="1">26.85</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.99</td><td colspan="1" rowspan="1">18860.83</td><td colspan="1" rowspan="1">3.75</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2.17</td><td colspan="1" rowspan="1">16035.03</td><td colspan="1" rowspan="1">3.48</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">64853</td><td colspan="1" rowspan="1">0.44</td><td colspan="1" rowspan="1">2.85</td></tr></table>

表7.1-7 湖南省境内植物措施投资估算
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（万元）</td></tr><tr><td colspan="2" rowspan="1">第二部分植物措施</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">797.95</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">湘粤换流站防治区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">51.81</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">21.94</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">绿化工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">21.94</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">站区绿化</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.29</td><td colspan="1" rowspan="1">53720.00</td><td colspan="1" rowspan="1">17.67</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">边坡绿化</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.50</td><td colspan="1" rowspan="1">12214.00</td><td colspan="1" rowspan="1">4.27</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.34</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">绿化工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.34</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">边坡绿化</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.28</td><td colspan="1" rowspan="1">12214</td><td colspan="1" rowspan="1">0.34</td></tr><tr><td colspan="1" rowspan="1">（三）</td><td colspan="1" rowspan="1">站外供排水设施区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">21.13</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">21.13</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种草</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2.73</td><td colspan="1" rowspan="1">13390.49</td><td colspan="1" rowspan="1">3.66</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植树（灌木）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">3837</td><td colspan="1" rowspan="1">32.43</td><td colspan="1" rowspan="1">12.44</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植树（乔木）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">787</td><td colspan="1" rowspan="1">63.97</td><td colspan="1" rowspan="1">5.03</td></tr><tr><td colspan="1" rowspan="1">（四）</td><td colspan="1" rowspan="1">站外电力设施区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">8.40</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">8.40</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种草</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.11</td><td colspan="1" rowspan="1">13390.49</td><td colspan="1" rowspan="1">1.49</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植树（灌木）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">1654</td><td colspan="1" rowspan="1">32.43</td><td colspan="1" rowspan="1">5.36</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植树（乔木）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">243</td><td colspan="1" rowspan="1">63.97</td><td colspan="1" rowspan="1">1.55</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">苏耽变电站</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.26</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.26</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">绿化工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.26</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">绿化地坪</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4200</td><td colspan="1" rowspan="1">5.37</td><td colspan="1" rowspan="1">2.26</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">输电线路工程防治区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">743.88</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">265.12</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">171.60</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">播撒草籽</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">31.91</td><td colspan="1" rowspan="1">13390.49</td><td colspan="1" rowspan="1">42.73</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">栽植灌木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">39741</td><td colspan="1" rowspan="1">3242.71</td><td colspan="1" rowspan="1">128.87</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">93.52</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育（第一年）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">22.58</td><td colspan="1" rowspan="1">24475.92</td><td colspan="1" rowspan="1">55.27</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育（第二年）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">22.58</td><td colspan="1" rowspan="1">16940.77</td><td colspan="1" rowspan="1">38.25</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">33.56</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">21.14</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">撒播草籽</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.00</td><td colspan="1" rowspan="1">13390.49</td><td colspan="1" rowspan="1">4.02</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">栽植灌木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">5280</td><td colspan="1" rowspan="1">3242.71</td><td colspan="1" rowspan="1">17.12</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">栽植乔木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6397.27</td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">12.42</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育（第一年）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.00</td><td colspan="1" rowspan="1">24475.92</td><td colspan="1" rowspan="1">7.34</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育（第二年）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.00</td><td colspan="1" rowspan="1">16940.77</td><td colspan="1" rowspan="1">5.08</td></tr><tr><td colspan="1" rowspan="1">（三）</td><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">31.77</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">20.01</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">撒播草籽</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2.84</td><td colspan="1" rowspan="1">13390.49</td><td colspan="1" rowspan="1">3.80</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">栽植灌木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">4998</td><td colspan="1" rowspan="1">3242.71</td><td colspan="1" rowspan="1">16.21</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">栽植乔木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6397.27</td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">11.76</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育（第一年）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">2.84</td><td colspan="1" rowspan="1">24475.92</td><td colspan="1" rowspan="1">6.95</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育（第二年）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">2.84</td><td colspan="1" rowspan="1">16940.77</td><td colspan="1" rowspan="1">4.81</td></tr><tr><td colspan="1" rowspan="1">（四)</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">413.43</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">329.23</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">播撒草籽</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">20.33</td><td colspan="1" rowspan="1">13390.49</td><td colspan="1" rowspan="1">27.22</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">栽植灌木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">35781</td><td colspan="1" rowspan="1">3242.71</td><td colspan="1" rowspan="1">116.03</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">栽植乔木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">29072</td><td colspan="1" rowspan="1">6397.27</td><td colspan="1" rowspan="1">185.98</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">84.20</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育（第一年）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">20.33</td><td colspan="1" rowspan="1">24475.92</td><td colspan="1" rowspan="1">49.76</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育（第二年）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">20.33</td><td colspan="1" rowspan="1">16940.77</td><td colspan="1" rowspan="1">34.44</td></tr></table>

表7.1-8 湖南省境内监测措施投资估算
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>工程或费用名称</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>单价（元）</td><td rowspan=1 colspan=1>折旧率</td><td rowspan=1 colspan=1>监测年限</td><td rowspan=1 colspan=1>合计（万元）</td></tr><tr><td rowspan=1 colspan=2>第三部分 监测措施</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>53.30</td></tr><tr><td rowspan=1 colspan=1>一</td><td rowspan=1 colspan=1>湘粤换流站防治区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>20.95</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>水土保持监测</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.50</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>土建设施</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>设备及安装</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.50</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>设备费</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.47</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>安装费</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.03</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>建设期观测费</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>19.45</td></tr><tr><td rowspan=1 colspan=1>二</td><td rowspan=1 colspan=1>线路工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>32.35</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>水土保持监测</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>6.75</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>土建设施</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.25</td></tr><tr><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>设备及安装</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>6.50</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>建设期观测费</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>25.60</td></tr></table>

表7.1-9 湖南省境内临时措施投资估算
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（万元）</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第四部分 施工临时措施</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1341.62</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">临时防护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">120.66</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">湘粤换流站防治区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">120.66</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">42.42</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">临时拦挡</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">23.19</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装土植生袋填筑</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">1080</td><td colspan="1" rowspan="1">199</td><td colspan="1" rowspan="1">21.50</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装土植生袋拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">1080</td><td colspan="1" rowspan="1">16</td><td colspan="1" rowspan="1">1.69</td></tr><tr><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">18.67</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土工布苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">43530</td><td colspan="1" rowspan="1">4.29</td><td colspan="1" rowspan="1">18.67</td></tr><tr><td colspan="1" rowspan="1">1.3</td><td colspan="1" rowspan="1">临时排水</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.23</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">临时排水沟</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">250</td><td colspan="1" rowspan="1">9.11</td><td colspan="1" rowspan="1">0.23</td></tr><tr><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">临时沉沙池</td><td colspan="1" rowspan="1"> $\nVDash$ </td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">1652.13</td><td colspan="1" rowspan="1">0.33</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.51</td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.51</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土工布苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3510</td><td colspan="1" rowspan="1">4.29</td><td colspan="1" rowspan="1">1.51</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.43</td></tr><tr><td colspan="1" rowspan="1">3.1</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.17</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土工布苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">9720</td><td colspan="1" rowspan="1">4.29</td><td colspan="1" rowspan="1">4.17</td></tr><tr><td colspan="1" rowspan="1">3.2</td><td colspan="1" rowspan="1">临时排水</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.09</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">临时排水沟</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">97</td><td colspan="1" rowspan="1">9.11</td><td colspan="1" rowspan="1">0.09</td></tr><tr><td colspan="1" rowspan="1">3.3</td><td colspan="1" rowspan="1">临时沉沙池</td><td colspan="1" rowspan="1"> $\nVDash$ </td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1652.13</td><td colspan="1" rowspan="1">0.17</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">站外供排水设施区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">15.87</td></tr><tr><td colspan="1" rowspan="1">4.1</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">15.87</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">15240</td><td colspan="1" rowspan="1">5.26</td><td colspan="1" rowspan="1">8.02</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土工布苫盖</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">18288</td><td colspan="1" rowspan="1">4.29</td><td colspan="1" rowspan="1">7.85</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">站外电力设施区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.62</td></tr><tr><td colspan="1" rowspan="1">5.1</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.62</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">1560</td><td colspan="1" rowspan="1">5.26</td><td colspan="1" rowspan="1">0.82</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土工布苫盖</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">1872</td><td colspan="1" rowspan="1">4.29</td><td colspan="1" rowspan="1">0.80</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">站外临时堆土区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">54.81</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">临时拦挡</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">19.88</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">浆砌石挡土墙/拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">251</td><td colspan="1" rowspan="1">792.00</td><td colspan="1" rowspan="1">19.88</td></tr><tr><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">30.65</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">29450</td><td colspan="1" rowspan="1">5.26</td><td colspan="1" rowspan="1">15.49</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土工布苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">35340</td><td colspan="1" rowspan="1">4.29</td><td colspan="1" rowspan="1">15.16</td></tr><tr><td colspan="1" rowspan="1">1.3</td><td colspan="1" rowspan="1">临时排水</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.09</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">临时排水沟</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">95</td><td colspan="1" rowspan="1">9.11</td><td colspan="1" rowspan="1">0.09</td></tr><tr><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">临时沉沙池</td><td colspan="1" rowspan="1"> $\nVDash$ </td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1652.13</td><td colspan="1" rowspan="1">0.17</td></tr><tr><td colspan="1" rowspan="1">1.5</td><td colspan="1" rowspan="1">临时绿化</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">13390.49</td><td colspan="1" rowspan="1">4.02</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">其他临时工程</td><td colspan="1" rowspan="1"> $\%$ </td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">9098100</td><td colspan="1" rowspan="1">17.78</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">施工安全生产专项</td><td colspan="1" rowspan="1"> $\%$ </td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">10290000</td><td colspan="1" rowspan="1">12.17</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">苏耽变电站</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">28.12</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">28.12</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.21</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土工布苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">500.00</td><td colspan="1" rowspan="1">4.29</td><td colspan="1" rowspan="1">0.21</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">临时拦挡</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">27.91</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装土植生袋填筑</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">1300</td><td colspan="1" rowspan="1">199.07</td><td colspan="1" rowspan="1">25.88</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装土植生袋拆除</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">1300</td><td colspan="1" rowspan="1">15.61</td><td colspan="1" rowspan="1">2.03</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">线路工程区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1030.02</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">240.68</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">泥浆沉淀池</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">55</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">82.50</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">临时拦挡</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">97.90</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装土植生袋填筑</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">4560</td><td colspan="1" rowspan="1">199.07</td><td colspan="1" rowspan="1">90.78</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装土植生袋拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">4560</td><td colspan="1" rowspan="1">15.61</td><td colspan="1" rowspan="1">7.12</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">39.12</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">5.26</td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土工布苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">91200</td><td colspan="1" rowspan="1">4.29</td><td colspan="1" rowspan="1">39.12</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">21.16</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">45600</td><td colspan="1" rowspan="1">4.64</td><td colspan="1" rowspan="1">21.16</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">38.15</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.94</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4500</td><td colspan="1" rowspan="1">5.26</td><td colspan="1" rowspan="1">2.37</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土工布苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">6000</td><td colspan="1" rowspan="1">4.29</td><td colspan="1" rowspan="1">2.57</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.95</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">4200</td><td colspan="1" rowspan="1">4.64</td><td colspan="1" rowspan="1">1.95</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">铺设钢板</td><td colspan="1" rowspan="1"> $\overline { { { \bf m } ^ { 2 } } }$ </td><td colspan="1" rowspan="1">6000</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">31.26</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.31</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.31</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">4980</td><td colspan="1" rowspan="1">4.64</td><td colspan="1" rowspan="1">2.31</td></tr><tr><td colspan="1" rowspan="1">(四)</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">748.88</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">临时拦挡</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">747.08</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装土植生袋填筑</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">34800</td><td colspan="1" rowspan="1">199.07</td><td colspan="1" rowspan="1">692.76</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装土植生袋拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">34800</td><td colspan="1" rowspan="1">15.61</td><td colspan="1" rowspan="1">54.32</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">临时排水</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.80</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">临时排水沟</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">470</td><td colspan="1" rowspan="1">9.11</td><td colspan="1" rowspan="1">0.43</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">素土夯实</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">470</td><td colspan="1" rowspan="1">29.13</td><td colspan="1" rowspan="1">1.37</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">其他临时工程</td><td colspan="1" rowspan="1"> $\%$ </td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">2022.41</td><td colspan="1" rowspan="1">40.45</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">施工安全生产专项</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">3080.55</td><td colspan="1" rowspan="1">92.42</td></tr></table>

## （2）广东境内

广东境内水土保持措施投资估算汇总见表 7.1-10\~7.1-13。

表7.1-10 广东省境内工程措施投资估算
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合价（万元）</td></tr><tr><td colspan="2" rowspan="1">第一部分 工程措施</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">666.34</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">丹霞变扩建工程防治区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">24.80</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">24.50</td></tr><tr><td colspan="1" rowspan="1">(1)</td><td colspan="1" rowspan="1">降水蓄渗工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">24.50</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">碎石覆盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2500</td><td colspan="1" rowspan="1">98</td><td colspan="1" rowspan="1">24.50</td></tr><tr><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">土方回填区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.30</td></tr><tr><td colspan="1" rowspan="1">(1)</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.30</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">16914</td><td colspan="1" rowspan="1">0.30</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">输电线路工程防治区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">641.54</td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">459.93</td></tr><tr><td colspan="1" rowspan="1">(1)</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">32.56</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">17.08</td><td colspan="1" rowspan="1">12296</td><td colspan="1" rowspan="1">21.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">3.59</td><td colspan="1" rowspan="1">32196</td><td colspan="1" rowspan="1">11.56</td></tr><tr><td colspan="1" rowspan="1">(2)</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">106.98</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">51.56</td><td colspan="1" rowspan="1">16914</td><td colspan="1" rowspan="1">87.21</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.99</td><td colspan="1" rowspan="1">16914</td><td colspan="1" rowspan="1">1.67</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">9.26</td><td colspan="1" rowspan="1">16914</td><td colspan="1" rowspan="1">15.66</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地</td><td colspan="1" rowspan="1"> $\uparrow$ </td><td colspan="1" rowspan="1">55440</td><td colspan="1" rowspan="1">0.44</td><td colspan="1" rowspan="1">2.44</td></tr><tr><td colspan="1" rowspan="1">(3)</td><td colspan="1" rowspan="1">拦渣工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">157.62</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">浆砌石挡渣墙</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">1504</td><td colspan="1" rowspan="1">1048</td><td colspan="1" rowspan="1">157.62</td></tr><tr><td colspan="1" rowspan="1">(4)</td><td colspan="1" rowspan="1">防洪排导工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">162.77</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">浆砌石排水沟</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">1692</td><td colspan="1" rowspan="1">962</td><td colspan="1" rowspan="1">162.77</td></tr><tr><td colspan="1" rowspan="1">2.2</td><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">11.97</td></tr><tr><td colspan="1" rowspan="1">(1)</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.18</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.62</td><td colspan="1" rowspan="1">12296</td><td colspan="1" rowspan="1">0.76</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.13</td><td colspan="1" rowspan="1">32196</td><td colspan="1" rowspan="1">0.42</td></tr><tr><td colspan="1" rowspan="1">(2)</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">10.79</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4.92</td><td colspan="1" rowspan="1">16914</td><td colspan="1" rowspan="1">8.32</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1">16914</td><td colspan="1" rowspan="1">0.61</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.96</td><td colspan="1" rowspan="1">16914</td><td colspan="1" rowspan="1">1.62</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">5491</td><td colspan="1" rowspan="1">0.44</td><td colspan="1" rowspan="1">0.24</td></tr><tr><td colspan="1" rowspan="1">2.3</td><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.48</td></tr><tr><td colspan="1" rowspan="1">(1)</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.48</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.12</td><td colspan="1" rowspan="1">16914</td><td colspan="1" rowspan="1">1.89</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">16914</td><td colspan="1" rowspan="1">0.27</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">16914</td><td colspan="1" rowspan="1">0.27</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地</td><td colspan="1" rowspan="1"> $\pi$ </td><td colspan="1" rowspan="1">1126</td><td colspan="1" rowspan="1">0.44</td><td colspan="1" rowspan="1">0.05</td></tr><tr><td colspan="1" rowspan="1">2.4</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">167.16</td></tr><tr><td colspan="1" rowspan="1">(1)</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">65.79</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">34.52</td><td colspan="1" rowspan="1">12296</td><td colspan="1" rowspan="1">42.45</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">7.25</td><td colspan="1" rowspan="1">32196</td><td colspan="1" rowspan="1">23.34</td></tr><tr><td colspan="1" rowspan="1">(2)</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">101.37</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">47.27</td><td colspan="1" rowspan="1">16914</td><td colspan="1" rowspan="1">79.95</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">9.12</td><td colspan="1" rowspan="1">16914</td><td colspan="1" rowspan="1">15.43</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">136245</td><td colspan="1" rowspan="1">0.44</td><td colspan="1" rowspan="1">5.99</td></tr></table>

表7.1-11 广东省境内植物措施投资估算
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合价（万元）</td></tr><tr><td colspan="2" rowspan="1">第二部分植物措施</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1075.32</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">丹霞变扩建工程防治区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.22</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">土方回填区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.22</td></tr><tr><td colspan="1" rowspan="1">(1)</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.22</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">播撒草籽</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">12477.82</td><td colspan="1" rowspan="1">0.22</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">输电线路工程防治区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1075.10</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">294.00</td></tr><tr><td colspan="1" rowspan="1">(1)</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">127.49</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">播撒草籽</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">51.56</td><td colspan="1" rowspan="1">12477.82</td><td colspan="1" rowspan="1">64.34</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">栽植灌木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">55440</td><td colspan="1" rowspan="1">11.39</td><td colspan="1" rowspan="1">63.15</td></tr><tr><td colspan="1" rowspan="1">(2)</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">166.51</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">31.5</td><td colspan="1" rowspan="1">52861.00</td><td colspan="1" rowspan="1">166.51</td></tr><tr><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">28.88</td></tr><tr><td colspan="1" rowspan="1">(1)</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">12.39</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">播撒草籽</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4.92</td><td colspan="1" rowspan="1">12477.82</td><td colspan="1" rowspan="1">6.14</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">栽植灌木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">5491</td><td colspan="1" rowspan="1">11.39</td><td colspan="1" rowspan="1">6.25</td></tr><tr><td colspan="1" rowspan="1">(2)</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">16.49</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.12</td><td colspan="1" rowspan="1">52861.00</td><td colspan="1" rowspan="1">16.49</td></tr><tr><td colspan="1" rowspan="1">1.3</td><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6.06</td></tr><tr><td colspan="1" rowspan="1">(1)</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.68</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">播撒草籽</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.12</td><td colspan="1" rowspan="1">12477.82</td><td colspan="1" rowspan="1">1.40</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">栽植灌木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">1126</td><td colspan="1" rowspan="1">11.39</td><td colspan="1" rowspan="1">1.28</td></tr><tr><td colspan="1" rowspan="1">(2)</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.38</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.64</td><td colspan="1" rowspan="1">52861.00</td><td colspan="1" rowspan="1">3.38</td></tr><tr><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">746.16</td></tr><tr><td colspan="1" rowspan="1">(1)</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">520.39</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">播撒草籽</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">47.27</td><td colspan="1" rowspan="1">12477.82</td><td colspan="1" rowspan="1">58.98</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">栽植灌木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">75170</td><td colspan="1" rowspan="1">11.39</td><td colspan="1" rowspan="1">85.62</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">栽植乔木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">61075</td><td colspan="1" rowspan="1">61.53</td><td colspan="1" rowspan="1">375.79</td></tr><tr><td colspan="1" rowspan="1">(2)</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">225.77</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">42.71</td><td colspan="1" rowspan="1">52861.00</td><td colspan="1" rowspan="1">225.77</td></tr></table>

表7.1-12 广东省境内监测措施投资估算
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>工程或费用名称</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>单价（元）</td><td rowspan=1 colspan=1>合价（万元）</td></tr><tr><td rowspan=1 colspan=2>第三部分监测措施</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>44.88</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>水土保持监测</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>16.83</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>土建设施</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.17</td></tr><tr><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>设备及安装</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>16.66</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>建设期观测费</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>28.05</td></tr></table>

表7.1-13 广东省境内临时措施投资估算
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合价（万元）</td></tr><tr><td colspan="2" rowspan="1">第四部分临时措施</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2131.01</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">临时防护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1982.22</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">丹霞变扩建工程防治区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">土方回填区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="1">(1)</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土工布苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">300</td><td colspan="1" rowspan="1">5.42</td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">线路工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1982.06</td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">351.71</td></tr><tr><td colspan="1" rowspan="1">(1)</td><td colspan="1" rowspan="1">泥浆沉淀池</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">32</td><td colspan="1" rowspan="1">15000</td><td colspan="1" rowspan="1">48.00</td></tr><tr><td colspan="1" rowspan="1">(2)</td><td colspan="1" rowspan="1">临时拦挡</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">176.47</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装土植生袋填筑</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">8220</td><td colspan="1" rowspan="1">199.07</td><td colspan="1" rowspan="1">163.64</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装土植生袋拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">8220</td><td colspan="1" rowspan="1">15.61</td><td colspan="1" rowspan="1">12.83</td></tr><tr><td colspan="1" rowspan="1">(3)</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">89.10</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土工布苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">164400</td><td colspan="1" rowspan="1">5.42</td><td colspan="1" rowspan="1">89.10</td></tr><tr><td colspan="1" rowspan="1">(4)</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">38.14</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">82200</td><td colspan="1" rowspan="1">4.64</td><td colspan="1" rowspan="1">38.14</td></tr><tr><td colspan="1" rowspan="1">2.2</td><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">68.96</td></tr><tr><td colspan="1" rowspan="1">(1)</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">64.13</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">7800</td><td colspan="1" rowspan="1">5.26</td><td colspan="1" rowspan="1">4.10</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土工布苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">10400</td><td colspan="1" rowspan="1">5.42</td><td colspan="1" rowspan="1">5.64</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">铺设钢板</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">10400</td><td colspan="1" rowspan="1">52.30</td><td colspan="1" rowspan="1">54.39</td></tr><tr><td colspan="1" rowspan="1">(2)</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.83</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">10400</td><td colspan="1" rowspan="1">4.64</td><td colspan="1" rowspan="1">4.83</td></tr><tr><td colspan="1" rowspan="1">2.3</td><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.00</td></tr><tr><td colspan="1" rowspan="1">(1)</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">2160</td><td colspan="1" rowspan="1">4.64</td><td colspan="1" rowspan="1">1.00</td></tr><tr><td colspan="1" rowspan="1">2.4</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1560.39</td></tr><tr><td colspan="1" rowspan="1">(1)</td><td colspan="1" rowspan="1">临时拦挡</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1556.43</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装土植生袋填筑</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">72500</td><td colspan="1" rowspan="1">199.07</td><td colspan="1" rowspan="1">1443.26</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装土植生袋拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">72500</td><td colspan="1" rowspan="1">15.61</td><td colspan="1" rowspan="1">113.17</td></tr><tr><td colspan="1" rowspan="1">(2)</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.00</td></tr><tr><td colspan="1" rowspan="1">(2)</td><td colspan="1" rowspan="1">临时排水</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.96</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">临时排水沟</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">1036</td><td colspan="1" rowspan="1">9.11</td><td colspan="1" rowspan="1">0.94</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">素土夯实</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">1036</td><td colspan="1" rowspan="1">29.13</td><td colspan="1" rowspan="1">3.02</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">其他临时工程</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">1786.54</td><td colspan="1" rowspan="1">35.73</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">施工安全生产专项</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">3768.76</td><td colspan="1" rowspan="1">113.06</td></tr></table>

## 7.1.3.3 独立费用估算表

本工程独立费用估算见表 7.1-14。

表7.1-14 独立费用估算表 万元
<table><tr><td rowspan=1 colspan=1>工程名称及费用</td><td rowspan=1 colspan=1>编制依据及计算公式</td><td rowspan=1 colspan=1>费用</td></tr><tr><td rowspan=1 colspan=1>建设管理费</td><td rowspan=1 colspan=1>参照《国家电网有限公司电力建设定额站标准&lt;输变电工程环保水保监测与验收费用计列指导意见（试行）&gt;（GDFY-2025-03）》计列</td><td rowspan=1 colspan=1>97.29</td></tr><tr><td rowspan=1 colspan=1>工程建设监理费</td><td rowspan=1 colspan=1>按照《750kV及以下输变电工程环境保护与水土保持监理、监测、验收费用计列指导意见》计列</td><td rowspan=1 colspan=1>80.37</td></tr><tr><td rowspan=1 colspan=1>科研勘测设计费</td><td rowspan=1 colspan=1>根据实际合同价格计列</td><td rowspan=1 colspan=1>178.40</td></tr><tr><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>356.06</td></tr></table>

## 7.1.3.4 水土保持补偿费

本工程水土保持补偿费见表 7.1-15。

表7.1-15 水土保持补偿费估算表 万元
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>沿线所经行政区</td><td rowspan=1 colspan=1>防治责任范围（hm²）</td><td rowspan=1 colspan=1>单价（元/m²）</td><td rowspan=1 colspan=1>补偿费（元）</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>湖南省</td><td rowspan=1 colspan=1>103.98</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>1039800</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>郴州市</td><td rowspan=1 colspan=1>103.98</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>1039800</td></tr><tr><td rowspan=1 colspan=1>1.1.1</td><td rowspan=1 colspan=1>苏仙区</td><td rowspan=1 colspan=1>46.16</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>461600</td></tr><tr><td rowspan=1 colspan=1>1.1.2</td><td rowspan=1 colspan=1>北湖区</td><td rowspan=1 colspan=1>36.19</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>361900</td></tr><tr><td rowspan=1 colspan=1>1.1.3</td><td rowspan=1 colspan=1>宜章县</td><td rowspan=1 colspan=1>21.63</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>216300</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>广东省</td><td rowspan=1 colspan=1>128.16</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>768960</td></tr><tr><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>韶关市</td><td rowspan=1 colspan=1>128.16</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>768960</td></tr><tr><td rowspan=1 colspan=1>2.1.1</td><td rowspan=1 colspan=1>泸江区</td><td rowspan=1 colspan=1>24.95</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>149700</td></tr><tr><td rowspan=1 colspan=1>2.1.2</td><td rowspan=1 colspan=1>乐昌市</td><td rowspan=1 colspan=1>103.21</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>619260</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1808760</td></tr></table>

## 7.1.3.5 分年度投资

本工程水土保持投资分年度实施计划见表7.1-16。

表 7.1-16 水土保持投资分年度计划表 万元
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1">2025年</td><td colspan="1" rowspan="1">2026年</td><td colspan="1" rowspan="1">2027年</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第一部分 工程措施</td><td colspan="1" rowspan="1">2747.31</td><td colspan="1" rowspan="1">1098.92</td><td colspan="1" rowspan="1">915.77</td><td colspan="1" rowspan="1">732.62</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">湘粤换流站防治区</td><td colspan="1" rowspan="1">837.05</td><td colspan="1" rowspan="1">334.82</td><td colspan="1" rowspan="1">279.02</td><td colspan="1" rowspan="1">223.21</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1">42.22</td><td colspan="1" rowspan="1">16.89</td><td colspan="1" rowspan="1">14.07</td><td colspan="1" rowspan="1">11.26</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">防洪排导工程</td><td colspan="1" rowspan="1">373.27</td><td colspan="1" rowspan="1">149.31</td><td colspan="1" rowspan="1">124.42</td><td colspan="1" rowspan="1">99.54</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1">27.91</td><td colspan="1" rowspan="1">11.16</td><td colspan="1" rowspan="1">9.30</td><td colspan="1" rowspan="1">7.44</td></tr><tr><td colspan="1" rowspan="1">(四）</td><td colspan="1" rowspan="1">设备及安装工程</td><td colspan="1" rowspan="1">393.65</td><td colspan="1" rowspan="1">157.46</td><td colspan="1" rowspan="1">131.22</td><td colspan="1" rowspan="1">104.97</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">丹霞变电站间隔扩建防治区</td><td colspan="1" rowspan="1">24.50</td><td colspan="1" rowspan="1">9.80</td><td colspan="1" rowspan="1">8.17</td><td colspan="1" rowspan="1">6.53</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">降水蓄渗工程</td><td colspan="1" rowspan="1">24.50</td><td colspan="1" rowspan="1">9.80</td><td colspan="1" rowspan="1">8.17</td><td colspan="1" rowspan="1">6.53</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">线路工程防治区</td><td colspan="1" rowspan="1">1884.84</td><td colspan="1" rowspan="1">753.94</td><td colspan="1" rowspan="1">628.28</td><td colspan="1" rowspan="1">502.62</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1">1058.99</td><td colspan="1" rowspan="1">423.60</td><td colspan="1" rowspan="1">353.00</td><td colspan="1" rowspan="1">282.40</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">拦渣工程</td><td colspan="1" rowspan="1">232.86</td><td colspan="1" rowspan="1">93.14</td><td colspan="1" rowspan="1">77.62</td><td colspan="1" rowspan="1">62.10</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">防洪排导工程</td><td colspan="1" rowspan="1">267.31</td><td colspan="1" rowspan="1">106.92</td><td colspan="1" rowspan="1">89.10</td><td colspan="1" rowspan="1">71.28</td></tr><tr><td colspan="1" rowspan="1">（四）</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1">325.68</td><td colspan="1" rowspan="1">130.27</td><td colspan="1" rowspan="1">108.56</td><td colspan="1" rowspan="1">86.85</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第二部分 植物措施</td><td colspan="1" rowspan="1">1873.27</td><td colspan="1" rowspan="1">749.31</td><td colspan="1" rowspan="1">624.42</td><td colspan="1" rowspan="1">499.54</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">湘粤换流站防治区</td><td colspan="1" rowspan="1">51.81</td><td colspan="1" rowspan="1">20.72</td><td colspan="1" rowspan="1">17.27</td><td colspan="1" rowspan="1">13.82</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">绿化工程</td><td colspan="1" rowspan="1">22.28</td><td colspan="1" rowspan="1">8.91</td><td colspan="1" rowspan="1">7.43</td><td colspan="1" rowspan="1">5.94</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1">29.53</td><td colspan="1" rowspan="1">11.81</td><td colspan="1" rowspan="1">9.84</td><td colspan="1" rowspan="1">7.87</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">苏耽变电站间隔扩建防治区</td><td colspan="1" rowspan="1">2.26</td><td colspan="1" rowspan="1">0.90</td><td colspan="1" rowspan="1">0.75</td><td colspan="1" rowspan="1">0.60</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">绿化工程</td><td colspan="1" rowspan="1">2.26</td><td colspan="1" rowspan="1">0.90</td><td colspan="1" rowspan="1">0.75</td><td colspan="1" rowspan="1">0.60</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">线路工程防治区</td><td colspan="1" rowspan="1">1819.20</td><td colspan="1" rowspan="1">727.68</td><td colspan="1" rowspan="1">606.40</td><td colspan="1" rowspan="1">485.12</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1">1205.15</td><td colspan="1" rowspan="1">482.06</td><td colspan="1" rowspan="1">401.72</td><td colspan="1" rowspan="1">321.37</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1">614.05</td><td colspan="1" rowspan="1">245.62</td><td colspan="1" rowspan="1">204.68</td><td colspan="1" rowspan="1">163.75</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第三部分 监测措施</td><td colspan="1" rowspan="1">66.08</td><td colspan="1" rowspan="1">26.43</td><td colspan="1" rowspan="1">22.03</td><td colspan="1" rowspan="1">17.62</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">水土保持监测</td><td colspan="1" rowspan="1">18.58</td><td colspan="1" rowspan="1">7.43</td><td colspan="1" rowspan="1">6.19</td><td colspan="1" rowspan="1">4.95</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">土建设施</td><td colspan="1" rowspan="1">0.42</td><td colspan="1" rowspan="1">0.17</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">0.11</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">设备及安装</td><td colspan="1" rowspan="1">18.16</td><td colspan="1" rowspan="1">7.26</td><td colspan="1" rowspan="1">6.05</td><td colspan="1" rowspan="1">4.84</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">建设期观测费</td><td colspan="1" rowspan="1">47.50</td><td colspan="1" rowspan="1">19.00</td><td colspan="1" rowspan="1">15.83</td><td colspan="1" rowspan="1">12.67</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第四部分 施工临时工程</td><td colspan="1" rowspan="1">2653.18</td><td colspan="1" rowspan="1">1061.27</td><td colspan="1" rowspan="1">884.39</td><td colspan="1" rowspan="1">707.51</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">临时防护工程</td><td colspan="1" rowspan="1">2371.68</td><td colspan="1" rowspan="1">948.67</td><td colspan="1" rowspan="1">790.56</td><td colspan="1" rowspan="1">632.45</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">湘粤换流站防治区</td><td colspan="1" rowspan="1">120.66</td><td colspan="1" rowspan="1">48.26</td><td colspan="1" rowspan="1">40.22</td><td colspan="1" rowspan="1">32.18</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">苏耽变电站间隔扩建防治区</td><td colspan="1" rowspan="1">28.12</td><td colspan="1" rowspan="1">11.25</td><td colspan="1" rowspan="1">9.37</td><td colspan="1" rowspan="1">7.50</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">丹霞变电站间隔扩建防治区</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.04</td></tr><tr><td colspan="1" rowspan="1">（四）</td><td colspan="1" rowspan="1">线路工程防治区</td><td colspan="1" rowspan="1">2222.74</td><td colspan="1" rowspan="1">889.10</td><td colspan="1" rowspan="1">740.91</td><td colspan="1" rowspan="1">592.73</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">其他临时工程</td><td colspan="1" rowspan="1">140.32</td><td colspan="1" rowspan="1">56.13</td><td colspan="1" rowspan="1">46.77</td><td colspan="1" rowspan="1">37.42</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">施工安全生产专项</td><td colspan="1" rowspan="1">141.18</td><td colspan="1" rowspan="1">56.47</td><td colspan="1" rowspan="1">47.06</td><td colspan="1" rowspan="1">37.65</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第五部分独立费用</td><td colspan="1" rowspan="1">356.06</td><td colspan="1" rowspan="1">142.42</td><td colspan="1" rowspan="1">118.69</td><td colspan="1" rowspan="1">94.95</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">建设管理费</td><td colspan="1" rowspan="1">97.29</td><td colspan="1" rowspan="1">38.92</td><td colspan="1" rowspan="1">32.43</td><td colspan="1" rowspan="1">25.95</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">工程建设监理费</td><td colspan="1" rowspan="1">80.37</td><td colspan="1" rowspan="1">32.15</td><td colspan="1" rowspan="1">26.79</td><td colspan="1" rowspan="1">21.43</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">科研勘测设计费</td><td colspan="1" rowspan="1">178.40</td><td colspan="1" rowspan="1">71.36</td><td colspan="1" rowspan="1">59.47</td><td colspan="1" rowspan="1">47.57</td></tr><tr><td colspan="1" rowspan="1">I</td><td colspan="1" rowspan="1">一至五部分合计</td><td colspan="1" rowspan="1">7695.90</td><td colspan="1" rowspan="1">3078.36</td><td colspan="1" rowspan="1">2565.30</td><td colspan="1" rowspan="1">2052.24</td></tr><tr><td colspan="1" rowspan="1">Ⅱ</td><td colspan="1" rowspan="1">预备费</td><td colspan="1" rowspan="1">199.83</td><td colspan="1" rowspan="1">79.93</td><td colspan="1" rowspan="1">66.61</td><td colspan="1" rowspan="1">53.29</td></tr><tr><td colspan="1" rowspan="1">III</td><td colspan="1" rowspan="1">水土保持补偿费</td><td colspan="1" rowspan="1">180.88</td><td colspan="1" rowspan="1">180.88</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">水土保持总投资(I+II+III)</td><td colspan="1" rowspan="1">8076.61</td><td colspan="1" rowspan="1">3339.17</td><td colspan="1" rowspan="1">2631.91</td><td colspan="1" rowspan="1">2105.53</td></tr></table>

## 7.1.3.6 估算附表

主要材料单价汇总见表 7.1-17、主体已有措施单价汇总见表 7.1-18，方案新增水土保持单价汇总见表7.19-9\~7.1-20、施工机械台时费汇总见表 7.1-21。

表 7.1-17 本工程水土保持主要材料单价汇总表
<table><tr><td rowspan=2 colspan=1>编号</td><td rowspan=2 colspan=1>材料名称</td><td rowspan=2 colspan=1>单位</td><td rowspan=1 colspan=2>预算单价（元）</td></tr><tr><td rowspan=1 colspan=1>湖南</td><td rowspan=1 colspan=1>广东</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>水泥 325#</td><td rowspan=1 colspan=1>t</td><td rowspan=1 colspan=1>353</td><td rowspan=1 colspan=1>355</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>砂</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>175.8</td><td rowspan=1 colspan=1>176</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>机砖</td><td rowspan=1 colspan=1>千块</td><td rowspan=1 colspan=1>550</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>香樟（湖南）马尾松（广东）</td><td rowspan=1 colspan=1>株</td><td rowspan=1 colspan=1>48.5</td><td rowspan=1 colspan=1>46.5</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>毛杜鹃</td><td rowspan=1 colspan=1>株</td><td rowspan=1 colspan=1>25.2</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>桃金娘</td><td rowspan=1 colspan=1>株</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>8</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>混合草籽（1:1）</td><td rowspan=1 colspan=1> $\mathrm { k g }$ </td><td rowspan=1 colspan=1>92</td><td rowspan=1 colspan=1>78</td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>水</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>4.7</td><td rowspan=1 colspan=1>4.7</td></tr><tr><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>电</td><td rowspan=1 colspan=1>kwh</td><td rowspan=1 colspan=1>0.75</td><td rowspan=1 colspan=1>0.75</td></tr><tr><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>柴油</td><td rowspan=1 colspan=1>kg</td><td rowspan=1 colspan=1>8.43</td><td rowspan=1 colspan=1>8.7</td></tr><tr><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>汽油</td><td rowspan=1 colspan=1>kg</td><td rowspan=1 colspan=1>10.35</td><td rowspan=1 colspan=1>10.55</td></tr><tr><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>农家肥</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>182</td><td rowspan=1 colspan=1>235</td></tr><tr><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=1>植生袋</td><td rowspan=1 colspan=1>个</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td></tr><tr><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>土工布</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>2.8</td></tr><tr><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1>彩条旗</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>1.2</td></tr><tr><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=1>彩条布</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>2.7</td><td rowspan=1 colspan=1>2.7</td></tr><tr><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1>镀锌铁丝8号</td><td rowspan=1 colspan=1> $\underline { { \mathrm { k g } } }$ </td><td rowspan=1 colspan=1>6.7</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>19</td><td rowspan=1 colspan=1>刺铁丝网</td><td rowspan=1 colspan=1>kg</td><td rowspan=1 colspan=1>4.82</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>20</td><td rowspan=1 colspan=1>木桩</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>5.35</td><td rowspan=1 colspan=1></td></tr></table>

备注：单价含运杂费、采购及保管费

表7.1-18 主体已有措施单价汇总表
<table><tr><td rowspan=1 colspan=3>项目分区</td><td rowspan=1 colspan=2>水保措施</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>单价(元)</td></tr><tr><td rowspan=17 colspan=1>湖南省郴州市</td><td rowspan=12 colspan=1>湘粵换流站</td><td rowspan=5 colspan=1>站区</td><td rowspan=3 colspan=1>工程措施</td><td rowspan=1 colspan=1>钢筋混凝土排水沟</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>1055</td></tr><tr><td rowspan=1 colspan=1>钢筋混凝土截水沟</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>1055</td></tr><tr><td rowspan=1 colspan=1>雨水排水管网</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>332</td></tr><tr><td rowspan=2 colspan=1>植物措施</td><td rowspan=1 colspan=1>站区绿化</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>53720</td></tr><tr><td rowspan=1 colspan=1>边坡绿化</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>12214</td></tr><tr><td rowspan=3 colspan=1>进站道路区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>钢筋混凝土排水沟</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>1055</td></tr><tr><td rowspan=1 colspan=1>钢筋混凝土截水沟</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>1055</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>边坡绿化</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>12214</td></tr><tr><td rowspan=3 colspan=1>站外供排水设施区</td><td rowspan=3 colspan=1>工程措施</td><td rowspan=1 colspan=1>DN1400 钢筋混凝土排水管</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>1539</td></tr><tr><td rowspan=1 colspan=1>DN1800 钢筋混凝土排水管</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>1785</td></tr><tr><td rowspan=1 colspan=1>八字排水口</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>12000</td></tr><tr><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>浆砌石挡土墙/拆除</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>792</td></tr><tr><td rowspan=1 colspan=1>苏耽变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>绿化地坪</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>5.372</td></tr><tr><td rowspan=4 colspan=1>500kV 输电线路</td><td rowspan=3 colspan=1>塔基区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>浆砌石排水沟</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>864</td></tr><tr><td rowspan=1 colspan=1>浆砌石挡渣墙</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>950</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>泥浆沉淀池</td><td rowspan=1 colspan=1> $\boxed { \frac { \sqrt { \underline { { A } } } } { \underline { { A } } } }$ </td><td rowspan=1 colspan=1>15000</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>铺设钢板</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>52.1</td></tr><tr><td rowspan=5 colspan=1>广东省韶关市</td><td rowspan=1 colspan=1>丹霞变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>碎石覆盖</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>98</td></tr><tr><td rowspan=4 colspan=1>500kV 输电线路</td><td rowspan=3 colspan=1>塔基区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>浆砌石排水沟</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>962</td></tr><tr><td rowspan=1 colspan=1>浆砌石挡渣墙</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>1048</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>泥浆沉淀池</td><td rowspan=1 colspan=1> $\boxed { \frac { \sqrt { \underline { { A } } } } { \underline { { A } } } }$ </td><td rowspan=1 colspan=1>15000</td></tr><tr><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>钢板铺垫</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>52.3</td></tr></table>

表 7.1-19 方案设计的水土保持单价汇总表（湖南省） 单位：元
<table><tr><td rowspan=2 colspan=1>定额编号</td><td rowspan=2 colspan=1>工程名称</td><td rowspan=2 colspan=1>单位</td><td rowspan=2 colspan=1>单价</td><td rowspan=1 colspan=9>其中</td></tr><tr><td rowspan=1 colspan=1>人工费</td><td rowspan=1 colspan=1>材料费</td><td rowspan=1 colspan=1>机械使用费</td><td rowspan=1 colspan=1>其他直接费</td><td rowspan=1 colspan=1>间接费</td><td rowspan=1 colspan=1>利润</td><td rowspan=1 colspan=1>材料补差</td><td rowspan=1 colspan=1>税金</td><td rowspan=1 colspan=1>10%调增</td></tr><tr><td rowspan=1 colspan=1>01162</td><td rowspan=1 colspan=1>表土剥离</td><td rowspan=1 colspan=1>100m²</td><td rowspan=1 colspan=1>120.3951</td><td rowspan=1 colspan=1>4.47</td><td rowspan=1 colspan=1>7.25</td><td rowspan=1 colspan=1>38.20</td><td rowspan=1 colspan=1>1.50</td><td rowspan=1 colspan=1>2.57</td><td rowspan=1 colspan=1>3.78</td><td rowspan=1 colspan=1>46.53</td><td rowspan=1 colspan=1>9.39</td><td rowspan=1 colspan=1>6.72</td></tr><tr><td rowspan=1 colspan=1>01173</td><td rowspan=1 colspan=1>表土回覆</td><td rowspan=1 colspan=1>100m³</td><td rowspan=1 colspan=1>319.1753</td><td rowspan=1 colspan=1>19.78</td><td rowspan=1 colspan=1>18.81</td><td rowspan=1 colspan=1>151.24</td><td rowspan=1 colspan=1>5.69</td><td rowspan=1 colspan=1>9.78</td><td rowspan=1 colspan=1>14.37</td><td rowspan=1 colspan=1>46.53</td><td rowspan=1 colspan=1>23.96</td><td rowspan=1 colspan=1>29.02</td></tr><tr><td rowspan=1 colspan=1>08063</td><td rowspan=1 colspan=1>土地整治</td><td rowspan=1 colspan=1>1hm2</td><td rowspan=1 colspan=1>13209.2651</td><td rowspan=1 colspan=1>121.22</td><td rowspan=1 colspan=1>9254.70</td><td rowspan=1 colspan=1>216.91</td><td rowspan=1 colspan=1>191.86</td><td rowspan=1 colspan=1>489.23</td><td rowspan=1 colspan=1>719.17</td><td rowspan=1 colspan=1>23.80</td><td rowspan=1 colspan=1>991.52</td><td rowspan=1 colspan=1>1200.84</td></tr><tr><td rowspan=1 colspan=1>08063</td><td rowspan=1 colspan=1>园地恢复</td><td rowspan=1 colspan=1>1hm²</td><td rowspan=1 colspan=1>16035.03</td><td rowspan=1 colspan=1>121.22</td><td rowspan=1 colspan=1>11311.30</td><td rowspan=1 colspan=1>216.88</td><td rowspan=1 colspan=1>232.99</td><td rowspan=1 colspan=1>594.12</td><td rowspan=1 colspan=1>873.36</td><td rowspan=1 colspan=1>23.80</td><td rowspan=1 colspan=1>1203.63</td><td rowspan=1 colspan=1>1457.73</td></tr><tr><td rowspan=1 colspan=1>08063</td><td rowspan=1 colspan=1>耕地恢复</td><td rowspan=1 colspan=1>1hm2</td><td rowspan=1 colspan=1>18860.83</td><td rowspan=1 colspan=1>121.22</td><td rowspan=1 colspan=1>13367.90</td><td rowspan=1 colspan=1>216.88</td><td rowspan=1 colspan=1>274.12</td><td rowspan=1 colspan=1>699.01</td><td rowspan=1 colspan=1>1027.54</td><td rowspan=1 colspan=1>23.80</td><td rowspan=1 colspan=1>1415.74</td><td rowspan=1 colspan=1>1714.62</td></tr><tr><td rowspan=1 colspan=1>08042</td><td rowspan=1 colspan=1>穴状整地</td><td rowspan=1 colspan=1>100个</td><td rowspan=1 colspan=1>43.86</td><td rowspan=1 colspan=1>1.28</td><td rowspan=1 colspan=1>0.92</td><td rowspan=1 colspan=1>29.42</td><td rowspan=1 colspan=1>0.95</td><td rowspan=1 colspan=1>1.63</td><td rowspan=1 colspan=1>2.39</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.29</td><td rowspan=1 colspan=1>3.99</td></tr><tr><td rowspan=1 colspan=1>08057</td><td rowspan=1 colspan=1>撒播草籽</td><td rowspan=1 colspan=1>1hm²</td><td rowspan=1 colspan=1>13390.49</td><td rowspan=1 colspan=1>354.09</td><td rowspan=1 colspan=1>6930.00</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>145.68</td><td rowspan=1 colspan=1>445.79</td><td rowspan=1 colspan=1>551.29</td><td rowspan=1 colspan=1>2741.20</td><td rowspan=1 colspan=1>1005.12</td><td rowspan=1 colspan=1>1217.32</td></tr><tr><td rowspan=1 colspan=1>08116</td><td rowspan=1 colspan=1>灌木种植</td><td rowspan=1 colspan=1>100株</td><td rowspan=1 colspan=1>3242.71</td><td rowspan=1 colspan=1>32.54</td><td rowspan=1 colspan=1>524.23</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>11.14</td><td rowspan=1 colspan=1>34.07</td><td rowspan=1 colspan=1>42.14</td><td rowspan=1 colspan=1>2060.40</td><td rowspan=1 colspan=1>243.41</td><td rowspan=1 colspan=1>294.79</td></tr><tr><td rowspan=1 colspan=1>08110</td><td rowspan=1 colspan=1>乔木种植</td><td rowspan=1 colspan=1>100株</td><td rowspan=1 colspan=1>6397.27</td><td rowspan=1 colspan=1>70.82</td><td rowspan=1 colspan=1>1587.52</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>33.17</td><td rowspan=1 colspan=1>101.49</td><td rowspan=1 colspan=1>125.51</td><td rowspan=1 colspan=1>3417.00</td><td rowspan=1 colspan=1>480.20</td><td rowspan=1 colspan=1>581.57</td></tr><tr><td rowspan=1 colspan=1>08181</td><td rowspan=1 colspan=1>幼林抚育（第年）</td><td rowspan=1 colspan=1>1hm²</td><td rowspan=1 colspan=1>24475.92</td><td rowspan=1 colspan=1>849.82</td><td rowspan=1 colspan=1>16795.52</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>352.91</td><td rowspan=1 colspan=1>1079.89</td><td rowspan=1 colspan=1>1335.47</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1837.22</td><td rowspan=1 colspan=1>2225.08</td></tr><tr><td rowspan=1 colspan=1>08182</td><td rowspan=1 colspan=1>幼林抚育（第二年）</td><td rowspan=1 colspan=1>1hm²</td><td rowspan=1 colspan=1>16940.77</td><td rowspan=1 colspan=1>660.97</td><td rowspan=1 colspan=1>11552.08</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>244.26</td><td rowspan=1 colspan=1>747.44</td><td rowspan=1 colspan=1>924.33</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1271.62</td><td rowspan=1 colspan=1>1540.07</td></tr><tr><td rowspan=1 colspan=1>01007</td><td rowspan=1 colspan=1>人工挖排水沟</td><td rowspan=1 colspan=1>100m³</td><td rowspan=1 colspan=1>910.86</td><td rowspan=1 colspan=1>637.36</td><td rowspan=1 colspan=1>19.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>19.69</td><td rowspan=1 colspan=1>33.81</td><td rowspan=1 colspan=1>49.70</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>68.37</td><td rowspan=1 colspan=1>82.81</td></tr><tr><td rowspan=1 colspan=1>03005</td><td rowspan=1 colspan=1>土工布苫盖</td><td rowspan=1 colspan=1>100m²</td><td rowspan=1 colspan=1>429.09</td><td rowspan=1 colspan=1>63.80</td><td rowspan=1 colspan=1>239.67</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.10</td><td rowspan=1 colspan=1>21.88</td><td rowspan=1 colspan=1>23.41</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>32.21</td><td rowspan=1 colspan=1>39.01</td></tr><tr><td rowspan=1 colspan=1>03005</td><td rowspan=1 colspan=1>铺设彩条布</td><td rowspan=1 colspan=1>100m2</td><td rowspan=1 colspan=1>525.91</td><td rowspan=1 colspan=1>63.80</td><td rowspan=1 colspan=1>308.15</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>11.16</td><td rowspan=1 colspan=1>26.82</td><td rowspan=1 colspan=1>28.69</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>39.48</td><td rowspan=1 colspan=1>47.81</td></tr><tr><td rowspan=1 colspan=1>07037</td><td rowspan=1 colspan=1>彩条旗围护</td><td rowspan=1 colspan=1>100m</td><td rowspan=1 colspan=1>463.87</td><td rowspan=1 colspan=1>156.31</td><td rowspan=1 colspan=1>171.76</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.84</td><td rowspan=1 colspan=1>23.65</td><td rowspan=1 colspan=1>25.31</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>34.82</td><td rowspan=1 colspan=1>42.17</td></tr><tr><td rowspan=1 colspan=1>03053</td><td rowspan=1 colspan=1>植生袋土填筑</td><td rowspan=1 colspan=1>100m³</td><td rowspan=1 colspan=1>19907.33</td><td rowspan=1 colspan=1>7413.56</td><td rowspan=1 colspan=1>6666.00</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>422.39</td><td rowspan=1 colspan=1>1015.14</td><td rowspan=1 colspan=1>1086.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1494.30</td><td rowspan=1 colspan=1>1809.76</td></tr><tr><td rowspan=1 colspan=1>03054</td><td rowspan=1 colspan=1>植生袋土拆除</td><td rowspan=1 colspan=1>100m³</td><td rowspan=1 colspan=1>1560.96</td><td rowspan=1 colspan=1>1071.84</td><td rowspan=1 colspan=1>32.16</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>33.12</td><td rowspan=1 colspan=1>79.60</td><td rowspan=1 colspan=1>85.17</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>117.17</td><td rowspan=1 colspan=1>141.91</td></tr><tr><td rowspan=1 colspan=1>01093</td><td rowspan=1 colspan=1>素土夯实</td><td rowspan=1 colspan=1>100m³</td><td rowspan=1 colspan=1>2913.12</td><td rowspan=1 colspan=1>2038.41</td><td rowspan=1 colspan=1>61.15</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>62.99</td><td rowspan=1 colspan=1>108.13</td><td rowspan=1 colspan=1>158.95</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>218.67</td><td rowspan=1 colspan=1>264.83</td></tr><tr><td rowspan=1 colspan=1>11078</td><td rowspan=1 colspan=1>沉沙池</td><td rowspan=1 colspan=1>1 座</td><td rowspan=1 colspan=1>1652.13</td><td rowspan=1 colspan=1>531.45</td><td rowspan=1 colspan=1>561.38</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>32.79</td><td rowspan=1 colspan=1>78.79</td><td rowspan=1 colspan=1>84.31</td><td rowspan=1 colspan=1>89.20</td><td rowspan=1 colspan=1>124.01</td><td rowspan=1 colspan=1>150.19</td></tr></table>

表 7.1-20 方案设计的水土保持单价汇总表（广东省） 单位：元
<table><tr><td rowspan=2 colspan=1>定额编号</td><td rowspan=2 colspan=1>工程名称</td><td rowspan=2 colspan=1>单位</td><td rowspan=2 colspan=1>单价</td><td rowspan=1 colspan=9>其中</td></tr><tr><td rowspan=1 colspan=1>人工费</td><td rowspan=1 colspan=1>材料费</td><td rowspan=1 colspan=1>机械使用费</td><td rowspan=1 colspan=1>其他直接费</td><td rowspan=1 colspan=1>间接费</td><td rowspan=1 colspan=1>利润</td><td rowspan=1 colspan=1>材料补差</td><td rowspan=1 colspan=1>税金</td><td rowspan=1 colspan=1>10%调增</td></tr><tr><td rowspan=1 colspan=1>01162</td><td rowspan=1 colspan=1>表土剥离</td><td rowspan=1 colspan=1>100m2</td><td rowspan=1 colspan=1>122.9600</td><td rowspan=1 colspan=1>4.47</td><td rowspan=1 colspan=1>7.25</td><td rowspan=1 colspan=1>38.20</td><td rowspan=1 colspan=1>1.50</td><td rowspan=1 colspan=1>2.57</td><td rowspan=1 colspan=1>3.78</td><td rowspan=1 colspan=1>48.85</td><td rowspan=1 colspan=1>9.60</td><td rowspan=1 colspan=1>6.74</td></tr><tr><td rowspan=1 colspan=1>01173</td><td rowspan=1 colspan=1>表土回覆</td><td rowspan=1 colspan=1>100m³</td><td rowspan=1 colspan=1>321.9600</td><td rowspan=1 colspan=1>19.78</td><td rowspan=1 colspan=1>18.81</td><td rowspan=1 colspan=1>151.24</td><td rowspan=1 colspan=1>5.69</td><td rowspan=1 colspan=1>9.78</td><td rowspan=1 colspan=1>14.37</td><td rowspan=1 colspan=1>48.85</td><td rowspan=1 colspan=1>24.17</td><td rowspan=1 colspan=1>29.27</td></tr><tr><td rowspan=1 colspan=1>08063</td><td rowspan=1 colspan=1>土地整治</td><td rowspan=1 colspan=1>1hm²</td><td rowspan=1 colspan=1>16913.8000</td><td rowspan=1 colspan=1>121.22</td><td rowspan=1 colspan=1>11949.75</td><td rowspan=1 colspan=1>216.96</td><td rowspan=1 colspan=1>245.76</td><td rowspan=1 colspan=1>626.68</td><td rowspan=1 colspan=1>921.23</td><td rowspan=1 colspan=1>24.99</td><td rowspan=1 colspan=1>1269.59</td><td rowspan=1 colspan=1>1537.62</td></tr><tr><td rowspan=1 colspan=1>08063</td><td rowspan=1 colspan=1>耕地恢复</td><td rowspan=1 colspan=1>1hm²</td><td rowspan=1 colspan=1>18082.94</td><td rowspan=1 colspan=1>121.22</td><td rowspan=1 colspan=1>12746.40</td><td rowspan=1 colspan=1>271.20</td><td rowspan=1 colspan=1>262.78</td><td rowspan=1 colspan=1>670.08</td><td rowspan=1 colspan=1>985.02</td><td rowspan=1 colspan=1>24.99</td><td rowspan=1 colspan=1>1357.35</td><td rowspan=1 colspan=1>1643.90</td></tr><tr><td rowspan=1 colspan=1>08063</td><td rowspan=1 colspan=1>园地恢复</td><td rowspan=1 colspan=1>1hm²</td><td rowspan=1 colspan=1>16988.32</td><td rowspan=1 colspan=1>121.22</td><td rowspan=1 colspan=1>11949.75</td><td rowspan=1 colspan=1>271.20</td><td rowspan=1 colspan=1>246.84</td><td rowspan=1 colspan=1>629.45</td><td rowspan=1 colspan=1>925.29</td><td rowspan=1 colspan=1>24.99</td><td rowspan=1 colspan=1>1275.19</td><td rowspan=1 colspan=1>1544.39</td></tr><tr><td rowspan=1 colspan=1>8042</td><td rowspan=1 colspan=1>穴状整地</td><td rowspan=1 colspan=1>100个</td><td rowspan=1 colspan=1>44.24</td><td rowspan=1 colspan=1>1.28</td><td rowspan=1 colspan=1>0.93</td><td rowspan=1 colspan=1>29.68</td><td rowspan=1 colspan=1>0.96</td><td rowspan=1 colspan=1>1.64</td><td rowspan=1 colspan=1>2.41</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.32</td><td rowspan=1 colspan=1>4.02</td></tr><tr><td rowspan=1 colspan=1>08057</td><td rowspan=1 colspan=1>撒播草籽</td><td rowspan=1 colspan=1>1hm²</td><td rowspan=1 colspan=1>12477.82</td><td rowspan=1 colspan=1>354.09</td><td rowspan=1 colspan=1>6930.00</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>145.68</td><td rowspan=1 colspan=1>445.79</td><td rowspan=1 colspan=1>551.29</td><td rowspan=1 colspan=1>1980.00</td><td rowspan=1 colspan=1>936.62</td><td rowspan=1 colspan=1>1134.35</td></tr><tr><td rowspan=1 colspan=1>08116</td><td rowspan=1 colspan=1>灌木种植</td><td rowspan=1 colspan=1>100株</td><td rowspan=1 colspan=1>1139.19</td><td rowspan=1 colspan=1>32.54</td><td rowspan=1 colspan=1>524.23</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>11.14</td><td rowspan=1 colspan=1>34.07</td><td rowspan=1 colspan=1>42.14</td><td rowspan=1 colspan=1>306.00</td><td rowspan=1 colspan=1>85.51</td><td rowspan=1 colspan=1>103.56</td></tr><tr><td rowspan=1 colspan=1>08110</td><td rowspan=1 colspan=1>乔木种植</td><td rowspan=1 colspan=1>100株</td><td rowspan=1 colspan=1>6152.69</td><td rowspan=1 colspan=1>70.82</td><td rowspan=1 colspan=1>1587.52</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>33.17</td><td rowspan=1 colspan=1>101.49</td><td rowspan=1 colspan=1>125.51</td><td rowspan=1 colspan=1>3213.00</td><td rowspan=1 colspan=1>461.84</td><td rowspan=1 colspan=1>559.34</td></tr><tr><td rowspan=1 colspan=1>08181</td><td rowspan=1 colspan=1>幼林抚育（第年）</td><td rowspan=1 colspan=1>1hm²</td><td rowspan=1 colspan=1>31256.47</td><td rowspan=1 colspan=1>849.82</td><td rowspan=1 colspan=1>21683.80</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>450.67</td><td rowspan=1 colspan=1>1379.06</td><td rowspan=1 colspan=1>1705.43</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2346.19</td><td rowspan=1 colspan=1>2841.50</td></tr><tr><td rowspan=1 colspan=1>08182</td><td rowspan=1 colspan=1>幼林抚育（第二年）</td><td rowspan=1 colspan=1>1hm²</td><td rowspan=1 colspan=1>21604.53</td><td rowspan=1 colspan=1>660.97</td><td rowspan=1 colspan=1>14914.30</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>311.51</td><td rowspan=1 colspan=1>953.21</td><td rowspan=1 colspan=1>1178.80</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1621.69</td><td rowspan=1 colspan=1>1964.05</td></tr><tr><td rowspan=1 colspan=1>03005</td><td rowspan=1 colspan=1>土工布苫盖</td><td rowspan=1 colspan=1>100m²</td><td rowspan=1 colspan=1>542.05</td><td rowspan=1 colspan=1>63.80</td><td rowspan=1 colspan=1>319.56</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>11.50</td><td rowspan=1 colspan=1>27.64</td><td rowspan=1 colspan=1>29.58</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>40.69</td><td rowspan=1 colspan=1>49.28</td></tr><tr><td rowspan=1 colspan=1>03005</td><td rowspan=1 colspan=1>铺设彩条布</td><td rowspan=1 colspan=1>100m²</td><td rowspan=1 colspan=1>525.92</td><td rowspan=1 colspan=1>63.80</td><td rowspan=1 colspan=1>308.15</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>11.16</td><td rowspan=1 colspan=1>26.82</td><td rowspan=1 colspan=1>28.70</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>39.48</td><td rowspan=1 colspan=1>47.81</td></tr><tr><td rowspan=1 colspan=1>07037</td><td rowspan=1 colspan=1>彩条旗围护</td><td rowspan=1 colspan=1>100m</td><td rowspan=1 colspan=1>463.86</td><td rowspan=1 colspan=1>156.31</td><td rowspan=1 colspan=1>171.76</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.84</td><td rowspan=1 colspan=1>23.65</td><td rowspan=1 colspan=1>25.31</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>34.82</td><td rowspan=1 colspan=1>42.17</td></tr><tr><td rowspan=1 colspan=1>03053</td><td rowspan=1 colspan=1>植生袋土填筑</td><td rowspan=1 colspan=1>100m³</td><td rowspan=1 colspan=1>19907.35</td><td rowspan=1 colspan=1>7413.56</td><td rowspan=1 colspan=1>6666.00</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>422.39</td><td rowspan=1 colspan=1>1015.14</td><td rowspan=1 colspan=1>1086.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1494.30</td><td rowspan=1 colspan=1>1809.76</td></tr><tr><td rowspan=1 colspan=1>03054</td><td rowspan=1 colspan=1>植生袋土拆除</td><td rowspan=1 colspan=1>100m³</td><td rowspan=1 colspan=1>1560.97</td><td rowspan=1 colspan=1>1071.84</td><td rowspan=1 colspan=1>32.16</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>33.12</td><td rowspan=1 colspan=1>79.60</td><td rowspan=1 colspan=1>85.17</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>117.17</td><td rowspan=1 colspan=1>141.91</td></tr><tr><td rowspan=1 colspan=1>01093</td><td rowspan=1 colspan=1>素土夯实</td><td rowspan=1 colspan=1>100m³</td><td rowspan=1 colspan=1>2913.13</td><td rowspan=1 colspan=1>2038.41</td><td rowspan=1 colspan=1>61.15</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>62.99</td><td rowspan=1 colspan=1>108.13</td><td rowspan=1 colspan=1>158.95</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>218.67</td><td rowspan=1 colspan=1>264.83</td></tr></table>

表7.1-21 方案设计施工机械台时费汇总表 单位：元
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>名称及规格</td><td rowspan=2 colspan=1>定额编号</td><td rowspan=2 colspan=1>台时费</td><td rowspan=1 colspan=5>其中</td></tr><tr><td rowspan=1 colspan=1>折旧费</td><td rowspan=1 colspan=1>修理及替换设备费</td><td rowspan=1 colspan=1>安拆费</td><td rowspan=1 colspan=1>人工费</td><td rowspan=1 colspan=1>动力燃料费</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>推土机74kW</td><td rowspan=1 colspan=1>01054</td><td rowspan=1 colspan=1>77.96</td><td rowspan=1 colspan=1>16.81</td><td rowspan=1 colspan=1>20.92</td><td rowspan=1 colspan=1>0.86</td><td rowspan=1 colspan=1>13.40</td><td rowspan=1 colspan=1>25.97</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>拖拉机 37kW</td><td rowspan=1 colspan=1>01072</td><td rowspan=1 colspan=1>27.11</td><td rowspan=1 colspan=1>3.19</td><td rowspan=1 colspan=1>2.78</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>7.66</td><td rowspan=1 colspan=1>13.29</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>胶轮车</td><td rowspan=1 colspan=1>03076</td><td rowspan=1 colspan=1>0.68</td><td rowspan=1 colspan=1>0.19</td><td rowspan=1 colspan=1>0.49</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>搅拌机 0.4m³</td><td rowspan=1 colspan=1>02002</td><td rowspan=1 colspan=1>20.91</td><td rowspan=1 colspan=1>2.65</td><td rowspan=1 colspan=1>4.46</td><td rowspan=1 colspan=1>0.97</td><td rowspan=1 colspan=1>6.38</td><td rowspan=1 colspan=1>6.45</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>便携式挖坑机 5kW</td><td rowspan=1 colspan=1>11022</td><td rowspan=1 colspan=1>29.42</td><td rowspan=1 colspan=1>0.71</td><td rowspan=1 colspan=1>0.55</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>14.67</td><td rowspan=1 colspan=1>13.45</td></tr></table>

## 7.2 效益分析

本方案实施后各项水土保持措施起到了防治水土流失、保护生态环境的作用。设计水平年六项防治指标均达到并超过了预期的治理目标，方案实施后效果显著。

## （1）水土流失治理度

根据《生产建设项目水土流失防治标准》（GB/T50434-2018），水土流失治理度=项目水土流失防治责任范围内水土流失治理达标面积/建设区水土流失总面积。其中，水土流失面积包括因生产建设活动导致或诱发的水土流失面积，以及防治责任范围内尚未达到容许土壤流失量的未扰动地表面积。水土流失治理达标面积是指对水土流失区域采取水土保持措施，使土壤流失量达到容许土壤流失量或以下的面积，以及建立良好排水体系，并不对周边产生冲刷的地面硬化面积和永久建筑物占用地面积。

本方案对工程建设所涉及扰动部位均采取相应的防治措施，至设计水平年水土流失治理度能达到防治目标98%的要求。设计水平年末，各项水土保持措施实施完毕并初步发挥效益后，预计可减少土壤流失量19556t，水土流失治理度可达指标值。

## （2）土壤流失控制比

根据《生产建设项目水土流失防治标准》（GB/T50434-2018），土壤流失控制比=项目防治责任范围内容许土壤流失量/治理后每平方公里年平均土壤流失量。根据施工期和设计水平年各防治分区内布设的水土流失防治措施为参考依据，确定相应的土壤侵蚀模数，并以面积加权计算项目区设计水平年内的平均土壤侵蚀模数，至设计水平年土壤流失控制能达到防治目标 1.0的要求。

## （3）渣土防护率

渣土防护率=项目水土流失防治责任范围内采取措施实际挡护的永久弃渣、临时堆土数量/永久弃渣和临时堆土总量。本项目施工过程中对剥离的表土进行临时堆置，对管线开挖土方临时沿线堆置（堆置时间较短，一般 天内完成回填），本方案对表土临时堆置设计了植生袋装土拦挡等临时防护措施，对临时堆土设计了苫盖措施，故在此基础上，至设计水平年渣土防护率能达到防治目标 98%的要求。

## （4）表土保护率

表土保护率=项目水土流失防治责任范围内保护的表土数量/可剥离表总量。本项目对可剥离表土区域进行了表土剥离保护措施，对未开挖扰动的区域采用彩条布铺垫、钢

板铺设等措施，故在此基础上，至设计水平年表土保护率能达到防治目标 92%的要求。

## （5）林草植被恢复率

根据《生产建设项目水土流失防治标准》（GB/T50434-2018），林草植被恢复率=项目水土流失防治责任范围内林草类植被面积/可恢复林草植被面积。本项目对损毁植被区域采用铺植草皮、播撒草籽、栽植灌木、乔木等措施进行恢复，故在此基础上，至设计水平年林草植被恢复率能达到防治目标 98%的要求。

## （6）林草覆盖率

根据《生产建设项目水土流失防治标准》（GB/T50434-2018），林草覆盖率=项目水土流失防治责任范围内林草类植被面积/项目总面积。本工程换流站站区考虑绿化，塔基区永久占地及其他各类施工临时占地有条件进行植被恢复的均实施植物措施，故在此基础上，至设计水平年林草覆盖率能达到防治目标 27%的要求。

本方案实施后，控制和减轻工程建设所造成的水土流失效果显著，并减少水土流失对工程建设和运行的危害。综上，经过水土流失综合防治效果的评估，本工程各项水土保持措施实施后，至设计水平年项目区内各项防治指标均达到预定目标。

本方案实施后各项水土保持措施起到了保持水土的作用，均达到或超过了预期的治理目标。经分析计算，本工程水土流失防治效果分析评价详见表7.2-1。

表7.2-1 本工程水土流失防治效果分析评价指标表
<table><tr><td rowspan=1 colspan=1>评估指标</td><td rowspan=1 colspan=1>计算依据</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>计算结果</td><td rowspan=1 colspan=1>指标值</td><td rowspan=1 colspan=1>评价结果</td></tr><tr><td rowspan=2 colspan=1>水土流失治理度(%)</td><td rowspan=1 colspan=1>水土流失治理达标面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>230.18</td><td rowspan=2 colspan=1>99.16</td><td rowspan=2 colspan=1>98</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>水土流失总面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>232.14</td></tr><tr><td rowspan=2 colspan=1>土壤流失控制比</td><td rowspan=1 colspan=1>土壤流失量容许值</td><td rowspan=1 colspan=1> $\mathrm { ~ t ~ } ( \mathrm { ~ k m } ^ { 2 } { \cdot } \mathrm { a } )$ </td><td rowspan=1 colspan=1>500</td><td rowspan=2 colspan=1>1.07</td><td rowspan=2 colspan=1>1</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>年平均土壤流失量达到值</td><td rowspan=1 colspan=1> $\mathrm { ~ t ~ } ( \mathrm { ~ k m } ^ { 2 } { \cdot } \mathrm { a } )$ </td><td rowspan=1 colspan=1>466.28</td></tr><tr><td rowspan=2 colspan=1>渣土防护率（%）</td><td rowspan=1 colspan=1>采取措施实际挡护的永久弃渣和临时堆土数量</td><td rowspan=1 colspan=1> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td rowspan=1 colspan=1>141.26</td><td rowspan=2 colspan=1>98.75</td><td rowspan=2 colspan=1>98</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>永久弃渣和临时堆土总量</td><td rowspan=1 colspan=1> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td rowspan=1 colspan=1>143.05</td></tr><tr><td rowspan=2 colspan=1>表土保护率(%)</td><td rowspan=1 colspan=1>保护的表土数量</td><td rowspan=1 colspan=1> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td rowspan=1 colspan=1>44.87</td><td rowspan=2 colspan=1>95.95</td><td rowspan=2 colspan=1>92</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>可剥离表土总量</td><td rowspan=1 colspan=1> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td rowspan=1 colspan=1>46.76</td></tr><tr><td rowspan=2 colspan=1>林草植被恢复率(%)</td><td rowspan=1 colspan=1>林草类植被面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>168.49</td><td rowspan=2 colspan=1>98.79</td><td rowspan=2 colspan=1>98</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>可恢复林草植被面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>170.55</td></tr><tr><td rowspan=2 colspan=1>林草覆盖率(%)</td><td rowspan=1 colspan=1>林草类植被面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>168.49</td><td rowspan=2 colspan=1>72.58</td><td rowspan=2 colspan=1>27</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>项目建设区总面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>232.14</td></tr></table>

## 8 水土保持管理

为贯彻落实《中华人民共和国水土保持法》，确保水土保持方案落到实处，在本方案实施过程中，应落实水土保持设计、施工、监理、监测工作。要求项目施工单位具有相应的专业资质，尤其注意在承包合同中明确水土流失防治责任。建设单位需成立水土保持方案实施管理机构，制定水土保持管理规章制度，主动向水行政主管部门做好水土保持工程的竣工验收备案工作。

## 8.1 组织管理

根据国家有关法律法规，生产建设单位是生产建设项目水土流失防治的责任主体，应当加强全过程水土保持管理，优化施工工艺和时序，提高水土资源利用效率，减少地表扰动和植被损坏，及时采取水土保持措施，有效控制可能造成的水土流失。水土保持方案经水利部批准后，建设单位将成立“湘粤背靠背联网工程”水土保持方案实施管理机构，配置专职人员负责水土保持工作的组织、管理和落实。负责协调水土保持方案与主体工程的关系，统一领导，规范施工，制定方案实施的目标责任制，提出方案的实施、检查、验收方法和要求。同时建设单位将加强对施工技术人员水土保持法律、法规的宣传工作，提高其水土保持法律意识。

水土保持实施管理机构应认真贯彻、执行“预防为主、保护优先、全面规划、综合防治、因地制宜、突出重点、科学管理、注重效益”的水土保持工作方针；建立水土保持目标责任制，把水土保持列为工程进度、质量考核的内容之一，按年度向水行政主管部门报告水土流失防治情况，制定水土保持方案详细实施计划；工程施工期间，与设计、施工、监理单位保持畅通联系，协调好水土保持方案与主体工程的关系，确保水土保持设施的有效落实，并按时竣工，最大限度减少人为造成的水土流失和生态环境的破坏；定期深入工程现场进行检查，掌握工程施工和运行期间的水土流失状况及其防治措施落实状况。依据《水土保持补偿费征收使用管理办法》（财综〔2014〕8 号）的要求，在工程开工前应及时缴纳水土保持补偿费。自觉接受水行政主管部门的监督检查，与沿线各省、市、县地方水行政主管部门保持密切联系，工程开工及时报告。按国家档案法有关规定建立水土保持工作档案。根据《基建部关于印发电网建设项目数码照片采集与管理办法的通知》（基建质量〔2016〕56号）规定做好水土保持施工记录和其他资料（如临时措施的影像资料、照片等）的管理、存档，以备监督检查和验收时查阅。

## 8.2 后续设计

按照《中华人民共和国水土保持法》有关条款“生产建设项目中的水土保持设施，应当与主体工程同时设计、同时施工、同时投产使用”的规定，本水土保持方案经水行政主管部门批复后，建设单位将本方案制定的防治措施内容和投资纳入主体工程后续设计文件中，按程序与主体工程设计一并报经有关部门审核，作为水土保持措施实施的依据。无设计的水土保持措施，不得通过水土保持自主设施验收。

依据《生产建设项目水土保持方案管理办法》（2023年1月17日水利部令第 53号发布），需要编制初步设计的生产建设项目，其初步设计应当包括水土保持篇章，明确水土流失防治措施、标准和水土保持投资，其施工图设计应当细化水土保持措施设计，应当编制水土保持专册，后续设计中还应加强水土保持措施图件的要求，按照国家电网有限公司相关文件要求对换流站和线路工程水保措施实施专项设计，特别是坡度较陡塔基余土处置、挡渣墙、排水沟及消能措施的布设。项目初步设计阶段应进一步细化水保方案各防治分区中的各项水土保持措施投资，进一步明确水土保持措施概算费用。

当生产建设项目的地点、规模发生重大变化的，建设单位将补充或者修改水土保持方案并报水利部批准。水土保持方案实施过程中，水土保持措施需要作出重大变更的，应当经水利部批准。

## 8.3 水土保持监测

水土保持监测工作应与主体工程建设同步开展。

根据《生产建设项目水土保持方案管理办法》（水利部令第 53 号）有关要求，对可能造成严重水土流失的大中型生产建设项目，生产建设单位应当组织对生产建设活动造成的水土流失进行监测，及时定量掌握水土流失及防治状况，科学评价防治成效，按照有关规定向水行政主管部门、流域管理机构报送监测情况。承担生产建设项目水土保持监测工作的单位不得作为该生产建设项目水土保持设施验收报告编制的第三方机构。未依法依规开展水土保持监测的，水土保持设施验收结论应当为不合格，生产建设项目不得投产使用。

根据《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保2019〕160号）的要求、《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161号），建设单位开工前需自行或委托具有水土保持监测能力的单位承担本工程的水土保持监测工作，并明确专人负责监测工作组织协调。监测单位应在开工前编制水土保持监测实施方案。监测过程中，水土保持监测单位根据监测情况，在监测季报和总结报告等监测成果中提出“绿黄红”三色评价结论。监测结果应当公开，生产建设单位在工程建设期间将水土保持监测季报在其官方网站公开，同时在业主项目部和施工项目部公开。监测单位将监测成果定期向水行政主管部门及流域管理机构报告，并对监测成果进行综合分析，验证水土保持措施的合理性、科学性，水土保持设施竣工验收时提交水土保持监测总结报告。

监测单位在监测过程中所获得的监测数据、监测图件和影像资料应妥善保存，在项目竣工后移交至建设单位存档。

## 8.4 水土保持监理

根据《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保2019〕160号）要求，凡主体工程开展监理工作的项目，应按照水土保持监理标准和规范开展水土保持工程施工监理。本工程占地面积大于 200公顷，土石方挖填总量大于 200万立方米，因此要求建设单位应委托具有水土保持监理资质的单位按照水土保持监理规范（SL/T 523-2024）开展水土保持监理工作。

根据《生产建设项目水土保持方案管理办法》（水利部令第 53 号）有关要求，生产建设项目的水土保持监理，应当按照水利工程建设监理的规定和水土保持监理规范执行。承担生产建设项目水土保持监理工作的单位不得作为该生产建设项目水土保持设施验收报告编制的第三方机构。未依法依规开展水土保持监理的，水土保持设施验收结论应当为不合格，生产建设项目不得投产使用。

本工程水土保持方案经批准后，为确保方案如期实施和方案实施质量，将实行工程监理制，并接受各级水行政主管部门及流域管理机构的监督和检查。水土保持监理工程师要对水土保持方案的落实情况进行验收，确保水土保持各项措施的数量和质量，对水土保持设施的单元工程、分部工程、单位工程提出质量评定意见，并指导施工，接受当地水行政主管部门及流域管理机构的监督检查，监理单位定期向建设单位提交水土保持工程监理报告。水土保持监理单位应收集施工过程的影像资料，作为备查和自验报告的依据。

## 8.5 水土保持施工

根据《生产建设项目水土保持方案管理办法》（水利部令第 53 号）有关要求，生产建设单位应当将水土保持工作任务和内容纳入施工合同，落实施工单位水土保持责任，在建设过程中同步实施水土保持方案提出的水土保持措施，保证水土保持措施的质量、实施进度和资金投入。

建设单位在工程施工招标文件和施工合同中明确施工单位的水土保持责任，强化奖惩制度，规范施工行为。对施工单位提出水土保持措施的施工要求，组织施工单位学习、宣传《中华人民共和国水土保持法》，提高工程建设者的水土保持自觉行动意识。要求施工单位配备水土保持专业人员，以解决措施实施过程中的技术问题，接受当地水行政主管部门及流域管理机构的监督检查。同时，应明确承包商在各工程分区的水土流失防治范围及防治责任，外购砂石材料应在购买合同中明确砂石料场的水土流失防治责任。施工管理满足下列要求：

施工期应严格控制施工扰动范围，禁止随意压占破坏地表植被。设立保护地表及植被的警示牌，施工过程中应注重保护表土与植被。注意施工及生活用火安全，防止火灾烧毁地表植被。建成的水土保持工作应有明确的管理维护要求。加强施工人员的培训和教育，树立保护植被的意识，严禁乱砍、乱伐。严格按设计方案施工，开挖、回填土石方。严格控制施工扰动面积，不得随意扩大施工范围。合理安排工期，尽量避开雨季施工。优化施工工艺，避免重复开挖。自觉接受水行政主管部门的监督，对不达标的措施及时整改。施工完成后，施工单位应在工程验收合格后，方能撤离施工现场。

## 8.6 水土保持设施验收

## （1）检查

在工程实施过程中，建设单位应与水行政主管部门积极配合，成立专门管理机构，负责对工程水土保持方案的实施进度、质量、资金落实等情况进行监督，保证水土保持方案高标准、高质量、按进度完成。强化责任，加强检查力度，杜绝施工过程中各种不规范、不文明的行为发生，严防对当地生态环境造成严重破坏。

## （2）水土保持设施竣工验收

依据《水利部办公厅关于印发生产建设项目水土保持监督管理办法的通知》（办水保〔2019〕172号），生产建设单位是生产建设项目水土保持设施验收的责任主体。在方案实施过程中，建设单位首先进行自检，加强对施工单位的检查，同时加强与水行政主管部门合作，自觉接受地方水行政主管部门的监督管理。建设单位对水行政主管部门监督检查中发现的问题及时处理并回复整改结果。

在主体工程竣工验收时，应依据相关文件，同时验收水土保持设施，水土保持设施验收合格后，主体工程方可正式投入使用，验收不合格，主体工程不得投入运行。验收时，建设单位应依据《水利部关于加强事中事后监管规范生产建设项目水土保持设施自主验收的通知》（水保〔2017〕365号）、《水利部办公厅关于印发生产建设项目水土保持设施自主验收规程（试行）的通知》（办水保〔2018〕133 号）、《生产建设项目水土保持方案管理办法》（水利部令第 53 号）开展水土保持设施自主验收工作，并报水行政主管部门备案。

①生产建设项目投产使用前，生产建设单位应当按照水利部规定的标准和要求，开展水土保持设施自主验收，验收结果向社会公开并报审批水土保持方案的水行政主管部门备案。水行政主管部门出具备案回执。生产建设单位组织第三方机构编制水土保持设施验收报告，承担生产建设项目水土保持方案技术评审、水土保持监测、水土保持监理工作的单位不得作为该生产建设项目水土保持设施验收报告编制的第三方机构。

②明确验收结论。水土保持设施验收报告编制完成后，生产建设单位按照水土保持法律法规、标准规范、水土保持方案及其审批决定、水土保持后续设计等，组织水土保持设施验收工作，形成水土保持设施验收鉴定书，明确水土保持设施验收合格的结论。水土保持设施验收合格后，生产建设项目方可通过竣工验收和投产使用。

③公开验收情况。除按照国家规定需要保密的情形外，生产建设单位在水土保持设施验收合格后，通过其官方网站或者其他便于公众知悉的方式向社会公示水土保持设施验收鉴定书、水土保持设施验收报告和水土保持监测总结报告，公示时间不少于 20 个工作日。对于公众反映的主要问题和意见，生产建设单位将及时给予处理或者回应。

④报备验收材料。生产建设单位在向社会公示水土保持设施验收材料后、生产建设项目投产使用前，在自主验收通过后 3个月内向水利部报备水土保持设施验收材料。报备材料包括水土保持设施验收鉴定书、水土保持设施验收报告和水土保持监测总结报告。生产建设单位、第三方机构和水土保持监测机构分别对水土保持设施验收鉴定书、水土保持设施验收报告和水土保持监测总结报告等材料的真实性负责。

验收过程中应注意总结水土保持措施实施过程中的成功经验和不足部分，对没有足额完成的部分或有缺陷的工程，责令相关责任单位整改完善，直到水土保持措施能够按照本工程水土保持防治标准达到验收的指标。存在下列情形之一的，水土保持设施验收结论应

当为不合格：

（一）未依法依规履行水土保持方案编报审批程序或者开展水土保持监测、监理的；

（二）弃土弃渣未堆放在经批准的水土保持方案确定的专门存放地的；

（三）水土保持措施体系、等级和标准或者水土流失防治指标未按照水土保持方案批复要求落实的；

（四）存在水土流失风险隐患的；

（五）水土保持设施验收材料明显不实、内容存在重大缺项、遗漏的；

（六）存在法律法规和技术标准规定不得通过水土保持设施验收的其他情形的。

生产建设项目水土保持设施验收合格后，生产建设单位或者运行管理单位应当依法防治生产运行过程中发生的水土流失，加强对水土保持设施的管理维护，确保水土保持设施长期发挥效益。