---
zone: "C"
title: "藏东南至粤港澳大湾区±800千伏特高压直流输电工程水土保持方案报告书"
doc_type: "应用范例（已批准水土保持方案）"
doc_type_class: "applied_example"
doc_number: "不适用"
issuing_body: "水利部"
publish_date: "2026-01"
effective_date: "不适用"
status: "已批准"
superseded_by: "无"
supersedes: "无"
project_type: "输变电工程"
project_name: "藏东南至粤港澳大湾区±800千伏特高压直流输电工程"
approval_level: "水利部"
approval_year: "2026"
approval_period: "2026-01"
standard_system_at_approval: "待确认"
approval_basis_list: ["（1）《中华人民共和国水土保持法》（主席令第 39 号，1991 年6月 29 日颁布，2010 年 12 月 25 日修订，2011 年 3 月 1 日实施）；", "（2）《中华人民共和国长江保护法》（2020 年 12 月 26 日第十三届全国人民代表大会常务委员会第二十四次会议通过，2021年3 月1日起施行）；", "（3）《中华人民共和国青藏高原生态保护法》（2023年4月26日第十四届全国人民代表大会常务委员会第二次会议通过，2023年 9月1日起施行）；", "（4）《西藏自治区实施《中华人民共和国水土保持法》办法》（1997 年3月29日西藏自治区第六届人民代表大会常务委员会第 23 次会议通过，2013 年 7 月 25 日西藏自治区第十届人民代表大会常务委员会第五次会议修订，2013年10月1日起施行）；", "（5）《西藏自治区人民代表大会常务委员会关于修改<西藏自治区防雷减灾条例>等11件地方性法规和废止<西藏自治区地质环境管理条例>的决定》（2025 年5月27日西藏自治区第十二届人民代表大会常务委员会第十七次会议通过）;", "（6）《西藏自治区实施<中华人民共和国青藏高原生态保护法>办法》（2025 年 3月 28 日西藏自治区第十二届人民代表大会常务委员会第十五次会议通过，2025 年 8 月1日起施行）；", "（7）《云南省水土保持条例》（2014年7月 27日云南省第十二届人民代表大会常务委员会第十次会议通过，2014年10月1日起施行）；", "（8）《广西壮族自治区实施<中华人民共和国水土保持法>办法》（1994 年 4 月 2日广西壮族自治区第八届人民代表大会常务委员会第八次会议通过；2014 年 7 月 24 日广西壮族自治区第十二届人民代表大会常务委员会第十一次会议修订）；", "（9）《广东省水土保持条例》（2016年9月 29日广东省第十二届人民代表大会常务委员会第二十八次会议通过；自 2017年1月1 日起施行）。", "（1）《生产建设项目水土保持方案管理办法》（2023 年 1 月 17 日水利部令第 53号发布）；", "（2）《水利部办公厅关于印发<生产建设项目水土保持设施自主验收规程（试行）>的通知》（办水保〔2018〕133号）；", "（3）《水利部办公厅关于印发<生产建设项目水土保持技术文件编写和印制格式规定（试行）>的通知》（办水保〔2018〕135号）；", "（4）《水利部办公厅关于印发生产建设项目水土保持监督管理办法的通知》（办水保〔2019〕172 号）；", "（5）《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保〔2019〕160 号）；", "（6）《水利部办公厅关于实施生产建设项目水土保持信用监管“两单”制度的通知》（办水保〔2020〕157号）；", "（7）《水利部办公厅关于印发生产建设项目水土保持方案审查要点的通知》（办水保〔2023〕177 号）；", "（8）《水利部水土保持司关于进一步加强生产建设项目水土保持方案质量管理的通知》（水保监督函〔2022〕21号）；", "（9）《自然资源部关于规范临时用地管理的通知》（自然资规〔2021〕2号）；", "（10）《水利部办公厅关于印发<全国水土保持规划国家级水土流失重点预防区和重点治理区复核划分成果>的通知》（水利部办水保〔2013〕188号文，2013 年8月21日）；", "（11）《水利部关于加强水土保持空间管控的意见》（水保〔2024〕4号，2024年1月5日）；", "（12）《水利部办公厅关于做好国家级水土流失重点预防区和重点治理区落地上图", "（13）《云南省水利厅关于划分省级水土流失重点预防区和重点治理区的公告》（云南省水利厅第49号，2017 年8月30日）；", "（14）《广西壮族自治区人民政府关于划分我区水土流失重点预防区和重点治理区的通告》（桂政发〔2017〕5号）（2017年1月 12日）。", "（1）《生产建设项目水土保持技术标准》（GB50433-2018）；", "（2）《生产建设项目水土流失防治标准》（GB/T50434-2018）；", "（3）《水土保持工程调查与勘测标准》（GB/T51297-2018）；", "（4）《水土保持工程设计规范》（GB51018-2014）；", "（5）《水土保持综合治理验收规范》（GB/T15773-2008）", "（6）《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）；", "（7）《生产建设项目土壤流失量测算导则》（SL773-2018）；", "（8）《土壤侵蚀分类分级标准》（SL190-2007）；", "（9）《水利水电工程制图标准水土保持图》（SL73.6-2015）；", "（10）《输变电项目水土保持技术规范》（SL640-2013）；", "（11）《特高压输变电工程水土保持方案内容深度规定》（DL/T5530-2017）；", "（12）《土地利用现状分类》（GB/T21010-2017）；", "（13）《防洪标准》（GB50201-2014）；", "（14）《水土保持监测技术规范》（SL/T 277-2024）;", "（15）《表土剥离及其再利用技术要求》（GB/T 45107-2024）;", "（16）《水土保持监理规范》（SL/T 523-2024）。", "（2）《全国水土保持规划（2015-2030年）》；", "（3）《西藏自治区水土保持规划（2019-2030 年）》；", "（4）《云南省水土保持规划（2016-2030年）》；", "（5）《广西壮族自治区水土保持规划（2016-2030年）》；", "（6）《广东省水土保持规划（2016-2030年）》；"]
superseded_basis: []
source_chapter_system: "老八章（GB 50433-2018 附录B）"
chapter_mapping: "verified"
chapter_relevance: []
topic_tags: ["水文", "自然概况", "地质", "土壤", "植被", "地貌", "土壤流失量预测", "编制说明与估算成果", "范围和时段", "实施条件和成果", "监测内容", "编制原则及依据", "水土保持投资及效益分析成果", "监测方法与频次", "水土保持管理", "效益分析", "分区措施布设", "工程占地评价", "工程占地", "施工工艺与方法", "施工组织", "防治目标", "水土流失现状", "执行标准等级", "防治区划分", "水土流失防治责任范围及目标", "施工方法与工艺评价", "建设方案与布局水土保持评价", "土石方平衡评价", "土石方平衡"]
topic_weight: {"水文": 5.0, "自然概况": 2.0, "地质": 51.0, "土壤": 328.0, "植被": 449.0, "地貌": 161.0, "土壤流失量预测": 4.0, "编制说明与估算成果": 1.0, "范围和时段": 2.0, "实施条件和成果": 2.0, "监测内容": 10.0, "编制原则及依据": 1.0, "水土保持投资及效益分析成果": 2.0, "监测方法与频次": 1.0, "水土保持管理": 5.0, "效益分析": 6.0, "分区措施布设": 2.0, "工程占地评价": 1.0, "工程占地": 31.0, "施工工艺与方法": 106.0, "施工组织": 24.0, "防治目标": 11.0, "水土流失现状": 4.0, "执行标准等级": 1.0, "防治区划分": 2.0, "水土流失防治责任范围及目标": 36.0, "施工方法与工艺评价": 1.0, "建设方案与布局水土保持评价": 24.0, "土石方平衡评价": 1.0, "土石方平衡": 24.0}
structure_summary: "老八章结构（GB 50433—2018 附录B）。一级章：1 综合说明 / 2 项目概况 / 3 项目水土保持评价 / 4 水土流失分析与预测 / 5 水土保持措施 / 6 水土保持监测 / 7 水土保持投资估算及效益分析 / 8 水土保持管理；二级节 0 个、三级节 0 个；全文表格 171 个，最密集：无。"
usable_for: ["章节展开", "语言风格", "表格设计", "论证逻辑"]
not_usable_for: ["合规判断", "参数取值", "具体措施直接套用"]
compliance_relevance: "表达参考"
source_url: "http://www.swcc.org.cn/pc/index232/index/classid/204/id/78181.html"
local_file: "本文件（方案原件 PDF 未保留，按库规约只存 md）"
downloaded_at: "2026-09-12"
---
> **Zone C（应用范例层）使用边界**——仅可用于**写作风格、章节展开方式、表达逻辑、表格设计**的参考。
> **不得**用于合规判断；**不得**引入其项目数据（名称／地点／数字／单位名）；
> **不得**因其"曾经通过审批"而推定其做法在当前标准下仍然合规。
> 与 Zone A 冲突时**一律以 Zone A 为准**；Zone A 未明确规定时输出
> 「**Zone A 未明确规定，以下为参考写法，需人工判断**」。
>
> **坐标系警告**：本范例为**老八章结构**（GB 50433—2018 附录B），与 2026 版 10 章模板**同号不同义**
> （老 `1.5`＝防治目标，新 `1.5`＝水土流失预测结果；老 4→新 6 …偏移 +2；新版第 4/5 章老结构无独立章）。
> 因此 **`chapter_mapping: pending`——不得按章节号挂载**，检索一律走 `topic_tags`。
>
> **待加工**：`topic_tags`（主题标签）、`approval_basis_list`（编制依据逐字清单）、
> `structure_summary`（只提取结构：章节展开顺序／段落功能／表格栏目结构／句式模板／论证链步骤）。

<!-- 本文件由原方案 PDF 分段转换后拼接：共 4 段，原 571 页（MinerU 云单文件上限 200 页） -->

1 综合说明 .....  
1.1. 项目简况..  
1.2. 编制依据... . 15  
1.3. 设计水平年.... .. 18  
1.4. 水土流失防治责任范围. .. 18  
1.5. 水土流失防治目标.... ... 18  
1.6. 项目水土保持评价结论... ... 28  
1.7. 水土流失预测结果.... ... 30  
1.8. 水土保持措施布设成果.. ... 31  
1.9. 水土保持监测方案... .. 49  
1.10. 水土保持投资及效益分析成果... .. 49  
1.11. 结论 .... .. 50  
2 项目概况.... ... 59  
2.1. 项目组成及工程布置.. .. 59  
2.2. 施工组织.. .. 104  
2.3. 工程占地.. . 137  
2.4. 土石方平衡.... .. 154  
2.5. 拆迁（移民）安置及专项设施改（迁）建......... .... 180  
2.6. 施工进度... ... 180  
2.7. 自然概况... ... 183  
3 项目水土保持评价..... .... 248  
3.1. 主体工程选址（线）水土保持评价.. .... 248  
3.2. 建设方案与布局水土保持分析评价... ... 258  
3.3. 主体工程设计中水土保持措施界定... .... 303  
4 水土流失分析与预测.... .... 307  
4.1. 水土流失现状.. .... 307  
4.2. 水土流失影响因素分析.. .. 311  
4.3. 土壤流失量预测.... ... 314  
4.4. 水土流失危害分析.. .. 324  
4.5. 指导性意见... .. 325  
5 水土保持措施...... ..... 326  
5.1. 防治区划分.. ... 326  
5.2. 措施总体布局. ... 328  
5.3. 分区措施布设... ... 345  
5.4. 施工要求..... ... 447  
6 水土保持监测..... .... 460  
6.1. 监测范围和时段.. .. 460  
6.2. 监测内容和方法、频次.. .. 460  
6.3. 点位布设..... .. 467  
6.4. 实施条件和成果. .. 473  
7 水土保持投资估算及效益分析..... .... 476  
7.1. 投资估算... .. 476  
7.2. 效益分析... .. 561  
8 水土保持管理..... .... 564  
8.1. 组织管理. .. 564  
8.2. 后续设计..... ... 565  
8.3. 水土保持监测. .. 565  
8.4. 水土保持监理. .. 566  
8.5. 水土保持施工. .. 567  
8.6. 水土保持设施验收... .. 567

## 1 综合说明

## 1.1. 项目简况

## 1.1.1. 项目基本情况

## （1）项目建设必要性

为推动能源绿色转型和实现“双碳”目标，打通西藏电力外送通道，促进藏东南地区优势资源开发和优化配置，支撑西藏经济社会发展和边疆稳定，提高广东电力供应保障能力，优化能源供给结构，促进电力技术创新发展，南方电网公司和国家电网公司联合组建合资公司，共同投资建设藏东南至粤港澳大湾区±800kV特高压直流输电工程（以下简称"本工程"）。本工程已纳入国家《"十四五"电力发展规划》（发改能源〔2021〕1869号）及国家能源局《关于加快推进"十四五"跨省区输电工程建设专题会的会议纪要》，于 2025 年 6 月获得批复《国家发展改革委关于 T067（藏东南至粤港澳大湾区±800kV特高压直流输电工程）核准的批复》（发改能源〔2025〕791 号）。批复明确由广东藏粤直流电力运营有限公司作为项目法人，负责本工程的建设、运营及贷款本息偿还。

本工程是国家“十四五”电力发展规划明确开工建设的跨省跨区输电通道重点工程，主要满足西藏清洁能源基地开发外送需要，送电至粤港澳大湾区消纳。本工程的建设符合我国能源“西电东送”整体电力流向，可以依托藏区丰富的新能源资源条件，以水光互补模式通过特高压直流输电通道将藏东南清洁电力跨区输送至广东，是新时代跨经营区资源优化配置的重要工程，为实现大范围内资源优化配置，促进全国供给结构优化、推动经济平稳发展，创造了有利条件，可促进西藏地区经济社会高质量发展，提高广东绿色能源消费占比，有利于广东大气污染防治。工程可以减少受端燃煤消耗，减少二氧化碳、二氧化硫、氮氧化物等排放，具有较为明显的经济、环保和低碳发展效益。

## （2）项目位置

本工程组成：送端昌都±800kV换流站新建工程（以下简称“送端昌都换流站工程”）、送端昌都换流站接地极工程（以下简称“送端昌都接地极工程”）、送端察隅±800kV换流站新建工程（以下简称“送端察隅换流站工程”）、送端察隅换流站接地极工程（以下简称“送端察隅接地极工程”）、扎玉巡检站、林芝巡检站、受端小迳±800kV换流站新建工程（以下简称“受端小迳换流站工程”）、受端小迳换流站接地极工程（以下简称“受端小迳接地极工程”）、受端中部±800kV换流站新建工程（以下简称“受端中部换流站工程”）、受端中部换流站接地极工程（以下简称“受端中部接地极工程”）、线路工程（±800kV直流输电线路工程，以下简称“直流线路工程”，送端昌都接地极线路工程、送端察隅接地极线路工程、受端小迳接地极线路工程、受端中部接地极线路工程）共十一部分。

送端昌都换流站位于西藏自治区昌都市左贡县美玉乡；送端昌都接地极位于西藏自治区昌都市八宿县郭庆乡；送端察隅换流站位于西藏自治区林芝市察隅县察瓦龙乡；送端察隅接地极位于西藏自治区林芝市察隅县竹瓦根镇；扎玉巡检站位于西藏自治区昌都市左贡县扎玉镇；林芝巡检站位于西藏自治区林芝市察隅县察瓦龙乡。受端小迳换流站位于广东省广州市花都区赤坭镇；受端小迳接地极位于广东省清远市英德市大湾镇；受端中部换流站位于广东省深圳市龙华区；受端中部接地极位于广东省惠州市惠东县安墩镇。线路工程途经西藏自治区昌都市左贡县、察雅县、八宿县，林芝市察隅县；云南省怒江傈僳族自治州贡山独龙族怒族自治县、兰坪白族普米族自治县，迪庆藏族自治州维西傈僳族自治县，丽江市永胜县，大理白族自治州剑川县、洱源县、鹤庆县、宾川县，楚雄彝族自治州大姚县、牟定县、禄丰市、双柏县，玉溪市易门县、峨山彝族自治县，红河哈尼族彝族自治州石屏县、建水县、弥勒市、开远市，文山壮族苗族自治州砚山县、丘北县、广南县、富宁县；广西壮族自治区百色市田林县、右江区、凌云县，河池市巴马瑶族自治县、大化瑶族自治县，南宁市马山县、上林县，来宾市合山市、兴宾区、象州县、武宣县、金秀瑶族自治县，贵港市平南县，贺州市昭平县，梧州市藤县、苍梧县；广东省肇庆市封开县、怀集县、广宁县、四会市，佛山市三水区，清远市清城区、清新区、佛冈县、英德市，广州市花都区、从化区，河源市紫金县，韶关市新丰县，惠州市龙门县、博罗县、仲恺新区、惠城区、惠阳区，东莞市清溪镇、凤岗镇，深圳市龙岗区、龙华区。本工程共计涉及 4 个省级行政区，26 个地市级行政区，65 个县（区）级行政区。

## （3）建设性质

本工程属新建建设类项目。

## （4）规模与等级

规模：

1）送端昌都换流站直流额定电压±800kV，±800kV 直流出线1回，接地极直流出线1回，500kV规划出线7 回，本期出线6回。

2）送端昌都接地极采用水平浅埋型电极，三圆环形布置方式，内/中/外半径分别为400m/480m/550m，极环总长度 8985m。

3）送端察隅换流站直流额定电压±800kV，±800kV 直流出线2回，接地极直流出线1回，500kV规划出线10 回，本期出线6回。

4）送端察隅接地极采用不规则垂直式接地极，不规则单环形布置。极环总长 2800m。

5）扎玉巡检站建设综合楼、备品备件库房、车库、泵房、直升机起降点的各配套设施，总建筑面积 3114.73m<sup>2</sup>。

6）林芝巡检站建设综合楼、备品备件库房、车库、泵房、直升机起降点的各配套设施，总建筑面积 3024.73m<sup>2</sup>。

7）受端小迳换流站直流额定电压±800kV，±800kV 直流出线 2 回，接地极 1 回，本期500kV出线暂按4 回，远期出线6回。

8）受端小迳接地极采用深井型电极，不等四边布置方式，最上方/下方/左方/右方深井分别距离导流中心为 250m/155m/140m/140m。

9）受端中部换流站直流额定电压±800kV，±800kV 直流出线 1 回，接地极 1 回，本期500kV出线暂按6 回，远期出线8回。

10）受端中部接地极采用深井型电极，不规则一字形布置方式，从左至右分别距离导流中心 230m/420m/100m。

11）±800kV 直流线路全长 2660.38km，起自西藏自治区昌都市左贡县送端昌都换流站，止于广东省深圳市龙华区受端中部换流站，途经西藏自治区、云南省、广西壮族自治区、广东省，其中西藏自治区境内 305.40km、云南省境内1085.20km、广西壮族自治区境内677.40km、广东省境内 592.38km，全线共架设铁塔 4859基（其中直线塔 2917基、转角及耐张塔1942 基）。

12）送端昌都接地极线路起自西藏自治区昌都市左贡县送端昌都换流站，止于西藏自治区昌都市八宿县郭庆乡龙阿极址，线路全长 96km，新建铁塔 204 基（直线塔 136基，转角及耐张塔68基）。

13）送端察隅接地极线路起自西藏自治区林芝市察隅县送端察隅换流站，止于西藏自治区林芝市察隅县竹瓦根镇曲瓦村南曲瓦极址，线路全长 61.8km，新建铁塔 142 基（直线塔52基，转角及耐张塔 90基）。

14）受端小迳接地极线路起自广东省广州市花都区赤坭镇受端小迳换流站，止于广东省清远市英德市大湾镇围仔下极址，线路全长 177.90km（其中单独架设段 84.90km，与直流线路共塔段93.00km），单独架设段新建铁塔 212基（直线塔 137基，转角及耐

张塔 75 基）。

15）受端中部接地极线路起于深圳市龙华区受端中部换流站，止于广东省惠州市惠东县安墩镇大布村极址，线路全长 216.10km（其中单独架设段 83.30km，与直流线路共塔段 132.80km），单独架设段新建铁塔 185 基（其中直线塔 120 基，转角及耐张塔 65基）。

## 等级：大型输变电工程。

## （5）项目组成和施工组织

## 一、送端昌都换流站

送端昌都换流站包含站区、进站道路区、站外电源设施区、站外排水设施区、站外临时堆土区、施工生产生活区、临时施工通道区。

站区总用地面积 36.87hm<sup>2</sup>，其中围墙内用地面积 $3 3 . 1 9 \mathrm { h m } ^ { 2 }$ ，站区外其他用地面积3.68hm<sup>2</sup>，进站道路长度 1571m，用地面积 $2 . 3 0 \mathrm { h m } ^ { 2 }$ 。站区为平坡式布置，站址自然高程在 4270～4285m 之间，设计标高为 4276.20m，站区挖填方边坡均采用框格植草护坡，面积 $2 0 3 3 0 \mathrm { m } ^ { 2 }$ ，坡脚下方设素混凝土排水沟 1250m。进站道路两侧均为填方边坡，采用框格植草护坡防护，面积 $6 0 0 0 \mathrm { m } ^ { 2 }$ 。站用水源考虑永临结合，采用站内打井取水，站内排水采用雨污分流制，生活污水处理达标后回用；站内雨水向东排至干曲河，站内雨水排水管 12506m，站外雨水排水管 1450m，出口设置消力池，站外排水设施永久用地面积$0 . 1 5 \mathrm { h m } ^ { 2 }$ ，临时用地面积 $3 . 4 9 \mathrm { h m } ^ { 2 }$ 。站用电源分3回接引，其中 2回工作电源由站内引接，另1回备用电源由500kV左贡变电站引接。施工电源由坝美 35kV线路T 接，站外电源设施永久用地面积 $0 . 3 6 \mathrm { h m } ^ { 2 }$ ，临时用地面积 $8 . 5 7 \mathrm { h m } ^ { 2 }$ 。站区外东南侧设置1 处施工生产生活区，临时占地面积 $9 . 3 0 \mathrm { h m } ^ { 2 }$ 。站区外东北侧布设1处临时堆土区，临时占地面积3.22hm<sup>2</sup>，设置一条临时施工通道连接施工生产生活区及临时堆土区，长度 470m，临时占地面积$0 . 2 2 \mathrm { h m } ^ { 2 }$

送端昌都换流站工程占地面积共计 $6 4 . 4 8 \mathrm { h m } ^ { 2 }$ ，其中永久占地 $3 9 . 6 8 \mathrm { h m } ^ { 2 }$ ，临时占地$2 4 . 8 0 \mathrm { h m } ^ { 2 }$ ，挖填方总量共计 151.14 万 $\mathrm { m } ^ { 3 }$ ，其中挖方 75.57 万 $\mathrm { m } ^ { 3 }$ ，填方 75.57 万 $\mathrm { m } ^ { 3 }$ ，无借方和余方。

## 二、送端昌都接地极

送端昌都接地极包含汇流装置区、检修道路区、电极电缆区、站用外接电源区。

汇流装置占地面积 $0 . 0 7 \mathrm { h m } ^ { 2 }$ 。极环采用水平浅埋、三环圆形布置。内/中/外环半径为

400m/480m/550m，内/中/外环周长分别为 2513/3016/3456m，极环总长度 8985m，埋深均为 ，导流电缆长 ，设置标识桩 个，检测井 座，电极电缆区共计占地面积 $2 8 . 8 4 \mathrm { h m } ^ { 2 }$ ，其中永久占地面积 $0 . 1 2 \mathrm { h m } ^ { 2 }$ ，临时占地面积 $2 8 . 7 2 \mathrm { h m } ^ { 2 }$ 。检修道路自汇流装置区西侧已有乡道引接，为碎石泥结路面，长度 1080m，路面宽度 4.0m，占地共计 $0 . 6 1 \mathrm { h m } ^ { 2 }$ 。极址施工电源采用永临结合方式，T 接自 10kV 召坡线，架空线路长度为1.10km，临时占地面积 0.15hm<sup>2</sup>。

送端昌都接地极工程占地面积共计 $2 9 . 6 7 \mathrm { h m } ^ { 2 }$ ，其中永久占地 $0 . 8 0 \mathrm { h m } ^ { 2 }$ ，临时占地$2 8 . 8 7 \mathrm { h m } ^ { 2 } .$ 。挖填方总量共计 43.80万m<sup>3</sup>，其中挖方 $2 1 . 9 0 \mathrm { ~ } \overline { { \mathrm { ~ \mathscr { H } ~ } } } \mathrm { m } ^ { 3 }$ ，填方 21.90 万 m<sup>3</sup>，无借方、余方。

## 三、送端察隅换流站

送端察隅换流站包含站区、进站道路区、站外电源设施区、站外供排水设施区、站外边坡防护区、站外临时堆土区、施工生产生活区、临时施工通道区。

站区总用地面积 $3 1 . 8 9 \mathrm { h m } ^ { 2 }$ ，其中围墙内用地面积 20.93hm<sup>2</sup>。站区围墙外其他用地面积 $1 0 . 9 6 \mathrm { h m } ^ { 2 }$ 。进站道路用地面积 $2 . 3 3 \mathrm { h m } ^ { 2 }$ 。站区为平坡式布置，站址自然高程在 ～2035m 之间，设计标高为 1953.8m。站区挖方边坡采用护脚墙+锚杆+框格植草护坡/挂网喷浆护坡，护坡面积 $4 1 5 6 3 \mathrm { m } ^ { 2 }$ ，其中框格植草护坡面积 $3 2 5 8 4 \mathrm { m } ^ { 2 }$ 。填方边坡采用桩板墙+框格植草护坡/土工格栅加筋土护坡，护坡面积 $5 9 8 5 7 \mathrm { m } ^ { 2 }$ ，其中框格植草护坡面积$5 9 8 5 7 \mathrm { m } ^ { 2 }$ 。对超过 10m 的边坡采用分级放坡，每级坡高 10m，马道宽 2m，超过 30m 的挖方边坡在第二级边坡坡顶设置 4m 宽马道。挖方边坡坡顶设置钢筋混凝土截洪沟，坡脚设置钢筋混凝土排水沟，马道内侧设置素混凝土排水沟，坡面设置急流槽；填方边坡坡脚设置钢筋混凝土排水沟，马道内侧设置素混凝土排水沟。进站道路挖方边坡面积$2 7 5 0 \mathrm { m } ^ { 2 }$ ，填方边坡面积 $4 9 0 0 \mathrm { m } ^ { 2 }$ ，采用框格植草护坡，挖填边坡坡顶及坡脚设置钢筋混凝土截洪沟、排水沟。换流站水源为察瓦龙乡自来水厂。站内排水采用雨污分流制，站内雨水排入 道路边沟及南侧现状自然沟道；站区生活污水处理后回用，阀冷却水排入站址西南侧察瓦龙乡污水处理厂。站用电源分 3回接引，其中2回工作电源由站内引接，另1回备用电源由碧土 110kV变电站引接。施工电源由35kV土察线 T接，站外电源设施区永久占地 $1 . 3 8 \mathrm { h m } ^ { 2 }$ ，临时占地 $2 1 . 7 8 \mathrm { h m } ^ { 2 }$ 。站址东南侧有塌滑体边坡，采用分级放坡治理，坡面采用锚杆+框格植草护坡，站址东侧冲沟下游修建停淤挡墙、单边防护堤、清淤道路，总面积为 $2 . 2 2 \mathrm { h m } ^ { 2 }$ 。站区布设施工生产生活区共 2 处，位于站址北侧，占地面积共计 $7 . 7 6 \mathrm { h m } ^ { 2 }$ 。站外临时堆土区布设3处，位于站址北侧，占地面积共 $5 . 0 0 \mathrm { h m } ^ { 2 }$ 站区西南侧设置一条临时施工通道与现状道路连接，长度 422m，占地面积 $0 . 5 7 \mathrm { h m } ^ { 2 }$

送端察隅换流站工程占地面积共计 $7 5 . 8 4 \mathrm { h m } ^ { 2 }$ ，其中永久占地 $3 8 . 0 4 \mathrm { h m } ^ { 2 }$ ，临时占地$3 7 . 8 \mathrm { h m } ^ { 2 }$ 。挖填方总量共计 791.98 万 $\mathrm { m } ^ { 3 }$ ，其中挖方共计 395.99 万 $\mathrm { m } ^ { 3 }$ ，填方共计 395.99万 $\mathrm { m } ^ { 3 }$ ，无借方和余方。

## 四、送端察隅接地极

送端察隅接地极包含汇流装置区、检修道路区、电极电缆区、站用外接电源区。

汇流装置占地面积 $0 . 1 2 \mathrm { h m } ^ { 2 }$ 。电极电缆区采用不规则垂直式接地极，单环布置极环长2800m，导流电缆长 1602m。极环分4段，共设置 8口电缆井，53口电极井。电极电缆区共计占地面积 $7 . 6 5 \mathrm { h m } ^ { 2 }$ ，其中永久占地面积 $0 . 1 1 \mathrm { h m } ^ { 2 }$ ，临时占地面积 $7 . 5 4 \mathrm { h m } ^ { 2 }$ 。检修道路自汇流装置区北侧 G219国道引接，长68m，宽 8m，占地共计 $0 . 0 6 \mathrm { h m } ^ { 2 }$ 。极址施工电源采用永临结合方式，后期作为接地极站用外接电源，T 接自 10kV 竹瓦根站架空线路，路径总长度为200m，采用直埋敷设。

送端察隅接地极工程占地面积共计 $8 . 0 3 \mathrm { h m } ^ { 2 }$ ，其中永久占地 $0 . 2 9 \mathrm { h m } ^ { 2 }$ ，临时占地$7 . 7 4 \mathrm { h m } ^ { 2 }$ 。挖填方总量共计 5.98 万 $\mathrm { m } ^ { 3 }$ ，其中挖方共计 2.99 万 $\mathrm { m } ^ { 3 }$ ，填方共计 2.99 万 $\mathrm { m } ^ { 3 }$ ，无借方、余方。

## 五、扎玉巡检站

扎玉巡检站包括站区、进站道路区及站外电源设施区。

巡检站总用地面积 $1 . 4 9 \mathrm { h m } ^ { 2 }$ ，其中围墙内用地面积 $0 . 8 6 \mathrm { h m } ^ { 2 }$ 、站区围墙外边坡、排水沟用地面积 $0 . 5 6 \mathrm { h m } ^ { 2 }$ ，进站道路由北侧现有乡道引接，长 40m，用地面积 $0 . 0 7 \mathrm { h m } ^ { 2 }$ ，站区为平坡式布置，自然高程在 3824\~3839m 之间，设计标高为 3829.5\~3830.2m，挖填方边坡采用框格植草护坡，面积约 $2 6 1 7 \mathrm { m } ^ { 2 }$ ，挖方边坡坡顶设混凝土截水沟，边坡坡脚设置钢筋混凝土排水沟；站用水源考虑永临结合，采用站内打井取水，施工电源采用永临结合方式，由 10kV 线路 T 接，站外电源设施区占地面积 $0 . 0 2 \mathrm { h m } ^ { 2 } ; \quad$ ；施工生产生活区布置在站内，占地面积为 $0 . 1 0 \mathrm { h m } ^ { 2 }$ ，站内布设两处临时堆土区，占地面积为 $0 . 3 0 \mathrm { h m } ^ { 2 }$

扎玉巡检站工程占地面积共计 $1 . 5 1 \mathrm { h m } ^ { 2 }$ ，其中永久占地 $1 . 5 0 \mathrm { h m } ^ { 2 }$ ，临时占地 $0 . 0 1 \mathrm { h m } ^ { 2 }$ 挖填方总量共计2.84万 $\mathrm { m } ^ { 3 }$ ，其中挖方1.42万 $\mathrm { m } ^ { 3 }$ ，填方 1.42 万 $\mathrm { m } ^ { 3 }$ ，无借方、余方。

## 六、林芝巡检站

林芝巡检站包括站区、进站道路区及站外电源设施区。

站区总用地面积1.23hm<sup>2</sup>，其中围墙内用地面积 $0 . 8 5 \mathrm { h m } ^ { 2 }$ 。站区围墙外护坡、排水沟、截洪沟用地面积 $0 . 3 8 \mathrm { h m } ^ { 2 }$ 。进站道路由西侧现有乡道引接，长 113m，用地面积 $0 . 1 5 \mathrm { h m } ^ { 2 }$ 站区为平坡式布置，站址自然高程在 $1 8 1 9 \sim 1 8 3 0 \mathrm { m }$ 之间，设计标高为1823m。站区挖填边坡采用框格植草护坡，护坡面积 $1 9 3 7 \mathrm { m } ^ { 2 }$ 。挖填边坡坡顶、坡脚分别设置钢筋混凝土截洪沟、排水沟；施工电源采用永临结合方式，由 10kV 察雅线接引，站外电源设施区占地面积共计 $0 . 0 2 \mathrm { h m } ^ { 2 }$ 。站内布设施工生产生活区1 处，位于站区西侧，占地面积 $0 . 0 3 \mathrm { h m } ^ { 2 }$ 站内设置临时堆土区 处，占地面积共 $0 . 2 2 \mathrm { h m } ^ { 2 }$

林芝巡检站工程占地面积共计 $1 . 4 \mathrm { h m } ^ { 2 }$ ，其中永久占地 $1 . 3 9 \mathrm { h m } ^ { 2 }$ ，临时占地 $0 . 0 1 \mathrm { h m } ^ { 2 }$ 挖填方总量共计10.9万 $\mathrm { m } ^ { 3 }$ ，其中挖方5.45万 $\mathrm { m } ^ { 3 }$ ，填方 5.45 万 $\mathrm { m } ^ { 3 }$ ，无借方、余方。

## 七、受端小迳换流站

受端小迳换流站包含站区、进站道路区、施工生产生活区、站外电源设施区、站外供排水设施区。

站区总用地面积 34.79hm<sup>2</sup>，其中围墙内用地面积 $1 9 . 8 3 \mathrm { h m } ^ { 2 }$ ，围墙外其他用地面积$1 4 . 9 6 \mathrm { h m } ^ { 2 }$ 。进站道路由北侧 Y748 乡道引接，长 595m，占地面积共计 $4 . 1 6 \mathrm { h m } ^ { 2 }$ 。站区为平坡式布置，站址自然高程在 20～85m 之间，设计标高为 48.0m。站区挖方边坡采用钢筋混凝土格构梁+格构梁间植生袋绿化护坡，护坡面积 $3 2 4 3 2 \mathrm { m } ^ { 2 } .$ 。填方边坡采用钢筋混凝土截水骨架+骨架间喷植植生绿化护坡，护坡面积 $2 7 4 4 5 \mathrm { m } ^ { 2 }$ 。对超过 10m 的边坡采用多级放坡，每级设置2.5m\~3.0m 宽马道。挖、填方边坡脚设置钢筋混凝土排水沟，挖方边坡坡顶设置钢筋混凝土截洪沟。进站道路两侧布设框格植草护坡，坡顶设置钢筋混凝土截洪沟，坡脚设置钢筋混凝土排水沟。施工用水考虑永临结合，取自 Y748 乡道市政自来水管网，中途设置加压泵站一座。站内排水采用雨污分流制，站区生活污水经处理后回用；阀冷却水排入市政污水系统。站区雨水排至站址北侧市政雨水系统；站用电源分 3 回接引，其中 2 回工作电源由站内引接，另 1 回备用电源由蓝田 110kV 变电站引接。施工用电由 10kV 蓝田线 T 接，站外电源设施永久用地面积 $0 . 2 4 \mathrm { h m } ^ { 2 }$ ，临时用地面积 $1 . 0 \mathrm { h m } ^ { 2 }$ 。施工生产生活区位于站区北侧、东北侧，占地面积共计 $4 . 2 8 \mathrm { h m } ^ { 2 }$ ，其中 $1 . 6 0 \mathrm { h m } ^ { 2 }$ 位于征地红线内；在站区红线内布设 3处临时堆土区，占地面积 $6 . 5 8 \mathrm { h m } ^ { 2 }$

受端小迳换流站工程占地面积共计 $4 3 . 7 5 \mathrm { h m } ^ { 2 }$ ，其中永久占地 $3 9 . 2 5 \mathrm { h m } ^ { 2 }$ ，临时占地$4 . 5 0 \mathrm { h m } ^ { 2 }$ 。土石方挖填总量为 387.88万 $\mathrm { m } ^ { 3 }$ ，其中挖方共计 197.94万 $\mathrm { m } ^ { 3 }$ ，填方共计 189.94万 $\mathrm { m } ^ { 3 }$ ，无需借方，余方 8.00万 $\mathrm { m } ^ { 3 }$ ，余方为受端小迳换流站站址处清淤淤泥，拟调运至

广州市白云区和秦新型墙体材料厂消纳。

## 八、受端小迳接地极

受端小迳接地极包含汇流装置区、施工道路区、站用电源区、电极电缆区。

受端小迳接地极汇流装置区占地面积 $0 . 0 4 \mathrm { h m } ^ { 2 }$ 。电极电缆区采用深井电极，不等四边布置，最上方深井距离导流中心为 250m，下方深井距离导流中心为 155m，左右两边深井距离导流中心为140m。深井电极埋深100m，井深1000m，电极电缆区共计占地面积 $3 . 0 8 \mathrm { h m } ^ { 2 }$ ，其中永久占地 $0 . 0 0 0 8 \mathrm { h m } ^ { 2 }$ ，临时占地面积 $3 . 0 8 \mathrm { h m } ^ { 2 }$ 。施工道路长度约 500m，宽3m，路面为土路，占地面积 $0 . 1 5 \mathrm { h m } ^ { 2 }$ ，均为临时占地。施工电源永临结合，就近引接1回10kV线路，路径长度 200m，为直埋敷设，施工结束后与太阳能风能互补电源系统一起用作站用电源。

受端小迳接地极工程占地面积共计 $3 . 4 7 \mathrm { h m } ^ { 2 }$ ，其中永久占地 $0 . 0 4 \mathrm { h m } ^ { 2 }$ ，临时占地$3 . 4 3 \mathrm { h m } ^ { 2 } .$ 。土石方挖填总量为 $2 . 0 8 \ \overline { { \mathcal { H } } } \ \mathrm { m } ^ { 3 }$ ，其中挖方共计 1.04万 $\mathrm { m } ^ { 3 }$ ，填方共计 $1 . 0 4 \mathrm { ~ \mathscr ~ { ~ H ~ } ~ m ~ } ^ { 3 }$ 无借方、余方。

## 九、受端中部换流站

受端中部换流站包含站区、进站道路区、施工生产生活区、站外电源设施区、站外供排水设施区、专项设施迁改区。

站区总用地面积 $2 9 . 0 2 \mathrm { h m } ^ { 2 }$ ，其中围墙内用地面积 $2 0 . 4 8 \mathrm { h m } ^ { 2 }$ ，围墙外其他用地面积$8 . 5 4 \mathrm { h m } ^ { 2 } .$ 。进站道路由西侧坂澜大道基地联络道引接，长 200m，占地面积 $0 . 1 2 \mathrm { h m } ^ { 2 }$ 。站区为平坡式布置，站址自然高程在 118～193m 之间，设计标高为 146.1m。站区挖方边坡采用锚杆+格构梁+梁间植生袋植草护坡，护坡面积 $3 8 0 0 0 \mathrm { m } ^ { 2 }$ ，填方采用土工格栅加植生袋护坡形式，护坡面积 $1 6 6 7 5 \mathrm { m } ^ { 2 }$ 。进站道路两侧布设框格植草护坡 $1 4 7 5 \mathrm { m } ^ { 2 }$ 。站用水源考虑永临结合，取自坂澜大道和坂李大道的市政自来水管网，中途设置加压泵站一座。站内排水采用雨污分流制，站区生活污水和阀冷却水汇集后排入站外市政污水系统，站区雨水排至站址西北侧市政排水系统。站用电源分 3回接引，其中2回工作电源由站内引接，另1回备用电源由坂田 110kV变电站引接，施工用电由附近10kV线路引接，站外电源设施永久用地面积 $0 . 0 2 \mathrm { h m } ^ { 2 }$ ，临时用地面积 $1 . 6 3 \mathrm { h m } ^ { 2 }$ 。专项迁改包括迁改 110kV 登头Ⅰ/Ⅱ线、110kV登雪Ⅰ/Ⅱ线、220kV登腾线，永久用地面积 $0 . 1 1 \mathrm { h m } ^ { 2 }$ ，临时用地面积 $0 . 3 5 \mathrm { h m } ^ { 2 }$ 施工生产生活区位于站区西北侧、东南侧，占地面积共计 $2 . 9 5 \mathrm { h m } ^ { 2 }$ 。站区红线内布设 3处临时堆土区，占地面积共 $5 . 4 \mathrm { h m } ^ { 2 }$

受端中部换流站工程占地面积共计 $4 2 . 4 5 \mathrm { h m } ^ { 2 }$ ，其中永久占地 $2 9 . 3 6 \mathrm { h m } ^ { 2 }$ ，临时占地$1 3 . 0 9 \mathrm { h m } ^ { 2 }$ 。土石方挖填总量为 331.73万 $\mathrm { m } ^ { 3 }$ ，其中挖方共计 167.43万 $\mathrm { m } ^ { 3 } .$ ，填方共计 164.30$\overline { { \mathcal { H } } } \mathrm { ~ m } ^ { 3 }$ ，无需借方，余方 $3 . 1 3 \ \overline { { \mathcal { H } } } \ \mathrm { m } ^ { 3 }$ ，余方为受端中部换流站站址处清淤淤泥，拟调运至“深圳芙蓉片区 $\bar { \varkappa } \dot { \square }$ 山地质环境治理工程（受纳场）和东莞芙蓉片区生态修复工程 EPC+0总承包（二次）”消纳。

## 十、受端中部接地极

受端中部接地极包含汇流装置区、施工道路区、站用电源区、电极电缆区。

受端中部接地极汇流装置区占地面积 $0 . 0 4 \mathrm { h m } ^ { 2 }$ 。电极电缆区采用深井电极，不规则一字形布置，从左至右分别距离导流中心 230m、420m、100m。深井电极埋深 90m，井深900m，电极电缆区共计占地面积 $3 . 3 0 \mathrm { h m } ^ { 2 }$ ，其中永久占地 $0 . 0 0 0 8 \mathrm { h m } ^ { 2 }$ ，临时占地 $3 . 3 0 \mathrm { h m } ^ { 2 }$ 施工道路长度约 10m，宽 3m，路面为土路，占地面积 $0 . 0 0 3 \mathrm { h m } ^ { 2 }$ ，均为临时占地。施工电源永临结合，就近引接 1回10kV线路，路径长度 100m，直埋敷设。受端中部接地极工程占地面积共计 $3 . 4 4 \mathrm { h m } ^ { 2 }$ ，其中永久占地 $0 . 0 4 \mathrm { h m } ^ { 2 }$ ，临时占地 $3 . 4 0 \mathrm { h m } ^ { 2 }$ 。土石方挖填总量为 2.18 万 $\mathrm { m } ^ { 3 }$ ，其中挖方共计 1.09 万 $\mathrm { m } ^ { 3 }$ ，填方共计 1.09万 $\mathrm { m } ^ { 3 }$ ，无借方、余方。

## 十一、线路工程

## 1）±800kV 直流线路

±800kV 直流线路起自送端昌都换流站，止于受端中部换流站，途经 4 个省级行政区，25个地市级行政区，59个县级行政区。线路全长 2660.38km，其中西藏自治区境内305.40km、云南省境内 1085.20km、广西壮族自治区境内 677.40km、广东省境内 592.38km，全线共架设铁塔4859基（其中直线塔 2917基、耐张塔 1942基）。沿线布设牵张场 756处，跨越施工场地 967 处，新修施工道路 390.85km、拓宽已有道路 608.60km、人抬道路 856.26km，设置索道 1088 条。

## 2）送端昌都接地极线路

送端昌都接地极线路起自送端昌都换流站，止于送端昌都接地极，线路途经 1个省级行政区，1个地市级行政区、3个县级行政区。线路全长 96km，新建铁塔 204基（直线塔 136 基，转角、耐张及跨越塔 68 基）。沿线布设牵张场 15 处，跨越施工场地 11处，新修施工道路18.06km，拓宽已有道路25.11km，人抬道路4.62km，设置索道 42条。

## 3）送端察隅接地极线路

送端察隅接地极线路起自送端察隅换流站，止于送端察隅接地极，线路途经 1个省

级行政区，1个地市级行政区、1个县级行政区。线路全长 61.8km，新建铁塔 142基（直线塔52基，转角、耐张及跨越塔 90基）。沿线布设牵张场 15处，跨越施工场地 7处，新修施工道路 8.78km，拓宽道路 27.996km，人抬道路 30.5km，索道 35 条。

## 4）受端小迳接地极线路

受端小迳接地极线路起自受端小迳换流站，止于受端小迳接地极，线路途经 1个省级行政区、2 个地市级行政区、5 个县级行政区，线路全长 177.90km（其中单独架设段84.90km，与直流线路共塔段 93.00km），单独架设段涉及清远市清城区，英德市，新建铁塔212基（直线塔137 基，转角、耐张及跨越塔 75基），沿线布设牵张场 17处，跨越施工场地13处，新修施工道路8.00km，拓宽已有道路1.50km，新修人抬便道2.30km，索道45个。

## 5）受端中部接地极线路

受端中部接地极线路起自受端中部换流站，止于受端中部接地极，线路途经 1个省级行政区、4个地市级行政区、10个县级行政区。线路全长216.10km（其中单独架设段83.30km，与直流线路共塔段132.80km），单独架设段涉及河源市紫金县、惠州市博罗县、惠东县、惠城区，新建铁塔 185 基（其中直线塔 120 基，耐张塔 65 基），沿线布设牵张场35处，新修施工道路 11.69km，拓宽已有道路 20.74km，新修人抬便道 69.4km。

经统计：本工程输电线路总路径长度为 2986.38km，按照工程组成划分：其中±800kV直流线路路径长2660.38km，送端昌都接地极线路路径长 106.00km，送端察隅接地极线路路径长 61.8km，受端小迳接地极线路路径长 84.90km（不含与直流线路共塔长度），受端中部接地极线路路径长 83.30km（不含与直流线路共塔长度）。线路沿线共布设牵张场838处，跨越施工场地 998处。工程沿线施工道路区包括施工简易道路（新修、拓宽道路）、人抬道路、索道三部分。其中拓宽施工简易道路 683.94km、新修 437.39km，人抬道路新修963.08km，新建索道1210条。

## （6）拆迁（移民）数量及安置方式

本工程不涉及移民安置，居民拆迁由建设单位出资，由地方政府统一安置，拆迁占地面积 3.24hm<sup>2</sup>。

## （7）专项设施改（迁）建

受端中部换流站站址内拆除迁改220kV线路1.29km，站区内拆改110kV线路1.1km。

## （8）开工与完工时间

本工程计划 2026 年 1 月底开工，完工时间为 2029 年 12 月，建设总工期为 48 个月。

## （9）总投资与土建投资

由广东藏粤直流电力运营有限公司出资建设，工程总投资531.68亿元，其中土建投资 84.93 亿元。

## （10）工程占地面积

工程总占地面积为 1685.33hm<sup>2</sup>，其中永久占地面积 390.14hm<sup>2</sup>，临时占地面积1295.19hm<sup>2</sup>。其中西藏自治区占地 404.89hm<sup>2</sup>，云南省占地 494.62hm<sup>2</sup>，广西壮族自治区占地 331.56hm<sup>2</sup>，广东省占地 454.26hm<sup>2</sup>。

## （11）工程土石方挖填量

本工程挖填土石方总量为 2221.91 万 m<sup>3</sup>，总挖方 1116.52 万 m（<sup>3</sup> 其中表土剥离 97.92万 m<sup>3</sup>，基础开挖土石方 1013.22 万 m<sup>3</sup>，钻渣 5.38 万 m<sup>3</sup>），总填方 1105.39 万 m<sup>3</sup>（其中表土回覆 97.92 万 m<sup>3</sup>，基础回填土石方 1002.09 万 m<sup>3</sup>，钻渣 5.38 万 m<sup>3</sup>），总余方 11.13万m<sup>3</sup>，余方为受端小迳换流站、受端中部换流站站址处清淤土，计划分别调运至广州市白云区和秦新型墙体材料厂、“深圳芙蓉片区矿山地质环境治理工程（受纳场）和东莞芙蓉片区生态修复工程 EPC+0 总承包（二次）”消纳。

## （12）取土场和弃渣场数量

本工程不涉及取土场和弃渣场。

## 1.1.2. 项目前期工作进展情况

2023 年 10 月，受中国南方电网有限责任公司委托，本工程可行性研究工作由中国能源建设集团广东省电力设计研究院有限公司（以下简称“广东院”）、中国电力工程顾问集团西南电力设计院有限公司（以下简称“西南院”）、中国电力工程顾问集团中南电力设计院有限公司（以下简称“中南院”）等8 家设计院共同承担完成。电力规划设计总院（电力规划总院有限公司）于 2024 年 8 月 21\~23 日在广州市召开了本工程可行性研究报告评审会议，于2024年8月28日\~30日在广州市召开了本工程可行性研究收口报告评审会议，并于2024 年8月31日以《关于报送藏东南至粤港澳大湾区±800kV特高压直流输电工程（藏粤直流）可行性研究报告评审意见的报告》（电规电网〔2024〕1967号）印发了本工程可研评审意见。本工程于2024 年11月1日，取得了《关于印发藏东南至粤港澳大湾区±800 千伏特高压直流输电工程（藏粤直流）可行性研究报告评审意见的通知》（南方电网规划〔2024〕137 号）。本工程于 2025 年 6月 23 日取得《国家发展改革委关于 T067(藏东南至粤港澳大湾区±800 千伏特高压直流输电工程)核准的批复》（发改能源〔2025〕791号）。2025 年1月9 日，由中国南方电网有限责任公司（持股51%）、国家电网有限公司（持股 49%）共同出资组建成立了广东藏粤直流电力运营有限公司，旨在推动本工程建设，优化区域能源分配，促进绿色电力输送。本工程建设单位分工见表1.1-1。

表1.1-1 本工程建设单位分工一览表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>工程组成</td><td rowspan=1 colspan=1>建设单位</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>受端小迳换流站、受端小迳接地极、受端中部换流站、受端中部接地极、±800kV直流线路（广西壮族自治区~受端中部换流站）、受端小迳接地极及接地极线路、受端中部接地极及接地极线路</td><td rowspan=2 colspan=1>中国南方电网有限责任公司</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>±800kV直流线路（云南省界~广西壮族自治区界）</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>送端察隅换流站、送端察隅接地极、林芝巡检站、±800kV直流线路(左贡县碧土乡北~云南省界）、送端察隅接地极线路</td><td rowspan=2 colspan=1>国家电网有限公司</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>送端昌都换流站、送端昌都接地极、扎玉巡检站、±800kV直流线路（送端昌都换流站~左贡县碧土乡北）、送端昌都接地极线路</td></tr></table>

2022 年 12 月，中南院、北京林丰源生态环境规划设计院有限公司（以下简称“林丰源”）中标本工程水土保持方案云南、广西、广东段编制工作；2024年9 月，林丰源、中国电力工程顾问集团华北电力设计院（以下简称“华北院”）中标本工程水土保持方案西藏段编制工作（详见附件 1）。本工程水土保持方案编制分工参见表 1.1-2。

表1.1-2 本工程水土保持方案编制分工一览表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>项目名称</td><td rowspan=1 colspan=2>水土保持方案编制单位</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>受端小迳换流站、受端小迳接地极、受端中部换流站、受端中部接地极、±800kV直流线路（广西壮族自治区~受端中部换流站）、受端小迳接地极及接地极线路、受端中部接地极及接地极线路</td><td rowspan=1 colspan=1>中南院</td><td rowspan=3 colspan=1>中南院(汇总）</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>送端察隅换流站、送端察隅接地极、林芝巡检站、±800kV直流线路（左贡县碧土乡北~云南省）、送端察隅接地极线路</td><td rowspan=1 colspan=1>林丰源</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>送端昌都换流站、送端昌都接地极、扎玉巡检站、±800kV直流线路（送端昌都换流站~左贡县碧土乡北）、送端昌都接地极线路</td><td rowspan=1 colspan=1>华北院</td></tr></table>

接受工作任务后，各编制单位均成立了水土保持专题项目组，对工程设计资料进行全面分析研究，并于 2024 年 7 月～2024 年 12 月、2025 年 7 月进行了现场勘查，对项目沿线的自然环境、生态环境、水土流失及水土保持现状等进行了调查，同时征求了地方水行政主管部门的意见，收集了项目建设区所在地的相关水土保持现状和规划资料，在水土流失预测的基础上，制定了本工程水土流失防治措施、水土保持监测方案以及投资估算，编制完成了《藏东南至粤港澳大湾区 特高压直流输电工程水土保持方案报告书》。

本工程的环境影响评价、地质灾害危险性评估、防洪影响评价等专项报告已委托相关单位进行编制，目前在同步开展中。

## 1.1.3. 自然简况

送端昌都换流站地处西藏自治区昌都市左贡县，地貌为洪积扇地貌和河流堆积平原地貌交汇，场地开阔平缓，高程在 4270～4285m（1985国家高程系，下同）之间，站址区域内现状为天然牧草地。送端昌都接地极极址位于西藏自治区昌都市八宿县，地貌为冲洪积平原，接地极址高程约 4370m，现状为天然牧草地，扎玉巡检站位于西藏自治区昌都市左贡县，地貌为山间沟谷，高程在 3824\~3839m 之间，现状为其他草地。

送端察隅换流站、林芝巡检站地处西藏自治区林芝市察隅县察瓦龙乡，地貌为怒江东岸四级河谷阶地与构造剥蚀高山坡脚交汇。送端察隅换流站整体地势东高西低，高程在 之间，站址区域内现状以草地、林地、裸岩石砾地为主，零星分布有果园、农村道路及坑塘水面。林芝巡检站整体地势东高西低，高程在 1819\~1830m 之间，站区现状为其他草地、裸岩石砾地。送端接地极极址位于西藏自治区林芝市察隅县竹瓦根镇曲瓦村，地貌为山前洪积扇及河流阶地。接地极极址高程在3788\~3842m 之间，现状为草地。

受端小迳换流站位于广东省广州市花都区赤坭镇，站址西北侧和西南侧、东南侧为丘坡地貌，其余地段为丘间平地，场地高程为20m\~85m，现状以乔木、灌木为主，站址范围内有零星水塘。受端小迳接地极位于广东省清远市英德市大湾镇围仔下村，极址属南方红壤区，现状为林地、耕地。

受端中部换流站位于广东省广州市龙华区，站址西南高北低，东西高中部低，站区中部为窝水涌沟，四周为高山，场地高程为119m\~193m，现状以乔木、灌木为主，部分地段为窝水涌沟。受端中部接地极位于广东省惠州市惠东县安墩镇大布村，极址属南方红壤区，现状为林地、耕地。

送受端换流站站址区域及对应接地极极址地质稳定，均适宜建站。输电线路沿线涉及青藏高原、高山大岭、峻岭、高山、中山、中低山、低山、丘陵地貌，线路已避开沿线地质灾害相对密集区，路径走向合理、适宜线路架设，线路沿线海拔在 50m\~4800m 之

间。

本工程项目区属高原温带半干旱气候类型、亚热带湿润型季风气候、亚热带季风气候。本工程沿线所经西藏自治区境内雨季为每年的 3月～10月，云南省境内雨季为每年的 5 月\~10 月，广西壮族自治区境内雨季为每年的 4 月～9 月，广东省境内雨季为每年的 4 月\~9 月。项目区多年平均降水量 491.0mm\~1981.8mm，多年平均蒸发量980.9mm\~2432.0mm，年平均风速 1.1m/s\~2.4m/s， ${ \geq } 1 0 ^ { \circ } \mathrm { C } .$ 有效积温为 2218℃\~7253.5℃，无霜期162 天\~363天，年平均相对湿度 51%～82%。

项目区涉及长江流域、珠江流域，在西藏自治区主要涉及长江流域，线路跨越主要河流有开曲河、登曲河、节曲河、阿比曲河、塔鲁曲河、列曲河、大曲河、当戛曲河、玉曲河、日东河、让舍曲、拱种曲、怒江等河流；在云南省境内跨越河流主要有龙川江、渔泡江、澜沧江、黑惠江、绿汁江、南盘江、清水江；在广西壮族自治区境内主要涉及珠江流域，线路跨越主要河流有澄碧河、红水河、蒙江、思乐江、桂江、东安江等；在广东省境内主要涉及珠江流域，线路跨越的主要河流有贺江、绥江、北江和东江等河流。

工程沿线西藏自治区境内以褐泥砂土、红色砂岩、页岩、棕壤、暗棕壤、褐土、草毡土等为主；云南省境内土壤类型以红壤、山原红壤、黄壤、黄棕壤、水稻土等为主；广西壮族自治区境内以红壤、赤红壤、黄壤、水稻土、紫色土等为主；广东省境内土壤类型以红壤、赤红壤、黄壤、水稻土等为主。

根据中国植被类型图，项目涉及西藏自治区境内以青藏高原高寒植被区、高原温带落叶灌丛、亚热带常绿阔叶、落叶灌丛为主；云南省以亚热带、热带常绿阔叶、落叶灌丛、山地针叶林、亚高山常绿阔叶、落叶灌丛为主；广西壮族自治区境内以亚热带常绿阔叶林为主；广东省属亚热带常绿阔叶林。工程沿线林草覆盖率约为 27.0%～75.9%。

根据全国水土保持区划成果，项目由西向东经过青藏高原区、西南岩溶区、南方红壤区三个土壤侵蚀类型区，项目区沿线容许土壤流失量分别为 $1 0 0 0 \mathrm { t } / ( \mathrm { k m } ^ { 2 } { \cdot } \mathrm { a } )$ $5 0 0 \mathrm { t } / ( \mathrm { k m } ^ { 2 } { \cdot } \mathrm { a } )$ $5 0 0 \mathrm { t } / ( \mathrm { k m } ^ { 2 } { \cdot } \mathrm { a } )$ 。项目区以水力侵蚀为主。侵蚀模数背景值西藏境内$3 8 5 { \sim } 1 4 9 0 \mathrm { t } / ( \mathrm { k m } ^ { 2 } { \cdot } \mathrm { a } )$ ，云南境内 $3 8 0 { \sim } 7 0 1 \mathrm { t } / ( \mathrm { k m } ^ { 2 } { \cdot } \mathrm { a } )$ ，广西境内 $2 4 2 \sim 4 8 8 \mathrm { t } / ( \mathrm { k m } ^ { 2 } { \cdot } \mathrm { a } )$ 、广东境内为 $2 1 0 \sim 8 5 9 \mathrm { t } / ( \mathrm { k m } ^ { 2 } { \cdot } \mathrm { a } )$

本工程涉及2个国家级水土流失重点预防区：金沙江岷江上游及三江并流国家级水土流失重点预防区、东江上中游国家级水土流失重点预防区；2 个国家级水土流失重点治理区：西南诸河高山峡谷国家级水土流失重点治理区、滇黔桂岩溶石漠化国家级水土流失重点治理区；3 个省级水土流失重点预防区：西藏自治区水土流失重点预防区、桂中大瑶山自治区级水土流失重点预防区、北江上中游省级重点预防区；5 个省级水土流失重点治理区：西藏自治区水土流失重点治理区、滇中北省级水土流失重点治理区、桂西北岩溶石漠化自治区级水土流失重点治理区、桂中低山丘陵自治区级水土流失重点治理区、桂东山地丘陵自治区级水土流失重点治理区。此外，本工程还涉及多个市级水土流失重点防治区。

本工程线路路径经过优化后已避开了多处饮用水水源保护区、湿地保护区等水土保持敏感区，工程在线路优化的基础上，本工程线路仍需穿（跨）越世界自然遗产、自然保护区、风景名胜区、湿地公园、森林公园、饮用水水源保护区、生态保护红线等共52处水土保持敏感区。

## 1.2. 编制依据

## 1.2.1. 法律法规

（1）《中华人民共和国水土保持法》（主席令第 39 号，1991 年6月 29 日颁布，2010 年 12 月 25 日修订，2011 年 3 月 1 日实施）；

（2）《中华人民共和国长江保护法》（2020 年 12 月 26 日第十三届全国人民代表大会常务委员会第二十四次会议通过，2021年3 月1日起施行）；

（3）《中华人民共和国青藏高原生态保护法》（2023年4月26日第十四届全国人民代表大会常务委员会第二次会议通过，2023年 9月1日起施行）；

（4）《西藏自治区实施《中华人民共和国水土保持法》办法》（1997 年3月29日西藏自治区第六届人民代表大会常务委员会第 23 次会议通过，2013 年 7 月 25 日西藏自治区第十届人民代表大会常务委员会第五次会议修订，2013年10月1日起施行）；

（5）《西藏自治区人民代表大会常务委员会关于修改<西藏自治区防雷减灾条例>等11件地方性法规和废止<西藏自治区地质环境管理条例>的决定》（2025 年5月27日西藏自治区第十二届人民代表大会常务委员会第十七次会议通过）;

（6）《西藏自治区实施<中华人民共和国青藏高原生态保护法>办法》（2025 年 3月 28 日西藏自治区第十二届人民代表大会常务委员会第十五次会议通过，2025 年 8 月1日起施行）；

（7）《云南省水土保持条例》（2014年7月 27日云南省第十二届人民代表大会常务委员会第十次会议通过，2014年10月1日起施行）；

（8）《广西壮族自治区实施<中华人民共和国水土保持法>办法》（1994 年 4 月 2日广西壮族自治区第八届人民代表大会常务委员会第八次会议通过；2014 年 7 月 24 日广西壮族自治区第十二届人民代表大会常务委员会第十一次会议修订）；

（9）《广东省水土保持条例》（2016年9月 29日广东省第十二届人民代表大会常务委员会第二十八次会议通过；自 2017年1月1 日起施行）。

## 1.2.2. 部委规章、规范性文件

（1）《生产建设项目水土保持方案管理办法》（2023 年 1 月 17 日水利部令第 53号发布）；

（2）《水利部办公厅关于印发<生产建设项目水土保持设施自主验收规程（试行）>的通知》（办水保〔2018〕133号）；

（3）《水利部办公厅关于印发<生产建设项目水土保持技术文件编写和印制格式规定（试行）>的通知》（办水保〔2018〕135号）；

（4）《水利部办公厅关于印发生产建设项目水土保持监督管理办法的通知》（办水保〔2019〕172 号）；

（5）《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保〔2019〕160 号）；

（6）《水利部办公厅关于实施生产建设项目水土保持信用监管“两单”制度的通知》（办水保〔2020〕157号）；

（7）《水利部办公厅关于印发生产建设项目水土保持方案审查要点的通知》（办水保〔2023〕177 号）；

（8）《水利部水土保持司关于进一步加强生产建设项目水土保持方案质量管理的通知》（水保监督函〔2022〕21号）；

（9）《自然资源部关于规范临时用地管理的通知》（自然资规〔2021〕2号）；

（10）《水利部办公厅关于印发<全国水土保持规划国家级水土流失重点预防区和重点治理区复核划分成果>的通知》（水利部办水保〔2013〕188号文，2013 年8月21日）；

（11）《水利部关于加强水土保持空间管控的意见》（水保〔2024〕4号，2024年1月5日）；

（12）《水利部办公厅关于做好国家级水土流失重点预防区和重点治理区落地上图

成果应用的通知》（办水保〔2025〕170号，2025 年9月19日）；

（13）《云南省水利厅关于划分省级水土流失重点预防区和重点治理区的公告》（云南省水利厅第49号，2017 年8月30日）；

（14）《广西壮族自治区人民政府关于划分我区水土流失重点预防区和重点治理区的通告》（桂政发〔2017〕5号）（2017年1月 12日）。

## 1.2.3. 技术标准

（1）《生产建设项目水土保持技术标准》（GB50433-2018）；

（2）《生产建设项目水土流失防治标准》（GB/T50434-2018）；

（3）《水土保持工程调查与勘测标准》（GB/T51297-2018）；

（4）《水土保持工程设计规范》（GB51018-2014）；

（5）《水土保持综合治理验收规范》（GB/T15773-2008）

（6）《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）；

（7）《生产建设项目土壤流失量测算导则》（SL773-2018）；

（8）《土壤侵蚀分类分级标准》（SL190-2007）；

（9）《水利水电工程制图标准水土保持图》（SL73.6-2015）；

（10）《输变电项目水土保持技术规范》（SL640-2013）；

（11）《特高压输变电工程水土保持方案内容深度规定》（DL/T5530-2017）；

（12）《土地利用现状分类》（GB/T21010-2017）；

（13）《防洪标准》（GB50201-2014）；

（14）《水土保持监测技术规范》（SL/T 277-2024）;

（15）《表土剥离及其再利用技术要求》（GB/T 45107-2024）;

（16）《水土保持监理规范》（SL/T 523-2024）。

## 1.2.4. 技术资料

（1）《藏东南至粤港澳大湾区±800 千伏特高压直流输电工程可行性研究报告》，主要包括：第一卷总报告，第四卷换流站工程，第五卷直流输电线路工程，第六卷接地极及接地极线路工程、第七卷投资估算和财务评价以及第八卷专题研究报告，同时参考本工程初步设计已形成的最新成果资料；

（2）《全国水土保持规划（2015-2030年）》；

（3）《西藏自治区水土保持规划（2019-2030 年）》；

（4）《云南省水土保持规划（2016-2030年）》；

（5）《广西壮族自治区水土保持规划（2016-2030年）》；

（6）《广东省水土保持规划（2016-2030年）》；

（7）工程沿线地市水土保持规划。

## 1.3. 设计水平年

本工程计划2026年 1月底开工，2029年12 月建成投运，总工期 48个月。根据《生产建设项目水土保持技术标准》（GB50433-2018）有关规定，水土保持方案设计水平年应为主体工程完工水土保持措施实施及发挥效益的当年或后一年，根据本工程工期安排结合项目所在地实际情况，本方案设计水平年确定为工程完工后一年，即为 2030年。

## 1.4. 水土流失防治责任范围

本工程水土流失防治责任范围面积共 1685.33hm<sup>2</sup>，其中永久占地面积 390.14hm<sup>2</sup>，临时占地面积 1295.19hm<sup>2</sup>，按行政区统计西藏自治区 404.89hm<sup>2</sup>、云南省 494.62hm<sup>2</sup>、广西壮族自治区 331.56hm<sup>2</sup>、广东省 454.26hm<sup>2</sup>，详见附表 1.4-1、1.4-2。

## 1.5. 水土流失防治目标

## 1.5.1. 执行标准等级

本工程涉及2个国家级水土流失重点预防区：金沙江岷江上游及三江并流国家级水土流失重点预防区、东江上中游国家级水土流失重点预防区；2 个国家级水土流失重点治理区：西南诸河高山峡谷国家级水土流失重点治理区、滇黔桂岩溶石漠化国家级水土流失重点治理区；3 个省级水土流失重点预防区：西藏自治区水土流失重点预防区、桂中大瑶山自治区级水土流失重点预防区、北江上中游省级重点预防区；5 个省级水土流失重点治理区：西藏自治区水土流失重点治理区、滇中北省级水土流失重点治理区、桂西北岩溶石漠化自治区级水土流失重点治理区、桂中低山丘陵自治区级水土流失重点治理区、桂东山地丘陵自治区级水土流失重点治理区。此外，本工程还涉及多个市县级“两区”。

本工程线路仍需穿（跨）越世界自然遗产、自然保护区、风景名胜区、湿地公园、森林公园、饮用水水源保护区、生态保护红线等共52处水土保持敏感区。

工程沿线周边500m 范围内有乡镇、居民点。

综上所述，根据《生产建设项目水土流失防治标准》（GB/T50434-2018）的规定，分别执行青藏高原区一级标准、西南岩溶区一级标准、南方红壤区一级标准。详见表 1.5-

表1.5-1 本工程执行水土流失防治标准等级表
<table><tr><td rowspan=1 colspan=1>省</td><td rowspan=1 colspan=1>市</td><td rowspan=1 colspan=1>县</td><td rowspan=1 colspan=1>国家级“两区”</td><td rowspan=1 colspan=1>省级“两区”</td><td rowspan=1 colspan=1>市、县级“两区”</td><td rowspan=1 colspan=1>重要水土保持敏感区域</td><td rowspan=1 colspan=1>执行标准</td></tr><tr><td rowspan=4 colspan=1>西藏自治区</td><td rowspan=3 colspan=1>昌都市</td><td rowspan=1 colspan=1>左贡县</td><td rowspan=3 colspan=1>/</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>左贡县生态保护红线、左贡县国家一级公益林生态保护红线、左贡县风景名胜区生态保护红线、梅里雪山（西坡）风景名胜区</td><td rowspan=6 colspan=1>青藏高原区一级标准</td></tr><tr><td rowspan=1 colspan=1>八宿县</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>西藏自治区水土保持区划中的藏东高山峡谷生态维护水源涵养区</td></tr><tr><td rowspan=1 colspan=1>察雅县</td><td rowspan=1 colspan=1>西藏自治区水土流失重点治理区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>察雅县生态保护红线、梅里雪山（西坡）风景名胜区</td></tr><tr><td rowspan=1 colspan=1>林芝市</td><td rowspan=1 colspan=1>察隅县</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>西藏自治区水土流失重点预防区</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=5 colspan=1>云南省</td><td rowspan=1 colspan=1>迪庆藏族自治州</td><td rowspan=1 colspan=1>维西傈僳族自治县</td><td rowspan=1 colspan=1>金沙江上游及三江并流国家级水土流失重点预防区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>白马雪山南端及维西水源地州水土流失重点预防区</td><td rowspan=1 colspan=1>/</td></tr><tr><td rowspan=2 colspan=1>怒江傈僳族自治州</td><td rowspan=1 colspan=1>贡山独龙族怒族自治县</td><td rowspan=2 colspan=1>金沙江上游及三江并流国家级水土流失重点预防区</td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>三江并流世界自然遗产地（高黎贡山片区）、三江并流国家级风景名胜区（贡山景区）、洒嘎底河饮用水水源保护区</td></tr><tr><td rowspan=1 colspan=1>兰坪白族普米族自治县</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>三江并流世界自然遗产地（老君山片区）、三江并流国家级风景名胜区（老君山片区）</td><td rowspan=3 colspan=1>西南岩溶区一级标准</td></tr><tr><td rowspan=1 colspan=1>丽江市</td><td rowspan=1 colspan=1>永胜县</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>滇中北省级水土流失重点治理区</td><td rowspan=1 colspan=1>程海市级水土流失重点治理区</td><td rowspan=1 colspan=1>/</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>剑川县</td><td rowspan=1 colspan=1>金沙江上游及三江并流国家级水土流失重点预防区</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>云南大理国家级风景名胜区（石宝山片区）</td></tr></table>

<table><tr><td rowspan=3 colspan=1>大理白族自治州</td><td rowspan=1 colspan=1>洱源县</td><td rowspan=1 colspan=1>金沙江上游及三江并流国家级水土流失重点预防区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>洱源西罗坪森林公园（马鞍山片区）</td><td rowspan=14 colspan=1>西南岩溶区一级标准</td></tr><tr><td rowspan=1 colspan=1>鹤庆县</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>鹤庆龙华山省级森林公园</td></tr><tr><td rowspan=1 colspan=1>宾川县</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>滇中北省级水土流失重点治理区</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>/</td></tr><tr><td rowspan=4 colspan=1>楚雄彝族自治州</td><td rowspan=1 colspan=1>大姚县</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>滇中北省级水土流失重点治理区</td><td rowspan=1 colspan=1>滇中北楚雄彝族自治州级水土流失重点治理区</td><td rowspan=1 colspan=1>团山水库饮用水水源保护区</td></tr><tr><td rowspan=1 colspan=1>牟定县</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>滇中北省级水土流失重点治理区</td><td rowspan=1 colspan=1>滇中北楚雄彝族自治州级水土流失重点治理区</td><td rowspan=1 colspan=1>/</td></tr><tr><td rowspan=1 colspan=1>禄丰市</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>滇中北省级水土流失重点治理区</td><td rowspan=1 colspan=1>滇中北楚雄彝族自治州级水土流失重点治理区</td><td rowspan=1 colspan=1>赵家箐水库饮用水水源保护区</td></tr><tr><td rowspan=1 colspan=1>双柏县</td><td rowspan=1 colspan=1>西南诸河高山峡谷国家级水土流失重点治理区</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>西南诸河高山峡谷楚雄彝族自治州级水土流失重点治理区</td><td rowspan=1 colspan=1>/</td></tr><tr><td rowspan=2 colspan=1>玉溪市</td><td rowspan=1 colspan=1>易门县</td><td rowspan=1 colspan=1>西南诸河高山峡谷国家级水土流失重点治理区</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>/</td></tr><tr><td rowspan=1 colspan=1>峨山彝族自治县</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>玉溪中部市级水土流失重点大治理区</td><td rowspan=1 colspan=1>麻栗树水库饮用水源保护区、化念水库饮用水源保护区</td></tr><tr><td rowspan=4 colspan=1>红河哈尼族彝族自治州</td><td rowspan=1 colspan=1>石屏县</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>建水县</td><td rowspan=1 colspan=1>滇黔桂岩溶石漠化国家级水土流失重点治理区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>珠江西源及异龙湖补水区州级水土流失重点预防区</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>弥勒市</td><td rowspan=1 colspan=1>滇黔桂岩溶石漠化国家级水土流失重点治理区</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>开远市</td><td rowspan=1 colspan=1>滇黔桂岩溶石漠化国家级水土流失重点治理区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>/</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>砚山县</td><td rowspan=1 colspan=1>滇黔桂岩溶石漠化国家级水土流失重点治理区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>/</td></tr></table>

<table><tr><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="3">文山壮族苗族自治州</td><td colspan="1" rowspan="1">丘北县</td><td colspan="1" rowspan="1">滇黔桂岩溶石漠化国家级水土流失重点治理区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="9">西南岩溶区一级标准</td></tr><tr><td colspan="1" rowspan="1">广南县</td><td colspan="1" rowspan="1">滇黔桂岩溶石漠化国家级水土流失重点治理区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">独寨村河流型饮用水水源保护区</td></tr><tr><td colspan="1" rowspan="1">富宁县</td><td colspan="1" rowspan="1">滇黔桂岩溶石漠化国家级水土流失重点治理区</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="6">广西壮族自治区</td><td colspan="1" rowspan="3">百色市</td><td colspan="1" rowspan="1">田林县</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">那比乡西洋江水源地、乐业-天峨-凤山-凌云-田林-西林-隆林水源涵养生态保护红线</td></tr><tr><td colspan="1" rowspan="1">右江区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">桂西北岩溶石漠化自治区级水土流失重点治理区</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">龙川镇磺桑江水源地、龙川镇平禄水库水源地、龙川镇六能村饮水工程（六油小溪水源地）、盘阳河-灵歧河流域、澄碧河水库-百东河水库水源涵养生态保护红线</td></tr><tr><td colspan="1" rowspan="1">凌云县</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">广西泗水河自治区级自然保护区、盘阳河-灵歧河流域、澄碧河水库-百东河水库水源涵养生态保护红线</td></tr><tr><td colspan="1" rowspan="2">河池市</td><td colspan="1" rowspan="1">巴马瑶族自治县</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">那桃乡加牙水源地、所略乡六将水源地、盘阳河-灵歧河流域、澄碧河水库-百东河水库水源涵养生态保护红线</td></tr><tr><td colspan="1" rowspan="1">大化瑶族自治县</td><td colspan="1" rowspan="1">滇黔桂岩溶石漠化国家级水土流失重点治理区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">红水河流域岩溶山地水土保持生态保护红线</td></tr><tr><td colspan="1" rowspan="1">南宁市</td><td colspan="1" rowspan="1">马山县</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">桂西北岩溶石漠化自治区级水土流失重点治理区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">红水河流域岩溶山地水土保持生态保护红线</td></tr><tr><td colspan="1" rowspan="10"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">上林县</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">市级水土流失重点预防区</td><td colspan="1" rowspan="1">红水河流域岩溶山地水土保持生态保护红线</td><td colspan="1" rowspan="12">南方红壤区一级标准</td></tr><tr><td colspan="1" rowspan="5">来宾市</td><td colspan="1" rowspan="1">合山市</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">红水河流域岩溶山地水土保持生态保护红线</td></tr><tr><td colspan="1" rowspan="1">兴宾区</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">桂中低山丘陵自治区级水土流失重点治理区</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">迁江镇红水河水源地、桥巩镇古塔村水源地、柳江-黔江流域水源涵养生态保护红线</td></tr><tr><td colspan="1" rowspan="1">象州县</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">桂中低山丘陵自治区级水土流失重点治理区</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">柳江-黔江流域水源涵养生态保护红线</td></tr><tr><td colspan="1" rowspan="1">武宣县</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">桂中低山丘陵自治区级水土流失重点治理区</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">金秀瑶族自治县</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">桂中大瑶山自治区级水土流失重点预防区</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">柳江-黔江流域水源涵养生态保护红线</td></tr><tr><td colspan="1" rowspan="1">贵港市</td><td colspan="1" rowspan="1">平南县</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">思旺镇上邓三江片水源地、思旺镇瓦窑冲水库水源地、湘江-桂江流域水源涵养生态保护红线</td></tr><tr><td colspan="1" rowspan="1">贺州市</td><td colspan="1" rowspan="1">昭平县</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">桂中大瑶山自治区级水土流失重点预防区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="2">梧州市</td><td colspan="1" rowspan="1">藤县</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">桂东山地丘陵自治区级水土流失重点治理区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">苍梧县</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">桂东山地丘陵自治区级水土流失重点治理区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">湘江-桂江流域水源涵养生态保护红线</td></tr><tr><td colspan="1" rowspan="2">广东省</td><td colspan="1" rowspan="2">肇庆市</td><td colspan="1" rowspan="1">封开县</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">肇庆市级水土流失重点治理区</td><td colspan="1" rowspan="1">肇庆封开贺江长合洲县级湿地公园</td></tr><tr><td colspan="1" rowspan="1">怀集县</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">肇庆市级水土流失重点预防区、治理区</td><td colspan="1" rowspan="1">湘江-桂江流域水源涵养生态保护红线</td></tr></table>

<table><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="1">广宁县</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">湘江-桂江流域水源涵养生态保护红线</td><td colspan="1" rowspan="11">南方红壤区一级标准</td></tr><tr><td colspan="1" rowspan="1">四会市</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">湘江-桂江流域水源涵养生态保护红线</td></tr><tr><td colspan="1" rowspan="1">佛山市</td><td colspan="1" rowspan="1">三水区</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">湘江-桂江流域水源涵养生态保护红线</td></tr><tr><td colspan="1" rowspan="3">清远市</td><td colspan="1" rowspan="1">清城区</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">飞来峡横石饮用水水源保护区、湘江-桂江流域水源涵养生态保护红线</td></tr><tr><td colspan="1" rowspan="1">英德市</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">北江上中游省级重点预防区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">湘江-桂江流域水源涵养生态保护红线</td></tr><tr><td colspan="1" rowspan="1">佛冈县</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">县级水土流失重点预防区</td><td colspan="1" rowspan="1">湘江-桂江流域水源涵养生态保护红线</td></tr><tr><td colspan="1" rowspan="2">广州市</td><td colspan="1" rowspan="1">花都区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">区级水土流失重点预防区</td><td colspan="1" rowspan="1">白坭河炭步段饮用水源保护区、芙蓉嶂水库饮用水源保护区、伯公坳水库饮用水水源保护区、湘江-桂江流域水源涵养生态保护红线</td></tr><tr><td colspan="1" rowspan="1">从化区</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">市级水土流失重点防治区</td><td colspan="1" rowspan="1">沙迳水库饮用水源保护区、牛路水库饮用水水源保护区、黄龙带水库饮用水水源保护区、湘江-桂江流域水源涵养生态保护红线</td></tr><tr><td colspan="1" rowspan="1">韶关市</td><td colspan="1" rowspan="1">新丰县</td><td colspan="1" rowspan="1">东江上中游国家级水土流失重点预防区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">湘江-桂江流域水源涵养生态保护红线</td></tr><tr><td colspan="1" rowspan="1">河源市</td><td colspan="1" rowspan="1">紫金县</td><td colspan="1" rowspan="1">东江上中游国家级水土流失重点预防区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">上义布格水库饮用水水源保护区</td></tr><tr><td colspan="1" rowspan="1">惠州市</td><td colspan="1" rowspan="1">龙门县</td><td colspan="1" rowspan="1">东江上中游国家级水土流失重点预防区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">天堂山水库饮用水水源保护区、龙华镇阴坑河饮用水水源保护</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">区、湘江-桂江流域水源涵养生态保护红线、东江流域水源涵养-生物多样性维护生态保护红线</td><td colspan="1" rowspan="7">南方红壤区一级标准</td></tr><tr><td colspan="1" rowspan="1">博罗县</td><td colspan="1" rowspan="1">东江上中游国家级水土流失重点预防区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="2" rowspan="1">稿树下水库饮用水源保护区、湘江-桂江流域水源涵养生态保护红线</td></tr><tr><td colspan="1" rowspan="1">惠东县</td><td colspan="1" rowspan="1">东江上中游国家级水土流失重点预防区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">/</td><td colspan="2" rowspan="1">东江流域水源涵养-生物多样性维护生态保护红线</td></tr><tr><td colspan="1" rowspan="1">惠城区</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">/</td><td colspan="2" rowspan="1">惠州西湖风景名胜区、岭下东江饮用水水源保护区、招元水库饮用水水源保护区、湘江-桂江流域水源涵养生态保护红线、东江流域水源涵养-生物多样性维护生态保护红线</td></tr><tr><td colspan="1" rowspan="1">仲恺新区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">市级水土流失重点预防区</td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">惠阳区</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">市级水土流失重点预防区</td><td colspan="2" rowspan="1">惠阳黄巢嶂县级自然保护区、惠阳白云嶂县级自然保护区、黄沙水库水源保护区、龙衣窝水库饮用水水源保护区、湘江-桂江流域水源涵养生态保护红线</td></tr><tr><td colspan="1" rowspan="1">清溪镇</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">市级水土流失重点预防区</td><td colspan="2" rowspan="1">茅輋水库饮用水水源保护区、契爷石水库饮用水水源保护区、湘江-桂江流域水源涵养生态保护红线、珠江三角洲水土保持-水源涵养生态保护红线</td></tr></table>

<table><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>凤岗镇</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>市级水土流失重点预防区</td><td rowspan=1 colspan=1>官井头水库饮用水水源保护区、湘江-桂江流域水源涵养生态保护红线、珠江三角洲水土保持-水源涵养生态保护红线</td><td rowspan=3 colspan=1>南方红壤区一级标准</td></tr><tr><td rowspan=2 colspan=1>深圳市</td><td rowspan=1 colspan=1>龙岗区</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>市级水土流失重点防治区</td><td rowspan=1 colspan=1>雁田水库饮用水水源保护区、东深供水-深圳水库饮用水水源保护区、东深供水-雁田水库饮用水水源保护区、清林径水库饮用水水源保护区</td></tr><tr><td rowspan=1 colspan=1>龙华区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>市级水土流失重点防治区</td><td rowspan=1 colspan=1>/</td></tr></table>

## 1.5.2. 防治目标

根据《生产建设项目水土流失防治标准》（GB/T50434-2018）的有关要求，本项目水土流失防治目标为：

1）项目建设范围内的新增水土流失应得到有效控制，原有水土流失得到治理；

2）水土保持设施应安全有效；

3）水土资源、林草植被应得到最大限度的保护与恢复；

4）水土流失治理度、土壤流失控制比、渣土防护率、表土保护率、林草植被恢复率、林草覆盖率等指标应符合现行国家标准《生产建设项目水土流失防治标准》（GB/T50434-2018）的规定。

本工程指标值结合侵蚀强度、是否涉及水土保持敏感区等因素执行一级标准，林草覆盖率提高2个百分点，沿线水土流失均以轻度侵蚀为主，土壤流失控制比调高为 1.0。其它指标值不进行调整。

本方案按青藏高原区、西南岩溶区、南方红壤区分别确定设计水平年综合防治目标值，具体为：青藏高原区水土流失治理度85%，土壤流失控制比 1.0，渣土防护率 87%，表土保护率90%，林草植被恢复率 95%，林草覆盖率 18%。西南岩溶区水土流失治理度97%，土壤流失控制比 1.0，渣土防护率92%，表土保护率 95%，林草植被恢复率 96%，林草覆盖率 23%。南方红壤区水土流失治理度 98%，土壤流失控制比 1.0，渣土防护率97%，表土保护率92%，林草植被恢复率 98%，林草覆盖率 27%。

本工程水土流失防治目标见表1.5-2，具体区县防治目标详见附表1.5-1防治标准指标计算表。

表1.5-2 本工程水土流失防治标准等级表
<table><tr><td rowspan=2 colspan=1>防治标准</td><td rowspan=2 colspan=1>涉及行政区域</td><td rowspan=2 colspan=1>防治指标</td><td rowspan=1 colspan=1>方案确定目标值</td></tr><tr><td rowspan=1 colspan=1>设计水平年</td></tr><tr><td rowspan=6 colspan=2>项目总体加权平均指标值</td><td rowspan=1 colspan=1>水土流失治理度（%）</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>土壤流失控制比</td><td rowspan=1 colspan=1>1.0</td></tr><tr><td rowspan=1 colspan=1>渣土防护率（%）</td><td rowspan=1 colspan=1>90.8</td></tr><tr><td rowspan=1 colspan=1>表土保护率（%）</td><td rowspan=1 colspan=1>92.5</td></tr><tr><td rowspan=1 colspan=1>林草植被恢复率（%）</td><td rowspan=1 colspan=1>96.5</td></tr><tr><td rowspan=1 colspan=1>林草覆盖率（%）</td><td rowspan=1 colspan=1>23.1</td></tr></table>

<table><tr><td rowspan=2 colspan=1>防治标准</td><td rowspan=2 colspan=1>涉及行政区域</td><td rowspan=2 colspan=1>防治指标</td><td rowspan=1 colspan=2>方案确定目标值</td></tr><tr><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>设计水平年</td></tr><tr><td rowspan=6 colspan=1>青藏高原区一级标准</td><td rowspan=6 colspan=1>西藏自治区昌都市左贡县、八宿县、察雅县，林芝市察隅县，云南省怒江傈僳族自治州贡山独龙族怒族自治县，迪庆藏族自治州维西傈僳族自治县</td><td rowspan=1 colspan=1>水土流失治理度（%）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>85</td></tr><tr><td rowspan=1 colspan=1>土壤流失控制比</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>渣土防护率（%）</td><td rowspan=1 colspan=1>85</td><td rowspan=1 colspan=1>87</td></tr><tr><td rowspan=1 colspan=1>表土保护率（%）</td><td rowspan=1 colspan=1>90</td><td rowspan=1 colspan=1>90</td></tr><tr><td rowspan=1 colspan=1>林草植被恢复率（%）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>95</td></tr><tr><td rowspan=1 colspan=1>林草覆盖率（%）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>18</td></tr><tr><td rowspan=6 colspan=1>西南岩溶区一级标准</td><td rowspan=6 colspan=1>云南省怒江傈僳族自治州兰坪白族普米族自治县，大理白族自治州剑川县、洱源县、鹤庆县、宾川县，楚雄彝族自治州大姚县、牟定县、禄丰市、双柏县，玉溪市易门县、峨山彝族自治县，红河哈尼族彝族自治州石屏县、建水县、弥勒市、开远市，文山壮族苗族自治州砚山县、丘北县、广南县、富宁县，广西壮族自治区百色市田林县、右江区、凌云县，河池市巴马瑶族自治县、大化瑶族自治县，南宁市马山县</td><td rowspan=1 colspan=1>水土流失治理度（%）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>97</td></tr><tr><td rowspan=1 colspan=1>土壤流失控制比</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>渣土防护率（%）</td><td rowspan=1 colspan=1>90</td><td rowspan=1 colspan=1>92</td></tr><tr><td rowspan=1 colspan=1>表土保护率（%）</td><td rowspan=1 colspan=1>95</td><td rowspan=1 colspan=1>95</td></tr><tr><td rowspan=1 colspan=1>林草植被恢复率（%）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>96</td></tr><tr><td rowspan=1 colspan=1>林草覆盖率（%）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>23</td></tr><tr><td rowspan=6 colspan=1>南方红壤区一级标准</td><td rowspan=6 colspan=1>广西壮族自治区南宁市上林县，来宾市合山市、兴宾区、象州县、武宣县、金秀瑶族自治县，贵港市平南县，贺州市昭平县，梧州市藤县、苍梧县，广东省肇庆市封开县、怀集县、广宁县，四会市，佛山市三水区，清远市清城区、英德市、佛冈县，广州市花都区，从化区，韶关市新丰县，河源市紫金县，惠州市龙门县、博罗县、惠东县、惠城区、仲恺新区、惠阳区，东莞市清溪镇，凤岗镇，深圳市龙岗区、龙华区</td><td rowspan=1 colspan=1>水土流失治理度（%）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>98</td></tr><tr><td rowspan=1 colspan=1>土壤流失控制比</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>渣土防护率（%）</td><td rowspan=1 colspan=1>95</td><td rowspan=1 colspan=1>97</td></tr><tr><td rowspan=1 colspan=1>表土保护率（%）</td><td rowspan=1 colspan=1>92</td><td rowspan=1 colspan=1>92</td></tr><tr><td rowspan=1 colspan=1>林草植被恢复率（%）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>98</td></tr><tr><td rowspan=1 colspan=1>林草覆盖率（%）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>27</td></tr></table>

## 1.6. 项目水土保持评价结论

## 1.6.1. 主体工程选址（线）评价

通过与《中华人民共和国水土保持法》、《中华人民共和国长江保护法》、《中华人民共和国青藏高原生态保护法》、《西藏自治区实施《中华人民共和国水土保持法》办法》、《云南省水土保持条例》、《广西壮族自治区实施<中华人民共和国水土保持法>办法》、《广东省实施〈中华人民共和国水土保持法〉办法》、《广东省水土保持条例》以及《生产建设项目水土保持技术标准》（GB50433-2018）相关规定进行相符性分析，主体工程选址（线）未涉及崩塌和滑坡危险区、易引起严重水土流失和生态恶化地区，不涉及河流两岸、湖泊和水库周边的植物保护带，不占用全国水土保持监测网络中的水土保持监测站点、重点试验区及国家确定的水土保持长期定位观测站。对于无法避让的水土流失重点预防区、治理区，主体设计建设方案已按《生产建设项目水土保持技术标准》（GB50433-2018）中的 3.2.2 的第 4 条规定优化了建设方案，提高了护坡、拦挡、截排水、防洪工程等级及林草覆盖率等，符合相关规定对于无法避让的水土流失重点治理区，主体设计建设方案已按《生产建设项目水土保持技术标准》（GB50433-2018）中的 3.2.2 的第 4 条规定优化了建设方案，提高了护坡、拦挡、截排水、防洪工程等级及林草覆盖率等，符合相关规定。

目前本工程线路路径经过优化后已避开了多处森林自然公园、饮用水水源保护区等水土保持敏感区，工程在线路优化的基础上，本工程线路仍需穿（跨）越世界自然遗产、自然保护区、风景名胜区、湿地公园、森林公园、饮用水水源保护区、生态保护红线等共 52 处水土保持敏感区，项目建设应符合相关规定的要求，建设单位已取得相关部门同意协议文件。

## 1.6.2. 建设方案与布局评价

本工程建设方案充分考虑资源节约和环境友好因素，换流站布置紧凑，尽量减少占地面积，竖向标高充分考虑地形条件，减少土石方工程量。输电线路西南岩溶区铁塔基础为不等高基础和铁塔高低腿，减少土石方开挖，经过林区采用加高铁塔跨越，并采用无人机放线等先进施工架线工艺，减少林区破坏，施工道路尽量充分利用现有道路，尽量减少地表扰动和植被破坏，对无法避让水土流失重点预防区、重点治理区及其他水土保持敏感区，建设方案落实主体工程设计要求和本方案补充相应水土流失防治要求后，满足水土保持要求。

本工程占地类型以林地、草地为主。主体设计考虑的换流站、输电线路永久占地符合工程实际建设需要，不存在多占用土地的情况，临时占地完全满足施工阶段各项目建设区的施工用地需要，不存在多占情况。换流站占地以永久占地为主，占地相对集中，工程建成后四周有围墙防护，站内可绿化区域进行了绿化，其余部分基本硬化，对四周的生态环境影响很小；线路工程以临时占地为主，占地较为分散，不存在集中大量占用土地的情况，对生态环境的影响仅限于施工期，并且影响较小。

本工程挖、填方优先考虑就地平衡，受端小迳、中部换流站工程余方为不能回用于本工程的淤泥，计划分别调运至广州市白云区和秦新型墙体材料厂、“深圳芙蓉片区矿山地质环境治理工程（受纳场）和东莞芙蓉片区生态修复工程 EPC+0 总承包（二次）”消纳，土石方调运合理，临时堆土防护及表土剥离、利用方案经方案补充后能够满足水土保持要求。

根据主体工程特点，本工程施工方案以尽量减少扰动面积、尽量减少拆迁为原则。施工时合理安排工序，采用机械和人工配合进行，工程基础开挖、放线、牵张、架线等过程中都将采用有利于水土保持的施工工艺，符合水土保持要求。

送端昌都换流站设置素混凝土排水沟、站区绿化、框格植草护坡、地下雨水系统、站外排水管、消力池、施工生产生活区临时边坡采用预制混凝土块护坡；送端察隅换流站设置钢筋混凝土截洪沟、排水沟、站区绿化、框格植草护坡、地下雨水系统；受端小迳换流站设置地下雨水管网、钢筋混凝土截洪沟、排水沟、消力池、八字式排水口、框格植草护坡、站区绿化；受端中部换流站设置了地下雨水管网、钢筋混凝土排水沟、消力池、框格植草护坡、站区绿化；扎玉巡检站设置了钢筋混凝土截排水沟、地下雨水系统、框格植草护坡、站区绿化；线路工程塔基设置了浆砌石护坡、挡渣墙、排水沟、泥浆沉淀池，对施工道路进行了钢板铺设，涉及高原草甸的塔基、牵张场及施工道路设置了硬质围栏，以上措施具有水土保持功能，纳入到水保措施体系中，同时本方案完善补充施工前的表土剥离措施（高原草甸区草皮剥离与养护措施），施工期间及施工结束后各防治分区的临时挡护、苫盖、铺垫、排水、表土回覆（高原草甸区草皮回铺措施）、土地整治（土地平整、耕地恢复、园地恢复）、植被恢复等措施，可减少水土流失，更好地防止施工中产生的水土流失。

本方案针对不同地貌类型，采取表土剥离及临时铺垫防护措施，施工结束后回填（铺）利用，为后期占地恢复利用创造先行条件。通过从水土保持角度对主体工程选址（线）、建设方案、工程占地、土石方平衡、施工组织、施工方法及工艺、施工时序等方面分析评价，本工程在优化施工工艺、提高防治标准指标值、采取各项水土保持措施后，水土流失防治效果可达到水土保持要求，项目建设是可行的。

## 1.7. 水土流失预测结果

本方案通过预测，本工程施工期及自然恢复期土壤流失总量 187849t，原地貌土壤侵蚀量 39807t，新增土壤流失量 148042t。根据预测结果，水土流失防治和监测重点区域为两端换流站站区、站外临时堆土区、施工生产生活区及两端接地极电极电缆区、线路工程塔基区及施工道路区。

本工程水土流失危害主要表现为影响生态环境，加剧水土流失、降低土地生产力、影响农业生产以及降低水利工程效益。线路沿线青藏高原区、西南岩溶区施工过程中由于土石方开挖形成开挖边坡，损坏了塔位原有土体结构，易导致边坡失稳，若施工过程中不采取有效措施进行挡护，极易发生土石方溜坡现象，对塔基下方的耕地及其他设施造成一定的影响。在河道附近施工时，若得不到及时有效的防护治理，水土流失将会随地表径流汇入河网，影响水质。因此工程在施工过程中应加强边坡防护、临时拦挡等措施。

## 1.8. 水土保持措施布设成果

## 1.8.1. 水土流失防治分区

结合本工程水土流失特点及后续管护的需求，本工程水土流失防治分区按照水土保持区划分为3个一级分区，即青藏高原区、西南岩溶区、南方红壤区。按照工程组成及特点，划分为11个二级分区，即送端昌都换流站防治区、送端察隅换流站防治区、受端小迳换流站防治区、受端中部换流站防治区、扎玉巡检站防治区、林芝巡检站防治区、送端昌都接地极防治区、送端察隅接地极防治区、受端小迳接地极防治区、受端中部接地极防治区、线路工程防治区。按项目布局，送端昌都换流站划分为 7个区：即①站区、②进站道路区、③施工生产生活区、④站外电源设施区、⑤站外临时堆土区、⑥站外排水管线区、⑦临时施工通道区；送端察隅换流站划分为 7个区：即①站区、②进站道路区、③施工生产生活区、④站外临时堆土区、⑤站外电源设施区、⑥站外供排水设施区、⑦站外边坡防护工程，⑧临时施工通道区；受端小迳换流站划分为 5 个区：即①站区、②进站道路区、③施工生产生活区、④站外供排水设施区、⑤站外电源设施区；受端中部换流站划分为6个区：即①站区、②进站道路区、③施工生产生活区、④站外供排水设施区、⑤站外电源设施区、⑥专项设施迁改区。送端昌都接地极划分为 4个区，即①汇流装置区、②电极电缆区、③检修道路区、④站用外接电源区。送端察隅接地极划分为4个区，即①汇流装置区、②电极电缆区、③检修道路区、④站用外接电源区。受端小迳接地极划分为4个区，即①汇流装置区、②施工道路区、③电极电缆区、④站用电源区。受端中部接地极划分为 4个区，即①汇流装置区、②施工道路区、③电极电缆区、④站用电源区。扎玉巡检站划分为 3个区，即①站区、②进站道路区、③站外电源设施区。林芝巡检站划分为 3个区，即①站区、②进站道路区、③站外电源设施区。线路工程划分4个区，即①塔基区、②牵张场区、③跨越施工场地区、④施工道路区。

## 1.8.2. 水土保持措施总体布局

## 1）送端昌都换流站

①站区：施工前剥离表土并集中堆放，施工过程中，围墙内侧设置临时排水沟，排水沟末端设置临时沉沙池。站内临时堆土顶部采用密目网苫盖，坡脚设植生袋装土拦挡，站区裸露区域根据施工时序及时苫盖。站内设地下雨水系统，挖填方边坡设框格植草护坡，挖方边坡坡脚下设素混凝土排水沟。施工结束后，对站区绿化区域及边坡与用地红线之间区域进行表土回覆，土地整治后进行站区绿化、撒播草籽恢复植被。

工程措施：表土剥离 4.73万m<sup>3</sup>，表土回覆4.89万m<sup>3</sup>，土地整治 $9 . 6 5 \mathrm { h m } ^ { 2 }$ ，地下雨水管12506m，框格植草护坡 $2 0 3 3 0 \mathrm { m } ^ { 2 }$ ，素混凝土排水沟 1250m。

植物措施：站区绿化 $8 . 5 0 \mathrm { h m } ^ { 2 } ; $ 撒播草籽 $1 . 1 5 \mathrm { h m } ^ { 2 }$ ，草籽量 138.0kg。

临时措施：植生袋装土拦挡 $1 6 6 5 \mathrm { m } ^ { 3 }$ ，密目网苫盖 $1 0 2 3 0 0 \mathrm { m } ^ { 2 }$ ，临时排水沟 $2 8 0 0 \mathrm { m } / 7 0 0 \mathrm { m } ^ { 3 }$ 临时沉沙池2座。

②进站道路区：施工前剥离表土装袋码放在边坡坡脚进行拦挡，施工过程中对进站道路两侧裸露边坡采用密目网苫盖。进站道路北侧边坡坡脚修筑素混凝土排水沟，坡面表土回覆用于框格植草护坡。

工程措施：表土剥离 0.30 万 $\mathrm { m } ^ { 3 }$ ，表土回覆 0.14 万 $\mathrm { m } ^ { 3 }$ （0.16 万 $\mathrm { m } ^ { 3 }$ 调运至站区用作绿化），框格植草护坡 $6 0 0 0 \mathrm { m } ^ { 2 }$ ，素混凝土排水沟 240m。

临时措施：植生袋装土拦挡 $1 4 0 0 \mathrm m ^ { 3 }$ ，密目网苫盖 $6 5 0 0 \mathrm { m } ^ { 2 }$

③施工生产生活区：施工前剥离表土并集中堆放至站外临时堆土区域，施工过程中边坡采用预制混凝土块进行临时防护、布设临时排水沟、临时沉沙池，并对地表裸露区域采用密目网苫盖。施工结束后对临时占地区域进行土地整治后恢复植被。

工程措施：表土剥离 1.21万 $\mathrm { m } ^ { 3 }$ ，表土回覆1.21 万 $\mathrm { m } ^ { 3 }$ ，土地整治 $9 . 3 0 \mathrm { h m } ^ { 2 }$

植物措施：撒播草籽 $9 . 3 0 \mathrm { h m } ^ { 2 }$ ，草籽量 1116.0kg。

临时措施：临时排水沟 $9 0 0 \mathrm { m } / 2 2 5 \mathrm { m } ^ { 3 }$ ，临时沉沙池 2座，密目网苫盖 $2 7 9 0 0 \mathrm { m } ^ { 2 }$ 、预制混凝土块护坡3000m<sup>2</sup>。

④站外电源设施区：施工前对塔基区、牵张场、施工道路采取彩条旗限界措施，剥离表土并集中堆放，开挖其他土石方集中堆放，对堆土进行彩条布铺垫、密目网苫盖、植生袋拦挡措施。施工结束后将表土回覆至开挖扰动区域，对可绿化区域进行土地整治并恢复植被。

工程措施：表土剥离 0.13万 $\mathrm { m } ^ { 3 }$ ，表土回覆0.13 万 $\mathrm { m } ^ { 3 }$ ，土地整治 $8 . 6 3 \mathrm { h m } ^ { 2 }$

植物措施：撒播草籽 8.63hm<sup>2</sup>、草籽量 1035.6kg。

临时措施：彩条旗限界 10380m，植生袋拦挡 $3 8 5 \mathrm { m } ^ { 2 }$ ，密目网苫盖 $1 1 5 5 0 \mathrm { m } ^ { 2 }$ ，彩条布铺垫 $1 0 4 4 0 \mathrm m ^ { 2 }$

⑤站外临时堆土区：施工前，修建临时排水沟、沉沙池，堆放过程中，对临时堆土底部采取彩条布铺垫，顶部采取密目网苫盖措施，四周采用植生袋装土进行拦挡，并撒播草籽临时绿化，使用结束后，进行土地整治撒播草籽恢复植被。

工程措施：土地整治 3.22hm<sup>2</sup>。

植物措施：撒播草籽 3.22hm<sup>2</sup>、草籽量 386.40kg。

临时措施：植生袋装土拦挡 $1 6 5 0 \mathrm { m } ^ { 3 }$ ，彩条布铺垫 $3 2 0 0 0 \mathrm { m } ^ { 2 }$ ，密目网苫盖 $3 5 0 0 0 \mathrm { m } ^ { 2 }$ 临时排水沟 $7 5 0 \mathrm { m } / 1 8 0 \mathrm { m } ^ { 3 }$ ，临时沉沙池2座，临时撒播草籽 $3 . 0 5 \mathrm { h m } ^ { 2 }$ ，草籽量 366kg。

⑥站外排水设施区：施工前，对开挖区域进行表土剥离，开挖其他土石方集中堆放，对堆土进行植生袋拦挡、彩条布铺垫、密目网苫盖，铺设站外雨水管、末端设置消能池。施工结束后将表土回覆至开挖扰动区域，对可绿化区域进行土地整治并恢复植被。

工程措施：表土剥离 0.18万 $\mathrm { m } ^ { 3 }$ ，表土回覆0.18 万 $\mathrm { m } ^ { 3 }$ ，土地整治 $3 . 4 9 \mathrm { h m } ^ { 2 }$ ，雨水排水管1450m，消力池1座。

植物措施：撒播草籽 3.49hm<sup>2</sup>、草籽量 418.8kg。

临时措施：植生袋装土拦挡 $5 6 0 \mathrm { m } ^ { 3 }$ ，彩条布铺垫 $1 6 1 0 0 \mathrm { m } ^ { 2 }$ ，密目网苫盖 $2 3 3 1 0 \mathrm { m } ^ { 2 }$

⑦临时施工通道区：施工前在通道两侧设置彩条旗限界，剥离表土并集中堆放至站外临时堆土区域，施工过程中通道一侧设临时排水沟，施工结束后进行土地整治、回覆表土，撒播草籽恢复植被。

工程措施：表土剥离 0.03万 $\mathrm { m } ^ { 3 }$ ，表土回覆0.03万 $\mathrm { m } ^ { 3 }$ ，土地整治 $0 . 2 2 \mathrm { h m } ^ { 2 }$

植物措施：撒播草籽 $0 . 2 2 \mathrm { h m } ^ { 2 } .$ 、草籽量 26.40kg。

临时措施：彩条旗限界 940m，临时排水沟 $4 7 0 \mathrm { m } / 1 1 2 . 8 \mathrm { m } ^ { 3 }$

2）送端昌都接地极

①汇流装置区：施工前剥离草皮，草皮在电极电缆区设置的养护站集中堆存并采取养护措施，开挖其他土石方堆放于附近电极电缆区，临时防护措施由电极电缆区统一考虑。

工程措施：草皮剥离与养护 0.07hm<sup>2</sup>。

②检修道路区：施工前对永久占地区域剥离草皮，草皮在电极电缆区设置的养护站集中堆存并采取养护措施，开挖其他土石方堆放于附近电极电缆区，临时防护措施由电极电缆区统一考虑，裸露区域采用棕垫铺垫。

工程措施：草皮剥离与养护 0.61hm<sup>2</sup>。

临时措施：棕垫铺垫 1800m<sup>2</sup>。

③站用外接电源区：施工前对开挖区域剥离草皮，施工过程机械压占区域铺垫棕垫，临时堆土采取密目网苫盖防护措施，草皮上方采取无纺布苫盖措施。施工结束后进行土地整治、草皮回铺并撒播草籽恢复植被。

工程措施：草皮剥离与养护 $0 . 0 0 4 \mathrm { h m } ^ { 2 }$ ，草皮回铺 0.004hm<sup>2</sup>、土地整治 $0 . 1 5 \mathrm { h m } ^ { 2 }$

植物措施：撒播草籽 0.15hm<sup>2</sup>、草籽量18.0kg。

临时措施：密目网苫盖 $9 0 0 \mathrm { m } ^ { 2 }$ ，无纺布苫盖 $1 2 0 \mathrm m ^ { 2 }$ ，棕垫铺垫 1100m<sup>2</sup>。

④电极电缆区：施工前剥离草皮，在电机电缆区设置的养护站集中堆存并采取养护措施，开挖其他土石方堆放于开挖区域一侧，临时堆土采取植生袋装土拦挡、彩条布铺垫、密目网苫盖的方式进行防护，剥离草皮在养护站内采取棕垫铺垫、无纺布苫盖及养护措施，压占区域草皮采取彩条布铺垫、棕垫+钢板叠加铺垫防护方式。施工结束后对开挖扰动区域先进行土地整治，回铺腐殖土，然后回铺草皮草，并撒播草籽进一步恢复植被。

工程措施：草皮剥离与养护 9.64hm<sup>2</sup>，草皮回铺 $1 0 . 3 2 \mathrm { h m } ^ { 2 }$ ，土地整治 $2 8 . 7 2 \mathrm { h m } ^ { 2 }$

植物措施：撒播草籽 28.72hm<sup>2</sup>、草籽量 3446.4kg。

临时措施：密目网苫盖 105000m<sup>2</sup>，棕垫铺垫 95000m<sup>2</sup>，钢板铺垫 $6 0 5 1 0 \mathrm { m } ^ { 2 }$ 、彩条布 铺垫 108000m<sup>2</sup>，无纺布苫盖 40350m<sup>2</sup>。

## 3）送端察隅换流站

①站区：施工前剥离表土并集中堆放于站外临时堆土场，施工过程中，围墙内侧设置临时排水沟，排水沟末端设置临时沉沙池。管线开挖临时堆土就近堆放，站内基础开挖土方堆存于站内，采用密目网苫盖，坡脚植生袋拦挡，站区裸露区域根据施工时序及时苫盖。站内设地下雨水系统，挖填方边坡设置框格植草护坡，坡顶及坡脚设钢筋混凝土截洪沟、排水沟，马道内侧设置素混凝土排水沟，坡面设置急流槽。施工结束后，对站内绿地区域、边坡与用地红线之间区域进行表土回覆、土地整治，站内绿地铺草皮绿化，边坡与用地红线之间区域撒草绿化。

工程措施：表土剥离 4.2万m<sup>3</sup>，表土回覆2.8万 $\mathrm { m } ^ { 3 }$ ，土地整治 $4 . 7 7 \mathrm { h m } ^ { 2 }$ ，地下雨水管14397m，框格植草护坡 $9 2 4 4 1 \mathrm { m } ^ { 2 }$ ，钢筋混凝土排水沟2276m，钢筋混凝土截洪沟1196m，素混凝土排水沟2483m，急流槽 468m。

植物措施：站区绿化 $4 . 7 \mathrm { h m } ^ { 2 }$ ，撒播草籽 $0 . 0 7 \mathrm { h m } ^ { 2 }$ ，8.28kg。

临时措施：植生袋装土拦挡 $1 2 0 4 \mathrm { m } ^ { 3 }$ ，密目网苫盖 $2 9 7 5 8 \mathrm { m } ^ { 2 }$ ，临时排水沟 3142m，$5 6 6 \mathrm m ^ { 3 }$ ，临时沉沙池4座。

②进站道路区：施工前剥离表土与站区表土一并集中堆放，施工过程中对进站道路两侧裸露边坡采用密目网苫盖，坡脚植生袋拦挡。道路两侧设置钢筋混凝土截排水沟，截排水沟顺接处设置钢筋混凝土雨水管，排水沟末端设消力池，坡面布设框格植草护坡，施工结束后对进站道路边坡与征地红线之间的扰动区域进行表土回覆、土地整治，撒播草籽恢复植被并栽植行道树。

工程措施：表土剥离 0.32万m<sup>3</sup>，表土回覆0.38 万m<sup>3</sup>，土地整治 $1 . 1 3 \mathrm { h m } ^ { 2 }$ ，框格植草护坡 $7 6 5 0 \mathrm { m } ^ { 2 }$ ，钢筋混凝土排水沟395m，钢筋混凝土截洪沟410m、地下雨水管网130m、消力池1座。

植物措施：撒播草籽 1.13hm<sup>2</sup>，135.6kg，栽植灌木 73株。

临时措施：植生袋装土拦挡 1427m<sup>3</sup>，密目网苫盖 $1 8 9 5 4 \mathrm { m } ^ { 2 }$

③施工生产生活区：施工前对施工生产生活区进行表土剥离，施工过程中布置临时排水沟、临时沉沙池。施工结束后对临时占地区域进行表土回覆、土地整治后撒播草籽恢复植被。

工程措施：表土剥离 0.35万m<sup>3</sup>，表土回覆1.45 万 $\mathrm { m } ^ { 3 }$ ，土地整治 $7 . 7 6 \mathrm { h m } ^ { 2 }$

植物措施：撒播草籽 $7 . 7 6 \mathrm { h m } ^ { 2 }$ ，草籽量 931.20kg。

临时措施：临时排水沟 1494m， $2 3 9 \mathrm { m } ^ { 3 }$ ，临时沉沙池 3座。

④站外临时堆土区：施工过程中，对临时堆土底部采取彩条布铺垫，顶部采取密目网苫盖并撒草临时绿化，坡脚采取土袋拦挡并设置临时排水沟，排水沟末端设置临时沉沙池。施工结束后拆除排水沉沙措施并进行土地整治并撒播草籽。

工程措施：土地整治 5.00hm<sup>2</sup>。

植物措施：撒播草籽 $5 . 0 0 \mathrm { h m } ^ { 2 }$ 、草籽量 600kg。

临时措施：植生袋装土拦挡 $3 5 6 6 \mathrm { m } ^ { 3 }$ ，彩条布隔离 $5 0 0 0 0 \mathrm { m } ^ { 2 }$ ，密目网苫盖 $8 3 1 6 0 \mathrm { m } ^ { 2 }$ 临时排水沟1585m， $2 5 4 \mathrm { m } ^ { 3 }$ ，临时沉沙池3座，临时绿化 8.32hm<sup>2</sup>。

⑤站外电源设施区：施工前对塔基区、牵张场、施工道路采取彩条旗限界措施，剥离表土并集中堆放，开挖其他土石方集中堆放，对堆土进行彩条布铺垫、密目网苫盖、植生袋拦挡措施。施工结束后塔基区新建浆砌石护坡及排水沟，表土回覆至开挖扰动区域，对可绿化区域进行土地整治并恢复植被。

工程措施：表土剥离 0.98万 $\mathrm { m } ^ { 3 }$ ，表土回覆0.98 万 $\mathrm { m } ^ { 3 }$ ，土地整治 $2 0 . 8 1 \mathrm { h m } ^ { 2 }$ ，耕地恢复 $1 . 0 9 \mathrm { h m } ^ { 2 }$ ，浆砌石护坡 $4 3 0 \mathrm m ^ { 3 }$ ，浆砌石排水沟 911.6m， $2 2 8 \mathrm { m } ^ { 3 }$

植物措施：撒播草籽 $2 0 . 8 1 \mathrm { h m } ^ { 2 }$ 、草籽量 2497.2kg，鱼鳞坑整地 8115 个，恢复林地$5 . 4 1 \mathrm { h m } ^ { 2 }$ ，栽植灌木8115 株，幼林抚育 $5 . 4 1 \mathrm { h m } ^ { 2 }$

临时措施：密目网苫盖 $3 8 5 0 0 \mathrm { m } ^ { 2 }$ ，彩条布隔离 $2 5 8 5 0 \mathrm { m } ^ { 2 }$ ，彩条旗限界13610m，植生 袋装土拦挡 $1 8 1 5 \mathrm { m } ^ { 3 }$

⑥站外供排水设施区：施工前，对开挖区域进行表土剥离，开挖其他土石方集中堆放，对堆土进行植生袋拦挡、彩条布铺垫、密目网苫盖，铺设站外雨水管、钢筋混凝土排水沟、末端设置消力池、一字式排水口。施工结束后将表土回覆至开挖扰动区域，对可绿化区域进行土地整治并恢复植被。

工程措施：表土剥离 0.41万 $\mathrm { m } ^ { 3 }$ ，表土回覆0.41 万 $\mathrm { m } ^ { 3 }$ ，土地整治 $2 . 8 9 \mathrm { h m } ^ { 2 }$ ，钢筋混凝土排水沟725m，地下雨水管网 50m，钢筋混凝土消力池 2座、一字式排水口 1座。

植物措施：撒播草籽 $2 . 8 9 \mathrm { h m } ^ { 2 }$ 、草籽量 346.8kg。

临时措施：植生袋装土拦挡 $5 7 2 \mathrm { m } ^ { 3 }$ ，彩条布铺垫 $9 4 5 0 \mathrm m ^ { 2 }$ ，密目网苫盖 $2 0 2 3 2 \mathrm { m } ^ { 2 }$

⑦站外边坡防护工程区：施工前剥离表土，集中堆放于站外临时堆土区，用于后期绿化覆土，施工过程中，对开挖边坡采用密目网苫盖，坡脚采取植生袋拦挡。边坡采用框格植草护坡，坡顶设置钢筋混凝土截水沟，清淤道路边坡采用植草护坡。

工程措施：表土剥离 0.2万 $\mathrm { m } ^ { 3 }$ ，表土回覆0.44 万 $\mathrm { m } ^ { 3 }$ ，框格植草护坡 $9 6 7 0 \mathrm m ^ { 2 }$ ，钢筋混凝土排水沟487m。

植物措施：植草护坡 $0 . 2 2 \mathrm { h m } ^ { 2 }$ 、草籽量 26.4kg。

临时措施：植生袋装土拦挡 $3 4 9 \mathrm { m } ^ { 3 }$ ，密目网苫盖 $1 8 3 7 0 \mathrm m ^ { 2 }$

⑧临时施工通道区：施工前剥离表土与站区表土一并集中堆放，施工过程中对临时道路两侧进行浆砌石护坡并设置临时排水沟、彩条旗限界，施工结束后对扰动区域进行表土回覆、土地整治，撒播草籽恢复植被。

工程措施：表土剥离 0.08万 $\mathrm { m } ^ { 3 }$ ，表土回覆0.08 万 $\mathrm { m } ^ { 3 }$ ，土地整治 $0 . 5 7 \mathrm { h m } ^ { 2 }$

植物措施：撒播草籽 $0 . 5 7 \mathrm { h m } ^ { 2 }$ ，68.4kg。

临时措施：浆砌石护坡 $3 3 6 . 6 \mathrm { m } ^ { 3 }$ ，彩条旗限界 844m，临时排水沟 844m、 $7 5 . 9 6 \mathrm { m } ^ { 3 }$

## 4）送端察隅接地极

①汇流装置区：施工前剥离表土，剥离后堆放于附近电极电缆区，极址中心设备区坡脚设置素混凝土排水沟，极址中心设备区采用自然放坡，植草护坡。

工程措施：表土剥离 0.02万 $\mathrm { m } ^ { 3 }$ ，素混凝土排水沟 99m、 $5 3 . 4 6 \mathrm { m } ^ { 3 }$

植物措施：极址中心设备区采用自然放坡，撒草绿化防护，植草护坡面积 $0 . 0 2 \mathrm { h m } ^ { 2 }$ 草籽量2kg。

②检修道路区：施工前对永久占地区域剥离表土，剥离后堆放于附近电极电缆区。  
工程措施：表土剥离 0.01万m<sup>3</sup>。

③站用外接电源区：施工前剥离表土，剥离后与其他土方分开堆放，采取进行彩条布铺垫、密目网苫盖。施工结束后将表土回覆至开挖扰动区域。施工结束后对扰动的地表进行土地整治，并进行表土回覆。

工程措施：表土剥离 0.01万 $\mathrm { m } ^ { 3 }$ ，表土回覆0.01万 $\mathrm { m } ^ { 3 }$ ，土地整治 $0 . 2 \mathrm { h m } ^ { 2 }$

植物措施：撒播草籽 $0 . 2 \mathrm { h m } ^ { 2 }$ 、草籽量24kg。

临时措施：密目网苫盖 $8 4 9 \mathrm { m } ^ { 2 }$ ，彩条布铺垫 $4 0 0 \mathrm { m } ^ { 2 }$

④电极电缆区：施工前剥离表土，表土与开挖其他土石方分开堆放于开挖区域一侧，与生土分开堆放，临土采取植生袋装土拦挡、彩条布铺垫、密目网苫盖的方式进行防护，占用草皮区域施工前剥离草皮，在管槽开挖一侧设置养护站，集中堆存并采取棕垫铺垫、无纺布苫盖及养护措施，压占区域草皮采取彩条布铺垫、棕垫+钢板叠加铺垫防护方式。定向钻施工设置泥浆沉淀池。施工结束后对开挖扰动区域先进行土地整治，回铺草皮及表土，并撒播草籽进一步恢复植被。

工程措施：表土剥离 0.29万 $\mathrm { m } ^ { 3 }$ ，表土回覆0.32 万 $\mathrm { m } ^ { 3 }$ ，草皮剥离与养护 $0 . 3 \mathrm { h m } ^ { 2 }$ ，草皮回铺 $0 . 3 \mathrm { h m } ^ { 2 }$ ，土地整治 $7 . 5 4 \mathrm { h m } ^ { 2 }$

植物措施：撒播草籽 $7 . 5 4 \mathrm { h m } ^ { 2 }$ 、草籽量 904.8kg。

临时措施：植生袋装土拦挡 $1 4 7 5 \mathrm { m } ^ { 3 }$ ，密目网苫盖 $8 7 6 6 1 \mathrm { m } ^ { 2 }$ ，彩条布铺垫 $2 3 9 5 2 \mathrm { m } ^ { 2 }$ 棕垫铺垫 $5 3 9 7 \mathrm { m } ^ { 2 }$ ，钢板铺垫 $5 3 9 7 \mathrm { m } ^ { 2 }$ ，无纺布苫盖 $6 9 3 9 \mathrm { m } ^ { 2 }$ ，泥浆沉淀池6 座。

## 5）扎玉巡检站

①站区：施工前剥离表土并集中堆放，施工过程中，围墙内侧设置临时排水沟，排水沟末端设置临时沉沙池。管线开挖临时堆土就近堆放，站内基础开挖土方及表土堆存于站内，采用密目网苫盖，坡脚植生袋拦挡，站区裸露区域根据施工时序及时苫盖。站内设地下雨水系统，站区挖填边坡采用框格植草护坡，坡脚下方设钢筋混凝土排水沟，施工结束后，对站内绿地区域进行表土回覆、土地整治，撒播草籽绿化。

工程措施：表土剥离 0.28万m<sup>3</sup>，表土回覆0.28 万 $\mathrm { m } ^ { 3 }$ ，土地整治 $0 . 5 4 \mathrm { h m } ^ { 2 }$ ，地下雨水管349m，钢筋混凝土截排水沟 $3 0 0 \mathrm { m } / 3 5 4 . 3 0 \mathrm { m } ^ { 3 }$ ，框格植草护坡 $2 6 1 7 \mathrm { m } ^ { 2 }$

植物措施：站区绿化（撒播草籽） $0 . 5 4 \mathrm { h m } ^ { 2 }$ 、草籽量 64.80kg。

临时措施：植生袋装土拦挡 $5 6 0 \mathrm m ^ { 3 }$ 、密目网苫盖 $3 6 0 0 \mathrm { m } ^ { 2 }$ ，临时排水沟 $4 2 0 \mathrm { m } / 3 7 . 8 \mathrm { m } ^ { 3 }$ 临时沉沙池1座。

②进站道路区：施工前剥离表土并集中堆放于站区，施工过程中裸露地表采用密目网苫盖,道路一侧设钢筋混凝土排水沟，施工结束后对道路两侧空地进行土地整治、回覆表土，撒播草籽绿化。

工程措施：表土剥离 0.01万m<sup>3</sup>，表土回覆0.01 万m<sup>3</sup>，土地整治 $0 . 0 4 \mathrm { h m } ^ { 2 }$ ，钢筋混凝土排水沟 $4 0 \mathrm { m } / 4 7 . 2 \mathrm { m } ^ { 3 }$

植物措施：撒播草籽 0.04hm<sup>2</sup>，草籽量4.80kg。

临时措施：密目网苫盖 $4 0 0 \mathrm { m } ^ { 2 }$ o

③站外电源设施区：施工前剥离表土，剥离后与其他土方分开堆放，采取进行彩条布铺垫、密目网苫盖进行防护。施工结束后将表土回覆至开挖扰动区域。施工结束后表土回覆，根据原地貌类型确定土地整治或植被恢复等土地利用方向。

工程措施：表土剥离 0.002万m<sup>3</sup>，表土回覆 0.002万 $\mathrm { m } ^ { 3 }$ ，土地整治 $0 . 0 1 \mathrm { h m } ^ { 2 }$

植物措施：撒播草籽 $0 . 0 1 \mathrm { h m } ^ { 2 }$ ，草籽量 1.20kg。

临时措施：彩条布铺垫 $7 5 0 \mathrm { m } ^ { 2 }$ ，密目网苫盖 $1 2 5 0 \mathrm { m } ^ { 2 }$

## 6）林芝巡检站

①站区：施工前剥离表土并集中堆放，施工过程中，围墙内侧设置临时排水沟，排水沟末端设置临时沉沙池。管线开挖临时堆土就近堆放，站内基础开挖土方及表土堆存于站内，采用密目网苫盖，坡脚植生袋拦挡，站区裸露区域根据施工时序及时苫盖。站内设地下雨水系统，站内建设地下雨水管，站区挖填边坡采用框格植草护坡，坡顶及坡脚设置钢筋混凝土截洪沟、排水沟。施工结束后，对站内绿地区域进行表土回覆、土地整治，撒播草籽绿化。

工程措施：表土剥离 0.11万m<sup>3</sup>，表土回覆0.12 万m<sup>3</sup>，土地整治 $0 . 5 7 \mathrm { h m } ^ { 2 }$ ，地下雨水管558m，框格植草护坡 $1 9 3 7 \mathrm { m } ^ { 2 }$ ，钢筋混凝土截洪沟 320m、 $7 6 8 \mathrm { m } ^ { 3 }$ 、钢筋混凝土排水340m、707m<sup>3</sup>。

植物措施：撒播草籽 0.57hm<sup>2</sup>、草籽量68.4kg。

临时措施：植生袋装土拦挡 $1 9 1 \mathrm m ^ { 3 }$ 、密目网苫盖 $2 2 2 8 \mathrm { m } ^ { 2 }$ ，临时排水沟250m， $2 3 \mathrm { m } ^ { 3 }$ 临时沉沙池1座。

②进站道路区：施工前剥离表土并集中堆放与站区，施工过程中裸露地表采用密目网苫盖，沿道路设置钢筋混凝土排水沟，对管线开挖临时堆土采用密目网苫盖，施工结束后进行撒草恢复。

工程措施：表土剥离 0.02万 $\mathrm { m } ^ { 3 }$ ，表土回覆0.01 万 $\mathrm { m } ^ { 3 }$ ，土地整治 $0 . 0 4 \mathrm { h m } ^ { 2 }$ ，钢筋混凝土排水沟 300m、624m<sup>3</sup>。

植物措施：撒播草籽 $0 . 0 4 \mathrm { h m } ^ { 2 }$ 、草籽量 4.8kg。

临时措施：密目网苫盖 $4 4 4 \mathrm { m } ^ { 2 }$ 0

③站外电源设施区：施工前剥离表土，剥离后与其他土方分开堆放，采取进行彩条布铺垫、密目网苫盖、植生袋装土拦挡。施工结束后将表土回覆至开挖扰动区域。施工结束后表土回覆，根据原地貌类型确定土地整治或植被恢复等土地利用方向。

工程措施：表土剥离 0.01万m<sup>3</sup>，表土回覆0.01万 $\mathrm { m } ^ { 3 }$ ，土地整治 $0 . 0 1 \mathrm { h m } ^ { 2 }$

植物措施：撒播草籽 $0 . 0 1 \mathrm { h m } ^ { 2 } .$ ，草籽量 1.2kg。

临时措施：植生袋装土拦挡 $3 0 0 \mathrm m ^ { 3 }$ ，彩条布铺垫 $1 0 0 \mathrm m ^ { 2 }$ ，密目网苫盖 $1 2 0 0 \mathrm { m } ^ { 2 }$

## 7）受端小迳换流站

①站区：施工前剥离站区表土并集中堆放于站内临时堆土区域，施工过程中，围墙内侧设置临时排水沟，排水沟末端设置临时沉沙池。临时堆土顶部采用密目网苫盖，四周采用植生袋装土进行拦挡，站区裸露区域根据施工时序及时苫盖。站内设雨水排水管网。施工结束后，对站内可绿化区域进行表土回覆，土地整治后绿化或撒播草籽。

工程措施：地下雨水管网 5500m，框格植草护坡 $5 . 9 9 \mathrm { h m } ^ { 2 }$ ，钢筋混凝土截洪沟、排水沟668m、3958m，八字式排水口 12个，消力池 15座，表土剥离6.16万 $\mathrm { m } ^ { 3 }$ ，表土回覆 5.56 万 $\mathrm { m } ^ { 3 } .$ 、土地整治 $8 . 7 6 \mathrm { h m } ^ { 2 }$

植物措施：站区绿化 $6 . 0 0 \mathrm { h m } ^ { 2 }$ ，撒播草籽 $2 . 7 6 \mathrm { h m } ^ { 2 }$ 、草籽量 264.96kg。

临时措施：植生袋装土拦挡 $2 8 8 0 \mathrm { m } ^ { 3 }$ ，砖砌围挡 700m，防渗土工布铺垫 $1 6 0 0 0 \mathrm { m } ^ { 2 }$ ，

密目网苫盖 $1 9 4 9 9 0 \mathrm { m } ^ { 2 }$ ，临时排水沟 2481m， $3 3 5 \mathrm { m } ^ { 3 }$ ，沉沙池6座。

②进站道路区：施工前剥离进站道路区表土，集中堆放于站外临时堆土区域。施工过程中，对临时堆土采用植生袋装土拦挡、密目网苫盖，进站道路两侧设置混凝土排水沟。施工结束后对进站道路与征地红线之间的扰动区域进行表土回覆、土地整治，进站道路两侧布设框格植草护坡，撒播草籽恢复植被。

工程措施：框格植草护坡工程量为 $1 . 7 5 \mathrm { h m } ^ { 2 }$ ，钢筋混凝土截洪沟、排水沟 233m、1170m，表土剥离量为 0.83 万 $\mathrm { m } ^ { 3 }$ ，表土回覆 1.00 万 $\mathrm { m } ^ { 3 }$ ，土地整治面积 $2 . 0 0 \mathrm { h m } ^ { 2 }$

植物措施：撒播草籽 2.00hm<sup>2</sup>、草籽量 192.0kg。

临时措施：植生袋装土拦挡 $6 6 6 7 \mathrm { m } ^ { 3 }$ ，彩条布铺垫 $2 2 2 2 \mathrm { m } ^ { 2 }$ ，密目网苫盖 $2 8 2 0 8 \mathrm { m } ^ { 2 }$

③施工生产生活区：施工前剥离管理区、劳务人员生活区等建构筑物区域表土并集中堆放至站外临时堆土区域，施工过程中四周设置临时排水沟，排水沟末端设置临时沉沙池。施工结束后回覆表土，进行土地整治，植被恢复。

工程措施：表土剥离 0.43万m<sup>3</sup>，表土回覆0.86 万 $\mathrm { m } ^ { 3 }$ ，土地整治 $4 . 2 8 \mathrm { h m } ^ { 2 }$

植物措施：撒播草籽 $4 . 2 8 \mathrm { h m } ^ { 2 }$ 、草籽量 410.88kg，恢复林地 $1 . 6 2 \mathrm { h m } ^ { 2 }$ ，鱼鳞坑整地2202个，栽植灌木、乔木量 512、1690株、幼林抚育 $1 . 6 2 \mathrm { h m } ^ { 2 }$

临时措施：密目网苫盖 $2 5 6 8 0 \mathrm { m } ^ { 2 }$ ，临时排水沟 1000m， $1 3 5 \mathrm { m } ^ { 3 }$ ，临时沉沙池 1座。

④站外电源设施区：施工前剥离表土，表土与开挖其他土石方分开堆放于站外电源设施区临时施工场地内，施工过程中对开挖土石方采取彩条布铺垫和密目网苫盖等临时防护措施。施工结束后对占用林草地区域进行表土回覆，恢复植被。

工程措施：表土剥离 0.07万m<sup>3</sup>，表土回覆0.07 万 $\mathrm { m } ^ { 3 }$ ，土地整治 $1 . 2 3 \mathrm { h m } ^ { 2 }$

植物措施：撒播草籽 $1 . 2 3 \mathrm { h m } ^ { 2 } .$ 、草籽量 118.08kg，恢复林地 $1 . 0 4 \mathrm { h m } ^ { 2 }$ ，鱼鳞坑整地1664 个，栽植灌木量 1664 株、幼林抚育 1.04hm<sup>2</sup>。

临时措施：彩条布铺垫 1400m<sup>2</sup>，密目网苫盖 $1 8 2 0 \mathrm m ^ { 2 }$

⑤站外供排水设施区：施工前剥离表土，表土与开挖其他土石方分开堆放于供排水管线一侧，临时堆土采取彩条布铺垫、密目网苫盖的方式进行防护。施工过程中布设站外排水管与站区雨水排水系统相连接。施工结束后对临时占用林草地区域回覆表土、植被恢复。

工程措施：表土剥离 0.04万 $\mathrm { m } ^ { 3 }$ ，表土回覆0.04 万 $\mathrm { m } ^ { 3 }$ ，土地整治 $0 . 8 2 \mathrm { h m } ^ { 2 }$

植物措施：撒播草籽 0.82hm<sup>2</sup>、草籽量78.72kg，恢复林地 $0 . 7 0 \mathrm { h m } ^ { 2 }$ ，鱼鳞坑整地 1120

个，栽植灌木量1120株、幼林抚育 0.70hm<sup>2</sup>。

临时措施：植生袋装土拦挡 $1 0 8 \mathrm m ^ { 3 }$ ，彩条布铺垫 $1 2 6 1 \mathrm { m } ^ { 2 }$ ，密目网苫盖 $1 6 3 9 \mathrm { m } ^ { 2 }$

## 8）受端小迳接地极

①汇流装置区：施工前剥离表土，表土及开挖其他土石方堆放于附近电极电缆区，临时防护措施由电极电缆区统一考虑。

工程措施：表土剥离 0.01万 $\mathrm { m } ^ { 3 } .$

②施工道路区：工程完工后，通过对扰动的场地进行坑凹回填、翻松土壤、增施有机肥等整治活动，恢复土地原有功能。对占用园地区域进行园地恢复。

工程措施：园地恢复 0.15hm<sup>2</sup>。

临时措施：铺设彩条布： $1 5 0 0 \mathrm { m } ^ { 2 }$

③电极电缆区：施工前剥离表土，表土与其他土方分开堆放，堆土两侧采用植生袋装土拦挡并采用彩条布铺垫、密目网苫盖等临时防护措施。施工结束后回覆表土。

工程措施：表土剥离 0.63万m<sup>3</sup>，表土回覆0.64 万m<sup>3</sup>，土地整治 $1 . 2 3 \mathrm { h m } ^ { 2 }$ ，园地恢 复 $1 . 8 5 \mathrm { h m } ^ { 2 }$

植物措施：鱼鳞坑整地 1968 个，撒播草籽 $1 . 2 3 \mathrm { h m } ^ { 2 }$ 、草籽量 118.08kg，栽植灌木1968株、幼林抚育 $1 . 2 3 \mathrm { h m } ^ { 2 }$

临时措施：植生袋装土拦挡 $6 4 8 \mathrm m ^ { 3 }$ ，彩条布铺垫 $6 4 0 0 \mathrm { m } ^ { 2 }$ ，密目网苫盖 $8 3 2 0 \mathrm { m } ^ { 2 }$

④站用电源区：施工前剥离表土并集中堆放，表土及开挖土石采取彩条布铺垫、密目网苫盖等临时防护措施。施工结束后回覆表土。

工程措施：表土剥离 $0 . 0 1 \ \overline { { \mathcal { H } } } \ \mathrm { m } ^ { 2 }$ ，表土回覆0.01万 $\mathrm { m } ^ { 3 }$ ，园地恢复 $0 . 2 0 \mathrm { h m } ^ { 2 }$

临时措施：彩条布铺垫 $6 7 \mathrm { m } ^ { 2 }$ ，密目网苫盖 $8 7 \mathrm { m } ^ { 2 } .$

## 9）受端中部换流站

①站区：施工前剥离站区表土并集中堆放于站内临时堆土区域，施工过程中，围墙内侧设置临时排水沟，排水沟末端设置临时沉沙池。临时堆土顶部采用密目网苫盖，四周采用植生袋装土进行拦挡，站区裸露区域根据施工时序及时苫盖。站内设雨水排水管网。施工结束后，对站内可绿化区域进行表土回覆，土地整治后绿化或撒播草籽。

工程措施：地下雨水管网 6000m，框格植草护坡 $5 . 4 7 \mathrm { h m } ^ { 2 }$ ，钢筋混凝土截洪沟、排水沟 850m、1824m，表土剥离 $5 . 3 6 \mathrm { ~ \mathscr ~ { ~ H ~ } ~ m ~ } ^ { 3 }$ ，表土回覆 $5 . 1 2 \mathrm { ~ } \overline { { \mathrm { ~ \mathscr { ~ { ~ H ~ } ~ m ~ } } ^ { 3 } } }$ 、土地整治 $5 . 0 5 \mathrm { h m } ^ { 2 }$

植物措施：站区绿化 $6 . 1 0 \mathrm { h m } ^ { 2 }$ ，撒播草籽 $0 . 5 5 \mathrm { h m } ^ { 2 }$ 、草籽量 52.80kg。

临时措施：植生袋装土拦挡 2768m<sup>3</sup>，砖砌围挡 500m，防渗土工布铺垫 10000m<sup>2</sup>，密目网苫盖 174140m<sup>2</sup>，临时排水沟 2458m，332m<sup>3</sup>，沉沙池 5 座。

②进站道路区：施工前剥离进站道路区表土，集中堆放于站外临时堆土区域。施工过程中，对临时堆土采用植生袋装土拦挡、密目网苫盖，进站道路两侧设置混凝土排水沟。施工结束后进站道路两侧布设框格植草护坡，撒播草籽恢复植被。

工程措施：框格植草护坡工程量为 0.15hm<sup>2</sup>，钢筋混凝土排水沟400m，表土剥离量为 0.05 万 m<sup>3</sup>，表土回覆 0.02 万 m<sup>3</sup>。

临时措施：植生袋装土拦挡 133m<sup>3</sup>，彩条布铺垫 44m<sup>2</sup>，密目网苫盖1498m<sup>2</sup>。

③施工生产生活区：施工前剥离管理区、劳务人员生活区等建构筑物区域表土并集中堆放至站外临时堆土区域，施工过程中四周设置临时排水沟，排水沟末端设置临时沉沙池。施工结束后回覆表土，进行土地整治，植被恢复。

工程措施：表土剥离 0.30 万 m<sup>3</sup>，表土回覆 0.59 万 m<sup>3</sup>，排水管线 900m，土地整治2.95hm<sup>2</sup>。

植物措施：撒播草籽 2.95hm<sup>2</sup>、草籽量 283.20kg，鱼鳞坑整地 3413 个，恢复林地2.51hm<sup>2</sup>，栽植灌木、乔木量 800 株、2613 株、幼林抚育 2.51hm<sup>2</sup>。

临时措施：密目网苫盖 17700m<sup>2</sup>，临时排水沟 944m，151m<sup>3</sup>，临时沉沙池 1座。

④站外电源设施区：施工前剥离表土，表土与开挖其他土石方分开堆放于站外电源设施区临时施工场地内，施工过程中对开挖土石方采取彩条布铺垫和密目网苫盖等临时防护措施。施工结束后对占用林草地区域进行表土回覆，恢复植被。

工程措施：表土剥离 0.12万m<sup>3</sup>，表土回覆0.12 万m<sup>3</sup>，土地整治1.65hm<sup>2</sup>。

植物措施：撒播草籽 1.65hm<sup>2</sup>、草籽量 158.40kg，恢复林地 1.39hm<sup>2</sup>，鱼鳞坑整地2224 个，栽植灌木量 2224 株、幼林抚育 1.39hm<sup>2</sup>。

临时措施：彩条布铺垫 1933m<sup>2</sup>，密目网苫盖 2513m<sup>2</sup>。

⑤站外供排水设施区：施工前剥离表土，表土与开挖其他土石方分开堆放于供排水管线一侧，临时堆土采取彩条布铺垫、密目网苫盖的方式进行防护。施工过程中布设站外排水管与站区雨水排水系统相连接。施工结束后对临时占用林草地区域回覆表土、植被恢复。

工程措施：排水管线 280m。

临时措施：植生袋装土拦挡 2000m<sup>3</sup>，彩条布铺垫 12267m<sup>2</sup>，密目网苫盖 14720m<sup>2</sup>。

⑥专项设施迁改区：施工前剥离塔基区永久占地及迁改灌溉管线开挖区域的表土，表土与开挖其他土石方分开堆放于专项设施迁改区临时施工场地内，施工过程中对开挖土石方采取彩条布铺垫和密目网苫盖等临时防护措施。施工结束后对占用林草地区域进行表土回覆、恢复植被。

工程措施：表土剥离 0.02万m<sup>3</sup>，表土回覆0.02 万 $\mathrm { m } ^ { 3 }$ ，土地整治 $0 . 4 5 \mathrm { h m } ^ { 2 }$

植物措施：撒播草籽 $0 . 4 5 \mathrm { h m } ^ { 2 }$ 、草籽量 43.20kg，恢复林地 0.30hm<sup>2</sup>，鱼鳞坑整地 480个，栽植灌木量480株、幼林抚育 0.30hm<sup>2</sup>。

临时措施：彩条布铺垫 $2 0 0 \mathrm { m } ^ { 2 }$ ，密目网苫盖 $2 6 0 \mathrm { m } ^ { 2 }$

## 10）受端中部接地极

①汇流装置区：施工前剥离表土，表土及开挖其他土石方堆放于附近电极电缆区，临时防护措施由电极电缆区统一考虑。

工程措施：表土剥离 0.01万m<sup>3</sup>。

②施工道路区：工程完工后，通过对扰动的场地进行坑凹回填、翻松土壤、增施有机肥等整治活动，恢复土地原有功能。对占用园地区域进行园地恢复。

工程措施：土地整治面积0.003hm<sup>2</sup>。

植物措施：撒播草籽 0.003hm<sup>2</sup>、草籽量0.24kg，恢复林地0.003hm<sup>2</sup>，鱼鳞坑整地5 个，栽植灌木量5株、幼林抚育 0.003hm<sup>2</sup>。

临时措施：彩条布铺垫：30m<sup>2</sup>

③电极电缆区：施工前剥离表土，表土与其他土方分开堆放，堆土两侧采用植生袋装土拦挡并采用彩条布铺垫、密目网苫盖等临时防护措施。施工结束后回覆表土。

工程措施：表土剥离 0.47万m<sup>3</sup>，表土回覆0.48 万m<sup>3</sup>，土地整治2.31hm<sup>2</sup>，耕地恢复 0.99hm<sup>2</sup>。

植物措施：鱼鳞坑整地 3696 个，撒播草籽 $2 . 3 1 \mathrm { h m } ^ { 2 }$ 、草籽量 221.76kg，栽植灌木3696株、幼林抚育 $2 . 3 1 \mathrm { h m } ^ { 2 }$

临时措施：植生袋装土拦挡 $1 0 8 0 \mathrm m ^ { 3 }$ ，彩条布铺垫 $6 0 8 0 \mathrm { m } ^ { 2 }$ ，密目网苫盖 $7 9 0 4 \mathrm { m } ^ { 2 }$

④站用电源区：施工前剥离表土并集中堆放，表土及开挖土石采取彩条布铺垫、密目网苫盖等临时防护措施。施工结束后回覆表土。

工程措施：表土剥离 0.01万m<sup>2</sup>，表土回覆0.01万 $\mathrm { m } ^ { 3 }$ ，耕地恢复 $0 . 1 0 \mathrm { h m } ^ { 2 }$

临时措施：彩条布铺垫 $6 7 \mathrm { m } ^ { 2 }$ ，密目网苫盖 $8 7 \mathrm m ^ { 2 }$

## 11）线路工程

## 青藏高原区

## ①塔基区

施工前在塔基施工场地周围设置彩条旗限界，高原草甸区设置硬质围栏， $\mathcal { J } ^ { \overline { { \mathbb { L } } } }$ 格限制施工机械和人员活动范围，并对开挖内容扰动区域进行剥离表土(高原草甸区剥离草皮及下方腐殖土），剥离后的表土单独堆放，剥离的草皮选择背风的区域分层码放，或采取支架架空存放，下方铺垫彩条布，上方苫盖无纺布，施工期对临时堆土压占及其他轻微扰动区域采取彩条布铺垫、堆土外侧设植生袋拦挡、密目网苫盖等临时措施，位于高原草甸的塔基施工机械压占区域采用棕垫铺设保护。灌注桩基础施工过程中在塔基施工场地范围内设泥浆沉淀池，塔基区根据需要设置浆砌石护坡、浆砌石排水沟和消能措施，施工结束后进行表土回覆/草皮回铺，根据原地貌类型确定土地整治、穴状整地、鱼鳞坑整地或植被恢复等土地利用方向。

工程措施：浆砌石护坡 $1 4 0 1 \mathrm m ^ { 3 }$ ，浆砌石挡渣墙 $1 6 0 \mathrm m ^ { 3 }$ ，浆砌石排水沟 $6 3 9 \mathrm { m } / 4 2 4 \mathrm { m } ^ { 3 }$ ；消能池22个；表土剥离 4.87万m<sup>3</sup>，表土回覆4.87 万 $\mathrm { m } ^ { 3 }$ ，草皮剥离与养护 $4 . 7 1 \mathrm { h m } ^ { 2 }$ ，草皮回铺 $4 . 7 1 \mathrm { h m } ^ { 2 }$ ，土地整治 $1 2 1 . 3 8 \mathrm { h m } ^ { 2 }$

植物措施：撒播草籽 $1 1 7 . 6 9 \mathrm { h m } ^ { 2 }$ ，草籽量 13305.2kg，鱼鳞坑整地 112813 个，恢复林地 $7 2 . 7 8 \mathrm { h m } ^ { 2 }$ ，栽植灌木量 112813 株、幼林抚育 $7 2 . 7 8 \mathrm { h m } ^ { 2 }$ ，水平阶整地 16313 个，条播种草 $5 . 7 1 \mathrm { h m } ^ { 2 }$ ，草籽量 685.2kg。

临时措施：植生袋土（石）填筑 $1 5 5 6 0 \mathrm { m } ^ { 3 }$ ，植生袋土（石）拆除 $1 5 5 6 0 \mathrm { m } ^ { 3 }$ ，彩条布 铺垫 $1 8 7 0 0 0 \mathrm { m } ^ { 2 }$ ，密目网苫盖 $2 6 5 1 0 0 \mathrm { m } ^ { 2 }$ ，无纺布苫盖 $3 2 5 0 0 \mathrm { m } ^ { 2 }$ ，彩条旗限界 81900m，硬 质围栏14998m，铺设棕垫 $2 2 8 5 5 \mathrm { m } ^ { 2 }$ ，泥浆沉淀池 50个。

## ②牵张场区

牵张场尽量选择在较为平坦区域并避开乔木林地及高原草甸区，场地布设时应充分考虑地形条件，减少场平土方挖填量。施工前对开挖扰动区域表土剥离，牵张场周围设置彩条旗限界，高原草甸区设硬质围栏，严格限制施工机械和人员活动范围，施工期间对临时堆土、材料堆放区域、裸露地表采取彩条布铺垫和密目网苫盖措施，牵张场，牵引机、张力机占压地表区域采取钢板铺设措施，高原草甸机械压占的区域采取下层棕垫上层钢板叠加铺垫防护措施，施工结束后回覆表土并土地整治、穴状整地，边坡采取水平阶整地，根据原地貌进行植被恢复。

工程措施：表土剥离 0.84万 $\mathrm { m } ^ { 3 }$ ，表土回覆0.84 万 $\mathrm { m } ^ { 3 }$ ，土地整治 $2 4 . 6 0 \mathrm { h m } ^ { 2 }$ ，耕地恢复 $1 . 6 8 \mathrm { h m } ^ { 2 }$ ，园地恢复 0.22hm<sup>2</sup>。

植物措施：撒播草籽 $2 3 . 3 1 \mathrm { h m } ^ { 2 }$ ，草籽量2473.36kg，水平阶整地7544 个，条播植草$2 . 6 4 \mathrm { h m } ^ { 2 }$ ，草籽量280.64kg，鱼鳞坑整地26001 个，恢复林地 $1 7 . 3 3 \mathrm { h m } ^ { 2 }$ ，栽植灌木量 26001株、幼林抚育 $1 7 . 3 3 \mathrm { h m } ^ { 2 }$

临时措施：彩条布铺垫 $1 7 6 1 0 \mathrm { m } ^ { 2 }$ ，密目网苫盖 $2 5 3 0 0 \mathrm { m } ^ { 2 }$ ，彩条旗限界19070m，钢板铺设 $6 3 0 0 \mathrm { m } ^ { 2 }$ ，铺设棕垫 $3 9 0 \mathrm m ^ { 2 }$ ，硬质围栏 430m。

## ③跨越施工场地区

跨越施工场地对地表扰动较小，施工过程前在场地周围采取彩条旗限界，严格控制施工扰动范围，施工结束后进行土地整治，根据原地貌进行植被恢复。

工程措施：土地整治 2.08hm<sup>2</sup>。

植物措施：撒播草籽 2.08hm<sup>2</sup>，草籽量 243.2kg。

临时措施：彩条旗限界 2940m。

## ④施工道路区

施工前对新建、拓宽施工道路及索道占地可剥离表土区域进行表土剥离，方案设计将剥离的表土装入植生袋内，对道路下边坡的坡脚实施植生袋拦挡措施进行挡护，坡面进行密目网苫盖措施进行挡护，有排水需求的施工道路区域设置临时排水沟。施工过程中，施工道路根据主体设计要求对环境敏感区施工道路铺设钢板，高原草甸区优先采用索道运输方式，相对平缓的区域采用下层棕垫上层钢板叠加铺垫的方式修筑施工道路，道路两侧设置硬质围栏严格限制扰动范围，有一定的防治水土流失作用。施工结束后回覆表土并进行土地整治，穴状整地、鱼鳞坑整地、水平阶整地，根据原地貌进行植被恢复。

工程措施：表土剥离 2.51 万 $\mathrm { m } ^ { 3 }$ ，表土回覆 2.51 万 $\mathrm { m } ^ { 3 }$ ，草皮剥离与养护 $0 . 4 3 \mathrm { h m } ^ { 2 }$ 2草皮回铺 $0 . 4 3 \mathrm { h m } ^ { 2 }$ ，土地整治 $1 3 3 . 6 6 \mathrm { h m } ^ { 2 }$ ，耕地恢复 $1 . 4 \mathrm { h m } ^ { 2 }$

植物措施：撒播草籽 $1 2 6 . 8 5 \mathrm { h m } ^ { 2 }$ ，草籽量14602.4kg，水平阶整地20743 个，条播种草 $7 . 2 6 \mathrm { h m } ^ { 2 }$ ，草籽量 861.28kg，穴播种草 $1 . 4 9 \mathrm { h m } ^ { 2 }$ ，草籽量 175.6kg，鱼鳞坑整地 63976个，恢复林地 $4 1 . 7 6 \mathrm { h m } ^ { 2 }$ ，灌木45111株，乔木 18865 株，幼林抚育 $4 1 . 7 6 \mathrm { h m } ^ { 2 }$

临时措施：植生袋土（石）填筑 $2 4 5 4 8 \mathrm { m } ^ { 3 }$ ，植生袋土（石）拆除 $2 4 5 4 8 \mathrm { m } ^ { 3 }$ ，钢板铺设 $1 1 1 5 0 9 \mathrm { m } ^ { 2 }$ ，棕垫铺设 $1 1 0 7 0 9 \mathrm { m } ^ { 2 }$ ，硬质围栏44720m，彩条旗限界248507m，临时排水

沟 15879m（1606m<sup>3</sup>），素土夯实 1606m<sup>3</sup>。

## 西南岩溶区

## ①塔基区

施工前在塔基施工场地周围设置彩条旗限界，严格限制施工机械和人员活动范围，并对开挖内容扰动区域进行剥离表土，表土和基础开挖土方均单独堆放，施工期对临时堆土压占及其他轻微扰动区域采取彩条布铺垫、堆土外侧设植生袋拦挡、密目网苫盖等临时措施，灌注桩基础施工过程中在塔基施工场地范围内设泥浆沉淀池，西南岩溶区塔基区根据需要设置浆砌石护坡、浆砌石挡渣墙、浆砌石排水沟和消能措施，施工结束后进行表土回覆，根据原地貌类型确定土地整治、鱼鳞坑整地、耕地恢复、园地恢复或植被恢复等土地利用方向。

工程措施：浆砌石护坡3790m<sup>3</sup>，浆砌石挡渣墙1599m<sup>3</sup>，浆砌石排水沟5452m，2890m<sup>3</sup>，消能池 114 个，表土剥离 20.66 万 m<sup>3</sup>，表土回覆 20.66 万 m<sup>3</sup>，土地整治 239.14hm<sup>2</sup>，耕地恢复 33.08hm<sup>2</sup>，园地恢复 17.17hm<sup>2</sup>。

植物措施：撒播草籽 232.88hm<sup>2</sup>，草籽量 21443.6kg，鱼鳞坑整地 300551 个，恢复林地 191.41hm<sup>2</sup>，栽植灌木量 300551 株，幼林抚育 $1 9 1 . 4 1 \mathrm { h m } ^ { 2 } \cdot$ ，水平阶整地 31514 个，条播种草 11.03hm<sup>2</sup>，1173.36kg。

临时措施：植生袋装土拦挡量41955m<sup>3</sup>，彩条布铺垫559400m<sup>2</sup>，密目网苫盖839100m<sup>2</sup>， 彩条旗限界251730m，泥浆沉淀池 96个。

## ②牵张场区

牵张场尽量选择在较为平坦区域并避开乔木林地，场地布设时应充分考虑地形条件，减少场平土方挖填量。部分西南岩溶区牵张场确需场平的，施工前对开挖扰动区域表土剥离。牵张场周围设置彩条旗限界、严格限制施工机械和人员活动范围，施工期间对临时堆土、材料堆放区域、裸露地表采取彩条布铺垫和密目网苫盖措施，针对牵引机、张力机占压地表区域采取铺设钢板措施，施工结束后回覆表土并土地整治、水平阶整地、鱼鳞坑整地，根据原地貌进行耕地恢复、园地恢复或植被恢复。

工程措施：表土剥离 2.1万m<sup>3</sup>，表土回覆2.1万m<sup>3</sup>，土地整治69.95hm<sup>2</sup>，耕地恢复$8 . 5 9 \mathrm { h m } ^ { 2 }$ ，园地恢复 4.44hm<sup>2</sup>。

植物措施：撒播草籽 69.95hm<sup>2</sup>，草籽量 6405.28kg，水平阶整地 24829 个，条播种草 8.69hm<sup>2</sup>，草籽量 794.88kg，鱼鳞坑整地 107071 个，恢复林地 69.30hm<sup>2</sup>，栽植灌木量

107071 株，幼林抚育 69.30hm<sup>2</sup>。

临时措施：彩条布铺垫 $5 7 0 0 0 \mathrm { m } ^ { 2 }$ ，密目网苫盖 $7 6 0 0 0 \mathrm { m } ^ { 2 }$ ，彩条旗限界60800m，钢板 铺设 $3 1 4 0 0 \mathrm { m } ^ { 2 }$

## ③跨越施工场地区

跨越施工场地对地表扰动较小，施工过程前在场地周围采取彩条旗限界，严格控制施工扰动范围，施工结束后进行土地整治，根据原地貌进行耕地恢复、园地恢复或植被恢复。

工程措施：土地整治 18.75hm<sup>2</sup>，耕地恢复 3.68hm<sup>2</sup>，园地恢复 0.83hm<sup>2</sup>。

植物措施：撒播草籽 18.75hm<sup>2</sup>，草籽量 1719.12kg。

临时措施：彩条旗限界 37020m。

## ④施工道路区

西南岩溶区部分新修施工道路不可避免的需要进行场平，开挖扰动区域施工前进行表土剥离，方案设计将剥离的表土装入植生袋内，对道路上边坡穴播种草进行防护，下边坡穴播植草防护，边坡的坡脚实施植生袋拦挡措施进行挡护，进行彩条旗限界，同时西南岩溶区施工道路汇水面积较大地段设置临时排水沟，做好临时性排水工程，临时排水沟顺接至自然沟道中。施工过程中，施工道路根据主体设计要求铺设钢板，有一定的防治水土流失作用。施工结束后回覆表土并土地整治、水平阶整地、鱼鳞坑整地，根据原地貌进行耕地恢复、园地恢复或植被恢复。

工程措施：表土剥离 21.94万 $\mathrm { m } ^ { 3 }$ ，表土回覆 21.94万 $\mathrm { m } ^ { 3 }$ ，土地整治 $2 4 4 . 8 3 \mathrm { h m } ^ { 2 }$ ，耕地恢复 $2 3 . 8 2 \mathrm { h m } ^ { 2 }$ ，园地恢复 15.58hm<sup>2</sup>。

植物措施：穴播种草 1.53hm<sup>2</sup>，草籽量 133.44kg，撒播草籽 $2 3 9 . 3 6 \mathrm { h m } ^ { 2 }$ ，草籽量21896.32kg，水平阶整地 55772 个，条播种草 $1 9 . 5 2 \mathrm { h m } ^ { 2 }$ ，草籽量 1739.68kg，恢复林地$2 2 5 . 4 9 \mathrm { h m } ^ { 2 }$ ，鱼鳞坑整地354211个，灌木251526株，乔木102685株，幼林抚育 $2 2 5 . 4 9 \mathrm { h m } ^ { 2 }$

临时措施：植生袋装土拦挡量 $2 1 9 4 0 0 \mathrm { m } ^ { 3 }$ ，临时排水沟 $1 1 2 8 8 9 \mathrm { m } \ ( \mathrm { ~ 1 1 0 3 1 m ^ { 3 } } $ ），钢板铺设 $6 2 2 0 \mathrm { m } ^ { 2 }$ ，彩条布铺垫 $1 3 1 2 5 0 \mathrm { m } ^ { 2 }$ ，素土夯实 $1 1 0 3 1 \mathrm { m } ^ { 3 }$ ，彩条旗限界 979064m。

## 南方红壤区

## ①塔基区

施工前在塔基施工场地周围设置彩条旗限界，严格限制施工机械和人员活动范围，并对开挖内容扰动区域进行剥离表土，表土和基础开挖土方均单独堆放，施工期对临时堆土压占及其他轻微扰动区域采取彩条布铺垫、堆土外侧设植生袋拦挡、密目网苫盖等临时措施，灌注桩基础施工过程中在塔基施工场地范围内设泥浆沉淀池，施工结束后进行表土回覆，根据原地貌类型确定土地整治、鱼鳞坑整地、耕地恢复或植被恢复等土地利用方向。

工程措施：浆砌石护坡 $2 5 8 0 \mathrm { m } ^ { 3 }$ ，浆砌石挡渣墙 $9 2 0 \mathrm m ^ { 3 }$ ，浆砌石排水沟 $7 6 6 0 \mathrm { m } , 2 5 3 7 \mathrm { m } ^ { 3 }$ 表土剥离 17.26 万 $\mathrm { m } ^ { 3 }$ ，表土回覆 17.26万 $\mathrm { m } ^ { 3 }$ ，土地整治 $2 4 2 . 7 2 \mathrm { m } ^ { 2 }$ ，耕地恢复 $1 9 . 3 4 \mathrm { h m } ^ { 2 }$ 园地恢复 $3 . 0 9 \mathrm { h m } ^ { 2 }$

植物措施：撒播草籽 230.58hm<sup>2</sup>，草籽量 22135.68kg，鱼鳞坑整地 247744 个，恢复林地 $1 5 4 . 8 4 \mathrm { h m } ^ { 2 }$ ，栽植灌木量 247744 株，幼林抚育 $1 5 4 . 8 4 \mathrm { h m } ^ { 2 }$ ，水平阶整地 34685 个，条播种草 $1 2 . 1 4 \mathrm { h m } ^ { 2 }$ ，1165.44kg。

临时措施：植生袋装土拦挡量 $3 0 2 4 5 \mathrm { m } ^ { 3 }$ ，彩条布铺垫 $4 3 6 3 5 0 \mathrm { m } ^ { 2 }$ ，密目网苫盖 $6 4 4 6 0 0 \mathrm { m } ^ { 2 }$ 彩条旗限界193380m，泥浆沉淀池 197个。

## ②牵张场区

牵张场尽量选择在较为平坦区域并避开乔木林地，场地布设时应充分考虑地形条件，减少场平土方挖填量。牵张场周围设置彩条旗限界、严格限制施工机械和人员活动范围，施工期间对临时堆土、材料堆放区域、裸露地表采取彩条布铺垫和密目网苫盖措施，针对牵引机、张力机占压地表区域采取铺设钢板措施，施工结束后回覆表土并土地整治、鱼鳞坑整地，根据原地貌进行耕地恢复或植被恢复。

工程措施：表土剥离 1.72万 $\mathrm { m } ^ { 3 }$ ，表土回覆1.72 万 $\mathrm { m } ^ { 3 }$ ，土地整治 $7 8 . 2 2 \mathrm { m } ^ { 2 }$ ，耕地恢复 $3 . 7 7 \mathrm { h m } ^ { 2 }$ ，园地恢复 $1 . 6 1 \mathrm { h m } ^ { 2 }$

植物措施：撒播草籽 $7 8 . 2 1 \mathrm { h m } ^ { 2 }$ ，草籽量 7508.15kg、恢复林地 $7 8 . 1 2 \mathrm { h m } ^ { 2 }$ ，鱼鳞坑整地124992个，栽植灌木量 124992株，幼林抚育 $7 8 . 1 2 \mathrm { h m } ^ { 2 }$ ，水平阶整地24743 个，条播植草 $8 . 6 6 \mathrm { h m } ^ { 2 }$ ，831.36kg。

临时措施：彩条布铺垫 $5 6 9 6 0 \mathrm { m } ^ { 2 }$ ，彩条旗限界61000m，密目网苫盖 $7 8 2 0 0 \mathrm { m } ^ { 2 }$ ，钢板 铺设 $7 5 6 0 0 \mathrm { m } ^ { 2 }$

## ③跨越施工场地区

跨越施工场地对地表扰动较小，施工过程前在场地周围采取彩条旗限界，严格控制施工扰动范围，施工结束后进行土地整治，根据原地貌进行耕地恢复或植被恢复。

工程措施：土地整治 $1 8 . 6 2 \mathrm { h m } ^ { 2 }$ ，耕地恢复 $1 . 0 7 \mathrm { h m } ^ { 2 }$ ，园地恢复 $0 . 4 6 \mathrm { h m } ^ { 2 }$

植物措施：撒播草籽 18.62hm<sup>2</sup>，草籽量 1787.52kg。

临时措施：彩条旗限界 30360m。

## ④施工道路区

南方红壤区场地开阔，对南方红壤区的施工道路设置彩条旗限界措施，严格控制行车轨迹。施工过程中，施工道路根据主体设计要求铺设钢板，有一定的防治水土流失作用。施工结束后回覆表土并土地整治、鱼鳞坑整地，根据原地貌进行耕地恢复或植被恢复。

工程措施：表土剥离 9.63万m<sup>3</sup>，表土回覆9.63 万m<sup>3</sup>，土地整治126.97hm<sup>2</sup>，耕地恢复 10.41hm<sup>2</sup>，园地恢复 1.50hm<sup>2</sup>。

植物措施：穴播种草 0.79hm<sup>2</sup>，草籽量 75.84kg，撒播草籽 $1 2 6 . 2 7 \mathrm { h m } ^ { 2 }$ ，草籽量12121.92kg，水平阶整地 8943 个，条播种草 3.13hm<sup>2</sup>，草籽量 300.48kg，恢复林地 $9 2 . 2 7 \mathrm { h m } ^ { 2 }$ 鱼鳞坑整地 142096 个，灌木 118106 株，乔木 23990 株，幼林抚育 92.27hm<sup>2</sup>。

临时措施：植生袋装土拦挡量 96300m<sup>3</sup>，临时排水沟 23129m（3122m<sup>3</sup>），钢板铺设19700m<sup>2</sup>，彩条布铺垫 67050m<sup>2</sup>，素土夯实 3122m<sup>3</sup>，彩条旗限界 22350m。

## 1.9. 水土保持监测方案

本工程水土保持监测范围即水土流失防治责任范围，水土流失重点监测时段为施工准备期开始至设计水平年结束，即从 2026 年 1 月开始，止于 2030 年 12 月，并在施工准备期前进行本底值监测。水土保持监测内容包括：水土流失影响因素监测、项目施工全过程各阶段扰动土地情况监测、水土流失状况监测、水土流失防治成效监测、水土流失危害监测等。监测方法主要采用地面观测、调查监测及资料分析、巡查监测、无人机低空遥感监测。根据工程水土流失特点，工程中水土流失防治和监测重点区域为两端换流站站区、站外临时堆土区、两端换流站施工生产生活区及两端接地极电极电缆区、输电线路塔基区及施工道路区。根据工程特点及施工布置，确定本工程设置水土流失重点监测点位 410 处，包括 277 个土壤流失量监测点（其中水土保持敏感区 98 个）和 133个植物监测点。

## 1.10. 水土保持投资及效益分析成果

本工程水土保持措施总投资 72685.5万元，其中工程措施为 29024.29 万元，植物措施为 6407.04 万元，监测措施为 1496.39 万元，临时措施为 20619.22 万元，独立费用为13183.82 万元（建设管理费 2301.87 万元，工程建设监理费 1294.87 万元，科研勘测设

计费9587.08万元），预备费为 282.92万元，水土保持补偿费为 1671.82万元。

水土保持总投资中西藏自治区措施费为 24371.18 万元；云南省措施费为 11313.05万元；广西壮族自治区措施费为 6669.20万元；广东省措施费为 15193.51 万元。

水土保持补偿费中西藏自治区水土保持补偿费为 688.313 万元，云南省水土保持补偿费 346.234 万元；广西壮族自治区水土保持补偿费 364.716 万元；广东省水土保持补偿费 272.556 万元。

方案实施后，设计水平年各项防治目标均可达到目标值。方案各项水土保持措施建成并发挥效益后，可有效防治项目建设新增水土流失，提高土壤蓄水保土能力，最大程度补偿项目建设对当地生态环境的不利影响。

## 1.11. 结论

通过水土保持的分析论证，主体工程选址（线）避开易引起严重水土流失和生态恶化地区，避让了河流两岸、湖泊和水库周边的植物保护带，避让了国家水土保持监测网络中的水土保持监测站点、重点试验区及国家确定的水土保持长期定位观测站，兼顾了水土保持要求。对于无法避让的水土保持重点预防区和重点治理区以及其他水土保持敏感区，主体设计采取先进施工工艺、严格控制施工范围等措施，尽量减少地表扰动和植被损坏范围，本方案已相应提高防治标准值，并对水土保持敏感区内提高了防治措施工程量，项目建设方案可行，且符合水土保持法律法规、技术标准的相关规定。在工程建设过程中建设单位实施一系列的水土保持措施后，能有效地控制水土流失，达到方案所确定的防治目标及防治水土流失的目的，实现项目区环境的恢复和改善，从水土保持角度分析，本工程建设是可行的。

工程下阶段设计时进一步落实水保措施，并进一步优化换流站设计及线路路径，尽量减少施工临时占地面积，减少土石方挖填方量。施工过程中加强表土剥离保护和回覆利用，加强临时堆土过程管护。建设单位在招标时明确承包商承担防治水土流失的责任、义务。施工单位应做好施工期间的水土流失防治措施。监理单位应对水土保持措施进行全过程的监督管理。监测单位应对水土保持措施进行全过程监督管理。建设单位应依据监测结果和防治目标，提出意见，组织相关单位进行完善和改进，达到方案要求。

藏东南至粤港澳大湾区±800千伏特高压直流输电工程水土保持方案特性表
<table><tr><td rowspan=1 colspan=2>项目名称</td><td rowspan=1 colspan=11>藏东南至粤港澳大湾区±800千伏特高压直流输电工程</td><td rowspan=1 colspan=2>流域管理机构</td><td rowspan=1 colspan=4>水利部长江水利委员会水利部珠江水利委员会</td></tr><tr><td rowspan=1 colspan=2>涉及省份（市、区）</td><td rowspan=1 colspan=7>西藏自治区、云南省、广西壮族自治区、广东省</td><td rowspan=1 colspan=4>涉及地市或个数</td><td rowspan=1 colspan=2>26</td><td rowspan=1 colspan=3>涉及县或个数</td><td rowspan=1 colspan=1>65</td></tr><tr><td rowspan=1 colspan=2>项目规模</td><td rowspan=1 colspan=11>送端昌都换流站、送端察隅换流站、送端昌都接地极、送端察隅接地极、受端小迳换流站、受端中部换流站、受端小迳接地极、受端中部接地极，±800kV直流线路2660.38km、送端接地极线路路径长157.80km，受端接地极线路路径长168.20km（单独架设）。</td><td rowspan=1 colspan=1>总投资（亿元）</td><td rowspan=1 colspan=2>531.68</td><td rowspan=1 colspan=2>土建投资(万元)</td><td rowspan=1 colspan=1>84.93</td></tr><tr><td rowspan=1 colspan=4>动工时间</td><td rowspan=1 colspan=4>2026.1</td><td rowspan=1 colspan=5>完工时间</td><td rowspan=1 colspan=2>2029.12</td><td rowspan=1 colspan=3>设计水平年</td><td rowspan=1 colspan=1>2030</td></tr><tr><td rowspan=1 colspan=4>工程占地(hm²)</td><td rowspan=1 colspan=4>1685.33</td><td rowspan=1 colspan=5>永久占地（hm²）</td><td rowspan=1 colspan=2>390.14</td><td rowspan=1 colspan=3>临时占地(hm2)</td><td rowspan=1 colspan=1>1295.19</td></tr><tr><td rowspan=2 colspan=8>土石方量（万m³）</td><td rowspan=1 colspan=4>挖方</td><td rowspan=1 colspan=2>填方</td><td rowspan=1 colspan=3>借方</td><td rowspan=1 colspan=2>余（弃）方</td></tr><tr><td rowspan=1 colspan=4>1116.52</td><td rowspan=1 colspan=2>1105.39</td><td rowspan=1 colspan=3>0</td><td rowspan=1 colspan=2>11.13</td></tr><tr><td rowspan=1 colspan=3>重点防治区名称</td><td rowspan=1 colspan=16>金沙江岷江上游及三江并流国家级水土流失重点预防区、东江上中游国家级水土流失重点预防区；西南诸河高山峡谷国家级水土流失重点治理区、滇黔桂岩溶石漠化国家级水土流失重点治理区；西藏自治区水土流失重点预防区、桂中大瑶山自治区级水土流失重点预防区、北江上中游省级重点预防区；西藏自治区水土流失重点治理区、滇中北省级水土流失重点治理区、桂西北岩溶石漠化自治区级水土流失重点治理区、桂中低山丘陵自治区级水土流失重点治理区、桂东山地丘陵自治区级水土流失重点治理区</td></tr><tr><td rowspan=1 colspan=3>地貌类型</td><td rowspan=1 colspan=7>青藏高原、山丘</td><td rowspan=1 colspan=3>水土保持区划</td><td rowspan=1 colspan=6>青藏高原区、西南岩溶区、南方红壤区</td></tr><tr><td rowspan=1 colspan=3>土壤侵蚀类型</td><td rowspan=1 colspan=7>水力</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2>土壤侵蚀强度</td><td rowspan=1 colspan=4>轻度</td></tr><tr><td rowspan=1 colspan=6>防治责任范围面积(hm²)</td><td rowspan=1 colspan=4>1685.33</td><td rowspan=1 colspan=5>容许土壤流失量[t/（km²·a）]</td><td rowspan=1 colspan=4>1000; 500; 500</td></tr><tr><td rowspan=1 colspan=6>土壤流失预测总量（t）</td><td rowspan=1 colspan=4>187849</td><td rowspan=1 colspan=5>新增土壤流失量（t）</td><td rowspan=1 colspan=4>148042</td></tr><tr><td rowspan=1 colspan=7>水土流失防治标准执行等级</td><td rowspan=1 colspan=12>青藏高原区一级、西南岩溶区一级、南方红壤区一级</td></tr><tr><td rowspan=12 colspan=1>防治指标</td><td rowspan=1 colspan=6></td><td rowspan=1 colspan=12>青藏高原区一级标准</td></tr><tr><td rowspan=1 colspan=6>水土流失治理度（%）</td><td rowspan=1 colspan=4>85</td><td rowspan=1 colspan=4>土壤流失控制比</td><td rowspan=1 colspan=4>1</td></tr><tr><td rowspan=1 colspan=6>渣土防护率（%）</td><td rowspan=1 colspan=4>87</td><td rowspan=1 colspan=4>表土保护率（%）</td><td rowspan=1 colspan=4>90</td></tr><tr><td rowspan=1 colspan=6>林草植被恢复率（%）</td><td rowspan=1 colspan=4>95</td><td rowspan=1 colspan=4>林草覆盖率（%）</td><td rowspan=1 colspan=4>18</td></tr><tr><td rowspan=1 colspan=6></td><td rowspan=1 colspan=4>西南岩溶</td><td rowspan=1 colspan=4>区一级标准</td><td rowspan=1 colspan=4></td></tr><tr><td rowspan=1 colspan=6>水土流失治理度（%）</td><td rowspan=1 colspan=4>97</td><td rowspan=1 colspan=4>土壤流失控制比</td><td rowspan=1 colspan=4>1</td></tr><tr><td rowspan=1 colspan=6>渣土防护率（%）</td><td rowspan=1 colspan=4>92</td><td rowspan=1 colspan=4>表土保护率（%）</td><td rowspan=1 colspan=4>95</td></tr><tr><td rowspan=1 colspan=6>林草植被恢复率（%）</td><td rowspan=1 colspan=4>96</td><td rowspan=1 colspan=4>林草覆盖率（%）</td><td rowspan=1 colspan=4>23</td></tr><tr><td rowspan=1 colspan=6></td><td rowspan=1 colspan=4>南方红壤</td><td rowspan=1 colspan=4>区一级标准</td><td rowspan=1 colspan=4></td></tr><tr><td rowspan=1 colspan=6>水土流失治理度（%）</td><td rowspan=1 colspan=4>98</td><td rowspan=1 colspan=4>土壤流失控制比</td><td rowspan=1 colspan=4>1</td></tr><tr><td rowspan=1 colspan=6>渣土防护率（%）</td><td rowspan=1 colspan=4>97</td><td rowspan=1 colspan=4>表土保护率（%）</td><td rowspan=1 colspan=4>92</td></tr><tr><td rowspan=1 colspan=6>林草植被恢复率（%）</td><td rowspan=1 colspan=4>98</td><td rowspan=1 colspan=4>林草覆盖率（%）</td><td rowspan=1 colspan=4>27</td></tr><tr><td rowspan=3 colspan=1>防治措施及工程量</td><td rowspan=1 colspan=6>分区</td><td rowspan=1 colspan=4>工程措施</td><td rowspan=1 colspan=4>植物措施</td><td rowspan=1 colspan=4>临时措施</td></tr><tr><td rowspan=2 colspan=4>送端昌都换流站</td><td rowspan=1 colspan=2>站区</td><td rowspan=1 colspan=4>表土剥离 4.73万m³，表土回覆 4.89 万 m³，土地整治9.65hm²，地下雨水管 12506m，框格植草护坡 20330m²，素混凝土排水沟1250m。</td><td rowspan=1 colspan=4>站区绿化 8.50hm2；撒播草籽1.15hm²，草籽量138.0kg。</td><td rowspan=1 colspan=4>植生袋装土拦挡1665m³，密目网苫盖102300m²，临时排水沟2800m/700m³，临时沉沙池2座。</td></tr><tr><td rowspan=1 colspan=2>进站道路区</td><td rowspan=1 colspan=4>表土剥离0.30万m³，表土回覆 0.14万m³，框格植草护坡 6000m2，素混凝土排水沟240m²。</td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=4>植生袋装土拦挡1400m³，密目网苫盖 6500m²。</td></tr></table>

<table><tr><td colspan="1" rowspan="5"></td><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1">表土剥离 1.21万 m³，表土回覆1.21万m³，土地整治 9.30hm²。</td><td colspan="1" rowspan="1">撒播草籽 9.30hm²，草籽量 1116.0kg。</td><td colspan="1" rowspan="1">临时排水沟 900m/225m³，临时沉沙池2座，密目网苫盖27900m²、预制混凝土块护坡3000m²。</td></tr><tr><td colspan="1" rowspan="1">站外电源设施区</td><td colspan="1" rowspan="1">表土剥离 0.13 万 m³，表土回覆 0.13万 m³，土地整治 8.63hm²。</td><td colspan="1" rowspan="1">撒播草籽 8.63hm²、草籽量 1035.6kg。</td><td colspan="1" rowspan="1">彩条旗限界10380m，植生袋拦挡385m²，密目网苫盖11550m²，彩条布铺垫10440m²。</td></tr><tr><td colspan="1" rowspan="1">站外排水设施区</td><td colspan="1" rowspan="1">表土剥离0.18万m³，表土回覆 0.18 万 m³，土地整治 3.49hm²，雨水排水管1450m，消力池1座。</td><td colspan="1" rowspan="1">撒播草籽 3.49hm²、草籽量 418.80kg。</td><td colspan="1" rowspan="1">植生袋装土拦挡560m³，彩条布铺垫16100m²，密目网苫盖23310m²。</td></tr><tr><td colspan="1" rowspan="1">站外临时堆土区</td><td colspan="1" rowspan="1">土地整治 3.22hm²。</td><td colspan="1" rowspan="1">撒播草籽3.22hm²、草籽量 386.4kg。</td><td colspan="1" rowspan="1">植生袋装土拦挡1650m³，彩条布铺垫32000m²，密目网苫盖35000m2，临时排水沟750m/180m³，临时沉沙池2座，临时撒播草籽3.05hm²，草籽量 366kg。</td></tr><tr><td colspan="1" rowspan="1">临时施工道路区</td><td colspan="1" rowspan="1">表土剥离 0.03 万 m³，表土回覆 0.03万 m³，土地整治 0.22hm²。</td><td colspan="1" rowspan="1">撒播草籽 0.22hm²、草籽量 26.40kg。</td><td colspan="1" rowspan="1">彩条旗限界940m，临时排水沟 470m/112.8m³。</td></tr><tr><td colspan="1" rowspan="5">送端察隅换流站</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">表土剥离4.2万m³，表土回覆2.8万m³，土地整治4.77hm²，地下雨水管 14397m，框格植草护坡 92441m²，钢筋混凝土排水沟 2276m，钢筋混凝土截洪沟1196m，素混凝土排水沟 2483m，急流槽468m。</td><td colspan="1" rowspan="1">站区绿化4.7hm²，撒播草籽 0.07hm²，8.28kg。</td><td colspan="1" rowspan="1">植生袋装土拦挡1204m³，密目网苫盖29758m²，临时排水沟3142m，566m³，临时沉沙池4座。</td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1">表土剥离 0.32万m³，表土回覆 0.38 万 m³，土地整治1.13hm²，框格植草护坡 7650m²，钢筋混凝土排水沟395m，钢筋混凝土截洪沟410m、地下雨水管网 130m、消力池1座。</td><td colspan="1" rowspan="1">撒播草籽1.13hm²，135.6kg，栽植灌木73株。</td><td colspan="1" rowspan="1">植生袋装土拦挡1427m³，密目网苫盖18954m²。</td></tr><tr><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1">表土剥离 0.35万m³，表土回覆 1.45 万 m³，土地整治 7.76hm²。</td><td colspan="1" rowspan="1">撒播草籽 7.76hm²，草籽量 931.20kg。</td><td colspan="1" rowspan="1">临时排水沟1494m，239m³，临时沉沙池3座。</td></tr><tr><td colspan="1" rowspan="1">站外临时堆土区</td><td colspan="1" rowspan="1">土地整治 5.00hm²。</td><td colspan="1" rowspan="1">撒播草籽 5.00hm²、草籽量 600kg。</td><td colspan="1" rowspan="1">植生袋装土拦挡 3566m³，彩条布隔离50000m²，密目网苫盖83160m²，临时排水沟1585m，254m³，临时沉沙池3座，临时绿化 8.32hm²。</td></tr><tr><td colspan="1" rowspan="1">站外电源设施区</td><td colspan="1" rowspan="1">表土剥离 0.98 万 m³，表土回覆 0.98 万 m³，土地整治 20.81hm²，耕地恢复1.09hm²。浆砌石护坡430m³，浆砌石排水沟 911.6m， 228m³。</td><td colspan="1" rowspan="1">撒播草籽 20.81hm²、草籽量 2497.2kg，鱼鳞坑整地 8115 个，恢复林地5.41hm²，栽植灌木 8115株，幼林抚育 5.41hm²。</td><td colspan="1" rowspan="1">密目网苫盖38500m²，彩条布铺垫25850m²，彩条旗限界13610m，植生袋装土拦挡1815m³。</td></tr><tr><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="1">站外供排水设施区</td><td colspan="1" rowspan="1">表土剥离0.41万m³，表土回覆 0.41万 m³，土地整治2.89hm²，钢筋混凝土排水沟725m，地下雨水管网50m，钢筋混凝土消力池2座、一字式排水口1座。</td><td colspan="1" rowspan="1">撒播草籽 2.89hm²、草籽量 246.8kg。</td><td colspan="1" rowspan="1">植生袋装土拦挡572m³，彩条布铺垫9450m²，密目网苫盖 20232m²。</td></tr><tr><td colspan="1" rowspan="1">站外边坡防护工程区</td><td colspan="1" rowspan="1">表土剥离0.2万m³，表土回覆 0.44万 m³，框格植草护坡9670m²，钢筋混凝土排水沟487m。</td><td colspan="1" rowspan="1">植草护坡 0.22hm2、草籽量 26.4kg。</td><td colspan="1" rowspan="1">植生袋装土拦挡349m³，密目网苫盖 18370m²。</td></tr><tr><td colspan="1" rowspan="1">临时施工通道区</td><td colspan="1" rowspan="1">表土剥离 0.08万 m³，表土回覆 0.08 万 m³，土地整治 0.57hm²。</td><td colspan="1" rowspan="1">撒播草籽0.57hm²，68.4kg。</td><td colspan="1" rowspan="1">浆砌石护坡336.6m³，彩条旗限界844m，临时排水沟844m、75.96m³。</td></tr><tr><td colspan="1" rowspan="4">送端昌都接地极</td><td colspan="1" rowspan="1">汇流装置区</td><td colspan="1" rowspan="1">草皮剥离与养护0.07hm²。</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="1">检修道路区</td><td colspan="1" rowspan="1">草皮剥离与养护0.61hm²。</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">棕垫铺垫1800m²。</td></tr><tr><td colspan="1" rowspan="1">站用外接电源区</td><td colspan="1" rowspan="1">草皮剥离与养护0.004hm²。草皮回铺0.004hm²，土地整治0.15hm2。</td><td colspan="1" rowspan="1">撒播草籽 0.15hm²、草籽量 18.0kg。</td><td colspan="1" rowspan="1">密目网苫盖900m²，无纺布苫盖120m²，棕垫铺垫1100m²。</td></tr><tr><td colspan="1" rowspan="1">电极电缆区</td><td colspan="1" rowspan="1">草皮剥离与养护9.64hm²，草皮回铺10.32hm²，土地整治28.72hm²。</td><td colspan="1" rowspan="1">撒播草籽 28.72hm²、草籽量3446.40kg。</td><td colspan="1" rowspan="1">密目网苫盖105000m2，棕垫铺垫95000m²，钢板铺垫60510m²、彩条布铺垫108000m²，无纺布苫盖40350m2</td></tr><tr><td colspan="1" rowspan="4">送端察隅接地极</td><td colspan="1" rowspan="1">汇流装置区</td><td colspan="1" rowspan="1">表土剥离0.02万m³，素混凝土排水沟 99m</td><td colspan="1" rowspan="1">撒草绿化护坡0.2hm²、草籽量 2kg。</td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="1">检修道路区</td><td colspan="1" rowspan="1">表土剥离0.01万m³</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">站用外接电源区</td><td colspan="1" rowspan="1">表土剥离0.01万m³，表土回覆0.01万m³，土地整治 0.2hm²。</td><td colspan="1" rowspan="1">撒播草籽 0.2hm²、草籽量 24kg。</td><td colspan="1" rowspan="1">密目网苫盖849m²，彩条布铺垫400m²。</td></tr><tr><td colspan="1" rowspan="1">电极电缆区</td><td colspan="1" rowspan="1">表土剥离0.29万m³，表土回覆0.32万m³，草皮剥离与养护0.3hm²，草皮回铺0.3hm²，土地整治7.54hm²。</td><td colspan="1" rowspan="1">撒播草籽7.54hm²、草籽量 904.8kg</td><td colspan="1" rowspan="1">植生袋装土拦挡1475m³，密目网苫盖87661m²，彩条布铺垫23952m²，棕垫铺垫5397m²，钢板铺垫 5397m²，无纺布苫盖6939m²，泥浆沉淀池6座。</td></tr><tr><td colspan="1" rowspan="2">扎玉巡检站</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">表土剥离0.28万m³，表土回覆0.29万m³，土地整治0.54hm²，站内雨水管349m，框格植草护坡2617m²，钢筋混凝土截排水沟300m。</td><td colspan="1" rowspan="1">站区绿化 0.54hm²，草籽量 64.8kg。</td><td colspan="1" rowspan="1">植生袋装土拦挡560m³、密目网苫盖3600m2，临时排水沟 420m/37.8m³，临时沉沙池1座。</td></tr><tr><td colspan="1" rowspan="1">进站道路</td><td colspan="1" rowspan="1">表土剥离0.01万m³，表土回覆0.01万m³，土地整治 0.04hm²，钢筋混凝土排水沟40m。</td><td colspan="1" rowspan="1">撒播草籽 0.04hm²、草籽量 4.8kg。</td><td colspan="1" rowspan="1">密目网苫盖400m²</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">站外电源设施区</td><td colspan="1" rowspan="1">表土剥离0.002万m³，表土回覆0.002万m³，土地整治0.01hm²。</td><td colspan="1" rowspan="1">撒播草籽 0.01hm²、草籽量1.2kg。</td><td colspan="1" rowspan="1">密目网苫盖1250m²，彩条布铺垫750m²。</td></tr><tr><td colspan="1" rowspan="3">林芝巡检站</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">表土剥离0.11万m³，表土回覆0.12万m³，土地整治 0.57hm²，地下雨水管558m，框格植草护坡1937m²，钢筋混凝土截洪沟320m、768m³、钢筋混凝土排水沟340m、707m³。</td><td colspan="1" rowspan="1">撒播草籽0.57hm²、草籽量 68.4kg。</td><td colspan="1" rowspan="1">植生袋装土拦挡191m³、密目网苫盖 2228m²，临时排水沟250m，23m³，临时沉沙池1座。</td></tr><tr><td colspan="1" rowspan="1">进站道路</td><td colspan="1" rowspan="1">表土剥离 0.02万m³，表土回覆0.01万m³，土地整治 0.04hm²，钢筋混凝土排水沟300m、624m³。</td><td colspan="1" rowspan="1">撒播草籽 0.04hm2、草籽量 4.8kg。</td><td colspan="1" rowspan="1">密目网苫盖 444m²。</td></tr><tr><td colspan="1" rowspan="1">站外电源设施区</td><td colspan="1" rowspan="1">表土剥离0.01万m³，表土回覆0.01万m³，土地整治 0.01hm²。</td><td colspan="1" rowspan="1">撒播草籽0.01hm²、草籽量 1.2kg。</td><td colspan="1" rowspan="1">植生袋装土拦挡300m³，密目网苫盖1200m²，彩条布铺垫100m²。</td></tr><tr><td colspan="1" rowspan="5">受端小迳换流站</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">地下雨水管网 5500m，框格植草护坡5.99hm²，钢筋混凝土截洪沟、排水沟 668m、3958m，八字式排水口12 个，消力池15座，表土剥离 6.16万 m³，表土回覆5.56万m³、土地整治 8.76hm²。</td><td colspan="1" rowspan="1">站区绿化6.00hm²，撒播草籽 2.76hm²、草籽量264.96kg</td><td colspan="1" rowspan="1">植生袋装土拦挡 2880m³，砖砌围挡700m，防渗土工布铺垫16000m²，密目网苫盖194990m²，临时排水沟2481m，335m³，沉沙池6座。</td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1">框格植草护坡工程量为1.75hm²，钢筋混凝土截洪沟、排水沟233m、1170m，表土剥离量为 0.83万 m3，表土回覆 1.00万 m³，土地整治面积 2.00hm²。</td><td colspan="1" rowspan="1">撒播草籽 2.00hm²、草籽量 192.0kg</td><td colspan="1" rowspan="1">植生袋装土拦挡6667m³，彩条布铺垫 2222m²，密目网苫盖28208m²</td></tr><tr><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1">表土剥离 0.43 万 m³，表土回覆0.86万m³，土地整治 4.28hm²</td><td colspan="1" rowspan="1">撒播草籽4.28hm²、草籽量 410.88kg，恢复林地1.62hm²，鱼鳞坑整地2202个，栽植灌木、乔木量 512、1690 株、幼林抚育1.62hm²</td><td colspan="1" rowspan="1">密目网苫盖25680m²，临时排水沟1000m，135m3，临时沉沙池1座</td></tr><tr><td colspan="1" rowspan="1">站外供排水设施区</td><td colspan="1" rowspan="1">表土剥离 0.04万m³，表土回覆0.04万m³，土地整治 0.82hm²。</td><td colspan="1" rowspan="1">撒播草籽0.82hm²、草籽量 78.72kg，恢复林地0.70hm²，鱼鳞坑整地1120个，栽植灌木量1120株、幼林抚育0.70hm²</td><td colspan="1" rowspan="1">植生袋装土拦挡108m³，彩条布铺垫1261m²，密目网苫盖1639m²</td></tr><tr><td colspan="1" rowspan="1">站外电源设施区</td><td colspan="1" rowspan="1">表土剥离 0.07 万 m³，表土回覆 0.07 万 m³，土地整治 1.23hm²</td><td colspan="1" rowspan="1">撒播草籽1.23hm²、草籽量 118.08kg，恢复林地1.04hm²，鱼鳞坑整地1664个，栽植灌木量1664株、幼林抚育1.04hm²</td><td colspan="1" rowspan="1">彩条布铺垫1400m²，密目网苫盖 1820m²</td></tr><tr><td colspan="1" rowspan="6">受端中部换流站</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">地下雨水管网 6000m，框格植草护坡5.47hm²，钢筋混凝土截洪沟、排水沟850m、1824m，表土剥离 5.36万m³，表土回覆5.12万m³、土地整治5.05hm²</td><td colspan="1" rowspan="1">站区绿化6.10hm²，撒播草籽 0.55hm²、草籽量52.80kg</td><td colspan="1" rowspan="1">植生袋装土拦挡2768m³，砖砌围挡500m，防渗土工布铺垫 10000m²，密目网苫盖174140m²，临时排水沟2458m，332m³，沉沙池5座。</td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1">框格植草护坡工程量为0.15hm²，钢筋混凝土排水沟400m，表土剥离量为0.05万m³，表土回覆 0.02 万 m³。</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">植生袋装土拦挡133m³，彩条布铺垫44m2，密目网苫盖1498m²</td></tr><tr><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1">表土剥离0.30万m³，表土回覆 0.59 万 m³，排水管线 900m，土地整治 2.95hm²</td><td colspan="1" rowspan="1">撒播草籽2.95hm²、草籽量 283.20kg，鱼鳞坑整地 3413 个，恢复林地2.51hm²，栽植灌木、乔木量800株、2613株、幼林抚育 2.51hm²</td><td colspan="1" rowspan="1">密目网苫盖17700m²，临时排水沟944m，151m³，临时沉沙池1座</td></tr><tr><td colspan="1" rowspan="1">站外供排水设施区</td><td colspan="1" rowspan="1">排水管线280m</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">植生袋装土拦挡 2000m³，彩条布铺垫12267m²，密目网苫盖 14720m²</td></tr><tr><td colspan="1" rowspan="1">站外电源设施区</td><td colspan="1" rowspan="1">表土剥离 0.12万 m³，表土回覆 0.12 万 m³，土地整治 1.65hm²</td><td colspan="1" rowspan="1">撒播草籽1.65hm²、草籽量 158.40kg，恢复林地1.39hm²，鱼鳞坑整地2224个，栽植灌木量2224株、幼林抚育1.39hm2</td><td colspan="1" rowspan="1">彩条布铺垫1933m²，密目网苫盖2513m²</td></tr><tr><td colspan="1" rowspan="1">专项设施迁改区</td><td colspan="1" rowspan="1">表土剥离 0.02 万 m³，表土回覆 0.02 万 m³，土地整治 0.45hm²</td><td colspan="1" rowspan="1">撒播草籽 0.45hm²、草籽量 43.20kg，恢复林地0.30hm²，鱼鳞坑整地480个，栽植灌木量480株、幼林抚育0.30hm²</td><td colspan="1" rowspan="1">彩条布铺垫200m²，密目网苫盖 260m²</td></tr><tr><td colspan="1" rowspan="4">受端小迳接地极</td><td colspan="1" rowspan="1">汇流装置区</td><td colspan="1" rowspan="1">表土剥离 0.01万 m³</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">园地恢复面积 0.15hm²</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">铺设彩条布：1500m²</td></tr><tr><td colspan="1" rowspan="1">电极电缆区</td><td colspan="1" rowspan="1">表土剥离 0.63 万 m³，表土回覆 0.64 万 m³，土地整治1.23hm²，园地恢复 1.85hm²</td><td colspan="1" rowspan="1">鱼鳞坑整地1968个，撒播草籽1.23hm²、草籽量118.08kg，栽植灌木1968株、幼林抚育1.23hm2</td><td colspan="1" rowspan="1">植生袋装土拦挡648m³，彩条布铺垫 6400m²，密目网苫盖8320m²</td></tr><tr><td colspan="1" rowspan="1">站用电源区</td><td colspan="1" rowspan="1">表土剥离 0.01万m2，表土回覆0.01万m³，园地恢复 0.20hm²</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫67m²，密目网苫盖87m2</td></tr><tr><td colspan="1" rowspan="3">受端中部接地极</td><td colspan="1" rowspan="1">汇流装置区</td><td colspan="1" rowspan="1">表土剥离 0.01万 m³</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">土地整治面积0.003hm²</td><td colspan="1" rowspan="1">撒播草籽 0.003hm²、草籽量 0.24kg，恢复林地0.003hm²，鱼鳞坑整地 5个，栽植灌木量5株、幼林抚育 0.003hm²</td><td colspan="1" rowspan="1">铺设彩条布：30m²</td></tr><tr><td colspan="1" rowspan="1">电极电缆区</td><td colspan="1" rowspan="1">表土剥离 0.47 万 m³，表土回覆 0.48 万 m³，土地整治 2.31hm²，耕地恢复 0.99hm²</td><td colspan="1" rowspan="1">鱼鳞坑整地3696个，撒播草籽 2.31hm²、草籽量221.76kg，栽植灌木3696株、幼林抚育2.31hm²</td><td colspan="1" rowspan="1">植生袋装土拦挡1080m³，彩条布铺垫7904m²，密目网苫盖 6080m²</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">站用电源区</td><td colspan="1" rowspan="1">表土剥离0.01万m2，表土回覆 0.01 万 m³，耕地恢复 0.10hm²</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫67m²，密目网苫盖87m</td></tr><tr><td colspan="1" rowspan="4">线路工程（青藏高原区）</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">浆砌石护坡1401m³，浆砌石挡渣墙160m³，浆砌石排水沟639m/424m³;消能池 22个；表土剥离4.87万m³，表土回覆 4.87 万m³，草皮剥离与养护4.71hm²，草皮回铺4.71hm²，土地整治121.38hm²。</td><td colspan="1" rowspan="1">撒播草籽117.69hm²，草籽量 13305.2kg，鱼鳞坑整地112813个，恢复林地 72.78hm²，栽植灌木量 112813 株、幼林抚育72.78hm²，水平阶整地16313个，条播种草5.71hm²，草籽量685.2kg</td><td colspan="1" rowspan="1">植生袋土(石)填筑15560m³，植生袋土(石)拆除15560m³，彩条布铺垫187000m²，密目网苫盖 265100m²，无纺布苫盖32500m²，彩条旗限界81900m，硬质围栏14998m，铺设棕垫22855m²，泥浆沉淀池50 个</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">表土剥离 0.84万 m³，表土回覆 0.84万 m³，土地整治 24.60hm²，耕地恢复 1.68hm²，园地恢复 0.22hm²。</td><td colspan="1" rowspan="1">撒播草籽 23.31hm²，草籽量 2473.36kg，水平阶整地 7544 个，条播植草2.64hm²，草籽量280.64kg，鱼鳞坑整地26001个，恢复林地17.33hm²，栽植灌木量26001株、幼林抚育17.33hm²</td><td colspan="1" rowspan="1">彩条布铺垫17610m²，密目网苫盖 25300m²，彩条旗限界19070m，钢板铺设 6300m²，铺设棕垫390m²，硬质围栏430m</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1">土地整治 2.08hm²</td><td colspan="1" rowspan="1">撒播草籽 2.08hm²，草籽量 243.2kg</td><td colspan="1" rowspan="1">彩条旗限界2940m</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">表土剥离 2.51万m³，表土回覆 2.51 万 m³，草皮剥离与养护0.43hm²，草皮回铺0.43hm²，土地整治133.66hm²，耕地恢复1.4hm²。</td><td colspan="1" rowspan="1">撒播草籽 126.85hm²，草籽量 14602.4kg，水平阶整地 20743 个，条播种草 7.26hm²，草籽量861.28kg，穴播种草1.49hm²，草籽量175.6kg，鱼鳞坑整地63976个，恢复林地41.76hm²，灌木 45111株，乔木 18865株，幼林抚育 41.76hm²。</td><td colspan="1" rowspan="1">植生袋土(石)填筑24548m³，植生袋土(石)拆除24548m³，钢板铺设 111509m²，棕垫铺设110709m²，硬质围栏44720m，彩条旗限界248507m，临时排水沟15879m(1606m³)，素土夯实1606m³。</td></tr><tr><td colspan="1" rowspan="3">线路工程（西南岩溶区）</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">浆砌石护坡3790m³，浆砌石挡渣墙1599m³，浆砌石排水沟5452m，2890m³，消能池 114个，表土剥离20.66万m³，表土回覆20.66万m³，土地整治239.14hm²，耕地恢复33.08hm²，园地恢复17.17hm²。</td><td colspan="1" rowspan="1">撒播草籽 232.88hm²，草籽量 21443.6kg，鱼鳞坑整地 300551个，恢复林地 191.41hm²，栽植灌木量 300551 株，幼林抚育191.41hm²,，水平阶整地31514个，条播种草11.03hm², 1173.36kg。</td><td colspan="1" rowspan="1">植生袋装土拦挡量41955m³，彩条布铺垫559400m²，密目网苫盖839100m²，彩条旗限界 251730m，泥浆沉淀池 96个</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">表土剥离2.1万m³，表土回覆 2.1万m³，土地整治 69.95hm²，耕地恢复8.59hm²，园地恢复4.44hm²。</td><td colspan="1" rowspan="1">撒播草籽 69.95hm²，草籽量 6405.28kg，水平阶整地24829个，条播种草 8.69hm²，草籽量794.88kg，鱼鳞坑整地107071个，恢复林地69.30hm²，栽植灌木量107071 株，幼林抚育69.30hm²</td><td colspan="1" rowspan="1">彩条布铺垫57000m²，密目网苫盖76000m²，彩条旗限界60800m，钢板铺设 31400m²</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1">土地整治 18.75hm²，耕地恢复 3.68hm²，园地恢复 0.83hm²</td><td colspan="1" rowspan="1">撒播草籽18.75hm²，草籽量 1719.12kg</td><td colspan="1" rowspan="1">彩条旗限界37020m</td></tr></table>

<table><tr><td colspan="1" rowspan="5"></td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">施工道路区</td><td colspan="2" rowspan="1">表土剥离 21.94万m³，表土回覆21.94万m³，土地整治 244.83hm²，耕地恢复 23.82hm²，园地恢复 15.58hm²</td><td colspan="1" rowspan="1">穴播种草1.53hm²，草籽量 133.44kg，撒播草籽239.36hm²，草籽量21896.32kg，水平阶整地 55772 个，条播种草19.52hm²，草籽量1739.68kg，恢复林地225.49hm2，鱼鳞坑整地354211 个，灌木 251526株，乔木102685株，幼林抚育 225.49hm²</td><td colspan="1" rowspan="1">植生袋装土拦挡量219400m³，临时排水沟112889m（11031m³），钢板铺设6220m²，彩条布铺垫131250m²，素土夯实11031m³，彩条旗限界979064m</td></tr><tr><td colspan="1" rowspan="4">线路工程（南方红壤区）</td><td colspan="2" rowspan="1">塔基区</td><td colspan="2" rowspan="1">浆砌石护坡2580m³，浆砌石挡渣墙920m³，浆砌石排水沟7660m，2537m³，表土剥离17.26万m³，表土回覆17.26万m³，土地整治242.72m²，耕地恢复19.34hm²，园地恢复3.09hm²。</td><td colspan="1" rowspan="1">撒播草籽 230.58hm²，草籽量 22135.68kg，鱼鳞坑整地247744 个，恢复林地 154.84hm²，栽植灌木量 247744 株，幼林抚育 154.84hm²，水平阶整地 34685 个，条播种草12.14hm², 1165.44kg。</td><td colspan="1" rowspan="1">植生袋装土拦挡量30245m³，彩条布铺垫436350m²，密目网苫盖644600m²，彩条旗限界193380m，泥浆沉淀池197个。</td></tr><tr><td colspan="2" rowspan="1">牵张场区</td><td colspan="2" rowspan="1">表土剥离1.72万m³，表土回覆 1.72 万 m³，土地整治 78.22m²，耕地恢复 3.77hm²，园地恢复1.61hm²</td><td colspan="1" rowspan="1">撒播草籽 78.21hm²，草籽量 7508.15kg、恢复林地 78.12hm²，鱼鳞坑整地 124992 个，栽植灌木量 124992 株，幼林抚育78.12hm²，水平阶整地24743个，条播植草8.66hm², 831.36kg。</td><td colspan="1" rowspan="1">彩条布铺垫56960m²，彩条旗限界61000m，密目网苫盖78200m²，钢板铺设 75600m²。</td></tr><tr><td colspan="2" rowspan="1">跨越施工场地区</td><td colspan="2" rowspan="1">土地整治18.62hm²，耕地恢复1.07hm²，园地恢复 0.46hm²</td><td colspan="1" rowspan="1">撒播草籽18.62hm²，草籽量 1787.52kg</td><td colspan="1" rowspan="1">彩条旗限界30360m。</td></tr><tr><td colspan="2" rowspan="1">施工道路区</td><td colspan="2" rowspan="1">表土剥离 9.63 万 m³，表土回覆 9.63 万 m³，土地整治126.97hm²，耕地恢复 10.41hm²，园地恢复 1.50hm²</td><td colspan="1" rowspan="1">穴播种草 0.79hm²，草籽量 75.84kg，撒播草籽126.27hm²，草籽量12121.92kg，水平阶整地 8943 个，条播种草3.13hm²，草籽量300.48kg，恢复林地92.27hm²，鱼鳞坑整地142096个，灌木 118106株，乔木23990株，幼林抚育 92.27hm²。</td><td colspan="1" rowspan="1">植生袋装土拦挡量96300m³，临时排水沟23129m（3122m³），钢板铺设19700m²，彩条布铺垫67050m²，素土夯实3122m³，彩条旗限界22350m</td></tr><tr><td colspan="4" rowspan="1">投资（万元）</td><td colspan="2" rowspan="1">29024.29</td><td colspan="1" rowspan="1">6407.04</td><td colspan="1" rowspan="1">20619.22</td></tr><tr><td colspan="4" rowspan="1">水土保持总投资（万元）</td><td colspan="2" rowspan="1">72685.50</td><td colspan="1" rowspan="1">独立费用（万元）</td><td colspan="1" rowspan="1">13183.82</td></tr><tr><td colspan="3" rowspan="1">监理费（万元）</td><td colspan="2" rowspan="1">1294.87</td><td colspan="1" rowspan="1">监测费（万元）</td><td colspan="1" rowspan="1">1496.39</td><td colspan="1" rowspan="1">补偿费（万元）   1671.819</td></tr><tr><td colspan="3" rowspan="1">分省措施费（万元）</td><td colspan="3" rowspan="1">西藏自治区措施费24371.18万元；云南省措施费11313.05万元；广西壮族自治区措施费6669.20万元；广东省措施费15193.51万元</td><td colspan="1" rowspan="1">分省补偿费（万元）</td><td colspan="1" rowspan="1">西藏自治区补偿费688.313万元；云南省补偿费346.234万元；广西壮族自治区补偿费364.716万元；广东省补偿费272.556万元</td></tr><tr><td colspan="3" rowspan="1">方案编制单位</td><td colspan="3" rowspan="1">中国电力工程顾问集团中南电力设计院有限公司；北京林丰源生态环境规划设计院有限公司；中国电力工程顾问集团华北电力设计院有限公司</td><td colspan="1" rowspan="1">建设单位</td><td colspan="1" rowspan="1">广东藏粤直流电力运营有限公司</td></tr><tr><td colspan="3" rowspan="1">法定代表人</td><td colspan="3" rowspan="1">王志军；赵云杰；王彦宏</td><td colspan="1" rowspan="1">法定代表人</td><td colspan="1" rowspan="1">董言乐</td></tr><tr><td colspan="3" rowspan="1">地址</td><td colspan="3" rowspan="1">武汉市武昌区中南二路12号</td><td colspan="1" rowspan="1">地址</td><td colspan="1" rowspan="1">广州市黄埔区科学大道223号生产指挥中心1号楼</td></tr><tr><td colspan="3" rowspan="1">邮编</td><td colspan="3" rowspan="1">430071</td><td colspan="1" rowspan="1">邮编</td><td colspan="1" rowspan="1">510000</td></tr><tr><td colspan="3" rowspan="1">联系人及电话</td><td colspan="3" rowspan="1">盛玉章/17764467896</td><td colspan="1" rowspan="1">联系人及电话</td><td colspan="1" rowspan="1">庞燚/18666005030</td></tr><tr><td colspan="3" rowspan="1">传真</td><td colspan="3" rowspan="1">027-65262776</td><td colspan="1" rowspan="1">传真</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">电子信箱</td><td colspan="3" rowspan="1">1657680719@qq.com</td><td colspan="1" rowspan="1">电子信箱</td><td colspan="1" rowspan="1"></td></tr></table>

## 2 项目概况

## 2.1. 项目组成及工程布置

工程名称：藏东南至粤港澳大湾区±800 千伏特高压直流输电工程

建设单位：广东藏粤直流电力运营有限公司

建设地点：本工程途经西藏自治区、云南省、广西壮族自治区、广东省 4个省级行政区，26个地市级行政区，65个县（区）级行政区。（具体行政区县见表 2.1-1）。

建设性质：新建建设类项目

主要建设内容：主要为新建送端昌都换流站、送端昌都接地极、送端察隅换流站、送端察隅接地极、扎玉巡检站、林芝巡检站、受端小迳换流站、受端小迳接地极、受端中部换流站、受端中部接地极和线路工程十一部分；线路工程包括：±800kV 直流线路2660.38km（其中西藏自治区境内 305.40km、云南省境内 1085.20km、广西壮族自治区境内 677.40km、广东省境内 592.38km）、送端接地极线路 157.80km、受端接地极线路168.20km(独立架设)。

总投资及土建投资：工程总投资531.68亿元，其中土建投资 84.93亿元。

投资单位及出资比例：投资单位为广东藏粤直流电力运营有限公司（由中国南方电网有限责任公司、国家电网有限公司共同出资成立），其中自筹资金占工程总投资的 20%，银行贷款占工程总投资的 80%。

建设工期： 本工程计划 2026 年 1 月底开工，2029 年 12 月完工，总工期为 48 个月。

工程组成及主要特性：工程组成及主要特性表详见表 2.1-1。

表2.1-1 工程组成及主要特性表
<table><tr><td colspan="19" rowspan="1">一、项目基本情况</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="3" rowspan="1">项目名称</td><td colspan="15" rowspan="1">藏东南至粤港澳大湾区±800kV特高压直流输电工程</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="3" rowspan="1">项目组成</td><td colspan="15" rowspan="1">主要为新建送端昌都换流站、送端察隅换流站、送端昌都接地极、送端察隅接地极、受端小迳换流站、受端中部换流站、受端小迳接地极、受端中部接地极工程、扎玉巡检站、林芝巡检站和线路工程十一部分；线路工程包括：±800kV直流线路2660.38km（西藏自治区境内305.40km、云南省境内1085.20km、广西壮族自治区境内677.40km、广东省境内592.38km）、送端接地极线路157.80km、受端接地极线路168.20km。</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="3" rowspan="1">建设地点</td><td colspan="15" rowspan="1">送端昌都换流站：西藏自治区昌都市左贡县美玉乡。送端察隅换流站：西藏自治区林芝市察隅县察瓦龙乡。送端昌都接地极：西藏自治区昌都市八宿县郭庆乡。送端察隅接地极：西藏自治区林芝市察隅县竹瓦根镇。扎玉巡检站：西藏自治区昌都市左贡县扎玉镇。林芝巡检站：西藏自治区林芝市察隅县察瓦龙乡。受端小迳换流站：广东省广州市花都区赤坭镇。</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="3" rowspan="1"></td><td colspan="15" rowspan="1">受端中部换流站：广东省深圳市龙华区。受端小迳接地极：广东省清远市英德市大湾镇。受端中部接地极：广东省惠州市惠东县安墩镇。±800kV直流线路：途经西藏自治区昌都市、林芝市，云南省怒江傈僳族自治州、丽江市、大理白族自治州、楚雄彝族自治州、玉溪市、红河哈尼族彝族自治州、文山壮族苗族自治州，广西壮族自治区百色市、河池市、南宁市、来宾市、贵港市、贺州市、梧州市，广东省肇庆市、佛山市、清远市、广州市、韶关市、惠州市、东莞市、深圳市。共计4个省级行政区，25个地级行政区，59个县级行政区。送端接地极线路：途经西藏自治区昌都市左贡县、察雅县、八宿县、林芝市察隅县，共计1个省级行政区，2个地级行政区，4个县级行政区。受端接地极线路：线路途经广东省清远市、广州市、河源市、惠州市、东莞市、深圳市，共1个省级行政区、6个地市级行政区、15个县级行政区。综上，本工程共计涉及4个省级行政区，26个地市级行政区，65个县（区）级行政区。</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="3" rowspan="1">设计标准</td><td colspan="15" rowspan="1">换流站、直流线路防洪标准为100年一遇、巡检站防洪标准为50年一遇</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="3" rowspan="1">工程性质</td><td colspan="15" rowspan="1">新建建设类项目</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="3" rowspan="1">建设单位</td><td colspan="15" rowspan="1">广东藏粤直流电力运营有限公司</td></tr><tr><td colspan="2" rowspan="12">建设规模7</td><td colspan="3" rowspan="1">送端昌都换流站</td><td colspan="14" rowspan="1">换流变压器容量：（12+1）×375MVA+（6+1）×750MVA直流出线：±800kV直流出线1回，接地极1回。交流出线：500kV本期出线6回。无功配置：500kV高抗1×90Mvar、低压电容器：4×（2×60Mvar）</td></tr><tr><td colspan="3" rowspan="1">送端察隅换流站</td><td colspan="14" rowspan="1">换流变压器容量：（12+2）×466.67MVA+2×750MVA直流出线：±800kV直流出线2回，接地极1回。交流出线：500kV本期出线6回。无功配置：550kV高抗1×180Mvar、550kV高抗1×120Mvar、低压电容器: 4×60Mvar</td></tr><tr><td colspan="3" rowspan="1">送端昌都接地极</td><td colspan="14" rowspan="1">极环采用水平浅埋、三环圆形布置。内、中、外环半径分别为400m、480m、550m，极环总长8985m。布设24座检测井，1034个标志桩。</td></tr><tr><td colspan="3" rowspan="1">送端察隅接地极</td><td colspan="14" rowspan="1">不规则垂直式接地极。单环布设，极环总长2800m。布设8口电缆井，53口电极井。</td></tr><tr><td colspan="3" rowspan="1">扎玉巡检站</td><td colspan="14" rowspan="1">建设综合楼、备品备件库房、车库、泵房、直升机起降点的各配套设施，总建筑面积 3114.73m²。</td></tr><tr><td colspan="3" rowspan="1">林芝巡检站</td><td colspan="14" rowspan="1">建设综合楼、备品备件库房、车库、泵房、直升机起降点的各配套设施，总建筑面积 3024.73m²。</td></tr><tr><td colspan="3" rowspan="1">受端小迳换流站</td><td colspan="14" rowspan="1">换流变压器容量：（12+2）×450MVA+2×1000MVA直流出线：±800kV直流出线2回，接地极1回。交流出线：500kV本期出线4回。无功配置：低压电容器：4×（3×60Mvar）</td></tr><tr><td colspan="3" rowspan="1">受端中部换流站</td><td colspan="14" rowspan="1">换流变压器容量：（12+2）×450MVA+2×1000MVA直流出线：±800kV直流出线1回，接地极 1回。交流出线：500kV本期出线6回。无功配置：低压电容器：4×（3×60Mvar）</td></tr><tr><td colspan="3" rowspan="1">受端小迳接地极</td><td colspan="14" rowspan="1">采用深井型电极，不等四边布置方式。最上方深井距离导流中心为250m，下方深井距离导流中心为155m，左右两边深井距离导流中心为140m。</td></tr><tr><td colspan="3" rowspan="1">受端中部接地极</td><td colspan="14" rowspan="1">采用深井型电极，不规则一字形布置方式，从左至右分别距离导流中心230m、420m、160m。</td></tr><tr><td colspan="1" rowspan="2">线路工程</td><td colspan="3" rowspan="1">行政区（省）</td><td colspan="1" rowspan="1">西藏自治区</td><td colspan="1" rowspan="1">云南省</td><td colspan="1" rowspan="1">广西壮族自治区</td><td colspan="1" rowspan="1">广东省</td><td colspan="9" rowspan="1">合计</td></tr><tr><td colspan="2" rowspan="1">±800kV 直流线路</td><td colspan="1" rowspan="1">长度(km)</td><td colspan="1" rowspan="1">306.3</td><td colspan="1" rowspan="1">1085.20</td><td colspan="1" rowspan="1">677.40</td><td colspan="1" rowspan="1">592.38</td><td colspan="9" rowspan="1">2660.38</td></tr><tr><td colspan="1" rowspan="12"></td><td colspan="2" rowspan="12"></td><td colspan="3" rowspan="1"></td><td colspan="3" rowspan="1">塔基数(基)</td><td colspan="2" rowspan="1">537</td><td colspan="2" rowspan="1">1863</td><td colspan="3" rowspan="1">1264</td><td colspan="2" rowspan="1">1195</td><td colspan="1" rowspan="1">4859</td></tr><tr><td colspan="3" rowspan="2">送端接地极线路</td><td colspan="3" rowspan="1">长度(km)</td><td colspan="2" rowspan="1">157.80</td><td colspan="2" rowspan="1"></td><td colspan="3" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">塔基数(基)</td><td colspan="2" rowspan="1">346</td><td colspan="2" rowspan="1"></td><td colspan="3" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="2">受端接地极线路</td><td colspan="3" rowspan="1">长度(km)</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="3" rowspan="1"></td><td colspan="2" rowspan="1">168.20</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">塔基数(基)</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="3" rowspan="1"></td><td colspan="2" rowspan="1">397</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">电压等级</td><td colspan="13" rowspan="1">±800kV直流线路，接地极线路</td></tr><tr><td colspan="3" rowspan="1">铁塔型式</td><td colspan="13" rowspan="1">均为自立铁塔，包括直线塔、转角塔、耐张塔和跨越塔。</td></tr><tr><td colspan="3" rowspan="1">基础型式</td><td colspan="13" rowspan="1">挖孔桩基础、直柱板式基础、岩石嵌固基础、掏挖基础、岩石锚杆基础、灌注桩基础、嵌岩桩基础、微型桩基础。</td></tr><tr><td colspan="3" rowspan="1">地貌类型</td><td colspan="13" rowspan="1">青藏高原区20.11%、西南岩溶区44.26%、南方红壤区35.63%。</td></tr><tr><td colspan="3" rowspan="1">工程拆迁</td><td colspan="13" rowspan="1">居民拆迁由建设单位出资，由地方政府统一安置。</td></tr><tr><td colspan="1" rowspan="2">跨越</td><td colspan="2" rowspan="1">河流</td><td colspan="13" rowspan="1">本工程在西藏自治区境内主要涉及长江流域，线路跨越主要河流有开曲、登曲、林曲、节曲、阿比曲、塔鲁曲、列曲、大曲、当戛曲、玉曲河、日东河、让舍曲、日巴曲、拱种曲、怒江；在云南省境内主要涉及长江流域、珠江流域，线路跨越主要河流有怒江、龙川江、渔泡江、澜沧江、黑惠江、绿汁江、南盘江、清水江等；在广西壮族自治区境内主要涉及珠江流域，线路跨越主要河流有剥隘河、乐里河、澄碧河、红水河、黔江、蒙江、桂江、东安江等；在广东省境内主要涉及珠江流域，线路跨越主要河流有贺江、绥江、北江干流和东江干流等。</td></tr><tr><td colspan="2" rowspan="1">电力线、公路、铁路</td><td colspan="13" rowspan="1">跨越电力线、公路（高速、等级、一般）、铁路共1798次。</td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="4" rowspan="1">总投资（亿元）</td><td colspan="2" rowspan="1">531.68</td><td colspan="3" rowspan="1">土建投资（亿元）</td><td colspan="3" rowspan="1">84.93</td><td colspan="2" rowspan="1">建设期</td><td colspan="4" rowspan="1">2026年1月~2029年12月</td></tr><tr><td colspan="19" rowspan="1">二、项目组成及主要技术指标</td></tr><tr><td colspan="6" rowspan="2">项目组成</td><td colspan="6" rowspan="1">占地面积 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td colspan="7" rowspan="1">主要技术指标</td></tr><tr><td colspan="2" rowspan="1">永久</td><td colspan="2" rowspan="1">临时</td><td colspan="2" rowspan="1">合计</td><td colspan="2" rowspan="1">数量</td><td colspan="3" rowspan="1">长度（km）</td><td colspan="2" rowspan="1">宽度（m）</td></tr><tr><td colspan="2" rowspan="8">送端昌都换流站</td><td colspan="4" rowspan="1">站区</td><td colspan="2" rowspan="1">36.87</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">36.87</td><td colspan="2" rowspan="1"></td><td colspan="3" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="4" rowspan="1">进站道路区</td><td colspan="2" rowspan="1">2.30</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">2.30</td><td colspan="2" rowspan="1"></td><td colspan="3" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="4" rowspan="1">施工生产生活区</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">9.30</td><td colspan="2" rowspan="1">9.30</td><td colspan="2" rowspan="1"></td><td colspan="3" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="4" rowspan="1">站外供排水设施区</td><td colspan="2" rowspan="1">0.15</td><td colspan="2" rowspan="1">3.49</td><td colspan="2" rowspan="1">3.65</td><td colspan="2" rowspan="1"></td><td colspan="3" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="4" rowspan="1">站外电源设施区</td><td colspan="2" rowspan="1">0.36</td><td colspan="2" rowspan="1">8.57</td><td colspan="2" rowspan="1">8.93</td><td colspan="2" rowspan="1"></td><td colspan="3" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="4" rowspan="1">站外临时堆土区</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">3.22</td><td colspan="2" rowspan="1">3.22</td><td colspan="2" rowspan="1"></td><td colspan="3" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="4" rowspan="1">临时施工道路区</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">0.22</td><td colspan="2" rowspan="1">0.22</td><td colspan="2" rowspan="1"></td><td colspan="3" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="4" rowspan="1">小计</td><td colspan="2" rowspan="1">39.68</td><td colspan="2" rowspan="1">24.80</td><td colspan="2" rowspan="1">64.48</td><td colspan="2" rowspan="1"></td><td colspan="3" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="2" rowspan="9">送端察隅换流站</td><td colspan="4" rowspan="1">站区</td><td colspan="2" rowspan="1">31.89</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">31.89</td><td colspan="2" rowspan="1"></td><td colspan="3" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="4" rowspan="1">进站道路区</td><td colspan="2" rowspan="1">2.33</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">2.33</td><td colspan="2" rowspan="1"></td><td colspan="3" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="4" rowspan="1">施工生产生活区</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">7.76</td><td colspan="2" rowspan="1">7.76</td><td colspan="2" rowspan="1"></td><td colspan="3" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="4" rowspan="1">站外临时堆土区</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">5.00</td><td colspan="2" rowspan="1">5.00</td><td colspan="2" rowspan="1"></td><td colspan="3" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="4" rowspan="1">站外电源设施区</td><td colspan="2" rowspan="1">1.38</td><td colspan="2" rowspan="1">21.78</td><td colspan="2" rowspan="1">23.16</td><td colspan="2" rowspan="1"></td><td colspan="3" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="4" rowspan="1">站外供排水设施区</td><td colspan="2" rowspan="1">0.22</td><td colspan="2" rowspan="1">2.69</td><td colspan="2" rowspan="1">2.91</td><td colspan="2" rowspan="1"></td><td colspan="3" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="4" rowspan="1">站外边坡防护工程</td><td colspan="2" rowspan="1">2.22</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">2.22</td><td colspan="2" rowspan="1"></td><td colspan="3" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="4" rowspan="1">临时施工通道区</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">0.57</td><td colspan="2" rowspan="1">0.57</td><td colspan="2" rowspan="1"></td><td colspan="3" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="4" rowspan="1">小计</td><td colspan="2" rowspan="1">38.04</td><td colspan="2" rowspan="1">37.80</td><td colspan="2" rowspan="1">75.84</td><td colspan="2" rowspan="1"></td><td colspan="3" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="1" rowspan="5">送端昌都接地极</td><td colspan="1" rowspan="1">汇流装置区</td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">检修道路区</td><td colspan="1" rowspan="1">0.61</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.61</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">电极电缆区</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">28.72</td><td colspan="1" rowspan="1">28.84</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">站用外接电源区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.80</td><td colspan="1" rowspan="1">28.87</td><td colspan="1" rowspan="1">29.67</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="5">送端察隅接地极</td><td colspan="1" rowspan="1">汇流装置区</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">检修道路区</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">电极电缆区</td><td colspan="1" rowspan="1">0.11</td><td colspan="1" rowspan="1">7.54</td><td colspan="1" rowspan="1">7.65</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">站用外接电源区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.29</td><td colspan="1" rowspan="1">7.74</td><td colspan="1" rowspan="1">8.03</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="4">扎玉巡检站</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">1.42</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.42</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">站外电源设施区</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">1.50</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">1.51</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="4">林芝巡检站</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">1.23</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.23</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">站外电源设施区</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">1.39</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="6">受端小迳换流站</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">33.19</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">33.19</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1">4.16</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.16</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">站外供排水设施区</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.82</td><td colspan="1" rowspan="1">0.88</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1">1.60</td><td colspan="1" rowspan="1">2.68</td><td colspan="1" rowspan="1">4.28</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">站外电源设施区</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1.24</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">39.25</td><td colspan="1" rowspan="1">4.50</td><td colspan="1" rowspan="1">43.75</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="7">受端中部换流站</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">29.87</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">29.87</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1">0.27</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.33</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">2.95</td><td colspan="1" rowspan="1">2.95</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">站外供排水设施区</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">8.16</td><td colspan="1" rowspan="1">8.25</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">站外电源设施区</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">1.63</td><td colspan="1" rowspan="1">1.65</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">专项设施迁改区</td><td colspan="1" rowspan="1">0.11</td><td colspan="1" rowspan="1">0.35</td><td colspan="1" rowspan="1">0.46</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">29.36</td><td colspan="1" rowspan="1">13.09</td><td colspan="1" rowspan="1">42.45</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="5">受端小迳接地极</td><td colspan="1" rowspan="1">汇流装置区</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">站用电源区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.20</td><td colspan="1" rowspan="1">0.20</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">电极电缆区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.08</td><td colspan="1" rowspan="1">3.08</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">3.43</td><td colspan="1" rowspan="1">3.47</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="5">受端中部接地极</td><td colspan="1" rowspan="1">汇流装置区</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.003</td><td colspan="1" rowspan="1">0.003</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">站用电源区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">电极电缆区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.30</td><td colspan="1" rowspan="1">3.30</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">3.40</td><td colspan="1" rowspan="1">3.44</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="5">直流线路工程</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">227.74</td><td colspan="1" rowspan="1">423.03</td><td colspan="1" rowspan="1">650.77</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">183.33</td><td colspan="1" rowspan="1">183.33</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">38.8</td><td colspan="1" rowspan="1">38.8</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">449.09</td><td colspan="1" rowspan="1">449.09</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">227.74</td><td colspan="1" rowspan="1">1094.25</td><td colspan="1" rowspan="1">1321.99</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="3">送端昌都接地</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">2.64</td><td colspan="1" rowspan="1">3.90</td><td colspan="1" rowspan="1">6.54</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.44</td><td colspan="1" rowspan="1">0.44</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">极线路工程</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">20.52</td><td colspan="1" rowspan="1">20.52</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">2.64</td><td colspan="1" rowspan="1">26.06</td><td colspan="1" rowspan="1">28.70</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="5">送端察隅接地极线路工程</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">3.03</td><td colspan="1" rowspan="1">4.10</td><td colspan="1" rowspan="1">7.13</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.00</td><td colspan="1" rowspan="1">1.00</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.28</td><td colspan="1" rowspan="1">0.28</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">10.51</td><td colspan="1" rowspan="1">10.51</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">3.03</td><td colspan="1" rowspan="1">15.89</td><td colspan="1" rowspan="1">18.92</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="5">受端小迳接地极线路工程</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">3.19</td><td colspan="1" rowspan="1">4.41</td><td colspan="1" rowspan="1">7.60</td><td colspan="1" rowspan="1">212</td><td colspan="1" rowspan="1">177.90（含与直流同塔段93km)</td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.13</td><td colspan="1" rowspan="1">1.13</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.52</td><td colspan="1" rowspan="1">0.52</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.04</td><td colspan="1" rowspan="1">7.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">3.19</td><td colspan="1" rowspan="1">13.10</td><td colspan="1" rowspan="1">16.29</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="5">受端中部接地极线路工程</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">3.15</td><td colspan="1" rowspan="1">4.33</td><td colspan="1" rowspan="1">7.48</td><td colspan="1" rowspan="1">185</td><td colspan="1" rowspan="1">216.10（含与直流同塔段132.80km)</td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.34</td><td colspan="1" rowspan="1">2.34</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">15.57</td><td colspan="1" rowspan="1">15.57</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">3.15</td><td colspan="1" rowspan="1">22.24</td><td colspan="1" rowspan="1">25.39</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">合计</td><td colspan="1" rowspan="1">390.14</td><td colspan="1" rowspan="1">1295.19</td><td colspan="1" rowspan="1">1685.33</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1"></td><td colspan="17" rowspan="1">三、项目土石方量（单位：万m³）</td></tr><tr><td colspan="2" rowspan="1">项目组成</td><td colspan="1" rowspan="1">挖方</td><td colspan="1" rowspan="1">填方</td><td colspan="1" rowspan="1">调入</td><td colspan="1" rowspan="1">调出</td><td colspan="1" rowspan="1">借方</td><td colspan="12" rowspan="1">余方</td></tr><tr><td colspan="2" rowspan="1">送端昌都换流站</td><td colspan="1" rowspan="1">75.57</td><td colspan="1" rowspan="1">75.57</td><td colspan="1" rowspan="1">1.08</td><td colspan="1" rowspan="1">1.08</td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">送端察隅换流站</td><td colspan="1" rowspan="1">395.99</td><td colspan="1" rowspan="1">395.99</td><td colspan="1" rowspan="1">7.95</td><td colspan="1" rowspan="1">7.95</td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">受端小迳换流站</td><td colspan="1" rowspan="1">197.94</td><td colspan="1" rowspan="1">189.94</td><td colspan="1" rowspan="1">12.60</td><td colspan="1" rowspan="1">12.60</td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1">8</td></tr><tr><td colspan="2" rowspan="1">受端中部换流站</td><td colspan="1" rowspan="1">167.43</td><td colspan="1" rowspan="1">164.3</td><td colspan="1" rowspan="1">2.18</td><td colspan="1" rowspan="1">2.18</td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1">3.13</td></tr><tr><td colspan="2" rowspan="1">送端昌都接地极</td><td colspan="1" rowspan="1">21.90</td><td colspan="1" rowspan="1">21.90</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">送端察隅接地极</td><td colspan="1" rowspan="1">2.99</td><td colspan="1" rowspan="1">2.99</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">受端小迳接地极</td><td colspan="1" rowspan="1">1.04</td><td colspan="1" rowspan="1">1.04</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">受端中部接地极</td><td colspan="1" rowspan="1">1.09</td><td colspan="1" rowspan="1">1.09</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">扎玉巡检站</td><td colspan="1" rowspan="1">1.42</td><td colspan="1" rowspan="1">1.42</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">林芝巡检站</td><td colspan="1" rowspan="1">5.45</td><td colspan="1" rowspan="1">5.45</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">小计</td><td colspan="1" rowspan="1">870.92</td><td colspan="1" rowspan="1">859.69</td><td colspan="1" rowspan="1">24.12</td><td colspan="1" rowspan="1">24.12</td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1">11.13</td></tr><tr><td colspan="1" rowspan="4">线路工程</td><td colspan="1" rowspan="1">±800kV 直流线路</td><td colspan="1" rowspan="1">230.9</td><td colspan="1" rowspan="1">230.9</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">送端接地极线路</td><td colspan="1" rowspan="1">6.17</td><td colspan="1" rowspan="1">6.17</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">受端接地极线路</td><td colspan="1" rowspan="1">8.63</td><td colspan="1" rowspan="1">8.63</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">245.7</td><td colspan="1" rowspan="1">245.7</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">合计</td><td colspan="1" rowspan="1">1116.52</td><td colspan="1" rowspan="1">1105.39</td><td colspan="1" rowspan="1">24.09</td><td colspan="1" rowspan="1">24.09</td><td colspan="1" rowspan="1"></td><td colspan="12" rowspan="1">11.13</td></tr></table>

## 2.1.1. 送端换流站

## 2.1.1.1 送端昌都换流站

## （1）站址地理位置

送端昌都换流站位于昌都市左贡县美玉乡以北约 18km 的边玉村附近，东侧紧邻乡

村道路，向南距左贡县 85km，向东北距昌都邦达机场 37km。

## （2）站址现状

站址整体位于开曲右岸，属洪积扇地貌和河流堆积平原地貌交会地带，整体坡度约5°，海拔高程约4270～4285m。站址整体地势北高南低，东侧约 400m 有干曲河自北向南流动，站址区域高于该河流 8～10m，站址不受该河流洪水影响。场地用地性质为天然牧草地。站址东南侧临近边玉村，站址东侧为 5m 宽水泥混凝土路面乡村道路，向南约25km 可达G318/G214 国道。交通状况良好。

## （3）建设规模

本工程新建送端昌都换流站，采用全柔性直流方案，直流双极额定输送功率8000MW，直流额定电压为±800kV，直流额定电流为 5000A。全站配置（12＋1）×375MVA+（6＋1）×750MVA 换流变。直流双极线路一回，接地极出线 1回。交流部分：主变远期 4 组 1000MVA（500kV/220kV/35kV），本期 2 组 1000MVA，500kV 远期出线7 回，本期出线 6 回，至郭庆 I、郭庆 II、左贡各 2 回；220kV 远期出线 12 回，本期不建设。

高压无功补偿：本期至郭庆 II 的 2 回 500kV 出线其中 1 回暂按装设 90Mvar 高抗（额定电压550kV）及中性点小电抗考虑；远期无新增。低压无功补偿：终期每台主变低压侧各装设 3 组低压无功补偿装置，均为 60Mvar 的低压电容器；本期每台主变低压侧各装设 2 组 60Mvar 的低压电容器。动态无功补偿：终期每台主变低压侧各装设 1 组调节范围-60Mvar\~+60Mvar 的 SVG；本期每台主变低压侧装设 1 组调节范围-60Mvar\~+60Mvar 的 SVG。

## （4）站区总平面布置

根据站区总体规划，总平面采用长轴正南北布置。交流 500kV配电装置采用 GIS 设备户内布置，位于站区西侧。交流 220kV配电装置采用 GIS 设备户内布置，位于换流变广场北侧。±800kV直流场位于站区东侧，采用户外布置，向东出线。利用换流变区域与 500kV 交流长进线构架间空地，布置 2 台备用换流变。阀厅及换流变区域位于交流500kV配电装置与±800kV 直流场之间，满足工艺要求。该区域采用高、低阀厅一字型布置方式，换流变位于阀厅西侧，广场上设搬运轨道，便于换流变安装检修。站前区位于站区南侧，紧靠500kVGIS 及换流变区域。区内集中布置：综合楼、综合车库、综合水泵房及配电室、制氧间、检修备品库、阀基备品库、消防应急水池、警卫传达室、深井泵房、检修厂房等建筑物。进站道路从东南侧乡道引接。站内绿化面积 8.5hm<sup>2</sup>，围墙内绿化率25.6%，除个别区域考虑电气设备的绝缘需要未设置绿化外，其余能绿化区域均进行了绿化。

站址总用地面积为 39.32hm²，站区总用地面积 36.87hm<sup>2</sup>，其中围墙内用地面积为33.19hm²、站区围墙外边坡、挡墙、排水沟用地面积 3.68hm<sup>2</sup>、进站道路用地面积为2.30hm<sup>2</sup>，站外排水设施永久占地面积为 0.15hm<sup>2</sup>。

## （5）站区竖向布置

场地自然地面高程为 4270m～4285m，站区竖向采用平坡式布置，防洪标准为 100年一遇，初平标高约4275.35m，场平后交流区北侧、换流区北侧、直流场北侧、极 2高端阀厅位于挖方区，交流区南侧、换流区南侧、直流场南侧、极 1高低端阀厅、极 2低端阀厅、站前区位于填方区。考虑各建构筑基槽余土，站区终平标高按抬升 85cm 考虑，即站区场地设计标高为 4276.20m。

## 1）站区边坡防护

站区挖方边坡位于站区交流区北侧、换流区北侧，直流场北侧，挖方边坡长 1312m，挖方边坡最大坡高为 6.5m，放坡坡率为 1:1.25，坡面采用框格植草护坡形式，面积为8270m<sup>2</sup>。

填方边坡位于交流区南侧、换流区南侧、直流场南侧，填方边坡长 1345m，填方边坡最大坡高为7.3m，放坡坡率为 1:1.5，坡面采用框格植草护坡形式，面积为 12060m<sup>2</sup>。

## 2）站区边坡排水

站区挖方边坡上方无汇水区域，因此仅在挖方边坡坡脚设素混凝土排水沟，断面尺寸为 0.4×0.5m，长度 1250，边坡汇水进入排水沟后就近排入站区雨水口，进入站区雨水管网，最终排入干曲河。

填方边坡坡脚处设防冲刷铺砌层，雨水经坡面框格植草护坡截流后散排。

## （6）进站道路

换流站进站道路从站址东南侧乡道引接，进站道路建设标准按厂矿四级道路标准设计，道路两侧各设置0.5m 宽预制混凝土硬路肩，采用沥青混凝土硬化路面，路面宽 6.0m，道路长约 ，占地面积共计 <sup>2</sup>（包含进站道路边坡等面积）。

进站道路挖方量为 0.48万m<sup>3</sup>，填方量为1.40万m<sup>3</sup>，进站道路均为填方边坡，最大坡高为 6.7m，放坡坡率为 1:1.5，坡面采用框格植草护坡形式，护坡长度 3140m，面积

6000m<sup>2</sup>，视坡面汇水情况，道路西北侧坡脚设素混凝土排水沟长度 240m，断面尺寸为0.5×0.5m，排水沟末端接站外雨水排水管，最终排入干曲河，东北侧、南侧设防冲刷铺砌层，雨水经护坡截流后散排。

## （7）供排水系统

送端昌都换流站供排水系统主要包括站区生活用水、生产用水及消防补水供水系统和雨污水分流制排水系统，其位于站内或者紧邻站区布置，站内供排水管线占地全部纳入站区，站外排水管线及末端的消力池纳入站外供排水设施区。

## 1）供水系统

送端昌都换流站水源为站内设置深井泵房 2 座，采用一根 DN100 的补给水管将地下水加压处理后输送至站区综合水池及一体化生活供水机组，管材拟采用衬塑复合钢管。

## 2）排水系统：

雨水系统：站区设雨水排水系统，将站内雨水收集后集中排放。考虑到站区面积较大，为了降低管网开挖深度，减少开挖工程量，本工程设置 2个雨水排出口，站区雨水经2个排水口排入站外雨水支管向东汇入站外雨水干管，干管末端布置消能池最终自流排入站区东侧干曲河，站外雨水排水管长度为 1450m。站区雨水排水管道，管径 DN300以下的采用钢带增强型 HDPE 双壁波纹排水管；管径 DN≥300 的采用钢筋混凝土排水管，管道接口采用柔性接口，站内雨水排水管长度为 12506m，根据管道材质和基础埋深的不同，管道基础采用砂石基础或混凝土基础。

污水及复用水系统：站区设地埋式污水处理及中水回用装置1套，设在站前区附近。综合楼、消防车库、控制楼、警传室的生活污水经站区污水管网收集后进入地埋式生活污水处理装置，处理达标后成为用于站区浇洒及绿化。

## （8）站用电源

换流站站用电系统采用两级电压，高压站用电系统的电压宜采用 10kV，低压站用电系统的电压宜采用380/220V。为保障换流站站用电系统可靠工作，昌都换流站设置 3回站用电源。两回工作电源取自昌都换流站 500kV 主变低压侧。外接电源拟从扩后的k 左贡站主变低压母线引接一路 k 专线至换流站，本期需扩建左贡站间隔，间隔扩建永久占地0.05hm<sup>2</sup>，临时施工占地0.10hm<sup>2</sup>（在左贡站内布置），已纳入站用电源区。电源线路长度约14.30km，均为架空线路，塔基数量 47基，牵张场 4 处，跨越场9处，材料站2处，施工道路 8.97km，平均宽度约 3.5m。站用电源永久占地 0.36hm<sup>2</sup>，临

时占地 $5 . 0 4 \mathrm { h m } ^ { 2 }$

施工电源由坝美35kV 线路99#塔，止于站外电源线路工程 T接点，35kV 临时施工电源长度7.85km，均为架空线路，临时修建铁塔 26基。牵张场2 处，跨越场 8处，施工道路7.10km，施工电源临时占地 $3 . 5 3 \mathrm { h m } ^ { 2 }$ ，计入站外电源设施区。

表2.1-2 送端昌都换流站站外电力设施指标一览表
<table><tr><td rowspan=2 colspan=1>项目名称</td><td rowspan=1 colspan=1>站用电源</td><td rowspan=1 colspan=1>施工电源 35kV</td></tr><tr><td rowspan=1 colspan=1>直线塔、耐张塔</td><td rowspan=1 colspan=1>水泥杆</td></tr><tr><td rowspan=1 colspan=1>左贡变电站</td><td rowspan=1 colspan=1>间隔扩建</td><td rowspan=1 colspan=1>/</td></tr><tr><td rowspan=1 colspan=3>一、线路指标</td></tr><tr><td rowspan=1 colspan=1>总长度 $\left( \mathrm { k m } \right)$ </td><td rowspan=1 colspan=1>14.30</td><td rowspan=1 colspan=1>7.85</td></tr><tr><td rowspan=1 colspan=2>（1）架空线路</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>长度（km）</td><td rowspan=1 colspan=1>14.20</td><td rowspan=1 colspan=1>7.80</td></tr><tr><td rowspan=1 colspan=1>杆塔数量（基）</td><td rowspan=1 colspan=1>47</td><td rowspan=1 colspan=1>26</td></tr><tr><td rowspan=1 colspan=1>单基杆塔平均永久占地 ${ \bigl ( } \mathbf { m } ^ { 2 } { \bigr ) }$ </td><td rowspan=1 colspan=1>65</td><td rowspan=1 colspan=1>/</td></tr><tr><td rowspan=1 colspan=1>单基杆塔施工临时占地 $\left( \mathbf { m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1>200</td><td rowspan=1 colspan=1>265</td></tr><tr><td rowspan=1 colspan=1>牵张场地数量（处）</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>2</td></tr><tr><td rowspan=1 colspan=1>单个牵张场平均临时占地面积 ${ \bigl ( } \mathbf { m } ^ { 2 } { \bigr ) }$ </td><td rowspan=1 colspan=1>200</td><td rowspan=1 colspan=1>200</td></tr><tr><td rowspan=1 colspan=1>材料站数量（处）</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>/</td></tr><tr><td rowspan=1 colspan=1>单个材料站平均临时占地面积 $\left( \mathbf { m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1>2000</td><td rowspan=1 colspan=1>/</td></tr><tr><td rowspan=1 colspan=1>跨越场地数量（处）</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>8</td></tr><tr><td rowspan=1 colspan=1>单个跨越场平均临时占地面积 ${ \bigl ( } \mathbf { m } ^ { 2 } { \bigr ) }$ </td><td rowspan=1 colspan=1>200</td><td rowspan=1 colspan=1>200</td></tr><tr><td rowspan=1 colspan=1>施工道路长度  $\left( \mathrm { k m } \right)$ </td><td rowspan=1 colspan=1>8.97</td><td rowspan=1 colspan=1>7.10</td></tr><tr><td rowspan=1 colspan=3> $\underline { { \underline { { \mathbf { \Pi } } } } } ,$ 占地面积</td></tr><tr><td rowspan=1 colspan=1>永久占地 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=2>0.36</td></tr><tr><td rowspan=1 colspan=1>临时占地 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=2>8.57</td></tr><tr><td rowspan=1 colspan=1>总计占地面积 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=2>8.93</td></tr></table>

送端换流站主要技术指标见表 2.1-3。

表2.1-3 送端昌都换流站工程主要技术指标一览表
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">备注</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">站址征地面积</td><td colspan="1" rowspan="1"> $\overline { { \mathrm { h m } ^ { 2 } } }$ </td><td colspan="1" rowspan="1">39.32</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(1)</td><td colspan="1" rowspan="1">站区占地面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">36.87</td><td colspan="1" rowspan="1">包括围墙内用地面积 33.19hm2;站区边坡、挡墙、排水沟用地面积3.68hm²</td></tr><tr><td colspan="1" rowspan="1">(2)</td><td colspan="1" rowspan="1">进站道路占地面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2.30</td><td colspan="1" rowspan="1">长度共计 1571m</td></tr><tr><td colspan="1" rowspan="1">(3)</td><td colspan="1" rowspan="1">排水设施占地面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1">消能池等</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">场地自然标高</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">4270~4280</td><td colspan="1" rowspan="1">1985 国家高程基准</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">百年一遇洪水位</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">4269.50</td><td colspan="1" rowspan="1">不受百年一遇洪水影响</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">站区设计标高</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">4276.20</td><td colspan="1" rowspan="1">1985 国家高程基准</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">站区围墙长度</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">2700</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">站内总建筑面积</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">94622</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">站内道路及广场面积</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">62300</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">站区绿化</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">9.65</td><td colspan="1" rowspan="1">其中站内绿化 $8 . 5 0 \mathrm { h m } ^ { 2 } .$ ，边坡与征地红线之间绿化面积 1.15hm²。</td></tr><tr><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">站用电源</td><td colspan="3" rowspan="1">站用电源由 500kV 左贡变电站接入 1 回 35kV 线路，全长 14.30km。</td></tr><tr><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">站区水源</td><td colspan="3" rowspan="1">采用地下水，在站内设取水深井2座，单井出水量为20m³/h。</td></tr><tr><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1">站内排水</td><td colspan="3" rowspan="1">雨污分流，站区雨水经由排水管汇集后排至站外东侧干曲河，生活污水处理达标后回用于站区浇洒及绿化。</td></tr></table>

## 2.1.1.2 送端察隅换流站

## （1）站址地理位置

送端察隅换流站位于西藏自治区林芝市察隅县察瓦龙乡南侧，西距察隅县约 100km，东南距丙中洛镇约52km。

## （2）站址现状

站址地貌单元为怒江东岸四级河谷阶地与构造剥蚀高山坡脚交汇处，站址自然高程在1915～2035m 之间，站内高差较大，整体地势东高西低。西侧约 560m 为怒江，站址高于怒江约 100m，不受河道洪水影响。站址东侧有少量山坡汇流洪水，本次拟建截洪沟将其排走。站址用地性质为林地、园地、草地、其他土地、农村道路及坑塘水面。站址北侧紧邻察瓦龙乡，西侧临近 G219，交通状况良好。

## （3）建设规模

本工程新建送端察隅换流站，采用全柔性直流方案，直流输电系统额定电压 800kV，直流额定功率 5000MW，直流输电系统额定电流 3125A。全站配置（12+2）×466.67MVA+2×750MVA 换流变。直流出线两回，包括±800kV 直流出线 2 回，接地极 1回。交流500kV本期出线 6回，远期出线4回，其中至察隅2回、左贡Ⅱ2回，至扎拉电站1回、莫拢电站1回。察隅换\~左贡 II的其中 1回线路（察隅换侧）装设 1组180Mvar线路高抗（额定电压 550kV）。察隅换\~察隅变的其中 1 回线路（察隅换侧）装设 1 组120Mvar线路高抗（额定电压 550kV）。换流站低压侧共加装 2×60Mvar电抗器。

## （4）站区总平面布置

根据站区总体规划，总平面采用纵轴北偏东 11.3°布置。交流500kV 配电装置采用GIS 设备户内布置，位于站区南侧，向东、南和西侧出线 10 回，交流 220kV 配电装置采用户内GIS 布置方案，布置在换流变广场南侧，预留 6回出线至铁路牵引站。±800kV直流场位于站区东侧，向东出线 2回。阀厅及换流变区域位于站区北侧，交流 500kV配电装置与±800kV直流场之间。站前区位于站区西北侧，区内集中布置：综合楼、综合车库、综合水泵房及配电室、制氧间、检修备品库、阀基备品库、消防应急水池、警卫传达室、深井泵房、检修厂房等建筑物。进站道路从站址东侧进站。新建进站道路长度375.6m。站区绿化面积 4.70hm<sup>2</sup>，围墙内绿化率22.46%，除个别区域考虑电气设备的绝缘需要未设置绿化外，其余能绿化区域均进行了绿化。

察隅换流站站址总用地面积为 36.66hm² ，站区总用地面积 31.89hm<sup>2</sup>，其中围墙内用地面积20.93hm<sup>2</sup>、站区围墙外边坡、排水沟用地面积 10.96hm<sup>2</sup>。进站道路用地面积为2.33hm<sup>2</sup>；站外边坡防护工程用地面积 2.22hm<sup>2</sup>；站外供排水设施永久占地面积为 0.22hm<sup>2</sup>。

## （5）站区竖向布置

场地自然地面高程为 1915m\~2035m，总体东高西低，站内相对高差较大且无固定坡向，站内直流场及换流变东南侧为最高点，海拔 ，交流场西南侧为最低点，海拔1915m。站区竖向设计采用平坡式布置，站区防洪标准为 100 年一遇。场地初平标高为1952.7m。场平后交流区北侧、换流区北侧、直流场北侧、站前区位于挖方区，交流区南侧、换流区南侧、直流场南侧位于填方区。考虑各建构筑基槽余土，站区终平标高按抬升1.1m 考虑，即站区场地设计标高为 1953.8m。

## 1）站区边坡防护

站区挖方边坡位于站区的东侧、南侧，挖方边坡长 969m，最大坡高为 38m，边坡护坡面积41563m<sup>2</sup>，其中框格植草护坡面积 32584m<sup>2</sup>。

①站区东南侧为土质挖方边坡最大坡高 28m，采用 1:1.5 坡率分级放坡，坡面采用锚杆+框格植草护坡，坡脚采用护脚墙加固，每级坡高 10m，马道宽2m，超过 30m 的挖方边坡在第二级边坡坡顶设置 4m 宽马道，马道采用 C20 混凝土硬化，马道内侧设置一道排水沟；

②站区东北侧为土岩结合挖方边坡，最大坡高 38m，下部岩质边坡放坡坡率 1:1，坡面采用挂网喷浆护面，上部土质边坡放坡坡率 1:1.5，坡面采用锚杆+框格植草护坡，每级坡高 10m，马道宽 2m，超过 30m 的挖方边坡在第二级边坡坡顶设置 4m 宽马道，马道采用C20 混凝土硬化，马道内侧设置一道排水沟。

站区填方边坡位于站区北侧、西侧，填方边坡长 1323m，最大坡高36m，边坡护坡面积 59857m<sup>2</sup>，其中框格植草护坡面积 59857m<sup>2</sup>。

①坡高小于4m 的边坡，采用桩板墙支护+框格植草护坡；

②坡高小于29m 的边坡，采用 1:1.75 坡率分级放坡+框格植草护坡，坡脚设置桩板墙加固。每级坡高 10m，马道宽 2m，马道采用 C20 混凝土硬化，马道内侧设置一道排水沟。框格植草护坡采用钢筋混凝土方型网格，间距 2.5m\*2.5m，格构内植基袋绿化；

③坡高小于36m 的边坡，采用土工格栅加筋土分级放坡，框格植草护坡。第一级边坡采用1:1.75 坡率自然放坡，坡高 3m，第二级、第三级边坡坡率1:0.75，坡脚采用桩板墙固定。每级坡高 10m，马道宽 2m，马道采用 C20 混凝土硬化，马道内侧设置一道排水沟。

## 2）站区边坡排水

挖方边坡坡顶设置钢筋混凝土截洪沟，坡脚设置钢筋混凝土排水沟。截排水沟互相联通，最终接入站外排水管涵。截洪沟长度为 1196m，尺寸0.8m×1m（293m）、1m×1.2m（ ），排水沟长度为 ，尺寸 × ；挖方边坡每级马道平台内侧设置一道素混凝土排水沟，长度为 1498m，尺寸0.3m×0.3m；坡面设置素混凝土急流槽，长度为468m，尺寸 0.3m× 0.24m。填方边坡坡脚桩板墙及护脚墙外侧设置钢筋混凝土排水沟，排水沟向西接入站外雨水管涵。填方边坡排水沟长度为1373m，尺寸0.5m×0.5m（56m）、1m×1.2m（653m）、1.4m×1.4m（664m）。马道内侧设置素混凝土排水沟，长度为 985m，尺寸 0.3m×0.3m。

站区围墙外边坡、截水排水沟等占地已在站区用地面积内计列。

## （6）进站道路

换流站进站道路从站址北侧乡道引接，进站道路建设标准按厂矿四级道路标准设计，道路两侧各设置0.5m 宽预制混凝土硬路肩，采用沥青混凝土硬化路面，路面宽 8\~10m，道路长约375.6m，占地面积共计 2.33hm<sup>2</sup>（包含进站道路边坡等面积）。

进站道路北侧为填方边坡，最大坡高为 23.8m，放坡坡率为1:1.5，采用框格植草护坡，护坡长度271m，护坡面积 0.27hm<sup>2</sup>。道路东侧为挖方边坡，最大坡高为 7.5m，放坡坡率为1:1.5，采用框格植草护坡，护坡长度 363m，护坡面积0.49hm<sup>2</sup>。挖方边坡坡顶设置钢筋混凝土截洪沟，长 410m，尺寸1m×1m；坡脚设置钢筋混凝土排水沟，长 315m，尺寸0.3m×0.3m；填方边坡坡脚设置钢筋混凝土排水沟，长 80m，尺寸1.4m×1.4m；钢筋混凝土排水涵管130m，管径DN400\~1200。雨水经汇集后分别排入站区排水系统及道路边沟。

## （7）站外边坡防护工程

站址东南侧有高陡边坡，为早期坡洪积残留体，前缘局部因降雨饱和后表层局部坍滑。呈长条状，沿近南北向展布，高程 1993m\~2020m，长度约为376m，前缘临空面面积约9000m<sup>2</sup>。坡体由第四系上更新统坡洪积、崩坡积碎石组成，坡体碎石土层结构较为密实，前缘局部处于不稳定状态，在地震、降雨等条件下易发生大面积坍滑，对拟建场址产生威胁，主体设计拟对塌滑体边坡进行防护，清理表层碎石后采用 1:1.5 坡率分级放坡，坡面采用锚杆 框格植草护坡，每级坡高为 ，马道宽 ，护坡面积为 <sup>2</sup>。塌滑体边坡坡顶设置钢筋混凝土截水沟，长387m，尺寸0.5m×0.5\~0.7m，雨水经汇集后排入站区排水系统。

站址东侧1#冲沟\~6#冲沟沟口正对拟建站址建设用地进站道路及直流场区域外侧围墙，主体设计对冲沟下游修建停淤挡墙+单边防护堤，总面积为 0.85hm<sup>2</sup>。停淤挡墙背侧设置钢筋混凝土截水沟，长100m，尺寸0.5m×0.5\~0.7m。雨水经汇集后排入站区排水系统。为方便停淤挡墙清理作业，新建清淤道路 2条，采用永临结合的方式，道路长 550m，路面宽4\~6m，混凝土路面，坡面采用撒草绿化，道路及边坡总面积为 0.38hm<sup>2</sup>。

停淤挡墙侧边挡墙接入山体，与单边防护堤边墙相接。停淤挡墙背侧设置截水沟，接入察瓦龙厂址排水系统。墙身设置泄水孔，泄水孔宽 0.2m，高 0.2m。单边防护堤上游嵌入冲沟坡体中，下游接入冲沟主沟。边墙截面为梯形，采用 C20 砼进行浇筑。

表2.1-4 送端察隅换流站站外边坡防护工程设计
<table><tr><td rowspan=1 colspan=1>防护工程</td><td rowspan=1 colspan=1>长度(m)</td><td rowspan=1 colspan=1>高度(m)</td><td rowspan=1 colspan=1>基础埋深(m)</td><td rowspan=1 colspan=1>顶宽(m)</td><td rowspan=1 colspan=1>坡比</td><td rowspan=1 colspan=1>防护对象</td></tr><tr><td rowspan=1 colspan=1>单边防护堤</td><td rowspan=1 colspan=1>352.29</td><td rowspan=1 colspan=1>3.5~4.5</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>面坡1：0.3，背坡1:0.1</td><td rowspan=1 colspan=1>1#、2#</td></tr><tr><td rowspan=1 colspan=1>停淤挡墙</td><td rowspan=1 colspan=1>204</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>面坡1：0.25，背坡1：0.1</td><td rowspan=1 colspan=1>3#</td></tr><tr><td rowspan=1 colspan=1>单边防护堤</td><td rowspan=1 colspan=1>373.26</td><td rowspan=1 colspan=1>4.5~6</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1~1.5</td><td rowspan=1 colspan=1>面坡1：0.3，背坡1:0.1</td><td rowspan=1 colspan=1>4#、5#、6#</td></tr></table>

## （8）供排水系统

送端换流站供排水系统主要包括站区生活用水、生产用水及消防补水供水系统和雨污水分流制排水系统。其位于站内或者紧邻站区布置，站内供排水管线占地全部纳入站区，站外排水管线末端的消力池、一字式排水口纳入站外供排水设施区。

## 1）供水系统

送端察隅换流站站用水源为察瓦龙乡自来水厂，站外新建自来水管线 500m，管径DN150，管材为钢骨架聚乙烯塑料复合管。占地面积共 0.65hm<sup>2</sup>，全部为临时占地。

## 2）排水系统：

雨水系统：站区设雨水排水系统，将站内雨水收集后集中排放至边坡截排水系统，站区边坡设置3个雨水排水出口，其中北侧2个雨水口外接 DN1200 雨水管线，雨水最终向西排入现状 G219 道路边沟、南侧 1 个雨水口外接钢筋混凝土排水暗沟，末端改为明沟并设置消力池及一字式雨水口，雨水最终向南排入自然沟道。站内共布设雨水管道

14397m，管径 DN200\~DN1000，管材为钢筋混凝土（Ⅲ级）管。站外新建雨水管 50m，管径 DN1000，钢筋混凝土排水暗沟 625m，钢筋混凝土排水明沟 100m，断面尺寸为1.8m×1.8m，消力池 2 座。

阀冷却水：阀冷却水排入站址西南侧察瓦龙乡污水处理厂。站外新建污水管线 250m，管径DN150，管材采用镀锌钢管。

生活污水：生活污水处理后回用于站区绿化。

## （9）站用电源

换流站采用 3 回独立电源供电（其中 2 回为工作电源，1 回为备用电源）；2 回工作电源由换流站内35kV站用变引接；1回备用电源由扩建后的碧土110kV变电站110kV配电装置区引接，需扩建碧土变电站 110kV 间隔，间隔扩建永久占地 $3 0 \mathrm { m } ^ { 2 }$ ，临时占地1000m<sup>2</sup>，占地和土方已纳入站外电源设施区。本期站外电源线路长度约 44km，其中架空线路 43km，电缆路径 1km，位于昌都市左贡县、林芝市察隅县境内。共立 110kV 铁塔 121 基，其中单回路直线塔 69 基，单回路耐张塔 52 基；沿线设牵张场 11 处。新建人抬道路 22.5km，跨越施工场地 16 处。电缆采用直埋敷设方式，开挖断面为梯形，边坡比为 1:1，挖深 2.0m。站用 110kV 电源占地面积 $1 9 . 3 7 \mathrm { h m } ^ { 2 }$ ，其中永久占地 $1 . 3 8 \mathrm { h m } ^ { 2 }$ 临时占地 17.99hm<sup>2</sup>。

施工用电考虑T接 35kV土察线下塔至35kV 箱变，再从35kV箱变引出 4回10kV  
线路至 10kV 箱式变压器供施工使用。新建 35kV 架空线路 0.5km，电缆终端塔 1 基，  
35kV 直埋电缆 260m，10kV 直埋电缆 2400m。施工用电线路临时占地面积 3.79hm<sup>2</sup>。站外电力设施占地面积共计 $2 3 . 1 6 \mathrm { h m } ^ { 2 } .$ ，其中永久占地 $1 . 3 8 \mathrm { h m } ^ { 2 }$ ，临时占地 $2 1 . 7 8 \mathrm { h m } ^ { 2 }$

表2.1-5 送端察隅换流站站外电力设施指标一览表
<table><tr><td colspan="1" rowspan="2">项目名称</td><td colspan="1" rowspan="1">站用电源 110kV</td><td colspan="1" rowspan="1">施工电源 35kV</td><td colspan="1" rowspan="1">施工电源 10kV</td></tr><tr><td colspan="1" rowspan="1">直线塔、耐张塔</td><td colspan="1" rowspan="1">架线、直埋电缆</td><td colspan="1" rowspan="1">直埋电缆</td></tr><tr><td colspan="1" rowspan="1">碧土变电站</td><td colspan="1" rowspan="1">间隔扩建</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="2" rowspan="1">一、线路指标</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">总长度（km）</td><td colspan="1" rowspan="1">44</td><td colspan="1" rowspan="1">0.76</td><td colspan="1" rowspan="1">2.4</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">（1）架空线路</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">长度（km）</td><td colspan="1" rowspan="1">43</td><td colspan="1" rowspan="1">0.5</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">杆塔数量（基）</td><td colspan="1" rowspan="1">121</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="1">单基杆塔平均永久占地（m²）</td><td colspan="1" rowspan="1">115</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">单基杆塔施工临时占地（m²）</td><td colspan="1" rowspan="1">600</td><td colspan="1" rowspan="1">265</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">牵张场地数量（处）</td><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">单个牵张场平均临时占地面积 $\left( \mathbf { m } ^ { 2 } \right)$ </td><td colspan="1" rowspan="1">750</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="1">材料站数量（处）</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="1">单个材料站平均临时占地面积 $\left( \mathbf { m } ^ { 2 } \right)$ </td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"> $/$ </td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="1">跨越场地数量（处）</td><td colspan="1" rowspan="1">16</td><td colspan="1" rowspan="1"> $/$ </td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="1">单个跨越场平均临时占地面积 $\left( \mathbf { m } ^ { 2 } \right)$ </td><td colspan="1" rowspan="1">400</td><td colspan="1" rowspan="1"> $/$ </td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="1">施工道路长度（km）</td><td colspan="1" rowspan="1">新修人抬道路 22.5km</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">(2）直埋电缆</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">长度（km）</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">0.26</td><td colspan="1" rowspan="1">2.4</td></tr><tr><td colspan="3" rowspan="1">二、占地面积</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">永久占地 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td colspan="3" rowspan="1">1.38</td></tr><tr><td colspan="1" rowspan="1">临时占地 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td colspan="3" rowspan="1">21.78</td></tr><tr><td colspan="1" rowspan="1">总计占地面积 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td colspan="3" rowspan="1">23.16</td></tr></table>

送端换流站主要技术指标见表 2.1-6。

表2.1-6 送端察隅换流站工程主要技术指标一览表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>名称</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>备注</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>站址征地面积</td><td rowspan=1 colspan=1> $\overline { { \mathrm { h m } ^ { 2 } } }$ </td><td rowspan=1 colspan=1>36.66</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>(1)</td><td rowspan=1 colspan=1>站区占地面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>31.89</td><td rowspan=1 colspan=1>包括围墙内用地面积 20.93hm2;围墙外其他用地面积 $1 0 . 9 6 \mathrm { h m } ^ { 2 }$ </td></tr><tr><td rowspan=1 colspan=1>(2)</td><td rowspan=1 colspan=1>进站道路占地面积</td><td rowspan=1 colspan=1> $\overline { { \mathrm { h m } ^ { 2 } } }$ </td><td rowspan=1 colspan=1>2.33</td><td rowspan=1 colspan=1>长度共计 375.6m</td></tr><tr><td rowspan=1 colspan=1>(3)</td><td rowspan=1 colspan=1>供排水设施占地面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.22</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>(4)</td><td rowspan=1 colspan=1>站外边坡防护工程区</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>2.22</td><td rowspan=1 colspan=1>包括塌滑体防治 $0 . 9 9 \mathrm { h m } ^ { 2 }$ ，单边防护堤、停淤挡墙 0.85hm²,清淤道路 $0 . 3 8 \mathrm { h m } ^ { 2 }$ </td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>场地自然标高</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>1915~2035</td><td rowspan=1 colspan=1>1985 国家高程基准</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>百年一遇洪水位</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>不受百年一遇洪水影响</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>站区设计标高</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>1953.8</td><td rowspan=1 colspan=1>1985 国家高程基准</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>站区围墙长度</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>1972</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>站内总建筑面积</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>54640</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>站内道路及广场面积</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>59863</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>站区绿化</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>4.77</td><td rowspan=1 colspan=1>围墙内绿化面积 $4 . 7 0 \mathrm { h m } ^ { 2 } .$ ，边坡与征地红线之间绿化面积 $0 . 0 7 \mathrm { h m } ^ { 2 } .$ 0</td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>站用电源</td><td rowspan=1 colspan=3>站用电源由110kV碧土变电站接入1回 110kV线路，全长45km。</td></tr><tr><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>站区水源</td><td rowspan=1 colspan=3>察瓦龙乡自来水厂，站外新建自来水管线500m。</td></tr><tr><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>站内排水</td><td rowspan=1 colspan=3>雨污分流，站区雨水经雨水管网汇集后向西排入G219道路边沟及自然沟道，站区换流阀及调相机冷却系统等废水经处理后排至站址西南侧的察瓦龙乡污水处理厂。生活污水处理后回用于站区绿化。</td></tr></table>

## 2.1.2. 送端接地极

## 2.1.2.1 送端昌都接地极

## （1）地理位置及极址现状

送端昌都接地极极址位于西藏自治区昌都市八宿县郭庆乡，东南距昌都换流站站址直线距离约61km。极址地势平坦开阔，平均海拔 4370m 之间，占地类型为天然牧草地。

## （2）接地极布置型式

送端昌都接地极主要包括汇流装置区和电极电缆区。

汇流装置区围墙内放置接地极线路终端塔、阻断电容、阻断电抗以及导流管母，征地面积为 33m×21.5m，共计占地面积 0.07hm<sup>2</sup>。

电极电缆区包括三圆环极环电缆和中心构架围墙至极环的导流电缆。极环采用水平浅埋、三圆环形布置。内/中/外环半径为 400m/480m/550m，内/中/外环周长分别为2513/3016/3456m，极环总长度 8985m，埋深 4.5m。导流电缆沟长 2200m，电缆长度共计36.7km，埋深2m。此外，在极环周围均匀布设检测井监测接地极运行状态，共布设检测井 24 个，每个检测井永久占地 2.5m<sup>2</sup>，布设标识桩 1034 个，每个永久占地 1m<sup>2</sup>。电极电缆区永久占地面积 0.12hm<sup>2</sup>，临时占地面积 28.72hm<sup>2</sup>。

## （3）检修道路

进入极址中心设备区的道路拟从中心设备区西侧的乡村道路引接，新建长度 1080m。进站道路采用泥结碎石路面，路面宽度 4m，两侧设 0.75m 碎石路肩，占地面积 0.61hm<sup>2</sup>。

## （4）站用外接电源

为满足接地极中心设备区预制舱设备供电的需要，接地极中心设备区从附近 10kV木多线T接1回电源至接地极中心设备区内 10kV终端杆。接地极电源引线采用架空线路，长度约1.1km，新建水泥杆 18基，占地面积 0.15hm<sup>2</sup>。

## 2.1.2.2 送端察隅接地极

## （1）地理位置及极址现状

送端南曲瓦极址位于西藏自治区林芝市察隅县竹瓦根镇。东距察隅换流站站址直线距离47km，极址东侧紧邻村道独龙江路，距离西北侧 G219国道约2km。站址地貌单元为山前洪积扇及河流阶地。东侧约 100m 为拉者曲，整地地势西北高东南低。海拔3810m\~3880m。占地类型为天然牧草地。

## （2）接地极布置型式

送端察隅接地极主要包括汇流装置区和电极电缆区。

汇流装置区围墙内放置接地极线路进线中心塔、中心构架、管型母线，占地面积为24m×21.05m。极址中心设备区设计标高为 3822m，高出周边场地0.5\~1.2m，采用自然放坡，撒草绿化防护，坡长 106m，边坡护坡面积 160m<sup>2</sup>。坡脚设置素混凝土排水沟，长度为99m，尺寸0.3m×0.3m。汇流装置区总征地占地面积为0.12hm<sup>2</sup>。

电极电缆区包括极环电缆和中心构架围墙至极环的导流电缆。极环采用不规则单圆环布置，长2800m，极环每段极环设置 2根导流电缆并联，电缆沟埋深1.35m。极环分为 4 段，共设置 8 口电缆井，53 口电极井。电极长 40m，焦炭截面半径 1.5m，电极顶部埋深5m。每口电缆井设置3根导流电缆并联与极址中心连接，总长1602m，埋深1.35m。极环、中心进线构架至极环开挖的电缆沟需穿越现状沟道和村道，采用定向钻方式施工，其中穿越沟道 3 处，穿越村道 3 处。电极电缆区面积共计 7.65hm<sup>2</sup>，其中永久占地面积0.11hm<sup>2</sup>，临时占地面积 7.54hm<sup>2</sup>。

## （3）检修道路

检修道路自汇流装置区东北侧现状村道引接，长度共计68m，采用碎石路面，路面宽度 4.0m，考虑停车和运检方便，在极址中心区围墙外与检修道路之间设置一处回车场。占地面积共计0.06hm<sup>2</sup>。

## （4）站用外接电源

极址施工电源采用永临结合方式，T 接自 35kV 日东线，后期作为接地极站用外接电源，路径总长度为200m，采用直埋敷设，占地面积 0.20hm<sup>2</sup>。

## 2.1.3. 巡检站

## 2.1.3.1 扎玉巡检站

## （1）地理位置

扎玉巡检站位于西藏自治区昌都市左贡县扎玉镇德贡村西侧，距昌都市 233km，距左贡县 57km。

## （2）站址现状

站址地貌为山间沟谷，整体地势西南高、东北低，高程在3824～3839m 之间，站区现状为其他草地。

## （3）建设规模及总平面布置

扎玉巡检站负责昌都换流站出线 226km 特高压输电线路、96km 接地极线路的集中检修和应急抢修、沿线输电线路日常运维等工作，按 40人设计房间数量及配套设施。

巡检站总用地面积 $1 . 4 9 \mathrm { h m } ^ { 2 }$ ，围墙内用地面积 $0 . 8 6 \mathrm { h m } ^ { 2 } .$ 、站区围墙外边坡、排水沟用地面积 0.56hm<sup>2</sup>、进站道路用地面积为 0.07hm<sup>2</sup>。巡检站围墙内总建筑面积 3114.73m<sup>2</sup>，

包括综合楼、备品备件库房、车库、旱厕、泵房，配套室外设施 1项，为直升机起降点，道路及地坪硬化1190m<sup>2</sup>，绿化面积 $5 3 5 0 \mathrm { m } ^ { 2 }$

## （4）站区竖向布置

站址自然标高3824～3839m，总体西南高东北低。站区的竖向设计以土方平衡为原则，场地设计采用平坡式布置，设计标高为3829.5\~3830.2m。挖方边坡位于站区的西南侧、西侧、西北侧，坡长 195m，坡高3\~9m，一级放坡，坡比 1:1.5，采用框格植草护坡，面积1489m<sup>2</sup>，填方边坡位于站区东北侧、东侧、东南侧，坡长 185m，坡高 0\~6m，采用一级放坡，坡比 1:1.5，采用框格植草护坡，面积 $1 1 2 8 \mathrm { m } ^ { 2 }$ 。挖填边坡坡顶坡脚分别设置钢筋混凝土截排水沟，截排水沟互相联通，最终接入进站道路排水边沟后汇入北侧道路边沟。截排水沟长度为 300m，尺寸1m×1m。

## （5）进站道路

站区道路由北侧乡道引接，长度约 40m，路面宽 7m，占地0.07hm<sup>2</sup>，道路一侧设钢筋混凝土排水沟，长40m，尺寸1m×1m。

## （6）供排水系统

站区供排水系统主要为站内生活用水和雨污水分流制排水系统，均位于站内布置。

供水系统：供水水源为站内打井，井深 200m，设置泵房 1座，采用1 根DN100的补给水管将地下水加压处理后输送至站区各区域。

雨水系统：雨水系统：雨水经站内管道收集后向南经进站道路边沟排入现有道路边沟。采用钢筋混凝土管，管径 DN200\~DN500，长 394m。

污水：站区综合楼、警卫室的生活污水经污水管网收集后排至化粪池，处理后定期清运。

## （7）站用电源

施工电源采用永临结合方式，后期作为站用外接电源，由附近 10kV 线路接引，架空长度约 0.6km，新建水泥杆 25 根，单杆临时占地约 $2 \mathrm { m } ^ { 2 }$ ，单杆施工长度占地面积约$4 \mathrm { m } ^ { 2 }$ ，站外电源设施区占地面积共计 $0 . 0 2 \mathrm { h m } ^ { 2 }$ ，其中永久占地面积 $0 . 0 1 \mathrm { h m } ^ { 2 }$ ，临时占地面积 0.01hm<sup>2</sup>。

## 2.1.3.2 林芝巡检站

## （1）地理位置

林芝巡检站位于西藏自治区林芝市察隅县察瓦龙乡邓许村附近，北距察隅换流站直

线距离约1.3km，西侧紧邻 G219国道。

## （2）站址现状

站址地貌单元为怒江东岸四级河谷阶地与构造剥蚀高山坡脚交汇处，高程在 1819～1830m 之间，整体地势东高西低。站址西侧约250m 为怒江，站址高于怒江约 90m，不受河道洪水影响。站区现状为其他草地、裸岩石砾地。

## （3）建设规模及总平面布置

林芝巡检站负责察隅换流站两端特高压出线 40km、80km 及 42km 的接地极线路、6 回 500 千伏 3 小时车程内输电线路的集中检修和应急抢修、沿线输电线路日常运维等工作。按40人设计房间数量及配套设施。

巡检站用地面积1.38hm<sup>2</sup>，围墙内用地面积0.85hm<sup>2</sup>、站区围墙外边坡、截排水用地面积0.38hm<sup>2</sup>、进站道路用地面积为 0.15hm<sup>2</sup>。巡检站围墙内总建筑面积3024.73m<sup>2</sup>，包括综合楼、备品备件库房、车库、旱厕、泵房，配套室外设施 1 项，为直升机起降点，道路及地坪硬化2319m<sup>2</sup>，绿化面积4206m<sup>2</sup>。

## （4）站区竖向布置

站址自然标高 1819～1830m，总体东高西低。站区的竖向设计以土方平衡为原则，场地设计采用平坡式布置，设计标高为 1823m。站区挖方边坡位于站区的东侧、北侧、南侧，坡长190m，坡高3\~7m，采用自然放坡，坡率 1:1.5，框格植草护坡，面积 1743m<sup>2</sup>。填方边坡位于站区的北侧、南侧，坡长 42m，坡高 1\~4m，采用自然放坡，坡率 1:1.5，框格植草护坡，面积194m<sup>2</sup>。挖填边坡坡顶及坡脚设置钢筋混凝土截洪沟、排水沟，与进站道路排水沟连通，最终汇入 G219 道路边沟。截洪沟长 320m，尺寸 1m×1.2m，排水沟长度为 340m，尺寸 1m×1m。

## （5）进站道路

站区道路由西侧乡道引接，长度约 113m，路面宽 6.8m，占地0.15hm<sup>2</sup>。道路两侧新建钢筋混凝土排水沟，长 300m，尺寸1m×1.2m。

## （6）供排水系统

站区供排水系统主要为站内生活用水和雨污水分流制排水系统，均位于站内布置。

供水系统：供水水源为站内打井，井深 200m，设置泵房 1座，采用1 根DN100的补给水管将地下水加压处理后输送至站区各区域。

雨水系统：雨水系统：雨水经站内管道收集后向西经进站道路边沟排入 G219 道路

边沟。采用钢筋混凝土管，管径 DN200\~DN500，长 558m。

污水：站区综合楼、警卫室的生活污水经污水管网收集后排至化粪池，处理后定期清运。

## （7）站用电源

施工电源采用永临结合方式，后期作为站用外接电源，由附近 10kV 察雅线接引，架空长度约0.6km，新建水泥杆 25根，单杆临时占地约 $2 \mathrm { m } ^ { 2 } \mathrm { . }$ ，单杆施工长度占地面积约$4 \mathrm { m } ^ { 2 }$ ，站外电源设施区占地面积共计 0.02hm<sup>2</sup>，其中永久占地面积 $0 . 0 1 \mathrm { h m } ^ { 2 }$ ，临时占地面积 0.01hm<sup>2</sup>。

## 2.1.4. 受端换流站

## 2.1.4.1 受端小迳换流站

## （1）站址地理位置

广州受端小迳换流站位于广东省广州市花都区赤坭镇。站址位于赤坭镇西南侧约6.0km 处，西距小迳村200m，南距花都与佛山三水交界 235m，西距在建佛清从高速约100m。。

## （2）站址现状

广州小迳站址西北侧和西南侧、东南侧为丘坡地貌，其余地段为丘间平地，场地地面高程20m\~85m。大部分地段植被发育，以乔木、灌木为主，部分地段为水塘。

## （3）建设规模

本工程新建广州小迳换流站直流输电系统额定电压±800kV，直流额定功率5000MW，直流输电系统额定电流 3125A。全站高压端配置 12+2（备用）台 450MVA 变压器，低压端远期规模 4×1000MVA，本期规模 2×1000MVA。直流出线三回，包括±800kV 直流出线2回，接地极1 回。500kV规划出线4 回，至罗洞、北郊各 2 回。换流站本期每台主变低压侧配置 3×60Mvar 低压电容器和 1×60Mvar 低压电抗器，远期每台主变低压侧配置 3×60Mvar 低压电容器和 2×60Mvar 低压电抗器。

## （4）站区总平面布置

站前区布置在站区的东北角，直流配电装置布置在站区北侧，±800kV 直流线路向北出线。500kV交流配电装置布置在站址南侧，500kV出线向东、南两个方向出线。柔直阀厅布置在500kV交流配电装置和直流配电装置之间。进站道路由站区北面 Y748乡道接入，新建进站道路长度 595m。

站区围墙长度1833m，站址用地面积 $3 9 . 0 1 \mathrm { h m } ^ { 2 }$ ，其中站区面积 $3 4 . 7 9 \mathrm { h m } ^ { 2 }$ （围墙内用地面积19.83hm<sup>2</sup>，围墙外其他用地面积14.96hm<sup>2</sup>，围墙外其他用地施工过程中有1.60hm<sup>2</sup>为施工生产生活区），进站道路面积 $4 . 1 6 \mathrm { h m } ^ { 2 }$ ，站外供水设施用地面积 $0 . 0 6 \mathrm { h m } ^ { 2 }$ 。站区绿化面积 6.00hm<sup>2</sup>，围墙内绿化率 30.3%，除个别区域考虑电气设备的绝缘需要未设置绿化外，其余能绿化区域均撒播草籽进行了绿化。

## （5）站区竖向布置

站址为丘坡地貌，自然标高 20\~85m，站区竖向采用平坡式布置，防洪标准为 100年一遇，站区初平标高为 47.4m，站址地势西南高东北低，挖方区域位于站区西南部，站区填方区域位于东北部。土建阶段，利用站区基槽余土，将场地标高抬高至终平标高48.0m。

站区挖方边坡位于站区的南侧、西侧，长 922m，最大坡高为36.5m，采用分级放坡的形式，分级高度 10m 每级，每级中间设置 2.5m 宽的马道平台，放坡坡率为 1:1.50，坡面采用钢筋混凝土格构梁 格构梁间植生袋绿化护坡形式，挖方边坡坡顶处设置矩形截洪沟，坡脚处设置矩形排水沟；填方边坡位于站区东侧、北侧，长 943m，最大坡高为22.5m，采用分级放坡的形式，分级高度 8m 每级，每级中间设置 3.0m 宽的马道平台，放坡坡率为 1：1.75\~1:2.0，坡面采用钢筋混凝土截水骨架+骨架间喷植植生绿化护坡形式，边坡坡脚设置矩形排水沟。站区挖填方边坡护坡面积共计 59877m<sup>2</sup>，其中挖方边坡护坡面积 32432m<sup>2</sup>，填方边坡面积 27445m<sup>2</sup>。

站区围墙外共设置截洪沟 668m、排水沟 3958m。其中，C30 钢筋混凝土截洪沟均位于站区南侧坡顶，长度共 668m，断面尺寸分别为 0.5m×0.5m（436m）、1.0m×1.0m（130m）、1.5m×1.1m（102m）；站址四侧马道平台均布设有 C30 钢筋混凝土排水沟1808m，断面尺寸为0.4m×0.4m；换流站东侧坡脚布设有 C30钢筋混凝土排水沟 730m，断面尺寸分别为 1.5m×1.1m（380m）、2.2m×1.5m（350m）；换流站南侧围墙外布设有C30钢筋混凝土排水沟 400m，断面尺寸分别为1.5m×（0.7\~1.9）m；换流站西侧围墙外布设有C30钢筋混凝土排水沟475m，断面尺寸分别为1.5m×（0.7\~2.13）m；换流站西北侧坡脚布设有C30钢筋混凝土排水沟90m，断面尺寸分别为1.5m×1.2m；换流站北侧坡脚布设有 C30 钢筋混凝土排水沟 455m，断面尺寸分别为 0.6m×0.6m（140m）、1.2m×1.0m（315m）。排水沟相互连通，雨水经收集后有组织排入站外排水沟，再排至站址西北侧市政雨水排水系统，西北侧、东北侧自然沟道。

站区围墙外边坡、截水排水沟等占地已在站区用地面积内计列。

## （6）进站道路

进站道路由站区北侧 Y748 乡道引接，长度为 595m，采用公路型沥青混凝土路面，路面宽度 6.0m，两边考虑 0.5m 宽硬路肩，占地面积共计 $4 . 1 6 \mathrm { h m } ^ { 2 }$ （含进站道路边坡面积）。

进站道路挖方边坡长184m，最大坡高为2.0m，放坡坡率为1:2.00；填方边坡长934m，最大坡高为23.5m，放坡坡率为1:1.75、1:2.00。坡面采用框格植草护坡形式，挖方边坡护坡面积 $6 5 1 \mathrm { m } ^ { 2 }$ ，填方边坡面积 $1 6 8 1 9 \mathrm { m } ^ { 2 }$ ，护坡面积共计 $1 7 4 7 0 \mathrm { m } ^ { 2 }$ 。进站道路两侧布设C30钢筋混凝土截洪沟 233m，断面尺寸 $1 . 0 \mathrm { m } \times 1 . 0 \mathrm { m } ;$ ；C25钢筋混凝土排水沟 585m，断面尺寸 $0 . 4 \mathrm { m } \times 0 . 4 \mathrm { m } ;$ ；C30钢筋混凝土排水沟585m，断面尺寸分别为 $1 . 0 \mathrm { m } \times 1 . 0 \mathrm { m } ( 1 2 0 \mathrm { m } )$ 1.2m×1.0m（465m），进站道路雨水经道路边坡排水沟流至北侧市政雨水系统。

## （7）供排水系统

受端换流站供排水系统主要包括生活给水系统、绿化给水系统、生产给水系统及消防给水系统和雨污水分流制排水系统。站外供水管线、站外雨水排水管线施工范围均位于站区永久占地范围外。

## 1）供水系统

站用水源取自Y748乡道的市政自来水管网，新建DN300PE供水管线长度约600m，中途设置加压泵站一座，管线沿新建进站道路敷设至站内。

## 2）排水系统

雨水排水：站区雨水采用有组织排放方式，设置地下雨水排水管网 5500m。雨水经收集后通过站外边坡排水沟就近汇入站址北侧市政雨水系统，边坡雨水通过站外边坡排水沟就近排至站址北侧、西北侧自然沟道。

生活污水：站区生活污水经地埋式生活污水处理装置处理后回用于站区绿化；

阀冷却水：采用重力自流排放至室外埋地生产排水管道，站外新建污水管线 595m，管径DN400，管材采用钢筋混凝土排水管，排入市政污水系统。

站外供排水设施占地面积共计 $0 . 8 8 \mathrm { h m } ^ { 2 }$ ，其中永久占地 $0 . 0 6 \mathrm { h m } ^ { 2 }$ ，临时占地 $0 . 8 2 \mathrm { h m } ^ { 2 }$

## （8）站用电源

换流站考虑3回站用电源，其中 2回工作电源由站内引接，另 1回备用电源由蓝田110kV变电站110kV配电装置引接，蓝田变电站扩建间隔破坏场地绿化 $1 7 5 \mathrm { m } ^ { 2 }$ ，施工结束后回覆，蓝田变电站扩建间隔占地和土方已纳入站外电源设施区。110kV 站用电源线路全长约5.90km，其中架空路径长 5.70km，电缆路径长 0.20km，新建铁塔 19基，设置牵张场3处。

站用110kV电源施工场地包括新建杆塔永久占地及塔基施工临时占地、牵张场临时占地、跨越施工场地临时占地、施工道路临时占地及电缆施工临时占地。塔基永久占地共计 $0 . 2 2 \mathrm { h m } ^ { 2 }$ ，临时占地约 $0 . 6 6 \mathrm { h m } ^ { 2 } .$ 。电缆沟开挖沟道断面为梯形，边坡比为 1:1，埋深1.7m，考虑电缆沟临时堆土区域及施工作业带，电缆区按 14m 宽范围计列。

受端小迳换流站施工用电由 10kV蓝田线F21#49 杆T接，新架设一回 10kV架空线路至藏东南站址施工场地，长度 0.1km。

站外电力设施占地面积共计 $1 . 2 4 \mathrm { h m } ^ { 2 }$ ，其中永久占地 $0 . 2 4 \mathrm { h m } ^ { 2 }$ ，临时占地 $1 . 0 0 \mathrm { h m } ^ { 2 }$

表2.1-7 受端小迳换流站站外电力设施指标一览表
<table><tr><td rowspan=1 colspan=1>项目名称</td><td rowspan=1 colspan=1>站用电源</td><td rowspan=1 colspan=1>施工电源 10kV</td></tr><tr><td rowspan=1 colspan=1>蓝田变电站</td><td rowspan=1 colspan=1>间隔扩建</td><td rowspan=1 colspan=1>/</td></tr><tr><td rowspan=1 colspan=1>线路工程</td><td rowspan=1 colspan=1>直线塔、耐张塔</td><td rowspan=1 colspan=1>水泥杆</td></tr><tr><td rowspan=1 colspan=3>一、线路指标</td></tr><tr><td rowspan=1 colspan=1>总长度（km）</td><td rowspan=1 colspan=1>5.9</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=3>（1）架空线路</td></tr><tr><td rowspan=1 colspan=1>长度（km）</td><td rowspan=1 colspan=1>5.7</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>杆塔数量（基）</td><td rowspan=1 colspan=1>19</td><td rowspan=1 colspan=1>2</td></tr><tr><td rowspan=1 colspan=1>单基杆塔平均永久占地 $\left( { \mathrm { m } } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1>115</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>单基杆塔施工临时占地 $\left( \mathrm { m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1>349</td><td rowspan=1 colspan=1>6</td></tr><tr><td rowspan=1 colspan=1>牵张场地数量（处）</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>单个牵张场平均临时占地面积 $\left( \mathrm { m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1>200</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>材料站数量（处）</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>单个材料站平均临时占地面积 $\left( { \mathrm { m } } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>跨越场地数量（处）</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>单个跨越场平均临时占地面积 $\left( \mathrm { m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>/</td></tr><tr><td rowspan=1 colspan=1>施工道路长度（km）</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>/</td></tr><tr><td rowspan=1 colspan=3>(2) 直埋电缆</td></tr><tr><td rowspan=1 colspan=1>长度（km）</td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1>/</td></tr><tr><td rowspan=1 colspan=3>二、占地面积</td></tr><tr><td rowspan=1 colspan=1>永久占地  $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=2>0.24</td></tr><tr><td rowspan=1 colspan=1>临时占地 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=2>1.00</td></tr><tr><td rowspan=1 colspan=1>总计占地面积  $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=2>1.24</td></tr></table>

受端小迳换流站站址主要技术指标见表 2.1-8。

表2.1-8 受端小迳换流站主要技术指标一览表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>名称</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>备注</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>站址征地面积</td><td rowspan=1 colspan=1> $\overline { { \mathrm { h m } ^ { 2 } } }$ </td><td rowspan=1 colspan=1>39.01</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>(1)</td><td rowspan=1 colspan=1>站区占地面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>34.79</td><td rowspan=1 colspan=1>包括围墙内用地面积19.83hm2；其他用地面积14.96hm²（施工过程中1.60hm²用作施工生产生活区）</td></tr><tr><td rowspan=1 colspan=1>(2)</td><td rowspan=1 colspan=1>进站道路占地面积</td><td rowspan=1 colspan=1> $\overline { { \mathrm { h m } ^ { 2 } } }$ </td><td rowspan=1 colspan=1>4.16</td><td rowspan=1 colspan=1>长度共计 595m</td></tr><tr><td rowspan=1 colspan=1>(3)</td><td rowspan=1 colspan=1>站外供水设施用地面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>增压泵房面积 $0 . 0 6 \mathrm { h m } ^ { 2 }$ </td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>场地自然标高</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>20~85</td><td rowspan=1 colspan=1>1985 国家高程基准</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>百年一遇洪水位</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>12.0</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>站区设计标高</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>48.0</td><td rowspan=1 colspan=1>1985 国家高程基准</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>站区围墙长度</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>1833</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>站内总建筑面积</td><td rowspan=1 colspan=1>m2</td><td rowspan=1 colspan=1>62910</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>站内道路及广场面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>4.80</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>站区绿化</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>6.00</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>站用电源</td><td rowspan=1 colspan=3>自蓝田 110kV变电站引接 1 回 110kV 线路，线路全长约 5.9km，其中架空路径长5.7km，电缆路径长0.2km。</td></tr><tr><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>站区水源</td><td rowspan=1 colspan=3>由Y748乡道市政自来水管网引接，管线长约600m。</td></tr><tr><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>站内排水</td><td rowspan=1 colspan=3>雨污分流，站内雨水经收集后通过站外排水沟排至市政雨水系统；站区换流阀及调相机冷却系统等废水经处理后排至污水处理厂。生活污水处理后回用于站区绿化。</td></tr></table>

## 2.1.4.2 受端中部换流站

## （1）站址地理位置

深圳受端中部换流站位于广东省深圳市龙华区与龙岗区交界，站区围墙全部位于龙华区。站址西北侧距离观澜街道约 2.6km，东北侧距离平湖街道约 3.5km，西南侧距离龙华街道约4.8km，东南侧距离南湾街道约 3.3km。

## （2）站址现状

深圳中部站址地貌主要为风化剥蚀残丘和丘间冲沟洼地，地势南高北低，东西高中部低，站区中部为窝水涌沟，四周为高山，场地地面高程 118m\~193m。大部分地段植被发育，以乔木、灌木为主，部分地段为窝水涌沟。

## （3）建设规模

本工程新建深圳中部换流站直流输电系统额定电压±800kV，直流额定功率5000MW，直流输电系统额定电流 3125A。全站高压端配置 12+2（备用）台 450MVA 变压器，低压端主变压器远期规模4×1000MVA，本期规模2×1000MVA。直流出线两回，包括±800kV直流出线1回，接地极 1回。500kV规划出线8回，本期 6回，至深圳、鹏城、现代各2 回。换流站本期每台主变低压侧各配置 3×60Mvar 低压电容器和 1×60Mvar 低压电抗器，远期每台主变低压侧配置 3×60Mvar低压电容器和2×60Mvar低压电抗器。

## （4）站区总平面布置

结合站址自然条件、周围环境及进站道路的引接，站区按北偏东 36.13°布置。直流配电装置布置在站区东侧，±800kV直流线路向东出线。500kV交流配电装置布置在站址西侧，6回500kV出线向北、南、东三个方向出线。柔直阀厅布置在 500kV交流配电装置和直流配电装置之间，低压无功补偿装置布置在交流场。站前区布置在站址西北角，进站道路由站区西侧坂澜大道基地联络道接入，新建进站道路长度 200m。

站区围墙长度 1818m，站址用地面积 29.23hm<sup>2</sup>，站区面积 29.02m<sup>2</sup>（其中围墙内用地面积20.48hm<sup>2</sup>，围墙外其他用地面积 8.54hm<sup>2</sup>），进站道路面积0.12hm<sup>2</sup>，站外供水设施面积0.09hm<sup>2</sup>。站区绿化面积 6.10hm<sup>2</sup>，围墙内绿化率 29.8%，除个别区域考虑电气设备的绝缘需要未设置绿化外，其余能绿化区域均撒播草籽进行了绿化。

## （5）站区竖向布置

站址为风化剥蚀残丘和丘间冲沟洼地地貌，自然标高为 118m\~193m，站区采用平坡式竖向布置，防洪标准为 100 年一遇，站区初平标高为 145.00m，站址地势南高北低，东西高中部低，围墙内挖方区域主要为站址中南部及角部区域，填方区域为东北部区域。土建阶段，利用站区基槽余土，将场地标高抬高至终平标高 146.1m。

站区挖方边坡站区四周均涉及，挖方边坡长 1008m，挖方边坡最大坡高为 50m，采用分级放坡的形式，分级高度 8m 每级，每级中间设置 2.5m 宽的马道平台，放坡坡率为1:1.25\~1:1.5，坡面采用锚杆+格构梁+梁间植生袋植草护坡形式，挖方边坡坡顶处设置矩形截洪沟，坡脚处设置矩形排水沟，坡面设置跌水步梯；填方边坡位于站区北侧、西北侧及东侧、南侧、西侧部分填平区，填方边坡长 834m，填方边坡最大坡高为 19m，采用分级放坡的形式，分级高度 8m 每级，每级中间设置 2.0m 宽的马道平台，放坡坡率为1:1.5\~1:2.0，坡面采用土工格栅加植生袋护坡形式，同时设置跌水步梯，边坡坡脚设置矩形排水沟。站区挖填方边坡护坡面积共计 54675m<sup>2</sup>，其中挖方边坡护坡面积 38000m<sup>2</sup>，填方边坡面积 16675m<sup>2</sup>。

站区围墙外共设置截洪沟、排水沟 2674m，其中截洪沟 850m，排水沟 1824m，均为钢筋混凝土材质。其中，站址四侧均布设有截洪沟，其断面尺寸为0.6m×0.6m，长度共850m；站址四侧均布设有排水沟，断面尺寸为 1.5m×1.0m，长度为1824m。截水排水沟相互连通，站区雨水经地下雨水系统收集后通过地下管道排至站址西北侧市政排水系统；边坡雨水通过边坡截排水沟汇集后排至站区北侧自然沟道，再通过高速箱涵排至站

址北侧樟坑径水库。

站区围墙外边坡、截水排水沟等占地已在站区用地面积内计列。

## （6）进站道路

进站道路由站区西侧坂澜大道基地联络道接入，长度为 200m，采用公路型混凝土路面，路面宽度6.0m，挖方路段路肩宽度 0.5m，填方路段路肩宽度 0.5m，占地面积共计 $0 . 1 2 \mathrm { h m } ^ { 2 }$

进站道路挖方边坡长256m，最大坡高为1.0m，放坡坡率为 $1 { : } 1 . 0 { : }$ ；填方边坡长134m，最大坡高为 8.25m，放坡坡率为 1:2.5。坡面采用人字形骨架+土工格室框格植草护坡形式，挖方边坡护坡面积 $3 0 2 \mathrm { m } ^ { 2 }$ ，填方边坡面积 $1 1 7 3 \mathrm { m } ^ { 2 }$ ，护坡面积共计 $1 4 7 5 \mathrm { m } ^ { 2 }$ ，为永久租地。进站道路两侧布设 C25素混凝土排水沟 400m，断面尺寸 $0 . 6 \mathrm { m } \times 0 . 6 \mathrm { m }$ 。进站道路雨水随边坡截排水沟汇集后排至站区北侧自然沟道，再通过高速箱涵排至站址北侧樟坑径水库。

## （7）供排水系统

受端换流站供排水系统主要包括站区生活用水、生产用水及消防补水供水系统和雨污水分流制排水系统。站外供水管线、站外雨水排水管线施工范围均位于站区永久占地范围外。

## 1）供水系统

站用水源采用永临结合的型式，取自坂澜大道和坂李大道的市政自来水管网，输水管道采用 DN300 内衬水泥砂浆无缝钢管给水管，独立设置 1 处增压泵房。新建供水管线长度约6.05km，增压泵房占地 299m<sup>2</sup>。

## 2）排水系统

站区采用有组织排水方式，设置地下雨水排水管网 6000m。雨水收集后通过地埋雨水管道沿进站道路排至站址西北侧市政排水系统，站外排水管道长0.28km。边坡雨水通过边坡截排水沟汇集后排至站区北侧自然沟道，再通过高速箱涵排至站址北侧樟坑径水库。

污水（含生活污水和阀冷却水）收集后通过地埋式管道沿进站道路排至站址西北侧市政污水排水系统，站外新建污水管线 250m，管径 DN400，管材采用钢筋混凝土管。

站外供排水设施占地面积共计 $8 . 2 5 \mathrm { m } ^ { 2 }$ ，其中永久占地 $0 . 0 9 \mathrm { h m } ^ { 2 }$ ，临时占地 $8 . 1 6 \mathrm { h m } ^ { 2 }$

## （8）站用电源

换流站考虑3回站用电源，其中 2回工作电源由站内引接，另 1回备用电源由坂田110kV变电站110kV配电装置引接，坂田变电站扩建间隔占地和土方已纳入站外电源设施区。110kV站用电源线路全长约 3.60km，全为电缆敷设，其中利用现有电缆沟及电缆隧道2090m，新建电缆综合沟 662m，新建综合埋管 318m，新建非开挖铺管 530m。

站用 110kV 电源施工场地包括电缆施工临时占地。综合电缆沟开挖沟道断面为梯形，边坡比为1:1，底宽 1.8m，深1.8m，考虑电缆沟临时堆土区域及施工作业带，电缆区按 16m 宽范围计列；综合埋管开挖沟道断面为梯形，边坡比为 1:1，底宽 2.15m，深2.15m，考虑电缆沟临时堆土区域及施工作业带，电缆区按 18m 宽范围计列。

受端中部换流站施工用电从坂李大道雪岗北#3 三遥柜沿坂李大道和坂澜大道市政电缆沟敷设10kV电缆至换流站施工场地。新敷设电缆 2.48km。

站外电力设施占地面积共计 $1 . 6 5 \mathrm { h m } ^ { 2 } .$ ，其中永久占地 $0 . 0 2 \mathrm { h m } ^ { 2 }$ ，临时占地 1.63hm<sup>2</sup>。

表2.1-9 受端中部换流站站外电力设施指标一览表
<table><tr><td rowspan=1 colspan=1>项目名称</td><td rowspan=1 colspan=1>站用电源</td><td rowspan=1 colspan=1>施工电源 10kV</td></tr><tr><td rowspan=1 colspan=1>坂田变电站</td><td rowspan=1 colspan=1>间隔扩建</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>线路工程</td><td rowspan=1 colspan=1>电缆</td><td rowspan=1 colspan=1>直埋电缆</td></tr><tr><td rowspan=1 colspan=1>一、线路指标</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>总长度（km）</td><td rowspan=1 colspan=1>0.98</td><td rowspan=1 colspan=1>2.48</td></tr><tr><td rowspan=1 colspan=1>（1）直埋电缆</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>长度（km）</td><td rowspan=1 colspan=1>0.98</td><td rowspan=1 colspan=1>2.48</td></tr><tr><td rowspan=1 colspan=1>二、占地面积</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>永久占地（hm²）</td><td rowspan=1 colspan=2>0.02</td></tr><tr><td rowspan=1 colspan=1>临时占地（hm²）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.63</td></tr><tr><td rowspan=1 colspan=1>总计占地面积（hm²）</td><td rowspan=1 colspan=2>1.65</td></tr></table>

## （9）专项设施迁改

站址附近迁改设施包括站区内拆除迁改110kV 登头Ⅰ/Ⅱ线、110kV登雪Ⅰ/Ⅱ线、220kV登腾线。其中 110kV 登头Ⅰ/Ⅱ线、110kV 登雪Ⅰ/Ⅱ线新建架空线路 1.1km，新建耐张塔 6基；拆除架空线路 1.2km，拆除直线塔 6 基，耐张塔 5 基。220kV 登腾线新建架空线路1.29km，新建直线塔2基，耐张塔 3基；拆除架空线路 1.28km，拆除直线塔 4基，耐张塔3基。

受端中部换流站站址主要技术指标见表 2.1-10。

表2.1-10 受端中部换流站主要技术指标一览表
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">备注</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">站址征地面积</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">29.23</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(1)</td><td colspan="1" rowspan="1">站区占地面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">29.02</td><td colspan="1" rowspan="1">包括围墙内用地面积20.48hm²；其他用地面积 8.54hm²</td></tr><tr><td colspan="1" rowspan="1">(2)</td><td colspan="1" rowspan="1">进站道路占地面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">长度共计 200m，进站道路路面 0.12hm²位于征地范围内，进站道路边坡0.15hm²为永久租地。</td></tr><tr><td colspan="1" rowspan="1">(3)</td><td colspan="1" rowspan="1">站外供排水设施面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">增压泵房及配套设施面积</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">场地自然标高</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">118~193</td><td colspan="1" rowspan="1">1985 国家高程基准</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">百年一遇洪水位</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">42.26</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">站区设计标高</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">146.1</td><td colspan="1" rowspan="1">1985 国家高程基准</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">站区围墙长度</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">1818</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">站内总建筑面积</td><td colspan="1" rowspan="1">m2</td><td colspan="1" rowspan="1">58561</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">站内道路及广场面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2.89</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">站区绿化</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">6.10</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">站用电源</td><td colspan="3" rowspan="1">自坂田 110kV变电站引接1 回 110kV 线路，线路全长约 3.60km，电缆路径长3.60km。</td></tr><tr><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">站区水源</td><td colspan="3" rowspan="1">由市政自来水管网引接，管线长约6050m，另设一个占地299m²的增压泵房。</td></tr><tr><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1">站内排水</td><td colspan="3" rowspan="1">雨污分流，站内雨水经收集后通过地下管道排至站址西北侧市政排水系统，边坡雨水通过边坡截排水沟汇集后排至站区北侧自然沟道；站区阀冷却水和生活污水经处理后排至站外市政污水系统。</td></tr></table>

## 2.1.5. 受端接地极

## 2.1.5.1 受端小迳接地极

## （1）地理位置及极址现状

受端小迳接地极位于广东省清远市英德市大湾镇围仔下村，距广州小迳站址约117km。极址属南方红壤区，现状为林地、园地。

## （2）接地极布置型式

受端小迳接地极采用深井接地极布置的型式。

汇流装置区内放置构架、阻断电容、阻断电抗以及导流管母，围墙内面积为20m×20m，征地面积为 20m×20m，共计占地面积 0.04hm<sup>2</sup>。

电极电缆区包括中心构架至馈电棒的导流电缆，每4根经中间头引接引流电缆至深井电极。为避让基本农田，深井电极采用不等四边布置，最上方深井距离导流中心为250m，下方深井距离导流中心为 155m，左右两边深井距离导流中心为 140m。深井电极埋深100m，井深1000m，单口深井接地极馈电棒有效导电长度 900m，引流电缆接入端子分别离地面为 12m、14m、400m、700m。

导流电缆共 16 条，每 4 根经中间头引接引流电缆至深井电极，长度共计 2400m，电缆埋深 2m，导流电缆沟长度 600m。电极电缆区面积共计 $3 . 0 8 \mathrm { h m } ^ { 2 }$ ，其中永久占地$0 . 0 0 0 8 \mathrm { h m } ^ { 2 }$ ，临时占地面积 3.08hm<sup>2</sup>。

## （3）施工道路

受端小迳接地极为无人值守接地极，仅在建设时设置临施工道路，施工结束后恢复原地貌，无需布设检修道路。施工道路为土路，路面平整，长度约 500m，宽度 3m。施工道路区占地共计0.15hm<sup>2</sup>，均为临时占地。

## （4）站用电源

站用电源采用太阳能风能互补电源与站用外接电源相结合的方案。太阳能风能互补电源系统由： 块太阳能电池板及充放电控制器， 台风力发电机， 套太阳能风能充电控制器，1 套蓄电池等组成，布设于汇流装置区内；极址施工电源采用永临结合方式，T 接至 10 千伏 10 千伏热汤线，后期作为接地极站用外接电源，路径总长度为 200m，采用直埋敷设。站用电源区占地共计 0.20hm<sup>2</sup>，均为临时占地。

## 2.1.5.2 受端中部接地极

## （1）地理位置及极址现状

受端中部接地极位于广东省惠州市惠东县安墩镇大布村，距受端站站址约 115km。极址属山间盆地，地形平坦开阔，现状为耕地、林地。

## （2）接地极布置型式

受端接地极主要包括汇流装置区和电极电缆区。

汇流装置区内放置构架、阻断电容、阻断电抗以及导流管母，围墙内面积为20m×20m，征地面积为 20m×20m，共计占地面积 0.04hm<sup>2</sup>。

电极电缆区包括中心构架至馈电棒的导流电缆，每 4根经中间头引接引流电缆至深井电极。为避让基本农田，深井电极采用不规则一字形布置，从左至右分别距离导流中心 230m、420m、100m。深井电极埋深 90m，井深 900m，单口深井接地极馈电棒有效导电长度810m，引流电缆接入端子分别离地面为 12m、14m、360m、630m。

导流电缆共 16 条，每 4 根经中间头引接引流电缆至深井电极，长度共计 2400m，电缆埋深 2m，导流电缆沟长度 1000m。电极电缆区面积共计 3.30hm<sup>2</sup>，其中永久占地0.0008hm<sup>2</sup>，临时占地面积 3.30hm<sup>2</sup>。

## （3）施工道路

受端中部接地极为无人值守接地极，仅在建设时设置临施工道路，施工结束后恢复原地貌，无需布设检修道路。施工道路为土路，路面平整，长度约 10m，宽度 3m。施工道路区占地共计0.003hm<sup>2</sup>，均为临时占地。

## （4）站用电源

站用电源采用太阳能风能互补电源与站用外接电源相结合的方案。太阳能风能互补电源系统由： 块太阳能电池板及充放电控制器， 台风力发电机， 套太阳能风能充电控制器，1 套蓄电池等组成，布设于汇流装置区内;极址施工电源采用永临结合方式，T接至 10 千伏长山干线瑶步支线，后期作为接地极站用外接电源，路径总长度为 100m，采用直埋敷设。站用电源区占地共计 0.10hm<sup>2</sup>，均为临时占地。

## 2.1.6. 线路工程

## 2.1.6.1. 线路路径方案

## （1）±800kV 直流线路

±800kV 直流线路起自西藏自治区昌都市左贡县美玉乡送端昌都换流站，止于广东省深圳市龙华区受端中部换流站，途经西藏自治区昌都市左贡县、林芝市察隅县，云南省怒江傈僳族自治州贡山独龙族怒族自治县、兰坪白族普米族自治县，迪庆藏族自治州维西傈僳族自治县，丽江市永胜县，大理白族自治州剑川县、洱源县、鹤庆县、宾川县，楚雄彝族自治州大姚县、牟定县、禄丰市、双柏县，玉溪市易门县、峨山彝族自治县，红河哈尼族彝族自治州石屏县、建水县、弥勒市、开远市，文山壮族苗族自治州砚山县、丘北县、广南县、富宁县；广西壮族自治区百色市田林县、右江区、凌云县，河池市巴马瑶族自治县、大化瑶族自治县，南宁市马山县、上林县，来宾市合山市、兴宾区、象州县、武宣县、金秀瑶族自治县，贵港市平南县，贺州市昭平县，梧州市藤县、苍梧县；广东省肇庆市封开县、怀集县、广宁县、四会市，佛山市三水区，清远市清城区、佛冈县，广州市花都区、从化区，韶关市新丰县，惠州市龙门县、博罗县、仲恺新区、惠城区、惠阳区，东莞市清溪镇、凤岗镇，深圳市龙岗区、龙华区。共计 4 个省级行政区，25个地级行政区，59个县级行政区。线路全长2660.38km，其中西藏自治区境内305.40km、云南省境内 1085.20km、广西壮族自治区境内 677.40km、广东省境内 592.38km，全线共架设铁塔 4859 基（其中直线塔 2917 基、耐张塔 1942 基）。线路曲折系数 1.29。沿线海拔在5\~4800m 之间。路径方案按照省（市）包段描述如下：

## 1）西藏段

线路起于西藏自治区昌都市左贡县昌都换流站，线路整体呈西北-东南方向，线路从换流站向东北方向出线后转向东南方向走线，避让大唐光伏场区，经卡扎村，避让左贡县龙嘎卡多金属矿详查区，在日雪村西侧平行 500kV 芒左一、二回线路继续向南走线，经卧龙村、查雪村、然中村，随后左转折向东南方向走线，经德达村、金达村、果热村、田妥镇、德勒比村、然乃村、列达村、旺达镇，在左贡县城北侧穿越左贡县宁拉铜矿普查区，随后依次跨越500kV 芒左一、二线、110kV旺竹线、35kV旺仁线、G318 国道，经东达村，平行与规划 500kV 线路向东南走线，经莫库村、麻科村、多达村、卧库村、普绒村、沙瓦村，避开左贡县却弄岩金矿普查区，在成德村进入扎玉镇，经茶库村、玉贡村、瓦坝村、吉邓村、卡尼村、毕坝村、色普村、然米村、巴藏村、巴给村进入碧土乡，进入梅里雪山 西坡 风景名胜区，沿玉曲河和待建 线路工程至碧土乡北。避让梅里雪山西坡风景名胜区后沿省道 203走线，在进入察隅县后线路避让水电站规划范围后继续沿着公路走线，经花巴村、瓦保村、格布村后转向北接入察隅换流站。自察隅换流站向南出线后由仙人掌林东侧山坡走线，后继续沿怒江东岸山地由北向南走线，跨越怒江后继续沿怒江东岸山脊走线，经巧古达、他给曲、V字峡谷、各衣、松塔村最终至西藏察隅县察瓦龙乡与云南省怒江傈僳族自治州贡山独龙族怒族自治县丙中洛镇的分界点进入云南境内。

## 2）云南段

线路进入云南省怒江傈僳族自治州贡山独龙族怒族自治县丙中洛镇境内，穿越三江并流世界遗产地（高黎贡山片区缓冲区），沿怒江峡谷、G219 向南走线至普拉底乡附近，向东翻越碧罗雪山进入迪庆藏族自治州维西傈僳族自治县康普镇。沿澜沧江右岸向南走线，在白济汛乡附近转向东南，跨越澜沧江经维西傈僳族自治县城东侧进入怒江傈僳族自治州兰坪白族普米族自治县河西乡。避让三江并流老君山片区及云岭片区，经兰坪机场东侧约2.5km 处进入大理白族自治州剑川县老君山镇。在±800kV 新松换流站南侧约3km 处跨越500kV 黄坪-新松甲、乙线至甸南镇南侧。沿±800kV新东直流线路继续向东南走线，经洱源县、鹤庆县、丽江市永胜县、大理白族自治州宾川县至楚雄彝族自治州大姚县。进入牟定县后与新东直流分开向南，经禄丰市、双柏县、玉溪市易门县、峨山彝族自治县。之后向东转角，基本由西至东经红河哈尼族彝族自治州石屏县、建水县、弥勒市、开远市、文山壮族苗族自治州砚山县、丘北县、广南县、富宁县。在富宁县阿用乡东侧进入广西境内。

## 3）广西段

线路进入广西壮族自治区百色市境内向东走线，于田林县跨越 500kV 西百乙线、西百甲线、±500kV天广直流。于凌云县穿越泗水河自然保护区（实验区）0.7km，从澄碧河水源林自然保护区北侧 处进入右江区东北部。而后经过右江区，在河池市巴马瑶族自治县境内依次跨越±800kV楚穗直流、±500kV 兴安直流进入大化瑶族自治县。于大化瑶族自治县先后跨越 G355 国道和红水河后进入南宁市马山县境内。线路于马山县境内向东南方走线，跨越 G210国道、武平高速后进入上林县。线路于上林县向东走线，先后跨越武平高速、G242 国道进入来宾市兴宾区。线路于兴宾区向东北走线，先后跨越 G355 国道、红水河、S210 省道进入武宣县，继续向东走线，跨越 S208 省道后进入金秀瑶族自治县。线路经金秀瑶族自治县进入贵港市平南县，继续向东南方走线进入梧州市藤县境内。线路于藤县跨越蒙江后进入贺州市昭平县，经昭平县进入苍梧县。线路于苍梧县依次跨越桂江、东安江后进入广东肇庆市封开县。

## 4）广东段

线路起于广东省肇庆市封开县，在封开县境内跨越怀郁高速进入怀集县，线路于怀集县转向东走线进入广宁县，于广宁县境内东南走向，先后经过坑口镇、螺岗镇、南街镇、潭步镇，在潭步镇东南侧进入四会市，线路于四会市境内先后跨越±500kV 兴安直流、±800kV 楚穗直流后进入佛山市三水区。线路进入三水区后继续向东走线，依次跨越北江、500kV 贺罗 I 线及 S269 省道后进入清远市清城区。线路于清城区曲折向东走线，依次跨越500kV玉东线、500kV东花线、500kV贺罗 II线后进入广州市花都区。线路进入花都区后，继续向东，跨越佛清从高速后右转向南，在珠三角环线高速北侧进入受端小迳换流站。

线路自受端小迳换流站出线后先向北后转向东走线，至国泰收费站转向南走线，先后跨越500kV清（蓄）花线、500kV山花甲乙线、500kV东花甲乙线进入清远市清城区境内。线路于清城区曲折向北走线，跨越 500kV外环中段线路后进入佛冈县。线路于佛冈县先后跨越±800kV楚穗直流、±500kV兴安直流及潖江，在佛冈县及广州从化区交界再向东北走线，进入韶关市新丰县。线路于新丰县境内继续向东走线，跨越±500kV 三广直流后进入惠州市龙门县。线路于龙门县先后跨越±800kV 乌东德直流线路、广河高速、增江后进入惠州市博罗县。线路进入博罗县之后向东南方走线，依次跨越 S244 省道、G0422新博高速和 500kV上博线、能博线、东江后进入惠城区。线路在惠城区境内跨越 k 福东甲线、惠大铁路、广汕铁路进入惠阳区。随后线路于惠阳区境内向南走线，先后跨越潮莞高速、500kV东惠乙线、长深高速进入东莞市清溪镇。线路进入清溪镇后向南走线，依次跨越惠塘高速、500kV 崇紫线及 500kV 鲲宝线进入深圳市龙岗区。

线路于龙岗区境内依次跨越博深高速、机荷高速、水官高速、清平高速及坂李大道后进入龙华区，进入受端中部换流站。

## （2）送端昌都接地极线路

送端昌都接地极线路起自送端昌都换流站，止于送端昌都接地极极址，线路全长96km，新建铁塔204基（直线塔 136基，转角、耐张及跨越塔 68 基），途经昌都市左贡县、察雅县、八宿县境，沿线海拔在3500\~5300m 之间。

从送端昌都接地极线路构架出线后，左转向东北方向经根多，线路继续向东北走线，在莫日村折向西北走线，经索赤村、雪协村，跨越 220kV澜邦一、二线，线路折向西北走线，避让昌都机场净空区，随后跨越 G349 国道、110kV 邦隆 1 线，接入送端昌都接地极极址。

## （3）送端察隅接地极线路

送端察隅接地极线路起自送端察隅换流站，止于送端察隅接地极。线路全长 61.8km，新建铁塔142基（直线塔 52基，转角、耐张及跨越塔 90基），途经西藏自治区林芝市察隅县，沿线海拔在1800m\~4800m 之间。

从送端察隅换流站出线后，避开察瓦龙镇规划，向南走线，跨越 G219、怒江转向西北沿怒江左岸走线，经康然村、岗藏村转向西走线，在梦扎村附近两次跨越 G219，并转西北继续沿G219走线，翻越大雪山后至目若，然后至送端察隅接地极。

## （4）受端小迳接地极线路

受端接地极线路起于广东省广州市花都区赤坭镇受端小迳换流站，止于广东省清远市英德市大湾镇围仔下极址，接地极线路路径长度约 177.90km，其中与直流线路共塔架设93.00km，独立架设84.90km，其中单独架设段新建铁塔 212基（其中直线塔137基，耐张塔 75 基）。途经广州市花都区、从化区，清远市佛冈县、清城区、清新区、英德市。其中清城区、清新区、英德市为独立架设段涉及区县。沿线海拔范围 10～500m。

线路自受端小迳换流站向东北出线后，与拟建藏东南至粤港澳大湾区±800kV线路共塔架设至佛冈县龙山镇西北侧独立架设进入清城区境内。接地极线路于清城区境内依次跨越S252省道、S253 省道、北江、G423高速后进入英德市境内。接地极线路在英德市境内右转径直向北走线，先后跨越 S348省道、G78汕昆高速、连江、S347省道后途经古道迳水库西侧后至广东省清远市英德市大湾镇受端小迳接地极。

## （5）受端中部接地极线路

受端中部接地极线路起于深圳市龙华区受端中部换流站，止于广东省惠州市惠东县安墩镇大布村极址，接地极线路路径长度约 216.10km，其中与直流线路共塔架设132.80km，独立架设 83.30km，其中单独架设段新建铁塔 185 基（其中直线塔 120 基，耐张塔65基）。线路途经广东省深圳市龙华区、龙岗区，东莞市凤岗镇、清溪镇，惠州市惠阳区、惠城区、仲恺新区、博罗县、惠东县及河源市紫金县。其中河源市紫金县、惠州市博罗县、惠东县、惠城区为独立架设段涉及区县。沿线地形主要为丘陵和山地，海拔范围 10～650m。

线路自深圳市龙华区受端中部换流站向东北方出线，与拟建藏东南至粤港澳大湾区± k 线路共塔架设至博罗县梅花县级森林公园北侧独立架设进入惠城区境内。在惠城区先后跨越东江、 省道向东进入河源市紫金县境内。之后进入惠州惠东县继续向东走线，于安墩镇西北侧跨越省道 S243 后接至广东省惠州市惠东县安墩镇受端中部接地极。

## 2.1.6.2. 线路长度、地形及铁塔数量

本工程输电线路总路径长度为 2986.38km，按照工程组成划分：其中±800kV 直流线路路径长 2660.38km，送端接地极线路路径长 157.80km，受端接地极线路路径总长394.00km，其中与直流线路共线 225.80km，单独架设 168.20km。

本工程输电线路共新建铁塔 5602 基（直线塔 3362 基，转角、耐张及跨越塔 2240基），按照工程组成划分：其中±800kV 直流线路新建铁塔 4859 基（直线塔 2917 基，转角、耐张及跨越塔 1942 基），送端接地极线路新建铁塔 346 基（直线塔 188 基，转角、耐张及跨越塔 158 基），受端接地极线路新建铁塔 397 基（直线塔 257 基，转角、耐张及跨越塔140基）。本工程沿线各市（县、区）路径分段长度及铁塔分布表详见表2.1-9，本工程路径长度及铁塔分布统计总表见表 2.1-11。

表2.1-11 本工程沿线各市（县、区）路径分段长度及塔基分布表
<table><tr><td colspan="1" rowspan="3">序号</td><td colspan="1" rowspan="3">沿线所经行政区</td><td colspan="4" rowspan="1">线路长度（km）</td><td colspan="7" rowspan="1">塔基数量（基）</td></tr><tr><td colspan="1" rowspan="2">青藏高原区</td><td colspan="1" rowspan="2">西南岩溶区</td><td colspan="1" rowspan="2">南方红壤区</td><td colspan="1" rowspan="2">合计</td><td colspan="2" rowspan="1">青藏高原区</td><td colspan="2" rowspan="1">西南岩溶区</td><td colspan="2" rowspan="1">南方红壤区</td><td colspan="1" rowspan="2">合计</td></tr><tr><td colspan="1" rowspan="1">直线塔</td><td colspan="1" rowspan="1">转角、耐张及跨越塔</td><td colspan="1" rowspan="1">直线塔</td><td colspan="1" rowspan="1">转角、耐张及跨越塔</td><td colspan="1" rowspan="1">直线塔</td><td colspan="1" rowspan="1">转角、耐张及跨越塔</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">直流输电线路</td><td colspan="1" rowspan="1">489.74</td><td colspan="1" rowspan="1">1213.21</td><td colspan="1" rowspan="1">957.4</td><td colspan="1" rowspan="1">2660.38</td><td colspan="1" rowspan="1">425</td><td colspan="1" rowspan="1">442</td><td colspan="1" rowspan="1">1327</td><td colspan="1" rowspan="1">779</td><td colspan="1" rowspan="1">1165</td><td colspan="1" rowspan="1">721</td><td colspan="1" rowspan="1">4859</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">西藏自治区</td><td colspan="1" rowspan="1">305.4</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">305.4</td><td colspan="1" rowspan="1">280</td><td colspan="1" rowspan="1">257</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">537</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">昌都市</td><td colspan="1" rowspan="1">228.1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">228.1</td><td colspan="1" rowspan="1">226</td><td colspan="1" rowspan="1">170</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">396</td></tr><tr><td colspan="1" rowspan="1">1.1.1</td><td colspan="1" rowspan="1">左贡县</td><td colspan="1" rowspan="1">228.1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">228.1</td><td colspan="1" rowspan="1">226</td><td colspan="1" rowspan="1">170</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">396</td></tr><tr><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">林芝市</td><td colspan="1" rowspan="1">77.3</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">77.3</td><td colspan="1" rowspan="1">54</td><td colspan="1" rowspan="1">87</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">141</td></tr><tr><td colspan="1" rowspan="1">1.2.1</td><td colspan="1" rowspan="1">察隅县</td><td colspan="1" rowspan="1">77.3</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">77.3</td><td colspan="1" rowspan="1">54</td><td colspan="1" rowspan="1">87</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">141</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">云南省</td><td colspan="1" rowspan="1">184.34</td><td colspan="1" rowspan="1">900.86</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1085.20</td><td colspan="1" rowspan="1">145</td><td colspan="1" rowspan="1">185</td><td colspan="1" rowspan="1">1000</td><td colspan="1" rowspan="1">533</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1863</td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">怒江傈僳族州</td><td colspan="1" rowspan="1">88.81</td><td colspan="1" rowspan="1">43.59</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">132.40</td><td colspan="1" rowspan="1">41</td><td colspan="1" rowspan="1">104</td><td colspan="1" rowspan="1">60</td><td colspan="1" rowspan="1">24</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">229</td></tr><tr><td colspan="1" rowspan="1">2.1.1</td><td colspan="1" rowspan="1">贡山独龙族怒族自治县</td><td colspan="1" rowspan="1">88.81</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">88.81</td><td colspan="1" rowspan="1">41</td><td colspan="1" rowspan="1">104</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">145</td></tr><tr><td colspan="1" rowspan="1">2.1.2</td><td colspan="1" rowspan="1">兰坪白族普米族自治县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">43.59</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">43.59</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">60</td><td colspan="1" rowspan="1">24</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">84</td></tr><tr><td colspan="1" rowspan="1">2.2</td><td colspan="1" rowspan="1">迪庆藏族自治州</td><td colspan="1" rowspan="1">95.53</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">95.53</td><td colspan="1" rowspan="1">104</td><td colspan="1" rowspan="1">81</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">185</td></tr><tr><td colspan="1" rowspan="1">2.2.1</td><td colspan="1" rowspan="1">维西傈僳族自治县</td><td colspan="1" rowspan="1">95.53</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">95.53</td><td colspan="1" rowspan="1">104</td><td colspan="1" rowspan="1">81</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">185</td></tr><tr><td colspan="1" rowspan="1">2.3</td><td colspan="1" rowspan="1">丽江市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">30.37</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">30.37</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">37</td><td colspan="1" rowspan="1">19</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">56</td></tr><tr><td colspan="1" rowspan="1">2.3.1</td><td colspan="1" rowspan="1">永胜县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">30.37</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">30.37</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">37</td><td colspan="1" rowspan="1">19</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">56</td></tr><tr><td colspan="1" rowspan="1">2.4</td><td colspan="1" rowspan="1">大理白族自治州</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">150.32</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">150.32</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">189</td><td colspan="1" rowspan="1">89</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">278</td></tr><tr><td colspan="1" rowspan="1">2.4.1</td><td colspan="1" rowspan="1">剑川县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">55.33</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">55.33</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">66</td><td colspan="1" rowspan="1">37</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">103</td></tr><tr><td colspan="1" rowspan="1">2.4.2</td><td colspan="1" rowspan="1">洱源县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13.68</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13.68</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">27</td></tr><tr><td colspan="1" rowspan="1">2.4.3</td><td colspan="1" rowspan="1">鹤庆县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">44.57</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">44.57</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">57</td><td colspan="1" rowspan="1">23</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">80</td></tr><tr><td colspan="1" rowspan="1">2.4.4</td><td colspan="1" rowspan="1">宾川县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">36.74</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">36.74</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">46</td><td colspan="1" rowspan="1">22</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">68</td></tr><tr><td colspan="1" rowspan="1">2.5</td><td colspan="1" rowspan="1">楚雄彝族自治州</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">189.00</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">189.00</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">213</td><td colspan="1" rowspan="1">98</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">311</td></tr><tr><td colspan="1" rowspan="1">2.5.1</td><td colspan="1" rowspan="1">大姚县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">84.30</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">84.3</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">97</td><td colspan="1" rowspan="1">41</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">138</td></tr><tr><td colspan="1" rowspan="1">2.5.2</td><td colspan="1" rowspan="1">牟定县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">28.00</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">28</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">29</td><td colspan="1" rowspan="1">19</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">48</td></tr><tr><td colspan="1" rowspan="1">2.5.3</td><td colspan="1" rowspan="1">禄丰市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">63.10</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">63.1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">74</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">104</td></tr><tr><td colspan="1" rowspan="1">2.5.4</td><td colspan="1" rowspan="1">双柏县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13.60</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13.6</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">21</td></tr><tr><td colspan="1" rowspan="1">2.6</td><td colspan="1" rowspan="1">玉溪市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">103.70</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">103.70</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">99</td><td colspan="1" rowspan="1">80</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">179</td></tr><tr><td colspan="1" rowspan="1">2.6.1</td><td colspan="1" rowspan="1">易门县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">35.10</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">35.1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">32</td><td colspan="1" rowspan="1">26</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">58</td></tr><tr><td colspan="1" rowspan="1">2.6.2</td><td colspan="1" rowspan="1">峨山彝族自治县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">68.60</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">68.6</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">67</td><td colspan="1" rowspan="1">54</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">121</td></tr><tr><td colspan="1" rowspan="1">2.7</td><td colspan="1" rowspan="1">红河哈尼族彝族自治州</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">148.00</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">148.00</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">173</td><td colspan="1" rowspan="1">68</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">241</td></tr><tr><td colspan="1" rowspan="1">2.7.1</td><td colspan="1" rowspan="1">石屏县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">45.30</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">45.3</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">62</td><td colspan="1" rowspan="1">18</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">80</td></tr><tr><td colspan="1" rowspan="1">2.7.2</td><td colspan="1" rowspan="1">建水县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">51.20</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">51.2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">58</td><td colspan="1" rowspan="1">23</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">81</td></tr><tr><td colspan="1" rowspan="1">2.7.3</td><td colspan="1" rowspan="1">弥勒市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">20.30</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">20.3</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">23</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">33</td></tr><tr><td colspan="1" rowspan="1">2.7.4</td><td colspan="1" rowspan="1">开远市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">31.20</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">31.2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">17</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">47</td></tr><tr><td colspan="1" rowspan="1">2.8</td><td colspan="1" rowspan="1">文山壮族苗族自治州</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">235.88</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">235.88</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">229</td><td colspan="1" rowspan="1">155</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">384</td></tr><tr><td colspan="1" rowspan="1">2.8.1</td><td colspan="1" rowspan="1">砚山县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">99.25</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">99.25</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">113</td><td colspan="1" rowspan="1">54</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">167</td></tr><tr><td colspan="1" rowspan="1">2.8.2</td><td colspan="1" rowspan="1">丘北县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">12.69</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">12.69</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">16</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">25</td></tr><tr><td colspan="1" rowspan="1">2.8.3</td><td colspan="1" rowspan="1">广南县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">94.29</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">94.29</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">80</td><td colspan="1" rowspan="1">71</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">151</td></tr><tr><td colspan="1" rowspan="1">2.8.4</td><td colspan="1" rowspan="1">富宁县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">29.65</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">29.65</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">21</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">41</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">广西壮族自治区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">312.35</td><td colspan="1" rowspan="1">365.05</td><td colspan="1" rowspan="1">677.40</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">327</td><td colspan="1" rowspan="1">246</td><td colspan="1" rowspan="1">472</td><td colspan="1" rowspan="1">219</td><td colspan="1" rowspan="1">1264</td></tr><tr><td colspan="1" rowspan="1">3.1</td><td colspan="1" rowspan="1">百色市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">126.9</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">126.90</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">149</td><td colspan="1" rowspan="1">62</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">211</td></tr><tr><td colspan="1" rowspan="1">3.1.1</td><td colspan="1" rowspan="1">田林县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">65.14</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">65.14</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">74</td><td colspan="1" rowspan="1">33</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">107</td></tr><tr><td colspan="1" rowspan="1">3.1.2</td><td colspan="1" rowspan="1">右江区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">39.94</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">39.94</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">50</td><td colspan="1" rowspan="1">18</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">68</td></tr><tr><td colspan="1" rowspan="1">3.1.3</td><td colspan="1" rowspan="1">凌云县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">21.82</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">21.82</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">25</td><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">36</td></tr><tr><td colspan="1" rowspan="1">3.2</td><td colspan="1" rowspan="1">河池市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">136.9</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">136.90</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">129</td><td colspan="1" rowspan="1">136</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">265</td></tr><tr><td colspan="1" rowspan="1">3.2.1</td><td colspan="1" rowspan="1">巴马瑶族自治县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">54.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">54.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">71</td><td colspan="1" rowspan="1">24</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">95</td></tr><tr><td colspan="1" rowspan="1">3.2.2</td><td colspan="1" rowspan="1">大化瑶族自治县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">82.78</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">82.78</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">58</td><td colspan="1" rowspan="1">112</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">170</td></tr><tr><td colspan="1" rowspan="1">3.3</td><td colspan="1" rowspan="1">南宁市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">48.55</td><td colspan="1" rowspan="1">47.76</td><td colspan="1" rowspan="1">96.31</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">49</td><td colspan="1" rowspan="1">48</td><td colspan="1" rowspan="1">52</td><td colspan="1" rowspan="1">37</td><td colspan="1" rowspan="1">186</td></tr><tr><td colspan="1" rowspan="1">3.3.1</td><td colspan="1" rowspan="1">马山县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">48.55</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">48.55</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">49</td><td colspan="1" rowspan="1">48</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">97</td></tr><tr><td colspan="1" rowspan="1">3.3.2</td><td colspan="1" rowspan="1">上林县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">47.76</td><td colspan="1" rowspan="1">47.76</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">52</td><td colspan="1" rowspan="1">37</td><td colspan="1" rowspan="1">89</td></tr><tr><td colspan="1" rowspan="1">3.4</td><td colspan="1" rowspan="1">来宾市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">152.39</td><td colspan="1" rowspan="1">152.39</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">196</td><td colspan="1" rowspan="1">94</td><td colspan="1" rowspan="1">290</td></tr><tr><td colspan="1" rowspan="1">3.4.1</td><td colspan="1" rowspan="1">合山市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.62</td><td colspan="1" rowspan="1">5.62</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">11</td></tr><tr><td colspan="1" rowspan="1">3.4.2</td><td colspan="1" rowspan="1">兴宾区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">89.07</td><td colspan="1" rowspan="1">89.07</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">124</td><td colspan="1" rowspan="1">45</td><td colspan="1" rowspan="1">169</td></tr><tr><td colspan="1" rowspan="1">3.4.3</td><td colspan="1" rowspan="1">象州县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">8.64</td><td colspan="1" rowspan="1">8.64</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">20</td></tr><tr><td colspan="1" rowspan="1">3.4.4</td><td colspan="1" rowspan="1">武宣县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">21.69</td><td colspan="1" rowspan="1">21.69</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">27</td><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">40</td></tr><tr><td colspan="1" rowspan="1">3.4.5</td><td colspan="1" rowspan="1">金秀瑶族自治县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">27.37</td><td colspan="1" rowspan="1">27.37</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">24</td><td colspan="1" rowspan="1">26</td><td colspan="1" rowspan="1">50</td></tr><tr><td colspan="1" rowspan="1">3.5</td><td colspan="1" rowspan="1">贵港市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">52.6</td><td colspan="1" rowspan="1">52.60</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">67</td><td colspan="1" rowspan="1">36</td><td colspan="1" rowspan="1">103</td></tr><tr><td colspan="1" rowspan="1">3.5.1</td><td colspan="1" rowspan="1">平南县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">52.60</td><td colspan="1" rowspan="1">52.60</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">67</td><td colspan="1" rowspan="1">36</td><td colspan="1" rowspan="1">103</td></tr><tr><td colspan="1" rowspan="1">3.6</td><td colspan="1" rowspan="1">贺州市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.4</td><td colspan="1" rowspan="1">7.40</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">14</td></tr><tr><td colspan="1" rowspan="1">3.6.1</td><td colspan="1" rowspan="1">昭平县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.40</td><td colspan="1" rowspan="1">7.40</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">14</td></tr><tr><td colspan="1" rowspan="1">3.7</td><td colspan="1" rowspan="1">梧州市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">104.9</td><td colspan="1" rowspan="1">104.90</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">146</td><td colspan="1" rowspan="1">49</td><td colspan="1" rowspan="1">195</td></tr><tr><td colspan="1" rowspan="1">3.7.1</td><td colspan="1" rowspan="1">藤县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">35.00</td><td colspan="1" rowspan="1">35.00</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">51</td><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">64</td></tr><tr><td colspan="1" rowspan="1">3.7.2</td><td colspan="1" rowspan="1">苍梧县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">69.90</td><td colspan="1" rowspan="1">69.90</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">95</td><td colspan="1" rowspan="1">36</td><td colspan="1" rowspan="1">131</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">广东省</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">592.38</td><td colspan="1" rowspan="1">592.38</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">693</td><td colspan="1" rowspan="1">502</td><td colspan="1" rowspan="1">1195</td></tr><tr><td colspan="1" rowspan="1">4.1</td><td colspan="1" rowspan="1">肇庆市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">152.64</td><td colspan="1" rowspan="1">152.64</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">205</td><td colspan="1" rowspan="1">94</td><td colspan="1" rowspan="1">299</td></tr><tr><td colspan="1" rowspan="1">4.1.1</td><td colspan="1" rowspan="1">封开县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">38.84</td><td colspan="1" rowspan="1">38.84</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">56</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">76</td></tr><tr><td colspan="1" rowspan="1">4.1.2</td><td colspan="1" rowspan="1">怀集县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">44.52</td><td colspan="1" rowspan="1">44.52</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">63</td><td colspan="1" rowspan="1">28</td><td colspan="1" rowspan="1">91</td></tr><tr><td colspan="1" rowspan="1">4.1.3</td><td colspan="1" rowspan="1">广宁县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">43.90</td><td colspan="1" rowspan="1">43.90</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">57</td><td colspan="1" rowspan="1">24</td><td colspan="1" rowspan="1">81</td></tr><tr><td colspan="1" rowspan="1">4.1.4</td><td colspan="1" rowspan="1">四会市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">25.38</td><td colspan="1" rowspan="1">25.38</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">29</td><td colspan="1" rowspan="1">22</td><td colspan="1" rowspan="1">51</td></tr><tr><td colspan="1" rowspan="1">4.2</td><td colspan="1" rowspan="1">佛山市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">14.1</td><td colspan="1" rowspan="1">14.10</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">16</td><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1">27</td></tr><tr><td colspan="1" rowspan="1">4.2.1</td><td colspan="1" rowspan="1">三水区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">14.10</td><td colspan="1" rowspan="1">14.10</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">16</td><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1">27</td></tr><tr><td colspan="1" rowspan="1">4.3</td><td colspan="1" rowspan="1">清远市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">111.18</td><td colspan="1" rowspan="1">111.18</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">143</td><td colspan="1" rowspan="1">102</td><td colspan="1" rowspan="1">245</td></tr><tr><td colspan="1" rowspan="1">4.3.1</td><td colspan="1" rowspan="1">清城区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">52.08</td><td colspan="1" rowspan="1">52.08</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">67</td><td colspan="1" rowspan="1">58</td><td colspan="1" rowspan="1">125</td></tr><tr><td colspan="1" rowspan="1">4.3.2</td><td colspan="1" rowspan="1">佛冈县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">59.10</td><td colspan="1" rowspan="1">59.10</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">76</td><td colspan="1" rowspan="1">44</td><td colspan="1" rowspan="1">120</td></tr><tr><td colspan="1" rowspan="1">4.4</td><td colspan="1" rowspan="1">广州市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">66</td><td colspan="1" rowspan="1">66.00</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">87</td><td colspan="1" rowspan="1">62</td><td colspan="1" rowspan="1">149</td></tr><tr><td colspan="1" rowspan="1">4.4.1</td><td colspan="1" rowspan="1">花都区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">38.90</td><td colspan="1" rowspan="1">38.90</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">49</td><td colspan="1" rowspan="1">40</td><td colspan="1" rowspan="1">89</td></tr><tr><td colspan="1" rowspan="1">4.4.2</td><td colspan="1" rowspan="1">从化区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">27.10</td><td colspan="1" rowspan="1">27.10</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">38</td><td colspan="1" rowspan="1">22</td><td colspan="1" rowspan="1">60</td></tr><tr><td colspan="1" rowspan="1">4.5</td><td colspan="1" rowspan="1">韶关市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">19</td><td colspan="1" rowspan="1">19.00</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">24</td><td colspan="1" rowspan="1">12</td><td colspan="1" rowspan="1">36</td></tr><tr><td colspan="1" rowspan="1">4.5.1</td><td colspan="1" rowspan="1">新丰县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">19.00</td><td colspan="1" rowspan="1">19.00</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">24</td><td colspan="1" rowspan="1">12</td><td colspan="1" rowspan="1">36</td></tr><tr><td colspan="1" rowspan="1">4.6</td><td colspan="1" rowspan="1">惠州市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">183.97</td><td colspan="1" rowspan="1">183.97</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">182</td><td colspan="1" rowspan="1">152</td><td colspan="1" rowspan="1">334</td></tr><tr><td colspan="1" rowspan="1">4.6.1</td><td colspan="1" rowspan="1">龙门县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">60.95</td><td colspan="1" rowspan="1">60.95</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">67</td><td colspan="1" rowspan="1">36</td><td colspan="1" rowspan="1">103</td></tr><tr><td colspan="1" rowspan="1">4.6.2</td><td colspan="1" rowspan="1">博罗县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">64.03</td><td colspan="1" rowspan="1">64.03</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">54</td><td colspan="1" rowspan="1">59</td><td colspan="1" rowspan="1">113</td></tr><tr><td colspan="1" rowspan="1">4.6.3</td><td colspan="1" rowspan="1">仲恺新区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">23.23</td><td colspan="1" rowspan="1">23.23</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">26</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">46</td></tr><tr><td colspan="1" rowspan="1">4.6.4</td><td colspan="1" rowspan="1">惠城区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.83</td><td colspan="1" rowspan="1">2.83</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">7</td></tr><tr><td colspan="1" rowspan="1">4.6.5</td><td colspan="1" rowspan="1">惠阳区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">32.93</td><td colspan="1" rowspan="1">32.93</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">31</td><td colspan="1" rowspan="1">34</td><td colspan="1" rowspan="1">65</td></tr><tr><td colspan="1" rowspan="1">4.7</td><td colspan="1" rowspan="1">东莞市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">27.62</td><td colspan="1" rowspan="1">27.62</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">22</td><td colspan="1" rowspan="1">33</td><td colspan="1" rowspan="1">55</td></tr><tr><td colspan="1" rowspan="1">4.7.1</td><td colspan="1" rowspan="1">清溪镇</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">16.44</td><td colspan="1" rowspan="1">16.44</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">14</td><td colspan="1" rowspan="1">16</td><td colspan="1" rowspan="1">30</td></tr><tr><td colspan="1" rowspan="1">4.7.2</td><td colspan="1" rowspan="1">凤岗镇</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">11.18</td><td colspan="1" rowspan="1">11.18</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">17</td><td colspan="1" rowspan="1">25</td></tr><tr><td colspan="1" rowspan="1">4.8</td><td colspan="1" rowspan="1">深圳市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">17.87</td><td colspan="1" rowspan="1">17.87</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">14</td><td colspan="1" rowspan="1">36</td><td colspan="1" rowspan="1">50</td></tr><tr><td colspan="1" rowspan="1">4.8.1</td><td colspan="1" rowspan="1">龙岗区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">17.47</td><td colspan="1" rowspan="1">17.47</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">14</td><td colspan="1" rowspan="1">33</td><td colspan="1" rowspan="1">47</td></tr><tr><td colspan="1" rowspan="1">4.8.2</td><td colspan="1" rowspan="1">龙华区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">3</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">送端接地极线路</td><td colspan="1" rowspan="1">157.8</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">157.8</td><td colspan="1" rowspan="1">188</td><td colspan="1" rowspan="1">158</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">346</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">西藏自治区</td><td colspan="1" rowspan="1">157.8</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">157.8</td><td colspan="1" rowspan="1">188</td><td colspan="1" rowspan="1">158</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">346</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">昌都市</td><td colspan="1" rowspan="1">96</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">96</td><td colspan="1" rowspan="1">136</td><td colspan="1" rowspan="1">68</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">204</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">左贡县</td><td colspan="1" rowspan="1">16.5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">16.5</td><td colspan="1" rowspan="1">23</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">33</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">八宿县</td><td colspan="1" rowspan="1">29.5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">29.5</td><td colspan="1" rowspan="1">48</td><td colspan="1" rowspan="1">17</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">65</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">察雅县</td><td colspan="1" rowspan="1">50</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">50</td><td colspan="1" rowspan="1">65</td><td colspan="1" rowspan="1">41</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">106</td></tr><tr><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">林芝市</td><td colspan="1" rowspan="1">61.8</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">61.8</td><td colspan="1" rowspan="1">52</td><td colspan="1" rowspan="1">90</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">142</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">察隅县</td><td colspan="1" rowspan="1">61.8</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">61.8</td><td colspan="1" rowspan="1">52</td><td colspan="1" rowspan="1">90</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">142</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">受端接地极线路</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">168.2</td><td colspan="1" rowspan="1">168.2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">257</td><td colspan="1" rowspan="1">140</td><td colspan="1" rowspan="1">397</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">广东省</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">168.2</td><td colspan="1" rowspan="1">168.2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">257</td><td colspan="1" rowspan="1">140</td><td colspan="1" rowspan="1">397</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">清远市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">84.9</td><td colspan="1" rowspan="1">84.9</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">137</td><td colspan="1" rowspan="1">75</td><td colspan="1" rowspan="1">212</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">清城区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">25</td><td colspan="1" rowspan="1">25.00</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">38</td><td colspan="1" rowspan="1">25</td><td colspan="1" rowspan="1">63</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">清新区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.2</td><td colspan="1" rowspan="1">2.20</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">4</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">英德市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">57.7</td><td colspan="1" rowspan="1">57.70</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">98</td><td colspan="1" rowspan="1">47</td><td colspan="1" rowspan="1">145</td></tr><tr><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">河源市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">9.5</td><td colspan="1" rowspan="1">9.5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">14</td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">20</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">紫金县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">9.5</td><td colspan="1" rowspan="1">9.50</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">14</td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">20</td></tr><tr><td colspan="1" rowspan="1">1.3</td><td colspan="1" rowspan="1">惠州市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">73.8</td><td colspan="1" rowspan="1">73.8</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">106</td><td colspan="1" rowspan="1">59</td><td colspan="1" rowspan="1">165</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">博罗县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">27</td><td colspan="1" rowspan="1">27.00</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">44</td><td colspan="1" rowspan="1">31</td><td colspan="1" rowspan="1">75</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">惠东县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">16.3</td><td colspan="1" rowspan="1">16.30</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">26</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">惠城区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">30.5</td><td colspan="1" rowspan="1">30.50</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">42</td><td colspan="1" rowspan="1">22</td><td colspan="1" rowspan="1">64</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1">647.54</td><td colspan="1" rowspan="1">1213.21</td><td colspan="1" rowspan="1">1125.6</td><td colspan="1" rowspan="1">2986.38</td><td colspan="1" rowspan="1">613</td><td colspan="1" rowspan="1">600</td><td colspan="1" rowspan="1">1327</td><td colspan="1" rowspan="1">779</td><td colspan="1" rowspan="1">1422</td><td colspan="1" rowspan="1">861</td><td colspan="1" rowspan="1">5602</td></tr></table>

注：耐张塔指转角、耐张及跨越塔。

表 2.1-12 本工程路径长度及塔基分布总统计表
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=2>工程项目</td><td rowspan=2 colspan=1>路径长度(km)</td><td rowspan=1 colspan=3>塔基数量（基）</td></tr><tr><td rowspan=1 colspan=1>直线塔</td><td rowspan=1 colspan=1>转角、耐张及跨越塔</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>直流线路工程</td><td rowspan=1 colspan=1>±800kV 直流线路</td><td rowspan=1 colspan=1>2660.38</td><td rowspan=1 colspan=1>2917</td><td rowspan=1 colspan=1>1942</td><td rowspan=1 colspan=1>4859</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=4 colspan=1>接地极线路</td><td rowspan=1 colspan=1>送端昌都接地极线路</td><td rowspan=1 colspan=1>96.0</td><td rowspan=1 colspan=1>136</td><td rowspan=1 colspan=1>68</td><td rowspan=1 colspan=1>204</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>送端察隅接地极线路</td><td rowspan=1 colspan=1>61.8</td><td rowspan=1 colspan=1>52</td><td rowspan=1 colspan=1>90</td><td rowspan=1 colspan=1>142</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>受端小迳接地极线路</td><td rowspan=1 colspan=1>84.90</td><td rowspan=1 colspan=1>137</td><td rowspan=1 colspan=1>75</td><td rowspan=1 colspan=1>212</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>受端中部接地极线路</td><td rowspan=1 colspan=1>83.30</td><td rowspan=1 colspan=1>120</td><td rowspan=1 colspan=1>65</td><td rowspan=1 colspan=1>185</td></tr><tr><td rowspan=1 colspan=3>合计</td><td rowspan=1 colspan=1>2986.38</td><td rowspan=1 colspan=1>3362</td><td rowspan=1 colspan=1>2240</td><td rowspan=1 colspan=1>5602</td></tr></table>

## 2.1.6.3. 塔基概况

本工程输电线路铁塔包括直线塔，转角塔、耐张塔。本工程塔基永久占地按照铁塔根开+主柱宽度（1.0\~2.6m）+外扩 2m 计列，塔基临时施工场地结合铁塔分布和组塔方式，其中±800kV 直流线路一般线路按照根开主柱宽度+外扩 2m+外扩 14\~20m 扣除永久占地计列，接地极线路按照根开主柱宽度+外扩 2m+外扩14m 扣除永久占地计列临时施工场地。本工程输电线路使用铁塔型式及占地面积详见下表，占地面积详表详见表2.1-13\~2.1-14。

表 2.1-13 ±800kV 直流线路使用铁塔型式及占地面积范围表
<table><tr><td rowspan=3 colspan=1>省份</td><td rowspan=3 colspan=1>项目名称</td><td rowspan=1 colspan=2>青藏高原区</td><td rowspan=1 colspan=2>西南岩溶区</td><td rowspan=1 colspan=4>南方红壤区</td></tr><tr><td rowspan=1 colspan=2>双极架设（一般线路）</td><td rowspan=1 colspan=2>双极架设（一般线路）</td><td rowspan=1 colspan=1>双极架设（</td><td rowspan=1 colspan=1>一般线路）</td><td rowspan=1 colspan=2>双极架设（大跨线路）</td></tr><tr><td rowspan=1 colspan=1>直线塔</td><td rowspan=1 colspan=1>耐张塔</td><td rowspan=1 colspan=1>直线塔</td><td rowspan=1 colspan=1>耐张塔</td><td rowspan=1 colspan=1>直线塔</td><td rowspan=1 colspan=1>耐张塔</td><td rowspan=1 colspan=1>直线塔</td><td rowspan=1 colspan=1>耐张塔</td></tr><tr><td rowspan=4 colspan=1>西藏自治区</td><td rowspan=1 colspan=1>基础根开（m）</td><td rowspan=1 colspan=1>12.5~33.3</td><td rowspan=1 colspan=1>15.1~31.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>主柱宽度（m）</td><td rowspan=1 colspan=1>1.2~2.0</td><td rowspan=1 colspan=1>1.4~2.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>塔基永久占地面积（m²）</td><td rowspan=1 colspan=1>229.5~1327.9</td><td rowspan=1 colspan=1>349~1041.7</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>塔基施工临时场地 $\left( \mathrm { m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1>620.2~1216.3</td><td rowspan=1 colspan=1>718.9~1099.7</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>云南省</td><td rowspan=1 colspan=1>基础根开（m）</td><td rowspan=1 colspan=1>10.0 ~ 30.2</td><td rowspan=1 colspan=1>14.1~ 32.3</td><td rowspan=1 colspan=1>8~26</td><td rowspan=1 colspan=1>10.88~24.50</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>主柱宽度（m）</td><td rowspan=1 colspan=1>1.2~2.0</td><td rowspan=1 colspan=1>2.0~ 2.4</td><td rowspan=1 colspan=1>1~2.6</td><td rowspan=1 colspan=1>1~2.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>塔基永久占地面积（m²）</td><td rowspan=1 colspan=1>179.6-1156.0</td><td rowspan=1 colspan=1>328.3-1333.7</td><td rowspan=1 colspan=1>160.02~843.33</td><td rowspan=1 colspan=1>237.16~1052.35</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>塔基施工临时场地（m²）</td><td rowspan=1 colspan=1>720.4-1364.0</td><td rowspan=1 colspan=1>835.8-1403.7</td><td rowspan=1 colspan=1>683.88~1152</td><td rowspan=1 colspan=1>758.78~1113.85</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>广西壮族自治区</td><td rowspan=1 colspan=1>基础根开（m）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>7.5~20.5</td><td rowspan=1 colspan=1>14.8~20.4</td><td rowspan=1 colspan=1>13.2~16.2</td><td rowspan=1 colspan=1>15.6~18.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>主柱宽度（m）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.2~ 2.8</td><td rowspan=1 colspan=1>1.4~3.0</td><td rowspan=1 colspan=1>1.2 ~ 2.0</td><td rowspan=1 colspan=1>1.4~2.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>塔基永久占地面积 $\left( \mathrm { m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>156.10~649.74</td><td rowspan=1 colspan=1>393.31~645.67</td><td rowspan=1 colspan=1>329.79~447.75</td><td rowspan=1 colspan=1>422.38~559.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>塔基施工临时场地 $\left( \mathrm { m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>620.0~1515.6</td><td rowspan=1 colspan=1>730.0~1645.2</td><td rowspan=1 colspan=1>1126.4~1246.4</td><td rowspan=1 colspan=1>630.0~1220.0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>广东省</td><td rowspan=1 colspan=1>基础根开 $\mathrm { ~ ( ~ m ~ ) ~ }$ </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>7.5~32</td><td rowspan=1 colspan=1>9.5~32</td><td rowspan=1 colspan=1>7.5~32</td><td rowspan=1 colspan=1>9.5~32</td><td rowspan=1 colspan=1>34~34</td><td rowspan=1 colspan=1>20.7~20.7</td></tr><tr><td rowspan=1 colspan=1>主柱宽度（m）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.2~2.8</td><td rowspan=1 colspan=1>1.4~2.8</td><td rowspan=1 colspan=1>1.2~2.8</td><td rowspan=1 colspan=1>1.4~2.8</td><td rowspan=1 colspan=1>2.4~2.4</td><td rowspan=1 colspan=1>2.4~2.8</td></tr><tr><td rowspan=1 colspan=1>塔基永久占地面积 $\left( \mathrm { m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>114~1354</td><td rowspan=1 colspan=1>166~1354</td><td rowspan=1 colspan=1>114~1354</td><td rowspan=1 colspan=1>166~1354</td><td rowspan=1 colspan=1>1475~1475</td><td rowspan=1 colspan=1>630~650</td></tr><tr><td rowspan=1 colspan=1>塔基施工临时场地 $\left( \mathrm { m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>496~1226</td><td rowspan=1 colspan=1>557~1226</td><td rowspan=1 colspan=1>828~1872</td><td rowspan=1 colspan=1>916~1872</td><td rowspan=1 colspan=1>1936~1936</td><td rowspan=1 colspan=1>1404~1420</td></tr></table>

注：耐张塔指：转角、耐张及跨越塔，下同。

表2.1-14 接地极线路使用铁塔型式及占地面积范围表
<table><tr><td rowspan=2 colspan=1>省份</td><td rowspan=2 colspan=1>项目名称</td><td rowspan=1 colspan=2>青藏高原区</td><td rowspan=1 colspan=2>西南岩溶区</td><td rowspan=1 colspan=2>南方红壤区</td></tr><tr><td rowspan=1 colspan=1>直线塔</td><td rowspan=1 colspan=1>耐张塔</td><td rowspan=1 colspan=1>直线塔</td><td rowspan=1 colspan=1>耐张塔</td><td rowspan=1 colspan=1>直线塔</td><td rowspan=1 colspan=1>耐张塔</td></tr><tr><td rowspan=4 colspan=1>西藏自治区</td><td rowspan=1 colspan=1>基础根开（m）</td><td rowspan=1 colspan=1>6.8~10.4</td><td rowspan=1 colspan=1>10.1~13.0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>主柱宽度（m）</td><td rowspan=1 colspan=1>0.8~1.3</td><td rowspan=1 colspan=1>0.8~1.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>塔基永久占地面积（m²）</td><td rowspan=1 colspan=1>97~179</td><td rowspan=1 colspan=1>172~234</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>塔基施工临时场地（m²）</td><td rowspan=1 colspan=1>333~425</td><td rowspan=1 colspan=1>400~450</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>广东省</td><td rowspan=1 colspan=1>基础根开（m）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.5~13</td><td rowspan=1 colspan=1>5~18</td><td rowspan=1 colspan=1>4.5~13</td><td rowspan=1 colspan=1>5~18</td></tr><tr><td rowspan=1 colspan=1>主柱宽度（m）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.8~1.5</td><td rowspan=1 colspan=1>0.8~1.4</td><td rowspan=1 colspan=1>0.8~1.5</td><td rowspan=1 colspan=1>0.8~1.4</td></tr><tr><td rowspan=1 colspan=1>塔基永久占地面积 $\left( \mathrm { m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>56~256</td><td rowspan=1 colspan=1>64~441</td><td rowspan=1 colspan=1>56~256</td><td rowspan=1 colspan=1>64~441</td></tr><tr><td rowspan=1 colspan=1>塔基施工临时场地 $\left( \mathrm { m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>356~755</td><td rowspan=1 colspan=1>335~708</td><td rowspan=1 colspan=1>365~787</td><td rowspan=1 colspan=1>344~730</td></tr></table>

## 2.1.6.4. 基础结构型式

根据输电线路沿线的地质条件、水文情况及各型塔基础作用力的特点，同时按照减少土石方量、减少水土流失的原则，不同的基础型式具有不同的特点，承载能力、材料耗量、土石方量以及对环境的影响等各不相同，对输电线路而言，各个塔位的微地形相当复杂，这需要设计根据塔位不同的地质、地形及周边环境来选择适宜的基础型式，充分利用每个基础的优点，达到安全、经济、环保的目的。

本工程塔基基础主要采用挖孔桩基础、直柱板式基础、岩石锚杆基础、岩石嵌固基础、灌注桩基础、掏挖基础、嵌岩桩基础、微型桩基础。

表 2.1-15 塔基基础型式及适用范围一览表
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">基础型式</td><td colspan="1" rowspan="1">基础特点</td><td colspan="1" rowspan="1">适用地区</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">挖孔桩基础</td><td colspan="1" rowspan="1">该基础以土代模，直接将钢筋骨架和混凝土浇入掏挖成形的土胎内，充分利用了原状土承载力高、变形小的优点。</td><td colspan="1" rowspan="1">适用于陡坡地形及狭窄的山脊的塔位，利用其基础露出高度较大的特点来满足塔位地形要求。</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">直柱板式基础</td><td colspan="1" rowspan="1">该基础采用直立式主柱及钢筋混凝土底板，比较充分地利用了基础及上覆土重力的作用。</td><td colspan="1" rowspan="1">适用于地下水位较高、地质条件较差，地基承载力较低，基坑无法深挖的直线塔位。</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">岩石锚杆基础</td><td colspan="1" rowspan="1">该基础是以机械在岩体上直接钻孔后，通过水泥砂浆或细石混凝土将岩孔内的锚杆与岩体胶结成整体的岩石基础。</td><td colspan="1" rowspan="1">主要适用于硬质、整体性好基岩裸露的塔基。</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">岩石嵌固基础</td><td colspan="1" rowspan="1">该基础一般分为等截面人工挖孔桩和扩底人工挖孔桩两种型式，由桩周土总侧阻、嵌岩段总侧阻和总端阻三部分组成，充分利用岩石承载力高的优势，提高基础的抗拔、抗倾覆承载能力。</td><td colspan="1" rowspan="1">适用于“上土下岩”的二元地质结构中，桩端嵌入中等风化、微风化或新鲜基岩的桩基。</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">该基础型式通过机械成孔浇筑钢筋混凝土，通过作用于桩端的地层阻力和桩周土层的摩阻力来支撑轴向荷载，依靠桩侧土层的侧向阻力来支撑水平荷载。</td><td colspan="1" rowspan="1">适用于基础作用力很大、地质条件极差或有特殊要求，普通浅埋基础不能满足要求的塔位。</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">土石方量小，对地形和植被的破坏也小，能充分利用原状土的特性，提高基础抗拔承载力，减少基础的侧向变形；同时浇制混凝土时不需支模，可缩短施工周期，降低施工费用</td><td colspan="1" rowspan="1">适用于硬塑以上地质且基坑开挖容易成型的塔位。</td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">嵌岩桩基础</td><td colspan="1" rowspan="1">该基础一般分为等截面人工挖孔桩和扩底人工挖孔桩两种型式，由桩周土总侧阻、嵌岩段总侧阻和总端阻三部分组成，充分利用岩石承载力高的优势，提高基础的抗拔、抗倾覆承载能力。</td><td colspan="1" rowspan="1">适用于“上土下岩”的二元地质结构中，桩端嵌入中等风化、微风化或新鲜基岩的桩基。</td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">微型桩基础</td><td colspan="1" rowspan="1">该基础主要指直径为200~400mm，由细石混凝土浇筑形成的钢筋混凝土微型桩和连接于桩顶承台共同组成的基础。</td><td colspan="1" rowspan="1">适用于淤泥、淤泥质土、粘性土、粉土、砂土等地基。近年来，随着机械设备的发展，其应用范围扩展到了山区岩石地基中。</td></tr></table>

表2.1-16 直流线路基础型式、尺寸及土石方量一览表
<table><tr><td rowspan=2 colspan=1>省份</td><td rowspan=2 colspan=2>主要技术指标</td><td rowspan=1 colspan=8>基础型式</td></tr><tr><td rowspan=1 colspan=1>挖孔桩基础</td><td rowspan=1 colspan=1>直柱板式基础</td><td rowspan=1 colspan=1>岩石锚杆基础</td><td rowspan=1 colspan=1>岩石嵌固基础</td><td rowspan=1 colspan=1>灌注桩基础</td><td rowspan=1 colspan=1>掏挖基础</td><td rowspan=1 colspan=1>嵌岩桩基础</td><td rowspan=1 colspan=1>微型桩基础</td></tr><tr><td rowspan=5 colspan=1>西藏自治区</td><td rowspan=1 colspan=2>底宽/桩径（m）</td><td rowspan=1 colspan=1>1.2~2.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.2~1.4</td><td rowspan=1 colspan=1>1.2~2.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>埋深（m）</td><td rowspan=1 colspan=1>6~20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>6~10</td><td rowspan=1 colspan=1>12~28</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>青藏高原区</td><td rowspan=1 colspan=1>挖方（m³）</td><td rowspan=1 colspan=1>13.74~107.53</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>15~20</td><td rowspan=1 colspan=1>13.57~200</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>填方（m³）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>利用方（m³）</td><td rowspan=1 colspan=1>13.74~107.53</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>15~20</td><td rowspan=1 colspan=1>13.57~200</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=10 colspan=1>云南省</td><td rowspan=1 colspan=2>底宽/桩径（m）</td><td rowspan=1 colspan=1>1.1~2.6</td><td rowspan=1 colspan=1>4.2~5.8</td><td rowspan=1 colspan=1>2.1~3.8</td><td rowspan=1 colspan=1>1.1~2.4</td><td rowspan=1 colspan=1>1~1.8</td><td rowspan=1 colspan=1>1.1~2.6</td><td rowspan=1 colspan=1>2.8~4.4</td><td rowspan=1 colspan=1>2.8~4.5</td></tr><tr><td rowspan=1 colspan=2>埋深（m）</td><td rowspan=1 colspan=1>6~20</td><td rowspan=1 colspan=1>4.0~4.5</td><td rowspan=1 colspan=1>2~10.5</td><td rowspan=1 colspan=1>6.0~20.0</td><td rowspan=1 colspan=1>6~25</td><td rowspan=1 colspan=1>6~20</td><td rowspan=1 colspan=1>7.0~15.0</td><td rowspan=1 colspan=1>5~15</td></tr><tr><td rowspan=3 colspan=1>西南岩溶区</td><td rowspan=1 colspan=1>挖方（m³）</td><td rowspan=1 colspan=1>5.7~452.2</td><td rowspan=1 colspan=1>179.30~318.27</td><td rowspan=1 colspan=1>8.8~169.2</td><td rowspan=1 colspan=1>5.70~106.19</td><td rowspan=1 colspan=1>6.79~463.89</td><td rowspan=1 colspan=1>5.70~106.19</td><td rowspan=1 colspan=1>17.79~47.12</td><td rowspan=1 colspan=1>17.79~47.12</td></tr><tr><td rowspan=1 colspan=1>填方（m³）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>163.53~287.77</td><td rowspan=1 colspan=1>8.8~100.8</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0~123.84</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3~12.8</td></tr><tr><td rowspan=1 colspan=1>利用方（m³）</td><td rowspan=1 colspan=1>5.7~452.2</td><td rowspan=1 colspan=1>15.77~30.50</td><td rowspan=1 colspan=1>0~ 68.4</td><td rowspan=1 colspan=1>5.70~106.19</td><td rowspan=1 colspan=1>6.79~340.05</td><td rowspan=1 colspan=1>5.70~106.19</td><td rowspan=1 colspan=1>17.79~47.12</td><td rowspan=1 colspan=1>14.79~34.32</td></tr><tr><td rowspan=1 colspan=2>底宽/桩径（m）</td><td rowspan=1 colspan=1>1.2~ 2.6</td><td rowspan=1 colspan=1>4.2~5.8</td><td rowspan=1 colspan=1>2.1~2.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.2~1.8</td><td rowspan=1 colspan=1>1.2~2</td><td rowspan=1 colspan=1>3.3~4.5</td><td rowspan=1 colspan=1>3.3~4.5</td></tr><tr><td rowspan=1 colspan=2>埋深（m）</td><td rowspan=1 colspan=1>7.5~16</td><td rowspan=1 colspan=1>4.0~4.5</td><td rowspan=1 colspan=1>8.2~9.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>15~20</td><td rowspan=1 colspan=1>6~15</td><td rowspan=1 colspan=1>7.2~8.8</td><td rowspan=1 colspan=1>7.2~8.8</td></tr><tr><td rowspan=3 colspan=1>青藏高原区</td><td rowspan=1 colspan=1>挖方（m³）</td><td rowspan=1 colspan=1>8.6~84.9</td><td rowspan=1 colspan=1>102.50~194.40</td><td rowspan=1 colspan=1>24.3~64.7</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>18.09~79.79</td><td rowspan=1 colspan=1>6.8~47.1</td><td rowspan=1 colspan=1>19.85~47</td><td rowspan=1 colspan=1>19.85~47</td></tr><tr><td rowspan=1 colspan=1>填方（m³）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>86.73~163.90</td><td rowspan=1 colspan=1>9.8~3.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3~12.8</td><td rowspan=1 colspan=1>3~12.8</td></tr><tr><td rowspan=1 colspan=1>利用方（m³）</td><td rowspan=1 colspan=1>8.6~84.9</td><td rowspan=1 colspan=1>15.77~30.50</td><td rowspan=1 colspan=1>14.5~ 61.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>18.09~79.79</td><td rowspan=1 colspan=1>6.8~47.1</td><td rowspan=1 colspan=1>16.85~34.2</td><td rowspan=1 colspan=1>16.85~34.2</td></tr><tr><td rowspan=10 colspan=1>广西壮族自治区</td><td rowspan=1 colspan=2>底宽/桩径（m）</td><td rowspan=1 colspan=1>1.2 ~ 2.6</td><td rowspan=1 colspan=1>6.8~11.1</td><td rowspan=1 colspan=1>2.6~3.0</td><td rowspan=1 colspan=1>1.2~2.9</td><td rowspan=1 colspan=1>1.0~1.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.2~2.4</td><td rowspan=1 colspan=1>1.2~1.6</td></tr><tr><td rowspan=1 colspan=2>埋深（m）</td><td rowspan=1 colspan=1>6~13</td><td rowspan=1 colspan=1>4.0~4.6</td><td rowspan=1 colspan=1>3.2~3.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>10~25</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>6.0~13.6</td><td rowspan=1 colspan=1>5~8</td></tr><tr><td rowspan=3 colspan=1>西南岩溶区</td><td rowspan=1 colspan=1>挖方（m³）</td><td rowspan=1 colspan=1>12.3~ 53.2</td><td rowspan=1 colspan=1>185.0~566.8</td><td rowspan=1 colspan=1>17.0~ 25.5</td><td rowspan=1 colspan=1>11.0~42.1</td><td rowspan=1 colspan=1>118.49~463.89</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>23.2~ 29.4</td><td rowspan=1 colspan=1>23.2~ 29.4</td></tr><tr><td rowspan=1 colspan=1>填方（m³）</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>163.9~502.0</td><td rowspan=1 colspan=1>3.4~5.1</td><td rowspan=1 colspan=1>8.8~33.7</td><td rowspan=1 colspan=1>33.60~123.84</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.8~12.7</td><td rowspan=1 colspan=1>9.8~12.7</td></tr><tr><td rowspan=1 colspan=1>利用方（m³）</td><td rowspan=1 colspan=1>12.3~53.2</td><td rowspan=1 colspan=1>21.1~64.8</td><td rowspan=1 colspan=1>13.6~20.4</td><td rowspan=1 colspan=1>2.2~8.4</td><td rowspan=1 colspan=1>84.89~340.05</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>13.4~16.7</td><td rowspan=1 colspan=1>13.4~16.7</td></tr><tr><td rowspan=1 colspan=2>底宽/桩径（m）</td><td rowspan=1 colspan=1>1.2~3.0</td><td rowspan=1 colspan=1>6.8~11.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.8~1.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>埋深（m）</td><td rowspan=1 colspan=1>6.5~30</td><td rowspan=1 colspan=1>4.0~4.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>18.0~28.0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>南方红壤区</td><td rowspan=1 colspan=1>挖方（m³）</td><td rowspan=1 colspan=1>7.35~112.6</td><td rowspan=1 colspan=1>185.0~566.8</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>20.7~139.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>填方（m³）</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>163.9~502.0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>12.3~98.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>利用方（m³）</td><td rowspan=1 colspan=1>7.35~112.6</td><td rowspan=1 colspan=1>21.1~64.8</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>8.4~41.0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=5 colspan=1>广东省</td><td rowspan=1 colspan=2>底宽/桩径（m）</td><td rowspan=1 colspan=1>1.2~2.8</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.6~3.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.2~2.8</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.2~3.4</td></tr><tr><td rowspan=1 colspan=2>埋深（m）</td><td rowspan=1 colspan=1>6.5~30</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>6~10.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>6.5~30</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.5~10</td></tr><tr><td rowspan=3 colspan=1>南方红壤区</td><td rowspan=1 colspan=1>挖方（m³）</td><td rowspan=1 colspan=1>7.35~115.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.80~29.75</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>7.35~36.15</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>11.3~37.2</td></tr><tr><td rowspan=1 colspan=1>填方（m³）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.50~4.50</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>利用方（m³）</td><td rowspan=1 colspan=1>7.35~115.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>8.30~25.25</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>7.35~36.15</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>11.3~37.2</td></tr></table>

表2.1-17 本工程接地极线路使用基础型式、尺寸及土石方量一览表
<table><tr><td rowspan=2 colspan=1>省份</td><td rowspan=2 colspan=2>主要技术指标</td><td rowspan=1 colspan=5>基础型式</td></tr><tr><td rowspan=1 colspan=1>挖孔桩基础</td><td rowspan=1 colspan=1>直柱板式基础</td><td rowspan=1 colspan=1>斜柱板式基础</td><td rowspan=1 colspan=1>灌注桩基础</td><td rowspan=1 colspan=1>掏挖基础</td></tr><tr><td rowspan=5 colspan=1>西藏自治区</td><td rowspan=1 colspan=2>底宽/桩径（m）</td><td rowspan=1 colspan=1>1~1.5</td><td rowspan=1 colspan=1>0.8~1.2</td><td rowspan=1 colspan=1>1~1.2</td><td rowspan=1 colspan=1>1.0~1.6</td><td rowspan=1 colspan=1>1.0~1.2</td></tr><tr><td rowspan=1 colspan=2>埋深（m）</td><td rowspan=1 colspan=1>4.5~12</td><td rowspan=1 colspan=1>2.0~4.8</td><td rowspan=1 colspan=1>2~4.8</td><td rowspan=1 colspan=1>6~12</td><td rowspan=1 colspan=1>2.8~4.8</td></tr><tr><td rowspan=3 colspan=1>青藏高原区</td><td rowspan=1 colspan=1>挖方 $\left( \mathbf { m } ^ { 3 } \right)$ </td><td rowspan=1 colspan=1>4~22</td><td rowspan=1 colspan=1>9.3~32</td><td rowspan=1 colspan=1>30.43</td><td rowspan=1 colspan=1>4.6~31</td><td rowspan=1 colspan=1>26.95</td></tr><tr><td rowspan=1 colspan=1>填方 $\left( \mathbf { m } ^ { 3 } \right)$ </td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>5.5~19.2</td><td rowspan=1 colspan=1>9.13</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>利用方 $\left( \mathbf { m } ^ { 3 } \right)$ </td><td rowspan=1 colspan=1>4~22</td><td rowspan=1 colspan=1>3.8~12.8</td><td rowspan=1 colspan=1>21.3</td><td rowspan=1 colspan=1>4.6~31</td><td rowspan=1 colspan=1>26.95</td></tr><tr><td rowspan=5 colspan=1>广东省</td><td rowspan=1 colspan=2>底宽/桩径（m）</td><td rowspan=1 colspan=1>0.8~1.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.0~1.6</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>埋深（m）</td><td rowspan=1 colspan=1>5~15</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>6.5~15.5</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>南方红壤区</td><td rowspan=1 colspan=1>挖方 $\left( \mathbf { m } ^ { 3 } \right)$ </td><td rowspan=1 colspan=1>4.4~55</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>6.3~78</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>填方 $\left( \mathbf { m } ^ { 3 } \right)$ </td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>利用方 $\left( \mathbf { m } ^ { 3 } \right)$ </td><td rowspan=1 colspan=1>4.4~55</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>6.3~78</td><td rowspan=1 colspan=1></td></tr></table>

## 2.1.6.5. 主要交叉跨越

本工程线路选线时尽量减少与其他基础设施的交叉跨越，本工程输电线路主要交叉跨越情况详见下表。

表 2.1-18 线路工程主要交叉跨越一览表
<table><tr><td colspan="1" rowspan="3">交叉跨越名称</td><td colspan="6" rowspan="1">跨越次数</td><td colspan="1" rowspan="3">总计</td></tr><tr><td colspan="4" rowspan="1">±800kV 直流线路</td><td colspan="1" rowspan="2">送端接地极线路</td><td colspan="1" rowspan="2">受端接地极线路</td></tr><tr><td colspan="1" rowspan="1">西藏自治区</td><td colspan="1" rowspan="1">云南省</td><td colspan="1" rowspan="1">广西壮族自治区</td><td colspan="1" rowspan="1">广东省</td></tr><tr><td colspan="1" rowspan="1">一、输电线路</td><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">122</td><td colspan="1" rowspan="1">87</td><td colspan="1" rowspan="1">181</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">411</td></tr><tr><td colspan="1" rowspan="1">±1100kV 线路</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">1000kV 线路</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">±800kV 线路</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5</td></tr><tr><td colspan="1" rowspan="1">±660kV 线路</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">±500kV 线路</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13</td></tr><tr><td colspan="1" rowspan="1">750kV 线路</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">500kV 线路</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">34</td><td colspan="1" rowspan="1">12</td><td colspan="1" rowspan="1">51</td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">105</td></tr><tr><td colspan="1" rowspan="1">330kV 线路</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">220kV 线路</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">35</td><td colspan="1" rowspan="1">28</td><td colspan="1" rowspan="1">67</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">134</td></tr><tr><td colspan="1" rowspan="1">110kV 线路</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">52</td><td colspan="1" rowspan="1">43</td><td colspan="1" rowspan="1">55</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">154</td></tr><tr><td colspan="1" rowspan="1">接地极线路</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">二、铁路</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">25</td></tr><tr><td colspan="1" rowspan="1">高速铁路</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">9</td></tr><tr><td colspan="1" rowspan="1">电气化铁路</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">10</td></tr><tr><td colspan="1" rowspan="1">普通铁路</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">6</td></tr><tr><td colspan="1" rowspan="1">三、公路</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">282</td><td colspan="1" rowspan="1">256</td><td colspan="1" rowspan="1">594</td><td colspan="1" rowspan="1">42</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">1194</td></tr><tr><td colspan="1" rowspan="1">高速公路</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">24</td><td colspan="1" rowspan="1">24</td><td colspan="1" rowspan="1">47</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">98</td></tr><tr><td colspan="1" rowspan="1">等级公路</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">39</td><td colspan="1" rowspan="1">31</td><td colspan="1" rowspan="1">70</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">160</td></tr><tr><td colspan="1" rowspan="1">一般公路</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">219</td><td colspan="1" rowspan="1">201</td><td colspan="1" rowspan="1">477</td><td colspan="1" rowspan="1">32</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">936</td></tr><tr><td colspan="1" rowspan="1">四、其他</td><td colspan="1" rowspan="1">33</td><td colspan="1" rowspan="1">50</td><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">50</td><td colspan="1" rowspan="1">21</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">168</td></tr><tr><td colspan="1" rowspan="1">河流</td><td colspan="1" rowspan="1">33</td><td colspan="1" rowspan="1">32</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">21</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">105</td></tr><tr><td colspan="1" rowspan="1">输气管道</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">27</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">40</td></tr><tr><td colspan="1" rowspan="1">输油管道</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">14</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">23</td></tr><tr><td colspan="1" rowspan="1">五、合计</td><td colspan="1" rowspan="1">46</td><td colspan="1" rowspan="1">459</td><td colspan="1" rowspan="1">363</td><td colspan="1" rowspan="1">836</td><td colspan="1" rowspan="1">72</td><td colspan="1" rowspan="1">22</td><td colspan="1" rowspan="1">1798</td></tr></table>

结合同类特高压线路工程实际施工经验，主体设计针对线路跨越高速公路、部分铁路及国道等重要跨越点位考虑布设跨越施工场地，其中针对跨越低电压等级、非等级道路等小型交叉跨越点，施工期可采用直接 封网 方式进行施工放线，同时不通航河流、输油管道和输气管道均可以直接跨越，不搭设跨越架，以达到尽量节省临时占地、减少对原地貌扰动的水土保持要求。

## 2.2. 施工组织

## 2.2.1. 施工场地布设

## 2.2.1.1. 送端昌都换流站施工场地布设

## （1）施工生产生活区

送端换流站在站外东南设置 1 处施工生产生活区，占地面积共计 $9 . 3 0 \mathrm { h m } ^ { 2 }$ ，占地类型为天然牧草地，施工后期拆除后按照原地貌进行整地、撒播草籽绿化。

施工生产生活区整体西高东低，自然高程为 4264\~4269m 之间，考虑周边自然现状和方便施工组织，采用平坡式布置，场地平整采取挖高填低方式，土石方挖填总量为 5.6万m<sup>3</sup>，施工生产生活区边坡最大坡高为 2m，坡比 1:1.5，采用预制混凝土块护坡进行防护，护坡面积3000m<sup>2</sup>，场地布设临时排水、沉沙措施，场地内雨水经沉沙池沉沙后分别就近排入进站道路排水沟或站区排水沟。

## （2）临时堆土区

主体设计考虑到表土剥离保护，于站外布置 1处临时堆土区，位于站址东北侧，占地面积共 $3 . 2 2 \mathrm { h m } ^ { 2 }$ ，自然高程在 4273\~4277m 之间，主要用于表土的堆放。临时堆土区平均堆高按3m 考虑，坡比 1：1.5，共可集中堆放土方 6.27万 $\mathrm { m } ^ { 3 }$ ，站区、进站道路区、施工生产生活区及临时施工通道区剥离表土均可集中堆放于此。站外临时堆土区域仅用于各分区表层土临时堆放，不进行场地平整及土石方挖填。临时堆土采取拦挡、铺垫、苫盖及临时排水、沉沙等防护措施。临时排水沟沿外围布设，雨水经临时沉沙池后分别就近汇入站区边坡排水沟排至东侧干曲河。

由于挖填土石方在时间、空间上不能均衡同步，考虑在站区内北侧设置 1处临时堆土区，占地面积共3.2hm<sup>2</sup>，最大堆高3.5m，坡比 1:1.5，共可集中堆放土方 8.66万m<sup>3</sup>。用于站区开挖临时土石方的堆放及周转。

表2.2-1 送端昌都换流站临时堆土区域一览表
<table><tr><td rowspan=1 colspan=1>名称</td><td rowspan=1 colspan=1>位置</td><td rowspan=1 colspan=1>所属分区</td><td rowspan=1 colspan=1>面积(hm²)</td><td rowspan=1 colspan=1>临时堆土量(万m³)</td><td rowspan=1 colspan=1>土方来源</td><td rowspan=1 colspan=1>堆高(m)</td><td rowspan=1 colspan=1>堆存时间(年)</td><td rowspan=1 colspan=1>土方去向</td></tr><tr><td rowspan=1 colspan=1>临时堆土区A</td><td rowspan=1 colspan=1>站址东侧</td><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>3.22</td><td rowspan=1 colspan=1>6.27</td><td rowspan=1 colspan=1>站区、施工生产生活区、施工道路区剥离表土</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>表土回用于站区绿化区域、站区、施工道路边坡植基袋装填、施工生产生活区、临时施工通道区植被恢复。</td></tr><tr><td rowspan=1 colspan=1>临时堆土区B</td><td rowspan=1 colspan=1>站内</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>3.20</td><td rowspan=1 colspan=1>8.66</td><td rowspan=1 colspan=1>站区基础开挖土方</td><td rowspan=1 colspan=1>3.5</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>站区基础土方回填</td></tr></table>

## （3）临时施工通道区

为便于土方运输需求，设置一条临时施工通道将施工生产生活区与临时堆土区联通，临时通道区长度为470m，占地面积为0.22hm<sup>2</sup>。

## 2.2.1.2. 送端察隅换流站施工场地布设

## （1）施工生产生活区

送端察隅换流站在站外北侧设置两处施工生产生活区，占地面积共计 7.76hm<sup>2</sup>，用于办公生活及施工生产。相关占地均为临时占地，施工后期拆除后按照原地貌进行整地、撒播草籽绿化。

施工生产生活区自然高程在 1926.22m\~1934.4m，考虑周边自然现状和方便施工组织，采用平坡式布置。场地内布设临时排水、沉沙措施，场地内雨水经沉沙池沉沙后就近排入现状道路边沟。

## （2）临时堆土区

主体设计考虑到表土剥离保护的要求后，于站外北侧布置1处临时堆土场，占地面积 $1 . 8 0 \mathrm { h m } ^ { 2 }$ ，自然高程在 1929\~1931m 之间，用于站区、站外边坡防护工程区、施工生产生活区、临时施工通道区剥离的表土堆放，最大堆高按 3.5m 考虑，坡比1:2，共可集中堆放表土方4.83万 $\mathrm { m } ^ { 3 }$

站外北侧设置 2 处临时堆土区，占地面积分别为 $1 . 5 0 \mathrm { h m } ^ { 2 } \cdot \ 1 . 7 0 \mathrm { h m } ^ { 2 }$ ，自然高程在1926\~1932m 之间，用于站区临时土石方周转，最大堆高3.0m，坡比1:2，共可集中堆放土方7.54万m<sup>3</sup>。各处临时堆土均采取拦挡、铺垫、苫盖及临时排水、沉沙等防护措施。临时排水沟沿外围布设，雨水经临时排水、沉沙池后分别就近汇入站区边坡排水沟排至现状沟道。

由于挖填土石方在时间、空间上不能均衡同步，考虑在站区内设置1处临时堆土区，占地面积共 $1 . 8 \mathrm { h m } ^ { 2 }$ ，堆高 3.0m，坡比1:2，可集中堆放土方 3万m<sup>3</sup>。用于站区开挖临时土石方的堆放及周转。

表2.2-2 送端察隅换流站临时堆土区域一览表
<table><tr><td rowspan=1 colspan=1>名称</td><td rowspan=1 colspan=1>位置</td><td rowspan=1 colspan=1>所属分区</td><td rowspan=1 colspan=1>面积(hm²)</td><td rowspan=1 colspan=1>临时堆土量(万m³)</td><td rowspan=1 colspan=1>土方来源</td><td rowspan=1 colspan=1>堆高(m)</td><td rowspan=1 colspan=1>堆存时间(年)</td><td rowspan=1 colspan=1>土方去向</td></tr><tr><td rowspan=1 colspan=1>临时推时</td><td rowspan=1 colspan=1>站址北侧</td><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>1.50</td><td rowspan=1 colspan=1>3.53</td><td rowspan=1 colspan=1>站区基础开挖土石方</td><td rowspan=1 colspan=1>3.0</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>站区基础土石方回填</td></tr><tr><td rowspan=1 colspan=1>临时准 B</td><td rowspan=1 colspan=1>站址北侧</td><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>1.70</td><td rowspan=1 colspan=1>4.01</td><td rowspan=1 colspan=1>站区基础开挖土石方</td><td rowspan=1 colspan=1>3.0</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>站区基础土石方回填</td></tr><tr><td rowspan=1 colspan=1>表土堆土区C</td><td rowspan=1 colspan=1>站址北侧</td><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>1.80</td><td rowspan=1 colspan=1>4.83</td><td rowspan=1 colspan=1>站区、施工生产生活区、站外边坡防护区、临时施工通道区剥离表土</td><td rowspan=1 colspan=1>3.5</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>表土回用于站区、进站道路区、施工生产生活区、站外边坡防护区、临时施工通道区植被恢复</td></tr><tr><td rowspan=1 colspan=1>临时堆土区D</td><td rowspan=1 colspan=1>站址内</td><td rowspan=1 colspan=1>站内临时堆土区</td><td rowspan=1 colspan=1>1.80</td><td rowspan=1 colspan=1>3.00</td><td rowspan=1 colspan=1>站区基础开挖土石方</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>站区基础土石方回填</td></tr></table>

根据主体设计《藏东南至粤港澳大湾区±800 千伏特高压直流输电工程察隅换流站站外临时堆土场专题论证报告》，主要结论如下：

1）临时堆土场影响范围内不涉及公共设施、重要基础设施、工业企业、居民点，以

及有人驻守的工业场地、施工场地等。

2）换流站进站道路截排水沟以及站址截洪沟、排水沟均按照百年一遇洪水等级来设计，东侧山洪及汇水经截断后，最终会集中汇入 G219 国道涵洞以及站外排水通道，不会对临时堆土场造成影响，不会使临时堆土场遭受洪水冲刷风险。

3）本次临时堆土场采用放坡方案，边坡高度最高为 3m 以及 3.5m，四周边缘处坡高为1.5m，采用1:2 坡率放坡。考虑正常工况、暴雨工况以及地震工况，通过选取的典型站外临时堆土区断面，根据稳定性计算结果，堆土体边坡抗滑稳定安全系数均大于规范要求值，站外临时堆土区边坡抗滑稳定满足规范要求，边坡处于稳定状态。

4）通过边坡溃决分析，即便在最极端条件下堆土场发生垮塌，堆土场也不会对周边环境敏感点、公共设施以及怒江形成风险影响。

## （3）临时施工通道区

为便于施工运，在站区西南侧设置一条临时施工通道，与现状 G219 道路顺接，临时通道长422m，宽4.5m，占地面积为 $0 . 5 7 \mathrm { h m } ^ { 2 }$ 。道路两侧自然放坡，坡面采用浆砌片石护坡，面积1683m<sup>2</sup>，坡脚设砖砌排水沟，长 844m，断面尺寸为0.3×0.3m，施工后拆除道路原则恢复。

## 2.2.1.3. 送端昌都接地极施工场地布设

送端昌都接地极汇流装置区及检修道路区可利用永久占地布设施工场地，无需新增临时占地。接地极施工场地主要考虑电极电缆区极环、电缆敷设及站用外接电源施工场地。

## （1）电极电缆区

极环电缆内/中/外环周长分别为 2513/3016/3456m，极环电缆沟开挖面呈梯形，边坡比为 1:1，底宽 0.6m，深 4.5m，开挖上口宽 9.6m，预留保护区 1.0m，考虑草皮养护区宽3.8m、临时堆土区宽 9.6m 及施工作业区宽6m，整体施工作业带宽按30m 范围计列，临时占地为26.96hm<sup>2</sup>。导流电缆沟长度共计2200m，开挖面呈梯形，边坡比为 1:0.5，底宽0.6m，深2m，开挖上口宽 2.6m，预留保护区 1m，临时堆土区宽2m，施工作业区宽2.4m，整体施工作业带宽按8m 范围计列，临时占地为 1.76hm<sup>2</sup>。

表2.2-3 送端昌都换流站接地极施工作业带布置方式
<table><tr><td>工程</td><td>电极电缆区</td></tr></table>

<table><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>长m</td><td rowspan=1 colspan=1>挖深（埋深）m</td><td rowspan=1 colspan=1>坡比</td><td rowspan=1 colspan=1>下底宽m</td><td rowspan=1 colspan=1>上底宽m</td><td rowspan=1 colspan=1>开挖土石方m</td><td rowspan=1 colspan=1>施工作业带宽m</td><td rowspan=1 colspan=1>占地 $\mathrm { m } ^ { 2 }$ </td></tr><tr><td rowspan=1 colspan=1>外环电极</td><td rowspan=1 colspan=1>3456</td><td rowspan=1 colspan=1>4.5</td><td rowspan=1 colspan=1>1:1</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>9.6</td><td rowspan=1 colspan=1>79315</td><td rowspan=1 colspan=1>30</td><td rowspan=1 colspan=1>103680</td></tr><tr><td rowspan=1 colspan=1>中环电极</td><td rowspan=1 colspan=1>3016</td><td rowspan=1 colspan=1>4.5</td><td rowspan=1 colspan=1>1:1</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>9.6</td><td rowspan=1 colspan=1>69217</td><td rowspan=1 colspan=1>30</td><td rowspan=1 colspan=1>90480</td></tr><tr><td rowspan=1 colspan=1>内环点极</td><td rowspan=1 colspan=1>2513</td><td rowspan=1 colspan=1>4.5</td><td rowspan=1 colspan=1>1:1</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>9.6</td><td rowspan=1 colspan=1>57673</td><td rowspan=1 colspan=1>30</td><td rowspan=1 colspan=1>75390</td></tr><tr><td rowspan=1 colspan=1>导流电缆</td><td rowspan=1 colspan=1>2200</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>1:0.5</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>2.6</td><td rowspan=1 colspan=1>7040</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>17600</td></tr><tr><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>287150</td></tr></table>

## （2）站用外接电源区

极址施工电源自附近 10kV 木多线T接1回电源至接地极中心设备区内 10kV终端杆，采用永临结合方式，施工结束后将施工电源作为站用电源，电源引接长度约 1.1km，新建水泥杆18基，占地面积 0.15hm<sup>2</sup>，基本为临时占地。

## 2.2.1.4. 送端察隅接地极施工场地布设

送端察隅接地极汇流装置区及检修道路区可利用永久占地布设施工场地，无需新增临时占地。接地极施工场地主要考虑电极电缆区极环、电缆敷设及站用外接电源施工场地。

## （1）电极电缆区

极环电缆长2800m，导流电缆沟长1602m，其中穿越现状沟道和村道处采用定向钻方式施工，共穿越沟道 3 处，穿越村道 3 处，穿越长度共 470m，其余采用直埋敷设，长度 3932m。

电缆沟开挖面呈梯形，其中极环电缆沟边坡比为 1:1，底宽0.5m，挖深 1.7m，上口宽3.9m，预留保护区1.0m，考虑草皮养护区3m、临时堆土区4m、施工作业区6m，施工作业带宽按 18m 范围计列。其中导流电缆沟边坡比为 1:1，底宽 0.95m，挖深 2.3m，上口宽 5.5m，预留保护区 1.0m，考虑草皮养护区 3m、临时堆土区 6.5m、施工作业区6m，施工作业带宽按22m 范围计列。

表2.2-4 送端察隅换流站接地极施工作业带布置方式
<table><tr><td colspan="1" rowspan="2">工程</td><td colspan="8" rowspan="1">电极电缆区</td></tr><tr><td colspan="1" rowspan="1">长m</td><td colspan="1" rowspan="1">挖深 m</td><td colspan="1" rowspan="1">坡比</td><td colspan="1" rowspan="1">下底宽m</td><td colspan="1" rowspan="1">上底宽m</td><td colspan="1" rowspan="1">开挖</td><td colspan="1" rowspan="1">施工作业</td><td colspan="1" rowspan="1">占地m²</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土石方 $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">带宽m</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">极换</td><td colspan="1" rowspan="1">2570</td><td colspan="1" rowspan="1">1.7</td><td colspan="1" rowspan="1">1:1</td><td colspan="1" rowspan="1">0.5</td><td colspan="1" rowspan="1">3.9</td><td colspan="1" rowspan="1">9612</td><td colspan="1" rowspan="1">18</td><td colspan="1" rowspan="1">46260</td></tr><tr><td colspan="1" rowspan="1">导流电缆</td><td colspan="1" rowspan="1">1362</td><td colspan="1" rowspan="1">2.3</td><td colspan="1" rowspan="1">1:1</td><td colspan="1" rowspan="1">0.95</td><td colspan="1" rowspan="1">5.55</td><td colspan="1" rowspan="1">10181</td><td colspan="1" rowspan="1">22</td><td colspan="1" rowspan="1">29964</td></tr><tr><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">76225</td></tr></table>

定向钻施工穿越段管线埋深距道路及沟底约 2.5m。始发井及接收井占地分别为2m×2m，在始发井及接收井区域设置施工生产区，占地分别为 5m×5m。施工生产区总占地 $2 9 2 \mathrm { m } ^ { 2 }$

## （2）站用外接电源区

极址站用电源采用永临结合方式，施工结束后将施工电源作为站用电源。由附近的10kV竹瓦根站架空线路引至接地极址内，新建电缆线路200m，电缆沟开挖断面为梯形，边坡比为 1:1，底宽 0.5m，深 1m，上口宽 2.5m，预留保护区 1.0m，考虑临时堆土区3.5m、施工作业区 3m，施工作业带宽按 10m 范围计列。站用外接电源占地面积共计0.20hm<sup>2</sup>，全部为临时占地。

## 2.2.1.5. 受端小迳换流站施工场地布设

## （1）施工生产生活区

受端小迳换流站在站址北侧、东北侧共设置施工生产生活区 3处，其中施工生产生活区 A、B 位于征地红线内，占地面积为 $1 . 6 0 \mathrm { h m } ^ { 2 }$ ，占地为永久占地；施工生产生活区C 位于征地红线外，占地面积共计 $2 . 6 8 \mathrm { h m } ^ { 2 }$ ，占地为临时占地，施工后期拆除按照原地貌进行整地、栽植乔灌木、撒播草籽绿化。

施工生产生活区标高在 22\~29m 之间，考虑周边自然现状和方便施工组织，采用平坡式布置，场地平整采取挖高填低方式，土石方挖填总量为 5.49 万 m<sup>3</sup>，场平后标高与周边道路保持一致，场地布设临时排水、沉沙措施，场地内雨水经沉沙池沉沙后分别就近排入东北侧自然沟道。

## （2）临时堆土区

受端小迳换流站在征地红线内站址西北侧设置 1处临时堆土区，临时堆土区占地面积 $1 . 5 8 \mathrm { h m } ^ { 2 }$ ，占地面积一并纳入站区，自然高程在 33\~57m 之间，平均堆高按 1.5m 考虑，坡比1：2，共可集中堆放淤泥约 $1 . 9 1 \ \overline { { \mathcal { H } } } \ \mathrm { m } ^ { 3 }$ ，淤泥分次开挖后堆放于此晾晒处理，满足相关规定含水率要求后外运至消纳场。站内设置 2处临时堆土区，其中临时堆土区B为表土堆土区，占地面积2.51hm<sup>2</sup>，主要用于表土的堆放，平均堆高按3.5m 考虑，坡比1：2，共可集中堆放表土方 $7 . 5 3 \ \overline { { \mathcal { H } } } \ \mathrm { m } ^ { 3 } ;$ ；临时堆土区 C 占地面积为 $2 . 4 9 \mathrm { h m } ^ { 2 }$ ，用于站区临时土石方的堆放，堆高3.5m，坡比1：2，共可集中堆放土方 7.47万 $\mathrm { m } ^ { 3 } .$ 。临时堆土区堆土量可满足受端小迳换流站建设过程中土方周转需要。各处临时堆土均采取拦挡、铺垫、苫盖及临时排水、沉沙等防护措施。临时排水沟沿外围布设，雨水经临时沉沙池后分别就近汇入站区边坡排水沟排至站址东北侧、西北侧自然沟道，东北侧市政雨水排水系统。

表2.2-5 受端小迳换流站临时堆土区域一览表
<table><tr><td rowspan=1 colspan=1>名称</td><td rowspan=1 colspan=1>位置</td><td rowspan=1 colspan=1>所属分区</td><td rowspan=1 colspan=1>面积(hm²)</td><td rowspan=1 colspan=1>临时堆土量(万m³)</td><td rowspan=1 colspan=1>土方来源</td><td rowspan=1 colspan=1>堆高(m)</td><td rowspan=1 colspan=1>堆存时间(年)</td><td rowspan=1 colspan=1>土方去向</td></tr><tr><td rowspan=1 colspan=1>临时堆土区A</td><td rowspan=1 colspan=1>站址北侧</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>1.58</td><td rowspan=1 colspan=1>1.91</td><td rowspan=1 colspan=1>清淤淤泥</td><td rowspan=1 colspan=1>1.5</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>广州市白云区和秦新型墙体材料厂</td></tr><tr><td rowspan=1 colspan=1>临时堆土区B</td><td rowspan=1 colspan=1>站内</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>2.51</td><td rowspan=1 colspan=1>7.53</td><td rowspan=1 colspan=1>站区、进站道路区、施工生产生活区剥离表土</td><td rowspan=1 colspan=1>3.5</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>表土回用于站区、进站道路区、施工生产生活区植被恢复</td></tr><tr><td rowspan=1 colspan=1>临时堆土区C</td><td rowspan=1 colspan=1>站内</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>2.49</td><td rowspan=1 colspan=1>7.47</td><td rowspan=1 colspan=1>站区基础开挖土石方</td><td rowspan=1 colspan=1>3.5</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>站区基础土石方回填</td></tr></table>

## 2.2.1.6. 受端中部换流站施工场地布设

## （1）施工生产生活区

受端中部换流站在站外设置 4处施工生产生活区，施工生产生活区总占地面积共计2.95hm<sup>2</sup>，相关占地均为临时占地，施工后期拆除按照原地貌进行整地、栽植乔灌木、撒播草籽绿化。

施工生产生活区A 自然高程在140m\~149m 之间，考虑周边自然现状和方便施工组织，采用平坡式布置，场平后标高与周边现状道路一致。场地内布设临时排水、沉沙措施，场地内雨水经沉沙池沉沙后沿进站道路雨水管道排入西侧基地联络道市政雨水系统。

施工生产生活区 B 自然高程在 130m\~150m 之间，考虑周边自然现状和方便施工组织，采用平坡式布置，场地坡度北向南找坡 5%，与周边地形保持一致，场地布设临时排水、沉沙措施，场地内雨水沿边坡雨水排水沟排至站区北侧自然沟道，再通过高速箱

涵排至站址北侧樟坑径水库。

施工生产生活区 C 自然高程在 125m\~147m 之间，考虑周边自然现状和方便施工组织，采用平坡式布置，场地坡度北向南找坡 5%，与周边地形保持一致，场地布设临时排水、沉沙措施，场地内雨水沿边坡雨水排水沟排至站区北侧自然沟道，再通过高速箱涵排至站址北侧樟坑径水库。

施工生产生活区D 自然高程在122m\~132m 之间，考虑周边自然现状和方便施工组织，采用平坡式布置，场地坡度北向南找坡 ，与周边地形保持一致，场地布设临时排水、沉沙措施，场地内雨水就近排入南侧水塘。

## （2）临时堆土区

受端中部换流站在站址内设置3处临时堆土区，临时堆土区占地面积共 $5 . 4 \mathrm { h m } ^ { 2 } .$ 。临时堆土区A占地面积为 $2 . 5 0 \mathrm { h m } ^ { 2 } .$ ，用于站区临时土石方的堆放，堆高 3.5m，坡比 1：1.75，共可集中堆放土方 $8 . 0 0 \mathrm { ~ \mathcal ~ { ~ H ~ } ~ m ~ } ^ { 3 } .$ 。临时堆土区 B 为表土堆土区，占地面积 $2 . 0 0 \mathrm { h m } ^ { 2 }$ ，主要用于表土的堆放，平均堆高按 3.5m 考虑，坡比 1：1.75，共可集中堆放表土方 6.15 万$\mathrm { m } ^ { 3 } .$ 。临时堆土区C 占地面积共 $0 . 9 0 \mathrm { h m } ^ { 2 }$ ，平均堆高按 1.5m 考虑，坡比1：1.75，共可集中堆放淤泥约 $1 . 2 3 \ \overline { { \mathcal { H } } } \ \mathrm { m } ^ { 3 }$ ，淤泥分次开挖后堆放于此晾晒处理，满足相关规定含水率要求后外运至消纳场。临时堆土区堆土量可满足受端中部换流站建设过程中土方周转需要。各处临时堆土均采取拦挡、铺垫、苫盖及临时排水、沉沙等防护措施。临时排水沟沿外围布设，雨水经临时沉沙池后分别就近汇入站区边坡排水沟排至北侧自然沟道。

表2.2-6 受端中部换流站临时堆土区域一览表
<table><tr><td colspan="1" rowspan="1">名称</td><td colspan="1" rowspan="1">位置</td><td colspan="1" rowspan="1">所属分区</td><td colspan="1" rowspan="1">面积(hm²)</td><td colspan="1" rowspan="1">临时堆土量(万m³)</td><td colspan="1" rowspan="1">土方来源</td><td colspan="1" rowspan="1">堆高(m)</td><td colspan="1" rowspan="1">堆存时间(年)</td><td colspan="1" rowspan="1">土方去向</td></tr><tr><td colspan="1" rowspan="1">临时堆土区A</td><td colspan="1" rowspan="1">站内</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">2.5</td><td colspan="1" rowspan="1">8.00</td><td colspan="1" rowspan="1">站区基础开挖土石方</td><td colspan="1" rowspan="1">3.5</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">站区基础土石方回填</td></tr><tr><td colspan="1" rowspan="1">临时堆土区B</td><td colspan="1" rowspan="1">站内</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">6.15</td><td colspan="1" rowspan="1">站区、进站道路区、施工生产生活区剥离表土</td><td colspan="1" rowspan="1">3.5</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">表土回用于站区、进站道路区、施工生产生活区植被恢复</td></tr><tr><td colspan="1" rowspan="1">临时堆土区C</td><td colspan="1" rowspan="1">站内</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">0.9</td><td colspan="1" rowspan="1">1.23</td><td colspan="1" rowspan="1">站址涌沟清淤淤泥</td><td colspan="1" rowspan="1">1.5</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">深圳芙蓉片区矿山地质环境治理工程（受纳场）和东莞芙蓉片区</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">生态修复工程EPC+0 总承包(二次)</td></tr></table>

## 2.2.1.7. 受端小迳接地极施工场地布设

受端小迳接地极汇流装置区可利用永久占地布设施工场地，无需新增临时占地。接地极施工场地主要考虑施工道路、电极电缆区电缆敷设及站外施工电源施工场地。

## （1）施工道路区

施工道路长500m，宽 3m，施工时用于运输施工材料和设备，施工结束后恢复林地。施工道路区面积共计0.15hm<sup>2</sup>，全为临时占地。

## （2）电极电缆区

导流电缆电缆沟开挖长度共计 600m，开挖面呈梯形，电缆沟边坡比为 1:1，底宽1.5m，深 2.0m，上口宽 5.5m，预留保护区 1.0m，考虑临时堆土区 4.5m、施工作业区7.0m，施工作业带宽按18m 范围计列。深井接地极建设 4口深井，建成后永久占地 $8 \mathrm { m } ^ { 2 }$ 深井接地极施工时需要建设操作平台 4 个，每个操作平台临时占地 $0 . 5 0 \mathrm { h m } ^ { 2 }$ 。电极电缆区面积共计 3.08hm<sup>2</sup>，其中永久占地面积 0.0008hm<sup>2</sup>，临时占地面积 3.08hm<sup>2</sup>。

表 2.2-7 受端小迳接地极施工作业带布置方式
<table><tr><td rowspan=2 colspan=1>工程</td><td rowspan=1 colspan=8>电极电缆区</td></tr><tr><td rowspan=1 colspan=1>长m</td><td rowspan=1 colspan=1>挖深（埋深）m</td><td rowspan=1 colspan=1>坡比</td><td rowspan=1 colspan=1>下底宽m</td><td rowspan=1 colspan=1>上底宽m</td><td rowspan=1 colspan=1>开挖土石方m³</td><td rowspan=1 colspan=1>施工作业带宽m</td><td rowspan=1 colspan=1>占地 $\mathrm { m } ^ { 2 }$ </td></tr><tr><td rowspan=1 colspan=1>导流电缆</td><td rowspan=1 colspan=1>600</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>1:1</td><td rowspan=1 colspan=1>1.5</td><td rowspan=1 colspan=1>5.5</td><td rowspan=1 colspan=1>4200</td><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1>10800</td></tr><tr><td rowspan=1 colspan=1>操作平台</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>20000</td></tr><tr><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>30800</td></tr></table>

## （3）站用电源区

极址施工电源采用永临结合方式，后期作为接地极站用外接电源，路径总长度为200m，采用直埋敷设。电缆沟开挖面呈梯形，电缆沟边坡比为1:1，底宽1.5m，深1.0m；考虑临时堆土区域及施工作业带，导流电缆沟临时占地按10m 范围计列。站用电源区占地共计0.20hm<sup>2</sup>，均为临时占地。

## 2.2.1.8. 受端中部接地极施工场地布设

受端中部接地极汇流装置区可利用永久占地布设施工场地，无需新增临时占地。接地极施工场地主要考虑施工道路、电极电缆区电缆敷设及站用施工电源施工场地。

## （1）施工道路区

检修道路长10m，宽 3m，施工时用于运输施工材料和设备，施工结束后恢复园地。检修道路区面积共计0.003hm<sup>2</sup>，全为临时占地。

## （2）电极电缆区

导流电缆电缆沟开挖长度共计 1000m，开挖面呈梯形，电缆沟边坡比为 1:1，底宽1.5m，深 2.0m，上口宽 5.5m，预留保护区 1.0m，考虑临时堆土区 4.5m、施工作业区7.0m，施工作业带宽按 18m 范围计列；考虑临时堆土区域及施工作业带，导流电缆沟临时占地按18m 范围计列。深井接地极建设4口深井，建成后永久占地 $8 \mathrm { m } ^ { 2 } .$ 。深井接地极施工时需要建设操作平台 3 个，每个操作平台临时占地 $0 . 5 0 \mathrm { h m } ^ { 2 }$ 。电极电缆区面积共计3.30hm<sup>2</sup>，其中永久占地面积 0.0008hm<sup>2</sup>，临时占地面积 3.30hm<sup>2</sup>。

表 2.2-8 受端中部接地极施工作业带布置方式
<table><tr><td rowspan=2 colspan=1>工程</td><td rowspan=1 colspan=8>电极电缆区</td></tr><tr><td rowspan=1 colspan=1>长m</td><td rowspan=1 colspan=1>挖深（埋深）m</td><td rowspan=1 colspan=1>坡比</td><td rowspan=1 colspan=1>下底宽m</td><td rowspan=1 colspan=1>上底宽m</td><td rowspan=1 colspan=1>开挖土石方 $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>施工作业带宽m</td><td rowspan=1 colspan=1>占地 $\mathrm { m } ^ { 2 }$ </td></tr><tr><td rowspan=1 colspan=1>导流电缆</td><td rowspan=1 colspan=1>1000</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>1:1</td><td rowspan=1 colspan=1>1.5</td><td rowspan=1 colspan=1>5.5</td><td rowspan=1 colspan=1>7000</td><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1>18000</td></tr><tr><td rowspan=1 colspan=1>操作平台</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>15000</td></tr><tr><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>33000</td></tr></table>

## （3）施工电源区

极址施工电源采用永临结合方式，后期作为接地极站用外接电源，路径总长度为100m，采用直埋敷设。电缆沟开挖面呈梯形，电缆沟边坡比为1:1，底宽1.5m，深1.0m；考虑临时堆土区域及施工作业带，导流电缆沟临时占地按 范围计列。站用电源区占地共计0.10hm<sup>2</sup>，均为临时占地。

## 2.2.1.9. 扎玉巡检站施工场地布设

## （1）施工生产生活区

巡检站于站内东南侧设置一处施工生产区，位于永久占地范围内，占地面积 $0 . 1 0 \mathrm { h m } ^ { 2 }$ 0

## （2）临时堆土区

主体设计考虑于站内布置 2 处临时堆土场，占地面积共 $0 . 3 0 \mathrm { h m } ^ { 2 }$ 。其中 1 处为表土堆土区，占地面积0.12hm<sup>2</sup>，主要用于表土的堆放，平均堆高按3m 考虑，共可集中堆放表土方0.29万m<sup>3</sup>。另外 1处为土方周转场，占地面积为 $0 . 1 8 \mathrm { h m } ^ { 2 }$ ，用于站区开挖临时土石方的堆放及周转，堆高 3m，共可集中堆放土方0.45 万 $\mathrm { m } ^ { 3 } .$ 。各处临时堆土均采取拦挡、铺垫、苫盖及临时排水、沉沙等防护措施。临时排水沟沿外围布设，雨水经临时排水、

沉沙池后分别就近汇入原向导边沟。

表 2.2-9 扎玉巡检站临时堆土区域一览表
<table><tr><td rowspan=1 colspan=1>名称</td><td rowspan=1 colspan=1>位置</td><td rowspan=1 colspan=1>所属分区</td><td rowspan=1 colspan=1>面积(hm2)</td><td rowspan=1 colspan=1>临时堆土量(万 m³)</td><td rowspan=1 colspan=1>土方来源</td><td rowspan=1 colspan=1>堆高(m)</td><td rowspan=1 colspan=1>堆存时间(年)</td><td rowspan=1 colspan=1>土方去向</td></tr><tr><td rowspan=1 colspan=1>临时堆土区A</td><td rowspan=1 colspan=1>站内中部</td><td rowspan=1 colspan=1>站内临时堆土区</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.29</td><td rowspan=1 colspan=1>表土</td><td rowspan=1 colspan=1>3.0</td><td rowspan=1 colspan=1>0.5</td><td rowspan=1 colspan=1>站区绿化回覆</td></tr><tr><td rowspan=1 colspan=1>临时堆土区B</td><td rowspan=1 colspan=1>站内中部</td><td rowspan=1 colspan=1>站内临时堆土区</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1>站区基础开挖土石方</td><td rowspan=1 colspan=1>3.0</td><td rowspan=1 colspan=1>0.5</td><td rowspan=1 colspan=1>站区基础土石方回填</td></tr></table>

## 2.2.1.10. 林芝巡检站施工场地布设

## （1）施工生产生活区

巡检站于站内南侧进站道路区设置一处施工生产生活区，位于永久占地范围内，占地面积 0.03hm<sup>2</sup>。

## （2）临时堆土区

主体设计考虑到表土剥离保护的要求后，于站内布置 2处临时堆土场，占地面积共$0 . 2 0 \mathrm { h m } ^ { 2 } .$ 。其中1处为表土堆土区，占地面积 $0 . 0 6 \mathrm { h m } ^ { 2 }$ ，主要用于站区及进站道路剥离表土的堆放，平均堆高按 3.5m 考虑，共可集中堆放表土方 0.13万m<sup>3</sup>。另外 1处临时堆土区，占地面积为 $0 . 1 6 \mathrm { h m } ^ { 2 }$ ，用于站区开挖临时土石方的堆放及周转，堆高 2.5m，共可集中堆放土方 0.38 万 m<sup>3</sup>。各处临时堆土均采取拦挡、铺垫、苫盖及临时排水、沉沙等防护措施。临时排水沟沿外围布设，雨水经临时排水、沉沙池后分别就近汇入 G219 道路边沟。

表 2.2-10 林芝巡检站临时堆土区域一览表
<table><tr><td rowspan=1 colspan=1>名称</td><td rowspan=1 colspan=1>位置</td><td rowspan=1 colspan=1>所属分区</td><td rowspan=1 colspan=1>面积(hm2)</td><td rowspan=1 colspan=1>临时堆土量(万 m³)</td><td rowspan=1 colspan=1>土方来源</td><td rowspan=1 colspan=1>堆高(m)</td><td rowspan=1 colspan=1>堆存时间(年)</td><td rowspan=1 colspan=1>土方去向</td></tr><tr><td rowspan=1 colspan=1>临时堆土区A</td><td rowspan=1 colspan=1>站内东侧</td><td rowspan=1 colspan=1>站内临时堆土区</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>站区及进站道路剥离表土</td><td rowspan=1 colspan=1>3.5</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>站区及进站道路绿化回覆</td></tr><tr><td rowspan=1 colspan=1>临时堆土区B</td><td rowspan=1 colspan=1>站内西侧</td><td rowspan=1 colspan=1>站内临时堆土区</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.38</td><td rowspan=1 colspan=1>站区基础开挖土石方</td><td rowspan=1 colspan=1>2.5</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>站区基础土石方回填</td></tr></table>

## 2.2.1.11. 线路工程施工场地布设

线路工程塔基施工场地主要有塔基区的塔基施工临时场地、施工放线牵引的牵张场布置牵张场区、跨越输电线路、铁路、公路、高架线路等重要设施的跨越施工场地区和浇筑塔基在缓坡处修建的进场的施工道路区。

## （1）塔基施工临时占地

塔基施工临时占地是包括在塔基区内的占地。塔基施工以单个塔基为单位零星布置，在塔基施工过程中每处塔基都有一处施工临时占地作为施工场地，用来临时堆置土方、砂石料、水、材料和工具等，表土及基槽土分开堆放，土方堆高不超过 。若采用灌注桩基础，则需在塔基设置泥浆沉淀池，用于临时沉淀塔基施工泥浆和钻渣。对于在水塘立塔的塔基，需采用临时钢板桩围堰施工的方式。对地形陡峭、坡度较大的塔基区，施工时可考虑搭建施工平台，以减少对原地表的扰动，减少水土流失。

据统计，±800kV 直流线路塔基施工场地范围 $5 6 3 \mathrm { m } ^ { 2 } \sim 1 6 4 5 \mathrm { m } ^ { 2 } ;$ ；接地极线路塔基施工场地范围 $1 5 5 \mathrm { m } ^ { 2 } \sim 3 6 9 \mathrm { m } ^ { 2 }$

## （2）牵张场

为满足施工放线需要，输电线路沿线需设置牵引场和张力场（本方案统称牵张场），牵张场应满足牵引机、张力机能直接运达到位，地形应平坦，能满足布置牵张设备、布置导线及施工操作等要求。

本工程根据沿线实际情况各施工标段内每隔5km～7km设置一处牵张场地，±800kV直流线路平均每处牵张场占地面积约为 $2 4 0 0 \mathrm { m } ^ { 2 }$ ，接地极线路平均每处牵张场占地面积约为 $6 6 7 \mathrm { m } ^ { 2 }$

牵张场平面布置包括施工通道、机械布置区、导线集放区、锚线区、压接区、工具集放区、工棚布置区、休息区、油料区和标志牌布置区。各区域四周采用彩条旗或者硬围栏封闭。为方便机械设备和导线的运输与吊装，在牵张场地内规划出施工通道，通道宽度在3.0m 左右，一般满足一辆大卡车通行便可，通道做适当平整后铺设 6mm 厚钢板等，钢板铺设做到横平竖直，钢板搭头无上翘。

## （3）跨越施工场地

110kV等级及以上输电线路跨越铁路、道路（部分一般公路无需搭设）、电力线路等设施需要搭设跨越架。跨越架一般有三种形式：①采用木架或钢管式跨越架；②金属格构式跨越架；③利用铁塔作支撑体，采用封网的方式跨越。通过调查同类输电工程确

定特高压直流输电线路，跨越 500kV及以上等级电力线路平均每处跨越架临时占地面积约 $1 0 0 0 \mathrm { m } ^ { 2 }$ ，跨越其余电力线路及铁路、公路等平均每处跨越架临时占地面积约 $4 0 0 \mathrm { m } ^ { 2 }$

本工程输电线路沿线施工作业场地布置情况见下表 2.2-9。

表2.2-9 线路工程沿线牵张、跨越施工场地布置一览表
<table><tr><td colspan="1" rowspan="4">序号</td><td colspan="1" rowspan="4">沿线所经行政区</td><td colspan="4" rowspan="1">牵张场</td><td colspan="4" rowspan="1">材料站</td><td colspan="6" rowspan="1">跨越施工场地</td></tr><tr><td colspan="3" rowspan="1">数量（个）</td><td colspan="1" rowspan="3">占地面积(hm²)</td><td colspan="3" rowspan="1">数量（个）</td><td colspan="1" rowspan="2">占地面积(hm²)</td><td colspan="3" rowspan="1">数量（个）</td><td colspan="3" rowspan="3">占地面积(hm²)</td></tr><tr><td colspan="1" rowspan="2">青藏高原区</td><td colspan="1" rowspan="2">西南岩溶区</td><td colspan="1" rowspan="2">南方红壤区</td><td colspan="1" rowspan="2">青藏高原区</td><td colspan="1" rowspan="2">西南岩溶区</td><td colspan="1" rowspan="2">南方红壤区</td><td colspan="1" rowspan="1">青藏高原</td><td colspan="1" rowspan="2">西南岩溶区</td><td colspan="3" rowspan="2">南方红壤区</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="3" rowspan="1">区</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">直流输电线路</td><td colspan="1" rowspan="1">104</td><td colspan="1" rowspan="1">300</td><td colspan="1" rowspan="1">352</td><td colspan="1" rowspan="1">180.72</td><td colspan="1" rowspan="1">7</td><td colspan="2" rowspan="1">28</td><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">7.35</td><td colspan="1" rowspan="1">31</td><td colspan="1" rowspan="1">443</td><td colspan="1" rowspan="1">493</td><td colspan="1" rowspan="1">38.8</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">西藏自治区</td><td colspan="1" rowspan="1">58</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13.2</td><td colspan="1" rowspan="1">3</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.5</td><td colspan="1" rowspan="1">26</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.16</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">昌都市</td><td colspan="1" rowspan="1">48</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">9.6</td><td colspan="1" rowspan="1">3</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.5</td><td colspan="1" rowspan="1">24</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.08</td></tr><tr><td colspan="1" rowspan="1">1.1.1</td><td colspan="1" rowspan="1">左贡县</td><td colspan="1" rowspan="1">48</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">9.6</td><td colspan="1" rowspan="1">3</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.5</td><td colspan="1" rowspan="1">24</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.08</td></tr><tr><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">林芝市</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.60</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1">1.2.1</td><td colspan="1" rowspan="1">察隅县</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.60</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">云南省</td><td colspan="1" rowspan="1">46</td><td colspan="1" rowspan="1">223</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">64.56</td><td colspan="1" rowspan="1">4</td><td colspan="2" rowspan="1">23</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.35</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">351</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">14.24</td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">怒江傈僳族自治州</td><td colspan="1" rowspan="1">22</td><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.92</td><td colspan="1" rowspan="1">2</td><td colspan="2" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">2.1.1</td><td colspan="1" rowspan="1">贡山独龙族怒族自治县</td><td colspan="1" rowspan="1">22</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.28</td><td colspan="1" rowspan="1">2</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">2.1.2</td><td colspan="1" rowspan="1">兰坪白族普米族自治县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.64</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">2.2</td><td colspan="1" rowspan="1">迪庆藏族自治州</td><td colspan="1" rowspan="1">24</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.76</td><td colspan="1" rowspan="1">2</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.1</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.2</td></tr><tr><td colspan="1" rowspan="1">2.2.1</td><td colspan="1" rowspan="1">维西傈僳族自治县</td><td colspan="1" rowspan="1">24</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.76</td><td colspan="1" rowspan="1">2</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.1</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.2</td></tr><tr><td colspan="1" rowspan="1">2.3</td><td colspan="1" rowspan="1">丽江市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td></tr><tr><td colspan="1" rowspan="1">2.3.1</td><td colspan="1" rowspan="1">永胜县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td></tr><tr><td colspan="1" rowspan="1">2.4</td><td colspan="1" rowspan="1">大理白族自治州</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">36</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">8.64</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">3</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.36</td></tr><tr><td colspan="1" rowspan="1">2.4.1</td><td colspan="1" rowspan="1">剑川县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">14</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.36</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="1">2.4.2</td><td colspan="1" rowspan="1">洱源县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.72</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td></tr><tr><td colspan="1" rowspan="1">2.4.3</td><td colspan="1" rowspan="1">鹤庆县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.64</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1">2.4.4</td><td colspan="1" rowspan="1">宾川县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.92</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1">2.5</td><td colspan="1" rowspan="1">楚雄彝族自治州</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">38</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">9.12</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">4</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">70</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.8</td></tr><tr><td colspan="1" rowspan="1">2.5.1</td><td colspan="1" rowspan="1">大姚县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">16</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.84</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">35</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.4</td></tr><tr><td colspan="1" rowspan="1">2.5.2</td><td colspan="1" rowspan="1">牟定县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.44</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.52</td></tr><tr><td colspan="1" rowspan="1">2.5.3</td><td colspan="1" rowspan="1">禄丰市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.12</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">22</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.88</td></tr><tr><td colspan="1" rowspan="1">2.5.4</td><td colspan="1" rowspan="1">双柏县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.72</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">2.6</td><td colspan="1" rowspan="1">玉溪市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">21</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.04</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">74</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.96</td></tr><tr><td colspan="1" rowspan="1">2.6.1</td><td colspan="1" rowspan="1">易门县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.68</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.8</td></tr><tr><td colspan="1" rowspan="1">2.6.2</td><td colspan="1" rowspan="1">峨山彝族自治县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">14</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.36</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">54</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.16</td></tr><tr><td colspan="1" rowspan="1">2.7</td><td colspan="1" rowspan="1">红河哈尼族彝族自治州</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">32</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.68</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">4</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">29</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.16</td></tr><tr><td colspan="1" rowspan="1">2.7.1</td><td colspan="1" rowspan="1">石屏县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.4</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.2</td></tr><tr><td colspan="1" rowspan="1">2.7.2</td><td colspan="1" rowspan="1">建水县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.64</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.24</td></tr><tr><td colspan="1" rowspan="1">2.7.3</td><td colspan="1" rowspan="1">弥勒市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">14</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.56</td></tr><tr><td colspan="1" rowspan="1">2.7.4</td><td colspan="1" rowspan="1">开远市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.44</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="1">2.8</td><td colspan="1" rowspan="1">文山壮族苗族自治州</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">80</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">19.2</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">8</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.4</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">168</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6.72</td></tr><tr><td colspan="1" rowspan="1">2.8.1</td><td colspan="1" rowspan="1">砚山县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">28</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6.72</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">4</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">56</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.24</td></tr><tr><td colspan="1" rowspan="1">2.8.2</td><td colspan="1" rowspan="1">丘北县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.96</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.48</td></tr><tr><td colspan="1" rowspan="1">2.8.3</td><td colspan="1" rowspan="1">广南县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">37</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">8.88</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">3</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">70</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.8</td></tr><tr><td colspan="1" rowspan="1">2.8.4</td><td colspan="1" rowspan="1">富宁县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.64</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.2</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">广西壮族自治区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">77</td><td colspan="1" rowspan="1">80</td><td colspan="1" rowspan="1">37.68</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">5</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">92</td><td colspan="1" rowspan="1">174</td><td colspan="1" rowspan="1">10.64</td></tr><tr><td colspan="1" rowspan="1">3.1</td><td colspan="1" rowspan="1">百色市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">32</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.68</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">32</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.28</td></tr><tr><td colspan="1" rowspan="1">3.1.1</td><td colspan="1" rowspan="1">田林县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.6</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">18</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.72</td></tr><tr><td colspan="1" rowspan="1">3.1.2</td><td colspan="1" rowspan="1">右江区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.64</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.44</td></tr><tr><td colspan="1" rowspan="1">3.1.3</td><td colspan="1" rowspan="1">凌云县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.44</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.12</td></tr><tr><td colspan="1" rowspan="1">3.2</td><td colspan="1" rowspan="1">河池市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">31</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.44</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">37</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.48</td></tr><tr><td colspan="1" rowspan="1">3.2.1</td><td colspan="1" rowspan="1">巴马瑶族自治县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">14</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.36</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.44</td></tr><tr><td colspan="1" rowspan="1">3.2.2</td><td colspan="1" rowspan="1">大化瑶族自治县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">17</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.08</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">26</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.04</td></tr><tr><td colspan="1" rowspan="1">3.3</td><td colspan="1" rowspan="1">南宁市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">14</td><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">5.28</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">1</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">0.5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">23</td><td colspan="1" rowspan="1">19</td><td colspan="1" rowspan="1">1.68</td></tr><tr><td colspan="1" rowspan="1">3.3.1</td><td colspan="1" rowspan="1">马山县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">14</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.36</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">23</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.92</td></tr><tr><td colspan="1" rowspan="1">3.3.2</td><td colspan="1" rowspan="1">上林县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">1.92</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">19</td><td colspan="1" rowspan="1">0.76</td></tr><tr><td colspan="1" rowspan="1">3.4</td><td colspan="1" rowspan="1">来宾市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">35</td><td colspan="1" rowspan="1">8.4</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">42</td><td colspan="1" rowspan="1">1.68</td></tr><tr><td colspan="1" rowspan="1">3.4.1</td><td colspan="1" rowspan="1">合山市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">0.04</td></tr><tr><td colspan="1" rowspan="1">3.4.2</td><td colspan="1" rowspan="1">兴宾区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">19</td><td colspan="1" rowspan="1">4.56</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">0.5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">34</td><td colspan="1" rowspan="1">1.36</td></tr><tr><td colspan="1" rowspan="1">3.4.3</td><td colspan="1" rowspan="1">象州县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">0.04</td></tr><tr><td colspan="1" rowspan="1">3.4.4</td><td colspan="1" rowspan="1">武宣县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">1.44</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">0.5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">0.2</td></tr><tr><td colspan="1" rowspan="1">3.4.5</td><td colspan="1" rowspan="1">金秀瑶族县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">1.68</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">0.04</td></tr><tr><td colspan="1" rowspan="1">3.5</td><td colspan="1" rowspan="1">贵港市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">12</td><td colspan="1" rowspan="1">2.88</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">26</td><td colspan="1" rowspan="1">1.04</td></tr><tr><td colspan="1" rowspan="1">3.5.1</td><td colspan="1" rowspan="1">平南县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">12</td><td colspan="1" rowspan="1">2.88</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">26</td><td colspan="1" rowspan="1">1.04</td></tr><tr><td colspan="1" rowspan="1">3.6</td><td colspan="1" rowspan="1">贺州市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1">3.6.1</td><td colspan="1" rowspan="1">昭平县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1">3.7</td><td colspan="1" rowspan="1">梧州市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">23</td><td colspan="1" rowspan="1">5.52</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">0.5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">85</td><td colspan="1" rowspan="1">3.4</td></tr><tr><td colspan="1" rowspan="1">3.7.1</td><td colspan="1" rowspan="1">藤县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">1.92</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">0.5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">27</td><td colspan="1" rowspan="1">1.08</td></tr><tr><td colspan="1" rowspan="1">3.7.2</td><td colspan="1" rowspan="1">苍梧县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">3.6</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">58</td><td colspan="1" rowspan="1">2.32</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">广东省</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">272</td><td colspan="1" rowspan="1">65.28</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">1.5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">319</td><td colspan="1" rowspan="1">12.76</td></tr><tr><td colspan="1" rowspan="1">4.1</td><td colspan="1" rowspan="1">肇庆市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">53</td><td colspan="1" rowspan="1">12.72</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">104</td><td colspan="1" rowspan="1">4.16</td></tr><tr><td colspan="1" rowspan="1">4.1.1</td><td colspan="1" rowspan="1">封开县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">14</td><td colspan="1" rowspan="1">3.36</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">24</td><td colspan="1" rowspan="1">0.96</td></tr><tr><td colspan="1" rowspan="1">4.1.2</td><td colspan="1" rowspan="1">怀集县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">3.6</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">36</td><td colspan="1" rowspan="1">1.44</td></tr><tr><td colspan="1" rowspan="1">4.1.3</td><td colspan="1" rowspan="1">广宁县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">3.6</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">22</td><td colspan="1" rowspan="1">0.88</td></tr><tr><td colspan="1" rowspan="1">4.1.4</td><td colspan="1" rowspan="1">四会市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">2.16</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">22</td><td colspan="1" rowspan="1">0.88</td></tr><tr><td colspan="1" rowspan="1">4.2</td><td colspan="1" rowspan="1">佛山市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">1.44</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">12</td><td colspan="1" rowspan="1">0.48</td></tr><tr><td colspan="1" rowspan="1">4.2.1</td><td colspan="1" rowspan="1">三水区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">1.44</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">12</td><td colspan="1" rowspan="1">0.48</td></tr><tr><td colspan="1" rowspan="1">4.3</td><td colspan="1" rowspan="1">清远市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">1.92</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">0.12</td></tr><tr><td colspan="1" rowspan="1">4.3.1</td><td colspan="1" rowspan="1">清城区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">0.72</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">0.12</td></tr><tr><td colspan="1" rowspan="1">4.3.3</td><td colspan="1" rowspan="1">佛冈县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">4.4</td><td colspan="1" rowspan="1">广州市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">36</td><td colspan="1" rowspan="1">8.64</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">0.5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">0.36</td></tr><tr><td colspan="1" rowspan="1">4.4.1</td><td colspan="1" rowspan="1">花都区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">19</td><td colspan="1" rowspan="1">4.56</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">0.36</td></tr><tr><td colspan="1" rowspan="1">4.4.2</td><td colspan="1" rowspan="1">从化区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">17</td><td colspan="1" rowspan="1">4.08</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">0.5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">4.5</td><td colspan="1" rowspan="1">韶关市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">22</td><td colspan="1" rowspan="1">5.28</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">4.5.1</td><td colspan="1" rowspan="1">新丰县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">22</td><td colspan="1" rowspan="1">5.28</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">4.6</td><td colspan="1" rowspan="1">惠州市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">105</td><td colspan="1" rowspan="1">25.2</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">0.5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">123</td><td colspan="1" rowspan="1">4.92</td></tr><tr><td colspan="1" rowspan="1">4.6.1</td><td colspan="1" rowspan="1">龙门县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">35</td><td colspan="1" rowspan="1">8.4</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">25</td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="1">4.6.2</td><td colspan="1" rowspan="1">博罗县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">38</td><td colspan="1" rowspan="1">9.12</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">45</td><td colspan="1" rowspan="1">1.8</td></tr><tr><td colspan="1" rowspan="1">4.6.3</td><td colspan="1" rowspan="1">仲恺新区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">2.4</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">24</td><td colspan="1" rowspan="1">0.96</td></tr><tr><td colspan="1" rowspan="1">4.6.4</td><td colspan="1" rowspan="1">惠城区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">0.5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="1">4.6.5</td><td colspan="1" rowspan="1">惠阳区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">4.8</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">25</td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="1">4.7</td><td colspan="1" rowspan="1">东莞市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">4.8</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">0.5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">33</td><td colspan="1" rowspan="1">1.32</td></tr><tr><td colspan="1" rowspan="1">4.7.1</td><td colspan="1" rowspan="1">清溪镇</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">12</td><td colspan="1" rowspan="1">2.88</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">0.5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">23</td><td colspan="1" rowspan="1">0.92</td></tr><tr><td colspan="1" rowspan="1">4.7.2</td><td colspan="1" rowspan="1">凤岗镇</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">1.92</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">0.4</td></tr><tr><td colspan="1" rowspan="1">4.8</td><td colspan="1" rowspan="1">深圳市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">22</td><td colspan="2" rowspan="1">5.28</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">35</td><td colspan="1" rowspan="1">1.4</td></tr><tr><td colspan="1" rowspan="1">4.8.1</td><td colspan="1" rowspan="1">龙岗区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">20</td><td colspan="2" rowspan="1">4.8</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">35</td><td colspan="1" rowspan="1">1.4</td></tr><tr><td colspan="1" rowspan="1">4.8.2</td><td colspan="1" rowspan="1">龙华区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2</td><td colspan="2" rowspan="1">0.48</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">送端接地极线路</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">2</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1">18</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.72</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">西藏自治区</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">2</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1">18</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.72</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">昌都市</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">1</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.44</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">左贡县</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">0.2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">八宿县</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">0.33</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.32</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">察雅县</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">0.47</td><td colspan="1" rowspan="1">1.00</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.20</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td></tr><tr><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">林芝市</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.28</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">察隅县</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.28</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">受端接地极线路</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">52</td><td colspan="2" rowspan="1">3.47</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">0.52</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">广东省</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">52</td><td colspan="2" rowspan="1">3.47</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">0.52</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">清远市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">17</td><td colspan="2" rowspan="1">1.13</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">0.52</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">清城区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">8</td><td colspan="2" rowspan="1">0.53</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">0.2</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">英德市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">9</td><td colspan="2" rowspan="1">0.6</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">0.32</td></tr><tr><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">河源市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4</td><td colspan="2" rowspan="1">0.27</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">紫金县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4</td><td colspan="2" rowspan="1">0.27</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">1.3</td><td colspan="1" rowspan="1">惠州市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">31</td><td colspan="2" rowspan="1">2.07</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">博罗县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">12</td><td colspan="2" rowspan="1">0.8</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">惠东县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6</td><td colspan="2" rowspan="1">0.4</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">惠城区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13</td><td colspan="2" rowspan="1">0.87</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr></table>

120 中国电力工程顾问集团中南电力设计院有限公司

121 中国电力工程顾问集团中南电力设计院有限公司

<table><tr><td rowspan="5">序号</td><td rowspan="5">沿线所经行政区</td><td colspan="3">牵张场</td><td colspan="4">材料站</td><td colspan="4">跨越施工场地</td></tr><tr><td colspan="3">数量（个）</td><td colspan="3">数量（个）</td><td colspan="3"></td><td>数量（个）</td><td></td></tr><tr><td>青藏</td><td>西南</td><td>南方</td><td>占地面积</td><td>青藏 西南</td><td>南方</td><td>占地面积</td><td>青藏</td><td>西南</td><td>南方</td><td>占地面积</td></tr><tr><td>高原</td><td>岩溶</td><td>红壤</td><td>(hm²)</td><td>高原</td><td>岩溶</td><td>红壤</td><td>(hm²)</td><td>岩溶</td><td>红壤</td><td>(hm²)</td></tr><tr><td>区</td><td>区</td><td>区</td><td></td><td>区</td><td>区</td><td></td><td>高原 区</td><td>区</td><td>区</td><td></td></tr><tr><td>五</td><td>合计</td><td>134 300</td><td>404</td><td>186.19</td><td>8</td><td>区 28</td><td>13</td><td>7.55</td><td>49</td><td>443</td><td>506 40.04</td></tr></table>

注：线路跨越不通航河流、输油、油气管道不考虑跨越施工场地。

经统计，本工程共布设牵张场 838 处，占地约 186.19hm<sup>2</sup>，布设 998 处跨越场地，占地约 $4 0 . 0 4 \mathrm { h m } ^ { 2 }$

## （4）材料站及施工营地

本工程涉及无人区较多，需在野外建设材料站及施工营地，用于堆放施工材料及施工人员暂住及办公，为减少临时占地，材料站和施工营地合并设置，紧邻牵张场布置。本工程布设材料站 49 处，每处占地约 2000\~5000m<sup>2</sup>，该部分占地扰动形式与牵张场相近，因此相关占地计入牵张场区。

## （5）施工生活场地

输电线路施工时由于线路塔基及牵张场较分散，施工周期短，沿线村庄较多，因此工程临时施工生活用房采用租用民房的方式解决。局部人烟稀少的路段可在塔基施工场地、牵张场临时租地范围内搭设临时施工工棚。

## 2.2.2. 施工材料运输

## 2.2.2.1. 换流站工程施工材料运输

送端昌都换流站、扎玉巡检站采用铁路＋公路运输方式。各厂家采用铁路运输方式将大件设备运输至香格里拉小中甸火车站然后采用公路运输至站址。公路二程运输距离至长度换流站站址约 819.5km，大件运输道路经论证后，拟采用对既有道路进行弯道改造、加固、空障处理、路面改造等措施以满足运输需求。

送端察隅换流站、林芝巡检站采用“铁路＋公路”联合运输方案，卸货站为保山火车站货运场，公路运距 510km，其中云南段运输路线长 461km，西藏自治区段运输路线长 49km。拟采用对既有道路进行弯道改造、加固、空障处理、路面改造等措施以满足运输需求。

受端小迳换流站采用“水路＋公路”联合运输方案，站址靠近北江、珠江、东平水道、顺德水道，水运条件良好，附近具备卸船条件的码头为佛山三水南港码头。站址附近有 国道、 国道和 乡道等，具备较好的公路运输条件。

受端中部换流站采用“水路+公路”联运的方式。站址靠近北江、珠江，水运条件良好，附近具备卸船条件的码头为深圳妈湾港码头。站址附近有吉华路、坂澜大道和基地联络道等，具备较好的公路运输条件。

## 2.2.2.2. 输电线路工程施工材料运输

工程建设能利用现有道路尽量利用现有道路，局部地区新建道路或者布设人抬道路满足施工需求。

本方案施工道路区包括施工简易道路（新修、拓宽道路）、人抬道路、索道三部分。施工简易道路：当现有道路不能满足工程设施运输要求时，需要在原有的乡、村道路上拓宽或加固扩建以满足运行要求，扩建宽度一般为 1.5m；在无现有道路可利用的情况下，需开辟新的简易道路。本工程需开辟的施工简易道路主要位于西南岩溶区，由于道路修筑工程中涉及土石方的开挖，另弯道处需考虑转弯半径，因此新修施工道路占地宽度在 3.5\~6m 之间。

人抬道路：地形坡度较缓时充分利用部分原有人抬道路，当与山下交通设施没有山间小路相接，可临时开辟人抬道路，以满足材料挑抬和畜力运输要求，考虑现场实际道路宽度按照1.0\~1.5m 宽度计列。

索道：为减少地表扰动，对于山地地形坡度大于 25 度，同时处于生态敏感区域、生态脆弱区域、高原草甸区、无人区、交通特别困难的重点区域的塔位施工道路以索道方案为主。根据本工程地形及建设特点。索道两侧起点与终点分别为索道起始站和终点站（面积约 300m<sup>2</sup>/处），中间有门架连接（门架面积约 50m<sup>2</sup>/处）。经统计线路工程共设置索道 1210 条，其中西藏自治区 435 条，云南省 432 条，广西壮族自治区 202 条，广东省141条。

本工程新修施工简易道路长度为 437.39km，占输电线路新修总道路长度的 31.23%，其中青藏高原区、西南岩溶区和南方红壤区分别为 89.71km、188.33km、159.35km，分别占新修施工简易道路总长度的 20.51%、43.06%和 36.43%。本工程新修人抬道路长度为 963.08km，占输电线路新修总道路长度的 68.77%，其中青藏高原区、西南岩溶区、南方红壤区分别为 135.42km、592.08km、221.27km，分别占新修人抬道路总长度的11.14%、59.28%、29.58%。

新修施工道路总长度 437.39km，其中174.96km 道路位于地形坡度较大区域，修路时需考虑上下边坡、转弯半径、临时堆土、拦挡等防护宽度，路面宽度 3.5m，道路总体宽度5.5m，其余新修道路地形相对平坦，挖填方量较小，考虑转弯半径、临时拦挡、少量临时堆土宽度，路面宽度 3.5m，道路宽度按照 4.5m 计列。

输电线路沿线施工道路布设情况见表2.2-10。

表2.2-10 线路工程沿线施工道路设置情况一览表
