---
zone: "C"
title: "闽赣背靠背联网工程水土保持方案报告书"
doc_type: "应用范例（已批准水土保持方案）"
doc_type_class: "applied_example"
doc_number: "不适用"
issuing_body: "水利部"
publish_date: "2025-11"
effective_date: "不适用"
status: "已批准"
superseded_by: "无"
supersedes: "无"
project_type: "输变电工程"
project_name: "闽赣背靠背联网工程"
approval_level: "水利部"
approval_year: "2025"
approval_period: "2025-11"
standard_system_at_approval: "待确认"
approval_basis_list: ["《水利部办公厅关于做好<国家级水土流失重点预防区和重点治理区落地上图成果应用>的通知》（办水保〔2025〕170号）；", "《水利部关于加强事中事后监管规范生产建设项目水土保持设施自主验收的通知》（办水保（2017）365号）；", "《水利部办公厅关于印发<生产建设项目水土保持设施自主验收规程（试行）>的通知》（办水保〔2018〕133号）；", "《水利部办公厅关于印发<生产建设项目水土保持技术文件编写和印制格式规定（试行）>的通知》（办水保〔2018〕135号）；", "《水利部办公厅关于印发生产建设项目水土保持监督管理办法的通知》（办水保〔2019〕172 号）；", "《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保〔2019〕160 号）；", "《水利部办公厅关于实施生产建设项目水土保持信用监管“两单”制度的通知》（办水保〔2020〕157 号）；", "《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161 号）；", "《水利部办公厅关于印发生产建设项目水土保持问题分类和责任追究标准的通知》（办水保函〔2020〕564号）；", "《生产建设项目水土保持方案管理办法》（2023 年 1 月 17 日水利部令第 53号发布）；", "《水利部办公厅关于印发生产建设项目水土保持方案审查要点的通知》（办水保〔2023〕177 号）；", "《水利部关于实施水土保持信用评价的意见》（办水保函〔2023〕359号）；", "《龙岩市长汀水土流失区生态文明建设促进条例》（龙岩市人民代表大会常务委员会，2020 年5月22日通过，2020年10月1日起施行）；", "《生产建设项目水土保持技术标准》（GB 50433-2018）；", "《生产建设项目水土流失防治标准》（GB/T50434-2018）；", "《水土保持工程调查与勘测标准》（GB/T51297-2018）；", "《水土保持工程设计规范》（GB 51018-2014）；", "《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）；", "《生产建设项目土壤流失量测算导则》（SL773-2018）；", "《土壤侵蚀分类分级标准》（SL190-2007）；", "《水利水电工程制图标准水土保持图》（SL73.6-2015）；", "《输变电项目水土保持技术规范》（SL640-2013）；", "《特高压输变电工程水土保持方案内容深度规定》（DL/T5530-2017）；", "《土地利用现状分类》（GB/T 21010-2017）；", "《防洪标准》（GB/T 50201-2014）；", "《水土保持监理规范》（SL/T 523-2024）；", "《表土剥离及其再利用技术要求》（GB/T45107-2024）；", "《水土保持监测技术规范》（SL/T277—2024）。", "（1）《水土保持补偿费征收使用管理办法》（财综〔2014〕8号）；", "（2）《国家发展改革委财政部关于降低电信网络码号资源占用费等部分行政事业性收费标准的通知》（发改价格〔2017〕1186号）；", "（3）《财政部税务总局关于调整增值税税率的通知》（财税〔2018〕32号）；", "（5）《财政部关于水土保持补偿费等四项非税收入划转税务部门征收的通知》（财税〔2020〕58 号）；", "（6）《水利部关于发布《水利工程设计概（估）算编制规定》及水利工程系列定额的通知》（水总〔2024〕 323号）；", "（7）关于印发《江西省水土保持补偿费征收管理办法》的通知（赣财税〔202229号）；", "（8）《福建省发展和改革委员会福建省财政厅关于制定我省水土保持补偿费收费", "（11）《电力建设工程定额和费用计算规定》（2018年版）；", "（12）《电力工程造价与定额管理总站关于发布 2018 版电力建设工程预算定额2024年度价格水平调整的通知》（定额〔2025〕1号）；", "（13）《国家电网有限公司特高压直流工程环保水保监测与验收费用计列指导意见》（国家电网电定〔2025〕20号）；", "（14）关于落实《国家发展改革委关于进一步放开建设项目专业服务价格的通知》（发改价格〔2015〕299号）的指导意见（中电联定额〔2015〕162号）；", "（15）《750kV及以下输变电工程环境保护与水土保持监理、监测、验收费用计列指导意见》（国家电网2021年版）；"]
superseded_basis: []
source_chapter_system: "老八章（GB 50433-2018 附录B）"
chapter_mapping: "verified"
chapter_relevance: []
topic_tags: ["分区措施布设", "编制原则及依据", "编制说明与估算成果", "水土保持投资及效益分析成果", "自然概况", "地质", "地貌", "气候气象", "水文", "土壤", "植被", "施工组织", "施工工艺与方法", "施工方法与工艺评价", "水土流失现状", "建设方案与布局水土保持评价", "水土保持敏感区及其他敏感区", "土壤流失量预测", "执行标准等级", "防治目标", "水土流失防治责任范围及目标", "拆迁安置与专项设施改建（不涉及的不", "防治区划分", "实施条件和成果", "范围和时段", "监测内容", "监测方法与频次", "主体工程选址水土保持评价", "土石方平衡", "土石方平衡评价", "效益分析"]
topic_weight: {"分区措施布设": 29.8, "编制原则及依据": 11.8, "编制说明与估算成果": 11.8, "水土保持投资及效益分析成果": 11.8, "自然概况": 8.2, "地质": 8.2, "地貌": 8.2, "气候气象": 8.2, "水文": 8.2, "土壤": 8.2, "植被": 8.2, "施工组织": 6.6, "施工工艺与方法": 6.6, "施工方法与工艺评价": 6.6, "水土流失现状": 6.5, "建设方案与布局水土保持评价": 4.9, "水土保持敏感区及其他敏感区": 4.9, "土壤流失量预测": 4.4, "执行标准等级": 4.3, "防治目标": 4.3, "水土流失防治责任范围及目标": 4.3, "拆迁安置与专项设施改建（不涉及的不": 3.1, "防治区划分": 2.8, "实施条件和成果": 0.7, "范围和时段": 0.7, "监测内容": 0.7, "监测方法与频次": 0.7, "主体工程选址水土保持评价": 0.6, "土石方平衡": 0.5, "土石方平衡评价": 0.5, "效益分析": 0.4}
structure_summary: "老八章结构（GB 50433—2018 附录B）。一级章：1 综合说明 / 2 项目概况 / 3 项目水土保持评价 / 4 水土流失分析与预测 / 5 水土保持措施 / 6 水土保持监测 / 7 水土保持投资估算及效益分析 / 8 水土保持管理；二级节 2 个、三级节 68 个；全文表格 98 个，最密集：2章23个、7章10个、3章7个。"
usable_for: ["章节展开", "语言风格", "表格设计", "论证逻辑"]
not_usable_for: ["合规判断", "参数取值", "具体措施直接套用"]
compliance_relevance: "表达参考"
source_url: "http://www.swcc.org.cn/pc/index232/index/classid/204/id/78059.html"
local_file: "本文件（方案原件 PDF 未保留，按库规约只存 md）"
downloaded_at: "2026-09-12"
---
> **Zone C（应用范例层）使用边界**——仅可用于**写作风格、章节展开方式、表达逻辑、表格设计**的参考。
> **不得**用于合规判断；**不得**引入其项目数据（名称／地点／数字／单位名）；
> **不得**因其"曾经通过审批"而推定其做法在当前标准下仍然合规。
> 与 Zone A 冲突时**一律以 Zone A 为准**；Zone A 未明确规定时输出
> 「**Zone A 未明确规定，以下为参考写法，需人工判断**」。
>
> **坐标系警告**：本范例为**老八章结构**（GB 50433—2018 附录B），与 2026 版 10 章模板**同号不同义**
> （老 `1.5`＝防治目标，新 `1.5`＝水土流失预测结果；老 4→新 6 …偏移 +2；新版第 4/5 章老结构无独立章）。
> 因此 **`chapter_mapping: pending`——不得按章节号挂载**，检索一律走 `topic_tags`。
>
> **待加工**：`topic_tags`（主题标签）、`approval_basis_list`（编制依据逐字清单）、
> `structure_summary`（只提取结构：章节展开顺序／段落功能／表格栏目结构／句式模板／论证链步骤）。

1 综合说明 ..........  
1.1 项目简况 ...  
1.2 编制依据 ...  
1.3 设计水平年.. .. 11  
1.4 水土流失防治责任范围... .. 11  
1.5 水土流失防治目标.... .. 12  
1.6 项目水土保持评价结论... ... 13  
1.7 水土流失预测结果.... ... 15  
1.8 水土保持措施布设成果.. ... 16  
1.9 水土保持监测方案.... .... 19  
1.10 水土保持投资及效益分析成果... ... 20  
1.11 结论.. ... 20  
2 项目概况 .... .... 25  
2.1 项目组成及工程布置.. ... 25  
2.2 施工组织. ... 49  
2.3 工程占地 .. ... 61  
2.4 土石方平衡.. ... 65  
2.5 拆迁（移民）安置与专项设施改（迁）建.. .... 72  
2.6 施工进度 ... ..... 72  
2.7 自然概况 ... ... 74  
3 项目水土保持评价 ......... ..... 85  
3.1 工程选址（线）水土保持评价... .... 85  
3.2 建设方案与布局水土保持评价... .... 89  
3.3 主体工程设计中水土保持措施界定.... .... 108  
4 水土流失分析与预测........ .... 110  
4.1 水土流失现状.. ... 110  
4.2 水土流失影响因素分析... ... 111  
4.3 土壤流失量预测... ... 112  
4.4 水土流失危害分析.. .. 115  
4.5 指导性意见 ... ... 117  
5 水土保持措施 ....... ......118  
5.1 防治区划分. .. 118  
5.2 措施总体布局... ..119  
5.3 分区措施布设.. ... 123  
5.4 施工要求 .. ..144  
6 水土保持监测.... .....152  
6.1 范围和时段.. ... 152  
6.2 内容和方法 ... .. 152  
6.3 点位布设.. ..157  
6.4 实施条件和成果... ... 157  
7 水土保持投资估算及效益分析..... .... 164  
7.1 投资估算 .. ... 164  
7.2 效益分析. ... 188  
8 水土保持管理... ....190  
8.1 组织管理 .. ..190  
8.2 后续设计. .191  
8.3 水土保持监测.. ..191  
8.4 水土保持监理. ... 192  
8.5 水土保持施工 ... 192  
8.6 水土保持设施验收.. .. 193

## 1 综合说明

## 1.1项目简况

## 1.1.1 项目基本情况

## 1）项目建设必要性

为深入贯彻《国家能源局关于加快电力灵活互济工程规划建设进一步增强电力供应保障能力的通知》（国能发电力〔2024〕49号）文件精神，构建新型能源体系，协同推进省市间电力互济能力，国家电网有限公司规划建设闽赣背靠背联网工程，在江西、福建电网之间建设电力通道，形成闽赣间电力互济能力。

由于工程两端系统负荷特性、电源结构及其出力特性存在差异，联网后将获得多方面综合效益。一是提高两省电网紧急事故下的支援能力，可加快电网事故后的恢复，降低运行风险。二是实现两省电力资源共享，加强联合调度将错峰电力转化为减小装机的容量效益。三是实现更大范围的跨省调峰互济，促进新能源消纳。四是至 2030 年江西负荷仍存在夏季、冬季双高峰特性，接入福建电网后，两省可考虑时段性电力支援，提升省内电力供应保障能力。

综上所述，建设闽赣背靠背联网工程是十分必要的。

## 2）项目位置

本工程新建±260kV直流背靠背换流站一座，即闽赣换流站，配套建设500kV输电线路2×87.9km，扩建 500kV 汀州变电站、500kV红都变电站对应出线间隔。工程位于闽西、赣南交界位置，新建闽赣换流站站址位于江西省赣州市瑞金市武阳镇贯坑村；500kV汀州变电站站址位于龙岩市长汀县涂坊镇河甫村；500kV红都变电站站址位于江西省赣州市瑞金市沙洲坝镇河坑村。配套建设 500kV 输电线路起自江西 500kV 红都变电站（以下简称“红都变”），经闽赣换流站，止于福建500kV汀州变电站（以下简称“汀州变”），线路途径江西省赣州市瑞金市、福建省龙岩市长汀县，共计2省2市2县（市）。

## 3）建设性质

本工程属于新建、扩建类输变电项目。

## 4）规模与等级

闽赣背靠背联网工程由新建闽赣换流站工程、红都变间隔扩建工程、汀州变间隔扩建工程和新建 500kV输电线路工程组成，其中新建闽赣换流站工程采用柔性直流背靠背技术，本期换流功率3000MW，包含2个柔直背靠背换流单元，采用对称单极接线；红都变、汀州变各扩建出线间隔2个；新建500kV输电线路工程由2条500kV线路组成，分别为：汀州变\~闽赣换流站、闽赣换流站\~红都变交流架空线路。新建线路路径总长度2×87.9km，采用两个单回路并行架设，折单长度 175.8km，其中汀州变\~闽赣换流站交流架空线路长度为 2×69.5km，曲折系数 1.2；闽赣换流站\~红都变交流架空线路长度为2×18.4km，曲折系数 1.3。线路途径福建省龙岩市长汀县、江西省赣州市瑞金市，其中福建段线路长度为2×51.8km，江西段线路长度为2×36.1km。

## 工程等级属于大型输变电工程项目。

## 5）项目组成及施工组织

按照分项工程布局，新建闽赣换流站工程包括站区、进站道路区、站外供排水管线区、站用电源线路区、施工生产生活区等。红都变扩建工程包括间隔扩建区，汀州变扩建工程包括间隔扩建区，新建500kV 输电线路工程包括塔基区、牵张场地区、跨越施工区、施工道路区等。

## （1）新建闽赣换流站工程

闽赣换流站站址位于江西省赣州市瑞金市武阳镇贯坑村。本期建设背靠背换流站一座，共包含两个柔性直流背靠背单元，采用对称单级接线，每个背靠背换流单元包括2组VSC换流阀，直流侧电压为±260kV，额定电流 2885A，额定直流功率1500MW，总功率3000MW。换流站本期 500kV交流出线4回，至红都2 回，汀州2回。

换流站站址区属于丘陵地貌，站址自然标高 193m\~238m，自然高差 45m，站址地势高于周边，四周较为开阔。站区的竖向设计以土方平衡为原则，采用平坡式布置方案，设置0.5%的排水坡度，站区场平标高为209.32m。站区围墙范围内场地低挖高填后整平，站外边坡采用加筋麦克垫生态护坡（以下简称“生态护坡”）防护，最大挖方边坡11m，位于站区东南角，最大填方边坡15m，位于站区西南角。站外设置一圈混凝土排水沟，沿挖方边坡坡底、填方边坡坡顶布设，总长度1000m，站外排水沟主要汇集站区围墙外护坡坡面雨水，雨水汇集后分6处排水出口分散排至站外自然沟道，排水出口与自然沟道顺接处设置八字式散水。进站道路由站址北侧乡村道路引接，由新建段和改造段两部分组成，新建进站道路长度950m，采用郊区型沥青混凝土路面，路面宽6.0m，道路两侧各设置 0.5m宽混凝土硬路肩，进站道路新建段主要为填方边坡，边坡采用生态护坡防护，边坡高度 2m\~5m 之间，道路两侧布设有混凝土排水沟，排水沟主要汇集路面汇集雨水，雨水排至自然沟道，排水出口与自然沟道顺接处设置八字式散水。进站道路改造段长度1600m，将原有道路部分路面破损、土路路段改造为水泥路面，原乡村道路宽度在5.5m\~6.0m之间，改造后路面宽度不变。站区供水采用自来水供水方案，供水水源为瑞金市南华水厂和陈石湖水厂，引接方案为从206国道瑞金南高速路口收费处接口安装 DN300球墨铸铁管至换流站，引接管道长度 3280m。站区排水为雨污分流制排水，站区内雨水通过站内雨水管网汇集，再由站外排水管分北侧、西侧2处排水出口排至现有自然沟渠内，排水出口设置八字式散水。污水分为生产废水、生活污水、事故油，其中生产废水通过站外新建排污管道 10480m，接入瑞金市工业污水处理厂；生活污水经站内生化处理后，回用于站区植被浇洒，富余部分经站外排污管道，排至瑞金市工业污水处理厂；事故油由事故油池收集，抽取回用不外排。站用电系统采用3回独立电源供电，其中2 回工作电源由站内引接，1 回为备用电源由站外引接，站内的两路电源分别来自江西侧和福建侧设置的 35/10kV 站用变，备用电源从金星 220kV 变电站 110kV 侧引接，引接长度13.1km，其中3.2km 利旧，新建9.75km 架空线路，0.15km电缆。同时，备用电源线路采用永临结合方案，用于换流站施工用电。施工通讯采用无线电通讯方式。施工生产生活区布置在站外西北侧空地上，为节约用地，施工生产生活区仅配备生产区和生活区，不设置站外临时堆土区，站区及施工生产生活区剥离表土临时堆放在站区临时堆土场，与站区临时周转堆放土方分开堆放。

经统计，新建闽赣换流站工程总占地面积28.39hm2，其中永久占地14.89hm2，临时占地13.50hm2。永久占地包括站区永久占地 13.46hm2，进站道路新建段1.14hm2，站外供排水管线区加压泵站等永久占地0.05hm2，站用电源线路塔基永久占地0.24hm2。临时占地包括进站道路改造段临时占地 0.56hm2，站外供排水管线区施工扰动临时占地10.32hm2，站用电源线路区施工扰动临时占地 1.52hm2，施工生产生活区施工扰动临时占地 1.10hm<sup>2</sup>。

## （2）红都变间隔扩建工程

红都变站址位于江西省赣州市瑞金市城南西偏北约 9km处的沙洲坝镇河坑村，属于已建变电站，前期工程已编制水土保持方案并开展了水土保持设施验收，方案批复文号为赣水水保字〔2012〕88 号，水土保持设施验收回执文号为验收回执〔2020〕12 号。本期扩建红都变至闽赣换流站500kV出线间隔2个，前期工程已对变电站站区进行了总体规划，对主体设备及其相应的辅助生产设施和主、辅生产建构筑物进行设计并预留了建设区域。在前期建设基础上，本期扩建内容为扩建500kV闽赣换流站Ⅰ、Ⅱ架空出线间隔，在原围墙内扩建，不需额外新征地，扩建位置位于站区南侧500kV配电装置场地，位于自西向东数第三、四间隔，施工生产区灵活布置在站内，不新征用地，生活区租用变电站周边民房，间隔扩建工程扰动面积0.71hm2。

## （3）汀州变间隔扩建工程

汀州变站址位于龙岩市长汀县涂坊镇河甫村，属于规划拟建设变电站，变电站预计工期为2025 年4 月至 2026 年7 月，截至 2025年 8 月尚未开工。前期工程已编制水土保持方案，方案批复文号为闽水审批〔2024〕27号。本期扩建汀州变至闽赣换流站500kV出线间隔2 个，根据施工时序，本期工程将在前期工程施工完成后进行，前期工程已对变电站站区进行了总体规划，对主体设备及其相应的辅助生产设施和主、辅生产建构筑物进行设计并预留了建设区域。在前期建设基础上，本期扩建内容为扩建500kV闽赣换流站Ⅰ、Ⅱ架空出线间隔，本期在原围墙内扩建，不需额外新征地，扩建位置位于站区东侧500kV配电装置场地，位于自南向北数第一、二间隔，施工生产区灵活布置在站内，不新征用地，生活区租用变电站周边民房，间隔扩建工程扰动面积0.23hm2。

## （4）新建 500kV输电线路工程

本工程新建 500kV 输电线路起于红都变，经闽赣换流站，至汀州变，线路全长2×87.9km，地貌类型划分全部为山丘区，其中福建段线路全部位于龙岩市长汀县境内，线路长度2×51.8km，新建直线塔 162基，转角、耐张及跨越塔 73基；江西段线路全部位于赣州市瑞金市境内，线路长度 2×36.1km，新建直线塔 104 基，转角、耐张及跨越塔71基。

经统计，本工程全线共架设杆塔410基（其中江西境内175基，福建境内235基），杆塔型号主要采用国网通用设计 500-MD21S、500-MC21D、500-MC31D 模块进行设计。每座塔基设置一处塔基施工场地，共设置410处塔基施工场地。线路沿线共布设牵张场54处，跨越施工场地94处。工程沿线施工道路区包括施工简易道路（新修、拓宽道路）、人抬道路和索道三部分。其中施工简易道路新修 28.97km，拓宽 7km，新修人抬道路55.85km，利用已有人抬道路 54.93km，设置索道14条，配套门架 43处。

## 6）拆迁数量及安置方式

本工程建设沿线因无法避让部分居民建筑物，需要进行拆除，拆迁执行国家、地方有关拆迁安置政策，由建设单位按当地补偿标准给予相应的现金补偿（在主体中计列），

具体安置工作由工程沿线当地政府统一负责。根据主体工程设计资料统计，拆迁建筑面积共计15373m2，其中换流站工程拆迁面积630m2，线路工程拆迁面积14743m2。

## 7）专项设施改（迁）建

本工程不涉及专项设施改（迁）建。

## 8）开工、完工时间及总工期

本工程计划于2025年12月开工，2026年11月完工。总工期12个月。

## 9）总投资与土建投资

本工程由国家电网有限公司出资建设，工程动态投资42.70亿元，其中土建投资8.55亿元。

本工程项目建设区总占地面积为 105.34hm2，其中永久占地 25.87hm2，临时占地79.47hm<sup>2</sup>。

本工程土石方挖填总量115.84万m3，其中挖方总量为57.92万m3，填方总量为57.92万m3，工程土石方量挖填平衡，不设取、弃土场；表土剥离总量7.22万m3，表土回覆总量7.22万 m3，表土剥离回填平衡。

## 1.1.2 项目前期工作进展情况

受国家电网有限公司委托，本工程可研设计由国网经济技术研究院有限公司牵头，中国电建集团江西省电力设计院有限公司负责汇总，由中国电力工程顾问集团中南电力设计院有限公司、福建永福电力设计股份有限公司等分工合作完成。

各设计单位于2024年12月完成了本工程的可行性研究工作。电力规划设计总院于2024年12月27日在北京对闽赣背靠背联网工程可行性研究报告进行了评审。并于2025年1月23日在北京市召开了该工程可行性研究收口报告评审会议，2025年2月28日，电力规划设计总院以电规电网〔2025〕340号文对本工程可行性研究报告出具了评审意见。

根据国家电网有限公司发布的中标通知，中国电力工程顾问集团中南电力设计院有限公司（以下简称“中南院”）于2024年11月5日被确定为本工程换流站水土保持方案编制及工程水土保持方案汇总中标单位；2024年11月10日国网江西省电力有限公司确定中南院作为本工程红都 500kV 变电站扩建工程及 500kV 线路新建工程（江西境内）水土保持方案编制中标单位；2025年4月8日国网福建省电力有限公司确定中南院作为本工程汀州 500kV 变电站扩建工程及 500kV 线路新建工程（福建境内）水土保持方案编制中标单位。按国家能源局有关要求，本工程作为一个整体由国家电网有限公司统一开展前期工作。

接受工作任务后，编制单位成立了水土保持专题项目组，对工程设计资料进行全面分析研究，并进行了现场勘查，对新建换流站、变电站间隔扩建区域及输电线路沿线的自然环境、生态环境、水土流失及水土保持现状等进行了调查，同时征求了地方水行政主管部门的意见，收集了项目建设区所在地的相关水土保持现状和规划资料，在对水土流失预测的基础上，制定了本工程水土流失防治措施、水土保持方案设计以及投资估算，编制完成了《闽赣背靠背联网工程水土保持方案报告书》。

水利部水土保持监测中心于 2025 年 6 月4 日在北京召开了本工程水土保持方案技术评审会，会上，专家重点讨论了线路在福建省境内穿越生态保护红线的问题，专家指出福建侧线路路径占用生态保护红线比例较高，且涉及的长汀连城水土流失控制生态保护红线，主要的生态功能是水土保持，应优化线路，尽量避让长汀连城水土流失控制生态保护红线，无法避让的应开展不可避让专题论证。会后，建设单位组织设计单位、方案编制单位积极响应专家意见，统筹安排路径优化工作。设计单位随即重新开展路径方案比选及现场实地踏勘工作。线路路径区域内受控因素较多，主要分为以下几点：生态保护红线、基本农田、压覆矿、自然保护区、城镇规划区等因素。根据现场实地踏勘情况，本工程涉及已划定的生态保护红线，且本项目所处区域生态保护红线分布广泛，线路选址需避让基本农田，城镇规划，难以彻底避让生态保护红线范围，且线路路径通道受限，北侧为三洲镇城镇规划区，南侧为濯田镇城镇规划区，存在大量密集房屋，进一步绕行将导致线路路径曲折系数过大，路径方案经济性过低不具备可行性，因此，线路整体改线原则还是在三洲镇与濯田镇之间通道通过局部调整避让生态保护红线。原可研路径涉及生态保护红线范围内立塔92基，主要集中分布于2段路径（第一段：#L15\~#L36、#R16\~#R37，第二段：#L40～#L71、#R41～#R70），因此，路径优化集中针对以上 2段路径进行优化调整，第一段因线路北侧生态保护红线范围更广泛且密集，并将导致跨越长汀汀江国家湿地公园核心区，且有地形限制等因素，无法进一步避让生态保护红线，也无法减少立塔占用面积，故仅在线路南侧进行优化。第二段因线路南侧靠近城镇规划范围，有密集基本农田，且房屋密集，北侧为高山峻岭及压覆矿区域，施工难度大、造价高但路径敏感因素相对较少，故在线路北侧进行优化。路径优化后，福建段线路长度由 2×48.9km 变为 2×51.8km，增加了 2×2.9km；总体塔基由 231 变为 235，塔基增加

4 基；穿越生态保护红线长度由 2×17.75km 减少至2×8.55km，减少了 2×9.2km；生态保护红线内立塔由 92 基变为 39基，减少立塔 53 基。穿越生态保护红线长度占福建段线路长度比例由 36.3%降低为 16.3%，涉及生态保护红线范围内塔基数量占福建段比例由41.6%降低为16.6%。同时，建设单位委托福建省林业勘察设计院开展闽赣背靠背联网工程（福建侧）500kV线路工程符合生态保护红线内允许有限人为活动论证工作，长汀县人民政府于 2025 年 7月组织了相关单位召开了本工程符合生态保护红线内允许有限人为活动的论证会，并出具了论证意见。

2025年 9月23日，水利部办公厅发布了《关于做好国家级水土流失重点预防区和重点治理区落地上图成果应用的通知》（办水保〔2025〕170号），文件发布之后，建设单位高度重视，组织设计单位、方案编制单位重新核定本工程建设区域涉及国家级水土流失重点预防区、重点治理区情况，通过国家级两区查询平台显示，本工程建设区域共涉及国家级水土流失重点治理区1处，即粤闽赣红壤国家级水土流失重点治理区（两区编码：GZ-17-350821-014），涉及线路长度为2×1.3km，涉及塔基数量 6基。设计单位随即开展路径优化工作，共调整原路径长度 2×4.6km，涉及塔基数23基，调整后路径长度2×4.0km，塔基数 23基。经过路径调整优化，线路路径压覆矿、房屋拆迁虽有所增加，但依法避让了粤闽赣红壤国家级水土流失重点治理区，不在国家级水土流失重点治理区内立塔且不在管理范围内堆土。优化后工程选址、选线不涉及国家级水土流失重点预防区、重点治理区。

## 1.1.3 自然简况

本工程新建换流站位于闽赣交界的南部区域，该区域以武夷山脉为主体，呈南北走向，构成两省天然分界线。武夷山脉北段（江西铅山至福建武夷山）以中山地貌为主，南段（福建长汀至广东）逐渐过渡为低山丘陵。赣州东部因武夷山脉余脉延伸，形成周高中低的地势，山地、丘陵占总面积 80.98%，盆地与河谷平原穿插其间。项目区属亚热带季风湿润气候。瑞金市境内雨季为每年的 4月～7月，长汀县境内雨季为每年的 5月\~8 月。项目区多年平均降水量 1052.1～1554.3mm，多年平均蒸发量 1627.8～1754.0mm，年平均风速 1.6～2.2m/s， ${ \ge } 1 0 ^ { \circ } \mathrm { C }$ 多年平均积温为 $4 5 2 7 ^ { \circ } \mathrm { C } \sim 4 9 5 0 ^ { \circ } \mathrm { C }$ ，无霜期 262\~306 天，年平均湿度69～78%。工程沿线土壤以红壤、黄壤等为主。项目区表层土厚度在20cm～30cm 不等，土壤抗蚀性一般。植被类型以亚热带常绿针叶林为主。工程沿线林草覆盖率约为 70%～80%。

本工程水土流失江西、福建境内均以轻度水力侵蚀为主。根据全国水土保持区划成果，项目区位于南方红壤区，项目区沿线容许土壤流失量均为 500t/km2·a。项目区侵蚀模数背景值为 402t/km<sup>2</sup>·a。

本工程涉及县（市）级行政区2个，分别为瑞金市、长汀县。根据《水利部办公厅关于做好<国家级水土流失重点预防区和重点治理区落地上图成果应用>的通知》（办水保〔2025〕170号），工程建设区所在地不涉及国家级水土流失重点预防区和重点治理区。根据江西省水土保持规划（2016-2030 年），项目所在地瑞金市不属于省级水土流失重点防治区，根据赣州市水土保持规划（2016-2030 年），项目所在地瑞金市属于赣州市级水土流失重点治理区，涉及水土流失重点治理区名称为赣州东北部山地市级水土流失重点治理区。根据福建省水土保持规划（2016-2030 年），长汀县不属于省级水土流失重点防治区。根据《龙岩市水土保持高质量发展规划》、《龙岩市长汀水土流失区生态文明建设促进条例》及《长汀县人民政府关于明确龙岩市长汀水土流失区生态文明建设促进条例实施具体范围的公告》，项目所在地涉及的长汀县（三洲镇、濯田镇、涂坊镇）位于龙岩市划定的长汀水土流失区范围内。

本工程线路路径经过优化后已避开了多处饮用水水源保护区、自然保护区、湿地公园等生态敏感区，在线路优化的基础上，本工程输电线路仍需穿（跨）越3处生态敏感区（1 处湿地公园、2 处生态保护红线），本工程跨越 1处湿地公园，为长汀汀江国家湿地公园，位于长汀县中南部，本工程线路一档跨越长汀汀江国家湿地公园的湿地保育区，跨越长度约 0.52km（Ⅰ回跨越长度 153m，Ⅱ回跨越长度 368m），不在湿地公园保护范围内立塔且不在保护范围内堆土；线路在江西省境内穿越生态保护红线为其他生态系统服务功能重要性生态保护红线，主要的生态功能是其他生态功能（不属于水源涵养、生物多样性维护、水土保持和防风固沙功能），穿越长度约 16.6km（两个单回并行线路2×8.3km），立塔约 49基。线路在福建省境内穿越生态保护红线为长汀连城水土流失控制生态保护红线，主要的生态功能是水土保持，穿越长度为17.1km（两个单回并行线路2×8.55km）、立塔39基。建设单位已办理相应生态敏感区的行政许可手续，已取得沿线有关部门的路径协议，穿越生态保护红线区域已编制有限人为活动论证报告，并取得属地人民政府的批复意见。建设单位在实施过程中将依法依规开展相关工程建设。

## 1.2编制依据

## 1.2.1 法律、法规

1）《中华人民共和国水土保持法》（1991年6月29日第七届全国人民代表大会常务委员会第二十次会议通过，2010年12月25日第十一届全国人民代表大会常务委员会第十八次会议修订，2011年3月1日施行）；

2）《中华人民共和国防洪法》（全国人民代表大会常务委员会，1998年1月1日施行）；

3）《中华人民共和国河道管理条例》（国务院令第 3 号，1988 年 6 月 10 日施行2011年1月 8日第一次修正，2017年3 月1日第二次修正，2017年 10月07日《国务院关于修改部分行政法规的决定》第三次修正）；

4）《中华人民共和国长江保护法》（2020年12月26 日第十三届全国人民代表大会常务委员会第二十四次会议通过，2021年3月1日起施行）；

5）《江西省实施〈中华人民共和国水土保持法〉办法》（1994年4月16日江西省第八届人民代表大会常务委员会第八次会议通过，2018 年5月31日江西省第十三届人民代表大会常务委员会第三次会议第三次修正）；

6）《福建省水土保持条例》（福建省人民代表大会常务委员会，2022 年 5 月 27日修订，2022 年5月27日起施行）。

## 1.2.2 部委规章、规范性文件

1）《水利部办公厅关于做好<国家级水土流失重点预防区和重点治理区落地上图成果应用>的通知》（办水保〔2025〕170号）；

2）《水利部关于加强事中事后监管规范生产建设项目水土保持设施自主验收的通知》（办水保（2017）365号）；

3）《水利部办公厅关于印发<生产建设项目水土保持设施自主验收规程（试行）>的通知》（办水保〔2018〕133号）；

4）《水利部办公厅关于印发<生产建设项目水土保持技术文件编写和印制格式规定（试行）>的通知》（办水保〔2018〕135号）；

5）《水利部办公厅关于印发生产建设项目水土保持监督管理办法的通知》（办水保〔2019〕172 号）；

6）《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保〔2019〕160 号）；

7）《水利部办公厅关于实施生产建设项目水土保持信用监管“两单”制度的通知》（办水保〔2020〕157 号）；

8）《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161 号）；

9）《水利部办公厅关于印发生产建设项目水土保持问题分类和责任追究标准的通知》（办水保函〔2020〕564号）；

10）《生产建设项目水土保持方案管理办法》（2023 年 1 月 17 日水利部令第 53号发布）；

11）《水利部办公厅关于印发生产建设项目水土保持方案审查要点的通知》（办水保〔2023〕177 号）；

12）《水利部关于实施水土保持信用评价的意见》（办水保函〔2023〕359号）；

13）《龙岩市长汀水土流失区生态文明建设促进条例》（龙岩市人民代表大会常务委员会，2020 年5月22日通过，2020年10月1日起施行）；

14）《长汀县人民政府关于明确龙岩市长汀水土流失区生态文明建设促进条例实施具体范围的公告》（汀政〔2024〕2号）。

## 1.2.3 技术标准

1）《生产建设项目水土保持技术标准》（GB 50433-2018）；

2）《生产建设项目水土流失防治标准》（GB/T50434-2018）；

3）《水土保持工程调查与勘测标准》（GB/T51297-2018）；

4）《水土保持工程设计规范》（GB 51018-2014）；

5）《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）；

6）《生产建设项目土壤流失量测算导则》（SL773-2018）；

7）《土壤侵蚀分类分级标准》（SL190-2007）；

8）《水利水电工程制图标准水土保持图》（SL73.6-2015）；

9）《输变电项目水土保持技术规范》（SL640-2013）；

10）《特高压输变电工程水土保持方案内容深度规定》（DL/T5530-2017）；

11）《土地利用现状分类》（GB/T 21010-2017）；

12）《防洪标准》（GB/T 50201-2014）；

13）《水土保持监理规范》（SL/T 523-2024）；

14）《表土剥离及其再利用技术要求》（GB/T45107-2024）；

15）《水土保持监测技术规范》（SL/T277—2024）。

## 1.2.4 技术资料

## 1）设计资料

《闽赣背靠背联网工程》可行性研究报告，主要包括：第一卷总报告，第四卷闽赣换流站工程，第五卷交流输电线路工程，第六卷工程投资估算。

2）闽赣背靠背联网工程站址、线路路径协议的复函。

此外，本工程还参考《全国水土保持规划（2015-2030年）》、《江西省水土保持规划（2016-2030年）》、《赣州市水土保持规划（2016-2030年）》、《福建省水土保持规划（2016-2030 年）》、《福建省龙岩市水土保持高质量发展规划（2022-2035 年）》等资料。

## 1.3设计水平年

本工程计划2025年12月开工，2026年11月建成投运，总工期12个月。根据《生产建设项目水土保持技术标准》（GB50433-2018）有关规定，水土保持方案设计水平年应为主体工程完工水土保持措施实施及发挥效益的当年或后一年，根据本工程工期安排结合项目所在地实际情况，本方案设计水平年确定为工程完工后一年，即为2027年。

## 1.4水土流失防治责任范围

本工程水土流失防治责任范围面积共 105.34hm2，其中永久占地面积 25.87hm2，临时占地面积 79.47hm2，按行政区统计江西省 58.54hm2、福建省 46.80hm2。本工程水土流失防治责任范围见表1-1。

表 1- 1  
本工程水土流失防治责任范围表  
单位：hm<sup>2</sup>
<table><tr><td colspan="3" rowspan="1">项目分区</td><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="1">临时占地</td><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">防治责任范围</td></tr><tr><td colspan="1" rowspan="7">江西省赣州市瑞金市</td><td colspan="1" rowspan="6">闽赣换流站</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">13.46</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13.46</td><td colspan="1" rowspan="1">13.46</td></tr><tr><td colspan="1" rowspan="1">进站道路</td><td colspan="1" rowspan="1">1.14</td><td colspan="1" rowspan="1">0.56</td><td colspan="1" rowspan="1">1.70</td><td colspan="1" rowspan="1">1.70</td></tr><tr><td colspan="1" rowspan="1">站外供排水管线</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">10.32</td><td colspan="1" rowspan="1">10.37</td><td colspan="1" rowspan="1">10.37</td></tr><tr><td colspan="1" rowspan="1">站用电源线路</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">1.52</td><td colspan="1" rowspan="1">1.76</td><td colspan="1" rowspan="1">1.76</td></tr><tr><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.10</td><td colspan="1" rowspan="1">1.10</td><td colspan="1" rowspan="1">1.10</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">14.89</td><td colspan="1" rowspan="1">13.50</td><td colspan="1" rowspan="1">28.39</td><td colspan="1" rowspan="1">28.39</td></tr><tr><td colspan="1" rowspan="1">红都变电站</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">0.71</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.71</td><td colspan="1" rowspan="1">0.71</td></tr><tr><td colspan="1" rowspan="6"></td><td colspan="1" rowspan="5">输电线路(江西)</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">4.02</td><td colspan="1" rowspan="1">16.57</td><td colspan="1" rowspan="1">20.59</td><td colspan="1" rowspan="1">20.59</td></tr><tr><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.88</td><td colspan="1" rowspan="1">2.88</td><td colspan="1" rowspan="1">2.88</td></tr><tr><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.88</td><td colspan="1" rowspan="1">0.88</td><td colspan="1" rowspan="1">0.88</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.09</td><td colspan="1" rowspan="1">5.09</td><td colspan="1" rowspan="1">5.09</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">4.02</td><td colspan="1" rowspan="1">25.42</td><td colspan="1" rowspan="1">29.44</td><td colspan="1" rowspan="1">29.44</td></tr><tr><td colspan="2" rowspan="1">合计</td><td colspan="1" rowspan="1">19.62</td><td colspan="1" rowspan="1">38.92</td><td colspan="1" rowspan="1">58.54</td><td colspan="1" rowspan="1">58.54</td></tr><tr><td colspan="1" rowspan="7">福建省龙岩市长汀县</td><td colspan="1" rowspan="1">汀州变电站</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1">0.23</td></tr><tr><td colspan="1" rowspan="5">输电线路(福建）</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">6.02</td><td colspan="1" rowspan="1">20.85</td><td colspan="1" rowspan="1">26.87</td><td colspan="1" rowspan="1">26.87</td></tr><tr><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.60</td><td colspan="1" rowspan="1">3.60</td><td colspan="1" rowspan="1">3.60</td></tr><tr><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.88</td><td colspan="1" rowspan="1">2.88</td><td colspan="1" rowspan="1">2.88</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13.22</td><td colspan="1" rowspan="1">13.22</td><td colspan="1" rowspan="1">13.22</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">6.02</td><td colspan="1" rowspan="1">40.55</td><td colspan="1" rowspan="1">46.57</td><td colspan="1" rowspan="1">46.57</td></tr><tr><td colspan="2" rowspan="1">合计</td><td colspan="1" rowspan="1">6.25</td><td colspan="1" rowspan="1">40.55</td><td colspan="1" rowspan="1">46.80</td><td colspan="1" rowspan="1">46.80</td></tr><tr><td colspan="3" rowspan="1">总计</td><td colspan="1" rowspan="1">25.87</td><td colspan="1" rowspan="1">79.47</td><td colspan="1" rowspan="1">105.34</td><td colspan="1" rowspan="1">105.34</td></tr></table>

## 1.5水土流失防治目标

## 1.5.1 执行标准等级

本工程涉及的瑞金市属于赣州市级水土流失重点治理区，长汀县（三洲镇、濯田镇、涂坊镇）位于龙岩市划定的长汀水土流失区范围内。线路沿线涉及江西省生态保护红线、长汀汀江国家湿地公园、福建省生态保护红线。

根据《生产建设项目水土流失防治标准》（GB/T50434-2018）的规定，本工程执行南方红壤区一级标准。

表 1- 2  
本工程采用水土流失防治标准表
<table><tr><td rowspan=1 colspan=1>省</td><td rowspan=1 colspan=1>市</td><td rowspan=1 colspan=1>县</td><td rowspan=1 colspan=1>国家级“两区”</td><td rowspan=1 colspan=1>省级“两区”</td><td rowspan=1 colspan=1>市级“两区”</td><td rowspan=1 colspan=1>重要水土保持敏感区域</td><td rowspan=1 colspan=1>执行标准</td></tr><tr><td rowspan=1 colspan=1>江西省</td><td rowspan=1 colspan=1>赣州市</td><td rowspan=1 colspan=1>瑞金市</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>赣州市级水土流失重点治理区</td><td rowspan=1 colspan=1>江西省生态保护红线</td><td rowspan=1 colspan=1>南方红壤区一级</td></tr><tr><td rowspan=1 colspan=1>福建省</td><td rowspan=1 colspan=1>龙岩市</td><td rowspan=1 colspan=1>长汀县</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>长汀水土流失区</td><td rowspan=1 colspan=1>长汀汀江国家湿地公园、福建省生态保护红线</td><td rowspan=1 colspan=1>南方红壤区一级</td></tr></table>

## 1.5.2 防治目标

根据《生产建设项目水土流失防治标准》（GB/T50434-2018）的有关要求，本项目水土流失防治目标为：

1）项目建设范围内的新增水土流失应得到有效控制，原有水土流失得到治理；

2）水土保持设施应安全有效；

3）水土资源、林草植被应得到最大限度的保护与恢复；

4）水土流失治理度、土壤流失控制比、渣土防护率、表土保护率、林草植被恢复率、林草覆盖率等指标应符合现行国家标准《生产建设项目水土流失防治标准》（GB/T50434-2018）的规定。

本工程指标值结合项目区土壤侵蚀强度分级、涉及水土流失重点防治区情况等因素进行调整。项目区全线无法避让赣州市级水土流失重点治理区、长汀水土流失区，林草覆盖率应提高1\~2个百分点；沿线水土流失以轻度侵蚀为主，土壤流失控制比提高至1.0。其它指标值无需进行调整。

调整后的防治标准指标值分别为：水土流失治理度 98%，土壤流失控制比 1.0，渣土防护率97%，表土保护率 92%，林草植被恢复率98％，林草覆盖率 27%。

表 1- 3  
防治标准指标值计算表
<table><tr><td rowspan=2 colspan=1>防治标准</td><td rowspan=2 colspan=1>防治指标</td><td rowspan=1 colspan=2>一级标准指标值</td><td rowspan=2 colspan=1>根据土壤侵蚀强度修正</td><td rowspan=2 colspan=1>无法避让水土流失重点防治区修正</td><td rowspan=1 colspan=2>方案确定指标值</td></tr><tr><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>设计水平年</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>设计水平年</td></tr><tr><td rowspan=6 colspan=1>南方红壤区一级标准</td><td rowspan=1 colspan=1>水土流失治理度（%）</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>98</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>98</td></tr><tr><td rowspan=1 colspan=1>土壤流失控制比</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>0.90</td><td rowspan=1 colspan=1>+0.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.0</td></tr><tr><td rowspan=1 colspan=1>渣土防护率（%）</td><td rowspan=1 colspan=1>95</td><td rowspan=1 colspan=1>97</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>95</td><td rowspan=1 colspan=1>97</td></tr><tr><td rowspan=1 colspan=1>表土保护率（%）</td><td rowspan=1 colspan=1>92</td><td rowspan=1 colspan=1>92</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>92</td><td rowspan=1 colspan=1>92</td></tr><tr><td rowspan=1 colspan=1>林草植被恢复率（%）</td><td rowspan=1 colspan=1>二</td><td rowspan=1 colspan=1>98</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>98</td></tr><tr><td rowspan=1 colspan=1>林草覆盖率（%）</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>25</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>+2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>27</td></tr></table>

## 1.6项目水土保持评价结论

## 1.6.1 主体工程选址（线）评价

通过与《中华人民共和国水土保持法》、《中华人民共和国长江保护法》、《福建省水土保持条例》、《江西省实施<中华人民共和国水土保持法>办法》以及《生产建设项目水土保持技术标准》（GB50433-2018）相关规定进行相符性分析，主体工程选址（线）未涉及崩塌和滑坡危险区、易引起严重水土流失和生态恶化地区，不涉及河流两岸、湖泊和水库周边的植物保护带，不占用全国水土保持监测网络中的水土保持监测站点、重点试验区及国家确定的水土保持长期定位观测站。对于无法避让的水土流失重点治理区，主体设计建设方案已按《生产建设项目水土保持技术标准》（GB50433-2018）中的3.2.2的第4条规定优化了建设方案，提高了防洪标准、截排水工程标准及林草覆盖率标准等，符合相关规定。

本工程线路路径经过优化后已避让国家级水土流失重点治理区、多处饮用水水源保护区、自然保护区、湿地公园等水土保持敏感区，工程在线路优化的基础上，本工程线路仍需穿（跨）越湿地公园、生态保护红线等共3处水土保持敏感区。主体设计已考虑无害化穿（跨）越方式，并采取相应的生态保护和恢复措施，建设单位已办理相应主管部门的行政许可手续，后续按照相关规定施工。主体工程选（址）线存在制约性因素，本方案通过提高防洪标准、截排水工程标准及林草覆盖率标准等，加强预防保护，优化施工工艺，尽量减少地表扰动和植被损坏范围，同时采取科学可行的水土流失防治措施，可满足水土保持要求，工程建设可行。

## 1.6.2 建设方案与布局评价

本工程建设方案充分考虑资源节约和环境友好因素，换流站布置紧凑，尽量减少占地面积，竖向标高充分考虑地形条件，减少土石方工程量。变电站间隔扩建工程利用站内预留场地建设，不涉及新增征地，减少占地面积。输电线路路径尽量避让水土保持敏感区，山丘区铁塔基础设计全方位采用高低腿设计，减少土石方开挖量，经过林区采用加高铁塔跨越，并采用无人机放线等先进施工架线工艺，减少林区破坏，施工道路尽量利用现有道路，尽量减少地表扰动和植被破坏，项目建设区无法避让市级水土流失重点治理区，通过提高防洪标准、截排水工程标准及林草覆盖率标准等，加强预防保护，建设方案落实主体工程设计要求和本方案补充的水土保持措施、水土流失防治要求后，满足水土保持要求。

本工程占地类型以园地、林地为主。换流站、输电线路永久占地符合工程实际建设需要，不存在多占用土地的情况，临时占地完全满足施工阶段各项目建设区的施工用地需要，不存在多占情况。换流站占地以永久占地为主，占地相对集中，工程建成后四周有围墙防护，挖填边坡布设有生态护坡、排水沟等防护措施，留有部分绿化空地，其余部分基本硬化，对四周的生态环境影响很小；线路工程以临时占地为主，占地较为分散，不存在集中大量占用土地的情况，对生态环境的影响仅限于施工期，并且影响较小。

本工程土石方挖填平衡，土方处置规范合理，剥离的表土全部用于本工程所占区域的复耕或植被恢复，不涉及表土外运。临时堆土防护及表土保护、利用方案经方案补充

后能够满足水土保持要求。

根据主体工程特点，本工程施工方案以尽量减少扰动面积、尽量减少拆迁为原则。施工时合理安排工序，采用机械和人工配合进行，工程基础开挖、放线、牵张、架线等过程中都将采用有利于水土保持的施工工艺，符合水土保持要求。

主体设计中闽赣换流站工程设置站区绿化、地下雨水管网、站外雨水排水管、混凝土排水沟、生态护坡等措施，进站道路生态护坡、混凝土排水沟等措施，施工生产生活区植草皮护坡等措施；间隔扩建工程施工扰动区域原地貌为碎石压盖，根据恢复用地原有功能原则，主体设计设置了碎石地坪；500kV线路工程塔基根据实际需要设置了浆砌石挡渣墙、浆砌石排水沟、泥浆沉淀池，对牵张场地区设置了钢板铺垫，以上措施具有水土保持功能，纳入到水保措施体系中，同时本方案补充完善施工前的表土剥离措施，施工期间及施工结束后各防治分区的表土回覆、土地平整、耕地恢复、临时挡护、苫盖、铺垫、临时排水、植被恢复等措施，上述措施具有水土保持功能，可减少水土流失，更好地防治施工中产生的水土流失。

通过从水土保持角度对主体工程选址（线）、建设方案、工程占地、土石方平衡、施工组织、施工方法及工艺、施工时序等方面分析评价，本工程在优化施工工艺、提高防治标准指标值、采取各项水土保持措施后，水土流失防治效果可达到水土保持要求，项目建设是可行的。

## 1.7水土流失预测结果

经预测计算，本工程施工期及自然恢复期土壤流失总量7535.3t，原地貌土壤侵蚀量1219.3t，新增土壤流失量 6316.0t。根据预测结果，水土流失防治和监测重点区域为换流站站区、线路工程塔基区及施工道路区。

本工程水土流失危害主要表现为影响生态环境，加剧水土流失、降低土地生产力、影响农业生产以及降低水利工程效益。线路沿线施工过程中由于土石方开挖形成开挖边坡，损坏了塔位原有土体结构，易导致边坡失稳，若施工过程中不采取有效措施进行挡护，极易发生土石方溜坡溜渣现象，对塔基下方的耕地及其他设施造成一定的影响。在河道附近施工时，若得不到及时有效的防护治理，水土流失将会随地表径流汇入河网，影响水质。因此工程在施工过程中应加强边坡防护、临时拦挡等措施。

## 1.8水土保持措施布设成果

## 1.8.1 水土流失防治分区

本工程按地貌形态划分均为山丘区，结合本工程水土流失特点及后续管护的需求，水土流失防治分区按照项目组成划分为闽赣换流站防治区、红都变电站防治区、汀州变电站防治区、线路工程防治区4个一级区。按分项工程布局将闽赣换流站防治区划分为站区、进站道路区、站外供排水管线区、站用电源线路区、施工生产生活区5个二级区；红都变电站防治区划分间隔扩建区1个二级区；汀州变电站防治区划分间隔扩建区1个二级区；线路工程防治区划分为塔基区、牵张场地区、跨越施工区、施工道路区4个二级区。

## 1.8.2 水土保持措施总体布局

根据本工程建设过程中水土流失的特点、危害程度以及水土流失防治目标，在对主体工程中具有水土保持功能的工程进行评价的基础上，结合工程的特点和已有的防治措施，对工程进行水土流失防治分区，合理、全面、系统的规划，提出各防治分区新增的一些水土保持措施，使之形成一个完整的水土流失防治体系。水土流失防治措施总体布局如下：

## 1）闽赣换流站防治区

（1）站区：施工前剥离表土并集中堆放于站内临时堆土区；施工过程中站内临时堆土区域设置植生袋装土拦挡、密目网苫盖、临时排水沟、临时沉沙池对临时堆土进行防护，站外边坡布设混凝土排水沟、加筋麦克垫生态护坡，施工后期在站内布设雨水排水管网；施工结束后对站区可绿化区域进行表土回覆并绿化，对边坡区域进行表土回覆并植草。

工程措施：混凝土排水沟1000m，雨水排水管网6020m，表土剥离面积13.46hm2，表土回覆 1.55 万 m3。

植物措施：站区绿化面积19000m2，生态护坡14300m2。

临时措施：植生袋装土拦挡 1752m3，密目网苫盖18421m2，临时排水沟 750m（工程量101m3），临时沉沙池2座。

（2）进站道路区：施工前剥离表土，沿进站道路一侧堆放；施工过程中对进站道路两侧裸露边坡及临时堆放表土采用密目网苫盖，边坡设置加筋麦克垫生态护坡，进站道路两侧及边坡设置混凝土排水沟，排水沟与与自然沟道顺接处修筑八字排水口；施工结束后，剥离表土用于生态护坡植草覆土。

工程措施：混凝土排水沟120m，表土剥离面积1.14hm2，表土回覆0.13万m3。

植物措施：生态护坡3880m2。

临时措施：密目网苫盖2850m2。

（3）站外供排水管线区：施工前对管线开挖区域剥离表土，表土与开挖其他土石方分开堆放于供排水管线一侧，临时堆土采取密目网苫盖、彩条布铺垫的方式进行防护；施工过程中，在站外布设雨水排水管、与站区雨水排水系统相连接，排水管末端修筑八字形排水口；施工结束后对临时占地区域恢复原地貌，占用耕地进行表土回覆，耕地恢复，占用道路两侧绿化带的进行表土回覆后，撒草恢复植被。

工程措施：雨水排水管 400m，表土剥离面积2.12hm2，及回覆 0.53万m3，耕地恢复 5.92hm<sup>2</sup>。

植物措施：撒播草籽3.56hm2。

临时措施：密目网苫盖39030m2，彩条布铺垫32525m2。

（4）站用电源线路区：施工前对电源线路塔基永久占地及电缆沟槽开挖区域剥离表土并集中堆放；施工过程中开挖的其他土石方集中堆放，对堆土进行彩条布铺垫、密目网苫盖；施工结束后对临时占地区域进行表土回覆、土地平整、耕地恢复，恢复原地貌。

工程措施：表土剥离面积0.28hm2，表土回覆0.07万m3，土地平整1.06hm2，耕地恢复 0.69hm<sup>2</sup>。

植物措施：撒播草籽1.06hm2，恢复林地1.06hm2，栽植灌木量2438株，幼林抚育1.06hm<sup>2</sup>。

临时措施：密目网苫盖3400m2。

（5）施工生产生活区：施工前剥离表土并集中堆放至站内临时堆土区；施工过程中场地内布置临时排水沟、临时沉沙池，边坡采取植草皮护坡进行防护，并对地表裸露区域采取密目网苫盖；施工结束后进行表土回覆、耕地恢复。

工程措施：表土剥离面积1.10hm2，表土回覆0.13万m3，耕地恢复1.10hm2。

植物措施：植草皮护坡1500m2。

临时措施：彩条布铺垫 1760m2，密目网苫盖 1781m2，临时排水沟 160m（工程量

22m3），临时沉沙池1座。

## 2）红都变电站防治区

（1）间隔扩建区：施工过程中，开挖土石方堆放于站内空地，采取苫盖等临时防护措施；施工结束后开挖土石方在站内开挖区域回填整平，对扰动区域进行碎石铺垫，恢复原地貌。

工程措施：碎石覆盖200m2。

临时措施：密目网苫盖380m2。

## 3）汀州变电站防治区

（1）间隔扩建区：施工过程中，开挖土石方堆放于站内空地，采取苫盖等临时防护措施；施工结束后开挖土石方在站内开挖区域回填整平，对扰动区域进行碎石铺垫，恢复原地貌。

工程措施：碎石覆盖100m2。

临时措施：密目网苫盖190m2。

## 4）线路工程防治区

（1）塔基区：施工前在塔基施工场地周围设置彩条旗围护，严格限制施工机械和人员活动范围，并对开挖扰动区域进行表土剥离，表土和基础开挖土方均单独堆放；施工过程中对临时堆土压占及其他轻微扰动区域采取彩条布铺垫、堆土外侧设植生袋拦挡、密目网苫盖等临时措施，灌注桩基础施工过程中在塔基施工场地范围内设泥浆沉淀池，塔基区根据需要设置浆砌石挡渣墙、浆砌石排水沟；施工结束后对施工扰动区域进行土地平整、耕地恢复，恢复原地貌。

工程措施：浆砌石挡渣墙 342m3，浆砌石排水沟 1499m3，表土剥离 10.99hm2，表土回覆 2.24 万 m<sup>3</sup>，土地平整 43.95hm<sup>2</sup>。耕地恢复 3.39hm<sup>2</sup>。

植物措施：撒播草籽 43.95hm2，恢复林地34.69hm2，栽植灌木量79787株，幼林抚育 34.69hm<sup>2</sup>。

临时措施：植生袋装土拦挡量 6150m3，彩条布铺垫82000m2，密目网苫盖123000m2，彩条旗围护61500m，泥浆沉淀池20个。

（2）牵张场地区：施工前对牵张场开挖扰动区域剥离表土，并在周围设置彩条旗围护、严格限制施工机械和人员活动范围；施工过程中对场地内临时堆土采取密目网苫盖、彩条布铺垫等措施，对牵引机、张力机占压地表区域采取铺设钢板等措施；;施工结束后对施工扰动区域进行土地平整、耕地恢复，恢复原地貌。

工程措施：表土剥离0.49hm2，表土回覆0.10万m3，土地平整5.64hm2，耕地恢复0.84hm<sup>2</sup>。

植物措施：撒播草籽5.64hm2，恢复林地5.04hm2，栽植灌木量11592株，幼林抚育5.04hm<sup>2</sup>。

临时措施：彩条布铺垫 8100m2，密目网苫盖 10800m2，彩条旗围护 10800m，钢板铺设 10800m<sup>2</sup>。

（3）跨越施工区：跨越施工过程中在跨越施工场地周围采取彩条旗围护，严格控制施工扰动范围；施工结束后对施工扰动区域进行土地平整、耕地恢复，恢复原地貌。

工程措施：土地平整2.52hm2。耕地恢复1.24hm2。

植物措施：撒播草籽2.52hm2，恢复林地2.40hm2，栽植灌木量5520株，幼林抚育2.40hm<sup>2</sup>。

临时措施：彩条布铺垫11532m2，彩条旗围护5640m。

（4）施工道路区：施工前对新开辟的施工道路开挖扰动区域进行表土剥离；施工过程中对道路边坡下侧设植生袋拦挡等临时措施，道路一侧设置临时排水沟，排水沟开挖土石方夯实作为施工道路边坡的临时防护；施工结束后对施工扰动区域进行土地平整、耕地恢复、恢复原地貌。

工程措施：表土剥离12.14hm2，表土回覆 2.47 万 m3，土地平整 17.47hm2，耕地恢复 0.84hm<sup>2</sup>。

植物措施：撒播草籽 17.47hm<sup>2</sup>，恢复林地 17.47hm<sup>2</sup>，栽植灌木 40181 株，乔木 26205株，幼林抚育 17.47hm<sup>2</sup>。

临时措施：植生袋装土拦挡量 4350m3，密目网苫盖 14415m2，临时排水沟 4805m（工程量648m3），素土夯实648m3。

## 1.9水土保持监测方案

本工程水土保持监测范围即水土流失防治责任范围，共计 105.34hm2，水土流失监测时段为施工准备期开始至设计水平年结束，即从2025 年12月开始，止于2027年12月，并在施工准备期前进行本底值监测。水土保持监测内容包括：水土流失影响因素监测、项目施工全过程各阶段扰动土地情况监测、水土流失状况监测、水土流失防治成效监测、水土流失危害监测等。监测方法主要采用地面观测、调查监测及资料分析、巡查

监测、无人机低空遥感监测。

根据工程特点及施工布置，确定本工程设置水土流失重点监测点位31处，包括19个固定监测点和12个巡查监测点。

## 1.10 水土保持投资及效益分析成果

本工程水土保持措施总投资2892.12万元，其中工程措施为975.41万元，植物措施为544.64万元，监测措施为107.42万元，施工临时工程为734.93万元，独立费用为350.50万元，预备费为 85.59万元，水土保持补偿费为93.6320 万元。

水土保持总投资中江西省工程措施、植物措施、监测措施、施工临时工程费合计为1295.43万元；福建省工程措施、植物措施、监测措施、施工临时工程费合计为1066.97万元。

水土保持补偿费中江西省水土保持补偿费为 468320 元，福建省水土保持补偿费为468000 元。

方案实施后，设计水平年各项防治目标均可达到目标值。方案各项水土保持措施建成并发挥效益后，本工程可治理水土流失面积共计 103.76hm2，可恢复林草植被面积共计 74.51hm2，预计可减少水土流失量约 6164.4t。可有效防治项目建设新增水土流失，提高土壤蓄水保土能力，最大程度补偿项目建设对当地生态环境的不利影响。

## 1.11 结论

通过水土保持的分析论证，主体工程选址（线）避开易引起严重水土流失和生态恶化地区，避让了河流两岸、湖泊和水库周边的植物保护带，避让了国家水土保持监测网络中的水土保持监测站点、重点试验区及国家确定的水土保持长期定位观测站，兼顾了水土保持要求。对于无法避让的水土流失重点治理区以及其他水土保持敏感区，建设单位已取得相应主管部门的行政许可文件，同时采取先进施工工艺、严格控制施工范围等措施，尽量减少地表扰动和植被损坏范围，本方案已相应提高防治标准值，并对敏感区内提高了防治措施工程量，项目建设方案可行，且符合水土保持法律法规、技术标准的相关规定。在工程建设过程中建设单位实施一系列的水土保持措施后，能有效地控制水土流失，达到方案所确定的防治目标及防治水土流失的目的，实现项目区环境的恢复和改善，从水土保持角度分析，本工程建设是可行的。

工程下阶段设计时进一步落实水保措施，并进一步优化换流站总平面布置及线路路径，尽量减少施工临时占地面积，减少土石方挖填方量。施工过程中加强表土剥离保护和回覆利用，加强临时堆土过程管护。建设单位招标时明确承包商承担防治水土流失的责任、义务。施工单位应做好施工期间的水土流失防治措施。监理单位应对水土保持措施进行全过程的监督管理。监测单位应对水土保持措施进行全过程监督管理，并对监测成果进行综合分析，验证水土保持措施的合理性、科学性。建设单位应依据监测结果和防治目标，提出意见，组织相关单位进行完善和改进，达到方案要求。

闽赣背靠背联网工程水土保持方案特性表
<table><tr><td colspan="2" rowspan="1">项目名称</td><td colspan="11" rowspan="1">闽赣背靠背联网工程</td><td colspan="2" rowspan="1">流域管理机构</td><td colspan="4" rowspan="1">水利部长江水利委员会水利部珠江水利委员会</td></tr><tr><td colspan="2" rowspan="1">涉及省份(市、区)</td><td colspan="7" rowspan="1">江西省、福建省</td><td colspan="4" rowspan="1">涉及地市或个数</td><td colspan="2" rowspan="1">2</td><td colspan="3" rowspan="1">涉及县或个数</td><td colspan="1" rowspan="1">2</td></tr><tr><td colspan="2" rowspan="1">项目规模</td><td colspan="11" rowspan="1">新建闽赣换流站工程，红都500kV变电站间隔扩建工程，汀州 500kV变电站间隔扩建工程，新建 500kV 线路 2×87.9km。</td><td colspan="1" rowspan="1">总投资(万元）</td><td colspan="2" rowspan="1">426975</td><td colspan="2" rowspan="1">土建投资（万元）</td><td colspan="1" rowspan="1">85482</td></tr><tr><td colspan="4" rowspan="1">动工时间</td><td colspan="4" rowspan="1">2025.12</td><td colspan="5" rowspan="1">完工时间</td><td colspan="2" rowspan="1">2026.11</td><td colspan="3" rowspan="1">设计水平年</td><td colspan="1" rowspan="1">2027</td></tr><tr><td colspan="4" rowspan="1">工程占地 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td colspan="4" rowspan="1">105.34</td><td colspan="5" rowspan="1">永久占地（hm²）</td><td colspan="2" rowspan="1">25.87</td><td colspan="3" rowspan="1">临时占地（hm²）</td><td colspan="1" rowspan="1">79.47</td></tr><tr><td colspan="8" rowspan="2">土石方量（万m³）</td><td colspan="3" rowspan="1">挖方</td><td colspan="3" rowspan="1">填方</td><td colspan="3" rowspan="1">借方</td><td colspan="2" rowspan="1">余（弃）方</td></tr><tr><td colspan="3" rowspan="1">57.92</td><td colspan="3" rowspan="1">57.92</td><td colspan="3" rowspan="1">0</td><td colspan="2" rowspan="1">0</td></tr><tr><td colspan="3" rowspan="1">重点防治区名称</td><td colspan="16" rowspan="1">赣州市级水土流失重点治理区、龙岩市级长汀水土流失区</td></tr><tr><td colspan="3" rowspan="1">地貌类型</td><td colspan="7" rowspan="1">丘陵、山地</td><td colspan="3" rowspan="1">水土保持区划</td><td colspan="6" rowspan="1">南方红壤区</td></tr><tr><td colspan="3" rowspan="1">土壤侵蚀类型</td><td colspan="10" rowspan="1">水力</td><td colspan="2" rowspan="1">土壤侵蚀强度</td><td colspan="4" rowspan="1">轻度</td></tr><tr><td colspan="6" rowspan="1">防治责任范围面积(hm²)</td><td colspan="4" rowspan="1">105.34</td><td colspan="5" rowspan="1">容许土壤流失量[t/（km²·a）]</td><td colspan="4" rowspan="1">500</td></tr><tr><td colspan="6" rowspan="1">土壤流失预测总量（t）</td><td colspan="4" rowspan="1">7535.3</td><td colspan="5" rowspan="1">新增土壤流失量（t）</td><td colspan="4" rowspan="1">6316.0</td></tr><tr><td colspan="7" rowspan="1">水土流失防治标准执行等级</td><td colspan="12" rowspan="1">南方红壤区一级</td></tr><tr><td colspan="1" rowspan="3">防治指标</td><td colspan="6" rowspan="1">水土流失治理度(%)</td><td colspan="5" rowspan="1">98</td><td colspan="3" rowspan="1">土壤流失控制比</td><td colspan="4" rowspan="1">1.0</td></tr><tr><td colspan="6" rowspan="1">渣土防护率（%）</td><td colspan="5" rowspan="1">97</td><td colspan="3" rowspan="1">表土保护率（%）</td><td colspan="4" rowspan="1">92</td></tr><tr><td colspan="6" rowspan="1">林草植被恢复率(%)</td><td colspan="5" rowspan="1">98</td><td colspan="3" rowspan="1">林草覆盖率（%）</td><td colspan="4" rowspan="1">27</td></tr><tr><td colspan="1" rowspan="4">防治措施及工程量</td><td colspan="6" rowspan="1">分区</td><td colspan="5" rowspan="1">工程措施</td><td colspan="3" rowspan="1">植物措施</td><td colspan="4" rowspan="1">临时措施</td></tr><tr><td colspan="4" rowspan="3">闽赣换流站</td><td colspan="2" rowspan="1">站区</td><td colspan="5" rowspan="1">混凝土排水沟1000m，雨水排水管网6020m，表土剥离13.46hm²，表土回覆1.55万m³。</td><td colspan="3" rowspan="1">站区绿化19000m²，生态护坡14300m²。</td><td colspan="4" rowspan="1">植生袋装土拦挡1752m³，密目网苫盖18421m²，临时排水沟750m，临时沉沙池2座。</td></tr><tr><td colspan="2" rowspan="1">进站道路区</td><td colspan="5" rowspan="1">混凝土排水沟120m，表土剥离1.14hm²，表土回覆0.13 万m³。</td><td colspan="3" rowspan="1">生态护坡3880m²。</td><td colspan="4" rowspan="1">密目网苫盖2850m²。</td></tr><tr><td colspan="2" rowspan="1">站外供排水管线区</td><td colspan="5" rowspan="1">雨水排水管400m，表土剥离 2.12hm²，表土回覆 0.53万 m³，耕地恢复 5.92hm²。</td><td colspan="3" rowspan="1">撒播草籽3.56hm²</td><td colspan="4" rowspan="1">密目网苫盖39030m²，彩条布铺垫32525m²。</td></tr><tr><td colspan="1" rowspan="8"></td><td colspan="1" rowspan="2"></td><td colspan="2" rowspan="1">站用电源线路区</td><td colspan="2" rowspan="1">表土剥离0.28hm²，表土回覆0.07万m³，土地平整1.06hm²，耕地恢复 0.69hm²</td><td colspan="1" rowspan="1">撒播草籽1.06hm²，恢复林地1.06hm²，栽植灌木量2438 株，幼林抚育1.06hm2。</td><td colspan="12" rowspan="1">密目网苫盖3400m²。</td></tr><tr><td colspan="2" rowspan="1">施工生产生活区</td><td colspan="2" rowspan="1">表土剥离1.10hm²，表土回覆0.13万m³，耕地恢复1.10hm²。</td><td colspan="1" rowspan="1">植草皮护坡1500m²</td><td colspan="12" rowspan="1">彩条布铺垫1760m2，密目网苫盖1781m²，临时排水沟160m，临时沉沙池1座。</td></tr><tr><td colspan="1" rowspan="1">红都变电站</td><td colspan="2" rowspan="1">间隔扩建区</td><td colspan="2" rowspan="1">碎石覆盖200m²。</td><td colspan="1" rowspan="1">1</td><td colspan="12" rowspan="1">密目网苫盖380m²。</td></tr><tr><td colspan="1" rowspan="1">汀州变电站</td><td colspan="2" rowspan="1">间隔扩建区</td><td colspan="2" rowspan="1">碎石覆盖100m²。</td><td colspan="1" rowspan="1">1</td><td colspan="12" rowspan="1">密目网苫盖190m²。</td></tr><tr><td colspan="1" rowspan="4">500kV 线路工程</td><td colspan="2" rowspan="1">塔基区</td><td colspan="2" rowspan="1">浆砌石挡渣墙342m³，浆砌石排水沟1499m³，表土剥离 10.99hm²，表土回覆 2.24万 m³，土地平整 43.95hm²。耕地恢复 3.39hm²。</td><td colspan="1" rowspan="1">撒播草籽43.95hm²，恢复林地 34.69hm²，栽植灌木量 79787株，幼林抚育34.69hm²。</td><td colspan="12" rowspan="1">植生袋装土拦挡量6150m³，彩条布铺垫82000m²，密目网苫盖123000m²，彩条旗围护61500m，泥浆沉淀池 20个。</td></tr><tr><td colspan="2" rowspan="1">牵张场地区</td><td colspan="2" rowspan="1">表土剥离0.49hm²，表土回覆0.10hm²，土地平整5.64hm²，耕地恢复0.84hm²。</td><td colspan="1" rowspan="1">撒播草籽5.64hm²，恢复林地 5.04hm²，栽植灌木量11592 株，幼林抚育5.04hm²。</td><td colspan="12" rowspan="1">植生袋装土拦挡量3888m³，彩条布铺垫8100m²，密目网苫盖10800m²，彩条旗围护10800m，钢板铺设10800m²。</td></tr><tr><td colspan="2" rowspan="1">跨越施工区</td><td colspan="2" rowspan="1">土地平整2.52hm²，耕地恢复1.24hm²。</td><td colspan="1" rowspan="1">撒播草籽2.52hm²，恢复林地 2.40hm²，栽植灌木量 5520株，幼林抚育2.40hm²。</td><td colspan="12" rowspan="1">彩条布铺垫11532m²，彩条旗围护5640m。</td></tr><tr><td colspan="2" rowspan="1">施工道路区</td><td colspan="2" rowspan="1">表土剥离 12.14hm²，表土回覆 2.47hm²，土地平整17.47hm²，耕地恢复0.84hm²。</td><td colspan="1" rowspan="1">撒播草籽17.47hm²，恢复林地 17.47hm²，灌木 40181株，乔木26205 株，幼林抚育17.47hm²。</td><td colspan="12" rowspan="1">植生袋装土拦挡量4350m³，密目网苫盖14415m²，临时排水沟4805m，素土夯实648m³。</td></tr><tr><td colspan="4" rowspan="1">投资（万元）</td><td colspan="2" rowspan="1">975.41</td><td colspan="1" rowspan="1">544.64</td><td colspan="12" rowspan="1">734.93</td></tr><tr><td colspan="4" rowspan="1">水土保持总投资（万元）</td><td colspan="2" rowspan="1">2892.12</td><td colspan="1" rowspan="1">独立费用(万元)</td><td colspan="12" rowspan="1">350.50</td></tr><tr><td colspan="3" rowspan="1">工程建设监理费(万元）</td><td colspan="2" rowspan="1">142.41</td><td colspan="1" rowspan="1">监测措施费(万元）</td><td colspan="1" rowspan="1">107.42</td><td colspan="1" rowspan="1">水土保持补偿费（元）</td><td colspan="11" rowspan="1">936320</td></tr><tr><td colspan="3" rowspan="1">分省措施费（万元）</td><td colspan="3" rowspan="1">江西省措施费为1295.43万元，福建省措施费为1066.97万元。</td><td colspan="1" rowspan="1">分省补偿费（元）</td><td colspan="12" rowspan="1">江西省468320元，福建省 468000 元。</td></tr><tr><td colspan="3" rowspan="1">方案编制单位</td><td colspan="3" rowspan="1">中国电力工程顾问集团中南电力设计院有限公司</td><td colspan="1" rowspan="1">建设单位</td><td colspan="12" rowspan="1">国家电网有限公司</td></tr><tr><td colspan="3" rowspan="1">法定代表人</td><td colspan="3" rowspan="1">陈新军</td><td colspan="1" rowspan="1">法定代表人</td><td colspan="12" rowspan="1">张智刚</td></tr><tr><td colspan="3" rowspan="1">地址</td><td colspan="3" rowspan="1">武汉市武昌区中南二路12号</td><td colspan="1" rowspan="1">地址</td><td colspan="12" rowspan="1">北京市西城区宣武门内大街6号</td></tr><tr><td colspan="3" rowspan="1">邮编</td><td colspan="3" rowspan="1">430071</td><td colspan="1" rowspan="1">邮编</td><td colspan="12" rowspan="1">100031</td></tr><tr><td colspan="3" rowspan="1">联系人及电话</td><td colspan="3" rowspan="1">联系人/【已脱敏】</td><td colspan="1" rowspan="1">联系人及电话</td><td colspan="12" rowspan="1">陈豫朝/010-66597747刘昕晖/0791-87494186联系人/【已脱敏】</td></tr><tr><td colspan="3" rowspan="1">传真</td><td colspan="3" rowspan="1">027-65263854</td><td colspan="1" rowspan="1">传真</td><td colspan="12" rowspan="1">010-66598501</td></tr><tr><td colspan="3" rowspan="1">电子信箱</td><td colspan="3" rowspan="1">【已脱敏邮箱】</td><td colspan="1" rowspan="1">电子信箱</td><td colspan="12" rowspan="1">yuchao-chen@sgcc.com.cn</td></tr></table>

## 2 项目概况

## 2.1项目组成及工程布置

工程名称：闽赣背靠背联网工程

建设单位：国家电网有限公司

建设地点：工程起自江西 500kV 红都变电站，经闽赣换流站，止于福建 500kV 汀州变电站，沿线经过江西省、福建省2个省级行政区，赣州市、龙岩市2个地级市行政区，瑞金市、长汀县2个县级行政区。

建设性质：新建、扩建建设类项目

主要建设内容：闽赣背靠背联网工程主要建设内容为：①新建闽赣换流站工程；②江西侧红都变间隔扩建工程；③福建侧汀州变间隔扩建工程；④新建500kV输电线路分别为：汀州变\~换流站、换流站\~红都变交流架空线路。推荐线路路径总长度2×87.9km，其中汀州变\~换流站交流架空线路长度为2×69.5km，曲折系数1.2；换流站\~红都变交流架空线路长度为2×18.4km，曲折系数1.3。线路途经福建省龙岩市长汀县，江西省赣州瑞金市，其中福建段线路长度约2×51.8km，江西段线路长度约2×36.1km。

总投资及土建投资：工程动态总投资42.70亿元，其中土建投资8.55亿元。

投资单位及出资比例：项目投资单位为国家电网有限公司，其中自筹资金占工程总投资的20%，银行贷款占工程总投资的 80%。

建设工期：本工程属建设类项目，工程建设总工期为12个月。工程计划2025年12月开工，完工时间为 2026 年 11 月。

项目组成及主要工程特性：本工程项目组成及工程特性表详见表2-1。

表 2- 1  
项目基本组成及工程特性表
<table><tr><td colspan="15" rowspan="1">一、项目的基本情况</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="2" rowspan="1">项目名称</td><td colspan="12" rowspan="1">闽赣背靠背联网工程</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="2" rowspan="1">项目组成</td><td colspan="12" rowspan="1">新建闽赣换流站工程，红都500kV变电站间隔扩建工程，汀州500kV变电站间隔扩建工程，新建汀州变~换流站、换流站~红都变500kV交流架空线路2×87.9km。</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="2" rowspan="1">建设地点</td><td colspan="12" rowspan="1">闽赣换流站：江西省赣州市瑞金市武阳镇贯坑村。红都变电站：江西省赣州市瑞金市沙洲坝镇河坑村。汀州变电站：福建省龙岩市长汀县涂坊镇河甫村。500kV交流输电线路：线路起于汀州500kV变电站，经闽赣换流站，至红都500kV变电站，线路全长2×87.9km，其中福建段线路长度2×51.8km，江西段线路长度2×36.1km，采用两个单回路架设，途径福建省龙岩市长汀县、江西省赣州市瑞金市。</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="2" rowspan="1">设计标准</td><td colspan="12" rowspan="1">一级（防洪标准为100年一遇）</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="2" rowspan="1">工程性质</td><td colspan="12" rowspan="1">新建、扩建建设类项目</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="2" rowspan="1">建设单位</td><td colspan="12" rowspan="1">国家电网有限公司</td></tr><tr><td colspan="2" rowspan="14">建设规模7</td><td colspan="1" rowspan="1">换流站工程</td><td colspan="2" rowspan="1">闽赣换流站</td><td colspan="10" rowspan="1">本工程新建背靠背换流站一座，共包含两个柔性直流背靠背单元，采用对称单级接线，每个背靠背换流单元包括2组VSC换流阀，直流侧电压为±260kV，额定电流 2885A，额定直流功率1500MW，总功率3000MW。换流站本期500kV交流出线4回，至红都2回，汀州2回。</td></tr><tr><td colspan="1" rowspan="2">间隔扩建工程</td><td colspan="2" rowspan="1">红都变电站</td><td colspan="10" rowspan="1">本期扩建500kV出线间隔2回。</td></tr><tr><td colspan="2" rowspan="1">汀州变电站</td><td colspan="10" rowspan="1">本期扩建500kV出线间隔2回。</td></tr><tr><td colspan="1" rowspan="11">线路工程</td><td colspan="4" rowspan="1">行政区</td><td colspan="4" rowspan="1">江西</td><td colspan="2" rowspan="1">福建</td><td colspan="2" rowspan="1">合计</td></tr><tr><td colspan="1" rowspan="2">线路工程</td><td colspan="1" rowspan="2">500kV输电线路</td><td colspan="2" rowspan="1">长度（km）</td><td colspan="4" rowspan="1">2×36.1</td><td colspan="2" rowspan="1">2×51.8</td><td colspan="2" rowspan="1">2×87.9</td></tr><tr><td colspan="2" rowspan="1">塔基数(基)</td><td colspan="4" rowspan="1">175</td><td colspan="2" rowspan="1">235</td><td colspan="2" rowspan="1">410</td></tr><tr><td colspan="2" rowspan="1">电压等级</td><td colspan="10" rowspan="1">500kV</td></tr><tr><td colspan="2" rowspan="1">输送容量</td><td colspan="10" rowspan="1">3000MW</td></tr><tr><td colspan="2" rowspan="1">杆塔型式</td><td colspan="10" rowspan="1">均为自立铁塔，包括直线塔、转角塔、耐张塔和跨越塔。</td></tr><tr><td colspan="2" rowspan="1">基础型式</td><td colspan="10" rowspan="1">主要采用全掏挖基础、人工挖孔桩基础、板式基础、岩石锚杆基础、灌注桩基础、微型桩基础。</td></tr><tr><td colspan="2" rowspan="1">地貌类型</td><td colspan="10" rowspan="1">山丘100%</td></tr><tr><td colspan="2" rowspan="1">工程拆迁</td><td colspan="10" rowspan="1">本工程线路工程拆迁建筑面积共计1.4743hm²。居民安置区由建设单位出资，地方政府统一安置。</td></tr><tr><td colspan="1" rowspan="2">主要跨越</td><td colspan="1" rowspan="1">跨越主要河流</td><td colspan="10" rowspan="1">项目区属长江流域、珠江流域。跨越主要河流有汀江、绵江等。跨越河流7次。</td></tr><tr><td colspan="1" rowspan="1">其他跨越</td><td colspan="10" rowspan="1">跨越电力线36次，跨越公路（高速、等级、一般）70次，跨越铁路6次，油气管道10次。</td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="2" rowspan="1">总投资</td><td colspan="2" rowspan="1">42.70亿元</td><td colspan="1" rowspan="1">土建投资</td><td colspan="3" rowspan="1">8.55亿元</td><td colspan="2" rowspan="1">建设期</td><td colspan="4" rowspan="1">2025年12月~2026年11月</td></tr><tr><td colspan="5" rowspan="1"></td><td colspan="10" rowspan="1">二、项目组成及主要技术指标</td></tr><tr><td colspan="5" rowspan="2">项目组成</td><td colspan="5" rowspan="1">占地面积（hm²）</td><td colspan="5" rowspan="1">主要技术指标</td></tr><tr><td colspan="1" rowspan="1">合计</td><td colspan="2" rowspan="1">永久</td><td colspan="2" rowspan="1">临时</td><td colspan="2" rowspan="1">数量（个）</td><td colspan="2" rowspan="1">长度（km）</td><td colspan="1" rowspan="1">宽度（m）</td></tr><tr><td colspan="2" rowspan="6">闽赣换流站</td><td colspan="3" rowspan="1">站区</td><td colspan="1" rowspan="1">13.46</td><td colspan="2" rowspan="1">13.46</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">进站道路区</td><td colspan="1" rowspan="1">1.70</td><td colspan="2" rowspan="1">1.14</td><td colspan="2" rowspan="1">0.56</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">站外供排水管线区</td><td colspan="1" rowspan="1">10.37</td><td colspan="2" rowspan="1">0.05</td><td colspan="2" rowspan="1">10.32</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">站用电源线路区</td><td colspan="1" rowspan="1">1.76</td><td colspan="2" rowspan="1">0.24</td><td colspan="2" rowspan="1">1.52</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">13.1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1">1.10</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">1.10</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">小计</td><td colspan="1" rowspan="1">28.39</td><td colspan="2" rowspan="1">14.89</td><td colspan="2" rowspan="1">13.50</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="2">红都变电站</td><td colspan="3" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">0.71</td><td colspan="2" rowspan="1">0.71</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">小计</td><td colspan="1" rowspan="1">0.71</td><td colspan="2" rowspan="1">0.71</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">汀州变电站</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="1" rowspan="7">500kV线路工程</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">47.46</td><td colspan="1" rowspan="1">10.04</td><td colspan="1" rowspan="1">37.42</td><td colspan="2" rowspan="1">410基</td><td colspan="2" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1">6.48</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6.48</td><td colspan="2" rowspan="1">54 处</td><td colspan="2" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1">3.76</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.76</td><td colspan="2" rowspan="1">94 处</td><td colspan="2" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="1" rowspan="3">施工道路区</td><td colspan="1" rowspan="3">18.31</td><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="3">18.31</td><td colspan="4" rowspan="1">机械施工道路 28.97km</td><td colspan="6" rowspan="1">3.5</td></tr><tr><td colspan="4" rowspan="1">人抬便道 55.85km</td><td colspan="6" rowspan="1">1</td></tr><tr><td colspan="4" rowspan="1">索道14条</td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">76.01</td><td colspan="1" rowspan="1">10.04</td><td colspan="1" rowspan="1">65.97</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">合计</td><td colspan="1" rowspan="1">105.34</td><td colspan="1" rowspan="1">25.87</td><td colspan="1" rowspan="1">79.47</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="15" rowspan="1">三、项目土石方量（单位：万m³）</td></tr><tr><td colspan="2" rowspan="1">项目</td><td colspan="1" rowspan="1">挖方</td><td colspan="1" rowspan="1">填方</td><td colspan="2" rowspan="1">调入</td><td colspan="2" rowspan="1">调出</td><td colspan="1" rowspan="1">借方</td><td colspan="6" rowspan="1">综合利用</td></tr><tr><td colspan="1" rowspan="6">闽赣换流站</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">36.52</td><td colspan="1" rowspan="1">35.45</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">1.07</td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1">0.32</td><td colspan="1" rowspan="1">1.39</td><td colspan="2" rowspan="1">1.07</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">站外供排水管线区</td><td colspan="1" rowspan="1">2.88</td><td colspan="1" rowspan="1">2.88</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">站用电源线路区</td><td colspan="1" rowspan="1">0.27</td><td colspan="1" rowspan="1">0.27</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1">0.80</td><td colspan="1" rowspan="1">0.80</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">40.79</td><td colspan="1" rowspan="1">40.79</td><td colspan="2" rowspan="1">1.07</td><td colspan="2" rowspan="1">1.07</td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">红都变电站</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.04</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.04</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">汀州变电站</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.02</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.02</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="1" rowspan="4">500kV线路工程</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">8.83</td><td colspan="1" rowspan="1">8.83</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1">1.04</td><td colspan="1" rowspan="1">1.04</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">7.20</td><td colspan="1" rowspan="1">7.20</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">17.07</td><td colspan="1" rowspan="1">17.07</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">合计</td><td colspan="1" rowspan="1">57.92</td><td colspan="1" rowspan="1">57.92</td><td colspan="2" rowspan="1">1.07</td><td colspan="2" rowspan="1">1.07</td><td colspan="1" rowspan="1"></td><td colspan="6" rowspan="1"></td></tr></table>

## 2.1.1 闽赣换流站工程

## 1）站址地理位置

闽赣换流站位于江西省赣州市瑞金市武阳镇贯坑村，位于瑞金县城南侧约9.7km。站址西北侧650m为乡村道路、北侧1.8km 为206国道，站址距离济广高速瑞金南收费站车程约3km，距离瑞金火车站车程约19km，距离瑞金机场车程约 32km，距离瑞金市消防救援大队车程 20km。

## 2）站址现状

站址为丘陵地貌，四周较为开阔，植被生长茂盛，现状以脐橙园为主，用地性质为园地，站址征地线内高程在 193\~238m，自然地形最大高差约 45m。站址位于丘陵上，地势较高，站址无内涝。

## 3）建设规模

本工程新建背靠背换流站一座，共包含两个柔性直流背靠背单元，采用对称单级接线，每个背靠背换流单元包括 2组VSC 换流阀，直流侧电压为±260kV，额定电流2885A，额定直流功率1500MW，总功率3000MW。换流站本期 500kV交流出线4回，至红都2回，汀州2 回。

## 4）站区总平面布置

站区方位采用长轴北偏东32.15°布置，基本布置形式为：由北向南依次为500kV交流配电装置场地（江西侧）、联接变及启动回路场地（江西侧）、阀厅及主辅控制楼、联接变及启动回路场地（福建侧）、500kV交流配电装置场地（福建侧）。500kV交流架空线路向南、北两侧各出线2回。进站道路从站址北侧乡村道路引接，新建进站道路长度 950m。

根据工艺需求，主辅控制楼及阀厅相邻布置。辅助生产区从东向西依次为综合楼→综合车库→露天堆场及消防训练场（地上）→一次及阀基备品库→消防混合液收集池→综合水泵房。

综合楼南北朝向布置，正立面朝北，站前广场设置在综合楼与主干道之间，使得办公及休息区尽量远离噪声源及含油设备；综合车库和一次及阀基备品库布置于综合楼南侧，在综合车库和一次及阀基备品库中间空地作为消防训练场，可满足消防人员日常训练的需要，且距离消防主目标（阀厅及联结变区）较近，消防车通行方便，可快速到达消防目标。消防训练场可兼顾套管运输车辆进出备品库转弯需求，便于套管运输进站后能快速进入备品库。综合水泵房布置在综合车库南侧，靠近阀厅区主辅控楼，减少管道长度。站内500kV 交流配电装置场地采用草皮铺植，站前广场设置综合绿化，站内道路与围墙之间空地栽植灌木，站内绿化措施统一计入站区绿化，站区绿化面积总计19000m2。

站区总平面布置紧凑合理，功能分区明确、清晰，用地节约，各配电装置之间连接顺畅，交直流出线方便。换流站站区占地面积13.46hm²，其中围墙内占地面积为10.20hm²，站外边坡、排水等设施占地面积约3.26hm²。换流站新建围墙总长度1344m。

## 5）站区竖向布置

站址自然标高 193m\~238m，自然高差 45m，站址地势高于周边，四周较为开阔。站区的竖向设计以土方平衡为原则，采用平坡式布置方案，设置 0.5%的排水坡度，根据土方平衡计算，站区场平标高为 209.32m，高于站址百年一遇洪水位 185m；站区挖方 36.52 万 $\mathrm { m } ^ { 3 }$ （含表土剥离 $1 . 5 5 \ \overline { { \mathcal { H } } } \ \mathrm { m } ^ { 3 } \ \mathrm { . }$ ），填方 $3 5 . 4 5 ~ \mathcal { F } ~ \mathrm { m } ^ { 3 }$ （含表土回覆 $1 . 5 5 \ \overline { { \mathcal { H } } } \ \mathrm { m } ^ { 3 } \ \mathrm { ) }$ ），多余土方1.07 万 $\mathrm { m } ^ { 3 }$ 调运至进站道路区用作地基回填土。站区围墙范围内场地低挖高填后整平，站外边坡采用浆砌石挡土墙+加筋麦克垫生态护坡（以下简称“生态护坡”）进行防护。挖方边坡分布于站区东侧、南侧，最大挖方边坡高度11m，位于站区南侧围墙角，填方边坡分布于站区北侧、西侧，最大填方边坡高度15m，位于站区西侧围墙角，边坡防护需挡土墙工程量 $4 3 6 0 \mathrm { m } ^ { 3 }$ ，生态护坡防护面积 $1 4 3 0 0 \mathrm { m } ^ { 2 } .$ 。站外沿挖方边坡、填方边坡坡底布设混凝土排水沟，排水沟断面尺寸为 0.3m×0.3m，壁厚0.20m，长 1000m，站外排水沟主要汇集站区围墙外护坡坡面雨水，雨水汇集后分6处排水出口排至自然沟道，排水出口设置八字式散水；站区内雨水通过站内雨水管网汇集，再由站外排水管分2处排水出口排至现有自然沟渠内，排水出口设置八字式散水。

## 6）进站道路

闽赣换流站进站道路由站址北侧乡村道路引接，新建进站道路长度 950m，采用郊区型沥青混凝土路面，路面宽6.0m，道路两侧各设置0.5m宽混凝土硬路肩；为满足大件运输条件，需改造原乡村道路1600m，将部分路面破损、土路路段改造为水泥路面，原乡村道路宽度在5.5m\~6.0m之间，改造后路面宽度不变。

进站道路由站址北侧乡村道路引接，最大坡度 7.5%，靠近站区位置需填土逐步垫高顺接至站区大门，进站道路区挖方 $0 . 3 2 \mathrm { ~ } \mathcal { F } \mathrm { ~ m } ^ { 3 }$ （含表土剥离 $0 . 1 3 \ \overline { { \mathcal { H } } } \ \mathrm { m } ^ { 3 } \ ,$ ），填方 1.39万 $\mathrm { m } ^ { 3 }$ （含表土回覆 0.13万m3），其中填方1.07万m3由站区调入。进站道路新建段填方边坡高度为两侧修筑生态护坡 $3 8 8 0 \mathrm { m } ^ { 2 }$ 。道路两侧布设混凝土排水沟，排水沟与现有自然沟道衔接，进站道路排水沟断面尺寸为0.3m×0.3m，壁厚 0.20m，长120m。

进站道路占地面积总占地面积 $1 . 7 0 \mathrm { h m } ^ { 2 }$ ，其中永久占地 $1 . 1 4 \mathrm { h m } ^ { 2 }$ ，包括道路路面路肩及两侧护坡排水沟占地面积；临时占地 0.56hm2，主要为改造乡村道路占用原有道路用地。

## 7）供排水系统

闽赣换流站阀外冷却采用水冷方案，站区用水包括生产用水、生活用水及消防用水，最大日需水量 $4 3 3 3 \mathrm { m } ^ { 3 }$ 。换流站工业废水主要为阀冷却系统产生的废水，最大日排水量为 $1 9 7 6 \mathrm { m } ^ { 3 }$ 。生活污水排水量为16.5m3/天，经处理后回用于站内浇洒，富余部分排入废水总池连接至站外废水管道统一排出至站外污水处理厂。事故排油采用油水分离及废水池收集，不外排。

## （1）供水系统

站区供水水源为瑞金市南华水厂和陈石湖水厂，水厂水源均来自于水库，两个水厂并网运行，日供水 15 万t，目前用水峰值日供水量 12 万t，富余量 3万 t，满足换流站用水量要求。

水源引接方案为从 206 国道瑞金南高速路口收费处接口安装 DN300 球墨铸铁管至换流站，引接管道长度3280m。引接点处管道为DN400球墨铸铁管，管道压力0.42MPa，标高190m，换流站标高 209m，沿途通过一座三级加压泵站提升水头，加压泵站配备3台主泵，两用一备，参数为单台 Q=260m3/h，H=40m。加压泵站永久占地 0.05hm2。备用水源采用站内大水池方案，在站内修建一座可储存3天生产用水量的大水池。根据供水管道施工工艺，沿线设置闸阀井、混凝土支墩。闸阀井分为两种，管道沿线低点处闸阀井为排泥阀，尺寸为 $( \gtrapprox \times \ �brace J _ { \mathscr { N } _ { \mathrm { ~ \tiny ~ 1 ~ } } } ^ { \sharp \neq } \times \arraycolsep ) _ { \mathscr { N } _ { \mathrm { ~ \tiny ~ 1 ~ } } ^ { \ast } = 1 . 4 \mathrm { m } \times 1 . 4 \mathrm { m } \times 1 . 8 \mathrm { m } ) } ^ { \sharp }$ ，便于管道掏挖淤泥使用；管道沿线高点处闸阀井为排气阀，尺寸为（ $k \propto \frac { \# } { \hbar \mathrm { L } } \times \rangle \widetilde { \varkappa } _ { \mathrm { N } } { = } 1 . 2 \mathrm { m } \times 1 . 2 \mathrm { m } \times 1 . 5 \mathrm { m } )$ ，便于管道通风。混凝土支墩为自来水管道接头稳定设施，分为直管支墩、弯头支墩两种，直管支墩尺寸为（长 $\times \mathit { \Pi } _ { \mathcal { N } _ { \mathrm { A } } } ^ { \# 2 } \times \mathit { \Pi } _ { \mathcal { N } _ { \mathrm { A } } } ^ { \approx \varkappa } = 0 . 5 \mathrm { m } \times 0 . 5 \mathrm { m } \times 0 . 5 \mathrm { m } ~ \mathrm { , }$ ），弯头支墩尺寸为（长×宽×深=1.2m$\times 1 . 2 \mathrm { m } \times 1 . 2 \mathrm { m } )$

供水管道起点为206国道瑞金南高速路口收费处接口，向南明挖敷设182m 至绵江北岸，采用挂桥施工方式跨越绵江，挂桥长度 175m，之后转入地下，沿进站道路改建段及新建段走线2923m进入换流站。管道起点处设置一座三级加压泵站，用于自来水供水加压输送。管道沿线低点处设置 DN150排泥阀，高点处设置 DN50 排气阀，在水管直管、弯头接头处设置混凝土支墩。

供水管主要采用DN300球墨铸铁管直埋敷设+挂桥施工的方式，管道沟槽按梯形断面开挖，挖深1.2m，底宽0.9m，边坡比为1:0.5。考虑供水管线两侧施工临时用地，临时占地总占地宽度按7.6m 范围计列，可满足预制管材机具、剥离的表土及开挖土方临时堆放的要求。管道沟槽施工临时占地为 $2 . 3 6 \mathrm { h m } ^ { 2 }$ ，闸阀井永久占地 $4 \mathrm { m } ^ { 2 }$ ，施工临时占地为0.04hm2，混凝土支墩永久占地 $4 \mathrm { m } ^ { 2 }$ ，施工临时占地为0.04hm2。

经统计，供水系统总占地面积 2.49hm2，其中永久占地面积 0.05hm2，临时占地$2 . 4 4 \mathrm { h m } ^ { 2 }$ 0

表 2- 2  
供水管道项目施工特性表
<table><tr><td colspan="1" rowspan="1">编号</td><td colspan="1" rowspan="1">项目名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">备注</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">供水管道</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">3280</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">明挖施工</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">3105</td><td colspan="1" rowspan="1">182m+2923m</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">挂桥施工</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">175</td><td colspan="1" rowspan="1">跨越绵江</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">供水设施</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">闸阀井</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">排气阀2座，排污阀2座</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">混凝土支墩</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">弯头支墩2座，直管支墩6座</td></tr></table>

## （2）排水系统

换流站排水采用分流制排水系统，分别为雨水排水系统、生产废水排水系统、生活污水处理及回用系统、事故排油系统。

## ——雨水排水系统

站内结合场地排水的需要，各功能区采用有组织排水，各区域内间隔 20m\~30m 设置雨水口和排水检查井，通过地下管网收集地表雨水，场地被垂直于排水坡度方向的电缆沟、道路等分割的地段及被电缆沟、道路所围的封闭区域，根据条件加设雨水口，以满足场地排水的需要。站内雨水排水管道 DN≥300 时采用钢筋混凝土管，埋深较浅的DN200 支管采用增强级 HDPE 双壁波纹管排水管。站内雨水排水管总长 6020m，其中双壁波纹排水管长度3000m，钢筋混凝土排水管长度3020m。雨水经设置在场地内的雨水口收集，汇入地下雨水排水管道，由两根站外雨水排水管分别排至站外西侧和北侧的自然沟渠。站内排水系统在站区征地范围内，占地不再重复计列。

站外雨水排水管采用DN1000砼压力管直埋敷设的方式，分别布设于站外北侧、西侧围墙外，雨水排水管总长度400m。开挖管道沟槽按梯形断面开挖，挖深2.2m，底宽2.9m，边坡比为 1:0.5。考虑排水管线两侧施工临时用地，临时占地总宽度按11.6m范围计列，可满足预制管材机具、剥离的表土及开挖土方临时堆放的要求。站外雨水排水管占地面积0.46hm2，全部为临时占地。

站外挖方边坡、填方边坡的雨水，由站外混凝土排水沟汇集，分6处排水出口排至站外自然沟道，排水出口处设置八字式排水口。站外排水沟断面尺寸为0.3m×0.3m，壁厚0.2m，排水沟总长 1000m。站外排水沟占地已计入站区，不再重复计列。

## ——生产废水排水系统

换流站生产废水排水主要由喷淋水池排水和闭式水处理装置反渗透及过滤器排水等组成，生产废水排至中节能瑞金市工业污水处理厂。根据调研，中节能瑞金市工业污水处理厂总规模6万m3/d，分三期建设，一期1.5万m3/d，二期1.5万m3/d，三期3万m3/d。目前一期已完成，日处理规模达到1.2万m3/d，一期规模满足接纳换流站排放的生产废水需求，且该污水处理厂同意接纳换流站生产废水。

生产废水排水方案为站内4个阀冷废水排放点，通过管道汇流至各自附近的废水分池，经排水泵提升抽送并收集在废水总池，经排水泵提升通过废水专用管道排至瑞金市工业污水处理厂。废水专用管道采用DN300多层钢丝缠绕改性聚乙烯耐磨复合排污管，管道总长度 10480m。根据排污管道施工工艺，沿线设置检查井。按照使用功能不同检查井可划分为一般检查井、沉泥井、排气井。沉泥井位于管道沿线低点，便于管道掏挖淤泥使用；排气井位于管道沿线高点，便于管道通风；一般检查井布设在穿越高速公路、穿越河道处，便于应急响应，维护通道安全。检查井内径Ф=1000mm，深度D根据管线实际深度在2m\~5m 之间。

排污管道起点为闽赣换流站，途径武阳镇国兴村西排小组、下穿瑞金南互通、济广高速、泽覃乡石水村，在牛尾坝转向北，下穿瑞金敬老院、新农村，在绵江东岸通过砼包管穿越绵江进入瑞金市工业污水处理厂。管道起点处设置一座一体化提升泵站，用于站区污水加压排放。管道沿线低点处设置排泥井，高点处设置排气井，穿高速及穿河道处各设置一般检查井1座。排污管道项目工程特性表见表 2-3。

根据排污管道设计方案，站外废水排水管道采用直埋敷设+顶管穿越方式施工，直埋敷设沟槽按梯形断面开挖，长度9105m，挖深1.0m，底宽1.5m，边坡比为1:0.5。考虑废水排水管线两侧施工临时用地，临时占地宽度按 8.0m 范围计列，可满足预制管材机具、剥离的表土及开挖土方临时堆放的要求。排污管道局部穿越高速公路、居民点、跨越绵江时采用顶管穿越方式施工，顶管管道采用暗挖形式，管道之间通过施工工井连接，对地表无扰动。为便于施工及后期管道检查，沿排污管道沿线每隔一段距离布设一处检查井，检查井永临结合，施工期作为施工工井，施工结束后作为运行期检查井投入使用，检查井井盖及井座采用钢纤维砼井盖。根据其他同类工程经验，DN300管道检查井每处临时占地约100m2，永久占地为施工结束后检查井井盖占地合计约14m2。

经统计，站外废水排水管占地面积 7.42hm2，基本为临时占地，其中管道沟槽施工占地面积 7.28hm2，检查井施工占地 0.14hm2。

表 2- 3  
排污管道项目工程量特性表
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">项目名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">备注</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">排污管道</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">10480</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">明挖施工</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">9105</td><td colspan="1" rowspan="1">PE100，压力等级2.0MPa，DN300</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">顶管施工</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">1276</td><td colspan="1" rowspan="1">PE100，压力等级2.0MPa，DN300</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">砼包管施工</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">99</td><td colspan="1" rowspan="1">PE100，压力等级2.0MPa，DN300</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">检查井</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">一般检查井</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">Φ1000圆形混凝土雨污水检查井</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">沉泥井</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">Φ1000圆形混凝土雨污水检查井</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">排气井</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">Φ1000圆形混凝土雨污水检查井</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">路面修复</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">破除路面</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">2994</td><td colspan="1" rowspan="1">水泥路面</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">修复路面</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">2994</td><td colspan="1" rowspan="1">水泥路面</td></tr></table>

## 生活污水处理及回用系统

站内生活污水主要由主控制楼、综合车库、综合楼、警传室等建筑物产生，通过管道收集并输送至地埋式一体化污水处理装置内进行生化处理，达到杂用水水质标准后贮存在站内废水池内，回用于站区植被浇洒，富余部分经站外排污管道，排至瑞金市工业污水处理厂。站内共设施1套生活污水处理装置，处理能力为3t/h，负责全站生活污水处理，生活污水排水管道采用增强级HDPE双壁波纹管。

## ——事故排油系统

换流站内油浸电气设备（包括联接变、站用变、降压变压器等）的事故排油，经设备下部的油坑收集，通过地下排油管道汇入布置在设备附近的事故集油池内，通过油泵抽取回收不外排。每侧6台联接变压器分别设置1座事故集油池，站用变压器、降压变压器与联接变共用事故集油池。每座事故油池容积按照可容纳最大一台设备 100%的油量考虑。事故排油管道采用加厚镀锌钢管，管道外壁采取加强级外防腐措施。排油检查井采用钢筋混凝土污水检查井，硬化场地井盖采用重型球墨铸铁材质（不低于D400级），非硬化场地的井盖采用轻型球墨铸铁材质（B125级）。

站外供排水管线区总占地 10.37hm2，其中供水管线占地2.49hm2（含加压泵站永久占地0.05hm2），雨水排水管线占地0.46hm2，污水排水管线占地7.42hm2。

## 8）站用电源线路区

本换流站站用电系统采用3回独立电源供电，其中2 回工作电源由站内引接，1回为备用电源由站外引接。站内的两路电源分别来自江西侧和福建侧设置的35/10kV站用变，备用电源从金星220kV 变电站110kV侧引接，电压等级为110kV，引接长度13.1km，同时，备用电源线路采用永临结合方案，作为站用电源线路用于换流站施工用电。

根据现场实际踏勘结果，站用电源线路全长13.1km（新建线路9.9km，其中9.75km架空，0.15km 电缆；利旧原有星沙Ⅱ线3.2km）。0.15km 电缆线路位于闽赣换流站进线段，采用直埋敷设方式，开挖断面为梯形，挖深1.1m，底宽1.2m，边坡比为1:0.5。考虑电缆沟道两侧施工临时用地，临时占地宽度按7.8m范围计列，可满足预制电缆机具、剥离的表土及开挖土方临时堆放的要求。电缆线路施工临时占地面积 0.12hm2。站用电源架空线路沿线设置牵张场3处，平均每处0.04hm2，牵张场地临时占地0.12hm2，沿线跨越电力线路 3处，县乡级道路 5处，共设置跨越施工场地8 处，平均每处 0.04hm2，跨越施工场地临时占地 0.32hm2，电源线路沿线交通条件较好，全部采用机械化施工，需新修施工简易道路820m，平均宽度3.5m，施工道路临时占地0.29hm2。

经统计，站用电源线路区总占地面积 1.76hm2，其中永久占地 0.24hm2，临时占地1.52hm<sup>2</sup>。

闽赣换流站站用电源施工占地、土石明细表见表 2-4、表2-5、表 2-6。

表 2- 4  
闽赣换流站站用电源用地指标表
<table><tr><td rowspan=2 colspan=1>建设内容</td><td rowspan=2 colspan=1>项目名称</td><td rowspan=1 colspan=2>杆塔型式</td></tr><tr><td rowspan=1 colspan=1>直线塔</td><td rowspan=1 colspan=1>转角、耐张及跨越塔</td></tr><tr><td rowspan=6 colspan=1>架空线路</td><td rowspan=1 colspan=1>单塔根开（m）</td><td rowspan=1 colspan=1>5.68~8.68</td><td rowspan=1 colspan=1>5.87~7.59</td></tr><tr><td rowspan=1 colspan=1>单基塔平均永久占地（m²）</td><td rowspan=1 colspan=1>59~114</td><td rowspan=1 colspan=1>62~92</td></tr><tr><td rowspan=1 colspan=1>单基施工临时占地（m²）</td><td rowspan=1 colspan=1>172-288</td><td rowspan=1 colspan=1>145~307</td></tr><tr><td rowspan=1 colspan=1>塔基数量</td><td rowspan=1 colspan=1>21</td><td rowspan=1 colspan=1>12</td></tr><tr><td rowspan=1 colspan=1>塔基永久占地</td><td rowspan=1 colspan=2>基础根开外扩 2m 计列</td></tr><tr><td rowspan=1 colspan=1>塔基施工场地</td><td rowspan=1 colspan=2>基础根开外扩9.5m区域扣除塔基永久占地</td></tr><tr><td rowspan=1 colspan=1>电缆线路</td><td rowspan=1 colspan=1>电缆线路</td><td rowspan=1 colspan=2>长度150m，临时占地0.12hm²</td></tr><tr><td rowspan=3 colspan=1>临时设施</td><td rowspan=1 colspan=1>牵张场地</td><td rowspan=1 colspan=2>平均每处0.04hm²，共计3处，牵张场地临时占地0.12hm²。</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地</td><td rowspan=1 colspan=2>跨越电力线路3处，县乡级道路5处，共8处，平均每处0.04hm²，跨越施工场地临时占地0.32hm²</td></tr><tr><td rowspan=1 colspan=1>施工道路</td><td rowspan=1 colspan=2>电源线路沿线交通条件较好，全部采用机械化施工，需新修施工简易道路 820m，平均宽度3.5m，施工道路临时占地0.29hm²。</td></tr></table>

表 2- 5  
闽赣换流站站用电源线路杆塔基础型式及土石方量表
<table><tr><td rowspan=1 colspan=2>主要技术指标</td><td rowspan=1 colspan=1>掏挖基础</td></tr><tr><td rowspan=4 colspan=1>技术指标</td><td rowspan=1 colspan=1>平均每基挖方（m³）</td><td rowspan=1 colspan=1>54</td></tr><tr><td rowspan=1 colspan=1>平均每基填方（m³）</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>平均每基利用方（m³）</td><td rowspan=1 colspan=1>54</td></tr><tr><td rowspan=1 colspan=1>基础数（基）</td><td rowspan=1 colspan=1>33</td></tr></table>

表 2- 6  
闽赣换流站站用电源线路杆塔占地明细表
<table><tr><td colspan="1" rowspan="1">杆塔号</td><td colspan="1" rowspan="1">杆塔位</td><td colspan="1" rowspan="1">铁塔型式</td><td colspan="1" rowspan="1">呼称高(m)</td><td colspan="1" rowspan="1">根开(m)</td><td colspan="1" rowspan="1">基础类型</td><td colspan="1" rowspan="1">永久占地 $\left( \mathbf { m } ^ { 2 } \right)$ </td><td colspan="1" rowspan="1">临时占地 ${ \bigl ( } \mathbf { m } ^ { 2 } { \bigr ) }$ </td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">J1</td><td colspan="1" rowspan="1">110-AC31S-DJC2F</td><td colspan="1" rowspan="1">15.0</td><td colspan="1" rowspan="1">5.87</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">62</td><td colspan="1" rowspan="1">145</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">J2</td><td colspan="1" rowspan="1">110-AC31D-DJC</td><td colspan="1" rowspan="1">21.0</td><td colspan="1" rowspan="1">6.31</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">69</td><td colspan="1" rowspan="1">181</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">J3</td><td colspan="1" rowspan="1">110-AC31D-DJC</td><td colspan="1" rowspan="1">21.0</td><td colspan="1" rowspan="1">6.31</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">69</td><td colspan="1" rowspan="1">181</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">Z1</td><td colspan="1" rowspan="1">110-AC31D-ZMC3</td><td colspan="1" rowspan="1">30.0</td><td colspan="1" rowspan="1">6.12</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">66</td><td colspan="1" rowspan="1">178</td></tr><tr><td colspan="1" rowspan="1">杆塔号</td><td colspan="1" rowspan="1">杆塔位</td><td colspan="1" rowspan="1">铁塔型式</td><td colspan="1" rowspan="1">呼称高(m)</td><td colspan="1" rowspan="1">根开(m)</td><td colspan="1" rowspan="1">基础类型</td><td colspan="1" rowspan="1">永久占地(m²)</td><td colspan="1" rowspan="1">临时占地(m²)</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">Z2_1</td><td colspan="1" rowspan="1">110-AC31D-ZMC3</td><td colspan="1" rowspan="1">36.0</td><td colspan="1" rowspan="1">6.94</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">80</td><td colspan="1" rowspan="1">191</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">Z4</td><td colspan="1" rowspan="1">110-AC31D-ZMC3</td><td colspan="1" rowspan="1">30.0</td><td colspan="1" rowspan="1">6.12</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">66</td><td colspan="1" rowspan="1">178</td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">Z5</td><td colspan="1" rowspan="1">110-AC31D-JC1</td><td colspan="1" rowspan="1">24.0</td><td colspan="1" rowspan="1">5.94</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">63</td><td colspan="1" rowspan="1">245</td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">Z6</td><td colspan="1" rowspan="1">110-AC31D-ZMC3</td><td colspan="1" rowspan="1">27.0</td><td colspan="1" rowspan="1">5.68</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">59</td><td colspan="1" rowspan="1">172</td></tr><tr><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">Z8</td><td colspan="1" rowspan="1">110-AC31D-ZMC3</td><td colspan="1" rowspan="1">30.0</td><td colspan="1" rowspan="1">6.12</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">66</td><td colspan="1" rowspan="1">178</td></tr><tr><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">Z9G1</td><td colspan="1" rowspan="1">110-AC31D-ZMC3</td><td colspan="1" rowspan="1">36.0</td><td colspan="1" rowspan="1">6.94</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">80</td><td colspan="1" rowspan="1">191</td></tr><tr><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1">Z10G1</td><td colspan="1" rowspan="1">110-AC31D-JC1</td><td colspan="1" rowspan="1">24.0</td><td colspan="1" rowspan="1">6.12</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">66</td><td colspan="1" rowspan="1">178</td></tr><tr><td colspan="1" rowspan="1">12</td><td colspan="1" rowspan="1">Z11G1</td><td colspan="1" rowspan="1">110-AC31D-ZMC3</td><td colspan="1" rowspan="1">36.0</td><td colspan="1" rowspan="1">6.94</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">80</td><td colspan="1" rowspan="1">191</td></tr><tr><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">Z12</td><td colspan="1" rowspan="1">110-AC31D-ZMC3</td><td colspan="1" rowspan="1">27.0</td><td colspan="1" rowspan="1">5.68</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">59</td><td colspan="1" rowspan="1">172</td></tr><tr><td colspan="1" rowspan="1">14</td><td colspan="1" rowspan="1">Z13</td><td colspan="1" rowspan="1">110-AC31D-ZMC3</td><td colspan="1" rowspan="1">36.0</td><td colspan="1" rowspan="1">6.94</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">80</td><td colspan="1" rowspan="1">191</td></tr><tr><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">J4</td><td colspan="1" rowspan="1">110-AC31D-JC1</td><td colspan="1" rowspan="1">24.0</td><td colspan="1" rowspan="1">6.12</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">66</td><td colspan="1" rowspan="1">178</td></tr><tr><td colspan="1" rowspan="1">16</td><td colspan="1" rowspan="1">Z14</td><td colspan="1" rowspan="1">110-AC31D-ZMC3</td><td colspan="1" rowspan="1">33.0</td><td colspan="1" rowspan="1">6.54</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">73</td><td colspan="1" rowspan="1">184</td></tr><tr><td colspan="1" rowspan="1">17</td><td colspan="1" rowspan="1">Z15</td><td colspan="1" rowspan="1">110-AC31D-ZMC3</td><td colspan="1" rowspan="1">33.0</td><td colspan="1" rowspan="1">6.54</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">73</td><td colspan="1" rowspan="1">184</td></tr><tr><td colspan="1" rowspan="1">18</td><td colspan="1" rowspan="1">Z17G1</td><td colspan="1" rowspan="1">110-AC31D-JC1</td><td colspan="1" rowspan="1">24.0</td><td colspan="1" rowspan="1">6.12</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">66</td><td colspan="1" rowspan="1">178</td></tr><tr><td colspan="1" rowspan="1">19</td><td colspan="1" rowspan="1">J5</td><td colspan="1" rowspan="1">110-AC31D-JC2</td><td colspan="1" rowspan="1">24.0</td><td colspan="1" rowspan="1">6.12</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">66</td><td colspan="1" rowspan="1">178</td></tr><tr><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">J11</td><td colspan="1" rowspan="1">110-AC31D-DJC</td><td colspan="1" rowspan="1">24.0</td><td colspan="1" rowspan="1">6.94</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">80</td><td colspan="1" rowspan="1">190</td></tr><tr><td colspan="1" rowspan="1">21</td><td colspan="1" rowspan="1">Z21</td><td colspan="1" rowspan="1">110-AC21D-ZM²</td><td colspan="1" rowspan="1">24.0</td><td colspan="1" rowspan="1">5.94</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">63</td><td colspan="1" rowspan="1">151</td></tr><tr><td colspan="1" rowspan="1">22</td><td colspan="1" rowspan="1">Z22</td><td colspan="1" rowspan="1">110-AC21D-JC1</td><td colspan="1" rowspan="1">24.0</td><td colspan="1" rowspan="1">6.72</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">76</td><td colspan="1" rowspan="1">187</td></tr><tr><td colspan="1" rowspan="1">23</td><td colspan="1" rowspan="1">Z23G1</td><td colspan="1" rowspan="1">110-AC21D-ZMCK</td><td colspan="1" rowspan="1">48.0</td><td colspan="1" rowspan="1">8.68</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">114</td><td colspan="1" rowspan="1">217</td></tr><tr><td colspan="1" rowspan="1">24</td><td colspan="1" rowspan="1">J12G2</td><td colspan="1" rowspan="1">110-AC21D-J2</td><td colspan="1" rowspan="1">24.0</td><td colspan="1" rowspan="1">6.72</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">76</td><td colspan="1" rowspan="1">187</td></tr><tr><td colspan="1" rowspan="1">25</td><td colspan="1" rowspan="1">Z26</td><td colspan="1" rowspan="1">110-AC21D-ZMK</td><td colspan="1" rowspan="1">39.0</td><td colspan="1" rowspan="1">8.00</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">100</td><td colspan="1" rowspan="1">288</td></tr><tr><td colspan="1" rowspan="1">26</td><td colspan="1" rowspan="1">Z27</td><td colspan="1" rowspan="1">110-AC21D-JC1</td><td colspan="1" rowspan="1">24.0</td><td colspan="1" rowspan="1">6.54</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">73</td><td colspan="1" rowspan="1">258</td></tr><tr><td colspan="1" rowspan="1">27</td><td colspan="1" rowspan="1">Z29</td><td colspan="1" rowspan="1">110-AC21D-ZM³</td><td colspan="1" rowspan="1">33.0</td><td colspan="1" rowspan="1">6.43</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">71</td><td colspan="1" rowspan="1">255</td></tr><tr><td colspan="1" rowspan="1">28</td><td colspan="1" rowspan="1">J13</td><td colspan="1" rowspan="1">110-AC21D-J1</td><td colspan="1" rowspan="1">24.0</td><td colspan="1" rowspan="1">6.54</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">73</td><td colspan="1" rowspan="1">258</td></tr><tr><td colspan="1" rowspan="1">29</td><td colspan="1" rowspan="1">J14</td><td colspan="1" rowspan="1">110-AC21D-J2</td><td colspan="1" rowspan="1">24.0</td><td colspan="1" rowspan="1">6.54</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">73</td><td colspan="1" rowspan="1">258</td></tr><tr><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">J15</td><td colspan="1" rowspan="1">110-AC21D-J3</td><td colspan="1" rowspan="1">24.0</td><td colspan="1" rowspan="1">7.11</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">83</td><td colspan="1" rowspan="1">269</td></tr><tr><td colspan="1" rowspan="1">31</td><td colspan="1" rowspan="1">Z31</td><td colspan="1" rowspan="1">110-AC21D-ZM²</td><td colspan="1" rowspan="1">27.0</td><td colspan="1" rowspan="1">6.37</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">70</td><td colspan="1" rowspan="1">157</td></tr><tr><td colspan="1" rowspan="1">32</td><td colspan="1" rowspan="1">J16</td><td colspan="1" rowspan="1">110-AC21D-J4</td><td colspan="1" rowspan="1">24.0</td><td colspan="1" rowspan="1">7.59</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">92</td><td colspan="1" rowspan="1">307</td></tr><tr><td colspan="1" rowspan="1">33</td><td colspan="1" rowspan="1">J17</td><td colspan="1" rowspan="1">110-AC21D-DJ</td><td colspan="1" rowspan="1">18.0</td><td colspan="1" rowspan="1">6.12</td><td colspan="1" rowspan="1">掏挖基础</td><td colspan="1" rowspan="1">66</td><td colspan="1" rowspan="1">249</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2419</td><td colspan="1" rowspan="1">6705</td></tr></table>

## 9）施工生产生活区

根据换流站建设规模，共分为 4 个标段，分别为土建 A 包、土建 B 包、电气安装包、调试包，土建 A 包负责阀厅及相关内容，土建 B 包负责基础土建内容，电气安装包负责电气设备的安装，调试包负责调试。每个标段大约需要 2000m2的设备、材料及加工区，且存在交叉作业，时间上不能完全间隔，因此，站外共需配备8000m2的设备、材料及加工区。业主、施工、监理、设计单位办公区及会议室等公共办公区需占用3000m2。土建A、B包、电气安装、调试单位、监理单位各需考虑700m2的住宿区，共需占用3500m2住宿区，施工道路边坡占用 1500m2，施工道路修筑占用1000m2，经统计，全站共需临建面积 17000m<sup>2</sup>。

综合站内各施工标段施工时序安排，考虑在一些非关键节点场地临时布置并及时转换材料堆放区及加工区，在站内合计可调配 6000m2用于材料及加工区临时布置，其余无法调配设施(主要是各单位办公区、施工安装单位住宿区、边坡、施工道路及少量加工区)布置在站外临建区，站外临建面积计列1.10hm2。本工程换流站布局紧凑，已充分考虑在站内布设施工临建，尽量减少站外施工临建占地。

闽赣换流站站外施工生产生活区布置在站区西北侧空地上，距离换流站北侧围墙约50m 处，该处自然标高 198m\~216m，整体地势中部高，四周低，考虑临建区域土方自平衡，场地平整标高定为209.2m，场地周边存在填方边坡，边坡高度3m\~6m之间，坡比1:1.5，施工期采用植草皮护坡进行防护，植草皮护坡防护面积 $1 5 0 0 \mathrm { m } ^ { 2 } .$ 。施工生产生活区面积1.10hm2，其中施工生活区用地面积 0.35hm2，主要布置项目部的办公及施工人员居住；施工生产区用地面积 0.50hm2，包括施工设备临时周转场地、材料堆场等；站外临建边坡占地0.15hm2，施工道路占地0.10hm2。相关占地均为临时占地，占地类型为园地，施工后期拆除按照原地貌进行恢复。

项目部的办公及施工人员居住区位于施工生产生活区北侧靠近进站道路位置，施工生产区位于施工生产生活区南侧，场地内布设临时排水、沉沙措施，场地内雨水经沉沙池沉沙后就近排入周边已有沟渠。

## 10）施工力能供应

施工用水：由当地自来水厂供水。

施工用电：由金星220kV变电站供电。

施工通讯：本工程施工通讯拟采用无线电通讯方式。

闽赣换流站主要技术指标见表2-7。

表 2- 7  
闽赣换流站主要技术指标一览表
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="2" rowspan="1">名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">备注</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="2" rowspan="1">站址总用地面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">28.39</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(1)</td><td colspan="2" rowspan="1">站区用地面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">13.46</td><td colspan="1" rowspan="1">其中围墙内用地面积10.20hm²，边坡、排水及其他用地面积 3.26hm²。</td></tr><tr><td colspan="1" rowspan="1">(2)</td><td colspan="2" rowspan="1">进站道路占地面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.70</td><td colspan="1" rowspan="1">新建段950m，改造段1600m，新建段占地1.14hm²，改造段占地0.56hm²</td></tr><tr><td colspan="1" rowspan="1">(3)</td><td colspan="2" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.10</td><td colspan="1" rowspan="1">位于站外西北侧</td></tr><tr><td colspan="1" rowspan="1">(4)</td><td colspan="2" rowspan="1">站外供排水管线区</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">10.37</td><td colspan="1" rowspan="1">供水管线3.28km，雨水排水管线0.4km，废水排水管10.48km。</td></tr><tr><td colspan="1" rowspan="1">(5)</td><td colspan="2" rowspan="1">站用电源线路区</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.76</td><td colspan="1" rowspan="1">全长（新建架空/电缆/利旧）：13.1km(9.75km/0.15km/3.2km)</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="2" rowspan="1">场地自然标高</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">193~238</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="2" rowspan="1">百年一遇洪水位</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">185</td><td colspan="1" rowspan="1">站址位于丘陵之上，地势较高，不受洪水及内涝影响。</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="2" rowspan="1">站区场平标高</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">209.32</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="2" rowspan="1">站址土石方总量(含附属工程)</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">81.58</td><td colspan="1" rowspan="1">挖方40.79、填方40.79，挖填平衡。</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="2" rowspan="1">房屋拆迁情况</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">630</td><td colspan="1" rowspan="1">拆除简易工具棚12间</td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="2" rowspan="1">站区围墙长度</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">1344</td><td colspan="1" rowspan="1">装配式预制围墙</td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="2" rowspan="1">挡土墙</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">4360</td><td colspan="1" rowspan="1">浆砌块石挡土墙</td></tr><tr><td colspan="1" rowspan="2">9</td><td colspan="1" rowspan="2">护坡</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">14300</td><td colspan="1" rowspan="1">加筋麦克垫生态护坡</td></tr><tr><td colspan="1" rowspan="1">进站道路</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3880</td><td colspan="1" rowspan="1">加筋麦克垫生态护坡</td></tr><tr><td colspan="1" rowspan="2">10</td><td colspan="1" rowspan="2">排水沟</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">1000</td><td colspan="1" rowspan="1">混凝土，断面尺寸0.3m×0.3m，壁厚0.2m</td></tr><tr><td colspan="1" rowspan="1">进站道路</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">120</td><td colspan="1" rowspan="1">混凝土，断面尺寸0.3m×0.3m，壁厚0.2m</td></tr><tr><td colspan="1" rowspan="1">11</td><td colspan="2" rowspan="1">站内总建筑面积</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">28600</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">12</td><td colspan="2" rowspan="1">站内道路面积</td><td colspan="1" rowspan="1">m2</td><td colspan="1" rowspan="1">13800</td><td colspan="1" rowspan="1">沥青混凝土路面</td></tr><tr><td colspan="1" rowspan="1">13</td><td colspan="2" rowspan="1">检修场地、广场面积</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">10800</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">14</td><td colspan="2" rowspan="1">站区绿化面积</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">19000</td><td colspan="1" rowspan="1">植草皮+低矮灌木</td></tr><tr><td colspan="1" rowspan="1">15</td><td colspan="2" rowspan="1">站用电源</td><td colspan="3" rowspan="1">3回独立供电，2回工作电源由站内引接，1回备用电源由金星220kV 变电站 110kV 侧引接</td></tr><tr><td colspan="1" rowspan="1">16</td><td colspan="2" rowspan="1">施工电源</td><td colspan="3" rowspan="1">采用永临结合方案，由金星 220kV变电站110kV侧引接</td></tr><tr><td colspan="1" rowspan="1">17</td><td colspan="2" rowspan="1">施工水源</td><td colspan="3" rowspan="1">自来水供水。</td></tr><tr><td colspan="1" rowspan="1">18</td><td colspan="2" rowspan="1">站区排水</td><td colspan="3" rowspan="1">雨污分流制排水，站区雨水设置两路排水管，分别排向站区西侧、北侧自然沟道；污水通过排污管道排至瑞金市污水处理厂。</td></tr><tr><td colspan="1" rowspan="1">19</td><td colspan="2" rowspan="1">施工通讯</td><td colspan="3" rowspan="1">采用无线电通讯</td></tr></table>

## 2.1.2 500kV红都变电站间隔扩建工程

## 1）站址地理位置

红都500kV 变电站站址位于江西省赣州市瑞金市城南西偏北约 9km 处的沙洲坝镇河坑村，为已建变电站。

## 2）前期工程概况

根据资料查阅，红都500kV变电站一期工程为红都500kV输变电工程的建设内容，红都 500kV 输变电工程建设内容包括新建红都500kV 变电站工程；扩建赣州 500kV 变电站；新建红都～赣州500kV 输电线路。变电站一期工程设计主变容量为1×750MVA，

500kV线路出线1回。站区竖向采用平坡式布置，设计标高高于百年一遇洪水位。变电站 220kV 朝东出线；500kV 南北出线。站区由东至西布置有 220kV 配电装置场地、主变及 35kV 配电装置场地、500kV 配电装置场地。500kV 继电器小室布置在相应配电装置场地留空处。220kV、主变无功、继电器小室位于220kV 配电装置场地中。主控通信楼位于主变及35kV配电装置场地北侧，站前区紧凑实用，进站道路由站区北侧引入。

国网江西省电力有限公司于 2012 年 2 月委托中国电力工程顾问集团中南电力设计院有限公司编制了红都 500kV 输变电工程水土保持方案报告书，2012 年8 月，江西省水利厅以赣水水保字〔2012〕88 号对该工程水土保持方案进行了批复。2020年 8 月，国网江西省电力有限公司委托江西省水土保持科学研究院针对本工程开展了水土保持设施验收，并于2020年 10月向赣州市水土保持局提出了报备申请，2020 年11月，赣州市水土保持局以验收回执〔2020〕12号《红都500千伏输变电工程水土保持设施自主验收报备回执》接受了该工程水土保持设施验收报备。

红都500kV变电站总占地面积9.48hm2，一期工程按最终规模一次征地。

## 3）本期扩建工程概况

本期红都 500kV 变电站扩建红都变至闽赣换流站 500kV 出线间隔 2 个，前期工程已对变电站站区进行了总体布置，对主体设备及其相应的辅助生产设施和主、辅生产建构筑物进行设计。在前期建设基础上，本期建设内容：扩建500kV闽赣换流站Ⅰ、Ⅱ架空出线间隔，本期在原围墙内扩建，不需额外征地，扩建位置位于站区南侧500kV配电装置场地，位于自西向东数第三、四间隔，扩建部分扰动面积 0.71hm2，场地现状为碎石地坪及站内道路，施工结束后，对破坏碎石地坪进行恢复，碎石覆盖工程量200m2。间隔扩建施工基础开挖挖方约400m3，回填土方400m3，土石方挖填平衡。

红都变电站站内采用平坡式布置，站内排水系统为雨污分流制，雨水经排水沟流入站内雨水管网，汇集后排出站外，红都变前期排水系统完备，运行良好，本期沿用前期排水设施，无需新增。

红都500kV变电站为已建站，本期扩建红都变电站间隔施工水源、电源均由站内引接。施工道路利用进站道路和站内道路，施工场地利用站内 500kV 配电装置区空地，占地面积已在施工扰动面积中考虑。

## 4）本期扩建工程与前期工程的依托关系

本期扩建场地位于前期征地围墙内，施工用电利用变电站站用电源，施工水源利用

站内已有水源，本期扩建工程与前期工程依托关系见表2-8。

表 2- 8  
红都 500kV变电站本期扩建工程与前期工程依托关系一览表
<table><tr><td rowspan=1 colspan=2>项目</td><td rowspan=1 colspan=1>建设情况</td><td rowspan=1 colspan=1>关系</td></tr><tr><td rowspan=7 colspan=1>红都500kV变电站扩建</td><td rowspan=1 colspan=1>扩建区域</td><td rowspan=1 colspan=1>位于前期征地围墙内，本期扰动占地面积0.71hm²。</td><td rowspan=1 colspan=1>利用前期工程征地</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>在前期站内设置，不新增征地。</td><td rowspan=1 colspan=1>在站内 500kV 配电装置区空地合理布置。</td></tr><tr><td rowspan=1 colspan=1>进站道路</td><td rowspan=1 colspan=1>利用前期工程进站道路，本期不新建。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>给排水系统</td><td rowspan=1 colspan=1>均在变电站前期工程中统一考虑，本期无新增加工程量。</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工道路</td><td rowspan=1 colspan=1>利用变电站前期进站道路和站内道路。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工用电</td><td rowspan=1 colspan=1>利用变电站站用电源作为本期扩建施工电源。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工水源</td><td rowspan=1 colspan=1>利用站内已有水源作为本期扩建施工水源。</td><td rowspan=1 colspan=1>依托前期工程</td></tr></table>

## 2.1.3 500kV汀州变电站间隔扩建工程

## 1）站址地理位置

站址位于龙岩市长汀县涂坊镇河甫村，东距G76厦蓉高速800m，北距长汀县城39km。

## 2）前期工程概况

汀州500kV变电站为福建汀州（龙西）500kV输变电工程的建设内容，福建汀州（龙西）500kV 输变电工程建设内容包括汀州 500kV 变电站新建工程；桃源 500kV变电站间隔扩建工程；卓然 500kV 变电站间隔扩建工程；卓然至汀州 500kV 线路工程；桃源至汀州500kV线路工程。变电站一期工程设计主变容量1×750MVA，500kV出线 2 回（桃源、卓然各 1 回），220kV 出线间隔 5 回，1×60Mvar 并联电容器和 2×60Mvar并联电抗器。

汀州变电站站区竖向采用平坡式布置，设计标高高于百年一遇洪水位，站内排水系统为雨污分流制，站内布设排水管道、排水设施（井），站外布设排水管，排水设施完备，本期工程可沿用前期排水设施，无需新增。

国网福建省电力有限公司建设分公司于 2024 年1 月委托广东建科水利水电咨询有限公司编制了福建汀州（龙西）500kV输变电工程水土保持方案报告书，2024年3月，福建省水利厅以闽水审批〔2024〕27号文对该工程水土保持方案进行了批复。根据福建汀州（龙西）500kV 输变电工程进度安排，汀州变电站开工时间为 2025年 4 月，预计2026年 9 月建成投运。

## 3）本期扩建工程概况

本期汀州 500kV 变电站扩建汀州变至闽赣换流站 500kV 出线间隔 2 个，前期工程已对变电站站区进行了总体布置，对主体设备及其相应的辅助生产设施和主、辅生产建构筑物进行设计。在前期建设基础上，本期扩建内容：扩建500kV闽赣换流站Ⅰ、Ⅱ架空出线间隔，本期在原围墙内扩建，不需额外征地，扩建位置位于站区东侧500kV配电装置场地，位于自南向北数第一、二间隔，扩建部分扰动面积按0.23hm2计列，根据设计文件，扰动区域地面为碎石地坪及站内道路，施工结束后，对破坏碎石地坪进行恢复，碎石覆盖工程量 100m2。间隔扩建工程基础挖方约为 200m3，回填土方 200m3，土石方挖填平衡，考虑到汀州500kV 变电站尚未开工建设，待变电站土建施工完成后，再开展本工程间隔扩建工程，即汀州变扩建间隔工程2026年 7月开工，2026年8月完工。

## 4）本期扩建工程与前期工程的依托关系

本期扩建场地位于前期征地围墙内，施工用地利用变电站占用电源，施工水源利用站内已有水源，本期扩建工程与前期工程依托关系见表2 9。

表 2- 9  
汀州 500kV变电站本期扩建工程与前期工程依托关系一览表
<table><tr><td rowspan=1 colspan=2>项目</td><td rowspan=1 colspan=1>建设情况</td><td rowspan=1 colspan=1>关系</td></tr><tr><td rowspan=7 colspan=1>汀州500kV变电站扩建</td><td rowspan=1 colspan=1>扩建区域</td><td rowspan=1 colspan=1>位于前期征地围墙内，本期扰动占地面积0.23hm²。</td><td rowspan=1 colspan=1>利用前期工程征地</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>站内设置，不新增征地。</td><td rowspan=1 colspan=1>在站内空地合理布置。</td></tr><tr><td rowspan=1 colspan=1>进站道路</td><td rowspan=1 colspan=1>利用前期工程进站道路，本期不新建。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>给排水系统</td><td rowspan=1 colspan=1>均在变电站前期工程中统一考虑，本期无新增加工程量。</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工道路</td><td rowspan=1 colspan=1>利用变电站前期进站道路和站内道路。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工用电</td><td rowspan=1 colspan=1>利用变电站站用电源作为本期扩建施工电源。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工水源</td><td rowspan=1 colspan=1>利用站内已有水源作为本期扩建施工水源。</td><td rowspan=1 colspan=1>依托前期工程</td></tr></table>

## 2.1.4 500kV 输电线路工程

## 2.1.4.1 线路路径选择原则

本工程线路路径方案的规划选择本着统筹兼顾，相互协调，充分考虑环境保护和水土保持因素，通过对生态保护目标的合理避让，现有设施等的充分利用等以降低水土流失和对生态环境的影响。本工程按下述原则选择线路路径：

1）根据电力系统规划要求，综合考虑线路长度、地形地貌、地质、水文气象、冰区、交通、林木、矿产、障碍设施、交叉跨越、施工、运行及地方政府意见等因素，进行多方案比较，使路径走向安全可靠，经济合理；

2）避开泥石流易发区、崩塌滑坡危险区以及易引起严重水土流失和生态恶化的地区及全国水土保持监测网络中的水土保持监测站点、重点试验区，不得占用国家确定的水土保持长期定位观测站；

3）避开军事设施、城镇规划、大型工矿企业、自然保护区、饮用水源保护区、旅游风景区及重要通信设施，减少线路工程建设对地方环境保护和经济发展的影响；

4）避让生态红线范围，尽量减少生态红线范围内立塔数量，采用加高塔高，增加档距等方式，降低对生态红线范围内的影响；

5）尽可能避开林区或沿林区边缘通过，以减少林木砍伐量，保护自然环境。对部分跨越林区线路，考虑采用增加塔高的办法跨越，仅对塔位施工范围内的林木砍伐，对山坡、沟谷的林木尽可能保留，减少破坏植被的面积，杆塔定位尽可能避开果园，经济作物田地；

6）尽量避让水土流失重点预防区和重点治理区，水土流失严重、生态脆弱的地区，重要江河、湖泊以及跨省（直辖市）的其他江河、湖泊的水功能一级区的保护区和保留区（可能影响水质的）、以及水功能二级区的饮用水源区（对水质有影响的）；

7）在路径选择中，充分体现以人为本的保护环境意识，避免大面积拆迁民房；

8）尽可能靠近现有国道、省道、县道及乡村公路，尽可能缩短新修施工道路和人抬便道的长度，减少扰动地表、损坏水土保持设施的面积；

9）尽量利用省、市分界地区，城镇、乡镇之间结合部，利用率较低的土地，通过本工程建设可加强该区域水土保持工作；

10）减少交叉跨越输电线路、公路及铁路等，尽可能减少跨越施工场地数量，以减少地表扰动。

## 2.1.4.2 线路路径

1）500kV输电线路路径方案

闽赣联网工程线路起于汀州500kV变电站，经闽赣换流站，至红都500kV变电站，线路全长2×87.9km，其中福建段线路长度 2×51.8km，江西段线路长度 2×36.1km，采用两个单回路架设，途径福建省龙岩市长汀县、江西省赣州市瑞金市。各省（直辖市）路径方案描述如下：

## （1）福建境内推荐路径方案

线路自汀州 500kV 变电站朝西北方向出线后，在吴坑村连续跨越在建汀州-塘厦220kV线路、在建汀州-明光Ⅱ回220kV线路，经中华村，在曾坊村避让泥坑水库饮用水源保护区后，连续跨越明光-汀州Ⅰ回（明光-策武Ⅰ回）220kV 线路、明光-涂坊（明光-麒龙）110kV线路、明光-河田（明光-连湖）110kV线路、明光-河田110kV线路，至汀江南岸，在冯屋村处跨越汀江、至竹园头，避让戴坊水厂，向北避让长汀连城水土流失控制生态红线集中片区，跨越连湖-三洲 35kV 线路、明光-策武Ⅰ回 220kV 线路、河田-宣城35kV线路、长汀县东坑稀土矿区规划勘察、规划潮南高速、策武-连湖110kV线路、S221 省道后，经左拔村、段上村、水头村、渔溪村、上焦村、溪口村走线，避让汀江源国家自然保护区中磺片区后，接入位于闽赣省界交接塔。

福建境内推荐方案线路长度约为 2×51.8km，线路均位于龙岩市长汀县境内。线路在福建境内全线均为山地、丘陵地貌。

## （2）江西境内推荐路径方案

线路从闽赣省界往西北方向走线，避让（探矿权）江西省瑞金市珠坑银多金属矿预查、（四轮国家规划）江西瑞金谢坊矿权范围后，到达武阳镇高牙口西南侧跨越220kV星九线、瑞金-会昌天然气管道，在大坡头附近跨越在建的瑞梅铁路、G35 济广高速后接入闽赣换流站。从闽赣换流站往东北侧出线后左转，跨越绵江、G206 国道、110kV星会线后进入瑞金机场净空区域，之后到达云石山乡小连排东侧，依次跨越110kV星万西线、瑞金-会昌天然气管道后一档跨越赣瑞龙铁路复线、赣龙铁路、G323国道。之后线路右转跨越110kV瑞万Ⅰ线，到达瑞金经开区规划道路西侧，之后线路沿着220kV 红星Ⅱ线并行走线，集约共走廊，依次跨越G76厦蓉高速、长征大道、瑞金-会昌天然气管道、220kV 红九线后避让沿线坟山后平行已有的500kV 赣红线走线，依次跨越 220kV红渡Ⅱ线、220kV红九线、220kV红渡Ⅰ线、瑞金-会昌天然气管道后进入500kV红都变。

江西境内推荐方案线路长度约为 2×36.1km，线路均位于赣州市瑞金市境内。线路在江西境内全线均为山地、丘陵地貌。

## 2.1.4.3 线路长度、地形及杆塔数量

本工程500kV输电线路长度为2×87.9km，全部位于山丘区，共新建杆塔410基。  
输电线路沿线各行政区域内线路长度、地形及杆塔情况详见表2-10。

表 2- 10  
本工程沿线各市（县、区）路径分段长度及杆塔分布表
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>沿线所经行政区</td><td rowspan=1 colspan=3>线路长度（km）</td><td rowspan=1 colspan=3>塔基数量（基）</td></tr><tr><td rowspan=1 colspan=1>山丘区</td><td rowspan=1 colspan=1>平原区</td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>山丘区</td><td rowspan=1 colspan=1>平原区</td><td rowspan=1 colspan=1>合计</td></tr></table>

<table><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>直线塔</td><td rowspan=1 colspan=1>转角、耐张及跨越塔</td><td rowspan=1 colspan=1>直线塔</td><td rowspan=1 colspan=1>转角、耐张及跨越塔</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>瑞金市</td><td rowspan=1 colspan=1>72.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>72.2</td><td rowspan=1 colspan=1>104</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>175</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>长汀县</td><td rowspan=1 colspan=1>103.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>103.6</td><td rowspan=1 colspan=1>162</td><td rowspan=1 colspan=1>73</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>235</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>175.8</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>175.8</td><td rowspan=1 colspan=1>266</td><td rowspan=1 colspan=1>144</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>410</td></tr></table>

## 2.1.4.4 杆塔型式

本工程输电线路杆塔型式均为自立铁塔，包括直线塔，转角塔、耐张和跨越塔。主体 设 计 杆 塔占 地 面 积 计 列 原 则 参 照 《 输 变 电 工 程 水土 保 持 技 术 规 程 》（Q/GDW11970.1-2023），500kV 输电线路塔基永久占地按（根开+主柱宽度+1m）<sup>2</sup>估算。本工程输电线路使用杆塔型式及占地面积统计详见表 2-12\~表2-11。

表 2- 11  
500kV输电线路使用杆塔型式及占地面积统计表
<table><tr><td rowspan=2 colspan=1>项目名称</td><td rowspan=1 colspan=2>单回架设</td></tr><tr><td rowspan=1 colspan=1>直线塔</td><td rowspan=1 colspan=1>耐张、转角及跨越塔</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>一、江西省</td></tr><tr><td rowspan=1 colspan=1>1、永久占地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>基础根开（m）</td><td rowspan=1 colspan=1>8.70~19.08</td><td rowspan=1 colspan=1>12.43~16.90</td></tr><tr><td rowspan=1 colspan=1>塔基永久占地面积（m²）</td><td rowspan=1 colspan=1>126~474</td><td rowspan=1 colspan=1>230~408</td></tr><tr><td rowspan=1 colspan=1>2、塔基施工场地（m²）</td><td rowspan=1 colspan=1>749~1982</td><td rowspan=1 colspan=1>823~1819</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>二、福建省</td></tr><tr><td rowspan=1 colspan=1>1、永久占地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>基础根开（m）</td><td rowspan=1 colspan=1>8.24~16.93</td><td rowspan=1 colspan=1>10.55~17.48</td></tr><tr><td rowspan=1 colspan=1>塔基永久占地面积（m²）</td><td rowspan=1 colspan=1>133~409</td><td rowspan=1 colspan=1>195~461</td></tr><tr><td rowspan=1 colspan=1>2、塔基施工场地（m²）</td><td rowspan=1 colspan=1>731~1050</td><td rowspan=1 colspan=1>813~1478</td></tr></table>

表 2- 12  
输电线路杆塔型式及占地面积明细表（江西段）
<table><tr><td colspan="1" rowspan="2">序号</td><td colspan="4" rowspan="2">塔型</td><td colspan="1" rowspan="2">铁塔型式</td><td colspan="1" rowspan="2">根开(m)</td><td colspan="1" rowspan="2">主柱宽度（m）</td><td colspan="1" rowspan="2">数量</td><td colspan="2" rowspan="1">单塔占地(m²)</td><td colspan="2" rowspan="1">汇总占地(m²)</td></tr><tr><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="1">临时占地</td><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="1">临时占地</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="4" rowspan="4"></td><td colspan="1" rowspan="1">500-MC21D-FZBC1</td><td colspan="1" rowspan="1">9.09</td><td colspan="1" rowspan="1">1.65</td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">138.35</td><td colspan="1" rowspan="1">956.43</td><td colspan="1" rowspan="1">553</td><td colspan="1" rowspan="1">3826</td></tr><tr><td colspan="1" rowspan="2">2</td><td colspan="2" rowspan="2"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="2">500-MC21D-FZBC2</td><td colspan="1" rowspan="2">9.50</td><td colspan="1" rowspan="2">1.51</td><td colspan="1" rowspan="2">14</td><td colspan="1" rowspan="2">145.36</td><td colspan="1" rowspan="2">873.54</td><td colspan="1" rowspan="2">2035</td><td colspan="1" rowspan="2">12230</td></tr><tr><td colspan="2" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">500-MC21D-FZBC3</td><td colspan="1" rowspan="1">11.31</td><td colspan="1" rowspan="1">1.50</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">191.80</td><td colspan="1" rowspan="1">912.13</td><td colspan="1" rowspan="1">1726</td><td colspan="1" rowspan="1">8209</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="4" rowspan="11">直线塔</td><td colspan="1" rowspan="1">500-MC21D-FZBC4</td><td colspan="1" rowspan="1">11.23</td><td colspan="1" rowspan="1">1.50</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">188.50</td><td colspan="1" rowspan="1">786.80</td><td colspan="1" rowspan="1">189</td><td colspan="1" rowspan="1">787</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">500-MC21D-FZBCK</td><td colspan="1" rowspan="1">16.22</td><td colspan="1" rowspan="1">1.60</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">356.99</td><td colspan="1" rowspan="1">1208.73</td><td colspan="1" rowspan="1">5355</td><td colspan="1" rowspan="1">18131</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">500-MC21S-ZCK</td><td colspan="1" rowspan="1">19.08</td><td colspan="1" rowspan="1">1.70</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">474.20</td><td colspan="1" rowspan="1">1982.40</td><td colspan="1" rowspan="1">474</td><td colspan="1" rowspan="1">1982</td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">500-MC31D-FZBC1</td><td colspan="1" rowspan="1">8.70</td><td colspan="1" rowspan="1">1.50</td><td colspan="1" rowspan="1">19</td><td colspan="1" rowspan="1">125.78</td><td colspan="1" rowspan="1">748.76</td><td colspan="1" rowspan="1">2390</td><td colspan="1" rowspan="1">14227</td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">500-MC31D-FZBC2</td><td colspan="1" rowspan="1">9.03</td><td colspan="1" rowspan="1">1.50</td><td colspan="1" rowspan="1">19</td><td colspan="1" rowspan="1">134.12</td><td colspan="1" rowspan="1">709.68</td><td colspan="1" rowspan="1">2548</td><td colspan="1" rowspan="1">13484</td></tr><tr><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">500-MC31D-FZBC3</td><td colspan="1" rowspan="1">9.68</td><td colspan="1" rowspan="1">1.50</td><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">149.35</td><td colspan="1" rowspan="1">762.16</td><td colspan="1" rowspan="1">1195</td><td colspan="1" rowspan="1">6097</td></tr><tr><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">500-MC31D-FZBC4</td><td colspan="1" rowspan="1">12.69</td><td colspan="1" rowspan="1">1.50</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">230.60</td><td colspan="1" rowspan="1">837.80</td><td colspan="1" rowspan="1">461</td><td colspan="1" rowspan="1">1676</td></tr><tr><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1">500-MC31D-FZBCK</td><td colspan="1" rowspan="1">12.79</td><td colspan="1" rowspan="1">1.50</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">233.79</td><td colspan="1" rowspan="1">931.40</td><td colspan="1" rowspan="1">1637</td><td colspan="1" rowspan="1">6520</td></tr><tr><td colspan="1" rowspan="1">12</td><td colspan="1" rowspan="1">500-MC31D-FZBCKG</td><td colspan="1" rowspan="1">15.70</td><td colspan="1" rowspan="1">1.70</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">338.60</td><td colspan="1" rowspan="1">935.90</td><td colspan="1" rowspan="1">339</td><td colspan="1" rowspan="1">936</td></tr><tr><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">500-MD41D-FZBC2</td><td colspan="1" rowspan="1">10.55</td><td colspan="1" rowspan="1">1.50</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">170.30</td><td colspan="1" rowspan="1">763.00</td><td colspan="1" rowspan="1">341</td><td colspan="1" rowspan="1">1526</td></tr><tr><td colspan="1" rowspan="1">14</td><td colspan="1" rowspan="1">500-MD41D-ZBCK</td><td colspan="1" rowspan="1">13.55</td><td colspan="1" rowspan="1">2.10</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">277.20</td><td colspan="1" rowspan="1">848.40</td><td colspan="1" rowspan="1">554</td><td colspan="1" rowspan="1">1697</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="4" rowspan="1"></td><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">104</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">19797</td><td colspan="1" rowspan="1">91328</td></tr><tr><td colspan="1" rowspan="1">15</td><td colspan="4" rowspan="8">转角、耐张及跨越塔</td><td colspan="1" rowspan="1">500-MC21D-FDJC</td><td colspan="1" rowspan="1">12.91</td><td colspan="1" rowspan="1">2.30</td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">264.38</td><td colspan="1" rowspan="1">1031.70</td><td colspan="1" rowspan="1">1058</td><td colspan="1" rowspan="1">4127</td></tr><tr><td colspan="1" rowspan="1">16</td><td colspan="1" rowspan="1">500-MC21D-FJC1</td><td colspan="1" rowspan="1">13.51</td><td colspan="1" rowspan="1">1.68</td><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1">266.09</td><td colspan="1" rowspan="1">1131.62</td><td colspan="1" rowspan="1">2927</td><td colspan="1" rowspan="1">12448</td></tr><tr><td colspan="1" rowspan="1">17</td><td colspan="1" rowspan="1">500-MC21D-FJC2</td><td colspan="1" rowspan="1">14.43</td><td colspan="1" rowspan="1">2.06</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">306.06</td><td colspan="1" rowspan="1">1187.77</td><td colspan="1" rowspan="1">2755</td><td colspan="1" rowspan="1">10690</td></tr><tr><td colspan="1" rowspan="1">18</td><td colspan="1" rowspan="1">500-MC21D-FJC3</td><td colspan="1" rowspan="1">15.05</td><td colspan="1" rowspan="1">1.98</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">327.30</td><td colspan="1" rowspan="1">1155.34</td><td colspan="1" rowspan="1">1637</td><td colspan="1" rowspan="1">5777</td></tr><tr><td colspan="1" rowspan="1">19</td><td colspan="1" rowspan="1">500-MC21D-FJC4</td><td colspan="1" rowspan="1">14.05</td><td colspan="1" rowspan="1">2.15</td><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">296.85</td><td colspan="1" rowspan="1">1013.73</td><td colspan="1" rowspan="1">2375</td><td colspan="1" rowspan="1">8110</td></tr><tr><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">500-MC31D-FDJC</td><td colspan="1" rowspan="1">15.80</td><td colspan="1" rowspan="1">2.17</td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">360.65</td><td colspan="1" rowspan="1">1138.17</td><td colspan="1" rowspan="1">2164</td><td colspan="1" rowspan="1">6829</td></tr><tr><td colspan="1" rowspan="1">21</td><td colspan="1" rowspan="1">500-MC31D-FJC1</td><td colspan="1" rowspan="1">12.43</td><td colspan="1" rowspan="1">1.70</td><td colspan="1" rowspan="1">12</td><td colspan="1" rowspan="1">230.08</td><td colspan="1" rowspan="1">822.87</td><td colspan="1" rowspan="1">2761</td><td colspan="1" rowspan="1">9874</td></tr><tr><td colspan="1" rowspan="1">22</td><td colspan="1" rowspan="1">500-MC31D-FJC3</td><td colspan="1" rowspan="1">14.56</td><td colspan="1" rowspan="1">1.90</td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">312.43</td><td colspan="1" rowspan="1">889.50</td><td colspan="1" rowspan="1">1250</td><td colspan="1" rowspan="1">3558</td></tr><tr><td colspan="1" rowspan="1">23</td><td colspan="1" rowspan="4"></td><td colspan="1" rowspan="1">500-MD21S-DJC</td><td colspan="1" rowspan="1">16.90</td><td colspan="1" rowspan="1">2.50</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">416.20</td><td colspan="1" rowspan="1">1808.30</td><td colspan="1" rowspan="1">416</td><td colspan="7" rowspan="1">1808</td></tr><tr><td colspan="1" rowspan="1">24</td><td colspan="1" rowspan="1">500-MD21S-JC1</td><td colspan="1" rowspan="1">16.90</td><td colspan="1" rowspan="1">2.30</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">408.00</td><td colspan="1" rowspan="1">1819.20</td><td colspan="1" rowspan="1">816</td><td colspan="7" rowspan="1">3638</td></tr><tr><td colspan="1" rowspan="1">25</td><td colspan="1" rowspan="1">500-MD41D-FJC1</td><td colspan="1" rowspan="1">12.89</td><td colspan="1" rowspan="1">1.90</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">252.00</td><td colspan="1" rowspan="1">832.44</td><td colspan="1" rowspan="1">1260</td><td colspan="7" rowspan="1">4162</td></tr><tr><td colspan="1" rowspan="1">26</td><td colspan="1" rowspan="1">500-MD41D-FJC2</td><td colspan="1" rowspan="1">12.72</td><td colspan="1" rowspan="1">1.90</td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">244.48</td><td colspan="1" rowspan="1">826.63</td><td colspan="1" rowspan="1">978</td><td colspan="7" rowspan="1">3307</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">71</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">20397</td><td colspan="7" rowspan="1">74328</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">总计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">175</td><td colspan="1" rowspan="1">229.39</td><td colspan="1" rowspan="1">947.16</td><td colspan="1" rowspan="1">40194</td><td colspan="7" rowspan="1">165656</td></tr></table>

表 2- 13  
输电线路杆塔型式及占地面积明细表（福建段）
<table><tr><td colspan="2" rowspan="2">序号</td><td colspan="6" rowspan="2">塔型</td><td colspan="1" rowspan="2">铁塔型式</td><td colspan="1" rowspan="2">根开(m)</td><td colspan="1" rowspan="2">主柱宽度（m）</td><td colspan="1" rowspan="2">数量</td><td colspan="2" rowspan="1">单塔占地(m²)</td><td colspan="16" rowspan="1">汇总占地(m²)</td></tr><tr><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="1">临时占地</td><td colspan="1" rowspan="1">永久占地</td><td colspan="15" rowspan="1">临时占地</td></tr><tr><td colspan="2" rowspan="1">1</td><td colspan="6" rowspan="7"></td><td colspan="1" rowspan="1">500-MC21D-ZBC1A</td><td colspan="1" rowspan="1">8.68</td><td colspan="1" rowspan="1">1.45</td><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">143.5</td><td colspan="1" rowspan="1">746.9</td><td colspan="1" rowspan="1">1148</td><td colspan="15" rowspan="1">5975</td></tr><tr><td colspan="2" rowspan="2">2</td><td colspan="1" rowspan="2"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="2">500-MC21D-ZBC2A</td><td colspan="1" rowspan="2">9.86</td><td colspan="1" rowspan="2">1.45</td><td colspan="1" rowspan="2">17</td><td colspan="1" rowspan="2">173.2</td><td colspan="1" rowspan="2">790.2</td><td colspan="1" rowspan="2">2944</td><td colspan="12" rowspan="2">13433</td></tr><tr><td colspan="13" rowspan="1"></td></tr><tr><td colspan="2" rowspan="2">3</td><td colspan="1" rowspan="2"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="2">500-MC21D-ZBC3A</td><td colspan="1" rowspan="2">11.5</td><td colspan="1" rowspan="2">1.45</td><td colspan="1" rowspan="2">32</td><td colspan="1" rowspan="2">219.0</td><td colspan="1" rowspan="2">850.6</td><td colspan="1" rowspan="2">7008</td><td colspan="12" rowspan="2">27219</td></tr><tr><td colspan="13" rowspan="1"></td></tr><tr><td colspan="2" rowspan="2">4</td><td colspan="1" rowspan="2"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="2">500-MC21D-ZBC4A</td><td colspan="1" rowspan="2">12.09</td><td colspan="1" rowspan="2">1.45</td><td colspan="1" rowspan="2">10</td><td colspan="1" rowspan="2">236.9</td><td colspan="1" rowspan="2">872.2</td><td colspan="1" rowspan="2">2369</td><td colspan="12" rowspan="2">8722</td></tr><tr><td colspan="13" rowspan="1"></td></tr><tr><td colspan="2" rowspan="2">5</td><td colspan="2" rowspan="2"></td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="2"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="2"></td><td colspan="2" rowspan="2">500-MC21D-ZBCKA</td><td colspan="1" rowspan="2">16.93</td><td colspan="1" rowspan="2">1.45</td><td colspan="1" rowspan="2">27</td><td colspan="1" rowspan="2">409.3</td><td colspan="15" rowspan="2">1050.0</td></tr><tr><td colspan="2" rowspan="1"></td><td colspan="16" rowspan="1"></td></tr><tr><td colspan="2" rowspan="4">6</td><td colspan="2" rowspan="4"></td><td colspan="3" rowspan="4"></td><td colspan="1" rowspan="1"></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td colspan="15"></td></tr><tr><td colspan="2" rowspan="3"></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td colspan="13"></td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2">500-MC31D-ZBC1A</td><td colspan="1" rowspan="2">8.24</td><td colspan="1" rowspan="2">1.45</td><td colspan="1" rowspan="2">5</td><td colspan="1" rowspan="2">133.2</td><td colspan="1" rowspan="2">730.7</td><td colspan="1" rowspan="2">666</td><td colspan="13" rowspan="2">3654</td></tr><tr><td colspan="12" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">7</td><td colspan="3" rowspan="1"></td><td colspan="3" rowspan="4">直线塔</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">500-MC31D-ZBC2A</td><td colspan="1" rowspan="1">9.44</td><td colspan="1" rowspan="1">1.45</td><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">162.3</td><td colspan="15" rowspan="1">774.8</td></tr><tr><td colspan="2" rowspan="1">8</td><td colspan="3" rowspan="1"></td><td colspan="1" rowspan="1">500-MC31D-ZBC3A</td><td colspan="1" rowspan="1">11.49</td><td colspan="1" rowspan="1">1.45</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">218.7</td><td colspan="1" rowspan="1">850.2</td><td colspan="1" rowspan="1">1968</td><td colspan="15" rowspan="1">7652</td></tr><tr><td colspan="2" rowspan="2">9</td><td colspan="1" rowspan="2"></td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="2"></td><td colspan="1" rowspan="2">500-MC31D-ZBC4A</td><td colspan="1" rowspan="2">11.73</td><td colspan="1" rowspan="2">1.45</td><td colspan="1" rowspan="2">17</td><td colspan="1" rowspan="2">225.9</td><td colspan="1" rowspan="2">859.0</td><td colspan="1" rowspan="2">3840</td><td colspan="13" rowspan="2">14603</td></tr><tr><td colspan="2" rowspan="1"></td><td colspan="12"></td></tr><tr><td colspan="2" rowspan="3">10</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td colspan="15"></td></tr><tr><td colspan="3" rowspan="2"></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td colspan="14"></td></tr><tr><td colspan="6" rowspan="5"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">500-MC31D-ZBCKA</td><td colspan="1" rowspan="1">14.15</td><td colspan="1" rowspan="1">1.45</td><td colspan="1" rowspan="1">14</td><td colspan="1" rowspan="1">304.5</td><td colspan="1" rowspan="1">947.9</td><td colspan="1" rowspan="1">4263</td><td colspan="10" rowspan="1">13271</td></tr><tr><td colspan="2" rowspan="1">11</td><td colspan="1" rowspan="1">500-MD41D-ZBC2</td><td colspan="1" rowspan="1">9.85</td><td colspan="1" rowspan="1">1.45</td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">172.9</td><td colspan="1" rowspan="1">789.9</td><td colspan="1" rowspan="1">1037</td><td colspan="15" rowspan="1">4739</td></tr><tr><td colspan="2" rowspan="1">12</td><td colspan="1" rowspan="1">500-MD41D-ZBC3</td><td colspan="1" rowspan="1">11.71</td><td colspan="1" rowspan="1">1.45</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">225.3</td><td colspan="1" rowspan="1">858.2</td><td colspan="1" rowspan="1">676</td><td colspan="15" rowspan="1">2575</td></tr><tr><td colspan="2" rowspan="1">13</td><td colspan="1" rowspan="1">500-MD41D-ZBCK</td><td colspan="1" rowspan="1">13.55</td><td colspan="1" rowspan="1">1.45</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">283.9</td><td colspan="1" rowspan="1">925.9</td><td colspan="1" rowspan="1">284</td><td colspan="15" rowspan="1">926</td></tr><tr><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">162</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">39364</td><td colspan="15" rowspan="1">141191</td></tr><tr><td colspan="1" rowspan="1">14</td><td colspan="7" rowspan="3"></td><td colspan="2" rowspan="1">500-MC21D-JC1A</td><td colspan="1" rowspan="1">14.46</td><td colspan="1" rowspan="1">1.45</td><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">319.0</td><td colspan="1" rowspan="1">955.4</td><td colspan="1" rowspan="1">4147</td><td colspan="1" rowspan="1">12420</td></tr><tr><td colspan="1" rowspan="2">15</td><td colspan="3" rowspan="2"></td><td colspan="1" rowspan="1"></td><td colspan="3" rowspan="2"></td><td colspan="2" rowspan="2">500-MC21D-JC2A</td><td colspan="1" rowspan="2">13.75</td><td colspan="1" rowspan="2">1.45</td><td colspan="1" rowspan="2">20</td><td colspan="1" rowspan="2">294.1</td><td colspan="1" rowspan="2">929.5</td><td colspan="1" rowspan="2">5882</td><td colspan="1" rowspan="2">18590</td></tr><tr><td colspan="2" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">16</td><td colspan="3" rowspan="2"></td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="2"></td><td></td><td colspan="2" rowspan="2">500-MC21D-JC3A</td><td colspan="1" rowspan="2">15.25</td><td colspan="1" rowspan="2">1.45</td><td colspan="1" rowspan="2">10</td><td colspan="1" rowspan="2">347.8</td><td colspan="1" rowspan="2">984.3</td><td colspan="1" rowspan="2">3478</td><td colspan="1" rowspan="2">9843</td></tr><tr><td colspan="2" rowspan="1"></td><td></td></tr><tr><td colspan="1" rowspan="3">17</td><td colspan="4" rowspan="3"></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="7" rowspan="6"></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="2" rowspan="1">500-MC21D-JC4A</td><td colspan="1" rowspan="1">15.2</td><td colspan="1" rowspan="1">1.45</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">346.0</td><td colspan="1" rowspan="1">982.3</td><td colspan="1" rowspan="1">692</td><td colspan="1" rowspan="1">1965</td></tr><tr><td colspan="1" rowspan="1">18</td><td colspan="5" rowspan="1">转角、耐张</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">500-MC31D-JC1A</td><td colspan="1" rowspan="1">11.8</td><td colspan="1" rowspan="1">1.45</td><td colspan="1" rowspan="1">16</td><td colspan="1" rowspan="1">231.0</td><td colspan="1" rowspan="1">858.2</td><td colspan="1" rowspan="1">3696</td><td colspan="1" rowspan="1">13731</td></tr><tr><td colspan="1" rowspan="3">19</td><td colspan="5" rowspan="3">及跨越塔</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="7" rowspan="6"></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">500-MC31D-JC2A</td><td colspan="1" rowspan="1">12.45</td><td colspan="1" rowspan="1">1.45</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">251.2</td><td colspan="1" rowspan="1">882.0</td><td colspan="1" rowspan="1">1256</td><td colspan="1" rowspan="1">4410</td></tr><tr><td colspan="1" rowspan="1">20</td><td colspan="2" rowspan="1">500-MD41D-JC1</td><td colspan="1" rowspan="1">10.55</td><td colspan="1" rowspan="1">1.45</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">194.6</td><td colspan="1" rowspan="1">812.6</td><td colspan="1" rowspan="1">973</td><td colspan="1" rowspan="1">4063</td></tr><tr><td colspan="1" rowspan="1">21</td><td colspan="4" rowspan="1"></td><td colspan="2" rowspan="1">500-MD41D-JC2</td><td colspan="1" rowspan="1">11.25</td><td colspan="1" rowspan="1">1.45</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">214.6</td><td colspan="1" rowspan="1">838.2</td><td colspan="1" rowspan="1">215</td><td colspan="1" rowspan="1">838</td></tr><tr><td colspan="1" rowspan="1">22</td><td colspan="2" rowspan="1">500-MD21S-DJCA</td><td colspan="1" rowspan="1">17.48</td><td colspan="1" rowspan="1">1.45</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">461.4</td><td colspan="1" rowspan="1">1477.5</td><td colspan="1" rowspan="1">461</td><td colspan="1" rowspan="1">1478</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">小计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">73</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">20800</td><td colspan="1" rowspan="1">67338</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="7" rowspan="1"></td><td colspan="2" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">235</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">60164</td><td colspan="1" rowspan="1">208529</td></tr></table>

## 2.1.4.5 基础结构型式

根据输电线路沿线的地质条件、水文情况及各型塔基础作用力的特点，同时按照减少土石方量、减少水土流失的原则，本工程主要采用全掏挖基础、人工挖孔桩基础、板式基础、岩石锚杆基础、灌注桩基础、微型桩基础，本工程位于丘陵、山地的基础全部采用不等高基础结构设计。

本工程线路使用的基础型式及适用范围一览表见表2-14，输电线路基础型式、尺寸及土石方量一览表见表2-15。

表 2- 14  
基础型式及适用范围一览表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>基础型式</td><td rowspan=1 colspan=1>基础特点</td><td rowspan=1 colspan=1>适用地区</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>全掏挖基础</td><td rowspan=1 colspan=1>在基坑施工可成型的情况下，开挖基坑时不扰动原状土，避免大开挖后再填土。基础承受上拔荷载时，原状土的内磨擦角和凝聚力得以充分发挥作用。全线广泛使用全掏挖基础。</td><td rowspan=1 colspan=1>适用于在无地下水的硬塑粘性土地基及强风化破碎岩石或全风化岩石地基（基坑能够掏挖成形）</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>人工挖孔桩基础</td><td rowspan=1 colspan=1>以人工开挖机孔并采用钢筋混凝土护壁进行支撑保护，浇筑基础，施工操作简单，占地面积小，土石方开挖量小，弃土量较少，对环境影响较小，工程造价较低。</td><td rowspan=1 colspan=1>适用于无地下水或地下水较少的黏土、粉质黏土，含少量的砂、砂卵石、浆结石的黏层</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>板式基础</td><td rowspan=1 colspan=1>基础主柱坡度与塔腿主材坡度一致，使得基础水平力对基础底板的影响降至最低。与柔性大板基础相比，由下压稳定控制的基础底板尺寸可相应减小，降低了混凝土量和底板配筋量。</td><td rowspan=1 colspan=1>适用于山丘区地质条件差、地基承载力低的塔位。</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>岩石锚杆基础</td><td rowspan=1 colspan=1>以细石混凝土和锚杆灌注于钻凿成型的岩孔内的锚杆基础，具有开挖量少、节省混凝土、工程造价低的优越性</td><td rowspan=1 colspan=1>岩石锚杆基础适用于直接建在基岩上的柱基，以及承受拉力或水平力较大的塔位</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>灌注桩基础</td><td rowspan=1 colspan=1>钻孔灌注桩是一种深基础型式，安全系数高，不会产生不均匀沉降，可以避免地震砂土液化问题，施工土方量小，机械化程度高，但施工费用相对较高。</td><td rowspan=1 colspan=1>主要用于砂土类地基或地下水位较浅且地基承载力较差以及受洪水影响的塔位。</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>微型桩基础</td><td rowspan=1 colspan=1>微型桩基础结构轻巧灵活，长细比大，单桩材料消耗少，通过桩体将荷载传递至深层稳定土层，显著提高地基承载力和抗弯性能，减少不均匀沉降，可快速完成施工，成本效益显著。</td><td rowspan=1 colspan=1>适用于地质条件复杂例如土质较软，土体松散区域塔基</td></tr></table>

表 2- 15  
本工程 500kV输电线路基础型式、尺寸及土石方量一览表
<table><tr><td rowspan=2 colspan=1>行政区</td><td rowspan=2 colspan=2>主要技术指标</td><td rowspan=1 colspan=6>基础型式</td></tr><tr><td rowspan=1 colspan=1>全掏挖基础</td><td rowspan=1 colspan=1>人工挖孔桩基础</td><td rowspan=1 colspan=1>板式基础</td><td rowspan=1 colspan=1>岩石锚杆基础</td><td rowspan=1 colspan=1>灌注桩基础</td><td rowspan=1 colspan=1>微型桩基础</td></tr><tr><td rowspan=6 colspan=1>江西省</td><td rowspan=1 colspan=2>底宽/桩径（m）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.0~1.8</td><td rowspan=1 colspan=1>4.5~7.0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.2~1.8</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>埋深（m）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.0~15.0</td><td rowspan=1 colspan=1>4.0~6.0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.0~13.0</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>山丘区</td><td rowspan=1 colspan=1>挖方（m³）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>48.72~157.32</td><td rowspan=1 colspan=1>420~1395</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>41.15~133.27</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>填方（m³）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>260~865</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>利用方（m³）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>48.72~157.32</td><td rowspan=1 colspan=1>160~530</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>41.15~133.27</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>基础数（基）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>151</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=6 colspan=1>福建省</td><td rowspan=1 colspan=2>底宽/桩径（m）</td><td rowspan=1 colspan=1>1.2~1.6</td><td rowspan=1 colspan=1>1.2~1.8</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.4</td><td rowspan=1 colspan=1>1.6~2.0</td><td rowspan=1 colspan=1>(2.6~4.1)/0.4</td></tr><tr><td rowspan=1 colspan=2>埋深（m）</td><td rowspan=1 colspan=1>4.0~6.0</td><td rowspan=1 colspan=1>6.0~12.0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>6.5</td><td rowspan=1 colspan=1>8.0~19.0</td><td rowspan=1 colspan=1>9.0~12.0</td></tr><tr><td rowspan=4 colspan=1>山丘区</td><td rowspan=1 colspan=1>挖方（m³）</td><td rowspan=1 colspan=1>29.44~38.28</td><td rowspan=1 colspan=1>55.04~157.32</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>48</td><td rowspan=1 colspan=1>20~62</td><td rowspan=1 colspan=1>78.56~112.16</td></tr><tr><td rowspan=1 colspan=1>填方（m³）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>利用方（m³）</td><td rowspan=1 colspan=1>29.44~38.28</td><td rowspan=1 colspan=1>55.04~157.32</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>48</td><td rowspan=1 colspan=1>20~62</td><td rowspan=1 colspan=1>78.56~112.16</td></tr><tr><td rowspan=1 colspan=1>基础数（基）</td><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1>197</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>15</td></tr></table>

## 2.1.4.6 主要交叉跨越

本工程线路选线时尽量减少与其他基础设施的交叉跨越，本工程输电线路主要交叉跨越情况参见表2-16。

表 2- 16  
输电线路工程主要交叉跨越一览表
<table><tr><td rowspan=1 colspan=1>交叉跨越名称</td><td rowspan=1 colspan=1>跨越次数(江西)</td><td rowspan=1 colspan=1>跨越次数(福建)</td><td rowspan=1 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=1>一、输电线路</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>220kV线路</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>18</td></tr><tr><td rowspan=1 colspan=1>110kV 线路</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>18</td></tr><tr><td rowspan=1 colspan=1>二、铁路</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>高速铁路</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2</td></tr><tr><td rowspan=1 colspan=1>电气化铁路</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4</td></tr><tr><td rowspan=1 colspan=1>三、公路</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>高速公路</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4</td></tr><tr><td rowspan=1 colspan=1>等级公路</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>18</td></tr><tr><td rowspan=1 colspan=1>一般公路</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>36</td><td rowspan=1 colspan=1>48</td></tr><tr><td rowspan=1 colspan=1>四、其他</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>河流</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>7</td></tr><tr><td rowspan=1 colspan=1>输气管道</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>10</td></tr><tr><td rowspan=1 colspan=1>五、合计</td><td rowspan=1 colspan=1>60</td><td rowspan=1 colspan=1>69</td><td rowspan=1 colspan=1>129</td></tr></table>

## 2.2施工组织

## 2.2.1 施工场地布设

## 2.2.1.1 换流站工程施工场地概况

换流站施工场地主要用以堆放土建施工阶段的砂石、砖、钢筋、模板等材料，木工和钢筋加工场，以及安装阶段的构支架和电气设备材料堆场等。

闽赣换流站施工场地布置在站外西北侧，采用租地方式，面积为 1.10hm2，其中施工生活区用地面积0.50hm2，主要布置项目部的办公及施工人员居住；施工生产区用地面积0.60hm2，生产区包括施工设备临时周转场地、材料堆场等，为节约占地，施工生产生活区剥离表土临时堆放在站区临时堆土场，不在站外另设临时堆土场。

考虑到站内施工时序安排，站区临时堆土场分两处，一处用于堆放站区及施工生产生活区剥离表土，位置设在站区南侧消防水池及阀冷废水总池位置，占地面积0.75hm2，设计堆高3m，设计容量2.15万m3，经设计论证，消防水池、阀冷废水池建设时序相对靠后，工程建设期间作为临时堆放表土区域具备可行性，待站外边坡建设完成后，可先消纳一部分表土用于边坡绿化，待工程整体完工，拆除站外临建后，剩余表土再用于站内绿化及站外临建的土地复耕。表土堆置时间计划为 2026 年 3月-2026 年12 月，施工期主要采用植生袋装土拦挡、周边布设临时排水沟、堆土表面临时苫盖，排水沟末端设置临时沉沙池防护。施工结束后堆土区域及时建设消防水池及阀冷废水总池。

一处用于堆放站区内施工周转土方，位置设在江西侧500kVGIS 室位置，靠近进站道路及施工生产生活区位置，占地面积 1.00hm2，设计堆高3m，设计容量 2.88万m3，经设计论证，土建施工阶段将江西侧500kVGIS 室位置作为临时堆土区域具备可行性，土建过程中，对临时堆土逐步消纳，土建结束后对场地进行平整恢复，本工程站区土方挖填平衡，临时堆土消纳完成后不影响后续建筑及电气设备建设。周转土方堆置时间计划为2026年 3月-2026年 7月，施工期采用植生袋装土拦挡、周边布设临时排水沟、堆土表面临时苫盖，排水沟末端设置临时沉沙池防护。施工结束后堆土区域地表及时进行硬化及绿化。换流站临时堆土场布置情况见表 2-17。

表 2- 17  
换流站临时堆土场布置情况表
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>项目分区</td><td rowspan=2 colspan=1>功能</td><td rowspan=2 colspan=1>位置</td><td rowspan=1 colspan=1>面积</td><td rowspan=1 colspan=1>堆高</td><td rowspan=1 colspan=1>堆土量</td></tr><tr><td rowspan=1 colspan=1>公顷</td><td rowspan=1 colspan=1>米</td><td rowspan=1 colspan=1>万方</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=2 colspan=1>闽赣换流站站区</td><td rowspan=1 colspan=1>临时堆放表土</td><td rowspan=1 colspan=1>站内南侧消防水池及阀冷废水总池位置</td><td rowspan=1 colspan=1>0.75</td><td rowspan=1 colspan=1>3.0</td><td rowspan=1 colspan=1>2.15</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>临时堆土</td><td rowspan=1 colspan=1>江西侧 500kVGIS 室位置</td><td rowspan=1 colspan=1>1.00</td><td rowspan=1 colspan=1>3.0</td><td rowspan=1 colspan=1>2.88</td></tr></table>

换流站站外供水管线区：闽赣换流站供水管线主要采用D300球墨铸铁管直埋敷设+挂桥施工的方式，管沟开挖断面为梯形，挖深为1.2m，底宽为0.9m，边坡比为1:0.5，考虑供水管线两侧施工临时用地，临时占地宽度按按 7.6m 宽范围计，可满足预制管材机具、剥离的表土及开挖土方临时堆放的要求。经统计：供水系统总占地面积2.49hm2，其中永久占地面积 0.05hm2，临时占地 2.44hm2。

换流站站外排水管线区：闽赣换流站站外排水管线分为雨水排水管、废水排水管，其中雨水排水管采用DN1000砼压力管道将站址区域雨水汇集后排入站址北侧、西侧两处自然沟渠内，站外雨水排水管线总长 400m。排水管线采用直埋敷设的方式。直埋敷设管道按梯形断面开挖，边坡比为1:0.5，挖深2.2m，底宽2.9m，考虑排水管线两侧施工临时用地，临时占地宽度按11.6m范围计列，可满足预制管材机具、剥离的表土及开挖土方临时堆放的要求。经统计：雨水排水管线占地面积共计 0.46hm2。换流站废水排水管采用DN300多层钢丝缠绕改性聚乙烯耐磨复合排污管，管道总长度10480m。站外废水排水管线采用直埋敷设+顶管穿越方式施工，直埋敷设管道按梯形断面开挖，挖深

1.0m，底宽1.5m，边坡比1:0.5，考虑排水管线施工临时用地，排水管占地按8.0m 宽范围计，可满足预制管材机具、剥离的表土及开挖土方临时堆放的要求。顶管管道采用暗挖形式，管道之间通过施工工井连接，对地表无扰动。经统计，站外废水排水管线占地面积7.42hm2，其中管道沟槽施工占地面积 7.28hm2，检查井施工占地0.14hm2。施工结束后检查井井盖永久占地合计约14m2。

排水系统总占地面积7.88hm2，其中永久占地14m2，临时占地7.88hm2。

本工程供排水管线租（征）地一览表见表2-18。

表 2- 18  
本工程供排水管线租（征）地一览表
<table><tr><td rowspan=2 colspan=2>项目</td><td rowspan=2 colspan=1>长度(m)</td><td rowspan=2 colspan=1>管径(DN)</td><td rowspan=1 colspan=6>施工特性</td><td rowspan=1 colspan=1>临时</td><td rowspan=1 colspan=3>占地面积（hm²）</td></tr><tr><td rowspan=1 colspan=1>明挖施工(m)</td><td rowspan=1 colspan=1>挂桥施工(m)</td><td rowspan=1 colspan=1>顶管施工(m)</td><td rowspan=1 colspan=1>砼包管施工(m)</td><td rowspan=1 colspan=1>工作井（座）</td><td rowspan=1 colspan=1>混凝土支墩（座）</td><td rowspan=1 colspan=1>占地宽度(m)</td><td rowspan=1 colspan=1>永久占地</td><td rowspan=1 colspan=1>临时占地</td><td rowspan=1 colspan=1>合计</td></tr><tr><td rowspan=4 colspan=1>闽赣换流站废</td><td rowspan=1 colspan=1>供水管线</td><td rowspan=1 colspan=1>3280</td><td rowspan=1 colspan=1>300</td><td rowspan=1 colspan=1>3105</td><td rowspan=1 colspan=1>175</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>7.6</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>2.44</td><td rowspan=1 colspan=1>2.49</td></tr><tr><td rowspan=1 colspan=1>雨水排水管线</td><td rowspan=1 colspan=1>400</td><td rowspan=1 colspan=1>1000</td><td rowspan=1 colspan=1>400</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>11.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.46</td><td rowspan=1 colspan=1>0.46</td></tr><tr><td rowspan=1 colspan=1>水供水管线</td><td rowspan=1 colspan=1>10480</td><td rowspan=1 colspan=1>300</td><td rowspan=1 colspan=1>9105</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1276</td><td rowspan=1 colspan=1>99</td><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>0.0014</td><td rowspan=1 colspan=1>7.42</td><td rowspan=1 colspan=1>7.42</td></tr><tr><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>10.321</td><td rowspan=1 colspan=1>0.37</td></tr></table>

## 2.2.1.2 变电站扩建工程施工场地概况

## 1）500kV红都变电站扩建工程

本期在 500kV 红都变电站原有围墙内扩建红都变至闽赣换流站 500kV 出线间隔 2个，扩建工程施工场地布设在站内，利用站内500kV 配电装置区空地进行布置，扩建工程基础开挖土方400m3，临时堆土场设置在500kV 配电装置区内，占地面积300m2，设计堆高2m，边坡比 1:1.5，设计容量430m3，满足临时堆土要求。施工期临时堆土采取密目网苫盖进行临时防护，密目网采用碎石进行压脚。

## 2）500kV汀州变电站扩建工程

本期在 500kV 汀州变电站原有围墙内扩建汀州变至闽赣换流站 500kV 出线间隔 2个，扩建工程施工场地布设在站内，利用站内500kV 配电装置区空地进行布置，扩建工程基础开挖土方200m3，临时堆土场设置在500kV 配电装置区内，占地面积170m2，设计堆高2m，边坡比 1:1.5，设计容量225m3，满足临时堆土要求。施工期临时堆土采取密目网苫盖进行临时防护，密目网采用碎石进行压脚。

变电站扩建工程临时堆土场布置情况见表 2-19。

表 2- 19  
变电站临时堆土场布置情况一览表
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>项目分区</td><td rowspan=2 colspan=1>功能</td><td rowspan=2 colspan=1>位置</td><td rowspan=1 colspan=1>面积</td><td rowspan=1 colspan=1>堆高</td><td rowspan=1 colspan=1>堆土量</td></tr><tr><td rowspan=1 colspan=1>公顷</td><td rowspan=1 colspan=1>米</td><td rowspan=1 colspan=1>万方</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>500kV 红都变电站扩建区</td><td rowspan=1 colspan=1>临时堆土</td><td rowspan=1 colspan=1>站内 500kV 配电装置区</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>2.0</td><td rowspan=1 colspan=1>0.04</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>500kV 汀州变电站扩建区</td><td rowspan=1 colspan=1>临时堆土</td><td rowspan=1 colspan=1>站内 500kV 配电装置区</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>2.0</td><td rowspan=1 colspan=1>0.02</td></tr></table>

## 2.2.1.3 输电线路工程施工场地概况

线路工程施工场地主要有塔基施工场地，跨越铁路、公路、高架线路等重要设施的跨越施工场地，另外是施工放线牵引的牵张场布置。

## 1）塔基施工场地

塔基基础施工临时场地以单个塔基为单位零星布置。在塔基施工过程中每处塔基都有一处施工临时占地作为施工场地，用来临时堆置土方、砂石料、水、材料和工具等。若采用灌注桩基础，则需在塔基设置泥浆沉淀池，用于临时沉淀塔基施工泥浆和钻渣。施工场地占地面积参照《输变电工程水土保持技术规程》（Q/GDW11970.1-2023）计列，500kV输电线路的单回路塔基施工区临时占地按（根开+20m）2-永久占地计列。

本工程500千伏输电线路塔基施工场地占地详见表 2-12\~表 2-13。

## 2）牵张场

为满足施工放线需要，输电线路沿线需设置牵张场地，牵张场应满足牵引机、张力机能直接运达到位，地形应平坦，能满足布置牵张设备、布置导线及施工操作等要求。考虑到现场实际地形地貌情况，部分牵张场不可避免将布设在地形起伏区域，场地整平过程中，将产生挖填土方，边界区域存在挖填边坡，本方案对该部分工程量予以考虑，并采取相应的临时防护措施。

根据现场实际地形地貌情况，本工程沿线各施工标段内每隔6km～8km 设置一处牵张场地，500kV输电线路平均每处牵张场占地面积约为1200m2。

牵张场平面布置包括施工通道、机械布置区、导线集放区、锚线区、压接区、工具集放区、工棚布置区、休息区、油料区和标志牌布置区。各区域四周采用硬围栏封闭，区域之间用红白三角旗隔开。为方便机械设备和导线的运输与吊装，在牵张场地内规划出施工通道，通道宽度在 3.0m左右，一般满足一辆大卡车通行便可，通道做适当平整后铺设6mm厚钢板、棕垫等，钢板铺设做到横平竖直，钢板搭头无上翘。

## 3）跨越施工场地

输电线路跨越铁路、道路、电力线路等设施需要搭设跨越架。跨越架一般有三种形式：①采用木架或钢管式跨越架；②金属格构式跨越架；③利用杆塔作支承体跨越。通过调查同类输电工程确定500千伏输电线路平均每处跨越架临时占地面积约400m2。

本工程输电线路沿线施工作业场地布置情况见表 2-20。

表 2- 20  
线路工程沿线施工作业场地布置一览表
<table><tr><td rowspan=2 colspan=1>项目</td><td rowspan=2 colspan=1>行政区划</td><td rowspan=2 colspan=1>土地利用类型</td><td rowspan=1 colspan=2>牵张场地</td><td rowspan=1 colspan=2>跨越施工场地</td></tr><tr><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>占地（hm²）</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>占地（hm²）</td></tr><tr><td rowspan=11 colspan=1>500kV输电线路</td><td rowspan=5 colspan=1>瑞金市</td><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>0.32</td></tr><tr><td rowspan=1 colspan=1>林地</td><td rowspan=1 colspan=1>20</td><td rowspan=1 colspan=1>2.40</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>0.40</td></tr><tr><td rowspan=1 colspan=1>园地</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0.08</td></tr><tr><td rowspan=1 colspan=1>草地</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0.08</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>24</td><td rowspan=1 colspan=1>2.88</td><td rowspan=1 colspan=1>22</td><td rowspan=1 colspan=1>0.88</td></tr><tr><td rowspan=5 colspan=1>长汀县</td><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=1>0.68</td></tr><tr><td rowspan=1 colspan=1>林地</td><td rowspan=1 colspan=1>22</td><td rowspan=1 colspan=1>2.64</td><td rowspan=1 colspan=1>50</td><td rowspan=1 colspan=1>2.00</td></tr><tr><td rowspan=1 colspan=1>园地</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>0.16</td></tr><tr><td rowspan=1 colspan=1>地草地</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>0.04</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>30</td><td rowspan=1 colspan=1>3.60</td><td rowspan=1 colspan=1>72</td><td rowspan=1 colspan=1>2.88</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>54</td><td rowspan=1 colspan=1>6.48</td><td rowspan=1 colspan=1>94</td><td rowspan=1 colspan=1>3.76</td></tr></table>

## 4）材料站

根据沿线的交通情况，本工程沿线拟租用已有库房或场地作为材料站，具体地点将由施工单位选定，便于塔材、钢材、线材、水泥、金具和绝缘子的集散。如线路沿线无可供租用的场地，可将材料堆放于塔基施工场地和牵张场的材料堆放区。

## 5）施工生活区

输电线路施工时由于线路塔基及牵张场较分散，施工周期短，沿线村庄较多，因此工程临时施工生活用房采用租用民房的方式解决。局部人烟稀少的路段可在塔基施工场地、牵张场临时租地范围内搭设临时施工工棚。

## 2.2.2 施工材料运输

## 2.2.2.1 点型工程施工材料运输

施工材料均就近采购运输，通过站址附近的国道、省道及县道运输至站址区。

闽赣换流站：经过现场踏勘，换流站采用铁路＋公路联合运输方案，铁路卸货车站选用赣州会昌火车站，到达火车站货场后至站址公路运输全程 38km。公路运输线路为：会昌火车站→G323 国道（23.4km）→瑞金大道西（1.0km）→G206 国道（11.0km）→进站道路（2.6km）→换流站站址。

红都变电站：经过现场踏勘，变电站采用铁路+公路联合运输方案，铁路卸货车站选用赣州火车站，到达火车站货场后至站址公路运输全程 17km。公路运输路线为：赣州火车站→206 国道（4.6km）→红都大道（4.1km）→沙洲坝路（1.7km）→乡村道路（6km）→进站道路（0.6km）→红都变电站。

汀州变电站：经过现场踏勘，变电站采用铁路+公路联合运输方案，铁路卸货车站选用长汀火车站，到达火车站货场后至站址公路运输全程 45km。公路运输路线为：长汀火车站→汀州大道（7.0km）→G76厦蓉高速（35km）→X650县道（2.2km）→乡村道路（0.5km）→进站道路（0.3km）→汀州变电站。

## 2.2.2.2 线型工程施工材料运输

工程对外交通主要解决建筑材料和牵引张拉设备等运输问题。本工程大型设备运输尽量利用项目沿线已有的高速公路、国道、省道、县道。当现有道路不能满足工程设施运输要求时，需要在原有的乡、村道路上拓宽或加固以满足运行要求，拓宽宽度一般为1.5m，在无现有道路可利用的情况下，需开辟新的简易道路，按照塔位所处局部地形，平地处需新开辟施工简易道路宽度为 3.5m，坡地处需新修的施工简易道路平均宽度为5.0m（含新修道路上、下边坡宽度及临时排水沟宽度）。地形坡度较缓时充分利用部分原有人抬道路，当与山下交通设施没有山间小路相接，可临时开辟人抬道路，以满足材料挑抬和畜力运输要求，道路宽度按照 1.0m宽度计列。本工程秉承尽量避让长汀连城水土流失控制生态保护红线原则，除在路径选择上尽量避让生态保护红线外，在不可避免穿越生态保护红线时，采用“人抬+索道运输”等绿色施工方式，尽量减少线路工程地表扰动。由于江西段线路穿越生态保护红线位置较为集中，相邻塔基可共用索道以减少施工占地，江西段线路穿越生态保护红线范围内共设置索道 4条，配套设置中转门架23处；福建段线路穿越生态保护红线位置较为分散，经统计，福建段线路穿越生态红线范围内共设置索道10条，配套设置中转门架20处。索道临时占地按150m2/条考虑，门架临时占地按 50m2/处考虑，本工程共计架设索道 14 条，门架 43 处，临时占地合计0.43hm<sup>2</sup>。

本工程施工道路新修施工简易道路长度为28.97km，拓宽施工道路7km，新修人抬道路长度为55.85km，利用已有人抬道路 54.93km，施工道路区总占地面积 18.31hm2，全部为临时占地，施工道路全部位于山丘区。输电线路沿线施工道路情况见表2-21。

表 2- 21  
线路工程沿线施工道路一览表
<table><tr><td rowspan=1 colspan=1>施工道路</td><td rowspan=1 colspan=1>项目</td><td rowspan=1 colspan=1>瑞金市</td><td rowspan=1 colspan=1>长汀县</td><td rowspan=1 colspan=1>合计</td></tr></table>

<table><tr><td rowspan=1 colspan=1>施工道路</td><td rowspan=1 colspan=2>项目</td><td rowspan=1 colspan=1>瑞金市</td><td rowspan=1 colspan=1>长汀县</td><td rowspan=1 colspan=1>合计</td></tr><tr><td rowspan=4 colspan=1>施工简易道路</td><td rowspan=2 colspan=1>新修长度（km）</td><td rowspan=1 colspan=1>平地</td><td rowspan=1 colspan=1>7.12</td><td rowspan=1 colspan=1>14.60</td><td rowspan=1 colspan=1>21.72</td></tr><tr><td rowspan=1 colspan=1>坡地</td><td rowspan=1 colspan=1>2.38</td><td rowspan=1 colspan=1>4.87</td><td rowspan=1 colspan=1>7.25</td></tr><tr><td rowspan=1 colspan=2>拓宽长度（km）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>7</td></tr><tr><td rowspan=1 colspan=2>占地面积（hm²）</td><td rowspan=1 colspan=1>3.68</td><td rowspan=1 colspan=1>8.61</td><td rowspan=1 colspan=1>12.29</td></tr><tr><td rowspan=2 colspan=1>新修人抬便道</td><td rowspan=1 colspan=2>长度（km）</td><td rowspan=1 colspan=1>12.25</td><td rowspan=1 colspan=1>43.6</td><td rowspan=1 colspan=1>55.85</td></tr><tr><td rowspan=1 colspan=2>占地面积（hm²）</td><td rowspan=1 colspan=1>1.23</td><td rowspan=1 colspan=1>4.36</td><td rowspan=1 colspan=1>5.59</td></tr><tr><td rowspan=3 colspan=1>新修索道</td><td rowspan=1 colspan=2>索道（条数）</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>14</td></tr><tr><td rowspan=1 colspan=2>门架（中间）</td><td rowspan=1 colspan=1>23</td><td rowspan=1 colspan=1>20</td><td rowspan=1 colspan=1>43</td></tr><tr><td rowspan=1 colspan=2>占地面积（hm²）</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1>0.25</td><td rowspan=1 colspan=1>0.43</td></tr><tr><td rowspan=1 colspan=3>施工道路区占地合计（hm²）</td><td rowspan=1 colspan=1>5.09</td><td rowspan=1 colspan=1>13.22</td><td rowspan=1 colspan=1>18.31</td></tr></table>

## 2.2.2.3 工程所需建筑材料

为了便于调度和保管施工材料，换流站工程材料站设置在施工生产生活区；线路工程分标段设立工程项目部和材料站，各标段项目部和材料站一般设在离线路较近、交通方便、通讯便利的地区，一般租用现有民房。线路施工过程分标段进行，施工管理不新征地，不新建设施。施工材料均就近采购，通过施工点附近的国道、省道及县道运输至站址区或塔基附近。

## 2.2.2.4 材料来源及防治责任

本工程所需建筑材料主要有水泥、砂石料等，主要通过市场采购解决，由有资质的专供企业提供，材料生产期间的水土流失防治责任由材料生产单位负责，运输期间的水土流失防治责任由运输单位负责，并报相应的水行政主管部门备案。

工程建筑材料取料场地均应在施工招投标阶段由施工方与供应方签定有关供需及运输协议，取用当地有关部门统一指定地点的土方、石料，禁止随地取用土方、石料，并明确取料场水土流失防治责任范围属供应方，供应方应该在供应土方和石料过程中采取临时防护、恢复植被等措施防治水土流失。

## 2.2.3 施工力能供应

## 1）换流站工程

闽赣换流站：施工用水考虑采用自来水供水，站用生产用水管道提前敷设，以满足施工用水需要，供水水源为瑞金市南华水厂和陈石湖水厂，引接自来水点位位于206国道瑞金南高速路口收费处接口，自来水管引接长度3280m。施工用电从220kV金星变电站110kV 出线间隔引接，采用自立铁塔架空+电缆引接，引接总长度为13.1km。施工期间的通讯采用无线移动通讯的方式。

## 2）间隔扩建工程

红都变电站：红都500kV 变电站为已建站，本期扩建红都变电站间隔施工水源、电源均由站内引接。

汀州变电站：汀州500kV 变电站为已建站，本期扩建红都变电站间隔施工水源、电源均由站内引接。

## 3）线路工程

线路工程施工过程中用电根据周边设施情况安排，周围已有用电用户区，可按照安全用电规定引接用于施工用电，无用电用户区可采用自备小型柴油发电机提供施工电源。线路工程每个塔基施工用水量较少，施工过程中一般都根据塔基周边水源情况确定取水方案，塔基附近有水源的，可就近接取水管引用河水，如塔基附近无任何水源，则可考虑采用水车就近输送水源来满足施工用水。施工用水、用电布设应根据塔基附近的地形条件布置在塔基施工临时场地，不再另外占地，布设管、线尽量就近解决，以减少管线牵拉对地表的扰动，施工用水不应开挖引水明沟，而应采用地表敷设管材，可减少对地表的损坏。通讯设施均依托项目所在区域附近已有的城市通讯设施。

## 2.2.4 主要施工方法与施工工艺

## 2.2.4.1 换流站工程

本工程在施工过程中均采用机械施工和人工施工相结合的方法，具体见表2-22。

表 2- 22  
换流站工程主要施工工艺、方法
<table><tr><td>序号</td><td>项目</td><td>施工工艺、方法</td></tr><tr><td>1</td><td>三通一平</td><td>本工程三通一平部分属于变电部分的前期准备工程，为确保该工程紧张有序的施 工，科学合理的利用人力、物力资源及确保工程安全、质量和工期要求，将三通 一平工程划分为三个施工段，第一施工段为场地平整与基础处理（即场内障碍物 清理、土方填挖、地表标高校准及初步地基处理）；第二施工段为通路工程与临 时设施搭建（即在平整后的场地上，修筑施工主干道、临时便道及材料堆放区， 同时搭建临时办公区、生活区）；第三施工段为通水、通电系统施工（同步推进 给排水管网敷设、水源接入，以及电力线路架设（含变压器安装、配电箱布置）， 通过以上划分，组织三个土建施工队分段流水作业，严格按照批准的施工组织设 计安排施工进度，合理调配，不延误工期，确保本工程如期交工。</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">站区场地平整</td><td colspan="1" rowspan="1">本工程施工过程中采用机械施工与人工施工相结合的方法，统筹、合理、科学安排施工工序，避免重复施工和土方乱流。对挖填方较为集中的区域，单独进行施工组织大纲编制，组织大纲中增加水土保持要求，施工单位严格按照施工组织大纲施工。换流站场地整平可利用大型机械挖掘、填筑、推平，并使厚度满足要求，振动碾压密实，边角部位采用平板振动夯实。清基及表土剥离：换流站占地主要为园地，植物根系发达，场地平整前应先清理去除树桩、根株等。清理完毕后，对站区进行表土剥离，剥离厚度根据实际情况按20cm~30cm考虑；剥离的表土与开挖土方分区堆放，土方堆存高度最高不宜超过4.0m，堆放过程中需对土方进行拍实，周边设置填土植生袋进行挡护，并设密目网苫盖。施工结束后，表土回覆利用。开挖回填时，挖方区按设计标高进行开挖，开挖宜从上到下分层分段依次进行，随时作一定的坡度以利泄水；填方区的填土分层夯实填平，整个场地按设计进行填方平整。由于填土较深，为保证质量，回填土的含水率应严格控制，防止形成橡皮土；如土质过干，应洒水湿润再压实。回填土最佳含水率（重量比）：19%~23%，最大干密度（g/cm³）：1.58~1.70。分层填土后，经检查合格方可铺填上层土。场地整平过程中宜避开雨季施工，严禁大雨期进行回填施工，并应做好防雨及排水措施。</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">建（构）筑物</td><td colspan="1" rowspan="1">采用人工开挖基槽，钢模板浇制钢筋混凝土施工工艺。砖混、混凝土、预制构件等建材采用塔吊垂直提升，水平运输采用车辆、人力推车搬运。基础挖填施工工艺流程为：测量定位、放线→土方开挖→清理→垫层施工→基础模板安装→基础钢筋绑扎→浇捣基础砼→模板拆除→人工养护→回填土夯实→成品保护。</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">屋外配电网架</td><td colspan="1" rowspan="1">采用人工开挖基槽，钢模板浇制基础工艺。钢管人字柱及螺栓角钢梁构架均采用吊车在现场组装；设备支架为浇制基础，预制构件在现场组立。</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">站内外道路</td><td colspan="1" rowspan="1">站内外道路可永临结合，土建施工期间宜暂铺泥结砾石面层，待土建施工、构支架吊装施工基本结束，大型施工机具退场后，再铺筑永久路面层。</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">明挖施工</td><td colspan="1" rowspan="1">采用机械和人工相结合的方式开挖沟槽，开挖前先剥离表层土，临时堆土一侧铺设防尘网，防止堆土扰动地表，剥离的表层土置于最底层，开挖的土方置于顶层，堆土外侧采用填土植生袋进行拦挡，土方顶部采用防尘网进行苫盖。管道敷设顺序为：测量定线→清除障碍物→平整工作带→管沟开挖→钢管运输、布管→组装焊接→下沟→回填→竣工验收。土方回填时按照先挖后填的原则进行施工，确保土方回填后表层土位于顶层。</td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">顶管施工</td><td colspan="1" rowspan="1">当管道需要穿越建筑物、交通主干道等障碍物时，为避免大面积开挖对地面设施的破坏，一般采用顶管技术穿越施工。顶管技术施工方法为利用顶管设备从顶管工作井将管材向顶管接收井进行顶进。顶管施工工艺流程为：工作井施工→设备安装→ 首节顶进→ 中继接力→ 实时纠偏→ 注浆填充→ 接收并贯通。</td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">砼包管施工</td><td colspan="1" rowspan="1">砼包管施工属于顶管施工的一个分支，其将管道嵌入混凝土结构中形成加固保护的工艺，适用于穿越硬质土层等情形，对管道进行加固保护，其施工工艺与顶管施工类似。</td></tr><tr><td>9</td><td>挂桥施工</td><td>挂桥施工是自来水管依托现有桥梁跨越河流的一种常用方式，一般采用在桥梁上 新建支撑结构并架设管道的方式施工，其工艺流程为：支架基础处理→支撑体系 搭设→ 管道分段吊装→ 焊接与固定→ 附属设施安装→ 荷载试验。</td></tr></table>

## 2.2.4.2 间隔扩建工程

变电站间隔扩建工程土建施工主要包括基础开挖、设备基础浇筑、构支架组立及场地修复等流程，各流程施工工艺及方法见表2-23。

表 2- 23  
间隔扩建工程主要施工工艺、方法
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>施工流程</td><td rowspan=1 colspan=1>施工工艺、方法</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>施工准备与测量放线</td><td rowspan=1 colspan=1>依据设计图纸提供的水准点、坐标点进行测量放线，执行二级测量复核制度，确保构支架定位准确。施工前清除场地障碍物（植被、石块等），对基础土壤进行机械夯实，保证地面平整坚实。</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>土方工程</td><td rowspan=1 colspan=1>采用人工开挖方式，避免扰动槽底原土，超挖部分用低标号混凝土回填。开挖后及时进行钎探，验收合格后进入下一工序，发现问题需联合设计、监理协商解决。</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>基础施工</td><td rowspan=1 colspan=1>桩基与基础浇筑：采用机械打桩，桩基完成后浇注混凝土基础，钢筋绑扎需错开接头区域（受拉区接头≤50%），分层浇筑并振捣密实。防雷接地：水平接地体使用镀锌扁钢，垂直接地极采用角钢，焊接处防腐处理，接地电阻≤0.5Ω。</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>钢筋工程</td><td rowspan=1 colspan=1>钢筋进场后送检，按图纸尺寸加工成型并分类码放，绑扎时使用垫块保证保护层厚度，隐蔽验收重点检查规格、数量、连接方式及避雷网焊接质量。</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>模板工程</td><td rowspan=1 colspan=1>采用钢模板为主、钢木结合方式，支模前清理模板并涂脱模剂，确保平整、直顺，拼缝严密。</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>混凝土工程</td><td rowspan=1 colspan=1>混凝土坍落度控制在120±20mm，浇筑后覆盖薄膜养护≥7天，冬季施工添加早强剂并采用毡布保温。</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>地下管线施工</td><td rowspan=1 colspan=1>高压电缆与电气设备管线敷设需采取加固、防腐、保温措施，管线交叉处优先保证电力管线空间。</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>辅助设施施工</td><td rowspan=1 colspan=1>消防、通风、照明系统安装与主体施工同步进行，设备基础预留孔洞需复核尺寸后再二次灌浆。</td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>回填与场地修复</td><td rowspan=1 colspan=1>分层回填并机械夯实，表层修复采用与原地面一致的材质，确保平整度和排水通畅。</td></tr></table>

## 2.2.4.3 输电线路工程

## 1）塔基施工

## （1）基坑开挖

## <sub>①</sub> 一般基坑开挖

土质基坑基础采用明挖方式，在挖掘前首先清理基面及基面附近的浮石等杂物，开挖自上而下进行，基坑四壁保持稳定放坡或用挡土板支护。

遇地下水水位较高时，采用钢梁及钢模板组合挡土板配合抽水机抽水进行开挖施工，

或采用单个基坑开挖后先浇筑混凝土基础以及基坑周围采用明沟排水法进行开挖施工。

在交通条件许可的塔位采用挖掘机突击挖坑的方式，以缩短挖坑的时间，避免坑壁坍塌。基坑开挖尽量保持坑壁成型完好，并做好临时堆土处理，避免坑内积水以及影响周围环境和破坏植被，基础坑开挖好后应尽快浇筑混凝土。

## <sub>②</sub> 岩石基坑开挖

本工程岩石基坑主要采用岩石锚杆方式施工，工艺流程分为地质勘察、施工放样、清理施工基面、岩石破碎或爆破、基坑开挖与修整、排水与降水、基底处理等步骤。岩石基坑根据岩层分布、硬度、裂隙发育情况及地下水状况，选择机械破碎、定向爆破等开挖方案。岩石破碎后，人工开挖修整坑壁至设计尺寸。清除松动岩块，检查基底承载力，必要时进行灌浆加固。确保岩石基坑开挖高效、安全，并满足输电线路塔基对承载力和稳定性的要求。

## <sub>③</sub> 灌注桩基础施工

灌注桩基础施工采用钻机钻进成孔，成孔过程中为防止孔壁坍塌，在孔内注入人工泥浆或利用钻削下来的粘性土与水混合的自造泥浆保护孔壁。扩壁泥浆与钻孔的土屑混合，边钻边排出，集中处理后，泥浆被重新灌入钻孔进行孔内补浆。当钻孔达到规定深度后，安放钢筋笼，在泥浆下灌注混凝土，浮在混凝土之上的泥浆被抽吸至泥浆沉淀池内，禁止无序排放。

## <sub>④</sub> 微型桩基础施工

微型桩基础适用于土质较软，土体松散区域塔基，采用小型钻机（如旋挖钻、螺旋钻）或人工成孔，孔径一般为150mm\~300mm，深度根据设计要求穿透软弱层。分层钻进，每层深度 0.5m\~1.0m，实时监测垂直度偏差。钻孔完成后，用泥浆泵或空压机清除孔底沉渣，泥浆比重控制在 1.1\~1.2。松散土层需设置钢护筒或现浇混凝土护壁，护壁厚度 50mm\~100mm，每节高度 1.0m\~1.5m。钢筋笼主筋直径 12mm\~25mm，箍筋间距200mm\~300mm，整体吊装时保持垂直，搭接长度≥35d（d为钢筋直径），保护层厚度≥40mm，采用定位钢筋或混凝土垫块固定。钢筋笼安装完成后进行混凝土灌注。

## （2）塔基开挖余土堆放及调运

本工程线路塔基全面采用不等高基础，塔基基础型式以挖孔桩基础为主，余土量较小，设计原则优先考虑单塔土方自平衡，塔基产生余方中的部分石方可考虑作为塔基挡渣墙、排水沟的建筑材料，土方可考虑作为混凝土拌合料，剩余土方在塔基永久占地范

围内摊平夯实少量灌注桩基础施工产生的泥浆经沉淀池自然沉淀后晾干，填埋至塔基永久占地范围内。

## 2）铁塔组装

工程铁塔安装施工采用分解组塔的施工方法。在实际施工过程中，根据铁塔的形式、高度、重量以及施工场地、施工设备等施工现场情况，确定正装分解组塔或倒装分解组塔。利用支立抱杆，吊装铁塔构件，抱杆通过牵引绳的连接拉动，随铁塔高度的增高而上升，各个构件顶端和底部支脚采用螺栓连接。

## 3）架线

线路架线采用张力架线方法施工，不同地形采取不同的放线方法，目前山区多采用无人机架线，施工人员可充分利用施工道路等场地进行操作，不需新增占地，在线路穿越林地、山区和江河跨越段，可免除或减少砍伐放线通道和封江断航等代价高昂的作业。施工方法依次为：架空地线展放及收紧、展放导引绳、牵放牵引绳、牵放导线、锚固导线、紧线临锚、附件安装、压接升空、间隔棒安装、耐张塔平衡挂线和跳线安装等。无人机放线一般是在机身下悬挂一平衡重物，导引绳连接其上，在地面展放机械的配合下牵引飞过塔位。由塔上人员配合或机上操作人员借助导杆将导引绳放入牵引滑车槽内，再用导引绳牵牵引绳，通过相与相间渡绳等操作，最后用牵引绳牵放导线。

线路沿线设置牵张场，采用张力机紧线，一般以张力放线施工段作为紧线段，以直线塔作为紧线操作塔。紧线完毕后进行附件、线夹、防振金具、间隔棒等安装。

## 4）交叉跨越施工

架线施工中对交叉跨越情况一般采用占地和扰动均较小的搭建跨越架的方法，在需跨越的铁路、道路、电力线路、河流等的两侧搭建跨越架，跨越架高度以不影响其运行为准。跨越架一般有三种形式：采用木架或钢管式跨越架；金属格构式跨越架；利用杆塔作支承体跨越。跨越架交叉跨越角尽量接近 90°，以减少临时占地的面积。跨越施工场地施工方法如下：

（1）跨越架搭设：立杆-小横杆-大横杆-剪刀撑，搭设应横平竖直。

（2）跨越放线施工：跨越架、封网等搭设完毕，在点内通过迪尼玛绳贯通跨越物两侧牵引绳，并腾空。通过牵引绳与准备好的导线、地线连接，带张力缓缓收回牵引绳过跨越物，使用跨越塔代替跨越架作为支撑。

（3）拆除跨越架：跨越架拆除顺序是由上而下，后绑者先拆，先绑者后拆。

## 5）施工道路施工

山丘区施工道路施工存在的主要水土流失危害为溜坡溜渣，针对路基土石方开挖期间因施工条件复杂、坡面较陡、坡面高度较高而导致溜坡、溜渣的情况，在施工前对新开辟的施工道路开挖扰动区域进行表土剥离，施工过程中对道路边坡下侧设植生袋拦挡等临时措施，道路一侧设置临时排水沟，排水沟开挖土石方夯实作为施工道路边坡的临时防护。施工结束后对施工扰动区域进行土地平整、耕地恢复，恢复原地貌，针对植被恢复区域安排专人抚育管理，确保植被恢复。

## 山丘区施工道路主要施工工艺：

（1）掌握主线地形、地貌的详细资料，应尽量减少对农田和环境的污染和破坏。

（2）测量定位：根据测量控制点，利用全站仪定出施工道路边线，并用水准仪控制道路高程。

## （3）施工方案

①先剥离表土，然后在施工道路外侧开挖边沟，并进行原地表填土前碾压。

②根据施工道路高程分层填筑，填料控制每层填筑松铺层厚度不大于 30cm，每层碾压完毕，检测压实度，不低于同层位路基设计要求压实度。

③施工道路的爬坡道应设在原地面高程较高处，根据地形的变化可以调整设置施工简易道路的走向，在尽量靠近主线的前提下，保证施工道路坡度不大于 15 度，道路路基以半挖半填为主，边坡坡比控制在 1:1.5\~1:1.75，对于道路开辟过程中形成的边坡采用植生袋装土拦挡，防止顺坡溜渣的情况发生。

## 2.3工程占地

本工程项目建设区占地包括永久占地和临时占地，永久占地包括换流站站区、进站道路、站用电源线路区（杆塔永久占地部分）、站外供排水管线区（泵房），输电线路塔基永久占地、红都、汀州变电站间隔扩建区等；临时占地包括换流站外施工生产生活区、站外供排水管线区（临时占地）、站用电源线路区（施工场地部分），塔基施工场地、牵张场、跨越施工场地和施工道路区等。

根据本工程可行性研究设计文件及其审查意见，本工程永久占地符合工程实际建设需要，临时占地满足施工阶段各项目建设区的施工用地需要，主体设计占地面积合理，满足工程施工要求，不存在漏项，本方案无需增减。

本工程项目建设区占地面积为 105.34hm2，永久占地 25.87hm2，临时占地 79.47hm2。

占地类型中耕地 4.31hm<sup>2</sup>、林地 70.04hm<sup>2</sup>、园地 24.32hm<sup>2</sup>、草地 0.72hm<sup>2</sup>、交通运输用地 5.01hm2、公共管理与公共服务用地 0.94hm2。

按行政区域划分，本工程江西省境内占地58.54hm2，福建省境内占地46.80hm2。

根据《土地利用现状分类标准》（GB/T21010-2017）一级类别，本工程土地类型划分为耕地、林地、园地、草地、交通运输用地、公共管理与公共服务用地等类型。本工程占地面积统计见表 2-24\~表 2-27。

表 2- 24

项目区占地面积汇总表  
单位：hm<sup>2</sup>
<table><tr><td rowspan=2 colspan=1>行政区划</td><td rowspan=2 colspan=2>项目分区</td><td rowspan=1 colspan=6>按土地利用类型划分</td><td rowspan=1 colspan=2>按用地性质划分</td><td rowspan=2 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=1>林地</td><td rowspan=1 colspan=1>园地</td><td rowspan=1 colspan=1>草地</td><td rowspan=1 colspan=1>交通运输用地</td><td rowspan=1 colspan=1>公共管理与公共服务用地</td><td rowspan=1 colspan=1>永久占地</td><td rowspan=1 colspan=1>临时占地</td></tr><tr><td rowspan=13 colspan=1>瑞金市</td><td rowspan=6 colspan=1>闽赣换流站</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>13.46</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>13.46</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>13.46</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.14</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.56</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.14</td><td rowspan=1 colspan=1>0.56</td><td rowspan=1 colspan=1>1.70</td></tr><tr><td rowspan=1 colspan=1>站外供排水管线区</td><td rowspan=1 colspan=1>1.74</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.18</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.45</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>10.32</td><td rowspan=1 colspan=1>10.37</td></tr><tr><td rowspan=1 colspan=1>站用电源线路区</td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1>1.06</td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>1.52</td><td rowspan=1 colspan=1>1.76</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.10</td><td rowspan=1 colspan=1>1.10</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>2.27</td><td rowspan=1 colspan=1>1.06</td><td rowspan=1 colspan=1>20.05</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>14.89</td><td rowspan=1 colspan=1>13.5</td><td rowspan=1 colspan=1>28.39</td></tr><tr><td rowspan=1 colspan=1>红都变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.71</td><td rowspan=1 colspan=1>0.71</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.71</td></tr><tr><td rowspan=5 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1>17.20</td><td rowspan=1 colspan=1>2.94</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.02</td><td rowspan=1 colspan=1>16.57</td><td rowspan=1 colspan=1>20.59</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>2.40</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.88</td><td rowspan=1 colspan=1>2.88</td></tr><tr><td rowspan=1 colspan=1>跨越施工区</td><td rowspan=1 colspan=1>0.32</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.88</td><td rowspan=1 colspan=1>0.88</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1>4.25</td><td rowspan=1 colspan=1>0.73</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.09</td><td rowspan=1 colspan=1>5.09</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>1.00</td><td rowspan=1 colspan=1>24.25</td><td rowspan=1 colspan=1>3.87</td><td rowspan=1 colspan=1>0.32</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.02</td><td rowspan=1 colspan=1>25.42</td><td rowspan=1 colspan=1>29.44</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>3.27</td><td rowspan=1 colspan=1>25.31</td><td rowspan=1 colspan=1>23.92</td><td rowspan=1 colspan=1>0.32</td><td rowspan=1 colspan=1>5.01</td><td rowspan=1 colspan=1>0.71</td><td rowspan=1 colspan=1>19.62</td><td rowspan=1 colspan=1>38.92</td><td rowspan=1 colspan=1>58.54</td></tr><tr><td rowspan=7 colspan=1>长汀县</td><td rowspan=1 colspan=1>汀州变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.23</td></tr><tr><td rowspan=5 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>26.87</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>6.02</td><td rowspan=1 colspan=1>20.85</td><td rowspan=1 colspan=1>26.87</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>2.64</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.60</td><td rowspan=1 colspan=1>3.60</td></tr><tr><td rowspan=1 colspan=1>跨越施工区</td><td rowspan=1 colspan=1>0.68</td><td rowspan=1 colspan=1>2.00</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.88</td><td rowspan=1 colspan=1>2.88</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>13.22</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>13.22</td><td rowspan=1 colspan=1>13.22</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>1.04</td><td rowspan=1 colspan=1>44.73</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>6.02</td><td rowspan=1 colspan=1>40.55</td><td rowspan=1 colspan=1>46.57</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>1.04</td><td rowspan=1 colspan=1>44.73</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1>6.25</td><td rowspan=1 colspan=1>40.55</td><td rowspan=1 colspan=1>46.80</td></tr><tr><td rowspan=1 colspan=3>总计</td><td rowspan=1 colspan=1>4.31</td><td rowspan=1 colspan=1>70.04</td><td rowspan=1 colspan=1>24.32</td><td rowspan=1 colspan=1>0.72</td><td rowspan=1 colspan=1>5.01</td><td rowspan=1 colspan=1>0.94</td><td rowspan=1 colspan=1>25.87</td><td rowspan=1 colspan=1>79.47</td><td rowspan=1 colspan=1>105.34</td></tr></table>

表 2- 25  
闽赣换流站占地面积汇总表  
单位：hm<sup>2</sup>
<table><tr><td rowspan=2 colspan=1>用地性质</td><td rowspan=2 colspan=1>项目分区</td><td rowspan=1 colspan=5>按用地类型划分</td></tr><tr><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=1>园地</td><td rowspan=1 colspan=1>林地</td><td rowspan=1 colspan=1>交通运输用地</td><td rowspan=1 colspan=1>合计</td></tr><tr><td rowspan=5 colspan=1>永久占地</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>13.46</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>13.46</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.14</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.14</td></tr><tr><td rowspan=1 colspan=1>站外供排水管线区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.05</td></tr><tr><td rowspan=1 colspan=1>站用电源线路区</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.15</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>14.67</td><td rowspan=1 colspan=1>0.15</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>14.89</td></tr><tr><td rowspan=5 colspan=1>临时占地</td><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.56</td><td rowspan=1 colspan=1>0.56</td></tr><tr><td rowspan=1 colspan=1>站外供排水管线区</td><td rowspan=1 colspan=1>1.74</td><td rowspan=1 colspan=1>4.13</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.45</td><td rowspan=1 colspan=1>10.32</td></tr><tr><td rowspan=1 colspan=1>站用电源线路区</td><td rowspan=1 colspan=1>0.46</td><td rowspan=1 colspan=1>0.15</td><td rowspan=1 colspan=1>0.91</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.52</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.10</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>2.20</td><td rowspan=1 colspan=1>5.38</td><td rowspan=1 colspan=1>0.91</td><td rowspan=1 colspan=1>5.01</td><td rowspan=1 colspan=1>13.50</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>2.27</td><td rowspan=1 colspan=1>20.05</td><td rowspan=1 colspan=1>1.06</td><td rowspan=1 colspan=1>5.01</td><td rowspan=1 colspan=1>28.39</td></tr></table>

表 2- 26  
间隔扩建区占地面积汇总表  
单位：hm2
<table><tr><td rowspan=2 colspan=1>用地性质</td><td rowspan=2 colspan=1>项目分区</td><td rowspan=1 colspan=2>按用地类型划分</td></tr><tr><td rowspan=1 colspan=1>公共管理与公共服务用地</td><td rowspan=1 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=1>永久占地</td><td rowspan=1 colspan=1>红都变间隔扩建区</td><td rowspan=1 colspan=1>0.71</td><td rowspan=1 colspan=1>0.71</td></tr><tr><td rowspan=1 colspan=1>永久占地</td><td rowspan=1 colspan=1>汀州变间隔扩建区</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1>0.23</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>0.94</td><td rowspan=1 colspan=1>0.94</td></tr></table>

表 2- 27  
500kV 输电线路占地面积汇总表  
单位：hm2
<table><tr><td colspan="1" rowspan="1">行政区划</td><td colspan="1" rowspan="1">用地性质</td><td colspan="1" rowspan="1">项目分区</td><td colspan="1" rowspan="1">林地</td><td colspan="1" rowspan="1">园地</td><td colspan="1" rowspan="1">耕地</td><td colspan="1" rowspan="1">地草地</td><td colspan="1" rowspan="1">小计</td></tr><tr><td colspan="1" rowspan="8">瑞金市</td><td colspan="1" rowspan="2">永久占地</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">3.36</td><td colspan="1" rowspan="1">0.57</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.02</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">3.36</td><td colspan="1" rowspan="1">0.57</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.02</td></tr><tr><td colspan="1" rowspan="5">临时占地</td><td colspan="1" rowspan="1">塔基施工场地</td><td colspan="1" rowspan="1">13.84</td><td colspan="1" rowspan="1">2.37</td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">16.57</td></tr><tr><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1">2.40</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">2.88</td></tr><tr><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.32</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.88</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">4.25</td><td colspan="1" rowspan="1">0.73</td><td colspan="1" rowspan="1">0.11</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.09</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">20.89</td><td colspan="1" rowspan="1">3.30</td><td colspan="1" rowspan="1">0.91</td><td colspan="1" rowspan="1">0.32</td><td colspan="1" rowspan="1">25.42</td></tr><tr><td colspan="2" rowspan="1">合计</td><td colspan="1" rowspan="1">24.25</td><td colspan="1" rowspan="1">3.87</td><td colspan="1" rowspan="1">1.00</td><td colspan="1" rowspan="1">0.32</td><td colspan="1" rowspan="1">29.44</td></tr><tr><td colspan="1" rowspan="8">长汀县</td><td colspan="1" rowspan="2">永久占地</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">6.02</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6.02</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">6.02</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6.02</td></tr><tr><td colspan="1" rowspan="5">临时占地</td><td colspan="1" rowspan="1">塔基施工场地</td><td colspan="1" rowspan="1">20.85</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">20.85</td></tr><tr><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1">2.64</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1">3.60</td></tr><tr><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1">2.00</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.68</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">2.88</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">13.22</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13.22</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">38.71</td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">1.04</td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">40.55</td></tr><tr><td colspan="2" rowspan="1">合计</td><td colspan="1" rowspan="1">44.73</td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">1.04</td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">46.57</td></tr><tr><td colspan="1" rowspan="2">500kV 输电线路</td><td colspan="1" rowspan="2">永久占地</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">9.38</td><td colspan="1" rowspan="1">0.57</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">10.04</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">9.38</td><td colspan="1" rowspan="1">0.57</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">10.04</td></tr><tr><td colspan="1" rowspan="1">行政区划</td><td colspan="1" rowspan="1">用地性质</td><td colspan="1" rowspan="1">项目分区</td><td colspan="1" rowspan="1">林地</td><td colspan="1" rowspan="1">园地</td><td colspan="1" rowspan="1">耕地</td><td colspan="1" rowspan="1">草地</td><td colspan="1" rowspan="1">小计</td></tr><tr><td colspan="1" rowspan="6"></td><td colspan="1" rowspan="5">临时占地</td><td colspan="1" rowspan="1">塔基施工场地</td><td colspan="1" rowspan="1">34.69</td><td colspan="1" rowspan="1">2.37</td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">37.42</td></tr><tr><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1">5.04</td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">0.60</td><td colspan="1" rowspan="1">6.48</td></tr><tr><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1">2.40</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">1.00</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">3.76</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">17.47</td><td colspan="1" rowspan="1">0.73</td><td colspan="1" rowspan="1">0.11</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">18.31</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">59.60</td><td colspan="1" rowspan="1">3.70</td><td colspan="1" rowspan="1">1.95</td><td colspan="1" rowspan="1">0.72</td><td colspan="1" rowspan="1">65.97</td></tr><tr><td colspan="2" rowspan="1">合计</td><td colspan="1" rowspan="1">68.98</td><td colspan="1" rowspan="1">4.27</td><td colspan="1" rowspan="1">2.04</td><td colspan="1" rowspan="1">0.72</td><td colspan="1" rowspan="1">76.01</td></tr></table>

## 2.4土石方平衡

本工程土石方平衡的原则：施工过程中土石方原则上考虑挖方、填方、调出调入利用方最终平衡。基础挖方全部平整在原地或调出回填至所需区内，坡地型塔基挖方中石方余方可作为塔基挡墙、护坡的建筑材料，平地型塔基余方就地回填在塔基区，土石方中不包括工程建设所需的混凝土、砂石料等建筑材料。

本工程挖填方总量为 $1 1 5 . 8 4 ~ \mathrm { \overline { { { \mathcal { H } } } } ~ m } ^ { 3 } .$ 。工程总挖方 57.92万 $\mathrm { m } ^ { 3 }$ ，其中表土剥离土方量约 $7 . 2 2 \mathrm { ~ \textmu ~ } \mathrm { ~ m ~ } ^ { 3 }$ ，基础开挖土石方 50.44 万 $\mathrm { m } ^ { 3 }$ ，钻渣挖方 $0 . 2 6 \mathrm { ~ \mathcal ~ { ~ H ~ } ~ m ~ } ^ { 3 }$ （为塔基区灌注桩基础泥浆 $0 . 2 6 \ \mathcal { F } \ \mathrm { m } ^ { 3 } \ )$ 。工程总填方 $5 7 . 9 2 \mathrm { ~ } \overline { { \mathrm { ~ \mathscr { H } ~ } } } \mathrm { ~ m } ^ { 3 }$ ，其中表土回覆土方量约为 $7 . 2 2 \mathrm { ~ \mathscr ~ { ~ H ~ } ~ m ~ } ^ { 3 }$ 基础回填土石方50.44 万 $\mathrm { m } ^ { 3 }$ 、塔基区灌注桩基础泥浆回填平整0.26万 $\mathrm { m } ^ { 3 }$ ，土石方挖填平衡，无借方，无弃方。

## 2.4.1 点型工程土石方平衡

换流站站区主要是场地平整及基础挖填而产生较大量土方，进站道路区、站用电源线路区和供排水管线区主要是施工挖填土方，施工生产生活区主要是场地平整土方以及生活区建筑基础挖填土方。

闽赣换流站土石方设计原则按照挖填平衡进行设计，综合考虑了站区、进站道路施工挖填方量，考虑到进站道路需要填土垫高，为减少借方，通过调整站址设计标高方式，将站区余土调运至进站道路作为填方修路，根据主体设计地勘报告，站区余土主要为强风化泥质粉砂、中等风化泥质粉砂，持力性良好，能够作为进站道路填方，因此，在站区和进站道路之间进行土石方调配，站区挖方36.52万 $\mathrm { m } ^ { 3 }$ ，填方 35.45 万 $\mathrm { m } ^ { 3 }$ ，区间调出利用量 $1 . 0 7 \ \overline { { \mathcal { H } } } \ \mathrm { m } ^ { 3 }$ ，用于进站道路填土垫高，进站道路区间调入利用方1.07万 $\mathrm { m } ^ { 3 }$ ，土方调入调出平衡。

## 2.4.2 线型工程土石方平衡

塔基土石方开挖填筑活动主要集中在基坑、接地槽和施工基面的开挖、填筑，本工

程还有少量塔基采用了灌注桩基础，需要设置泥浆沉淀池，线路工程共产生废弃泥浆0.26 万 m3，泥浆沉淀后平铺于塔基区内，施工结束后进行土地平整、耕地恢复。塔基挖方全部回填在塔基征地范围内，进行平整、夯实，不考虑外运堆置。

牵张场占地区一般选择地形平缓的区域，同时采用铺设钢板或铺垫彩条布进行防护，故牵张场一般不涉及土石方挖填。

跨越施工场地占地区一般依地形搭建木架，故跨越施工场地一般不涉及土石方挖填。

施工道路及人抬便道主要是利用原有的道路和乡村小道，涉及土石方挖填主要是路面进行平整后就地回填，不产生大量土石方基础开挖和弃渣。

线路工程挖方17.07万m3，填方17.07万m3，无外借土方，无弃方。

## 2.4.3 表土剥离情况

本工程表土剥离厚度根据沿线实际表土层情况按 10cm\~30cm 综合考虑，表土剥离原则为应剥尽剥，对于仅压占及扰动深度小于20cm的施工区域主要采用彩条布铺垫、钢板铺垫等方式进行防护，经统计，表土保护总量为 17.92 万 m3，其中剥离保护 7.22万m3，通过苫盖、铺垫等措施保护表土量共计10.70万m3。

## 2.4.3.1 闽赣换流站

（1）站区：站区施工前，对站区扰动区域进行表土剥离，可供剥离表土面积为13.46hm2，经现场调查，去除植物根系、石块后，表土层厚度平均约 11.5cm，可供剥离表土量1.55 万m3，设计剥离表土量1.55万m3。表土根据施工时序和实际情况，考虑分别回用在站前区、站外生态护坡覆土上，为了统一对表土进行保存和防护，考虑将表土集中堆放在站区内，以利于表土的后续回覆。施工结束后，回覆表土厚度按照40cm\~50cm计，站内绿化区域和生态护坡区域占地 3.33hm2，最多可以容纳 1.67 万 m3 表土，能够满足站区表土消纳需要。

（2）进站道路：施工前，对进站道路扰动区域进行表土剥离，可供剥离表土面积为1.14hm2，经现场调查，去除植物根系、石块后，表土层厚度平均约 11.5cm，可供剥离表土量0.13 万m3，设计剥离表土量0.13万m3。剥离的表土就近堆放在道路一侧。施工结束后，回覆表土厚度按照 40cm 考虑，可回填利用的表土为 0.13 万 m3，回覆至进站道路两侧生态护坡区域，为道路两侧后期绿化提供条件。

（3）站外供排水管线区：施工前，对管线开挖区域占用的耕地、园地进行表土剥离，可供剥离面积共5.92hm2，经调查，供排水管线沿线表土层厚度平均为25cm，可供剥离表土量 1.48万m3，设计剥离表土量0.53万m3，通过苫盖、铺垫等措施保护表土量0.90 万 m3，剥离的表土就近堆放在管线一侧，并加以防护。施工结束后可将表土全部回填至管线开挖区域，表土回覆量为0.53万m3，为后期土地复耕提供条件。

（4）站用电源线路区：施工前，对塔基基础开挖区、电缆沟道开挖区及施工道路开挖区占用的耕地、园地、林地进行表土剥离，可供剥离面积共 1.76hm2，经调查，站用电源线路沿线表土层厚度平均为25cm，可供剥离表土量0.44万m3，设计剥离表土量0.07万m3，通过苫盖、铺垫等措施保护表土量0.37万m3，剥离的表土就近堆放在施工临时占地内，并加以防护。施工结束后可将表土全部回填，表土回覆量为 0.07 万m3，为后期植被恢复、耕地恢复提供条件。

（5）施工生产生活区：场地平整前，对施工生产生活区扰动区域进行表土剥离，可供剥离表土面积为 1.10hm2，经现场调查，去除植物根系、石块后，表土层厚度平均约 11.5cm，可供剥离表土量 0.13 万m3，设计剥离表土量为 0.13 万 m3。为尽量减少站外临时租地，将施工生产生活区剥离表土调运至站区临时堆土场集中堆放，站区临时堆土场设计容量2.15万m3，站区剥离表土量1.55万m3，剩余容量能够满足施工生产生活区剥离表土的堆放要求，因此考虑将施工生产生活区剥离的表土堆放在站区临时堆土场，待施工结束后，再回填利用到施工生产生活区，为耕地恢复提供条件。

## 2.4.3.2 输电线路工程

（1）塔基区：在施工前，本工程对占用耕地、园地、林地及草地类型的塔基永久占地区域进行表土剥离，并保存和利用。剥离厚度根据沿线实际表土层情况按 20cm～30cm 综合考虑。塔基区其他以占压为主的区域将采取铺垫彩条布进行临时防护，不再进行表土剥离，以减少扰动破坏。

（2）塔基区施工场地：该区域以临时占压为主，建设期将采取铺垫彩条布进行临时防护，不再进行表土剥离。

（3）牵张场地区：在施工前，本工程对牵张场地区有土方挖填区域进行表土剥离，并保存和利用。剥离厚度根据沿线实际表土层情况按20cm～30cm综合考虑。其他以占压为主的区域建设期将采取铺垫彩条布、钢板铺垫等进行临时防护，不再进行表土剥离。

（4）跨越施工场地：该区域以临时占压为主，对地表扰动较轻，建设期将采取铺垫彩条布进行临时防护，不再进行表土剥离。

（5）人抬便道：人抬便道主要是对路面进行平整，对地表扰动较轻，不再进行表

土剥离。

（6）施工简易道路：以利用原有道路和乡村小道为主，在无现有道路可利用的情况下，本工程需新开辟施工简易道路，其中新建的部分施工简易道路在微地形起伏较大、坡度较陡的区域时将涉及一定量的土石方挖填工程，故本工程考虑根据沿线实际情况对施工简易道路局部路段施工前进行表土剥离，施工期将采取植生袋装土拦挡、密目网苫盖等进行防护，完工后回覆利用。本工程表土剥离及回覆量见表2-28\~表 2-29。本工程土石方平衡一览表见表2-30。

表 2- 28  
表土剥离及回覆平衡一览表  
单位：万 m<sup>3</sup>
<table><tr><td rowspan=1 colspan=3>分区</td><td rowspan=1 colspan=1>开挖表层土</td><td rowspan=1 colspan=1>回覆表层土</td><td rowspan=1 colspan=1>堆存方式</td></tr><tr><td rowspan=11 colspan=1>江西省</td><td rowspan=6 colspan=1>换流站工程</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>1.55</td><td rowspan=1 colspan=1>1.55</td><td rowspan=1 colspan=1>站内临时堆土场</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>进站道路一侧</td></tr><tr><td rowspan=1 colspan=1>站外供排水管线区</td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1>站外供排水管沟一侧</td></tr><tr><td rowspan=1 colspan=1>站用电源线路区</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>塔基区临时占地、电缆沟一侧</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>站内临时堆土场</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>2.41</td><td rowspan=1 colspan=1>2.41</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>500kV 输电线路</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>0.87</td><td rowspan=1 colspan=1>0.87</td><td rowspan=1 colspan=1>塔基施工场地临时堆土场</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>0.90</td><td rowspan=1 colspan=1>0.90</td><td rowspan=1 colspan=1>施工道路两侧</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>1.81</td><td rowspan=1 colspan=1>1.81</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>4.22</td><td rowspan=1 colspan=1>4.22</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=5 colspan=1>福建省</td><td rowspan=4 colspan=1>500kV 输电线路</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>1.37</td><td rowspan=1 colspan=1>1.37</td><td rowspan=1 colspan=1>塔基施工场地临时堆土场</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>1.57</td><td rowspan=1 colspan=1>1.57</td><td rowspan=1 colspan=1>施工道路两侧</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>3.00</td><td rowspan=1 colspan=1>3.00</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>3.00</td><td rowspan=1 colspan=1>3.00</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>总计</td><td rowspan=1 colspan=1>7.22</td><td rowspan=1 colspan=1>7.22</td><td rowspan=1 colspan=1></td></tr></table>

表 2- 29  
本工程表土保护情况汇总表
<table><tr><td rowspan=2 colspan=3>分区</td><td rowspan=1 colspan=1>占地面积</td><td rowspan=1 colspan=1>可供剥离表土面积</td><td rowspan=1 colspan=1>表土层厚度</td><td rowspan=1 colspan=1>可供剥离表土量</td><td rowspan=1 colspan=2>表土保护（万m³）</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>(hm²)</td><td rowspan=1 colspan=1>(hm²)</td><td rowspan=1 colspan=1>(cm)</td><td rowspan=1 colspan=1>(万m³)</td><td rowspan=1 colspan=1>剥离保护</td><td rowspan=1 colspan=1>铺垫保护</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=14 colspan=1>江西省</td><td rowspan=6 colspan=1>换流站工程</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>13.46</td><td rowspan=1 colspan=1>13.46</td><td rowspan=1 colspan=1>11.5</td><td rowspan=1 colspan=1>1.55</td><td rowspan=1 colspan=1>1.55</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.55</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>1.70</td><td rowspan=1 colspan=1>1.14</td><td rowspan=1 colspan=1>11.5</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.13</td></tr><tr><td rowspan=1 colspan=1>站外供排水管线区</td><td rowspan=1 colspan=1>10.37</td><td rowspan=1 colspan=1>5.92</td><td rowspan=1 colspan=1>25</td><td rowspan=1 colspan=1>1.48</td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1>0.90</td><td rowspan=1 colspan=1>1.43</td></tr><tr><td rowspan=1 colspan=1>站用电源线路区</td><td rowspan=1 colspan=1>1.76</td><td rowspan=1 colspan=1>1.76</td><td rowspan=1 colspan=1>25</td><td rowspan=1 colspan=1>0.44</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>0.44</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>1.10</td><td rowspan=1 colspan=1>1.10</td><td rowspan=1 colspan=1>11.5</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.13</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>28.39</td><td rowspan=1 colspan=1>23.38</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.73</td><td rowspan=1 colspan=1>2.41</td><td rowspan=1 colspan=1>1.27</td><td rowspan=1 colspan=1>3.68</td></tr><tr><td rowspan=2 colspan=1>红都变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>0.71</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.71</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=5 colspan=1>500kV交流线路</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>20.59</td><td rowspan=1 colspan=1>20.59</td><td rowspan=1 colspan=1>21</td><td rowspan=1 colspan=1>4.32</td><td rowspan=1 colspan=1>0.87</td><td rowspan=1 colspan=1>3.45</td><td rowspan=1 colspan=1>4.32</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>2.88</td><td rowspan=1 colspan=1>2.88</td><td rowspan=1 colspan=1>21</td><td rowspan=1 colspan=1>0.60</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.56</td><td rowspan=1 colspan=1>0.60</td></tr><tr><td rowspan=1 colspan=1>跨越施工区</td><td rowspan=1 colspan=1>0.88</td><td rowspan=1 colspan=1>0.88</td><td rowspan=1 colspan=1>21</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1>0.18</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>5.09</td><td rowspan=1 colspan=1>5.09</td><td rowspan=1 colspan=1>21</td><td rowspan=1 colspan=1>1.07</td><td rowspan=1 colspan=1>0.90</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.90</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>29.44</td><td rowspan=1 colspan=1>29.44</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>6.17</td><td rowspan=1 colspan=1>1.81</td><td rowspan=1 colspan=1>4.19</td><td rowspan=1 colspan=1>6.00</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>58.54</td><td rowspan=1 colspan=1>52.82</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.90</td><td rowspan=1 colspan=1>4.22</td><td rowspan=1 colspan=1>5.46</td><td rowspan=1 colspan=1>9.68</td></tr><tr><td rowspan=8 colspan=1>福建省</td><td rowspan=2 colspan=1>汀州变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=5 colspan=1>500kV交流线路</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>26.87</td><td rowspan=1 colspan=1>26.87</td><td rowspan=1 colspan=1>20</td><td rowspan=1 colspan=1>5.37</td><td rowspan=1 colspan=1>1.37</td><td rowspan=1 colspan=1>4.00</td><td rowspan=1 colspan=1>5.37</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>3.60</td><td rowspan=1 colspan=1>3.60</td><td rowspan=1 colspan=1>20</td><td rowspan=1 colspan=1>0.72</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.66</td><td rowspan=1 colspan=1>0.72</td></tr><tr><td rowspan=1 colspan=1>跨越施工区</td><td rowspan=1 colspan=1>2.88</td><td rowspan=1 colspan=1>2.88</td><td rowspan=1 colspan=1>20</td><td rowspan=1 colspan=1>0.58</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.58</td><td rowspan=1 colspan=1>0.58</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>13.22</td><td rowspan=1 colspan=1>13.22</td><td rowspan=1 colspan=1>20</td><td rowspan=1 colspan=1>2.64</td><td rowspan=1 colspan=1>1.57</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.57</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>46.57</td><td rowspan=1 colspan=1>46.57</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.31</td><td rowspan=1 colspan=1>3.00</td><td rowspan=1 colspan=1>5.24</td><td rowspan=1 colspan=1>8.24</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>46.80</td><td rowspan=1 colspan=1>46.57</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.31</td><td rowspan=1 colspan=1>3.00</td><td rowspan=1 colspan=1>5.24</td><td rowspan=1 colspan=1>8.24</td></tr><tr><td rowspan=1 colspan=3>总计</td><td rowspan=1 colspan=1>105.34</td><td rowspan=1 colspan=1>99.39</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>19.21</td><td rowspan=1 colspan=1>7.22</td><td rowspan=1 colspan=1>10.70</td><td rowspan=1 colspan=1>17.92</td></tr></table>

表 2- 30

本工程土石方平衡一览表（分省）  
单位：万 m<sup>3</sup>
<table><tr><td rowspan=2 colspan=3>分区</td><td rowspan=1 colspan=4>开挖量</td><td rowspan=1 colspan=4>回填量</td><td rowspan=2 colspan=1>调入</td><td rowspan=2 colspan=1>调出</td></tr><tr><td rowspan=1 colspan=1>表层土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>钻渣</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>表层土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>钻渣</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=13 colspan=1>江西省</td><td rowspan=6 colspan=1>换流站工程</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>1.55</td><td rowspan=1 colspan=1>34.97</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>36.52</td><td rowspan=1 colspan=1>1.55</td><td rowspan=1 colspan=1>33.90</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>35.45</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.07</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.19</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.32</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>1.26</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.39</td><td rowspan=1 colspan=1>1.07</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站外供排水管线区</td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1>2.35</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.88</td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1>2.35</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.88</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站用电源线路区</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.27</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.27</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.67</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.80</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.67</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.80</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>2.41</td><td rowspan=1 colspan=1>38.38</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>40.79</td><td rowspan=1 colspan=1>2.41</td><td rowspan=1 colspan=1>38.38</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>40.79</td><td rowspan=1 colspan=1>1.07</td><td rowspan=1 colspan=1>1.07</td></tr><tr><td rowspan=2 colspan=1>红都变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>500kV 交流线路</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>0.87</td><td rowspan=1 colspan=1>2.52</td><td rowspan=1 colspan=1>0.21</td><td rowspan=1 colspan=1>3.60</td><td rowspan=1 colspan=1>0.87</td><td rowspan=1 colspan=1>2.52</td><td rowspan=1 colspan=1>0.21</td><td rowspan=1 colspan=1>3.60</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.39</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.43</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.39</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.43</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>0.90</td><td rowspan=1 colspan=1>1.98</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.88</td><td rowspan=1 colspan=1>0.90</td><td rowspan=1 colspan=1>1.98</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.88</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>1.81</td><td rowspan=1 colspan=1>4.89</td><td rowspan=1 colspan=1>0.21</td><td rowspan=1 colspan=1>6.91</td><td rowspan=1 colspan=1>1.81</td><td rowspan=1 colspan=1>4.89</td><td rowspan=1 colspan=1>0.21</td><td rowspan=1 colspan=1>6.91</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>4.22</td><td rowspan=1 colspan=1>43.31</td><td rowspan=1 colspan=1>0.21</td><td rowspan=1 colspan=1>47.74</td><td rowspan=1 colspan=1>4.22</td><td rowspan=1 colspan=1>43.31</td><td rowspan=1 colspan=1>0.21</td><td rowspan=1 colspan=1>47.74</td><td rowspan=1 colspan=1>1.07</td><td rowspan=1 colspan=1>1.07</td></tr><tr><td rowspan=7 colspan=1>福建省</td><td rowspan=2 colspan=1>汀州变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>500kV 交流线路</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>1.37</td><td rowspan=1 colspan=1>3.81</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>5.23</td><td rowspan=1 colspan=1>1.37</td><td rowspan=1 colspan=1>3.81</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>5.23</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.55</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.61</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.55</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.61</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>1.57</td><td rowspan=1 colspan=1>2.75</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.32</td><td rowspan=1 colspan=1>1.57</td><td rowspan=1 colspan=1>2.75</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.32</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>3.00</td><td rowspan=1 colspan=1>7.11</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>10.16</td><td rowspan=1 colspan=1>3.00</td><td rowspan=1 colspan=1>7.11</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>10.16</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>3.00</td><td rowspan=1 colspan=1>7.13</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>10.18</td><td rowspan=1 colspan=1>3.00</td><td rowspan=1 colspan=1>7.13</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>10.18</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>总计</td><td rowspan=1 colspan=1>7.22</td><td rowspan=1 colspan=1>50.44</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1>57.92</td><td rowspan=1 colspan=1>7.22</td><td rowspan=1 colspan=1>50.44</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1>57.92</td><td rowspan=1 colspan=1>1.07</td><td rowspan=1 colspan=1>1.07</td></tr></table>

注：土方均换算为自然方，压实系数取 1.05，松散系数取 1.2；每基塔挖填方自身平衡，不存在塔基间的相互调运。

表 2- 31  
本工程土石方平衡一览表（汇总表）  
单位：万 m<sup>3</sup>
<table><tr><td rowspan=2 colspan=3>分区</td><td rowspan=1 colspan=4>开挖量</td><td rowspan=1 colspan=4>回填量</td><td rowspan=2 colspan=1>调入</td><td rowspan=2 colspan=1>调出</td></tr><tr><td rowspan=1 colspan=1>表层土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>钻渣</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>表层土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>钻渣</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=15 colspan=1>江西省</td><td rowspan=6 colspan=1>换流站工程</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>1.55</td><td rowspan=1 colspan=1>34.97</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>36.52</td><td rowspan=1 colspan=1>1.55</td><td rowspan=1 colspan=1>33.9</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>35.45</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.07</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.19</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.32</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>1.26</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.39</td><td rowspan=1 colspan=1>1.07</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站外供排水管线区</td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1>2.35</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.88</td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1>2.35</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.88</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站用电源线路区</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.27</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.27</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.67</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.80</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.67</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.8</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>2.41</td><td rowspan=1 colspan=1>38.38</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>40.79</td><td rowspan=1 colspan=1>2.41</td><td rowspan=1 colspan=1>38.38</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>40.79</td><td rowspan=1 colspan=1>1.07</td><td rowspan=1 colspan=1>1.07</td></tr><tr><td rowspan=2 colspan=1>红都变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>汀州变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>500kV 交流线路</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>2.24</td><td rowspan=1 colspan=1>6.33</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1>8.83</td><td rowspan=1 colspan=1>2.24</td><td rowspan=1 colspan=1>6.33</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1>8.83</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>0.1</td><td rowspan=1 colspan=1>0.94</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.04</td><td rowspan=1 colspan=1>0.1</td><td rowspan=1 colspan=1>0.94</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>2.47</td><td rowspan=1 colspan=1>4.73</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>7.20</td><td rowspan=1 colspan=1>2.47</td><td rowspan=1 colspan=1>4.73</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>7.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>4.81</td><td rowspan=1 colspan=1>12.00</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1>17.07</td><td rowspan=1 colspan=1>4.81</td><td rowspan=1 colspan=1>12.00</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1>17.07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>7.22</td><td rowspan=1 colspan=1>50.44</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1>57.92</td><td rowspan=1 colspan=1>7.22</td><td rowspan=1 colspan=1>50.44</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1>57.92</td><td rowspan=1 colspan=1>1.07</td><td rowspan=1 colspan=1>1.07</td></tr></table>

## 2.5拆迁（移民）安置与专项设施改（迁）建

## 2.5.1 拆迁安置

本工程建设因无法避让部分居民建筑物，需要进行拆除。拆迁及其安置工作执行国家及地方有关拆迁安置政策，由建设单位按当地标准进行补偿，由地方政府组织实施，相应水土流失防治工作由地方政府负责。因此，拆迁（移民）安置不纳入本工程防治责任范围。

拆迁安置具体水土流失防治工作由拆迁安置实施单位统一实施，拆迁安置单位结合工程建设及当地实际情况优先考虑综合利用，若无法综合利用，则运至就近的建筑垃圾场地堆放集中堆置或按当地相关部门要求堆放在指定场地。本工程现阶段拆迁情况详见表2-32。本工程拆除建筑面积共计1.5373hm2。最终拆迁量数据应以施工图阶段数据为准。

表 2- 32  
本工程拆迁情况一览表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>行政区划</td><td rowspan=1 colspan=1>拆迁建筑面积（hm²）</td></tr><tr><td rowspan=1 colspan=1>二</td><td rowspan=1 colspan=1>闽赣换流站</td><td rowspan=1 colspan=1>0.0630</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>瑞金市</td><td rowspan=1 colspan=1>0.0630</td></tr><tr><td rowspan=1 colspan=1>二</td><td rowspan=1 colspan=1>500kV 输电线路</td><td rowspan=1 colspan=1>1.4743</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>瑞金市</td><td rowspan=1 colspan=1>0.2943</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>长汀县</td><td rowspan=1 colspan=1>1.1800</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>1.5373</td></tr></table>

## 2.5.2 专项设施改迁建

本工程不涉及专项设施改迁建。

## 2.6施工进度

本工程由国家电网有限公司出资建设，工程动态投资42.70亿元，其中土建投资8.55亿元。

本项目资本金按20%考虑，其余部分按银行贷款考虑。

本工程为建设类项目，计划于2025年12月开工，2026年11月建成投产，总工期12 个月。

本工程进度安排见表2-33。

本工程施工进度一览表
<table><tr><td rowspan=2 colspan=2>项目</td><td rowspan=1 colspan=1>2025年</td><td rowspan=1 colspan=11>2026年</td></tr><tr><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>11</td></tr><tr><td rowspan=1 colspan=2>1、换流站工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>站区</td><td rowspan=2 colspan=1>施工准备及土建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>设备安装调试</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>进站道路区、站外供排水管线区、站用电源线路区</td><td rowspan=2 colspan=1>施工准备及土建工程</td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>施工生产生活区</td><td rowspan=2 colspan=1>施工准备及土建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>2、间隔扩建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>施工准备及土建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>设备安装调试</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1>_</td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>3、线路工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>塔基区</td><td rowspan=2 colspan=1>施工准备及土建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>立塔、架线、调试、清场、验收、消缺</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>施工道路区</td><td rowspan=2 colspan=1>施工准备及土建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>牵张场地区、跨越施工区</td><td rowspan=2 colspan=1>施工准备及土建工程</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

## 2.7自然概况

## 2.7.1 地质

## 2.7.1.1 闽赣换流站

闽赣联网换流站位于江西省东南部，属于赣南地区，地处华南板块与扬子板块的过度地带，地质构造属华南褶皱系，地层以中生代红色砂砾岩、泥岩为主，局部覆盖第四纪松散沉积物。根据1:50 万江西省地质图及实地踏勘与调查，江西贯坑站址范围内站址出露岩土层主要有：第四系残积（Q<sub>4</sub>el）粉质黏土，白垩系（K）全风化粉砂岩、强风化泥质粉砂岩、中等风化泥质粉砂岩。现将出露的岩土层按地质年代由新到老分述如下：

第①层粉质黏土（Q el）：红褐、棕褐色，稍湿，可塑，干强度中等，韧性中等，切面稍具光泽，无摇震反应；场地内揭露层厚 0.7-3.0m，层底面高程为 192.44-200.6m，层顶面高为 194.34\~212.06m，平均厚度 1.7m，仅在 BPA03、BPA05、BPA06、BPA08、ZKA10、ZKA14 及 ZKA20 中揭露；

第②-1 层全风化粉砂岩（K）：红褐色，全风化，原岩组织结构已基本被破坏，矿物成分发生变化，但尚可辨别，风化呈砂土状，夹少量强风化碎块；场地内揭露层厚0.5\~4.2m，层底面高程为 187.0-226.98m，层顶面高为 193.83-227.78m，平均厚度 1.67m；

第②-2 层强风化泥质粉砂岩（K）：紫红、红褐色，强风化，泥质结构，块状构造，节理裂隙发育，岩体较完整，岩芯呈短柱状，属极软岩，遇水易软化，该层全场地分布，场 地 内 揭 露 层 厚 1.0\~2.5m ， 层 底 面 高 程 为 187.83\~225.40m ， 层 顶 面 高 程 为189.83\~226.98m，平均厚度 1.8m；

第②-3 层中等风化泥质粉砂岩（K）：紫红、红褐色，中等风化，泥质结构，块状构造，节理裂隙较发育，岩体完整，岩芯呈长柱状，属软质岩，遇水易软化，该土层全场地分布，本次钻探揭露本层最大厚度 27.7m，未钻穿，场地内揭露层顶面高程为187.83\~207.38m。

## 2.7.1.2 红都 500kV 变电站扩建间隔

根据《江西省区域地质志》、江西省地质构造图（1:100万），红都500kV 变电站场地在大地构造上位于赣中南华南褶皱系（Ⅰ2）赣中南褶皱（Ⅱ3）武夷隆起（Ⅲ8）武夷山隆断束（Ⅳ21）构造单元。区内基底褶皱强烈，属紧密线型褶皱，轴向以近南北向为主，少量呈北北东向。

根据《江西地震动参数区划工作用图》（1:75万），站址所处区域一般场地条件下

50年超越概率10%地震动峰值加速度为 0.05g，对应抗震设防烈度为Ⅵ度。

根据《中国地震动反应谱特征周期区划图》（1:400 万），站址所处区域地震动反应谱特征周期为0.35s。站址场地地块稳定，无溶岩、溶洞、滑坡、崩塌、泥石流等不良地质作用，亦无文物、遗址、遗迹、化石群、矿产等。

## 2.7.1.3 汀州 500kV 变电站扩建间隔

根据《福建省区域地质志》、福建省地质构造图（1:100万），汀州500kV 变电站场地在大地构造上位于华南地块的武夷\~戴云隆褶带中部，东南侧为台湾海峡沉降带。场地位于武夷\~戴云隆褶带的闽西南拗陷带内。站址所处的闽西南拗陷带位于政和\~海丰断裂带以西的福建西南部，是福建省沉积地层发育最完整的地区，尤其下古生界以后各时期的沉积地层出露更为广泛，厚度大。燕山早期有大规模的花岗岩侵入和火山岩喷发，后期则形成一系列断陷盆地，沉积了厚度不一的红色岩层。

根据《中国地震动反应谱特征周期区划图》（1:400万），站址所处区域地震动反应谱特征周期为 0.35s。站址场地地块稳定，无溶岩、溶洞、滑坡、崩塌、泥石流等不良地质作用，亦无文物、遗址、遗迹、化石群、矿产等。

## 2.7.1.4 500kV 输电线路

## 1）福建段

长汀县属武夷山脉南段，西部以低山为主，东部、北部以中山、低山为主，中部、南部以丘陵、河谷盆地为主。境内千米山峰19 座，最高峰白砂岭高程 1459m，最低处汀江河口高程为 238m，最大高差 1221m，地形切割较强烈。区内地貌类型较复杂，中山、低山、丘陵、盆地相互交错。长汀县域内主要出露的侵入岩包括白垩系花岗岩、晚侏罗统花岗岩（河田岩体）、三叠系花岗岩、二叠系花岗岩、志留系花岗岩、南华系片麻状花岗岩及后期岩脉；上白垩统红层碎屑岩（沙县组）。碎屑岩建造包括上白垩统红层碎屑岩（沙县组）、中侏罗统漳平组、下侏罗统梨山组，下二叠统童子岩组、文笔山组、栖霞组，中石炭统船山组、下石炭统林地组，上泥盆统桃子坑组、天瓦岽组。变质碎屑岩建造包括上奥陶统罗峰溪组、下奥陶统魏坊组，上寒武统东坑口组、下寒武统林田组、中震旦统黄连组、南岩组，下震旦统楼子坝组、西溪组、楼前组，元古界桃溪岩组。第四系中新统佛昙组的基性火山岩组合和全新统松散堆积物。区内构造主要发育华夏系NE 向压性、压扭性断裂，新华夏系 NNE 向的压扭性断裂、挤压带。拟建场地及其附近新构造运动表现微弱，主要表现为断块差异升降，地壳运动相对稳定。

本项目途经区无全新活动断裂，沿线区域也不存在现代火山活动，因此线路通过区属于相对稳定区域，沿线场地与地基稳定，适宜本线路工程建设。

## 2）江西段

根据《中国区域地质志（江西志）》（2017年版），拟建线路所处区域位于华夏板块（Ⅱ）华夏陆缘造山带之东南造山带（Ⅱ3）武夷隆起带（Ⅱ33）。武夷隆起带位于闽赣两省接壤的武夷山区。西部以鹰潭-安远深断裂为界，北与饶南坳陷接壤，东接闽西，南人粤北，为一由南而北呈北北东向渐变为北东东向的弧形隆起带。该带为加里东造山带的中深部带，隆起带内新元古代地层与花岗岩广泛分布，并有古元古界一新元古代早期结晶基底（下构造层）出露。下变质基底构造层为麻源岩群、天井坪岩组。麻源岩群出露于闽北，下部大金山岩组主要由变粒岩、片岩、斜长角闪岩组成。

根据江西省抗震防灾“十一五”规划和2020年规划纲要及《江西省断裂构造分布图》可知，上述断裂带为全新世微弱活动断裂，拟建线路所处区域抗震设防烈度为Ⅶ度，可不考虑上述全新世微弱活动断裂对工程稳定的影响。

## 2.7.2 地形地貌

## 2.7.2.1 闽赣换流站

本工程新建换流站位于闽赣交界的南部区域，该区域以武夷山脉为主体，呈南北走向，构成两省天然分界线。

武夷山脉北起浙江、江西、福建三省交界处，南至广东北部武夷山脉北段（江西铅山至福建武夷山）以中山地貌为主，南段（福建长汀至广东）逐渐过渡为低山丘陵。赣州东部因武夷山脉余脉延伸，形成周高中低的地势，山地、丘陵占总面积80.98%。

站址位于武夷山脉南段西侧，该区域以低山丘陵为主，盆地与河谷平原穿插其间。站址为丘陵地貌，四周较为开阔，现状以脐橙园为主，站址自然标高在193\~238m 之间，自然高差约45m。站址处于场地内最高处，地势较高。

## 2.7.2.2 500kV 红都变电站

500kV红都变电站站址属于低缓丘陵地貌，地形较平坦，自西向东倾斜。站址场平标高226.5m，站址四周开阔平缓，现状以园地为主，局部有稀疏林地。

本期扩建区域位于500kV配电装置区内自西向东数第三、四间隔。

## 2.7.2.3 500kV 汀州变电站

500kV 汀州变电站站址属于低山丘陵地貌，站址自然地形高差为 384\~420m，站址

设计标高403.8m，站址的东侧及西侧山坳为山前冲洪积平地，场地内现状主要分布有松树、杂树及坟墓等，局部为农田。

本期扩建区域位于500kV配电装置区内自南向北数第一、二间隔。

## 2.7.2.4 500kV 输电线路工程

线路沿线地貌以山地、丘陵为主，局部为山间平地，按省段划分沿线地形地貌情况如下：

## （1）江西省境内线路

项目江西省内线路位于赣州市瑞金市境内。项目所在地属于武夷山脉西麓低山丘陵区，整体地势东南高、西北低，地形起伏较大。项目区海拔介于 192m\~753m 之间，平均海拔363m。地貌类型以侵蚀剥蚀丘陵为主，靠近红都变电站、闽赣换流站局部所在区域地貌为冲积河谷平原，地表切割较明显，河谷发育，坡度多在 15°\~35°之间，部分区域存在陡坡地形。

沿线土地利用类型多为耕地、林地、草地。

## （2）福建省境内线路

福建段线路主要途经福建省长汀县，沿线地貌单元主要为丘陵地貌。线路总体东西走向，海拔高程在 260m\~750m，相对高差一般 50m-100m，地形坡度一般 20°-40°，个别地段受岩性控制形成台阶状或陡崖，总体地形条件一般。

## 2.7.3 气象

本工程项目区属亚热带季风湿润气候。瑞金市境内雨季为每年的 4月～7月，长汀县境内雨季为每年的5月\~8月。根据工程沿线经过各行政区有代表性的气象站近30年（1994～2024 年）的实测气象资料，本工程沿线各行政区基本气象要素特征值统计见表2- 34。

表 2- 34  
本工程沿线各行政区基本气象要素特征值表
<table><tr><td colspan="1" rowspan="1">省级行政区</td><td colspan="1" rowspan="1">江西省</td><td colspan="1" rowspan="1">福建省</td></tr><tr><td colspan="1" rowspan="1">县级行政区</td><td colspan="1" rowspan="1">赣州市瑞金市</td><td colspan="1" rowspan="1">龙岩市长汀县</td></tr><tr><td colspan="1" rowspan="1">多年平均气温（℃）</td><td colspan="1" rowspan="1">16.9</td><td colspan="1" rowspan="1">16.2</td></tr><tr><td colspan="1" rowspan="1">极端最高气温（℃）</td><td colspan="1" rowspan="1">36</td><td colspan="1" rowspan="1">41.2</td></tr><tr><td colspan="1" rowspan="1">极端最低气温（℃）</td><td colspan="1" rowspan="1">-10.6</td><td colspan="1" rowspan="1">-12.3</td></tr><tr><td colspan="1" rowspan="1">≥10℃积温</td><td colspan="1" rowspan="1">4527</td><td colspan="1" rowspan="1">4950</td></tr><tr><td colspan="1" rowspan="1">多年平均蒸发量（mm）</td><td colspan="1" rowspan="1">1754</td><td colspan="1" rowspan="1">1627.8</td></tr><tr><td colspan="1" rowspan="1">多年平均降水量（mm）</td><td colspan="1" rowspan="1">1052.1</td><td colspan="1" rowspan="1">1554.3</td></tr><tr><td colspan="1" rowspan="1">无霜期（天）</td><td colspan="1" rowspan="1">306</td><td colspan="1" rowspan="1">262</td></tr><tr><td colspan="1" rowspan="1">全年主导风向</td><td colspan="1" rowspan="1">N</td><td colspan="1" rowspan="1">E、SW</td></tr><tr><td colspan="1" rowspan="1">年平均风速（m/s）</td><td colspan="1" rowspan="1">2.2</td><td colspan="1" rowspan="1">1.6</td></tr><tr><td colspan="1" rowspan="1">平均相对湿度（%）</td><td colspan="1" rowspan="1">69</td><td colspan="1" rowspan="1">78</td></tr><tr><td colspan="1" rowspan="1">24h最大降水量（mm）</td><td colspan="1" rowspan="1">109.8</td><td colspan="1" rowspan="1">227.5</td></tr><tr><td colspan="1" rowspan="1">10年一遇1小时最大降水量（mm）</td><td colspan="1" rowspan="1">56.1</td><td colspan="1" rowspan="1">25.2</td></tr></table>

## 2.7.4 水文

根据现场踏勘，项目区沿线主要涉及绵江水系、汀江水系，跨越的主要大型河流有绵江、汀江，此外，线路还跨越部分绵江、汀江支流，跨越主要支流情况如下：在江西省境内跨越绵江支流安治河，塔位不涉及河道管理范围，且不在管理范围内堆土。在福建省境内还跨越汀江支流刘坊河，塔位不涉及河道管理范围，且不在管理范围内堆土。濯田河支流杨梅溪，塔位不涉及河道管理范围，且不在管理范围内堆土。濯田河支流大丰溪，塔位不涉及河道管理范围，且不在管理范围内堆土。线路跨越方式均为一档跨越。线路在江西省瑞金市武阳镇一档跨越绵江，跨越处河宽约80m，塔位不涉及河道管理范围，且不在管理范围内堆土。在瑞金市泽覃乡泽覃村一档跨越安治河，跨越处河宽约5m，塔位不涉及河道管理范围，且不在管理范围内堆土。在长汀县四都镇渔溪村一档跨越杨梅溪，跨越处河宽10m，塔位不涉及河道管理范围，且不在管理范围内堆土。在濯田镇水头村一档跨越濯田河，跨越处河宽15m，塔位不涉及河道管理范围，且不在管理范围内堆土。在长汀县涂坊镇庵背头两次跨越刘坊河，跨越处河道宽度约15m，塔位不涉及河道管理范围，且不在管理范围内堆土。在长汀县三洲镇处两回线路共3次跨越汀江，跨越处同时为长汀汀江国家级湿地公园，其中 R34-R35 段跨越汀江水域宽度 100m，R33-R34段跨越汀江水域宽度约80m，L32-L33段跨越汀江水域宽度约130m，塔位不涉及河道管理范围，且不在管理范围内堆土。

## 1）绵江

站址位于赣江水系的绵江流域。绵江，流域面积 50km2，年径流量 0.8 亿立方米，洪水期（4-7月）径流量占全年70%，枯水期（11-12月）径流量不足10%，地下水埋深3-10 米，全长130km（境内长119km），平均坡降为0.82‰，有大小支流190条，流域面积 1860.5km<sup>2</sup>（境内为 1599km<sup>2</sup>），年平均出境流量 43.43m<sup>3</sup>/s，年平均径流量为 13.7亿 m3。最大洪峰流量为 2300m3/s。最大洪水涨幅 7.88m，最大洪水历时 18 小时（1962.06.30），一般洪水历时10小时，洪峰历时40 分钟左右。

## 2）汀江

汀江是闽西最大河流，位于东经 115°59'\~117°10，北纬 24°28'\~26°02 之间，发源于武夷山南麓东侧的宁化县治平乡赖家山，由庵杰乡大屋背村入镜，出龙门，过新桥，穿城关，奔策武，越河田，绕三洲，在濯田镇美西村出境，从武平县河口乡返回长汀境内，曲流东南，经宣成乡羊牯村出境，入上杭过永定峰市汇入广东韩江，全长328km。长汀境内河道长 153.7km，流域面积 2603.77km2，占全县境内流域面积 84.15%；河道坡降4.86‰，多年平均径流量31.46亿m3。集雨面积50km2—100km2的支流有铁长河、郑坊河、七里河，集雨面积100km2以上的支流有濯田河、南山河、涂坊河、刘坊河。

## 3）安治河

安治河是绵水支流，发源于武夷山脉星火紧东北麓（海拔 869m），东北流折向北流，上游分布两处水库，分别为陶珠水库，达陂水库，下游分布一处水库，为南华水库，经瑞金市籍别、兰屋等地，最终在泽草北约2km处注入干流。全长31km，流域面积260km2。

## 4）濯田河

濯田河是汀江右岸的主要支流，为长汀县内最大支流，发源于长汀县古城镇马头山，由河源始向东流至溪口圩纳入赖坑支流后转向南流，最终在濯田镇水口汇入汀江干流。流域集水面积862km2，河道长度63km，河道平均坡降7.2‰，多年平均径流量7.96亿m3，大小支溪160条，其中河长大于5km的支流13条，小于5km 的小溪147条。

## 5）杨梅溪

杨梅溪是流经福建省长汀县四都镇境内的重要河流，作为濯田河的主要支流和汀江水系的组成部分，河道全长 11km，发源于长汀县古城镇码头山，终点位于四都镇同仁村水口桥下游约80m处。

## 6）大丰溪

大丰溪是濯田河的主要支流，位于濯田镇以北，由三条主要支溪构成，分别发源于羊赤村、石坪、礤头村，由北向南在马屋桥处汇集，称大丰溪，往南汇入濯田河，河道全长 14km。

## 7）刘坊河

刘坊河源于涂坊镇羊坑庵，激流西北，经大坪、石门、刘坊，于水口村汇入汀江干流。集雨面积113km2，河道长30km，河道坡降9.5‰，多年平均径流量1.07亿m3。大小支溪40条，其中河长大于5km的支流5条，小于5km 的小溪 35条。

本工程线路路径方案未涉及通航河流，沿线塔基主要在山顶或山脊走线，受洪水影响较小，线路已避开冲沟及稳定性较差的山坡、避免了在山区性河流滩地上立塔，不在河道管理范围内立塔且不在河道管理范围内堆土。根据瑞金市水利局路径协议文件要求，本工程线路不在河道管理范围线内立塔，跨越绵江的电力线路及铁塔将在开工前按照要求办理防洪影响评价。根据长汀县水利局路径协议文件要求，本工程项目用地不占用河道三线和水库三线。从水文方面分析，路径方案可行。

## 2.7.5 土壤

结合中国土壤类型图，根据现场调查情况，工程沿线瑞金市、长汀县境内土壤均以红壤、黄壤等为主，广泛分布于丘陵及低山区域，其中红壤主要分布于河谷及盆地区域，黄壤分布于海拔较高位置。表层土厚度在20cm～30cm不等，土壤抗蚀性一般。

## 1）换流站区表土资源情况

根据对换流站及周边区域占用园地、耕地、林地的表土层厚度调查量测，项目占地范围内的表土层厚度在 20cm\~30cm之间，可剥离表土总面积 23.38hm2，可剥离表土总量为 3.73 万 m<sup>3</sup>。

## 2）间隔扩建区表土资源情况

红都和汀州两处变电站间隔扩建区需对碎石铺筑的预留空地进行二次扰动施工，现场无表土资源。

## 3）输电线路工程区表土资源情况

根据对输电线路沿线占用林地、园地、耕地、草地等地类的表土层厚度调查量测，项目占地范围内的表土层厚度一般在 20cm\~30cm 之间，其中占用园地、林地、草地表土层厚度约20cm，占用耕地表土层厚度约 30cm，可剥离表土范围包括占用的林地、草地、园地、耕地，总面积约76.01hm2，可供剥离表土总量为15.48万m3。

## 2.7.6 植被

根据中国植被类型图，项目建设区域植被类型主要以中亚热带常绿针叶林为主，部分为针阔混交林。其中常绿阔叶林以壳斗科（如青冈、苦槠）、樟科（如楠木、樟树）为主，覆盖率达60%以上。针叶林以马尾松、黄山松为主，人工林占比约30%，与天然次生林交错分布。工程沿线林草覆盖率约为70\~80%。植被类型见表2-35。

表 2- 35  
工程沿线植被类型表
<table><tr><td colspan="2" rowspan="1">行政区</td><td colspan="1" rowspan="2">植被类型</td><td colspan="1" rowspan="2">林草植被覆盖率（%）</td></tr><tr><td colspan="1" rowspan="1">省</td><td colspan="1" rowspan="1">县（市、区）</td></tr><tr><td colspan="1" rowspan="1">江西省</td><td colspan="1" rowspan="1">赣州市</td><td colspan="1" rowspan="1">项目区植被类型以亚热带常绿针叶林为主。主要树种有马尾松、木荷、黄山松等。</td><td colspan="1" rowspan="1">70</td></tr><tr><td colspan="1" rowspan="1">福建省</td><td colspan="1" rowspan="1">长汀县</td><td colspan="1" rowspan="1">项目区植被类型主要以人工恢复林为主，先锋树种为马尾松、木荷，后引入枫香、杜英等阔叶树种，构建针阔混交林。</td><td colspan="1" rowspan="1">80</td></tr></table>

根据当地气候特点结合咨询沿线各地水土保持局相关工作人员和现场考察情况，调查本工程线路沿线主要的适生树种、草种见表2-36。

表 2- 36  
工程沿线主要适生树种、草种一览表
<table><tr><td colspan="1" rowspan="1">区域</td><td colspan="1" rowspan="1">类型</td><td colspan="1" rowspan="1">树草种</td><td colspan="1" rowspan="1">植物学、生态学特征</td></tr><tr><td colspan="1" rowspan="5">江西省</td><td colspan="1" rowspan="1">乔木</td><td colspan="1" rowspan="1">木荷</td><td colspan="1" rowspan="1">山茶科木荷属大乔木，高可达25米，叶革质或薄革质，椭圆形，长7-12厘米，宽4-6.5厘米，先端尖锐，有时略钝，基部楔形，上面干后发亮，下面无毛，侧脉7-9对，在两面明显，边缘有钝齿；叶柄长1-2厘米。喜光，幼年稍耐庇荫。适应亚热带气候，分布区年降水量1200-2000毫米，年平均气温15-22℃。对土壤适应性较强，酸性土如红壤、红黄壤、黄壤上均可生长。</td></tr><tr><td colspan="1" rowspan="2">灌木</td><td colspan="1" rowspan="1">胡枝子</td><td colspan="1" rowspan="1">豆科胡枝子属直立灌木，高1-3米，多分枝，小枝黄色或暗褐色，有条棱，被疏短毛；芽卵形，长2-3毫米，具数枚黄褐色鳞片。羽状复叶具3小叶；托叶2枚，线状披针形，长3-4.5毫米；叶柄长2-7（-9）厘米；小叶质薄，卵形、倒卵形或卵状长圆形，长1.5-6厘米，宽1-3.5厘米，先端钝圆或微凹，稀稍尖，具短刺尖，基部近圆形或宽楔形，全缘，上面绿色，无毛，下面色淡，被疏柔毛，老时渐无毛。胡技子由于枝叶茂盛和根系发达，可有效地保持水土，减少地表径流和改善地壤结构。在坡耕地种植胡枝子3至5年后，使土壤的理化性状得到显著的改善。土壤的孔隙结构合理。有机质含量大大增加。</td></tr><tr><td colspan="1" rowspan="1">女贞</td><td colspan="1" rowspan="1">木犀科女贞属，叶片常绿，革质，卵形、长卵形或椭圆形至宽椭圆形，长6~17厘米，宽3~8厘米，先端锐尖至渐尖或钝，基部圆形或近圆形，有时宽楔形或渐狭，叶缘平坦，上面光亮，两面无毛，中脉在上面凹入，下面凸起，侧脉4~9对，两面稍凸起或有时不明显；叶柄长1~3厘米，上面具沟，无毛。</td></tr><tr><td colspan="1" rowspan="2">草本植物</td><td colspan="1" rowspan="1">马尼拉草</td><td colspan="1" rowspan="1">禾本科结缕草属，属于多年生草本。具横走根茎，须根细弱。秆直立，高12~20厘米，基部节间短，每节具一至数个分枝。叶鞘长于节间，除鞘口具长柔毛外，余无毛；叶舌短而不明显，顶端撕裂为短柔毛；叶片质硬，内卷，上面具沟，无毛，长可达3厘米，宽1~2毫米，顶端尖锐。</td></tr><tr><td colspan="1" rowspan="1">狗牙根</td><td colspan="1" rowspan="1">禾本科、狗牙根属低矮草本植物，秆细而坚韧，下部匍匐地面蔓延甚长，节上常生不定根，高可达30厘米，秆壁厚，光滑无毛，有时略两侧压扁。狗牙根为多年生深根杂草，以匍匐茎和种子繁殖，以匍匐茎繁殖为主。喜潮湿，耐干旱和盐碱。其根茎蔓延力很强，广铺地面，为良好的固堤保土植物。</td></tr><tr><td colspan="1" rowspan="6">福建省</td><td colspan="1" rowspan="2">乔木</td><td colspan="1" rowspan="1">枫香</td><td colspan="1" rowspan="1">蕈树科枫香树属落叶乔木植物，高达30米；树皮灰褐色，方块状剥落；小枝干后灰色，被柔毛；叶宽卵形，基部心形具锯齿；自然分布于长江流域及以南地区，常见于海拔2000米以下的山地、丘陵、平原及次生林，喜温暖湿润气候，耐短期霜冻，喜深厚、湿润的酸性或中性红壤、黄壤，耐于旱瘠薄，但忌水涝及盐碱。其深根系统可锚固土壤，减少滑坡风险；树冠茂密，拦截地表径流，降低雨水冲刷强度，枯落物层厚，覆盖地表抑制水土流失，并增加土壤有机质，改良土壤。</td></tr><tr><td colspan="1" rowspan="1">杜英</td><td colspan="1" rowspan="1">杜英科杜英属常绿乔木植物，高5-15米；嫩枝及顶芽初时被微毛，不久变秃净，干后黑褐色。叶革质，披针形或倒披针形，长7-12厘米，宽2-3.5厘米，上面深绿色，干后发亮，下面秃净无毛，幼嫩时亦无毛，先端渐尖，尖头钝，基部楔形，常下延，侧脉7-9对，在上面不很明显，在下面稍突起，网脉在上下两面均不明显，边缘有小钝齿；叶柄长1厘米，初时有微毛，在结实时变秃净。喜温暖潮湿环境，耐寒性稍差。稍耐阴，根系发达，萌芽力强，耐修剪。喜排水良好、湿润、肥沃的酸性土壤。适生于酸性之黄壤和红黄壤山区。适用于采伐迹地、矿区复绿等生态脆弱区，快速恢复植被覆盖。</td></tr><tr><td colspan="1" rowspan="2">灌木</td><td colspan="1" rowspan="1">多花木兰</td><td colspan="1" rowspan="1">木兰科木兰属落叶乔木，高可达14米，树皮灰色。当年生枝紫绿色，光滑无毛。叶片倒卵形，先端宽圆，上面绿色，无毛；分枝能力强，常呈丛生状，3-5年生植株高度仅2.5-3.7米，根系发达且萌蘖性强，适合作为水土保持灌木人工密植，可快速覆盖地表，固土护坡。</td></tr><tr><td colspan="1" rowspan="1">紫穗槐</td><td colspan="1" rowspan="1">豆科紫穗槐属落叶灌木植物。落叶灌木，丛生，高1-4米。小枝灰褐色，被疏毛，后变无毛，嫩枝密被短柔毛。叶互生，奇数羽状复叶，长10-15厘米，有小叶11-25片，基部有线形托叶；叶柄长1-2厘米；小叶卵形或椭圆形，长1-4厘米，宽0.6-2.0厘米，先端圆形，锐尖或微凹，有一短而弯曲的尖刺，基部宽楔形或圆形，上面无毛或被疏毛，下面有白色短柔毛，具黑色腺点。性喜干冷气候，耐寒、耐干旱，对土壤要求不严，可作为水土保持先锋树种，具有生长快，萌蘖性强，根系广，不易生病虫害，具有根瘤，改土作用强，是水土保持的优良植物种。</td></tr><tr><td colspan="1" rowspan="2">草本植物</td><td colspan="1" rowspan="1">狗牙根</td><td colspan="1" rowspan="1">禾本科、狗牙根属低矮草本植物，秆细而坚韧，下部匍匐地面蔓延甚长，节上常生不定根，高可达30厘米，秆壁厚，光滑无毛，有时略两侧压扁。狗牙根为多年生深根杂草，以匍匐茎和种子繁殖，以匍匐茎繁殖为主。喜潮湿，耐干旱和盐碱。其根茎蔓延力很强，广铺地面，为良好的固堤保土植物。</td></tr><tr><td colspan="1" rowspan="1">宽叶雀稗</td><td colspan="1" rowspan="1">禾本科，雀稗属多年生草本植物，匍匐茎，秆高可达200厘米，秆无毛，有时有分枝，叶鞘包茎，叶片膜质，线状披针形，基部钝圆，边缘呈波状皱折，质软，圆锥花序直立，开展，穗状花序，互生，总状花序轴纤细，小穗长椭圆形，先端钝，浅褐色。内稃与外稃相似。成熟的谷粒褐色，长卵圆形。宽叶雀稗性喜高温多雨的气候和土壤肥沃排水良好的地方生长，在干旱贫瘠的红、黄壤坡地亦能生长。</td></tr></table>

## 2.7.7 水土保持敏感区

闽赣联网工程途经江西省、福建省2省。受沿线现有建（构）筑设施、矿区、居民集中区、生态敏感区等制约因素影响，本工程穿（跨）越生态敏感区共3处，其中湿地公园1处（含福建省省级重要湿地）以及2省生态保护红线。

本工程跨越1处湿地公园，为长汀汀江国家湿地公园（包含福建省省级重要湿地），本工程线路尽量选择在湿地公园相对较窄处，采用空中一档跨越方式跨越长汀汀江国家湿地公园的湿地保育区，其中Ⅰ回线路跨越湿地公园1处，跨越湿地公园长度153m；Ⅱ回线路跨越湿地公园2处，跨越湿地公园长度合计368m。本工程线路共计跨越湿地公园3处，共计跨越长度约0.52km，不在湿地公园范围内立塔且不在保护范围内堆土；线路跨越湿地公园处也属于福建省省级重要湿地，跨越长度与湿地公园一致。长汀县林业局以汀林湿〔2025〕2号文关于同意闽赣背靠背联网工程跨越汀江国家湿地公园的复函同意本工程线路跨越路径方案。

本工程在江西省境内途经赣州市瑞金市，根据《江西省自然资源厅 江西省生态环境厅 江西省林业局关于加强生态保护红线管理工作的通知》（赣自然资发〔2022〕2号）、《闽赣灵活互济联网工程(江西侧)符合生态保护红线内允许有限人为活动论证报告》（2023 年12月）及现场踏勘，线路在江西省境内穿越生态保护红线为其他生态系统服务功能重要性生态保护红线，主要的生态功能是其他生态功能（不属于水源涵养、生物多样性维护、水土保持和防风固沙功能），穿越长度约16.6km（两个单回并行线路2×8.3km），立塔约 49 基。赣州市人民政府出具了关于闽赣灵活互济联网工程（江西侧）输电线路符合生态保护红线内允许有限人为活动的认定意见。

本工程在福建省境内途经龙岩市（长汀县），根据《福建省自然资源厅 福建省生态环境厅 福建省林业局关于进一步加强生态保护红线监管的通知（试行）》（闽自然资发〔2023〕56号）、《闽赣背靠背联网工程（福建侧）500kV线路工程符合生态保护红线内允许有限人为活动论证报告》（2025年7月）及现场踏勘，线路在福建省境内穿越生态保护红线为长汀连城水土流失控制生态保护红线，主要的生态功能是水土保持，穿越长度为 17.1km（两个单回并行线路 2×8.55km），立塔 39 基。长汀县人民政府出具了关于闽赣背靠背联网工程（福建侧）500kV线路工程项目符合生态保护红线内允许有限人为活动的论证意见。

涉及生态敏感区列表详见表2-37。

表 2- 37  
本工程涉及的生态敏感区
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">类型</td><td colspan="1" rowspan="1">行政区划</td><td colspan="1" rowspan="1">穿（跨）越敏感区名称</td><td colspan="1" rowspan="1">等级</td><td colspan="1" rowspan="1">主要保护对象或功能</td><td colspan="1" rowspan="1">位置关系</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">湿地公园</td><td colspan="1" rowspan="1">福建省龙岩市长汀县</td><td colspan="1" rowspan="1">长汀汀江国家湿地公园</td><td colspan="1" rowspan="1">国家级</td><td colspan="1" rowspan="1">湿地生态系统</td><td colspan="1" rowspan="1">一档跨越，跨越长度0.53km（I回线路跨越长度153m，Ⅱ回线路跨越长度368m），不在湿地公园范围内立塔且不在保护范围内堆土。</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">生态</td><td colspan="1" rowspan="1">福建省龙岩市长汀县</td><td colspan="1" rowspan="1">生态保护红线</td><td colspan="1" rowspan="1">省级</td><td colspan="1" rowspan="1">水土保持</td><td colspan="1" rowspan="1">穿越长度为2×8.55km、立塔39基。</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">红线</td><td colspan="1" rowspan="1">江西省赣州市瑞金市</td><td colspan="1" rowspan="1">生态保护红线</td><td colspan="1" rowspan="1">省级</td><td colspan="1" rowspan="1">其他生态功能</td><td colspan="1" rowspan="1">穿越长度2×8.3km，立塔49基。</td></tr></table>

## 3 项目水土保持评价

## 3.1工程选址（线）水土保持评价

## 3.1.1 制约性因素分析

依据《中华人民共和国水土保持法》、《中华人民共和国长江保护法》、《福建省水土保持条例》、《江西省实施<中华人民共和国水土保持法>办法》以及《生产建设项目水土保持技术标准》（GB50433-2018）的规定和要求，对工程选址（线）进行了分析与评价并提出相应要求，具体详见表3-1。

表 3- 1  
主体工程选址（线）水土保持制约性因素分析
<table><tr><td>序号</td><td>约束性条件</td><td>相符性分析</td><td>分析结果</td></tr><tr><td colspan="2">《中华人民共和国水土保持法》</td><td colspan="2"></td></tr><tr><td>1</td><td>第十七条：禁止在崩塌、滑坡危险区和泥石流易 发区从事取土、挖砂、采石等可能造成水土流失 的活动。</td><td>本工程不在崩塌、滑坡危险区 和泥石流易发区从事取土、挖 砂、采石。</td><td>符合</td></tr><tr><td>2</td><td>第十八条：水土流失严重、生态脆弱的地区，应 当限制或者禁止可能造成水土流失的生产建设 活动，严格保护植物、沙壳、结皮、地衣等</td><td>本工程沿线林草植被覆盖率较 高，不属于水土流失严重、生 态脆弱地区。施工结束后对临 时占地区域进行植被恢复。 沿线瑞金市涉及赣州市级水土</td><td>符合</td></tr><tr><td>3</td><td>第二十四条：生产建设项目选址、选线应当避让 水土流失重点预防区和重点治理区；无法避让 的，应当提高防治标准，优化施工工艺，减少地 表扰动和植被损坏范围，有效控制可能造成的水 土流失。</td><td>流失重点治理区，长汀县（三 洲镇、濯田镇、涂坊镇）位于 龙岩市划定的长汀水土流失 区。本方案通过优化施工工艺， 提高防治标准（如塔基施工时 要划定施工范围、采用不等高 基础、塔基余土平摊在永久占 地范围内、设置彩旗绳限界， 固定施工便道，严禁施工人员 越界活动和施工机械下道行 驶；施工时应在工期安排上合 理有序，除施工必须不得铲除 或碾压植被；合理安排工期， 抓紧时间完成施工内容，避免 大风、暴雨天气施工；加强对 施工人员的培训），有效控制 可能新增的水土流失。</td><td>已提高防 治标准。 符合</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">第二十五条：在山区、丘陵区、风沙区以及水土保持规划确定的容易发生水土流失的其他区域开办可能造成水土流失的生产建设项目，生产建设单位应当编制水土保持方案，报县级以上人民政府水行政主管部门审批，并按照经批准的水土保持方案，采取水土流失预防和治理措施。没有能力编制水土保持方案的，应当委托具备相应技术条件的机构编制。</td><td colspan="1" rowspan="1">建设单位已委托具有水土保持方案编制资质的中南电力设计院有限公司编制本工程水保方案，并履行相关审批手续。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">第二十八条：依法应当编制水土保持方案的生产建设项目，其生产建设活动中排弃的砂、石、土、矸石、尾矿、废渣等应当综合利用；不能综合利用，确需废弃的，应当堆放在水土保持方案确定的专门存放地，并采取措施保证不产生新的危害。</td><td colspan="1" rowspan="1">工程建设区域不存在永久弃土场，其他临时堆土均设置了临时堆土场地，本方案也将增设临时防护措施。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">第三十二条：在山区、丘陵区、风沙区以及水土保持规划确定的容易发生水土流失的其他区域开办生产建设项目或者从事其他生产建设活动，损坏水土保持设施、地貌植被，不能恢复原有水土保持功能的，应当缴纳水土保持补偿费，专项用于水土流失预防和治理。</td><td colspan="1" rowspan="1">本方案计列水土保持补偿费等相关水土流失防治费用，经本方案完善后可满足水土保持要求。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">第三十八条：对生产建设活动所占用土地的地表土应当进行分层剥离、保存和利用，做到土石方挖填平衡，减少地标扰动范围；对废弃的砂、石、土、矸石、尾矿、废渣等存放地，应当采取拦挡、坡面防护、防洪排导等措施。</td><td colspan="1" rowspan="1">本方案设计中，已对工程占地范围内的地表土进行表土剥离，集中存放，便于后期绿化；临时堆土采取防护措施。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">《福建省水土保持条例》</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">第十五条：禁止在下列区域挖砂、取土、采石、挖土洗砂或者从事其他可能造成水土流失的活动：（一）小（1）型以上水库设计蓄水线以上、重要饮用水水源地一重山范围内的山坡地；（二）重点流域干流、一级支流两岸外延五百米或者一重山范围内；（三）铁路、公路两侧外延五十米范围内十度以上的山坡地。</td><td colspan="1" rowspan="1">工程建设区域不涉及小（1）型以上水库设计蓄水线以上、重要饮用水水源地一重山范围内的山坡地，不涉及重点流域干流、一级支流两岸外延五百米或者一重山范围内，不涉及铁路、公路两侧外延五十米范围内十度以上的山坡地。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">第十九条：在山区、丘陵区、风沙区以及水土保持规划确定的容易发生水土流失的其他区域开办可能造成水土流失的生产建设项目，征占地面积在五公顷以上或者挖填土石方总量在五万立方米以上的，应当编制水土保持方案报告书。</td><td colspan="1" rowspan="1">建设单位已委托具有水土保持方案编制资质的中南电力设计院有限公司编制本工程水保方案，并履行相关审批手续</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">第二十三条：依法应当编制水土保持方案的生产建设项目，其生产建设活动中产生的砂、石、土、矸石、尾矿、废渣等应当综合利用；不能综合利用的，应当堆放在水土保持方案确定的专门存放地，并采取措施保证不产生新的危害；生产建设单位在报送水土保持方案时，应当提供有关部门对专门存放地选址的意见。从事生产建设活动的单位或者个人，应当在水土保持方案确认的地点或者经批准的变更地点进行取土、采石，并采取措施预防和治理水土流失。</td><td colspan="1" rowspan="1">工程建设区域不存在永久弃土场，其他临时堆土均设置了临时堆土场地，本方案也将增设临时防护措施。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">《江西省实施&lt;中华人民共和国水</td><td colspan="2" rowspan="1">土保持法&gt;办法》</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">第十六条禁止在崩塌、滑坡危险区和泥石流易发区从事取土、挖砂、采石等可能造成水土流失的活动。</td><td colspan="1" rowspan="1">本工程不在崩塌、滑坡危险区和泥石流易发区从事取土、挖砂、采石。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">第十七条水土流失严重、生态脆弱的地区，应当限制或者禁止可能造成水土流失的自然资源开发和生产建设活动，严格保护植物、沙壳、结皮、地衣等。在侵蚀沟的沟坡和沟岸、河流的两岸和湖泊、水库的周边，土地所有权人、使用权人或者有关管理单位应当根据当地自然条件营造植物保护带。禁止开垦、开发植物保护带。</td><td colspan="1" rowspan="1">工程建设区域不涉及植物保护带</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">第二十一条：生产建设项目选址、选线应当避让水土流失重点预防区和重点治理区；无法避让的，应当征求有管辖权的水行政主管部门的意见，提高水土流失防治标准，减少工程永久或者临时占地面积，加强工程管理，优化施工工艺，减少地表扰动和植被损坏范围，有效控制可能造成的水土流失。</td><td colspan="1" rowspan="1">线路沿线在江西境内涉及瑞金市1个县级行政区，涉及赣州市级水土流失重点治理区。本方案通过优化施工工艺，提高防治标准（如塔基施工时要划定施工范围、采用不等高基础、塔基余土平摊在永久占地范围内、设置彩旗绳限界，固定施工便道，严禁施工人员越界活动和施工机械下道行驶；施工时应在工期安排上合理有序，除施工必须不得铲除或碾压植被；合理安排工期，抓紧时间完成施工内容，避免大风、暴雨天气施工；加强对施工人员的培训），有效控制可能新增的水土流失。</td><td colspan="1" rowspan="1">已提高防治标准，符合</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">第二十二条：在山区、丘陵区、风沙区以及水土保持规划确定的容易发生水土流失的其他区域，开办可能造成水土流失的生产建设项目，生产建设单位应当编制水土保持方案，报县级以上人民政府水行政主管部门审批。依法应当编制水土保持方案的生产建设项目，未编制水土保持方案或者水土保持方案未经水行政主管部门批准的，不得开工建设。</td><td colspan="1" rowspan="1">建设单位已委托具有水土保持方案编制资质的中南电力设计院有限公司编制本工程水保方案，并履行相关审批手续</td><td colspan="1" rowspan="1">符合</td></tr></table>

表 3- 2  
与《中华人民共和国长江保护法》中相关条款分析与评价
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>约束性条件</td><td rowspan=1 colspan=1>相符性分析</td><td rowspan=1 colspan=1>分析结果</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>第四章、第四十九条禁止在长江流域河湖管理范围内倾倒、填埋、弃置、处理固体废弃物。</td><td rowspan=1 colspan=1>本工程项目区不涉及左侧所述行为。</td><td rowspan=1 colspan=1>符合</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>第五章、第六十一条禁止在长江流域水土流失严重、生态脆弱的区域开展可能造成水土流失的生产建设活动。</td><td rowspan=1 colspan=1>本工程项目区不属于长江流域水土流失严重、生态脆弱的区域。</td><td rowspan=1 colspan=1>符合</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>第八章、第八十八条违反本法规定，有下列行为之一的：（一）在长江干支流岸线一km范围内新建、扩建化工园区和化工项目的；（二）在长江干流岸线三km范围内和重要支流岸线一km范围内新建、改建、扩建尾矿库的；（三）违反生态环境准入清单的规定进行生产建设活动的。</td><td rowspan=1 colspan=1>本工程不涉及左栏所列项目。</td><td rowspan=1 colspan=1>符合</td></tr></table>

表 3- 3  
与《生产建设项目水土保持技术标准》水土保持制约性因素分析
<table><tr><td colspan="2" rowspan="1">GB50433-2018的约束性条件</td><td colspan="1" rowspan="1">相符性分析</td><td colspan="1" rowspan="1">分析结果</td></tr><tr><td colspan="1" rowspan="1">工程选址(线)方面</td><td colspan="1" rowspan="1">选址（线）应避让水土流失重点预防区和重点治理区。</td><td colspan="1" rowspan="1">本工程无法避让赣州市级水土流失重点治理区，工程通过优化换流站总平面布置、竖向布置和线路路径和杆塔型式，减少工程占地和土石方量，优化施工工艺（如塔基施工时划定施工范围、塔基余土平摊在永久占地范围内、设置彩旗绳限界，限定施工便道，严禁施工人员越界活动和施工机械下道行驶；施工时应在工期安排上合理有序，除施工必须不得铲除或碾压植被；合理安排工期，避免大风、暴雨天气施工；加强对施工人员的培训，提高水土保持防护意识），山丘区杆塔采用不等高基础，经过林区采用加高杆塔跨越方式，本方案提高防治标准指标值（提高林草覆盖率、截排水工程等级），</td><td colspan="1" rowspan="1">存在无法避让区域，主体工程及本方案优化施工工艺，提高</td></tr><tr><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">有效控制可能造成的水土流失。</td><td colspan="1" rowspan="1">防治指标后符合。</td></tr><tr><td colspan="1" rowspan="1">选址（线）应避让河流两岸、湖泊和水库周边的植物保护带。</td><td colspan="1" rowspan="1">本工程线路一档跨越绵江、汀江等河流，已避让河流两岸、湖泊和水库周边河流两岸植物保护带。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1">选址（线）应避让全国水土保持监测网络中的水土保持监测站点、重点试验区及国家确定的水土保持长期定位观测站。</td><td colspan="1" rowspan="1">本工程已避让了左栏所列站点及试验区。</td><td colspan="1" rowspan="1">符合</td></tr></table>

综上所述，本工程部分区域涉及水土保持敏感区，在选址（线）及建设中虽有一定的限制性因素，通过提高防治指标，加强预防保护，优化设计及施工工艺，尽量减少地表扰动和植被损坏范围，采取科学可行的水土流失防治措施后，可满足水土保持要求，工程建设可行。

## 3.1.2 特定水土流失类型区的特殊性分析

依据《生产建设项目水土保持技术标准》（GB50433-2018），结合本项目建设特征和区域现状，对照规范进行符合性分析，满足规范相关要求，详见下表。

表 3- 4  
不同水土流失类型区的水土流失特殊规定分析表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>制约性因素条款</td><td rowspan=1 colspan=1>本工程情况</td><td rowspan=1 colspan=1>相符性</td></tr><tr><td rowspan=1 colspan=4>南方红壤区</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>坡面应布设径流排导工程，防止引发崩岗、滑坡等灾害。</td><td rowspan=1 colspan=1>本工程山丘区塔基已根据坡面实际情况设置排水沟及挡土墙，换流站边坡布设有排水沟、生态护坡。</td><td rowspan=1 colspan=1>符合本类型区特殊规定。</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>针对暴雨、台风特点，应采取应急防护措施。</td><td rowspan=1 colspan=1>临时占压场地采取密目网苫盖、铺设彩条布、铺设钢板等临时措施，有效防止暴雨的影响。</td><td rowspan=1 colspan=1>符合本类型区特殊规定。</td></tr></table>

## 3.2建设方案与布局水土保持评价

## 3.2.1 建设方案评价

## 3.2.1.1 建设方案相符性分析

本方案对照《生产建设项目水土保持技术标准》（GB50433-2018）中关于工程建设方案与布局的相关规定进行水土保持分析与评价，并提出相应要求，详见表3-5。

表 3- 5  
《生产建设项目水土保持技术标准》关于工程建设方案与布局的分析评价
<table><tr><td colspan="2">GB50433-2018的约束性条件</td><td>相符性分析</td><td>分析</td></tr><tr><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">结果</td></tr><tr><td colspan="1" rowspan="6">建设方案应符合下列规定</td><td colspan="1" rowspan="1">山丘区输电工程塔基应采用不等高基础，经过林区的应采用加高铁塔跨越方式。</td><td colspan="1" rowspan="1">根据主体工程设计资料，本工程为减少基面土石方开挖量和破坏山区植被，在山丘区塔基采用全方位高低腿塔及主柱加高基础。在路径选择时，尽量避开林区，对线路走廊范围内不能避开的林区，采用加高塔身的方法进行高跨，减少林木砍伐。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1">对无法避让水土流失重点预防区和重点治理区的生产建设项目，建设方案应符合下列规定：</td><td colspan="1" rowspan="1">本工程线路路径无法避让水土流失重点治理区。经主体设计对建设方案进行优化和水保方案分析补充后，本工程与左栏要求相符性分析如下：</td><td colspan="1" rowspan="5">符合</td></tr><tr><td colspan="1" rowspan="1">①应优化方案，减少工程占地和土石方量。</td><td colspan="1" rowspan="1">闽赣换流站总平面在可研设计阶段在满足电气设备要求基础上，布置紧凑，功能分区明确，尽量减少永久占地面积。竖向布置充分考虑地形条件，以土石方平衡，无外弃、无借方为原则，采用平坡式布置，减少土石方工程量。输电线路优化了线路路径方案，各塔四条腿可根据实际地形自由调节组合，并配合高低基础使用以适应塔位原地形，进而减少了总体占地面积及塔基基础土石方挖填工程量。优化施工组织方案，充分利用已有道路运输，减少施工道路开挖扰动，合理安排架线施工，采用无人机放线等先进施工架线工艺，减少牵张场地设置数量，同时采用索桥封网架线施工，减少跨越架搭建，临时施工场地设置彩条旗围护，严格控制临时施工扰动范围。</td></tr><tr><td colspan="1" rowspan="1">②截排水工程、拦挡工程的工程等级和防洪标准应提高一级。</td><td colspan="1" rowspan="1">主体设计根据相关规范，本工程防洪标准为100年一遇，防护等级为1级，不再进行提高；换流站涉及水土保持敏感区，截排水工程由2级提高为1级；塔基排水沟设计重现期为10年，满足1级标准，无需提高标准；山丘区塔基拦挡工程级别为5级。</td></tr><tr><td colspan="1" rowspan="1">③宜布设雨洪集蓄、沉沙设施。</td><td colspan="1" rowspan="1">本工程换流站工程在排水管出口末端设置了八字式排水口消能措施，站区及施工生产生活区布设有临时沉沙池设施。</td></tr><tr><td colspan="1" rowspan="1">④提高植物措施标准，林草覆盖率应提高1~2个百分点。</td><td colspan="1" rowspan="1">经本方案分析补充，换流站站区植被恢复与建设工程级别为1级，其他工程涉及水土保持敏感区的，工程级别3级提高为2级，同时提高林草覆盖率2个百分点。</td></tr></table>

此外，本工程在电力线路架设中，选择两条单回线路并行方案而非同塔双回线路方案，主要原因有两点：一是提高供电可靠性，两条线路并行，若一条线路出现故障（如雷击、树障），另一条可独立运行，避免双回线路发生故障引发全停风险。二是提升复杂地形适用性，在山区，单回线路路径选择更加灵活，同塔双回线路因塔基荷载较大，对塔位稳固性要求更高。综合考虑本工程的高可靠性需求及地形条件复杂的现实因素，

设计选用了两条单回线路并行方案。

根据上述分析，经主体设计优化，本工程建设方案总体合理，符合水土保持相关规定与要求。

## 3.2.1.2 水土保持敏感区不可避让性分析

## 1）水土保持重点预防区和重点治理区

根据《水利部办公厅关于做好<国家级水土流失重点预防区和重点治理区落地上图成果应用>的通知》（办水保〔2025〕170号）、江西省水土保持规划（2016-2030年）、福建省水土保持规划（2016-2030 年），工程建设区所在地不涉及国家级、省级水土流失重点预防区和重点治理区。根据赣州市水土保持规划（2016-2030 年），项目所在地瑞金市属于赣州市级水土流失重点治理区，涉及水土流失重点治理区名称为赣州东北部山地市级水土流失重点治理区。根据《龙岩市水土保持高质量发展规划》、《龙岩市长汀水土流失区生态文明建设促进条例》及《长汀县人民政府关于明确龙岩市长汀水土流失区生态文明建设促进条例实施具体范围的公告》，项目所在地涉及的长汀县（三洲镇、濯田镇、涂坊镇）位于龙岩市划定的长汀水土流失区范围内。

## 2）其他水土保持敏感区

闽赣联网工程途经江西省、福建省2省。受沿线现有建（构）筑设施、矿区、居民集中区、生态敏感区等制约因素影响，本工程穿（跨）越生态敏感区共3处，其中湿地公园1处（含福建省省级重要湿地）以及2省生态保护红线。

## 不可避让性分析如下：

## （1）湿地公园（长汀汀江国家湿地公园）

长汀汀江国家湿地公园位于福建省龙岩市长汀县中南部，整体走向为西南至东北，本工程线路整体为东南向西北方向，线路往两端进行避让都将增加线路长度，增大经济成本。线路北侧受福建省长汀中坊稀土矿园(采矿)、大片长汀县东坑稀土矿区规划勘察区、杨梅坑稀土矿矿区(采矿)、大片基本农田及居民聚集区、自然保护小区、饮用水源保护区，线路无法北侧进行避让。线路南侧受大片长汀县东坑稀土矿区规划勘察区、大片基本农田及居民聚集区、自然保护小区、饮用水源保护区，线路无法南侧进行避让。综上，线路穿越长汀汀江国家湿地公园不可避让。

## （2）生态红线（福建段）

本工程输电线路起于在建龙岩长汀500kV变电站，止于岭背山南（闽赣省界），项目建设需穿越长汀县涂坊镇、三洲镇、濯田镇、四都镇。线路两侧存在大范围的生态保护红线，受矿区、大片基本农田及居民聚集区、自然保护小区、饮用水源保护区和高速公路等限制，因此线路方案的选择余地大大缩减，无法完全避让红线。线路穿越生态红线不可避让。

## （3）生态红线（江西段）

考虑到项目在江西省与福建省交界点（江西侧起点）位置就已经划入了生态保护红线内，所以从位置关系来看，项目起点段所穿越的2处生态保护红线无法避让。线路往西接入换流站的路径，受江西省瑞金市珠坑银多金属矿预查(探矿权)、换流站位置以及连片的生态保护红线的影响，线路无法避免的需要穿越第三处生态保护红线。因此，综合各因素来看，本项目新建线路工程无法避让的对现状生态保护红线进行了穿越。

本工程线路所穿（跨）越区段均不在相关法律法规规定的禁止建设区域，主体设计线路不在饮用水源保护一级区、自然保护区核心区与缓冲区、风景名胜区核心景区内立塔，对于需在饮用水源保护二级区或准保护区、自然保护区内实验区或外围保护地带、风景名胜区一般景区立塔的，采取先进的高跨施工工艺、严格控制施工范围，禁止大开挖减少对原状地表土的扰动，设置醒目的标示牌、边界线等有效措施，可以保持生态系统的完整性。项目穿越的水土保持敏感区已经办理相关部门的支持性文件，项目建设需符合相关规定的要求。本方案对于涉及水土保持敏感区的建设区域，提高了水土流失防治标准及林草覆盖率指标。因此，本工程经过水土保持敏感区虽存在一定的制约性因素，但采取相应防护措施后可满足水土保持要求。

## 3.2.1.3 水土保持敏感区内建设方案评价

本工程线路路径经过优化后已避开了多处水源保护区、湿地公园、自然保护区等生态敏感区，在线路优化的基础上，本工程输电线路仍需穿（跨）越3处生态敏感区，主要包括1处湿地公园、2处生态保护红线。涉及的生态敏感区行政许可手续均已办理。

考虑到长汀连城水土流失控制生态保护红线的功能是水土保持，秉承尽量避让长汀连城水土流失控制生态红线、尽量减少线路工程地表扰动、尽量采用索道运输等绿色施工方式的原则，主体设计对福建侧线路路径和施工工艺进行了进一步优化。

原闽赣背靠背联网工程（福建侧）500kV线路工程福建段线路长度为2×48.9km，线路在福建省境内穿越长汀连城水土流失控制生态保护红线 2×17.75km、生态保护红线内立塔 92 基，福建段穿越生态红线长度占福建段线路长度的 36.3%。通过设计调整路径，对长汀连城水土流失控制生态保护红线范围进行绕行避让，福建段线路长度由 2×48.9km 变为 2×51.8km，增加了 2×2.9km；总体塔基由 231 变为 235，塔基增加 4 基；穿越生态保护红线长度由 2×17.75km 减少至 $2 \times 8 . 5 5 \mathrm { k m }$ ，减少 2×9.2km；生态保护红线内立塔由 92 基变为 39 基，减少立塔 53基。路径优化后，穿越生态保护红线长度占福建段线路长度比例由 36.3%降低为 16.3%，涉及生态保护红线范围内塔基数量占福建段比例由 41.6%降低为 16.6%。

江西段线路穿越生态保护红线长度为2×8.3km，生态保护红线内立塔49基。穿越生态保护红线长度占江西段线路长度比例为23.0%，涉及生态保护红线范围内塔基数量占江西段比例为28.0%。

福建段线路穿越生态保护红线长度为2×8.55km，生态保护红线内立塔39基。穿越生态保护红线长度占福建段线路长度比例为16.3%，涉及生态保护红线范围内塔基数量占福建段比例为16.6%。

本方案对生态保护红线范围的建设区域进行统计见表 3-6。

表 3- 6  
本工程生态保护红线范围内建设区域统计表
<table><tr><td rowspan=2 colspan=1>行政区划项目</td><td rowspan=1 colspan=2>江西省</td><td rowspan=1 colspan=2>福建省</td></tr><tr><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>占地面积（hm²）</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>占地面积（hm²）</td></tr><tr><td rowspan=1 colspan=1>线路长度</td><td rowspan=1 colspan=1>16.6km</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>17.1km</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>49基</td><td rowspan=1 colspan=1>5.77</td><td rowspan=1 colspan=1>39基</td><td rowspan=1 colspan=1>3.99</td></tr><tr><td rowspan=1 colspan=1>牵张场</td><td rowspan=1 colspan=1>0处</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0处</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>跨越施工场</td><td rowspan=1 colspan=1>0处</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0处</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时施工道路</td><td rowspan=1 colspan=1>0km</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0km</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>人抬道路</td><td rowspan=1 colspan=1>10.9km</td><td rowspan=1 colspan=1>1.09</td><td rowspan=1 colspan=1>4.3km</td><td rowspan=1 colspan=1>0.43</td></tr><tr><td rowspan=1 colspan=1>索道施工场地</td><td rowspan=1 colspan=1>4处</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1>10处</td><td rowspan=1 colspan=1>0.78</td></tr><tr><td rowspan=1 colspan=1>总占地面积合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>7.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.20</td></tr></table>

本工程涉及赣州市级水土流失重点治理区、龙岩市划定的长汀水土流失区，已优化施工工艺，提高防治标准（如塔基施工时要划定施工范围、采用不等高基础、塔基余土平摊在永久占地范围内、设置彩旗绳限界，固定施工便道，严禁施工人员越界活动和施工机械下道行驶；施工时应在工期安排上合理有序，除施工必须不得铲除或碾压植被；合理安排工期，抓紧时间完成施工内容，避免大风、暴雨天气施工；加强对施工人员的培训），且采用了人工挖孔基础、“索道+人抬道路”运输方式等有利于保护生态保护红线的施工工艺，能够有效控制可能新增的水土流失。针对敏感区内建设区域，水土保持措施布设标准与其他区域一致，不再单独提高防治标准，后续施工过程中将加强管控、增强对施工人员的宣传培训，尽量将对生态敏感区的影响降至最低，施工结束后立即尽可能恢复原地貌，不会对生态敏感区造成重大影响。

## 3.2.2 工程占地评价

本工程用地不属于《限制用地项目目录（2012年本）》和《禁止用地项目目录（2012年本）》中用地项目。符合《电力工程项目建设用地指标》（建标〔2010〕78号）标准。

## （1）占地类型分析评价

本工程项目建设区占地面积为 105.34hm2，其中耕地 4.31hm2、林地 70.04hm2、园地 24.32hm<sup>2</sup>、草地 0.72hm<sup>2</sup>、交通运输用地 5.01hm<sup>2</sup>、公共管理与公共服务用地 0.94hm<sup>2</sup>。本工程主要占地类型为林地，其次为园地，换流站选址不占用基本农田，工程占地类型不存在制约性因素。

本工程施工过程中不可避免将会占用部分耕地、林地、草地，其中临时占地在施工结束后可以恢复原使用功能，通过土质改良等措施复耕、还田还林，不影响土地生产功能。在正式用地报批前按规定做好征地补偿安置、耕地占补平衡以及土地复垦有关工作。

工程占地类型基本符合水土保持要求。

## （2）占地面积漏项分析评价

本工程点型工程和线型工程中，均考虑了各分项占地面积，经本方案核实，占地面积不存在漏项。

## （3）占地面积分析评价

本工程设计征地时，充分参考了背靠背换流站用地指标要求，已将用地控制在国土资源部和项目所在地国土资源部门限制用地范围内，符合土地使用标准。换流站占地包括站区、进站道路区、站外供排水管线区、站用电源线路区、施工生产生活区，各分区施工临时占地面积在考虑临时堆土区面积后均可满足施工需要，占地面积无需增减。

变电站间隔扩建占地在前期变电站征地范围内，无需新征用地，占地已考虑施工需要，占地面积无需增减。

线路工程主体考虑了塔基占地、塔基施工场地占地、牵张场地占地、跨越场地占地和施工道路占地，塔基永久占地根据塔基根开尺寸确定，临时占地依据输变电工程可行性研究阶段临时施工场地核算规定，从工程总体布置、施工方法、调查同类工程施工经验及实地测量等方面分析确定，在严格控制施工场地范围的前提下，充分考虑施工期间堆放材料、临时堆土、人员活动可能扰动的区域，输电线路各区占地即可满足施工需要，又不存在漏项和冗余占地，输电线路占地面积无需增减。

从水土保持角度分析，换流站征地严格执行相关行业标准，在保证其能够正常、安全运行的同时，尽量减少土地征用，减少地表扰动面积。项目永久占地符合工程实际建设需要，不存在多占用土地的情况，临时占地完全满足施工阶段各项目建设区的施工用地需要，不存在多占情况，经核算，本工程主体设计占地面积合理，满足工程施工要求，不存在漏项，本方案无需增减。

## （3）占地性质分析评价

本工程总占地面积 105.34hm2，其中永久占地 25.87hm2，约占 25.3%，临时占地79.47hm<sup>2</sup>，约占 74.7%。

换流站占地较为集中，在工程建成后四周有围墙防护，留有部分绿化空地，其余部分基本硬化，对四周的生态环境影响很小。线路工程占地较为分散，施工临时占地较多，不存在集中大量占用土地的情况，且临时占地施工结束后均给予恢复植被，或者恢复耕地归还当地农耕，对生态环境的影响仅限于施工期，并且影响较小。项目投运至设计水平年时对生态环境基本无影响。

## 3.2.3 土石方平衡评价

## （1）表土剥离防护、利用分析评价

主体工程设计中未考虑表土的剥离及防护措施，本方案从保护表土资源角度出发，采取了表土剥离、防护及利用相关措施，在土石方施工挖方时，先将表土剥离后，再进行下一步基础土方开挖，开挖表土堆放于临时场地内，采用植生袋装土拦挡、彩条布覆盖等临时防护措施进行防护。

本工程换流站表土剥离面积为施工扰动占用的林地、草地、耕地和园地，表土剥离厚度按20cm\~30cm考虑，换流站各防治分区表土剥离量按照实际情况进行估算。

本工程线路工程耕地、园地、林地及草地扰动地表区域进行表土剥离，并保存和利用，剥离厚度按20cm～30cm考虑。工程施工场地区的牵张场布设钢板、跨越施工场地搭建竹架以保护表层土基本不受扰动，为尽量减少地表扰动范围，牵张场及跨越施工区不剥离表土。

本工程表土剥离总土方 7.22万 m3，闽赣换流站、塔基区、施工道路区剥离的表土全部回填至项目区表层，用于施工结束后进行耕地恢复或植被恢复。不同分区表土剥离量如下：

1、闽赣换流站剥离面积共 7.75hm2，剥离量1.55万 m3，表土根据施工时序和实际情况，考虑分别回用在站前区、站外生态护坡覆土上。

2、进站道表土剥离面积 0.60hm2，剥离量0.12万m3，剥离的表土就近堆放在道路一侧。施工结束后，可回填利用的表土为 0.12万 m3，回覆至进站道路两侧生态护坡区域，为道路两侧后期绿化提供条件。

3、站外供排水管线区表土剥离面积 1.48hm2，剥离量 0.53万 m3，剥离的表土就近堆放在管线一侧，并加以防护。施工结束后可将表土全部回填，表土回覆量为 0.53万m3，为植被恢复提供条件。

4、站用电源线路区表土剥离面积 0.44hm2，剥离量 0.09 万m3，剥离的表土就近堆放在施工临时占地内，并加以防护。施工结束后可将表土全部回填，表土回覆量为0.09万m3，为植被恢复提供条件。

5、施工生产生活区表土剥离面积 1.10hm2，剥离量 0.22 万m3，本区剥离的表土集中堆放在站区临时堆土场，待施工结束后，回填利用到施工生产生活区，为迹地恢复提供条件。

6、塔基区剥离厚度根据沿线实际表土层情况按 20cm～30cm 综合考虑。该区域仅对塔基基础开挖扰动范围进行表土剥离，塔基区其他以占压为主的区域将采取铺垫彩条布进行临时防护，不再进行表土剥离，以减少扰动破坏。塔基区表土剥离面积共9.39hm2，表土剥离量1.92万m3，表土回覆量1.92万m3。

7、塔基区施工场地：该区域以临时占压为主，建设期将采取铺垫彩条布进行临时防护，不再进行表土剥离。

8、牵张场地区：牵张场地区仅对土石方开挖区域进行表土剥离，剥离厚度根据实际情况按 20cm\~30cm 综合考虑，其他以占压为主，建设期将采取铺垫彩条布、铺设钢板等进行临时防护，不再进行表土剥离。牵张场地区表土剥离面积 0.49hm2，表土剥离量 0.10 万 m<sup>3</sup>，表土回覆量 0.10 万 m<sup>3</sup>。

9、跨越施工场地：该区域以临时占压为主，对地表扰动较轻，建设期将采取铺垫彩条布等方式进行临时防护，不再进行表土剥离。

10、人抬便道：人抬便道主要是对路面进行平整，对地表扰动较轻，不再进行表土剥离。

11、施工简易道路：以利用原有道路和乡村小道为主，在无现有道路可利用的情况下，本工程需新开辟施工简易道路，其中新建的部分施工简易道路在微地形起伏较大、坡度较陡的区域时将涉及一定量的土石方挖填工程，故本工程考虑根据沿线实际情况对施工简易道路局部路段施工前进行表土剥离，施工期采取植生袋装土拦挡、密目网苫盖等加以保护，完工后回覆利用。施工道路区表土剥离面积共 7.89hm2，剥离表土量1.62万 m3。

## （2）工程土石方平衡分析评价

根据对推荐方案的水土保持分析，本工程挖填方总量为 115.84万 $\mathrm { m } ^ { 3 }$ 。工程总挖方57.92万 m3，其中表土剥离土方量约 $7 . 2 2 \mathrm { ~ \mathscr ~ { ~ H ~ } ~ m ~ } ^ { 3 }$ ，基础开挖土石方 50.44 万 m3，钻渣挖方0.26万 m3（全部为塔基区灌注桩基础泥浆）。工程总填方 57.92万m3，其中表土回覆土方量约为 $7 . 2 2 \mathrm { ~ \mathscr ~ { ~ H ~ } ~ m ~ } ^ { 3 }$ ，基础回填土石方 50.44万m3、塔基区灌注桩基础泥浆回填平整0.26万m3。土石方量挖填平衡。

本工程挖、填就地平衡，换流站工程剥离表土设置有专门的堆放场地，施工期统一进行防护，施工结束后回覆在换流站站区、进站道路区、站用电源线路区、施工生产生活区、站外供排水管线区等需植被恢复和耕地恢复区域，工程土石方调配可行。

本工程塔基区永久占地范围内剥离的表土，放至塔基施工场地区临时堆土场统一进行防护，施工结束后回覆在塔区永久占地范围内。山丘区塔基尽量使用高低腿与长短主柱结合，土方挖填较少，塔基区开挖多余的土方，尽量避免土方重复开挖调用，在施工完工后回填至塔基征地范围内，不另设弃渣处置点，进而减少对地表扰动。本工程的临时弃方主要发生在输电线路的塔基区域，单个塔基施工完结后平均产生弃方可均匀铺设在塔基区域，将塔基平均垫高 30cm～50cm左右，塔基垫高后不仅可充分利用弃方，且对线路的安全运行不产生影响，符合水土保持要求。

## 3.2.4 取土（石、砂）场设置评价

换流站及线路工程所需的砾石、沙子等建筑材料可从砂石厂直接购买，材料生产期间的水土流失防治责任由生产单位负责，运输期间的水土流失防治责任由运输单位负责；工程开工前，建设单位需同相关的生产企业、运输公司签订购买及运输合同，合同中需落实水土保持相关责任。

本工程不设置专用取土场，可降低取土过程中新增的水土流失量，符合水土保持要求，符合水土保持要求。

## 3.2.5 弃土（石、渣、灰、矸石、尾矿）场设置评价

本工程不设置弃土场，多余土方在本项目占地范围内综合利用，符合水土保持要求。

## 3.2.6 施工方法与工艺评价

本工程施工过程中采用先进的施工方法与工艺，加强施工组织管理。施工过程中采用机械施工与人工施工相结合的方法，统筹、合理、科学安排施工工序，避免重复施工和土方乱流，施工组织大纲中增加水土保持要求，施工单位严格按照施工组织大纲施工。工程施工方法（工艺）分析评价见表3-7。

表 3- 7  
本工程施工方法（工艺）水土保持分析与评价
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="3" rowspan="1">评价内容</td><td colspan="1" rowspan="1">项目情况</td><td colspan="1" rowspan="1">水土保持分析与评价结论</td></tr><tr><td colspan="1" rowspan="5">1</td><td colspan="1" rowspan="5">施工方法是否符合减少水土流失的要求</td><td colspan="1" rowspan="2">换流站、变电站工程</td><td colspan="1" rowspan="1">场地平整</td><td colspan="1" rowspan="1">施工前剥离表土，表土与一般土石方分开堆放，站区及施工生产生活区剥离表土集中堆放于站内临时堆土区域，其他附属工程表土就近堆放于施工临时占地范围内，整个场地按设计进行填方平整，挖方区按设计标高进行开挖，开挖宜从上到下分层分段依次进行，随时作一定的坡度以利泄水，尽量做到随挖随填，减少临时堆土量。</td><td colspan="1" rowspan="1">符合要求，需加强土方临时堆放防护措施。</td></tr><tr><td colspan="1" rowspan="1">基础开挖</td><td colspan="1" rowspan="1">采用机械及人工结合开挖、人工清理的方式，待浇筑基础前再清余土，并从速浇筑基础。填方采取分层碾压回填。</td><td colspan="1" rowspan="1">符合要求，需注意挖方回填、余土去向。加强临时堆土的拦挡防护措施。</td></tr><tr><td colspan="1" rowspan="3">线路工程</td><td colspan="1" rowspan="1">基础施工</td><td colspan="1" rowspan="1">施工前剥离表土，表土与一般土石方分开堆放于塔基施工临时占地范围内。基坑开挖主要有人工开挖、机械开挖。浇筑混凝土基础时在挖好的基坑放置钢筋笼、支好钢模板，进行混凝土浇筑。基础拆除模板，测试砼强度达到设计强度后进行土方回填。</td><td colspan="1" rowspan="1">符合要求，应增加施工过程中塔基剥离表土与基础土方的分层堆放措施，开挖土方的临时拦挡、苫盖、减少因雨水冲刷和大风造成的水土流失。</td></tr><tr><td colspan="1" rowspan="1">组塔</td><td colspan="1" rowspan="1">工程铁塔安装施工采用分解组塔的施工方法。在施工过程中，根据铁塔的形式、高度、重量以及施工场地、施工设备等施工现场情况，确定正装分解组塔或倒装分解组塔。</td><td colspan="1" rowspan="1">符合要求，注意组塔过程中组装器具、塔材的堆放、拦挡措施，尽量减少对地表的扰动。</td></tr><tr><td colspan="1" rowspan="1">架线</td><td colspan="1" rowspan="1">线路架线采用张力架线方法施工，施工方法依次为：放线通道处理、架空地线展放及收紧、展放导引绳、牵放</td><td colspan="1" rowspan="1">本工程架线施工中，结合国内先进架线施工工艺和本工程沿线地形地貌情况，选择</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">牵引绳、牵放导线、锚固导线、紧线临锚、附件安装、压接升空、间隔棒安装、耐张塔平衡挂线和跳线安装等。</td><td colspan="1" rowspan="1">适宜的架线工艺。先进工艺的架线施工方式虽然投资较高，但是利用施工简易道路及牵张场地即可实施，能大大减少对沿线植被的破坏，减少工程临时占地，减少可能造成的水土流失。</td></tr><tr><td colspan="1" rowspan="2">2</td><td colspan="3" rowspan="2">施工场地是否避让植被相对良好的区域和基本农田。</td><td colspan="1" rowspan="1">施工道路尽量利用当地已有的道路，在汽车运输无法到达的地段开辟人抬便道，采用畜力和人力运输，尽量避免新建施工道路，避让植被相对良好的区域和基本农田。</td><td colspan="1" rowspan="1">符合要求，尽量避免新建施工道路。避让植被相对良好的区域和基本农田。施工过程中需严格控制施工场地范围，不占用植被相对良好的区域和基本农田。</td></tr><tr><td colspan="1" rowspan="1">换流站施工场地尽量利用红线范围内用地。塔基施工场地布设在紧邻塔基四周，避让植被相对良好的区域和基本农田。</td><td colspan="1" rowspan="1">符合要求，尽量紧邻永久占地，严格控制作业范围，避免对植被相对良好的区域和基本农田造成破坏。</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="3" rowspan="1">在河岸陡坡开挖土石方，以及开挖边坡下方有河渠、公路、铁路、居民点和其他重要基础设施时，是否设计渣石渡槽、溜渣洞等专门导渣或防护设施。</td><td colspan="1" rowspan="1">不涉及左栏内容。换流站及塔基选址中避让河岸陡坡以及开挖边坡下方有河渠、公路、铁路、居民点和其他重要基础设施。</td><td colspan="1" rowspan="1">符合要求。</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="3" rowspan="1">大型料场宜分台阶开采，控制开挖深度。爆破开挖应控制装药量和爆破范围。</td><td colspan="1" rowspan="1">不涉及左栏内容。施工材料均就近采购运输。</td><td colspan="1" rowspan="1">符合要求。</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="3" rowspan="1">土石方在运输是否采取防止沿途散溢等保护措施。</td><td colspan="1" rowspan="1">土石方在运输车辆采用密封环保车辆，防止沿途散逸。</td><td colspan="1" rowspan="1">符合要求。土石方运输过程中严格执行车辆密封要求。</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="3" rowspan="1">是否采取表土剥离或保护措施及具体施工方法。</td><td colspan="1" rowspan="1">场平采用机械与人工相结合的施工方式进行平整。清基表土单独堆放，用于工程后期绿化覆土、耕地恢复、植被恢复。</td><td colspan="1" rowspan="1">符合要求，需加强表土的铺垫和覆盖等防护措施，以保证回覆需要。</td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="3" rowspan="1">裸露地表是否及时采取防护措施，填筑土方是否做到随挖、随运、随填、随压。</td><td colspan="1" rowspan="1">裸露地表及时苫盖，避免产生扬尘等。填筑土方及时挖运填压，做好防护措施。</td><td colspan="1" rowspan="1">符合要求。裸露地表及时苫盖，填筑土方及时挖运填压。</td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="3" rowspan="1">临时堆土应集中堆放，并采取临时拦挡、苫盖、排</td><td colspan="1" rowspan="1">本工程换流站根据需要设置了临时堆土场，将临时堆土集中堆放，并布设</td><td colspan="1" rowspan="1">符合要求。临时堆土集中堆放，并采取临时拦挡、苫盖、</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="3" rowspan="1">水、沉沙等措施。</td><td colspan="1" rowspan="1">了临时拦挡、苫盖、排水、沉沙等措施。</td><td colspan="1" rowspan="1">排水、沉沙等措施。</td></tr><tr><td colspan="1" rowspan="1">9</td><td colspan="3" rowspan="1">围堰填筑、拆除是否采取减少流失的有效措施。</td><td colspan="1" rowspan="1">不涉及左栏内容。本工程无围堰填筑及拆除工作。</td><td colspan="1" rowspan="1">符合要求。</td></tr><tr><td colspan="1" rowspan="1">10</td><td colspan="3" rowspan="1">弃渣场是否满足“先拦后弃”原则。</td><td colspan="1" rowspan="1">不涉及左栏内容。本工程无弃渣场。</td><td colspan="1" rowspan="1">符合要求。</td></tr><tr><td colspan="1" rowspan="1">11</td><td colspan="3" rowspan="1">取土场开挖前是否按要求设置截（排、挡）水、沉沙等措施。</td><td colspan="1" rowspan="1">不涉及左栏内容。本工程无取土场。</td><td colspan="1" rowspan="1">符合要求。</td></tr></table>

## 3.2.7 主体工程设计中具有水土保持功能工程的评价

## 3.2.7.1 换流站工程具有水土保持功能工程的评价

## （1）站区

## ——雨水排水管

闽赣换流站站区雨水排水管布置在站内道路两侧，雨水经雨水管收集后，通过地下排水管排至站外排水管，最终分两路分别排至站址西侧和北侧天然沟道中。按照《室外排水设计规范》（GB50014-2006）（2016 年版）中室外排水规定设计，设计重现期为10年。雨水管道采用双壁波纹排水管和钢筋混凝土排水管两种型式，地下铺设方式，总长 6020m，其中双壁波纹排水管管径为 DN250，长3000m；钢筋混凝土排水管管径为DN300～DN1200，长 3020m。主体工程设计的雨水排水管可满足站内雨水排放需要，根据水土保持工程措施界定原则分析，雨水排水管具有水土保持功能，属于水土保持措施。

## ——浆砌石挡土墙

闽赣换流站站区浆砌石挡土墙布置在站区北侧、西侧围墙下方，挡土墙工程量4360m3。主体工程设计的浆砌石挡土墙主要用于站区基础的稳定，根据水土保持工程措施界定原则分析，站区浆砌石挡土墙不属于水土保持措施。

## ——生态护坡

站区围墙范围内场地低挖高填后整平，站外边坡采用生态护坡进行防护，最大挖方边坡11m，位于站区东南角，最大填方边坡15m，位于站区西南角。加筋麦克垫生态护坡采用双绞合六边形金属网结构，具有高强度与稳定性、耐久性，其孔隙结构能够为水、土植物根系提供自然交换空间，配合植草措施可快速形成绿化效果。生态护坡防护面积

14300m2，根据水土保持工程措施界定原则分析，生态护坡具有水土保持功能，属于水土保持措施。

## ——混凝土排水沟

站外设置一圈混凝土排水沟，沿挖方边坡、填方边坡坡底布设，长度1000m，站外排水沟与站区场地排水管连接，使站内场地雨水及站外地面及坡面雨水经过排水沟排入站外自然沟道内，排水沟长1000m，断面尺寸0.3m×0.3m，混凝土砌筑厚度 0.2m，混凝土量180m3。主体工程设计的混凝土排水沟可满足站外雨水排放需要，根据水土保持工程措施界定原则分析，混凝土排水沟具有水土保持功能，属于水土保持措施。

## ①汇水量计算

排水沟设计标准按 10 年一遇最大 1 小时的降雨强度计算，由于工程所在地及邻近地区缺乏自记雨量计资料，可利用标准降雨强度等值线图和有关转换系数，按如下公式计算：

## q=C<sub>p</sub>C<sub>t</sub>q<sub>5,10</sub>（公式 5-1）

式中：

C<sub>p</sub>—重现期转换系数，取1.0；

C<sub>t</sub>—降雨历时转换系数，取 1.0；

q<sub>5,10</sub>—5年一遇 10min 降雨强度，mm/min，取 2.0，数据根据《水土保持工程设计规范》（GB51018-2014）相关规定取值。

经计算，排水沟10年一遇最大1h的降雨强度为 56.1mm/h。

设计流量计算：

Q=16.67φqF（公式 5-2）

式中：

Q—设计流量，m3/s；

φ—径流系数，取 0.8；

q—10 年一遇 1h 降雨强度，56.1mm/h；

F—汇水面积，km2。

根据该区域地形及降水情况，站区最大汇水面积为 0.012km2；经计算汇水量Q=0.32m<sup>3</sup>/s。

<sub>②</sub> 排水沟校核

经试算，站区围墙外边坡排水沟的过水流量 0.35m3/s>设计洪峰流量0.32m3/s，排水沟断面满足设计流量要求，设计合理，符合水土保持要求。

站内外排水系统布设的分析评价：站区围墙外侧、挖方区边坡坡顶、填方区分级护坡坡脚分别设置排水沟，坡面降雨经横向排水沟排入马道截水沟，最终排入坡脚排水沟，最终排至站址北侧天然沟道中。站内雨水经雨水管收集后，通过地下排水管排至站外排水管，最终分两路分别排至站址西南侧和北侧天然沟道中。站外雨水出口处设置八字型散水作为防冲消能措施；排水沟末端与天然沟道交接处和有落差的排水沟交接处设置八字式消能防冲措施。主体设计已有站区排水措施满足相关要求。

## ——站区绿化

考虑到闽赣换流站站区绿化美化需要，主体设计考虑对站内500kV交流配电装置场地地面采用草皮铺植，提高站区绿化率，对站前广场设置综合绿化，站内道路与围墙之间空地栽植灌木，站内绿化措施统一计入站区绿化，站区绿化面积总计19000m2。站区绿化措施可满足站区美化需要，提高站区林草植被覆盖率，根据水土保持工程措施界定原则分析，站区绿化具有水土保持功能，属于水土保持措施。

## （2）进站道路

## ——生态护坡

新建进站道边坡部分填方区域需进行边坡防护，采用生态护坡进行防护，与站区一致，护坡防护面积 3880m2。生态护坡可满足进站道路边坡防护需要，根据水土保持工程措施界定原则分析，生态护坡具有水土保持功能，属于水土保持措施。

## ——混凝土排水沟

进站道路两侧边坡坡脚设混凝土排水沟，排水沟出口设八字式消能防冲措施，道路路面及两侧边坡雨水经排水沟排至自然沟道中，排水沟长120m，断面尺寸为0.3m×0.3m，砌筑厚度0.2m，需混凝土工程量 21m3。排水出口设置八字式消能防冲措施，排水沟可满足进站道路路面及两侧边坡排水要求，根据水土保持工程措施界定原则分析，混凝土排水沟具有水土保持功能，属于水土保持措施。

## （3）施工生产生活区

## ——植草皮护坡

根据主体设计，施工生产生活区场平后，将在四周形成填方边坡，填方边坡高度3m\~6m 之间，坡比 1:1.5，施工期采用植草皮护坡进行临时防护，植草皮护坡能够起到

稳定坡面，减少雨水对坡面冲刷造成的水土流失，根据水土保持措施界定原则分析，植草皮护坡具有水土保持功能，属于水土保持措施。

## （4）站外供排水管线区

## ——站外雨水排水管

站内雨水经雨水管网汇集后，通过位于站外西侧、北侧的两根排水管排至站外西侧和北侧自然沟渠。站外排水管采用DN1000钢筋混凝土管，地下铺设方式，总长400m，排水出口处设八字式排水口消能。经分析，主体设计的站外雨水排水管具有水土保持功能，属于水土保持措施。

## ——站外废水排水管

站区排水采用雨污分流制，冷却废水及富余生活污水通过一条专门排污管道排至站外污水处理厂，废水排水管长度 10480m，采用 DN300mm 多层钢丝缠绕改性聚乙烯耐磨复合排污管。经分析，主体设计的站外废水排水管属站区污水排水体系，其功能以污水排放为主，不属于水土保持措施。

## 3.2.7.2 间隔扩建工程具有水土保持功能工程的评价

## （1）红都变电站间隔扩建区

## ——碎石覆盖

间隔扩建区原地貌为碎石覆盖，施工结束后恢复扰动区域原有功能，需对碎石损毁区域重新铺筑碎石。碎石覆盖厚度为20cm左右，面积200m2，碎石量40m3。经分析，主体设计的碎石覆盖措施，具有水土保持功能，属于水土保持措施。

## （2）汀州变电站间隔扩建区

## ——碎石覆盖

间隔扩建区原地貌为碎石覆盖，施工结束后恢复扰动区域原有功能，需对碎石损毁区域重新铺筑碎石。碎石覆盖厚度为20cm左右，面积100m2，碎石量20m3。经分析，主体设计的碎石覆盖措施，具有水土保持功能，属于水土保持措施。

## 3.2.7.3 500kV 线路工程具有水土保持功能工程的评价

## （1）塔基区

本工程坡度较陡塔基设计时考虑了塔基的边坡防护、排水设计。具体情况如下：

## ——浆砌石挡渣墙

由于输电线路工程距离长、塔位分散，单个基础开挖产生的弃渣量较小。因此，对

于基础开挖产生的弃渣，一般根据塔位现场情况采取就近处置的方式。

对于山丘区铁塔基础开挖的余方，首先用于塔座基面四周的平整；当铁塔位于山包或斜坡，塔位四周或下坡侧为陡坡时，降底基面与基坑开挖的土石方无法就地堆稳，应在堆土的下方修一道挡渣墙，将弃土堆放在挡渣墙内，不让弃土产生滑坡，避免水土流失和影响周边生态环境。

经统计，塔基区浆砌石挡渣墙工程量共342m3，全部位于福建省境内。

根据水土保持工程措施界定原则分析，主体工程设计的塔基挡渣墙能有效拦挡塔基区堆放余土，具有水土保持功能，属于水土保持措施。

## ——浆砌石堡坎

本工程福建段线路路径沿线高陡边坡比例较高，为提高基础稳定性，设计针对高陡边坡塔基设计了浆砌石堡坎，堡坎工程量约2665m3，全部位于福建省境内。

根据水土保持工程措施界定原则分析，主体工程设计的浆砌石堡坎主要功能为保持基础稳定性，不界定为水土保持措施。

## ——浆砌石排水沟

通畅良好的基面排水，有利于基面挖方边坡及基础保护范围外临空面的土体稳定。塔位有坡度时，为防止上山坡侧汇水面的雨水、山洪及其他地表水对基面的冲刷影响，除位于面包形山顶或山脊的塔位外，其余山丘区塔位需根据实际地形因素（考虑坡度、上坡处汇水等）在塔位上坡侧（如果基面有降基挖方，距挖方坡顶水平距离≥4m 处），依山势设置部分环状排水沟，以拦截和排除周围山坡汇水面内的地表水。大多数情况下只需开设1 道排水沟，当汇水面范围很大时，需开设2道排水沟，且沟的横断面尺寸应加大。

排水沟设计标准按10年一遇24小时降水量设计，其横断面尺寸为：深×底宽×上口宽=0.5m×0.4m×0.5m（I 型），深×底宽×上口宽=1.0m×0.8m×1.0m（II 型）。沟底应留有不小于0.3%的纵向坡度。

对塔基区排水沟护壁问题应视各塔位附近的地质情况区别对待。对土质含沙量较高、无粘性，或表面为强风化岩石、颗粒很松散、无植被或植被很稀疏地段的排水沟需就地取材用片石浆砌；对地质为硬塑及以上状态的粘性土、植被较好、或为中等风化以上较完整岩石的塔位排水沟，则可免除护壁措施。

开挖排水沟的弃土，不得随意抛在沟边或塔位上方的坡顶，运至施工单位选定的地方临时堆放，施工完毕后可平整在塔基征地范围内；排水沟施工应与降基、基坑开挖等土石方工程同步进行，以使排水沟在线路施工过程中，就对基面及边坡起保护作用。

在设计中对降基挖方的基面留有内高外低的排水坡度，坡度一般为 0.5～1.0%。基面排水坡度尽可能向基础保护范围大的缓坡方向倾斜，以便基面雨水从此方向排出。

对高低腿塔的挖方基面，应避免流水直接冲刷两腿间有高差的陡坎，使基面雨水从塔位排出。

排水沟末端与自然沟道顺接在较平缓区域，排水沟出口设八字式消能散水措施，所用材料与排水沟保持一致，其横断面尺寸为：I型末端宽0.8m、长1.0m，II 型宽1.2m、长 1.0m。

经统计，塔基区浆砌石排水沟工程量（含浆砌石八字口消能措施）共8200m（工程量1499m3），其中塔基区浆砌石排水沟工程量江西境内输电线路区620m3、福建境内输电线路区 879m3。

根据水土保持工程措施界定原则分析，主体工程设计的塔基排水沟能满足塔基区排水要求，具有水土保持功能，属于水土保持措施。

—灌注桩基础泥浆沉淀池

针对山丘塔基灌注桩基础主体工程考虑了灌注桩基础泥浆防护临时措施。灌注桩基础在施工时，采用钻机钻进成孔，成孔过程中为防止孔壁坍塌，在孔内注入人工泥浆或利用钻削下来的粘性土与水混合的自造泥浆保护孔壁。扩壁泥浆与钻孔的土屑混合，边钻边排出，集中处理后，泥浆被重新灌入钻孔进行孔内补浆。当钻孔达到规定深度后，安放钢筋笼，在泥浆下灌注混凝土，浮在混凝土之上的泥浆被抽吸出来。

由于施工时会产生钻渣泥浆，因此需采取措施对塔基基础产生的钻渣泥浆进行处理。按平均每基灌注桩钻渣泥浆为 60m3设计泥浆沉淀池，泥浆沉淀池采用半挖半填方式，其尺寸根据钻渣泥浆量确定，每个沉淀池地下部分池口尺寸为5m（长）×8m（宽）×1.5m（深），池壁开挖坡比控制在1：0.5，以保持边坡的稳定，每个沉淀池地下部分容量超过 60m3，足以容纳钻孔灌注桩产生的钻渣泥浆。待工程完工后，泥浆晾干后拍实堆放在塔基征地范围内。

本工程灌注桩施工前，先对塔基区剥离表层土，剥离的表层土全部装入植生袋内，根据需要围挡在灌注桩基础施工区域外围和泥浆沉淀池周围，施工结束后拆除植生袋拦挡，恢复塔基区表土。

经统计，塔基区共计20处塔基采用灌注桩基础，设置泥浆沉淀池 20个。其中江西 境内设置泥浆沉淀池16个，福建境内设置泥浆沉淀池 4个。

根据水土保持工程措施界定原则分析，主体工程设计的灌注桩基础泥浆防护措施具有水土保持功能，属于水土保持措施。

## （2）牵张场地区

## ——钢板铺垫

为减少施工机械、车辆对牵张场地区域地表植被的破坏，本工程牵张场地区设计有钢板铺垫措施，钢板尺寸为 1.5m×5m，采用拼接形式铺设在施工场地内，单个牵张场按照 200m2 计列工程量，共设置钢板铺垫措施 10800m2，其中江西境内设置钢板铺垫4800m2，福建境内设置钢板铺垫 6000m2。

根据水土保持工程措施界定原则分析，主体工程设计的钢板铺垫措施具有水土保持功能，属于水土保持措施。

## 3.2.7.4 主体工程设计的水土保持措施综合评价

主体工程从自身功能和安全角度考虑，布置了一系列具有水土保持功能的设施，在充分发挥主体工程自身作用的同时，有效地防治了水土流失。本方案将从全面防治水土流失的角度出发，对主体工程设计中具有水土保持功能的各项工程进行分析论证，对不能满足水土保持要求的，本方案将进行补充设计。为更好地防止施工中产生的水土流失，方案需完善补充施工期间各防治分区的临时挡护、苫盖、铺垫措施、排水、土地平整及绿化、耕地恢复等措施。

本工程主体工程设计的水保措施分析评价见表3-8。

表 3- 8  
主体工程水保措施分析与评价表
<table><tr><td colspan="1" rowspan="2">项目</td><td colspan="2" rowspan="2">分区</td><td colspan="1" rowspan="2">主体已有</td><td colspan="1" rowspan="2">存在问题及不足</td><td colspan="3" rowspan="1">方案补充完善</td></tr><tr><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">植物措施</td></tr><tr><td colspan="1" rowspan="5">闽赣换流站</td><td colspan="1" rowspan="5">江西</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">雨水排水管、生态护坡、站外混凝土排水沟、站区绿化</td><td colspan="1" rowspan="1">未考虑表土剥离及回覆、临时堆土防护、临时排水沉沙等措施</td><td colspan="1" rowspan="1">表土剥离及回覆</td><td colspan="1" rowspan="1">植生袋装土拦挡、密目网苫盖、临时排水沟、临时沉沙池</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1">生态护坡、混凝土排水沟</td><td colspan="1" rowspan="1">未考虑表土剥离及回覆、边坡临时防护等措施</td><td colspan="1" rowspan="1">表土剥离及回覆</td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">站用电源线路区</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">未考虑表土剥离及回覆、迹地恢复、临时堆土防护等措施</td><td colspan="1" rowspan="1">表土剥离及回覆、土地平整、耕地恢复</td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1">撒播草籽、恢复林地</td></tr><tr><td colspan="1" rowspan="1">站外供排水管线区</td><td colspan="1" rowspan="1">雨水排水管</td><td colspan="1" rowspan="1">未考虑表土剥离及回覆、迹地恢复、临时堆土防护等措施</td><td colspan="1" rowspan="1">表土剥离及回覆、耕地恢复</td><td colspan="1" rowspan="1">密目网苫盖、彩条布铺垫</td><td colspan="1" rowspan="1">撒播草籽</td></tr><tr><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1">植草皮护坡</td><td colspan="1" rowspan="1">未考虑表土剥离及回覆、场地临时排水沉沙、迹地恢复等措施</td><td colspan="1" rowspan="1">表土剥离及回覆、耕地恢复</td><td colspan="1" rowspan="1">密目网苫盖、彩条布铺垫、临时排水沟、临时沉沙池</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">红都变电站</td><td colspan="1" rowspan="1">江西</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">碎石覆盖</td><td colspan="1" rowspan="1">未考虑施工过程中的临时苫盖措施</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="1">汀州变电站</td><td colspan="1" rowspan="1">福建</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">碎石覆盖</td><td colspan="1" rowspan="1">未考虑施工过程中的临时苫盖措施</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="3">线路工程</td><td colspan="1" rowspan="3">江西、福建</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">浆砌石挡渣墙、浆砌石排水沟、泥浆沉淀池</td><td colspan="1" rowspan="1">未考虑施工前表土剥离和防护，施工过程临时堆土的防护，施工结束后表土回覆及施工迹地恢复等措施。</td><td colspan="1" rowspan="1">表土剥离及回覆、土地平整、耕地恢复</td><td colspan="1" rowspan="1">植生袋装土拦挡、密目网苫盖、彩条布铺垫、彩条旗围护</td><td colspan="1" rowspan="1">撒播草籽、恢复林地</td></tr><tr><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1">钢板铺垫</td><td colspan="1" rowspan="1">未考虑开挖区域的表土剥离及保护，施工前牵张场范围的明确，施工过程中原地貌的保护，施工结束后施工迹地恢复等措施。</td><td colspan="1" rowspan="1">表土剥离及回覆、土地平整、耕地恢复</td><td colspan="1" rowspan="1">密目网苫盖、彩条布铺垫、植生袋拦挡、彩条旗围护</td><td colspan="1" rowspan="1">撒播草籽、恢复林地</td></tr><tr><td colspan="1" rowspan="1">跨越施</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">未考虑施工前跨越施</td><td colspan="1" rowspan="1">土地平整、</td><td colspan="1" rowspan="1">彩条布铺</td><td colspan="1" rowspan="1">撒播</td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="1">工区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">工场地范围的明确，完工后扰动地表的迹地恢复等措施。</td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1">垫、彩条旗围护</td><td colspan="1" rowspan="1">草籽、恢复林地</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">未考虑施工前开挖区域表土剥离及保护，道路排水措施、边坡临时防护措施、完工后扰动地表的迹地恢复等措施。</td><td colspan="1" rowspan="1">表土剥离及回覆、土地平整、耕地恢复</td><td colspan="1" rowspan="1">植生袋拦挡、密目网苫盖、临时排水沟、素土夯实</td><td colspan="1" rowspan="1">撒播草籽、恢复林地</td></tr></table>

## 3.3主体工程设计中水土保持措施界定

根据《生产建设项目水土保持技术标准》的界定原则，将换流站站区、进站道路的护坡、排水沟，站区绿化，站内雨水排水管网设施，站外雨水排水管，施工生产生活区植草皮护坡，间隔扩建区铺设碎石，线路塔基的挡渣墙、排水沟、灌注桩泥浆沉淀池、牵张场地区钢板铺垫等界定为水土保持措施，其投资纳入本方案投资估算中。主体工程设计中具有的水土保持功能工程的措施工程量及投资见表3-9。

表 3- 9  
主体工程设计中具有的水土保持功能工程的措施工程量及投资一览表
<table><tr><td colspan="3" rowspan="1">项目分区</td><td colspan="2" rowspan="1">水保措施</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价(元)</td><td colspan="1" rowspan="1">工程投资(万元)</td></tr><tr><td colspan="1" rowspan="12">江西省</td><td colspan="1" rowspan="8">闽赣换流站</td><td colspan="1" rowspan="4">站区</td><td colspan="1" rowspan="2">工程措施</td><td colspan="1" rowspan="1">混凝土排水沟</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">1000</td><td colspan="1" rowspan="1">539</td><td colspan="1" rowspan="1">53.90</td></tr><tr><td colspan="1" rowspan="1">雨水排水管</td><td colspan="1" rowspan="1"> $\mathbf { m }$ </td><td colspan="1" rowspan="1">6020</td><td colspan="1" rowspan="1">302</td><td colspan="1" rowspan="1">181.80</td></tr><tr><td colspan="1" rowspan="2">植物措施</td><td colspan="1" rowspan="1">站区绿化</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">19000</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">38.00</td></tr><tr><td colspan="1" rowspan="1">生态护坡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">14300</td><td colspan="1" rowspan="1">74</td><td colspan="1" rowspan="1">105.82</td></tr><tr><td colspan="1" rowspan="2">进站道路</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">混凝土排水沟</td><td colspan="1" rowspan="1"> $\mathbf { m }$ </td><td colspan="1" rowspan="1">120</td><td colspan="1" rowspan="1">539</td><td colspan="1" rowspan="1">6.47</td></tr><tr><td colspan="1" rowspan="1">植物措施</td><td colspan="1" rowspan="1">生态护坡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3880</td><td colspan="1" rowspan="1">74</td><td colspan="1" rowspan="1">28.71</td></tr><tr><td colspan="1" rowspan="1">站外供排水管线区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">雨水排水管</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">400</td><td colspan="1" rowspan="1">965</td><td colspan="1" rowspan="1">38.60</td></tr><tr><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1">植物措施</td><td colspan="1" rowspan="1">植草皮护坡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1500</td><td colspan="1" rowspan="1">12</td><td colspan="1" rowspan="1">1.80</td></tr><tr><td colspan="1" rowspan="1">红都变电站</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">碎石覆盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">200</td><td colspan="1" rowspan="1">86</td><td colspan="1" rowspan="1">1.72</td></tr><tr><td colspan="1" rowspan="3">500kV输电线路</td><td colspan="1" rowspan="2">塔基区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">浆砌石排水沟</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">620</td><td colspan="1" rowspan="1">1846</td><td colspan="1" rowspan="1">114.45</td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">泥浆沉淀池</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">16</td><td colspan="1" rowspan="1">50000</td><td colspan="1" rowspan="1">80.00</td></tr><tr><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">钢板铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4800</td><td colspan="1" rowspan="1">42.3</td><td colspan="1" rowspan="1">20.30</td></tr><tr><td colspan="1" rowspan="2">福建省</td><td colspan="1" rowspan="1">汀州变电站</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">碎石覆盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">100</td><td colspan="1" rowspan="1">86</td><td colspan="1" rowspan="1">0.86</td></tr><tr><td colspan="1" rowspan="1">500kV</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">浆砌石挡渣墙</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">342</td><td colspan="1" rowspan="1">2900</td><td colspan="1" rowspan="1">99.18</td></tr><tr><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="3">输电线路</td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">浆砌石排水沟</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">879</td><td colspan="1" rowspan="1">3040</td><td colspan="1" rowspan="1">267.22</td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">泥浆沉淀池</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">50000</td><td colspan="1" rowspan="1">20.00</td></tr><tr><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">钢板铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">6000</td><td colspan="1" rowspan="1">42.3</td><td colspan="1" rowspan="1">25.38</td></tr><tr><td colspan="5" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1084.21</td></tr></table>

## 4 水土流失分析与预测

## 4.1水土流失现状

## 4.1.1 水土流失类型及强度

按水土保持区划划分，项目所在地长汀县属于南方红壤区-浙闽山地丘陵区-闽西南山地丘陵保土生态维护区；瑞金市属于南方红壤区-江南山地丘陵区-赣南山地土壤保持区。项目区容许土壤流失量为 $5 0 0 \mathrm { t / k m } ^ { 2 } { \cdot } \mathbf { a }$ 。根据现场调查，项目区土地利用类型以林地为主，植被覆盖度较高，土壤侵蚀强度以轻度为主。项目区水土流失类型主要为水力侵蚀，主要侵蚀形式为坡面侵蚀和沟道侵蚀。

根据全国土壤侵蚀第二次遥感普查报告、各省水土流失遥感调查成果、《江西省水土保持公报（2023 年）》、《福建省水土保持公报（2023 年）》等专题报告，工程沿线所经区域水土流失现状详见表4-1。

表 4- 1  
工程沿线行政区划水土流失面积统计表  
单位：km<sup>2</sup>
<table><tr><td rowspan=2 colspan=1>行政区</td><td rowspan=1 colspan=6>水土流失面积</td><td rowspan=2 colspan=1>水土流失面积比例(%）</td><td rowspan=2 colspan=1>土地面积</td></tr><tr><td rowspan=1 colspan=1>轻度</td><td rowspan=1 colspan=1>中度</td><td rowspan=1 colspan=1>强烈</td><td rowspan=1 colspan=1>极强烈</td><td rowspan=1 colspan=1>剧烈</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=1 colspan=1>瑞金市</td><td rowspan=1 colspan=1>378.37</td><td rowspan=1 colspan=1>25.04</td><td rowspan=1 colspan=1>7.49</td><td rowspan=1 colspan=1>2.10</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1>413.26</td><td rowspan=1 colspan=1>16.88</td><td rowspan=1 colspan=1>2448.22</td></tr><tr><td rowspan=1 colspan=1>长汀县</td><td rowspan=1 colspan=1>178.77</td><td rowspan=1 colspan=1>14.93</td><td rowspan=1 colspan=1>5.11</td><td rowspan=1 colspan=1>0.80</td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1>199.70</td><td rowspan=1 colspan=1>6.44</td><td rowspan=1 colspan=1>3100</td></tr></table>

## 4.1.2 项目区土壤侵蚀模数背景值

根据收集的工程沿线水土流失现状调查结果，通过加权平均计算得到项目区涉及瑞金市土壤侵蚀模数背景值为 $4 1 7 . 5 \mathrm { t / k m } ^ { 2 } { \cdot } \mathrm { a }$ ，长汀县为 $3 7 9 . 1 \mathrm { t / k m } ^ { 2 } \cdot \mathrm { a }$ ，结合本工程分县（市）占地面积，经加权平均，项目区土壤侵蚀模数背景值平均为 $4 0 2 \mathrm { t } / \mathrm { k m } ^ { 2 } { \cdot } \mathbf { a }$

表 4- 2  
本工程沿线区域原地貌土壤侵蚀模数背景值表
<table><tr><td rowspan=2 colspan=1>侵蚀强度</td><td rowspan=2 colspan=1>侵蚀模数 $\left( \mathrm { { t } } / \mathrm { { k m } } ^ { 2 } \cdot \mathbf { a _ { \alpha } } \right)$ </td><td rowspan=1 colspan=2>水土流失面积  $\left( \mathrm { { k m } } ^ { 2 } \right)$ </td><td rowspan=1 colspan=2>土壤侵蚀模数背景值  $\left( \mathrm { { t } } / \mathrm { { k m } } ^ { 2 \cdot } \mathrm { { a } } \right)$ </td></tr><tr><td rowspan=1 colspan=1>瑞金市</td><td rowspan=1 colspan=1>长汀县</td><td rowspan=1 colspan=1>瑞金市</td><td rowspan=1 colspan=1>长汀县</td></tr><tr><td rowspan=1 colspan=1>微度</td><td rowspan=1 colspan=1>350</td><td rowspan=1 colspan=1>2034.96</td><td rowspan=1 colspan=1>2900.36</td><td rowspan=6 colspan=1>417.5</td><td rowspan=6 colspan=1>379.1</td></tr><tr><td rowspan=1 colspan=1>轻度</td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1>378.37</td><td rowspan=1 colspan=1>178.77</td></tr><tr><td rowspan=1 colspan=1>中度</td><td rowspan=1 colspan=1>2500</td><td rowspan=1 colspan=1>25.04</td><td rowspan=1 colspan=1>14.93</td></tr><tr><td rowspan=1 colspan=1>强烈</td><td rowspan=1 colspan=1>5000</td><td rowspan=1 colspan=1>7.49</td><td rowspan=1 colspan=1>5.11</td></tr><tr><td rowspan=1 colspan=1>极强烈</td><td rowspan=1 colspan=1>8000</td><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>0.8</td></tr><tr><td rowspan=1 colspan=1>剧烈</td><td rowspan=1 colspan=1>15000</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1>0.09</td></tr><tr><td rowspan=1 colspan=4>结合本工程分县（市）占地面积，经加权平均计算后土壤侵蚀模数背景值</td><td rowspan=1 colspan=2>402</td></tr></table>

## 4.2水土流失影响因素分析

## 4.2.1 水土流失影响分析

本工程为建设类项目，水土流失主要发生在施工期（含施工准备期），建设过程中场地开挖、回填、平整等施工过程必然扰动原地表，损坏原地表土壤、植被，并形成松散堆积体，易造成新的水土流失。项目建设可能产生土壤流失影响因素及侵蚀强度分析如表 4-3。

表 4- 3  
项目建设可能产生土壤流失影响因素及侵蚀强度分析
<table><tr><td rowspan=1 colspan=2>项目分区</td><td rowspan=1 colspan=1>产生土壤流失的影响因素</td><td rowspan=1 colspan=1>侵蚀特点</td></tr><tr><td rowspan=1 colspan=4>项目施工准备期及施工期水土流失因素分析</td></tr><tr><td rowspan=5 colspan=1>换流站</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>场地平整，站区管沟和基坑开挖、临时堆放余土以及建筑物建设等扰动地表</td><td rowspan=1 colspan=1>产生强烈~极强烈水蚀</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>土方开挖回填，扰动地表</td><td rowspan=1 colspan=1>产生中度~强烈水蚀</td></tr><tr><td rowspan=1 colspan=1>站外供排水管线区</td><td rowspan=1 colspan=1>管沟开挖，破坏原地貌</td><td rowspan=1 colspan=1>产生中度~强烈水蚀</td></tr><tr><td rowspan=1 colspan=1>站用电源线路区</td><td rowspan=1 colspan=1>土方开挖回填，扰动地表</td><td rowspan=1 colspan=1>产生中度~强烈水蚀</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>场地平整，土方开挖回填扰动</td><td rowspan=1 colspan=1>产生强烈~极强烈水蚀</td></tr><tr><td rowspan=4 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>基坑开挖使地面裸露、表土破损、破坏原地貌，临时堆土堆置期间坡面松散</td><td rowspan=1 colspan=1>产生强烈~极强烈水蚀</td></tr><tr><td rowspan=1 colspan=1>牵张场地</td><td rowspan=1 colspan=1>牵张机施工过程占用土地，使地面表土破损、破坏原地貌、损坏地表植被，局部区域存在土方挖填</td><td rowspan=1 colspan=1>产生中度侵蚀</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地</td><td rowspan=1 colspan=1>临时占压土地，使地表结构破损、破坏原地貌、损坏地表植被</td><td rowspan=1 colspan=1>产生中度侵蚀</td></tr><tr><td rowspan=1 colspan=1>施工道路</td><td rowspan=1 colspan=1>主要为人为、车辆踩踏地表造成地表结构破损、破坏原地貌、损坏地表植被，部分区域存在土方挖填</td><td rowspan=1 colspan=1>产生中度~强烈水蚀</td></tr><tr><td rowspan=1 colspan=4>自然恢复期水土流失因素分析</td></tr><tr><td rowspan=1 colspan=2>植被恢复区</td><td rowspan=1 colspan=1>植物措施尚未完全发挥水土保持作用，有少量流失。</td><td rowspan=1 colspan=1>产生轻度~中度侵蚀</td></tr></table>

## 4.2.2 扰动地表、损毁植被面积

本工程项目建设区的面积即为扰动地表的面积。经过统计分析，确定本工程扰动地表的面积为 105.34hm<sup>2</sup>，其中耕地 4.31hm<sup>2</sup>、林地 70.04hm<sup>2</sup>、园地 24.32hm<sup>2</sup>、草地 0.72hm<sup>2</sup>、交通运输用地5.01hm2、公共管理与公共服务用地0.94hm2。损毁植被面积为70.76hm2。

## 4.2.3 废弃土（石、渣）量

根据工程设计资料，本工程挖填方总量为 115.84万 m3。工程总挖方 57.92万m3，其中表土剥离土方量约 7.22 万 m3，基础开挖土石方 50.44万 m3，钻渣挖方 0.26 万 m3（为塔基区灌注桩基础泥浆 0.26万m3）。工程总填方 57.92 万m3，其中表土回覆土方

量约为7.22 万m3，基础回填土石方50.44万m3、塔基区灌注桩基础泥浆回填平整0.26万 m3。

## 4.3土壤流失量预测

## 4.3.1 预测单元

预测单元为工程建设扰动地表的时段、扰动形式总体相同、扰动强度和特点大体一致的区域。根据《生产建设项目土壤流失量测算导则》（SL773-2018）规定，结合输变电工程特点及区域地形地貌特点。本工程水土流失预测（计算）单元见表4-4。

表 4- 4  
本工程水土流失预测单元划分
<table><tr><td rowspan=1 colspan=2>预测单元</td><td rowspan=1 colspan=1>生产建设项目土壤流失类型</td></tr><tr><td rowspan=5 colspan=1>闽赣换流站</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>一般扰动地表；工程堆积体</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>站外供排水管线区</td><td rowspan=1 colspan=1>一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>站用电源线路区</td><td rowspan=1 colspan=1>一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>红都 500kV 变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>长汀 500kV 变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>一般扰动地表</td></tr><tr><td rowspan=4 colspan=1>输电线路</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>塔基永久占地区：地表翻扰型一般扰动地表塔基临时施工场地区：植被破坏型一般扰动地表、上方无来水工程堆积体</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>植被破坏型一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>跨越施工区</td><td rowspan=1 colspan=1>植被破坏型一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>植被破坏型一般扰动地表、地表翻扰型一般扰动地表</td></tr></table>

## 4.3.2 预测时段

根据《生产建设项目水土保持技术标准》（GB50433-2018）规定，生产建设项目可能产生的水土流失量应按施工期（含施工准备期）、自然恢复期两个时段进行预测。每个预测单元的预测时段按最不利情况考虑，超过雨季长度的按全年计，未超过雨季长度的按占雨（风）季长度比例计算。本工程涉及区域为湿润区，自然恢复期按规定取2年。本工程水土流失预测时段划分见表4-5。

表 4- 5  
本工程水土流失预测时间一览表
<table><tr><td colspan="2" rowspan="1">工程名称</td><td colspan="1" rowspan="1">施工名称</td><td colspan="1" rowspan="1">预测时段</td><td colspan="1" rowspan="1">预测时间(年)</td></tr><tr><td colspan="1" rowspan="3">闽赣换流站</td><td colspan="1" rowspan="2">站区、施工生产生活区</td><td colspan="1" rowspan="1">施工期</td><td colspan="1" rowspan="1">2025年12月~2026年11月</td><td colspan="1" rowspan="1">1.0</td></tr><tr><td colspan="1" rowspan="1">自然恢复期</td><td colspan="1" rowspan="1">单项工程结束后2.0年</td><td colspan="1" rowspan="1">2.0</td></tr><tr><td colspan="1" rowspan="1">进站道路区、站外供排</td><td colspan="1" rowspan="1">施工期</td><td colspan="1" rowspan="1">2026年1月~2026年3月</td><td colspan="1" rowspan="1">0.25</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">水管线区、站用电源线路区</td><td colspan="1" rowspan="1">自然恢复期</td><td colspan="1" rowspan="1">单项工程结束后2.0年</td><td colspan="1" rowspan="1">2.0</td></tr><tr><td colspan="1" rowspan="2">红都500kV变电站</td><td colspan="1" rowspan="2">间隔扩建区</td><td colspan="1" rowspan="1">施工期</td><td colspan="1" rowspan="1">2026年7月~2026年10月</td><td colspan="1" rowspan="1">0.5</td></tr><tr><td colspan="1" rowspan="1">自然恢复期</td><td colspan="1" rowspan="1">单项工程施工结束后2.0年</td><td colspan="1" rowspan="1">2.0</td></tr><tr><td colspan="1" rowspan="2">汀州500kV变电站</td><td colspan="1" rowspan="2">间隔扩建区</td><td colspan="1" rowspan="1">施工期</td><td colspan="1" rowspan="1">2026年7月~2026年10月</td><td colspan="1" rowspan="1">0.5</td></tr><tr><td colspan="1" rowspan="1">自然恢复期</td><td colspan="1" rowspan="1">单项工程施工结束后2.0年</td><td colspan="1" rowspan="1">2.0</td></tr><tr><td colspan="1" rowspan="4">输电线路</td><td colspan="1" rowspan="2">塔基区、施工道路区</td><td colspan="1" rowspan="1">施工期</td><td colspan="1" rowspan="1">2025年12月~2026年8月</td><td colspan="1" rowspan="1">1.0</td></tr><tr><td colspan="1" rowspan="1">自然恢复期</td><td colspan="1" rowspan="1">单项工程施工结束后2.0年</td><td colspan="1" rowspan="1">2.0</td></tr><tr><td colspan="1" rowspan="2">牵张场地区、跨越施工区</td><td colspan="1" rowspan="1">施工期</td><td colspan="1" rowspan="1">2026年4月~2026年8月</td><td colspan="1" rowspan="1">1.0</td></tr><tr><td colspan="1" rowspan="1">自然恢复期</td><td colspan="1" rowspan="1">单项工程施工结束后2.0年</td><td colspan="1" rowspan="1">2.0</td></tr></table>

## 4.3.3 土壤侵蚀模数

项目施工期将损坏原有地形地貌和植被，增加土壤的可侵蚀性；另一方面，由于场地平整时，挖、填土方不仅造成大面积的裸露地面，而且会改变原地形，增大侵蚀扰动表面积。

自然恢复初期，项目区主体工程和水土保持措施布置的防护措施都已发挥一定的保水保土功能，而植物措施发挥保水保土作用则具有后效性。因为植物栽植初期根系不发达，扎根较浅，还不具备较强的固土能力，地面也未形成较强的覆盖来抵御降雨、径流等外营力侵蚀作用，故在自然恢复期仍存在一定程度的水土流失。

项目施工期和自然恢复期土壤流失量根据《生产建设项目土壤流失量测算导则》（SL773-2018）推荐公式计算，扰动前后各土壤侵蚀因子可根据项目区地形地貌、气候（降雨、风速等）、土地利用、植被情况等实际情况结合输变电工程特点，参照《生产建设项目土壤流失量测算导则》（SL773-2018）确定取值。

表 4- 6  
本工程土壤流失预测计算公式表（水力侵蚀）
<table><tr><td colspan="2" rowspan="1">生产建设项目土壤流失类型（水力作用）</td><td colspan="1" rowspan="1">土壤流失量计算公式</td><td colspan="1" rowspan="1">备注</td></tr><tr><td colspan="2" rowspan="1">植被破坏型一般扰动地表土壤流失</td><td colspan="1" rowspan="1"> $\mathrm { M _ { y z } = R K L _ { y } S _ { y } B E T A }$ </td><td colspan="1" rowspan="1">式中 $\mathbf { M } _ { \mathrm { y z } }$ 4为植被破坏型一般扰动地表计算单元土壤流失量（t），R为降雨侵蚀力因子，K为土壤可蚀性因子， $\mathrm { L _ { y } }$ 为坡长因子， $\mathrm { S _ { y } }$ 为坡度因子，B为植被覆盖因子，E为工程措施因子，T为耕作措施因子，A为计算单元的水平投影面积。</td></tr><tr><td colspan="2" rowspan="1">地表翻扰型一般扰动地</td><td colspan="1" rowspan="1"> $\mathrm { M _ { y d } { = } R K _ { y d } L _ { y } S _ { y } B E T A }$ </td><td colspan="1" rowspan="1">式中 $\mathrm { K _ { y d } = N K } , ~ \mathrm { M _ { y d } }$ 为地表翻扰型一般扰动地表</td></tr><tr><td colspan="2" rowspan="1">表土壤流失</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">计算单元土壤流失量（t）， $\mathrm { K _ { y d } }$ 为地表翻扰后土壤可蚀性因子，N为地表翻扰后土壤可蚀性因子增大系数，可取2.13，其他同上。</td></tr><tr><td colspan="2" rowspan="1">上方无来水工程堆积体土壤流失量</td><td colspan="1" rowspan="1"> $\scriptstyle \mathrm { M _ { d w } = X R G _ { d w } L _ { d w } S _ { d w } A }$ </td><td colspan="1" rowspan="1"> $\boldsymbol { \mathrm { M } } _ { \mathrm { d w } }$ 为上方无来水工程堆积体土壤流失量（t），X为堆积体形态因子， $\mathrm { G } _ { \mathrm { d w } }$ 为堆积体土质因子， $\mathrm { L } _ { \mathrm { d w } }$ 为堆积体坡长因子，  $\mathbf { S } _ { \mathrm { d w } }$ 为堆积体坡度因子。</td></tr><tr><td colspan="4" rowspan="1">表4-7                               本工程各计算单元土壤流失因子取值表</td></tr><tr><td colspan="1" rowspan="1">行政区土壤侵蚀因子</td><td colspan="2" rowspan="1">瑞金市</td><td colspan="1" rowspan="1">长汀县</td></tr><tr><td colspan="1" rowspan="1">降雨侵蚀力因子R</td><td colspan="2" rowspan="1">7069.7</td><td colspan="1" rowspan="1">7247.6</td></tr><tr><td colspan="1" rowspan="1">土壤可蚀性因子K</td><td colspan="2" rowspan="1">0.0035</td><td colspan="1" rowspan="1">0.0027</td></tr><tr><td colspan="1" rowspan="1">坡长因子</td><td colspan="3" rowspan="1"> $\mathrm { L } _ { \mathrm { y } } { = } \ ( \ \lambda / 2 0 \ ) \ \mathrm { ~ m ~ }$ 投影坡长λ：换流站站区取50m，进站道路区取100m，站用电源线路区取100m，站外供排水管线区取100m，施工生产生活区取50m；间隔扩建区取50m;输电线路塔基区取15.1m，塔基施工场地区取 $2 7 \mathrm { m } \mathrm { \sim } 3 1 \mathrm { m }$ ，牵张场地区取40m，跨越场地区取 $2 0 \mathrm { m } ,$ 施工道路区取100m。</td></tr><tr><td colspan="1" rowspan="1">坡度因子</td><td colspan="3" rowspan="1"> $\mathsf { S } _ { \mathrm { y } } = - 1 . 5 + 1 7 / [ 1 + \mathrm { e } ^ { ( 2 . 3 - 6 . 1 \sin \theta ) }$ 坡度因子：江西省线路工程坡度θ取 $6 ^ { \circ }$ ，福建省线路工程坡度θ取 $6 { ^ \circ } _ { \circ }$ </td></tr><tr><td colspan="1" rowspan="4">植被覆盖因子B</td><td colspan="3" rowspan="1">江西省线路工程取0.105，福建省线路工程取0.105。</td></tr><tr><td colspan="3" rowspan="1">施工期：B均取1。</td></tr><tr><td colspan="3" rowspan="1">自然恢复期第1年：江西省线路工程取0.45，福建省线路工程取0.45。</td></tr><tr><td colspan="3" rowspan="1">自然恢复期第2年：江西省线路工程取0.13，福建省线路工程取0.13。</td></tr><tr><td colspan="1" rowspan="1">工程措施因子E</td><td colspan="3" rowspan="1">E均取1</td></tr><tr><td colspan="1" rowspan="1">耕作措施因子</td><td colspan="3" rowspan="1"> ${ \mathrm { T } } { = } { \mathrm { T } } _ { 1 } { \times } { \mathrm { T } } _ { 2 }$ ，非农地 T 取 1；江西省农地 T1 取 0.425； T2 取 0.33，福建省农地 T1 取 0.425;T2 取 0.36。</td></tr><tr><td colspan="1" rowspan="1">计算单元水平投影面积</td><td colspan="3" rowspan="1"> $\scriptstyle \mathbf { A } = 1 0 ^ { - 4 } \omega \lambda$ 计算单元宽度ω：换流站站区取50m，进站道路区取1.5m，站用电源线路区取1.5m，站外供排水管线区取1.5m，施工生产生活区取50m；间隔扩建区取50m；交流线路塔基区取15.1m，塔基施工场地区取27m~31m，牵张场地区取10m，跨越场地区取10m，施工道路区取1.0m。</td></tr><tr><td colspan="1" rowspan="1">工程堆积体形态因子X</td><td colspan="3" rowspan="1">X均取1。</td></tr><tr><td colspan="1" rowspan="1">堆积体土质因子</td><td colspan="3" rowspan="1"> $\begin{array} { r } { { \bf G } _ { \mathrm { d w } } { = } { \bf a } _ { 1 } \mathrm { e } ^ { \mathrm { b } } 1 ^ { \delta } . } \end{array}$ 土石质因子均按壤土 a1 取0.046,b1 取-3.379。侵蚀面土体砾石含量δ换流站、间隔扩建工程、线路工程工程均取0.20。</td></tr><tr><td>堆积体坡 度因子</td><td colspan="3">Sdw=（θ/25）d1，坡度θ堆积体均取40°。坡度因子系数 d1均取1.245。</td></tr><tr><td>堆积体坡 长因子</td><td colspan="3"> $\mathrm { L } _ { \mathrm { d w } } \mathrm { = } \ ( \lambda / 5 \ )$  f1，坡长因子系数 f1 均取 0.632。</td></tr></table>

## 4.3.4 预测结果

本工程施工期及自然恢复期土壤流失总量 7535.3t，原地貌土壤侵蚀量 1219.3t，新增土壤流失量6316.0t。本工程土壤流失量汇总情况详见表4-8。工程各分区土壤流失量预测情况详见附表1。

表 4- 8  
本工程土壤流失量预测汇总表
<table><tr><td rowspan=2 colspan=3>预测区域</td><td rowspan=1 colspan=3>预测时段</td><td rowspan=2 colspan=1>背景流失量(t)</td><td rowspan=2 colspan=1>新增土壤流失量（t）</td></tr><tr><td rowspan=1 colspan=1>施工期(t)</td><td rowspan=1 colspan=1>自然恢复期(t)</td><td rowspan=1 colspan=1>合计(t)</td></tr><tr><td rowspan=10 colspan=1>江西省</td><td rowspan=5 colspan=1>换流站</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>1280.5</td><td rowspan=1 colspan=1>58.7</td><td rowspan=1 colspan=1>1339.2</td><td rowspan=1 colspan=1>179.7</td><td rowspan=1 colspan=1>1159.5</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>33.1</td><td rowspan=1 colspan=1>8.5</td><td rowspan=1 colspan=1>41.6</td><td rowspan=1 colspan=1>14.6</td><td rowspan=1 colspan=1>27.0</td></tr><tr><td rowspan=1 colspan=1>站外排水管线区</td><td rowspan=1 colspan=1>200.7</td><td rowspan=1 colspan=1>70.6</td><td rowspan=1 colspan=1>271.3</td><td rowspan=1 colspan=1>80.1</td><td rowspan=1 colspan=1>191.2</td></tr><tr><td rowspan=1 colspan=1>站用电源线路区</td><td rowspan=1 colspan=1>34.2</td><td rowspan=1 colspan=1>21.0</td><td rowspan=1 colspan=1>55.2</td><td rowspan=1 colspan=1>23.9</td><td rowspan=1 colspan=1>31.3</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>72.4</td><td rowspan=1 colspan=1>11.2</td><td rowspan=1 colspan=1>83.6</td><td rowspan=1 colspan=1>16.8</td><td rowspan=1 colspan=1>66.8</td></tr><tr><td rowspan=1 colspan=1>红都变</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>4.8</td><td rowspan=1 colspan=1>0.0</td><td rowspan=1 colspan=1>4.8</td><td rowspan=1 colspan=1>0.0</td><td rowspan=1 colspan=1>4.8</td></tr><tr><td rowspan=4 colspan=1>输电线路</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>786.6</td><td rowspan=1 colspan=1>361.8</td><td rowspan=1 colspan=1>1148.4</td><td rowspan=1 colspan=1>228.0</td><td rowspan=1 colspan=1>920.4</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>116.5</td><td rowspan=1 colspan=1>64.7</td><td rowspan=1 colspan=1>181.2</td><td rowspan=1 colspan=1>37.8</td><td rowspan=1 colspan=1>143.4</td></tr><tr><td rowspan=1 colspan=1>跨越施工区</td><td rowspan=1 colspan=1>25.0</td><td rowspan=1 colspan=1>11.1</td><td rowspan=1 colspan=1>36.1</td><td rowspan=1 colspan=1>9.1</td><td rowspan=1 colspan=1>27.0</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>398.6</td><td rowspan=1 colspan=1>180.3</td><td rowspan=1 colspan=1>578.9</td><td rowspan=1 colspan=1>113.6</td><td rowspan=1 colspan=1>465.3</td></tr><tr><td rowspan=7 colspan=1>福建省</td><td rowspan=1 colspan=1>汀州变</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>1.3</td><td rowspan=1 colspan=1>0.0</td><td rowspan=1 colspan=1>1.3</td><td rowspan=1 colspan=1>0.0</td><td rowspan=1 colspan=1>1.3</td></tr><tr><td rowspan=5 colspan=1>输电线路</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>1874.5</td><td rowspan=1 colspan=1>422.4</td><td rowspan=1 colspan=1>2296.9</td><td rowspan=1 colspan=1>232.0</td><td rowspan=1 colspan=1>2064.9</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>115.2</td><td rowspan=1 colspan=1>61.5</td><td rowspan=1 colspan=1>176.7</td><td rowspan=1 colspan=1>38.9</td><td rowspan=1 colspan=1>137.8</td></tr><tr><td rowspan=1 colspan=1>跨越施工区</td><td rowspan=1 colspan=1>64.8</td><td rowspan=1 colspan=1>32.4</td><td rowspan=1 colspan=1>97.2</td><td rowspan=1 colspan=1>23.1</td><td rowspan=1 colspan=1>74.1</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>818.1</td><td rowspan=1 colspan=1>404.8</td><td rowspan=1 colspan=1>1222.9</td><td rowspan=1 colspan=1>221.7</td><td rowspan=1 colspan=1>1001.2</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>2872.6</td><td rowspan=1 colspan=1>921.1</td><td rowspan=1 colspan=1>3793.7</td><td rowspan=1 colspan=1>515.7</td><td rowspan=1 colspan=1>3278.0</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>2873.9</td><td rowspan=1 colspan=1>921.1</td><td rowspan=1 colspan=1>3795.0</td><td rowspan=1 colspan=1>515.7</td><td rowspan=1 colspan=1>3279.3</td></tr><tr><td rowspan=1 colspan=3>总计</td><td rowspan=1 colspan=1>5826.3</td><td rowspan=1 colspan=1>1709.0</td><td rowspan=1 colspan=1>7535.3</td><td rowspan=1 colspan=1>1219.3</td><td rowspan=1 colspan=1>6316.0</td></tr></table>

## 4.4水土流失危害分析

本工程建设占用部分耕地并砍伐一定数量的林木，施工建设期将扰动地表和产生弃渣，如不采取有效的水土保持措施，将对建设区的生态环境、水土资源和经济发展带来不利影响，主要表现在：

## （1）对生态环境的影响

本工程沿线主要为林地，森林覆盖率较高，工程施工砍伐树木、开挖山体土石方等，如不采取有效的水土保持措施，将使生态环境最基本的水土资源受到影响，土地蓄水保水能力有所降低，坡面土石方失稳造成溜坡溜渣，临时堆土受雨水冲刷，造成泥沙沉积淤塞渠道、河流等水利设施，良田被泥沙压埋，会造成一定的经济损失。

## （2）对区域土地资源的影响

由于塔基工程建设中原地貌及植被受到一定程度的破坏，诱发了水土流失。同时工程施工使裸露的地面增加，扰动了原土层和岩层，为溅蚀、面蚀、细沟侵蚀、浅沟和切沟侵蚀创造了条件。本工程线路沿线占用了一定数量的耕地，施工中如得不到及时有效的防护治理，在降雨和人为因素的作用下，临时堆土会沿边坡汇入周围农田中，加剧水土流失，影响农业生产；施工简易道路建设中路基的开挖与填筑破坏了原地形地貌、植被、地表物质，使其失去原有的防冲固土能力；而且造成局部作业面地表坡度加大，坡面变得平滑，导致坡面径流速度增加，冲刷力增强，加剧了水土流失。道路建设产生影响区面积大，若不在施工中加强管理，随意弃渣将加大扰动面；由于坡度较陡，渣料可能顺坡滑下，道路建成后，局部挖方地段形成较高的边坡，若不加以防护，容易产生冲刷、滑坡、崩塌等现象；部分填方路段因边坡不稳定，可能发生小规模滑坡，引起新的水土流失。

## （3）对周边居民生活的影响

塔基工程及施工简易道路的修筑，易造成原来稳定的边坡失稳，若不在施工中加强管理，采取有效的拦挡防护措施，可能造成溜坡溜渣等现象，溜渣体下泄易引发道路堵塞，危害交通安全，影响周边居民交通出行，严重的还可能危害居民点房屋安全，形成安全隐患。

## （4）对沿线生态敏感目标的影响

本工程线路沿线穿越1处国家湿地公园，2处生态红线保护范围，施工活动会对生态红线保护范围造成一定程度的扰动，可能对生态红线保护范围内的保护对象造成不利影响。

此外，线路工程建设扰动土地产生的水土流失，使耕地土壤的有机质流失，土壤结构遭到破坏，土壤中的氮磷、有机物及无机盐等营养物质含量减少，同时土壤中动物、微生物及它们的衍生物数量也大大降低，使土地条件改变，给以后的植被恢复工作增加难度，使土地生产力降低。

## 4.5指导性意见

预测结果是在未采取有效防护措施时可能的流失结果。产生水土流失的因素较多，其中地面坡度、降雨强度是造成水土流失的主要因素，而采取综合性的水土保持防护措施将对水土流失有较强的抑制作用。工程水土保持防护措施的布置应本着与施工进度同步的原则，减缓施工扰动引起的新增水土流失，及时恢复原地貌植被。

## （1）防治重点区域的指导性意见

根据预测结果，水土流失防治和监测重点区域为换流站工程站区、线路工程塔基区及施工道路区。

## （2）防治重点时段的指导性意见

根据预测结果，本工程的重点防治时段为施工期，因此，在措施体系防治方面，重点加强施工期间的临时防护措施体系，同时，结合工程措施和植物措施，确保施工结束后自然恢复期内施工扰动地面的水土流失得到有效治理。

## （3）防治措施的指导性意见

本工程防治措施应从边坡防护、截排水设施、临时拦挡等几个主要方面入手，并与必要的植物措施相结合，最大程度地减缓新增水土流失的发生。

施工期间人员活动比较频繁，扰动比较集中，待施工结束后将对各施工区进行平整和原地貌恢复。施工期间主要的建设活动为换流站、塔基等基础开挖和回填，所采取的防治措施应结合主体工程，植物措施宜结合季节适时及时开展，当主体工程建成投运时，工程措施和植物措施均应及时到位。

## （4）施工进度安排的指导性意见

根据预测结果，换流站土建施工及输电线路塔基基础施工是本工程水土流失量较大的时段，加强主体工程施工进度的紧凑安排，尽量避免大风和暴雨天气施工，可以有效地缩短强度水土流失时段。根据线路工程塔基施工特点，可考虑对单基塔施工结束后的土地平整和植被恢复措施分时段开展。

## （5）水土保持监测工作安排的指导性意见

根据预测结果，在工程沿线选择有代表性点位，监测临时堆土土体变化情况、水蚀因子作用下土壤流失量以及林草覆盖率的观测。

## 5 水土保持措施

## 5.1防治区划分

## 5.1.1 分区原则

本方案按照《生产建设项目水土保持技术标准》（GB50433-2018）的规定，根据工程布局、施工扰动特点、建设时序、地貌特征、自然属性、水土流失影响等因素，结合项目区域自然环境状况进行水土流失防治分区。

（1）各分区之间具有显著差异性。

（2）各分区内造成水土流失的主导因子和防治措施相近或相似。

（3）一级分区应具有控制性、整体性、全局性，按地貌类型划分区。

（4）二级分区按工程组成及特点分区。

（5）三级分区结合工程布局和施工扰动特点进行分区。

## 5.1.2 水土流失防治分区

本工程全线均位于山丘区，因此一级分区按照工程组成及特点划分，二级分区按照工程布局分区。

表 5- 1  
本工程水土流失防治分区
<table><tr><td rowspan=1 colspan=1>一级分区</td><td rowspan=1 colspan=1>二级分区</td></tr><tr><td rowspan=5 colspan=1>闽赣换流站防治区</td><td rowspan=1 colspan=1>站区</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td></tr><tr><td rowspan=1 colspan=1>站外供排水管线区</td></tr><tr><td rowspan=1 colspan=1>站用电源线路区</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td></tr><tr><td rowspan=1 colspan=1>红都变电站防治区</td><td rowspan=1 colspan=1>间隔扩建区</td></tr><tr><td rowspan=1 colspan=1>汀州变电站防治区</td><td rowspan=1 colspan=1>间隔扩建区</td></tr><tr><td rowspan=4 colspan=1>输电线路防治区</td><td rowspan=1 colspan=1>塔基区</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td></tr><tr><td rowspan=1 colspan=1>跨越施工区</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td></tr></table>

## 5.2措施总体布局

## 5.2.1 防治措施布设原则

本工程防治措施总体布局遵循“预防为主、保护优先、全面规划、综合治理、因地制宜、突出重点、科学管理、注重效益”的方针，坚持“水土保持工程必须与主体工程同时设计、同时施工、同时投产使用”的“三同时”原则，在满足设计深度与主体工程相适应外，做好水土保持措施与主体工程设计相互衔接，综合考虑工程建设时序，合理安排水保工程与主体工程建设之间的关系，树立人与自然和谐相处的理念，尊重自然规律，注重措施设计与周边景观相协调的原则。

按照预防和治理相结合的原则，坚持局部与整体防治、单项防治措施与综合防治措施相协调、兼顾生态效益与经济效益，按分区进行措施总体布置。

## 5.2.2 水土流失防治措施体系

——总体防治思路

## （1）优化工程设计

通过在对主体工程水土保持评价的基础上，对主体工程施工组织设计，包括土方倒运、工序安排、进度安排、工艺改进、土石方平衡等提出水土保持建议，通过设计优化减少弃土弃渣量。

## （2）加强管理，规范施工

做好水土流失临时措施，换流站施工过程中表土的临时防护，牵张场地、施工道路等在施工完工后要进行植被恢复，进站道路、供排水管线区等施工过程中应边开挖、边回填、边采取保护措施；尽量缩短施工周期，减少疏松地面的裸露时间，合理安排施工时间，尽量避开雨季和汛期，同时安排好土方综合利用时的工程时序安排。

## ——综合防治措施体系

根据水土流失防治分区，在水土流失预测及分析评价主体工程中具有水土保持功能工程的基础上，把水土保持工程措施、植物措施、临时措施有机结合起来，形成完整的、科学的水土流失防治措施体系和总体布局。本工程各单项工程均属输电建设类项目，其主要水土保持防治类型均为各单项工程项目建设区中的永久占地区和临时占地区。

工程永久性占地区：该区开挖量较大，对地表扰动相对剧烈，水土流失防治以工程措施为主，裸露地表部分必要时辅以植物措施。由于主体工程永久性占地区出于工程安全考虑，在主体工程设计中已采取了安全防护措施，这些措施一般具有水土保持功能。各单项工程水土保持方案在对其进行评价的基础上，根据需要进行了补充水土保持方案设计。

工程临时性占地区：临时占地区主要是换流站施工生产生活区、站外供排水管线区、站用电源线路区和输电线路塔基施工场地、牵张场、跨越施工场地、施工道路等。对该区的水土流失防治主要以管理措施、植物措施以及临时措施为主。

## ——措施总体布局

## 1）闽赣换流站防治区

## （1）站区：

施工前剥离表土并集中堆放于站内临时堆土区；施工过程中站内临时堆土区域设置植生袋装土拦挡、密目网苫盖、临时排水沟、临时沉沙池对临时堆土进行防护，站外边坡布设混凝土排水沟、加筋麦克垫生态护坡，施工后期在站内布设雨水排水管网；施工结束后对站区可绿化区域进行表土回覆并绿化，对边坡区域进行表土回覆并植草。

## （2）进站道路区

施工前剥离表土，沿进站道路一侧堆放；施工过程中对进站道路两侧裸露边坡及临时堆放表土采用密目网苫盖，边坡设置加筋麦克垫生态护坡，进站道路两侧及边坡设置混凝土排水沟，排水沟与与自然沟道顺接处修筑八字排水口；施工结束后，对边坡区域进行表土回覆并植草。

## （3）站外供排水管线区

施工前剥离表土，表土与开挖其他土石方分开堆放于供排水管线一侧，临时堆土采取密目网苫盖、彩条布铺垫的方式进行防护；施工过程中，在站区征地红线外布设雨水排水管、与站区雨水排水系统相连接，排水管末端修筑八字形排水口；施工结束后对临时占地占用园地区域进行表土回覆、耕地恢复，对临时占地占用交通运输用地区域地表现状为道路绿化带的进行表土回覆、土地整治、植被恢复。

## （4）站用电源线路区

施工前剥离表土并集中堆放；施工过程中开挖的其他土石方集中堆放，对堆土进行彩条布铺垫、密目网苫盖；施工结束后对临时占地区域进行表土回覆，根据原地貌类型确定土地平整及绿化、耕地恢复等土地利用方向。

## （5）施工生产生活区

施工前剥离表土并集中堆放至站内临时堆土区；施工过程中站外边坡布设植草皮

护坡，站内区域布置临时排水沟、临时沉沙池，并对地表裸露区域采取密目网苫盖、彩条布铺垫；施工结束后进行表土回覆、耕地恢复。

## 2）红都变电站防治区

## （1）间隔扩建区

施工过程中，开挖土石方堆放于站内空地，采取苫盖等临时防护措施；施工结束后开挖土石方在站内开挖区域回填整平，对扰动区域进行碎石铺垫，恢复原地貌。

## 3）汀州 500kV 变电站

## （1）间隔扩建区

施工过程中，开挖土石方堆放于站内空地，采取苫盖等临时防护措施；施工结束后开挖土石方在站内开挖区域回填整平，对扰动区域进行碎石铺垫，恢复原地貌。

## 4）输电线路

## （1）塔基区

施工前在塔基施工场地周围设置彩条旗围护，严格限制施工机械和人员活动范围，并对开挖扰动区域进行表土剥离，表土和基础开挖土方均单独堆放；施工过程中对临时堆土压占及其他轻微扰动区域采取彩条布铺垫、堆土外侧设植生袋拦挡、密目网苫盖等临时措施，灌注桩基础施工过程中在塔基施工场地范围内设泥浆沉淀池，塔基区根据需要设置浆砌石挡渣墙、浆砌石排水沟；施工结束后对施工扰动区域进行表土回覆，根据原地貌类型确定土地平整及绿化、耕地恢复等土地利用方向。

## （2）牵张场地区

施工前对牵张场开挖扰动区域剥离表土，并在周围设置彩条旗围护、严格限制施工机械和人员活动范围；施工过程中对场地内临时堆土采取密目网苫盖、彩条布铺垫等措施，对牵引机、张力机占压地表区域采取铺设钢板等措施，对部分牵张场挖填边坡采取植生袋拦挡措施；施工结束后对施工扰动区域进行表土回覆，根据原地貌类型确定土地平整及绿化、耕地恢复等土地利用方向。

## （3）跨越施工区

跨越施工过程中在跨越施工场地周围采取彩条旗围护，严格控制施工扰动范围，对施工设备压占区域采取彩条布铺垫；施工结束后对施工扰动区域根据原地貌类型确定土地平整及绿化、耕地恢复等土地利用方向。

## （4）施工道路区

施工前对新开辟的施工道路开挖扰动区域进行表土剥离；施工过程中对道路边坡

下侧设植生袋拦挡、密目网苫盖等临时措施，道路一侧设置临时排水沟，排水沟开挖土石方夯实作为施工道路边坡的临时防护；施工结束后对施工扰动区域进行表土回覆，根据原地貌类型确定土地平整及绿化、耕地恢复等土地利用方向。

本工程防治措施体系详见表5-2\~表5-2。

表 5- 2  
换流站工程水土流失防治措施体系表
<table><tr><td rowspan=1 colspan=2>防治区</td><td rowspan=1 colspan=1>措施类型</td><td rowspan=1 colspan=1>水土流失防治措施</td></tr><tr><td rowspan=15 colspan=1>换流站工程</td><td rowspan=3 colspan=1>站区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>混凝土排水沟、雨水排水管、表土剥离、表土回覆</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>站区绿化、生态护坡</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>植生袋装土拦挡、密目网苫盖、临时排水沟、临时沉沙池</td></tr><tr><td rowspan=3 colspan=1>进站道路区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>混凝土排水沟、表土剥离、表土回覆</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>生态护坡</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>密目网苫盖</td></tr><tr><td rowspan=3 colspan=1>站外供排水管线区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>雨水排水管、表土剥离、表土回覆、耕地恢复</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>撒播草籽</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>密目网苫盖、彩条布铺垫</td></tr><tr><td rowspan=3 colspan=1>站用电源线路区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离、表土回覆、土地平整、耕地恢复</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>撒播草籽、恢复林地</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>密目网苫盖</td></tr><tr><td rowspan=3 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离、表土回覆、耕地恢复</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>植草皮护坡</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>彩条布铺垫、密目网苫盖、临时排水沟、临时沉沙池</td></tr></table>

表 5- 3  
间隔扩建工程水土流失防治措施体系表
<table><tr><td rowspan=1 colspan=2>防治区</td><td rowspan=1 colspan=1>措施类型</td><td rowspan=1 colspan=1>水土流失防治措施</td></tr><tr><td rowspan=2 colspan=1>红都变电站防治区</td><td rowspan=2 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>碎石覆盖</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>密目网苫盖</td></tr><tr><td rowspan=2 colspan=1>汀州变电站防治区</td><td rowspan=2 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>碎石覆盖</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>密目网苫盖</td></tr></table>

表 5- 4  
线路工程水土流失防治措施体系表
<table><tr><td colspan="2" rowspan="1">防治区</td><td colspan="1" rowspan="1">措施类型</td><td colspan="1" rowspan="1">水土流失防治措施</td></tr><tr><td colspan="1" rowspan="6">线路工程防治区</td><td colspan="1" rowspan="3">塔基区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">浆砌石挡渣墙、浆砌石排水沟、表土剥离、表土回覆、土地平整、耕地恢复</td></tr><tr><td colspan="1" rowspan="1">植物措施</td><td colspan="1" rowspan="1">播撒草籽、恢复林地</td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">泥浆沉淀池、植生袋装土拦挡、密目网苫盖、彩条布铺垫、彩条旗围护</td></tr><tr><td colspan="1" rowspan="3">牵张场地区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">表土剥离、表土回覆、土地平整、耕地恢复</td></tr><tr><td colspan="1" rowspan="1">植物措施</td><td colspan="1" rowspan="1">播撒草籽、恢复林地</td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">密目网苫盖、彩条布铺垫、彩条旗围护、植生袋装土拦挡、铺设钢板</td></tr><tr><td colspan="1" rowspan="6"></td><td colspan="1" rowspan="3">跨越施工区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">土地平整、耕地恢复</td></tr><tr><td colspan="1" rowspan="1">植物措施</td><td colspan="1" rowspan="1">播撒草籽、恢复林地</td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">彩条布铺垫、彩条旗围护</td></tr><tr><td colspan="1" rowspan="3">施工道路区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">表土剥离、表土回覆、土地平整、耕地恢复</td></tr><tr><td colspan="1" rowspan="1">植物措施</td><td colspan="1" rowspan="1">播撒草籽、恢复林地</td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">植生袋装土拦挡、密目网苫盖、临时排水沟、素土夯实</td></tr></table>

## 5.3分区措施布设

## 5.3.1 设计标准

## （1）工程措施

1）防洪标准：换流站、变电站防洪标准按100年一遇。输电线路防护等级和防洪标准（重现期）：≥100 年。

2）截排水工程：参照《变电所给水排水设计规范》（DL/T5143-2002）、《室外排水设计规范》（GB50014-2006）、《水土保持工程设计规范》（GB51018-2014），换流站排水管设计重现期为10年，排水沟采用10年一遇10min降雨值，超高0.2m。线路塔基按10年一遇24 小时降水量设计，超高0.2m。

3）护坡工程：根据主体设计，边坡破坏危害对象为工矿企业、居民点、重要基础设施的，斜坡防护工程级别为 4级，危害对象为一般基础设施或农业生产设施的，斜坡防护工程级别为5级。

4）拦挡工程：塔基区拦挡工程级别为5级。

5）植被恢复与建设工程级别：换流站站区为2级，无需提高，临建设施区域为3级，因涉及重点“两区”提高至2级；线路工程因涉及重点“两区”提高至2级。

## 5.3.2 设计原则

根据不同水土流失防治区的特点和水土流失状况，确定各区的防治重点和措施配置。措施配置中，以工程措施控制大面积、高强度水土流失，为植物措施的实施创造条件；同时以植物措施、与工程措施配套，提高水土保持效果、节省工程投资、改善生态环境。措施布置注重功效性，坚持工程措施、临时措施和植物措施相结合，做到措施布设不重不漏、系统全面。

## （1）工程措施

1）土地整治主要针对塔基区及施工区、牵张场地区等覆土平整，站外供排水管线区、施工临时用电区等的施工迹地恢复。

2）施工前对可剥离表土区域进行表土剥离，施工结束后回覆以便于后期恢复。

3）沿线施工占用耕地的区域，施工完结后需恢复耕地。

4）根据规范要求，对排水沟（含防冲措施）、浆砌石等工程进行典型设计，并估算工程量。

## （2）植物措施

1）水土保持植物措施在布设上应遵循以下原则：

a．因地制宜，因害设防的原则；

b．“适地适树”原则。根据立地条件选择适宜的树种，根据树种的生物学及生态学特性选择相应的立地类型；

c．优先考虑乡土树种，注重绿化、美化相结合的绿化模式；

d．坚持高标准整地，科学栽植，提高造林成活率和保存率；

e．调查项目区内同类工程植被恢复采取的草种、树种。

## 2）立地条件类型与树种选择

植物措施布设需要根据项目区立地条件类型进行树种选择。项目区立地条件的划分主要是以项目区所在原地貌土壤类型作为主导因子，根据不同的土壤特性进行分类。根据适地适树，因地制宜的原则，编制人员通过现场调查、咨询当地水土保持部门并结合工程沿线气候带，对当地乡土树种和草种的生长情况、生态学和生物学特性进行了分析和比选，选择并确定了适宜于本项目区立地条件的树种和草种。

工程沿线各省采用绿化树、草种见表5-5，树（草）种规格见表5-6，所选树、草种特性表5-7。

表 5- 5  
本工程沿线采用绿化树草种一览表
<table><tr><td rowspan=2 colspan=1>行政区</td><td rowspan=1 colspan=2>绿化树草种</td></tr><tr><td rowspan=1 colspan=1>乔木、灌木</td><td rowspan=1 colspan=1>草籽</td></tr><tr><td rowspan=1 colspan=1>江西</td><td rowspan=1 colspan=1>木荷、胡枝子</td><td rowspan=1 colspan=1>马尼拉、狗牙根</td></tr><tr><td rowspan=1 colspan=1>福建</td><td rowspan=1 colspan=1>枫香、杜英、多花木兰</td><td rowspan=1 colspan=1>宽叶雀稗、狗牙根</td></tr></table>

表 5- 6  
植被恢复树（草）种规格表
<table><tr><td colspan="5">乔木苗</td></tr><tr><td></td><td></td><td>苗龄（年）</td><td colspan="2">苗木等级</td></tr><tr><td rowspan="2">苗木名称</td><td rowspan="2">苗木种类</td><td rowspan="2"></td><td colspan="2">I级苗</td></tr><tr><td>地径（cm）&gt;</td><td>苗高（cm）&gt;</td></tr><tr><td colspan="1" rowspan="1">木荷</td><td colspan="1" rowspan="1">(容器苗、移植苗)</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">0.5</td><td colspan="1" rowspan="1">40</td></tr><tr><td colspan="1" rowspan="1">枫香</td><td colspan="1" rowspan="1">(容器苗、移植苗)</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">0.5</td><td colspan="1" rowspan="1">40</td></tr><tr><td colspan="1" rowspan="1">杜英</td><td colspan="1" rowspan="1">(容器苗、移植苗)</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">0.5</td><td colspan="1" rowspan="1">40</td></tr><tr><td colspan="5" rowspan="1">灌木苗</td></tr><tr><td colspan="1" rowspan="1">苗木名称</td><td colspan="1" rowspan="1">苗木种类</td><td colspan="1" rowspan="1">灌高（cm）≥</td><td colspan="1" rowspan="1">蓬径（cm）≥</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">胡枝子（灌木）</td><td colspan="1" rowspan="1">容器苗</td><td colspan="1" rowspan="1">35</td><td colspan="1" rowspan="1">40</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">多花木兰（灌木）</td><td colspan="1" rowspan="1">容器苗</td><td colspan="1" rowspan="1">40</td><td colspan="1" rowspan="1">45</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1"></td><td colspan="3" rowspan="1">种子</td></tr><tr><td colspan="1" rowspan="1">种子名称</td><td colspan="1" rowspan="1">等级</td><td colspan="1" rowspan="1">纯度</td><td colspan="1" rowspan="1">净度</td><td colspan="1" rowspan="1">发芽率</td></tr><tr><td colspan="1" rowspan="1">马尼拉（草种）</td><td colspan="1" rowspan="1">一级种</td><td colspan="1" rowspan="1">&gt;90%</td><td colspan="1" rowspan="1">&gt;90%</td><td colspan="1" rowspan="1">&gt;80%</td></tr><tr><td colspan="1" rowspan="1">狗牙根（草种）</td><td colspan="1" rowspan="1">一级种</td><td colspan="1" rowspan="1">&gt;90%</td><td colspan="1" rowspan="1">&gt;90%</td><td colspan="1" rowspan="1">&gt;80%</td></tr><tr><td colspan="1" rowspan="1">宽叶雀稗（草种）</td><td colspan="1" rowspan="1">一级种</td><td colspan="1" rowspan="1">&gt;90%</td><td colspan="1" rowspan="1">&gt;90%</td><td colspan="1" rowspan="1">&gt;80%</td></tr></table>

表 5- 7

主要绿化树草种生物学和生态学特性表
<table><tr><td colspan="1" rowspan="1">类型</td><td colspan="1" rowspan="1">种分</td><td colspan="1" rowspan="1">分类</td><td colspan="1" rowspan="1">特性</td><td colspan="1" rowspan="1">抗性</td><td colspan="1" rowspan="1">主要用途</td></tr><tr><td colspan="1" rowspan="3">乔木</td><td colspan="1" rowspan="1">木荷</td><td colspan="1" rowspan="1">山茶科木荷属</td><td colspan="1" rowspan="1">大乔木，高可达25米，叶革质或薄革质，椭圆形，长7-12厘米，宽4-6.5厘米，先端尖锐，有时略钝，基部楔形，上面干后发亮，下面无毛，侧脉7-9对，在两面明显，边缘有钝齿；叶柄长1-2厘米。</td><td colspan="1" rowspan="1">喜光，幼年稍耐庇荫。适应亚热带气候，分布区年降水量1200-2000毫米，年平均气温 15-22℃。对土壤适应性较强，酸性土如红壤、红黄壤、黄壤上均可生长。</td><td colspan="1" rowspan="1">绿化和固土</td></tr><tr><td colspan="1" rowspan="1">枫香</td><td colspan="1" rowspan="1">蕈树科枫香树属</td><td colspan="1" rowspan="1">落叶乔木植物，高达30米；树皮灰褐色，方块状剥落；小枝干后灰色，被柔毛；叶宽卵形，基部心形具锯齿；</td><td colspan="1" rowspan="1">喜温暖湿润气候，耐短期霜冻，喜深厚、湿润的酸性或中性红壤、黄壤，耐干旱瘠薄，但忌水涝及盐碱。</td><td colspan="1" rowspan="1">绿化和固土</td></tr><tr><td colspan="1" rowspan="1">杜英</td><td colspan="1" rowspan="1">杜英科杜英属</td><td colspan="1" rowspan="1">常绿乔木植物，高5-15米；嫩枝及顶芽初时被微毛，不久变秃净，干后黑褐色。叶革质，披针形或倒披针形，长7-12厘米，宽2-3.5厘米，上面深绿色，干后发亮，下面秃净无毛，幼嫩时亦无毛，先端渐尖，尖头钝，基部楔形，常下延，侧脉7-9对，在上面不很明显，在下面稍突起，网脉在上下两面均不明显，边缘有小钝齿</td><td colspan="1" rowspan="1">喜排水良好、湿润、肥沃的酸性土壤。适生于酸性之黄壤和红黄壤山区</td><td colspan="1" rowspan="1">绿化和固土</td></tr><tr><td colspan="1" rowspan="1">灌木</td><td colspan="1" rowspan="1">胡枝子</td><td colspan="1" rowspan="1">豆科胡枝子</td><td colspan="1" rowspan="1">直立灌木，高1-3米，多分枝，小枝黄色或暗褐色，有条棱，被疏短毛；芽卵形，长2-3毫米，具数枚黄褐色鳞片。羽状复叶具3小叶；托叶2枚，线状披针形，长3-4.5毫米；叶柄长2-7（-9）厘米；小叶质薄，卵形、倒卵形或卵状长圆形，长1.5-6</td><td colspan="1" rowspan="1">枝叶茂盛和根系发达，可有效地保持水土，减少地表径流和改善地壤结构。</td><td colspan="1" rowspan="1">绿化和固土</td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">属</td><td colspan="1" rowspan="1">厘米，宽1-3.5厘米，先端钝圆或微凹，稀稍尖，具短刺尖，基部近圆形或宽楔形，全缘，上面绿色，无毛，下面色淡，被疏柔毛，老时渐无毛</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">多花木兰</td><td colspan="1" rowspan="1">木兰科木兰属</td><td colspan="1" rowspan="1">落叶乔木，高可达14米，树皮灰色。当年生枝紫绿色，光滑无毛。叶片倒卵形，先端宽圆，上面绿色，无毛；分枝能力强，常呈丛生状。</td><td colspan="1" rowspan="1">根系发达且萌蘖性强，适合作为水土保持灌木人工密植，可快速覆盖地表，固土护坡。</td><td colspan="1" rowspan="1">绿化和固土</td></tr><tr><td colspan="1" rowspan="3">草种</td><td colspan="1" rowspan="1">马尼拉</td><td colspan="1" rowspan="1">禾本科结缕草属</td><td colspan="1" rowspan="1">茎、叶、穗全为绿色。根冠匍匐茎和根茎上长出茎和叶向上生长。</td><td colspan="1" rowspan="1">耐踏，耐旱，耐高温，较其他草种要稍显耐阴</td><td colspan="1" rowspan="1">绿化和固土</td></tr><tr><td colspan="1" rowspan="1">狗牙根</td><td colspan="1" rowspan="1">禾本科狗牙根属</td><td colspan="1" rowspan="1">秆细而坚韧，下部匍匐地面蔓延甚长，节上常生不定根，直立部分高10-30cm，直径1-1.5mm，秆壁厚，光滑无毛，有时略两侧压扁。</td><td colspan="1" rowspan="1">生长力强，极耐热和抗旱</td><td colspan="1" rowspan="1">绿化和固土</td></tr><tr><td colspan="1" rowspan="1">宽叶雀稗</td><td colspan="1" rowspan="1">禾本科雀稗属</td><td colspan="1" rowspan="1">多年生草本植物，匍匐茎，秆高可达200厘米，秆无毛，有时有分枝，叶鞘包茎，叶片膜质，线状披针形，基部钝圆，边缘呈波状皱折，质软，圆锥花序直立，开展，穗状花序，互生，总状花序轴纤细，小穗长椭圆形，先端钝，浅褐色。内稃与外稃相似。成熟的谷粒褐色，长卵圆形。</td><td colspan="1" rowspan="1">宽叶雀稗性喜高温多雨的气候和土壤肥沃排水良好的地方生长，在干旱贫瘠的红、黄壤坡地亦能生长</td><td colspan="1" rowspan="1">绿化和固土</td></tr></table>

（3）临时措施  
1）临时措施设计以简便、易行、实用、随主体工程施工进度及时布设的原则。  
2）施工过程中，临时堆土采取拦挡措施。

3）对施工剥离的地表熟土，进行单独防护，施工结束后回覆表土。针对剥离的表土及临时堆土进行防护，采用植生袋装土叠砌及用彩条布遮盖。

4）换流站站区及塔基区修建临时排水沟及沉沙池等。

## 5.3.3 措施布设

（1）闽赣换流站

## 1）站区

## （a）工程措施

## ——混凝土排水沟

站区围墙外侧、挖方和填方边坡等坡脚处设置排水沟，自然找坡最终与站区北侧、西侧雨水排水管汇集，共同排至站址北侧、西侧天然沟道。排水沟长1000m，断面尺寸0.3m×0.3m，混凝土砌筑厚度0.2m，混凝土量180m3。混凝土排水沟出口设置八字式排水口作为消能顺接措施，八字式排水口工程量计入排水沟。

## ——雨水排水管

根据站内竖向布置，闽赣换流站站区雨水采用有组织排水，各区域内间隔20m\~30m 设置雨水口和排水检查井，排水管道布置在站内道路两侧，主管道为钢筋混凝土管，管径DN300～DN1200；支管埋深较浅，采用增强级HDPE双壁波纹排水管，管径为DN200，排水管总长 6020m，其中双壁波纹排水管长度3000m，钢筋混凝土排水管长度3020m，站内雨水管出口接入站外排水管，最终分两路排至站址外西侧、北侧自然沟渠。

## ——表土剥离及回覆

站区施工前，对占用园地进行表土剥离，表土剥离面积共13.46hm2，表土剥离厚度平均约 11.5cm，表土剥离量为 1.55万 m3，施工结束后根据站区覆土需要将表土回覆至站区绿化和生态护坡区域，为绿化提供条件。

经统计，站区表土剥离面积 13.46hm2，表土回覆量为 1.55万m3。

## （b）植物措施

——站区绿化

考虑到闽赣换流站站区绿化美化需要，主体设计考虑对站内500kV交流配电装置场地地面采用草皮铺植，提高站区绿化率，对站前广场设置综合绿化，站内道路与围墙之间空地栽植灌木，站内绿化措施统一计入站区绿化。

经统计：绿化面积 19000m2。

——生态护坡

站区边坡分挖方边坡和填方边坡进行防护。挖方边坡主要位于站区的南侧，填方边坡主要位于站区的北侧、东侧、西侧，采用加筋麦克垫生态护坡，护坡防护面积14300m<sup>2</sup>。

## （c）临时措施

## ——植生袋装土拦挡、密目网苫盖

由于挖填土石方在时间、空间上不能均衡同步，考虑在站区内设置2个临时堆土场，其中1个用于站区开挖瞬时无法容纳堆放站区回填土石和临时周转土方（堆土场尺寸：长×宽×高=100m×100m×3.0m，堆土坡比为 1:1.5），为防止雨水冲刷而产生新的水土流失，本方案考虑对临时堆土场采取必要的防护措施，堆土边界设置植生袋装土拦挡，植生袋成“品”字分层形堆砌成环状，植生袋拦挡断面为梯形（梯形断面尺寸：上底宽×下底宽×高=1m×2m×1.5m），每个临时堆土场考虑留有 10m 进场车辆宽度，临时堆土场挡护长390m，植生袋装土拦挡工程量936m3；在临时堆土场的堆土坡顶、坡面采用密目网苫盖，密目网边缘用植生袋装土压实，临时堆土场密目网苫盖 10488m2。

由于站区剥离的表土大部分回填在站区绿化场地和站区挖填方生态护坡区域，考虑在站区内设置 1个表土堆土场（堆土场尺寸：长×宽×高=100m×75m×3.0m，堆土坡比为1:1.5），用于堆放站区剥离表土。表土堆放场最大堆土容量 2.15万 m3，站区表土剥离量1.55万m3，可满足换流站站区表土堆土需求。

为防止雨水冲刷而产生新的水土流失，本方案考虑对表土堆放场采取必要的防护措施，堆土边界设置植生袋装土拦挡，植生袋成“品”字分层形堆砌成环状，植生袋拦挡断面为梯形（梯形断面尺寸：上底宽×下底宽×高=1m×2m×1.5m）；考虑表土堆放场考虑留有 10m 入口宽度，表土堆放场挡护长 340m，植生袋装土拦挡工程量 816m3；在表土堆放场的堆土坡顶、坡面采用密目网苫盖，密目网边缘用植生袋装土压实，表土堆放场密目网苫盖面积 7933m2。

经统计：站区临时堆土场和表土堆放场植生袋拦挡长度 730m，工程量 1752m3，密目网苫盖 18421m<sup>2</sup>。

——临时排水沟、沉沙池

为保障施工期站区场地内排水通畅，本方案考虑在其场地内、临时堆土场和表土堆放场四周修建临时排水沟，排水沟末端设置沉沙池。雨水经排水沟汇流后进入沉沙池，经沉沙池沉沙后排至附近自然沟道内，沉沙池定期清淤。临时堆土场按照100m×100m计算，修建临时排水沟长 400m，表土堆放场按照100m×75m 计算，修建临时排水沟长 350m，临时排水沟断面均为梯形，断面尺寸为：上底宽×下底宽×深=0.6m×0.3m×0.3m，临时堆土场修建排水沟开挖土石方54m3，表土堆放场开挖土石方47m3。单个沉沙池的尺寸均为：长×宽×深=2.5m×1.2m×1.5m，沉沙池为机砖抹面，单个沉沙池容积为4.5m3。共修筑临时沉沙池2座。

经统计，站区临时堆土场和表土堆放场需设临时排水沟 750m，开挖土石方为101m3；临时沉沙池2座。

## 2）进站道路

## （a）工程措施

## ——混凝土排水沟

进站道路两侧边坡坡脚设混凝土排水沟，排水沟出口设八字式防冲消能措施，道路路面及两侧边坡雨水经排水沟排至自然沟道中。

混凝土排水沟长120m，断面尺寸0.3×0.3m，砌筑厚度0.2m，工程量21m3。雨水经排水沟排至北侧天然沟道中，在排水沟与自然沟道交接处布设八字式排水口措施，排水口工程量已经纳入到排水沟工程量中。

经统计：进站道路混凝土排水沟长120m，工程量21.6m3。

## ——表土剥离及回覆

进站道路施工前，对占用园地进行表土剥离，表土剥离面积共 1.14hm2，表土剥离厚度平均约 11.5cm，表土剥离量为 0.13 万m3，施工结束后根据进站道路区覆土需要将表土回覆至进站道路护坡区域。

## 经统计，进站道路区表土剥离 1.14hm2，表土回覆 0.13万 m3。

## （b）植物措施

## ——生态护坡

进站道路两侧边坡设置加筋麦克垫生态护坡，护坡型式与站区一致，进站道路生态护坡防护面积3880m2。

## （c）临时措施

## ——密目网苫盖

施工过程中进站道路剥离表土临时堆放在进站道路一侧，道路裸露边坡及临时堆土区在雨天或风天采用密目网苫盖，坡脚用重物压盖，密目网苫盖面积共2850m2。

## 经统计：密目网苫盖 2850m2。

## 3）站外供排水管线区

## （a）工程措施

——雨水排水管

站外雨水排水管采用 DN1000 砼压力管道，长度400m，采用地下铺设。站外雨水排水管线分两路排至站外西南侧和北侧天然沟渠中，排水管末端与天然沟道顺接处设

置八字式排水口，排水口工程量已经纳入到排水管工程量中。

经统计：站外排水管线长 400m。

## ——表土剥离及回覆

站外供排水管线施工前，施工前，对占用园地和耕地的管沟开挖区进行表土剥离，表土剥离面积为 2.12hm2，表土剥离厚度根据地表情况按 20cm～30cm考虑。施工结束后进行表土回覆，为绿化及耕地恢复提供条件。

经统计：表土剥离面积2.12hm2、表土剥离量0.53万m3，表土回覆量0.53万m3。——耕地恢复

工程完工后，通过对扰动的场地进行凹坑回填、翻松土壤、增施有机肥等整治活动，恢复土地原有功能。临时占用耕地和园地的区域，进行耕地恢复。

经统计：耕地恢复面积 5.92hm2。

## （b）植物措施

## ——撒播草籽

站外供排水管线部分沿现有乡村道路敷设，根据现场调查，主要在道路两侧空地内开挖沟槽，经核实，该区域属于道路用地范围，现状为杂草，施工结束后，方案设计针对施工扰动区域撒播草籽方式恢复植被。根据当地自然环境条件，草籽选用马尼拉、狗牙根混播，撒播密度见 5.4.3.6章节草籽播种及抚育管理。

经统计：植被恢复面积 3.56hm2。

## （c）临时措施

——密目网苫盖、彩条布铺垫

站外供排水管线铺设工艺简单，施工时间短，临时堆土堆放在开挖沟道的一侧，先开挖表层土，后开挖深层土。表层土与深层土分开堆放，底部采用彩条布铺垫隔离，堆土坡顶、坡面采用密目网苫盖，边缘用重物压实。共布设密目网苫盖 39030m2，彩条布铺垫 32525m<sup>2</sup>。

## 4）站用电源线路区

（a）工程措施

## ——表土剥离及回覆

施工前，对占用耕地、林地和草地的塔基开挖区进行表土剥离，按20cm\~30cm的厚度剥离，施工结束后将剥离的表土全部回覆至整平后的塔基回填区用于植被恢复和耕地恢复。剥离的表土单独堆放在塔基临时占地内。

经统计：表土剥离面积 0.28hm2、剥离量0.07万 m3、回覆量0.07万m3。

## ——土地平整、耕地恢复

工程完工后，通过对扰动的场地进行凹坑回填、翻松土壤、增施有机肥等整治活动，恢复土地原有功能。占用耕地园地的区域，进行耕地恢复，占用林地的区域，进行植被恢复。

经统计：土地平整面积 1.06hm2，耕地恢复面积 0.69hm2。

## （b）植物措施

## ——撒播草籽

站用电源线路区土地整治后对占用林地等可绿化域撒播草籽，根据当地自然环境条件，草籽选用马尼拉、狗牙根混播，撒播密度见5.4.3.6章节草籽播种及抚育管理。

撒播草籽面积为1.06hm2。

## ——恢复林地

站用电源线路区施工完工后，对占用林地区域进行林地恢复，为保证输电线路安全运行，采用“灌+草”的形式。灌木选择为胡枝子，栽植密度见 5.4.3.7 章节乔、灌木种植及抚育管理。栽植后的二年内采取抚育措施。

经统计，站用电源线路区恢复林地面积共1.06hm2、2438株。

## （c）临时措施

——密目网苫盖

施工过程中临时堆土在雨天或风天采用密目网苫盖，坡脚用重物压盖，密目网苫盖面积共 3400m<sup>2</sup>。

经统计：密目网苫盖 3400m2。

## 5）施工生产生活区

（a）工程措施

——表土剥离及回覆

施工生产生活区场地平整前，对占用园地进行表土剥离，表土剥离面积共1.10hm2，表土剥离厚度平均约 11.5cm，表土剥离量为0.13 万m3，剥离表土施工期临时堆放于站区临时堆土场，施工结束后将表土回覆至施工生产生活区植被恢复区域，为耕地恢复提供条件。

经统计：表土剥离面积1.10hm2、表土剥离量0.13万m3，表土回覆量0.13万m3。——耕地恢复

工程完工后，通过对扰动的场地进行坑凹回填、翻松土壤、增施有机肥等整治活动，恢复土地原有功能。

经统计：耕地恢复面积 1.10hm2。

## （b）植物措施

## ——植草皮护坡

根据主体设计，施工生产生活区场平后，将在四周形成填方边坡，填方边坡高度3m\~6m 之间，坡比 1:1.5，施工期采用植草皮护坡对坡面进行防护，植草皮护坡工程量为 1500m<sup>2</sup>。

## （c）临时措施

——彩条布铺垫、密目网苫盖

为减少施工期施工生产生活区施工活动造成的水土流失，针对裸露边坡及裸露地表在雨天或风天采用密目网苫盖，在设备压占、材料堆放区域采用彩条布铺垫，彩条布铺垫1760m2，密目网苫盖面积为1781m2。

## ——临时排水沟、沉沙池

为保障施工期施工生产生活区场地内排水通畅，本方案考虑在场地内修建临时排水沟，排水沟末端设置沉沙池。雨水经排水沟汇流后进入沉沙池，经沉沙池沉沙后排至附近自然沟道内，沉沙池定期清淤。临时排水沟断面为梯形，断面尺寸为：上底宽×下底宽×深=0.6m×0.3m×0.3m，沉沙池为机砖抹面，单个沉沙池的尺寸为：长×宽×深=2.5m×1.2m×1.5m，单个沉沙池容积为 4.5m<sup>3</sup>。

经统计，该区需设临时排水沟 160m，开挖土石方为22m3；沉沙池1座。

## （2）红都变电站

## 1）间隔扩建区

## （a）工程措施

## ——碎石覆盖

间隔扩建区原地貌为碎石覆盖，施工结束后恢复原地貌，需对碎石损毁区域重新铺筑碎石。碎石覆盖厚度为 20cm左右，面积200m2，碎石量 40m3。

## （b）临时措施

## ——密目网苫盖

间隔扩建区基础开挖土石就近堆放于站内500kV配电装置区内空地区域，临时堆土防护措施采用密目网苫盖，密目网苫盖面积380m2。

## （3）汀州变电站

## 1）间隔扩建区

## （a）工程措施

## ——碎石覆盖

间隔扩建区原地貌为碎石覆盖，施工结束后恢复原地貌，需对碎石损毁区域重新铺筑碎石。碎石覆盖厚度为 20cm左右，面积100m2，碎石量 20m3。

## （b）临时措施

## ——密目网苫盖

间隔扩建区基础开挖土石就近堆放于站内500kV配电装置区内空地区域，临时堆土防护措施采用防尘网苫盖，防尘网苫盖面积190m2。

## （4）输电线路工程

## 1）塔基区

## （a）工程措施

## ——浆砌石排水沟

塔位有坡度时，为防止上山坡侧汇水面的雨水、山洪及其他地表水对基面的冲刷影响，除塔位位于面包形山顶或山脊外，均需在塔位上坡侧（如果基面有降基挖方，距挖方坡顶水平距离≥4m处），依山势设置环状排水沟，以拦截和排除周围山坡汇水面内的地表水。排水沟横断面尺寸为：深×底宽×上口宽=0.5m×0.4m×0.5m（I 型），深×底宽×上口宽=1.0m×0.8m×1.0m（II 型），沟底应留有不小于 0.3%的纵向坡度。

排水沟末端与自然沟道顺接在较平缓区域，排水沟出口设八字式消能散水措施，所用材料与排水沟保持一致，其横断面尺寸为：I 型末端宽0.8m、长1.0m，II 型宽1.2m、长 1.0m。

经统计，塔基区浆砌石排水沟工程量（含浆砌石八字式消能散水措施）共1499m3。其中江西境内线路工程区排水沟工程量 620m3（长度 6200m），福建境内线路工程区排水沟工程量879m3（长度2000m）。

## ——浆砌石挡渣墙

对于铁塔基础开挖的土方，首先用于塔座基面四周的平整；当铁塔位于山包或斜坡，塔位四周或下坡侧为陡坡时，降底基面与基坑开挖的土石方无法就地堆稳，应在堆土的下方修一道挡渣墙，将弃土堆放在挡渣墙内。

经统计，塔基区浆砌石挡渣墙工程量共 342m3，全部位于福建省境内。

## ——表土剥离及回覆

施工前，对占用耕地、林地、园地和草地进行表土剥离，剥离厚度根据地表情况按20cm～30cm 考虑。施工结束后进行表土回覆，为绿化及耕地恢复提供条件。

经统计，塔基区表土剥离面积共 10.99hm2，表土剥离量 2.24 万 m3，表土回覆量2.24 万 m3，其中江西境内表土剥离面积 4.14hm2，表土剥离量 0.87 万 m3，表土回覆量0.87万m3；福建境内表土剥离面积6.85hm2，表土剥离量1.37万m3，表土回覆量1.37 万 m<sup>3</sup>。

## ——土地平整、耕地恢复

土地平整：在塔基基础施工后，对塔基区林地、草地和其他土地需要后期恢复绿化区域进行土地整治，改善施工迹地的理化性质，以满足后期植被生长环境要求。耕地恢复：对于塔基区占用耕地、园地区域，施工结束后进行场地清理、坑凹回填，人工施肥，耕翻地后可满足作物生长需要。

经统计，塔基区土地平整总面积43.95hm2，其中江西境内土地平整面积17.15hm2，福建境内土地平整面积 26.80hm2。

塔基区耕地恢复总面积 3.39hm2，全部位于江西境内。

## （b）植物措施

## ——撒播草籽

塔基区土地整治后对占用林地、草地等可绿化域撒播草籽，根据当地自然环境条件，江西境内为马尼拉、狗牙根混播；福建境内为宽叶雀稗、狗牙根混播；撒播密度见5.4.3.3章节草籽播种及抚育管理。

经统计，塔基区撒播草籽面积共43.95hm2。各省撒播草籽面积分别为：江西境内17.15hm<sup>2</sup>；福建境内 26.80hm<sup>2</sup>。

## ——恢复林地

塔基施工临时占地范围内，对占用林地区域进行林地恢复，为保证输电线路安全运行，采用“灌+草”的形式。江西境内灌木选择为胡枝子；福建境内选择多花木兰，栽植密度见5.4.3.7章节乔、灌木种植及抚育管理。栽植后的二年内采取抚育措施。

经统计，塔基区恢复林地面积共 34.69hm2、79787 株。各省恢复林地面积、栽植灌木株数分别为：江西境内 13.84hm<sup>2</sup>、31832 株；福建境内 20.85hm<sup>2</sup>、47955 株。

## （c）临时措施

——泥浆沉淀池

地下水位较浅及跨越河流处的部分塔位考虑使用灌注桩基础，需采取措施对塔基基础产生的钻渣泥浆进行处理。灌注桩施工前，先对塔基区剥离表层土，剥离的表层土全部装入植生袋内，根据需要围挡在灌注桩基础施工区域外围和泥浆沉淀池周围，施工结束后拆除植生袋，恢复施工场地的表土。

经统计，塔基区共计 20处塔基采用灌注桩基础，设置泥浆沉淀池20个。其中江 西境内设置泥浆沉淀池 16个，福建境内设置泥浆沉淀池4个。

——植生袋装土拦挡、密目网苫盖、铺设彩条布

塔基在施工过程中必然会产生临时堆土，主要为基槽余土，塔基区基础开挖土方临时堆存于塔基两侧，并采取相应的水土保持临时措施对堆土进行防护。考虑到土石方工程的时间、空间分布，塔基施工过程中，剥离的表土和开挖基槽土石不能及时回填，分别集中堆放。

塔基临时堆土防护措施：临时堆土大体呈棱台形堆放于塔基两侧，考虑到堆放区为坡地，临时堆土堆存时遵循“先拦挡后堆土”原则，在堆土下坡侧方向用植生袋装土作临时挡墙，植生袋规格为长×宽×高=0.8m×0.6m×0.4m，坡顶、坡面采用密目网临时覆盖，密目网苫盖面积单个塔基按300m2考虑，上坡侧及两侧坡脚处用装土植生袋对密目网进行压盖。植生袋装土主要利用塔基剥离的表土，施工结束后将植生袋清理干净，袋中的表土回覆利用。单个塔基临时堆土区平均设置 15m3 植生袋拦挡。为避免清理回填土时对原地貌的扰动，需在临时堆土区域底部先行铺设彩条布，可降低清理场地时的扰动程度，单个塔基平均铺设彩条布 200m2。

经统计，塔基区植生袋装土拦挡量共 6150m3，密目网苫盖面积共 123000m2，铺设彩条布面积共82000m2。其中江西境内植生袋装土拦挡量为2625m3，密目网苫盖面积为52500m2，铺设彩条布35000m2；福建境内植生袋装土拦挡量为3525m3，密目网苫盖面积为 70500m<sup>2</sup>，铺设彩条布 47000m<sup>2</sup>。

## ——彩条旗围护

为防止施工人员及车辆跨越塔基施工场地租地范围作业，造成大面积的地表扰动，施工期间对塔基施工场地四周布设彩条旗进行围护，平均每基塔约150m。

经统计，塔基区设置彩条旗61500m，其中江西境内设置彩条旗26250m，福建境内 35250m。

## 2）牵张场地区

## （a）工程措施

## ——土地平整、耕地恢复

土地平整：对牵张场地区林地、草地和其他土地需要后期恢复绿化区域进行土地平整，改善施工迹地的理化性质，以满足后期植被生长环境要求。耕地恢复：对于牵张场地占用耕地、园地区域，施工结束后进行场地清理、坑凹回填，人工施肥，机械耕翻地后可满足作物生长需要。

经统计，牵张场地区土地平整总面积5.64hm2，其中江西境内土地平整面积2.64hm2，福建境内土地平整面积 3.00hm2。

牵张场地区耕地恢复总面积0.84hm2，其中江西境内耕地恢复面积0.24hm2，福建境内耕地恢复面积0.60hm2。

## ——表土剥离及回覆

在施工前，本工程对牵张场地区有土方挖填区域进行表土剥离，剥离厚度根据地表情况按20cm～30cm 考虑。施工结束后进行表土回覆，为绿化及耕地恢复提供条件。

经统计，牵张场地区表土剥离面积共0.49hm2，表土剥离量0.10万m3，表土回覆量0.10 万 m3，其中江西境内表土剥离面积 0.19hm2，表土剥离量 0.04 万m3，表土回覆量0.04 万 m3；福建境内表土剥离面积 0.30hm2，表土剥离量 0.06 万 m3，表土回覆量 0.06 万 m<sup>3</sup>。

## （b）植物措施

## ——撒播草籽

牵张场地区土地整治后对占用林地、草地、其他土地区等可绿化域撒播草籽，根据当地自然环境条件，江西境内为马尼拉、狗牙根混播；福建境内为宽叶雀稗、狗牙根混播；撒播密度见5.4.3.3 章节草籽播种及抚育管理。

经统计，牵张场地区撒播草籽面积为 5.64hm2，其中各省撒播草籽面积分别为：江西境内 2.64hm<sup>2</sup>；福建境内 3.00hm<sup>2</sup>。

## ——恢复林地

对牵张场地区占用林地区域进行林地恢复，根据原地貌采用“灌+草”的形式。江西境内灌木选择为胡枝子；福建境内选择多花木兰，栽植密度见5.4.3.7章节乔、灌木种植及抚育管理。栽植后的二年内采取抚育措施。

经统计，牵张场地区恢复林地面积、栽植灌木株数分别为：5.04hm2、11592株，其中各省恢复林地面积、栽植灌木株数分别为：江西境内 2.40hm2、5520株；福建境内 2.64hm<sup>2</sup>、6072 株。

## （c）临时措施

## ——彩条布铺垫、密目网苫盖

为减少对地表的扰动，在牵张场地内铺设一定数量的彩条布用于隔离地表，以满足施工结束后耕地恢复或土地整治需要，单个牵张场彩条布铺垫为150m2。

由于输电线路的单个牵引场和牵张场利用时间较短，一个放线段大约10天以内放线完毕，为减少施工扬尘，及预防裸露地表受雨水冲刷，牵张场预留密目网苫盖措施，密目网苫盖面积按每个牵张场200m2考虑。

牵张场地共设置彩条布铺垫8100m2，密目网苫盖10800m2。其中江西境内彩条布铺垫3600m2、密目网苫盖4800m2；福建境内彩条布铺垫 4500m2、密目网苫盖6000m2。

## ——彩条旗围护

为防止施工人员及车辆跨越牵张场租地范围作业，造成大面积的地表扰动，在施工期内对牵张场三侧布设彩条旗进行围护，单个牵张场彩条旗围护200m。

牵张场地区共设置彩条旗围护 10800m，其中江西境内4800m、福建境内6000m。

## ——植生袋拦挡

考虑到现场实际地形地貌情况，部分牵张场不可避免将布设在地形起伏区域，场地整平过程中，将产生挖填土方，边界区域存在挖填边坡，施工期内对牵张场挖填边坡采用植生袋拦挡防护，单个牵张场植生袋拦挡工程量约180m3。

经统计，沿线共约 40%线路属于高陡边坡地形，牵张场地区共设置植生袋拦挡3888m<sup>3</sup>，其中江西境内 1728m<sup>3</sup>，福建境内 2160m<sup>3</sup>。

## ——铺设钢板

为方便机械设备和导线的运输与吊装，在牵张场地内规划出施工通道，通道做适当平整后铺设 6mm 厚钢板，钢板的铺设可降低重型机械及车辆对原地貌的扰动。根据与主体单位沟通结合实际施工单位经验，单个牵张场平均铺设钢板200m2。

牵张场地共设置铺设钢板10800m2，其中江西境内 4800m2、福建境内6000m2。

## 3）跨越施工区

## （a）工程措施

## ——土地平整、耕地恢复

土地平整：对跨越施工区占用的林地、草地和其他土地需要后期恢复绿化区域进行土地整治，改善施工迹地的理化性质，以满足后期植被生长环境要求。耕地恢复：对于跨越施工区占用耕地、园地区域，施工结束后进行场地清理、坑凹回填，人工施

肥，机械耕翻地后可满足作物生长需要。

经统计，跨越施工区土地平整总面积2.52hm2，其中江西境内土地平整面积0.48hm2，福建境内土地平整面积 2.04hm2。

跨越施工区耕地恢复总面积 1.24hm2，其中江西境内耕地恢复面积0.40hm2，福建境内耕地恢复面积0.84hm2。

## （b）植物措施

## ——撒播草籽

跨越施工区土地整治后对占用林地、草地等可绿化域撒播草籽，根据当地自然环境条件，江西境内为马尼拉、狗牙根混播；福建境内为宽叶雀稗、狗牙根混播；撒播密度见5.4.3.3章节草籽播种及抚育管理。

经统计，跨越施工区撒播草籽面积为 2.52hm2，各省撒播草籽面积分别为：江西境内 0.48hm<sup>2</sup>；福建境内 2.04hm<sup>2</sup>。

## ——恢复林地

对跨越施工区占用林地区域进行林地恢复，根据原地貌采用“灌+草”的形式。江西境内灌木选择为胡枝子；福建境内选择多花木兰，栽植密度见5.4.3.7章节乔、灌木种植及抚育管理。栽植后的二年内采取抚育措施。

经统计，跨越施工区恢复林地面积、栽植灌木株数分别为 2.40hm2、5520株。各省恢复林地面积、栽植灌木株数分别为：江西境内0.40hm2、920株；福建境内2.00hm2、4600 株。

## （c）临时措施

## ——彩旗绳围护

为防止施工人员及车辆跨越租地范围作业，严格限制扰动范围，避免造成大面积的地表扰动，在施工期内对跨越施工场地三侧布设彩条旗进行围护，单个跨越施工场地彩条旗围护60m。

经统计，跨越施工区共设置彩条旗围护5640m，其中江西境内1320m、福建境内4320m。

## ——彩条布铺垫

为减少对地表的扰动，保护表土资源，在跨越施工区内铺设一定数量的彩条布用于隔离地表，以满足施工结束后耕地恢复或土地整治需要，单个跨越施工区彩条布铺垫面积为 169m2。

经统计，跨越施工区共设置彩条布铺垫11532m2，其中，江西境内3720m2，福建境内 7812m<sup>2</sup>。

## 4）施工道路区

## （a）工程措施

## ——表土剥离及回覆

人抬道路、拓宽道路和部分新修施工道路的扰动以踩踏和伐疏枝条为主，对部分凹凸不平的地方进行简单的填凹削凸，该部分表土可不进行剥离，而新修施工道路部分区域不可避免的需要进行场平，本方案考虑对新修施工道路开挖且占用耕地、林地、园地和草地区域进行表土剥离，并将表土采用植生袋装袋，用于拦挡施工道路下边坡，后期用于新修道路区域迹地恢复。

经统计，施工道路区表土剥离面积共 12.14hm2，剥离表土量 2.47万 m3，其中江西境内表土剥离面积4.29hm2，表土剥离量9000m3，表土回覆量9000m3；福建境内表土剥离面积 7.85hm<sup>2</sup>，表土剥离量 15700m<sup>3</sup>，表土回覆量 15700m<sup>3</sup>。

## ——土地平整、耕地恢复

土地平整：对施工道路区占用的林地、草地和其他土地需要后期恢复绿化区域进行土地整治，改善施工迹地的理化性质，以满足后期植被生长环境要求。耕地恢复：对于施工道路区占用耕地、园地区域，施工结束后进行场地清理、坑凹回填，人工施肥，耕翻地后可满足作物生长需要。

经统计，施工道路区土地平整总面积 17.47hm2，其中江西境内土地平整面积4.25hm<sup>2</sup>，福建境内土地平整面积 13.22hm<sup>2</sup>。

施工道路区耕地恢复总面积0.84hm2，全部位于江西境内。

## （b）植物措施

## ——撒播草籽

施工道路区施工结束后对占用林地、草地等可绿化域撒播草籽，根据当地自然环境条件，江西境内为马尼拉、狗牙根混播；福建境内为宽叶雀稗、狗牙根混播；撒播密度见5.4.3.3章节草籽播种及抚育管理。

经统计，施工道路区撒播草籽总面积17.47hm2，各省撒播草籽面积分别为：江西境内 4.25hm<sup>2</sup>；福建境内 13.22hm<sup>2</sup>。

## ——恢复林地

对施工道路区占用林地区域进行林地恢复，根据原地貌采用“乔+灌+草”的形式恢

复林地。江西境内乔、灌木选择为木荷、胡枝子；福建境内选择枫香、杜英、多花木兰，栽植密度见5.4.3.7章节乔、灌木种植及抚育管理。栽植后的二年内采取抚育措施。

经统计，施工道路区恢复林地总面积17.47hm2，栽植乔木26205株，栽植灌木40181株。各省恢复林地面积、栽植乔木、灌木株数分别为：江西境内 4.25hm2、6375株、9775 株；福建境内 13.22hm<sup>2</sup>、19830 株、30406 株。

## （c）临时措施

——植生袋装土拦挡、密目网苫盖、彩条布铺垫

考虑到部分施工道路在修筑前进行了表土剥离，同时部分施工道路存在一定的放坡，方案设计采取填土袋拦挡措施对临时堆放土方及道路边坡的坡脚实施临时挡护，施工结束后拆除填土袋，恢复原地貌。

施工道路临时堆土防护措施：塔基区施工道路一般采用半挖半填方式施工，考虑到堆放区为坡地，临时堆土堆存时遵循“先拦挡后堆土”原则，在施工道路下坡侧方向用植生袋装土作临时挡墙，植生袋规格为长×宽×高=0.8m×0.6m×0.4m，坡面采用密目网沿道路行进方向临时覆盖，密目网苫盖宽度按 3m 考虑，上坡侧坡脚处用装土植生袋对密目网进行压盖。植生袋装土主要利用施工道路剥离的表土，施工结束后将植生袋清理干净，袋中的表土回覆利用。

经统计，施工道路植生袋装土拦挡量共4350m3，密目网苫盖面积共14415m2，其中江西境内植生袋装土拦挡量为 $1 4 2 5 \mathrm { m } ^ { 3 }$ ，密目网苫盖面积为 $4 6 5 0 \mathrm { m } ^ { 2 } ;$ ；福建境内植生袋装土拦挡量为2925m3，密目网苫盖面积为9765m2。

——临时排水沟、素土夯实

对施工道路区局部地段设置临时排水沟，作好临时性排水工程，防止水土流失，临时排水沟开挖断面为梯形，上底为 0.6m，下底为 0.3m，深为 0.3m，排水沟开挖土石方夯实作为施工道路边坡临时防护。

施工道路共设置临时排水沟4805m，排水沟开挖土石方 648m3，素土夯实648m3。其中江西境内临时排水沟 1550m、土石方 209m3、素土夯实 209m3，福建境内临时排水沟3255m、土石方 $4 3 9 \mathrm { m } ^ { 3 }$ 、素土夯实439m3。

## 5.3.4 防治措施工程量汇总

本工程水土保持工程量汇总详见表 5- 8\~表 5- 10。

表 5- 8

<table><tr><td rowspan=1 colspan=2>分区</td><td rowspan=1 colspan=3>措施类别</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>工程量</td></tr><tr><td rowspan=39 colspan=1>换流站工程</td><td rowspan=10 colspan=1>站区</td><td rowspan=4 colspan=1>工程措施</td><td rowspan=1 colspan=2>混凝土排水沟</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>1000</td></tr><tr><td rowspan=1 colspan=2>雨水排水管</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>6020</td></tr><tr><td rowspan=1 colspan=2>表土剥离</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>13.46</td></tr><tr><td rowspan=1 colspan=2>表土回覆</td><td rowspan=1 colspan=1>万m³</td><td rowspan=1 colspan=1>1.55</td></tr><tr><td rowspan=2 colspan=1>植物措施</td><td rowspan=1 colspan=2>站区绿化</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>19000</td></tr><tr><td rowspan=1 colspan=2>生态护坡</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>14300</td></tr><tr><td rowspan=4 colspan=1>临时措施</td><td rowspan=1 colspan=2>植生袋拦挡</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>1752</td></tr><tr><td rowspan=1 colspan=2>密目网苫盖</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>18421</td></tr><tr><td rowspan=1 colspan=2>临时排水沟</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>750</td></tr><tr><td rowspan=1 colspan=2>临时沉沙池</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>2</td></tr><tr><td rowspan=5 colspan=1>进站道路区</td><td rowspan=3 colspan=1>工程措施</td><td rowspan=1 colspan=2>混凝土排水沟</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>120</td></tr><tr><td rowspan=1 colspan=2>表土剥离</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>1.14</td></tr><tr><td rowspan=1 colspan=2>表土回覆</td><td rowspan=1 colspan=1>万m³</td><td rowspan=1 colspan=1>0.13</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=2>生态护坡</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>3880</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=2>密目网苫盖</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>2850</td></tr><tr><td rowspan=7 colspan=1>站外供排水管线区</td><td rowspan=4 colspan=1>工程措施</td><td rowspan=1 colspan=2>雨水排水管</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>400</td></tr><tr><td rowspan=1 colspan=2>表土剥离</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>2.12</td></tr><tr><td rowspan=1 colspan=2>表土回覆</td><td rowspan=1 colspan=1>万m³</td><td rowspan=1 colspan=1>0.53</td></tr><tr><td rowspan=1 colspan=2>耕地恢复</td><td rowspan=1 colspan=1>hm²</td><td rowspan=1 colspan=1>5.92</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=2>撒播草籽</td><td rowspan=1 colspan=1>hm²</td><td rowspan=1 colspan=1>3.56</td></tr><tr><td rowspan=2 colspan=1>临时措施</td><td rowspan=1 colspan=2>密目网苫盖</td><td rowspan=1 colspan=1>m²</td><td rowspan=1 colspan=1>39030</td></tr><tr><td rowspan=1 colspan=2>彩条布铺垫</td><td rowspan=1 colspan=1>m2</td><td rowspan=1 colspan=1>32525</td></tr><tr><td rowspan=9 colspan=1>站用电源线路区</td><td rowspan=4 colspan=1>工程措施</td><td rowspan=1 colspan=2>表土剥离</td><td rowspan=1 colspan=1>hm²</td><td rowspan=1 colspan=1>0.28</td></tr><tr><td rowspan=1 colspan=2>表土回覆</td><td rowspan=1 colspan=1>万m³</td><td rowspan=1 colspan=1>0.07</td></tr><tr><td rowspan=1 colspan=2>土地平整</td><td rowspan=1 colspan=1>hm²</td><td rowspan=1 colspan=1>1.06</td></tr><tr><td rowspan=1 colspan=2>耕地恢复</td><td rowspan=1 colspan=1>hm²</td><td rowspan=1 colspan=1>0.69</td></tr><tr><td rowspan=4 colspan=1>植物措施</td><td rowspan=1 colspan=1>撒播草籽</td><td rowspan=1 colspan=1>撒播面积</td><td rowspan=1 colspan=1>hm²</td><td rowspan=1 colspan=1>1.06</td></tr><tr><td rowspan=3 colspan=1>恢复林地</td><td rowspan=1 colspan=1>恢复面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>1.06</td></tr><tr><td rowspan=1 colspan=1>栽植灌木</td><td rowspan=1 colspan=1>株</td><td rowspan=1 colspan=1>2438</td></tr><tr><td rowspan=1 colspan=1>幼林抚育</td><td rowspan=1 colspan=1>hm²</td><td rowspan=1 colspan=1>1.06</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=2>密目网苫盖</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>3400</td></tr><tr><td rowspan=8 colspan=1>施工生产生活区</td><td rowspan=3 colspan=1>工程措施</td><td rowspan=1 colspan=2>表土剥离</td><td rowspan=1 colspan=1>hm²</td><td rowspan=1 colspan=1>1.1</td></tr><tr><td rowspan=1 colspan=2>表土回覆</td><td rowspan=1 colspan=1>万m³</td><td rowspan=1 colspan=1>0.13</td></tr><tr><td rowspan=1 colspan=2>耕地恢复</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>1.1</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=2>植草皮护坡</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>1500</td></tr><tr><td rowspan=4 colspan=1>临时措施</td><td rowspan=1 colspan=2>密目网苫盖</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>1781</td></tr><tr><td rowspan=1 colspan=2>彩条布铺垫</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>1760</td></tr><tr><td rowspan=1 colspan=2>临时排水沟</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>160</td></tr><tr><td rowspan=1 colspan=2>临时沉沙池</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>1</td></tr></table>

表 5- 9  
线路工程水土保持措施工程量汇总表（江西境内）
<table><tr><td>工程分区</td><td>措施类别</td><td>单位</td><td>工程量</td></tr></table>

<table><tr><td colspan="2" rowspan="1">工程分区</td><td colspan="3" rowspan="1">措施类别</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">工程量</td></tr><tr><td colspan="1" rowspan="2">红都变电站</td><td colspan="1" rowspan="2">间隔扩建区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="2" rowspan="1">碎石覆盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">200</td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="2" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">380</td></tr><tr><td colspan="1" rowspan="40">线路工程</td><td colspan="1" rowspan="14">塔基区</td><td colspan="1" rowspan="5">工程措施</td><td colspan="2" rowspan="1">浆砌石排水沟</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">6200</td></tr><tr><td colspan="2" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4.14</td></tr><tr><td colspan="2" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.87</td></tr><tr><td colspan="2" rowspan="1">土地平整</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">17.15</td></tr><tr><td colspan="2" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">3.39</td></tr><tr><td colspan="1" rowspan="4">植物措施</td><td colspan="1" rowspan="1">撒播草籽</td><td colspan="1" rowspan="1">撒播面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">17.15</td></tr><tr><td colspan="1" rowspan="3">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">13.84</td></tr><tr><td colspan="1" rowspan="1">栽植灌木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">31832</td></tr><tr><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">13.84</td></tr><tr><td colspan="1" rowspan="5">临时措施</td><td colspan="2" rowspan="1">泥浆沉淀池</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">16</td></tr><tr><td colspan="2" rowspan="1">植生袋拦挡</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">2625</td></tr><tr><td colspan="2" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">52500</td></tr><tr><td colspan="2" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">35000</td></tr><tr><td colspan="2" rowspan="1">彩旗绳围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">26250</td></tr><tr><td colspan="1" rowspan="13">牵张场地区</td><td colspan="1" rowspan="4">工程措施</td><td colspan="2" rowspan="1">表土剥离</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.19</td></tr><tr><td colspan="2" rowspan="1">表土回覆</td><td colspan="1" rowspan="1">万m³</td><td colspan="1" rowspan="1">0.04</td></tr><tr><td colspan="2" rowspan="1">土地平整</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">2.64</td></tr><tr><td colspan="2" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.24</td></tr><tr><td colspan="1" rowspan="4">植物措施</td><td colspan="1" rowspan="1">撒播草籽</td><td colspan="1" rowspan="1">撒播面积</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">2.64</td></tr><tr><td colspan="1" rowspan="3">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">2.40</td></tr><tr><td colspan="1" rowspan="1">栽植灌木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">5520</td></tr><tr><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">2.40</td></tr><tr><td colspan="1" rowspan="5">临时措施</td><td colspan="2" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1">m2</td><td colspan="1" rowspan="1">4800</td></tr><tr><td colspan="2" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">3600</td></tr><tr><td colspan="2" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">4800</td></tr><tr><td colspan="2" rowspan="1">植生袋拦挡</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">1728</td></tr><tr><td colspan="2" rowspan="1">铺设钢板</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">4800</td></tr><tr><td colspan="1" rowspan="8">跨越施工区</td><td colspan="1" rowspan="2">工程措施</td><td colspan="2" rowspan="1">土地平整</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.48</td></tr><tr><td colspan="2" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.40</td></tr><tr><td colspan="1" rowspan="4">植物措施</td><td colspan="1" rowspan="1">撒播草籽</td><td colspan="1" rowspan="1">撒播面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.48</td></tr><tr><td colspan="1" rowspan="3">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.40</td></tr><tr><td colspan="1" rowspan="1">栽植灌木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">920</td></tr><tr><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.40</td></tr><tr><td colspan="1" rowspan="2">临时措施</td><td colspan="2" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">3720</td></tr><tr><td colspan="2" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">1320</td></tr><tr><td colspan="1" rowspan="5">施工道路区</td><td colspan="1" rowspan="4">工程措施</td><td colspan="2" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4.29</td></tr><tr><td colspan="2" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.90</td></tr><tr><td colspan="2" rowspan="1">土地平整</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">4.25</td></tr><tr><td colspan="2" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1">hm2</td><td colspan="1" rowspan="1">0.84</td></tr><tr><td colspan="1" rowspan="1">植物措施</td><td colspan="1" rowspan="1">撒播草籽</td><td colspan="1" rowspan="1">撒播面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4.25</td></tr><tr><td colspan="1" rowspan="9"></td><td colspan="1" rowspan="9"></td><td colspan="1" rowspan="4"></td><td colspan="1" rowspan="4">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4.25</td></tr><tr><td colspan="1" rowspan="1">栽植乔木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">6375</td></tr><tr><td colspan="1" rowspan="1">栽植灌木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">9775</td></tr><tr><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4.25</td></tr><tr><td colspan="1" rowspan="5">临时措施</td><td colspan="2" rowspan="1">植生袋拦挡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">1425</td></tr><tr><td colspan="2" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4650</td></tr><tr><td colspan="1" rowspan="2">临时排水沟</td><td colspan="1" rowspan="1">长度</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">1550</td></tr><tr><td colspan="1" rowspan="1">工程量</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">209</td></tr><tr><td colspan="2" rowspan="1">素土夯实</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">209</td></tr></table>

表 5- 10  
线路工程水土保持措施工程量汇总表（福建境内）
<table><tr><td colspan="2" rowspan="1">工程分区</td><td colspan="3" rowspan="1">措施类别</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">工程量</td></tr><tr><td colspan="1" rowspan="2">汀州变电站</td><td colspan="1" rowspan="2">间隔扩建区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="2" rowspan="1">碎石覆盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">100</td></tr><tr><td colspan="1" rowspan="1">临时措施</td><td colspan="2" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">190</td></tr><tr><td colspan="1" rowspan="28">线路工程</td><td colspan="1" rowspan="14">塔基区</td><td colspan="1" rowspan="5">工程措施</td><td colspan="2" rowspan="1">浆砌石挡渣墙</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">342</td></tr><tr><td colspan="2" rowspan="1">浆砌石排水沟</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">2000</td></tr><tr><td colspan="2" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">6.85</td></tr><tr><td colspan="2" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">1.37</td></tr><tr><td colspan="2" rowspan="1">土地平整</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">26.80</td></tr><tr><td colspan="1" rowspan="4">植物措施</td><td colspan="1" rowspan="1">撒播草籽</td><td colspan="1" rowspan="1">撒播面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">26.80</td></tr><tr><td colspan="1" rowspan="3">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">20.85</td></tr><tr><td colspan="1" rowspan="1">栽植灌木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">47955</td></tr><tr><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">20.85</td></tr><tr><td colspan="1" rowspan="5">临时措施</td><td colspan="2" rowspan="1">泥浆沉淀池</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">4</td></tr><tr><td colspan="2" rowspan="1">植生袋拦挡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">3525</td></tr><tr><td colspan="2" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">70500</td></tr><tr><td colspan="2" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">47000</td></tr><tr><td colspan="2" rowspan="1">彩旗绳围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">35250</td></tr><tr><td colspan="1" rowspan="13">牵张场地区</td><td colspan="1" rowspan="4">工程措施</td><td colspan="2" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.30</td></tr><tr><td colspan="2" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.06</td></tr><tr><td colspan="2" rowspan="1">土地平整</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.00</td></tr><tr><td colspan="2" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.60</td></tr><tr><td colspan="1" rowspan="4">植物措施</td><td colspan="1" rowspan="1">撒播草籽</td><td colspan="1" rowspan="1">撒播面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.00</td></tr><tr><td colspan="1" rowspan="3">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2.64</td></tr><tr><td colspan="1" rowspan="1">栽植灌木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">6072</td></tr><tr><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2.64</td></tr><tr><td colspan="1" rowspan="5">临时措施</td><td colspan="2" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">6000</td></tr><tr><td colspan="2" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4500</td></tr><tr><td colspan="2" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">6000</td></tr><tr><td colspan="2" rowspan="1">植生袋拦挡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">2160</td></tr><tr><td colspan="2" rowspan="1">铺设钢板</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">6000</td></tr><tr><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="2" rowspan="1">土地平整</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2.04</td></tr><tr><td colspan="1" rowspan="20"></td><td colspan="1" rowspan="7"></td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.84</td></tr><tr><td colspan="1" rowspan="4">植物措施</td><td colspan="1" rowspan="1">撒播草籽</td><td colspan="1" rowspan="1">撒播面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2.04</td></tr><tr><td colspan="1" rowspan="3">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2.00</td></tr><tr><td colspan="1" rowspan="1">栽植灌木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">4600</td></tr><tr><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2.00</td></tr><tr><td colspan="1" rowspan="2">临时措施</td><td colspan="2" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">7812</td></tr><tr><td colspan="2" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">4320</td></tr><tr><td colspan="1" rowspan="13">施工道路区</td><td colspan="1" rowspan="3">工程措施</td><td colspan="2" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">7.85</td></tr><tr><td colspan="2" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">1.57</td></tr><tr><td colspan="2" rowspan="1">土地平整</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">13.22</td></tr><tr><td colspan="1" rowspan="5">植物措施</td><td colspan="1" rowspan="1">撒播草籽</td><td colspan="1" rowspan="1">撒播面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">13.22</td></tr><tr><td colspan="1" rowspan="4">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">13.22</td></tr><tr><td colspan="1" rowspan="1">栽植乔木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">19830</td></tr><tr><td colspan="1" rowspan="1">栽植灌木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">30406</td></tr><tr><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">13.22</td></tr><tr><td colspan="1" rowspan="5">临时措施</td><td colspan="2" rowspan="1">植生袋拦挡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">2925</td></tr><tr><td colspan="2" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">9765</td></tr><tr><td colspan="1" rowspan="2">临时排水沟</td><td colspan="1" rowspan="1">长度</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">3255</td></tr><tr><td colspan="1" rowspan="1">工程量</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">439</td></tr><tr><td colspan="2" rowspan="1">素土夯实</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">439</td></tr></table>

## 5.4施工要求

## 5.4.1 施工原则

（1）与主体工程相配合、协调，在不影响主体工程施工的前提下，尽可能利用线路沿线已有的水、电、交通等施工条件，减少施工辅助设施工程量。

（2）按照“三同时”的原则，水土保持措施实施进度与主体工程建设进度相适应，及时防治新增水土流失。

（3）施工进度安排坚持“保护优先、先挡后弃、及时跟进”的原则，堆土堆渣先采取拦挡措施，临建工程施工完毕后，按原占地类型及时进行恢复，植物措施在整地的基础上尽快实施。

## 5.4.2 施工组织形式

本方案防治措施主要有工程措施、植物措施和临时防护措施，不同的措施其施工组织形式不同，应区别对待。

施工时应根据各防治区域具体的工程措施合理安排各施工工序，减少或避免各工序间的相互干扰，与主体工程施工一并进行。

植物措施设计以经济实用、方便施工和美观大方为原则。塔基区、施工区临时占地区等结合主体工程进行种植草或植树。植物措施施工要选择雨季或雨季即将来临进行，以防恶劣天气造成的不必要的损失，造成新的水土流失。草籽撒播前，在种草的区域内铺填一定厚度的表土。

土地整治应按复垦或草籽撒播要求对地形进行整理。注意将埋在土壤内的杂物等清除。同时要考虑草地的排水状况，过干过湿润不利于草籽植物的生长。对于需恢复农田耕作的整地时可同时施入基肥，同时要注意增施氮肥，施基肥应混入 10cm 土层中，整地施肥时注意土地整平，耕松表土，用滚轴压平，使其紧实，坑洼处必须填平。

## 5.4.3 主要水土保持工程施工方法与施工工艺

## 5.4.3.1 表土剥离及回覆

本工程对耕地、园地、林地及草地的扰动开挖区域进行表土剥离，并保存和利用。大范围的表土剥离采用推土机推至存储区，对于区域较小部位采用1m3反铲挖掘机配合人工进行剥离，具体施工工艺流程为施工准备、测量放样、表土剥离、堆存保护。

## （1）施工准备

建好施工平面控制网、高程系统，按设计要求放出开挖高程及开挖边线。

## （2）测量放样

表土剥离前，利用全站仪及水准仪进行测量放样，确定开挖范围、高程，并打（放）开挖范围、开挖深度控制桩线。

## （3）表土剥离

根据测量放样，利用推土机直接推土至存储区存放，部分边角及较小区域采用 1m3反铲挖掘机配合开挖集料，再采用推土机推至存储区，若临时堆放场地较远，可采用自卸汽车运输至设定的临时堆放场地存放。

## （4）堆存保护

由于表土存储无压实度要求，因此按要求堆放在存储地后进行拍实即可，临时堆土底部铺设彩条布，减缓清理堆土时对原地貌的扰动，表层苫盖密目网，防止刮风引起扬尘。

工程施工期间主要对基础开挖面的用地进行表土剥离，如换流站和塔基永久占地区域以及施工道路涉及挖填地段的区域。

其他施工场地，如塔基临时占地材料堆放区考虑铺垫彩条布后堆放建筑材料，牵

张场地区铺设钢板及彩条布、跨越施工场地搭建竹架，以上措施均可减低施工活动对原地貌的扰动；为尽量减少地表扰动范围，塔基临时占地、牵张场、跨越施工场地、人抬道路不再剥离表土。

## 5.4.3.2 护坡工程

加筋麦克垫生态护坡施工工艺包括场地准备与坡面处理、加筋麦克垫铺设、锚固施工、覆土与植被种植、养护管理等。场地准备与坡面处理包括清除坡面突岩、灌木根系等杂物，低洼处需补填土并压实，确保坡面平整，坡顶和坡脚处开挖矩形沟槽（宽30cm×深30cm），用于固定加筋麦克垫边缘。麦克垫平行于水流方向铺设，铺设时保证上游垫覆盖下游垫，搭接宽度≥8cm，搭接处用U 型铆钉连结，U 型铆钉长度要求≥50cm，钉入坡面以下 50cm，间距 1m\~1.2m，与地面齐平。分层填土至网包不外露,确保填土密实且不压包。覆土后喷播草种，并覆盖无纺布或稻草垫防雨水冲刷。坡面禁止人为扰动，确保植被稳定生长。

植草皮护坡施工工艺包括场地准备与处理、土壤改良与铺设、草皮铺设、养护管理等。场地准备与处理包括清除坡面突岩、灌木根系等杂物，整平坡面，确保坡体符合设计坡比。坡面覆盖表土后，翻耕坡面土壤20cm\~30cm，打碎大块土体并移除砾石，形成疏松种植土层。沿坡面设置横向排水沟槽或导水块，防止积水冲刷草皮，沟槽间距1m\~2m，与草根生长空间匹配。选用根系发达的本地草种，如马尼拉、狗牙根等，紧贴坡面铺设方砖草皮，草皮平行排列，预留1cm\~1.5cm缝隙，底部交错固定，草皮铺设完成后 24 小时内喷灌，覆盖无纺布防止雨水冲刷，后续每周喷水 2\~3 次，保持土壤湿润至草皮成活，45天内定期补植稀疏、枯萎区域并防治病虫害。

## 5.4.3.3 截排水沟工程

浆砌石排水沟施工工艺包括沟槽开挖、砌筑、抹面等。沟槽开挖采用挖掘机配合人工开挖，出渣采用手推车或拖拉机运至线路防治责任范围填平。排水沟所需块石同主体工程一并购买，人工砌筑并修整，水泥砂浆由小型拌合机械现场拌制，排水沟出水口采用C15 混凝土做成散水。

施工前需先清理施工区域，确保施工区域平整，确定其位置和尺寸，并进行标示，在底部铺设 0.2m 厚砂石，提供加固和排水功能，准备工作结束后，根据设计要求制作模板，并用水平仪检查模板的平整度和水平度，最后将混凝土导入模板内，进行浇筑和压实，并在混凝土未完全硬化前，进行修整处理。

## 5.4.3.4 挡渣墙工程

浆砌石砌筑采用坐浆法，先铺砂浆再砌，无架空、通缝、叠砌现象，达到平整、稳定、密实、错缝及设计高等要求，参照主体设计。

## 1）测量放线

采用经纬仪、水准仪对挡渣墙的主要四大角轴线相关尺寸进行测量放线。根据测量放线结果设置定位桩，采用外控轴线向设计轴线量取。采用水准仪对开挖部位的原始地貌进行复测，并做好记录。用石灰洒出开挖线，进行基础开挖。

## 2）清基挖土

土方开挖采用挖掘机及自卸车配合进行，由边到中，自上而下，分层循序进行取土。当开挖到接近路基设计顶面时，根据土质情况注意预留碾压沉落高度，严防超挖。挖土过程中，基底工作面按设计保持一定的纵、横坡度。

## 3）浆砌石挡渣墙

墙体施工严格按《水电工程施工组织设计规范》NB/T10491-2021、《砌石坝设计规范》（SL25-2006）、《水工建筑物荷载设计规范》（SL744-2016）、《水工建筑物抗震设计标准》（GB51247-2018）执行。

## 5.4.3.5 土地整治工程

土地整治时先清除表层块石、杂物等，再翻耕100\~200mm，要求整治后的地面坡度要均匀一致、且应满足植被生长要求；控制平整工作量，保持与周边微地形的一致性、协调性，避免产生较大翻土挖填；平整后的土地要尽量保持一定的肥力；宜选择机械化施工为主、人工为辅的翻土、碎土、配合施肥的土地整治方案。在工程完工后对栽植灌木、乔木恢复林地的区域进行穴状整地。

复耕应按照《土地复垦质量控制标准》（TD/T1036-2013）的相关要求，进行耕地恢复，兼顾自然条件与土地类型，复耕后地形地貌与当地自然环境和景观相协调。旱地田面坡度不宜超过 25°，有效耕植土层厚度不低于30cm，土壤容重≤1.4g/cm3，砾石含量≤15%，PH 值宜在5.5-8.0范围，宜选择机械化施工为主、人工为辅的翻土、碎土、配合施肥的复耕方案以保持土壤具有较好的肥力，以利后期作物生长。

## 5.4.3.6 草籽播种及抚育管理

## （1）播种

播种时间：结合本工程施工进度，播种时间为4月～6月、10月中旬～11月。  
条播：按10厘米行距一行或多行同时开沟、播种、覆土一次完成。

撒播：把种子尽可能均匀地撒在地表松土表面并耧耙覆土。

江西境内种子比例为马尼拉：狗牙根=1:1，撒播密度80kg/hm2；福建境内种子比例为宽叶雀稗：狗牙根=1:1，撒播密度80kg/hm2。

播种深度：2cm。

## （2）抚育管理

地表覆盖：播种后及时覆土，用草席或无纺布进行覆盖以免被风吹走。

适当施肥：一般在植物生长期需追肥两次，第一次在幼苗生长1个月后，多年生草本植物开始分蘖时，第二次在幼苗根系迅速生长期，具体时间根据播种季节调整。肥种以尿素、磷酸二铵为宜，每次追肥量5公斤/亩。

围栏封育：人工恢复植被第一年植物根系较浅，容易为牛羊采食而拔根或践踏致死，因此不能在人工恢复草地进行放牧等活动，应采用刺铁丝隔离栅栏防护。

## 5.4.3.7 乔灌木种植及抚育管理

## （1）栽植

栽植时间：结合本工程施工进度，播种时间为4月～6月、10月中旬～11月。

栽植方法：乔、灌木的栽植采用人工栽植，栽植前穴状整地，坑内的土块必须打碎整平，工作内容主要包括挖坑、栽植、浇水、覆土、保墒、清理。

树种选择：根据当地自然环境条件，江西境内乔木选择木荷，灌木选择胡枝子；福建境内乔木选择枫香或杜英，灌木选择多花木兰。

栽植密度：灌木种植密度为 23株/100m2，乔木种植密度为15株/100m2。

## （2）抚育管理

结合松土、除草和施肥工作，可进行补植补造，造林后的2年内，最好每年进行一次砍灌除草、松土施肥等抚育管理工作。随着树龄的增加，其植株所需营养也在提高，因而施肥量也要不断增加，但在幼树阶段不能施用尿素、硫酸二氢铵等含氮高的化肥。

## 5.4.4 施工质量要求

水土保持工程实施后，各项治理措施必须符合规定的质量要求，并经规定的质量测定方法确定后，才能作为治理成果进行数量统计。

根据《开发建设项目水土保持设施验收技术规程》（GB/T22490-2008）等的相关规定：水保各项治理措施的基本要求是总体布局合理，各项措施位置符合规划要求，

规格、尺寸、质量使用材料、施工方法符合施工和设计标准经暴雨考验后基本完好。

排水沟有效地控制地表径流，排水去处有妥善处理。在经规定频率的暴雨考验后，排水沟及护坡等的完好率在90%以上。

水土保持种草的位置应符合各类草种所需要的立地条件，种草密度达到设计要求。采用经济价值高、保土保水能力强、抗污染性能好的优良草种，当年出苗率与成活率在90%以上，三年后保存率在85%以上。

## 5.4.5 进度安排

根据水土保持技术规范要求，水土保持措施实施计划安排原则如下：

（1）按照“三同时”原则，坚持预防为主，及时防治。

（2）永久性占地区工程措施坚持“先防护、后施工”的原则，及时控制施工过程中的水土流失。

（3）临时占地区使用完毕后需及时拆除并进行场地清理整治。

（4）植物措施应根据季节及时实施。

本工程水土保持的实施进度，本着预防为主、及时防治的原则，根据工程进度进行安排，尽可能减少施工过程中的水土流失。本工程水土保持措施施工进度见表5-11。

表 5- 11  
本工程水土保持措施施工进度表
<table><tr><td rowspan=2 colspan=3>防治分区</td><td rowspan=2 colspan=1>措施类型</td><td rowspan=2 colspan=1>措施名称</td><td rowspan=1 colspan=1>2025年</td><td rowspan=1 colspan=11>2026年</td></tr><tr><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>11</td></tr><tr><td rowspan=1 colspan=5>主体工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=22 colspan=1>闽赣换流站</td><td rowspan=1 colspan=4>主体工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=5 colspan=2>站区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>雨水排水管网、混凝土排水沟、表土剥离</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>表土回覆</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>植物措施</td><td rowspan=1 colspan=1>生态护坡</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站区绿化</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>植生袋装土拦挡、密目网苫盖、临时排水沟、临时沉沙池</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=2>进站道路区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离、混凝土排水沟</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>表土回覆</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>生态护坡</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>密目网苫盖</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=2>站外供排水管线区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离、排水管</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>表土回覆、耕地恢复</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>撒播草籽</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>密目网苫盖、彩条布铺垫</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=2>站用电源线路区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>表土回覆、土地平整、耕地恢复</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>撒播草籽、恢复林地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>密目网苫盖</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=2>施工生产生活区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>表土回覆、耕地恢复</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>植草皮护坡</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>密目网苫盖、彩条布铺垫、临时排水沟、临时沉沙池</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>红都变电站</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>主体工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=2>间隔扩建区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>碎石覆盖</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>密目网苫盖</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>汀州变电站</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>主体工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=2>间隔扩建区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>碎石覆盖</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>密目网苫盖</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=9 colspan=1>线路工程</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>主体工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=2>塔基区</td><td rowspan=3 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>浆砌石挡渣墙、浆砌石排水沟</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>表土回覆、土地平整、耕地恢复</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>播撒草籽、恢复林地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>泥浆沉淀池、植生袋装土拦挡、密目网苫盖、彩条布铺垫、彩条旗围护</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=2>牵张场地区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>土地平整、耕地恢复</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>播撒草籽、恢复林地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>彩条布铺垫、密目网苫盖、彩条旗围护、植生袋拦挡、铺设钢板</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

5.水土保持措施
<table><tr><td rowspan=2 colspan=2>防治分区</td><td rowspan=2 colspan=1>措施类型</td><td rowspan=2 colspan=1>措施名称</td><td rowspan=1 colspan=1>2025年</td><td rowspan=1 colspan=5></td><td rowspan=1 colspan=4>2026年</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>11</td></tr><tr><td rowspan=7 colspan=1></td><td rowspan=3 colspan=1>跨越施工区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>土地平整、耕地恢复</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>播撒草籽、恢复林地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>彩条布铺垫、彩条旗围护</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>施工道路区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=2 colspan=2>表土剥离表土回覆、土地平整、耕地恢复</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=2>播撒草籽、恢复林地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>植生袋装土拦挡、密目网苫盖、临时排水沟、素土夯实</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

## 6 水土保持监测

本工程的水土保持监测按照《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）、《水利部关于进一步加强“放管服”改革全面加强水土保持监管的意见》（水保〔2019〕160号）、《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161号）要求实施，并应与主体工程同步开展。

## 6.1范围和时段

监测范围为本方案确定的水土流失防治责任范围，以及项目建设过程中扰动与危害的其他区域，共计105.34hm2。监测分区与水土流失防治分区一致。

本工程属建设类项目，其水土保持监测时段应从施工准备期开始至设计水平年结束，并在施工准备期前进行本底值监测。本工程监测时段从 2025 年 12月开始，止于 2027年12月，结合工程涉及区域，以每年4月\~8月（雨季）为重点监测时段。

## 6.2内容和方法

## 6.2.1 监测内容

根据《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）、《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161号），本工程监测内容主要包括水土流失影响因素监测、项目施工全过程各阶段扰动土地情况监测、水土流失状况监测、水土流失防治成效监测、水土流失危害监测等。

水土流失影响因素应重点监测水文气象、地形地貌、地表组成物质、植被等自然影响因素。

扰动土地情况监测方面，应重点监测实际发生的永久和临时占地、扰动地表植被面积和土石方挖填情况、临时堆土量及变化情况等，本工程无取土场及弃土场，但需对临时堆土的占地面积及堆放方式进行监测。

在水土流失状况方面，应重点监测水土流失类型、形式、面积、分布、强度及变化情况等。

水土流失防治成效监测的内容包括：工程措施的类型、数量、分布和完好程度；植物措施的种类、面积、分布、生长状况、成活率、保存率和林草覆盖率；临时措施的类型、数量和分布；主体工程和各项水土保持措施的实施进度情况；水土保持措施对主体工程安全建设和运行发挥的作用；水土保持措施对周边生态环境发挥的作用。水土流失危害监测的内容包括：水土流失对主体工程造成危害的方式、数量和强度；水土流失掩埋冲毁农田、道路、居民点等的数量、程度；生产建设项目造成的崩塌、滑坡、泥石流等灾害；对生态敏感区、江河湖泊的危害。在工程开工建设之前，应对项目区土壤侵蚀背景值进行监测；在大暴雨、特大暴雨、泥石流等自然灾害后应进行重大水土流失事件监测，事发后一周内上报地方水行政主管部门。

## 6.2.2 监测方法及频次

## 6.2.2.1 监测方法

根据“关于印发《生产建设项目水土保持监测规程（试行）》的通知”（办水保〔2015〕139号）、《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）和《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161号），结合工程区域水土流失特性，本工程主要采用地面观测、调查监测及资料分析、巡查监测、无人机低空遥感监测和卫星遥感片监测相结合的方式进行监测。

本工程选取换流站站区两处临时堆土场、施工生产生活区边坡为典型的长时间保留定点监测点，进行驻点监测，并对重点塔基及施工道路区作定点监测，其他点位以调查巡查监测为主。建设项目在整个建设期（含施工准备期内）必须全程开展监测。

## （1）地面观测

根据项目建设区实际情况设置定位观测点，主要采用简易径流小区法、简易水土流失观测场（测钎法）、沉沙池法监测。

## 1）简易径流小区法

主要针对换流站站区及施工生产生活区等施工时间较长的区域，选择具有代表性，且交通方便、观测便利的土质稳定坡面，简易径流小区面积可根据坡面情况布设，面积不应小于 10m2，形状宜采用矩形，径流小区四周设置水泥板或金属板等截水墙围成矩形，边墙高出地面10\~20cm，埋入地下20\~30cm，小区底端修建集流槽，通过集流管连接沉沙池，沉沙池采用高标号水泥抹面。沉沙池出口排水沟用Φ25mmPVC 管，施工完毕后用棉砂堵塞，PVC管接边坡下游的排水沟。按照设计频次或每次降雨后测量泥沙集蓄设施中的泥沙量，然后计算土壤流失量。

## 2）简易水土流失观测场（测钎法）

针对地形变化较快，难以布设固定设施的区域，如塔基区、施工道路等区域，选择具有代表性的自然坡面或工程扰动坡面，按照每月1次的频次观测钉帽距地面的高度变

化，通过测量观测区土壤容重、坡面面积、坡面坡度及土壤流失厚度计算出坡面土壤流失量。

## 3）沉沙池法

结合本工程换流站站区临时堆土场、施工生产生活区排水沟末端的沉沙池，可采用集沙池法，定期观测清理沉沙池土石物质，晾干称重，求得土壤流失量。

水力侵蚀定位观测应对下垫面土壤的含水量、紧实度等理化性质进行相应的观测。

施工阶段地面观测法重点针对换流站站区、进站道路区、输电线路塔基区的土壤侵蚀强度、水土流失状况进行监测；施工完成后，地面观测法重点对各区域土壤侵蚀强度、土壤流失控制比达标情况进行监测。

## （2）调查监测法

## 1）场地占用土地面积和扰动地表面积

对地形、地貌的变化情况、建设项目占用土地面积、扰动地表面积情况的监测，由监测人员进行实地调查、量测记录，并结合设计文件资料，进行对比核实，计算场地占用土地面积和扰动地表面积。

## 2）项目挖方、填方数量及堆放面积

采用查阅设计文件资料，沿扰动边际进行跟踪作业，结合实地情况调查，地形测量分析，进行对比核实，计算项目区挖方、填方数量，各个施工阶段所产生的土石方数量及堆放面积。人工开挖与填方边坡坡度等采用地形测量法。施工完成后，重点关注开挖土方是否完成回填，场地是否平整。

## 3）项目区林草覆盖度

施工前采用抽样调查、测量等方法，选择有代表性的地块，分别确定项目区原地貌调查地样方，并进行现场测量和计算。土建施工结束后，通过样方调查的方式，确定林草植被恢复情况。

## 4）水土保持措施的实施面积、数量和质量

对于工程措施，应在查阅工程设计、监理、施工等资料的基础上，结合实地勘测和全面巡查确定措施的数量、分布和运行状况。

对于植物措施，应在综合分析相关技术资料的基础上，实地调查确定植物类型及面积。成活率、保存率及生长状况宜采用抽样调查的方法确定。郁闭度与盖度应每年在植被生长最茂盛的季节监测一次。林草覆盖率应在统计林草地面积的基础上分析计算获得。

对于临时措施，可在查阅工程施工、监理等资料的基础上，实地调查，并拍摄照片或录像等影像资料。

## 5）水土流失防治效果

施工期重点关注临时拦挡、临时苫盖等临时措施的防护效果，确定施工期渣土（临时堆土）防护率、表土保护率等指标达标情况。施工完成后，通过面积量测、样方调查等方式，确定扰动土地迹地恢复情况。

## （3）巡查监测

对生产建设的各个环节进行巡视，从而全面把握进程，及时发现建设过程中的问题，需要巡视者对施工方法和施工时序十分清楚。

## （4）遥感监测

本工程属于点+线型工程，施工作业面较分散，项目区占地和扰动地表面积、防治责任范围变化情况、林草植被恢复情况等可在现场调查的基础上辅以无人机低空遥感监测和卫星遥感监测进行分析统计。完成遥感数据处理、应用分析最终获得项目区的遥感影像资料，全面、直观地对项目区施工动态进行监测。

## ①无人机低空遥感监测

适用于大面积、长距离的线性项目，通过对项目区高分辨率遥感影像的解译，能够及时、快速、客观、周期性地获取水土保持相关信息。利用遥感技术监测建设项目地表扰动、水土保持措施布局、水土流失面积、水土流失强度及分布等内容。

无人机遥感监测主要利用先进的无人驾驶飞行器技术、遥感传感器技术、遥测遥控技术、通讯技术、GPS差分定位技术和遥感应用技术，实现自动化、智能化、专用化快速获取空间遥感信息。监测方法是根据监测区域地形、地貌设计航摄方案，利用无人机进行野外航摄，整理航摄范围内航片，通过遥感影像处理软件对影像进行拼接、纠正等处理，得到水土保持监测结果。

## ②卫星遥感监测

在监测过程中每季度拍摄1期卫星遥感图像。完成遥感数据处理、应用分析最终获得项目区的遥感影像资料，全面、直观地对项目区施工动态进行监测。

## （5）资料分析法

项目区地形、地貌、植被、气象、水文、土地利用、水土流失等水土保持背景值可在实地调查的基础上，收集当地已有资料进行分析获取。施工过程中的扰动地表面积、土石方量、水土保持措施实施数量等依据工程设计资料、监理资料并结合现场实地调查确定。项目施工、运行阶段的水土保持措施管理、水土流失防治、各级水行政主管部门监督检查情况，主要利用资料分析法收集相关资料进行统计。在项目建设过程中，还要采用问卷调查法向周边群众咨询，掌握本项目建设对当地及周边地区的影响和危害情况。

## 6.2.2.2 监测频次

根据《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）、《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161号），监测频次应符合：

## （1）水土流失影响因素情况

扰动土地情况应至少每月监测1次，全过程记录防护措施实施情况。

气象因子每月1次，降雨和风力等气象资料可通过收集资料，或设置监测设备观测。降雨量、平均风速和风向每月统计。日降水量超过 25mm 或 1小时降水量超过 8mm的降水统计降水量和历时，风速大于 5m/s 时统计风速、风向、出现的次数或频率；地形地貌状况监测频次监测期不少于1次；地表组成物质监测频次施工准备期和试运行期各监测1次；植被状况监测频次施工准备期前测定 1次；地表扰动情况和水土流失防治责任范围实地量测监测频次应不少于每月1次，典型地段监测每月1次。遥感监测应在施工前开展1 次，施工期每季度不少于1次，试运行期 1次。

## （2）水土流失状况监测

水土流失状况应至少每月监测1次，发生强降水等情况后应及时加测。

土壤侵蚀强度施工准备期前和监测期末各1次，施工期每年不少于1次；土壤流失量、应不少于每月1次，遇暴雨、大风等应加测。地表扰动情况点式项目每月监测1次；线型项目全线巡查每季度不少于1次，典型地段每月 1次。

## （3）水土流失危害监测

水土流失危害事件发生后1周内完成监测工作。

## （4）水土保持措施监测

工程措施重点区域每月监测记录不少于1次，整体状况每季度不少于1次；植物措施类型及面积每季度监测不少于1次；栽植6个月后调查成活率，保存率及生长状况每年不少于1 次；郁闭度与盖度每年在植被生长最茂盛的季节监测 1次；临时措施不少于每月监测记录1次；措施实施情况每季度统计 1次；水土保持措施对主体工程安全建设和运行、对周边水土保持生态环境发挥的作用监测每年汛期前后及大风、暴雨后进行调查。本工程监测内容、监测频次及监测程序表6-2。

## 6.3点位布设

依据主体工程建设特点、施工中易产生新增水土流失的区域及项目区原有水土流失类型、强度等因素，确定本项目设置水土流失重点监测点位 31处，包括19个固定监测点和12个重点巡查监测点。

本工程为点、线工程相结合的工程，为了体现水土保持监测的全面性、典型性和代表性，本工程水土保持重点监测部位为换流站站区，输电线路沿线典型的塔基区、施工道路等区域。江西省境内塔基区布设4处固定监测点，其中2处位于江西省生态红线范围内，2处位于其他区域；福建省境内塔基区布设6处固定监测点，其中 2处位于跨越长汀汀江国家湿地公园两端塔位，2处位于福建省生态红线范围内，2处位于其他区域。

经统计，江西省境内共布设10处固定监测点，福建省境内共布设9处固定监测点， 固定监测点布设观测场地，对场地进行平整，采用测钎法监测，场地四周布设刺铁围栏， 单个固定监测点平整场地面积按 $1 0 \mathrm m ^ { 2 }$ 计算，刺铁围栏长度按15m 计算。

本工程监测点布设见表6-3。

## 6.4实施条件和成果

## 6.4.1 实施条件

## （1）监测设施

为准确获取各项地面观测及调查数据，水土保持监测必须采用现代技术与传统手段相结合的方法，借助一定的先进仪器设备，使监测方法更科学，监测结论更合理。如利用全球定位系统（GPS）对临时堆土场形态变化作动态监测并应用于遥感监测中，用无人机、红外线（激光）测距仪对防治责任范围、扰动土地面积、水土流失面积、扰动土地整治面积等进行现场测量；用便携式植被覆盖度测量仪测量植被恢复面积，用水样、土样分析仪器分析典型区域含沙量以及土方养分等。

## （2）监测人员配置

本工程水土保持监测由建设单位自行开展监测或者委托具备完成本工程监测任务的单位开展水土保持监测工作。承担委托的监测机构必须按规定的监测内容、方法、时段对项目建设实施水土保持监测。

## 本工程沿线监测人员配置情况详见表6-1。

表 6- 1  
各省监测人员配置情况一览表
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>行政区划</td><td rowspan=1 colspan=2>监测人员人数（个）</td><td rowspan=1 colspan=2>监测时间（年）</td></tr><tr><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>设计水平年</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>设计水平年</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>江西省</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>福建省</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>/</td></tr></table>

表 6- 2

水土保持监测内容、监测频次、监测程序一览表
<table><tr><td rowspan=2 colspan=1>项目</td><td rowspan=2 colspan=1>监测内容</td><td rowspan=1 colspan=3>监测要求</td><td rowspan=2 colspan=1>监测程序</td></tr><tr><td rowspan=1 colspan=1>监测方法</td><td rowspan=1 colspan=1>监测频次</td><td rowspan=1 colspan=1>监测精度</td></tr><tr><td rowspan=1 colspan=1>水土流失影响因素监测</td><td rowspan=1 colspan=1>气象水文、地形地貌、地表组成物质、植被等自然影响因素；项目建设对原地表、水土保持设施、植被的占压和损毁情况；项目征占地和水土流失防治责任范围变化情况。</td><td rowspan=1 colspan=1>采用调查、资料分析法、遥感监测法</td><td rowspan=1 colspan=1>气象因子每月1次，扰动土地情况应至少每月监测1次，全过程记录防护措施实施情况。降雨和风力等气象资料可通过收集资料，或设置监测设备观测。降雨量、平均风速和风向每月统计。日降水量超过25mm或1小时降水量超过8mm的降水统计降水量和历时，风速大于5m/s时统计风速、风向、出现的次数或频率；地形地貌状况监测频次监测期不少于1次；地表组成物质监测频次施工准备期和试运行期各监测1次；植被状况监测频次施工准备期前测定1次；地表扰动情况和水土流失防治责任范围实地量测监测频次应不少于每月1次，典型地段监测每月1次。遥感监测应在施工前开展1次，施工期每年不少于1次，试运行期1次。</td><td rowspan=1 colspan=1>1、遥感影像空间分辨率应不低于2.5m。2、遥感监测流程、质量要求、成果汇总等满足《水土保持遥感监测技术规范》（SL 592—2012）要求。3、点型扰动面积监测精度不小于95%，线型扰动面积监测精度不小于90%。</td><td rowspan=1 colspan=1>1、根据水土保持方案，结合项目建设特点，收集区域相关资料，同时开展现场调查。2、工程建设过程中，按照监测方法和频次监测各分区的扰动情况，填写记录表。3 汇总水土流失影响因素情况监测结果，编写监测季度报告。</td></tr><tr><td rowspan=1 colspan=1>水土流失状况监测</td><td rowspan=1 colspan=1>水土流失类型、形式、面积、分布及强度；各监测分区及其重点对象的土壤流失量。</td><td rowspan=1 colspan=1>采用实地量测、资料分析的方法</td><td rowspan=1 colspan=1>水土流失状况应至少每月监测1次，发生强降水等情况后应及时加测。土壤侵蚀强度施工准备期前和监测期末各1次，施工期每年不少于1次；土壤流失量、应不少于每月1次，遇暴雨、大风等应加测。土壤流失面积、土壤流失量潜在土壤流失量监测精度不小于 90%。</td><td rowspan=1 colspan=1>点型扰动面积监测精度不小于 95%，线型扰动面积监测精度不小于90%。</td><td rowspan=1 colspan=1>1、根据水土保持方案，结合施工组织设计和平面布局图，实地界定生产建设项目防治责任范围。2、工程建设过程中，按照监测方法和频次监测各分区的扰动情况，填写记录表。并与水土保持方案确定的防治责任范围进行对比，分析变化原因。3分析汇总扰动情况监测结果，提出意见，编写监测季度报告。</td></tr><tr><td rowspan=1 colspan=1>水土流失</td><td rowspan=1 colspan=1>水土流失对主体工程造成</td><td rowspan=1 colspan=1>采用地面</td><td rowspan=1 colspan=1>水土流失危害事件发生后1周内完成监测工</td><td rowspan=1 colspan=1>遥感监测流程、质1</td><td rowspan=1 colspan=1>、工程建设前，根据水土保持方案，监</td></tr></table>

## 7.水土保持投资估算及效益分析

<table><tr><td rowspan=2 colspan=1>项目</td><td rowspan=2 colspan=1>监测内容</td><td rowspan=1 colspan=3>监测要求</td><td rowspan=2 colspan=1>监测程序</td></tr><tr><td rowspan=1 colspan=1>监测方法</td><td rowspan=1 colspan=1>监测频次</td><td rowspan=1 colspan=1>监测精度</td></tr><tr><td rowspan=1 colspan=1>危害监测</td><td rowspan=1 colspan=1>危害的方式、数量和强度；水土流失掩埋冲毁农田、道路、居民点等的数量、程度；对高等级公路、铁路、输变电、输油（气）管线等重大工程造成的危害；生产建设项目造成的崩塌、滑坡、泥石流等灾害；对生态敏感区、江河湖泊的危害。</td><td rowspan=1 colspan=1>观测、实地量测、资料分析的方法、遥感监测的方法</td><td rowspan=1 colspan=1>作。</td><td rowspan=1 colspan=1>量要求、成果汇总等满足《水土保持遥感监测技术规范(SL592-2012)》要求。</td><td rowspan=1 colspan=1>测防治责任范围内土壤流失面积。2、工程建设过程中，根据监测分区、监测点和设施布设情况，按照监测频次，监测水土流失情况，采集影像资料，填写记录表。3、发现水土流失危害事件，应现场通知建设单位，并开展监测，填写水土流失危害监测记录表，5日内编制水土流失危害事件监测报告并提交建设单位。4、按监测分区，整理记录表，获得水土流失情况，编写监测季度报告。</td></tr><tr><td rowspan=1 colspan=1>水土保持措施监测</td><td rowspan=1 colspan=1>工程措施的类型、数量、分布和完好程度；植物措施的种类、面积、分布、生长状况、成活率、保存率和林草覆盖率；临时措施的类型、数量和分布；主体工程和各项水土保持措施的实施进度情况；水土保持措施对主体工程安全建设和运行发挥的作用；水土保持措施对周边生态环境发挥的作用。</td><td rowspan=1 colspan=1>采用实地量测和资料分析的方法。</td><td rowspan=1 colspan=1>工程措施重点区域每月监测记录不少于1次，整体状况每季度不少于1次；植物措施类型及面积每季度监测不少于1次；栽植6个月后调查成活率，保存率及生长状况每年不少于1次；郁闭度与盖度每年在植被生长最茂盛的季节监测1次；临时措施不少于每月监测记录1次；措施实施情况每季度统计1次；水土保持措施对主体工程安全建设和运行、对周边水土保持生态环境发挥的作用监测每年汛期前后及大风、暴雨后进行调查。</td><td rowspan=1 colspan=1>水土保持措施监测精度不小于95%。</td><td rowspan=1 colspan=1>1、根据水土保持方案、施工组织设计、施工图等，建立水土保持措施名录。主要包括各类措施的数量、位置和实施进度等。2、工程建设过程中，应按监测方法和频次，开展水土保持措施监测，填写记录表。3、分析汇总水土保持措施监测结果，提出监测意见，编写监测季度报告。</td></tr></table>

表 6- 3  
水土保持监测点位布设表
<table><tr><td rowspan=1 colspan=2>项目</td><td rowspan=1 colspan=2>行政区划</td><td rowspan=1 colspan=1>监测点位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>备注</td><td rowspan=1 colspan=1>监测内容</td></tr><tr><td rowspan=7 colspan=1>点型工程</td><td rowspan=5 colspan=1>闽赣换流站</td><td rowspan=5 colspan=1>江西省</td><td rowspan=5 colspan=1>瑞金市</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>固定监测点</td><td rowspan=1 colspan=1>水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>巡查点</td><td rowspan=1 colspan=1>水土流失影响因素、扰动土地情况、水土流失危害</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>固定监测点</td><td rowspan=1 colspan=1>水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td rowspan=1 colspan=1>站外供排水管线区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>巡查点</td><td rowspan=1 colspan=1>水土流失影响因素、扰动土地情况、水土流失危害</td></tr><tr><td rowspan=1 colspan=1>站用电源线路区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>巡查点</td><td rowspan=1 colspan=1>水土流失影响因素、扰动土地情况、水土流失危害</td></tr><tr><td rowspan=1 colspan=1>红都变电站</td><td rowspan=1 colspan=1>江西省</td><td rowspan=1 colspan=1>瑞金市</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>巡查点</td><td rowspan=1 colspan=1>水土流失影响因素、扰动土地情况、水土流失危害</td></tr><tr><td rowspan=1 colspan=1>汀州变电站</td><td rowspan=1 colspan=1>福建省</td><td rowspan=1 colspan=1>长汀县</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>巡查点</td><td rowspan=1 colspan=1>水土流失影响因素、扰动土地情况、水土流失危害</td></tr><tr><td rowspan=6 colspan=2>线型工程</td><td rowspan=3 colspan=1>江西省</td><td rowspan=3 colspan=1>瑞金市</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>固定监测点</td><td rowspan=1 colspan=1>水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>巡查点1</td><td rowspan=1 colspan=1>水土流失影响因素、扰动土地情况、水土流失危害</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>固定监测点2，巡查点2</td><td rowspan=1 colspan=1>水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td rowspan=3 colspan=1>福建省</td><td rowspan=3 colspan=1>长汀县</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>固定监测点</td><td rowspan=1 colspan=1>水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>巡查点1</td><td rowspan=1 colspan=1>水土流失影响因素、扰动土地情况、水土流失危害</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>固定监测点3，巡查点3</td><td rowspan=1 colspan=1>水土流失影响因素、扰动土地情况、水土流失状况、水土流失防治成效、水土流失危害</td></tr><tr><td rowspan=1 colspan=5>合计</td><td rowspan=1 colspan=1>31</td><td rowspan=1 colspan=1>19个固定</td><td rowspan=1 colspan=1>监测点，12个重点巡查监测点</td></tr></table>

## 6.4.2 监测成果

监测成果应包括监测实施方案、监测记录表、监测意见、监测季度报告、水土保持监测总结报告、相关监测图件、影像资料等。

（1）监测实施方案应根据实际情况，结合水土保持方案合理确定监测重点及计划。

（2）监测季度报告应客观反映工程施工过程中水土保持监测情况，及时上报建设单位，由建设单位上报项目所在地县以上水行政主管部门及流域管理机构，建设单位应当在工程建设期间将水土保持监测季报在其官方网站公开，同时在业主项目部和施工项目部公开。

（3）水土保持监测总结报告应内容全面、数据真实、重点突出、结论客观。报告包括以下内容：①建设项目及水土保持工作概况。包括项目建设概况、水土流失防治工作概况及监测工作实施概况。②重点部位水土流失动态监测结果。包括防治责任范围监测结果（包括水土保持防治责任范围、建设期扰动土地面积）。③水土流失防治措施监测结果。包括工程措施及实施进度、植物措施及实施进度及临时措施实施进度。④土壤流失量分析。包括各阶段土壤流失量分析、各扰动土地类型土壤流失量分析。⑤水土流失防治效果监测结果。包括水土流失治理度、土壤流失控制比、渣土防护率、表土保护率、林草植被恢复率及林草覆盖率。⑥结论。包括水土流失动态变化、水土保持措施评价、存在问题及建议、综合结论。

（4）监测图件主要包括工程地理位置图、监测分区及监测点位分布图、水土流失防治责任范围图、工程建设前项目区水土流失现状图、水土保持措施布局图、工程竣工后项目区水土流失现状图等，作为监测成果报告的附图。

（5）监测影像资料主要包括监测过程中各监测点（简易观测点）照片、水土保持设施施工前、中、后照片及监测人员现场监测的录像资料等。

## （6）监测制度

每次监测前，需对仪器设备进行检验，合格后方可投入使用。对每次监测结果进行统计分析，做出简要评价，提出防治水土流失的意见及建议。监测单位要及时对监测成果进行整理、统计、分析和归档，监测单位在项目开工前向有关水行政主管部门报送《生产建设项目水土保持监测实施方案》；监测过程中，每季度报送《生产建设项目水土保持监测季度报告表》，并在监测季报和总结报告等监测成果中提出“绿黄红”三色评价结论。因降雨、大风或人为原因发生严重水土流失及危害事件的，应于事件发生后1周内报告有关情况；水土保持监测任务完成后，应于3个月内报送《生产建设项目水土保持监测总结报告》。

## （7）监测成果报告

监测单位应当在每季度第一个月向水行政主管部门及项目涉及的流域管理机构报送上一季度的监测季报。

## （8）实行生产建设项目水土保持监测三色评价

生产建设项目水土保持监测三色评价是指监测单位依据扰动的土地情况、水土流失状况、防治成效及水土流失危害等监测结果，对生产建设项目水土流失防治情况进行评价，在监测季报和总结报告中明确“绿黄红”三色评价结论。

## 7 水土保持投资估算及效益分析

## 7.1投资估算

## 7.1.1 编制原则及依据

## 7.1.1.1 编制原则

（1）水土保持投资估算的项目划分、费用构成、编制方法、估算表格形式等依据《水利工程设计概（估）算编制规定——水土保持工程》编制；

（2）水土保持投资估算的价格水平与主体工程价格水平保持一致；

（3）工程项目单价采用与主体工程相配套的定额标准编制，主体工程定额中没有的项目，执行《水土保持工程概（估）算定额》；

（4）水土保持工程投资纳入项目建设总投资；

（5）水土保持工程估算由工程措施费、植物措施费、监测措施费、施工临时工程费、独立费用五部分及预备费、水土保持补偿费构成；

（6）措施材料原价依据工程当地价格主管部门定价确定，价格水平定为2025年第一季度；

（7）本项目海拔在2000m以下，人工消耗量和机械消耗量不需要乘以调整系数。

## 7.1.1.2 编制依据

（1）《水土保持补偿费征收使用管理办法》（财综〔2014〕8号）；

（2）《国家发展改革委财政部关于降低电信网络码号资源占用费等部分行政事业性收费标准的通知》（发改价格〔2017〕1186号）；

（3）《财政部税务总局关于调整增值税税率的通知》（财税〔2018〕32号）；

（4）《财政部 税务总局 海关总署 关于深化增值税改革有关政策的公告》（财政部 税务总局 海关总署公告〔2019〕第39号）；

（5）《财政部关于水土保持补偿费等四项非税收入划转税务部门征收的通知》（财税〔2020〕58 号）；

（6）《水利部关于发布《水利工程设计概（估）算编制规定》及水利工程系列定额的通知》（水总〔2024〕 323号）；

（7）关于印发《江西省水土保持补偿费征收管理办法》的通知（赣财税〔202229号）；

（8）《福建省发展和改革委员会福建省财政厅关于制定我省水土保持补偿费收费

标准等有关事项的函》（闽发改价格函〔2023〕199 号）；

（9）《江西省材料价格参考信息》（2025年第一期）；

（10）《福建省建设工程定额相关材料综合价格（2024年）》；

（11）《电力建设工程定额和费用计算规定》（2018年版）；

（12）《电力工程造价与定额管理总站关于发布 2018 版电力建设工程预算定额2024年度价格水平调整的通知》（定额〔2025〕1号）；

（13）《国家电网有限公司特高压直流工程环保水保监测与验收费用计列指导意见》（国家电网电定〔2025〕20号）；

（14）关于落实《国家发展改革委关于进一步放开建设项目专业服务价格的通知》（发改价格〔2015〕299号）的指导意见（中电联定额〔2015〕162号）；

（15）《750kV及以下输变电工程环境保护与水土保持监理、监测、验收费用计列指导意见》（国家电网2021年版）；

（16）《特高压直流工程环水保监理、监测及验收费用研究》（国网经研院2023年版）；

（17）《输变电工程环保水保监测与验收费用计列指导意见（试行）》（GDFY-2025-03）。

## 7.1.2 编制说明

## 7.1.2.1 基础人工单价编制

## 1）主体已有部分人工单价

主体已有措施单价引用主体概估算单价，其人工单价（不含价差）执行相应电力定额人工单价。

## 2）方案新增措施人工单价

水土保持方案新增措施人工单价按照《水利工程设计概（估）算编制规定——水土保持工程》计算。本工程所在地涉及江西省瑞金市、福建省长汀县，均属于执行标准中的一般地区，人工单价为6.38元/工时。

## 7.1.2.2 工程单价编制

## （一）主体已有部分工程单价

主体已有措施的建筑安装工程费由直接费、间接费、利润、编制基准期价差、税金组成，遵循相应的电网工程建设预算编制与计算规定。

## （二）方案新增措施工程单价

方案新增措施的建筑安装工程费由直接费、间接费、利润、材料补差和税金组成，计算公式建筑安装工程单价=直接费+间接费+利润+材料补差（安装工程无材料价差）+税金。

## 1）直接费

直接费由基本直接费、其他直接费组成。

## （1）基本直接费

基本直接费由人工费、材料费、机械使用费组成。

人工费=定额劳动量（工时）×人工预算单价（元/工时）

材料费=定额材料用量×材料预算单价

机械使用费=定额机械使用量（台时）×施工机械台时费（元/台时）

## （2）其他直接费

其他直接费=基本直接费×其他直接费费率。

## 2）间接费

间接费=直接费×间接费费率。

## 3）利润

利润=（直接费+间接费）×利润率。

## 4）材料补差

材料补差=（材料预算价格-材料基价）×材料消耗量

## 5）税金

税金=（直接费+间接费+利润+材料补差）×税率

## （三）取费标准

## 1）主体已有部分费率

主体已列措施单价中各项费率与主体相应的编规取费保持一致，该部分单价一般在主体概估算中已经组价，只需引用其单价即可无需自行计算。

## 2）方案新增部分费率

（1）其他直接费

其他直接费包含冬雨季施工增加费、夜间施工增加费、临时设施费、其他。

<sub>①</sub> 冬雨季施工增加费

计算方法：根据不同地区，按基本直接费的百分率计算。

表 7- 1  
冬雨季施工增加费取费标准
<table><tr><td rowspan=1 colspan=1>区域</td><td rowspan=1 colspan=1>取值范围</td></tr><tr><td rowspan=1 colspan=1>西南区、中南区、华东区</td><td rowspan=1 colspan=1>0.5%~0.8%</td></tr><tr><td rowspan=1 colspan=1>华北区</td><td rowspan=1 colspan=1>0.8%~1.5%</td></tr><tr><td rowspan=1 colspan=1>西北区、东北区</td><td rowspan=1 colspan=1>1.5%~2.5%</td></tr><tr><td rowspan=1 colspan=1>西藏自治区</td><td rowspan=1 colspan=1>2.0%~4.0%</td></tr></table>

取值说明：

项目区位于中南区、华东区，根据取值标准，按规定不计冬季施工增加费的地区取小值，本工程冬雨季施工增加费费率取0.5%。

<sub>②</sub> 夜间施工增加费

无需夜间施工的新增水保措施，不计此项费用；

确需夜间施工的新增水保措施，按基本直接费的 0.3%计算。

取值说明：

本工程无需夜间施工，不计此项费用。

<sub>③</sub> 临时设施费

计算方法：按基本直接费的百分率计算。

取值说明：

工程措施（除土地整治工程）、监测措施、临时措施：费率取 2.0%；工程措施（土地整治工程）、植物措施：费率取1.0%。

<sub>④</sub> 其他

计算方法：按基本直接费的0.5%计算。

（2）间接费

计算方法：按直接费的百分率计算。

间接费费率见表 7-2。

表 7- 2  
水土保持单价费率取值情况表
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程类别</td><td colspan="1" rowspan="1">计算基础</td><td colspan="1" rowspan="1">间接费费率（%）</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">工程措施、监测措施</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">土方工程</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1">5</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">石方工程</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1">8</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">混凝土工程</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1">7</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">钢筋制安工程</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1">5</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">基础处理工程</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1">10</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">其他工程</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1">7</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">植物措施</td><td colspan="1" rowspan="1">直接费</td><td colspan="1" rowspan="1">6</td></tr></table>

## （3）利润

按直接费和间接费之和的7%计算。

## （4）税金

税金按直接费、间接费、利润、材料补差之和的 9%计算。

## （5）扩大系数

本方案编制阶段为可行性研究设计阶段，故单价乘以 10%的扩大系数。

## （四）材料单价

1）材料预算价格：砂、水泥、柴油、机砖等主体已列的材料预算价格采用工程主体单价。对于主体工程中没有明确价格的材料，材料预算价格由材料原价、运杂费、运输保险费、采购及保管费五项计算取得，计算公式为：

材料预算价格=（材料原价+运杂费）×（1+采购保管费率）+运输保险费（材料原价×保险费率）。

材料原价通过查询工程所在地区建设工程造价信息取得，运杂费按照交通运输部公路运输现行规定，根据运距的远近取值，运输保险费按中国人民保险公司有关规定计算。工程措施材料采购及保管费费率为2.3%，运输保险费费率为1%。

2）其他材料预算价格：化肥、种子、苗木等材料预算价格通过当地市场价格加运杂费和采购及保管费计算取得。植物措施材料采购及保管费费率为1.1%。

## 3）施工用水用电价格

与主体工程一致。

## 4）施工机械台时费

根据水利部《水利工程施工机械台时费定额》进行编制。

## 7.1.2.3 水土保持工程估算编制

## 1）工程措施

工程措施估算按设计工程量或设备清单乘以工程（设备）单价进行编制。

## 2）植物措施

植物措施估算按设计工程量乘以工程单价进行编制。

## 3）监测措施

监测措施费包括水土保持监测、弃渣场稳定监测和建设期观测费。监测措施费总费用按照相关行业标准计取，其中：换流站工程根据《国家电网有限公司特高压直流工程环保水保监测与验收费用计列指导意见》（国家电网电定〔2025〕20号）计取；500kV交流工程根据《输变电工程环保水保监测与验收费用计列指导意见（试行）》（GDFY-2025-03）计取。

## （1）水土保持监测

土建设施及设备按工程量乘以单价进行计列。

## （2）弃渣场稳定监测

根据弃渣场稳定监测需要，按照弃渣场稳定监测方案有关监测内容、设施设备等进行编制，本工程不涉及弃渣场，不列此项费用。

## （3）建设期观测费

按照“监测措施总费用-（水土保持监测费+弃渣场稳定监测费）”的方式计列。

## 4）施工临时工程

施工临时工程包含临时防护工程、其他临时工程、施工安全生产专项三部分。临时防护工程按设计工程量乘以单价编制，其他临时工程按一至三部分投资合计的2.0%计列，施工安全生产专项按一至四部分建筑安装工程费（不含设备购置费）的2.5%计列。

## 5）独立费用

## （1）建设管理费

建设管理费包含项目经常费、技术咨询费。项目经常费按工程水土保持设施验收费计列，其中：换流站工程根据《国家电网有限公司特高压直流工程环保水保监测与验收费用计列指导意见》（国家电网电定〔2025〕20号）计取；500kV交流工程根据《输变电工程环保水保监测与验收费用计列指导意见（试行）》（GDFY-2025-03）计取。

技术咨询费主要为弃渣场稳定安全评估费，其中：不涉及四级以上弃渣场的不计列此项费用；涉及四级以上弃渣场的，按市场调节价计列或根据实际计算相应费用。本工程不涉及弃渣场，不列此项费用。

## （2）工程建设监理费

换流站工程根据《特高压直流工程环水保监理、监测及验收费用研究》计取；500kV交流工程根据《750kV及以下输变电工程环境保护与水土保持监理、监测、验收费用计列指导意见》计取。

## （3）科研勘测设计费

科研勘测设计费包含工程科学研究试验费、工程勘测设计费。

工程科学研究试验费：不涉及四级以上弃渣场及特殊工程的，不计列此项费用；涉及或大型、特殊工程的，经论证需开展有关科学研究试验的项目，按照一至四部分投资合计的0.2%\~0.5%计列此项费用，也可根据工程实际需求经方案论证后计列。

本工程不涉及弃渣场及特殊工程，不列此项费用。

工程勘测设计费根据水土保持方案报告实际合同金额计列。

## 6）预备费

预备费包括基本预备费和价差预备费组成，电网建设项目水土保持工程不单独计列价差预备费。

①基本预备费：分类计列，其中主体已有措施部分执行电力配套费率，按其对应一至五部分投资合计的1\~2%计取；水土保持新增措施部分按一至五部分投资合计的3%～5%计算。投资规模大的工程取中值或小值，反之取大值。

取值说明：本工程主体已有措施部分基本预备费费率取值 2%，方案新增措施部分基本预备费率取值5%。

## 7）水土保持补偿费

水土保持补偿费收费标准按照《水土保持补偿费征收使用管理办法》（财综〔20148号）以及江西省、福建省关于水土保持补偿费收费标准执行，具体见表7-3。

表 7- 3  
水土保持补偿费取费标准
<table><tr><td rowspan=1 colspan=1>行政区</td><td rowspan=1 colspan=1>江西省</td><td rowspan=1 colspan=1>福建省</td></tr><tr><td rowspan=1 colspan=1>水土保持补偿费取费标准单价</td><td rowspan=1 colspan=1>0.8元/m²</td><td rowspan=1 colspan=1>1.0 元/m²</td></tr></table>

## 7.1.3 估算成果

## 7.1.3.1 水土保持投资估算汇总

本工程建设期水土保持措施总投资2892.12万元，其中工程措施为975.41万元，植物措施为544.64 万元，监测措施为107.42 万元，施工临时工程为734.93万元，独立费用为350.50 万元，工程建设监理费为142.41万元，预备费为 85.59万元，水土保持补偿费为 93.6320 万元。

本工程水土保持总投资中江西省措施费为 1295.43 万元；福建省措施费为 1066.97万元。水土保持补偿费中江西省水土保持补偿费为 468320 元，福建省水土保持补偿费为468000元。水土保持投资总估算表见表7-4。

表 7- 4  
水土保持投资估算总表  
单位：万元
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">建筑安装工程费</td><td colspan="1" rowspan="1">设备购置费</td><td colspan="1" rowspan="1">独立费用</td><td colspan="1" rowspan="1">合计</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第一部分 工程措施</td><td colspan="1" rowspan="1">975.41</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">975.41</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">新建闽赣换流站防治区</td><td colspan="1" rowspan="1">332.66</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">332.66</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1">41.34</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">41.34</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">防洪排导工程</td><td colspan="1" rowspan="1">280.77</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">280.77</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1">10.55</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">10.55</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">红都变电站间隔扩建防治区</td><td colspan="1" rowspan="1">1.72</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.72</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">降水蓄渗工程</td><td colspan="1" rowspan="1">1.72</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.72</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">汀州变电站间隔扩建防治区</td><td colspan="1" rowspan="1">0.86</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.86</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">降水蓄渗工程</td><td colspan="1" rowspan="1">0.86</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.86</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">500kV 线路工程防治区</td><td colspan="1" rowspan="1">640.17</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">640.17</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1">79.8</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">79.8</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">拦渣工程</td><td colspan="1" rowspan="1">99.18</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">99.18</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">防洪排导工程</td><td colspan="1" rowspan="1">381.67</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">381.67</td></tr><tr><td colspan="1" rowspan="1">（四）</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1">79.52</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">79.52</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第二部分 植物措施</td><td colspan="1" rowspan="1">544.64</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">544.64</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">新建闽赣换流站防治区</td><td colspan="1" rowspan="1">181.68</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">181.68</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">绿化工程</td><td colspan="1" rowspan="1">181.68</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">181.68</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">500kV 线路工程防治区</td><td colspan="1" rowspan="1">362.96</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">362.96</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1">349.85</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">349.85</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1">13.11</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13.11</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第三部分 监测措施</td><td colspan="1" rowspan="1">107.42</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">107.42</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">水土保持监测</td><td colspan="1" rowspan="1">0.42</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.42</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">土建设施</td><td colspan="1" rowspan="1">0.42</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.42</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">建设期观测费</td><td colspan="1" rowspan="1">107.00</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">107.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第四部分 施工临时工程</td><td colspan="1" rowspan="1">734.93</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">734.93</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">临时防护工程</td><td colspan="1" rowspan="1">644.76</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">644.76</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">新建闽赣换流站防治区</td><td colspan="1" rowspan="1">73.88</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">73.88</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">红都变电站间隔扩建防治区</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">汀州变电站间隔扩建防治区</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.09</td></tr><tr><td colspan="1" rowspan="1">（四）</td><td colspan="1" rowspan="1">500kV 线路工程防治区</td><td colspan="1" rowspan="1">570.63</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">570.63</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">其他临时工程</td><td colspan="1" rowspan="1">32.55</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">32.55</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">施工安全生产专项</td><td colspan="1" rowspan="1">57.62</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">57.62</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第五部分独立费用</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">350.5</td><td colspan="1" rowspan="1">350.5</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">建设管理费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">93.84</td><td colspan="1" rowspan="1">93.84</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">工程建设监理费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">142.41</td><td colspan="1" rowspan="1">142.41</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">科研勘测设计费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">114.25</td><td colspan="1" rowspan="1">114.25</td></tr><tr><td colspan="1" rowspan="1">I</td><td colspan="1" rowspan="1">一至五部分合计</td><td colspan="1" rowspan="1">2362.40</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">350.50</td><td colspan="1" rowspan="1">2712.9</td></tr><tr><td colspan="1" rowspan="1">ⅡI</td><td colspan="1" rowspan="1">预备费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">85.59</td></tr><tr><td colspan="1" rowspan="1">ⅢⅢI</td><td colspan="1" rowspan="1">水土保持补偿费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">93.632</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">水土保持总投资（I+II+III）</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2892.12</td></tr></table>

## 7.1.3.2 分部工程估算表

## （1）江西境内

江西境内工程措施、植物措施、监测措施、施工临时工程投资估算汇总见表 7-5\~表 7- 8。

表 7- 5  
江西省境内工程措施投资估算表
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（万元）</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第一部分 工程措施</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">509.76</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">新建闽赣换流站防治区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">332.66</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">262.57</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">26.87</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">13.46</td><td colspan="1" rowspan="1">7066.0</td><td colspan="1" rowspan="1">9.51</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">15500</td><td colspan="1" rowspan="1">11.2</td><td colspan="1" rowspan="1">17.36</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">防洪排导工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">235.7</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">混凝土排水沟</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">1000</td><td colspan="1" rowspan="1">539.0</td><td colspan="1" rowspan="1">53.9</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">雨水排水管</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">6020</td><td colspan="1" rowspan="1">302.0</td><td colspan="1" rowspan="1">181.8</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">8.74</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.27</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.14</td><td colspan="1" rowspan="1">7066.0</td><td colspan="1" rowspan="1">0.81</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">1300</td><td colspan="1" rowspan="1">11.2</td><td colspan="1" rowspan="1">1.46</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">防洪排导工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6.47</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">混凝土排水沟</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">120</td><td colspan="1" rowspan="1">539.0</td><td colspan="1" rowspan="1">6.47</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">站外供排水管线区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">54.67</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">8.8</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">5300</td><td colspan="1" rowspan="1">5.4</td><td colspan="1" rowspan="1">2.86</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">5300</td><td colspan="1" rowspan="1">11.2</td><td colspan="1" rowspan="1">5.94</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.27</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">5.92</td><td colspan="1" rowspan="1">12272.2</td><td colspan="1" rowspan="1">7.27</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">防洪排导工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">38.6</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">雨水排水管</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">400</td><td colspan="1" rowspan="1">965.0</td><td colspan="1" rowspan="1">38.6</td></tr><tr><td colspan="1" rowspan="1">（四）</td><td colspan="1" rowspan="1">站用电源线路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.09</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.16</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">700</td><td colspan="1" rowspan="1">5.4</td><td colspan="1" rowspan="1">0.38</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">700</td><td colspan="1" rowspan="1">11.2</td><td colspan="1" rowspan="1">0.78</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.93</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地平整</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.06</td><td colspan="1" rowspan="1">10156.4</td><td colspan="1" rowspan="1">1.08</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.69</td><td colspan="1" rowspan="1">12272.2</td><td colspan="1" rowspan="1">0.85</td></tr><tr><td colspan="1" rowspan="1">(五)</td><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.59</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.24</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">7066.0</td><td colspan="1" rowspan="1">0.78</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">1300</td><td colspan="1" rowspan="1">11.2</td><td colspan="1" rowspan="1">1.46</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.35</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">12272.2</td><td colspan="1" rowspan="1">1.35</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">红都变电站间隔扩建防治区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.72</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.72</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">降水蓄渗工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.72</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">碎石覆盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">200</td><td colspan="1" rowspan="1">86.0</td><td colspan="1" rowspan="1">1.72</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">500kV 线路工程防治区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">175.38</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">150.47</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">14.44</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">8700</td><td colspan="1" rowspan="1">5.4</td><td colspan="1" rowspan="1">4.7</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">8700</td><td colspan="1" rowspan="1">11.2</td><td colspan="1" rowspan="1">9.74</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">防洪排导工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">114.45</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">浆砌石排水沟</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">620</td><td colspan="1" rowspan="1">1846.0</td><td colspan="1" rowspan="1">114.45</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">21.58</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地平整</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">17.15</td><td colspan="1" rowspan="1">10156.4</td><td colspan="1" rowspan="1">17.42</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.39</td><td colspan="1" rowspan="1">12272.2</td><td colspan="1" rowspan="1">4.16</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.64</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.67</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">400</td><td colspan="1" rowspan="1">5.4</td><td colspan="1" rowspan="1">0.22</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">400</td><td colspan="1" rowspan="1">11.2</td><td colspan="1" rowspan="1">0.45</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.97</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地平整</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2.64</td><td colspan="1" rowspan="1">10156.4</td><td colspan="1" rowspan="1">2.68</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">12272.2</td><td colspan="1" rowspan="1">0.29</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.98</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.98</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地平整</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">10156.4</td><td colspan="1" rowspan="1">0.49</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.4</td><td colspan="1" rowspan="1">12272.2</td><td colspan="1" rowspan="1">0.49</td></tr><tr><td colspan="1" rowspan="1">(四)</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">20.29</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">14.94</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">9000</td><td colspan="1" rowspan="1">5.4</td><td colspan="1" rowspan="1">4.86</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">9000</td><td colspan="1" rowspan="1">11.2</td><td colspan="1" rowspan="1">10.08</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.35</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地平整</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4.25</td><td colspan="1" rowspan="1">10156.4</td><td colspan="1" rowspan="1">4.32</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.84</td><td colspan="1" rowspan="1">12272.2</td><td colspan="1" rowspan="1">1.03</td></tr></table>

表 7- 6  
江西省境内植物措施投资估算表
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（万元）</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第二部分植物措施</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">287.22</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">新建闽赣换流站防治区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">181.68</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">143.82</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">绿化工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">143.82</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">站区绿化</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">19000</td><td colspan="1" rowspan="1">20.0</td><td colspan="1" rowspan="1">38</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">生态护坡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">14300</td><td colspan="1" rowspan="1">74.0</td><td colspan="1" rowspan="1">105.82</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">28.71</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">绿化工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">28.71</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">生态护坡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3880</td><td colspan="1" rowspan="1">74.0</td><td colspan="1" rowspan="1">28.71</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">站外供排水管线区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.68</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.68</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种草</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.56</td><td colspan="1" rowspan="1">10347.7</td><td colspan="1" rowspan="1">3.68</td></tr><tr><td colspan="1" rowspan="1">（四）</td><td colspan="1" rowspan="1">站用电源线路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.67</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.44</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种草</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.06</td><td colspan="1" rowspan="1">10347.7</td><td colspan="1" rowspan="1">1.1</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植树（灌木）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">2438</td><td colspan="1" rowspan="1">9.6</td><td colspan="1" rowspan="1">2.34</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.23</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.06</td><td colspan="1" rowspan="1">2199.9</td><td colspan="1" rowspan="1">0.23</td></tr><tr><td colspan="1" rowspan="1">(五)</td><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.8</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">绿化工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.8</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植草皮护坡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1500</td><td colspan="1" rowspan="1">12.0</td><td colspan="1" rowspan="1">1.8</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">500kV 线路工程防治区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">105.54</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">51.35</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">48.31</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种草</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">17.15</td><td colspan="1" rowspan="1">10347.7</td><td colspan="1" rowspan="1">17.75</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植树（灌木）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">31832</td><td colspan="1" rowspan="1">9.6</td><td colspan="1" rowspan="1">30.56</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.04</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">13.84</td><td colspan="1" rowspan="1">2199.9</td><td colspan="1" rowspan="1">3.04</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">8.56</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">8.03</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种草</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">2.64</td><td colspan="1" rowspan="1">10347.7</td><td colspan="1" rowspan="1">2.73</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植树（灌木）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">5520</td><td colspan="1" rowspan="1">9.6</td><td colspan="1" rowspan="1">5.3</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.53</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">2.4</td><td colspan="1" rowspan="1">2199.9</td><td colspan="1" rowspan="1">0.53</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.47</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.38</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种草</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">10347.7</td><td colspan="1" rowspan="1">0.5</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植树（灌木）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">920</td><td colspan="1" rowspan="1">9.6</td><td colspan="1" rowspan="1">0.88</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.09</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.4</td><td colspan="1" rowspan="1">2199.9</td><td colspan="1" rowspan="1">0.09</td></tr><tr><td colspan="1" rowspan="1">（四）</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">44.16</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">43.23</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种草</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">4.25</td><td colspan="1" rowspan="1">10347.7</td><td colspan="1" rowspan="1">4.4</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植树（灌木）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">9775</td><td colspan="1" rowspan="1">9.6</td><td colspan="1" rowspan="1">9.38</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植树（乔木）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">6375</td><td colspan="1" rowspan="1">46.2</td><td colspan="1" rowspan="1">29.45</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.93</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">4.25</td><td colspan="1" rowspan="1">2199.9</td><td colspan="1" rowspan="1">0.93</td></tr></table>

表 7- 7  
江西省境内监测措施投资估算表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>工程或费用名称</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>单价（元）</td><td rowspan=1 colspan=1>合计（万元）</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>第三部分 监测措施</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>77.95</td></tr><tr><td rowspan=1 colspan=1>一</td><td rowspan=1 colspan=1>水土保持监测</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.33</td></tr><tr><td rowspan=1 colspan=1>(一)</td><td rowspan=1 colspan=1>土建设施</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.33</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>观测场地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.33</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>土地平整</td><td rowspan=1 colspan=1>hm2</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>10156.4</td><td rowspan=1 colspan=1>0.01</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>彩条旗围栏</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>150</td><td rowspan=1 colspan=1>21.0</td><td rowspan=1 colspan=1>0.32</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>观测设施</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>附属设施</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>二</td><td rowspan=1 colspan=1>建设期观测费</td><td rowspan=1 colspan=1>行业标准</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>77.62</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>77.95</td></tr></table>

表 7- 8  
江西省境内施工临时工程投资估算表
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（万元）</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第四部分 施工临时工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">420.50</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">临时防护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">371.40</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">新建闽赣换流站防治区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">73.88</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">40.43</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">临时拦挡</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">32.09</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装土植生袋填筑</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">1752</td><td colspan="1" rowspan="1">167.6</td><td colspan="1" rowspan="1">29.36</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装土植生袋拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">1752</td><td colspan="1" rowspan="1">15.6</td><td colspan="1" rowspan="1">2.73</td></tr><tr><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.92</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">18421</td><td colspan="1" rowspan="1">4.3</td><td colspan="1" rowspan="1">7.92</td></tr><tr><td colspan="1" rowspan="1">1.3</td><td colspan="1" rowspan="1">临时排水</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.09</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">临时排水沟</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">101.25</td><td colspan="1" rowspan="1">9.1</td><td colspan="1" rowspan="1">0.09</td></tr><tr><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">临时沉沙池</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">1648.7</td><td colspan="1" rowspan="1">0.33</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.23</td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.23</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2850</td><td colspan="1" rowspan="1">4.3</td><td colspan="1" rowspan="1">1.23</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">站外供排水管线区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">29.14</td></tr><tr><td colspan="1" rowspan="1">3.1</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">29.14</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">39030</td><td colspan="1" rowspan="1">4.3</td><td colspan="1" rowspan="1">16.78</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">32525</td><td colspan="1" rowspan="1">3.8</td><td colspan="1" rowspan="1">12.36</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">站用电源线路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.46</td></tr><tr><td colspan="1" rowspan="1">4.1</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.46</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3400</td><td colspan="1" rowspan="1">4.3</td><td colspan="1" rowspan="1">1.46</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.62</td></tr><tr><td colspan="1" rowspan="1">5.1</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.44</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1781</td><td colspan="1" rowspan="1">4.3</td><td colspan="1" rowspan="1">0.77</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1760</td><td colspan="1" rowspan="1">3.8</td><td colspan="1" rowspan="1">0.67</td></tr><tr><td colspan="1" rowspan="1">5.2</td><td colspan="1" rowspan="1">临时排水</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.02</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">临时排水沟</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">22</td><td colspan="1" rowspan="1">9.1</td><td colspan="1" rowspan="1">0.02</td></tr><tr><td colspan="1" rowspan="1">5.3</td><td colspan="1" rowspan="1">临时沉沙池</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1648.7</td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">红都变电站间隔扩建防治区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">380</td><td colspan="1" rowspan="1">4.3</td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">500kV 线路工程防治区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">297.36</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">219.11</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">泥浆沉淀池</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">16</td><td colspan="1" rowspan="1">50000.0</td><td colspan="1" rowspan="1">80.00</td></tr><tr><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">临时拦挡</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">48.10</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装土植生袋填筑</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">2625</td><td colspan="1" rowspan="1">167.6</td><td colspan="1" rowspan="1">44.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装土植生袋拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">2625</td><td colspan="1" rowspan="1">15.6</td><td colspan="1" rowspan="1">4.10</td></tr><tr><td colspan="1" rowspan="1">1.3</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">35.88</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">52500</td><td colspan="1" rowspan="1">4.3</td><td colspan="1" rowspan="1">22.58</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">35000</td><td colspan="1" rowspan="1">3.8</td><td colspan="1" rowspan="1">13.30</td></tr><tr><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">55.13</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩旗绳围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">26250</td><td colspan="1" rowspan="1">21.0</td><td colspan="1" rowspan="1">55.13</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">45.17</td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.43</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4800</td><td colspan="1" rowspan="1">4.3</td><td colspan="1" rowspan="1">2.06</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">3600</td><td colspan="1" rowspan="1">3.8</td><td colspan="1" rowspan="1">1.37</td></tr><tr><td colspan="1" rowspan="1">2.2</td><td colspan="1" rowspan="1">临时拦挡</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">31.66</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装土植生袋填筑</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">1728</td><td colspan="1" rowspan="1">167.6</td><td colspan="1" rowspan="1">28.96</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装土植生袋拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">1728</td><td colspan="1" rowspan="1">15.6</td><td colspan="1" rowspan="1">2.70</td></tr><tr><td colspan="1" rowspan="1">2.3</td><td colspan="1" rowspan="1">铺设钢板</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4800</td><td colspan="1" rowspan="1">42.3</td><td colspan="1" rowspan="1">20.30</td></tr><tr><td colspan="1" rowspan="1">2.4</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">10.08</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩旗绳围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">4800</td><td colspan="1" rowspan="1">21.0</td><td colspan="1" rowspan="1">10.08</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.18</td></tr><tr><td colspan="1" rowspan="1">3.1</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.41</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">3720</td><td colspan="1" rowspan="1">3.8</td><td colspan="1" rowspan="1">1.41</td></tr><tr><td colspan="1" rowspan="1">3.2</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.77</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩旗绳围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">1320</td><td colspan="1" rowspan="1">21.0</td><td colspan="1" rowspan="1">2.77</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">28.90</td></tr><tr><td colspan="1" rowspan="1">4.1</td><td colspan="1" rowspan="1">临时拦挡</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">26.10</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装土植生袋填筑</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">1425</td><td colspan="1" rowspan="1">167.6</td><td colspan="1" rowspan="1">23.88</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装土植生袋拆除</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">1425</td><td colspan="1" rowspan="1">15.6</td><td colspan="1" rowspan="1">2.22</td></tr><tr><td colspan="1" rowspan="1">4.2</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">4650</td><td colspan="1" rowspan="1">4.3</td><td colspan="1" rowspan="1">2.00</td></tr><tr><td colspan="1" rowspan="1">4.3</td><td colspan="1" rowspan="1">临时排水</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.80</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">临时排水沟</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">209</td><td colspan="1" rowspan="1">9.1</td><td colspan="1" rowspan="1">0.19</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">素土夯实</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">209</td><td colspan="1" rowspan="1">29.0</td><td colspan="1" rowspan="1">0.61</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">其他临时工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">17.50</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">施工安全生产专项</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">31.60</td></tr></table>

## （2）福建境内

福建境内水土保持措施投资估算汇总见表7-9\~表 7-12。

表 7- 9  
福建省境内工程措施投资估算表
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（万元）</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第一部分 工程措施</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">465.65</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">汀州变电站间隔扩建防治区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.86</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.86</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">降水蓄渗工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.86</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">碎石覆盖</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">100</td><td colspan="1" rowspan="1">86</td><td colspan="1" rowspan="1">0.86</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">500kV 线路工程防治区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">464.79</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">416.98</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">22.72</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">13700</td><td colspan="1" rowspan="1">5.39</td><td colspan="1" rowspan="1">7.38</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">13700</td><td colspan="1" rowspan="1">11.2</td><td colspan="1" rowspan="1">15.34</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">拦渣工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">99.18</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">浆砌石挡渣墙</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">342</td><td colspan="1" rowspan="1">2900</td><td colspan="1" rowspan="1">99.18</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">防洪排导工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">267.22</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">浆砌石排水沟</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">879</td><td colspan="1" rowspan="1">3040</td><td colspan="1" rowspan="1">267.22</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">27.86</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地平整</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">26.8</td><td colspan="1" rowspan="1">10397</td><td colspan="1" rowspan="1">27.86</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.86</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.99</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">600</td><td colspan="1" rowspan="1">5.39</td><td colspan="1" rowspan="1">0.32</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">600</td><td colspan="1" rowspan="1">11.2</td><td colspan="1" rowspan="1">0.67</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.87</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地平整</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">10397</td><td colspan="1" rowspan="1">3.12</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.6</td><td colspan="1" rowspan="1">12494</td><td colspan="1" rowspan="1">0.75</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.17</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.17</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地平整</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2.04</td><td colspan="1" rowspan="1">10397</td><td colspan="1" rowspan="1">2.12</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.84</td><td colspan="1" rowspan="1">12494</td><td colspan="1" rowspan="1">1.05</td></tr><tr><td colspan="1" rowspan="1">（四）</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">39.78</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">26.04</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">15700</td><td colspan="1" rowspan="1">5.39</td><td colspan="1" rowspan="1">8.46</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">15700</td><td colspan="1" rowspan="1">11.2</td><td colspan="1" rowspan="1">17.58</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13.74</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地平整</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">13.22</td><td colspan="1" rowspan="1">10397</td><td colspan="1" rowspan="1">13.74</td></tr></table>

表 7- 10  
福建省境内植物措施投资估算表
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（万元）</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第二部分 植物措施</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">257.42</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">500kV 线路工程防治区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">257.42</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">73.79</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">69.2</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种草</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">26.80</td><td colspan="1" rowspan="1">10843.58</td><td colspan="1" rowspan="1">29.06</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植树（灌木）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">47955</td><td colspan="1" rowspan="1">8.37</td><td colspan="1" rowspan="1">40.14</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.59</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">20.85</td><td colspan="1" rowspan="1">2199.95</td><td colspan="1" rowspan="1">4.59</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">8.91</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">8.33</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种草</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">10843.58</td><td colspan="1" rowspan="1">3.25</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植树（灌木）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">6072</td><td colspan="1" rowspan="1">8.37</td><td colspan="1" rowspan="1">5.08</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.58</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2.64</td><td colspan="1" rowspan="1">2199.95</td><td colspan="1" rowspan="1">0.58</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6.5</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6.06</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种草</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2.04</td><td colspan="1" rowspan="1">10843.58</td><td colspan="1" rowspan="1">2.21</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植树（灌木）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">4600</td><td colspan="1" rowspan="1">8.37</td><td colspan="1" rowspan="1">3.85</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.44</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">2199.95</td><td colspan="1" rowspan="1">0.44</td></tr><tr><td colspan="1" rowspan="1">（四）</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">168.22</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">165.31</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种草</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">13.22</td><td colspan="1" rowspan="1">10843.58</td><td colspan="1" rowspan="1">14.34</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植树（灌木）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">30406</td><td colspan="1" rowspan="1">8.37</td><td colspan="1" rowspan="1">25.45</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植树（乔木）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">19830</td><td colspan="1" rowspan="1">63.3</td><td colspan="1" rowspan="1">125.52</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.91</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">13.22</td><td colspan="1" rowspan="1">2199.95</td><td colspan="1" rowspan="1">2.91</td></tr></table>

表 7- 11  
福建省境内监测措施投资估算表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>工程或费用名称</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>单价（元）</td><td rowspan=1 colspan=1>合计（万元）</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>第三部分 监测措施</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>29.47</td></tr><tr><td rowspan=1 colspan=1>一</td><td rowspan=1 colspan=1>水土保持监测</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.09</td></tr><tr><td rowspan=1 colspan=1>(一)</td><td rowspan=1 colspan=1>土建设施</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.09</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>观测场地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.09</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>土地平整</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>10397</td><td rowspan=1 colspan=1>0.01</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>彩条旗围栏</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>135</td><td rowspan=1 colspan=1>5.59</td><td rowspan=1 colspan=1>0.08</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>观测设施</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>附属设施</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>二</td><td rowspan=1 colspan=1>建设期观测费</td><td rowspan=1 colspan=1>行业标准</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>29.38</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>29.47</td></tr></table>

表 7- 12  
福建省境内施工临时工程投资估算表
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（万元）</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第四部分 施工临时工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">314.43</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">临时防护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">273.36</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">汀州变电站间隔扩建防治区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.09</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.09</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.09</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">190</td><td colspan="1" rowspan="1">4.58</td><td colspan="1" rowspan="1">0.09</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">500kV 线路工程防治区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">273.27</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">157.30</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">泥浆沉淀池</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">50000</td><td colspan="1" rowspan="1">20.00</td></tr><tr><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">临时拦挡</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">66.89</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装土植生袋填筑</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">3525</td><td colspan="1" rowspan="1">174.22</td><td colspan="1" rowspan="1">61.41</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装土植生袋拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">3525</td><td colspan="1" rowspan="1">15.56</td><td colspan="1" rowspan="1">5.48</td></tr><tr><td colspan="1" rowspan="1">1.3</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">50.71</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">70500</td><td colspan="1" rowspan="1">4.58</td><td colspan="1" rowspan="1">32.29</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">47000</td><td colspan="1" rowspan="1">3.92</td><td colspan="1" rowspan="1">18.42</td></tr><tr><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">19.70</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩旗绳围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">35250</td><td colspan="1" rowspan="1">5.59</td><td colspan="1" rowspan="1">19.70</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">48.85</td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.51</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">6000</td><td colspan="1" rowspan="1">4.58</td><td colspan="1" rowspan="1">2.75</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4500</td><td colspan="1" rowspan="1">3.92</td><td colspan="1" rowspan="1">1.76</td></tr><tr><td colspan="1" rowspan="1">2.2</td><td colspan="1" rowspan="1">临时拦挡</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">40.99</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装土植生袋填筑</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">2160</td><td colspan="1" rowspan="1">174.22</td><td colspan="1" rowspan="1">37.63</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装土植生袋拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">2160</td><td colspan="1" rowspan="1">15.56</td><td colspan="1" rowspan="1">3.36</td></tr><tr><td colspan="1" rowspan="1">2.3</td><td colspan="1" rowspan="1">铺设钢板</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">6000</td><td colspan="1" rowspan="1">42.3</td><td colspan="1" rowspan="1">25.38</td></tr><tr><td colspan="1" rowspan="1">2.4</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.35</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩旗绳围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">6000</td><td colspan="1" rowspan="1">5.59</td><td colspan="1" rowspan="1">3.35</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">跨越施工区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.47</td></tr><tr><td colspan="1" rowspan="1">3.1</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.06</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">7812</td><td colspan="1" rowspan="1">3.92</td><td colspan="1" rowspan="1">3.06</td></tr><tr><td colspan="1" rowspan="1">3.2</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.41</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩旗绳围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">4320</td><td colspan="1" rowspan="1">5.59</td><td colspan="1" rowspan="1">2.41</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">61.65</td></tr><tr><td colspan="1" rowspan="1">4.1</td><td colspan="1" rowspan="1">临时拦挡</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">55.51</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装土植生袋填筑</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">2925</td><td colspan="1" rowspan="1">174.22</td><td colspan="1" rowspan="1">50.96</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装土植生袋拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">2925</td><td colspan="1" rowspan="1">15.56</td><td colspan="1" rowspan="1">4.55</td></tr><tr><td colspan="1" rowspan="1">4.2</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.47</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">9765</td><td colspan="1" rowspan="1">4.58</td><td colspan="1" rowspan="1">4.47</td></tr><tr><td colspan="1" rowspan="1">4.3</td><td colspan="1" rowspan="1">临时排水</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.67</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">临时排水沟</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">439</td><td colspan="1" rowspan="1">9.08</td><td colspan="1" rowspan="1">0.40</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">素土夯实</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">439</td><td colspan="1" rowspan="1">29.04</td><td colspan="1" rowspan="1">1.27</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">其他临时工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">15.05</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">施工安全生产专项</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">26.02</td></tr></table>

## 7.1.3.3 独立费用估算表

本工程独立费用估算见表7-13。

表 7- 13  
独立费用估算表
<table><tr><td>序号</td><td>工程名称及费 用</td><td>编制依据及计算公式</td><td>费用 (万元）</td></tr><tr><td>1</td><td>建设管理费</td><td>水土保持设施验收费换流站工程参照±800kV换流站工程计列 50.96 万元/站；线路工程江西段线路长度72.2km，计列18.57万元；线路工</td><td>93.84</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">程福建段线路长度103.6km，计列24.31万元</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">工程建设监理费</td><td colspan="1" rowspan="1">工程建设监理费换流站工程参照±800kV换流站工程计列111.67万元/站；线路工程江西段线路长度72.2km，计列12.79万元；线路工程福建段线路长度103.6km，计列17.95万元</td><td colspan="1" rowspan="1">142.41</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">科研勘测设计费</td><td colspan="1" rowspan="1">工程勘测设计费按照水土保持合同计列</td><td colspan="1" rowspan="1">114.25</td></tr><tr><td colspan="2" rowspan="1">合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">350.50</td></tr></table>

## 7.1.3.4 水土保持补偿费

本工程水土保持补偿费见表7-14。

表 7- 14  
本工程水土保持补偿费计算表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>行政区划</td><td rowspan=1 colspan=1>水土保持补偿费计征面积  $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1>补偿标准（元/m²）</td><td rowspan=1 colspan=1>合计（万元）</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>瑞金市</td><td rowspan=1 colspan=1>58.54</td><td rowspan=1 colspan=1>0.8</td><td rowspan=1 colspan=1>46.832</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>长汀县</td><td rowspan=1 colspan=1>46.80</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>46.8</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>105.34</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>93.632</td></tr></table>

## 7.1.3.5 分年度投资

本工程水土保持投资分年度实施计划见表7-15。

表 7- 15  
本工程水土保持投资分年度实施计划表  
单位：万元
<table><tr><td colspan="1" rowspan="2">序号</td><td colspan="1" rowspan="2">工程或费用名称</td><td colspan="1" rowspan="2">合计</td><td colspan="3" rowspan="1">建设工期（年）</td></tr><tr><td colspan="1" rowspan="1">2025年</td><td colspan="1" rowspan="1">2026年</td><td colspan="1" rowspan="1">2027年</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第一部分 工程措施</td><td colspan="1" rowspan="1">975.41</td><td colspan="1" rowspan="1">810.08</td><td colspan="1" rowspan="1">165.33</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">新建闽赣换流站防治区</td><td colspan="1" rowspan="1">332.66</td><td colspan="1" rowspan="1">297.31</td><td colspan="1" rowspan="1">35.35</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1">41.34</td><td colspan="1" rowspan="1">16.54</td><td colspan="1" rowspan="1">24.80</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">防洪排导工程</td><td colspan="1" rowspan="1">280.77</td><td colspan="1" rowspan="1">280.77</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1">10.55</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">10.55</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">红都变电站间隔扩建防治区</td><td colspan="1" rowspan="1">1.72</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.72</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">降水蓄渗工程</td><td colspan="1" rowspan="1">1.72</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.72</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">汀州变电站间隔扩建防治区</td><td colspan="1" rowspan="1">0.86</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.86</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">降水蓄渗工程</td><td colspan="1" rowspan="1">0.86</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.86</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">500kV 线路工程防治区</td><td colspan="1" rowspan="1">640.17</td><td colspan="1" rowspan="1">512.77</td><td colspan="1" rowspan="1">127.40</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1">79.8</td><td colspan="1" rowspan="1">31.92</td><td colspan="1" rowspan="1">47.88</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">拦渣工程</td><td colspan="1" rowspan="1">99.18</td><td colspan="1" rowspan="1">99.18</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">防洪排导工程</td><td colspan="1" rowspan="1">381.67</td><td colspan="1" rowspan="1">381.67</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">（四）</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1">79.52</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">79.52</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第二部分 植物措施</td><td colspan="1" rowspan="1">544.64</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">544.64</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">新建闽赣换流站防治区</td><td colspan="1" rowspan="1">181.68</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">181.68</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">绿化工程</td><td colspan="1" rowspan="1">181.68</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">181.68</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">500kV 线路工程防治区</td><td colspan="1" rowspan="1">362.96</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">362.96</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1">349.85</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">349.85</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1">13.11</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.72</td><td colspan="1" rowspan="1">5.39</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第三部分 监测措施</td><td colspan="1" rowspan="1">107.42</td><td colspan="1" rowspan="1">12.08</td><td colspan="1" rowspan="1">47.74</td><td colspan="1" rowspan="1">47.55</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">水土保持监测</td><td colspan="1" rowspan="1">0.42</td><td colspan="1" rowspan="1">0.19</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">土建设施</td><td colspan="1" rowspan="1">0.42</td><td colspan="1" rowspan="1">0.19</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">弃渣场稳定监测</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">建设期观测费</td><td colspan="1" rowspan="1">107</td><td colspan="1" rowspan="1">11.89</td><td colspan="1" rowspan="1">47.56</td><td colspan="1" rowspan="1">47.55</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第四部分 施工临时工程</td><td colspan="1" rowspan="1">734.93</td><td colspan="1" rowspan="1">473.95</td><td colspan="1" rowspan="1">203.36</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">临时防护工程</td><td colspan="1" rowspan="1">644.76</td><td colspan="1" rowspan="1">451.16</td><td colspan="1" rowspan="1">193.60</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">新建闽赣换流站防治区</td><td colspan="1" rowspan="1">73.88</td><td colspan="1" rowspan="1">51.72</td><td colspan="1" rowspan="1">22.16</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">红都变电站间隔扩建防治区</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(三）</td><td colspan="1" rowspan="1">汀州变电站间隔扩建防治区</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">（四）</td><td colspan="1" rowspan="1">500kV 线路工程防治区</td><td colspan="1" rowspan="1">570.63</td><td colspan="1" rowspan="1">399.44</td><td colspan="1" rowspan="1">171.19</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">其他临时工程</td><td colspan="1" rowspan="1">32.55</td><td colspan="1" rowspan="1">22.79</td><td colspan="1" rowspan="1">9.76</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">施工安全生产专项</td><td colspan="1" rowspan="1">57.62</td><td colspan="1" rowspan="1">40.33</td><td colspan="1" rowspan="1">17.29</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第五部分 独立费用</td><td colspan="1" rowspan="1">350.5</td><td colspan="1" rowspan="1">160.28</td><td colspan="1" rowspan="1">190.22</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">建设管理费</td><td colspan="1" rowspan="1">93.84</td><td colspan="1" rowspan="1">10.43</td><td colspan="1" rowspan="1">83.41</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">工程建设监理费</td><td colspan="1" rowspan="1">142.41</td><td colspan="1" rowspan="1">35.60</td><td colspan="1" rowspan="1">106.81</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">科研勘测设计费</td><td colspan="1" rowspan="1">114.25</td><td colspan="1" rowspan="1">114.25</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">I</td><td colspan="1" rowspan="1">一至五部分合计</td><td colspan="1" rowspan="1">2712.9</td><td colspan="1" rowspan="1">1456.39</td><td colspan="1" rowspan="1">1151.29</td><td colspan="1" rowspan="1">47.55</td></tr><tr><td colspan="1" rowspan="1">II</td><td colspan="1" rowspan="1">预备费</td><td colspan="1" rowspan="1">85.59</td><td colspan="1" rowspan="1">42.80</td><td colspan="1" rowspan="1">42.79</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">IⅢI</td><td colspan="1" rowspan="1">水土保持补偿费</td><td colspan="1" rowspan="1">93.632</td><td colspan="1" rowspan="1">93.632</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">水土保持总投资（I+II+I）</td><td colspan="1" rowspan="1">2892.12</td><td colspan="1" rowspan="1">1592.82</td><td colspan="1" rowspan="1">1194.08</td><td colspan="1" rowspan="1">47.55</td></tr></table>

## 7.1.3.6 估算附表

主体工程水土保持单价汇总见表 7-16、主要材料基价见表 7-17、方案新增水土保持单价汇总见表7-18、施工机械台时费汇总见表7-19、主要工程量汇总见表 7-20、主要材料用量汇总见表 7-21。

表 7- 16  
主体工程水土保持单价汇总表
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">单价</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">江西</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">换流站工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">混凝土排水沟</td><td colspan="1" rowspan="1">元/m</td><td colspan="1" rowspan="1">539</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">雨水排水管</td><td colspan="1" rowspan="1">元/m</td><td colspan="1" rowspan="1">302</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">生态护坡</td><td colspan="1" rowspan="1">元/m²</td><td colspan="1" rowspan="1">74</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">站区绿化</td><td colspan="1" rowspan="1">元/m²</td><td colspan="1" rowspan="1">20</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植草皮护坡</td><td colspan="1" rowspan="1">元/m²</td><td colspan="1" rowspan="1">12</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">雨水排水管</td><td colspan="1" rowspan="1">元/m</td><td colspan="1" rowspan="1">962</td></tr><tr><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">线路工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">浆砌石排水沟</td><td colspan="1" rowspan="1"> $\overline { { \mathcal { K } } } / \mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">1846</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">泥浆沉淀池</td><td colspan="1" rowspan="1">元/座</td><td colspan="1" rowspan="1">50000</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">福建</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">线路工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">浆砌石挡渣墙</td><td colspan="1" rowspan="1"> $\overline { { \mathcal { T } } } / \mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">2900</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">浆砌石排水沟</td><td colspan="1" rowspan="1"> $\overline { { \mathcal { T } } } / \mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">3040</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">泥浆沉淀池</td><td colspan="1" rowspan="1">元/座</td><td colspan="1" rowspan="1">50000</td></tr></table>

表 7- 17  
主要材料基价表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>材料名称</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>材料基价（元）</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>砂石料</td><td rowspan=1 colspan=1> $\mathbf { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>70</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>块石</td><td rowspan=1 colspan=1> $\mathbf { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>70</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>料石</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>70</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>水泥</td><td rowspan=1 colspan=1>t</td><td rowspan=1 colspan=1>260</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>柴油</td><td rowspan=1 colspan=1>t</td><td rowspan=1 colspan=1>3020</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>乔木</td><td rowspan=1 colspan=1>株</td><td rowspan=1 colspan=1>15</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>灌木</td><td rowspan=1 colspan=1>株</td><td rowspan=1 colspan=1>5</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>种子</td><td rowspan=1 colspan=1>kg</td><td rowspan=1 colspan=1>60</td></tr></table>

表 7- 18  
方案新增水土保持措施单价汇总表  
单位：元
<table><tr><td colspan="1" rowspan="2">编号</td><td colspan="1" rowspan="2">工程名称</td><td colspan="1" rowspan="2">单位</td><td colspan="1" rowspan="2">单价</td><td colspan="8" rowspan="1">其中</td></tr><tr><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1">机械使用费</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">税金</td></tr><tr><td colspan="12" rowspan="1">江西境内</td></tr><tr><td colspan="1" rowspan="1">01001</td><td colspan="1" rowspan="1">表土剥离（人工）</td><td colspan="1" rowspan="1">100m³</td><td colspan="1" rowspan="1">540.00</td><td colspan="1" rowspan="1">356.80</td><td colspan="1" rowspan="1">35.70</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">9.00</td><td colspan="1" rowspan="1">20.10</td><td colspan="1" rowspan="1">29.50</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">39.80</td></tr><tr><td colspan="1" rowspan="1">01162</td><td colspan="1" rowspan="1">表土剥离（机械）</td><td colspan="1" rowspan="1">100m²</td><td colspan="1" rowspan="1">70.66</td><td colspan="1" rowspan="1">4.45</td><td colspan="1" rowspan="1">0.76</td><td colspan="1" rowspan="1">30.39</td><td colspan="1" rowspan="1">0.82</td><td colspan="1" rowspan="1">1.82</td><td colspan="1" rowspan="1">2.68</td><td colspan="1" rowspan="1">18.02</td><td colspan="1" rowspan="1">5.30</td></tr><tr><td colspan="1" rowspan="1">01092</td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1">100m³</td><td colspan="1" rowspan="1">1123.65</td><td colspan="1" rowspan="1">776.56</td><td colspan="1" rowspan="1">38.83</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">18.75</td><td colspan="1" rowspan="1">41.71</td><td colspan="1" rowspan="1">61.31</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">84.34</td></tr><tr><td colspan="1" rowspan="1">08063</td><td colspan="1" rowspan="1">土地平整</td><td colspan="1" rowspan="1">1hm²</td><td colspan="1" rowspan="1">10156.43</td><td colspan="1" rowspan="1">120.84</td><td colspan="1" rowspan="1">6809.32</td><td colspan="1" rowspan="1">171.72</td><td colspan="1" rowspan="1">163.34</td><td colspan="1" rowspan="1">508.57</td><td colspan="1" rowspan="1">544.17</td><td colspan="1" rowspan="1">152.79</td><td colspan="1" rowspan="1">762.37</td></tr><tr><td colspan="1" rowspan="1">08060</td><td colspan="1" rowspan="1">土地复耕</td><td colspan="1" rowspan="1">1hm²</td><td colspan="1" rowspan="1">12272.17</td><td colspan="1" rowspan="1">1929.62</td><td colspan="1" rowspan="1">6809.32</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">201.00</td><td colspan="1" rowspan="1">625.80</td><td colspan="1" rowspan="1">669.60</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">921.18</td></tr><tr><td colspan="1" rowspan="1">03005</td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1">100m²</td><td colspan="1" rowspan="1">425.57</td><td colspan="1" rowspan="1">63.60</td><td colspan="1" rowspan="1">237.39</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">9.03</td><td colspan="1" rowspan="1">21.70</td><td colspan="1" rowspan="1">23.22</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">31.94</td></tr><tr><td colspan="1" rowspan="1">03005</td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1">100m²</td><td colspan="1" rowspan="1">375.55</td><td colspan="1" rowspan="1">63.60</td><td colspan="1" rowspan="1">202.01</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">7.97</td><td colspan="1" rowspan="1">19.15</td><td colspan="1" rowspan="1">20.49</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">28.19</td></tr><tr><td colspan="1" rowspan="1">01004</td><td colspan="1" rowspan="1">临时排水沟</td><td colspan="1" rowspan="1">100m³</td><td colspan="1" rowspan="1">908.00</td><td colspan="1" rowspan="1">635.36</td><td colspan="1" rowspan="1">19.06</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">19.63</td><td colspan="1" rowspan="1">33.70</td><td colspan="1" rowspan="1">49.54</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">68.16</td></tr><tr><td colspan="1" rowspan="1">01091</td><td colspan="1" rowspan="1">素土夯实</td><td colspan="1" rowspan="1">100m³</td><td colspan="1" rowspan="1">2903.99</td><td colspan="1" rowspan="1">2032.02</td><td colspan="1" rowspan="1">60.96</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">62.79</td><td colspan="1" rowspan="1">107.79</td><td colspan="1" rowspan="1">158.45</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">217.98</td></tr><tr><td colspan="1" rowspan="1">03056</td><td colspan="1" rowspan="1">植生袋填筑</td><td colspan="1" rowspan="1">100m³</td><td colspan="1" rowspan="1">16764.18</td><td colspan="1" rowspan="1">7390.32</td><td colspan="1" rowspan="1">4466.22</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">355.70</td><td colspan="1" rowspan="1">854.86</td><td colspan="1" rowspan="1">914.70</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">1258.36</td></tr><tr><td colspan="1" rowspan="1">03057</td><td colspan="1" rowspan="1">植生袋拆除</td><td colspan="1" rowspan="1">100m³</td><td colspan="1" rowspan="1">1556.06</td><td colspan="1" rowspan="1">1068.48</td><td colspan="1" rowspan="1">32.05</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">33.02</td><td colspan="1" rowspan="1">79.35</td><td colspan="1" rowspan="1">84.90</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">116.80</td></tr><tr><td colspan="1" rowspan="1">11078</td><td colspan="1" rowspan="1">临时沉沙池</td><td colspan="1" rowspan="1">1座（4.5m³）</td><td colspan="1" rowspan="1">1648.74</td><td colspan="1" rowspan="1">529.79</td><td colspan="1" rowspan="1">559.97</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">32.69</td><td colspan="1" rowspan="1">78.57</td><td colspan="1" rowspan="1">84.07</td><td colspan="1" rowspan="1">90.00</td><td colspan="1" rowspan="1">123.76</td></tr><tr><td colspan="1" rowspan="1">07041</td><td colspan="1" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">100m</td><td colspan="1" rowspan="1">2096.55</td><td colspan="1" rowspan="1">155.82</td><td colspan="1" rowspan="1">1326.98</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">44.48</td><td colspan="1" rowspan="1">106.91</td><td colspan="1" rowspan="1">114.39</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">157.37</td></tr><tr><td colspan="1" rowspan="1">08081</td><td colspan="1" rowspan="1">撒播草籽</td><td colspan="1" rowspan="1">1hm2</td><td colspan="1" rowspan="1">10347.67</td><td colspan="1" rowspan="1">352.98</td><td colspan="1" rowspan="1">5040.00</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">107.86</td><td colspan="1" rowspan="1">330.05</td><td colspan="1" rowspan="1">408.16</td><td colspan="1" rowspan="1">2391.20</td><td colspan="1" rowspan="1">776.72</td></tr><tr><td colspan="1" rowspan="1">08116</td><td colspan="1" rowspan="1">栽植灌木</td><td colspan="1" rowspan="1">100 株</td><td colspan="1" rowspan="1">962.65</td><td colspan="1" rowspan="1">64.87</td><td colspan="1" rowspan="1">521.57</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">11.73</td><td colspan="1" rowspan="1">35.89</td><td colspan="1" rowspan="1">44.38</td><td colspan="1" rowspan="1">124.44</td><td colspan="1" rowspan="1">72.26</td></tr><tr><td colspan="1" rowspan="1">08107</td><td colspan="1" rowspan="1">栽植乔木</td><td colspan="1" rowspan="1">100株</td><td colspan="1" rowspan="1">4623.97</td><td colspan="1" rowspan="1">41.34</td><td colspan="1" rowspan="1">1607.31</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">32.97</td><td colspan="1" rowspan="1">100.90</td><td colspan="1" rowspan="1">124.78</td><td colspan="1" rowspan="1">1949.22</td><td colspan="1" rowspan="1">347.09</td></tr><tr><td colspan="1" rowspan="1">08181</td><td colspan="1" rowspan="1">幼林抚育（第一年）</td><td colspan="1" rowspan="1">1hm²·a</td><td colspan="1" rowspan="1">1240.72</td><td colspan="1" rowspan="1">847.15</td><td colspan="1" rowspan="1">47.32</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">17.89</td><td colspan="1" rowspan="1">54.74</td><td colspan="1" rowspan="1">67.70</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">93.13</td></tr><tr><td colspan="1" rowspan="1">08182</td><td colspan="1" rowspan="1">幼林抚育（第二年）</td><td colspan="1" rowspan="1">1hm²·a</td><td colspan="1" rowspan="1">959.23</td><td colspan="1" rowspan="1">658.90</td><td colspan="1" rowspan="1">32.64</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">13.83</td><td colspan="1" rowspan="1">42.32</td><td colspan="1" rowspan="1">52.34</td><td colspan="1" rowspan="1">0.00</td><td colspan="1" rowspan="1">72.00</td></tr><tr><td colspan="12" rowspan="1">福建境内</td></tr><tr><td colspan="1" rowspan="1">01001</td><td colspan="1" rowspan="1">表土剥离（人工）</td><td colspan="1" rowspan="1">100m³</td><td colspan="1" rowspan="1">538.6</td><td colspan="1" rowspan="1">356.8</td><td colspan="1" rowspan="1">35.7</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">7.9</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">29.4</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">39.8</td></tr><tr><td colspan="1" rowspan="1">01162</td><td colspan="1" rowspan="1">表土剥离（机械）</td><td colspan="1" rowspan="1">100m²</td><td colspan="1" rowspan="1">72.96</td><td colspan="1" rowspan="1">4.45</td><td colspan="1" rowspan="1">0.76</td><td colspan="1" rowspan="1">30.39</td><td colspan="1" rowspan="1">0.82</td><td colspan="1" rowspan="1">1.82</td><td colspan="1" rowspan="1">2.68</td><td colspan="1" rowspan="1">19.93</td><td colspan="1" rowspan="1">5.48</td></tr><tr><td colspan="1" rowspan="1">01092</td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1">100m³</td><td colspan="1" rowspan="1">1120.37</td><td colspan="1" rowspan="1">776.56</td><td colspan="1" rowspan="1">38.83</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">16.31</td><td colspan="1" rowspan="1">41.59</td><td colspan="1" rowspan="1">61.13</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">84.1</td></tr><tr><td colspan="1" rowspan="1">08063</td><td colspan="1" rowspan="1">土地平整</td><td colspan="1" rowspan="1">100m²</td><td colspan="1" rowspan="1">10397.20</td><td colspan="1" rowspan="1">120.84</td><td colspan="1" rowspan="1">6966.96</td><td colspan="1" rowspan="1">171.72</td><td colspan="1" rowspan="1">166.97</td><td colspan="1" rowspan="1">519.85</td><td colspan="1" rowspan="1">556.24</td><td colspan="1" rowspan="1">168.98</td><td colspan="1" rowspan="1">780.44</td></tr><tr><td colspan="1" rowspan="1">08060</td><td colspan="1" rowspan="1">土地复耕</td><td colspan="1" rowspan="1">1hm²</td><td colspan="1" rowspan="1">12493.54</td><td colspan="1" rowspan="1">1929.62</td><td colspan="1" rowspan="1">6966.96</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">204.62</td><td colspan="1" rowspan="1">637.08</td><td colspan="1" rowspan="1">681.68</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">937.8</td></tr><tr><td colspan="1" rowspan="1">03005</td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1">100m²</td><td colspan="1" rowspan="1">457.85</td><td colspan="1" rowspan="1">63.6</td><td colspan="1" rowspan="1">260.22</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">9.71</td><td colspan="1" rowspan="1">23.35</td><td colspan="1" rowspan="1">24.98</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">34.37</td></tr><tr><td colspan="1" rowspan="1">03005</td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1">100m²</td><td colspan="1" rowspan="1">391.68</td><td colspan="1" rowspan="1">63.6</td><td colspan="1" rowspan="1">213.42</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">8.31</td><td colspan="1" rowspan="1">19.97</td><td colspan="1" rowspan="1">21.37</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">29.4</td></tr><tr><td colspan="1" rowspan="1">01004</td><td colspan="1" rowspan="1">临时排水沟</td><td colspan="1" rowspan="1">100m³</td><td colspan="1" rowspan="1">908</td><td colspan="1" rowspan="1">635.36</td><td colspan="1" rowspan="1">19.06</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">19.63</td><td colspan="1" rowspan="1">33.7</td><td colspan="1" rowspan="1">49.54</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">68.16</td></tr><tr><td colspan="1" rowspan="1">01091</td><td colspan="1" rowspan="1">素土夯实</td><td colspan="1" rowspan="1">100m³</td><td colspan="1" rowspan="1">2903.99</td><td colspan="1" rowspan="1">2032.02</td><td colspan="1" rowspan="1">60.96</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">62.79</td><td colspan="1" rowspan="1">107.79</td><td colspan="1" rowspan="1">158.45</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">217.98</td></tr><tr><td colspan="1" rowspan="1">03056</td><td colspan="1" rowspan="1">植生袋填筑</td><td colspan="1" rowspan="1">100m³</td><td colspan="1" rowspan="1">17421.97</td><td colspan="1" rowspan="1">7390.32</td><td colspan="1" rowspan="1">5166.15</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">376.69</td><td colspan="1" rowspan="1">646.66</td><td colspan="1" rowspan="1">950.59</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">1307.74</td></tr><tr><td colspan="1" rowspan="1">03057</td><td colspan="1" rowspan="1">植生袋拆除</td><td colspan="1" rowspan="1">100m³</td><td colspan="1" rowspan="1">1556.06</td><td colspan="1" rowspan="1">1068.48</td><td colspan="1" rowspan="1">32.05</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">33.02</td><td colspan="1" rowspan="1">79.35</td><td colspan="1" rowspan="1">84.9</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">116.8</td></tr><tr><td colspan="1" rowspan="1">11078</td><td colspan="1" rowspan="1">临时沉沙池</td><td colspan="1" rowspan="1">1座（4.5m³）</td><td colspan="1" rowspan="1">1499.23</td><td colspan="1" rowspan="1">529.79</td><td colspan="1" rowspan="1">474.92</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">30.14</td><td colspan="1" rowspan="1">72.44</td><td colspan="1" rowspan="1">77.51</td><td colspan="1" rowspan="1">65.6</td><td colspan="1" rowspan="1">112.54</td></tr><tr><td colspan="1" rowspan="1">07041</td><td colspan="1" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">100m</td><td colspan="1" rowspan="1">559.46</td><td colspan="1" rowspan="1">155.82</td><td colspan="1" rowspan="1">239.86</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">11.87</td><td colspan="1" rowspan="1">28.53</td><td colspan="1" rowspan="1">30.53</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">41.99</td></tr><tr><td colspan="1" rowspan="1">08081</td><td colspan="1" rowspan="1">撒播草籽</td><td colspan="1" rowspan="1">1hm²</td><td colspan="1" rowspan="1">10843.58</td><td colspan="1" rowspan="1">352.98</td><td colspan="1" rowspan="1">5040</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">107.86</td><td colspan="1" rowspan="1">330.05</td><td colspan="1" rowspan="1">408.16</td><td colspan="1" rowspan="1">2804.8</td><td colspan="1" rowspan="1">813.95</td></tr><tr><td colspan="1" rowspan="1">08116</td><td colspan="1" rowspan="1">栽植灌木</td><td colspan="1" rowspan="1">100株</td><td colspan="1" rowspan="1">836.68</td><td colspan="1" rowspan="1">64.87</td><td colspan="1" rowspan="1">521.57</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">11.73</td><td colspan="1" rowspan="1">35.89</td><td colspan="1" rowspan="1">44.38</td><td colspan="1" rowspan="1">19.38</td><td colspan="1" rowspan="1">62.8</td></tr><tr><td colspan="1" rowspan="1">08107</td><td colspan="1" rowspan="1">栽植乔木</td><td colspan="1" rowspan="1">100株</td><td colspan="1" rowspan="1">6330.03</td><td colspan="1" rowspan="1">41.34</td><td colspan="1" rowspan="1">1607.31</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">32.97</td><td colspan="1" rowspan="1">100.9</td><td colspan="1" rowspan="1">124.78</td><td colspan="1" rowspan="1">3372.12</td><td colspan="1" rowspan="1">475.15</td></tr><tr><td colspan="1" rowspan="1">08181</td><td colspan="1" rowspan="1">幼林抚育（第一年）</td><td colspan="1" rowspan="1">1hm²·a</td><td colspan="1" rowspan="1">1240.72</td><td colspan="1" rowspan="1">847.15</td><td colspan="1" rowspan="1">47.32</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">17.89</td><td colspan="1" rowspan="1">54.74</td><td colspan="1" rowspan="1">67.7</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">93.13</td></tr><tr><td colspan="1" rowspan="1">08182</td><td colspan="1" rowspan="1">幼林抚育（第二年）</td><td colspan="1" rowspan="1">1hm²·a</td><td colspan="1" rowspan="1">959.23</td><td colspan="1" rowspan="1">658.9</td><td colspan="1" rowspan="1">32.64</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">13.83</td><td colspan="1" rowspan="1">42.32</td><td colspan="1" rowspan="1">52.34</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">72</td></tr></table>

表 7- 19  
施工机械台时费汇总表  
单价：元
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>定额编号</td><td rowspan=2 colspan=1>名称及规格</td><td rowspan=2 colspan=1>台时费</td><td rowspan=1 colspan=5>其中</td></tr><tr><td rowspan=1 colspan=1>折旧费</td><td rowspan=1 colspan=1>修理及替换设备费</td><td rowspan=1 colspan=1>安拆费</td><td rowspan=1 colspan=1>人工费</td><td rowspan=1 colspan=1>动力燃料费</td></tr><tr><td rowspan=1 colspan=9>江西省</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>01054</td><td rowspan=1 colspan=1>推土机 74kW</td><td rowspan=1 colspan=1>77.92</td><td rowspan=1 colspan=1>16.81</td><td rowspan=1 colspan=1>20.92</td><td rowspan=1 colspan=1>0.86</td><td rowspan=1 colspan=1>13.36</td><td rowspan=1 colspan=1>25.97</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>11005</td><td rowspan=1 colspan=1>拖拉机 59kW</td><td rowspan=1 colspan=1>42.93</td><td rowspan=1 colspan=1>9.08</td><td rowspan=1 colspan=1>4.37</td><td rowspan=1 colspan=1>0.41</td><td rowspan=1 colspan=1>7.63</td><td rowspan=1 colspan=1>21.44</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=7>福建省</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>01054</td><td rowspan=1 colspan=1>推土机 74kW</td><td rowspan=1 colspan=1>77.92</td><td rowspan=1 colspan=1>16.81</td><td rowspan=1 colspan=1>20.92</td><td rowspan=1 colspan=1>0.86</td><td rowspan=1 colspan=1>13.36</td><td rowspan=1 colspan=1>25.97</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>11005</td><td rowspan=1 colspan=1>拖拉机 59kW</td><td rowspan=1 colspan=1>42.93</td><td rowspan=1 colspan=1>9.08</td><td rowspan=1 colspan=1>4.37</td><td rowspan=1 colspan=1>0.41</td><td rowspan=1 colspan=1>7.63</td><td rowspan=1 colspan=1>21.44</td></tr></table>

表 7- 20  
主要工程量汇总表
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">项目</td><td colspan="1" rowspan="1">土石方开挖（m3）</td><td colspan="1" rowspan="1">土石方填筑（m³）</td><td colspan="1" rowspan="1">密目网(m2)</td><td colspan="1" rowspan="1">彩条布(m²)</td><td colspan="1" rowspan="1">土地平整(m2)</td><td colspan="1" rowspan="1">耕地恢复(m²)</td><td colspan="1" rowspan="1">土方夯实(m³)</td><td colspan="1" rowspan="1">临时沉沙池（座）</td><td colspan="1" rowspan="1">围栏长度(m)</td><td colspan="1" rowspan="1">林草面积(m²)</td><td colspan="1" rowspan="1">抚育面积(m²)</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土剥离（机械）</td><td colspan="1" rowspan="1">24100</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">表土剥离（人工）</td><td colspan="1" rowspan="1">48100</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">72200</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">土地平整</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">706400</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">土地复耕</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">140200</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">214267</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">124385</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">临时排水沟</td><td colspan="1" rowspan="1">771.25</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">素土夯实</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">648</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">植生袋填筑</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">16140</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1">临时沉沙池</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">12</td><td colspan="1" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">16440</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">撒播草籽</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">706400</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">14</td><td colspan="1" rowspan="1">栽植灌木</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">606600</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">栽植乔木</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">174700</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">项目</td><td colspan="1" rowspan="1">土石方开挖（m3）</td><td colspan="1" rowspan="1">土石方填筑（m3）</td><td colspan="1" rowspan="1">密目网(m²)</td><td colspan="1" rowspan="1">彩条布(m²)</td><td colspan="1" rowspan="1">土地平整(m²)</td><td colspan="1" rowspan="1">耕地恢复(m²)</td><td colspan="1" rowspan="1">土方夯实(m³)</td><td colspan="1" rowspan="1">临时沉沙池（座）</td><td colspan="1" rowspan="1">围栏长度(m)</td><td colspan="1" rowspan="1">林草面积(m²)</td><td colspan="1" rowspan="1">抚育面积(m²)</td></tr><tr><td colspan="1" rowspan="1">16</td><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">606600</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1">72694.25</td><td colspan="1" rowspan="1">88340</td><td colspan="1" rowspan="1">214267</td><td colspan="1" rowspan="1">124385</td><td colspan="1" rowspan="1">706400</td><td colspan="1" rowspan="1">140200</td><td colspan="1" rowspan="1">648</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">16440</td><td colspan="1" rowspan="1">646200</td><td colspan="1" rowspan="1">606600</td></tr></table>

表 7- 21  
主要材料用量汇总表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>项目</td><td rowspan=1 colspan=1>水泥(t)</td><td rowspan=1 colspan=1>砂(m³)</td><td rowspan=1 colspan=1>水(m³)</td><td rowspan=1 colspan=1>机砖(千块）</td><td rowspan=1 colspan=1>金属杆(个)</td><td rowspan=1 colspan=1>彩条旗(m)</td><td rowspan=1 colspan=1>镀锌铁丝8#</td><td rowspan=1 colspan=1>柴油(t)</td><td rowspan=1 colspan=1>密目网(m²)</td><td rowspan=1 colspan=1>彩条布(m²)）</td><td rowspan=1 colspan=1>植生袋(个)</td><td rowspan=1 colspan=1>草籽(kg)</td><td rowspan=1 colspan=1>灌木（株）</td><td rowspan=1 colspan=1>乔木（株）</td><td rowspan=1 colspan=1>农家肥(m³)</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>表土剥离（机械）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>土地平整</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>17.59</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>土地复耕</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>630.9</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>密目网苫盖</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>242122</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>彩条布铺垫</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>140555</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>植生袋填筑</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>532620</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>临时沉沙池</td><td rowspan=1 colspan=1>0.42</td><td rowspan=1 colspan=1>2.16</td><td rowspan=1 colspan=1>1.5</td><td rowspan=1 colspan=1>2.43</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>彩条旗围栏</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>986</td><td rowspan=1 colspan=1>18577</td><td rowspan=1 colspan=1>1118</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>撒播草籽</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5651</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>栽植灌木</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1195</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>142308</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>栽植乔木</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>128</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>26729</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>幼林抚育</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1947.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>10.9</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>0.42</td><td rowspan=1 colspan=1>2.16</td><td rowspan=1 colspan=1>3271.7</td><td rowspan=1 colspan=1>2.43</td><td rowspan=1 colspan=1>986</td><td rowspan=1 colspan=1>18577</td><td rowspan=1 colspan=1>1118</td><td rowspan=1 colspan=1>22.03</td><td rowspan=1 colspan=1>242122</td><td rowspan=1 colspan=1>140555</td><td rowspan=1 colspan=1>532620</td><td rowspan=1 colspan=1>5651</td><td rowspan=1 colspan=1>142308</td><td rowspan=1 colspan=1>26729</td><td rowspan=1 colspan=1>641.8</td></tr></table>

## 7.2效益分析

本方案实施后各项水土保持措施起到了防治水土流失、保护生态环境的作用。设计水平年六项防治指标均达到并超过了预期的治理目标，方案实施后效果显著。

## （1）水土流失治理度

根据《生产建设项目水土流失防治标准》（GB/T50434-2018），水土流失治理度=项目水土流失防治责任范围内水土流失治理达标面积/建设区水土流失总面积。其中，水土流失面积包括因生产建设活动导致或诱发的水土流失面积，以及防治责任范围内尚未达到容许土壤流失量的未扰动地表面积。水土流失治理达标面积是指对水土流失区域采取水土保持措施，使土壤流失量达到容许土壤流失量或以下的面积，以及建立良好排水体系，并不对周边产生冲刷的地面硬化面积和永久建筑物占用地面积。

本方案对工程建设所涉及扰动部位均采取相应的防治措施，至设计水平年水土流失治理度能达到防治目标98%的要求。设计水平年末，各项水土保持措施实施完毕并初步发挥效益后，可减少水土流失量6164.4t，水土流失治理度可达指标值。

## （2）土壤流失控制比

根据《生产建设项目水土流失防治标准》（GB/T50434-2018），土壤流失控制比=项目防治责任范围内容许土壤流失量/治理后每平方公里年平均土壤流失量。根据施工期和设计水平年各防治分区内布设的水土流失防治措施为参考依据，确定相应的土壤侵蚀模数，并以面积加权计算项目区设计水平年内的平均土壤侵蚀模数，至设计水平年土壤流失控制能达到防治目标1.0的要求。

## （3）渣土防护率

渣土防护率=项目水土流失防治责任范围内采取措施实际挡护的永久弃渣、临时堆土数量/永久弃渣和临时堆土总量。本项目施工过程中对余方进行外运处置，对剥离的表土进行临时堆置，对管线开挖土方临时沿线堆置（堆置时间较短，一般1\~2天内完成回填），本方案对表土临时堆置设计了植生袋装土拦挡等临时防护措施，对临时堆土设计了苫盖措施，其余开挖土方均集中外运处置，故在此基础上，至设计水平年渣土防护率能达到防治目标97%的要求。

## （4）表土保护率

表土保护率=项目水土流失防治责任范围内保护的表土数量/可剥离表总量。本项目对可剥离表土区域进行了表土剥离保护措施，对未开挖扰动的区域采用彩条布铺垫、钢

板铺设等措施，故在此基础上，至设计水平年表土保护率能达到防治目标92%的要求。

## （5）林草植被恢复率

根据《生产建设项目水土流失防治标准》（GB/T50434-2018），林草植被恢复率=项目水土流失防治责任范围内林草类植被面积/可恢复林草植被面积。本项目对损毁植被区域采用铺植草皮、播撒草籽、栽植灌木、乔木等措施进行恢复，故在此基础上，至设计水平年林草植被恢复率能达到防治目标98%的要求。

## （6）林草覆盖率

根据《生产建设项目水土流失防治标准》（GB/T50434-2018），林草覆盖率=项目水土流失防治责任范围内林草类植被面积/项目总面积。本工程两端换流站站区、GIL管廊工程引接站内均考虑绿化，塔基区永久占地及其他各类施工临时占地有条件进行植被恢复的均实施植物措施，故在此基础上，至设计水平年林草覆盖率能达到防治目标27%的要求。

本方案实施后，控制和减轻工程建设所造成的水土流失效果显著，并减少水土流失对工程建设和运行的危害。综上，经过水土流失综合防治效果的评估，本工程各项水土保持措施实施后，至设计水平年项目区内各项防治指标均达到预定目标。

本方案实施后各项水土保持措施起到了保持水土的作用，均达到或超过了预期的治理目标。经分析计算，本工程水土流失防治效果分析评价详见表7-22。

表 7- 22  
本工程水土流失防治效果分析评价指标表
<table><tr><td rowspan=1 colspan=1>评估指标</td><td rowspan=1 colspan=1>计算依据</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>计算结果</td><td rowspan=1 colspan=1>指标值</td><td rowspan=1 colspan=1>评价结果</td></tr><tr><td rowspan=2 colspan=1>水土流失治理度(%)</td><td rowspan=1 colspan=1>水土流失治理达标面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>103.76</td><td rowspan=2 colspan=1>98.5</td><td rowspan=2 colspan=1>98</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>水土流失总面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>105.34</td></tr><tr><td rowspan=2 colspan=1>土壤流失控制比</td><td rowspan=1 colspan=1>土壤流失量容许值</td><td rowspan=1 colspan=1> $\mathrm { t } / \mathrm { k m } ^ { 2 } \cdot \mathbf { a }$ </td><td rowspan=1 colspan=1>500</td><td rowspan=2 colspan=1>1.08</td><td rowspan=2 colspan=1>1.0</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>年平均土壤流失量达到值</td><td rowspan=1 colspan=1> $\mathrm { t } / \mathrm { k m } ^ { 2 } \cdot \mathbf { a }$ </td><td rowspan=1 colspan=1>461</td></tr><tr><td rowspan=2 colspan=1>渣土防护率(%）</td><td rowspan=1 colspan=1>采取措施实际挡护的永久弃渣和临时堆土数量</td><td rowspan=1 colspan=1> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td rowspan=1 colspan=1>15.26</td><td rowspan=2 colspan=1>97.6</td><td rowspan=2 colspan=1>97</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>永久弃渣和临时堆土总量</td><td rowspan=1 colspan=1> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td rowspan=1 colspan=1>15.64</td></tr><tr><td rowspan=2 colspan=1>表土保护率(%)</td><td rowspan=1 colspan=1>保护的表土数量</td><td rowspan=1 colspan=1> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td rowspan=1 colspan=1>17.92</td><td rowspan=2 colspan=1>93.28</td><td rowspan=2 colspan=1>92</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>可剥离表土总量</td><td rowspan=1 colspan=1> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td rowspan=1 colspan=1>19.21</td></tr><tr><td rowspan=2 colspan=1>林草植被恢复率(%)</td><td rowspan=1 colspan=1>林草类植被面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>74.51</td><td rowspan=2 colspan=1>99.5</td><td rowspan=2 colspan=1>98</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>可恢复林草植被面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>74.88</td></tr><tr><td rowspan=2 colspan=1>林草覆盖率(%)</td><td rowspan=1 colspan=1>林草类植被面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>74.51</td><td rowspan=2 colspan=1>70.7</td><td rowspan=2 colspan=1>27</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>项目建设区总面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>105.34</td></tr></table>

## 8 水土保持管理

为贯彻落实《中华人民共和国水土保持法》，确保水土保持方案落到实处，在本方案实施过程中，建设单位应切实做好水土保持工程的招投标工作，落实水土保持设计、施工、监理、监测工作。要求项目施工单位具有相应的专业资质，尤其注意在承包合同中明确水土流失防治责任。建设单位需成立水土保持方案实施管理机构，制定水土保持管理规章制度，主动向水行政主管部门做好水土保持工程的竣工验收备案工作。

## 8.1组织管理

根据国家有关法律法规，生产建设单位是生产建设项目水土流失防治的责任主体，应当加强全过程水土保持管理，优化施工工艺和时序，提高水土资源利用效率，减少地表扰动和植被损坏，及时采取水土保持措施，有效控制可能造成的水土流失。水土保持方案经水利部批准后，建设单位将成立“闽赣背靠背联网工程”水土保持方案实施管理机构，配置专职人员负责水土保持工作的组织、管理和落实。负责协调水土保持方案与主体工程的关系，统一领导，规范施工，制定方案实施的目标责任制，提出方案的实施、检查、验收方法和要求。同时建设单位将加强对施工技术人员水土保持法律、法规的宣传工作，提高其水土保持法律意识。

水土保持实施管理机构应认真贯彻、执行“预防为主、保护优先、全面规划、综合防治、因地制宜、突出重点、科学管理、注重效益”的水土保持工作方针；建立水土保持目标责任制，把水土保持列为工程进度、质量考核的内容之一，按年度向水行政主管部门报告水土流失防治情况，制定水土保持方案详细实施计划；工程施工期间，与设计、施工、监理单位保持畅通联系，协调好水土保持方案与主体工程的关系，确保水土保持设施的有效落实，并按时竣工，最大限度减少人为造成的水土流失和生态环境的破坏；定期深入工程现场进行检查，掌握工程施工和运行期间的水土流失状况及其防治措施落实状况。依据《水土保持补偿费征收使用管理办法》（财综〔2014〕8号）的要求，在工程开工前应及时缴纳水土保持补偿费。自觉接受水行政主管部门的监督检查，与沿线各省、市、县地方水行政主管部门保持密切联系，工程开工及时报告。按国家档案法有关规定建立水土保持工作档案。根据《基建部关于印发电网建设项目数码照片采集与管理办法的通知》（基建质量〔2016〕56号）规定做好水土保持施工记录和其他资料（如临时措施的影像资料、照片等）的管理、存档，以备监督检查和验收时查阅。

## 8.2后续设计

按照《中华人民共和国水土保持法》有关条款“生产建设项目中的水土保持设施，应当与主体工程同时设计、同时施工、同时投产使用”的规定，本水土保持方案经水行政主管部门批复后，建设单位将本方案制定的防治措施内容和投资纳入主体工程后续设计文件中，按程序与主体工程设计一并报经有关部门审核，作为水土保持措施实施的依据。无设计的水土保持措施，不得通过水土保持自主设施验收。

依据《生产建设项目水土保持方案管理办法》（2023年 1 月 17 日水利部令第 53 号发布），需要编制初步设计的生产建设项目，其初步设计应当包括水土保持篇章，明确水土流失防治措施、标准和水土保持投资，其施工图设计应当细化水土保持措施设计，应当编制水土保持专册，后续设计中还应加强水土保持措施图件的要求，按照国家电网有限公司相关文件要求对换流站和线路工程水保措施实施专项设计，特别是坡度较陡塔基余土处置、挡渣墙、排水沟及消能措施的布设。项目初步设计阶段应进一步细化水保方案各防治分区中的各项水土保持措施投资，进一步明确水土保持措施概算费用。

当生产建设项目的地点、规模发生重大变化的，建设单位将补充或者修改水土保持方案并报水利部批准。水土保持方案实施过程中，水土保持措施需要作出重大变更的，应当经水利部批准。

## 8.3水土保持监测

水土保持监测工作应与主体工程建设同步开展。

根据《生产建设项目水土保持方案管理办法》（水利部令第 53 号）有关要求，对可能造成严重水土流失的大中型生产建设项目，生产建设单位应当组织对生产建设活动造成的水土流失进行监测，及时定量掌握水土流失及防治状况，科学评价防治成效，按照有关规定向水行政主管部门、流域管理机构报送监测情况。承担生产建设项目水土保持监测工作的单位不得作为该生产建设项目水土保持设施验收报告编制的第三方机构。未依法依规开展水土保持监测的，水土保持设施验收结论应当为不合格，生产建设项目不得投产使用。

根据《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保2019〕160号）的要求、《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161号），国家电网有限公司开工前自行或委托具有水土保持监测能力的单位承担本工程的水土保持监测工作，并明确专人负责监测工作组织协调。

监测单位应在开工前编制水土保持监测实施方案。监测过程中，水土保持监测单位根据监测情况，在监测季报和总结报告等监测成果中提出“绿黄红”三色评价结论。监测结果应当公开，生产建设单位在工程建设期间将水土保持监测季报在其官方网站公开，同时在业主项目部和施工项目部公开。监测单位将监测成果定期向水行政主管部门及流域管理机构报告，并对监测成果进行综合分析，验证水土保持措施的合理性、科学性，水土保持设施竣工验收时提交水土保持监测总结报告。

监测单位在监测过程中所获得的监测数据、监测图件和影像资料应妥善保存，在项目竣工后移交至建设单位存档。

## 8.4水土保持监理

根据《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保2019〕160号）要求，凡主体工程开展监理工作的项目，应按照水土保持监理标准和规范开展水土保持工程施工监理。本工程占地面积大于 20公顷、小于 200 公顷，土石方挖填总量大于 20万立方米、小于 200万立方米，因此要求监理单位应当配备具有水土保持专业监理资格的工程师，并按照水土保持监理规范（SL/T 523-2024）开展水土保持监理工作。

根据《生产建设项目水土保持方案管理办法》（水利部令第 53 号）有关要求，生产建设项目的水土保持监理，应当按照水利工程建设监理的规定和水土保持监理规范执行。承担生产建设项目水土保持监理工作的单位不得作为该生产建设项目水土保持设施验收报告编制的第三方机构。未依法依规开展水土保持监理的，水土保持设施验收结论应当为不合格，生产建设项目不得投产使用。

本工程水土保持方案经批准后，为确保方案如期实施和方案实施质量，将实行工程监理制，并接受各级水行政主管部门及流域管理机构的监督和检查。水土保持监理工程师要对水土保持方案的落实情况进行验收，确保水土保持各项措施的数量和质量，对水土保持设施的单元工程、分部工程、单位工程提出质量评定意见，并指导施工，接受当地水行政主管部门及流域管理机构的监督检查，监理单位定期向建设单位提交水土保持工程监理报告。水土保持监理单位应收集施工过程的影像资料，作为备查和自验报告的依据。

## 8.5水土保持施工

根据《生产建设项目水土保持方案管理办法》（水利部令第 53 号）有关要求，生产建设单位应当将水土保持工作任务和内容纳入施工合同，落实施工单位水土保持责任，在建设过程中同步实施水土保持方案提出的水土保持措施，保证水土保持措施的质量、实施进度和资金投入。

建设单位在工程施工招标文件和施工合同中明确施工单位的水土保持责任，强化奖惩制度，规范施工行为。对施工单位提出水土保持措施的施工要求，组织施工单位学习、宣传《中华人民共和国水土保持法》，提高工程建设者的水土保持自觉行动意识。要求施工单位配备水土保持专业人员，以解决措施实施过程中的技术问题，接受当地水行政主管部门及流域管理机构的监督检查。同时，应明确承包商在各工程分区的水土流失防治范围及防治责任，外购砂石材料应在购买合同中明确砂石料场的水土流失防治责任。施工管理满足下列要求：

施工期应严格控制施工扰动范围，禁止随意压占破坏地表植被。设立保护地表及植被的警示牌，施工过程中应注重保护表土与植被。注意施工及生活用火安全，防止火灾烧毁地表植被。建成的水土保持工作应有明确的管理维护要求。加强施工人员的培训和教育，树立保护植被的意识，严禁乱砍、乱伐。严格按设计方案施工，开挖、回填土石方。严格控制施工扰动面积，不得随意扩大施工范围。合理安排工期，尽量避开雨季施工。优化施工工艺，避免重复开挖。自觉接受水行政主管部门的监督，对不达标的措施及时整改。施工完成后，施工单位应在工程验收合格后，方能撤离施工现场。

## 8.6水土保持设施验收

## （1）检查

在工程实施过程中，建设单位应与水行政主管部门积极配合，成立专门管理机构，负责对工程水土保持方案的实施进度、质量、资金落实等情况进行监督，保证水土保持方案高标准、高质量、按进度完成。强化责任，加强检查力度，杜绝施工过程中各种不规范、不文明的行为发生，严防对当地生态环境造成严重破坏。

## （2）水土保持设施竣工验收

依据《水利部办公厅关于印发生产建设项目水土保持监督管理办法的通知》（办水保〔2019〕172号），生产建设单位是生产建设项目水土保持设施验收的责任主体。在方案实施过程中，建设单位首先进行自检，加强对施工单位的检查，同时加强与水行政主管部门合作，自觉接受地方水行政主管部门的监督管理。建设单位对水行政主管部门监督检查

中发现的问题及时处理并回复整改结果。

在主体工程竣工验收时，应依据相关文件，同时验收水土保持设施，水土保持设施验收合格后，主体工程方可正式投入使用，验收不合格，主体工程不得投入运行。验收时，建设单位应依据《水利部关于加强事中事后监管规范生产建设项目水土保持设施自主验收的通知》（水保〔2017〕365号）、《水利部办公厅关于印发生产建设项目水土保持设施自主验收规程（试行）的通知》（办水保〔2018〕133号）、《生产建设项目水土保持方案管理办法》（水利部令第 53 号）开展水土保持设施自主验收工作，并报水行政主管部门备案。

①生产建设项目投产使用前，生产建设单位应当按照水利部规定的标准和要求，开展水土保持设施自主验收，验收结果向社会公开并报审批水土保持方案的水行政主管部门备案。水行政主管部门出具备案回执。生产建设单位组织第三方机构编制水土保持设施验收报告，承担生产建设项目水土保持方案技术评审、水土保持监测、水土保持监理工作的单位不得作为该生产建设项目水土保持设施验收报告编制的第三方机构。

②明确验收结论。水土保持设施验收报告编制完成后，生产建设单位按照水土保持法律法规、标准规范、水土保持方案及其审批决定、水土保持后续设计等，组织水土保持设施验收工作，形成水土保持设施验收鉴定书，明确水土保持设施验收合格的结论。水土保持设施验收合格后，生产建设项目方可通过竣工验收和投产使用。

③公开验收情况。除按照国家规定需要保密的情形外，生产建设单位在水土保持设施验收合格后，通过其官方网站或者其他便于公众知悉的方式向社会公示水土保持设施验收鉴定书、水土保持设施验收报告和水土保持监测总结报告，公示时间不少于20个工作日。对于公众反映的主要问题和意见，生产建设单位将及时给予处理或者回应。

④报备验收材料。生产建设单位在向社会公示水土保持设施验收材料后、生产建设项目投产使用前，在自主验收通过后3个月内向水利部报备水土保持设施验收材料。报备材料包括水土保持设施验收鉴定书、水土保持设施验收报告和水土保持监测总结报告。生产建设单位、第三方机构和水土保持监测机构分别对水土保持设施验收鉴定书、水土保持设施验收报告和水土保持监测总结报告等材料的真实性负责。

验收过程中应注意总结水土保持措施实施过程中的成功经验和不足部分，对没有足额完成的部分或有缺陷的工程，责令相关责任单位整改完善，直到水土保持措施能够按照本工程水土保持防治标准达到验收的指标。存在下列情形之一的，水土保持设施验收结论应当为不合格：

（一）未依法依规履行水土保持方案编报审批程序或者开展水土保持监测、监理的；

（二）弃土弃渣未堆放在经批准的水土保持方案确定的专门存放地的；

（三）水土保持措施体系、等级和标准或者水土流失防治指标未按照水土保持方案批复要求落实的；

（四）存在水土流失风险隐患的；

（五）水土保持设施验收材料明显不实、内容存在重大缺项、遗漏的；

（六）存在法律法规和技术标准规定不得通过水土保持设施验收的其他情形的。

生产建设项目水土保持设施验收合格后，生产建设单位或者运行管理单位应当依法防治生产运行过程中发生的水土流失，加强对水土保持设施的管理维护，确保水土保持设施长期发挥效益。