---
zone: "C"
title: "静海～黄骅线路改接至天津南500千伏线路工程水土保持方案报告书"
doc_type: "应用范例（已批准水土保持方案）"
doc_type_class: "applied_example"
doc_number: "不适用"
issuing_body: "水利部"
publish_date: "2026-07"
effective_date: "不适用"
status: "已批准"
superseded_by: "无"
supersedes: "无"
project_type: "输变电工程"
project_name: "静海～黄骅线路改接至天津南500千伏线路工程"
approval_level: "水利部"
approval_year: "2026"
approval_period: "2026-07"
standard_system_at_approval: "待确认"
approval_basis_list: ["（1）《水利部关于发布<水利工程设计概（估）算编制规定>及水利工程系列定额的通知》（水总〔2024〕323 号）；", "（2）《水利工程设计概（估）算编制规定》（水总〔2024〕323 号）；", "（6）《电力建设工程定额和费用计算规定》（2018年版）；", "（7）《电力工程造价与定额管理总站关于发布 2018 版电力建设工程概预算定额 2024年度价格水平调整的通知》（定额〔2025〕1 号）；", "（8）《河北省物价局 河北省财政厅 河北省水利厅关于调整水土保持补偿费收费标准的通知》（冀价行费〔2017〕173 号）；", "（9）《河北省水利厅、河北省数据和政务服务局关于印发河北省生产建设项目水土保持方案编制范围的通知》（冀水保〔2025〕6号，2025年5月12日）；", "（10）《天津市财政局 天津市发展和改革委员会关于征收水土保持补偿费"]
superseded_basis: []
source_chapter_system: "老八章（GB 50433-2018 附录B）"
chapter_mapping: "verified"
chapter_relevance: []
topic_tags: ["分区措施布设", "工程占地", "工程占地评价", "项目组成及工程布置", "施工组织", "施工工艺与方法", "施工方法与工艺评价", "主体工程选址水土保持评价", "自然概况", "地质", "地貌", "气候气象", "水文", "土壤", "植被", "水土流失现状", "编制原则及依据", "编制说明与估算成果", "水土保持投资及效益分析成果", "水土流失防治责任范围", "水土流失防治责任范围及目标", "效益分析", "主体工程设计中具有水土保持功能工程的分析评价", "土壤流失量预测", "表土资源调查", "表土资源评价", "表土剥离保护", "表土就地保护", "表土堆存", "表土养护", "表土需求分析", "表土回覆", "表土再利用", "防治区划分", "建设方案与布局水土保持评价", "范围和时段", "监测内容", "监测方法与频次", "实施条件和成果", "执行标准等级", "防治目标", "水土保持管理", "土石方平衡", "土石方平衡评价"]
topic_weight: {"分区措施布设": 18.8, "工程占地": 12.8, "工程占地评价": 12.8, "项目组成及工程布置": 11.7, "施工组织": 10.2, "施工工艺与方法": 10.2, "施工方法与工艺评价": 10.2, "主体工程选址水土保持评价": 9.6, "自然概况": 7.1, "地质": 7.1, "地貌": 7.1, "气候气象": 7.1, "水文": 7.1, "土壤": 7.1, "植被": 7.1, "水土流失现状": 7.1, "编制原则及依据": 6.8, "编制说明与估算成果": 6.8, "水土保持投资及效益分析成果": 6.8, "水土流失防治责任范围": 6.5, "水土流失防治责任范围及目标": 6.5, "效益分析": 5.0, "主体工程设计中具有水土保持功能工程的分析评价": 4.3, "土壤流失量预测": 3.6, "表土资源调查": 3.2, "表土资源评价": 3.2, "表土剥离保护": 3.2, "表土就地保护": 3.2, "表土堆存": 3.2, "表土养护": 3.2, "表土需求分析": 3.2, "表土回覆": 3.2, "表土再利用": 3.2, "防治区划分": 3.0, "建设方案与布局水土保持评价": 1.8, "范围和时段": 0.7, "监测内容": 0.7, "监测方法与频次": 0.7, "实施条件和成果": 0.7, "执行标准等级": 0.7, "防治目标": 0.7, "水土保持管理": 0.6, "土石方平衡": 0.6, "土石方平衡评价": 0.6}
structure_summary: "章节体系以文件目录为准（源 PDF 目录页未能识别）；二级节 41 个、三级节 69 个；全文表格 78 个，最密集：7章12个、4章9个、2章7个。\""
usable_for: ["章节展开", "语言风格", "表格设计", "论证逻辑"]
not_usable_for: ["合规判断", "参数取值", "具体措施直接套用"]
compliance_relevance: "表达参考"
source_url: "http://www.swcc.org.cn/pc/index232/index/classid/204/id/78595.html"
local_file: "本文件（方案原件 PDF 未保留，按库规约只存 md）"
downloaded_at: "2026-09-12"
---
> **Zone C（应用范例层）使用边界**——仅可用于**写作风格、章节展开方式、表达逻辑、表格设计**的参考。
> **不得**用于合规判断；**不得**引入其项目数据（名称／地点／数字／单位名）；
> **不得**因其"曾经通过审批"而推定其做法在当前标准下仍然合规。
> 与 Zone A 冲突时**一律以 Zone A 为准**；Zone A 未明确规定时输出
> 「**Zone A 未明确规定，以下为参考写法，需人工判断**」。
>
> **坐标系警告**：本范例为**老八章结构**（GB 50433—2018 附录B），与 2026 版 10 章模板**同号不同义**
> （老 `1.5`＝防治目标，新 `1.5`＝水土流失预测结果；老 4→新 6 …偏移 +2；新版第 4/5 章老结构无独立章）。
> 因此 **`chapter_mapping: pending`——不得按章节号挂载**，检索一律走 `topic_tags`。
>
> **待加工**：`topic_tags`（主题标签）、`approval_basis_list`（编制依据逐字清单）、
> `structure_summary`（只提取结构：章节展开顺序／段落功能／表格栏目结构／句式模板／论证链步骤）。

1. 综合说明....  
1.1. 项目简况..  
1.2. 编制依据.. ...11  
1.3. 设计水平年.. ...13  
1.4. 水土流失防治责任范围. ...13  
1.5. 水土流失防治目标... ...14  
1.6. 项目水土保持评价结论 ...18  
1.7. 水土流失预测结果... ...20  
1.8. 水土保持措施布设成果. ...20  
1.9. 水土保持监测方案... ...23  
1.10. 水土保持投资及效益分析成果.. ...24  
1.11. 结论... ...24  
2. 项目概况 .... ....28  
2.1. 项目组成及工程布置.. ...28  
2.2. 施工组织. ...51  
2.3. 工程占地.. ...64  
2.4. 土石方平衡... ..67  
2.5. 拆迁（移民）安置及专项设施改（迁）建.. ...74  
2.6. 施工进度.. ...74  
2.7. 自然概况.. ...76  
3. 项目水土保持评价... .....83  
3.1. 主体工程选址（线）水土保持评价 ...83  
3.2. 建设方案与布局水土保持分析评价. .....85  
3.3. 主体工程设计中水土保持措施界定... ...97  
4. 水土流失分析与预测 ........ ......99  
4.1. 水土流失现状.. ..99  
4.2. 水土流失影响因素分析.. ....100  
4.3. 土壤流失量预测... ...101  
4.4. 水土流失危害分析... ...105  
4.5. 指导性意见.. ....105  
5. 水土保持措施 .... ......108  
5.1. 防治区划分... ...108  
5.2. 措施总体布局.. ...109  
5.3. 分区措施布设.. ...113  
5.4. 施工要求... ...124  
6. 水土保持监测 ..... ......129  
6.1. 监测范围和时段.. ...129  
6.2. 监测内容和方法... ...129  
6.3. 点位布设.. ...137  
6.4. 实施条件和成果.. ...138  
7. 水土保持投资估算及效益分析 ............... ........140  
7.1. 投资估算... ...140  
7.2. 效益分析.. ...156  
8. 水土保持管理. ..159  
8.1. 组织管理.. ...159  
8.2. 后续设计.... ....159  
8.3. 水土保持监测.... ...160  
8.4. 水土保持监理... ...161  
8.5. 水土保持施工.. ...161  
8.6. 水土保持设施验收.... ....161  
附表

附表1：单价分析表

## 附件

附件1：中标通知书

附件2：核准文件

附件3：关于静海～黄骅线路改接至天津南500kV线路工程初步设计的评审意见（电规电网〔2026〕417号）

附件4：河北省水利厅文件《关于河北沧州渤海500千伏输变电工程水土保持方案的批复》（冀水保〔2013〕10号）

附件5：沧州市水务局文件《关于沧州宣惠河（渤海）500千伏输变电工程水土保持设施验收的批复》（沧水保〔2017〕10号）

附件6：水利部行政许可文件《大同—天津南1000千伏特高压交流输变电工程水土保持方案审批准予行政许可决定书》（水许可〔2025〕8号）

附件7 国家电网有限公司华北分部承诺书

附件8 借土说明及支撑性文件

附件9 河北省水利厅 河北省数据和政务服务局关于印发河北省生产建设项目水土保持方案编制范围的通知

## 附图

附图1 项目地理位置图

附图2 本工程水系图

附图3 本工程土壤侵蚀强度分布图

附图4 表土调查点位图

附图5 本工程防治责任范围图

附图6 宣惠河500kV变电站扩建工程总平面布置图

附图7 天津南500kV变电站扩建工程总平面布置图

附图8500kV线路工程路径图

附图9 工程塔基基础型式一览图

附图10 宣惠河变电站分区防治措施总体布局图及监测点位图

附图11 天津南变电站分区防治措施总体布局图及监测点位图

附图12 500kV线路工程分区防治措施总体布局图及监测点位图

附图13 变电站区临时堆土典型措施布设图

附图14 塔基及塔基施工区基础施工阶段水土保持典型措施布设

## 图

附图15 塔基及塔基施工区杆塔组立阶段水土保持典型措施布设

附图16 盐田内塔基及塔基施工区水土保持典型措施布设图

附图17 盐田内塔基及塔基施工区（永久占地填土）水土保持典型措施布设图

附图18 牵张场区使用中水土保持典型措施布设图

附图19 牵张场区使用后水土保持典型措施布设图

附图20 跨越施工场地区使用中水土保持典型措施布设图

附图21 跨越施工场地区使用后水土保持典型措施布设图

附图22 施工道路区使用中水土保持典型措施布设图

附图23 施工道路区使用后水土保持典型措施布设图

附图24 临时泥浆沉淀池典型设计图

附图25 植物措施典型设计图

## 1. 综合说明

## 1.1 项目简况

## 1.1.1 项目基本情况

## （1）项目建设必要性

“十四五”京津冀电网强化加剧了北京、天津500千伏电网短路电流超标问题，阻碍了京津唐主网架优化。当前天津南部及黄骅地区短路电流已偏高，2025年天津南特高压扩建后，部分关键站点电流将超限，需停备海河主变应急。

后续沧州北站、蒙西直流及沧东电厂投产后，即使停备海河主变，黄骅站短路电流仍将严重超标。现有技术方案虽可降低黄骅电流，但会显著削弱天津及河北南网主网可靠性，导致抑制措施难以抉择。若沧州北工程先于静海\~黄骅线路改接工程投运，将无法利用约25km旧线路，造成投资浪费。鉴于沧州北工程已进入初设，静海\~黄骅500千伏改接工程亟需建设。

“十四五”期间，随着电力需求进一步增长，河北南网仍存在较大电力缺口，电力供需面临的形势依然严峻，沧东三期预计2026年并网发电，缓解河北南网电力紧缺问题。沧东电厂三期规划接入黄骅500kV变电站，目前黄骅站500kV规划出线10回，已出线10回，无空余间隔。静海\~黄骅线路改接后，黄骅站将空余2个500kV间隔，为沧东电厂三期提供了接入条件。

综上所述，建设静海\~黄骅线路改接至天津南500千伏线路工程（以下简称“本工程”）是十分必要的。

## （2）项目建设基本情况

本工程项目组成为变电工程和线路工程。变电工程包括宣惠河500kV变电站（以下简称“宣惠河变电站”）间隔扩建工程、天津南1000kV变电站（以下简称“天津南变电站”）间隔扩建工程、静海500kV变电站保护改造工程（无土建工程）、黄骅500kV变电站保护改造工程（无土建工程）；线路工程包括静海～黄骅双回改接入天津南500kV线路工程（天津段）、静海～黄骅双回改接入天津南500kV线路工程（河北段）、静海～黄骅双回改接入宣惠河500kV线路工程。

宣惠河变电站位于河北省沧州市黄骅市纬四路与海防大街交叉口西北角、天津南变电站站址位于天津市滨海新区西南部小王庄镇陈寨庄村，静海\~黄骅线路改接至天津南500千伏线路工程起自河北省沧州市宣惠河变电站，止于天津市滨海新区天津南变电站，静海～黄骅双回改接入宣惠河500kV线路工程起自静海～黄骅500kV线路005号塔小号侧，止于河北省沧州市宣惠河500kV变电站。线路工程涉及河北省、天津市2个省（直辖市），沧州市、滨海新区2个市（区），黄骅市1个区（县）。

## 1）变电工程

## ①宣惠河变电站扩建工程

宣惠河变电站位于沧州渤海新区纬四路与海防大街交叉口西北角。该变电站已于2017年建成投运，一期工程纳入“河北沧州宣惠河（渤海）500千伏输变电工程”。2017年6月13日，沧州市水务局在黄骅市组织召开了河北沧州宣惠河（渤海）500千伏输变电工程水土保持设施验收会议，同意该工程水土保持设施通过验收。2017年6月6日，本工程取得了沧州市水务局《关于沧州宣惠河（渤海）500千伏输变电工程水土保持验收的批复》（沧水保〔2017〕4号）。本期扩建2回500kV出线间隔至天津南变电站，并在2号、3号主变低压侧各新增1×60Mvar并联电抗器，扩建工程在原有围墙内预留场地进行，场地位于站区南侧和东侧，本期为二期工程，扩建区域占地面积共计 $\cdot 0 . 2 1 \mathrm { h m } ^ { 2 }$ （含站内施工临时占地0.04hm<sup>2</sup>），不需新征用地。本期设置临时堆土区1处，拟布设在变电站站内空地，占地面积0.08hm<sup>2</sup>；施工生活区租用附近民房，施工道路利用前期已建进站道路，施工用水用电依托前期工程。本期扩建区与前期工程场地标高保持一致，站区扩建区土石方挖填主要来自基础开挖，宣惠河站区扩建区挖方 $0 . 1 0 \overline { { \mathcal { H } } } \mathbf { m } ^ { 3 }$ ，填方0.04万m<sup>3</sup>，剩余土方0.06万m<sup>3</sup>拟运至本工程输电线路盐田内塔基用于施工垫土。

## ②天津南变电站扩建工程

天津南变电站位于天津市滨海新区西南部小王庄镇陈寨庄村，前期工程共四期，其中第一期工程纳入“蒙西～天津南1000kV交流输变电工程”建设，于2018年4月完成水土保持设施验收备案；第二期工程纳入“大港500千伏输变电工程”建设，于2024年7月完成水土保持设施验收；第三期工程纳入“天津南1000千伏变电站主变扩建工程”，2023年5月，天津市水务局以津水许可〔2023〕319号文对该工程水土保持方案进行了批复，正在开展水保验收工作；第四期工程纳入“大同—天津南1000千伏特高压交流输变电工程”，2025年2月10日，水利部以水决许可〔2023

8号文对该工程水土保持方案进行了批复，该工程正在建设中，尚未完工。

本期工程扩建2回500kV出线间隔至宣惠河变电站，扩建工程在原有围墙内预留场地进行，场地位于站区东北侧，扩建区域占地面积共计0.19hm<sup>2</sup>（含站内施工临时占地0.04hm<sup>2</sup>），不需新征用地。本期设置临时堆土区1处，拟布设在变电站站内空地，占地面积0.02hm<sup>2</sup>；施工生活区租用附近民房，施工道路利用前期已建进站道路，施工用水用电依托前期工程。天津南站区扩建区土石方挖填主要来自基础开挖，天津南站区扩建区挖方0.02万m<sup>3</sup>，填方0.01万m<sup>3</sup>，剩余土方0.01万m<sup>3</sup>拟运至本工程输电线路的塔基永久占地范围内平整压实，涉及塔基1基，永久占地为500m<sup>2</sup>，将塔基垫高约25cm，可平铺125m<sup>3</sup>，运距0.20km左右。

③静海500kV变电站保护改造工程

静海变电站将原至黄骅的2回500kV出线拆除，本期不涉及土建工程。

④黄骅500kV变电站保护改造工程

黄骅变电站将原至静海的2回500kV出线拆除，本期不涉及土建工程。

## 2）输电线路工程

①静海\~黄骅线路改接至天津南500千伏线路工程（天津段）

静海～黄骅双回改接入天津南500kV线路工程（天津段）起自河北省沧州市与天津市交界处，止于天津南1000kV特高压变电站，同塔双回路架设，线路长2×1.20km，本工程天津段需拆除静海～黄骅500kV线路静海侧导线0.2km。

②静海\~黄骅线路改接至天津南500千伏线路工程（河北段）

静海～黄骅双回改接入天津南500kV线路工程（河北段）起自静海～黄骅500kV线路109号塔小号侧，止于河北省沧州市与天津市交界处，同塔双回路架设，线路长2×6.30km，本工程拆除静海～黄骅500kV线路1号～4号和109号～113号塔，拆除线路长2×3.00km，全线位于河北省沧州市黄骅市内。

③静海\~黄骅线路改接至宣惠河500千伏线路工程

静海～黄骅双回改接入宣惠河500kV线路工程起自静海～黄骅500kV线路005号塔小号侧,止于宣惠河500kV变电站，同塔双回路架设，新建线路长2×46.40km，利用已建500千伏双回静海～黄骅线路长2×42.70km，全线位于河北省沧州市黄骅市内。

本工程线路长96.60km，其中新建双回架空路径长度53.90km，利用已建

500kV双回骅静线路径长度42.70km。按照行政区划分，新建线路河北省境内线路路径长度52.70km，天津市境内线路路径长度约1.20km。线路按同塔双回路架设，全线线路共架设铁塔133基，其中双回路直线塔83基、双回路耐张塔50基。全线共拆除铁塔9基，均为直线塔。利旧线路涉及塔基107基。

本工程共计布设牵张场38个、跨越施工场地45处，设置施工道路24.13km（其中新修简易道路20.63km、拓宽道路3.50km）。

本工程总占地面积为41.32hm<sup>2</sup>，其中永久占地 $5 . 6 4 \mathrm { h m } ^ { 2 }$ ，临时占地 $3 5 . 6 8 \mathrm { h m } ^ { 2 }$ 占地类型中水浇地 $1 9 . 9 0 \mathrm { h m } ^ { 2 }$ 、果园 $0 . 7 5 \mathrm { h m } ^ { 2 }$ 、其他林地4.18hm<sup>2</sup>、其他草地5.01hm<sup>2</sup>、盐田10.98hm<sup>2</sup>、公用设施用地 $\phantom { - } 0 . 5 0 \mathrm { h m } ^ { 2 }$

工程总挖方2.68万m<sup>3</sup>，其中表土剥离0.47万m<sup>3</sup>，基础开挖土石方2.11万m<sup>3</sup>，钻渣挖方0.10万m<sup>3</sup>。工程总填方2.93万m<sup>3</sup>，其中表土回覆0.47万m<sup>3</sup>，回填土石方2.36万m<sup>3</sup>，塔基灌注桩基础泥浆回填平整0.10万m<sup>3</sup>，外借土方0.25万m<sup>3</sup>。本工程所需借土均取自本区域内已获批待建的电网变电站扩建工程基槽施工余土，共计5 项工程作为合法借土来源。该 5 项工程可利用基槽余土总量为 2759.4m³，大于本工程 2500m³ 的借土需求量；且各项工程手续齐全、批复完备，施工时序与本工程用土需求相匹配，可统筹调配其基槽余土作为本工程借土来源，土方来源合法合规、可控性强、运输距离合理。

本工程由国家电网有限公司华北分部出资建设，工程静态总投资48618万元，其中土建投资7341万元。本工程计划于2026年8月开工，2028年1月完工，总工期18个月。

## 1.1.2 项目前期工作进展情况

本工程可行性研究工作由中国电建集团河北省电力勘测设计研究院有限公司（以下简称“河北院”）完成。

2025年6月11日，国网经济技术研究院有限公司在北京市组织召开本工程可行性研究报告评审会议。2025年7月14日，国网经济技术研究院有限公司以经研咨〔2025〕726号文出具了本工程可行性研究报告的评审意见。

目前，本工程的初步设计工作正在开展。环境影响评价、地质灾害危险性评估、压覆矿产评价、文物调查等专项报告已委托相关单位进行编制。

2025年6月，国家电网有限公司华北分部委托中国电力工程顾问集团华北电力设计院有限公司（以下简称“华北院”）开展本工程的水土保持方案编制工作。接受委托后，编制单位成立了水土保持工作项目组，对工程设计资料进行全面分析研究，制定水土保持工作计划，编写了水土保持工作大纲，并据此对宣惠河变电站、天津南变电站及500kV线路沿线的自然环境、生态环境、水土流失及水土保持现状等开展调查，同时收集了项目建设区所在地的相关水土保持现状和规划资料，在水土流失预测的基础上，制定了本工程水土流失防治措施、水土保持监测方案以及投资估算，于2026年5月编制完成了《静海\~黄骅线路改接至天津南500千伏线路工程水土保持方案报告书》。

## 1.1.3 自然简况

本工程地貌类型主要为滨海平原区，地势平坦开阔，自西南向东北倾斜，多为耕地，水渠水沟纵横分布较多。

宣惠河变电站本期为站内扩建，地势相对较为开阔平坦，局部略有起伏。地震基本烈度为Ⅵ度，站址区及附近无滑坡、崩塌、泥石流形成条件，无岩溶、土洞形成条件，不存在地质灾害。

天津南变电站本期为站内扩建，地貌属滨海平原，较为开阔平坦。地震基本烈度为Ⅶ度，站内扩建区无全新活动断裂，无其他不良地质作用。

项目区气候属暖温带大陆性季风气候区和暖温带半湿润季风气候区，多年平均气温12.6\~12.7℃，极端最高气温41.7\~41.8℃，极端最低气温-21.6\~-27.4℃，≥10℃积 温 4200\~4785℃ ， 多 年 平 均 蒸 发 量 1692.1\~1912.0mm ， 多 年 平 均 降 水 量581\~604.3mm，无霜期181\~210d，全年主导风向SSW、SW，年平均风速2.9\~3.4m/s，大风日数30.3\~39.9d，雨季时段主要集中在6\~9月。项目区属于海河流域，土壤类型主要为棕壤、褐土、栗钙土，沿线表土可剥离厚度在20\~30cm不等。植被类型属于暖温带落叶阔叶林区，以天然落叶阔叶林、人工栽种植物为主，林草覆盖率为15\~20%。

根据全国水土保持区划成果，项目区位于北方土石山区；根据《土壤侵蚀分类分级标准》，项目区土壤侵蚀类型区为水力侵蚀区的北方土石山区，总体以微度水力侵蚀为主，容许土壤流失量均为 $2 0 0 \mathrm { t } / \ \mathrm { ( k m } ^ { 2 } \mathrm { a ) }$

本工程天津段涉及滨海新区西南部市级水土流失重点治理区。线路路径经过优化后已避开了湿地开发区、地质公园、风景名胜区、生态红线、水源保护区等

水土保持敏感区。

## 1.2 编制依据

## 1.2.1 法律、法规

（1）《中华人民共和国水土保持法》（1991年6月29日第七届全国人民代表大会常务委员会第二十次会议通过，2010年12月25日第十一届全国人民代表大会常务委员会第十八次会议修订，2011年3月1日施行）；

（2）《河北省实施<中华人民共和国水土保持法>办法》（2018年5月31日河北省第十三届人民代表大会常务委员会第三次会议修正）；

（3）《天津市实施<中华人民共和国水土保持法>办法》（2018年12月14日天津市第十七届人民代表大会常务委员会第七次会议修正）。

## 1.2.2部委规章及规范性文件

（1）《生产建设项目水土保持方案管理办法》（2023年1月17日水利部令第53号发布）；

（2）《全国水土保持规划国家级水土流失重点预防区和重点治理区复核划分成果》（办水保〔2013〕188号）；

（3）《水利部关于加强事中事后监管规范生产建设项目水土保持设施自主验收的通知》（水保〔2017〕365号，2017年11月13日）；

（4）《水利部办公厅关于印发生产建设项目水土保持设施自主验收规程（试行）的通知》（办水保〔2018〕133号，2018年7月10日）；

（5）《水利部办公厅关于印发生产建设项目水土保持技术文件编写和印制格式规定（试行）的通知》（办水保〔2018〕135号，2018年7月12日）；

（6）《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保〔2019〕160号，2019年5月31日）；

（7）《水利部办公厅关于实施生产建设项目水土保持信用监管“两单“制度的通知》（办水保函〔2020〕157号，2020年7月24日）；

（8）《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161号）；

（9）《水利部办公厅关于印发生产建设项目水土保持问题分类和责任追究

标准的通知》（办水保函〔2020〕564号）；

（10）《自然资源部关于规范临时用地管理的通知》（自然资规〔2021〕2号）；

（11）《生产建设项目水土保持方案审查要点》（办水保〔2023〕177号）；

（12）《水利部办公厅关于进一步加强部批项目水土保持监管工作的通知》（办水保〔2024〕57号）；

（13）《全国水土保持规划（2015\~2030年）》（国函〔2015〕160号）；

（14）《河北省水土保持规划（2016-2030年）》（河北省水利厅，2017年7月）；

（15）《天津市水土保持规划》（天津市水务局，2017年7月）。

## 1.2.3标准与技术规范

（1）《生产建设项目水土保持技术标准》（GB 50433-2018）；

（2）《生产建设项目水土流失防治标准》（GB/T 50434-2018）；

（3）《水土保持工程设计规范》（GB51018-2014）；

（4）《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）；

（5）《生产建设项目水土保持验收技术规程》（GB/T22490-2025）

（6）《水土保持监测技术规范》（SL/T227-2024）；

（7）《生产建设项目土壤流失量测算导则》（SL 773-2018）；

（8）《水土保持工程调查与勘测标准》（GB/T51297-2018）；

（9）《土壤侵蚀分类分级标准》（SL 190-2007）；

（10）《水利水电工程制图标准水土保持图》（SL73.6-2015）；

（11）《输变电项目水土保持技术规范》（SL640-2013）；

（12）《水土保持林工程设计规范》（GB/T 51097-2015）

（13）《造林技术规程》（GB/T 15776-2023）；

（14）《土地利用现状分类》（GB/T21010-2017）；

（15）《输变电工程水土保持技术规程第1部分：水土保持方案》（Q/GDW11970.1-2023）；

（16）《架空输电线路电气设计规程》（DL/T 5582-2020）；

（17）《110kV\~750kV架空输电线路设计规范》（GB50545-2010）。

## 1.2.4 技术资料

（1）设计资料：《静海～黄骅线路改接至天津南500千伏线路工程初步设计》（中国电建集团河北省电力勘测设计研究院有限公司），2026年3月；

（2）关于静海～黄骅线路改接至天津南500kV线路工程初步设计的评审意见（电规电网〔2026〕417号），2026年3月。

## 1.3 设计水平年

本工程计划2026年8月开工，2028年1月建成投运，总工期18个月。根据《生产建设项目水土保持技术标准》（GB 50433-2018）有关规定，水土保持方案设计水平年为水土保持措施实施完毕并初步发挥效益的年份，根据本工程工期安排结合项目区自然环境特点，本方案设计水平年确定为工程完工后当年，即2028年。

## 1.4 水土流失防治责任范围

本工程水土流失防治责任范围包括宣惠河变电站间隔扩建工程、天津南变电站间隔扩建工程、500kV输电线路工程永久及临时占地，静海变电站保护改造工程、黄骅变电站保护改造工程，无土建施工，不计入本工程水土流失防治责任范围。

经统计本工程水土流失防治责任范围面积共 $4 1 . 3 2 \mathrm { h m } ^ { 2 }$ 。其中永久占地$5 . 6 4 \mathrm { h m } ^ { 2 }$ ，临时占地 $3 5 . 6 8 \mathrm { h m } ^ { 2 } .$ ，详见表1.4-1。按行政区统计河北省 $3 9 . 6 0 \mathrm { h m } ^ { 2 }$ 、天津市 $1 . 7 2 \mathrm { h m } ^ { 2 }$ ，详见表1.4-2。

表1.4-1 工程水土流失防治责任范围表 单位：hm2
<table><tr><td rowspan=2 colspan=2>项目组成</td><td rowspan=1 colspan=3>项目建设区</td><td rowspan=2 colspan=1>防治责任范围</td></tr><tr><td rowspan=1 colspan=1>永久占地</td><td rowspan=1 colspan=1>临时占地</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=3 colspan=1>变电工程</td><td rowspan=1 colspan=1>宣惠河变电站</td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.29</td><td rowspan=1 colspan=1>0.29</td></tr><tr><td rowspan=1 colspan=1>天津南变电站</td><td rowspan=1 colspan=1>0.15</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.21</td><td rowspan=1 colspan=1>0.21</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.32</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>0.50</td></tr><tr><td rowspan=1 colspan=1>线路工程</td><td rowspan=1 colspan=1>500kV 输电线路工程</td><td rowspan=1 colspan=1>5.32</td><td rowspan=1 colspan=1>35.50</td><td rowspan=1 colspan=1>40.82</td><td rowspan=1 colspan=1>40.82</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>5.64</td><td rowspan=1 colspan=1>35.68</td><td rowspan=1 colspan=1>41.32</td><td rowspan=1 colspan=1>41.32</td></tr></table>

表1.4-2 工程水土流失防治责任范围表（按行政区划分） 单位：hm2
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>沿线所经行政区</td><td rowspan=1 colspan=3>项目建设区</td><td rowspan=2 colspan=1>防治责任范围</td></tr><tr><td rowspan=1 colspan=1>永久占地</td><td rowspan=1 colspan=1>临时占地</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>河北省沧州市黄骅市</td><td rowspan=1 colspan=1>5.35</td><td rowspan=1 colspan=1>34.25</td><td rowspan=1 colspan=1>39.60</td><td rowspan=1 colspan=1>39.60</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>天津市滨海新区</td><td rowspan=1 colspan=1>0.29</td><td rowspan=1 colspan=1>1.43</td><td rowspan=1 colspan=1>1.72</td><td rowspan=1 colspan=1>1.72</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>5.64</td><td rowspan=1 colspan=1>35.68</td><td rowspan=1 colspan=1>41.32</td><td rowspan=1 colspan=1>41.32</td></tr></table>

## 1.5 水土流失防治目标

## 1.5.1 执行标准等级

本工程属建设类项目，工程涉及河北省沧州市黄骅市，天津市滨海新区。

根据《水利部办公厅关于做好国家级水土流失重点预防区和重点治理区落地上图成果应用的通知》（办水保〔2025〕170号）和《全国水土保持规划（2015\~2030年）》，本工程沿线未涉及国家级水土流失重点治理区。

根据《市水务局关于发布天津市水土流失重点预防区和重点治理区的公告》（津水农〔2016〕20号），本工程天津段位于天津市滨海新区西南部市级水土流失重点治理区，因此确定本工程天津段水土流失防治标准执行一级标准。

根据《河北省水土保持规划（2016—2030年）》，本工程河北段线路所处的沧州市黄骅市不涉及国家级及地方各级人民政府和相关机构确定的水土流失重点预防区和重点治理区、饮用水水源保护区、水功能一级区的保护区和保留区、自然保护区、世界文化和自然遗产地、风景名胜区、地质公园、森林公园、重要湿地、县级及以上城市区域，但线路周边500m范围内有居民点（村庄），因此确定本工程河北段水土流失防治标准执行二级标准。

本工程线路工程除天津市滨海新区西南部市级水土流失重点治理区外，不涉及其他饮用水水源保护区、水功能一级区的保护区和保留区、自然保护区、世界文化和自然遗产地、风景名胜区、地质公园、森林公园、重要湿地等其他所有水土保持敏感区。

综上，根据《生产建设项目水土流失防治标准》（GB/T50434-2018）的规定，本工程天津市水土流失防治执行北方土石山区一级标准，河北省水土流失防治执行北方土石山区二级标准见表1.5-1。

## 1.5.2 防治目标

## （1）基本目标

1）项目建设范围内的新增水土流失应得到有效控制，原有水土流失得到治理；

2）水土保持设施应安全有效；

3）水土资源、林草植被应得到最大限度地保护与恢复；

4）水土流失治理度、土壤流失控制比、渣土防护率、表土保护率、林草植被恢复率、林草覆盖率六项指标应符合现行国家标准《生产建设项目水土流失防治标准》（GB/T 50434-2018）的规定。

## （2）防治标准

依据《生产建设项目水土流失防治标准》（GB/T50434-2018）的相关规定，水土流失防治标准等级应根据项目所处地区水土保持敏感程度和水土流失影响程度确定，指标值结合干旱程度、侵蚀强度、地貌类型等因素进行调整，综合确定设计水平年各防治区应达到的水土流失防治目标值。

项目区沿线水土流失强度以微度水力侵蚀为主，土壤流失控制比调高为1.05，鉴于无法避让天津市滨海新区西南部市级水土流失重点治理区，提高林草覆盖率2个百分点，其余三项指标不进行调整。详见表1.5-1。

表1.5-1 本工程综合水土流失防治指标值
<table><tr><td colspan="1" rowspan="2">防治标准</td><td colspan="1" rowspan="2">行政区</td><td colspan="1" rowspan="2">防治指标</td><td colspan="2" rowspan="1">标准规定</td><td colspan="2" rowspan="1">按土壤侵蚀强度修正</td><td colspan="2" rowspan="1">按重点防治区修正</td><td colspan="2" rowspan="1">方案确定目标</td></tr><tr><td colspan="1" rowspan="1">施工期</td><td colspan="1" rowspan="1">设计水平年</td><td colspan="1" rowspan="1">施工期</td><td colspan="1" rowspan="1">设计水平年</td><td colspan="1" rowspan="1">施工期</td><td colspan="1" rowspan="1">设计水平年</td><td colspan="1" rowspan="1">施工期</td><td colspan="1" rowspan="1">设计水平年</td></tr><tr><td colspan="1" rowspan="6">北方土石山区一级标准</td><td colspan="1" rowspan="6">天津市滨海新区</td><td colspan="1" rowspan="1">水土流失治理度（%）</td><td colspan="1" rowspan="1">*</td><td colspan="1" rowspan="1">95</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">*</td><td colspan="1" rowspan="1">95</td></tr><tr><td colspan="1" rowspan="1">土壤流失控制比</td><td colspan="1" rowspan="1">*</td><td colspan="1" rowspan="1">0.9</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">+0.15</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">*</td><td colspan="1" rowspan="1">1.05</td></tr><tr><td colspan="1" rowspan="1">渣土防护率（%）</td><td colspan="1" rowspan="1">95</td><td colspan="1" rowspan="1">97</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">95</td><td colspan="1" rowspan="1">97</td></tr><tr><td colspan="1" rowspan="1">表土保护率（%）</td><td colspan="1" rowspan="1">95</td><td colspan="1" rowspan="1">95</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">95</td><td colspan="1" rowspan="1">95</td></tr><tr><td colspan="1" rowspan="1">林草植被恢复率（%）</td><td colspan="1" rowspan="1">*</td><td colspan="1" rowspan="1">97</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">*</td><td colspan="1" rowspan="1">97</td></tr><tr><td colspan="1" rowspan="1">林草覆盖率（%）</td><td colspan="1" rowspan="1">*</td><td colspan="1" rowspan="1">25</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">+2</td><td colspan="1" rowspan="1">*</td><td colspan="1" rowspan="1">27</td></tr><tr><td colspan="1" rowspan="6">北方土石山区二级标准</td><td colspan="1" rowspan="6">河北省沧州市黄骅市</td><td colspan="1" rowspan="1">水土流失治理度（%）</td><td colspan="1" rowspan="1">*</td><td colspan="1" rowspan="1">92</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">*</td><td colspan="1" rowspan="1">92</td></tr><tr><td colspan="1" rowspan="1">土壤流失控制比</td><td colspan="1" rowspan="1">*</td><td colspan="1" rowspan="1">0.85</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">+0.20</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">*</td><td colspan="1" rowspan="1">1.05</td></tr><tr><td colspan="1" rowspan="1">渣土防护率（%）</td><td colspan="1" rowspan="1">90</td><td colspan="1" rowspan="1">95</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">90</td><td colspan="1" rowspan="1">95</td></tr><tr><td colspan="1" rowspan="1">表土保护率（%）</td><td colspan="1" rowspan="1">92</td><td colspan="1" rowspan="1">92</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">92</td><td colspan="1" rowspan="1">92</td></tr><tr><td colspan="1" rowspan="1">林草植被恢复率（%）</td><td colspan="1" rowspan="1">*</td><td colspan="1" rowspan="1">95</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">*</td><td colspan="1" rowspan="1">95</td></tr><tr><td colspan="1" rowspan="1">林草覆盖率（%）</td><td colspan="1" rowspan="1">*</td><td colspan="1" rowspan="1">22</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">*</td><td colspan="1" rowspan="1">22</td></tr><tr><td colspan="1" rowspan="3">1</td><td colspan="1" rowspan="3">综合指标值</td><td colspan="1" rowspan="1">水土流失治理度（%）</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">*</td><td colspan="1" rowspan="1">92.12</td></tr><tr><td colspan="1" rowspan="1">土壤流失控制比</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">*</td><td colspan="1" rowspan="1">1.05</td></tr><tr><td colspan="1" rowspan="1">渣土防护率（%）</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">90.2</td><td colspan="1" rowspan="1">95.08</td></tr></table>

## 1.6 项目水土保持评价结论

## 1.6.1 主体工程选址（线）水土保持评价

通过与《中华人民共和国水土保持法》、《河北省实施<中华人民共和国水土保持法>办法》、《天津市实施<中华人民共和国水土保持法>办法》以及《生产建设项目水土保持技术标准》（GB50433-2018）相关规定进行相符性分析，主体工程选址（线）未涉及崩塌和滑坡危险区、易引起严重水土流失和生态恶化地区，不涉及河流两岸、湖泊和水库周边的植物保护带，不占用全国水土保持监测网络中的水土保持监测站点、重点试验区及国家确定的水土保持长期定位观测站。

本工程线路工程除天津市滨海新区西南部市级水土流失重点治理区外，不涉及其他饮用水水源保护区、水功能一级区的保护区和保留区、自然保护区、世界文化和自然遗产地、风景名胜区、地质公园、森林公园、重要湿地等其他所有水土保持敏感区。

对于无法避让的水土流失重点治理区，主体设计建设方案已按《生产建设项目水土保持技术标准》（GB50433-2018）中的3.2.2的第4条规定优化了建设方案，提高了林草覆盖率等，符合相关规定。

虽然主体工程选（址）线存在制约性因素，但是通过提高防治标准指标值，加强预防保护，优化施工工艺，尽量减少地表扰动和植被损坏范围，同时采取科学可行的水土流失防治措施，能够满足水土保持要求，工程建设可行。

## 1.6.2 建设方案与布局评价

本工程为输变电工程，建设方案中变电站扩建工程均在已有场地围墙内或永久征地范围内进行，施工临时用地利用站内空地，施工生活区租用附近民房，最大程度减少站外新增占地。输电线路工程经过林地采用加高杆塔跨越，减少林地破坏；施工道路尽量充分利用现有道路，尽量减少地表扰动和植被破坏；对无法避让的水土流失重点治理区等，建设方案落实主体工程设计和本方案补充的相应水土流失防治要求后，满足水土保持要求。

本工程占地类型以水浇地、果园、其他林地、其他草地、盐田为主。变电站改扩建工程在站区围墙内扩建，无新增征地，施工临时用地均利用站内空地，施工生活区租用附近民房，符合工程建设实际需要，不存在多占用土地的情况；输电线路工程临时占地用于满足施工阶段各项目建设区的施工用地的需求，经方案优化后也不存在多占情况。对占用耕地区域在完工后进行耕地恢复满足复耕要求，占用其他林地和其他草地的区域在开工前办理林地征占用、林木采伐、林木补偿等手续，在施工后期进行植被恢复，严禁使用施工机械大范围破坏植被。

主体工程未考虑表土剥离利用及防护措施，本方案补充表土剥离保护及铺垫防护措施，施工后期剥离表土回覆利用，为后期占地恢复利用创造条件。

经分析本工程挖填方总量5.61万m<sup>3</sup>，其中2.68万 $\mathrm { \dot { m } } ^ { 3 }$ ，其中表土剥离0.47万m<sup>3</sup>，基础开挖土石方2.11万m<sup>3</sup>，钻渣挖方 $0 . 1 0 \mathcal { H } \mathrm { m } ^ { 3 } .$ 。工程总填方2.93万m<sup>3</sup>，其中表土回覆0.47万m<sup>3</sup>，回填土石方2.36万m<sup>3</sup>，塔基灌注桩基础泥浆回填平整 $0 . 1 0 \overline { { \mathcal { H } } } \mathrm { m } ^ { 3 }$ 外借土方0.25万m<sup>3</sup>。

本工程涉及在盐田片区建设34基塔。原设计方案针对盐田段采用填土修筑施工平台的工艺，需外借土方 $2 9 . 9 3 \mathcal { F } \mathrm { m } ^ { 3 } .$ 。施工结束后拆除平台，还需外弃土方22.69万m<sup>3</sup>。虽然填土平台方式简单快捷，也是输变电工程浅水域桩基础施工的常用方法，但其土方工程量巨大，需大量外购土方并产生大量弃方，不符合水土保持要求。为此，方案编制组积极与主体设计单位及建设单位沟通，提出了优化施工工艺以减少土石方量的建议。最终，主体设计单位采纳建议并优化了工艺：除1基塔因永久占地仍采用填土工艺外，其余塔基区、牵张场、跨越施工区及施工道路均改用钢板桩围堰结合钢栈桥平台的施工工艺。优化后，仅需外借土方 $0 . 3 1 \overline { { \mathcal { H } } } \mathrm { m } ^ { 3 }$ （其中0.06万m<sup>3</sup>由宣惠河变电站调入，仅需外购 $0 . 2 5 \sqrt { \mathrm { \Omega } } \mathrm { m } ^ { 3 }$ ）。通过工艺优化，本工程成功减少了外借土方29.62万m<sup>3</sup>和外弃土方22.69万m<sup>3</sup>，有效实现了弃渣的资源化利用和减量化。

根据主体工程特点，本工程施工方案以尽量减少扰动面积、尽量减少耕地占用、尽量减少拆迁为原则。施工时合理安排工序，采用机械和人工配合进行，工程基础开挖、放线、牵张、架线等过程中都将采用有利于水土保持的施工工艺，符合水土保持要求。

变电站在站内考虑了碎石覆盖措施，线路工程设置了泥浆沉淀池、铺垫钢板等措施，上述措施具有水土保持功能，可减少水土流失。为更好地防治施工中产生的水土流失，方案完善补充施工前的表土剥离等措施，施工期间及施工后期各防治分区的表土回覆、临时挡护、苫盖、铺垫、土地整治、耕地恢复、植被恢复

等措施。

通过从水土保持角度对主体工程选址（线）、建设方案、工程占地、土石方平衡、施工组织、施工方法及工艺、施工时序等方面分析评价，本工程在优化施工工艺、提高防治标准指标值、采取各项水土保持措施后，水土流失防治效果可达到水土保持要求，项目建设是可行的。

## 1.7 水土流失预测结果

本工程扰动原地貌面积共计41.32hm<sup>2</sup>，损毁植被面积9.19hm<sup>2</sup>。

经预测，施工期及自然恢复期土壤流失总量696.51t，其中施工期630.00t，自然恢复期66.51t，新增土壤流失量630.50t。本工程水土流失重点时段是土建施工期，水土流失重点部位包括线路工程塔基及塔基施工区、施工道路区。水土流失重点部位也是水土保持监测和水土流失防治措施布设的重点部位。

本工程水土流失危害主要表现为影响生态环境，加剧水土流失、降低土地生产力、影响农业生产以及降低水利工程效益。在河道附近施工时，若得不到及时有效的防护治理，土壤、泥沙流失将会随地表径流汇入河网，影响水质。因此工程在施工过程中应加强临时拦挡、苫盖等措施。

## 1.8 水土保持措施布设成果

## 1.8.1 防治分区

一级分区：划分为三个区：即宣惠河变电站、天津南变电站、500kV线路工程。

二级分区：一级分区进一步划分为10个二级分区：

宣惠河变电站划分为2个区：站区扩建区（含站内施工临时用地）、临时堆土区；

天津南变电站划分为2个区：站区扩建区（含站内施工临时用地）、临时堆土区；

500kV线路工程划分为4个分区，即：塔基及塔基施工区、牵张场区、跨越施工场地区、施工道路区。

## 1.8.2 措施布设成果

## （1）宣惠河变电站

1）站区扩建区：

施工后期，在站区扩建区域覆盖碎石。

工程措施：主体已有措施包括碎石覆盖58.5m<sup>3</sup>。

水土保持工程措施实施时段为：2027年10\~11月。

## 2）临时堆土区：

施工过程中对临时堆土采取临时拦挡、苫盖措施。

临时措施：方案新增措施包括土工布苫盖 $1 2 0 0 \mathrm { m } ^ { 2 }$ 、编织袋装土拦挡及拆除均$1 8 \mathrm m ^ { 3 }$

水土保持临时措施实施时段为：2027年6\~11月。

## （2）天津南变电站

## 1）站区扩建区：

施工后期，在站区扩建区域覆盖碎石。

工程措施：主体已有措施包括碎石覆盖36m<sup>3</sup>。

水土保持工程措施实施时段为：2027年10\~11月；临时措施实施时段为：2027年6\~11月。

## 2）临时堆土区：

施工过程中对临时堆土采取临时拦挡、苫盖措施。

临时措施：方案新增措施包括土工布苫盖500m<sup>2</sup>、编织袋装土拦挡及拆除均$9 \mathrm { m } ^ { 3 }$

水土保持临时措施实施时段为：2027年6\~11月。

## （3）500kV线路工程

## 1）塔基及塔基施工区：

新建线路：施工前在塔基施工场地周围设置彩条旗限界，严格限制施工机械和人员活动范围，并在施工前对占用耕地、林地、园地、草地且进行土石方开挖的区域进行表土剥离、集中堆放，施工期间临时堆土压占及其他轻微扰动区域铺垫彩条布、堆土外侧设填土编织袋拦挡、堆土苫盖密目网等临时措施。灌注桩基础施工过程中在塔基施工场地范围内设泥浆沉淀池。盐田内永久占地填土塔基填土前布设水泥沙袋围堰。施工后期进行回覆表土、对占用耕地的部分进行耕地恢复、对占用其他林地、其他草地的区域进行土地整治并恢复植被。

拆除线路：施工前在塔基施工场地周围设置彩条旗限界，严格限制施工机械和人员活动范围；施工过程中对拆除的塔材等采取彩条布铺垫防护；施工后期对占用耕地的部分进行耕地恢复、对占用除耕地外的部分进行土地整治及恢复植被。

利旧线路：将地线更换为光缆施工过程中对堆放材料的区域采取彩条布铺垫防护；施工后期对占用耕地的部分进行耕地恢复、对占用除其他林地、其他草地的部分进行土地整治并恢复植被。

工程措施：方案新增措施包括表土剥离1.76hm<sup>2</sup>，表土回覆0.47万m<sup>3</sup>，耕地恢复14.36hm<sup>2</sup>，土地整治6.11hm<sup>2</sup>；

植物措施：方案新增措施包括撒播草籽6.11hm<sup>2</sup>、草籽量488.88kg，40cm×40cm穴状整地6325个，栽植灌木6325株。

临时措施：方案新增措施包括彩条旗限界17227m，编织袋装土拦挡及拆除均495m<sup>3</sup>，水泥沙袋围堰146.88m<sup>3</sup>，彩条布铺垫17880m<sup>2</sup>，密目网苫盖19800m<sup>2</sup>，主体已有措施包括泥浆沉淀池131座。

水土保持工程措施实施时段为：2026年8月\~2027年9月；植物措施实施时段为：2027年8\~9月；临时措施实施时段为：2026年8月\~2027年9月。

## 2）牵张场区

施工前在牵张场周围设置彩条旗限界、严格限制施工机械和人员活动范围。施工期场地内采取彩条布铺垫、钢板铺垫等临时防护措施。施工后期对占用耕地的部分进行耕地恢复、对占用除耕地外的部分进行土地整治及恢复植被。

工程措施：方案新增措施包括耕地恢复2.52hm<sup>2</sup>，土地整治1.08hm<sup>2</sup>。

植物措施：方案新增措施包括撒播草籽1.08hm<sup>2</sup>、草籽量86.40kg。

临时措施：方案新增措施包括彩条旗限界3300m，铺垫彩条布4500m<sup>2</sup>，铺设钢板3600m<sup>2</sup>。

水土保持工程措施实施时段为：2027年8\~9月；植物措施实施时段为：2027年8\~9月；临时措施实施时段为：2027年8\~9月。

## 3）跨越施工场地区

施工前在跨越施工场地周围设置彩条旗限界、严格限制施工机械和人员活动范围。施工后期对占用耕地的部分进行耕地恢复、对占用除耕地外的部分进行土地整治及恢复植被。

工程措施：方案新增措施包括耕地恢复0.70hm<sup>2</sup>，土地整治0.32hm<sup>2</sup>。

植物措施：方案新增措施包括撒播草籽0.32hm<sup>2</sup>、草籽量25.60kg。

临时措施：方案新增措施包括彩条旗限界1600m。

水土保持工程措施实施时段为：2027年8\~9月；植物措施实施时段为：2027年8\~9月；临时措施实施时段为：2027年7\~9月。

## 4）施工道路区

对施工道路设置彩条旗限界措施，严格控制行车轨迹。施工过程中，施工道路根据主体设计要求铺设钢板，有一定的防治水土流失作用。施工后期对新修道路、拓宽道路的拓宽侧按需进行土地整治、穴状整地，根据原地貌进行耕地恢复或植被恢复。

工程措施：方案新增措施包括耕地恢复3.01hm<sup>2</sup>，土地整治1.70hm<sup>2</sup>。

植物措施：方案新增措施包括 撒播草籽1.70hm<sup>2</sup>、草籽量136.00kg，60cm×60cm穴状整地1584个，栽植乔木1584株。

临时措施：方案新增措施包括彩条旗限界32740m，主体已有措施包括钢板铺垫25365m<sup>2</sup>。

水土保持工程措施实施时段为：2027年7\~9月；植物措施实施时段为：2027年8\~9月；临时措施实施时段为：2026年8月\~2027年9月。

## 1.9 水土保持监测方案

本工程水土保持监测范围与水土流失防治责任范围一致。

水土保持监测内容包括项目施工全过程各阶段扰动土地情况、水土流失状况、防治成效及水土流失危害等。

监测时段确定为施工准备期开始至设计水平年结束，即从2026年8月开始，止于2029年，并在施工准备期前进行本底值监测。水土保持监测以施工期为重点监测时段。

重点监测区域为线路工程塔基及塔基施工区、施工道路区。

本工程监测方法主要采用地面观测、调查监测、资料分析、遥感监测、巡查监测。

本工程拟在项目沿线选择具有代表性的地段或场地布设监测点位，共设置水土流失监测点位16处，包括8个定位监测点和8个巡查监测点。

水土保持监测频次为扰动土地情况每月监测1次；水土流失状况每月监测1次，

发生强降水等情况及时进行加测；水土流失防治成效每季度监测1次，其中临时措施实施情况每月监测1次；水土流失危害结合上述监测内容一并开展。

## 1.10 水土保持投资及效益分析成果

本工程水土保持总投资671.26万元，其中工程措施费为55.18万元、植物措施费为31.84万元、监测措施费为34.39万元、施工临时工程费为385.00万元，独立费用为114.68万元（建设管理费为29.19万元，水土保持监理费为11.13万元，科研勘测设计费为74.36万元），预备费为34.29万元，水土保持补偿费为15.88万元。

本工程水土保持总投资中河北省措施费为478.72万元；天津市措施费为27.69万元。本工程水土保持总投资中河北省水土保持补偿费13.47万元（根据《河北省生产建设项目水土保持方案编制范围表》，本工程河北段中仅位于港城产业园区的占地需要缴纳水土保持补偿费），天津市水土保持补偿费2.41万元。

方案实施后，设计水平年各项防治目标均可达到目标值。方案各项水土保持措施建成并发挥效益后，可有效防治项目建设新增水土流失，提高土壤蓄水保土能力，最大程度补偿项目建设对当地生态环境的不利影响。方案实施后建设期水土流失将得到有效控制，预计可减少水土流失总量为567.45t。

## 1.11 结论

通过水土保持的分析论证，主体工程选址（线）避开了崩塌和滑坡危险区、泥石流易发区、易引起严重水土流失地区，避让了河流两岸和水库周边的植物保护带，避让了国家水土保持监测网络中的水土保持监测站点、重点试验区及国家确定的水土保持长期定位观测站，兼顾了水土保持要求。在工程建设过程中建设单位实施一系列的水土保持措施后，能有效地控制水土流失，达到方案所确定的防治目标及防治水土流失的目的，实现项目区环境的恢复和改善，从水土保持角度分析，本工程建设是可行的。

工程下阶段设计时进一步落实水土保持措施并优化线路路径和立塔位置，尽量减少施工临时占地面积，减少土石方挖填方量。施工单位应做好施工期间的水土流失防治措施，施工过程中加强表土剥离保护和回覆利用，加强线路跨越河流挡护措施，加强临时堆土过程管护，妥善处置钻渣及废弃泥浆。建设单位招标时明确承包商承担防治水土流失的责任、义务，加强水土保持专项设计管理和审查，在施工过程中严格按照相应水行政主管部门要求执行，及时开展监理、监测等相关工作，项目完工后，建设单位组织第三方机构进行水土保持设施验收，验收合格后工程方可投产使用。监理单位应对水土保持措施进行全过程的监督管理。监测单位应依据监测结果和防治标准，及时向建设单位反馈，补充和完善相应的水土保持措施，达到方案要求的防治目标。

静海\~黄骅线路改接至天津南500千伏线路工程水土保持方案特性表
<table><tr><td rowspan=1 colspan=2>项目名称</td><td rowspan=1 colspan=5>静海~黄骅线路改接至天津南500千伏线路工程</td><td rowspan=1 colspan=1>流域管理机构</td><td rowspan=1 colspan=1>水利部海河水利委员会</td></tr><tr><td rowspan=1 colspan=2>涉及省(市、区)</td><td rowspan=1 colspan=2>河北省、天津市</td><td rowspan=1 colspan=1>涉及地市或个数</td><td rowspan=1 colspan=2>沧州市、滨海新区</td><td rowspan=1 colspan=1>涉及县或个数</td><td rowspan=1 colspan=1>黄骅市</td></tr><tr><td rowspan=1 colspan=2>项目规模</td><td rowspan=1 colspan=3>宣惠河500kV变电站扩建工程；天津南1000kV变电站扩建工程；新建静海~黄骅线路改接至天津南500kV线路工程，静海500kV变电站保护改造工程（无土建工程）、黄骅500kV变电站保护改造工程（无土建工程）线路路径长度96.60km，新建线路长度53.90km，利用已建500kV双回静海~黄骅线路42.70km，涉及利旧塔基107基，拆除线路工程路径总长3.20km，新建塔基133基，拆除塔基9基</td><td rowspan=1 colspan=2>总投资(万元)</td><td rowspan=1 colspan=1>48168</td><td rowspan=1 colspan=1>土建投资(万元）</td></tr><tr><td rowspan=1 colspan=2>动工时间</td><td rowspan=1 colspan=3>2026.8</td><td rowspan=1 colspan=2>完工时间</td><td rowspan=1 colspan=1>2028.1</td><td rowspan=1 colspan=1>设计水平年</td></tr><tr><td rowspan=1 colspan=2>工程占地(hm²)</td><td rowspan=1 colspan=3>41.32</td><td rowspan=1 colspan=2>永久占地 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1>5.64</td><td rowspan=1 colspan=1>临时占地 $\left( \mathrm { h m } ^ { 2 } \right)$ </td></tr><tr><td rowspan=2 colspan=4>土石方量（万m³）</td><td rowspan=1 colspan=3>挖方</td><td rowspan=1 colspan=1>填方</td><td rowspan=1 colspan=1>借方</td></tr><tr><td rowspan=1 colspan=3>2.68</td><td rowspan=1 colspan=1>2.93</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=4>重点防治区名称</td><td rowspan=1 colspan=5>天津市滨海新区西南部市级水土流失重点治理区</td></tr><tr><td rowspan=1 colspan=4>地貌类型</td><td rowspan=1 colspan=2>滨海平原区</td><td rowspan=1 colspan=2>水土保持区划</td><td rowspan=1 colspan=1>北方土石山区</td></tr><tr><td rowspan=1 colspan=4>土壤侵蚀类型</td><td rowspan=1 colspan=2>水力侵蚀</td><td rowspan=1 colspan=2>土壤侵蚀强度</td><td rowspan=1 colspan=1>微度</td></tr><tr><td rowspan=1 colspan=4>防治责任范围面积（hm²）</td><td rowspan=1 colspan=2>41.32</td><td rowspan=1 colspan=2>容许土壤流失量[t/（km² a)]</td><td rowspan=1 colspan=1>北方土石山区：200</td></tr><tr><td rowspan=1 colspan=4>土壤流失预测总量（t）</td><td rowspan=1 colspan=2>696.51</td><td rowspan=1 colspan=2>新增土壤流失量（t）</td><td rowspan=1 colspan=1>630.50</td></tr><tr><td rowspan=1 colspan=4>水土流失防治标准执行等级</td><td rowspan=1 colspan=5>北方土石山区一级、二级标准</td></tr><tr><td rowspan=3 colspan=1>防治指标</td><td rowspan=1 colspan=3>水土流失治理度（%）</td><td rowspan=1 colspan=2>92.12</td><td rowspan=1 colspan=2>土壤流失控制比</td><td rowspan=1 colspan=1>1.05</td></tr><tr><td rowspan=1 colspan=3>渣土防护率（%）</td><td rowspan=1 colspan=2>95.08</td><td rowspan=1 colspan=2>表土保护率（%）</td><td rowspan=1 colspan=1>92.12</td></tr><tr><td rowspan=1 colspan=3>林草植被恢复率（%）</td><td rowspan=1 colspan=2>95.08</td><td rowspan=1 colspan=2>林草覆盖率（%）</td><td rowspan=1 colspan=1>22.20</td></tr><tr><td rowspan=9 colspan=1>防治措施及工程量</td><td rowspan=1 colspan=3>分区</td><td rowspan=1 colspan=2>工程措施</td><td rowspan=1 colspan=2>植物措施</td><td rowspan=1 colspan=1>临时措施</td></tr><tr><td rowspan=2 colspan=2>宣惠河变电站</td><td rowspan=1 colspan=1>站区扩建区</td><td rowspan=1 colspan=2>碎石覆盖58.5 m³</td><td rowspan=1 colspan=2>/</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>土工布苫盖1200m²，编织袋装土拦挡及拆除18m³</td></tr><tr><td rowspan=2 colspan=2>天津南变电站</td><td rowspan=1 colspan=1>站区扩建区</td><td rowspan=1 colspan=2>碎石覆盖36m³</td><td rowspan=1 colspan=2>/</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>土工布苫盖500m²，编织袋装土拦挡及拆除9m³</td></tr><tr><td rowspan=4 colspan=2>500kV线路工程</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=2>表土剥离1.76hm²，表土回覆0.47万m³，耕地恢复14.36hm²，土地整治6.11hm²</td><td rowspan=1 colspan=2>撒播草籽6.11hm²、草籽量488.88kg，40cm×40cm穴状整地6325个，栽植灌木6325株</td><td rowspan=1 colspan=1>彩条旗限界17227m，编织袋装土拦挡及拆除均495m³，水泥沙袋围堰146.88m³，彩条布铺垫17880m²，密目网苫盖19800m²，泥浆沉淀池131座</td></tr><tr><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=2>耕地恢复2.52hm²，土地整治1.08hm²</td><td rowspan=1 colspan=2>撒播草籽1.08hm²、草籽量86.40kg</td><td rowspan=1 colspan=1>彩条旗限界3300m，铺垫彩条布4500m²，铺设钢板3600m²</td></tr><tr><td rowspan=1 colspan=1>跨越施工场区</td><td rowspan=1 colspan=2>耕地恢复0.70hm²，土地整治0.32hm²</td><td rowspan=1 colspan=2>撒播草籽0.32hm²、草籽量25.60kg</td><td rowspan=1 colspan=1>彩条旗限界1600m</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=2>耕地恢复3.01hm²，土地整治1 $. 7 0 \mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=2>撒播草籽1.70hm²、草籽量136.00kg，60cm×60cm穴状整地1584个，栽植乔木1584株</td><td rowspan=1 colspan=1>彩条旗限界32740m，钢板铺垫25365m²</td></tr></table>

## 1.综合说明

<table><tr><td rowspan=1 colspan=3>投资（万元）</td><td rowspan=1 colspan=2>55.18</td><td rowspan=1 colspan=3>31.84</td><td rowspan=1 colspan=1>385.00</td></tr><tr><td rowspan=1 colspan=3>水土保持总投资（万元）</td><td rowspan=1 colspan=2>671.26</td><td rowspan=1 colspan=3>独立费用（万元）</td><td rowspan=1 colspan=1>114.68</td></tr><tr><td rowspan=1 colspan=1>监理费（万元）</td><td rowspan=1 colspan=1>11.13</td><td rowspan=1 colspan=2>监测费（万元）</td><td rowspan=1 colspan=2>34.39</td><td rowspan=1 colspan=2>补偿费（万元）</td><td rowspan=1 colspan=1>15.88</td></tr><tr><td rowspan=1 colspan=1>分工程措施费(万元)</td><td rowspan=1 colspan=3>河北省措施费478.72天津市措施费27.69</td><td rowspan=1 colspan=3>分工程补偿费(万元)</td><td rowspan=1 colspan=2>河北省补偿费13.47;天津市补偿费2.41。</td></tr><tr><td rowspan=1 colspan=1>方案编制单位</td><td rowspan=1 colspan=3>中国电力工程顾问集团华北电力设计院有限公司</td><td rowspan=1 colspan=3>建设单位</td><td rowspan=1 colspan=2>国家电网有限公司华北分部</td></tr><tr><td rowspan=1 colspan=1>法定代表人</td><td rowspan=1 colspan=3>王彦宏</td><td rowspan=1 colspan=3>法定代表人</td><td rowspan=1 colspan=2>王风雷</td></tr><tr><td rowspan=1 colspan=1>地址</td><td rowspan=1 colspan=3>北京市西城区黄寺大街甲24号</td><td rowspan=1 colspan=3>地址</td><td rowspan=1 colspan=2>北京市西城区广安门内大街482号5-6、10-21层</td></tr><tr><td rowspan=1 colspan=1>邮编</td><td rowspan=1 colspan=3>100120</td><td rowspan=1 colspan=3>邮编</td><td rowspan=1 colspan=2>100031</td></tr><tr><td rowspan=1 colspan=1>联系人及电话</td><td rowspan=1 colspan=3>李奕/010-59385126</td><td rowspan=1 colspan=3>联系人及电话</td><td rowspan=1 colspan=2>季节/13581882831</td></tr><tr><td rowspan=1 colspan=1>传真</td><td rowspan=1 colspan=3>/</td><td rowspan=1 colspan=3>传真</td><td rowspan=1 colspan=2>/</td></tr><tr><td rowspan=1 colspan=1>电子信箱</td><td rowspan=1 colspan=3>Liyi2014@ncpe.com.cn</td><td rowspan=1 colspan=3>电子信箱</td><td rowspan=1 colspan=2>sgcc_nc_j@163.com</td></tr></table>

## 2. 项目概况

## 2.1 项目组成及工程布置

项目名称：静海\~黄骅线路改接至天津南500千伏线路工程

建设单位：国家电网有限公司华北分部

建设管理单位：国网天津电力公司、国网河北省电力有限公司

项目组成：本工程项目组成主要分为变电工程和线路工程，变电工程包括宣惠河500kV变电站间隔扩建工程、天津南1000kV变电站间隔扩建工程、静海500kV变电站保护改造工程（无土建工程）、黄骅500kV变电站保护改造工程（无土建工程）；线路工程包括静海～黄骅双回改接入天津南500kV线路工程（天津段）、静海～黄骅双回改接入天津南500kV线路工程（河北段）、静海～黄骅双回改接入宣惠河500kV线路工程。

建设地点：宣惠河500kV变电站位于河北省沧州市黄骅市纬四路与海防大街交叉口；天津南1000kV变电站位于天津市滨海新区小王庄镇陈寨庄村；静海～黄骅双回改接入宣惠河500kV线路工程起自河北省沧州市黄骅市宣惠河500kV变电站南侧，止于河北省沧州市黄骅市静海～黄骅500kV线路005号塔小号侧（冲寺口村东北侧）；静海～黄骅双回改接入天津南500kV线路工程（河北段）起自河北省沧州市黄骅市静海～黄骅500kV线路109号塔小号侧（阎辛庄村西侧），止于河北省沧州市与天津市交界处；静海～黄骅双回改接入天津南500kV线路工程（天津段）起自河北省沧州市与天津市交界处，止于天津南1000kV变电站北侧。线路工程涉及河北省、天津市2个省（直辖市），沧州市、滨海新区2个市（区），黄骅市1个区（县）。

建设性质：新建、扩建建设类项目

主要建设内容：宣惠河变电站扩建2回500kV出线间隔至天津南变电站；天津南变电站扩建2回500kV出线间隔至宣惠河变电站；静海变电站将原至黄骅的2回500kV出线拆除，站内进行保护改造（无土建工程）；黄骅变电站将原至静海的2回500kV出线拆除，站内进行保护改造（无土建工程）。

新建静海\~黄骅线路改接至天津南500千伏线路工程路径总长96.60km，其中新建线路长53.90km，按照省级行政区划分，河北省境内路径长52.70km，天津市境内路径长1.20km，利用已建500千伏双回骅静线路径长42.70km（利用已建线路本期将地线更换为光缆，共计塔基107基），利用已建线路全部位于河北省境内。全线共新建铁塔133基，其中直线塔83基、耐张塔50基。拆除线路工程为双回路架设，路径总长3.20km，按照省级行政区划分，河北省境内拆除线路长3.00km，天津市境内拆除线路长0.20km。全线共拆除铁塔9基，均为直线塔。

工程总投资及土建投资：工程静态总投资48618万元，其中土建投资7341万元。

项目投资单位及出资比例：项目投资单位为国家电网有限公司华北分部，其中自筹资金20%，银行贷款80%。

建设工期：本工程计划2026年8月开工，2028年1月完工，总工期为18个月。

项目组成及主要工程特性：本工程项目组成及工程特性表详见表2.1-1。

表2.1-1 项目基本组成及工程特性表
<table><tr><td colspan="18" rowspan="1">一、项目的基本情况</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="2" rowspan="1">项目名称</td><td colspan="15" rowspan="1">静海~黄骅线路改接至天津南500千伏线路工程</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="2" rowspan="1">项目组成</td><td colspan="15" rowspan="1">①变电工程：宣惠河500kV变电站间隔扩建工程、天津南1000kV变电站间隔扩建工程、静海500kV变电站保护改造工程（无土建工程）、黄骅500kV变电站保护改造工程（无土建工程）②线路工程：静海~黄骅双回改接入天津南500kV线路工程（天津段）、静海~黄骅双回改接入天津南500kV线路工程（河北段）、静海~黄骅双回改接入宣惠河500kV线路工程</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="2" rowspan="1">建设地点</td><td colspan="15" rowspan="1">①变电工程：宣惠河500kV变电站：河北省沧州市黄骅市纬四路与海防大街交叉口。天津南1000kV变电站：天津市滨海新区小王庄镇陈寨庄村。②线路工程：静海~黄骅双回改接入天津南500kV线路工程（天津段）：新建线路起自河北省沧州市与天津市交界处，止于天津南1000千伏特高压变电站，同塔双回路架设，线路全长1.20km；本工程天津段需拆除静海～黄骅500kV线路静海侧导线0.2km。全线位于天津市滨海新区境内。静海~黄骅双回改接入天津南500kV线路工程（河北段）：新建线路起自静海~黄骅500kV线路109号塔小号侧，止于河北省沧州市与天津市交界处，同塔双回路架设，线路全长6.30km；拆除静海~黄骅500kV线路1号~4号、109号~113号塔，拆除线路路径长度3.00km，全线位于河北省沧州市黄骅市境内。静海~黄骅双回改接入宣惠河500kV线路工程：线路起自静海~黄骅500kV线路005号塔小号侧，止于宣惠河500kV变电站，同塔双回路架设，新建线路全长2×46.40km，利用已建500千伏双回静海~黄骅线路路径长42.70km，全线位于河北省沧州市黄骅市境内。</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="2" rowspan="1">工程性质</td><td colspan="15" rowspan="1">新建建设类项目</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="2" rowspan="1">建设单位</td><td colspan="15" rowspan="1">国家电网有限公司华北分部</td></tr><tr><td colspan="1" rowspan="3">6</td><td colspan="1" rowspan="3">建设规模</td><td colspan="1" rowspan="3">变电工程</td><td colspan="1" rowspan="1">宣惠河变电站</td><td colspan="14" rowspan="1">扩建2回500kV出线间隔至天津南变电站，并在2号、3号主变低压侧各新增1×60Mvar并联电抗器。</td></tr><tr><td colspan="1" rowspan="1">天津南变电站</td><td colspan="14" rowspan="1">扩建2回500kV出线间隔至宣惠河变电站。</td></tr><tr><td colspan="1" rowspan="1">静海变电站</td><td colspan="14" rowspan="1">将原至黄骅的2回500kV出线拆除，不涉及土建工程。</td></tr><tr><td colspan="1" rowspan="15"></td><td colspan="1" rowspan="15"></td><td colspan="1" rowspan="1"></td><td colspan="4" rowspan="1">黄骅变电站</td><td colspan="11" rowspan="1">将原至静海的2回500kV出线拆除，不涉及土建工程</td></tr><tr><td colspan="1" rowspan="14">线路工程</td><td colspan="8" rowspan="1">行政区</td><td colspan="3" rowspan="1">河北省</td><td colspan="2" rowspan="1">天津市</td><td colspan="2" rowspan="1">合计</td></tr><tr><td colspan="3" rowspan="6">静海~黄骅线路改接至天津南500kV线路工程（包括天津段、河北段、接宣惠河段）</td><td colspan="5" rowspan="1">新建长度（km）</td><td colspan="3" rowspan="1">52.70</td><td colspan="2" rowspan="1">1.20</td><td colspan="2" rowspan="1">53.90</td></tr><tr><td colspan="5" rowspan="1">利旧长度（km）</td><td colspan="3" rowspan="1">42.70</td><td colspan="2" rowspan="1">/</td><td colspan="2" rowspan="1">42.70</td></tr><tr><td colspan="5" rowspan="1">拆除长度（km）</td><td colspan="3" rowspan="1">3.00</td><td colspan="2" rowspan="1">0.20</td><td colspan="2" rowspan="1">3.20</td></tr><tr><td colspan="5" rowspan="1">新建塔基数（基）</td><td colspan="3" rowspan="1">129</td><td colspan="2" rowspan="1">4</td><td colspan="2" rowspan="1">133</td></tr><tr><td colspan="5" rowspan="1">利旧塔基数（基）</td><td colspan="3" rowspan="1">107</td><td colspan="2" rowspan="1">/</td><td colspan="2" rowspan="1">107</td></tr><tr><td colspan="5" rowspan="1">拆除塔基数（基）</td><td colspan="3" rowspan="1">9</td><td colspan="2" rowspan="1">1</td><td colspan="2" rowspan="1">9</td></tr><tr><td colspan="3" rowspan="1">电压等级</td><td colspan="12" rowspan="1">500kV</td></tr><tr><td colspan="3" rowspan="1">铁塔型式</td><td colspan="12" rowspan="1">均为自立铁塔，包括直线塔、耐张塔。</td></tr><tr><td colspan="3" rowspan="1">基础型式</td><td colspan="12" rowspan="1">主要采用灌注桩基础、钢筋混凝土板柱基础等。</td></tr><tr><td colspan="3" rowspan="1">地貌类型</td><td colspan="12" rowspan="1">滨海平原区</td></tr><tr><td colspan="3" rowspan="1">工程拆迁</td><td colspan="12" rowspan="1">本工程拆迁居民房屋等建筑面积约2900m²。居民安置区由建设单位出资，地方政府结合新农村建设统一安置。</td></tr><tr><td colspan="1" rowspan="2">主要跨越</td><td colspan="2" rowspan="1">跨越主要河流</td><td colspan="12" rowspan="1">项目区属海河流域。新建线路跨越主要河流有兴济夹道减河，为一档跨越，不在河道保护范围内立塔。</td></tr><tr><td colspan="2" rowspan="1">其他跨越</td><td colspan="12" rowspan="1">跨越220kV以上电力线7次，跨越公路（高速、等级）12次，跨越铁路5次，跨越盐田21次</td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="2" rowspan="1">总投资</td><td colspan="3" rowspan="1">48168万元</td><td colspan="5" rowspan="1">土建投资</td><td colspan="3" rowspan="1">7341万元</td><td colspan="1" rowspan="1">建设期</td><td colspan="3" rowspan="1">2026年8月～2028年1月</td></tr><tr><td colspan="18" rowspan="1">二、项目组成及主要技术指标</td></tr><tr><td colspan="5" rowspan="2">项目组成</td><td colspan="9" rowspan="1">占地面积 $( \mathrm { h m } ^ { 2 } )$ </td><td colspan="4" rowspan="1">主要技术指标</td></tr><tr><td colspan="4" rowspan="1">合计</td><td colspan="2" rowspan="1">永久</td><td colspan="3" rowspan="1">临时</td><td colspan="1" rowspan="1">数量</td><td colspan="2" rowspan="1">长度(km)</td><td colspan="1" rowspan="1">宽度(m)</td></tr><tr><td colspan="5" rowspan="1">宣惠河变电站扩建工程</td><td colspan="4" rowspan="1">0.29</td><td colspan="2" rowspan="1">0.17</td><td colspan="3" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="5" rowspan="1">天津南变电站扩建工程</td><td colspan="4" rowspan="1">0.21</td><td colspan="2" rowspan="1">0.15</td><td colspan="3" rowspan="1">0.06</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="5">静海~黄骅线路改接至天津南500kV线路工程</td><td colspan="3" rowspan="1">塔基及塔基施工区</td><td colspan="4" rowspan="1">26.66</td><td colspan="2" rowspan="1">5.32</td><td colspan="3" rowspan="1">21.34</td><td colspan="1" rowspan="1">新建133基；拆除9基</td><td colspan="2" rowspan="1">新建53.90km;拆除3.20km</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">牵张场区</td><td colspan="4" rowspan="1">4.56</td><td colspan="2" rowspan="1"></td><td colspan="3" rowspan="1">4.56</td><td colspan="1" rowspan="1">牵张场38处</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">跨越施工场地区</td><td colspan="4" rowspan="1">1.86</td><td colspan="2" rowspan="1"></td><td colspan="3" rowspan="1">1.86</td><td colspan="1" rowspan="1">45处</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">施工道路区</td><td colspan="4" rowspan="1">7.74</td><td colspan="2" rowspan="1"></td><td colspan="3" rowspan="1">7.74</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">3.50/20.63</td><td colspan="1" rowspan="1">1.5/3.5</td></tr><tr><td colspan="3" rowspan="1">小计</td><td colspan="4" rowspan="1">40.82</td><td colspan="2" rowspan="1">5.32</td><td colspan="3" rowspan="1">35.50</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="5" rowspan="1">合计</td><td colspan="4" rowspan="1">41.32</td><td colspan="2" rowspan="1">5.64</td><td colspan="3" rowspan="1">35.68</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="18" rowspan="1">三、项目土石方量（单位：万m³）</td></tr><tr><td colspan="5" rowspan="1">项目组成</td><td colspan="3" rowspan="1">挖方</td><td colspan="2" rowspan="1">填方</td><td colspan="1" rowspan="1">调入</td><td></td><td colspan="1" rowspan="1">调出</td><td colspan="1" rowspan="1">借方</td><td colspan="1" rowspan="1">弃方</td><td colspan="3" rowspan="1">去向</td></tr><tr><td colspan="5" rowspan="1">宣惠河变电站扩建工程</td><td colspan="3" rowspan="1">0.10</td><td colspan="2" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td></td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="3" rowspan="2">回填于本工程线路工程永久占地内</td></tr><tr><td colspan="5" rowspan="1">天津南变电站扩建工程</td><td colspan="3" rowspan="1">0.02</td><td colspan="2" rowspan="1">0.01</td><td colspan="1" rowspan="1"></td><td></td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">静海~黄骅线路改接至天津南500kV线路工程</td><td colspan="1" rowspan="1">塔基及塔基施工区</td><td colspan="1" rowspan="1">2.56</td><td colspan="1" rowspan="1">2.88</td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.25</td><td colspan="1" rowspan="1"></td><td colspan="10" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">合计</td><td colspan="1" rowspan="1">2.68</td><td colspan="1" rowspan="1">2.93</td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1">0.25</td><td colspan="1" rowspan="1"></td><td colspan="10" rowspan="1"></td></tr></table>

## 2.1.1 变电工程

## 2.1.1.1宣惠河变电站

## （1）站址地理位置

宣惠河变电站位于沧州市黄骅市纬四路与海防大街交叉口西北角。

## （2）前期工程情况

## 1）工程概况

宣惠河变电站一期工程纳入“河北沧州渤海500千伏输变电工程”建设。一期工程建设规模：2×1000MVA主变压器，电压等级为500/220/66kV；500kV已出线2回，均至黄骅；220kV已出线8回；每台主变低压侧装设2×60Mvar电容器组、1×60Mvar电抗器设备。

2013年1月，《河北沧州渤海500千伏输变电工程水土保持方案报告书》河北省水利厅（冀水保〔2013〕10号）批复；2017年6月13日，沧州市水务局在黄骅市组织召开了河北沧州宣惠河（渤海）500千伏输变电工程水土保持设施验收会议，会议同意该工程水土保持设施通过验收。2017年6月16日，本工程取得了沧州市水务局《关于沧州宣惠河（渤海）500千伏输变电工程水土保持验收的批复》（沧水保〔2017〕4号）。

## 2）总平面布置

站区总占地面积为3.27hm<sup>2</sup>，其中围墙内用地面积为2.73hm<sup>2</sup>，进站道路由海防大街接引，全长366m。220kV综合配电楼在站区北侧，向北出线；500kV综合配电楼布置在站区南侧，向南出线；500配电装置场地布置在站区南侧；主控通信楼布置在站区东侧，从东侧进站。

## 3）竖向布置

根据主体设计资料，站址地面标高4m。变电站采用平坡式竖向布置。围墙出水口标高为4.08m，站址100a一遇淹没水深为2.98～3.13m，100a一遇高潮位为

3.55m。

## 4）给排水

## ①供水系统

本工程站用水源为引接市政自来水。

②站内排水系统

站区排水通过雨水井收集雨水，流入排水管道，经雨水泵池内雨水泵提升后排出站外，末端与省道S364道路排水管道连接。

## （3）本期扩建工程与前期工程依托关系

宣惠河500kV变电站已建成投运，平面布置和竖向设计已同步考虑，全站统一配套设计了进站道路、场地围墙、给排水系统、污水处理装置等，本期工程公用配套部分均依托前期工程内容，本期扩建工程与前期工程依托关系具体见表2.1-2。

表 2.1-2 宣惠河变电站本期扩建工程与前期工程关系一览表
<table><tr><td rowspan=1 colspan=2>项目</td><td rowspan=1 colspan=1>建设情况</td><td rowspan=1 colspan=1>依托关系</td></tr><tr><td rowspan=7 colspan=1>宣惠河变电站</td><td rowspan=1 colspan=1>扩建区域</td><td rowspan=1 colspan=1>位于前期征地围墙内，本期扩建区域占地面积0.17hm²。站区标高1.2m，与前期工程一致，本期工程建设挖方0.10万m³，填方0.04万m³，剩余0.06m³运至线路工程盐田内塔基垫土，土石方平衡，无弃方。</td><td rowspan=1 colspan=1>利用前期工程征地</td></tr><tr><td rowspan=1 colspan=1>进站道路</td><td rowspan=1 colspan=1>利用一期工程进站道路，本期不新建。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>给排水系统</td><td rowspan=1 colspan=1>均在变电站前期工程中统一考虑，本期无新增工程量。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>站区供电</td><td rowspan=1 colspan=1>利用站用电源作为本期扩建施工电源。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工水源</td><td rowspan=1 colspan=1>利用站内已有水源作为本期扩建施工水源。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工道路</td><td rowspan=1 colspan=1>利用前期工程进站道路作为施工道路。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>施工临时用地布设在站内空地。施工生活区租用附近民房。</td><td rowspan=1 colspan=1>新建</td></tr></table>

（4）本期扩建工程概况

## 1）建设规模：

①出线规模：扩建2回500kV出线间隔至天津南变电站。

②高压无功补偿：本期在2号及3号主变低压侧各建设1组60Mvar并联电抗器。

## 2）站区总平面布置

本期工程扩建500kV配电装置区设备支架及基础、60Mvar并联电抗器基础、蓄水池，扩建场地位于站区南侧和东侧，扩建工程均在原有围墙内预留场地进行，占地面积共计0.17hm<sup>2</sup>，无新征占地。

扩建区总平面布置图见附图5。

## 3）竖向布置

本期扩建场地与前期工程同步进行场地平整，场地标高同前期工程，为4.0m。本期扩建工程施工过程中建构筑物基础产生基槽余土600m<sup>3</sup>。

## 4）进站道路

变电站前期工程已建设，本期不新建。

## 5）供排水系统

供排水系统前期工程已建设，本期工程利用原供排水系统。

## 6）站用电源

站用电源一期工程已建设，本期工程利用原站用电源。

宣惠河变电站本期建设规模详见表2.1-3。宣惠河变电站扩建主要技术指标见

表 2.1-4。

表 2.1-3 宣惠河变电站建设规模一览表
<table><tr><td rowspan=1 colspan=1>项目名称</td><td rowspan=1 colspan=1>前期工程</td><td rowspan=1 colspan=1>本期扩建</td><td rowspan=1 colspan=1>远期规划</td></tr><tr><td rowspan=1 colspan=1>主变压器</td><td rowspan=1 colspan=1>2×1000MVA</td><td rowspan=1 colspan=1>无</td><td rowspan=1 colspan=1>4×1000MVA</td></tr><tr><td rowspan=1 colspan=1>500kV出线回路数</td><td rowspan=1 colspan=1>2回（黄骅2回）</td><td rowspan=1 colspan=1>2回（天津南2回）</td><td rowspan=1 colspan=1>8回（黄骅2回、天津南2回、备用4回）</td></tr><tr><td rowspan=1 colspan=1>220kV出线回路数</td><td rowspan=1 colspan=1>8回</td><td rowspan=1 colspan=1>无</td><td rowspan=1 colspan=1>16回</td></tr><tr><td rowspan=1 colspan=1>220kV并联电抗器</td><td rowspan=1 colspan=1>2×60Mvar</td><td rowspan=1 colspan=1>2×60Mvar</td><td rowspan=1 colspan=1>8×60Mvar</td></tr><tr><td rowspan=1 colspan=1>220kV并联电容器</td><td rowspan=1 colspan=1>4×60Mvar</td><td rowspan=1 colspan=1>无</td><td rowspan=1 colspan=1>8×60Mvar</td></tr></table>

表 2.1-4 宣惠河变电站扩建主要技术指标表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>名称</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>备注</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>本期扩建区占地面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1>永久占地，围墙内扩建。前期工程已征地面积3.27hm²，其中围墙内占地面积2.73hm²</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>扩建新征面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>围墙内扩建，不新增用地。</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>站区标高</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>4.0</td><td rowspan=1 colspan=1>与前期工程一致</td></tr></table>

## 2.1.1.2天津南电站

## （1）站址地理位置

天津南变电站站址位于天津市滨海新区西南部小王庄镇陈寨庄村。站址北距天津市约56km，距小王庄镇15km，西北距中旺镇2.5km。站址西距205国道约770m。

## （2）前期工程概况

## 1）工程概况

天津南变电站一期工程纳入“蒙西～天津南1000kV交流输变电工程”建设，2014年7月，水利部以水保函〔2014〕249号对该工程水土保持方案进行了批复，该工程于2016年11月建设完成，由于建设过程中，部分水土保持重要单位工程措施体系发生变化，建设单位组织重新编报了水保方案，2017年10月，水利部以水保函〔2017〕25号对该工程水土保持方案变更报告书进行了批复，于2018年4月完成水土保持设施验收备案。

天津南变电站二期工程纳入“大港500千伏输变电工程”建设，2020年8月，天津市滨海新区水务局以津滨审批二室准〔2020〕267号对该工程水土保持方案进行了批复，二期工程建设内容为扩建2个500kV出线间隔，主要为500kVGIS设备及配套出线设备的安装，相关设备基础均在变电站一期工程一次建齐，二期工程不涉及土建内容，于2024年7月完成水土保持设施验收。

天津南变电站三期工程为天津南1000千伏变电站主变扩建工程，2023年5月19日，天津市水务局以津水许可〔2023〕319号文对该工程水土保持方案进行了批复，三期工程建设内容为扩建3000MVA主变两台及相关附属设备，扩建2个1000kV出线间隔及相应设备装置、新建第二继电小室、二次备品间及雨淋阀室、消防水泵房等配套建筑。该工程主体工程已完工，目前正在开展水保验收工作。

天津南变电站四期工程为大同—天津南1000千伏特高压交流输变电工程，2025年2月10日，水利部以水决许可〔2025〕8号文对该工程水土保持方案进行了批复，四期工程建设内容为至天津北其中1回1000kV出线装设1组600Mvar高压并联电抗器。该工程正在建设中，尚未完工。

## 2）总平面布置

站区总占地面积为10.13hm<sup>2</sup>，其中围墙内用地面积为9.32hm<sup>2</sup>，进站道路由站区西侧G205国道引接，站内由北向南依次为：500kV配电装置区、主变压器及无功补偿装置区、1000kV配电装置区，站前区布置在站区西侧。

## 3）竖向布置

天津南变电站防洪标准为100年一遇，站区按平坡式布置，自然高程2.7～3.2m，设计标高5.27m。天津南变电站地平高程高于周边项目，站区不受外来雨水汇入风险。

## 4）给排水

## ①供水系统

本工程站用水源为引接市政自来水。

## ②排水系统

站区四周建设混凝土挡土墙，站内采取有组织排水，站区设雨水排水管线，出口设浆砌石喇叭口，将雨水排入站址南侧夹道河内。

## （2）本期扩建工程与前期工程依托关系

天津南变电站按最终规模征地，本期在站区围墙内扩建，无新增占地，且前期工程已完成场地平整，本期天津南变电站扩建工程可利用已建成的给排水系统；本期扩建2回500kV出线间隔，至宣惠河变电站。

本期扩建工程与前期工程依托关系具体见表2.1-5。

表2.1-5 天津南变电站本期扩建工程与前期工程关系一览表
<table><tr><td rowspan=1 colspan=2>项目</td><td rowspan=1 colspan=1>建设情况</td><td rowspan=1 colspan=1>依托关系</td></tr><tr><td rowspan=7 colspan=1>天津南变电站扩建工程</td><td rowspan=1 colspan=1>扩建区域</td><td rowspan=1 colspan=1>位于一期征地围墙内，本期扩建区域占地面积0.15hm²。本期工程建设挖方0.02万m³，填方0.01万m³，剩余0.01万m³转运至线路工程塔基占地内，土石方平衡，无弃方。</td><td rowspan=1 colspan=1>利用前期工程征地</td></tr><tr><td rowspan=1 colspan=1>进站道路</td><td rowspan=1 colspan=1>利用一期工程进站道路，本期不新建。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>给排水系统</td><td rowspan=1 colspan=1>均在变电站一期工程中统一考虑，本期无新增工程量。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工用电</td><td rowspan=1 colspan=1>利用天津南变电站站用电源作为本期扩建施工电源。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工水源</td><td rowspan=1 colspan=1>利用站内已有水源作为本期扩建施工水源。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工道路</td><td rowspan=1 colspan=1>利用前期工程进站道路作为施工道路。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>施工临时用地布设站内空地。施工生活区租用附近民房。</td><td rowspan=1 colspan=1>新建</td></tr></table>

（5）本期扩建工程概况

## 1）建设规模：

出线规模：本期扩建2回500kV出线间隔，至宣惠河变电站。

## 2）站区总平面布置

站区采用正南正北方向布置，1000kV户外GIS设备布置于站区的南侧，1000kV向南出线，500kV 户外GIS设备布置于站区的北侧，向北出线，站区平面布置呈长方多边形。前期工程变电站已征地10.13hm<sup>2</sup>，其中围墙内占地面积9.32hm<sup>2</sup>。本期改造工程在变电站原有围墙内进行，不需新征用地。

扩建区总平面布置图见附图6。

## 3）竖向布置

本期扩建场地已在前期工程中进行场地平整，场地标高同前期工程，为5.27m。

## 4）进站道路

进站道路前期工程已建设，可满足本期工程使用。

## 5）供排水系统

供排水系统前期工程已建设，本期工程利用原供排水系统。

## 6）站用电源

站用电源前期工程已建设，本期工程利用原站用电源。

天津南变电站本期建设规模详见表2.1-6。天津南变电站扩建主要技术指标见表2.1-7。

表2.1-6 天津南变电站建设规模一览表
<table><tr><td rowspan=1 colspan=1>项目名称</td><td rowspan=1 colspan=1>前期已建</td><td rowspan=1 colspan=1>本期扩建</td><td rowspan=1 colspan=1>远期规划</td></tr><tr><td rowspan=1 colspan=1>主变压器</td><td rowspan=1 colspan=1>4×3000MVA</td><td rowspan=1 colspan=1>无</td><td rowspan=1 colspan=1>4×3000MVA</td></tr><tr><td rowspan=1 colspan=1>1000kV出线回路数</td><td rowspan=1 colspan=1>8回</td><td rowspan=1 colspan=1>无</td><td rowspan=1 colspan=1>10回</td></tr><tr><td rowspan=1 colspan=1>500kV出线回路数</td><td rowspan=1 colspan=1>6回</td><td rowspan=1 colspan=1>2回</td><td rowspan=1 colspan=1>12回</td></tr></table>

表2.1-7 天津南变电站扩建主要技术指标表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>名称</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>备注</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>扩建区</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.15</td><td rowspan=1 colspan=1>永久占地，围墙内扩建。前期工程站址总用地面积10.13hm²，围墙内用地面积9.32hm²。</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>扩建新征面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>围墙内扩建，不新增用地。</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>站区标高</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>5.27</td><td rowspan=1 colspan=1>与前期工程一致</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>站区基础土石方总量</td><td rowspan=1 colspan=1> $\mathcal { F } \mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>挖方0.02万m³，填方0.01万m³，剩余0.01万m³运至线路工程塔基占地内</td></tr></table>

## 2.1.2 线路工程

线路工程路径总长96.60km，其中新建线路长53.90km，利旧线路42.70km。新建线路共有3部分，包括静海～黄骅双回改接入天津南500kV线路工程（天津段）、静海～黄骅双回改接入天津南500kV线路工程（河北段）、静海～黄骅双回改接入宣惠河500kV线路工程。拆除线路路径总长3.20km。

## （1）线路路径方案

静海\~黄骅线路改接至天津南500千伏线路工程起自河北省沧州市宣惠河变电站，止于天津市滨海新区天津南变电站。线路工程涉及河北省、天津市2个省（直辖市），沧州市、滨海新区2个市（区），黄骅市1个区（县）。输电线路路径图详见附图7，各省（直辖市）路径方案描述如下：

1）静海～黄骅双回改接入天津南500kV线路工程（天津段）：

本段线路自河北省沧州市与天津市交界处向北钻越在建1000kV大同～天津南线路后，并行500kV河岸I、Ⅱ线走线接入1000kV天津南站500kV侧架构。

静海～黄骅双回改接入天津南500kV线路工程（天津段）起自河北省沧州市与天津市交界处, 止于天津南1000千伏特高压变电站,同塔双回路架设，线路全长2×1.20km，全线位于天津市滨海新区境内。本工程需拆除静海～黄骅500kV线路静海侧导线0.2km，新立1基终端塔将静海侧线路锚固。本段线路新建塔基4基。

## 2）静海～黄骅双回改接入天津南500kV线路工程（河北段）：

本段线路自静海～黄骅500kV线路109号塔小号侧开断，向西跨越蒙西燃气管线至隆儿庄村北，跨越津华、盛德、天津昆仑燃气管线后至河北省沧州市与天津市交界。

静海～黄骅双回改接入天津南500kV线路工程（河北段）起自静海～黄骅500kV线路109号塔小号侧,止于河北省沧州市与天津市交界处,同塔双回路架设，线路全长2×6.30km，全线位于河北省沧州市黄骅市内。本工程拆除静海～黄骅500kV线路1号～4号和109号～113号塔，拆除线路长2×3.00km。本段线路新建塔基16基，拆除塔基9基。

3）静海～黄骅双回改接入宣惠河500kV线路工程：

本段线路自静海～黄骅500kV线路005号塔小号侧,向东跨越G205国道，转向东依次跨越黄大电气化铁路、黄骅～南大港I回220kV线路、G25长深高速公路后，跨越在建津潍高铁，向北跨越韩村～临海I、Ⅱ回220kV线路、待建临海～黄骅新牵I、Ⅱ回220kV线路、在建石衡沧港高铁，向东跨越临海～徐庄Ⅰ、Ⅱ回220kV线路，依次跨越临海～韩村110kV线路、徐庄～临海和临海～邢庄110kV同塔双回线、临海～港城I线诚信T接和临海～邢庄线诚信T接110kV同塔双回线、临海～金化和临海～中盐～徐线110kV同塔双回线、临海～五万110kV线路、临海～徐庄I、Ⅱ线220kV线路、新工～临海线和临海～杨庄北110kV线路后，向东北跨越G1811黄石高速公路、朔黄电气化铁路、沧港铁路后至港城规划区，穿越长芦盐场，跨越西工～新工I、Ⅱ回220kV线路及新工～浅海Ⅰ回、新工～浅海Ⅱ回110kV线路至长芦盐场边界，跨越G0111秦滨高速公路，向东接入宣惠河500kV变电站，形成天津南～宣惠河500kV线路。

静海～黄骅双回改接入宣惠河500kV线路工程起自静海～黄骅500kV线路005号塔小号侧,止于宣惠河500kV变电站，同塔双回路架设，新建线路长2×46.40km。本段线路新建塔基113基。

## 4）利旧线路

利旧线路对500kV静海～黄骅I、II线的#4塔-#109塔段更换1侧地线，将原普通地线更换为一根72芯OPGW-120光缆，涉及塔基107基，利旧段路径长度为42.70km。

静海～黄骅双回改接入宣惠河500kV线路工程起自静海～黄骅500kV线路005号塔小号侧,止于宣惠河500kV变电站,同塔双回路架设，新建线路全长2×46.40km，利用已建500千伏双回静海～黄骅线路长2×42.70km，全线位于河北省沧州市黄骅市内。

## （2）线路长度及铁塔数量

本输电线路工程线路按双回路架设，路径总长96.60km，其中新建线路长53.90km，按照省级行政区划分，河北省境内路径长52.70km，天津市境内路径长1.20km；利用已建500千伏双回骅静线路径长42.70km（利用已建线路本期将地线更换为光缆，共计塔基107基），全部位于河北省境内。全线共新建铁塔133基，其中直线塔83基、耐张塔50基。拆除线路工程按双回路架设，路径总长3.20km，按照省级行政区划分，河北省境内拆除线路长3.00km，天津市境内拆除线路长0.20km。全线共拆除铁塔9基，均为直线塔。

输电线路沿线各行政区域内线路路径长度、铁塔情况详见表2.1-8、2.1-9。

表 2.1-8 沿线各市（县、区）新建线路工程汇总表
<table><tr><td rowspan=2 colspan=1>省（直辖市）</td><td rowspan=2 colspan=1>市</td><td rowspan=2 colspan=1>县(区）</td><td rowspan=1 colspan=3>线路长度（km）</td><td rowspan=1 colspan=3>塔基数量（基）</td><td rowspan=2 colspan=1>备注</td></tr><tr><td rowspan=1 colspan=1>单回路</td><td rowspan=1 colspan=1>双回路</td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>直线塔</td><td rowspan=1 colspan=1>转角、耐张及跨越塔</td><td rowspan=1 colspan=1>合计</td></tr><tr><td rowspan=2 colspan=1>河北省</td><td rowspan=2 colspan=1>沧州市</td><td rowspan=2 colspan=1>黄骅市</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>6.30</td><td rowspan=1 colspan=1>6.30</td><td rowspan=1 colspan=1>72</td><td rowspan=1 colspan=1>41</td><td rowspan=1 colspan=1>113</td><td rowspan=1 colspan=1>静海~黄骅线路改接至宣惠河500千伏线路工程</td></tr><tr><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>46.40</td><td rowspan=1 colspan=1>46.40</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1>静海~黄骅线路改接至天津南500千伏线路工程（河北段）</td></tr><tr><td rowspan=1 colspan=1>天津市</td><td rowspan=1 colspan=1>天津市</td><td rowspan=1 colspan=1>滨海新区</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>1.20</td><td rowspan=1 colspan=1>1.20</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>静海～黄骅双回改接入天津南500kV线路工程（天津段）</td></tr><tr><td rowspan=1 colspan=3>合计</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>53.90</td><td rowspan=1 colspan=1>53.90</td><td rowspan=1 colspan=1>83</td><td rowspan=1 colspan=1>50</td><td rowspan=1 colspan=1>133</td><td rowspan=1 colspan=1></td></tr></table>

表 2.1-9 沿线各市（县、区）拆除线路工程汇总表
<table><tr><td rowspan=2 colspan=1>省（直辖市）</td><td rowspan=2 colspan=1>市</td><td rowspan=2 colspan=1>县（区）</td><td rowspan=1 colspan=3>线路长度（km）</td><td rowspan=1 colspan=3>塔基数量（基）</td><td rowspan=2 colspan=1>备注</td></tr><tr><td rowspan=1 colspan=1>单回路</td><td rowspan=1 colspan=1>双回路</td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>直线塔</td><td rowspan=1 colspan=1>转角、耐张及跨越塔</td><td rowspan=1 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1>沧州市</td><td rowspan=1 colspan=1>黄骅市</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>静海~黄骅线路改接至天津南500千伏线路工程（河北段）</td></tr><tr><td rowspan=1 colspan=1>天津市</td><td rowspan=1 colspan=1>天津市</td><td rowspan=1 colspan=1>滨海新区</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>静海～黄骅双回改接入天津南500kV线路工程（天津段）</td></tr><tr><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>3.2</td><td rowspan=1 colspan=1>3.2</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1></td></tr></table>

## （3）铁塔

本工程输电线路铁塔型式均为自立铁塔，包括直线塔、耐张塔。本工程塔基永久占地按照铁塔（根开+主柱宽度+外扩2m）<sup>2</sup>计列，塔基临时施工场地布设按照《输变电工程水土保持技术规程第1部分：水土保持方案》（Q/GDW 11970.1-2023），结合本工程铁塔类型、铁塔基础型式和主体设计要求，在满足施工需求的基础上，尽可能优化、节省占地，按照铁塔双回路根开外扩25m扣除永久占地计列，其中板式基础、承台基础、耐张塔塔基施工区按照铁塔双回路根开外扩30m扣除永久占地计列。本工程新建500kV线路工程使用铁塔型式及占地面积详见表2.1-10。

表2.1-10 线路工程使用塔型式及占地面积计算表
<table><tr><td colspan="1" rowspan="1">塔型</td><td colspan="1" rowspan="1">呼高</td><td colspan="1" rowspan="1">基础型式</td><td colspan="1" rowspan="1">铁塔属性(耐张/直线）</td><td colspan="1" rowspan="1">根开（m）</td><td colspan="1" rowspan="1">单个塔基永久占地面积(m²)</td><td colspan="1" rowspan="1">塔基永久占地面积(m²)</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单个塔基施工占地(m²)</td><td colspan="1" rowspan="1">塔基施工占地（m²）</td></tr><tr><td colspan="10" rowspan="1">河北省</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-DJ2</td><td colspan="1" rowspan="1">21</td><td colspan="1" rowspan="1">承台桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">12.08</td><td colspan="1" rowspan="1">258.70</td><td colspan="1" rowspan="1">258.70</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1512.36</td><td colspan="1" rowspan="1">1512.36</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J2</td><td colspan="1" rowspan="1">24</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">13.16</td><td colspan="1" rowspan="1">294.60</td><td colspan="1" rowspan="1">294.60</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1568.53</td><td colspan="1" rowspan="1">1568.53</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI1</td><td colspan="1" rowspan="1">36</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">12.05</td><td colspan="1" rowspan="1">257.60</td><td colspan="1" rowspan="1">257.60</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1115.10</td><td colspan="1" rowspan="1">1115.10</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI1</td><td colspan="1" rowspan="1">39</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">12.83</td><td colspan="1" rowspan="1">283.25</td><td colspan="1" rowspan="1">283.25</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1147.86</td><td colspan="1" rowspan="1">1147.86</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">51</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">16.15</td><td colspan="1" rowspan="1">406.02</td><td colspan="1" rowspan="1">406.02</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1287.30</td><td colspan="1" rowspan="1">1287.30</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J1</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">15.32</td><td colspan="1" rowspan="1">373.42</td><td colspan="1" rowspan="1">373.42</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1680.84</td><td colspan="1" rowspan="1">1680.84</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">45</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">14.59</td><td colspan="1" rowspan="1">345.59</td><td colspan="1" rowspan="1">345.59</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1221.78</td><td colspan="1" rowspan="1">1221.78</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">45</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">14.59</td><td colspan="1" rowspan="1">345.59</td><td colspan="1" rowspan="1">345.59</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1221.78</td><td colspan="1" rowspan="1">1221.78</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J1</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">15.32</td><td colspan="1" rowspan="1">373.42</td><td colspan="1" rowspan="1">373.42</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1680.84</td><td colspan="1" rowspan="1">1680.84</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZIK</td><td colspan="1" rowspan="1">51</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">15.65</td><td colspan="1" rowspan="1">386.12</td><td colspan="1" rowspan="1">386.12</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1266.30</td><td colspan="1" rowspan="1">1266.30</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZIK</td><td colspan="1" rowspan="1">57</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">17.09</td><td colspan="1" rowspan="1">444.79</td><td colspan="1" rowspan="1">444.79</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1326.78</td><td colspan="1" rowspan="1">1326.78</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">51</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">16.15</td><td colspan="1" rowspan="1">406.02</td><td colspan="1" rowspan="1">406.02</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1287.30</td><td colspan="1" rowspan="1">1287.30</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZIK</td><td colspan="1" rowspan="1">57</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">17.09</td><td colspan="1" rowspan="1">444.79</td><td colspan="1" rowspan="1">444.79</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1326.78</td><td colspan="1" rowspan="1">1326.78</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">48</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">15.37</td><td colspan="1" rowspan="1">375.20</td><td colspan="1" rowspan="1">375.20</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1254.54</td><td colspan="1" rowspan="1">1254.54</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J1</td><td colspan="1" rowspan="1">27</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">14.24</td><td colspan="1" rowspan="1">332.84</td><td colspan="1" rowspan="1">332.84</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1624.69</td><td colspan="1" rowspan="1">1624.69</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI3</td><td colspan="1" rowspan="1">48</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">15.77</td><td colspan="1" rowspan="1">390.85</td><td colspan="1" rowspan="1">390.85</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1271.34</td><td colspan="1" rowspan="1">1271.34</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J1</td><td colspan="1" rowspan="1">33</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">16.40</td><td colspan="1" rowspan="1">416.32</td><td colspan="1" rowspan="1">416.32</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1737.01</td><td colspan="1" rowspan="1">1737.01</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">51</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">16.15</td><td colspan="1" rowspan="1">406.02</td><td colspan="1" rowspan="1">406.02</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1287.30</td><td colspan="1" rowspan="1">1287.30</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J4</td><td colspan="1" rowspan="1">33</td><td colspan="1" rowspan="1">承台桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">16.40</td><td colspan="1" rowspan="1">416.32</td><td colspan="1" rowspan="1">416.32</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1737.01</td><td colspan="1" rowspan="1">1737.01</td></tr><tr><td colspan="1" rowspan="1">塔型</td><td colspan="1" rowspan="1">呼高</td><td colspan="1" rowspan="1">基础型式</td><td colspan="1" rowspan="1">铁塔属性(耐张/直线）</td><td colspan="1" rowspan="1">根开（m）</td><td colspan="1" rowspan="1">单个塔基永久占地面积(m2)</td><td colspan="1" rowspan="1">塔基永久占地面积(m2)</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单个塔基施工占地(m²)</td><td colspan="1" rowspan="1">塔基施工占地（m²）</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J4</td><td colspan="1" rowspan="1">36</td><td colspan="1" rowspan="1">承台桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">17.48</td><td colspan="1" rowspan="1">461.56</td><td colspan="1" rowspan="1">461.56</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1793.17</td><td colspan="1" rowspan="1">1793.17</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">39</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">13.03</td><td colspan="1" rowspan="1">290.02</td><td colspan="1" rowspan="1">290.02</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1156.26</td><td colspan="1" rowspan="1">1156.26</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">39</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">13.03</td><td colspan="1" rowspan="1">290.02</td><td colspan="1" rowspan="1">290.02</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1156.26</td><td colspan="1" rowspan="1">1156.26</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">39</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">13.03</td><td colspan="1" rowspan="1">290.02</td><td colspan="1" rowspan="1">290.02</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1156.26</td><td colspan="1" rowspan="1">1156.26</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">51</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">16.15</td><td colspan="1" rowspan="1">406.02</td><td colspan="1" rowspan="1">406.02</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1287.30</td><td colspan="1" rowspan="1">1287.30</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">42</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">13.81</td><td colspan="1" rowspan="1">317.20</td><td colspan="1" rowspan="1">317.20</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1189.02</td><td colspan="1" rowspan="1">1189.02</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">42</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">13.81</td><td colspan="1" rowspan="1">317.20</td><td colspan="1" rowspan="1">317.20</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1189.02</td><td colspan="1" rowspan="1">1189.02</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI3</td><td colspan="1" rowspan="1">45</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">14.99</td><td colspan="1" rowspan="1">360.62</td><td colspan="1" rowspan="1">360.62</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1238.58</td><td colspan="1" rowspan="1">1238.58</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J1C</td><td colspan="1" rowspan="1">69</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">29.36</td><td colspan="1" rowspan="1">1113.16</td><td colspan="1" rowspan="1">1113.16</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">2410.92</td><td colspan="1" rowspan="1">2410.92</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J1C</td><td colspan="1" rowspan="1">69</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">29.36</td><td colspan="1" rowspan="1">1113.16</td><td colspan="1" rowspan="1">1113.16</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">2410.92</td><td colspan="1" rowspan="1">2410.92</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI3</td><td colspan="1" rowspan="1">48</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">15.77</td><td colspan="1" rowspan="1">390.85</td><td colspan="1" rowspan="1">390.85</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1271.34</td><td colspan="1" rowspan="1">1271.34</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">45</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">14.59</td><td colspan="1" rowspan="1">345.59</td><td colspan="1" rowspan="1">345.59</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1221.78</td><td colspan="1" rowspan="1">1221.78</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZIK</td><td colspan="1" rowspan="1">60</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">17.81</td><td colspan="1" rowspan="1">475.68</td><td colspan="1" rowspan="1">475.68</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1357.02</td><td colspan="1" rowspan="1">1357.02</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZIK</td><td colspan="1" rowspan="1">60</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">17.81</td><td colspan="1" rowspan="1">475.68</td><td colspan="1" rowspan="1">475.68</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1357.02</td><td colspan="1" rowspan="1">1357.02</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J1</td><td colspan="1" rowspan="1">42</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">19.64</td><td colspan="1" rowspan="1">559.04</td><td colspan="1" rowspan="1">559.04</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1905.49</td><td colspan="1" rowspan="1">1905.49</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J1</td><td colspan="1" rowspan="1">42</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">19.64</td><td colspan="1" rowspan="1">559.04</td><td colspan="1" rowspan="1">559.04</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1905.49</td><td colspan="1" rowspan="1">1905.49</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J4</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">承台桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">15.32</td><td colspan="1" rowspan="1">373.42</td><td colspan="1" rowspan="1">373.42</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1680.84</td><td colspan="1" rowspan="1">1680.84</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">51</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">16.15</td><td colspan="1" rowspan="1">406.02</td><td colspan="1" rowspan="1">406.02</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1287.30</td><td colspan="1" rowspan="1">1287.30</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J4</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">承台桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">15.32</td><td colspan="1" rowspan="1">373.42</td><td colspan="1" rowspan="1">373.42</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1680.84</td><td colspan="1" rowspan="1">1680.84</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">36</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">12.25</td><td colspan="1" rowspan="1">264.06</td><td colspan="1" rowspan="1">264.06</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1123.50</td><td colspan="1" rowspan="1">1123.50</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J2</td><td colspan="1" rowspan="1">33</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">16.40</td><td colspan="1" rowspan="1">416.32</td><td colspan="1" rowspan="1">416.32</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1737.01</td><td colspan="1" rowspan="1">1737.01</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZIK</td><td colspan="1" rowspan="1">57</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">17.09</td><td colspan="1" rowspan="1">444.79</td><td colspan="1" rowspan="1">444.79</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1326.78</td><td colspan="1" rowspan="1">1326.78</td></tr><tr><td colspan="1" rowspan="1">塔型</td><td colspan="1" rowspan="1">呼高</td><td colspan="1" rowspan="1">基础型式</td><td colspan="1" rowspan="1">铁塔属性(耐张/直线）</td><td colspan="1" rowspan="1">根开（m）</td><td colspan="1" rowspan="1">单个塔基永久占地面积(m²)</td><td colspan="1" rowspan="1">塔基永久占地面积(m²)</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单个塔基施工占地(m²)</td><td colspan="1" rowspan="1">塔基施工占地（m²）</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J1</td><td colspan="1" rowspan="1">39</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">18.56</td><td colspan="1" rowspan="1">509.13</td><td colspan="1" rowspan="1">509.13</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1849.33</td><td colspan="1" rowspan="1">1849.33</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">48</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">15.37</td><td colspan="1" rowspan="1">375.20</td><td colspan="1" rowspan="1">375.20</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1254.54</td><td colspan="1" rowspan="1">1254.54</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">48</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">15.37</td><td colspan="1" rowspan="1">375.20</td><td colspan="1" rowspan="1">375.20</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1254.54</td><td colspan="1" rowspan="1">1254.54</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J2</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">15.32</td><td colspan="1" rowspan="1">373.42</td><td colspan="1" rowspan="1">373.42</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1680.84</td><td colspan="1" rowspan="1">1680.84</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI1</td><td colspan="1" rowspan="1">45</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">14.39</td><td colspan="1" rowspan="1">338.19</td><td colspan="1" rowspan="1">338.19</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1213.38</td><td colspan="1" rowspan="1">1213.38</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZIK</td><td colspan="1" rowspan="1">51</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">15.65</td><td colspan="1" rowspan="1">386.12</td><td colspan="1" rowspan="1">386.12</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1266.30</td><td colspan="1" rowspan="1">1266.30</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J3</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">15.32</td><td colspan="1" rowspan="1">373.42</td><td colspan="1" rowspan="1">373.42</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1680.84</td><td colspan="1" rowspan="1">1680.84</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J3</td><td colspan="1" rowspan="1">36</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">17.48</td><td colspan="1" rowspan="1">461.56</td><td colspan="1" rowspan="1">461.56</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1793.17</td><td colspan="1" rowspan="1">1793.17</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J2</td><td colspan="1" rowspan="1">36</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">17.48</td><td colspan="1" rowspan="1">461.56</td><td colspan="1" rowspan="1">461.56</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1793.17</td><td colspan="1" rowspan="1">1793.17</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">48</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">15.37</td><td colspan="1" rowspan="1">375.20</td><td colspan="1" rowspan="1">375.20</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1254.54</td><td colspan="1" rowspan="1">1254.54</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-HJC</td><td colspan="1" rowspan="1">36</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">17.18</td><td colspan="1" rowspan="1">448.59</td><td colspan="1" rowspan="1">448.59</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1777.36</td><td colspan="1" rowspan="1">1777.36</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZIK</td><td colspan="1" rowspan="1">54</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">16.37</td><td colspan="1" rowspan="1">414.94</td><td colspan="1" rowspan="1">414.94</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1296.54</td><td colspan="1" rowspan="1">1296.54</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZIK</td><td colspan="1" rowspan="1">51</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">15.65</td><td colspan="1" rowspan="1">386.12</td><td colspan="1" rowspan="1">386.12</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1266.30</td><td colspan="1" rowspan="1">1266.30</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J3C</td><td colspan="1" rowspan="1">42</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">19.64</td><td colspan="1" rowspan="1">559.04</td><td colspan="1" rowspan="1">559.04</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1905.49</td><td colspan="1" rowspan="1">1905.49</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J3C</td><td colspan="1" rowspan="1">42</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">19.64</td><td colspan="1" rowspan="1">559.04</td><td colspan="1" rowspan="1">559.04</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1905.49</td><td colspan="1" rowspan="1">1905.49</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">48</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">15.37</td><td colspan="1" rowspan="1">375.20</td><td colspan="1" rowspan="1">375.20</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1254.54</td><td colspan="1" rowspan="1">1254.54</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI3</td><td colspan="1" rowspan="1">48</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">15.77</td><td colspan="1" rowspan="1">390.85</td><td colspan="1" rowspan="1">390.85</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1271.34</td><td colspan="1" rowspan="1">1271.34</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI3</td><td colspan="1" rowspan="1">48</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">15.77</td><td colspan="1" rowspan="1">390.85</td><td colspan="1" rowspan="1">390.85</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1271.34</td><td colspan="1" rowspan="1">1271.34</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">45</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">14.59</td><td colspan="1" rowspan="1">345.59</td><td colspan="1" rowspan="1">345.59</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1221.78</td><td colspan="1" rowspan="1">1221.78</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">45</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">14.59</td><td colspan="1" rowspan="1">345.59</td><td colspan="1" rowspan="1">345.59</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1221.78</td><td colspan="1" rowspan="1">1221.78</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI3</td><td colspan="1" rowspan="1">48</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">15.77</td><td colspan="1" rowspan="1">390.85</td><td colspan="1" rowspan="1">390.85</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1271.34</td><td colspan="1" rowspan="1">1271.34</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI3</td><td colspan="1" rowspan="1">48</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">15.77</td><td colspan="1" rowspan="1">390.85</td><td colspan="1" rowspan="1">390.85</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1271.34</td><td colspan="1" rowspan="1">1271.34</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZIK</td><td colspan="1" rowspan="1">69</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">19.97</td><td colspan="1" rowspan="1">574.56</td><td colspan="1" rowspan="1">574.56</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1447.74</td><td colspan="1" rowspan="1">1447.74</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZIK</td><td colspan="1" rowspan="1">69</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">19.97</td><td colspan="1" rowspan="1">574.56</td><td colspan="1" rowspan="1">574.56</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1447.74</td><td colspan="1" rowspan="1">1447.74</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">51</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">16.15</td><td colspan="1" rowspan="1">406.02</td><td colspan="1" rowspan="1">406.02</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1287.30</td><td colspan="1" rowspan="1">1287.30</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J4</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">承台桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">15.32</td><td colspan="1" rowspan="1">373.42</td><td colspan="1" rowspan="1">373.42</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1680.84</td><td colspan="1" rowspan="1">1680.84</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZIK</td><td colspan="1" rowspan="1">57</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">17.09</td><td colspan="1" rowspan="1">444.79</td><td colspan="1" rowspan="1">444.79</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1326.78</td><td colspan="1" rowspan="1">1326.78</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">39</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">13.03</td><td colspan="1" rowspan="1">290.02</td><td colspan="1" rowspan="1">290.02</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1156.26</td><td colspan="1" rowspan="1">1156.26</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J4</td><td colspan="1" rowspan="1">27</td><td colspan="1" rowspan="1">承台桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">14.24</td><td colspan="1" rowspan="1">332.84</td><td colspan="1" rowspan="1">332.84</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1624.69</td><td colspan="1" rowspan="1">1624.69</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">48</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">15.37</td><td colspan="1" rowspan="1">375.20</td><td colspan="1" rowspan="1">375.20</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1254.54</td><td colspan="1" rowspan="1">1254.54</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">51</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">16.15</td><td colspan="1" rowspan="1">406.02</td><td colspan="1" rowspan="1">406.02</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1287.30</td><td colspan="1" rowspan="1">1287.30</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZIK</td><td colspan="1" rowspan="1">57</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">17.09</td><td colspan="1" rowspan="1">444.79</td><td colspan="1" rowspan="1">444.79</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1326.78</td><td colspan="1" rowspan="1">1326.78</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J1C</td><td colspan="1" rowspan="1">54</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">23.96</td><td colspan="1" rowspan="1">781.99</td><td colspan="1" rowspan="1">781.99</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">2130.12</td><td colspan="1" rowspan="1">2130.12</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZIK</td><td colspan="1" rowspan="1">54</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">16.37</td><td colspan="1" rowspan="1">414.94</td><td colspan="1" rowspan="1">414.94</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1296.54</td><td colspan="1" rowspan="1">1296.54</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J4</td><td colspan="1" rowspan="1">36</td><td colspan="1" rowspan="1">承台桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">17.48</td><td colspan="1" rowspan="1">461.56</td><td colspan="1" rowspan="1">461.56</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1793.17</td><td colspan="1" rowspan="1">1793.17</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI3</td><td colspan="1" rowspan="1">42</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">14.21</td><td colspan="1" rowspan="1">331.60</td><td colspan="1" rowspan="1">331.60</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1205.82</td><td colspan="1" rowspan="1">1205.82</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">36</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">12.25</td><td colspan="1" rowspan="1">264.06</td><td colspan="1" rowspan="1">264.06</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1123.50</td><td colspan="1" rowspan="1">1123.50</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J2</td><td colspan="1" rowspan="1">33</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">16.40</td><td colspan="1" rowspan="1">416.32</td><td colspan="1" rowspan="1">416.32</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1737.01</td><td colspan="1" rowspan="1">1737.01</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">45</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">14.59</td><td colspan="1" rowspan="1">345.59</td><td colspan="1" rowspan="1">345.59</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1221.78</td><td colspan="1" rowspan="1">1221.78</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">45</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">14.59</td><td colspan="1" rowspan="1">345.59</td><td colspan="1" rowspan="1">345.59</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1221.78</td><td colspan="1" rowspan="1">1221.78</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J1</td><td colspan="1" rowspan="1">24</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">13.16</td><td colspan="1" rowspan="1">294.60</td><td colspan="1" rowspan="1">294.60</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1568.53</td><td colspan="1" rowspan="1">1568.53</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">36</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">12.25</td><td colspan="1" rowspan="1">264.06</td><td colspan="1" rowspan="1">264.06</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1123.50</td><td colspan="1" rowspan="1">1123.50</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI3</td><td colspan="1" rowspan="1">45</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">14.99</td><td colspan="1" rowspan="1">360.62</td><td colspan="1" rowspan="1">360.62</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1238.58</td><td colspan="1" rowspan="1">1238.58</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J1</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">15.32</td><td colspan="1" rowspan="1">373.42</td><td colspan="1" rowspan="1">373.42</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1680.84</td><td colspan="1" rowspan="1">1680.84</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI3</td><td colspan="1" rowspan="1">48</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">15.77</td><td colspan="1" rowspan="1">390.85</td><td colspan="1" rowspan="1">390.85</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1271.34</td><td colspan="1" rowspan="1">1271.34</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZIK</td><td colspan="1" rowspan="1">57</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">17.09</td><td colspan="1" rowspan="1">444.79</td><td colspan="1" rowspan="1">444.79</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1326.78</td><td colspan="1" rowspan="1">1326.78</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J2</td><td colspan="1" rowspan="1">24</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">13.16</td><td colspan="1" rowspan="1">294.60</td><td colspan="1" rowspan="1">294.60</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1568.53</td><td colspan="1" rowspan="1">1568.53</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">51</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">16.15</td><td colspan="1" rowspan="1">406.02</td><td colspan="1" rowspan="1">406.02</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1287.30</td><td colspan="1" rowspan="1">1287.30</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZIK</td><td colspan="1" rowspan="1">63</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">18.53</td><td colspan="1" rowspan="1">507.60</td><td colspan="1" rowspan="1">507.60</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1387.26</td><td colspan="1" rowspan="1">1387.26</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J1</td><td colspan="1" rowspan="1">36</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">17.48</td><td colspan="1" rowspan="1">461.56</td><td colspan="1" rowspan="1">461.56</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1793.17</td><td colspan="1" rowspan="1">1793.17</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZIK</td><td colspan="1" rowspan="1">63</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">18.53</td><td colspan="1" rowspan="1">507.60</td><td colspan="1" rowspan="1">507.60</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1387.26</td><td colspan="1" rowspan="1">1387.26</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZIK</td><td colspan="1" rowspan="1">63</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">18.53</td><td colspan="1" rowspan="1">507.60</td><td colspan="1" rowspan="1">507.60</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1387.26</td><td colspan="1" rowspan="1">1387.26</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J1</td><td colspan="1" rowspan="1">33</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">16.40</td><td colspan="1" rowspan="1">416.32</td><td colspan="1" rowspan="1">416.32</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1737.01</td><td colspan="1" rowspan="1">1737.01</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI1</td><td colspan="1" rowspan="1">42</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">13.61</td><td colspan="1" rowspan="1">310.11</td><td colspan="1" rowspan="1">310.11</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1180.62</td><td colspan="1" rowspan="1">1180.62</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J4</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">承台桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">15.32</td><td colspan="1" rowspan="1">373.42</td><td colspan="1" rowspan="1">373.42</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1680.84</td><td colspan="1" rowspan="1">1680.84</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">48</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">15.37</td><td colspan="1" rowspan="1">375.20</td><td colspan="1" rowspan="1">375.20</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1254.54</td><td colspan="1" rowspan="1">1254.54</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">39</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">13.03</td><td colspan="1" rowspan="1">290.02</td><td colspan="1" rowspan="1">290.02</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1156.26</td><td colspan="1" rowspan="1">1156.26</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J4C</td><td colspan="1" rowspan="1">45</td><td colspan="1" rowspan="1">承台桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">20.72</td><td colspan="1" rowspan="1">611.28</td><td colspan="1" rowspan="1">611.28</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1961.64</td><td colspan="1" rowspan="1">1961.64</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">39</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">13.03</td><td colspan="1" rowspan="1">290.02</td><td colspan="1" rowspan="1">290.02</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1156.26</td><td colspan="1" rowspan="1">1156.26</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI3</td><td colspan="1" rowspan="1">48</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">15.77</td><td colspan="1" rowspan="1">390.85</td><td colspan="1" rowspan="1">390.85</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1271.34</td><td colspan="1" rowspan="1">1271.34</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI3</td><td colspan="1" rowspan="1">48</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">15.77</td><td colspan="1" rowspan="1">390.85</td><td colspan="1" rowspan="1">390.85</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1271.34</td><td colspan="1" rowspan="1">1271.34</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZIK</td><td colspan="1" rowspan="1">63</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">18.53</td><td colspan="1" rowspan="1">507.60</td><td colspan="1" rowspan="1">507.60</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1387.26</td><td colspan="1" rowspan="1">1387.26</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J3C</td><td colspan="1" rowspan="1">63</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">27.20</td><td colspan="1" rowspan="1">973.69</td><td colspan="1" rowspan="1">973.69</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">2298.61</td><td colspan="1" rowspan="1">2298.61</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI2</td><td colspan="1" rowspan="1">39</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">13.03</td><td colspan="1" rowspan="1">290.02</td><td colspan="1" rowspan="1">290.02</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1156.26</td><td colspan="1" rowspan="1">1156.26</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-HJC</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">14.90</td><td colspan="1" rowspan="1">357.21</td><td colspan="1" rowspan="1">357.21</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1658.80</td><td colspan="1" rowspan="1">1658.80</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J3</td><td colspan="1" rowspan="1">33</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">16.40</td><td colspan="1" rowspan="1">416.32</td><td colspan="1" rowspan="1">416.32</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1737.01</td><td colspan="1" rowspan="1">1737.01</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J3</td><td colspan="1" rowspan="1">24</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">13.16</td><td colspan="1" rowspan="1">294.60</td><td colspan="1" rowspan="1">294.60</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1568.53</td><td colspan="1" rowspan="1">1568.53</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZI3</td><td colspan="1" rowspan="1">48</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">15.77</td><td colspan="1" rowspan="1">390.85</td><td colspan="1" rowspan="1">390.85</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1271.34</td><td colspan="1" rowspan="1">1271.34</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZIK</td><td colspan="1" rowspan="1">54</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">16.37</td><td colspan="1" rowspan="1">414.94</td><td colspan="1" rowspan="1">414.94</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1296.54</td><td colspan="1" rowspan="1">1296.54</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-ZIK</td><td colspan="1" rowspan="1">57</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">17.09</td><td colspan="1" rowspan="1">444.79</td><td colspan="1" rowspan="1">444.79</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1326.78</td><td colspan="1" rowspan="1">1326.78</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J4</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">钢筋混凝土板柱基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">15.32</td><td colspan="1" rowspan="1">373.42</td><td colspan="1" rowspan="1">373.42</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1680.84</td><td colspan="1" rowspan="1">1680.84</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J2</td><td colspan="1" rowspan="1">27</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">14.24</td><td colspan="1" rowspan="1">332.84</td><td colspan="1" rowspan="1">332.84</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1624.69</td><td colspan="1" rowspan="1">1624.69</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-HJC</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">14.90</td><td colspan="1" rowspan="1">357.21</td><td colspan="1" rowspan="1">357.21</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1658.80</td><td colspan="1" rowspan="1">1658.80</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J4</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">15.32</td><td colspan="1" rowspan="1">373.42</td><td colspan="1" rowspan="1">373.42</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1680.84</td><td colspan="1" rowspan="1">1680.84</td></tr><tr><td colspan="1" rowspan="1">500-MC21S-Z2</td><td colspan="1" rowspan="1">48</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">14.11</td><td colspan="1" rowspan="1">328.08</td><td colspan="1" rowspan="1">328.08</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1201.75</td><td colspan="1" rowspan="1">1201.75</td></tr><tr><td colspan="1" rowspan="1">500-MC21S-Z2</td><td colspan="1" rowspan="1">39</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">12.12</td><td colspan="1" rowspan="1">259.98</td><td colspan="1" rowspan="1">259.98</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1118.21</td><td colspan="1" rowspan="1">1118.21</td></tr><tr><td colspan="1" rowspan="1">500-MC21S-Z1</td><td colspan="1" rowspan="1">39</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">11.28</td><td colspan="1" rowspan="1">233.36</td><td colspan="1" rowspan="1">233.36</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1082.59</td><td colspan="1" rowspan="1">1082.59</td></tr><tr><td colspan="1" rowspan="1">500-MC21S-Z2</td><td colspan="1" rowspan="1">45</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">13.45</td><td colspan="1" rowspan="1">304.50</td><td colspan="1" rowspan="1">304.50</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1173.90</td><td colspan="1" rowspan="1">1173.90</td></tr><tr><td colspan="1" rowspan="1">500-MC21S-Z2</td><td colspan="1" rowspan="1">42</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">12.79</td><td colspan="1" rowspan="1">281.80</td><td colspan="1" rowspan="1">281.80</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1146.06</td><td colspan="1" rowspan="1">1146.06</td></tr><tr><td colspan="1" rowspan="1">500-MC21S-Z2</td><td colspan="1" rowspan="1">42</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">12.79</td><td colspan="1" rowspan="1">281.80</td><td colspan="1" rowspan="1">281.80</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1146.06</td><td colspan="1" rowspan="1">1146.06</td></tr><tr><td colspan="1" rowspan="1">500-MC21S-Z2</td><td colspan="1" rowspan="1">45</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">13.45</td><td colspan="1" rowspan="1">304.50</td><td colspan="1" rowspan="1">304.50</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1173.90</td><td colspan="1" rowspan="1">1173.90</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J2</td><td colspan="1" rowspan="1">36</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">17.48</td><td colspan="1" rowspan="1">461.56</td><td colspan="1" rowspan="1">461.56</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1793.17</td><td colspan="1" rowspan="1">1793.17</td></tr><tr><td colspan="1" rowspan="1">500-MC21S-Z2</td><td colspan="1" rowspan="1">39</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">12.12</td><td colspan="1" rowspan="1">259.98</td><td colspan="1" rowspan="1">259.98</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1118.21</td><td colspan="1" rowspan="1">1118.21</td></tr><tr><td colspan="1" rowspan="1">500-MC21S-Z2</td><td colspan="1" rowspan="1">42</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">12.79</td><td colspan="1" rowspan="1">281.80</td><td colspan="1" rowspan="1">281.80</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1146.06</td><td colspan="1" rowspan="1">1146.06</td></tr><tr><td colspan="1" rowspan="1">500-MC21S-Z3</td><td colspan="1" rowspan="1">48</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">14.45</td><td colspan="1" rowspan="1">340.40</td><td colspan="1" rowspan="1">340.40</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1215.90</td><td colspan="1" rowspan="1">1215.90</td></tr><tr><td colspan="1" rowspan="1">500-MC21S-Z3</td><td colspan="1" rowspan="1">48</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">直线</td><td colspan="1" rowspan="1">14.45</td><td colspan="1" rowspan="1">340.40</td><td colspan="1" rowspan="1">340.40</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1215.90</td><td colspan="1" rowspan="1">1215.90</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J4</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">钢筋混凝土板柱基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">15.32</td><td colspan="1" rowspan="1">373.42</td><td colspan="1" rowspan="1">373.42</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1680.84</td><td colspan="1" rowspan="1">1680.84</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J2</td><td colspan="1" rowspan="1">27</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">14.24</td><td colspan="1" rowspan="1">332.84</td><td colspan="1" rowspan="1">332.84</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1624.69</td><td colspan="1" rowspan="1">1624.69</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">51783.45</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">184816.28</td></tr><tr><td colspan="10" rowspan="1">天津市</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-DJ2</td><td colspan="1" rowspan="1">24</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">13.16</td><td colspan="1" rowspan="1">294.60</td><td colspan="1" rowspan="1">294.60</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1568.53</td><td colspan="1" rowspan="1">1568.53</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J4</td><td colspan="1" rowspan="1">33</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">16.40</td><td colspan="1" rowspan="1">416.32</td><td colspan="1" rowspan="1">416.32</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1737.01</td><td colspan="1" rowspan="1">1737.01</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-J1</td><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">15.32</td><td colspan="1" rowspan="1">373.42</td><td colspan="1" rowspan="1">373.42</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1680.84</td><td colspan="1" rowspan="1">1680.84</td></tr><tr><td colspan="1" rowspan="1">500-MD21S-DJ2</td><td colspan="1" rowspan="1">24</td><td colspan="1" rowspan="1">灌注桩基础</td><td colspan="1" rowspan="1">耐张</td><td colspan="1" rowspan="1">13.16</td><td colspan="1" rowspan="1">294.60</td><td colspan="1" rowspan="1">294.60</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1568.53</td><td colspan="1" rowspan="1">1568.53</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1378.94</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6554.91</td></tr></table>

## （4）基础结构型式

根据输电线路沿线的地质条件、水文情况及各型塔基础作用力的特点，同时按照减少土石方量、减少水土流失的原则，本工程主要采用灌注桩基础、钢筋混凝土板柱基础。

本工程线路使用的基础型式及适用范围一览表见表2.1-11，输电线路基础型式、尺寸及土石方量一览表详见表2.1-12。输电线路基础型式一览图见附图8。

表2.1-11 基础型式及适用范围一览表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>基础型式</td><td rowspan=1 colspan=1>基础特点</td><td rowspan=1 colspan=1>适用地区</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>灌注桩基础</td><td rowspan=1 colspan=1>钻孔灌注桩是一种深基础型式，分为单桩灌注桩基础和承台灌注桩基础两种，安全系数高，不会产生不均匀沉降，可以避免地震砂土液化问题，施工土方量小，机械化程度高，但施工费用相对较高。</td><td rowspan=1 colspan=1>主要用于砂土类地基或地下水位较浅且地基承载力较差以及受洪水影响的塔位。</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>钢筋混凝土板柱基础</td><td rowspan=1 colspan=1>其底板配置受力钢筋，可充分发挥混凝土和钢筋的承载性能，通过加大底板面积来降低基底的附加应力，使基础满足下压承载力要求，同时利用基础及其上覆土体的自重来承担基础的上拔力。</td><td rowspan=1 colspan=1>施工简便、适用地质条件广，在地质条件差的塔位此基础型式非常适合；但同时有对土体扰动大的缺点。</td></tr></table>

表 2.1-12 新建500kV线路工程基础型式、尺寸及土石方量一览表
<table><tr><td rowspan=2 colspan=1>行政区</td><td rowspan=2 colspan=1>主要技术指标</td><td rowspan=1 colspan=3>基础型式</td></tr><tr><td rowspan=1 colspan=1>灌注桩基础（单桩）</td><td rowspan=1 colspan=1>灌注桩基础（承台）</td><td rowspan=1 colspan=1>钢筋混凝土板柱基础</td></tr><tr><td rowspan=6 colspan=1>河北省</td><td rowspan=1 colspan=1>底宽/桩径（m）</td><td rowspan=1 colspan=1>1.0~1.8</td><td rowspan=1 colspan=1>5~6/1.4</td><td rowspan=1 colspan=1>9.4~9.6/1.4</td></tr><tr><td rowspan=1 colspan=1>埋深（m）</td><td rowspan=1 colspan=1>17~26.5</td><td rowspan=1 colspan=1>26.7~27.9</td><td rowspan=1 colspan=1>5.4</td></tr><tr><td rowspan=1 colspan=1>挖方（m³）</td><td rowspan=1 colspan=1>13.35~68.71</td><td rowspan=1 colspan=1>116.09~173.25</td><td rowspan=1 colspan=1>80.9~113.2</td></tr><tr><td rowspan=1 colspan=1>填方（m³）</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>利用方（m³）</td><td rowspan=1 colspan=1>13.35~68.71</td><td rowspan=1 colspan=1>116.09~173.25</td><td rowspan=1 colspan=1>80.9~113.2</td></tr><tr><td rowspan=1 colspan=1>基础数（基）</td><td rowspan=1 colspan=1>121</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>2</td></tr><tr><td rowspan=6 colspan=1>天津市</td><td rowspan=1 colspan=1>底宽/桩径（m）</td><td rowspan=1 colspan=1>1.6~2.0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>埋深（m）</td><td rowspan=1 colspan=1>18.5~30</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>挖方（m³）</td><td rowspan=1 colspan=1>37.2~92.7</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>填方（m³）</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>利用方（m³）</td><td rowspan=1 colspan=1>37.2~92.7</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>基础数（基）</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

## （5）主要交叉跨越

本工程线路选线时尽量减少与其他基础设施的交叉跨越，本工程输电线路主要交叉跨越220kV以上电力线7次，跨越铁路5次，跨越公路（高速、等级、普通）12次，跨越河流1次，水塘21处，共计46处，其中需设置跨越施工场地45处，跨越场地布置在跨越物两侧，地形条件通常较为平坦，跨越施工场地占地主要受交叉跨越物类型及规模影响，根据同类工程施工经验及设计，跨越500kV等级及以上的输电线路交叉跨越按照1000m<sup>2</sup>/处设置跨越施工场地，其他交叉跨越按照400m<sup>2</sup>/处设置跨越施工场地，具体情况详见表 2.1-13。

表2.1-13 线路工程主要交叉跨越明细表
<table><tr><td rowspan=1 colspan=1>交叉跨越物类型</td><td rowspan=1 colspan=1>数量(处)</td><td rowspan=1 colspan=1>跨越施工场地设置情况</td><td rowspan=1 colspan=1>备注</td></tr><tr><td rowspan=1 colspan=1>1000kV线路</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>每处设置1000m²跨越施工场地</td><td rowspan=1 colspan=1>大同-天津南1000千伏线路（在建）</td></tr><tr><td rowspan=1 colspan=1>220kV线路</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>每处设置400 m²跨越施工场地</td><td rowspan=1 colspan=1>黄骅-南大港、黄骅-临海线、西新线</td></tr><tr><td rowspan=1 colspan=1>普通铁路</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>每处设置400 m²跨越施工场地</td><td rowspan=1 colspan=1>津潍高铁（在建）、石港高铁（在建）、黄大铁路、朔黄铁路、沧港铁路</td></tr><tr><td rowspan=1 colspan=1>高速公路</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>每处设置400 m²跨越施工场地</td><td rowspan=1 colspan=1>石黄高速、秦滨高速、长深高速</td></tr><tr><td rowspan=1 colspan=1>等级公路</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>每处设置400 m²跨越施工场地</td><td rowspan=1 colspan=1>G205国道、G307国道、S284省道、中辛线3次</td></tr><tr><td rowspan=1 colspan=1>普通公路</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>每处设置400m²跨越施工场地</td><td rowspan=1 colspan=1>城市快速路2处、村村通公路1处</td></tr><tr><td rowspan=1 colspan=1>水塘</td><td rowspan=1 colspan=1>21</td><td rowspan=1 colspan=1>每处设置400m²跨越施工场地</td><td rowspan=1 colspan=1>盐田、虾塘</td></tr><tr><td rowspan=1 colspan=1>河流</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>不设置跨越施工场地</td><td rowspan=1 colspan=1>项目区属海河流域。跨越主要河流为兴济夹道减河</td></tr><tr><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>46</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>需要设置跨越施工场地45处</td></tr></table>

## 2.2 施工组织

## 2.2.1 施工场地布设

## 2.2.1.1 变电站扩建工程施工场地概况

施工场地主要用以堆放土建施工阶段的砂石、砖、钢筋、模板等材料，木工和钢筋加工场，以及安装阶段的构支架和电气设备材料堆场等。

（1）宣惠河变电站：

## 1）施工生产生活区

宣惠河变电站为方便本期扩建施工，施工临时用地布设在变电站站内空地，占地面积0.04hm<sup>2</sup>。施工生活区租用附近民房。

## 2）临时堆土场

宣惠河变电站扩建挖方0.10万m<sup>3</sup>，在站区围墙内布设一处临时堆土区，占地面积800m<sup>2</sup>，最大堆土高度2.5m，坡比1:1.5，堆存时间2027年6\~8月。

## （2）天津南变电站：

## 1）施工生产生活区

天津南变电站为方便本期扩建施工，施工临时用地布设在变电站站内空地，占地面积 $0 . 0 4 \mathrm { h m } ^ { 2 }$ 。施工生活区租用附近民房。

## 2）临时堆土场

宣惠河变电站扩建挖方0.02万m<sup>3</sup>，在站区围墙内布设一处临时堆土区，占地面积225m<sup>2</sup>，最大堆土高度2.5m，坡比1:1.5，堆存时间2027年6\~8月。

表2.2-1变电站临时堆土区域一览表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>名称</td><td rowspan=1 colspan=1>位置</td><td rowspan=1 colspan=1>所属分区</td><td rowspan=1 colspan=1>坡比</td><td rowspan=1 colspan=1>面积 $\left( \mathrm { m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1>最大临时堆土量(m3)</td><td rowspan=1 colspan=1>土方来源</td><td rowspan=1 colspan=1>最大堆高(m)</td><td rowspan=1 colspan=1>堆存时间（年月）</td><td rowspan=1 colspan=1>土方去向</td></tr><tr><td rowspan=1 colspan=1>1#</td><td rowspan=1 colspan=1>宣惠河站临时堆土区</td><td rowspan=1 colspan=1>站内西侧</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>1:1.5</td><td rowspan=1 colspan=1>800</td><td rowspan=1 colspan=1>1443</td><td rowspan=1 colspan=1>站区扩建区基础开挖土石方</td><td rowspan=1 colspan=1>2.5</td><td rowspan=1 colspan=1>2026.7~8</td><td rowspan=1 colspan=1>运至盐塘塔基回填</td></tr><tr><td rowspan=1 colspan=1>2#</td><td rowspan=1 colspan=1>天津南站临时堆土区</td><td rowspan=1 colspan=1>站内东北侧</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>1:1.5</td><td rowspan=1 colspan=1>225</td><td rowspan=1 colspan=1>328</td><td rowspan=1 colspan=1>站区扩建区基础开挖土石方</td><td rowspan=1 colspan=1>2.5</td><td rowspan=1 colspan=1>2026.7~8塔</td><td rowspan=1 colspan=1>就近运至基区摊平</td></tr></table>

## 2.2.1.2 输电线路工程施工场地概况

线路工程施工场地主要有塔基施工场地，施工放线牵引的牵张场，另外是跨越铁路、公路、高架线路等重要设施的跨越施工场地。

## （1）塔基施工场地

塔基基础施工临时场地以单个塔基为单位零星布置。在塔基施工过程中每处塔基都有一处施工临时占地作为施工场地，用来临时堆置土方、砂石料、水、材料和工具等。若采用灌注桩基础，则需在塔基设置泥浆沉淀池，用于临时沉淀塔基施工泥浆和钻渣。铁塔接地工程位于塔基基础四周，其占地面积包含在塔基施工场地内，同时土石方量较小，计入塔基基础中，不单独计列。输电线路塔基区内不能及时回填的开挖土方，堆放至塔基施工场地进行防护，一般堆放3～4天即可回填，单个塔基表土临时堆土平均堆放面积约为50m<sup>2</sup>，堆土边坡1:1.5，堆土高度不超过1.5m，塔基区土石方量较小，临时堆土面积不单独计列，计入塔基施工区占地。

根据国家电网有限公司企业标准《输变电工程水土保持技术规程第 1 部分：水土保持方案》（Q/GDW 11970.1—2023）本项目线路塔基施工场地占地根据不同塔基类型、基础形式确定，其中塔基施工区按照铁塔双回路根开外扩25m扣除永久占地计列，其中板式基础、承台基础、耐张塔塔基施工区按照铁塔双回路根开外扩30m扣除永久占地计列，以满足设计要求及施工需求。

根据以往相似工程经验，本工程拆除线路工程塔基施工场地占地500m<sup>2</sup>/基计列，利用已建线路工程塔基施工场地占地150m<sup>2</sup>/基计列。

塔基施工场地占地面积详见表2.1-12。

## （2）牵张场

为满足施工放线需要，输电线路沿线需设置牵张场地，牵张场应满足牵引机、张力机能直接运达到位，地形应平坦，能满足布置牵张设备、布置导线及施工操作等要求。经现场实地踏勘，本工程线路为避开居民区、风景区、城镇规划区等区域，多位于较为空旷区域，为满足牵引机、张力机工作，本工程根据沿线实际情况各施工标段内每隔3km～5km设置一处牵张场地，牵张场地受组成布置需要，场地面积通常较为固定，受地形限制时采取半挖半填的方式以满足施工需要，参考同类工程施工经验并结合本工程设计要求的基础上，线路工程平均每处牵张场占地面积约按1200m<sup>2</sup>估列。

牵张场平面布置包括施工通道、机械布置区、导线集放区、锚线区、压接区、工具集放区、工棚布置区、休息区、油料区和标志牌布置区。各区域四周采用硬围栏封闭，区域之间用红白三角旗隔开。为方便机械设备和导线的运输与吊装，在牵张场地内规划出施工通道，通道宽度在3.0m左右，一般满足一辆大卡车通行便可，通道做适当平整后铺设10mm厚钢板等，钢板铺设做到横平竖直，钢板搭头无上翘。

表 2.2-2 本工程输电线路沿线牵张场场地布置情况
<table><tr><td></td><td>牵张场</td><td>备注</td></tr><tr><td></td><td></td><td></td></tr></table>

<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>沿线所经行政区</td><td rowspan=1 colspan=1>数量(个）</td><td rowspan=1 colspan=1>占地面积 $\left( \mathbf { h } \mathbf { m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=2 colspan=1>河北省沧州市黄骅市</td><td rowspan=1 colspan=1>32</td><td rowspan=1 colspan=1>3.84</td><td rowspan=1 colspan=1>静海~黄骅线路改接至宣惠河500千伏线路工程</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>静海~黄骅线路改接至天津南500千伏线路工程(河北段)</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>天津市滨海新区</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>静海～黄骅双回改接入天津南 500kV线路工程（天津段）</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>38</td><td rowspan=1 colspan=1>4.56</td><td rowspan=1 colspan=1></td></tr></table>

## （3）跨越施工场地

输电线路跨越铁路、道路、电力线路等设施需要搭设跨越架。跨越架一般有三种形式：①采用木架或钢管式跨越架；②金属格构式跨越架；③利用铁塔作支承体跨越。按照《输变电工程水土保持技术规程第1部分：水土保持方案》（Q/GDW11970.1-2023）确定500kV交流输电线路平均每处跨越架临时占地面积约400m<sup>2</sup>，其中跨越500kV等级及以上输电线路每处跨越架临时占地面积约1000m<sup>2</sup>，交叉跨越角尽量接近90°，以减少临时占地的面积。

表 2.2-3 本工程输电线路沿线跨越施工场场地布置情况
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>沿线所经行政区</td><td rowspan=1 colspan=2>跨越施工场地</td><td rowspan=2 colspan=1>备注</td></tr><tr><td rowspan=1 colspan=1>数量(个)</td><td rowspan=1 colspan=1>占地面积 $\left( \mathbf { h } \mathbf { m } ^ { 2 } \right)$ </td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>河北省沧州市黄骅市</td><td rowspan=1 colspan=1>44</td><td rowspan=1 colspan=1>1.76</td><td rowspan=1 colspan=1>静海~黄骅线路改接至宣惠河500千伏线路工程</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>天津市滨海新区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>0.1</td><td rowspan=1 colspan=1>静海～黄骅双回改接入天津南500kV线路工程（天津段）</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>45</td><td rowspan=1 colspan=1>1.86</td><td rowspan=1 colspan=1></td></tr></table>

## （4）材料站

根据沿线的交通情况，本工程沿线设置材料站，具体地点将由施工单位选定，便于塔材、钢材、线材、水泥、金具和绝缘子的集散。参考同类工程施工经验并结合本工程设计要求的基础上，与牵张场合并设置，不单独计列占地。

## （5）施工生活区

输电线路施工时由于线路塔基及牵张场较分散，施工周期短，沿线乡镇村庄较多，因此工程临时施工生活用房采用租用民房的方式解决。

## 2.2.2 施工材料运输

## 2.2.2.1 变电站扩建工程施工材料运输

施工材料均就近采购运输，通过扩建站址附近的高速、国道、省道及县道运输至扩建站址区。

## 2.2.2.2 输电线路工程施工材料运输

输电线路工程对外交通主要解决建筑材料和牵引张拉设备等运输问题。本工程大型设备运输尽量利用项目沿线已有的高速公路、国道、省道、县道。当现有道路不能满足工程设施运输要求时，需要在原有的乡、村道路上拓宽或加固以满足运输要求，在无现有道路可利用的情况下，需开辟新的施工道路。

综合设计要求和施工的需要，结合以往同类工程施工经验和监测情况，本工程考虑施工道路按3.5m考虑，扩宽道路宽度按1.5m考虑，施工后期根据占地类型采用耕地恢复或植被恢复原貌。

综合考虑新建线路与拆除线路施工需求，本工程新建施工简易道路20.63km，扩宽道路3.50km。

表2.2-4 沿线施工道路一览表
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=3>沿线所经行政区</td><td rowspan=1 colspan=3>施工道路（km）</td><td rowspan=2 colspan=1>备注</td></tr><tr><td rowspan=1 colspan=1>利用已有扩宽(km)</td><td rowspan=1 colspan=1>新修(km)</td><td rowspan=1 colspan=1>占地面积（hm²）</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=2 colspan=1>河北省</td><td rowspan=2 colspan=1>沧州市</td><td rowspan=2 colspan=1>黄骅市</td><td rowspan=1 colspan=1>3.36</td><td rowspan=1 colspan=1>17.13</td><td rowspan=1 colspan=1>6.50</td><td rowspan=1 colspan=1>静海~黄骅线路改接至宣惠河500千伏线路工程</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>2.84</td><td rowspan=1 colspan=1>0.99</td><td rowspan=1 colspan=1>静海~黄骅线路改接至天津南500千伏线路工程（河北段）</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>天津市</td><td rowspan=1 colspan=1>滨海新区</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1>0.66</td><td rowspan=1 colspan=1>0.25</td><td rowspan=1 colspan=1>静海～黄骅双回改接入天津南500kV线路工程（天津段）</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>合计</td><td rowspan=1 colspan=1>3.50</td><td rowspan=1 colspan=1>20.63</td><td rowspan=1 colspan=1>7.74</td><td rowspan=1 colspan=1></td></tr></table>

## 2.2.2.3 工程所需建筑材料

为了便于调度和保管施工材料，线路工程一般采用分标段设立工程项目部和材料站，各标段项目部和材料站应设在离线路较近、交通方便、通讯便利的地区，一般租用现有民房，线路施工过程分标段进行，施工管理不新征地，不新建设施。施工材料均就近采购，通过施工点附近的国道、省道及县道运输至塔基附近。

## 2.2.2.4 材料来源及防治责任

本工程所需建筑材料主要有砂料、石料等，主要通过市场采购解决，由有资质的专供企业提供，材料生产期间的水土流失防治责任由材料生产单位负责，运输期间的水土流失防治责任由运输单位负责。

## 2.2.3 施工力能供应

## 2.2.3.1 变电站工程

## （1）宣惠河变电站

施工用电利用宣惠河变电站站内电源作为本期扩建施工电源。施工水源利用站内已有水源作为本期扩建施工水源。施工期间的通讯采用无线移动通讯的方式。

## （2）天津南变电站

施工用电利用天津南变电站站用电源作为本期扩建施工电源。施工水源利用站内已有水源作为本期扩建施工水源。施工期间的通讯采用无线移动通讯的方式。

## 2.2.3.2 线路工程

线路工程施工过程中用电采用自备小型柴油发电机提供施工电源。线路工程每个塔基施工用水量较少，施工过程中根据塔基周边水源情况确定取水方案，塔基附近有水源的，可就近取用，如塔基附近无任何水源，则可考虑采用水车就近输送水源来满足施工用水。通讯设施均依托项目所在区域附近已有的城市通讯设施，通常采用无线电通信方式。

## 2.2.4 主要施工方法与施工工艺

## 2.2.4.1 变电站扩建工程

## （1）变电站施工

本工程在施工过程中采用机械施工和人工施工相结合的方法。宣惠河变电站在站内扩建，扩建场地前期已进行平整，直接进行建筑物施工，配电网架施工；

天津南变电站在站内扩建，扩建场地前期已进行平整，扩建前清理地表覆盖的碎石，然后直接进行建筑物施工。

## （2）施工工艺

## ①宣惠河变电站

新建有效容积228m<sup>3</sup>消防蓄水池采用天然地基+级配碎石换填处理。拆除并恢复围墙30m。余土运至本工程线路工程盐田内塔基区用于垫土。

## ②天津南变电站

对扩建区域铺设的碎石进行清理。余土运至本工程线路工程塔基及塔基施工区永久占地内压实回填。

开挖回填时，挖方区按设计标高进行开挖，开挖宜从上到下分层分段依次进行，随时做一定的坡度以利泄水；填方区的填土分层夯实填平，整个场地按设计进行填方平整。

场地整平过程中宜避开雨季施工，严禁大雨期进行回填施工，并应做好防雨及排水措施。

## 2.2.4.2 输电线路工程

## （1）塔基施工

塔基基础施工：本工程塔基数量133基，主要采取灌注桩基础、直柱板式基础，塔基水土流失危害相对较轻，主要需注意施工过程中产生的碎石、碎渣应采取彩条布铺垫，施工结束后及时清理，防止施工结束后对植被恢复、耕地恢复产生不良影响。灌注桩基础施工会产生泥浆和钻渣，通过设置泥浆沉淀池干化处理，就地掩埋。按平均每基灌注桩钻渣泥浆为120m<sup>3</sup>，泥浆沉淀池规格10m（长）×8m（宽）×1.5m（深），边坡1:0.5。

## 1）基坑开挖

## 1）灌注桩基础

## ①施工顺序

施工准备——基坑分坑——钻孔及清孔——制笼和安装——灌注混凝土——施工现场恢复。

## ②主要施工工艺方法

施工准备：施工前做好施工图纸会检，基础施工原材料的取样、检验，施工

人员的配备，施工器具的配备等。

基坑分坑：采用单腿分坑，基础分坑前测量并校核铁塔基塔基断面；坑口放样，基坑放样前计算基坑坑口放样尺寸，减少开挖土石方量。

钻孔及清孔：基坑开挖之前进行基面平整、表土剥离、场地清理。钻机钻头中心应与桩机中心重合，钻头旋转平稳，钻孔施工过程中加强泥浆管理，及时清理循环系统。清孔方法主要有正循环和反循环两种，清孔完毕合格后方可进入下一工序。

制笼和安装：把钢筋笼制作为整体笼，并接设计需要放置砼保护层的垫衬板；制造后的钢筋笼用吊车吊直放入孔中，把钢筋笼结实地捆绑在护筒上。

灌注混凝土：在泥浆下灌注混凝土，浮在混凝土之上的泥浆抽吸至泥浆沉淀池内，禁止无序排放。

## 2）钢筋混凝土板柱基础

## ①施工顺序

施工准备——基坑分坑——基坑开挖及修整——原材料运输——钢筋绑扎及模板安装——基础浇筑——基础养护及拆模——基坑回填——施工现场恢复。

## ②主要施工工艺方法

施工准备：施工前做好施工图纸会检，基础施工原材料的取样、检验，施工人员的配备，施工器具的配备等。

基坑分坑：采用单腿分坑，基础分坑前测量并校核铁塔基塔基断面；坑口放样，基坑放样前计算基坑坑口放样尺寸，减少开挖土石方量。

基坑开挖及修整：基坑开挖之前进行基面平整、表土剥离、场地清理。根据铁塔塔位地形及地质条件，基坑开挖以机械施工为主，以人工开挖辅助，基坑开挖时每边预留100mm，开挖至基坑底部时也应预留100mm的人工修整宽度，以确保基坑成型质量。

原材料运输：材料运输提前选择好路线，对部分道路进行新增时以满足运输要求为原则，不得随意扩大占地面积。

钢筋绑扎及模板安装：钢筋绑扎原则上先进行底板钢筋的绑扎，再进行立柱钢筋绑扎；模板组装、模板安装、模板固定牢靠，模板吊装的各索具应连接可靠，且均匀受力。

基础浇筑：混凝土搅拌采用机械搅拌，混凝土拌和合格后应立即进行浇筑，浇筑时应先从一角或一边开始，逐渐浇到四周。

基础养护及拆模：拆模前后进行基础浇筑养护，基础达到拆模强度后方可拆模，拆模后应及时在基础内角进行支撑，以防止基础回填过程中根开及高差发生变化。

基础回填：基础回填时应均匀回填，且应在内角侧进行必要的支撑，防止基础发生位移；基础回填时应清除杂根、杂草等异物。

施工现场恢复：基础回填后剩余回填土在塔基范围内整平处理，清理施工现场，恢复施工现场原有地形地貌。

## （2）铁塔组装

工程铁塔安装施工采用分解组塔的施工方法。根据铁塔的形式、高度、重量以及施工场地、施工设备等施工现场情况，确定正装分解组塔或倒装分解组塔。利用支立抱杆，吊装铁塔构件，抱杆通过牵引绳的连接拉动，随铁塔高度的增高而上升，各个构件顶端和底部支脚采用螺栓连接。

## （3）交叉跨越施工

①交叉跨越（高速高铁、电力线路、等级公路、一般公路等）

架线施工中对交叉跨越情况一般采用占地和扰动均较小的搭建跨越架的方法，在需跨越的线路、公路、铁路的两侧搭建跨越架，跨越架高度以不影响其运行为准。输电线路跨越铁路、道路、电力线路等设施需要搭设跨越架。跨越施工场地应选择地势平坦、开阔地带进行布设，一处跨越施工场地由两处跨越架和封顶网组成，跨越架位于跨越点两侧，两侧跨越架之间距离可根据跨越点宽度进行调整。跨越架一般有三种形式：a.采用木架或钢管式跨越架；b.金属格构式跨越架；c.利用铁塔作支承体跨越。跨越架交叉跨越角尽量接近 90°，以减少临时占地的面积。

## ——跨越方案选择的原则

设计跨越的放紧线段应越短越好，用最短的时间完成跨越段的架线（包括放线、紧线及附件安装等），降低安全风险几率。同时选择合理的跨越架线方法，一般情况下，采用张力架线是实现跨越架线安全、高效、快速最好的方法。

## ——跨越施工方案的准备

根据设计图纸，验算跨越方案的可行性。验算的主要内容包括：验算跨越档导线在张力展放时与跨越物顶部的垂直距离，确定能否设立跨越架和封顶网。根据跨越档档距验算承载索的弛度及强度，能满足张力放线的安全要求。根据新建线路与跨越物的交叉角大小验算跨越架的宽度、长度，现有跨越设备能否满足要求。根据交叉跨越处的地形条件、运输条件，在满足安全性要求的前提下，进行方案比较，优选后确定最终跨越施工方案。

## ——跨越架搭设

1）搭设跨越架时必须遵守跨越物主管部门的相关要求：跨越物以下的架体白天搭设，跨越物以上的架体宜在凌晨00:30-4:30搭设。

2）钢管跨越的立杆和大横杆应错开搭接，搭接长度不得小于0.5m。

3）钢管立杆底部应设置金属钢板或垫木，并绑扎地杆。

4）跨越架两端及每隔6～7根立杆应设置剪刀撑、支杆或拉线。拉线的挂点或支杆或剪刀撑的绑扎点应设在立杆与横杆的交接处，且与地面的夹角不得大于60°。支杆埋入地下的深度不得小于 0.3m。

5）跨越架搭设顺序为：立杆—小横杆—大横杆—剪刀撑，搭设应横平竖直。

6）架体在搭设或拆除过程中，须做好架体防倾覆措施。当跨越架搭设高度超过 12m后，跨越架过夜需打设临时拉线补强。

## ——跨越放线施工

1）跨越架、封网等搭设完毕后必须经验收合格，方可进行跨越架线施工。

2）跨越档两端铁塔上的放线滑轮均应采取接地保护措施。

3）在多雨季节和空气潮湿情况下，应在封网用承力绳与架体连接处采取分流调节保护措施。

4）在点内通过迪尼玛绳贯通跨越物两侧牵引绳，并腾空。通过牵引绳与准备好的导线、地线连接，带张力缓缓收回牵引绳过跨越物。

5）在跨越塔位置用机械牵引方式将导线收紧、看弧垂、压接好挂接铁塔，安装间隔棒、防震锤等金具。

6）导地线牵引展放过程中，连接系统必须有后备保护，以防止发生跑线事故。牵引施工前由专人进行施工机具的检查。

7）跨越档两端铁塔附件安装应进行二道防护，采用包胶钢丝绳将导线圈住

并挂于横担上。

8）附件安装时，作业区间应装设保安接地线。施工线路有高压感应电时，应在作业点两侧加装接地线。地线有放电间隙的情况下，地线附件安装前应采取接地措施。

## ——拆除跨越架

1）跨越架拆除顺序的原则是由上而下，后绑者先拆，先绑者后拆。一般是先拆小横杆，再拆大横杆及剪刀撑，最后拆斜撑和立杆。

2）跨越架拉线的拆除也应遵循由上而下的原则，拆除平面以下的拉线不得拆除。

3）拆下的杆件、扣件应用绳索传递，不得抛掷或将架体整体推倒。

4）拆除跨越架必须统一指挥，上下呼应，动作协调。

5）拆除与相邻人员有关联时，应告知对方，再行拆除，防止杆件坠落或碰撞相邻部位的施工人员。

## ②河流跨越施工

输电线路跨越河流等采用迪尼玛绳封网跨越技术，用迪尼玛绳作为跨越承载绳架设在跨越档间，使用跨越塔代替跨越架作为支撑。由于迪尼玛牵引绳的轻便且耐磨，极大地提高了跨越河流等的施工效率，极大的降低了施工作业的风险。

## （4）自立式塔拆除施工

本工程塔基拆除采用气焊切割塔腿的方法整体拆除自立塔。在现场选好杆塔倾倒的方向，倾倒方向要求地形开阔，在杆塔高度1.5倍的距离内，无任何障碍物。将绞磨机布置在杆塔倾倒距离1.5倍外，∅15钢丝绳一头用U型环缠绕固定在杆塔塔头主材上，一头连接到绞磨机，并在杆塔倾倒方向的两个侧面用∅13的钢丝绳打两根临时拉线，临时拉线的位置设在横线路侧杆塔全高1.2倍外，拉线用U型环固定在杆塔的主材上，用导链收紧两根临时拉线，以控制杆塔的倾倒方向。切割开杆塔四个塔腿八字铁下端角钢，用5吨绞磨作为牵引设备，慢慢开动绞磨至杆塔倾倒。杆塔倾倒后，在地面将杆塔用气焊切断成片成段，在切割过程中注意杆塔受力的变化情况，及时改变切割的方向和位置。塔材全部落到地面后，将塔材螺栓全部拆除，并分类组装打包，运回材料站。塔材拆除完毕后，本工程拆除线路对拆除塔基基础拆除至地下1m，确保不影响耕种及绿化，本工程拆除塔基基础共计12基，平均每基基础拆除混凝土量 $\cdot 6 . 4 0 \mathrm { m } ^ { 3 }$ ，拆除混凝土量共计76.80m<sup>3</sup>，该建筑垃圾不回填利用，不计入土石方量，拆除的建筑垃圾运至建筑垃圾处置场进行处置。

## （5）盐塘段线路工程施工

盐塘段线路工程主要采用钢板桩围堰、钢栈桥平台施工工艺。

## 1）钢板桩围堰施工方案

钢板桩围堰其强度高，容易打入坚硬土层，可在深水中施工，必要时加斜支撑成为一个围笼。钢板桩围堰防水性能好，其适用的水域地层类型包含流速较大的砂类土、黏性土、碎石土及风化岩等坚硬地层。

## （1）钢板桩截面型式

目前国内常见的钢板桩主要有拉森Ⅳ型和拉森Ⅵ型两种。拉森Ⅳ型钢板桩单根长度为12m，宽度400mm，高度170mm，板厚15.5mm。

钢板桩截面模量较大，可承受较大的水土压力，支撑简单，作业方便施工速度快，工艺简单安全性较好。本工程输电线路使用拉森Ⅳ型钢板桩。

由于钢板桩每块宽度较小,为了能使多个钢板桩拼接为一体,每块钢板桩的两 侧都碾压有锁口,锁口的形式很多,拉森式钢板桩都是采用套形锁口,这种类型的 套形锁口的防渗性能较好。

钢板桩围堰可分为单层和双层,双层钢板桩围堰在内部设有横向及竖向连接杆件以保证连接和锁定,并用混凝土、砂石等其他合适的材料填充进两层之间的空隙处，主要用于覆盖层地质条件较差的情况下，单排钢板桩可能在整体稳定性方面无法满足要求。一般情况下，输电线路工程采用单层钢板桩围堰均可满足需求。

## 2）钢板桩施工工艺

钢板桩围堰施工工艺流程如下。

## 3）钢栈桥平台施工工艺

钢结构是目前最普遍采用的栈桥结构形式。钢栈桥方案一般适用于在受风浪、潮汐不断变化的深水域环境中施工，利用临时栈桥替代水上运输船只和机具设备，解决了材料运输、人员通行及机械作业等问题。克服了经常适用的填土筑岛方案的污染重、浪费土资源、雨季施工难度大的缺点，大大减少了临时用地面积。栈桥施工过程中，养殖和通航不受施工的影响，汛期水位骤涨时，施工也不受影响。该方案仅打桩施工，会造成一定的噪声污染，其余安装过程均为现场的拼装，其余施工过程基本无污染，平台拆除后可回收利用。

钢栈桥是利用钢管桩与土体的相互作用主要承受竖向荷载，在钢管桩上部利用剪刀撑和横撑固定，在钢管桩顶部固定有工字钢承重梁，在工字钢承重梁上面垂直固定有贝雷梁，在贝雷梁上面铺设有横向工字钢分配梁和纵向工字钢分配梁，在工字钢分配梁上面铺设有花纹钢板。

钢栈桥施工从岸边向水中进行，钢管桩一般采用50t履带吊配合振动锤振沉到位，上部结构采用履带式 50t 吊架设。一跨栈桥施工流程为：钢管桩施工→施工水平支撑和斜向支撑→桩顶横梁→架设贝雷桁架→铺设方木→铺设钢板→附属栏杆施工。搭设施工流程如下图所示。

钢栈桥拆除施工顺序为：桥面系割除、分配梁拆除及钢管桩拔除。钢管桩拔除采用如下工艺：拆除方向为由河中心向岸侧逐跨推进，拆除顺序为由上至下进行。起重设备用50t履带吊，基础钢管桩拆除采用DZ-90振动锤。先安装震动锤到钢管桩顶，待振动锤液压钳夹紧钢管桩后启动振动锤，此时钢管桩周边土层在振动力作用下开始液化并导致土层对钢管桩的摩阻力将大大减少，此时履带吊可缓慢将振动锤及钢管桩往上提动，逐渐将整根钢管桩拔除。

## 2.3 工程占地

本工程项目建设区占地包括永久占地和临时占地，永久占地包括变电站站区扩建区、输电线路塔基区等；临时占地包括输电线路塔基施工场地、牵张场、跨越施工场地和施工道路区等。

根据《土地利用现状分类标准》（GB/T21010-2017）二级类别，本工程土地类型划分为水浇地、果园、其他林地、其他草地、公用设施用地、盐田等类型。

本工程总占地面积为 $4 1 . 3 2 \mathrm { h m } ^ { 2 }$ ，其中永久占地 $5 . 6 4 \mathrm { h m } ^ { 2 }$ ，临时占地 $3 5 . 6 8 \mathrm { h m } ^ { 2 }$ 占地类型中水浇地 $1 9 . 9 0 \mathrm { h m } ^ { 2 }$ 、果园 $0 . 7 5 \mathrm { h m } ^ { 2 }$ 、其他林地 $4 . 1 8 \mathrm { h m } ^ { 2 }$ 、其他草地 $5 . 0 1 \mathrm { h m } ^ { 2 }$ 盐田 $1 0 . 9 8 \mathrm { h m } ^ { 2 }$ 、公用设施用地 $\phantom { - } 0 . 5 0 \mathrm { h m } ^ { 2 }$

按行政区域划分，本工程河北省境内占地 $3 9 . 6 0 \mathrm { h m } ^ { 2 }$ 、天津市境内占地 $1 . 7 2 \mathrm { h m } ^ { 2 }$ 占地面积统计见表2.3-1。

表 2.3-1 本工程占地面积汇总表 单位： $\mathbf { h } \mathbf { m } ^ { 2 }$
<table><tr><td colspan="1" rowspan="3">项目</td><td colspan="1" rowspan="3">行政区</td><td colspan="6" rowspan="1">占地类型</td><td colspan="1" rowspan="3">合计</td></tr><tr><td colspan="1" rowspan="1">耕地</td><td colspan="1" rowspan="1">果园</td><td colspan="1" rowspan="1">林地</td><td colspan="1" rowspan="1">草地</td><td colspan="1" rowspan="1">工矿仓储用地</td><td colspan="1" rowspan="1">公共管理与公共设施用地</td></tr><tr><td colspan="1" rowspan="1">水浇地</td><td colspan="1" rowspan="1">果园</td><td colspan="1" rowspan="1">其他林地</td><td colspan="1" rowspan="1">其他草地</td><td colspan="1" rowspan="1">盐田</td><td colspan="1" rowspan="1">公用设施用地</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">河北省</td><td colspan="1" rowspan="1">18.72</td><td colspan="1" rowspan="1">0.69</td><td colspan="1" rowspan="1">3.91</td><td colspan="1" rowspan="1">5.01</td><td colspan="1" rowspan="1">10.98</td><td colspan="1" rowspan="1">0.29</td><td colspan="1" rowspan="1">39.60</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">沧州市</td><td colspan="1" rowspan="1">18.72</td><td colspan="1" rowspan="1">0.69</td><td colspan="1" rowspan="1">3.91</td><td colspan="1" rowspan="1">5.01</td><td colspan="1" rowspan="1">10.98</td><td colspan="1" rowspan="1">0.29</td><td colspan="1" rowspan="1">39.60</td></tr><tr><td colspan="1" rowspan="1">1.1.1</td><td colspan="1" rowspan="1">黄骅市</td><td colspan="1" rowspan="1">18.72</td><td colspan="1" rowspan="1">0.69</td><td colspan="1" rowspan="1">3.91</td><td colspan="1" rowspan="1">5.01</td><td colspan="1" rowspan="1">10.98</td><td colspan="1" rowspan="1">0.29</td><td colspan="1" rowspan="1">39.60</td></tr><tr><td colspan="1" rowspan="1">1.1.1.1</td><td colspan="1" rowspan="1">宣惠河变电站</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.29</td><td colspan="1" rowspan="1">0.29</td></tr><tr><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="2">站区扩建区(含站内施工临时占地)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.17</td><td colspan="1" rowspan="1">0.17</td></tr><tr><td colspan="1" rowspan="2">临时占地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.04</td></tr><tr><td colspan="1" rowspan="1">临时堆土区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1">1.1.1.2</td><td colspan="1" rowspan="1">线路工程区</td><td colspan="1" rowspan="1">18.72</td><td colspan="1" rowspan="1">0.69</td><td colspan="1" rowspan="1">3.91</td><td colspan="1" rowspan="1">5.01</td><td colspan="1" rowspan="1">10.98</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">39.31</td></tr><tr><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="2">塔基区及塔基施工区</td><td colspan="1" rowspan="1">2.59</td><td colspan="1" rowspan="1">0.1</td><td colspan="1" rowspan="1">0.57</td><td colspan="1" rowspan="1">0.57</td><td colspan="1" rowspan="1">1.35</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.18</td></tr><tr><td colspan="1" rowspan="5">临时占地</td><td colspan="1" rowspan="1">10.7</td><td colspan="1" rowspan="1">0.44</td><td colspan="1" rowspan="1">2.36</td><td colspan="1" rowspan="1">2.38</td><td colspan="1" rowspan="1">4.8</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">20.68</td></tr><tr><td colspan="1" rowspan="1">牵张场</td><td colspan="1" rowspan="1">2.16</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.08</td><td colspan="1" rowspan="1">0.96</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.20</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">0.6</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.84</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.76</td></tr><tr><td colspan="1" rowspan="1">施工道路</td><td colspan="1" rowspan="1">2.67</td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1">0.82</td><td colspan="1" rowspan="1">0.82</td><td colspan="1" rowspan="1">3.03</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.49</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">16.13</td><td colspan="1" rowspan="1">0.59</td><td colspan="1" rowspan="1">3.34</td><td colspan="1" rowspan="1">4.44</td><td colspan="1" rowspan="1">9.63</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">34.13</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">天津市</td><td colspan="1" rowspan="1">1.18</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.27</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.21</td><td colspan="1" rowspan="1">1.72</td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">滨海新区</td><td colspan="1" rowspan="1">1.18</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.27</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.21</td><td colspan="1" rowspan="1">1.72</td></tr><tr><td colspan="1" rowspan="1">2.1.1</td><td colspan="1" rowspan="1">天津南变电站</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.21</td><td colspan="1" rowspan="1">0.21</td></tr><tr><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="2">站区扩建区(含站内施工临时占地)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1">0.15</td></tr><tr><td colspan="1" rowspan="2">临时占地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.04</td></tr><tr><td colspan="1" rowspan="1">临时堆土区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.02</td></tr><tr><td colspan="1" rowspan="1">2.1.2</td><td colspan="1" rowspan="1">线路工程区</td><td colspan="1" rowspan="1">1.18</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.27</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.51</td></tr><tr><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="2">塔基区及塔基施工区</td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.14</td></tr><tr><td colspan="1" rowspan="5">临时占地</td><td colspan="1" rowspan="1">0.49</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.17</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.66</td></tr><tr><td colspan="1" rowspan="1">牵张场</td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.36</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">0.1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.10</td></tr><tr><td colspan="1" rowspan="1">施工道路</td><td colspan="1" rowspan="1">0.13</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.25</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">1.08</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.37</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1">19.90</td><td colspan="1" rowspan="1">0.75</td><td colspan="1" rowspan="1">4.18</td><td colspan="1" rowspan="1">5.01</td><td colspan="1" rowspan="1">10.98</td><td colspan="1" rowspan="1">0.50</td><td colspan="1" rowspan="1">41.32</td></tr><tr><td colspan="1" rowspan="1">3.1</td><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="1">2.69</td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">0.61</td><td colspan="1" rowspan="1">0.57</td><td colspan="1" rowspan="1">1.35</td><td colspan="1" rowspan="1">0.32</td><td colspan="1" rowspan="1">5.64</td></tr><tr><td colspan="1" rowspan="1">3.2</td><td colspan="1" rowspan="1">临时占地</td><td colspan="1" rowspan="1">17.21</td><td colspan="1" rowspan="1">0.65</td><td colspan="1" rowspan="1">3.57</td><td colspan="1" rowspan="1">4.44</td><td colspan="1" rowspan="1">9.63</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">35.68</td></tr></table>

## 2.4 土石方平衡

土石方平衡的原则：施工过程中，原则上考虑挖方、填方最终平衡。塔基基础挖方全部平整在施工范围内，就地回填在塔基及塔基施工区，土石方中不包括工程建设所需的混凝土、砂石料等建筑材料。

宣惠河变电站和天津南变电站均为站内扩建，两个变电站扩建场地已在前期工程完成场地平整。宣惠河变电站和天津南变电站扩建产生的余土运至本工程输电线路的塔基永久占地范围内平整压实。

工程总挖方2.68万m<sup>3</sup>，其中表土剥离0.47万m<sup>3</sup>，基础开挖土石方2.11万m<sup>3</sup>，钻渣挖方0.10万m<sup>3</sup>。工程总填方2.93万m<sup>3</sup>，其中表土回覆0.47万m<sup>3</sup>，回填土石方2.36万m<sup>3</sup>，塔基灌注桩基础泥浆回填平整0.10万m<sup>3</sup>，外借土方0.25万m<sup>3</sup>。

本工程所需借土均取自本区域内已获批待建的电网变电站扩建工程基槽施工余土，共计 5 项工程作为合法借土来源。该 5 项工程可利用基槽余土总量为2759.4m³，大于本工程 2500m³ 的借土需求量；且各项工程手续齐全、批复完备，施工时序与本工程用土需求相匹配，可统筹调配其基槽余土作为本工程借土来源，土方来源合法合规、可控性强、运输距离合理。

## 2.4.1 表土剥离（保护）情况

本工程表土剥离及堆存原则如下：

## （1）变电站工程

宣惠河变电站扩建区、天津南站区扩建区均位于站内预留扩建位置，预留区域已铺设碎石，无可剥离表土。

## （2）输电线路工程

①对塔基及塔基施工区扰动深度大于20cm的水浇地、其他林地、果园、其他草地进行表土剥离，其中：水浇地、果园表土剥离厚度30cm，其他林地、其他草地表土剥离厚度20cm，剥离表土集中临时堆存于施工场地内。塔基施工场地主要用于堆放临时堆土和设备材料，为利于堆土及材料堆放，施工时间短，扰动地表很小，施工过程中考虑铺设彩条布，可不进行表土剥离。

②牵张场占地区一般选择地形平坦的区域，同时采用铺设钢板、彩条布铺垫等进行防护，可不进行表土剥离。

③跨越施工场地搭建跨越架等，可降低施工活动对原地貌的扰动，可不进行

表土剥离。

④施工简易道路修筑采用铺设钢板、彩条布铺垫等进行防护，扰动地表较小，可不进行表土剥离。

本工程表土剥离及堆存实施情况如下：

施工前对占用水浇地、果园、其他林地及其他草地类型的塔基永久占地和泥浆沉淀池进行基础开挖扰动的区域进行表土剥离，并保存和回填利用，剥离厚度按耕地、园地表土剥离厚度30cm，林地、草地表土剥离厚度20cm综合考虑。塔基施工场地以临时占压为主，除泥浆沉淀池外将采取彩条布铺垫进行临时防护，不再进行表土剥离，以减少扰动破坏。

综上，本工程表土剥离量为0.47万m<sup>3</sup>，表土回覆量为0.47万m<sup>3</sup>。

## 2.4.2 变电站工程基础土石方平衡

## （1）宣惠河变电站

宣惠河变电站在变电站预留场地内扩建，本期扩建区与前期工程场地标高保持一致，前期工程已对场地进行平整，本期工程主要是建构筑物基础及电缆沟槽土方开挖，挖方0.10万m<sup>3</sup>，填方 $0 . 1 0 \overline { { \mathcal { H } } } \mathbf { m } ^ { 3 }$ ，其中本地回填0.04万m<sup>3</sup>，剩余0.06万m<sup>3</sup>拟运至盐田内塔基区用于垫土，平均运距10km左右。开挖的基槽余土临时堆放于开挖基坑周围，采取土工布苫盖措施。

## （2）天津南变电站

天津南站区扩建区土石方挖填主要来自基础开挖，天津南站区扩建区挖方0.02万m<sup>3</sup>，填方0.02万m<sup>3</sup>，其中本地回填0.01万m<sup>3</sup>，剩余土方0.01万m<sup>3</sup>拟运至天津段的塔基永久占地范围内平整压实，天津段每基平均永久占地为 $5 0 0 \mathrm { m } ^ { 2 }$ ，将塔基垫高25\~30cm，平均每基塔平铺 $1 5 0 \mathrm m ^ { 3 }$ ，涉及塔基1基，运距0.20km左右。开挖的基槽余土临时堆放于开挖基坑周围，采取土工布苫盖措施。

## 2.4.3 输电线路工程基础土石方平衡

## （1）塔基及塔基施工区

塔基土石方开挖填筑活动主要集中在基坑、接地槽和施工基面的开挖、填筑，本工程部分塔基为灌注桩基础需要设置泥浆沉淀池，泥浆沉淀干化后合理处置，施工结束后进行土地整治（恢复植被）或复耕。塔基挖方回填在塔基征地范围内，进行平整、夯实。

本工程拆除线路对拆除塔基基础拆除至地下1m，确保不影响耕种及绿化，本工程拆除塔基基础共计12基，平均每基基础拆除混凝土量 $\cdot 6 . 4 0 \mathrm { m } ^ { 3 }$ ，拆除混凝土量共计 $7 6 . 8 0 \mathrm { m } ^ { 3 }$ ，该建筑垃圾不回填利用，不计入土石方量，拆除的建筑垃圾运至建筑垃圾处置场进行处置。

盐田内塔基除1基塔采取永久占地填土的施工工艺施工外，其余塔基都采取钢板桩围堰+钢栈桥平台的施工工艺，盐田段塔基区需外借土方 $0 . 3 1 \mathcal { F } \mathrm { m } ^ { 3 }$ ，其中从宣惠河变电站调入土方0.06万m<sup>3</sup>，外借土方0.25万m<sup>3</sup>。

本工程所需借土均来源于区域内已获批待建电网变电站扩建工程施工产生的基槽余土，共计 5 项工程作为合法借土来源，可提供充足合规土方，各来源工程具体情况见表2.4-1。

表2.4-1 借土来源调查表
<table><tr><td rowspan=1 colspan=1>项目名称</td><td rowspan=1 colspan=1>余土量(m³)</td><td rowspan=1 colspan=1>运距(km)</td><td rowspan=1 colspan=1>计划工期</td><td rowspan=1 colspan=1>核准批复</td><td rowspan=1 colspan=1>初步设计批复或评审意见</td><td rowspan=1 colspan=1>水保方案编制情况</td></tr><tr><td rowspan=1 colspan=1>国网河北省电力有限公司黄骅 500kV变电站1、4号主变扩建工程</td><td rowspan=1 colspan=1>960</td><td rowspan=1 colspan=1>41</td><td rowspan=1 colspan=1>2026.9-2027.12</td><td rowspan=1 colspan=1>冀发改能源核字〔2025〕72号河北省发改委2025年8月29日</td><td rowspan=1 colspan=1>冀电建设〔2026〕3号国网河北省电力有限公司2026年1月16日</td><td rowspan=1 colspan=1>不在河北省生产建设项目水土保持方案编制范围内，不需要编制水土保持方案</td></tr><tr><td rowspan=1 colspan=1>沧州泊头永安 110kV变电站 2 号主变扩建工程</td><td rowspan=1 colspan=1>390</td><td rowspan=1 colspan=1>104</td><td rowspan=1 colspan=1>2026.9-2027.8</td><td rowspan=1 colspan=1>沧审批核〔2025〕129号沧州市行政审批局2025年9月30日</td><td rowspan=1 colspan=1>冀电建设〔2026〕3号国网河北省电力有限公司2026年1月16日</td><td rowspan=1 colspan=1>不在河北省生产建设项目水土保持方案编制范围内，不需要编制水土保持方案</td></tr><tr><td rowspan=1 colspan=1>青县罗店 (城东)110kV 变电站 2# 主变扩建工程</td><td rowspan=1 colspan=1>300</td><td rowspan=1 colspan=1>94</td><td rowspan=1 colspan=1>2026.9-2027.8</td><td rowspan=1 colspan=1>沧审批核〔2025〕127号沧州市行政审批局2025年9月30日</td><td rowspan=1 colspan=1>冀电建设〔2026〕3号国网河北省电力有限公司2026年1月16日</td><td rowspan=1 colspan=1>不在河北省生产建设项目水土保持方案编制范围内，不需要编制水土保持方案</td></tr><tr><td rowspan=1 colspan=1>沧州王庄 110kV 变电站3号主变扩建工程</td><td rowspan=1 colspan=1>577</td><td rowspan=1 colspan=1>83</td><td rowspan=1 colspan=1>2026.8-2027.7</td><td rowspan=1 colspan=1>沧审批核〔2025〕84号沧州市行政审批局2025年7月14日</td><td rowspan=1 colspan=1>冀电经研设计〔2025〕152号国网河北经研院2025年11月7日</td><td rowspan=1 colspan=1>占地面积小于0.5hm²，土石方量小于1000m³，不需要编制水土保持方案</td></tr><tr><td rowspan=1 colspan=1>吴桥管庄 110kV 变电站 2# 主变扩建工程</td><td rowspan=1 colspan=1>532.4</td><td rowspan=1 colspan=1>178</td><td rowspan=1 colspan=1>2026.8-2027.7</td><td rowspan=1 colspan=1>沧审批核〔2025〕77号沧州市行政审批局2025年6月18日</td><td rowspan=1 colspan=1>冀电建设〔2025〕67号国网河北省电力有限公司2025年10月31日</td><td rowspan=1 colspan=1>不在河北省生产建设项目水土保持方案编制范围内，不需要编制水土保持方案</td></tr></table>

以上 5 项工程土方共计 $2 7 5 9 . 4 \mathrm { m } ^ { 3 }$ ，满足本工程借土量 $2 5 0 0 \mathrm { m } ^ { 3 }$ ，且均手续齐全、批复完备，施工时序与本工程用土需求匹配，可统筹调配其基槽余土作为本工程借土来源，土方来源合法可控、运距合理。

综上，塔基及塔基施工区一般土石方开挖量为 $2 . 0 9 \mathcal { F } \mathrm { m } ^ { 3 } ( $ （含钻渣 $0 . 1 0 \mathcal { \overline { { \mathcal { H } } } } \mathbf { m } ^ { 3 } )$ ，填方量为 $2 . 4 1 \overline { { \mathrm { \mathscr { A } } } } \mathrm { m } ^ { 3 }$ （含钻渣 $0 . 1 0 \mathcal { \overline { { \mathcal { H } } } } \mathbf { m } ^ { 3 } )$ ），其中内部区域调 $\big \wedge 0 . 0 7 \mathcal { F } \mathrm { m } ^ { 3 }$ ，外购土方$0 . 2 5 \sqrt { \mathrm { \Omega } } \mathrm { m } ^ { 3 }$

综上，线路工程挖方2.56万m<sup>3</sup>，其中表土剥离土方量0.47万 $\mathrm { \dot { m } } ^ { 3 }$ ，基础开挖土石方 $1 . 9 9 \overline { { \mathcal { H } } } \mathrm { m } ^ { 3 }$ ，钻渣 $0 . 1 0 \mathcal { \mathrm { H } } \mathrm { m } ^ { 3 } .$ 。填方 $2 . 8 8 \mathcal { F } \mathrm { m } ^ { 3 }$ ，其中表土回覆土方量 $0 . 4 7 \overline { { \mathrm { \mathscr { H } } } } \mathbf { m } ^ { 3 }$ 一般土石方回填2.41万m<sup>3</sup>，钻渣 $0 . 1 0 \overline { { \mathcal { H } } } \mathbf { m } ^ { 3 }$ ，其中变电站工程域调 $\lambda 0 . 0 7 \mathcal { \overline { { H } } } \mathbf { m } ^ { 3 }$ ，外借土方0.25万m<sup>3</sup>。

本工程表土可剥离量计算表见表2.4-2，土石方平衡一览表及汇总表见表2.4-3，土石方平衡图见图2.4-1。

表2.4-2 本工程表土可剥离量计算表
<table><tr><td rowspan=1 colspan=2>分区</td><td rowspan=1 colspan=1>剥离面积(hm2)</td><td rowspan=1 colspan=1>平均剥离厚度(m)</td><td rowspan=1 colspan=1>表土剥离（万m3)</td><td rowspan=1 colspan=1>表土回覆（万m³)</td><td rowspan=1 colspan=1>临时堆存场地</td></tr><tr><td rowspan=2 colspan=1>河北省</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>1.68</td><td rowspan=1 colspan=1>0.27</td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1>塔基施工临时占地范围内</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>1.68</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>天津市</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.29</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>塔基施工临时占地范围内</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>1.75</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.47</td><td rowspan=1 colspan=1>0.47</td><td rowspan=1 colspan=1></td></tr></table>

表2.4-3 本工程土石方平衡一览表 单位：万m3
<table><tr><td rowspan=2 colspan=1>行政区划</td><td rowspan=2 colspan=2>分区</td><td rowspan=1 colspan=4>开挖量</td><td rowspan=1 colspan=4>回填量</td><td rowspan=2 colspan=1>调入</td><td rowspan=2 colspan=1>调出</td><td rowspan=2 colspan=1>借方</td></tr><tr><td rowspan=1 colspan=1>表土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>钻渣</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>表土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>钻渣</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=3 colspan=1>河北省</td><td rowspan=1 colspan=2>宣惠河变电站扩建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>输电线路工程</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1>1.96</td><td rowspan=1 colspan=1>0.1</td><td rowspan=1 colspan=1>2.51</td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1>2.27</td><td rowspan=1 colspan=1>0.1</td><td rowspan=1 colspan=1>2.82</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.25</td></tr><tr><td rowspan=1 colspan=2>小计</td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1>2.06</td><td rowspan=1 colspan=1>0.1</td><td rowspan=1 colspan=1>2.61</td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1>2.31</td><td rowspan=1 colspan=1>0.1</td><td rowspan=1 colspan=1>2.86</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.25</td></tr><tr><td rowspan=3 colspan=1>天津市</td><td rowspan=1 colspan=2>天津南变电站扩建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>输电线路工程</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>小计</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>合计</td><td rowspan=1 colspan=1>0.47</td><td rowspan=1 colspan=1>2.11</td><td rowspan=1 colspan=1>01</td><td rowspan=1 colspan=1>2.68</td><td rowspan=1 colspan=1>0.47</td><td rowspan=1 colspan=1>2.36</td><td rowspan=1 colspan=1>0.1</td><td rowspan=1 colspan=1>2.93</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.25</td></tr></table>

## 2.5 拆迁（移民）安置及专项设施改（迁）建

变电站均为站内扩建，不涉及居民拆迁及专项设施迁改；线路工程拆迁主要是对不满足净空高的建筑顶面进行拆除，工程本身不占用。拆迁安置工作执行国家及地方有关拆迁安置政策，由建设单位按当地标准进行补偿，由地方政府组织实施，相应水土流失防治工作由地方政府负责。因此，拆迁安置不纳入本工程防治责任范围。

本工程不涉及专项设施改迁建。

## 2.6 施工进度

本工程为建设类项目，计划于2026年8月开工，2028年1月完工，总工期18个月，进度安排见表2.6-1。

表2.6-1 本工程施工进度一览表  
单位：月
<table><tr><td rowspan=2 colspan=2>项目</td><td rowspan=1 colspan=5>2026</td><td rowspan=1 colspan=12>2027</td><td rowspan=1 colspan=1>2028</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=2>1、变电站工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>宣惠河变电站</td><td rowspan=2 colspan=1>施工准备及土建工程</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>设备安装调试</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=5 colspan=1>天津变电站</td><td rowspan=3 colspan=1>施工准备及土建工程</td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>设备安装调试</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>2、线路工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>塔基区</td><td rowspan=2 colspan=1>施工准备及土建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>立塔、架线、调试、清场、验收、消缺</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>牵张场区、跨越施工场地区</td><td rowspan=2 colspan=1>施工准备及土建工程</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>施工道路区</td><td rowspan=2 colspan=1>施工准备及土建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

## 2.7 自然概况

## 2.7.1 地质

## （1）变电站工程

## 1）宣惠河变电站

地质构造：站址区域无全新活动断裂存在，区域地质构造稳定，站址区及附近地势较平坦开阔，无滑坡、崩塌、泥石流形成条件；无岩溶、土洞形成条件。

地层岩性：扩建站址区域地层为第四系全新统及上更新统陆相及海陆交互相沉积物，沉积厚度约500～550m。第一层主要由素填土组成，回填质量及压实效果参差不齐，厚度1.20m～2.00m；第二层主要由粉土、粉砂、粉质黏土组成，干强度、韧性较低，厚度18.30～24.40m；第三层主要由粉砂组成，砂质较纯净，中密\~密实，分选性较好，厚度0.50～10.0m；第四层主要由粉质黏土组成，土质比较均匀，局部夹粉土夹层。

地下水：本变电站地貌形态类型属华北东部沼泽化滨海平原向滨海滩涂过渡地带，地表分布着晒盐池塘及虾塘，地下水位1.5m左右。

地震烈度：站址位于抗震设防烈度6度区内，设计基本地震加速度值0.05g，设计地震分组为第三组，特征周期值0.65s。

站址扩建区范围内无全新活动断裂，无其他不良地质作用。

## 2）天津南变电站

地质构造：扩建区域地层结构较为简单，构造条件相对稳定，区域断裂距离站址均2km以上，站址范围内无全新活动断裂，无其他不良地质作用。

地层岩性：站址场地地基土属于第四系全新统海相与陆相交互沉积地层。

站址扩建区地层主要由人工堆积层、拟建场区新近沉积层和第四纪沉积层组成。①第四系全新统上组陆相冲积层（Q4 3al ）；②第四系全新统中组海相沉积层（Q4 2m）；③第四系全新统下组陆相冲积层（Q4 1al ）④第四系全新统下组海陆交互相层（Q41mc ）。

地下水：站址地下水位埋深2.2～3.0m，地下水类型为第四系孔隙潜水，主要接受大气降水补给，主要以渗透与蒸发方式排泄。

地震烈度：本项目基本烈度VII度（0.10g）和特征周期0.55s（第二组）。场地属于建筑抗震的一般场地。拟建场地地基土有中软土、中硬土,建筑场地类别为

Ⅲ类。

站址扩建区工程场地及其附近无崩塌、滑坡、泥石流及地面沉降等不良地质作用发育，场地稳定，不存在地质灾害。

## （2）输电线路

1）静海～黄骅双回改接入天津南500kV线路工程（天津段）：

线路附近均无全新活动断裂，构造相对稳定，为可进行建设的一般性场地，适宜建设；线路内无滑坡、崩塌、泥石流等不良地质作用，未发现压矿、采空等问题；线路途经区域地震动参数为0.05g，抗震设防等级为6度；本工程线路路径所在区域标准冻土深度小于0.60m。

静海～黄骅双回改接入天津南500kV线路工程（河北段）：线路附近均无全新活动断裂，构造相对稳定，为可进行建设的一般性场地，适宜建设；线路内无滑坡、崩塌、泥石流等不良地质作用，未发现压矿、采空等问题；线路途经区域地震动参数为0.05g，抗震设防等级为6度；本工程线路路径所在区域标准冻土深度小于0.60m。

静海～黄骅双回改接入宣惠河500kV线路工程：线路附近均无全新活动断裂，构造相对稳定，为可进行建设的一般性场地，适宜建设；线路内无滑坡、崩塌、泥石流等不良地质作用，未发现压矿、采空等问题；线路途经区域地震动参数为0.05g，抗震设防等级为6度；本工程线路路径所在区域标准冻土深度小于0.60m。

## 2.7.2 地貌

本工程地貌类型主要为平原区。

（1）宣惠河变电站

站址地貌形态类型属平原，总体南高北低，地势平缓、开阔。

（3）输电线路工程区：

拟建线路沿线地形地貌为平原地貌，地形起伏较小，地势平坦开阔，高程3\~5m。其中天津段和河北段线路不存在河中立塔问题，接宣惠河段分布大量盐池，存在盐池中立塔问题。

## .3 气象

项目涉及河北省沧州市黄骅市属暖温带大陆性季风气候，天津市滨海新区属暖温带半湿润季风气候。

（1）项目涉及河北省沧州市，属暖温带大陆性季风气候，夏季高温多雨，冬季寒冷干燥，气温年较差、日较差大，多年平均气温 $1 2 . 7 ^ { \circ } \mathrm { C }$ ，极端最高气温41.8℃，极端最低气温 $- 2 1 . 6 ^ { \circ } \mathrm { C } , ~ \geq 1 0 ^ { \circ } \mathrm { C }$ 积温 $4 7 8 5 ^ { \circ } \mathrm { C }$ ，多年平均蒸发量1692.1mm，多年平均降水量581mm，无霜期181d，全年主导风向NW、S，年平均风速2.9m/s，大风日数30.3d，雨季时段主要集中在6\~9月。

（2）项目涉及天津市滨海新区属暖温带半湿润季风气候，四季分明、天气的非周期性变化显著，多年平均气温 $1 2 . 6 \mathrm { { } ^ { \circ } C }$ ，极端最高气温41.7℃，极端最低气温-27.4℃，≥10℃积温4200℃，多年平均蒸发量1912.0mm，多年平均降水量604.3mm，无霜期205d，全年主导风向SW，年平均风速3.0m/s，大风日数39.9d，雨季时段主要集中在6\~9月。

根据工程沿线经过各行政区有代表性的气象站近30年（1994～2023年）的实测气象资料，本工程沿线各行政区基本气象要素特征值统计见表2.7-1。

表2.7-1 工程沿线各主要行政区基本气象要素特征值表
<table><tr><td rowspan=2 colspan=1>行政区</td><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1>天津市</td></tr><tr><td rowspan=1 colspan=1>黄骅市</td><td rowspan=1 colspan=1>滨海新区</td></tr><tr><td rowspan=1 colspan=1>多年平均气温（℃）</td><td rowspan=1 colspan=1>12.7</td><td rowspan=1 colspan=1>12.6</td></tr><tr><td rowspan=1 colspan=1>极端最高气温（℃）</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>41.7</td></tr><tr><td rowspan=1 colspan=1>极端最低气温（℃）</td><td rowspan=1 colspan=1>-21.6</td><td rowspan=1 colspan=1>-27.4</td></tr><tr><td rowspan=1 colspan=1>≥10℃积温</td><td rowspan=1 colspan=1>4785</td><td rowspan=1 colspan=1>4200</td></tr><tr><td rowspan=1 colspan=1>多年平均蒸发量（mm）</td><td rowspan=1 colspan=1>1692.1</td><td rowspan=1 colspan=1>1912</td></tr><tr><td rowspan=1 colspan=1>多年平均降水量（mm）</td><td rowspan=1 colspan=1>581</td><td rowspan=1 colspan=1>604.3</td></tr><tr><td rowspan=1 colspan=1>无霜期（天）</td><td rowspan=1 colspan=1>210</td><td rowspan=1 colspan=1>205</td></tr><tr><td rowspan=1 colspan=1>全年主导风向</td><td rowspan=1 colspan=1>SSW</td><td rowspan=1 colspan=1>SW</td></tr><tr><td rowspan=1 colspan=1>年平均风速（m/s）</td><td rowspan=1 colspan=1>3.4</td><td rowspan=1 colspan=1>3.0</td></tr><tr><td rowspan=1 colspan=1>大风日数（d）</td><td rowspan=1 colspan=1>30.3</td><td rowspan=1 colspan=1>39.9</td></tr><tr><td rowspan=1 colspan=1>雨季时段（月）</td><td rowspan=1 colspan=1>6~9</td><td rowspan=1 colspan=1>6~9</td></tr><tr><td rowspan=1 colspan=1>最大冻土深度（cm）</td><td rowspan=1 colspan=1>67</td><td rowspan=1 colspan=1>60</td></tr></table>

## 2.7.4 水文

项目区属于海河流域，水系分布见附图2。

## （1）变电工程

宣惠河变电站站址地势相对较低，东距宣惠河1.8km，西南距贝壳湖1.5km。

天津南变电站站址南距子牙新河3.2km、北排水河5.5km。

## （2）500kV线路工程

本工程新建线路主要跨越了天津市滨海新区兴济夹道减河，工程利用河流两侧地势可一档跨越，河北省段不涉及跨越河流。

据统计，本工程共计1处需要办理涉河审批手续，具体涉河上报及批复情况详见表2.7-2。线路沿线跨越河流情况详见表2.7-3。

表2.7-2 本项目涉及河道情况及洪水影响评价办理进展表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>行政区</td><td rowspan=1 colspan=1>跨越河流（水库)名称</td><td rowspan=1 colspan=1>行政主管单位</td><td rowspan=1 colspan=1>跨越档杆塔号（数量）</td><td rowspan=1 colspan=1>是否取得路径通过意见</td><td rowspan=1 colspan=1>《洪水影响评价报告》委托情况</td><td rowspan=1 colspan=1>《洪水影响评价报告》编制及报批进度</td><td rowspan=1 colspan=1>是否在河道管理范围内立塔</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>天津市滨海新区</td><td rowspan=1 colspan=1>兴济夹道减河</td><td rowspan=1 colspan=1>水利部海河水利委员会</td><td rowspan=1 colspan=1>N3-N4（2基）</td><td rowspan=1 colspan=1>是</td><td rowspan=1 colspan=1>已委托</td><td rowspan=1 colspan=1>编制过程中</td><td rowspan=1 colspan=1>否</td></tr></table>

## 2.7.5 土壤

结合中国土壤类型图，根据现场调查情况，项目区土壤类型主要为潮土、盐土、沼泽土，沿线土壤类型分布表见表2.7-4。现场调查情况见图2.7-2。

表2-7-4 工程沿线土壤分布表
<table><tr><td colspan="2">行政区</td><td rowspan="2">土壤类型</td><td rowspan="2">土壤特性</td></tr><tr><td>省</td><td>市</td></tr><tr><td>河北 省</td><td>沧州市 黄骅市</td><td>主要有潮土和盐土， 以潮土为主</td><td>潮土：母质以河流冲积物为主。其形成受沉积 物层理结构、地下水周期性升降及旱作环境共 同作用，沉积物的水力分选形成砂、壤、粘质 土层交替分布，导致土壤理化性质差异显著。 盐土：是由海相沉积物经海潮或高浓度地下水 作用形成的全剖面含盐土壤，盐分以氯化物为 主。其表层至深层含盐量均匀，无明显表聚</td></tr><tr><td colspan="2">行政区</td><td rowspan="2">土壤类型</td><td rowspan="2">土壤特性 为8.0-8.5。其盐分动态受地下水矿化度、气候</td></tr><tr><td>省</td><td>市</td></tr><tr><td>天津 市</td><td>滨海新 区</td><td>土壤类型以盐化潮 土、滨海盐土、沼泽 土为主。</td><td>及植被覆盖影响，改良利用需结合水利工程与 农业措施调控。 沼泽土：地表长期积水、生长喜湿性植被条件 下形成的土壤。土壤多呈微酸性至中性反应。 土体上部含大量有机质或泥炭，下部为潜育 层，中间有的具锈色过渡层，是有机质积累及 还原作用强烈的土壤。母质主要为河湖沉积 物，质地较黏，温暖季节植被生长繁茂，冬季 寒冷，有机质分解程度低，表层为黑色的腐泥 层或泥炭。重点改良措施是排除积水，加速土 壤有机质分解。</td></tr></table>

通过土壤剖面法对本工程抽样进行表土资源情况调查，线路工程根据沿线土壤类型自然分布特点，选择不同占地类型进行调查，据此分析可剥离表土区域及表土量。表土资源保护原则：本工程全线位于平原区，针对不同扰动模式采取分级保护：1.剥离保护：塔基及塔基施工区开挖扰动区域，按耕地30cm、林地、草地20cm的标准进行剥离，剥离表土就近集中堆存并落实挡护措施，待基础回填后作为顶层覆土利用； 铺垫保护：牵张场及施工道路区、未开挖扰动的塔基施工临时用地，主要采取铺垫保护方案。其中扰动较小的生产区铺设彩条布隔离；重载施工路段采取钢板铺垫。采取以上措施可以避免施工机械对平原区耕作层的直接碾压，确保表土资源的科学保护与可持续利用。工程表土可剥离总面积：29.84hm<sup>2</sup>，可剥离总量：8.04万m<sup>3</sup>。现场表土资源调查情况见下图及表2.7-5。

表2.7-5 变电站及线路区表土层厚度调查量测表
<table><tr><td rowspan=1 colspan=3>行政区</td><td rowspan=1 colspan=1>可剥离位置</td><td rowspan=1 colspan=1>可剥离厚度（cm）</td><td rowspan=1 colspan=1>可剥离面积 $\left( \mathbf { h } \mathbf { m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1>可剥离量（万 $\mathbf { m } ^ { 3 } )$ </td><td rowspan=1 colspan=1>剥离保护量 $( \mathbf { \nabla } \mathcal { F } \mathbf { m } 3 )$ </td><td rowspan=1 colspan=1>铺垫保护量(万m3)</td></tr><tr><td rowspan=2 colspan=1>河北省</td><td rowspan=2 colspan=1>沧州市</td><td rowspan=2 colspan=1>黄骅市</td><td rowspan=1 colspan=1>宣惠河变电站站内扩建区、临时堆土区</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>线路工程塔基及塔基施工区、施工道路区、牵张场区</td><td rowspan=1 colspan=1>耕地、园地30cm；林地、草地20cm</td><td rowspan=1 colspan=1>28.33</td><td rowspan=1 colspan=1>7.61</td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1>7.02</td></tr><tr><td rowspan=2 colspan=1>天津市</td><td rowspan=2 colspan=2>滨海新区</td><td rowspan=1 colspan=1>天津南变电站站内扩建区、临时堆土区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>/</td></tr><tr><td rowspan=1 colspan=1>线路工程塔基及塔基施工区、施工道路区</td><td rowspan=1 colspan=1>耕地、园地30cm；林地、草地20cm</td><td rowspan=1 colspan=1>1.51</td><td rowspan=1 colspan=1>0.42</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.39</td></tr><tr><td rowspan=1 colspan=3>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>29.84</td><td rowspan=1 colspan=1>8.04</td><td rowspan=1 colspan=1>0.47</td><td rowspan=1 colspan=1>7.41</td></tr></table>

## 2.7.6 植被

根据《中国植被》（1995年）中的植被区划，项目区植被属于暖温带落叶阔叶林区，沿线植被情况见表2.7-6。

表2.7-6 工程沿线植被类型表
<table><tr><td rowspan=1 colspan=2>行政区</td><td rowspan=2 colspan=1>植被类型</td><td rowspan=2 colspan=1>林草覆盖率(%)</td></tr><tr><td rowspan=1 colspan=1>省</td><td rowspan=1 colspan=1>市（州）</td></tr><tr><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1>沧州市</td><td rowspan=1 colspan=1>项目区植被类型属于暖温带落叶阔叶林区，主要乔灌木为怪柳、紫穗槐、白蜡、杨树、槐树、柳树等，主要草本植物为狗尾巴草、黑麦草、芦苇等。</td><td rowspan=1 colspan=1>约15%</td></tr><tr><td rowspan=1 colspan=1>天津市</td><td rowspan=1 colspan=1>滨海新区</td><td rowspan=1 colspan=1>项目区植被类型属于暖温带落叶阔叶林区，在渤海湾海滩上，由于受海水的影响，土壤含盐量高达3%，发育着特殊植被，即以盐地碱蓬为优势种的盐生植被。东南部地处海河流域下游，地势低洼，形成大大小小的洼地，发育着茂盛的芦苇沼泽植被。</td><td rowspan=1 colspan=1>约20%</td></tr></table>

根据当地气候特点结合现场勘查情况、查阅资料，优选本工程输电线路沿线主要的适生树种、草种，见表2.7-7。

## 2.7.7 水土保持敏感区

依据《市水务局关于发布天津市水土流失重点预防区和重点治理区的公告》（津水农〔2016〕20 号），本工程天津段仅涉及天津市滨海新区西南部市级水土流失重点治理区这一处水土保持敏感区。

经线路路径优化，工程已全面避开饮用水水源保护区、水功能一级区的保护区和保留区、自然保护区、世界文化和自然遗产地、风景名胜区、地质公园、森林公园、重要湿地等其他所有水土保持敏感区。

结合《天津市水土保持规划》（2017 年 7 月）、《河北省水土保持规划（2016—2030 年）》（2017 年 7 月），本工程线路工程除上述重点治理区外，不涉及其他任何水土保持敏感区。

## 3. 项目水土保持评价

## 3.1 主体工程选址（线）水土保持评价

对照《中华人民共和国水土保持法》、《河北省实施<中华人民共和国水土保持法>办法》、《天津市实施<中华人民共和国水土保持法>办法》以及《生产建设项目水土保持技术标准》（GB50433-2018）等规范和要求，本方案对工程选址（线）的水土保持限制和约束性规定进行分析，并提出相应要求，具体详见表3.1-1\~3.1-3。

表3.1-1 《中华人民共和国水土保持法》选址（线）水土保持制约性因素分析
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">约束性条件</td><td colspan="1" rowspan="1">相符性分析</td><td colspan="1" rowspan="1">分析结果</td></tr><tr><td colspan="4" rowspan="1">《中华人民共和国水土保持法》</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">第十七条：禁止在崩塌、滑坡危险区和泥石流易发区从事取土、挖砂、采石等可能造成水土流失的活动。</td><td colspan="1" rowspan="1">本工程不涉及在崩塌、滑坡危险区和泥石流易发区从事取土、挖砂、采石。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">第十八条：水土流失严重、生态脆弱的地区，应当限制或者禁止可能造成水土流失的生产建设活动，严格保护植物、沙壳、结皮、地衣等。</td><td colspan="1" rowspan="1">本工程沿线林草植被覆盖率较高，不属于水土流失严重、生态脆弱地区。本方案对扰动较轻的临时用地采取了临时铺垫方式保护原地貌，施工结束后对临时占地区域进行植被恢复措施。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">第二十四条：生产建设项目选址、选线应当避让水土流失重点预防区和重点治理区；无法避让的，应当提高防治标准，优化施工工艺，减少地表扰动和植被损坏范围，有效控制可能造成的水土流失。</td><td colspan="1" rowspan="1">本工程选址选线已避开了地质公园、风景名胜区等水土保持敏感区。本工程天津市境内无法避让天津市市级水土流失重点治理区，将按北方土石山区一级防治标准并提高林草覆盖率标准，施工过程中采取无人机放线等先进的施工方法工艺，建设单位在建设过程中加强工程管理，减少地表扰动和植被损坏范围，有效控制可能造成的水土流失。</td><td colspan="1" rowspan="1">存在约束性因素，主体工程及本方案优化施工工艺，提高防治标准后符合。</td></tr><tr><td colspan="4" rowspan="1">《河北省实施&lt;中华人民共和国水土保持法&gt;办法》（河北省人大常委会，2014年5月30日颁布，2018年5月31日修订）</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">第十四条禁止在崩塌、滑坡危险区和泥石流易发区从事取土、挖砂、采石等可能造成水土流失的活动。</td><td colspan="1" rowspan="1">本工程不涉及崩塌、滑坡危险区和泥石流易发区。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="4" rowspan="1">《天津市实施&lt;中华人民共和国水土保持法&gt;办法》(天津市人大常委会，2013年12月17日颁布)</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">第十六条生产建设项目选址、选线应当避让水土流失重点预防区和水土流失重点治理区；无法避让的，生产建设单位应当编制水土保持方案，并在水土保持方案中提高防治标准，优化施工工艺，减少地表扰动和植被损坏范围，有效控制可能造成的水土流失。</td><td colspan="1" rowspan="1">本工程选址选线已避开了地质公园、风景名胜区等水土保持敏感区。本工程天津市境内无法避让天津市市级水土流失重点治理区，将按北方土石山区一级防治标准并提高林草覆盖率标准，施工过程中采取无人机放线等先进的施工方法工艺，建设单位在建设过程中加强工程管理，减少地表扰动和植被损坏范围，有效控制可能造成的水土流失。</td><td colspan="1" rowspan="1">存在约束性因素，主体工程及本方案优化施工工艺，提高防治标准后符合。</td></tr></table>

表 3.1-2 《生产建设项目水土保持技术标准》（GB50433-2018）  
水土保持制约性因素分析
<table><tr><td rowspan=1 colspan=2>GB50433-2018的约束性条件</td><td rowspan=1 colspan=1>相符性分析</td><td rowspan=1 colspan=1>分析结果</td></tr><tr><td rowspan=3 colspan=1>工程选址(线)方面</td><td rowspan=1 colspan=1>选址（线）应避让水土流失重点预防区和重点治理区。</td><td rowspan=1 colspan=1>本工程无法避让天津市市级水土流失重点治理区，主体通过优化施工工艺，优化变电站总平面布置方案。项目凡涉及天津市市级水土流失重点治理区内的水土流失防治标准执行一级标准并提高林草覆盖率标准，同时提高拦挡工程、截排水沟、植被恢复等设计标准。</td><td rowspan=1 colspan=1>存在约束性因素，通过优化施工工艺，提高植被恢复等设计标准后符合</td></tr><tr><td rowspan=1 colspan=1>选址（线）应避让河流两岸、湖泊和水库周边的植物保护带。</td><td rowspan=1 colspan=1>本工程未涉及河流两岸、湖泊和水库周边的植物保护带，跨越河流均为一档跨越，不在河道管理范围立塔。</td><td rowspan=1 colspan=1>符合</td></tr><tr><td rowspan=1 colspan=1>选址（线）应避让全国水土保持监测网络中的水土保持监测站点、重点试验区及国家确定的水土保持长期定位观测站。</td><td rowspan=1 colspan=1>本工程已避让了左栏所列站点及试验区。</td><td rowspan=1 colspan=1>符合</td></tr></table>

表3.1-3 北方土石山区的特殊规定分析表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>制约性因素条款</td><td rowspan=1 colspan=1>本次工程情况</td><td rowspan=1 colspan=1>相符性</td></tr><tr><td rowspan=1 colspan=4>北方土石山区</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>应保存和综合利用土壤资源</td><td rowspan=1 colspan=1>本方案对扰动开挖区域的表土均进行表土剥离并单独存放保护，施工结束后回填至本区域用于耕地恢复或者绿化，合理利用土壤资源。</td><td rowspan=1 colspan=1>符合</td></tr></table>

综上所述，本工程在选址（线）及建设中虽有一定的限制性因素，通过提高防治标准指标值，加强预防保护，尽量减少地表扰动和植被损坏范围，有效控制可能造成的水土流失，同时采取科学可行的水土流失防治措施后，可满足水土保持要求，工程建设可行。

## 3.2 建设方案与布局水土保持分析评价

## 3.2.1 建设方案评价

## （1）建设方案相符性分析

本方案对照《生产建设项目水土保持技术标准》（GB50433-2018）中关于工程建设方案与布局的相关规定进行水土保持分析与评价，并提出相应要求，详见表3.2-1。

表3.2-1《生产建设项目水土保持技术标准》（GB50433-2018）  
关于工程建设方案与布局的分析评价
<table><tr><td colspan="2" rowspan="1">GB50433-2018的约束性条件</td><td colspan="1" rowspan="1">相符性分析</td><td colspan="1" rowspan="1">分析结果</td></tr><tr><td colspan="1" rowspan="4"></td><td colspan="1" rowspan="1">对无法避让水土流失重点预防区和重点治理区的生产建设项目，建设方案应符合下列规定：</td><td colspan="1" rowspan="1">本工程线路路径无法避让天津市重点治理区，经主体设计对建设方案进行优化和水保方案分析补充后，本工程相符性分析如下：</td><td colspan="1" rowspan="4">符合</td></tr><tr><td colspan="1" rowspan="1">①应优化方案，减少工程占地和土石方量。</td><td colspan="1" rowspan="1">变电站扩建方案：① 天津南变电站：扩建区位于变电站内预留空地，总平面在主体设计中满足电气设备要求基础上，布置紧凑，功能分区明确，尽量减少永久占地面积。施工临时用地利用站内空地，不新增占地。竖向布置充分考虑地形条件，采用平坡式布置，但总平设计中尽量减少土石方开挖的情况下由于扩建工程建筑物基础、管沟开挖等仍产生余方，余方拟就近运至本工程线路工程塔基及塔基施工区永久占地平整压实。②输电线路优化了线路路径方案，比项目建议书及设计初期已尽量减少了新建铁塔数量，选择适宜的铁塔根开，减少永久占地，优化施工组织方案，充分利用已有道路运输，减少施工简易道路开挖扰动，合理安排架线施工，采用无人机放线等先进施工架线工艺，减少牵张场地设置数量，临时施工场地设置彩条旗围栏，严格控制临时施工扰动范围。</td></tr><tr><td colspan="1" rowspan="1">②截排水工程、拦挡工程的工程等级和防洪标准应提高一级。</td><td colspan="1" rowspan="1">①变电站扩建主体设计根据相关规范，防洪标准为100年一遇。②经本方案分析补充，本工程设计的拦挡工程主要为塔基及塔基施工区临时土方拦挡，根据规范要求，本方案补充设计的临时防护措施对临时堆土采取了彩条布铺垫、防尘网苫盖以及编织袋装土拦挡，对施工期的临时堆土密闭防护，严控水土流失。</td></tr><tr><td colspan="1" rowspan="1">③宜布设雨洪集蓄、沉沙设施。</td><td colspan="1" rowspan="1">①天津南变扩建工程雨水排水形式与前期工程保持一致，本期无新增；②输电线路工程铁塔分散且占地较</td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">小，不需布设左列设施。</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">④提高植物措施标准，林草覆盖率应提高1个~2个百分点。</td><td colspan="1" rowspan="1">本方案针对该区域林草覆盖率提高2个百分点。</td><td colspan="1" rowspan="1"></td></tr></table>

根据上述分析，经主体设计优化方案，优化施工工艺，尽量减少地表扰动和植被损坏范围，同时本方案通过提高防治标准指标值，本工程建设方案总体合理，符合水土保持相关规定与要求。

## （2）水土保持敏感区情况

根据《水利部办公厅关于印发〈全国水土保持规划国家级水土流失重点预防保护区和重点治理区复核划分成果〉的通知》（办水保〔2013〕188号）及沿线省、市水土保持分区划分相关文件，本工程沿线涉及的滨海新区属于天津市西南部市级水土流失重点治理区，未涉及国家级水土流失重点预防保护区和重点治理区。

## （3）其他水土保持敏感区

本工程线路路径经过优化后，已避开了地质公园、风景名胜区、生态红线、饮用水源保护区等水土保持敏感区。

因此，本工程经过水土保持敏感区虽存在一定的制约性因素，但采取相应防护措施后可满足水土保持要求。

## 3.2.2 工程占地评价

## （1）占地类型分析评价

本工程总占地面积为 $4 1 . 3 2 \mathrm { h m } ^ { 2 }$ ，其中永久占地 $5 . 6 4 \mathrm { h m } ^ { 2 }$ ，临时占地 $3 5 . 6 8 \mathrm { h m } ^ { 2 }$ 占地类型中水浇地 $1 9 . 9 0 \mathrm { h m } ^ { 2 }$ 、果园 $0 . 7 5 \mathrm { h m } ^ { 2 }$ 、其他林地 $\cdot 4 . 1 8 \mathrm { h m } ^ { 2 }$ 、其他草地 $5 . 0 1 \mathrm { h m } ^ { 2 } .$ 盐田 $1 0 . 9 8 \mathrm { h m } ^ { 2 }$ 、公用设施用地 $\phantom { - } 0 . 5 0 \mathrm { h m } ^ { 2 }$ 。本工程主要占地类型为水浇地，其次为盐田和其他草地。对占用耕地区域在完工后进行耕地恢复满足复耕要求，占用林地和其他草地的区域在开工前办理林地征占用、林木采伐、林木补偿等手续，在施工后期进行植被恢复，严禁使用施工机械大范围破坏植被。盐田塔基采取钢板桩围堰+钢栈桥施工工艺，施工结束后恢复原地貌。

## （2）占地面积分析评价

宣惠河变电站本期扩建区永久占地面积为0.17hm<sup>2</sup>，在站区围墙内扩建，无新增征地。施工临时用地和临时堆土区均布设在站内空地，占地面积分别为0.04hm<sup>2</sup>和0.08hm<sup>2</sup>，施工生活区租用附近民房。施工用电用水等利用站内已有设施，可满足施工需要。

天津南变电站本期扩建区永久占地面积共0.15hm<sup>2</sup>，在站区围墙内扩建，无新增征地。施工临时用地和临时堆土区均布设在站内空地，占地面积分别为0.04hm<sup>2</sup>和0.02hm<sup>2</sup>，施工生活区租用附近民房。施工用电用水等利用站内已有设施，可满足施工需要。

输电线路工程主体考虑了塔基占地、塔基施工场地占地、牵张场地占地、跨越场地占地和施工道路占地，塔基永久占地根据塔基根开尺寸确定，线路工程塔基施工场地占地根据不同地貌类型和不同塔基类型、基础形式确定，塔基施工区按照铁塔双回路根开外扩25m扣除永久占地计列，其中板式基础、承台基础、耐张塔塔基施工区按照铁塔双回路根开外扩30m扣除永久占地计列，拆除线路塔基及塔基施工区占地参考以往类似工程，按每处拆除塔基施工区500m<sup>2</sup>计列，利用已建线路塔基施工区按照150m<sup>2</sup>/处计列，牵张场按1200m<sup>2</sup>/处计列，跨越场地按400m<sup>2</sup>/处计列，其中跨越500kV等级及以上输电线路跨越场地按1000m<sup>2</sup>/处计列。从工程总体布置，施工方法、调查同类工程施工经验及实地测量等方面分析确定，在严格控制施工场地范围的前提下，充分考虑施工期间堆放材料、临时堆土、人员活动可能扰动的区域，输电线路各区占地既可满足施工需要，也不存在漏项和冗余占地，输电线路占地面积无需增减。

从水土保持角度分析，变电站征地严格执行相关行业标准，在保证其能够正常、安全运行的同时，尽量减少土地征用，减少地表扰动面积。项目永久占地符合工程实际建设需要，不存在多占用土地的情况，临时占地完全满足施工阶段各项目建设区的施工用地需要，不存在多占情况，经核算，本工程主体设计占地面积合理，满足工程施工要求，不存在漏项，本方案无需增减。

## （3）占地性质分析评价

本工程总占地面积41.32hm<sup>2</sup>，其中永久占地5.64hm<sup>2</sup>，约占13.65%，临时占地35.68hm<sup>2</sup>，约占86.35%。

宣惠河变电站扩建工程、天津南变电站扩建工程均在前期工程围墙内或红线范围内施工，施工临时用地和临时堆土区布设在站内空地，施工生活区租用附近民房，扰动形式主要为占压扰动，对四周的生态环境影响很小。

输电线路工程占地较为分散，施工临时占地较多，不存在集中大量占用土地的情况，且临时占地施工结束后均给予恢复植被，或者恢复耕地归还当地农耕，对生态环境的影响仅限于施工期，并且影响较小。施工临时用地选址和使用期限符合《关于规范临时用地管理的通知》（自然资规〔2021〕2号），项目完工至设计水平年时对生态环境基本无影响。

## 3.2.3 土石方平衡评价

## （1）可剥离表土量分析评价

本方案从保护表土资源角度出发，根据地形条件，施工方法及表土层厚度情况，综合确定项目建设区可剥离表土量。

宣惠河变电站和天津南变电站本期建设内容均为站内预留用地扩建，现状均为碎石覆盖或硬化地面覆盖状态，无可剥离表土。

输电线路工程塔基及塔基施工区在施工前，对占用耕地、园地、林地及草地类型且开挖深度超过20cm的区域进行表土剥离，剥离厚度按耕地、园地表土剥离厚度30cm，林地、草地表土剥离厚度20cm综合考虑，剥离的表土与一般土石方分开堆放于塔基施工临时占地范围内，并采取临时拦挡及铺垫苫盖措施，施工后期全部回用于本区绿化或复耕。塔基及塔基施工区其他以压占为主或轻微扰动区域将采取铺垫彩条布进行表土防护，以减少扰动破坏。牵张场区以临时占压为主，扰动轻微，施工期将采取铺垫彩条布、铺设钢板等进行表土防护，确需进行场平的，施工前剥离表土，表土与一般土石方分开堆放并进行铺垫苫盖，施工后期全部回用于本区绿化或复耕。跨越施工场地以临时占压为主，施工期对地表扰动较轻，不进行表土剥离保护及铺垫防护。施工道路区人抬便道和施工简易道路以利用原有道路和乡村小道为主，采用铺设钢板、彩条布铺垫等进行防护，扰动地表较小，不涉及大开挖，车辆对施工道路的扰动有限，完工后对施工道路进行整平后恢复迹地，因此无需剥离表土。

根据以上分析，经计算本工程可剥离表土总量为8.04万m<sup>3</sup>，其中剥离保护0.47万m<sup>3</sup>，铺垫保护7.41万m<sup>3</sup>。

本工程剥离的表土用于复耕或植被恢复，为后期占地恢复利用创造先行条件。

从水土保持的角度考虑，表土保护与利用措施合理。

## （2）工程土石方平衡分析评价

根据土石方平衡分析结果，工程总挖方2.68万m<sup>3</sup>，其中表土剥离0.47万m<sup>3</sup>，基础开挖土石方2.11万m<sup>3</sup>，钻渣挖方0.10万m<sup>3</sup>。工程总填方2.93万m<sup>3</sup>，其中表土回覆0.47万m<sup>3</sup>，回填土石方2.36万m<sup>3</sup>，塔基灌注桩基础泥浆回填平整0.10万m<sup>3</sup>，外借土方0.25万m<sup>3</sup>。

宣惠河变电站在变电站预留场地内扩建，本期扩建区与前期工程场地标高保持一致，前期工程已对场地进行平整，本期工程主要是建构筑物基础及电缆沟槽土方开挖，挖方0.10万m<sup>3</sup>，填方0.10万m<sup>3</sup>，其中0.04万m<sup>3</sup>回填至站内扩建区域，剩余土方0.06万m<sup>3</sup>运至本工程输电线路的盐田内塔基区用于垫土。

天津南变电站站区扩建区土石方挖填主要来自基础开挖，天津南变电站站区扩建区挖方0.02万m<sup>3</sup>，填方0.02万m<sup>3</sup>，其中0.01万m<sup>3</sup>回填至站内扩建区域，剩余土方0.01万m<sup>3</sup>运至本工程输电线路的塔基永久占地范围内平整压实。

本工程线路除河北段部分占用盐田，其余线路均为平原区，线路地形平坦，铁塔单个铁塔基础破坏范围小，产生的渣量相对较小，塔基区可通过在基面及塔脚回填，实现开挖土方全部回填，达到就地平衡。

河北段线路在路径选择上不可避免地要在盐田内立塔。盐田内塔基除1基塔采取永久占地填土的施工工艺施工外，其余塔基都采取钢板桩围堰+钢栈桥平台的施工工艺，盐田段塔基区需外借土方0.31万m<sup>3</sup>，其中从宣惠河变电站调入土方0.06万m<sup>3</sup>，外借土方0.25万m<sup>3</sup>。

本工程所需借土均取自本区域内已获批待建的电网变电站扩建工程基槽施工余土，共计 5 项工程（工程详细情况见表2.4-1）作为合法借土来源。该 5 项工程可利用基槽余土总量为 2759.4m³，大于本工程 2500m³ 的借土需求量；且各项工程手续齐全、批复完备，施工时序与本工程用土需求相匹配，可统筹调配其基槽余土作为本工程借土来源，土方来源合法合规、可控性强、运输距离合理。

## （3）弃渣资源化、减量化论证

## ①宣惠河变电站基槽余土

宣惠河站区扩建区土石方挖填主要来自基础开挖，产生余方0.06万m<sup>3</sup>，拟运至本工程输电线路盐田段的塔基区用于施工垫土。

## ②天津南变电站基槽余土

天津南站区扩建区土石方挖填主要来自基础开挖，产生余方 $0 . 0 1 \overline { { \mathcal { A } } } \mathrm { m } ^ { 3 }$ ，拟运至本工程输电线路塔基永久占地范围内平整压实，每基平均永久占地为 $5 0 0 ~ \mathrm { m } ^ { 2 }$ 将塔基垫高25\~30cm，平均每基塔平铺 $1 5 0 \mathrm m ^ { 3 }$ ，涉及塔基1基，平均运距0.20km左右。

综上，本项目拟采用项目内不同分区进行土方调运的方式处置宣惠河变电站和天津南变电站的基槽余土，实现了弃渣减量化。

## ③线路工程基槽余土

线路工程塔基及塔基施工区永久占地范围内不能及时回填的开挖土，堆放至塔基施工场地进行防护，施工结束后余土就地整平在塔基及塔基施工区，将塔基平均垫高10\~30cm左右，塔基垫高后不仅可充分利用多余土方，且对线路安全运行不产生影响。

本工程涉及在盐田片区建设34基中立塔。原设计方案针对盐田段采用填土修筑施工平台的工艺，需外借土方29.93万m<sup>3</sup>。施工结束后拆除平台，还需外弃土方 $2 2 . 6 9 \mathcal { F } \mathrm { m } ^ { 3 }$ 。虽然填土平台方式简单快捷，也是输变电工程浅水域桩基础施工的常用方法，但其土方工程量巨大，需大量外购土方并产生大量弃方，不符合水土保持要求。

为此，方案编制组积极与主体设计单位及建设单位沟通，提出了优化施工工艺以减少土石方量的建议。最终，主体设计单位采纳建议并优化了工艺：除1基塔因永久占地仍采用填土工艺外，其余塔基区、牵张场、跨越施工区及施工道路均改用钢板桩围堰结合钢栈桥平台的施工工艺。优化后，仅需外借土方 $0 . 3 1 \overline { { \mathcal { A } } } \mathrm { m } ^ { 3 }$ （其中0.06万m<sup>3</sup>由宣惠河变电站调入，仅需外购0.25万m<sup>3</sup>）。通过工艺优化，本工程成功减少了外借土方29.62万m<sup>3</sup>和外弃土方22.69万m<sup>3</sup>，有效实现了弃渣的资源化利用和减量化。

## ④拆除塔基基础

本工程拆除线路对拆除塔基基础拆除至地下1m，确保不影响耕种及绿化，本工程拆除塔基基础共计12基，平均每基基础拆除混凝土量 $\left. 6 . 4 0 \mathrm { m } ^ { 3 } \right.$ ，拆除混凝土量共计 $7 6 . 8 0 \mathrm { m } ^ { 3 }$ 。遵循减量化、资源化、无害化和产生者承担处置责任的原则，本项目对拆除塔基的混凝土合法合规处置。该建筑垃圾不回填利用，不计入土石方量，拆除的建筑垃圾运至建筑垃圾处置场进行处置。

因此本工程建设无需设置弃土（石、渣）场，减少了因弃渣堆放造成的水土流失，不涉及相关水土保持评价内容。

## （4）临时堆土的数量和位置

①宣惠河变电站开挖土方 $0 . 1 0 \overline { { \mathcal { H } } } \mathbf { m } ^ { 3 }$ ，临时堆放于站内临时堆土区，采取临时拦挡、苫盖措施。

②天津南变电站开挖土方0.02万 $\mathrm { \dot { m } } ^ { 3 }$ ，临时堆放于站内临时堆土区，采取临时拦挡、苫盖措施。

③线路工程塔基及塔基施工区永久占地范围内不能及时回填的开挖土，堆放至塔基施工场地进行防护。

综上，临时堆土均进行了场地规划。

## 3.2.4 取土场设置评价

变电站及输电线路工程所需的砾石、沙子等建筑材料可从砂石厂直接购买，材料生产期间的水土流失防治责任由生产单位负责，运输期间的水土流失防治责任由运输单位负责；工程开工前，建设单位需同相关的生产企业、运输公司签订购买及运输合同，合同中需落实水土保持相关责任。

本工程盐田段填塘土石方从其他项目外购，不设置取土场，可降低取土过程中新增的水土流失量，符合水土保持要求。

## 3.2.5 弃土（渣）场设置评价

本工程总挖方2.68万 $\mathrm { m } ^ { 3 }$ ，其中表土剥离0.47万 $\mathrm { m } ^ { 3 }$ ，基础开挖土石方2.11万 $\mathrm { ~ m } ^ { 3 }$ 钻渣挖方 $0 . 1 0 \overline { { \mathcal { H } } } \mathbf { m } ^ { 3 }$ 。工程总填方 $2 . 9 3 \overline { { \mathcal { H } } } \mathrm { m } ^ { 3 }$ ，其中表土回覆 $0 . 4 7 \overline { { \mathrm { \mathscr { H } } } } \mathrm { m } ^ { 3 }$ ，回填土石方$2 . 3 6 \sqrt { \mathrm { \mathscr { H } } } \mathrm { m } ^ { 3 }$ ，塔基灌注桩基础泥浆回填平整0.10万 $\mathrm { m } ^ { 3 }$ ，外借土方 $0 . 2 5 \sqrt { \mathrm { \Omega } } \mathrm { m } ^ { 3 }$ ，无弃方。不涉及弃土（渣）场。

## 3.2.6 施工方法与工艺评价

本工程施工过程中采用先进的施工方法与工艺，加强施工组织管理。施工过程中采用机械施工与人工施工相结合的方法，统筹、合理、科学安排施工工序，避免重复施工和土方乱流，施工组织大纲中增加水土保持要求，施工单位严格按照施工组织大纲施工。工程施工方法（工艺）分析评价见表3.2-2。

表3.2-2 本工程施工方法（工艺）水土保持分析与评价
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">评价内容</td><td colspan="3" rowspan="1">项目情况</td><td colspan="1" rowspan="1">水土保持分析与评价结论</td></tr><tr><td colspan="1" rowspan="4">1</td><td colspan="1" rowspan="4">施工方法是否符合减少水土流失的要求</td><td colspan="1" rowspan="1">变电程</td><td colspan="1" rowspan="1">基础开挖</td><td colspan="1" rowspan="1">采用机械及人工结合开挖、人工清理的方式，待浇筑基础前再清余土，并从速浇筑基础。填方采取分层碾压回填。灌注桩基础成孔设备就位后，必须平正、稳固、确保在施工操作时不发生倾斜、移动。成孔完毕后应清除孔底虚土，孔底沉渣厚度&lt;100mm，随后尽快灌注混凝土，混凝土应连续灌注。</td><td colspan="1" rowspan="1">符合要求，需注意挖方回填、余土去向。加强临时堆土的拦挡防护措施。</td></tr><tr><td colspan="1" rowspan="3">线路工程</td><td colspan="1" rowspan="1">基础施工</td><td colspan="1" rowspan="1">基坑开挖主要有人工开挖、机械开挖、灌注桩基础施工。浇筑混凝土基础时在挖好的基坑放置钢筋笼、支好钢模板，进行混凝土浇筑。基础拆除模板，测试砼强度达到设计强度后进行土方回填。</td><td colspan="1" rowspan="1">符合要求，应增加施工过程中塔基剥离表土与基础土方的分层堆放措施，开挖土方的临时拦挡、苫盖、减少因雨水冲刷和大风造成的水土流失。</td></tr><tr><td colspan="1" rowspan="1">组塔</td><td colspan="1" rowspan="1">工程杆塔安装施工采用分解组塔的施工方法。在施工过程中，根据杆塔的形式、高度、重量以及施工场地、施工设备等施工现场情况，确定正装分解组塔或倒装分解组塔。</td><td colspan="1" rowspan="1">符合要求，注意组塔过程中组装器具、塔材的堆放、拦挡措施，尽量减少对地表的扰动。跨越林地时应抬高铁塔高度，尽量减少树木砍伐。</td></tr><tr><td colspan="1" rowspan="1">架线</td><td colspan="1" rowspan="1">线路架线采用张力架线、无人机架线方法施工。</td><td colspan="1" rowspan="1">本工程架线施工中，结合国内目前先进架线施工工艺和本工程沿线地形地貌情况，选择适宜的架线工艺。先进工艺的架线施工方式虽然投资较高，但是利用施工简易道路及牵张场地即可实施，能大大减少对沿线植被的破坏，减少工程临时占地，减少可能造成的水土流失。</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">施工场地是否避让植被相对良好的区域和基本农田。</td><td colspan="3" rowspan="1">施工道路尽量利用当地已有的道路，尽量避免新建施工道路，尽量避让植被相对良好的区域和基本农田。</td><td colspan="1" rowspan="1">符合要求，尽量避免新建施工道路。避让植被相对良好的区域和基本农田。施工过程中需严格控制施工场地范围，不占用植被相对良好的区域和基本农田。</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">在河岸陡坡开</td><td colspan="3" rowspan="1">不涉及左栏内容。变电站及塔基选址中避让</td><td colspan="1" rowspan="1">符合要求。</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">挖土石方，以及开挖边坡下方有河渠、公路、铁路、居民点和其他重要基础设施时，是否设计渣石渡槽、溜渣洞等专门导渣或防护设施。</td><td colspan="3" rowspan="1">河岸陡坡，开挖边坡下方不临河渠、公路、铁路、居民点和其他重要基础设施。</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">大型料场宜分台阶开采，控制开挖深度。爆破开挖应控制装药量和爆破范围。</td><td colspan="3" rowspan="1">不涉及左栏内容。施工材料均就近采购运输。</td><td colspan="1" rowspan="1">符合要求。</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">土石方在运输是否采取防止沿途散溢等保护措施。</td><td colspan="3" rowspan="1">土石方在运输车辆采用密封环保车辆，防止沿途散逸。</td><td colspan="1" rowspan="1">符合要求。土石方后期运输过程中严格执行车辆密封要求。</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">是否采取表土剥离或保护措施及具体施工方法。</td><td colspan="3" rowspan="1">场平采用机械与人工相结合的施工方式进行平整。清基表土单独堆放，用于站区后期绿化覆土或表层压盖。</td><td colspan="1" rowspan="1">符合要求，需加强表土的隔离和覆盖等防护措施，以保证回覆需要。</td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">裸露地表是否及时采取防护措施，填筑土方是否做到随挖、随运、随填、随压。</td><td colspan="3" rowspan="1">裸露地表及时苫盖，避免产生扬尘等。填筑土方及时挖运填压，做好防护措施。</td><td colspan="1" rowspan="1">符合要求。裸露地表及时苫盖，填筑土方及时挖运填压。</td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">临时堆土应集中堆放，并采取临时拦挡、苫盖、排水、沉沙等措施。</td><td colspan="3" rowspan="1">本工程变电站扩建产生余土量小，时间短，临时堆放于开挖基坑或沟槽四周，采取了临时苫盖措施。塔基基槽余土临时堆放塔腿处，堆放时间短，采取了临时苫盖、拦挡措施。</td><td colspan="1" rowspan="1">符合要求。</td></tr><tr><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">弃渣场是否满足“先拦后弃”原则。</td><td colspan="3" rowspan="1">不涉及左栏内容。本工程弃方进行综合利用，不设置弃渣场。</td><td colspan="1" rowspan="1">符合要求。</td></tr><tr><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">取土场开挖前是否按要求设置截（排、挡）水、沉沙等措施。</td><td colspan="3" rowspan="1">不涉及左栏内容。本工程无外借土方，不设置取土场。</td><td colspan="1" rowspan="1">符合要求。</td></tr></table>

此外，涉及盐田片区34基中立塔建设，原盐田段设计方案采取填土修筑施工平台的施工工艺，施工需外借土方29.93万m<sup>3</sup>，施工结束后拆除施工平台，需外弃土方 $2 2 . 6 9 \sqrt { \mathrm { \hbar m } } ^ { 3 }$ ，施工平台方式简单易行，施工较快捷，输变电工程浅水域桩基础施工大多采用这种办法。但是填土施工平台土方工程量较大，需要大量外购土方且同时产生大量弃方，不符合水土保持要求。我编制组与主体设计单位和建设单位积极沟通，提出优化施工方式的建议，通过优化施工工艺减少土石方量。最终主体设计单位优化了施工工艺，除1基塔永久占地采取填土施工工艺，其余塔基区、牵张场、跨越施工区及施工道路均采取钢板桩围堰+钢栈桥平台的施工工艺，仅需外借土方0.31万 $\mathrm { ~ m } ^ { 3 } ( $ （其中0.06万 $\mathrm { m } ^ { 3 }$ 从宣惠河变电站调入，外购土方0.25万m<sup>3</sup>）。通过优化盐塘段施工工艺，本工程减少了借方 $2 9 . 6 2 \sqrt { \mathrm { \hbar } } \mathrm { m } ^ { 3 }$ ，弃方22.69万$\mathbf { m } ^ { 3 } ;$ ，符合水土保持要求。

## 3.2.7 主体工程设计中具有水土保持功能工程的评价

## 3.2.7.1 宣惠河变电站具有的水土保持功能工程分析与评价

——碎石覆盖

主体工程设计天津南变扩建场地与前期工程保持一致，站区扩建区采取碎石覆盖。扩建场地碎石覆盖面积 $3 9 0 \mathrm m ^ { 2 }$ 、厚15cm，碎石工程量 $5 8 . 5 \mathrm { m } ^ { 3 }$ 。碎石覆盖可增加地表透水性。根据水土保持工程措施界定原则分析，站区碎石覆盖具有水土保持功能，属于水土保持工程。

## 3.2.7.2 天津南变电站具有的水土保持功能工程分析与评价

## ——碎石覆盖

主体工程设计天津南变扩建场地与前期工程保持一致，配电装置区采取碎石覆盖。扩建场地碎石覆盖面积 $2 4 0 \mathrm m ^ { 2 }$ 、厚15cm，碎石工程量 $3 6 \mathrm { m } ^ { 3 }$ 。碎石覆盖可增加地表透水性。根据水土保持工程措施界定原则分析，站区碎石覆盖具有水土保持功能，属于水土保持工程。

## 3.2.7.3 输电线路具有的水土保持功能工程分析与评价

灌注桩基础泥浆沉淀池

针对塔基灌注桩基础主体工程考虑了灌注桩基础泥浆防护临时措施。按平均每基灌注桩钻渣泥浆为 $1 2 0 \mathrm { m } ^ { 3 }$ 设计泥浆沉淀池，泥浆沉淀池采用半挖半填方式，其尺寸根据钻渣泥浆量确定，每个沉淀池地下部分池口尺寸为10m（长）×8m（宽）×1.5m（深），池壁开挖坡比控制在1：0.5，以保持边坡的稳定，每个沉淀池地下部分容量超过 $1 2 0 \mathrm m ^ { 3 }$ ，足以容纳钻孔灌注桩产生的钻渣泥浆。

经统计，塔基共设置泥浆沉淀池131个。

主体工程设计的灌注桩基础泥浆防护措施属于水土保持工程，具有水土保持功能，其数量及尺寸等均能满足水土保持需要。

## ——钢板铺垫

因线路工程沿线部分区域原状土承载力较弱，为方便施工器械及材料运输，主体考虑于施工道路部分区域铺设钢板，钢板厚度为10mm。铺设钢板能有效减轻地表扰动，保护表土。

经统计，施工道路钢板铺垫面积25365m<sup>2</sup>。

## 3.2.7.4 主体工程设计的水土保持措施综合分析评价

主体工程从自身功能和安全角度考虑，布置了一系列具有水土保持功能的设施，在充分发挥主体工程自身作用的同时，有效地防治了水土流失。本方案将从全面防治水土流失的角度出发，对主体工程设计中具有水土保持功能的各项工程进行分析论证，对不能满足水土保持要求的，本方案将进行补充设计。为更好地防止施工中产生的水土流失，方案需完善补充施工期间各防治分区的苫盖、铺垫措施、排水、土地整治（含耕地恢复）、及绿化、植被恢复等措施。见表3.2-3。

表3.2-3主体工程水保措施分析与评价表
<table><tr><td rowspan=2 colspan=2>项目</td><td rowspan=2 colspan=1>分区</td><td rowspan=2 colspan=1>主体已有</td><td rowspan=2 colspan=1>存在问题及不足</td><td rowspan=1 colspan=3>方案补充完善</td></tr><tr><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>临时措施</td></tr><tr><td rowspan=2 colspan=1>河北省</td><td rowspan=2 colspan=1>宣惠河变电站</td><td rowspan=1 colspan=1>站内扩建区</td><td rowspan=1 colspan=1>碎石覆盖</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>未考虑施工期临时堆土防护措施</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>土工布苫盖、编织袋装土拦挡及拆除</td></tr><tr><td rowspan=2 colspan=1>天津市</td><td rowspan=2 colspan=1>天津南变电站</td><td rowspan=1 colspan=1>站内扩建区</td><td rowspan=1 colspan=1>碎石覆盖</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>耕地恢复</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>未考虑施工期临时堆土防护措施</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>土工布苫盖、编织袋装土拦挡及拆除</td></tr><tr><td rowspan=4 colspan=1>河北省、天津市</td><td rowspan=4 colspan=1>500kv输电线路工程</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>泥浆沉淀池</td><td rowspan=1 colspan=1>未考虑施工前表土剥离和防护；施工过程临时堆土的防护；施工结束后表土回覆及迹地恢复。</td><td rowspan=1 colspan=1>表土剥离、表土回覆、土地整治、耕地恢复</td><td rowspan=1 colspan=1>撒播草籽、栽植灌木、穴状整地</td><td rowspan=1 colspan=1>彩条旗限界、编织袋装土拦挡及拆除、水泥沙袋围堰、密目网苫盖、彩条布铺垫</td></tr><tr><td rowspan=1 colspan=1>牵张场</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>未考虑施工过程原地貌的保护；施工结束迹地恢复。</td><td rowspan=1 colspan=1>土地整治、耕地恢复</td><td rowspan=1 colspan=1>撒播草籽</td><td rowspan=1 colspan=1>彩条旗限界、彩条布铺垫、钢板铺垫</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>施工结束后迹地恢复。</td><td rowspan=1 colspan=1>土地整治、耕地恢复</td><td rowspan=1 colspan=1>撒播草籽、栽植灌木、穴状整地</td><td rowspan=1 colspan=1>彩条旗限界</td></tr><tr><td rowspan=1 colspan=1>施工道路</td><td rowspan=1 colspan=1>钢板铺垫</td><td rowspan=1 colspan=1>未考虑施工结束后迹地恢复。</td><td rowspan=1 colspan=1>土地整治、耕地恢复</td><td rowspan=1 colspan=1>撒播草籽、栽植灌木、栽植乔木、穴状整地、幼林抚育</td><td rowspan=1 colspan=1>彩条旗限界、钢板铺垫</td></tr></table>

## 3.3 主体工程设计中水土保持措施界定

根据《生产建设项目水土保持技术标准》（GB 50433-2018）的界定原则，将站区扩建区碎石覆盖防护措施，线路塔基的灌注桩泥浆处理、牵张场、施工道路钢板铺垫等界定为水土保持措施，其投资纳入本方案投资估算中。主体工程设计中具有的水土保持功能工程的措施工程量及投资见表3.3-1。

表3.3-1 主体工程设计中具有的水土保持功能的措施工程量及投资一览表
<table><tr><td rowspan=1 colspan=3>项目分区</td><td rowspan=1 colspan=1>措施类型</td><td rowspan=1 colspan=1>水保措施</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>单价（元）</td><td rowspan=1 colspan=1>工程投资(万元)</td></tr><tr><td rowspan=3 colspan=1>河北省</td><td rowspan=1 colspan=1>宣惠河变电站</td><td rowspan=1 colspan=1>变电站扩建区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>碎石覆盖</td><td rowspan=1 colspan=1>m³</td><td rowspan=1 colspan=1>58.5</td><td rowspan=1 colspan=1>129.69</td><td rowspan=1 colspan=1>0.76</td></tr><tr><td rowspan=2 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>泥浆沉淀池</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>127</td><td rowspan=1 colspan=1>10000</td><td rowspan=1 colspan=1>127</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>铺垫钢板</td><td rowspan=1 colspan=1>m2</td><td rowspan=1 colspan=1>24837</td><td rowspan=1 colspan=1>57.55</td><td rowspan=1 colspan=1>142.94</td></tr><tr><td rowspan=3 colspan=1>天津市</td><td rowspan=1 colspan=1>天津南变电站</td><td rowspan=1 colspan=1>变电站扩建区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>碎石覆盖</td><td rowspan=1 colspan=1>m³</td><td rowspan=1 colspan=1>36</td><td rowspan=1 colspan=1>129.69</td><td rowspan=1 colspan=1>0.47</td></tr><tr><td rowspan=2 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>泥浆沉淀池</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>10000</td><td rowspan=1 colspan=1>4</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>铺垫钢板</td><td rowspan=1 colspan=1>m2</td><td rowspan=1 colspan=1>528</td><td rowspan=1 colspan=1>57.55</td><td rowspan=1 colspan=1>3.04</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>278.21</td></tr></table>

## 4. 水土流失分析与预测

## 4.1 水土流失现状

## 4.1.1 水土流失类型及强度

根据全国土壤侵蚀第二次遥感普查报告、2025年天津市水土保持公报、河北省水土保持公报和工程沿线各市（区）、县水土保持规划等专题报告，并结合工程现场调查，项目区所经区域以水力侵蚀为主，侵蚀形式主要为面蚀、沟蚀。土壤侵蚀强度以轻度侵蚀为主，详见表4.1-1。

表4.1-1 项目区水土流失面积统计表 单位： $\mathbf { k m } ^ { 2 }$
<table><tr><td rowspan=2 colspan=1>行政区</td><td rowspan=1 colspan=6>水土流失面积</td><td rowspan=2 colspan=1>水土流失面积比例(%)</td><td rowspan=2 colspan=1>土地面积</td></tr><tr><td rowspan=1 colspan=1>轻度</td><td rowspan=1 colspan=1>中度</td><td rowspan=1 colspan=1>強烈</td><td rowspan=1 colspan=1>极强烈</td><td rowspan=1 colspan=1>剧烈</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1>35654.26</td><td rowspan=1 colspan=1>883.26</td><td rowspan=1 colspan=1>421.55</td><td rowspan=1 colspan=1>39.14</td><td rowspan=1 colspan=1>6.24</td><td rowspan=1 colspan=1>37004.45</td><td rowspan=1 colspan=1>19.77</td><td rowspan=1 colspan=1>18.72×10⁴</td></tr><tr><td rowspan=1 colspan=1>沧州市</td><td rowspan=1 colspan=1>35.38</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>35.38</td><td rowspan=1 colspan=1>0.25</td><td rowspan=1 colspan=1> $1 . 4 3 { \times } 1 0 ^ { 4 }$ </td></tr><tr><td rowspan=1 colspan=1>天津市</td><td rowspan=1 colspan=1>158.26</td><td rowspan=1 colspan=1>9.20</td><td rowspan=1 colspan=1>1.14</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>169.05</td><td rowspan=1 colspan=1>1.42</td><td rowspan=1 colspan=1> $1 . 1 9 \times 1 0 ^ { 4 }$ </td></tr><tr><td rowspan=1 colspan=1>滨海新区</td><td rowspan=1 colspan=1>4.28</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>4.28</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1> $0 . 2 4 \times 1 0 ^ { 4 }$ </td></tr></table>

## 4.1.2 项目区水土保持区划

根据《全国水土保持区划》（试行）、《河北省水土保持规划（2016-2030年）》和《天津市水土保持规划（2016-2030年）》，本工程属于北方土石山区土壤侵蚀类型区，结合当地水土保持规划、根据《土壤侵蚀分类分级标准》，项目区沿线土壤侵蚀类型区主要为水力侵蚀区的北方土石山区，容许土壤流失量均为200t/$\left( \mathrm { { k m } } ^ { 2 } \mathrm { { a } } \right)$ 。项目区水土保持区划情况见表4.1-2。工程沿线土壤侵蚀强度分布图见附图3。

表 4.1-2 项目区水土保持区划情况表
<table><tr><td rowspan=1 colspan=1>一级区</td><td rowspan=1 colspan=1>二级区</td><td rowspan=1 colspan=1>三级区</td><td rowspan=1 colspan=1>行政区（县市）</td><td rowspan=1 colspan=1>容许土壤流失量 $\mathbf { ( \ t / k m ^ { 2 } . a ) }$ </td></tr><tr><td rowspan=1 colspan=1>北方土石山区华</td><td rowspan=1 colspan=1>北平原区</td><td rowspan=1 colspan=1>津冀鲁渤海湾生态维护区</td><td rowspan=1 colspan=1>河北省沧州市黄骅市、天津市滨海新区</td><td rowspan=1 colspan=1>200</td></tr></table>

## 4.1.3 项目区土壤侵蚀模数背景值

通过收集河北省和天津市水土流失遥感调查结果、水土保持监测公报，同时征求了各县市（区）水土保持局（站）专家的意见，根据原地貌土地占地类型，

最终确定工程沿线的原地貌土壤侵蚀模数。项目区以水力侵蚀为主，本工程沿线区域原地貌土壤侵蚀模数背景值表见表4.1-3。

表 4.1-3 本工程沿线区域原地貌土壤侵蚀模数背景值表
<table><tr><td rowspan=1 colspan=3>行政区</td><td rowspan=1 colspan=1>地貌类型</td><td rowspan=1 colspan=1>侵蚀强度及类型</td><td rowspan=1 colspan=1>土壤侵蚀模数背景值 $\mathbf { ( \ t / k m ^ { 2 } . a ) }$ </td></tr><tr><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1>沧州市</td><td rowspan=1 colspan=1>黄骅市</td><td rowspan=1 colspan=1>平原区</td><td rowspan=1 colspan=1>水力侵蚀</td><td rowspan=1 colspan=1>180</td></tr><tr><td rowspan=1 colspan=1>天津市</td><td rowspan=1 colspan=1>天津市</td><td rowspan=1 colspan=1>滨海新区</td><td rowspan=1 colspan=1>平原区</td><td rowspan=1 colspan=1>水力侵蚀</td><td rowspan=1 colspan=1>150</td></tr></table>

## 4.2 水土流失影响因素分析

## 4.2.1 水土流失影响分析

本工程为建设类项目，水土流失主要发生在施工期（含施工准备期），建设过程中场地开挖、回填、平整等施工过程必然扰动原地表，损坏原地表土壤、植被，并形成松散堆积体，易造成新的水土流失。项目建设可能产生土壤流失影响因素及侵蚀强度分析如表4.2-1。

表4.2-1 项目建设可能产生土壤流失影响因素及侵蚀强度分析
<table><tr><td rowspan=1 colspan=2>项目分区</td><td rowspan=1 colspan=1>产生土壤流失的影响因素</td><td rowspan=1 colspan=1>侵蚀特点及类型</td></tr><tr><td rowspan=1 colspan=4>项目施工准备期及施工期水土流失因素分析</td></tr><tr><td rowspan=2 colspan=1>变电工程</td><td rowspan=1 colspan=1>站区扩建区</td><td rowspan=1 colspan=1>电缆沟、建构筑物基础开挖、临时堆放土方以及建筑物建设等扰动地表、土石方挖填转运。</td><td rowspan=6 colspan=1>人为因素+降雨作用引起的水力侵蚀。</td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>施工期间土方堆存。</td></tr><tr><td rowspan=4 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>基坑开挖使地面裸露、表土破损、破坏原地貌，临时堆土堆置期间坡面松散。</td></tr><tr><td rowspan=1 colspan=1>牵张场地</td><td rowspan=1 colspan=1>牵张机施工过程占用土地，使地面表土破损、破坏原地貌、损坏地表植被。</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地</td><td rowspan=1 colspan=1>临时占压土地，使地表结构破损、破坏原地貌、损坏地表植被。</td></tr><tr><td rowspan=1 colspan=1>施工道路</td><td rowspan=1 colspan=1>主要为人为、车辆踩踏地表造成地表结构破损、破坏原地貌、损坏地表植被。</td></tr><tr><td rowspan=1 colspan=4>自然恢复期水土流失因素分析</td></tr><tr><td rowspan=1 colspan=2>植被恢复区</td><td rowspan=1 colspan=1>植物措施尚未完全发挥水土保持作用，有少量流失。</td><td rowspan=1 colspan=1>降雨作用下产生水力侵蚀。</td></tr></table>

## 4.2.2 扰动地表、损毁植被面积

经过统计分析，确定本工程扰动原地貌面积共计 $4 1 . 3 2 \mathrm { h m } ^ { 2 }$ 。工程损毁植被面积 $9 . 1 9 \mathrm { h m } ^ { 2 }$ ，其中其他林地 $\phantom { + } 4 . 1 8 \mathrm { h m } ^ { 2 }$ 、其他草地 $5 . 0 1 \mathrm { h m } ^ { 2 }$ ，详见表4.2-2和表4.2-

## 3。

表 4.2-2 项目扰动地表面积表 单位： $\mathrm { h m } ^ { 2 }$
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>行政区划</td><td rowspan=1 colspan=2>占地性质</td><td rowspan=2 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=1>永久</td><td rowspan=1 colspan=1>临时</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>河北省沧州市黄骅市</td><td rowspan=1 colspan=1>5.35</td><td rowspan=1 colspan=1>34.25</td><td rowspan=1 colspan=1>39.60</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>天津市滨海新区</td><td rowspan=1 colspan=1>0.29</td><td rowspan=1 colspan=1>1.43</td><td rowspan=1 colspan=1>1.72</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>5.64</td><td rowspan=1 colspan=1>35.68</td><td rowspan=1 colspan=1>41.32</td></tr></table>

表 4.2-3 项目扰动损毁植被面积表 单位： $\mathrm { h m } ^ { 2 }$
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>行政区划</td><td rowspan=1 colspan=2>按占地类型</td><td rowspan=2 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=1>其他林地</td><td rowspan=1 colspan=1>其他草地</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>河北省沧州市黃骅市</td><td rowspan=1 colspan=1>3.91</td><td rowspan=1 colspan=1>5.01</td><td rowspan=1 colspan=1>8.92</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>天津市滨海新区</td><td rowspan=1 colspan=1>0.27</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0.27</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>4.18</td><td rowspan=1 colspan=1>5.01</td><td rowspan=1 colspan=1>9.19</td></tr></table>

## 4.2.3 废弃土（石、渣）量

工程总挖方 $2 . 6 8 \mathcal { F } \mathrm { m } ^ { 3 }$ ，其中表土剥离 $0 . 4 7 \overline { { \mathrm { \mathscr { H } } } } \mathrm { m } ^ { 3 }$ ，基础开挖土石方 $2 . 1 1 \overline { { \mathcal { H } } } \mathrm { m } ^ { 3 }$ 钻渣挖方 $0 . 1 0 \overline { { \mathcal { H } } } \mathbf { m } ^ { 3 }$ 。工程总填方 $2 . 9 3 \overline { { \mathcal { H } } } \mathrm { m } ^ { 3 }$ ，其中表土回覆 $0 . 4 7 \overline { { \mathrm { \mathscr { H } } } } \mathrm { m } ^ { 3 }$ ，回填土石方$2 . 3 6 \sqrt { \mathrm { \mathscr { H } } } \mathrm { m } ^ { 3 }$ ，塔基灌注桩基础泥浆回填平整 $0 . 1 0 \overline { { \mathcal { H } } } \mathbf { m } ^ { 3 }$ ，外借土方 $0 . 2 5 \sqrt { \mathrm { \Omega } } \mathrm { m } ^ { 3 }$

本工程拆除线路对拆除塔基基础拆除至地下1m，确保不影响耕种及绿化，本工程拆除塔基基础共计12基，平均每基基础拆除混凝土量 $\cdot 6 . 4 0 \mathrm { m } ^ { 3 }$ ，拆除混凝土量共计 $7 6 . 8 0 \mathrm { m } ^ { 3 }$ ，该建筑垃圾不回填利用，不计入土石方量，拆除的建筑垃圾运至建筑垃圾处置场进行处置。

## 4.3 土壤流失量预测

## 4.3.1 预测单元

预测单元为工程建设扰动地表的时段、扰动形式总体相同、扰动强度和特点大体一致的区域。根据《生产建设项目土壤流失量测算导则》（SL773-2018）规定，结合输变电工程特点及区域地形地貌特点。本工程水土流失预测（计算）单元见表4.3-1。

表4.3-1 本工程水土流失预测（计算）单元划分表
<table><tr><td rowspan=1 colspan=1>一级分区</td><td rowspan=1 colspan=1>二级分区</td><td rowspan=1 colspan=1>三级分区</td><td rowspan=1 colspan=2>生产建设项目土壤流失类型</td></tr><tr><td rowspan=8 colspan=1>平原区</td><td rowspan=2 colspan=1>宣惠河变电站</td><td rowspan=1 colspan=1>站区扩建区</td><td rowspan=1 colspan=1>水力作用</td><td rowspan=1 colspan=1>地表翻扰型一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>水力作用</td><td rowspan=1 colspan=1>上方无来水工程堆积体</td></tr><tr><td rowspan=2 colspan=1>天津南变电站</td><td rowspan=1 colspan=1>站区扩建区</td><td rowspan=1 colspan=1>水力作用</td><td rowspan=1 colspan=1>地表翻扰型一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>水力作用</td><td rowspan=1 colspan=1>上方无来水工程堆积体</td></tr><tr><td rowspan=4 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>水力作用塔</td><td rowspan=1 colspan=1>塔基永久占地区：地表翻扰型一般扰动地表基临时施工场地区：植被破坏型一般扰动地表上方无来水工程堆积体</td></tr><tr><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1>水力作用</td><td rowspan=1 colspan=1>植被破坏型一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>水力作用</td><td rowspan=1 colspan=1>植被破坏型一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>水力作用</td><td rowspan=1 colspan=1>植被破坏型一般扰动地表</td></tr></table>

## 4.3.2 预测时段

预测时段包括施工期（含施工准备期）和自然恢复期。各单元预测时段根据各类工程施工进度安排，按最不利情况考虑，未超过雨季长度的按占雨季长度的比例计算，超过雨季长度的按全年预测。项目区雨季一般为每年6～9月。本项目涉及区域为半湿润区，自然恢复期取3年，水土流失预测时段划分见表4.3-2。

表4.3-2 水土流失预测时段一览表 单位：年
<table><tr><td rowspan=1 colspan=2>预测单元</td><td rowspan=1 colspan=1>施工进度</td><td rowspan=1 colspan=1>施工期预测时段</td><td rowspan=1 colspan=1>自然恢复期预测时段</td></tr><tr><td rowspan=2 colspan=1>宣惠河变电站</td><td rowspan=1 colspan=1>站区扩建区</td><td rowspan=1 colspan=1>2027.6~2027.11</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>2027.6~2027.11</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>天津南变电站</td><td rowspan=1 colspan=1>站区扩建区</td><td rowspan=1 colspan=1>2027.6~2027.11</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>2027.6~2027.11</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>每基塔施工工期一般不超过4个月</td><td rowspan=1 colspan=1>0.4</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>牵张场地</td><td rowspan=1 colspan=1>每处牵张场地使用时间不超过2个月</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地</td><td rowspan=1 colspan=1>每处跨越场地使用时间不超过2个月</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>施工道路</td><td rowspan=1 colspan=1>2026.6~ 2027.9(分标段分工段，每个工段不超过6个月）</td><td rowspan=1 colspan=1>0.6</td><td rowspan=1 colspan=1>3</td></tr></table>

## 4.3.3 土壤侵蚀模数

项目施工期将损坏原有地形地貌和植被，增加土壤的可侵蚀性；另一方面，由于场地平整时，挖、填土方不仅造成大面积的裸露地面，而且会改变原地形，增大侵蚀扰动表面积。

自然恢复初期，项目区主体工程和水土保持措施布置的防护措施都已发挥一定的保水保土功能，而植物措施发挥保水保土作用则具有后效性。因为植物栽植初期根系不发达，扎根较浅，还不具备较强的固土能力，地面也未形成较强的覆盖来抵御降雨、径流等外营力侵蚀作用，故在自然恢复期仍存在一定程度的水土流失。

项目施工期和自然恢复期土壤流失量根据《生产建设项目土壤流失量测算导则》（SL773-2018）推荐公式计算，扰动前后各土壤侵蚀因子可根据项目区地形地貌、气候（降雨、风速等）、土地利用、植被情况等实际情况结合输变电工程特点，参照《生产建设项目土壤流失量测算导则》（SL773-2018）确定取值，详见表4.3-3和表4.3-4。

表4.3-3 本项目施工期土壤流失预测计算公式表
<table><tr><td rowspan=1 colspan=2>生产建设项目土壤流失类型</td><td rowspan=1 colspan=1>水土流失量计算公式</td><td rowspan=1 colspan=1>备注</td></tr><tr><td rowspan=3 colspan=1>水力作用</td><td rowspan=1 colspan=1>植被破坏型一般扰动地表土壤流失</td><td rowspan=1 colspan=1>Myz=RKLySyBETA</td><td rowspan=1 colspan=1>式中：Myz为植被破坏型一般扰动地表计算单元土壤流失量（t），R为降雨侵蚀力因子，K为土壤可蚀性因子，Ly为坡长因子，Sy为坡度因子，B为植被覆盖因子，E为工程措施因子，T为耕作措施因子，A为计算单元的水平投影面积（hm²）。</td></tr><tr><td rowspan=1 colspan=1>地表翻扰型一般扰动地表土壤流失</td><td rowspan=1 colspan=1>Myd=RKydLySyBETA</td><td rowspan=1 colspan=1>式中：Myd为地表翻扰型一般扰动地表计算单元土壤流失量（t）；Kyd=NK，Kyd为地表翻扰后土壤可蚀性因子，N为地表翻扰后土壤可蚀性因子增大系数，可取2.13，其他同上。</td></tr><tr><td rowspan=1 colspan=1>上方无来水工程堆积体土壤流失量</td><td rowspan=1 colspan=1>Mdw=XRGdwLdwSdwA</td><td rowspan=1 colspan=1>式中：Mdw为上方无来水工程堆积体土壤流失量（t）；X为堆积体形态因子，Gdw为堆积体土质因子，Ldw为堆积体坡长因子，Sdw为堆积体坡度因子。</td></tr></table>

表4.3-4 本项目施工期计算单元土壤流失因子（水力作用）取值表
<table><tr><td rowspan=1 colspan=1>土壤流失因子</td><td rowspan=1 colspan=1>黄骅市</td><td rowspan=1 colspan=1>滨海新区</td></tr><tr><td rowspan=1 colspan=1>降雨侵蚀力因子R（全年）</td><td rowspan=1 colspan=1>2808.4</td><td rowspan=1 colspan=1>3032.0</td></tr><tr><td rowspan=1 colspan=1>土壤可蚀性因子K</td><td rowspan=1 colspan=1>0.0203</td><td rowspan=1 colspan=1>0.0124</td></tr><tr><td rowspan=1 colspan=1>坡长因子 $\mathrm { L y } = \textnormal { ( } \lambda / 2 0 \textnormal { ) } \textnormal { m }$ </td><td rowspan=1 colspan=2>投影坡长λ：站区扩建区取15~50m，临时堆土区取50m，线路工程塔基及塔基施工区取18.76~36.06m，牵张场取55m，跨越施工场地取20m，施工道路取100m;</td></tr><tr><td rowspan=1 colspan=1>坡度因子Sy=-1.5+17/[1+e（2.3-6.1sinθ)]</td><td rowspan=1 colspan=2>平原区取0~5°。</td></tr><tr><td rowspan=5 colspan=1>植被覆盖因子B</td><td rowspan=1 colspan=2>原地貌植被覆盖因子：农地取1。站区扩建区取0.516，临时堆土区取1，线路工程取0.01~0.144。</td></tr><tr><td rowspan=1 colspan=2>施工期：B均取1</td></tr><tr><td rowspan=1 colspan=2>自然恢复期第1年：临时堆土区取1；线路工程取0.2。</td></tr><tr><td rowspan=1 colspan=2>自然恢复期第2年：临时堆土区取1；线路工程取0.095。</td></tr><tr><td rowspan=1 colspan=2>自然恢复期第3年：临时堆土区取1；线路工程取0.010。</td></tr><tr><td rowspan=1 colspan=1>工程措施因子E</td><td rowspan=1 colspan=2>施工期无工程措施，E均取1</td></tr><tr><td rowspan=1 colspan=1>耕作措施因子T=T1×T2</td><td rowspan=1 colspan=2>农地T1取0.152，非农地T取1</td></tr><tr><td rowspan=1 colspan=1>计算单元的水平投影面积A=10-4ωλcosθ</td><td rowspan=1 colspan=2>计算单元宽度ω：站区扩建区取10~20m，临时堆土区取20m；线路工程塔基及塔基施工区取18.76~36.06m，牵张场取20m，跨越施工场地取10m，施工道路取4.5m;</td></tr><tr><td rowspan=1 colspan=1>工程堆积体形态因子X</td><td rowspan=1 colspan=2>X均取0.92</td></tr><tr><td rowspan=1 colspan=1>堆积体土质因子Gdw=a1eb1δ</td><td rowspan=1 colspan=2>a1取0.046，b1取-3.379。</td></tr><tr><td rowspan=1 colspan=1>堆积体坡长因子Ldw=（λ/5）f1</td><td rowspan=1 colspan=2>λ取6.93m</td></tr><tr><td rowspan=1 colspan=1>堆积体坡度因子Sdw=（0/25）d1</td><td rowspan=1 colspan=2>坡角30；坡度因子系数d1取1.245</td></tr></table>

## 4.3.4 预测结果

本工程施工期及自然恢复期土壤流失总量696.51t，其中施工期630.00t，自然恢复期66.51t，新增土壤流失量630.50t 。本工程土壤流失量汇总情况详见表4.3-5。

表4.3-5 本工程土壤流失量预测汇总表 单位：t
<table><tr><td rowspan=2 colspan=2>预测区域</td><td rowspan=2 colspan=1>背景水土流失量</td><td rowspan=1 colspan=3>建设期</td><td rowspan=2 colspan=1>新增流失量</td></tr><tr><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>自然恢复期</td><td rowspan=1 colspan=1>合计</td></tr><tr><td rowspan=2 colspan=1>宣惠河变电站</td><td rowspan=1 colspan=1>站区扩建区</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>7.26</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>7.26</td><td rowspan=1 colspan=1>7.26</td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>22.48</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>22.48</td><td rowspan=1 colspan=1>22.48</td></tr><tr><td rowspan=2 colspan=1>天津南变电站</td><td rowspan=1 colspan=1>站区扩建区</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>4.78</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>4.78</td><td rowspan=1 colspan=1>4.78</td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>3.27</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>3.27</td><td rowspan=1 colspan=1>3.27</td></tr><tr><td rowspan=4 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>31.39</td><td rowspan=1 colspan=1>216.98</td><td rowspan=1 colspan=1>37.43</td><td rowspan=1 colspan=1>254.41</td><td rowspan=1 colspan=1>223.02</td></tr><tr><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1>16.14</td><td rowspan=1 colspan=1>283.20</td><td rowspan=1 colspan=1>8.67</td><td rowspan=1 colspan=1>291.87</td><td rowspan=1 colspan=1>275.73</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>7.52</td><td rowspan=1 colspan=1>20.07</td><td rowspan=1 colspan=1>3.37</td><td rowspan=1 colspan=1>23.44</td><td rowspan=1 colspan=1>15.92</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>10.96</td><td rowspan=1 colspan=1>71.96</td><td rowspan=1 colspan=1>17.04</td><td rowspan=1 colspan=1>89.00</td><td rowspan=1 colspan=1>78.04</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>66.01</td><td rowspan=1 colspan=1>630.00</td><td rowspan=1 colspan=1>66.51</td><td rowspan=1 colspan=1>696.51</td><td rowspan=1 colspan=1>630.53</td></tr></table>

注：表中施工期包括施工准备期和土建施工期。

## 4.4 水土流失危害分析

本工程建设占用部分耕地并砍伐一定数量的林木，施工建设期将扰动地表和产生临时土方，如不采取有效的水土保持措施，将对项目区的水土资源和经济发展带来不利影响，主要表现在：

## （1）影响生态环境

工程施工占用耕地、草场、砍伐树木等，如不采取有效的水土保持措施，将使生态环境最基本的水土资源受到影响，对农业及畜牧业生产造成损失，土地蓄水保水能力有所降低，泥沙沉积淤塞渠道等水利设施，良田被泥沙压埋，草场破坏，会造成一定的经济损失。

（2）加剧水土流失，降低土地生产力，影响农业生产

由于工程建设中原地貌及植被受到一定程度的破坏，诱发了水土流失。同时工程施工使裸露的地面增加，扰动了原土层和岩层，为溅蚀、面蚀、细沟侵蚀、浅沟和切沟侵蚀创造了条件。本工程线路沿线占用了一定数量的耕地，施工中如得不到及时有效的防护治理，在降雨和人为因素的作用下，临时堆土会沿边坡汇入周围农田中，加剧水土流失，影响农业生产。

此外，线路工程建设扰动土地产生的水土流失，使耕地土壤的有机质流失，土壤结构遭到破坏，土壤中的氮磷、有机物及无机盐等营养物质含量减少，同时土壤中动物、微生物及它们的衍生物数量也大大降低，使土地条件改变，给以后的植被恢复工作增加难度，使土地生产力降低。

## （3）降低水利工程效益

线路沿线平原区域水利化程度较高，如沿线跨越的河道和干渠防护堤、绕行的水库和河道堤防，如在线路路径走线及塔基位置布设时不避开水利设施，也不采取防治措施，汛期发生暴雨时，可能对防洪堤坝产生不利影响，施工时不合理堆放的弃土弃渣随径流流失到中下游河段，由于河道特征变化，便有泥沙沉积下来，淤塞附近水库、渠道等水利设施，局部良田被泥沙压埋，水利设施将会受到影响，抗灾能力减弱。

## （4）雨季施工的危害

雨水会将施工现场的泥土、砂石等带入河流、湖泊等水体，造成水污染。因此，应合理安排工期，应尽量避免雨季施工，如必须在雨季施工，在施工过程中应采取有效的排水措施，防止雨水积聚和冲刷。对于已经完成的土方工程，应采取有效的拦挡、苫盖防护措施，防止雨水冲刷和破坏。

## 4.5 指导性意见

预测结果是在未采取有效防护措施时可能的流失结果。产生水土流失的因素较多，其中地面坡度、降雨强度是造成水土流失的主要因素，而采取综合性的水土保持防护措施将对水土流失有较强的抑制作用。工程水土保持防护措施的布置应本着与施工进度同步为原则，减缓施工扰动引起的新增水土流失，及时恢复原地貌植被。

## （1）防治重点区域的指导性意见

根据预测结果，水土流失防治和监测重点区域为线路工程塔基及塔基施工区、施工道路区。

## （2）防治重点时段的指导性意见

根据预测结果，本工程的重点防治时段为施工期，因此，在措施体系防治方面，重点加强施工期间的临时防护措施体系，同时，结合工程措施和植物措施，确保施工结束后自然恢复期内施工扰动地面的水土流失得到有效治理。

## （3）防治措施的指导性意见

本工程应从植被恢复、临时拦挡等几个主要方面入手，最大程度地减缓新增水土流失的发生。

施工期间人员活动比较频繁，扰动比较集中，待施工结束后将对各施工区进行平整和原地貌恢复。施工期间主要的建设活动为变电站、塔基等基础开挖和回填，所采取的防治措施应结合主体工程，植物措施宜结合季节适时及时开展，当主体工程建成投运时，工程措施和植物措施均应及时到位。

## （4）施工进度安排的指导性意见

根据预测结果，塔基基础施工是本工程水土流失量较大的时段，加强主体工程施工进度的紧凑安排，尽量避免大风和暴雨天气施工，可以有效地缩短强度水土流失时段。根据线路工程塔基施工特点，可考虑对单基塔施工结束后分别进行土地整治和迹地恢复措施。

## （5）水土保持监测工作安排的指导性意见

根据预测结果，在工程沿线选择有代表性点位，监测临时堆土土体变化情况、水蚀风蚀因子作用下土壤流失量以及林草覆盖率的观测。重点监测区域为线路工程塔基及塔基施工区和施工道路，注重施工期检查。

## 5. 水土保持措施

## 5.1 防治区划分

## 5.1.1 分区原则

本方案按照《生产建设项目水土保持技术标准》（GB 50433-2018）的规定，根据输电线路占地类型和用途、占用方式、工程施工时间布置及建设顺序、工程地区水土流失状况及水土流失防治目标，结合项目区域自然环境状况划分水土流失防治分区。

（1）各分区之间具有显著差异性。

（2）各分区内造成水土流失的主导因子和防治措施相近或相似。

（3）一级分区按工程组成及特点分区。

（4）二级分区按结合工程布局和施工扰动特点进行分区。

## 5.1.2 水土流失防治分区

一级分区：按照工程组成及特点，分为三个区，即宣惠河变电站、天津南变电站、500kV线路工程。

二级分区：按照工程布局和施工扰动特点分区，具体为：

宣惠河变电站划分为两个区：①站区扩建区（含站内施工临时占地）、②临时堆土区；

天津南变电站划分为两个区：①站区扩建区（含站内施工临时占地）、②临时堆土区；

500kV线路工程划分为四个分区，即①塔基及塔基施工区、②牵张场区、③跨越施工场地区、④施工道路区。

表5.1-1 本项目水土流失防治分区一览表
<table><tr><td rowspan=1 colspan=2>水土流失防治分区</td><td rowspan=2 colspan=1>备注</td></tr><tr><td rowspan=1 colspan=1>一级分区</td><td rowspan=1 colspan=1>二级分区</td></tr><tr><td rowspan=2 colspan=1>宣惠河变电站扩建工程区</td><td rowspan=1 colspan=1>站区扩建区</td><td rowspan=2 colspan=1>河北省沧州市黄骅市</td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td></tr><tr><td rowspan=2 colspan=1>天津南变电站扩建工程区</td><td rowspan=1 colspan=1>站区扩建区</td><td rowspan=2 colspan=1>天津市滨海新区</td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td></tr><tr><td rowspan=4 colspan=1>500kV线路工程</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=4 colspan=1>河北省：新建双回路52.70km，拆除双回路3.00km，利旧线路42.70km天津市：新建双回路1.20km；拆除双回路0.20km</td></tr><tr><td rowspan=1 colspan=1>牵张场区</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td></tr></table>

## 5.2 措施总体布局

## 5.2.1 防治措施布设原则

本工程防治措施总体布局遵循“预防为主、保护优先、全面规划、综合治理、因地制宜、突出重点、科学管理、注重效益”的方针，坚持“水土保持工程必须与主体工程同时设计、同时施工、同时投产使用”的“三同时”原则，在满足设计深度与主体工程相适应外，做好水土保持措施与主体工程设计相互衔接，综合考虑工程建设时序，合理安排水保工程与主体工程建设之间的关系，树立人与自然和谐相处的理念，尊重自然规律，注重措施设计与周边景观相协调的原则。

按照预防和治理相结合的原则，坚持局部与整体防治、单项防治措施与综合防治措施相协调、兼顾生态效益与经济效益，按分区进行措施总体布置。

## 5.2.2 水土流失防治措施体系

## ——水土流失预防措施

## （1）优化工程设计

通过在对主体工程水土保持评价的基础上，对主体工程施工组织设计，包括土方倒运、工序安排、进度安排、工艺改进、土石方平衡等提出水土保持建议，通过设计优化减少弃土量。

## （2）加强管理，规范施工

做好水土流失临时措施，塔基施工过程中表土的临时防护，牵张场地、施工道路等在施工完工后要进行植被恢复；尽量缩短施工周期，减少疏松地面的裸露时间，合理安排施工时间，尽量避开雨季和汛期，同时安排好土方开挖及回填时

的工程时序安排。

## ——水土流失防治措施

根据水土流失防治分区，在水土流失预测及分析评价主体工程中具有水土保持功能工程的基础上，把水土保持工程措施、植物措施、临时措施有机结合起来，形成完整的、科学的水土流失防治措施体系和总体布局。本工程各单项工程均属输变电建设类项目，其主要水土保持防治类型均为各单项工程项目建设区中的永久占地区和临时占地区。

永久占地区：该区开挖量较大，对地表扰动相对剧烈，水土流失防治以工程措施为主，裸露地表部分必要时辅以植物措施。由于主体工程永久性占地区出于工程安全考虑，在主体工程设计中已采取了安全防护措施，这些措施一般具有水土保持功能。各单项工程水土保持方案在对其进行评价的基础上，根据需要进行了补充水土保持方案设计。

临时占地区：临时占地区主要是输电线路塔基施工场地、牵张场、跨越施工场地、施工道路等。对该区的水土流失防治主要以管理措施、植物措施以及临时措施为主。

防治措施体系和总体布局详叙如下：

## 5.2.2.1 宣惠河变电站扩建工程区

施工过程中对临时堆放的土方采取临时拦挡、苫盖措施；在站区扩建区覆盖碎石。

## 5.2.2.2 天津南变电站扩建工程区

施工过程中对临时堆放的土方采取临时拦挡、苫盖措施；在站区扩建区覆盖碎石。

## 5.2.2.3 500kV线路工程

## （1）塔基及塔基施工区

新建线路：施工前在塔基施工场地周围设置彩条旗限界，严格限制施工机械和人员活动范围，并在施工前对占用耕地、林地、园地、草地且进行土石方开挖的区域进行表土剥离、集中堆放，施工期间临时堆土压占及其他轻微扰动区域铺垫彩条布、堆土外侧设填土编织袋拦挡、堆土苫盖密目网等临时措施。灌注桩基础施工过程中在塔基施工场地范围内设泥浆沉淀池。盐田内永久占地填土塔基填土前布设水泥沙袋围堰。施工后期进行回覆表土、对占用耕地的部分进行耕地恢复、对占用除耕地外的部分进行土地整治及恢复植被。

拆除线路：施工前在塔基施工场地周围设置彩条旗限界，严格限制施工机械和人员活动范围；施工过程中对拆除的塔材等采取彩条布铺垫防护；施工后期对占用耕地的部分进行耕地恢复、对占用除耕地外的部分进行土地整治及恢复植被。

利旧线路：施工过程中对堆放材料的区域取彩条布铺垫防护；施工后期对占用耕地的部分进行耕地恢复、对占用除耕地外的部分进行土地整治及恢复植被。

## （2）牵张场区

施工前在牵张场周围设置彩条旗限界、严格限制施工机械和人员活动范围。施工期场地内采取彩条布铺垫、钢板铺垫等临时防护措施。施工后期对占用耕地的部分进行耕地恢复、对占用除耕地外的部分进行土地整治及恢复植被。

## （3）跨越施工场地区

施工前在跨越施工场地周围设置彩条旗限界、严格限制施工机械和人员活动范围。施工后期对占用耕地的部分进行耕地恢复、对占用除耕地外的部分进行土地整治及恢复植被。

## （4）施工道路区

对施工道路设置彩条旗限界措施，严格控制行车轨迹。施工过程中，施工道路根据主体设计要求铺设钢板，有一定的防治水土流失作用。施工后期对新修道路、拓宽道路拓宽侧进行土地整治、穴状整地，根据原地貌进行耕地恢复或植被恢复。

本工程防治措施体系详见表5.2-1，防治措施体系框图见图5.2-1，水土保持措施总体布设图见附图10\~附图12，各防治分区水土保持措施典型设计图见附图13\~附图25。

表5.2-1 本工程水土流失防治措施体系表
<table><tr><td rowspan=2 colspan=2>防治区</td><td rowspan=2 colspan=1>措施类型</td><td rowspan=1 colspan=1>水土流失防治措施</td></tr><tr><td rowspan=1 colspan=1>(带下划线措施为主体设计界定水土保持措施)</td></tr><tr><td rowspan=2 colspan=1>宣惠河变电站</td><td rowspan=1 colspan=1>站区扩建区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>碎石覆盖</td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>编织袋装土拦挡及拆除、土工布苫盖</td></tr><tr><td rowspan=2 colspan=1>天津南变电站</td><td rowspan=1 colspan=1>站区扩建区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>碎石覆盖</td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>编织袋装土拦挡及拆除、土工布苫盖</td></tr><tr><td rowspan=12 colspan=1>500kV线路工程</td><td rowspan=3 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离及回覆、土地整治、耕地恢复</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>播撒草籽、栽植灌木、穴状整地</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>彩条旗限界、编织袋装土拦挡及拆除、水泥沙袋围堰、彩条布铺垫、密目网苫盖、泥浆沉淀池</td></tr><tr><td rowspan=3 colspan=1>牵张场区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>土地整治、耕地恢复</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>播撒草籽</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>彩条旗限界、彩条布铺垫、铺设钢板</td></tr><tr><td rowspan=3 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>土地整治、耕地恢复</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>撒播草籽</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>彩条旗限界</td></tr><tr><td rowspan=3 colspan=1>施工道路区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>土地整治、穴状整地、耕地恢复</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>播撒草籽、栽植乔木、穴状整地</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>彩条旗限界、铺设钢板</td></tr></table>

## 5.3 分区措施布设

## 5.3.1 设计标准

## （1）工程措施

1）防洪标准：站区扩建区防洪标准（重现期）：≥100 年一遇，输电线路防护等级为Ⅰ级，防洪标准（重现期）：50年一遇。

2）土地整治工程：根据《水土保持工程设计规范》（GB 51018-2014），考虑原占地类型及施工条件等因素，本工程位于北方土石山区，考虑项目区表土厚度及施工条件等因素，根据原占地类型、立地条件及环境绿化等需要，土地平整后表土回覆厚度按20cm～30cm的标准。

## （2）植物措施

参照《水土保持工程设计规范》（GB 51018-2014），线路工程植被恢复与建设工程执行3级标准，因工程涉及水土流失重点治理区，提高至执行2级标准。

造林方式：植被恢复绿化造林，乔木种植密度按1800株/hm<sup>2</sup>，灌木种植密度按2500株/ hm<sup>2</sup>。

苗木质量：采用植苗造林，苗木质量等级均为Ⅰ级苗。

撒播草籽：根据项目区沿线各地水热条件和现场实际情况，播撒密度按80kg/hm<sup>2</sup>。

## 5.3.2 设计原则

根据不同水土流失防治区的特点和水土流失状况，确定各区的防治重点和措施配置。措施配置中，以工程措施控制大面积、高强度水土流失，为植物措施的实施创造条件；同时以植物措施、与工程措施配套，提高水土保持效果、节省工程投资、改善生态环境。措施布置注重功效性，坚持工程措施、临时措施和植物措施相结合，做到措施布设不重不漏、系统全面。

## （1）工程措施

1）土地整治主要针对扰动后需要绿化或栽植植物的区域覆土平整和施工迹地恢复。

2）施工前对扰动区域进行表土剥离，施工后期回覆以便于后期恢复。

3）沿线施工临时占用耕地、园地的区域，施工完结后需耕地恢复。

## （2）植物措施

水土保持植物措施在布设上应遵循以下原则：

a．因地制宜，因害设防的原则；

b．“适地适树”原则。根据立地条件选择适宜的树种，根据树种的生物学及生态学特性选择相应的立地类型；

c．优先考虑乡土树种，注重绿化、美化相结合的绿化模式；

d．坚持高标准整地，科学栽植，提高造林成活率和保存率；

e．调查项目区内同类工程植被恢复采取的草种、树种，以低矮的草灌植被为主，速生树草种。

## 立地条件类型与树种选择

根据项目区立地条件类型进行树种选择。输变电项目兼具有点型和线性工程的特点，本工程路径较长，跨度较大，涉及两个水土保持区划一级区，沿线植物生长自然条件根据海拔、地形不同而有较大差异，根据适地适树，因地制宜的原则，通过现场调查，结合项目区植被建植模式，选择出适宜于各类型区立地条件的树种和草种。

工程沿线各省采用绿化树（草）种见表5.3-1，树（草）种规格见表5.3-2。

表 5.3-1 本工程沿线采用绿化树草种一览表
<table><tr><td rowspan=2 colspan=1>行政区</td><td rowspan=1 colspan=3>绿化树草种</td></tr><tr><td rowspan=1 colspan=1>乔木</td><td rowspan=1 colspan=1>灌木</td><td rowspan=1 colspan=1>草籽</td></tr><tr><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1>白蜡</td><td rowspan=1 colspan=1>荆条</td><td rowspan=1 colspan=1>早熟禾、黑麦草</td></tr><tr><td rowspan=1 colspan=1>天津市</td><td rowspan=1 colspan=1>槐树</td><td rowspan=1 colspan=1>紫穗槐</td><td rowspan=1 colspan=1>高羊茅、狗牙根</td></tr></table>

表 5.3-2 植被恢复树（草）种规格表
<table><tr><td rowspan=1 colspan=5>乔木苗</td></tr><tr><td rowspan=1 colspan=1>苗木名称</td><td rowspan=1 colspan=1>苗木种类</td><td rowspan=1 colspan=1>苗高（cm）≥</td><td rowspan=1 colspan=1>蓬径（cm）≥</td><td rowspan=1 colspan=1>株行距（m）</td></tr><tr><td rowspan=1 colspan=1>白蜡</td><td rowspan=1 colspan=1>移植苗</td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1>20</td><td rowspan=1 colspan=1>2.2 ×2.5</td></tr><tr><td rowspan=1 colspan=1>槐树</td><td rowspan=1 colspan=1>移植苗</td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1>20</td><td rowspan=1 colspan=1>2.2 × 2.5</td></tr><tr><td rowspan=1 colspan=5>灌木苗</td></tr><tr><td rowspan=1 colspan=1>苗木名称</td><td rowspan=1 colspan=1>苗木种类</td><td rowspan=1 colspan=1>灌高（cm）≥</td><td rowspan=1 colspan=1>蓬径（cm）≥</td><td rowspan=1 colspan=1>株行距</td></tr><tr><td rowspan=1 colspan=1>紫穗槐（灌木）</td><td rowspan=1 colspan=1>容器苗</td><td rowspan=1 colspan=1>35</td><td rowspan=1 colspan=1>40</td><td rowspan=1 colspan=1>2×2</td></tr><tr><td rowspan=1 colspan=1>荆条（灌木）</td><td rowspan=1 colspan=1>容器苗</td><td rowspan=1 colspan=1>35</td><td rowspan=1 colspan=1>40</td><td rowspan=1 colspan=1>2×2</td></tr><tr><td rowspan=1 colspan=5>种子</td></tr><tr><td rowspan=1 colspan=1>种子名称</td><td rowspan=1 colspan=1>等级</td><td rowspan=1 colspan=1>纯度</td><td rowspan=1 colspan=1>净度</td><td rowspan=1 colspan=1>发芽率</td></tr><tr><td rowspan=1 colspan=1>早熟禾、黑麦草</td><td rowspan=1 colspan=1>一级种</td><td rowspan=1 colspan=1>&gt;90%</td><td rowspan=1 colspan=1>&gt;90%</td><td rowspan=1 colspan=1>&gt;80%</td></tr><tr><td rowspan=1 colspan=1>高羊茅、狗牙根</td><td rowspan=1 colspan=1>一级种</td><td rowspan=1 colspan=1>&gt;90%</td><td rowspan=1 colspan=1>&gt;90%</td><td rowspan=1 colspan=1>&gt;80%</td></tr></table>

## （3）临时措施

1）临时措施设计遵循简便、易行、实用、随主体工程施工进度及时布设的原则。

2）施工过程中，临时堆土采取拦挡措施。

3）对施工剥离的地表熟土，进行单独防护，施工后期回覆表土。针对剥离的表土及临时堆土进行防护，采用编织袋装土拦挡及用密目网遮盖，密目网规格可根据沿线地形地貌等情况选用2000目。

4）灌注桩基础塔基处设置泥浆沉淀池。

5）对塔基施工场地、牵张场地、跨越施工场地、施工道路等施工扰动范围进行彩条旗围护限界。

## 5.3.3 措施布设

## 5.3.3.1 宣惠河变电站

（1）站区扩建区

①工程措施

碎石覆盖（主体设计）

主体工程设计扩建场地与前期工程保持一致，配电装置区采取碎石覆盖。扩建场地碎石覆盖面积390m<sup>2</sup>、厚15cm，碎石工程量58.5m<sup>3</sup>。

（2）临时堆土区

①临时措施

——编织袋装土拦挡及拆除（方案新增）

由于挖填土石方在时间、空间上不能均衡同步，考虑在站区内设置1处临时堆土区（堆土区尺寸：长×宽×高=40m×20m×2.5m，堆土坡度1:1.5），用于站区开挖临时土石方的临时堆放。为防止雨水冲刷而产生新的水土流失，本方案考虑对临时堆土区采取必要的防护措施，堆土边界设置编织袋装土拦挡，编织袋成“品”字分层形堆砌成环状，编织袋拦挡断面为梯形（梯形断面尺寸：上底宽×下底宽 $\times \mathrm { ~ } \mathrm { ~ } \mathrm { ~ } \mathrm { ~ } \mathrm { ~ } \mathrm { ~ } \mathrm { ~ } \mathrm { ~ } \times \mathrm { ~ } 0 . 4 \mathrm { m } \times 0 . 6 \mathrm { m } \times 0 . 3 \mathrm { m } { } )$ ，临时堆土区挡护长120m，编织袋装土拦挡及拆除工程量均为 $1 8 \mathrm { m } ^ { 3 } .$

——土工布苫盖（方案新增）

变电站土建施工期间，临时堆土表面应采取临时苫盖措施，鉴于宣惠河变电站土方量较小，堆放时间较短，故不再考虑袋装土进行防护，仅需要在雨季及大风天采取苫盖防护即可，临时苫盖一般选用土工布。预计密目网苫盖1200m<sup>2</sup>。

## 5.3.3.2 天津南变电站

## （1）站区扩建区

## ①工程措施

——碎石覆盖（主体设计）

主体工程设计场地与前期工程保持一致，配电装置区采取碎石覆盖。扩建场地碎石覆盖面积 $2 4 0 \mathrm { m } ^ { 2 } .$ 、厚15cm，碎石工程量36m<sup>3</sup>。

## （2）临时堆土区

## ①临时措施

## ——编织袋装土拦挡及拆除（方案新增）

由于挖填土石方在时间、空间上不能均衡同步，考虑在站区内设置1处临时堆土区（堆土区尺寸：长 $\times \ \frac { 1 2 } { 1 4 } \times \frac { 2 } { 1 5 } = 1 5 \mathrm { m } \times 1 5 \mathrm { m } \times 2 . 5 \mathrm { m }$ ，堆土坡度1:1.5），用于站区开挖临时土石方的临时堆放。为防止雨水冲刷而产生新的水土流失，本方案考虑对临时堆土区采取必要的防护措施，堆土边界设置编织袋装土拦挡，编织袋成“品”字分层形堆砌成环状，编织袋拦挡断面为梯形（梯形断面尺寸：上底宽×下底宽 $\times \mathrm { ~ } \mathrm { ~ } \mathrm { ~ } \mathrm { ~ } \mathrm { ~ } \mathrm { ~ } \mathrm { ~ } \mathrm { ~ } \times \mathrm { ~ } 0 . 4 \mathrm { m } \times 0 . 6 \mathrm { m } \times 0 . 3 \mathrm { m } { } )$ ，临时堆土区挡护长60m，编织袋装土拦挡及拆除工程量均为 $9 \mathrm { m } ^ { 3 }$

## ——土工布苫盖（方案新增）

变电站土建施工期间，临时堆土表面应采取临时苫盖措施，鉴于宣惠河变电站土方量较小，堆放时间较短，故不再考虑袋装土进行防护，仅需要在雨季及大风天采取苫盖防护即可，临时苫盖一般选用土工布。预计密目网苫盖500m<sup>2</sup>。

## 5.3.3.3 500kV线路工程

## （1）塔基及塔基施工区

## ①工程措施

——表土剥离及回覆（方案新增）

施工前对塔基及塔基施工区占用耕地、园地、林地和草地且进行土石方开挖区域进行表土剥离，剥离厚度按耕地、园地剥离30cm，林地、草地剥离20cm考虑。施工后期进行表土回覆，为绿化及耕地恢复提供条件。

经统计，表土剥离面积、剥离量和回覆量分别为 $1 . 7 6 \mathrm { h m } ^ { 2 }$ $0 . 4 7 \overline { { \mathrm { \mathscr { H } } } } \mathrm { m } ^ { 3 }$ 、0.47万$\mathrm { m } ^ { 3 }$ ，其中河北省为 $1 . 6 9 \mathrm { { h m } ^ { 2 } , ~ 0 . 4 5 \mathcal { F } \mathrm { { m } ^ { 3 } , ~ 0 . 4 5 \mathcal { F } \mathrm { { m } ^ { 3 } } } }$ ，天津市为 $0 . 0 7 \mathrm { h m } ^ { 2 } \cdot \ 0 . 0 2 \mathcal { F } \mathrm { m } ^ { 3 }$ 0.02万 $\mathrm { ~ m } ^ { 3 }$

——耕地恢复（方案新增）

施工后期对塔基及塔基施工区占用耕地和园地区域的临时占地进行场地清理、坑凹回填，人工施肥、耕翻地以满足农作物生长需要。

经统计，耕地恢复面积为14.36hm<sup>2</sup>，其中河北省为13.77hm<sup>2</sup>，天津市为0.59hm<sup>2</sup>。

——土地整治（方案新增）

施工后期对塔基及塔基施工区的永久占地和除耕地、园地外的临时占地进行场地清理、坑凹回填，改善施工迹地的理化性质，以满足后期植被生长环境要求。

经统计，土地整治面积为6.11hm<sup>2</sup>，其中河北省为5.90hm<sup>2</sup>，天津市为0.21hm<sup>2</sup>。

## ②植物措施

——撒播草籽（方案新增）

施工后期对塔基及塔基施工区除耕地、园地外的区域撒播草籽恢复植被。根据当地自然环境条件，河北省境内为早熟禾、黑麦草混播，天津市境内为高羊茅、狗牙根混播，草籽按1:1比例混合，播撒密度80kg/hm<sup>2</sup>。

经统计，撒播草籽面积和草籽量分别为6.11hm<sup>2</sup>、488.88kg，其中河北省为5.90hm<sup>2</sup>、472.00kg，天津市为0.21hm<sup>2</sup>、16.80kg。

——穴状整地（方案新增）

在工程完工后对塔基及塔基施工区占用的林地进行穴状整地，以满足后期栽植灌木恢复林地的要求。穴状整地规格：穴径×坑深为40cm×40cm。

经统计，穴状整地个数为6325个，其中河北省为5900个，天津市为425个。

——恢复林地（方案新增）

塔基及塔基施工区施工后期对占用林地区域进行林地恢复，根据原地貌情况采用“灌+草”形式。河北省境内灌木选择荆条，天津市境内灌木选择紫穗槐，栽植密度见5.4.3.5章节灌木种植。

经统计，恢复林地面积2.53hm<sup>2</sup>、栽植灌木6325株，其中河北省境内恢复林地面积2.36hm<sup>2</sup>、栽植灌木5900株，天津市境内恢复林地面积0.17hm<sup>2</sup>、栽植灌木425株。

## ③临时措施

——彩条旗限界（方案新增）

为防止施工人员及车辆跨越塔基施工场地租地范围作业，造成大面积的地表扰动，施工期间对塔基施工场地四周布设彩条旗进行围护，只留有施工作业面进

出口。

经统计，彩条旗限界17227m，其中河北省境内16690m，天津市境内537m。

——编织袋装土拦挡及拆除、密目网苫盖、彩条布隔离

塔基在施工过程中必然会产生临时堆土，主要为表土和基槽余土，塔基及塔基施工区基础开挖土方临时堆存于塔基两侧，并采取相应的水土保持临时措施对堆土进行防护。考虑到土石方工程的时间、空间分布，塔基施工过程中，剥离的表土和开挖基槽土石不能及时回填，分别集中堆放。

塔基临时堆土防护措施：单塔存放临时堆土量平均按 $1 5 0 \mathrm m ^ { 3 } \mathrm m$ 考虑。临时堆土大体呈棱台形堆放于塔基两侧，坡脚处用装土编织袋对密目网进行压盖。编织袋装土主要利用塔基开挖出的临时堆土，施工后期将编织袋清理干净，袋中的土方回填利用。为避免清理回填土时对原地貌的扰动，需在临时堆土区域底部先行彩条布隔离，可降低清理场地时的扰动程度。彩条布铺垫面积单塔按 $1 2 0 \mathrm m ^ { 2 } .$ 考虑。密目网苫盖面积1000kV线路单塔按 $2 0 0 \mathrm { m } ^ { 2 } .$ 考虑。密目网规格为2000目 $/ 1 0 0 \mathrm { c m } ^ { 2 }$

拆除线路对拆除的塔材堆放处铺设彩条布对减少对地表的扰动，拆除线路塔基彩条布铺垫面积单塔按100m<sup>2</sup>考虑。

利旧线路对堆放的材料铺设彩条布减少对地表扰动，彩条布铺垫面积单塔按$5 0 \mathrm { m } ^ { 2 }$ 考虑。

经统计，编织袋装土拦挡及拆除 $4 9 5 \mathrm { m } ^ { 3 }$ 、彩条布铺垫 $1 7 8 8 0 \mathrm { m } ^ { 2 }$ 、密目网苫盖$1 9 8 0 0 \mathrm { m } ^ { 2 }$ ，其中河北省内编织袋装土拦挡及拆除 $4 7 5 \mathrm { m } ^ { 3 }$ 、彩条布铺垫 $1 7 4 0 0 \mathrm { m } ^ { 2 }$ 、密目网苫盖 $1 9 0 0 0 \mathrm { m } ^ { 2 }$ ，其中天津市境内编织袋装土拦挡及拆除 $2 0 \mathrm m ^ { 3 }$ 、彩条布铺垫$4 8 0 \mathrm m ^ { 2 }$ 、密目网苫盖 $8 0 0 \mathrm { m } ^ { 2 }$

塔基及塔基施工区水土保持措施典型设计图见附图12、附图13。

——泥浆沉淀池（主体设计）

对于塔基位于地下水位较浅及塔位地基属于软土的部分塔位使用灌注桩基础，需采取措施对塔基基础产生的钻渣泥浆进行处理。灌注桩施工前，先对塔基及塔基施工区剥离表层土，剥离的表层土全部装入编织袋内，根据需要围挡在灌注桩基础施工区域外围和泥浆沉淀池周围，施工后期平铺编织袋，恢复施工场地的表土。

经统计，需要设置泥浆沉淀池的数量为131座，其中河北省境内121座，天津市境内4座。

——水泥沙袋围堰

对盐田永久占地塔基永久占地范围内先采用水泥沙袋（内填充水泥砂石混合料）堆砌成围堰，随后外借土方回填形成平台。围堰断面尺寸：上底0.4m，下底0.8m，高3.0m，长度84.6m。经统计，水泥沙袋围堰布设共计146.88m<sup>3</sup>。

## （2）牵张场区

## ①工程措施

——耕地恢复（方案新增）

施工后期对牵张场地占用耕地和园地区域进行场地清理、坑凹回填，人工施肥、耕翻地以满足作物生长需要。

经统计，耕地恢复面积2.52hm<sup>2</sup>，其中河北省为2.16hm<sup>2</sup>，天津市为0.36hm<sup>2</sup>。——土地整治（方案新增）

施工后期对牵张场占用除耕地、园地外的区域进行场地清理、坑凹回填，改善施工迹地的理化性质，以满足后期植被生长环境要求。

经统计，土地整治面积1.08hm<sup>2</sup>，全部位于河北省境内。

## ②植物措施

撒播草籽（方案新增）

施工后期对牵张场区除耕地、园地外的区域撒播草籽恢复植被。根据当地自然环境条件，河北省境内为早熟禾、黑麦草混播，天津市境内为高羊茅、狗牙根混播，草籽按1:1比例混合，播撒密度80kg/hm<sup>2</sup>。

经统计，撒播草籽面积和草籽量分别为1.08hm<sup>2</sup>、86.40kg，全部位于河北省境内。

## ③临时措施

——彩条旗限界（方案新增）

为防止施工人员及车辆跨越牵张场租地范围作业，严格控制施工扰动范围，避免造成大面积的地表扰动，在施工期内对牵张场三侧布设彩条旗进行围护（如条件允许，布设铁架围栏亦可）。

经统计，彩条旗限界为3300m，其中河北省为2970m，天津市为330m。

——彩条布铺垫（方案新增）

为减少对地表的扰动，在牵张场地内铺设一定数量的彩条布用于隔离地表，以满足施工后期耕地恢复或土地整治需要，单个牵张场彩条布铺垫按150m<sup>2</sup>考虑。

经统计，彩条布铺垫为 $4 5 0 0 \mathrm { m } ^ { 2 }$ ，其中河北省为 $4 0 5 0 \mathrm { m } ^ { 2 }$ ，天津市为 $4 5 0 \mathrm m ^ { 2 }$

——钢板铺垫（方案新增）

为方便机械设备和导线的运输与吊装，在牵张场地内规划出施工通道，通道做适当平整后铺设10mm厚钢板，钢板的铺设可降低重型机械及车辆对原地貌的扰动。根据与主体单位沟通结合实际施工单位经验，单个牵张场铺设钢板按 $1 2 0 \mathrm m ^ { 2 }$ 考虑。

经统计，铺设钢板为 $3 6 0 0 \mathrm { m } ^ { 2 }$ ，其中河北省为 $3 2 4 0 \mathrm { m } ^ { 2 }$ ，天津市为 $3 6 0 \mathrm { m } ^ { 2 }$

牵张场区水土保持措施典型设计图见附图14、附图15。

## （3）跨越施工场地区

## ①工程措施

——耕地恢复（方案新增）

施工后期对跨越施工场地区占用耕地和园地区域进行场地清理、坑凹回填，人工施肥、耕翻地以可满足作物生长需要。

经统计，耕地恢复面积0.70hm<sup>2</sup>，其中河北省为0.60hm<sup>2</sup>，天津市为 $0 . 1 0 \mathrm { h m } ^ { 2 }$ ——土地整治（方案新增）

施工后期对跨越施工场地区除耕地、园地外的区域进行场地清理、坑凹回填，改善施工迹地的理化性质，以满足后期植被生长环境要求。

经统计，土地整治为0.32hm<sup>2</sup>，全部位于河北省境内。

## ②植物措施

——撒播草籽（方案新增）

施工后期对跨越施工场地区林地、草地区域撒播草籽恢复植被。根据当地自然环境条件，河北省境内为早熟禾、黑麦草混播，天津市境内为高羊茅、狗牙根混播，草籽按1:1比例混合，播撒密度80kg/hm<sup>2</sup>。

经统计，撒播草籽面积和草籽量分别为0.32hm<sup>2</sup>、25.60kg，其全部位于河北省境内。

## ③临时措施

——彩条旗限界（方案新增）

为防止施工人员及车辆跨越施工场地租地范围作业，严格控制施工扰动范围，避免造成大面积的地表扰动，在施工期内对跨越施工场地周边布设彩条旗进行围护（如条件允许，布设铁架围栏亦可）。

经统计，彩条旗限界为1600m，其中河北省为1380m，天津市为220m。

## （4）施工道路区

本工程沿线地势整体较为平坦，新修施工道路不涉及大规模的土方挖填，表土保护以铺设钢板为主，无需剥离表土。

## ①工程措施

——耕地恢复（方案新增）

施工后期对施工道路区占用耕地和园地区域进行场地清理、坑凹回填，人工施肥、耕翻地以满足作物生长需要。

经统计，耕地恢复面积为3.01hm<sup>2</sup>，其中河北省为2.82hm<sup>2</sup>，天津市为0.19hm<sup>2</sup>。

——土地整治（方案新增）

施工后期对施工道路区除耕地、园地外的区域进行场地清理、坑凹回填，改善施工迹地的理化性质，以满足后期植被生长环境要求。

经统计，土地整治面积为1.70hm<sup>2</sup>，其中河北省为1.64hm<sup>2</sup>，天津市为0.06hm<sup>2</sup>。

## ②植物措施

撒播草籽（方案新增）

施工后期对施工道路区林地、草地区域撒播草籽恢复植被。根据当地自然环境条件，河北省境内为早熟禾、黑麦草混播，天津市境内为高羊茅、狗牙根混播，草籽按1:1比例混合，播撒密度80kg/hm<sup>2</sup>。

经统计，撒播草籽面积和草籽量分别为1.70hm<sup>2</sup>、136.00kg，其中河北省为1.64hm<sup>2</sup>、131.20kg，天津市为0.06hm<sup>2</sup>、4.80kg。

——穴状整地（方案新增）

在工程完工后对施工道路区占用的林地进行穴状整地，以满足后期栽植乔、灌木恢复林地的要求。穴状整地规格：穴径×坑深为60cm×60cm。

经统计，60cm×60cm穴状整地个数1584个，其中河北省分别为1476个，天津 市分别为108个。

——恢复林地（方案新增）

施工道路区施工后期对占用林地区域进行林地恢复，根据原地貌情况采用“乔+草”或“灌+草”的形式，河北省境内乔木选择白蜡，天津市境内乔木选择槐树，栽植密度见5.4.3.5章节乔种植。

经统计，栽植乔木株数为1584株，其中河北省为1476株，天津市为108株。

③临时措施

——彩条旗限界（方案新增）

经统计，为防止施工人员及车辆跨越施工道路租地范围作业，造成大面积的地表扰动，在施工期内对施工道路两侧布设彩条旗进行围护。

施工道路彩条旗围护工程量32740m，其中河北省为31420m，天津市为1320m。钢板铺垫（主体设计）

为方便施工器械及材料运输，减轻地表扰动。主体考虑于施工道路部分区域铺设钢板，钢板厚度为10mm。钢板可重复使用。

经统计，钢板铺垫工程量为 $2 5 3 6 5 \mathrm { m } ^ { 2 }$ ，其中河北省为 $2 4 8 3 7 \mathrm { m } ^ { 2 }$ ，天津市为 $5 2 8 \mathrm { m } ^ { 2 }$

## 5.3.4 防治措施工程量汇总

本工程水土保持工程量汇总详见表5.3-3\~5.3-5。

表5.3-3 水土保持工程措施工程量汇总表
<table><tr><td colspan="3" rowspan="1">防治分区</td><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">工程量</td></tr><tr><td colspan="1" rowspan="12">河北省</td><td colspan="1" rowspan="1">宣惠河变电站</td><td colspan="1" rowspan="1">站区扩建区</td><td colspan="1" rowspan="1">碎石覆盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">58.5</td></tr><tr><td colspan="1" rowspan="11">输电线路工程</td><td colspan="1" rowspan="5">塔基及塔基施工区</td><td colspan="1" rowspan="2">表土剥离（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.69</td></tr><tr><td colspan="1" rowspan="1">万 $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.45</td></tr><tr><td colspan="1" rowspan="1">表土回覆（机械）</td><td colspan="1" rowspan="1">万 $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.45</td></tr><tr><td colspan="1" rowspan="1">土地整治（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">5.90</td></tr><tr><td colspan="1" rowspan="1">耕地恢复（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">13.77</td></tr><tr><td colspan="1" rowspan="2">牵张场区</td><td colspan="1" rowspan="1">土地整治（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.08</td></tr><tr><td colspan="1" rowspan="1">耕地恢复（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2.16</td></tr><tr><td colspan="1" rowspan="2">跨越施工场地区</td><td colspan="1" rowspan="1">土地整治（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.32</td></tr><tr><td colspan="1" rowspan="1">耕地恢复（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.60</td></tr><tr><td colspan="1" rowspan="2">施工道路区</td><td colspan="1" rowspan="1">土地整治（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.64</td></tr><tr><td colspan="1" rowspan="1">耕地恢复（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2.82</td></tr><tr><td colspan="1" rowspan="6">天津市</td><td colspan="1" rowspan="1">天津南变电站</td><td colspan="1" rowspan="1">站区扩建区</td><td colspan="1" rowspan="1">碎石覆盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">36</td></tr><tr><td colspan="1" rowspan="5">输电线路工程</td><td colspan="1" rowspan="5">塔基及塔基施工区</td><td colspan="1" rowspan="2">表土剥离（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.07</td></tr><tr><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.02</td></tr><tr><td colspan="1" rowspan="1">表土回覆（机械）</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.02</td></tr><tr><td colspan="1" rowspan="1">土地整治（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.21</td></tr><tr><td colspan="1" rowspan="1">耕地恢复（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.59</td></tr><tr><td colspan="1" rowspan="4"></td><td colspan="1" rowspan="4"></td><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">耕地恢复（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.36</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1">耕地恢复（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.10</td></tr><tr><td colspan="1" rowspan="2">施工道路区</td><td colspan="1" rowspan="1">土地整治（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.06</td></tr><tr><td colspan="1" rowspan="1">耕地恢复（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.19</td></tr></table>

表 5.3-4 水土保持植物措施工程量汇总表
<table><tr><td rowspan=1 colspan=3>防治分区</td><td rowspan=1 colspan=2>植物措施</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td></tr><tr><td rowspan=14 colspan=1>河北省</td><td rowspan=14 colspan=1>输电线路工程</td><td rowspan=5 colspan=1>塔基及塔基施工区</td><td rowspan=2 colspan=1>撒播草籽</td><td rowspan=1 colspan=1>撒播面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>5.90</td></tr><tr><td rowspan=1 colspan=1>撒播量</td><td rowspan=1 colspan=1>kg</td><td rowspan=1 colspan=1>472</td></tr><tr><td rowspan=3 colspan=1>恢复林地</td><td rowspan=1 colspan=1>恢复面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>2.36</td></tr><tr><td rowspan=1 colspan=1>栽植灌木量</td><td rowspan=1 colspan=1>株</td><td rowspan=1 colspan=1>5900</td></tr><tr><td rowspan=1 colspan=1>穴状整地（40cm×40cm）</td><td rowspan=1 colspan=1>个</td><td rowspan=1 colspan=1>5900</td></tr><tr><td rowspan=2 colspan=1>牵张场区</td><td rowspan=2 colspan=1>撒播草籽</td><td rowspan=1 colspan=1>撒播面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>1.08</td></tr><tr><td rowspan=1 colspan=1>撒播量</td><td rowspan=1 colspan=1>kg</td><td rowspan=1 colspan=1>86.4</td></tr><tr><td rowspan=2 colspan=1>跨越施工场地</td><td rowspan=2 colspan=1>撒播草籽</td><td rowspan=1 colspan=1>撒播面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.32</td></tr><tr><td rowspan=1 colspan=1>撒播量</td><td rowspan=1 colspan=1>kg</td><td rowspan=1 colspan=1>25.60</td></tr><tr><td rowspan=5 colspan=1>施工道路区</td><td rowspan=2 colspan=1>撒播草籽</td><td rowspan=1 colspan=1>撒播面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>1.64</td></tr><tr><td rowspan=1 colspan=1>撒播量</td><td rowspan=1 colspan=1>kg</td><td rowspan=1 colspan=1>131.20</td></tr><tr><td rowspan=3 colspan=1>恢复林地</td><td rowspan=1 colspan=1>恢复面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.82</td></tr><tr><td rowspan=1 colspan=1>栽植乔木</td><td rowspan=1 colspan=1>株</td><td rowspan=1 colspan=1>1476</td></tr><tr><td rowspan=1 colspan=1>穴状整地(60cm×60cm）</td><td rowspan=1 colspan=1>个</td><td rowspan=1 colspan=1>1476</td></tr><tr><td rowspan=10 colspan=1>天津市</td><td rowspan=10 colspan=1>输电线路工程</td><td rowspan=5 colspan=1>塔基及塔基施工区</td><td rowspan=2 colspan=1>撒播草籽</td><td rowspan=1 colspan=1>撒播面积</td><td rowspan=1 colspan=1>hm²</td><td rowspan=1 colspan=1>0.21</td></tr><tr><td rowspan=1 colspan=1>撒播量</td><td rowspan=1 colspan=1>kg</td><td rowspan=1 colspan=1>16.80</td></tr><tr><td rowspan=3 colspan=1>恢复林地</td><td rowspan=1 colspan=1>恢复面积</td><td rowspan=1 colspan=1>hm²</td><td rowspan=1 colspan=1>0.17</td></tr><tr><td rowspan=1 colspan=1>栽植灌木量</td><td rowspan=1 colspan=1>株</td><td rowspan=1 colspan=1>425</td></tr><tr><td rowspan=1 colspan=1>穴状整地（40cm×40cm）</td><td rowspan=1 colspan=1>个</td><td rowspan=1 colspan=1>425</td></tr><tr><td rowspan=5 colspan=1>施工道路区</td><td rowspan=2 colspan=1>撒播草籽</td><td rowspan=1 colspan=1>撒播面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.06</td></tr><tr><td rowspan=1 colspan=1>撒播量</td><td rowspan=1 colspan=1>kg</td><td rowspan=1 colspan=1>4.80</td></tr><tr><td rowspan=3 colspan=1>恢复林地</td><td rowspan=1 colspan=1>恢复面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.06</td></tr><tr><td rowspan=1 colspan=1>栽植乔木</td><td rowspan=1 colspan=1>株</td><td rowspan=1 colspan=1>108</td></tr><tr><td rowspan=1 colspan=1>穴状整地(60cm×60cm)</td><td rowspan=1 colspan=1>个</td><td rowspan=1 colspan=1>108</td></tr></table>

5.3-5 水土保持临时措施工程量汇总表
<table><tr><td colspan="3" rowspan="1">防治分区</td><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">工程量</td></tr><tr><td colspan="1" rowspan="1">河北省</td><td colspan="1" rowspan="1">宣惠河变电站</td><td colspan="1" rowspan="1">临时堆土区</td><td colspan="1" rowspan="1">土工布苫盖</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">1200</td></tr><tr><td colspan="1" rowspan="15"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="1">编织袋装土拦挡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">18</td></tr><tr><td colspan="1" rowspan="1">编织袋拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">18</td></tr><tr><td colspan="1" rowspan="13">输电线路工程</td><td colspan="1" rowspan="7">塔基及塔基施工区</td><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">16690</td></tr><tr><td colspan="1" rowspan="1">编织袋装土拦挡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">475</td></tr><tr><td colspan="1" rowspan="1">编织袋拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">475</td></tr><tr><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">19000</td></tr><tr><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">17400</td></tr><tr><td colspan="1" rowspan="1">泥浆沉淀池</td><td colspan="1" rowspan="1"> $\nVDash$ </td><td colspan="1" rowspan="1">127</td></tr><tr><td colspan="1" rowspan="1">水泥沙袋围堰</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">146.88</td></tr><tr><td colspan="1" rowspan="3">牵张场区</td><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">2970</td></tr><tr><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4050</td></tr><tr><td colspan="1" rowspan="1">钢板铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3240</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">1380</td></tr><tr><td colspan="1" rowspan="2">施工道路区</td><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">31420</td></tr><tr><td colspan="1" rowspan="1">钢板铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">24837</td></tr><tr><td colspan="1" rowspan="15">天津市</td><td colspan="1" rowspan="3">天津南变电站</td><td colspan="1" rowspan="3">临时堆土区</td><td colspan="1" rowspan="1">土工布苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">500</td></tr><tr><td colspan="1" rowspan="1">编织袋装土拦挡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">9</td></tr><tr><td colspan="1" rowspan="1">编织袋拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">9</td></tr><tr><td colspan="1" rowspan="12">输电线路工程</td><td colspan="1" rowspan="6">塔基及塔基施工区</td><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1"> $\mathbf { m }$ </td><td colspan="1" rowspan="1">537</td></tr><tr><td colspan="1" rowspan="1">编织袋装土拦挡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">20</td></tr><tr><td colspan="1" rowspan="1">编织袋拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">20</td></tr><tr><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">800</td></tr><tr><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">480</td></tr><tr><td colspan="1" rowspan="1">泥浆沉淀池</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">4</td></tr><tr><td colspan="1" rowspan="3">牵张场区</td><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">330</td></tr><tr><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">450</td></tr><tr><td colspan="1" rowspan="1">钢板铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">360</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">220</td></tr><tr><td colspan="1" rowspan="2">施工道路区</td><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">1320</td></tr><tr><td colspan="1" rowspan="1">钢板铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">528</td></tr></table>

## 5.4 施工要求

## 5.4.1 施工原则

（1）与主体工程相配合、协调，在不影响主体工程施工的前提下，尽可能利用线路沿线已有的水、电、交通等施工条件，减少施工辅助设施工程量。

（2）按照“三同时”的原则，水土保持措施实施进度与主体工程建设进度相适应，及时防治新增水土流失。

（3）施工进度安排坚持“保护优先、先挡后弃、及时跟进”的原则，堆土堆渣

先采取拦挡措施，临建工程施工完毕后，按原占地类型及时进行恢复，植物措施在整地的基础上尽快实施。

（4）施工开始时应首先对表土进行剥离或保护，剥离的表土应集中堆放，并采取防护措施。

（5）应控制施工场地占地，避开植被相对良好的区域和基本农田。

## 5.4.2 施工组织形式

本方案防治措施主要有工程措施、植物措施和临时防护措施，不同的措施其施工组织形式不同，应区别对待。

施工时应根据各防治区域具体的工程措施合理安排各施工工序，减少或避免各工序间的相互干扰，与主体工程施工一并进行。

植物措施设计以经济实用、方便施工和美观大方为原则。塔基及塔基施工区、施工区临时占地区等结合主体工程进行种植草或植树。植物措施施工要选择雨季或雨季即将来临进行，以防恶劣天气造成的不必要的损失，造成新的水土流失。草籽撒播前，在种草的区域内铺填一定厚度的表土。

土地整治应按复垦或草籽撒播要求对地形进行整理。注意将埋在土壤内的杂物等清除。同时要考虑草地的排水状况，过干过湿不利于草本植物的生长。对于需恢复农田耕作的整地时可同时施入基肥，同时要注意增施氮肥，施基肥应混入10cm土层中，整地施肥时注意土地整平，耕松表土，用滚轴压平，使其紧实，坑洼处必须填平。

## 5.4.3 主要水土保持工程施工方法与施工工艺

## 5.4.3.1 表土剥离及回覆

本工程对耕地、园地、林地及草地的扰动开挖区域进行表土剥离。

## （1）施工准备

建好施工平面控制网、高程系统，按设计要求放出开挖高程及开挖边线。

## （2）测量放样

表土剥离前，利用全站仪及水准仪进行测量放样，确定开挖范围、高程，并打（放）开挖范围、开挖深度控制桩线。

## （3）表土剥离

根据测量放样，表土剥离采用人工剥离，采用铁锹、锄头清除施工场地表层

土，就近堆放于存储区。考虑项目区表土厚度及施工条件等因素，表土剥离的厚度按20cm～30cm。

## （4）堆存保护

由于表土存储无压实度要求，因此按要求堆放在存储地后进行拍实即可，临时堆土底部彩条布铺垫，减缓清理堆土时对原地貌的扰动，表层苫盖彩条布，防止刮风引起扬尘。

## （5）表土回覆

土地平整后将表土运至回覆场地进行铺料、整平、压实，根据原占地类型、立地条件及环境绿化等需要，表土回覆厚度按20cm～30cm的标准。

## 5.4.3.2 土地整治

土地整治时先清除表层块石、杂物等，再翻耕20cm\~30cm，要求整治后的地面坡度要均匀一致、且应满足植被生长要求；控制平整工作量，保持与周边微地形的一致性、协调性，避免产生较大翻土挖填；平整后的土地要尽量保持一定的肥力；宜选择机械化施工为主、人工为辅的翻土、碎土、配合施肥的土地整治方案。

## 5.4.3.3 耕地恢复

复耕应按照《土地复垦质量控制标准》（TD/T 1036-2013）的相关要求，进行耕地恢复，兼顾自然条件与土地类型，复耕后地形地貌与当地自然环境和景观相协调。旱地田面坡度不宜超过25°，有效耕植土层厚度不低于30cm，土壤容重≤1.4g/cm<sup>3</sup>，砾石含量≤15%，pH值宜在5.5-8.0范围，宜选择机械化施工为主、人工为辅的翻土、碎土、配合施肥的复耕方案以保持土壤具有较好的肥力，以利后期作物生长。

## 5.4.3.4 草籽播种及抚育管理

## （1）播种

播种时间：结合本工程施工进度，播种时间为4月～6月、10月中旬～11月。

条播：按10cm行距一行或多行同时开沟、播种、覆土一次完成。

撒播：把种子尽可能均匀地撒在地表松土表面并耧耙覆土。

播种深度：2cm。

播种密度：根据项目区沿线各地水热条件和现场实际情况，播撒密度按80kg/hm<sup>2</sup>。

## （2）抚育管理

地表覆盖：播种后及时覆土，用草席或无纺布进行覆盖以免被风吹走。

适当施肥：一般在植物生长期需追肥两次，第一次在幼苗生长1个月后即7月，多年生草本植物开始分蘖时，第二次在幼苗根系迅速生长的8月中旬。肥种以尿素、磷酸二铵为宜，每次追肥量5公斤/亩。

围栏封育：人工恢复植被第一年植物根系较浅，容易为牛羊采食而拔根或踩踏致死，因此不能在人工恢复草地进行放牧等活动，应采用刺铁丝隔离栅栏防护。

## 5.4.3.5 乔、灌木种植

栽植时间：结合本工程施工进度，播种时间为4月～6月、10月中旬～11月。

栽植方法：乔、灌木的栽植采用人工直播，栽植前穴状整地，坑内的土块必须打碎整平，工作内容主要包括挖坑、栽植、浇水、覆土、保墒、清理。

栽植密度：植被恢复绿化造林，乔木种植密度按1800株/hm<sup>2</sup>，灌木种植密度按2500株/hm<sup>2</sup>。

## 5.4.3.6 密目网苫盖、编织袋装土拦挡及拆除、彩条布铺垫

密目网和彩条布就近购买。临时堆放的细颗粒土石料，为了避免裸露，在顶部及四周采用密目网苫盖进行防护，人工将密目网边缘用细铁丝缝合连接在一起。密目网拆除时，先拆除装土编织袋，分片折网，叠好后回收待用。

为了避免对原地貌进行扰动，在临时堆放材料底部采取彩条布铺垫措施。施工结束后，拆除密目网苫盖、彩条布铺垫，将密目网、彩条布分片折叠，叠好后回收。

## 5.4.3.7 彩条旗限界

彩条旗就近购买，汽车运输至场地后，根据已确定的场地边界范围安装即可，人工采用铁锤等工具将支架钉入地下，地下钉入30cm，地面出露70cm。固定好木条后，将彩条旗绑定在木条上。拆除时，先拆除彩条旗，然后拆除固定木条。

## 5.4.3.8 泥浆沉淀池

本工程部分塔基使用灌注桩基础，需设置泥浆沉淀池措施对塔基基础产生的钻渣泥浆进行处理，泥浆沉淀池设置在塔基施工场地范围内，泥浆沉淀池尺寸为：长×宽×深=10.0m×8.0m×1.5m，池壁开挖坡比控制在1：0.5，以保持边坡的稳定。灌注桩施工产生的泥浆，通过泥浆沉淀池进行沉淀，干化后的泥浆在塔基施工场地范围内就地深埋。泥浆沉淀池采用半挖半填方式，开挖土石方垒筑在泥浆池四周，施工结束后回填土石方将泥浆沉淀池填平，最后进行场地平整。

## 5.4.4 施工质量要求

水土保持工程实施后，各项治理措施必须符合规定的质量要求，并经规定的质量测定方法确定后，才能作为治理成果进行数量统计。

根据《生产建设项目水土保持设施验收技术规程》（GB/T 22490-2025）等的相关规定：水保各项治理措施的基本要求是总体布局合理，各项措施位置符合规划要求，规格、尺寸、质量使用材料、施工方法符合施工和设计标准经暴雨考验后基本完好。

水土保持种草的位置应符合各类草种所需要的立地条件，种草密度达到设计要求。采用经济价值高、保土保水能力强、抗污染性能好的优良草种，当年出苗率与成活率在90%以上，三年后保存率在85%以上。

## 5.4.5 进度安排

根据水土保持技术规范要求，水土保持措施实施计划安排原则如下：

（1）按照“三同时”原则，坚持预防为主，及时防治。

（2）永久性占地区工程措施坚持“先防护、后施工”的原则，及时控制施工过程中的水土流失。

（3）临时占地区使用完毕后需及时拆除并进行场地清理整治。

（4）植物措施应根据季节及时实施。

本工程水土保持的实施进度，本着预防为主、及时防治的原则，根据工程进度进行安排，尽可能减少施工过程中的水土流失。本工程水土保持措施施工进度见表5.4-1。

## 6. 水土保持监测

本工程的水土保持监测按照《水土保持监测技术规范》（SL/T227-2024）、《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）、《水利部关于进一步加强“放管服”改革全面加强水土保持监管的意见》（水保〔2019〕160号）、《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161号）、《生产建设项目水土保持方案管理办法》（中华人民共和国水利部令 第53号）要求实施，并应与主体工程同步开展。

## 6.1 监测范围和时段

监测范围为本方案确定的水土流失防治责任范围，即监测范围总面积为$4 5 . 3 5 \mathrm { h m } ^ { 2 }$ ，其中河北境内监测范围 $4 3 . 4 0 \mathrm { h m } ^ { 2 }$ ，天津境内监测范围 $1 . 9 5 \mathrm { h m } ^ { 2 }$ 。监测分区与水土流失防治分区一致。监测重点区域为线路工程塔基及塔基施工区、施工道路区。

本工程属建设类项目，其水土保持监测时段应从施工准备期开始至设计水平年结束，并在施工准备期前进行本底值监测。本工程监测时段从2026年8月开始，止于2028年底，以每年6\~9月（雨季）为重点监测时段。

## 6.2 监测内容和方法

## 6.2.1 监测内容

根据《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）、《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161号），本工程监测内容主要包括水土流失影响因素监测、项目施工全过程各阶段扰动土地情况监测、水土流失状况监测、水土流失防治成效监测、水土流失危害监测等。此外，施工前还应在项目区地形、地貌、植被、气象、水文、土地利用、水土流失等水土保持背景值进行监测。

水土流失影响因素应重点监测包括气象水文、地形地貌、地表组成物质、植被等自然影响因素。

扰动土地情况监测方面，应重点监测实际发生的永久和临时占地、扰动地表植被面积、土石方挖填情况、永久和临时弃渣量及变化情况等，本工程无取土场及弃土场，但需对临时堆土的占地面积及堆放方式进行监测。

在水土流失状况方面，应重点监测水土流失类型、形式、面积、分布、强度及变化情况等。

水土流失防治成效监测的内容包括：工程措施的类型、数量、分布和完好程度；植物措施的种类、面积、分布、生长状况、成活率、保存率和林草覆盖率；临时措施的类型、数量和分布；主体工程和各项水土保持措施的实施进度情况；水土保持措施对主体工程安全建设和运行发挥的作用；水土保持措施对周边生态环境发挥的作用。水土流失危害监测的内容包括：水土流失对主体工程造成危害的方式、数量和强度；水土流失掩埋冲毁农田、道路、居民点等的数量、程度；生产建设项目造成的沙化、崩塌、滑坡、泥石流等灾害；对水源地、生态保护区、江河湖泊、水库、塘坝、航道的危害。在工程开工建设之前，应对项目区土壤侵蚀背景值进行监测；在大暴雨、特大暴雨、泥石流等自然灾害后应进行重大水土流失事件监测，事发后一周内上报地方水行政主管部门。

## 6.2.2 监测方法

根据《生产建设项目水土保持监测与评价标准》（GB/T 51240-2018）、“关于印发《生产建设项目水土保持监测规程（试行）》的通知”（办水保〔2015〕年139号），本工程主要采用地面观测、调查监测及资料分析、巡查监测、遥感监测相结合的方式进行监测。

本工程对重点塔基及塔基施工区作定点监测，其他点位以调查巡查监测为主。建设项目在整个建设期（含施工准备期内）必须全程开展监测。

## （1）地面观测

地面观测方法主要利用确定的地面监测位点监测水土流失强度，主要包括测钎法和简易坡面量测法。

## 1）侵蚀沟法

根据工程实际情况采用侵蚀沟法。侵蚀沟法监测主要为临时堆土场坡面监测，量测坡面形成初期的坡度、坡长、地面组成物质等，量测每次降雨或多次降雨后侵蚀沟。具体是在监测重点地段对一定面积内（与测钎法布置在同一坡面），一般为 $2  { \mathrm { m } } ^ { 2 } \sim 5  { \mathrm { m } } ^ { 2 }$ 的侵蚀沟数量进行统计，并选择有代表性的侵蚀沟，每条侵蚀沟的上中下三段选择若干个典型断面，对每个断面的宽度、深度进行测量，并以梯形或三角形等断面形式计算断面面积，断面面积平均值，再乘以沟长和土壤容重即得单条沟的沟蚀量。对于小侵蚀沟，用与坡面土壤一致的干细土，当坡面有细沟产生时，可在雨后人工将备用干细土回填于沟中，并稍压实后用刮板与沟面刮平，直到全部细沟填平，求得细沟回填土的重量即为细沟侵蚀量。

## 2）测钎法

在临时堆土场等分散堆积场地及边坡使用测钎法。在每个选取的小区周围用1.5m高围栏维护，沿主风方向布设3行测钎，行间距和测钎间距均为1.0m；测钎垂直打入，地面外面保留20cm\~30cm，涂上油漆后编号登记入册。如地表平整或观测时易扰动地表，也可根据实际情况适当降低插钎密度。定期监测测钎露出地面的高度，记录下来，用后一次测量结果减去前一次测量结果，得出差值，采用算术平均法计算测钎的平均出露高度，通过计算得出侵蚀量。

## （2）调查监测

## 1）场地占用土地面积和扰动地表面积

对地形、地貌的变化情况、建设项目占用土地面积、扰动地表面积情况的监测，由监测人员进行实地调查、量测记录，并结合设计文件资料，进行对比核实，计算场地占用土地面积和扰动地表面积。

## 2）项目挖方、填方数量，弃土数量及堆放面积

采用查阅设计文件资料，沿扰动边际进行跟踪作业，结合实地情况调查，地形测量分析，进行对比核实，计算项目区挖方、填方数量，各个施工阶段所产生的弃土、弃石、弃渣数量及堆放面积。人工开挖与填方边坡坡度、弃渣体高等采用地形测量法。

3）项目区林草覆盖度采用抽样调查、测量等方法，选择有代表性的地块，分别确定调查地样方，并进行现场测量和计算。

## 4）水土保持措施的实施面积、数量和质量

采用抽样调查的方式，通过实地调查核实。对于工程措施，主要调查其稳定性、完好程度、质量和运行状况，按照《水土保持监测技术规程》（SL277-2002）中规定的方法，并参照相关规定进行调查；植物措施主要调查林草的成活率、保

存率、生长发育情况及其植物覆盖度的变化。

5）水土流失防治效果，监测主要通过实地调查和核算的方法进行。

6）水土保持措施的保土效益，拦渣效益通过量测实际拦渣量进行计算。

## （3）资料分析

项目区地形、地貌、植被、气象、水文、土地利用、水土流失等水土保持背景值可在实地调查的基础上，收集当地已有资料进行分析。施工过程中的扰动地表面积、取弃土石方量、水土保持措施实施数量等依据工程设计资料、监理资料并结合现场实地调查确定。项目施工、运行阶段的水土保持措施管理、水土流失防治、各级水行政主管部门监督检查情况，主要利用资料分析法收集相关资料进行统计。在项目建设过程中，还要采用询问法向周边群众咨询，掌握本项目对当地及周边地区的影响和危害情况。

## （4）巡查监测

对生产建设的各个环节进行巡视，从而全面把握进程，及时发现建设过程中的问题，需要巡视者对施工方法和施工时序十分清楚。

## （5）遥感监测

遥感监测适用于大面积、长距离的线性项目，通过对项目区高分辨率遥感影像的解译，能够及时、快速、客观、周期性地获取水土保持相关信息。本工程利用遥感技术监测建设项目地表扰动、水土保持措施布局、水土流失面积、水土流失强度及分布等内容。

卫星遥感监测主要通过收集卫星遥感卫片，利用图像判读和解译的方法，达到对项目水土流失进行监测的目的，监测精度应满足遥感监测流程、质量要求、成果汇总等满足《水土保持监测技术规范》（SL/T227-2024）要求。

在跨越敏感点时进行视频监测，以监测施工期间实施的避让、严格控制施工范围及采用先进高跨施工工艺等措施有效性，以避免发生扰运造成新的水土流失。

无人机遥感监测主要利用先进的无人驾驶飞行器技术、遥感传感器技术、遥测遥控技术、通讯技术、GPS差分定位技术和遥感应用技术，实现自动化、智能化、专用化快速获取空间遥感信息。监测方法是以监测区域地形、地貌设计航摄方案，利用无人机进行野外航摄，整理航摄范围内航片，通过遥感影像处理软件对影像进行拼接、纠正等处理，得到水土保持监测结果。

## 6.2.3 监测频次

## （1）水土流失影响因素情况

扰动土地情况应至少每月监测1次，全过程记录防护措施实施情况。

降雨和风力等气象资料可通过收集资料，或设置监测设备观测。降雨量、平均风速和风向每月统计。日降水量超过25mm或1小时降水量超过8mm的降水统计降水量和历时，风速大于 时统计风速、风向、出现的次数或频率；地形地貌状况监测频次监测期不少于1次；地表组成物质监测频次施工准备期和试运行期各监测1次；植被状况监测频次施工准备期前测定1次；地表扰动情况和水土流失防治责任范围实地量测监测频次应不少于每月1次，典型地段监测每月1次。遥感监测应在施工前开展1次，施工期每年不少于1次，试运行期1次。

## （2）水土流失状况监测

水土流失状况应至少每月监测1次，发生强降水等情况后应及时加测。

土壤侵蚀强度施工准备期前和监测期末各1次，施工期每年不少于1次；土壤流失量、弃土（石、渣）潜在土壤流失量应不少于每月1次，遇暴雨、大风等应加测。土壤流失面积、土壤流失量和弃土（石、渣）潜在土壤流失量监测精度不小于90%。地表扰动情况点式项目每月监测1次；线型项目全线巡查每季度不少于1次，典型地段每月1次。

## （3）水土流失危害监测

水土流失危害事件发生后1周内完成监测工作。

## （4）水土保持措施监测

工程措施重点区域每月监测记录不少于1次，整体状况每季度不少于1次；植物措施类型及面积每季度监测不少于1次；栽植6个月后调查成活率，保存率及生长状况每年不少于1次；郁闭度与盖度每年在植被生长最茂盛的季节监测1次；临时措施不少于每月监测记录 1 次；措施实施情况每季度统计1次；水土保持措施对主体工程安全建设和运行、对周边水土保持生态环境发挥的作用监测每年汛期前后及大风、暴雨后进行调查。

本工程监测内容、监测频次及监测程序见表6.2-1。

表6.2-1本项目水土流失监测内容、方法及频次表
<table><tr><td colspan="1" rowspan="2">项目</td><td colspan="1" rowspan="2">监测内容</td><td colspan="3" rowspan="1">监测要求</td><td colspan="1" rowspan="2">监测程序</td></tr><tr><td colspan="1" rowspan="1">监测方法</td><td colspan="1" rowspan="1">监测频次</td><td colspan="1" rowspan="1">监测精度</td></tr><tr><td colspan="1" rowspan="1">水土流失影响因素监测</td><td colspan="1" rowspan="1">气象水文、地形地貌、地表组成物质、植被等自然影响因素；项目建设对原地表、水土保持设施、植被的占压和损毁情况；项目征占地和水土流失防治责任范围变化情况。</td><td colspan="1" rowspan="1">采用调查、资料分析方法、遥感监测的方法</td><td colspan="1" rowspan="1">气象因子每月1次，扰动土地情况应至少每月监测1次，全过程记录防护措施实施情况。降雨和风力等气象资料可通过收集资料，或设置监测设备观测。降雨量、平均风速和风向每月统计。日降水量超过25mm或1小时降水量超过8mm的降水统计降水量和历时，风速大于5m/s时统计风速、风向、出现的次数或频率；地形地貌状况监测频次监测期不少于1次；地表组成物质监测频次施工准备期和试运行期各监测1次；植被状况监测频次施工准备期前测定1次；地表扰动情况和水土流失防治责任范围实地量测监测频次应不少于每月1次，典型地段监测每月1次。遥感监测应在施工前开展1次，施工期每年不少于1次，试运行期1次。</td><td colspan="1" rowspan="1">1、遥感影像空间分辨率应不低于2.5m。2、遥感监测流程、质量要求、成果汇总等满足《水土保持监测技术规范》(SL/T227-2024）要求。3、点型扰动面积监测精度不小于95%，线型扰动面积监测精度不小于90%。</td><td colspan="1" rowspan="1">1、根据水土保持方案，结合项目建设特点，收集区域相关资料，同时开展现场调查。2、工程建设过程中，按照监测方法和频次监测各分区的扰动情况，填写记录表。3汇总水土流失影响因素情况监测结果，编写监测季度和年度报告。</td></tr><tr><td colspan="1" rowspan="1">水土流失状况监测</td><td colspan="1" rowspan="1">水土流失类型、形式、面积、分布及强度；各监测分区及其重点对象的土壤流失量。</td><td colspan="1" rowspan="1">采用实地量测、资料分析</td><td colspan="1" rowspan="1">水土流失状况应至少每月监测1次，发生强降水等情况后应及时加测。土壤侵蚀强度施工准备期前和监测期末各1次，施工期每年不少于1次；土壤流失量、</td><td colspan="1" rowspan="1">点型扰动面积监测精度不小于95%，线型扰动面积监测精度不</td><td colspan="1" rowspan="1">1、根据水土保持方案，结合施工组织设计和平面布局图，实地界定生产建设项目防治责任范围。2、工程建设过程中，按照监测方法和频次监测各分</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">的方法</td><td colspan="1" rowspan="1">应不少于每月1次，遇暴雨、大风等应加测。土壤流失面积、土壤流失量潜在土壤流失量监测精度不小于90%。</td><td colspan="1" rowspan="1">小于90%。</td><td colspan="1" rowspan="1">区的扰动情况，填写记录表。并与水土保持方案确定的防治责任范围进行对比，分析变化原因。3分析汇总扰动情况监测结果，提出意见，编写监测季度报告。</td></tr><tr><td colspan="1" rowspan="1">水土流失危害监测</td><td colspan="1" rowspan="1">水土流失对主体工程造成危害的方式、数量和强度；水土流失掩埋冲毁农田、道路、居民点等的数量、程度；对高等级公路、铁路、输变电、输油（气）管线等重大工程造成的危害；生产建设项目造成的沙化、崩塌、滑坡、泥石流等灾害；对水源地、生态保护区、江河湖泊、水库、塘坝、航道的危害。</td><td colspan="1" rowspan="1">采用地面观测、实地量测、资料分析的方法、遥感监测的方法</td><td colspan="1" rowspan="1">水土流失危害事件发生后1周内完成监测工作。</td><td colspan="1" rowspan="1">遥感监测流程、质量要求、成果汇总等满足《水土保持监测技术规范》(SL/T227-2024）要求。</td><td colspan="1" rowspan="1">1、工程建设前，根据水土保持方案，监测防治责任范围内土壤流失面积。2、工程建设过程中，根据监测分区、监测点和设施布设情况，按照监测频次，监测水土流失情况，采集影像资料，填写记录表。3、发现水土流失危害事件，应现场通知建设单位，并开展监测，填写水土流失危害监测记录表，5日内编制水土流失危害事件监测报告并提交建设单位。4、按监测分区，整理记录表，获得水土流失情况，编写监测季度和年度报告。</td></tr><tr><td colspan="1" rowspan="1">水土保持措施监测</td><td colspan="1" rowspan="1">工程措施的类型、数量、分布和完好程度；植物措施的种类、面</td><td colspan="1" rowspan="1">采用实地量测和资料</td><td colspan="1" rowspan="1">工程措施重点区域每月监测记录不少于1次，整体状况每季度不少于1次；植物措施类型及面积每季度监测不少于1次；栽植6</td><td colspan="1" rowspan="1">水土保持措施监测精度不小于95%。</td><td colspan="1" rowspan="1">1、根据水土保持方案、施工组织设计、施工图等，建立水土保持措施名录。主要包括各类措施的数量、位置</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">积、分布、生长状况、成活率、保存率和林草覆盖率；临时措施的类型、数量和分布；主体工程和各项水土保持措施的实施进度情况；水土保持措施对主体工程安全建设和运行发挥的作用；水土保持措施对周边生态环境发挥的作用。</td><td colspan="1" rowspan="1">分析的方法。</td><td colspan="1" rowspan="1">个月后调查成活率，保存率及生长状况每年不少于1次；郁闭度与盖度每年在植被生长最茂盛的季节监测1次；临时措施不少于每月监测记录1次；措施实施情况每季度统计1次；水土保持措施对主体工程安全建设和运行、对周边水土保持生态环境发挥的作用监测每年汛期前后及大风、暴雨后进行调查。</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">和实施进度等。2、工程建设过程中，应按监测方法和频次，开展水土保持措施监测，填写记录表。3、分析汇总水土保持措施监测结果，提出监测意见，编写监测季度和年度报告。</td></tr></table>

## 6.3 点位布设

依据主体工程建设特点、施工中易产生新增水土流失的区域及项目区原有水土流失类型、强度等因素，确定本项目变电工程设置水土流失监测点位4处，均为固定监测点；线路工程设置水土流失监测点位12处，包括4个固定监测点和8个巡查监测点。共计8处固定监测点和8个巡查监测点。

本工程监测点位布设原则：

（1）一级防治分区均布设有监测点位，二级防治分区选择典型区域进行布设监测点位。

（2）每个县级行政区均布设有监测点位。

（3）选择典型水土保持敏感区布设代表性监测点位。

（4）线路工程根据各县级行政区路径长度情况适当确定监测点位数量。

为了体现水土保持监测的全面性、典型性和代表性，本工程水土保持重点监测部位为变电工程的扩建区开挖坡面、临时堆土区及线路工程典型的塔基及塔基施工区、施工道路、牵张场等区域。本工程监测点布设见表6.3-1。

表6.3-1水土保持监测点位布设表
<table><tr><td rowspan=1 colspan=1>项目</td><td rowspan=1 colspan=2>行政区划</td><td rowspan=1 colspan=2>监测点位</td><td rowspan=1 colspan=1>数量(处)</td><td rowspan=1 colspan=1>备注</td></tr><tr><td rowspan=5 colspan=1>变电工程</td><td rowspan=2 colspan=1>河北省</td><td rowspan=2 colspan=1>黄骅市</td><td rowspan=2 colspan=1>宣惠河变电站</td><td rowspan=1 colspan=1>站区扩建区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>固定监测点</td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>固定监测点</td></tr><tr><td rowspan=2 colspan=1>天津市</td><td rowspan=2 colspan=1>滨海新区</td><td rowspan=2 colspan=1>天津南变电站</td><td rowspan=1 colspan=1>站区扩建区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>固定监测点</td></tr><tr><td rowspan=1 colspan=1>临时堆土区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>固定监测点</td></tr><tr><td rowspan=1 colspan=4>站区小计</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>固定监测点</td></tr><tr><td rowspan=8 colspan=1>线路工程</td><td rowspan=3 colspan=1>河北省</td><td rowspan=3 colspan=1>黄骅市</td><td rowspan=3 colspan=1>500kV线路工程</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>固定监测点</td></tr><tr><td rowspan=1 colspan=1>牵张场</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>巡查点</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>巡查点</td></tr><tr><td rowspan=3 colspan=1>天津市</td><td rowspan=3 colspan=1>滨海新区</td><td rowspan=3 colspan=1>500kV线路工程</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>固定监测点</td></tr><tr><td rowspan=1 colspan=1>牵张场</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>巡查点</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>巡查点</td></tr><tr><td rowspan=2 colspan=4>线路工程小计</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>固定监测点</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>巡查点</td></tr><tr><td rowspan=2 colspan=5>合计</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>固定监测点</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>巡查点</td></tr></table>

## 6.4 实施条件和成果

## 6.4.1 实施条件

## （1）监测设施、设备及消耗性材料

为准确获取各项地面观测及调查数据，水土保持监测必须采用现代技术与传统手段相结合的方法，借助一定的先进仪器设备，使监测方法更科学，监测结论更合理。如利用全球定位系统（GPS）对临时堆土场形态变化作动态监测并应用于遥感监测中，用红外线（激光）测距仪对防治责任范围、扰动土地面积、水土流失面积、扰动土地整治面积等进行现场测量；用便携式植被覆盖度测量仪测量植被恢复面积，用水样、土样分析仪器分析典型区域含沙量以及土方养分等。

## （2）监测人员配置

本工程水土保持监测由建设单位自行开展监测或者委托具备完成本工程监测任务的单位开展水土保持监测工作。承担委托的监测机构必须按规定的监测内容、方法、时段对项目建设实施水土保持监测。

本工程沿线监测人员配置情况详见表6.4-1。

表6.4-1 监测人员配置情况一览表
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>行政区划</td><td rowspan=1 colspan=2>监测人员（人）</td><td rowspan=1 colspan=2>监测时间（年）</td></tr><tr><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>设计水平年</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>设计水平年</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>1.5</td><td rowspan=1 colspan=1>0.5</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>天津市</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>1.5</td><td rowspan=1 colspan=1>0.5</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>/</td></tr></table>

## 6.4.2 监测成果

监测成果应包括监测实施方案、监测记录表、监测意见、监测季度报告、水土保持监测总结报告、相关监测图件、影像资料。

（1）监测实施方案应根据实际情况，结合水土保持方案合理确定监测重点及计划。

（2）监测季度报告客观反映工程施工过程中水土保持监测情况，及时上报建设单位及水行政或流域监督管理部门，建设单位应当在工程建设期间将水土保持监测季报在其官方网站公开，同时在业主项目部和施工项目部公开。

（3）水土保持监测总结报告应内容全面、数据真实、重点突出、结论客观。报告包括以下内容：①建设项目及水土保持工作概况。包括项目建设概况、水土流失防治工作概况及监测工作实施概况。②重点部位水土流失动态监测结果。包括防治责任范围监测结果（包括水土保持防治责任范围、建设期扰动土地面积）。③水土流失防治措施监测结果。包括工程措施及实施进度、植物措施及实施进度及临时措施实施进度。④土壤流失量分析。包括各阶段土壤流失量分析、各扰动土地类型土壤流失量分析。⑤水土流失防治效果监测结果。包括水土流失治理度、土壤流失控制比、渣土防护率、表土保护率、林草植被恢复率及林草覆盖率。⑥结论。包括水土流失动态变化、水土保持措施评价、存在问题及建议、综合结论。

（4）监测图件主要包括工程地理位置图、监测分区及监测点位分布图、水土流失防治责任范围图、工程建设前项目区水土流失现状图、水土保持措施布局图、工程竣工后项目区水土流失现状图等，作为监测成果报告的附图。

（5）监测影像资料主要包括监测过程中各监测点（简易观测点）照片、水土保持设施施工前、中、后照片及监测人员现场监测的录像资料等。

## （6）监测制度

每次监测前，需对仪器设备进行检验，合格后方可投入使用。对每次监测结果进行统计分析，做出简要评价，提出防治水土流失的意见及建议。监测单位要及时对监测成果进行整理、统计、分析和归档，监测单位在项目开工前向有关水行政主管部门报送《生产建设项目水土保持监测实施方案》；监测过程中，每季度报送《生产建设项目水土保持监测季度报告表》，并在监测季报和总结报告等监测成果中提出“绿黄红”三色评价结论。因降雨、大风或人为原因发生严重水土流失及危害事件的，应于事件发生后1周内报告有关情况；水土保持监测任务完成后，应于3个月内报送《生产建设项目水土保持监测总结报告》。

## （7）监测成果报告

监测单位应当在每季度第一个月向审批水土保持方案的水行政主管部门报送上一季度的监测季报。其中，本工程属于水利部审批的生产建设项目，监测季报应向项目涉及的流域管理机构及省水行政主管部门报送。

## （8）实行生产建设项目水土保持监测三色评价

生产建设项目水土保持监测三色评价是指监测单位依据扰动的土地情况、水土流失状况、防治成效及水土流失危害等监测结果，对生产建设项目水土流失防治情况进行评价，在监测季报和总结报告中明确“绿黄红”三色评价结论。

## 7. 水土保持投资估算及效益分析

## 7.1 投资估算

## 7.1.1 编制原则及依据

## 7.1.1.1 编制原则

（1）投资估算编制的项目划分、费用构成、表格形式等应依据水土保持工程概（估）算编制规定编写；

（2）水土保持投资估算中主体已有措施价格水平年、人工单价、主体材料价格、施工机械台时费、估算定额、取费项目及费率与主体工程一致；水保方案新增水土保持措施按《水利部关于发布<水利工程设计概（估）算编制规定>及水利工程系列定额的通知》（水总〔2024〕323号文）规定计列，采用水土保持的定额、取费项目及费率；

（3）工程投资估算价格水平年为2026年第一季度。

## 7.1.1.2 编制依据

（1）《水利部关于发布<水利工程设计概（估）算编制规定>及水利工程系列定额的通知》（水总〔2024〕323 号）；

（2）《水利工程设计概（估）算编制规定》（水总〔2024〕323 号）；

（3）《水土保持工程概算定额》（水总〔2024〕323 号）；

（4）《水利工程施工机械台时费定额》（水总〔2024〕323 号）；

（5）《关于<输变电工程环保水保监测与验收费用计列指导意见>的批复》（电力工程造价与定额管理总站文件 定额〔2023〕16 号）；

（6）《电力建设工程定额和费用计算规定》（2018年版）；

（7）《电力工程造价与定额管理总站关于发布 2018 版电力建设工程概预算定额 2024年度价格水平调整的通知》（定额〔2025〕1 号）；

（8）《河北省物价局 河北省财政厅 河北省水利厅关于调整水土保持补偿费收费标准的通知》（冀价行费〔2017〕173 号）；

（9）《河北省水利厅、河北省数据和政务服务局关于印发河北省生产建设项目水土保持方案编制范围的通知》（冀水保〔2025〕6号，2025年5月12日）；

（10）《天津市财政局 天津市发展和改革委员会关于征收水土保持补偿费

有关问题的通知》（津财综〔2021〕59号）。

## 7.1.2 投资估算说明

## 7.1.2.1 费用构成

水土保持工程投资由工程措施费、植物措施费、监测措施费、施工临时工程费、独立费用五部分及预备费、水土保持补偿费构成，具体见表 7.1-1。

表 7.1-1 水土保持工程投资费用构成表
<table><tr><td rowspan=9 colspan=1>费用构成</td><td rowspan=2 colspan=1>1</td><td rowspan=2 colspan=1>工程措施费</td><td rowspan=1 colspan=1>主体已有</td><td rowspan=1 colspan=1>直接费、间接费、利润、税金</td></tr><tr><td rowspan=1 colspan=1>方案新增</td><td rowspan=1 colspan=1>直接工程费、间接费、利润、税金、扩大系数</td></tr><tr><td rowspan=2 colspan=1>2</td><td rowspan=2 colspan=1>植物措施费</td><td rowspan=1 colspan=1>主体已有</td><td rowspan=1 colspan=1>直接费、间接费、利润、税金</td></tr><tr><td rowspan=1 colspan=1>方案新增</td><td rowspan=1 colspan=1>直接工程费、间接费、利润、税金、扩大系数</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2>监测措施费</td><td rowspan=1 colspan=1>水土保持监测、弃渣场稳定监测费、建设期观测费</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2>施工临时工程费</td><td rowspan=1 colspan=1>临时防护工程费、其他临时工程费、施工安全专项费</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=2>独立费用</td><td rowspan=1 colspan=1>建设管理费、科研勘测设计费、水土保持监理费</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=3>预备费</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=3>水土保持补偿费</td></tr></table>

## 7.1.2.2 估算编制方法说明

## （1）基础单价编制

## 1）人工预算单价

人工预算单价根据水利部《水利工程设计概（估）算编制规定 水土保持工程》（水总〔2024〕323号）人工预算单价标准计取，河北、天津都属于一类地区，人工工时为6.38元/时。

## 2）材料预算单价

主要材料预算价格由当地市场材料原价、运杂费、运输保险费和采购及保管费组成；材料原价以2026年第一季度当地市场价格为准；运杂费公路运输按所在省交通部门规定标准或市场调查标准计算；运输保险费按工程所在地标准计算；采购及报关费按材料运到工地仓库不含增值税价格的2.3%计算。

苗木、草、种子预算价格以苗圃或工程所在地市场价格、运杂费和采购及报关费计算。采购及保管费按运到工地不含增值税价格的0.55%\~1.1%计算。

表7.1-2 水土保持主要材料单价汇总表 单位：元
<table><tr><td rowspan=1 colspan=1>编号</td><td rowspan=1 colspan=1>材料名称</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1>天津市</td><td rowspan=1 colspan=1>备注</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>水</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>5.83</td><td rowspan=1 colspan=1>6.8</td><td rowspan=1 colspan=1>主体</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>电</td><td rowspan=1 colspan=1> $\mathbf { k W h }$ </td><td rowspan=1 colspan=1>0.84</td><td rowspan=1 colspan=1>0.85</td><td rowspan=1 colspan=1>主体</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>柴油</td><td rowspan=1 colspan=1> $\mathrm { k g }$ </td><td rowspan=1 colspan=1>10.02</td><td rowspan=1 colspan=1>9.75</td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>水泥</td><td rowspan=1 colspan=1>t</td><td rowspan=1 colspan=1>334</td><td rowspan=1 colspan=1>360</td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>砂石料</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>73</td><td rowspan=1 colspan=1>85</td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>农家土杂肥</td><td rowspan=1 colspan=1> $\mathrm { k g }$ </td><td rowspan=1 colspan=1>0.22</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>密目网（2000目/100cm²)</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>3.13</td><td rowspan=1 colspan=1>3.4</td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>土工布</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>5.6</td><td rowspan=1 colspan=1>6.2</td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>彩条旗</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>1.9</td><td rowspan=1 colspan=1>1.8</td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr><tr><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>彩条布</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>3.03</td><td rowspan=1 colspan=1>3.5</td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr><tr><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>钢板</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>35</td><td rowspan=1 colspan=1>40</td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr><tr><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>编织袋</td><td rowspan=1 colspan=1>个</td><td rowspan=1 colspan=1>0.4</td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr><tr><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>原木</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>6.26</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr><tr><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=1>铁丝</td><td rowspan=1 colspan=1>kg</td><td rowspan=1 colspan=1>6.8</td><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr><tr><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>白蜡（胸径10cm)</td><td rowspan=1 colspan=1>株</td><td rowspan=1 colspan=1>80</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr><tr><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1>槐树（胸径10cm)</td><td rowspan=1 colspan=1>株</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>95</td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr><tr><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=1>紫穗槐（冠丛高≥30cm）</td><td rowspan=1 colspan=1>株</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.6</td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr><tr><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1>荆条（冠丛高≥30cm）</td><td rowspan=1 colspan=1>株</td><td rowspan=1 colspan=1>4.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr><tr><td rowspan=1 colspan=1>19</td><td rowspan=1 colspan=1>草籽（早熟禾、黑麦草）</td><td rowspan=1 colspan=1>kg</td><td rowspan=1 colspan=1>90</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr><tr><td rowspan=1 colspan=1>20</td><td rowspan=1 colspan=1>草籽（高羊茅、狗牙根）</td><td rowspan=1 colspan=1>kg</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>80</td><td rowspan=1 colspan=1>含运杂费、采购及保管费</td></tr></table>

## 3）施工用水用电价格

与主体工程一致。

## 4）施工机械台时费

根据水利部《水利工程施工机械台时费定额》（水总〔2024〕323 号）进行编制。

## （2）工程单价编制

措施单价由直接费、间接费、利润和税金组成。

直接费包括基本直接费和其他直接费。基本直接费指人工费、材料费和施工机械使用费三项。其他直接费指冬雨季施工增加费、夜间施工增加费、临时设施费和其他。

间接费包括规费和企业管理费。规费指社会保险费和住房公积金。企业管理费包括管理人员工资、差旅交通费、办公费、固定资产使用费、工具用具使用费、职工福利费、工会经费、职工教育经费、劳动保护费、保险费、财务费用、税金和其他。

利润：按直接费与间接费之和的7%计算。

材料补差：按材料预算价格与材料计价之差乘以材料消耗量计算。

税金：按直接费、间接费、利润、材料补差之和的9%计算。

本方案编制阶段为可行性研究阶段，故单价乘以10%的扩大系数。本工程单价费率取值与主体工程保持一致，详见表7.1-3。

表7.1-3 工程定额费率表
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=2>费用名称</td><td rowspan=1 colspan=3>定额费率（%）</td><td rowspan=2 colspan=1>取费基础</td></tr><tr><td rowspan=1 colspan=1>土地整治工程</td><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>其他措施</td></tr><tr><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1>其他直接费</td><td rowspan=1 colspan=1>冬雨季施工增加费</td><td rowspan=1 colspan=1>0.8</td><td rowspan=1 colspan=1>0.8</td><td rowspan=1 colspan=1>0.8</td><td rowspan=3 colspan=1>直接费</td></tr><tr><td rowspan=1 colspan=1>夜间施工增加费</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>临时设施费</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>2.0</td></tr><tr><td rowspan=1 colspan=1>三</td><td rowspan=1 colspan=2>间接费</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>直接费+间接费</td></tr><tr><td rowspan=1 colspan=1>四</td><td rowspan=1 colspan=2>利润</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>直接费+间接费+利润</td></tr><tr><td rowspan=1 colspan=1>五</td><td rowspan=1 colspan=2>税金</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>直接工程费+间接费+利润+税金</td></tr><tr><td rowspan=1 colspan=1>六</td><td rowspan=1 colspan=2>扩大系数</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1></td></tr></table>

## （3）水土保持工程估算编制

## 1）工程措施费

工程措施估算按设计工程量乘以工程单价进行编制。

## 2）植物措施费

植物措施估算按设计工程量乘以工程单价进行编制。

## 3）监测措施费

①水土保持监测：土建设施及设备按设计工程量和设备清单乘以单价计列；②本工程不涉及弃渣场，因此不计列弃渣场稳定监测费；③建设期观测费根据监测范围、监测内容、监测方法及监测时段的工作量进行计算。

## 4）施工临时工程

临时防护工程按设计工程量乘以单价编制，其他临时工程按一至三部分投资合计的2.0%计取，施工安全生产专项按一至四部分建安工作量（不含设备购置费）之和的2.5%计算。

## 5）独立费用

①建设管理费：建设管理费为水土保持设施竣工验收费，按行业标准进行计算。

②工程建设监理费：根据有关行业标准，并参考同类特高压项目收费情况并结合实际合同费用计列。

③科研勘测设计费：本工程不涉及工程科学研究试验费，因此不计列此项费用，工程勘测设计费按照有关行业标准、并结合实际情况计列，水土保持方案编制费根据实际合同费用计列。

## 6）预备费

预备费包括基本预备费和价差预备费。本方案编制阶段为可研设计阶段，故预备费按一至五部分之和的10%计列。生产建设项目水土保持工程不单独计列价差预备费。

## 7）水土保持补偿费

水土保持补偿费收费标准根据工程沿线各省关于水土保持补偿费相关规定执行，各省水土保持补偿费取费标准具体见表 7.1-4。

表7.1-4 水土保持补偿费取费标准
<table><tr><td>行政区</td><td>取费标准</td></tr><tr><td></td><td></td></tr><tr><td>河北省</td><td>1.4元/m²</td></tr><tr><td>天津市</td><td>1.4元/m²</td></tr></table>

## 7.1.3 估算成果

## 7.1.3.1 水土保持投资估算汇总

本工程水土保持总投资671.26万元，其中工程措施费为55.18万元、植物措施费为31.84万元、监测措施费为34.39万元、施工临时工程费为385.00万元，独立费用为114.68万元（建设管理费为29.19万元，水土保持监理费为11.13万元，科研勘测设计费为74.36万元），预备费为34.29万元，水土保持补偿费为15.88万元（其中河北省13.47万元，天津市2.41万元）。

水土保持投资估算总表见7.1-5，分工程投资估算表见表7.1-6\~表7.1-7。

表7.1-5 水土保持投资估算总表 单位：万元
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>工程或费用名称</td><td rowspan=1 colspan=1>建安工程费</td><td rowspan=1 colspan=1>设备购置费</td><td rowspan=1 colspan=1>独立费用</td><td rowspan=1 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=1>一</td><td rowspan=1 colspan=1>工程措施费</td><td rowspan=1 colspan=1>55.18</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>55.18</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>宣惠河变电站</td><td rowspan=1 colspan=1>0.76</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.76</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>天津南变电站</td><td rowspan=1 colspan=1>0.47</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.47</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>线路工程</td><td rowspan=1 colspan=1>53.95</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>53.95</td></tr><tr><td rowspan=1 colspan=1>二</td><td rowspan=1 colspan=1>植物措施费</td><td rowspan=1 colspan=1>31.84</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>31.84</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>线路工程</td><td rowspan=1 colspan=1>31.84</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>31.84</td></tr><tr><td rowspan=1 colspan=1>三</td><td rowspan=1 colspan=1>监测措施费</td><td rowspan=1 colspan=1>34.39</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>34.39</td></tr><tr><td rowspan=1 colspan=1>四</td><td rowspan=1 colspan=1>施工临时工程</td><td rowspan=1 colspan=1>385.00</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>385.00</td></tr><tr><td rowspan=1 colspan=1>(一)</td><td rowspan=1 colspan=1>临时防护工程</td><td rowspan=1 colspan=1>371.47</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>371.47</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>宣惠河变电站</td><td rowspan=1 colspan=1>1.45</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.45</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>天津南变电站</td><td rowspan=1 colspan=1>0.67</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.67</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>输电线路工程</td><td rowspan=1 colspan=1>369.35</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>369.35</td></tr><tr><td rowspan=1 colspan=1>(二)</td><td rowspan=1 colspan=1>其他临时工程</td><td rowspan=1 colspan=1>1.21</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.21</td></tr><tr><td rowspan=1 colspan=1>(三)</td><td rowspan=1 colspan=1>施工安全生产专项</td><td rowspan=1 colspan=1>12.32</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>12.32</td></tr><tr><td rowspan=1 colspan=1>五</td><td rowspan=1 colspan=1>独立费用</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>114.68</td><td rowspan=1 colspan=1>114.68</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>建设管理费</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>29.19</td><td rowspan=1 colspan=1>29.19</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>水土保持监理费</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>11.13</td><td rowspan=1 colspan=1>11.13</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>科研勘测设计费</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>74.36</td><td rowspan=1 colspan=1>74.36</td></tr><tr><td rowspan=1 colspan=1>I</td><td rowspan=1 colspan=1>一至五部分合计</td><td rowspan=1 colspan=1>506.41</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>114.68</td><td rowspan=1 colspan=1>621.09</td></tr><tr><td rowspan=1 colspan=1>ⅡI</td><td rowspan=1 colspan=1>预备费</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>34.29</td></tr><tr><td rowspan=1 colspan=1>ⅢII</td><td rowspan=1 colspan=1>水土保持补偿费</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>15.88</td></tr><tr><td rowspan=1 colspan=2>总投资</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>671.26</td></tr></table>

## 7.1.3.2 分部工程估算表

## （1）河北省境内

河北省境内水土保持措施投资估算汇总见

表7.1-6。

表7.1-6 河北省境内水土保持措施投资估算表
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合价（万元）</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">第一部分 工程措施费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">51.50</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">变电站扩建工程区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.76</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">宣惠河变电站扩建工程区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.76</td></tr><tr><td colspan="1" rowspan="1">1.1.1</td><td colspan="1" rowspan="1">固沙工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.76</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">碎石覆盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">58.50</td><td colspan="1" rowspan="1">129.69</td><td colspan="1" rowspan="1">0.76</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">输电线路工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">50.74</td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">塔基及塔基施工区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">35.07</td></tr><tr><td colspan="1" rowspan="1">2.1.1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.25</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.69</td><td colspan="1" rowspan="1">8490.00</td><td colspan="1" rowspan="1">1.43</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆（机械）</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.45</td><td colspan="1" rowspan="1">40416.00</td><td colspan="1" rowspan="1">1.82</td></tr><tr><td colspan="1" rowspan="1">2.1.2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">31.82</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">5.90</td><td colspan="1" rowspan="1">16177.81</td><td colspan="1" rowspan="1">9.54</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">13.77</td><td colspan="1" rowspan="1">16177.81</td><td colspan="1" rowspan="1">22.28</td></tr><tr><td colspan="1" rowspan="1">2.2</td><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6.41</td></tr><tr><td colspan="1" rowspan="1">2.2.1</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6.41</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.08</td><td colspan="1" rowspan="1">16177.81</td><td colspan="1" rowspan="1">1.75</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2.16</td><td colspan="1" rowspan="1">16177.81</td><td colspan="1" rowspan="1">3.49</td></tr><tr><td colspan="1" rowspan="1">2.3</td><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.49</td></tr><tr><td colspan="1" rowspan="1">2.3.1</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.49</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.32</td><td colspan="1" rowspan="1">16177.81</td><td colspan="1" rowspan="1">0.52</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.60</td><td colspan="1" rowspan="1">16177.81</td><td colspan="1" rowspan="1">0.97</td></tr><tr><td colspan="1" rowspan="1">2.4</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.77</td></tr><tr><td colspan="1" rowspan="1">2.4.1</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.77</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.64</td><td colspan="1" rowspan="1">16177.81</td><td colspan="1" rowspan="1">2.65</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2.82</td><td colspan="1" rowspan="1">16177.81</td><td colspan="1" rowspan="1">4.56</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">第二部分植物措施费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">29.86</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">输电线路工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">29.86</td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">塔基及塔基施工区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">10.76</td></tr><tr><td colspan="1" rowspan="1">2.1.1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">10.76</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">撒播草籽</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">5.90</td><td colspan="1" rowspan="1">9878.98</td><td colspan="1" rowspan="1">5.83</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种树（灌木）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">5900.00</td><td colspan="1" rowspan="1">7.76</td><td colspan="1" rowspan="1">4.58</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地（40cm×40cm）</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">5900.00</td><td colspan="1" rowspan="1">0.60</td><td colspan="1" rowspan="1">0.35</td></tr><tr><td colspan="1" rowspan="1">2.2</td><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.07</td></tr><tr><td colspan="1" rowspan="1">2.2.1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.07</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">撒播草籽</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.08</td><td colspan="1" rowspan="1">9878.98</td><td colspan="1" rowspan="1">1.07</td></tr><tr><td colspan="1" rowspan="1">2.3</td><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.32</td></tr><tr><td colspan="1" rowspan="1">2.3.1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.32</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">撒播草籽</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.32</td><td colspan="1" rowspan="1">9878.98</td><td colspan="1" rowspan="1">0.32</td></tr><tr><td colspan="1" rowspan="1">2.4</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">17.71</td></tr><tr><td colspan="1" rowspan="1">2.4.1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">17.71</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">撒播草籽</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.64</td><td colspan="1" rowspan="1">9878.98</td><td colspan="1" rowspan="1">1.62</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种树（乔木）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">1476.00</td><td colspan="1" rowspan="1">107.01</td><td colspan="1" rowspan="1">15.79</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地（60cm×60cm）</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">1476.00</td><td colspan="1" rowspan="1">2.02</td><td colspan="1" rowspan="1">0.30</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">第三部分 监测措施费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">25.80</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">第四部分 临时措施费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">371.56</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">临时防护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">358.84</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">变电站扩建工程区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.45</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">宣惠河变电站临时堆土区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.45</td></tr><tr><td colspan="1" rowspan="1">1.1.1</td><td colspan="1" rowspan="1">苫盖防护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.20</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土工布苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1200.00</td><td colspan="1" rowspan="1">9.97</td><td colspan="1" rowspan="1">1.20</td></tr><tr><td colspan="1" rowspan="1">1.1.2</td><td colspan="1" rowspan="1">临时拦挡工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.25</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">编织袋装土拦挡</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">18.00</td><td colspan="1" rowspan="1">124.03</td><td colspan="1" rowspan="1">0.22</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">编织袋装土拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">18.00</td><td colspan="1" rowspan="1">15.66</td><td colspan="1" rowspan="1">0.03</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">输电线路工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">357.39</td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">塔基及塔基施工区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">171.70</td></tr><tr><td colspan="1" rowspan="1">2.1.1</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">10.15</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">16690.00</td><td colspan="1" rowspan="1">6.08</td><td colspan="1" rowspan="1">10.15</td></tr><tr><td colspan="1" rowspan="1">2.1.2</td><td colspan="1" rowspan="1">临时拦挡工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13.10</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">编织袋装土拦挡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">475.00</td><td colspan="1" rowspan="1">124.03</td><td colspan="1" rowspan="1">5.89</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">编织袋装土拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">475.00</td><td colspan="1" rowspan="1">15.66</td><td colspan="1" rowspan="1">0.74</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">水泥沙袋围堰</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">146.88</td><td colspan="1" rowspan="1">440.19</td><td colspan="1" rowspan="1">6.47</td></tr><tr><td colspan="1" rowspan="1">2.1.3</td><td colspan="1" rowspan="1">苫盖防护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">21.45</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">19000.00</td><td colspan="1" rowspan="1">5.97</td><td colspan="1" rowspan="1">11.34</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">17400.00</td><td colspan="1" rowspan="1">5.81</td><td colspan="1" rowspan="1">10.11</td></tr><tr><td colspan="1" rowspan="1">2.1.4</td><td colspan="1" rowspan="1">临时沉沙池</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">127.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">泥浆沉淀池</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">127.00</td><td colspan="1" rowspan="1">10000.00</td><td colspan="1" rowspan="1">127.00</td></tr><tr><td colspan="1" rowspan="1">2.2</td><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">22.81</td></tr><tr><td colspan="1" rowspan="1">2.2.1</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.81</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">2970.00</td><td colspan="1" rowspan="1">6.08</td><td colspan="1" rowspan="1">1.81</td></tr><tr><td colspan="1" rowspan="1">2.2.2</td><td colspan="1" rowspan="1">苫盖防护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">21.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4050.00</td><td colspan="1" rowspan="1">5.81</td><td colspan="1" rowspan="1">2.35</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">钢板铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3240.00</td><td colspan="1" rowspan="1">57.55</td><td colspan="1" rowspan="1">18.65</td></tr><tr><td colspan="1" rowspan="1">2.3</td><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.84</td></tr><tr><td colspan="1" rowspan="1">2.3.1</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.84</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">1380.00</td><td colspan="1" rowspan="1">6.08</td><td colspan="1" rowspan="1">0.84</td></tr><tr><td colspan="1" rowspan="1">2.4</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">162.04</td></tr><tr><td colspan="1" rowspan="1">2.4.1</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">19.10</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">31420.00</td><td colspan="1" rowspan="1">6.08</td><td colspan="1" rowspan="1">19.10</td></tr><tr><td colspan="1" rowspan="1">2.4.2</td><td colspan="1" rowspan="1">苫盖防护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">142.94</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">钢板铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">24837.00</td><td colspan="1" rowspan="1">57.55</td><td colspan="1" rowspan="1">142.94</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他临时工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.07</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">施工安全生产专项</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">11.65</td></tr><tr><td colspan="2" rowspan="1">河北省合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">478.72</td></tr></table>

## （2）天津市境内

天津市境内水土保持措施投资估算汇总见表7.1-7。

表7.1-7 天津市境内水土保持措施投资估算表
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合价（万元）</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">第一部分 工程措施费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.68</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">变电站扩建工程区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.47</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">天津南变电站扩建工程区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.47</td></tr><tr><td colspan="1" rowspan="1">1.1.1</td><td colspan="1" rowspan="1">固沙工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.47</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">碎石覆盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">36</td><td colspan="1" rowspan="1">129.69</td><td colspan="1" rowspan="1">0.47</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">输电线路工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.21</td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">塔基及塔基施工区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.77</td></tr><tr><td colspan="1" rowspan="1">2.1.1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.14</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1">8384</td><td colspan="1" rowspan="1">0.06</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆（机械）</td><td colspan="1" rowspan="1">万m³</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">39876</td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1">2.1.2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.63</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.21</td><td colspan="1" rowspan="1">20370.88</td><td colspan="1" rowspan="1">0.43</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复（机械）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.59</td><td colspan="1" rowspan="1">20370.88</td><td colspan="1" rowspan="1">1.20</td></tr><tr><td colspan="1" rowspan="1">2.2</td><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.73</td></tr><tr><td colspan="1" rowspan="1">2.2.1</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.73</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1">20370.88</td><td colspan="1" rowspan="1">0.73</td></tr><tr><td colspan="1" rowspan="1">2.3</td><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.20</td></tr><tr><td colspan="1" rowspan="1">2.3.1</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.20</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.1</td><td colspan="1" rowspan="1">20370.88</td><td colspan="1" rowspan="1">0.20</td></tr><tr><td colspan="1" rowspan="1">2.4</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.51</td></tr><tr><td colspan="1" rowspan="1">2.4.1</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.51</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">20370.88</td><td colspan="1" rowspan="1">0.12</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复（机械）</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.19</td><td colspan="1" rowspan="1">20370.88</td><td colspan="1" rowspan="1">0.39</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">第二部分 植物措施费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.98</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">输电线路工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.98</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">塔基及塔基施工区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.55</td></tr><tr><td colspan="1" rowspan="1">1.1.1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.55</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">撒播草籽</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.21</td><td colspan="1" rowspan="1">8919.78</td><td colspan="1" rowspan="1">0.19</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种树（灌木）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">425</td><td colspan="1" rowspan="1">7.77</td><td colspan="1" rowspan="1">0.33</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地（40cm×40cm）</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">425</td><td colspan="1" rowspan="1">0.6</td><td colspan="1" rowspan="1">0.03</td></tr><tr><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.43</td></tr><tr><td colspan="1" rowspan="1">1.4.1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.43</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">撒播草籽</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">8919.78</td><td colspan="1" rowspan="1">0.05</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">种树（乔木）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">108</td><td colspan="1" rowspan="1">125.49</td><td colspan="1" rowspan="1">1.36</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地（60cm×60cm）</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">108</td><td colspan="1" rowspan="1">2.02</td><td colspan="1" rowspan="1">0.02</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">第三部分 监测措施费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">8.59</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">第四部分 临时措施费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13.44</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">临时防护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">12.63</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">变电站扩建工程区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.67</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">天津南变电站临时堆土区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.67</td></tr><tr><td colspan="1" rowspan="1">1.1.1</td><td colspan="1" rowspan="1">苫盖防护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.55</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土工布苫盖</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">500</td><td colspan="1" rowspan="1">10.94</td><td colspan="1" rowspan="1">0.55</td></tr><tr><td colspan="1" rowspan="1">1.1.2</td><td colspan="1" rowspan="1">临时拦挡工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.12</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植生袋装土拦挡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">126.4</td><td colspan="1" rowspan="1">0.11</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植生袋装土拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">15.66</td><td colspan="1" rowspan="1">0.01</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">输电线路工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">11.96</td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">塔基及塔基施工区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.43</td></tr><tr><td colspan="1" rowspan="1">2.1.1</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.32</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">537</td><td colspan="1" rowspan="1">5.99</td><td colspan="1" rowspan="1">0.32</td></tr><tr><td colspan="1" rowspan="1">2.1.2</td><td colspan="1" rowspan="1">临时拦挡工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.28</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植生袋装土拦挡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">126.4</td><td colspan="1" rowspan="1">0.25</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植生袋装土拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">15.66</td><td colspan="1" rowspan="1">0.03</td></tr><tr><td colspan="1" rowspan="1">2.1.3</td><td colspan="1" rowspan="1">苫盖防护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.83</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">800</td><td colspan="1" rowspan="1">6.41</td><td colspan="1" rowspan="1">0.51</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">480</td><td colspan="1" rowspan="1">6.57</td><td colspan="1" rowspan="1">0.32</td></tr><tr><td colspan="1" rowspan="1">2.1.4</td><td colspan="1" rowspan="1">临时沉沙池</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">泥浆沉淀池</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">10000</td><td colspan="1" rowspan="1">4.00</td></tr><tr><td colspan="1" rowspan="1">2.2</td><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.57</td></tr><tr><td colspan="1" rowspan="1">2.2.1</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.20</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">330</td><td colspan="1" rowspan="1">5.99</td><td colspan="1" rowspan="1">0.20</td></tr><tr><td colspan="1" rowspan="1">2.2.2</td><td colspan="1" rowspan="1">苫盖防护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.37</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">450</td><td colspan="1" rowspan="1">6.57</td><td colspan="1" rowspan="1">0.30</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">钢板铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">360</td><td colspan="1" rowspan="1">57.55</td><td colspan="1" rowspan="1">2.07</td></tr><tr><td colspan="1" rowspan="1">2.3</td><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.13</td></tr><tr><td colspan="1" rowspan="1">2.3.1</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.13</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">220</td><td colspan="1" rowspan="1">5.99</td><td colspan="1" rowspan="1">0.13</td></tr><tr><td colspan="1" rowspan="1">2.4</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.83</td></tr><tr><td colspan="1" rowspan="1">2.4.1</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.79</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗限界</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">1320</td><td colspan="1" rowspan="1">5.99</td><td colspan="1" rowspan="1">0.79</td></tr><tr><td colspan="1" rowspan="1">2.4.2</td><td colspan="1" rowspan="1">苫盖防护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.04</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">钢板铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">528</td><td colspan="1" rowspan="1">57.55</td><td colspan="1" rowspan="1">3.04</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">其他临时工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.14</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">施工安全生产专项</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.67</td></tr><tr><td colspan="2" rowspan="1">天津市合计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">27.69</td></tr></table>

## 7.1.4 独立费用估算表

本工程独立费用估算见表7.1-8\~表7.1-9。

表7.1-8 独立费用估算表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>费用名称</td><td rowspan=1 colspan=1>编制依据及计算公式</td><td rowspan=1 colspan=1>费用(万元)</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>建设管理费</td><td rowspan=1 colspan=1>水土保持验收费</td><td rowspan=1 colspan=1>29.19</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>科研勘测设计费</td><td rowspan=1 colspan=1>参考同类输变电项目收费情况并结合实际合同费用计</td><td rowspan=1 colspan=1>74.36</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>水土保持监理费</td><td rowspan=1 colspan=1>根据《750kV及以下输变电工程环境保护与水土保持监理、监测验收费用计列指导意见》</td><td rowspan=1 colspan=1>11.13</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>114.68</td></tr></table>

表7.1-9 水土保持监理费估算表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>工程类别</td><td rowspan=1 colspan=1>取费基数</td><td rowspan=1 colspan=1>费率/费用</td><td rowspan=1 colspan=1>取费基数</td><td rowspan=1 colspan=1>小计（万元）</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>宣惠河变电站</td><td rowspan=1 colspan=1>建筑工程费+安装工程费</td><td rowspan=1 colspan=1>0.16%</td><td rowspan=1 colspan=1>911.00万元</td><td rowspan=1 colspan=1>1.46</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>天津南变电站</td><td rowspan=1 colspan=1>建筑工程费+安装工程费</td><td rowspan=1 colspan=1>0.16%</td><td rowspan=1 colspan=1>385.00万元</td><td rowspan=1 colspan=1>0.62</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>500kV线路工程</td><td rowspan=1 colspan=1>双回路</td><td rowspan=1 colspan=1>0.16万元/km</td><td rowspan=1 colspan=1>53.9km</td><td rowspan=1 colspan=1>9.05</td></tr><tr><td rowspan=1 colspan=5>合计</td><td rowspan=1 colspan=1>11.13</td></tr></table>

## 7.1.5 水土保持补偿费

根据《关于印发河北省生产建设项目水土保持方案编制范围的通知》（冀水保〔2025〕6号），对该文件中需编制水土保持方案的范围计列水土保持补偿费，本工程通过查阅《河北省生产建设项目水土保持方案编制范围表》，本工程河北段中仅位于港城产业园区的占地需要缴纳水土保持补偿费，见表7.1-10。

表7.1-10 本工程水土保持补偿费计算表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>行政区划</td><td rowspan=1 colspan=1>计征面积 $( \mathbf { m } ^ { 2 } )$ </td><td rowspan=1 colspan=1>补偿标准(元/m²)</td><td rowspan=1 colspan=1>费用（元）</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>河北省沧州市黄骅市</td><td rowspan=1 colspan=1>96200</td><td rowspan=1 colspan=1>1.40</td><td rowspan=1 colspan=1>134680</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>天津市滨海新区</td><td rowspan=1 colspan=1>17200</td><td rowspan=1 colspan=1>1.40</td><td rowspan=1 colspan=1>24080</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>113400</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>158760</td></tr></table>

## 7.1.6 工程单价汇总

主体工程水土保持措施单价汇总见表7.1-11，方案设计的水土保持措施单价汇总见表7.1-12、方案新增施工机械台时费汇总见表7.1-13。

表7.1-11 主体工程水土保持单价汇总表单位：元
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>措施名称</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>单价</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>宣惠河变电站</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>碎石覆盖</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>129.69</td></tr><tr><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>输电线路工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>泥浆沉淀池</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>10000.00</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>铺垫钢板</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>57.55</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>天津市</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>天津南变电站</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>碎石覆盖</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>129.69</td></tr><tr><td rowspan=1 colspan=1>2.2</td><td rowspan=1 colspan=1>输电线路工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>泥浆沉淀池</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>10000.00</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>铺垫钢板</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>57.55</td></tr></table>

表7.1-12 方案设计的水土保持单价汇总表 单位：元
<table><tr><td colspan="1" rowspan="2">序号</td><td colspan="1" rowspan="2">工程名称</td><td colspan="1" rowspan="2">单位</td><td colspan="1" rowspan="2">单价</td><td colspan="9" rowspan="1">其中</td></tr><tr><td colspan="1" rowspan="1">人工费</td><td colspan="1" rowspan="1">材料费</td><td colspan="1" rowspan="1">机械使用费</td><td colspan="1" rowspan="1">其他直接费</td><td colspan="1" rowspan="1">间接费</td><td colspan="1" rowspan="1">利润</td><td colspan="1" rowspan="1">材料补差</td><td colspan="1" rowspan="1">税金</td><td colspan="1" rowspan="1">扩大系数</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">河北省</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">水保 01146</td><td colspan="1" rowspan="1">表土剥离（机械）</td><td colspan="1" rowspan="1">100m²</td><td colspan="1" rowspan="1">84.9</td><td colspan="1" rowspan="1">4.47</td><td colspan="1" rowspan="1">5.93</td><td colspan="1" rowspan="1">30.4</td><td colspan="1" rowspan="1">1.35</td><td colspan="1" rowspan="1">2.11</td><td colspan="1" rowspan="1">3.1</td><td colspan="1" rowspan="1">23.45</td><td colspan="1" rowspan="1">6.37</td><td colspan="1" rowspan="1">7.72</td></tr><tr><td colspan="1" rowspan="1">水保 01152</td><td colspan="1" rowspan="1">表土回覆（机械）</td><td colspan="1" rowspan="1">100m³</td><td colspan="1" rowspan="1">404.16</td><td colspan="1" rowspan="1">19.78</td><td colspan="1" rowspan="1">18.81</td><td colspan="1" rowspan="1">151.24</td><td colspan="1" rowspan="1">6.27</td><td colspan="1" rowspan="1">9.81</td><td colspan="1" rowspan="1">14.41</td><td colspan="1" rowspan="1">116.76</td><td colspan="1" rowspan="1">30.34</td><td colspan="1" rowspan="1">36.74</td></tr><tr><td colspan="1" rowspan="1">水保 08045</td><td colspan="1" rowspan="1">土地整治、耕地恢复（机械）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">16177.81</td><td colspan="1" rowspan="1">121.22</td><td colspan="1" rowspan="1">11187</td><td colspan="1" rowspan="1">216.96</td><td colspan="1" rowspan="1">265.08</td><td colspan="1" rowspan="1">589.51</td><td colspan="1" rowspan="1">866.58</td><td colspan="1" rowspan="1">246.4</td><td colspan="1" rowspan="1">1214.35</td><td colspan="1" rowspan="1">1470.71</td></tr><tr><td colspan="1" rowspan="1">水保 08057</td><td colspan="1" rowspan="1">撒播草籽（早熟禾、黑麦草）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">9878.98</td><td colspan="1" rowspan="1">88.68</td><td colspan="1" rowspan="1">4944</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">115.75</td><td colspan="1" rowspan="1">308.91</td><td colspan="1" rowspan="1">382.01</td><td colspan="1" rowspan="1">2400</td><td colspan="1" rowspan="1">741.54</td><td colspan="1" rowspan="1">898.09</td></tr><tr><td colspan="1" rowspan="1">水保 08109</td><td colspan="1" rowspan="1">栽植灌木（荆条）</td><td colspan="1" rowspan="1">100株</td><td colspan="1" rowspan="1">775.92</td><td colspan="1" rowspan="1">32.54</td><td colspan="1" rowspan="1">525.2</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">12.83</td><td colspan="1" rowspan="1">34.23</td><td colspan="1" rowspan="1">42.34</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">58.24</td><td colspan="1" rowspan="1">70.54</td></tr><tr><td colspan="1" rowspan="1">水保 08027</td><td colspan="1" rowspan="1">穴状整地（40cm×40cm）</td><td colspan="1" rowspan="1">100个</td><td colspan="1" rowspan="1">59.55</td><td colspan="1" rowspan="1">38.92</td><td colspan="1" rowspan="1">3.89</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0.98</td><td colspan="1" rowspan="1">2.63</td><td colspan="1" rowspan="1">3.25</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">4.47</td><td colspan="1" rowspan="1">5.41</td></tr><tr><td colspan="1" rowspan="1">水保 08027</td><td colspan="1" rowspan="1">穴状整地（60cm×60cm）</td><td colspan="1" rowspan="1">100个</td><td colspan="1" rowspan="1">202.11</td><td colspan="1" rowspan="1">132.07</td><td colspan="1" rowspan="1">13.21</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">3.34</td><td colspan="1" rowspan="1">8.92</td><td colspan="1" rowspan="1">11.03</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">15.17</td><td colspan="1" rowspan="1">18.37</td></tr><tr><td colspan="1" rowspan="1">水保 081115</td><td colspan="1" rowspan="1">栽植乔木（白蜡）</td><td colspan="1" rowspan="1">100株</td><td colspan="1" rowspan="1">10700.91</td><td colspan="1" rowspan="1">360.15</td><td colspan="1" rowspan="1">1617.69</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">45.49</td><td colspan="1" rowspan="1">121.4</td><td colspan="1" rowspan="1">150.13</td><td colspan="1" rowspan="1">6630</td><td colspan="1" rowspan="1">803.24</td><td colspan="1" rowspan="1">972.81</td></tr><tr><td colspan="1" rowspan="1">水保 03053</td><td colspan="1" rowspan="1">编织袋装土拦挡</td><td colspan="1" rowspan="1">100m³</td><td colspan="1" rowspan="1">12403.22</td><td colspan="1" rowspan="1">7413.56</td><td colspan="1" rowspan="1">1333.2</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">288.64</td><td colspan="1" rowspan="1">632.48</td><td colspan="1" rowspan="1">676.75</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">931.02</td><td colspan="1" rowspan="1">1127.57</td></tr><tr><td colspan="1" rowspan="1">水保 03054</td><td colspan="1" rowspan="1">编织袋拆除</td><td colspan="1" rowspan="1">100m³</td><td colspan="1" rowspan="1">1565.51</td><td colspan="1" rowspan="1">1071.84</td><td colspan="1" rowspan="1">32.16</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">36.43</td><td colspan="1" rowspan="1">79.83</td><td colspan="1" rowspan="1">85.42</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">117.51</td><td colspan="1" rowspan="1">142.32</td></tr><tr><td colspan="1" rowspan="1">水保 03005</td><td colspan="1" rowspan="1">土工布苫盖</td><td colspan="1" rowspan="1">100m²</td><td colspan="1" rowspan="1">996.78</td><td colspan="1" rowspan="1">63.8</td><td colspan="1" rowspan="1">639.13</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">23.19</td><td colspan="1" rowspan="1">50.83</td><td colspan="1" rowspan="1">54.39</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">74.82</td><td colspan="1" rowspan="1">90.62</td></tr><tr><td colspan="1" rowspan="1">水保 03005</td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1">100m²</td><td colspan="1" rowspan="1">597.06</td><td colspan="1" rowspan="1">63.8</td><td colspan="1" rowspan="1">357.23</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">13.9</td><td colspan="1" rowspan="1">30.45</td><td colspan="1" rowspan="1">32.58</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">44.82</td><td colspan="1" rowspan="1">54.28</td></tr><tr><td colspan="1" rowspan="1">水保 03005</td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1">100m²</td><td colspan="1" rowspan="1">580.84</td><td colspan="1" rowspan="1">63.8</td><td colspan="1" rowspan="1">345.81</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">13.52</td><td colspan="1" rowspan="1">29.62</td><td colspan="1" rowspan="1">31.69</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">43.6</td><td colspan="1" rowspan="1">52.8</td></tr><tr><td colspan="1" rowspan="1">水保 07037</td><td colspan="1" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">100m</td><td colspan="1" rowspan="1">608.08</td><td colspan="1" rowspan="1">156.31</td><td colspan="1" rowspan="1">272.51</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">14.15</td><td colspan="1" rowspan="1">31.01</td><td colspan="1" rowspan="1">33.18</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">45.64</td><td colspan="1" rowspan="1">55.28</td></tr><tr><td colspan="1" rowspan="1">水保 03053</td><td colspan="1" rowspan="1">水泥沙袋围堰</td><td colspan="1" rowspan="1">100m³</td><td colspan="1" rowspan="1">44018.54</td><td colspan="1" rowspan="1">7413.56</td><td colspan="1" rowspan="1">20187.52</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">910.84</td><td colspan="1" rowspan="1">1995.83</td><td colspan="1" rowspan="1">2135.54</td><td colspan="1" rowspan="1">4069.42</td><td colspan="1" rowspan="1">3304.14</td><td colspan="1" rowspan="1">4001.69</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">天津市</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">水保 01146</td><td colspan="1" rowspan="1">表土剥离（机械）</td><td colspan="1" rowspan="1">100m²</td><td colspan="1" rowspan="1">83.84</td><td colspan="1" rowspan="1">4.47</td><td colspan="1" rowspan="1">5.93</td><td colspan="1" rowspan="1">30.4</td><td colspan="1" rowspan="1">1.35</td><td colspan="1" rowspan="1">2.11</td><td colspan="1" rowspan="1">3.1</td><td colspan="1" rowspan="1">22.57</td><td colspan="1" rowspan="1">6.29</td><td colspan="1" rowspan="1">7.62</td></tr><tr><td colspan="1" rowspan="1">水保 01152</td><td colspan="1" rowspan="1">表土回覆（机械）</td><td colspan="1" rowspan="1">100m³</td><td colspan="1" rowspan="1">398.76</td><td colspan="1" rowspan="1">19.78</td><td colspan="1" rowspan="1">18.81</td><td colspan="1" rowspan="1">151.24</td><td colspan="1" rowspan="1">6.27</td><td colspan="1" rowspan="1">9.81</td><td colspan="1" rowspan="1">14.41</td><td colspan="1" rowspan="1">112.26</td><td colspan="1" rowspan="1">29.93</td><td colspan="1" rowspan="1">36.25</td></tr><tr><td colspan="1" rowspan="1">水保 08045</td><td colspan="1" rowspan="1">土地整治、耕地恢复（机械）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">20370.88</td><td colspan="1" rowspan="1">121.22</td><td colspan="1" rowspan="1">14238</td><td colspan="1" rowspan="1">216.96</td><td colspan="1" rowspan="1">335.25</td><td colspan="1" rowspan="1">745.57</td><td colspan="1" rowspan="1">1095.99</td><td colspan="1" rowspan="1">236.9</td><td colspan="1" rowspan="1">1529.09</td><td colspan="1" rowspan="1">1851.9</td></tr><tr><td colspan="1" rowspan="1">水保 08057</td><td colspan="1" rowspan="1">撒播草籽（高羊茅、狗牙根）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">8919.78</td><td colspan="1" rowspan="1">88.68</td><td colspan="1" rowspan="1">4944</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">115.75</td><td colspan="1" rowspan="1">308.91</td><td colspan="1" rowspan="1">382.01</td><td colspan="1" rowspan="1">1600</td><td colspan="1" rowspan="1">669.54</td><td colspan="1" rowspan="1">810.89</td></tr><tr><td colspan="1" rowspan="1">水保 08109</td><td colspan="1" rowspan="1">栽植灌木（紫穗槐）</td><td colspan="1" rowspan="1">100株</td><td colspan="1" rowspan="1">777.06</td><td colspan="1" rowspan="1">32.54</td><td colspan="1" rowspan="1">526.02</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">12.85</td><td colspan="1" rowspan="1">34.28</td><td colspan="1" rowspan="1">42.4</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">58.33</td><td colspan="1" rowspan="1">70.64</td></tr><tr><td colspan="1" rowspan="1">水保 08027</td><td colspan="1" rowspan="1">穴状整地（40cm×40cm）</td><td colspan="1" rowspan="1">100个</td><td colspan="1" rowspan="1">59.55</td><td colspan="1" rowspan="1">38.92</td><td colspan="1" rowspan="1">3.89</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0.98</td><td colspan="1" rowspan="1">2.63</td><td colspan="1" rowspan="1">3.25</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">4.47</td><td colspan="1" rowspan="1">5.41</td></tr><tr><td colspan="1" rowspan="1">水保 08027</td><td colspan="1" rowspan="1">穴状整地（60cm×60cm）</td><td colspan="1" rowspan="1">100个</td><td colspan="1" rowspan="1">202.11</td><td colspan="1" rowspan="1">132.07</td><td colspan="1" rowspan="1">13.21</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">3.34</td><td colspan="1" rowspan="1">8.92</td><td colspan="1" rowspan="1">11.03</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">15.17</td><td colspan="1" rowspan="1">18.37</td></tr><tr><td colspan="1" rowspan="1">水保 081115</td><td colspan="1" rowspan="1">栽植乔木（槐树）</td><td colspan="1" rowspan="1">100 株</td><td colspan="1" rowspan="1">12548.59</td><td colspan="1" rowspan="1">360.15</td><td colspan="1" rowspan="1">1627.19</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">45.71</td><td colspan="1" rowspan="1">121.98</td><td colspan="1" rowspan="1">150.85</td><td colspan="1" rowspan="1">8160</td><td colspan="1" rowspan="1">941.93</td><td colspan="1" rowspan="1">1140.78</td></tr><tr><td colspan="1" rowspan="1">水保 03053</td><td colspan="1" rowspan="1">编织袋装土拦挡</td><td colspan="1" rowspan="1">100m³</td><td colspan="1" rowspan="1">12639.55</td><td colspan="1" rowspan="1">7413.56</td><td colspan="1" rowspan="1">1499.85</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">294.15</td><td colspan="1" rowspan="1">644.53</td><td colspan="1" rowspan="1">689.65</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">948.76</td><td colspan="1" rowspan="1">1149.05</td></tr><tr><td colspan="1" rowspan="1">水保 03054</td><td colspan="1" rowspan="1">编织袋拆除</td><td colspan="1" rowspan="1">100m³</td><td colspan="1" rowspan="1">1565.51</td><td colspan="1" rowspan="1">1071.84</td><td colspan="1" rowspan="1">32.16</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">36.43</td><td colspan="1" rowspan="1">79.83</td><td colspan="1" rowspan="1">85.42</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">117.51</td><td colspan="1" rowspan="1">142.32</td></tr><tr><td colspan="1" rowspan="1">水保 03005</td><td colspan="1" rowspan="1">土工布苫盖</td><td colspan="1" rowspan="1">100m²</td><td colspan="1" rowspan="1">1093.9</td><td colspan="1" rowspan="1">63.8</td><td colspan="1" rowspan="1">707.61</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">25.46</td><td colspan="1" rowspan="1">55.78</td><td colspan="1" rowspan="1">59.69</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">82.11</td><td colspan="1" rowspan="1">99.45</td></tr><tr><td colspan="1" rowspan="1">水保 03005</td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1">100m²</td><td colspan="1" rowspan="1">640.72</td><td colspan="1" rowspan="1">63.8</td><td colspan="1" rowspan="1">388.04</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">14.91</td><td colspan="1" rowspan="1">32.67</td><td colspan="1" rowspan="1">34.96</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">48.09</td><td colspan="1" rowspan="1">58.25</td></tr><tr><td colspan="1" rowspan="1">水保 03005</td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1">100m²</td><td colspan="1" rowspan="1">656.93</td><td colspan="1" rowspan="1">63.8</td><td colspan="1" rowspan="1">399.46</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">15.3</td><td colspan="1" rowspan="1">33.5</td><td colspan="1" rowspan="1">35.84</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">49.31</td><td colspan="1" rowspan="1">59.72</td></tr><tr><td colspan="1" rowspan="1">水保 07037</td><td colspan="1" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">100m</td><td colspan="1" rowspan="1">599.14</td><td colspan="1" rowspan="1">156.31</td><td colspan="1" rowspan="1">266.21</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">13.94</td><td colspan="1" rowspan="1">30.55</td><td colspan="1" rowspan="1">32.69</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">44.97</td><td colspan="1" rowspan="1">54.47</td></tr></table>

表7.1-13 方案设计施工机械台时费汇总表 单位：元
<table><tr><td rowspan=3 colspan=1>序号</td><td rowspan=3 colspan=1>名称及规格</td><td rowspan=3 colspan=1>定额编号</td><td rowspan=3 colspan=1>台时费</td><td rowspan=1 colspan=7>其中</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>折旧费</td><td rowspan=2 colspan=1>修理及替换设备费</td><td rowspan=2 colspan=1>安装拆卸费</td><td rowspan=1 colspan=3>人工费</td><td rowspan=1 colspan=3>动力燃料费</td></tr><tr><td rowspan=1 colspan=1>工时</td><td rowspan=1 colspan=1>人工单价</td><td rowspan=1 colspan=1>计算值</td><td rowspan=1 colspan=1>kg</td><td rowspan=1 colspan=1>柴油单价</td><td rowspan=1 colspan=1>计算值</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>推土机74kw</td><td rowspan=1 colspan=1>01054</td><td rowspan=1 colspan=1>77.96</td><td rowspan=1 colspan=1>16.81</td><td rowspan=1 colspan=1>20.92</td><td rowspan=1 colspan=1>0.86</td><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>6.38</td><td rowspan=1 colspan=1>13.4</td><td rowspan=1 colspan=1>8.6</td><td rowspan=1 colspan=1>3.02</td><td rowspan=1 colspan=1>25.97</td></tr><tr><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>拖拉机(37kw)</td><td rowspan=1 colspan=1>01072</td><td rowspan=1 colspan=1>27.12</td><td rowspan=1 colspan=1>3.19</td><td rowspan=1 colspan=1>2.78</td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>6.38</td><td rowspan=1 colspan=1>7.66</td><td rowspan=1 colspan=1>4.4</td><td rowspan=1 colspan=1>3.02</td><td rowspan=1 colspan=1>13.29</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>天津市</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>推土机74kw</td><td rowspan=1 colspan=1>01054</td><td rowspan=1 colspan=1>77.96</td><td rowspan=1 colspan=1>16.81</td><td rowspan=1 colspan=1>20.92</td><td rowspan=1 colspan=1>0.86</td><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>6.38</td><td rowspan=1 colspan=1>13.4</td><td rowspan=1 colspan=1>8.6</td><td rowspan=1 colspan=1>3.02</td><td rowspan=1 colspan=1>25.97</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>拖拉机(37kw)</td><td rowspan=1 colspan=1>01072</td><td rowspan=1 colspan=1>27.12</td><td rowspan=1 colspan=1>3.19</td><td rowspan=1 colspan=1>2.78</td><td rowspan=1 colspan=1>0.2</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>6.38</td><td rowspan=1 colspan=1>7.66</td><td rowspan=1 colspan=1>4.4</td><td rowspan=1 colspan=1>3.02</td><td rowspan=1 colspan=1>13.29</td></tr></table>

## 7.1.7 分年度投资

本工程水土保持投资分年度实施计划见7.1-14。

表7.1-14 水土保持投资分年度实施计划表 单位：万元
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>工程或费用名称</td><td rowspan=2 colspan=1>合计</td><td rowspan=1 colspan=3>分年度</td></tr><tr><td rowspan=1 colspan=1>2026年</td><td rowspan=1 colspan=1>2027年</td><td rowspan=1 colspan=1>2028年</td></tr><tr><td rowspan=1 colspan=1>一</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>55.18</td><td rowspan=1 colspan=1>21.58</td><td rowspan=1 colspan=1>33.6</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>变电站扩建工程</td><td rowspan=1 colspan=1>1.23</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>1.23</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>输电线路工程</td><td rowspan=1 colspan=1>53.95</td><td rowspan=1 colspan=1>21.58</td><td rowspan=1 colspan=1>32.37</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>二</td><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>31.84</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>31.84</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>线路工程</td><td rowspan=1 colspan=1>31.84</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>31.84</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>三</td><td rowspan=1 colspan=1>监测措施</td><td rowspan=1 colspan=1>34.39</td><td rowspan=1 colspan=1>13.76</td><td rowspan=1 colspan=1>17.2</td><td rowspan=1 colspan=1>3.43</td></tr><tr><td rowspan=1 colspan=1>四</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>385</td><td rowspan=1 colspan=1>154</td><td rowspan=1 colspan=1>231</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>变电站扩建工程</td><td rowspan=1 colspan=1>2.12</td><td rowspan=1 colspan=1>0.85</td><td rowspan=1 colspan=1>1.27</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>输电线路工程</td><td rowspan=1 colspan=1>369.35</td><td rowspan=1 colspan=1>147.74</td><td rowspan=1 colspan=1>221.61</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>其他临时工程</td><td rowspan=1 colspan=1>1.21</td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1>0.73</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>施工安全生产专项</td><td rowspan=1 colspan=1>12.32</td><td rowspan=1 colspan=1>4.93</td><td rowspan=1 colspan=1>7.39</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>五</td><td rowspan=1 colspan=1>独立费用</td><td rowspan=1 colspan=1>114.68</td><td rowspan=1 colspan=1>50.49</td><td rowspan=1 colspan=1>16.13</td><td rowspan=1 colspan=1>8.06</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>建设管理费</td><td rowspan=1 colspan=1>29.19</td><td rowspan=1 colspan=1>11.68</td><td rowspan=1 colspan=1>11.68</td><td rowspan=1 colspan=1>5.83</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>水土保持监理费</td><td rowspan=1 colspan=1>11.13</td><td rowspan=1 colspan=1>4.45</td><td rowspan=1 colspan=1>4.45</td><td rowspan=1 colspan=1>2.23</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>科研勘测设计费</td><td rowspan=1 colspan=1>74.36</td><td rowspan=1 colspan=1>34.36</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=2>一至五部分合计</td><td rowspan=1 colspan=1>621.09</td><td rowspan=1 colspan=1>239.83</td><td rowspan=1 colspan=1>329.77</td><td rowspan=1 colspan=1>11.49</td></tr><tr><td rowspan=1 colspan=1>六</td><td rowspan=1 colspan=1>基本预备费</td><td rowspan=1 colspan=1>34.29</td><td rowspan=1 colspan=1>34.29</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>七</td><td rowspan=1 colspan=1>水土保持补偿费</td><td rowspan=1 colspan=1>15.88</td><td rowspan=1 colspan=1>15.88</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>八</td><td rowspan=1 colspan=1>水土保持总投资</td><td rowspan=1 colspan=1>671.26</td><td rowspan=1 colspan=1>290</td><td rowspan=1 colspan=1>329.77</td><td rowspan=1 colspan=1>11.49</td></tr></table>

## 7.2 效益分析

本方案实施后各项水土保持措施起到了保持水土的作用，均达到或超过了预期的治理目标。经分析计算，本方案实施后各项水土保持措施起到了防治水土流失、保护生态环境的作用。设计水平年水土流失治理度达98.52%，土壤流失控制比达1.33，渣土防护率达97.96%，表土保护率达98.14%，林草植被恢复率达98.41%，林草覆盖率达46.04%，六项防治指标均达到并超过了预期的治理目标，方案实施后效果显著。本工程水土流失防治效果分析评价详见表7.2-1。

表7.2-1 本工程水土流失防治效果分析评价指标表
<table><tr><td rowspan=1 colspan=1>评估指标</td><td rowspan=1 colspan=1>计算依据</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>计算结果</td><td rowspan=1 colspan=1>指标值</td><td rowspan=1 colspan=1>评价结果</td></tr><tr><td rowspan=2 colspan=1>水土流失治理度(%)</td><td rowspan=1 colspan=1>水土流失治理达标面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>29.40</td><td rowspan=2 colspan=1>98.66%</td><td rowspan=2 colspan=1>92.12%</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>水土流失总面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>29.80</td></tr><tr><td rowspan=2 colspan=1>土壤流失控制比</td><td rowspan=1 colspan=1>年平均土壤流失量允许值</td><td rowspan=1 colspan=1>t</td><td rowspan=1 colspan=1>200</td><td rowspan=2 colspan=1>1.11</td><td rowspan=2 colspan=1>1.05</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>年平均土壤流失量达到值</td><td rowspan=1 colspan=1>t</td><td rowspan=1 colspan=1>180</td></tr><tr><td rowspan=2 colspan=1>渣土防护率（%）</td><td rowspan=1 colspan=1>防护渣（临时堆土）量</td><td rowspan=1 colspan=1> $\mathcal { F } \mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>2.87</td><td rowspan=2 colspan=1>97.95%</td><td rowspan=2 colspan=1>95.08%</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>总弃渣（临时堆土）量</td><td rowspan=1 colspan=1> $\overline { { \mathcal { H } } } \mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>2.93</td></tr><tr><td rowspan=2 colspan=1>表土保护率（%）</td><td rowspan=1 colspan=1>保护表土量</td><td rowspan=1 colspan=1> $\mathcal { F } \mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>8.42</td><td rowspan=2 colspan=1>98.14%</td><td rowspan=2 colspan=1>92.12%</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>可剥离表土量</td><td rowspan=1 colspan=1> $\overline { { \mathcal { H } } } \mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>8.58</td></tr><tr><td rowspan=2 colspan=1>林草植被恢复率(%)</td><td rowspan=1 colspan=1>林草植被面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>8.81</td><td rowspan=2 colspan=1>98.48%</td><td rowspan=2 colspan=1>95.08%</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>可恢复林草植被面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>8.94</td></tr><tr><td rowspan=2 colspan=1>林草覆盖率（%）</td><td rowspan=1 colspan=1>林草植被面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>8.81</td><td rowspan=2 colspan=1>43.75%</td><td rowspan=2 colspan=1>22.20%</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>项目建设区面积（扣除耕地面积）</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>20.73</td></tr></table>

## 7.2.1 渣土防护率、表土保护率

本工程无永久弃渣，下表中的弃渣量为临时土石方堆放量及拦挡量，渣土防护率、表土保护率计算见表7.2-2。

表7.2-2 渣土防护率、表土保护率计算表
<table><tr><td rowspan=1 colspan=1>项目</td><td rowspan=1 colspan=1>总弃渣量 $( \mathcal { F } \mathbf { m } ^ { 3 } )$ </td><td rowspan=1 colspan=1>实际防护渣量 $( \mathcal { F }$  $\mathbf { m } ^ { 3 } )$ </td><td rowspan=1 colspan=1>保护表土量（万 $\mathbf { m } ^ { 3 } )$ </td><td rowspan=1 colspan=1>可剥离表土量（万 $\mathbf { m } ^ { 3 } )$ </td><td rowspan=1 colspan=1>渣土防护率（%）</td><td rowspan=1 colspan=1>表土保护率（%）</td></tr><tr><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1>2.86</td><td rowspan=1 colspan=1>2.80</td><td rowspan=1 colspan=1>7.98</td><td rowspan=1 colspan=1>8.13</td><td rowspan=1 colspan=1>97.90%</td><td rowspan=1 colspan=1>98.15%</td></tr><tr><td rowspan=1 colspan=1>天津市</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.44</td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1>100.00%</td><td rowspan=1 colspan=1>97.78%</td></tr><tr><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>2.93</td><td rowspan=1 colspan=1>2.87</td><td rowspan=1 colspan=1>8.42</td><td rowspan=1 colspan=1>8.58</td><td rowspan=1 colspan=1>97.95%</td><td rowspan=1 colspan=1>98.14%</td></tr></table>

## 7.2.2 植被恢复和林草覆盖率

设计水平年植被恢复和林草覆盖率计算见表7.2-3。

表7.2-3 设计水平年植被恢复和林草覆盖率计算表
<table><tr><td rowspan=1 colspan=1>项目</td><td rowspan=1 colspan=1>建设区面积 $\left( \mathbf { h } \mathbf { m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1>林草植被达标面积 $\left( \mathbf { h } \mathbf { m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1>恢复耕地面积 $( \tan ^ { 2 } )$ </td><td rowspan=1 colspan=1>可恢复林草植被面积 $\left( \mathbf { h } \mathbf { m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1>林草植被恢复率（%）</td><td rowspan=1 colspan=1>林草覆盖率（%）</td></tr><tr><td rowspan=1 colspan=1>河北省</td><td rowspan=1 colspan=1>39.60</td><td rowspan=1 colspan=1>8.81</td><td rowspan=1 colspan=1>19.35</td><td rowspan=1 colspan=1>8.94</td><td rowspan=1 colspan=1>98.55%</td><td rowspan=1 colspan=1>43.51%</td></tr><tr><td rowspan=1 colspan=1>天津市</td><td rowspan=1 colspan=1>1.72</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1>1.24</td><td rowspan=1 colspan=1>0.27</td><td rowspan=1 colspan=1>96.30%</td><td rowspan=1 colspan=1>54.17%</td></tr><tr><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>41.32</td><td rowspan=1 colspan=1>9.07</td><td rowspan=1 colspan=1>20.59</td><td rowspan=1 colspan=1>9.21</td><td rowspan=1 colspan=1>98.48%</td><td rowspan=1 colspan=1>43.75%</td></tr></table>

## 7.2.3 土壤流失控制比

设计水平年土壤流失控制比为1.11。本工程新增土壤流失量为630.50t，方案实施后建设期水土流失将得到有效控制，预计可减少水土流失总量为567.45t。

## 8. 水土保持管理

为贯彻落实《中华人民共和国水土保持法》，确保水土保持方案落到实处，在本方案实施过程中，项目建设单位将切实做好水土保持工程的招投标工作，落实工程的设计、施工、监理、监测工作，要求项目施工单位具有相应的专业资质，尤其注意在承包合同中明确水土流失防治责任，并依法成立水土保持方案实施领导小组，制定水土保持管理规章制度，主动向水行政主管部门做好水土保持设施自主验收报备工作。

## 8.1 组织管理

本方案由项目建设单位组织实施，建设单位加强领导和组织管理，成立水土保持方案组织机构，设置专人负责水土保持工作；制定方案施行的目标责任制和施行、检查、验收的具体办法和要求，建立健全水土保持管理的规章制度，建立水土保持工程档案，落实建设单位防治责任；并从施工招投标入手，落实施工单位防治责任；随时向水行政主管部门报告建设信息，工程开工时应向当地水行政主管部门备案，并与当地水行政主管部门保持密切联系，接受其监督检查，确保各年度水土保持工程按方案设计落到实处。

水土保持实施管理机构应认真贯彻、执行“预防为主、保护优先、全面规划、综合防治、因地制宜、突出重点、科学管理、注重效益”的水土保持工作方针；建立水土保持目标责任制，把水土保持列为工程进度、质量考核的内容之一，按年度向水行政主管部门报告水土流失防治情况，制定水土保持方案详细实施计划；工程施工期间，与设计、施工、监理单位保持畅通联系，协调好水土保持方案与主体工程的关系，确保水土保持设施的有效落实，并按时竣工，最大限度减少人为造成的水土流失和生态环境的破坏；定期深入工程现场进行检查，掌握工程施工和运行期间的水土流失状况及其防治措施落实状况。在工程开工前应及时缴纳水土保持补偿费。自觉接受水行政主管部门的监督检查，与沿线各省、市、县地方水行政主管部门保持密切联系，工程开工及时报告。按国家档案法有关规定建立水土保持工作档案，规定做好水土保持施工记录和其他资料（如临时措施的影像资料、照片等）的管理、存档，以备监督检查和验收时查阅。

## 8.2 后续设计

按照《中华人民共和国水土保持法》有关条款“建设项目中的水土保持设施，必须和主体工程同时设计、同时施工、同时投产使用”的规定，本工程水土保持方案经水行政主管部门批复后，建设单位将本方案制定的防治措施内容和投资纳入主体工程后续设计文件中，按程序与主体工程设计一并报经有关部门审核，作为水土保持措施实施的依据。在初步设计及施工图设计中有水土保持专章或专篇，后续设计中还应加强水土保持措施图件的要求。项目初步设计阶段应进一步细化水保方案各防治分区中的各项水土保持措施投资，进一步明确水土保持措施概算费用。当生产建设项目的地点、规模发生重大变化的，建设单位需补充或者修改水土保持方案并报原审批机构批准。水土保持方案实施过程中，水土保持措施需要作出重大变更的，应当经原审批机构批准。根据《生产建设项目水土保持方案管理办法》（2023年1月17日水利部令第53号发布），本方案自批复起有效期为3年，如果3年后本工程方开工建设，水土保持方案应当报水利部重新审核。

## 8.3 水土保持监测

水土保持监测工作应与主体工程建设同步开展。

根据《生产建设项目水土保持方案管理办法》（水利部令第53号）有关要求，对可能造成严重水土流失的大中型生产建设项目，生产建设单位应当组织对生产建设活动造成的水土流失进行监测，及时定量掌握水土流失及防治状况，科学评价防治成效，按照有关规定向水行政主管部门报送监测情况。承担生产建设项目水土保持监测工作的单位不得作为该生产建设项目水土保持设施验收报告编制的第三方机构。未依法依规开展水土保持监测的，水土保持设施验收结论应当为不合格，生产建设项目不得投产使用。

根据《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保〔2019〕160号）的要求、《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161号），建设单位开工前自行或委托具有水土保持监测能力的单位承担本工程的水土保持监测工作，并明确专人负责监测工作组织协调。监测单位应在开工前编制水土保持监测实施方案。监测过程中，水土保持监测单位根据监测情况，在监测季报和总结报告等监测成果中提出“绿黄红”三色评价结论。监测结果应当公开，生产建设单位在工程建设期间将水土保持监测季报在其官方网站公开，同时在业主项目部和施工项目部公开。监测单位将监测成果定期向水行政主管部门报告，并对监测成果进行综合分析，验证水土保持措施的合理性、科学性，水土保持设施竣工验收时提交水土保持监测报告。

监测单位在监测过程中所获得的监测数据、监测图件和影像资料应妥善保存，在项目竣工后移交至建设单位存档。

## 8.4 水土保持监理

根据《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保〔2019〕160号）要求，凡主体工程开展监理工作的项目，应按照水土保持监理标准和规范开展水土保持工程施工监理。本工程占地面积大于20公顷，土石方挖填总量大于20万立方米，因此水土保持监理工作应配备具有水土保持专业资格的工程师。生产建设项目的水土保持监理，应当按照水利工程建设监理的规定和水土保持监理规范执行。

本项目水土保持方案经批准后，为确保方案如期实施和方案实施质量，将实行工程监理制，并接受各级水行政主管部门的监督和检查。水土保持监理单位要对水土保持方案的落实情况进行验收，确保水土保持各项措施的数量、质量、进度及投资，监理单位定期向建设单位提交水土保持工程监理报告。水土保持监理单位应收集施工过程的影像资料，作为备查和自验报告的依据。

水土保持监理单位在监理过程中，应对水土保持建设进行质量、进度和投资控制，建立施工过程中临时措施影像、照片等档案资料和质量评定的原始资料。承担水土保持工程监理工作的单位根据监理合同开展工作，并及时编制工程项目水土保持工程监理规划及实施细则，在施工建设各阶段随时进行质量监督。在监理过程中，将出现的问题及时向建设单位汇报，对水土保持设施的单元工程、分部工程、单位工程提出质量评定意见，并指导施工，接受当地水行政主管部门的监督检查，定期将监理成果向建设单位报告。

## 8.5 水土保持施工

根据《生产建设项目水土保持方案管理办法》（水利部令第53号）有关要求，生产建设单位应当将水土保持工作任务和内容纳入施工合同，落实施工单位水土保持责任，在建设过程中同步实施水土保持方案提出的水土保持措施，保证水土保持措施的质量、实施进度和资金投入。

建设单位在工程施工招标文件和施工合同中明确施工单位的水土保持责任，强化奖惩制度，规范施工行为。对施工单位提出水土保持措施的施工要求，组织施工单位学习、宣传《中华人民共和国水土保持法》，提高工程建设者的水土保持自觉行动意识。要求施工单位配备水土保持专业人员，以解决措施实施过程中的技术问题，接受当地水行政主管部门的监督检查。同时，应明确承包商在各工程分区的水土流失防治范围及防治责任，外购砂石材料应在购买合同中明确砂石料场的水土流失防治责任。施工管理满足下列要求：

施工期应严格控制施工扰动范围，禁止随意压占破坏地表植被。设立保护地表及植被的警示牌，施工过程中应注重保护表土与植被。注意施工及生活用火安全，防止火灾烧毁地表植被。建成的水土保持工作应有明确的管理维护要求。加强施工人员的培训和教育，树立保护植被的意识，严禁乱砍、乱伐。严格按设计方案施工，开挖、回填土石方。严格控制施工扰动面积，不得随意扩大施工范围。合理安排工期，尽量避开雨季施工。优化施工工艺，避免重复开挖。自觉接受水行政主管部门的监督，对不达标的措施及时整改。施工完成后，施工单位应在工程验收合格后，方能撤离施工现场。

## 8.6 水土保持设施验收

依据《生产建设项目水土保持方案管理办法》（水利部令第 53 号）及《关于印发生产建设项目水土保持设施自主验收规程（试行）的通知》（办水保〔2018133 号），本项目生产建设单位必须按照有关要求自主开展水土保持设施验收。

## （1）自主验收程序

1）组织第三方机构编制水土保持设施验收报告。根据《生产建设项目水土保持方案管理办法》（水利部令第53号）有关要求，承担生产建设项目水土保持方案技术评审、水土保持监测、水土保持监理工作的单位不得作为该生产建设项目水土保持设施验收报告编制的第三方机构。依法编制水土保持方案报告书的生产建设项目投产使用前，生产建设单位应当根据水土保持方案及其审批决定等，组织第三方机构编制水土保持设施验收报告，验收报告可以参照《水利部关于加强事中事后监管规范生产建设项目水土保持设施自主验收的通知》（水保〔2017〕365号）附件1编写。第三方机构是指具有独立承担民事责任能力且具有相应水土保持技术条件的企业法人、事业单位法人或其他组织。各级水行政主管部门和流域管理机构不得以任何形式推荐、建议和要求生产建设单位委托特定第三方机构

提供水土保持设施验收报告编制服务。

2）明确验收结论。水土保持设施验收报告编制完成后，生产建设单位应当按照水土保持法律法规、标准规范、水土保持方案及其审批决定、水土保持后续设计等，组织水土保持设施验收工作，形成水土保持设施验收鉴定书，明确水土保持设施验收合格的结论。水土保持设施验收鉴定书可以参照《水利部关于加强事中事后监管规范生产建设项目水土保持设施自主验收的通知》（水保〔2017365 号）附件2编写。水土保持设施验收合格后，生产建设项目方可通过竣工验收和投产使用。

3）公开验收情况。除按照国家规定需要保密的情形外，生产建设单位应当在水土保持设施验收合格后，通过其官方网站或者其他便于公众知悉的方式向社会公开水土保持设施验收鉴定书、水土保持设施验收报告和水土保持监测总结报告。对于公众反映的主要问题和意见，生产建设单位应当及时给予处理或者回应。

4）报备验收材料。生产建设单位应在向社会公开水土保持设施验收材料后、生产建设项目投产使用前，向水土保持方案审批机关报备水土保持设施验收材料。报备材料包括水土保持设施验收鉴定书、水土保持设施验收报告和水土保持监测总结报告。生产建设单位、第三方机构和水土保持监测机构分别对水土保持设施验收鉴定书、水土保持设施验收报告和水土保持监测总结报告等材料的真实性负责

验收过程中应注意总结水土保持措施实施过程中的成功经验和不足部分，对没有足额完成的部分或有缺陷的工程，责令相关责任单位整改完善，直到水土保持措施能够按照本工程水土保持防治标准达到验收的指标。

生产建设项目水土保持设施验收合格后，生产建设单位或者运行管理单位应当依法防治生产运行过程中发生的水土流失，加强对水土保持设施的管理维护，确保水土保持设施长期发挥效益。