---
zone: "C"
title: "鲁苏背靠背联网工程水土保持方案报告书"
doc_type: "应用范例（已批准水土保持方案）"
doc_type_class: "applied_example"
doc_number: "不适用"
issuing_body: "水利部"
publish_date: "2026-07"
effective_date: "不适用"
status: "已批准"
superseded_by: "无"
supersedes: "无"
project_type: "输变电工程"
project_name: "鲁苏背靠背联网工程"
approval_level: "水利部"
approval_year: "2026"
approval_period: "2026-07"
standard_system_at_approval: "待确认"
approval_basis_list: ["（1）《中华人民共和国水土保持法》（主席令第 39号，1991年 6 月29 日颁布，2010 年 12 月 25 日修订，2011 年 3 月 1 日实施）；", "（2）《中华人民共和国河道管理条例》（国务院令第3 号，1988年6月10日发布，2018 年3月19日第四次修正）；", "（3）《山东省水土保持条例》（山东省人大常委会，2014年 5月30日通过，2024年1 月20 日第二次修正）；", "（4）《江苏省水土保持条例》（江苏省人大常委会，2013 年11月29日通过，2021年9 月29 日第二次修正）。", "（1）《生产建设项目水土保持方案管理办法》（2023 年 1 月 17 日水利部令第 53号发布）；", "（2）《水利部办公厅关于做好国家级水土流失重点预防区和重点治理区落地上图成果应用的通知》（办水保〔2025〕170号）；", "（3）《水利部关于加强事中事后监管规范生产建设项目水土保持设施自主验收的通知》（办水保〔2017〕365号）；", "（4）《水利部办公厅关于印发<生产建设项目水土保持设施自主验收规程（试行）>的通知》（办水保〔2018〕133号）；", "（5）《水利部办公厅关于印发<生产建设项目水土保持技术文件编写和印制格式规定（试行）>的通知》（办水保〔2018〕135号）；", "（6）《水利部办公厅关于印发生产建设项目水土保持监督管理办法的通知》（办", "（7）《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保〔2019〕160 号）；", "（8）《水利部办公厅关于实施生产建设项目水土保持信用监管“两单”制度的通知》（办水保〔2020〕157 号）；", "（9）《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161 号）；", "（10）《水利部办公厅关于印发生产建设项目水土保持问题分类和责任追究标准的通知》（办水保函〔2020〕564号）；", "（11）《水利部办公厅关于印发生产建设项目水土保持方案审查要点的通知》（办水保〔2023〕177 号）；", "（12）《山东省水利厅关于印发<山东省生产建设项目水土保持方案编报审批管理办法>的通知》（鲁水规字〔2020〕4号）；", "（13）《山东省水利厅关于加强水土保持重点区域管理的通知》（鲁水保字〔20251号）", "（14）《江苏省生产建设项目水土保持管理办法》（苏水规〔2021〕8号）；", "（15）《江苏省水利厅 国网江苏省电力有限公司 关于进一步加强电网建设项目水土保持工作的通知》（苏水农〔2024〕1号）。", "（1）《生产建设项目水土保持技术标准》（GB50433-2018）；", "（2）《生产建设项目水土流失防治标准》（GB/T50434-2018）；", "（3）《水土保持工程调查与勘测标准》（GB/T51297-2018）；", "（4）《水土保持工程设计规范》（GB51018-2014）；", "（5）《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）；", "（6）《生产建设项目土壤流失量测算导则》（SL773-2018）；", "（7）《土壤侵蚀分类分级标准》（SL190-2007）；", "（8）《水利水电工程制图标准水土保持图》（SL73.6-2015）；", "（9）《输变电项目水土保持技术规范》（SL640-2013）；", "（10）《土地利用现状分类》（GB/T21010-2017）；", "（11）《防洪标准》（GB/T50201-2014）；", "（12）《水土保持监理规范》（SL523-2024）；", "（13）《输变电工程水土保持技术规程 第 1 部分：水土保持方案》（Q/GDW11970.1-2023）。"]
superseded_basis: []
source_chapter_system: "老八章（GB 50433-2018 附录B）"
chapter_mapping: "verified"
chapter_relevance: []
topic_tags: ["水文", "自然概况", "地质", "土壤", "植被", "地貌", "土壤流失量预测", "编制说明与估算成果", "范围和时段", "实施条件和成果", "监测内容", "编制原则及依据", "水土保持投资及效益分析成果", "监测方法与频次", "水土保持管理", "效益分析", "分区措施布设", "工程占地评价", "工程占地", "施工工艺与方法", "施工组织", "防治目标", "水土流失现状", "执行标准等级", "防治区划分", "水土流失防治责任范围及目标", "施工方法与工艺评价", "建设方案与布局水土保持评价", "土石方平衡评价", "土石方平衡"]
topic_weight: {"水文": 6.0, "自然概况": 2.0, "地质": 18.0, "土壤": 137.0, "植被": 154.0, "地貌": 61.0, "土壤流失量预测": 3.0, "编制说明与估算成果": 1.0, "范围和时段": 2.0, "实施条件和成果": 2.0, "监测内容": 12.0, "编制原则及依据": 1.0, "水土保持投资及效益分析成果": 2.0, "监测方法与频次": 1.0, "水土保持管理": 5.0, "效益分析": 6.0, "分区措施布设": 2.0, "工程占地评价": 1.0, "工程占地": 17.0, "施工工艺与方法": 77.0, "施工组织": 15.0, "防治目标": 18.0, "水土流失现状": 2.0, "执行标准等级": 1.0, "防治区划分": 2.0, "水土流失防治责任范围及目标": 38.0, "施工方法与工艺评价": 1.0, "建设方案与布局水土保持评价": 16.0, "土石方平衡评价": 1.0, "土石方平衡": 11.0}
structure_summary: "老八章结构（GB 50433—2018 附录B）。一级章：1 综合说明 / 2 项目概况 / 3 项目水土保持评价 / 4 水土流失分析与预测 / 5 水土保持措施 / 6 水土保持监测 / 7 水土保持投资估算及效益分析 / 8 水土保持管理；二级节 0 个、三级节 0 个；全文表格 104 个，最密集：无。"
usable_for: ["章节展开", "语言风格", "表格设计", "论证逻辑"]
not_usable_for: ["合规判断", "参数取值", "具体措施直接套用"]
compliance_relevance: "表达参考"
source_url: "http://www.swcc.org.cn/pc/index232/index/classid/204/id/78595.html"
local_file: "本文件（方案原件 PDF 未保留，按库规约只存 md）"
downloaded_at: "2026-09-12"
---
> **Zone C（应用范例层）使用边界**——仅可用于**写作风格、章节展开方式、表达逻辑、表格设计**的参考。
> **不得**用于合规判断；**不得**引入其项目数据（名称／地点／数字／单位名）；
> **不得**因其"曾经通过审批"而推定其做法在当前标准下仍然合规。
> 与 Zone A 冲突时**一律以 Zone A 为准**；Zone A 未明确规定时输出
> 「**Zone A 未明确规定，以下为参考写法，需人工判断**」。
>
> **坐标系警告**：本范例为**老八章结构**（GB 50433—2018 附录B），与 2026 版 10 章模板**同号不同义**
> （老 `1.5`＝防治目标，新 `1.5`＝水土流失预测结果；老 4→新 6 …偏移 +2；新版第 4/5 章老结构无独立章）。
> 因此 **`chapter_mapping: pending`——不得按章节号挂载**，检索一律走 `topic_tags`。
>
> **待加工**：`topic_tags`（主题标签）、`approval_basis_list`（编制依据逐字清单）、
> `structure_summary`（只提取结构：章节展开顺序／段落功能／表格栏目结构／句式模板／论证链步骤）。

1 综合说明 ......  
1.1. 项目简况..  
1.2. 编制依据 ....  
1.3. 设计水平年... . 9  
1.4. 水土流失防治责任范围. . 9  
1.5. 水土流失防治目标.... .. 9  
1.6. 项目水土保持评价结论. ... 12  
1.7. 水土流失预测结果.... ..... 14  
1.8. 水土保持措施布设成果.... ..... 15  
1.9. 水土保持监测方案....... .... 19  
1.10. 水土保持投资及效益分析成果... ... 19  
1.11. 结论 ..... ... 19  
2 项目概况 .... ..... 24  
2.1. 项目组成及工程布置... .... 24  
2.2. 施工组织.. .... 37  
2.3. 工程占地... .... 50  
2.4. 土石方平衡... ... 56  
2.5. 拆迁（移民）安置及专项设施改（迁）建.. ... 65  
2.6. 施工进度.. .... 65  
2.7. 自然概况 .... ..... 68  
3 项目水土保持评价........ ...... 75  
3.1. 工程选址（线）水土保持评价... .... 75  
3.2. 建设方案与布局水土保持分析评价... .... 77  
3.3. 主体工程设计中水土保持措施界定... ... 100  
4 水土流失分析与预测...... ....... 101  
4.1. 水土流失现状..... .... 101  
4.2. 土壤流失量预测... .... 103  
4.3. 水土流失危害分析. .. 114  
4.4. 指导性意见.. ... 114  
5 水土保持措施 ........... ............. 116  
5.1. 防治区划分 ... 116  
5.2. 措施总体布局..... ........ 116  
5.3. 分区措施布设... .... 121  
5.4. 施工要求 .... .... 140  
6 水土保持监测..... ........ 147  
6.1. 监测范围和时段.. ... 147  
6.2. 监测内容和方法..... ..... 147  
6.3. 点位布设... ... 152  
6.4. 实施条件和成果..... .... 153  
7 水土保持投资估算及效益分析...... ............................................ ...... 156  
7.1. 投资估算... ... 156  
7.2. 效益分析... .... 175  
8 水土保持管理.. ...... 177  
8.1. 组织管理.. .... 177  
8.2. 后续设计... .... 178  
8.3. 水土保持监测... .... 178  
8.4. 水土保持监理... ..... 179  
8.5. 水土保持施工. .... 180  
8.6. 水土保持设施验收. ... 180

## 1 综合说明

## 1.1. 项目简况

## 1.1.1. 项目基本情况

## （1）项目建设必要性

“十五五”中后期，从华北、华东区域来看，华北区域整体电力盈余，华东区域整体存在缺口；从鲁苏两省来看，冬季晚间高峰情况下，山东整体存在电力盈余，江苏整体存在缺口；从联网所在局部地区鲁南、苏北来看，冬季1\~2 月晚间时段苏北地区海上风电大发，苏北地区存在大量电力盈余，而鲁南存在缺口。此外山东暴雨、洪涝、雷电灾害等自然灾害较为常见，会导致线路跳闸、设备损坏、引发火灾等。江苏夏季强对流天气、冬季寒潮湿雪时有发生，影响电网安全稳定运行。

鲁苏两省负荷特性、电源结构、平衡特征各有不同，联网后可为区域电力错峰余缺互济提供条件，为电力现货市场提供平台支撑，保障在更大范围实现能源资源优化配置，提升总体新能源利用率，同时能够提高电网紧急事故下的支援能力，降低运行风险。因此，鲁苏背靠背联网工程（以下简称“本工程”）的建设是必要的。

## （2）建设内容及地理位置

本工程建设内容包括鲁苏背靠背换流站新建工程（以下简称“鲁苏换流站”）、兰陵500kV变电站间隔扩建工程（以下简称“兰陵变电站”）、姚湖500kV变电站间隔扩建工程（以下简称“姚湖变电站”）、新建 500kV 输电线路工程。其中新建 500kV 输电线路工程全长2×87.9km，全线同塔双回架设，新建铁塔211基，拆除铁塔1基。

本工程建设内容涉及山东省、江苏省，其中鲁苏换流站位于山东省临沂市兰陵县长城镇；兰陵变电站位于山东省临沂市兰陵县磨山镇；姚湖变电站位于江苏省徐州市新沂市高流镇；线路工程涉及山东省临沂市兰陵县、罗庄区、郯城县，江苏省徐州市新沂市。本工程共计涉及 2 个省级行政区，2 个地市级行政区，4 个县（区）级行政区。本工程地理位置图详见附图1。

## （3）建设性质

本工程属于新建、扩建建设类项目。

## （4）规模与等级

鲁苏换流站采用柔性直流背靠背技术，本期联网规模采用3000MW，包含2个柔直背靠背换流单元，采用对称单极接线；兰陵变电站、姚湖变电站各扩建500kV出线间隔

2个；新建500kV输电线路工程全线同塔双回架设，线路起自兰陵变电站，途经鲁苏换流站至姚湖变电站，路径总长度2×87.9km（含沂河跨越段1.9km、沭河跨越段2.0km、原500kV衡兰线出线间隔调整长度 0.9km），其中山东境内新建兰陵\~换流站 500kV双回线路2×21.5km（含原500kV衡兰线出线间隔调整长度0.9km），新建换流站\~鲁苏省界500kV双回线路 2×47.4km（含沂河跨越段1.9km、沭河跨越段2.0km），江苏境内新建鲁苏省界\~姚湖 500kV 双回线路 2×19.0km。此外，兰陵变电站 500kV 出线侧需拆除原 500kV 衡兰线 0.5km，拆除铁塔 1 基。

工程等级属于大型输变电工程项目。

## （5）项目组成及施工组织

按照分项工程布局，鲁苏换流站包括站区、进站道路区、施工生产生活区、站外临时堆土区、站外供排水设施区、站外电力设施区。兰陵变电站包括间隔扩建区。姚湖变电站包括间隔扩建区、扩建填土区。线路工程包括塔基区、牵张场区、跨越施工区、施工道路区等。

## 1）鲁苏换流站

本工程新建背靠背换流站一座，共包含两个柔性直流背靠背单元，采用对称单级接线，每个背靠背换流单元包括2组 VSC 换流阀，直流侧电压为±260kV，额定电流2885A，额定直流功率1500MW。换流站山东侧、江苏侧均为2回500kV出线，本期一次建成。站址自然标高 39.0\~40.0m（1985 国家高程系，下同），现状以耕地为主。站址征地面积9.93hm2，其中换流站区占地面积为9.74hm2、进站道路0.19hm2，站内绿化面积1.93hm2，设置透水铺装0.71hm2。站区竖向设计以尽可能土方自平衡为原则，采用平坡式布置方案，设置 0.5%的排水坡度，站区设计标高为 40.54m。换流站站区采用围墙地梁兼做挡土墙。

进站道路由站址南侧无名乡道引接，新建进站道路长度140m，路面宽6m，为郊区型沥青混凝土路面，路肩两侧自然放坡，填方边坡长约 200m，最大坡高约 1.24m，挖方边坡长约80m，最大坡高约0.11m，放坡坡率均为1:1.5，坡面采用植草护坡，坡底设置钢筋混凝土排水沟，进站道路雨水经边坡底排水沟汇入无名乡道东侧已有灌溉排水渠。

站址永久水源自兰陵县磨山镇磨山加压泵站引接，站外供水管线全长约16.5km，其中10.5km 与站外生产废水排水管线并行，并行段中 3.8km 采用分孔并行方案进行拉管施工，6.7km 与站外生产废水排水管线一并直埋敷设；单独敷设段长6.0km，其中1.4km采用拉管施工，4.6km 直埋敷设。施工临时用水自层山村周边市政供水管网引接，管线长约 6.7km，全线直埋敷设。

站内结合场地排水的需要，各功能区采用有组织排水，站内雨水排水管总长约6500m。站内雨水汇集后于站外通过 1 根DN1400 钢筋混凝土管排入站址南侧武河，站外雨水排水管线全长2.8km，直埋敷设，雨水排水管线出口处配套设置八字排水口。换流站生产废水主要为阀冷却水，排入兰陵县第二污水处理厂，站外生产废水排水管线长约28.1km，除与站外供水管线并行段10.5km 外，单独敷设段长17.6km，其中拉管施工长度约3.2km，直埋施工长度约14.4km。站内生活污水于站内污水处理装置内进行生化处理，达到杂用水水质标准之后贮存在污水处理清水池内，回用于站区浇洒及道路冲洗，多余部分由有资质的单位定期清运。

鲁苏换流站从芦祚 110kV变电站 35kV 配电装置引接一回站外电源，新建 35kV 线路全长10.39km，其中架空路径长9.70km，电缆路径长0.69km，新建角钢塔32基。施工电源由周边已建二工线72号杆T接，电缆路径长度约0.1km。

鲁苏换流站于站外南侧紧邻站址征地红线设置 2 处施工生产生活区，面积共计4.00hm2。

站外考虑布置1处临时堆土区，位于省道S318南侧，距站址南侧约2km，面积共1.34hm2，最大堆高为2.5m，换流站、施工生产生活区、施工道路后期回填表土堆放于此，按松方考虑堆土量约2.65万m3。

经统计，鲁苏换流站工程总占地面积 $4 1 . 2 7 \mathrm { h m } ^ { 2 }$ ，其中永久占地 $1 0 . 0 5 \mathrm { h m } ^ { 2 }$ ，临时占地$3 1 . 2 2 \mathrm { h m } ^ { 2 }$ 。永久占地包括站区 $9 . 7 4 \mathrm { h m } ^ { 2 }$ ，进站道路 $0 . 1 9 \mathrm { h m } ^ { 2 }$ ，站外供排水设施区八字排水口永久占地 $0 . 0 1 \mathrm { h m } ^ { 2 }$ ，站外电力设施线路塔基永久占地 $0 . 1 1 \mathrm { h m } ^ { 2 }$ 。临时占地包括施工生产生活区施工扰动临时占地 $4 . 0 0 \mathrm { h m } ^ { 2 }$ ，站外临时堆土区 $1 . 3 4 \mathrm { h m } ^ { 2 }$ ，站外供排水设施区施工扰动临时占地 $2 4 . 1 7 \mathrm { h m } ^ { 2 }$ ，站外电力设施区施工扰动临时占地 $1 . 7 1 \mathrm { h m } ^ { 2 }$

## 2）兰陵变电站

兰陵变电站为已建变电站。前期工程已编制水土保持方案并通过水土保持设施验收。在前期建设基础上，本期在 500kV 配电装置区扩建自北向南第三、四个间隔，本期在原围墙内扩建，不需额外征地，间隔扩建工程扰动面积 $0 . 0 8 \mathrm { h m } ^ { 2 }$ 。施工生产区灵活布置在站内硬化区域，施工生活区租用变电站周边民房，施工用水用电均可依托前期工程。

## 3）姚湖变电站

姚湖变电站为已建变电站。前期工程已编制水土保持方案并完成了水土保持设施验收。在前期建设基础上，本期在500kV 配电装置区扩建自北向南第三、四个间隔，本期在原围墙内扩建，不需额外征地，间隔扩建区扰动面积 0.20hm2，此外，间隔扩建产生的基槽余土平摊于站内远景主变预留区域（扩建填土区）0.40hm2，本期扰动面积共计0.60hm2。施工生产区灵活布置在站内硬化区域，施工生活区租用变电站周边民房，施工用水用电均可依托前期工程。

## 4）线路工程

本工程新建500kV输电线路共计2×87.9km（含沂河跨越段1.9km、沭河跨越段2.0km、原500kV衡兰线出线间隔调整长度0.9km），新建铁塔211基，其中山东省临沂市境内线路长度2×68.9km（含沂河跨越段1.9km、沭河跨越段2.0km、原500kV衡兰线出线间隔调整长度0.9km），新建铁塔162基；江苏省徐州市境内线路长度2×19.0km，新建铁塔49基。此外，工程于临沂市兰陵县境内拆除 500kV铁塔 1基。沿线地貌均为平原，基础型式包括直柱板式基础、灌注桩基础。工程沿线布设牵张场 33 处，跨越施工场地182处，扩宽已有道路27.36km，新修施工简易道路16.96km。

线路工程总占地面积 67.11hm2，其中塔基永久占地 9.42hm2，塔基施工临时占地34.20hm2，牵张场临时占地3.96hm2，跨越施工场地临时占地7.28hm2，施工道路临时占地 12.25hm2。

## （6）拆迁数量及安置方式

本工程建设因无法避让部分居民建筑物，需要进行拆除。拆迁及其安置工作执行国家及地方有关拆迁安置政策，由建设单位按当地标准进行补偿，由地方政府组织实施，相应水土流失防治工作由地方政府负责。因此，拆迁（移民）安置不纳入本工程防治责任范围。

## （7）专项设施改（迁）建

不涉及。

## （8）开工与完工时间

本工程计划于2026年7月开工，2027年12月完工，总工期18个月。

## （9）总投资与土建投资

投资单位为国家电网有限公司，工程总投资424600 万元，其中土建投资129683万元。

## （10）工程占地面积

本工程总占地面积为109.06hm2，其中永久占地 $2 0 . 1 5 \mathrm { h m } ^ { 2 } .$ ，临时占地 $8 8 . 9 1 \mathrm { h m } ^ { 2 }$ 。占地类型中耕地 84.02hm2、林地 8.11hm2、园地 $3 . 4 2 \mathrm { h m } ^ { 2 }$ 、草地 $1 . 0 2 \mathrm { h m } ^ { 2 }$ 、其他土地 1.05hm2、交通运输用地10.76hm2、公共管理与公共服务用地0.68hm2。

## （11）工程土石方挖填量

本工程挖填土石方总量为101.96 万m3，总挖方51.76万 $\mathrm { m } ^ { 3 }$ （其中表土剥离9.53万$\mathrm { m } ^ { 3 }$ ，基础开挖土石方39.82 万m3，钻渣2.41万m3），总填方50.20万 $\mathrm { m } ^ { 3 }$ （其中表土回覆 7.97 万 m3，基础回填土石方 39.82 万 m3，钻渣 $2 . 4 1 \ \mathcal { F } \ \mathrm { m } ^ { 3 } \ ,$ ），无借方，总余方 1.56万m3，均为表土。余方根据《兰陵县人民政府办公室 关于印发〈兰陵县工程建设项目动用砂石资源处置管理实施方案（试行）〉的通知》要求，按照兰陵县长城镇人民政府的统筹意见将该工程产生的余土运送至兰陵城投矿业有限公司车辋镇孟庄矿区项目进行集中储备。

## （12）取土场和弃渣场数量

本工程不涉及取土场和弃渣场。

## 1.1.2. 项目前期工作进展情况

## （1）主体工程工作进展

2024年7月，国家能源局文件《国家能源局关于加快电力灵活互济工程规划建设进一步增强电力供应保障能力的通知》（国能发电力〔2024〕49号）将本工程纳入建设规划。

本工程可研设计由国网经济技术研究院有限公司牵头，山东电力工程咨询院有限公司、中国能源建设集团江苏省电力设计院有限公司共同承担完成。

电力规划设计总院（电力规划总院有限公司）于 2025 年 9 月 11\~12 日在北京市召开了本工程可行性研究报告评审会议，2025年9月25\~26 日在北京市召开本工程可行性研究收口报告评审会议。于2025年 10 月17日以电规电网〔2025〕2136 号印发了本工程可研评审意见。目前本工程初步设计工作开展中。

2026年4月，国家发展和改革委员会以《国家发展改革委关于鲁苏背靠背联网工程核准的批复》（发改能源〔2026〕591 号）对本工程核准进行了批复。

## （2）水土保持方案编制情况

2025年6月，中国电力工程顾问集团华东电力设计院有限公司中标本工程水土保持方案编制工作（详见附件 1）。接受工作任务后，我单位成立了水土保持专题项目组，对工程设计资料进行全面分析研究，并于 2025年10 月\~2026年3 月进行了现场勘查，对项目沿线的自然环境、生态环境、水土流失及水土保持现状等进行了调查，同时征求了地方水行政主管部门的意见，收集了项目建设区所在地的相关水土保持现状和规划资料，在水土流失预测的基础上，制定了本工程水土流失防治措施、水土保持监测方案以及投资估算，编制完成了本工程水土保持方案报告书。

## （3）其他相关专题进展

本工程的环境影响评价、防洪影响评价等专项报告已委托相关单位进行编制，目前在同步开展中。

## 1.1.3. 自然简况

本工程地貌均为平原，鲁苏换流站站址地形平坦，占地类型以耕地为主；兰陵变电站、姚湖变电站均为已建成变电站，兰陵变电站站内空地现状铺设有碎石地坪，姚湖变电站站内空地布设有绿化；线路工程占地类型以耕地、林地、园地为主。

工程项目区属于暖温带季风性气候，雨季时段为每年的6\~9 月。项目区多年平均降水量 862\~904mm，多年平均蒸发量 957\~968mm，年平均风速 1.8m/s\~3.2m/s， ${ \ge } 1 0 ^ { \circ } \mathrm { C }$ 有效积温为 $4 3 8 0 { \sim } 4 5 8 3 ^ { \circ } \mathrm { C }$ ，无霜期201\~210天，年平均相对湿度70\~71%。

本工程涉及淮河流域，工程沿线跨越市级及以上河流包括沂河、沭河、邳苍分洪道、燕子河、城河等，此外跨越若干小型河道及沟渠。鲁苏换流站站用电源工程于邳苍分洪道河道管理范围内立塔 4基，新建500kV输电线路工程于邳苍分洪道河道管理范围内立塔2 基（现状均为耕地），河道管理范围内塔基挖方及钻渣泥浆运至河道管理范围外塔基堆放、处置。此外本工程施工不在河中及河道管理范围内立塔、施工、堆土等。

工程沿线土壤类型以潮土为主，此外分布有少量砂姜黑土、棕壤、褐土等。沿线表层土可剥离厚度在25\~30cm 不等。项目区地带性植被为暖温带落叶阔叶林，工程沿线林草覆盖率在 21\~25%。

根据全国水土保持区划成果，项目位于北方土石山区，项目区内以微度水力侵蚀为主，容许土壤流失量为 $2 0 0 \mathrm { t } / ( \mathrm { k m } ^ { 2 } { \cdot } \mathrm { a } )$ 。根据不同占地类型及原始地貌，土壤侵蚀模数背景值在 $5 0 { \sim } 1 9 0 \mathrm { t } / ( \mathrm { k m } ^ { 2 } { \cdot } \mathrm { a } )$ 之间。

根据《水利部办公厅关于做好国家级水土流失重点预防区和重点治理区落地上图成果应用的通知》，通过全国水土保持信息管理系统查询，本项目所在区域不涉及国家级水土流失重点预防区和重点治理区。工程涉及江苏省省级水土流失重点治理区、江苏省省级水土流失重点预防区以及郯城县县级水土流失重点治理区。

工程在线路优化的基础上，本工程线路仍需于临沂市郯城县境内穿（跨）越湿地公园1 处、自然保护区1处、生态保护红线1处等共计3 处水土保持敏感区。目前均已取得相关主管部门同意。此外工程不涉及饮用水水源保护区、水功能一级区的保护区和保留区、世界文化和自然遗产地、风景名胜区、地质公园、森林公园、重要湿地等其他水土保持敏感区。

## 1.2. 编制依据

## 1.2.1. 法律法规

（1）《中华人民共和国水土保持法》（主席令第 39号，1991年 6 月29 日颁布，2010 年 12 月 25 日修订，2011 年 3 月 1 日实施）；

（2）《中华人民共和国河道管理条例》（国务院令第3 号，1988年6月10日发布，2018 年3月19日第四次修正）；

（3）《山东省水土保持条例》（山东省人大常委会，2014年 5月30日通过，2024年1 月20 日第二次修正）；

（4）《江苏省水土保持条例》（江苏省人大常委会，2013 年11月29日通过，2021年9 月29 日第二次修正）。

## 1.2.2. 部委规章、规范性文件

（1）《生产建设项目水土保持方案管理办法》（2023 年 1 月 17 日水利部令第 53号发布）；

（2）《水利部办公厅关于做好国家级水土流失重点预防区和重点治理区落地上图成果应用的通知》（办水保〔2025〕170号）；

（3）《水利部关于加强事中事后监管规范生产建设项目水土保持设施自主验收的通知》（办水保〔2017〕365号）；

（4）《水利部办公厅关于印发<生产建设项目水土保持设施自主验收规程（试行）>的通知》（办水保〔2018〕133号）；

（5）《水利部办公厅关于印发<生产建设项目水土保持技术文件编写和印制格式规定（试行）>的通知》（办水保〔2018〕135号）；

（6）《水利部办公厅关于印发生产建设项目水土保持监督管理办法的通知》（办

水保〔2019〕172 号）；

（7）《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保〔2019〕160 号）；

（8）《水利部办公厅关于实施生产建设项目水土保持信用监管“两单”制度的通知》（办水保〔2020〕157 号）；

（9）《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161 号）；

（10）《水利部办公厅关于印发生产建设项目水土保持问题分类和责任追究标准的通知》（办水保函〔2020〕564号）；

（11）《水利部办公厅关于印发生产建设项目水土保持方案审查要点的通知》（办水保〔2023〕177 号）；

（12）《山东省水利厅关于印发<山东省生产建设项目水土保持方案编报审批管理办法>的通知》（鲁水规字〔2020〕4号）；

（13）《山东省水利厅关于加强水土保持重点区域管理的通知》（鲁水保字〔20251号）

（14）《江苏省生产建设项目水土保持管理办法》（苏水规〔2021〕8号）；

（15）《江苏省水利厅 国网江苏省电力有限公司 关于进一步加强电网建设项目水土保持工作的通知》（苏水农〔2024〕1号）。

## 1.2.3. 技术标准

（1）《生产建设项目水土保持技术标准》（GB50433-2018）；

（2）《生产建设项目水土流失防治标准》（GB/T50434-2018）；

（3）《水土保持工程调查与勘测标准》（GB/T51297-2018）；

（4）《水土保持工程设计规范》（GB51018-2014）；

（5）《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）；

（6）《生产建设项目土壤流失量测算导则》（SL773-2018）；

（7）《土壤侵蚀分类分级标准》（SL190-2007）；

（8）《水利水电工程制图标准水土保持图》（SL73.6-2015）；

（9）《输变电项目水土保持技术规范》（SL640-2013）；

（10）《土地利用现状分类》（GB/T21010-2017）；

（11）《防洪标准》（GB/T50201-2014）；

（12）《水土保持监理规范》（SL523-2024）；

（13）《输变电工程水土保持技术规程 第 1 部分：水土保持方案》（Q/GDW11970.1-2023）。

## 1.2.4. 技术资料

《鲁苏背靠背联网工程可行性研究报告》，主要包括：第一卷总报告，第四卷换流站站址选择及工程设想，第五卷线路工程，第六卷投资估算、第七卷专题研究报告等，同时参考本工程最新设计资料。

此外，本工程还参考山东省、江苏省及工程沿线各市、县水土保持规划等技术资料。

## 1.3. 设计水平年

本工程计划2026 年7月开工，2027年12 月完工，总工期 18 个月。根据《生产建设项目水土保持技术标准》（GB50433-2018）有关规定，水土保持方案设计水平年应为主体工程完工后的当年或后一年，根据主体工程完工时间和水土保持措施实施进度安排等综合确定，根据本工程工期安排结合项目所在地实际情况，本方案设计水平年为2028年。

## 1.4. 水土流失防治责任范围

本工程水土流失防治责任范围面积共 109.06hm2，其中永久占地面积 20.15hm2，临时占地面积88.91hm2，按行政区统计山东省临沂市95.31hm2，江苏省徐州市13.75hm2。各县级行政区及防治分区防治责任范围详见附表 1。

## 1.5. 水土流失防治目标

## 1.5.1. 执行标准等级

本工程不涉及国家级水土流失重点预防区及重点治理区；不涉及山东省省级水土流失重点预防区及重点治理区，于新沂市钟吾街道、高流镇涉及江苏省省级水土流失重点治理区，于新沂市双塘镇、北沟街道涉及江苏省省级水土流失重点预防区；不涉及临沂市、徐州市市级水土流失重点预防区及重点治理区；于郯城县红花镇涉及郯城县县级水土流失重点治理区，此外不涉及其他县级水土流失重点预防区及重点治理区。

本工程线路于临沂市郯城县一档跨越沂沭平原水源涵养生态保护红线，一档跨越郯城白马河省级湿地公园，一档跨越郯城县县级银杏自然保护区核心区、缓冲区，在郯城县县级银杏自然保护区核心区内立塔 4基。

本工程于山东省临沂市郯城县、江苏省徐州市新沂市境内涉及水土流失重点预防区、水土流失重点治理区及其他水土保持敏感区，因此执行北方土石山区一级标准。

本工程于临沂市兰陵县、罗庄区境内虽未涉及水土流失重点预防区、重点治理区及其他水土保持敏感区，但项目周边居民点较多，项目周边 500m 范围内常见乡镇、居民点。根据《生产建设项目水土流失防治标准》（GB/T50434-2018）的规定，应执行北方土石山区二级标准。

综上，本工程水土流失防治标准执行北方土石山区一、二级标准。

表1.5-1 本工程执行水土流失防治标准等级表
<table><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>行政区</td><td rowspan=1 colspan=2>涉及水土流失重点防治区情</td><td rowspan=1 colspan=1>况</td><td rowspan=2 colspan=1>其他水土保持敏感区</td><td rowspan=2 colspan=1>执行标准</td></tr><tr><td rowspan=1 colspan=1>省级</td><td rowspan=1 colspan=1>市级</td><td rowspan=1 colspan=1>县级</td><td rowspan=1 colspan=1>省级</td><td rowspan=1 colspan=1>市级</td><td rowspan=1 colspan=1>县级</td></tr><tr><td rowspan=3 colspan=1>山东省</td><td rowspan=3 colspan=1>临沂市</td><td rowspan=1 colspan=1>兰陵县</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=2 colspan=1>北方土石山区二级标准</td></tr><tr><td rowspan=1 colspan=1>罗庄区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>郯城县</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>郯城县县级水土流失重点治理区</td><td rowspan=1 colspan=1>郯城县县级银杏自然保护区、郯城白马河省级湿地公园、沂沭平原水源涵养生态保护红线等</td><td rowspan=1 colspan=1>北方土石山区一级</td></tr><tr><td rowspan=1 colspan=1>江苏省</td><td rowspan=1 colspan=1>徐州市</td><td rowspan=1 colspan=1>新沂市</td><td rowspan=1 colspan=1>江苏省省级水土流失重点治理区、江苏省省级水土流失重点预防区</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>标准</td></tr></table>

## 1.5.2. 防治目标

根据《生产建设项目水土流失防治标准》（GB/T50434-2018）的有关要求，本项目水土流失防治目标为：

1）项目建设范围内的新增水土流失应得到有效控制，原有水土流失得到治理；

2）水土保持设施应安全有效；

3）水土资源、林草植被应得到最大限度的保护与恢复；

4）水土流失治理度、土壤流失控制比、渣土防护率、表土保护率、林草植被恢复率、林草覆盖率等指标应符合现行国家标准《生产建设项目水土流失防治标准》（GB/T50434-2018）的规定。

本工程指标值结合侵蚀强度、是否涉及水土保持敏感区等因素进行调整。本工程涉及水土保持敏感区区域，林草覆盖率应提高1\~2 个百分点；沿线水土流失均以微度侵蚀为主，工程整体土壤流失控制比不应小于 1。其它指标值无需进行调整。

本方案按沿线各县面积加权确定设计水平年综合防治目标值，具体为：水土流失治理度 93.3%，土壤流失控制比1.0，渣土防护率95.9%，表土保护率 93.3%，林草植被恢复率 95.9%，林草覆盖率 24.2%。

具体区县防治目标表详见附表2 防治标准指标计算表。

表1.5-2 本工程水土流失防治目标值
<table><tr><td rowspan=2 colspan=1>防治标准</td><td rowspan=2 colspan=1>防治指标</td><td rowspan=1 colspan=2>方案确定目标值</td></tr><tr><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>设计水平年</td></tr><tr><td rowspan=6 colspan=1>综合防治目标值</td><td rowspan=1 colspan=1>水土流失治理度（%）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>93.3</td></tr><tr><td rowspan=1 colspan=1>土壤流失控制比</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.0</td></tr><tr><td rowspan=1 colspan=1>渣土防护率（%）</td><td rowspan=1 colspan=1>92.2</td><td rowspan=1 colspan=1>95.9</td></tr><tr><td rowspan=1 colspan=1>表土保护率（%）</td><td rowspan=1 colspan=1>93.3</td><td rowspan=1 colspan=1>93.3</td></tr><tr><td rowspan=1 colspan=1>林草植被恢复率（%）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>95.9</td></tr><tr><td rowspan=1 colspan=1>林草覆盖率（%）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>24.2</td></tr></table>

## 1.6. 项目水土保持评价结论

## 1.6.1. 主体工程选址（线）评价

通过与《中华人民共和国水土保持法》、《山东省水土保持条例》、《江苏省水土保持条例》以及《生产建设项目水土保持技术标准》（GB50433-2018）相关规定进行相符性分析，主体工程选址（线）未涉及崩塌和滑坡危险区、易引起严重水土流失和生态恶化地区，不涉及河流两岸、湖泊和水库周边的植物保护带，不占用全国水土保持监测网络中的水土保持监测站点、重点试验区及国家确定的水土保持长期定位观测站。对于无法避让的水土流失重点预防区、重点治理区，已按《生产建设项目水土保持技术标准》（GB50433-2018）中的 3.2.2的第 4条规定优化了建设方案，其中鲁苏换流站截排水工程等级为1级，鲁苏换流站不涉及水土保持敏感区，拦挡工程级别为5级，鲁苏换流站站区植被恢复与建设工程级别为1级，其他工程涉及水土保持敏感区的，工程级别3级提高为2级。

本工程线路在路径优化的基础上仍需穿（跨）越湿地公园、自然保护区、生态保护红线等水土保持敏感区。主体设计已考虑无害化穿（跨）越方式，并采取相应的生态保护和恢复措施，目前均已取得相关主管部门同意，工程开工前将依法全部办理完成相关协议文件，后续按照相关规定施工。主体工程选（址）线存在制约性因素，本方案通过提高防治标准指标值及敏感区水保措施布设量，加强预防保护，优化施工工艺，尽量减少地表扰动和植被损坏范围，同时采取科学可行的水土流失防治措施，可满足水土保持要求，工程建设可行。

## 1.6.2. 建设方案与布局评价

本工程建设方案充分考虑资源节约和环境友好因素，换流站布置紧凑，尽量减少占地面积，竖向标高充分考虑地形条件，减少土石方工程量。变电站间隔扩建工程利用站内预留场地建设，不涉及新增征地，减少占地面积。输电线路优化了线路路径方案，尽量减少塔基数，塔基基础以灌注桩基础为主，尽量避免使用大开挖基础，施工过程优化施工组织，严格控制施工范围。经过林区采用加高铁塔跨越，并采用无人机放线等先进施工架线工艺，减少林区破坏，施工道路尽量充分利用现有道路，尽量减少地表扰动和植被破坏，项目建设区无法避让水土流失重点治理区和重点预防区，通过提高截排水工程标准及林草覆盖率标准等，加强预防保护，建设方案落实主体工程设计要求和本方案补充的水土保持措施、水土流失防治要求后，满足水土保持要求。

本工程整体占地类型以耕地为主。主体考虑的换流站、输电线路永久占地符合工程实际建设需要，不存在多占用土地的情况，临时占地完全满足施工阶段各项目建设区的施工用地需要，无遗漏。鲁苏换流站占地较为集中，在工程建成后四周有围墙防护，留有部分绿化空地，其余部分基本硬化；兰陵变电站、姚湖变电站施工均在原有围墙内进行，对四周的生态环境影响很小。线路工程以临时占地为主，占地较为分散，不存在集中大量占用土地的情况，对生态环境的影响仅限于施工期，并且影响较小。

本工程挖、填方优先考虑就地平衡，土方调运合理可行，剥离的表土用于复耕或植被恢复，为后期占地恢复利用创造先行条件，本工程无法利用的表土根据《兰陵县人民政府办公室 关于印发〈兰陵县工程建设项目动用砂石资源处置管理实施方案（试行）的通知》要求，按照兰陵县长城镇人民政府的统筹意见将该工程产生的余土运送至兰陵城投矿业有限公司车辋镇孟庄矿区项目进行集中储备。临时堆土防护及表土保护、利用方案经方案补充后能够满足水土保持要求。

根据主体工程特点，本工程施工方案以尽量减少扰动面积为原则。施工时合理安排工序，采用机械和人工配合进行，工程基础开挖、放线、牵张、架线等过程中都将采用有利于水土保持的施工工艺，符合水土保持要求。

主体设计中鲁苏换流站雨水排水系统、站区绿化、透水铺装、钢筋混凝土排水沟、植草护坡、站外雨水排水管及八字排水口、泥浆沉淀池等，兰陵变电站碎石覆盖，姚湖变电站绿化地坪，线路工程的泥浆沉淀池、铺设钢板等界定为水土保持措施。同时本方案完善补充施工前的表土剥离措施，施工期间及施工结束后各防治分区的表土回覆、临时挡护、苫盖、铺垫、排水沉沙、土地整治、耕地恢复、园地恢复、植被恢复等措施，上述措施具有水土保持功能，可减少水土流失。

通过从水土保持角度对主体工程选址（线）、建设方案、工程占地、土石方平衡、施工组织、施工方法及工艺、施工时序等方面分析评价，本工程在优化施工工艺、提高防治标准指标值、采取各项水土保持措施后，水土流失防治效果可达到水土保持要求，项目建设是可行的。

## 1.7. 水土流失预测结果

本工程施工期及自然恢复期土壤流失总量 5775t，原地貌土壤侵蚀量 780t，新增土壤流失量 4995t。根据预测结果，鲁苏换流站工程站区、站外供排水设施区、站外临时堆土区、线路工程塔基区以及施工道路区为本项目水土流失防治的重点区域。

本工程水土流失危害主要表现为影响生态环境，加剧水土流失、降低土地生产力、影响农业生产以及降低水利工程效益。工程施工占用耕地、砍伐树木等，如不采取有效的水土保持措施，将使生态环境最基本的水土资源受到影响。在河道附近施工时，若得不到及时有效的防护治理，水土流失将会随地表径流汇入河网，影响水质。因此工程在施工过程中应加强临时苫盖、临时拦挡等措施。

## 1.8. 水土保持措施布设成果

## 1.8.1. 水土流失防治分区

结合本工程水土流失特点及后续管护的需求，本工程水土流失防治分区按工程组成及特点划分为4 个分区，即鲁苏换流站工程区、兰陵变电站工程区、姚湖变电站工程区和线路工程区；鲁苏换流站划分为6个二级分区，即站区、进站道路区、站外电力设施区、站外供排水设施区、施工生产生活区、站外临时堆土区；兰陵变电站划分为1个二级分区，即间隔扩建区；姚湖变电站划分为2个二级分区，即间隔扩建区、扩建填土区；线路工程划分4 个二级分区，即塔基区、牵张场区、跨越施工场地区、施工道路区。

## 1.8.2. 水土保持措施总体布局

本方案在对主体工程中具有水土保持功能的工程进行评价的基础上，结合工程的特点和已有的防治措施，对工程进行水土流失防治分区，合理、全面、系统的规划，提出各防治分区的新增水土保持措施，使之形成一个完整的水土流失防治体系。水土流失防治措施总体布局如下：

## 一、鲁苏换流站工程区

## 1）站区

施工前围墙内占用耕地区域剥离表土并集中堆放于站外临时堆土区域，施工过程中，围墙内侧及临时堆土区域设置临时排水沟，排水沟末端设置临时沉沙池。临时堆土顶部采用密目网苫盖，四周采用植生袋装土进行拦挡，站区裸露区域根据施工时序进行苫盖。站内设雨水排水系统及透水铺装。施工结束后，对站区绿化区域进行表土回覆、土地整治后进行绿化。

工程措施：雨水排水系统6500m，透水铺装7089m2，表土剥离9.25hm2，表土回覆0.87 万 m3，土地整治 1.93hm2。

植物措施：站区绿化1.93hm2。

临时措施：植生袋装土拦挡473m3，密目网苫盖 38960m2，临时排水沟 2045m，临时沉沙池4座。

## 2）进站道路区

施工前剥离表土，集中堆放于站外临时堆土区域。施工过程中，在进站道路两侧设置钢筋混凝土排水沟，并对进站道路裸露区域及边坡苫盖密目网，施工结束后进站道路边坡进行表土回覆并植草护坡。

工程措施：表土剥离0.19hm2，表土回覆0.01万m3，钢筋混凝土排水沟290m。

植物措施：植草护坡230m2。

临时措施：密目网苫盖276m2。

## 3）施工生产生活区

施工前剥离表土并集中堆放至站外临时堆土区域，施工过程中沿围墙及道路设置临时排水沟，排水沟末端设置临时沉沙池，并对地表裸露区域采用密目网苫盖。施工结束后进行表土回覆、耕地恢复。

工程措施：表土剥离4.00hm2，表土回覆1.60万m3，耕地恢复4.00hm2。

临时措施：密目网苫盖12000m2，临时排水沟1150m，临时沉沙池3 座。

## 4）站外供排水设施区

施工前对占用耕地、草地及部分占用绿化带区域的交通运输用地的开挖扰动区域进行表土剥离，表土与开挖其他土石方分开堆放于排水管线一侧，施工过程中，临时堆土采取彩条布铺垫、密目网苫盖的方式进行防护，拉管施工临时占地范围内布设泥浆沉淀池。在站外布设钢筋混凝土排水管，雨水排水管线出口处配套设置八字排水口，施工结束后将表土回覆至开挖扰动区域，对可绿化区域按照原占地类型进行土地整治、穴状整地并恢复植被（撒播草籽、栽植灌木及抚育），对占用耕地区域进行耕地恢复。

工程措施：DN1400 排水管 2800m，八字排水口 1 座，表土剥离 7.68hm2，表土回覆 2.18 万 m3，土地整治 3.55hm2，耕地恢复 13.29hm2，穴状整地 2112 个。

植物措施：撒播草籽3.55hm2，栽植灌木2112株，幼林抚育 1.32hm2。

临时措施：彩条布铺垫89005m2，密目网苫盖106806m2，泥浆沉淀池41座。

## 5）站外电力设施区

施工前对占用耕地的开挖扰动区域进行剥离表土，表土与开挖其他土石方分别集中堆放于站外电力设施区临时施工场地内，施工过程中对开挖土石方采取彩条布铺垫和密目网苫盖等临时防护措施。塔基及电缆顶管施工临时占地范围内布设泥浆沉淀池。施工结束后进行表土回覆、耕地恢复。

工程措施：表土剥离0.15hm2，表土回覆0.05万m3，耕地恢复1.81hm2。

临时措施：彩条布铺垫2300m2，密目网苫盖2530m2，泥浆沉淀池36座。

## 6）站外临时堆土区

施工过程中，对临时堆土顶部采取密目网苫盖，坡脚外侧设置混凝土挡墙，堆土四

周设置临时排水沟，排水沟末端设置临时沉沙池，堆土上方撒播草籽进行临时绿化。施工结束后进行土地整治，对占地范围内可绿化区域撒播草籽进行植被恢复。

工程措施：土地整治0.53hm2。

植物措施：撒播草籽0.53hm2。

临时措施：混凝土挡土墙 $5 9 6 \mathrm m ^ { 3 }$ ，密目网苫盖 $1 6 0 8 0 \mathrm { m } ^ { 2 }$ ，临时排水沟540m，临时沉沙池 1座，临时绿化1.34hm2。

## 二、兰陵变电站工程区

## 1）间隔扩建区

兰陵变电站基槽余土随挖随运至鲁苏换流站用于进站道路修筑，短期堆置的基槽余土采用植生袋装土进行拦挡，施工结束后对扰动区域进行碎石覆盖，恢复原地貌。

工程措施：碎石覆盖 $6 0 0 \mathrm { m } ^ { 2 }$

临时措施：植生袋装土拦挡 $3 4 \mathrm { m } ^ { 3 }$

## 三、姚湖变电站工程区

## 1）间隔扩建区

施工前表土剥离，剥离的表土及扩建产生挖方分别临时堆放于扩建填土区，施工结束后回覆表土、土地整治并恢复绿化地坪。

工程措施：表土剥离0.20hm2，表土回覆0.04万 $\mathrm { m } ^ { 3 }$ ，土地整治 $0 . 1 7 \mathrm { h m } ^ { 2 }$

植物措施：绿化地坪0.17hm2。

## 2）扩建填土区

间隔扩建区剥离表土及开挖土方施工期均堆放于本区，施工过程中部分表土装入植生袋内对堆土进行拦挡，同时本区均需进行表土剥离，将扩建产生的基槽余土回填后回覆表土、土地整治并恢复绿化地坪。

工程措施：表土剥离 $0 . 4 0 \mathrm { h m } ^ { 2 }$ ，表土回覆0.11万 $\mathrm { m } ^ { 3 }$ ，土地整治 $0 . 4 0 \mathrm { h m } ^ { 2 }$

植物措施：绿化地坪0.40hm2。

临时措施：植生袋装土拦挡 $1 1 3 \mathrm { m } ^ { 3 }$

## 四、线路工程区

## 1）塔基区

施工前在塔基施工场地周围设置彩条旗围护， $\mathcal { J } ^ { \overline { { \mathbb { L } } } }$ 格限制施工机械和人员活动范围，并对开挖扰动区域表土剥离，表土和开挖土石方分开堆放，施工期对临时堆土压占及其他轻微扰动区域采取彩条布铺垫措施，堆土外侧设植生袋拦挡并采用密目网进行苫盖。灌注桩基础施工过程中在塔基施工场地范围内设泥浆沉淀池。施工结束后回覆表土，根据原地貌类型进行土地整治、耕地恢复、园地恢复、穴状整地等，并根据原地貌实施撒播草籽、栽植乔灌木及抚育等植物措施。

工程措施：表土剥离10.76hm2，表土回覆3.11万 $\mathrm { m } ^ { 3 }$ ，土地整治6.20hm2，耕地恢复34.71hm2，园地恢复 2.52hm2，穴状整地 7063 个。

植物措施：撒播草籽6.20hm2，栽植灌木1648株，栽植乔木5415株，幼林抚育 $4 . 6 4 \mathrm { h m } ^ { 2 }$ o

临时措施：植生袋装土拦挡 $4 2 2 \mathrm { m } ^ { 3 }$ ，彩条布铺垫 63300m2，密目网苫盖 $8 4 4 0 0 \mathrm { m } ^ { 2 }$ 彩条旗围护28710m2，泥浆沉淀池173座。

## 2）牵张场区

牵张场周围设置彩条旗围护、严格限制施工机械和人员活动范围，施工期间对材料堆放区域、裸露地表采取彩条布铺垫和密目网苫盖措施，针对牵引机、张力机占压地表区域采取铺设钢板措施，施工结束后根据原地貌类型进行土地整治、耕地恢复、园地恢复、穴状整地等，并根据原地貌实施撒播草籽、栽植乔木及抚育等植物措施。

工程措施：土地整治0.12hm2，耕地恢复 $3 . 6 0 \mathrm { h m } ^ { 2 }$ ，园地恢复 0.24hm2，穴状整地 180个。

植物措施：撒播草籽0.12hm2，栽植乔木180株，幼林抚育0.12hm2。

临时措施：彩条布铺垫4950m2，密目网苫盖 6600m2，彩条旗围护 4290m，铺设钢板 6600m2。

## 3）跨越施工场地区

跨越施工场地对地表扰动较小，施工前在场地周围采取彩条旗围护，严格控制施工扰动范围，跨越施工场地临时占用林地的，可利用林地间的空隙进行布设，无需砍伐林木，施工结束后根据原地貌类型进行土地整治、耕地恢复、园地恢复等，可绿化区域撒播草籽进行植被恢复。

工程措施：土地整治 0.56hm2，耕地恢复 6.60hm2，园地恢复 0.12hm2。

植物措施：撒播草籽0.56hm2。

临时措施：彩条旗围护10920m。

## 4）施工道路区

本项目位于平原区，施工道路对地表扰动较小，施工前设置彩条旗围护措施，严格

控制行车轨迹。施工过程中，施工道路根据主体设计要求铺设钢板，有一定的防治水土流失作用。施工结束后回覆表土，根据原地貌类型进行土地整治、耕地恢复、园地恢复、穴状整地等，并根据原地貌实施撒播草籽、栽植乔灌木及抚育等植物措施。

工程措施：土地整治 1.68hm2，耕地恢复 10.04hm2，园地恢复 0.53hm2，穴状整地2104 个。

植物措施：撒播草籽1.68hm2，栽植灌木64株，栽植乔木2040 株，幼林抚育1.40hm2。

临时措施：铺设钢板44670m2，彩条旗围护 41680m。

## 1.9. 水土保持监测方案

本工程水土保持监测范围即水土流失防治责任范围，共计 109.06hm2，水土流失监测时段为施工准备期开始至设计水平年结束，即从 2026 年 7 月开始，根据水土保持措施效果情况，适时进行水土保持验收，并在施工准备期前进行本底值监测。水土保持监测内容包括：水土流失影响因素监测、项目施工全过程各阶段扰动土地情况监测、水土流失状况监测、水土流失防治成效监测、水土流失危害监测等。监测方法主要采用地面观测、调查监测及资料分析、巡查监测、无人机低空遥感监测。

根据工程特点及施工布置，确定本项目设置水土流失重点监测点位25 处，包括12个固定监测点和13 个重点巡查监测点。

## 1.10. 水土保持投资及效益分析成果

本工程水土保持措施总投资 2692.91 万元，其中工程措施为 1087.82 万元，植物措施为 157.30万元，监测措施为 81.29 万元，临时措施为790.66万元，独立费用为214.56万元，其中建设管理费69.35 万元，工程建设监理费53.49 万元，科研勘测设计费91.72万元，预备费233.16万元，水土保持补偿费 128.1220万元。

方案实施后，设计水平年各项防治目标均可达到目标值。方案各项水土保持措施建成并发挥效益后，本工程治理水土流失面积共计 $1 0 8 . 7 5 \mathrm { h m } ^ { 2 }$ ，恢复林草植被面积共计15.16hm2，预计可减少水土流失量约 4920t。可有效防治项目建设新增水土流失，提高土壤蓄水保土能力，最大程度补偿项目建设对当地生态环境的不利影响。

## 1.11. 结论

通过水土保持的分析论证，主体工程选址（线）避开易引起严重水土流失和生态恶化地区，避让了河流两岸、湖泊和水库周边的植物保护带，避让了国家水土保持监测网络中的水土保持监测站点、重点试验区及国家确定的水土保持长期定位观测站，兼顾了水土保持要求。对于无法避让的水土保持重点预防区和重点治理区以及其他水土保持敏感区，主体设计采取先进施工工艺、严格控制施工范围等措施，尽量减少地表扰动和植被损坏范围，本方案已相应提高防治标准值，并对敏感区内提高了防治措施工程量，项目建设方案可行，且符合水土保持法律法规、技术标准的相关规定。在工程建设过程中建设单位实施一系列的水土保持措施后，能有效地控制水土流失，达到方案所确定的防治目标及防治水土流失的目的，实现项目区环境的恢复和改善，从水土保持角度分析，本工程建设是可行的。

工程下阶段设计时进一步落实水保措施，并进一步优化换流站总平面布置及线路路径，尽量减少施工临时占地面积，减少对林地、草地的扰动，减少土石方挖填方量。施工过程中加强表土剥离保护和回覆利用，加强临时堆土过程管护。建设单位招标时明确承包商承担防治水土流失的责任、义务。施工单位应做好施工期间的水土流失防治措施。监理单位应对水土保持措施进行全过程的监督管理。监测单位应对水土保持措施进行全过程监督管理，并对监测成果进行综合分析，验证水土保持措施的合理性、科学性。建设单位应依据监测结果和防治目标，提出意见，组织相关单位进行完善和改进，达到方案要求。

此外，建设单位应及时完成防洪影响评价等内容，保证跨越河流及河道管理范围内施工符合相关要求，线路工程无法避让的自然保护区、湿地公园、生态红线等水土保持敏感区应保证工程建设符合相关规定。

鲁苏背靠背联网工程水土保持方案特性表
<table><tr><td colspan="2" rowspan="1">项目名称</td><td colspan="10" rowspan="1">鲁苏背靠背联网工程</td><td colspan="2" rowspan="1">流域管理机构</td><td colspan="4" rowspan="1">水利部淮河水利委员会</td></tr><tr><td colspan="2" rowspan="1">涉及省份(市、区）</td><td colspan="5" rowspan="1">山东省、江苏省</td><td colspan="5" rowspan="1">涉及地市或个数</td><td colspan="1" rowspan="1">临沂市、徐州市</td><td colspan="4" rowspan="1">涉及县或个数</td><td colspan="1" rowspan="1">兰陵县、罗庄区、郯城县、新沂市</td></tr><tr><td colspan="2" rowspan="1">项目规模</td><td colspan="10" rowspan="1">新建鲁苏换流站1座，兰陵变电站扩建500kV出线间隔2回，姚湖变电站扩建500kV 出线间隔 2 回，新建 500kV 输电线路工程 2×87.9km</td><td colspan="1" rowspan="1">总投资（万元）</td><td colspan="2" rowspan="1">424600</td><td colspan="3" rowspan="1">土建投资129683(万元)</td></tr><tr><td colspan="3" rowspan="1">动工时间</td><td colspan="5" rowspan="1">2026年7月</td><td colspan="4" rowspan="1">完工时间</td><td colspan="2" rowspan="1">2027年12月</td><td colspan="3" rowspan="1">设计水平年</td><td colspan="1" rowspan="1">2028年</td></tr><tr><td colspan="3" rowspan="1">工程占地 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td colspan="5" rowspan="1">109.06</td><td colspan="4" rowspan="1">永久占地 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td colspan="2" rowspan="1">20.15</td><td colspan="3" rowspan="1">临时占地 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td colspan="1" rowspan="1">88.91</td></tr><tr><td colspan="8" rowspan="2">土石方量 $( \mathrm { \mathcal { F } } \mathrm { \mathfrak { m } } ^ { 3 } )$ </td><td colspan="2" rowspan="1">挖方</td><td colspan="3" rowspan="1">填方</td><td colspan="3" rowspan="1">借方</td><td colspan="2" rowspan="1">余（弃）方</td></tr><tr><td colspan="2" rowspan="1">51.76</td><td colspan="3" rowspan="1">50.20</td><td colspan="3" rowspan="1">0</td><td colspan="2" rowspan="1">1.56</td></tr><tr><td colspan="3" rowspan="1">重点防治区名称</td><td colspan="15" rowspan="1">江苏省省级水土流失重点治理区、江苏省省级水土流失重点预防区、郯城县县级水土流失重点治理区</td></tr><tr><td colspan="3" rowspan="1">地貌类型</td><td colspan="6" rowspan="1">平原</td><td colspan="3" rowspan="1">水土保持区划</td><td colspan="6" rowspan="1">北方土石山区</td></tr><tr><td colspan="3" rowspan="1">土壤侵蚀类型</td><td colspan="9" rowspan="1">水力</td><td colspan="2" rowspan="1">土壤侵蚀强度</td><td colspan="4" rowspan="1">微度</td></tr><tr><td colspan="4" rowspan="1">防治责任范围面积 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td colspan="5" rowspan="1">109.06</td><td colspan="5" rowspan="1">容许土壤流失量 $\left[ \mathbf { \Gamma } \mathbf { t } / \mathbf { \Gamma } \left( \mathbf { k } \mathbf { m } ^ { 2 } { \cdot } \mathbf { a } \right) \right.$ 1</td><td colspan="4" rowspan="1">200</td></tr><tr><td colspan="4" rowspan="1">土壤流失预测总量(t)</td><td colspan="5" rowspan="1">5775</td><td colspan="5" rowspan="1">新增土壤流失量（t）</td><td colspan="4" rowspan="1">4995</td></tr><tr><td colspan="6" rowspan="1">水土流失防治标准执行等级</td><td colspan="12" rowspan="1">北方土石山区一级、二级标准</td></tr><tr><td colspan="1" rowspan="3">防治指标</td><td colspan="5" rowspan="1">水土流失治理度（%）</td><td colspan="5" rowspan="1">93.3</td><td colspan="3" rowspan="1">土壤流失控制比</td><td colspan="4" rowspan="1">1.0</td></tr><tr><td colspan="5" rowspan="1">渣土防护率（%）</td><td colspan="5" rowspan="1">95.9</td><td colspan="3" rowspan="1">表土保护率（%）</td><td colspan="4" rowspan="1">93.3</td></tr><tr><td colspan="5" rowspan="1">林草植被恢复率（%）</td><td colspan="5" rowspan="1">95.9</td><td colspan="3" rowspan="1">林草覆盖率（%）</td><td colspan="4" rowspan="1">24.2</td></tr><tr><td colspan="1" rowspan="4">防治措施及工程量</td><td colspan="4" rowspan="1">分区</td><td colspan="6" rowspan="1">工程措施</td><td colspan="3" rowspan="1">植物措施</td><td colspan="4" rowspan="1">临时措施</td></tr><tr><td colspan="2" rowspan="3">鲁苏换流站工程区</td><td colspan="2" rowspan="1">站区</td><td colspan="6" rowspan="1">雨水排水系统6500m，透水铺装 $7 0 8 9 \mathrm { m } ^ { 2 }$ ，表土剥离9.25hm²，表土回覆0.87 万 m³，土地整治1.93hm²。</td><td colspan="3" rowspan="1">站区绿化1.93hm²。</td><td colspan="4" rowspan="1">植生袋装土拦挡473m³，密目网苫盖 $3 8 9 6 0 \mathrm { m } ^ { 2 }$ 临时排水沟 2045m，临时沉沙池4座。</td></tr><tr><td colspan="2" rowspan="1">进站道路区</td><td colspan="6" rowspan="1">表土剥离 0.19hm²，表土回覆 0.01万m³，钢筋混凝土排水沟 290m。</td><td colspan="3" rowspan="1">植草护坡230m²。</td><td colspan="4" rowspan="1">密目网苫盖 $2 7 6 \mathrm { m } ^ { 2 } .$ </td></tr><tr><td colspan="2" rowspan="1">施工生产生活区</td><td colspan="6" rowspan="1">表土剥离 4.00hm²，表土回覆1.60万m³，耕地恢复4.00hm²。</td><td colspan="3" rowspan="1">/</td><td colspan="4" rowspan="1">密目网苫盖12000m²，临时排水沟1150m，临时沉沙池3座。</td></tr><tr><td colspan="1" rowspan="10"></td><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="1">站外供排水设施区</td><td colspan="1" rowspan="1">DN1400 排水管 2800m，八字排水口1座，表土剥离7.68hm²，表土回覆2.18万 m³，土地整治13.29hm²，耕地恢复3.55hm²，穴状整地2112个。</td><td colspan="1" rowspan="1">撒播草籽3.55hm²，栽植灌木 2112株，幼林抚育1.32hm²。</td><td colspan="13" rowspan="1">彩条布铺垫89005m²，密目网苫盖106806m²，泥浆沉淀池41 座。</td></tr><tr><td colspan="1" rowspan="1">站外电力设施区</td><td colspan="1" rowspan="1">表土剥离 0.15hm²，表土回覆0.05万 m³，耕地恢复1.81hm²。</td><td colspan="1" rowspan="1">1</td><td colspan="13" rowspan="1">彩条布铺垫2300m²，密目网苫盖2530m²，泥浆沉淀池36座。</td></tr><tr><td colspan="1" rowspan="1">站外临时堆土区</td><td colspan="1" rowspan="1">土地整治 0.53hm²。</td><td colspan="1" rowspan="1">撒播草籽0.53hm²。</td><td colspan="13" rowspan="1">混凝土挡土墙 596m³，密目网苫盖16080m²，临时排水沟 540m，临时沉沙池1座，临时绿化1.34hm²。</td></tr><tr><td colspan="1" rowspan="1">兰陵变电站工程区</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">碎石覆盖 600m²。</td><td colspan="1" rowspan="1">1</td><td colspan="13" rowspan="1">植生袋装土拦挡34m³。</td></tr><tr><td colspan="1" rowspan="2">姚湖变电站工程区</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">表土剥离 0.20hm²，表土回覆 0.04万m³，土地整治 0.17hm²。</td><td colspan="1" rowspan="1">绿化地坪0.17hm²。</td><td colspan="13" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">扩建填土区</td><td colspan="1" rowspan="1">表土剥离 0.40hm²，表土回覆0.11万m³，土地整治 0.40hm²。</td><td colspan="1" rowspan="1">绿化地坪0.40hm²。</td><td colspan="13" rowspan="1">植生袋装土拦挡113m³。</td></tr><tr><td colspan="1" rowspan="4">线路工程区</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">表土剥离 10.76hm²，表土回覆3.11万m³，土地整治 6.20hm²，耕地恢复34.71hm²，园地恢复2.52hm²，穴状整地 7063个。</td><td colspan="1" rowspan="1">撒播草籽6.20hm²，栽植灌木 1648株，栽植乔木 5415株，幼林抚育4.64hm²。</td><td colspan="13" rowspan="1">植生袋装土拦挡422m³，彩条布铺垫63300m²，密目网苫盖 84400m²，彩条旗围护28710m²，泥浆沉淀池 173座。</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">土地整治0.12hm²，耕地恢复3.60hm²，园地恢复0.24hm²，穴状整地180个。</td><td colspan="1" rowspan="1">撒播草籽0.12hm²，栽植乔木 180株，幼林抚育0.12hm²。</td><td colspan="13" rowspan="1">彩条布铺垫4950m²，密目网苫盖6600m²，彩条旗围护4290m，铺设钢板6600m²。</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1">土地整治 0.56hm²，耕地恢复6.60hm²，园地恢复0.12hm²。</td><td colspan="1" rowspan="1">撒播草籽0.56hm²。</td><td colspan="13" rowspan="1">彩条旗围护10920m。</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">土地整治1.68hm²，耕地恢复10.04hm²，园地恢复0.53hm²，穴状整地2104个。</td><td colspan="1" rowspan="1">撒播草籽1.68hm²，栽植灌木64株，栽植乔木2040株，幼林抚育1.40hm²。</td><td colspan="13" rowspan="1">铺设钢板44670m²，彩条旗围护 41680m。</td></tr><tr><td colspan="2" rowspan="1">投资（万元）</td><td colspan="2" rowspan="1">1087.82</td><td colspan="2" rowspan="1">157.30</td><td colspan="12" rowspan="1">790.66</td></tr><tr><td colspan="2" rowspan="1">水土保持总投资（万元）</td><td colspan="2" rowspan="1">2692.91</td><td colspan="2" rowspan="1">独立费用（万元）</td><td colspan="12" rowspan="1">214.56</td></tr><tr><td colspan="1" rowspan="1">监理费（万元）</td><td colspan="2" rowspan="1">53.49</td><td colspan="1" rowspan="1">监测费（万元）</td><td colspan="1" rowspan="1">81.29</td><td colspan="2" rowspan="1">补偿费（万元）</td><td colspan="11" rowspan="1">128.1220</td></tr><tr><td colspan="1" rowspan="1">分省措施费(万元)</td><td colspan="3" rowspan="1">山东省措施费1944.22万元；江苏省措施费172.85万元。</td><td colspan="1" rowspan="1">分省补偿费(万元)</td><td colspan="13" rowspan="1">山东省补偿费114.3720万元；江苏省补偿费13.7500万元。</td></tr><tr><td colspan="1" rowspan="1">方案编制单位</td><td colspan="3" rowspan="1">中国电力工程顾问集团华东电力设计院有限公司</td><td colspan="1" rowspan="1">建设单位</td><td colspan="13" rowspan="1">国家电网有限公司</td></tr><tr><td colspan="1" rowspan="1">法定代表人</td><td colspan="3" rowspan="1">周毅</td><td colspan="1" rowspan="1">法定代表人</td><td colspan="13" rowspan="1">张智刚</td></tr><tr><td colspan="1" rowspan="1">地址</td><td colspan="3" rowspan="1">上海市普陀区武宁路409号</td><td colspan="1" rowspan="1">地址</td><td colspan="13" rowspan="1">北京市西城区宣武门内大街6号</td></tr><tr><td colspan="1" rowspan="1">邮编</td><td colspan="3" rowspan="1">200063</td><td colspan="1" rowspan="1">邮编</td><td colspan="13" rowspan="1">100031</td></tr><tr><td colspan="1" rowspan="1">联系人及电话</td><td colspan="3" rowspan="1">张嘉良/13761332347</td><td colspan="1" rowspan="1">联系人及电话</td><td colspan="13" rowspan="1">鲁苏换流站：陈豫朝/010-66597747兰陵变电站及山东省境内线路工程：苗文静/18605418227姚湖变电站及江苏省境内线路工程：黄轶康/15251868170</td></tr><tr><td colspan="1" rowspan="1">传真</td><td colspan="3" rowspan="1">021-33662064</td><td colspan="1" rowspan="1">传真</td><td colspan="13" rowspan="1">010-66598501</td></tr><tr><td colspan="1" rowspan="1">电子信箱</td><td colspan="3" rowspan="1">zhangjl3374@ecepdi.com</td><td colspan="1" rowspan="1">电子信箱</td><td colspan="13" rowspan="1">yuchao-chen@sgcc.com.cn</td></tr></table>

## 2 项目概况

## 2.1. 项目组成及工程布置

工程名称：鲁苏背靠背联网工程

建设单位：国家电网有限公司

建设地点：工程涉及山东省、江苏省2个省级行政区，临沂市、徐州市2 个地级市行政区，兰陵县、罗庄区、郯城县、新沂市 4个县级行政区。

建设性质：新建、扩建建设类项目

主要建设内容：新建鲁苏换流站1 座，兰陵变电站扩建500kV出线间隔2回，姚湖变电站扩建500kV出线间隔2回，新建500kV输电线路工程2×87.9km（含沂河跨越段1.9km、沭河跨越段2.0km、原500kV衡兰线出线间隔调整长度0.9km），新建铁塔211基，其中山东省临沂市境内线路长度2×68.9km（含沂河跨越段1.9km、沭河跨越段2.0km、原500kV衡兰线出线间隔调整长度0.9km），新建铁塔162基；江苏省徐州市境内线路长度 2×19.0km，新建铁塔49基。此外，兰陵变电站500kV出线侧需拆除原500kV衡兰线0.5km，拆除铁塔1基。

总投资及土建投资：工程总投资424600万元，其中土建投资 129683万元。

投资单位及出资比例：投资单位包括国家电网有限公司、国网山东省电力公司、国网江苏省电力有限公司，其中自筹资金占工程总投资的20%，银行贷款占工程总投资的80%。

建设工期：本工程属建设类项目，计划2026年7 月开工，2027 年12 月完工，总工期为 18个月。

工程组成及主要特性：工程组成及主要特性表详见表2.1-1。

表2.1-1 工程组成及主要特性表
<table><tr><td colspan="15" rowspan="1">一、项目的基本情况</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="3" rowspan="1">项目名称</td><td colspan="11" rowspan="1">鲁苏背靠背联网工程</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="3" rowspan="1">项目组成</td><td colspan="11" rowspan="1">①新建鲁苏换流站1座，②兰陵变电站扩建500kV出线间隔2个，③姚湖变电站扩建 500kV出线间隔 2 个，④新建 500kV输电线路工程 2×87.9km</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="3" rowspan="1">建设地点</td><td colspan="11" rowspan="1">鲁苏换流站：山东省临沂市兰陵县长城镇兰陵变电站：山东省临沂市兰陵县磨山镇姚湖变电站：江苏省徐州市新沂市高流镇线路工程：涉及山东省临沂市兰陵县、罗庄区、郯城县，江苏省徐州市新沂市总计本项目经过2个省级行政区，2个地市级行政区，4个县（区）级行政区。</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="3" rowspan="1">设计标准</td><td colspan="11" rowspan="1">防洪标准为100年一遇</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="3" rowspan="1">工程性质</td><td colspan="11" rowspan="1">新建、扩建建设类项目</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="3" rowspan="1">建设单位</td><td colspan="11" rowspan="1">国家电网有限公司</td></tr><tr><td colspan="1" rowspan="14">7</td><td colspan="1" rowspan="14">建设规模</td><td colspan="4" rowspan="1">鲁苏换流站</td><td colspan="9" rowspan="1">包含两个柔性直流背靠背单元，每个背靠背换流单元包括2组VSC换流阀，直流侧电压为±260kV，额定电流 2885A，额定直流功率1500MW。换流站山东侧、江苏侧均为2回 500kV出线。</td></tr><tr><td colspan="4" rowspan="1">兰陵变电站</td><td colspan="9" rowspan="1">本期扩建 500kV 出线间隔 2 回</td></tr><tr><td colspan="4" rowspan="1">姚湖变电站</td><td colspan="9" rowspan="1">本期扩建 500kV 出线间隔 2 回</td></tr><tr><td colspan="1" rowspan="11">线路工程</td><td></td><td colspan="5" rowspan="1">行政区</td><td colspan="3" rowspan="1">山东省</td><td colspan="2" rowspan="1">江苏省</td><td colspan="1" rowspan="1">合计</td></tr><tr><td></td><td colspan="2" rowspan="3">交流线路</td><td colspan="3" rowspan="1">新建线路（km）</td><td colspan="3" rowspan="1">68.9</td><td colspan="2" rowspan="1">19.0</td><td colspan="1" rowspan="1">87.9</td></tr><tr><td></td><td colspan="3" rowspan="1">新建塔基（基）</td><td colspan="3" rowspan="1">162</td><td colspan="2" rowspan="1">49</td><td colspan="1" rowspan="1">211</td></tr><tr><td></td><td colspan="3" rowspan="1">拆除塔基（基）</td><td colspan="3" rowspan="1">1</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">1</td></tr><tr><td></td><td colspan="2" rowspan="1">电压等级</td><td colspan="9" rowspan="1">500kV</td></tr><tr><td></td><td colspan="2" rowspan="1">输送容量</td><td colspan="9" rowspan="1">3000MW</td></tr><tr><td></td><td colspan="2" rowspan="1">杆塔型式</td><td colspan="9" rowspan="1">均为自立铁塔，包括直线塔、转角塔、耐张塔和跨越塔。</td></tr><tr><td></td><td colspan="2" rowspan="1">基础型式</td><td colspan="9" rowspan="1">直柱板式基础、灌注桩基础</td></tr><tr><td></td><td colspan="2" rowspan="1">地貌类型</td><td colspan="9" rowspan="1">平原</td></tr><tr><td></td><td colspan="1" rowspan="2">主要跨越</td><td colspan="1" rowspan="1">跨越主要河流</td><td colspan="9" rowspan="1">沂河、沭河、邳苍分洪道、燕子河、城河等</td></tr><tr><td></td><td colspan="1" rowspan="1">其他跨越</td><td colspan="9" rowspan="1">跨越电力线96次，跨越公路（高速、等级、一般）130次，跨越铁路9次</td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="3" rowspan="1">总投资</td><td colspan="2" rowspan="1">424600万元</td><td colspan="3" rowspan="1">土建投资</td><td colspan="2" rowspan="1">129683 万元</td><td colspan="3" rowspan="1">建设期</td><td colspan="1" rowspan="1">2026.7~2027.12</td></tr><tr><td colspan="15" rowspan="1">二、项目组成及主要技术指标</td></tr><tr><td colspan="7" rowspan="2">项目组成</td><td colspan="5" rowspan="1">占地面积（hm²）</td><td></td><td colspan="2" rowspan="2">主要技术指标</td></tr><tr><td colspan="1" rowspan="1">永久</td><td colspan="2" rowspan="1">临时</td><td colspan="2" rowspan="1">合计</td><td></td></tr><tr><td colspan="3" rowspan="7">鲁苏换流站</td><td colspan="4" rowspan="1">站区</td><td colspan="1" rowspan="1">9.74</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">9.74</td><td></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="4" rowspan="1">进站道路区</td><td colspan="1" rowspan="1">0.19</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">0.19</td><td></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="4" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">4.00</td><td colspan="2" rowspan="1">4.00</td><td></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="4" rowspan="1">站外供排水设施区</td><td colspan="1" rowspan="1">0.01</td><td colspan="2" rowspan="1">24.17</td><td colspan="2" rowspan="1">24.18</td><td></td><td colspan="2" rowspan="1">站用水源16.5km，施工用水6.7km，站外雨水排水2.8km，生产废水排水 28.1km</td></tr><tr><td colspan="4" rowspan="1">站外电力设施区</td><td colspan="1" rowspan="1">0.11</td><td colspan="2" rowspan="1">1.71</td><td colspan="2" rowspan="1">1.82</td><td></td><td colspan="2" rowspan="1">站用电源10.39km，施工电源0.1km</td></tr><tr><td colspan="4" rowspan="1">站外临时堆土区</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">1.34</td><td colspan="2" rowspan="1">1.34</td><td></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="4" rowspan="1">小计</td><td colspan="1" rowspan="1">10.05</td><td colspan="2" rowspan="1">31.22</td><td colspan="2" rowspan="1">41.27</td><td></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">兰陵变电站</td><td colspan="4" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">0.08</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">0.08</td><td></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="3" rowspan="3">姚湖变电站</td><td colspan="4" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">0.20</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">0.20</td><td></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="4" rowspan="1">扩建填土区</td><td colspan="1" rowspan="1">0.40</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">0.40</td><td></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="4" rowspan="1">小计</td><td colspan="1" rowspan="1">0.60</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">0.60</td><td></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="3" rowspan="2">线路工程</td><td colspan="4" rowspan="1">塔基区</td><td colspan="1" rowspan="1">9.42</td><td colspan="2" rowspan="1">34.20</td><td colspan="2" rowspan="1">43.62</td><td></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="4" rowspan="1">牵张场区</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">3.96</td><td colspan="2" rowspan="1">3.96</td><td></td><td colspan="2" rowspan="1">33处</td></tr></table>

<table><tr><td rowspan=3 colspan=1></td><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>7.28</td><td rowspan=1 colspan=1>7.28</td><td rowspan=1 colspan=3>182 处</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>12.25</td><td rowspan=1 colspan=1>12.25</td><td rowspan=1 colspan=3>扩宽已有道路27.36km，新修施工简易道路16.96km</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>9.42</td><td rowspan=1 colspan=1>57.69</td><td rowspan=1 colspan=1>67.11</td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>20.15</td><td rowspan=1 colspan=1>88.91</td><td rowspan=1 colspan=1>109.06</td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=6>三、项目土石方量</td></tr><tr><td rowspan=1 colspan=2>项目组成</td><td rowspan=1 colspan=1>挖方(万m³)</td><td rowspan=1 colspan=1>填方(万m³)</td><td rowspan=1 colspan=1>调入(万m³)</td><td rowspan=1 colspan=1>调出(万m³)</td><td rowspan=1 colspan=1>借方(万m³)</td><td rowspan=1 colspan=1>余方(万m³)</td></tr><tr><td rowspan=6 colspan=1>鲁苏换流站</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>19.41</td><td rowspan=1 colspan=1>17.46</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.44</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.51</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.05</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>1.40</td><td rowspan=1 colspan=1>1.80</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站外供排水设施区</td><td rowspan=1 colspan=1>12.49</td><td rowspan=1 colspan=1>12.49</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站外电力设施区</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>33.61</td><td rowspan=1 colspan=1>32.07</td><td rowspan=1 colspan=1>0.46</td><td rowspan=1 colspan=1>0.44</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.56</td></tr><tr><td rowspan=1 colspan=1>兰陵变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>姚湖变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>扩建填土区</td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.21</td><td rowspan=1 colspan=1>0.21</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>17.92</td><td rowspan=1 colspan=1>17.92</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>51.76</td><td rowspan=1 colspan=1>50.20</td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.56</td></tr></table>

## 2.1.1. 鲁苏换流站

## （1）站址地理位置

鲁苏换流站位于山东省临沂市兰陵县长城镇，于亓庄村南约890m。

## （2）站址现状

站址地貌类型为平原，地形平坦、地势开阔，场地自然标高在39.0\~40.0m。场地现状以耕地为主。

## （3）建设规模

本工程新建背靠背换流站一座，共包含两个柔性直流背靠背单元，采用对称单级接线，每个背靠背换流单元包括2组 VSC 换流阀，直流侧电压为±260kV，额定电流2885A，额定直流功率1500MW。换流站山东侧、江苏侧均为2回500kV出线，本期一次建成。

## （4）站区总平面布置

站区长轴方向北偏东9.0°布置，站内自北向南依次布置有：500kV交流场（山东侧）、联接变及启动回路、阀厅、联接变及启动回路、500kV交流场（江苏侧），主控楼、辅控楼分别紧邻阀厅西侧、东侧布置。山东侧采用架空方式朝北出线，江苏侧采用架空方式朝南出线。站前区布置在站区西南侧，站前区内布置有综合楼、车库、雨水泵站、污水处理设备、阀冷却水总池及泵站、消防混合液收集池、警卫传达室等，站前区空地作为消防训练场地，布设透水铺装对场地进行硬化，透水铺装面积 7089m<sup>2</sup>。一次设备检修备品库、阀基备品库、检修厂房、专用品库、事故油池等其他辅助生产建筑物靠近服务对象就近布置在站区空闲场地，因地制宜进行布置，尽量减少站区征地面积。进站大门位于站址西南侧，进站道路由乡道引接。

站址征地面积 9.93hm<sup>2</sup>，其中换流站区占地面积为 9.74hm<sup>2</sup>（包括围墙内占地面积9.35hm2，围墙外用地面积0.39hm2）、进站道路0.19hm2。站内除硬化场地、绝缘地坪、透水铺装、设备及建构筑物基础区域外全部进行绿化，包括阀厅、各配电装置区域等，绿化面积 1.93hm<sup>2</sup>。

## （5）站区竖向布置

站区竖向布置在考虑洪涝水位的基础上以尽可能土方自平衡为原则，站址区域场地自然标高 39.0\~40.0m，低于百年一遇内涝水位 40.02m，全站均为填方区，考虑将基槽余土全部回用于站址填高，变电站设计标高最终确定为40.54m，站区采用平坡式布置，场地排水坡度0.5%。

站区内重要建筑物阀厅、控制楼室内地坪标高 40.84m。综合楼、500kVGIS 室、一次及阀基备品库、500kV继电器小室、综合水泵房等建筑物室内地坪标高40.99m。站内道路采用郊区型，沥青混凝土路面，道路边缘标高高于场地标高0.10m。

站区管沟主要为电缆沟和给排水管沟道，电缆沟宽度在0.8\~1.6m，电缆沟采用钢筋混凝土沟壁和预制钢筋混凝土盖板，沟壁高出地面0.10m，以免场地泥水流入沟内；站内给水管和排水管均沿道路和建筑物外缘敷设于地下。

站内建构筑物基础埋深在 2\~4.5m，控制楼、500kVGIS 设备、500kV 降压变、35kV站用变、检修厂房、联接变及其防火墙、搬运轨道基础采用钢筋混凝土筏板基础，其余建构筑物一般采用钢筋混凝土独立基础，地下水工建构筑物一般采用钢筋混凝土箱形结构。为避免场地大面积沉陷，回填土需进行分层夯实。建构筑物基本采用天然地基，部分建构筑物基础底标高未达到持力层的，采用混凝土或级配砂石换填处理。站址整体地形高差较小，采用围墙基础地梁兼做挡土墙，挡土墙宽度为0.5m，最高处约1.5m。

## （6）进站道路

进站道路由站址西侧无名乡道引接，新建进站道路长度 140m，为郊区型沥青混凝土路面，路面宽度6m，最大坡度1.4%，道路两侧各设置0.5m 宽的混凝土硬路肩。

路肩两侧自然放坡，其中填方边坡长约 200m，最大坡高约 1.24m；挖方边坡长约80m，最大坡高约0.11m。放坡坡率均为1:1.5，坡面采用植草护坡，植草护坡面积约200m2。边坡外侧设置钢筋混凝土排水沟，断面尺寸为 0.5m×0.5m，壁厚0.3m，排水沟总长共计290m。进站道路雨水经边坡外侧排水沟汇入乡道东侧灌溉排水渠。此外，进站道路与乡道衔接处需预埋DN1000 钢筋混凝土涵管32m 对现状灌溉排水渠进行联通。

## （7）供排水系统

## 1）供水系统

站用水源：站址永久水源自兰陵县磨山镇磨山加压泵站（已建泵站）引接，设置专线至换流站内，站外供水管线全长约 16.5km，管线采用 DN300多层钢丝缠绕改性聚乙烯耐磨复合管，穿越燕子河、五里河、邳苍分洪道等河道、公路及居民聚集区域采用拉管施工。站外供水管线10.5km 与站外生产废水排水管线并行，并行段中 3.8km 采用分孔并行方案进行拉管施工，可共用施工场地，6.7km 与站外生产废水排水管线一并直埋敷设。单独敷设段长6.0km，其中1.4km 采用拉管施工，4.6km 直埋敷设。

施工用水：施工临时用水拟自层山村周边市政供水管网引接，管线长约6.7km，采用DN150PE 管，全线均直埋敷设。

## 2）排水系统

雨水排水：站区雨水采用有组织排水方式，地面排水坡度 0.5%，道路两侧设置雨水口，各雨水井用管道相连通，共布设雨水排水管网 6500m，管径为DN200\~DN1400，其中 DN200管线采用HDPE 双臂波纹管，DN300 及以上排水管采用钢筋混凝土管。雨水经雨水口、雨水检查井、雨水排水管道汇集后于站外通过1根DN1400钢筋混凝土管排入站址南侧武河，站外雨水排水管线全长 2.8km，直埋敷设。雨水排水管线出口处配套设置八字排水口，永久占地约0.01hm2。

生产废水：换流站生产废水主要为阀冷却水，收集至废水池经排水泵提升后最终排入兰陵县第二污水处理厂，站外生产废水排水管线采用 DN300 多层钢丝缠绕改性聚乙烯耐磨复合管，全长约 28.1km，其中与站外供水管线并行段长10.5km，单独敷设段长17.6km，穿越阳明河、东伽河、吴坦河、西燕子河等河道、公路及居民聚集区域采用拉管施工，拉管施工长度约 3.2km，其余地段直埋敷设，直埋施工长度约14.4km。

生活污水：站内生活污水主要由主控制楼、综合车库、综合楼、警传室等建筑物产生，通过管道收集并输送至地埋式一体化污水处理装置内进行生化处理，达到杂用水水质标准之后贮存在污水处理清水池内，回用于站区浇洒及道路冲洗，多余部分由有资质的单位定期清运。

表2.1-2 鲁苏换流站站外供排水管线工程量一览表
<table><tr><td rowspan=2 colspan=1>项目名称</td><td rowspan=2 colspan=1>管径</td><td rowspan=2 colspan=1>路径长度(km)</td><td rowspan=1 colspan=2>施工方式</td></tr><tr><td rowspan=1 colspan=1>拉管（km）</td><td rowspan=1 colspan=1>直埋（km）</td></tr><tr><td rowspan=1 colspan=1>站用水源单独敷设段</td><td rowspan=1 colspan=1>DN300</td><td rowspan=1 colspan=1>6.0</td><td rowspan=1 colspan=1>1.4</td><td rowspan=1 colspan=1>4.6</td></tr><tr><td rowspan=1 colspan=1>生产废水排水单独敷设段</td><td rowspan=1 colspan=1>DN300</td><td rowspan=1 colspan=1>17.6</td><td rowspan=1 colspan=1>3.2</td><td rowspan=1 colspan=1>14.4</td></tr><tr><td rowspan=1 colspan=1>站用水源、生产废水排水并行段</td><td rowspan=1 colspan=1>DN300</td><td rowspan=1 colspan=1>10.5</td><td rowspan=1 colspan=1>3.8</td><td rowspan=1 colspan=1>6.7</td></tr><tr><td rowspan=1 colspan=1>施工用水</td><td rowspan=1 colspan=1>DN150</td><td rowspan=1 colspan=1>6.7</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>6.7</td></tr><tr><td rowspan=1 colspan=1>站外雨水排水</td><td rowspan=1 colspan=1>DN1400</td><td rowspan=1 colspan=1>2.8</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.8</td></tr></table>

## （8）站外电力设施

鲁苏换流站从芦祚 110kV变电站 35kV 配电装置引接一回站外电源，新建 35kV 线路全长 10.39km，其中架空路径长 9.70km，电缆路径长 0.69km。架空线路新建角钢塔32 基，塔基均为灌注桩基础。电缆线路主要位于芦祚 110kV 变电站出线区域及鲁苏换流站周边，其中约0.15km直埋敷设，0.54km 采用拉管施工。

施工电源由周边已建二工线 72 号杆 T 接，征地范围外电缆长度约 0.1km，施工电源电缆直埋敷设。

鲁苏换流站主要技术指标见表2.1-3。

表2.1-3 鲁苏换流站主要技术指标一览表
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">备注</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">站址征地面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">9.93</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(1)</td><td colspan="1" rowspan="1">站区占地面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">9.74</td><td colspan="1" rowspan="1">包括围墙内用地面积9.35hm²；围墙外其他用地面积 0.39hm²。</td></tr><tr><td colspan="1" rowspan="1">(2)</td><td colspan="1" rowspan="1">进站道路占地面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.19</td><td colspan="1" rowspan="1">长度共计140m，此面积包含道路边坡及排水沟。</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">场地自然标高</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">39.0~40.0</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">百年一遇洪水位</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">40.02</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">站区设计标高</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">40.54</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">站区围墙长度</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">1280</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">站内总建筑面积</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">30388</td><td colspan="1" rowspan="1">包括阀厅、控制楼、综合楼、一次及阀基备品备件库等等，详见附图6。事故油池、</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">阀冷水池、设备构支架、地下管沟等独立构筑物不计列建筑面积。</td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">站内道路及广场面积</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">35000</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">站区绿化</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">1.93</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">站用电源</td><td colspan="3" rowspan="1">从芦祚110kV变电站 35kV配电装置引接，新建35kV线路全长10.39km，其中架空路径长9.70km，电缆路径长0.69km。</td></tr><tr><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">施工电源</td><td colspan="3" rowspan="1">由周边已建二工线72号杆T接，电缆路径长度约0.1km。</td></tr><tr><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1">站用水源</td><td colspan="3" rowspan="1">自自兰陵县磨山镇磨山加压泵站（已建泵站）引接，供水管线长约16.5km。</td></tr><tr><td colspan="1" rowspan="1">12</td><td colspan="1" rowspan="1">施工用水</td><td colspan="3" rowspan="1">自层山东村周边市政供水管网引接，管线长约6.7km。</td></tr><tr><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">站内排水</td><td colspan="3" rowspan="1">雨污分流。站内雨水汇集后排入站址南侧武河，站外雨水排水管线全长2.8km。生产废水排入兰陵县市政污水管网，站外生产废水排水管线长约28.1km。站内生活污水处理后回用，多余部分同生产废水一并外排。</td></tr></table>

## 2.1.2. 兰陵变电站

## （1）站址地理位置

兰陵变电站位于山东省临沂市兰陵县磨山镇，于磨山镇北约 5km，该变电站已于2016 年建成。

## （2）前期工程概况

现状规模：主变容量 3×1000MVA；500kV 现状出线 6 回，分别接至开阳、匡衡、沭河；220kV现状出线10回。

平面布置：兰陵变电站500kV 配电装置位于站区西侧，向西出线；220kV配电装置位于站区东侧，向东出线；主变压器及35kV无功补偿配电装置位于500kV配电装置与220kV配电装置之间。站内空地铺设有碎石地坪。进站道路由其西侧的神山镇到磨山镇的乡镇公路引接。兰陵 500kV变电站总占地面积3.69hm<sup>2</sup>，已按最终规模一次征地。

竖向布置：站区竖向采用平坡式布置，站区设计标高48.13m，设计标高高于百年一遇洪水位 48.03m。

站内给排水系统及站用电源均已建设完成，目前运行情况良好。

2012 年8 月，山东省水利厅以鲁水保字〔2012〕60 号对该工程水土保持方案进行了批复。2019年10月，国网山东省电力公司向山东省水利厅提出了验收报备申请，2019年 12 月，山东省水利厅以验收回执〔2019〕13 号《苍山（兰陵、临沂Ⅱ）500kV 输变电工程水土保持设施自主验收报备回执》接受了该工程水土保持设施验收报备。

## （3）本期扩建工程与前期工程的依托关系

本期扩建场地位于前期征地围墙内，施工用电利用变电站站用电源，施工水源利用站内已有水源，施工道路利用进站道路和站内道路。变电站前期已建设完善的雨水排水管网，本期沿用前期排水设施，无需新增。本期扩建工程与前期工程依托关系见下表

表2.1-4 兰陵变电站本期扩建工程与前期工程依托关系一览表
<table><tr><td rowspan=1 colspan=1>项目</td><td rowspan=1 colspan=1>建设情况</td><td rowspan=1 colspan=1>关系</td></tr><tr><td rowspan=1 colspan=1>扩建区域</td><td rowspan=1 colspan=1>位于前期征地围墙内，本期扰动占地面积0.08hm²。</td><td rowspan=1 colspan=1>利用前期工程征地</td></tr><tr><td rowspan=1 colspan=1>进站道路</td><td rowspan=1 colspan=1>利用前期工程进站道路，本期不新建。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>给排水系统</td><td rowspan=1 colspan=1>均在变电站前期工程中统一考虑，本期无新增加工程量。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工道路</td><td rowspan=1 colspan=1>利用变电站前期进站道路和站内道路。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工用电</td><td rowspan=1 colspan=1>利用变电站站用电源作为本期扩建施工电源。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工水源</td><td rowspan=1 colspan=1>利用站内已有水源作为本期扩建施工水源。</td><td rowspan=1 colspan=1>依托前期工程</td></tr></table>

## （4）本期扩建工程概况

本期兰陵 500kV 变电站扩建至鲁苏换流站 500kV 出线间隔 2 个，前期工程已对变电站站区进行了总体布置，对主体设备及其相应的辅助生产设施和主、辅生产建构筑物进行设计。本期2回换流站出线占用原2回匡衡出线间隔，原2 回匡衡出线调整至北起第2、3 串预留间隔，整体来看本期在500kV 配电装置区扩建自北向南第三、四个间隔，本期在原围墙内扩建，不需额外征地，扩建部分扰动面积 0.08hm<sup>2</sup>，现状铺设有碎石地坪，施工后期扩建区域恢复碎石地坪，标高同前期工程保持一致。

## 2.1.3. 姚湖变电站

## （1）地理位置

姚湖变电站位于江苏省徐州市新沂市高流镇，站址西侧距北时线约 120m，该变电站已于2014年建成投运。

## （2）前期工程概况

现状规模：现状 500kV 主变容量 2×1000MVA，220kV 主变压器 2×180MVA；500kV现状出线 6 回，分别接至岱山、艾塘、沭阳；220kV 现状出线 10 回；110kV 现状出线12 回。

平面布置：姚湖变电站500kV配电装置布置在站区南侧，向东、南、西三个方向出线；220kV配电装置布置在站区中部，向东、西两个方向出线；110kV配电装置布置在站区北侧，向北侧出线；主控通信楼布置在站区西侧，从西侧进站。站区设置2条进站

道路，均由站址西侧北时线引接。站内空地现状为绿化地坪。姚湖变电站一期按220kV变电站规模征地，总征地面积3.48hm<sup>2</sup>，二期升压扩建总征地面积 4.15hm<sup>2</sup>，现状总征地面积 7.63hm<sup>2</sup>。

竖向布置：站区竖向采用平坡式布置，站区设计标高41.00m，设计标高高于百年一遇洪水位。

站内给排水系统及站用电源均已建设完成，目前运行情况良好。

2012年12月，江苏省水利厅以苏水许可〔2012〕188 号对500kV 姚湖升压输变电工程水土保持方案进行了批复。2015 年 12 月，国网江苏省电力有限公司完成了验收鉴定书并向江苏省水利厅提出了报备申请，完成了水土保持设施验收。

## （3）本期扩建工程与前期工程的依托关系

本期扩建场地位于前期征地围墙内，施工用电利用变电站站用电源，施工水源利用站内已有水源，施工道路利用进站道路和站内道路。变电站前期已建设完善的雨水排水管网，本期沿用前期排水设施，无需新增。本期扩建工程与前期工程依托关系见下表

表2.1-5 姚湖变电站本期扩建工程与前期工程关系一览表
<table><tr><td rowspan=1 colspan=1>项目</td><td rowspan=1 colspan=1>建设情况</td><td rowspan=1 colspan=1>关系</td></tr><tr><td rowspan=1 colspan=1>扩建区域</td><td rowspan=1 colspan=1>位于前期征地围墙内，本期扰动占地面积0.60hm²，包括间隔扩建区0.20hm²、扩建填土区0.40hm²</td><td rowspan=1 colspan=1>利用前期工程征地</td></tr><tr><td rowspan=1 colspan=1>进站道路</td><td rowspan=1 colspan=1>利用前期工程进站道路，本期不新建。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>给排水系统</td><td rowspan=1 colspan=1>均在变电站前期工程中统一考虑，本期无新增加工程量。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工道路</td><td rowspan=1 colspan=1>利用变电站前期进站道路和站内道路。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工用电</td><td rowspan=1 colspan=1>利用变电站站用电源作为本期扩建施工电源。</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工水源</td><td rowspan=1 colspan=1>利用站内已有水源作为本期扩建施工水源。</td><td rowspan=1 colspan=1>依托前期工程</td></tr></table>

## （4）本期扩建工程概况

本期姚湖 500kV 变电站扩建至鲁苏换流站 500kV 出线间隔 2 个，前期工程已对变电站站区进行了总体布置，对主体设备及其相应的辅助生产设施和主、辅生产建构筑物进行设计。在前期建设基础上，本次在500kV配电装置区扩建自北向南第三、四个间隔，本期在原围墙内扩建，不需额外征地，间隔扩建部分扰动面积 0.20hm2，此外，间隔扩建产生的基槽余土 0.06 万 m3 平摊于站内远景主变预留区域，远景主变预留区域占地0.40hm2，整体抬高15cm，本期扰动面积共计 0.60hm2，现状地表为绿化。施工结束后，对破坏绿化地坪进行恢复。竖向布置同前期工程保持一致。

## 2.1.4. 线路工程

## 2.1.4.1. 线路路径方案

本工程新建 500kV 输电线路起于兰陵变电站，经鲁苏换流站至姚湖变电站。新建500kV 线路长度约 2×87.9km（含沂河跨越段 1.9km、沭河跨越段 2.0km、原 500kV 衡兰线出线间隔调整长度0.9km），全线同塔双回架设，其中山东境内新建兰陵\~换流站500kV双回线路2×21.5km（含原 500kV衡兰线出线间隔调整长度0.9km），新建换流站\~鲁苏省界 500kV双回线路2×47.4km（含沂河跨越段1.9km、沭河跨越段2.0km），江苏境内新建鲁苏省界\~姚湖 500kV 双回线路 2×19.0km。此外，兰陵变电站 500kV 出线侧需拆除原 500kV衡兰线0.5km，拆除铁塔 1基。

工程途经山东省临沂市兰陵县、罗庄区、郯城县、江苏省徐州市新沂市，沿线均为平原。各省路径方案描述如下。

## （1）山东省境内推荐路径方案

## ①新建兰陵\~换流站500kV双回线路

线路自兰陵站向西出线走线至匡衡\~兰陵双回 500kV线路倒接点，倒接线路向南走线至磨山镇北，后向东依次跨越 X111县道、西燕子河、规划国道、在建潍宿高铁、燕子河至焦店村东，后向西南第二次跨越在建潍宿高铁走线至大含山村西，线路向南跨越规划临徐高速、五里河至旺庄村南，线路继续向南跨越 X005县道、邳苍分洪道走线至街西头村西，线路向南跨越X116县道经亓庄村东走线至拟建鲁苏换流站。

本段线路路径长度约为 2×21.5km，途经山东省临沂市兰陵县、罗庄区，自然标高在37\~47m，占地类型以耕地为主，分布有少量果园。

## ②新建换流站\~鲁苏省界500kV双回线路

线路自拟建鲁苏换流站向南出线后依次跨越规划蒙邳高速、S318 省道、小涑河后进入郯城县境内，继续向南至花园村北向东南方向跨越沂河至高大寺村南，线路沿 G2京沪高速西侧向南依次跨越幸福河、白马河走线经冷庙村东至归昌乡南，线路向东依次跨越 G2京沪高速、胶新铁路、G205 国道、在建潍宿高铁走线至红花镇北，线路沿在建潍宿高铁东侧向东南方向跨越沭河后向南再次跨越在建潍宿高铁走线至姚马村南，钻越规划库布齐\~上海±800kV线路后跨越G2 京沪高速至鲁苏省界接头点。

本段线路推荐路径长2×47.4km（含沂河跨越段1.9km、沭河跨越段2.0km），途径

山东省临沂市兰陵县、郯城县，自然标高在 25\~40m，占地类型以耕地、林地为主。

## （2）江苏省境内推荐路径方案

## ①新建鲁苏省界\~姚湖 500kV双回线路

线路跨越鲁苏省界（黄墩河）进入江苏省徐州市新沂市，于在建潍宿高铁西侧向东南方向走线，在钟吾街道嶂仓村南侧向东跨越在建潍宿高铁，随后右转向东南跨越陇海铁路，左转向东跨越 G2 京沪高速至双塘镇山庄东北，后向东南再次跨越 G2 京沪高速至S49新扬高速东侧，随后向南跨越G311 国道、G205 国道、新长铁路、G205 国道（旧）、徐连高铁、G30连霍高速、石涧水库溢洪道、塔山东干渠等后转向西南方向，最终接入500kV 姚湖站。

推荐线路路径长约 2×19.0km，途经江苏省徐州市新沂市，自然标高在25\~45m，占地类型以耕地、果园为主。

## 2.1.4.2. 线路长度及铁塔数量

本工程新建 500kV 输电线路共计 2×87.9km，新建铁塔 211 基，其中山东省临沂市境内线路长度2×68.9km，新建铁塔 162基；江苏省徐州市境内线路长度 2×19.0km，新建铁塔49 基。此外，工程于临沂市兰陵县境内拆除 500kV铁塔1基。

表2.1-6 本工程沿线各市（县、区）路径分段长度及塔基分布表
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>行政区划</td><td rowspan=2 colspan=1>线路长度(km)</td><td rowspan=1 colspan=3>新建塔基数量（基）</td></tr><tr><td rowspan=1 colspan=1>板式或承台基础铁塔、耐张塔</td><td rowspan=1 colspan=1>其余塔基</td><td rowspan=1 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>山东省临沂市</td><td rowspan=1 colspan=1>2×68.9</td><td rowspan=1 colspan=1>75</td><td rowspan=1 colspan=1>87</td><td rowspan=1 colspan=1>162</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>兰陵县</td><td rowspan=1 colspan=1>2×24.0</td><td rowspan=1 colspan=1>34</td><td rowspan=1 colspan=1>22</td><td rowspan=1 colspan=1>56</td></tr><tr><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>罗庄区</td><td rowspan=1 colspan=1>2×1.5</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>1.3</td><td rowspan=1 colspan=1>郯城县</td><td rowspan=1 colspan=1>2×43.4</td><td rowspan=1 colspan=1>40</td><td rowspan=1 colspan=1>63</td><td rowspan=1 colspan=1>103</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>江苏省徐州市</td><td rowspan=1 colspan=1>2×19.0</td><td rowspan=1 colspan=1>33</td><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1>49</td></tr><tr><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>新沂市</td><td rowspan=1 colspan=1>2×19.0</td><td rowspan=1 colspan=1>33</td><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1>49</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>2×87.9</td><td rowspan=1 colspan=1>108</td><td rowspan=1 colspan=1>103</td><td rowspan=1 colspan=1>211</td></tr></table>

## 2.1.4.3. 塔基概况

根据国家电网公司企业标准《输变电工程水土保持技术规程 第 1 部分：水土保持方案》（Q/GDW11970.1—2023）及以往工程经验。本工程塔基永久占地按照（铁塔根开+主柱宽度+外扩2m）2计列，一般塔基施工区临时占地按（根开+25m）2-永久占地计列，其中板式基础、承台基础、耐张塔塔基施工区临时占地按（根开+30m）<sup>2</sup>-永久占地计列，跨越段跨越塔考虑组塔施工较为复杂，塔基施工区临时占地按（根开+40m）2-永久占地计列。本工程输电线路使用铁塔型式及占地面积详见下表，占地面积详表见附表3。

表 2.1-7 本工程使用铁塔型式及占地面积范围表
<table><tr><td rowspan=2 colspan=1>行政区</td><td rowspan=2 colspan=1>主要技术指标</td><td rowspan=1 colspan=2>双回路塔基（一般线路）</td><td rowspan=1 colspan=2>双回路塔基（跨越段）</td></tr><tr><td rowspan=1 colspan=1>板式基础、承台基础、耐张塔</td><td rowspan=1 colspan=1>其余塔基</td><td rowspan=1 colspan=1>跨越塔</td><td rowspan=1 colspan=1>锚塔</td></tr><tr><td rowspan=4 colspan=1>山东省临沂市</td><td rowspan=1 colspan=1>基础根开 $\mathrm { ~ ( ~ m ~ ) ~ }$ </td><td rowspan=1 colspan=1>10.07~24.53</td><td rowspan=1 colspan=1>11.28~20.40</td><td rowspan=1 colspan=1>33.10~40.36</td><td rowspan=1 colspan=1>22.74~232.82</td></tr><tr><td rowspan=1 colspan=1>主柱宽度 $\mathrm { ~ ( ~ m ~ ) ~ }$ </td><td rowspan=1 colspan=1>1.2~2.0</td><td rowspan=1 colspan=1>1.2~1.4</td><td rowspan=1 colspan=1>2.7</td><td rowspan=1 colspan=1>2.7</td></tr><tr><td rowspan=1 colspan=1>塔基永久占地面积 ${ \bf \Pi } ( { \bf m } ^ { 2 } { \bf \Pi } )$ </td><td rowspan=1 colspan=1>176~803</td><td rowspan=1 colspan=1>210~557</td><td rowspan=1 colspan=1>1429~2030</td><td rowspan=1 colspan=1>753~1009</td></tr><tr><td rowspan=1 colspan=1>塔基施工临时场地 ${ \bf \Pi } ( { \bf m } ^ { 2 } { \bf \Pi } )$ </td><td rowspan=1 colspan=1>1430~2171</td><td rowspan=1 colspan=1>1106~1504</td><td rowspan=1 colspan=1>3915~4428</td><td rowspan=1 colspan=1>2029~2247</td></tr><tr><td rowspan=4 colspan=1>江苏省徐州市</td><td rowspan=1 colspan=1>基础根开 $\mathrm { ~ ( ~ m ~ ) ~ }$ </td><td rowspan=1 colspan=1>10.67~26.71</td><td rowspan=1 colspan=1>10.67~17.09</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>主柱宽度 $\mathrm { ~ ( ~ m ~ ) ~ }$ </td><td rowspan=1 colspan=1>1.0~1.8</td><td rowspan=1 colspan=1>1.0~1.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>塔基永久占地面积 ${ \bf \Pi } ( { \bf m } ^ { 2 } { \bf \Pi } )$ </td><td rowspan=1 colspan=1>187~931</td><td rowspan=1 colspan=1>187~412</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>塔基施工临时场地 $\left( \mathbf { m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1>1467~2285</td><td rowspan=1 colspan=1>1085~1360</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

## 2.1.4.4. 基础结构型式

根据输电线路沿线的地质条件、水文情况及各型塔基础作用力的特点，同时按照减少土石方量、减少水土流失的原则，本工程塔基基础主要采用直柱板式基础、灌注桩基础。

表2.1-8 塔基基础型式及适用范围一览表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>基础型式</td><td rowspan=1 colspan=1>基础特点</td><td rowspan=1 colspan=1>适用地区</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>直柱板式基础</td><td rowspan=1 colspan=1>该基础采用直立式主柱及钢筋混凝土底板，比较充分地利用了基础及上覆土重力的作用。</td><td rowspan=1 colspan=1>适用于地下水位较高、地质条件较差，地基承载力较低，基坑无法深挖的直线塔位。</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>灌注桩基础</td><td rowspan=1 colspan=1>该基础型式通过机械成孔浇筑钢筋混凝土，通过作用于桩端的地层阻力和桩周土层的摩阻力来支撑轴向荷载，依靠桩侧土层的侧向阻力来支撑水平荷载。</td><td rowspan=1 colspan=1>适用于基础作用力很大、地质条件极差或有特殊要求，普通浅埋基础不能满足要求的塔位。</td></tr></table>

上表介绍了本工程采用的基础型式及适用范围，根据沿线的地质、水文条件和多年来在线路工程中各种基础型式的设计、试验等资料，下面将塔基基础在本工程中的应用分述如下：

直柱板式基础：采用直立式主柱及钢筋混凝土底板，综合造价比普通混凝土刚性基础低。本工程中该基础型式适用于杆塔基础作用力相对较小，基岩较浅灌注桩成孔困难的塔位。

灌注桩基础：该种基础型式通过作用于桩端的地层阻力和桩周土层的摩阻力来支撑

轴向荷载，依靠桩侧土层的侧向阻力来支撑水平荷载。该型基础钢筋和混凝土用量都较大，造价很高，本工程中该基础型式主要用于基础作用力较大、地质条件较差、地下水位埋深浅降水困难的塔位。跨越塔、锚塔采用承台灌注桩基础。

本工程输电线路基础型式、尺寸及基础挖填量详见下表。

表2.1-9 本工程 500kV输电线路基础型式、尺寸及土石方量一览表
<table><tr><td rowspan=2 colspan=1>行政区</td><td rowspan=2 colspan=1>主要技术指标</td><td rowspan=1 colspan=3>基础型式</td></tr><tr><td rowspan=1 colspan=1>直柱板式基础</td><td rowspan=1 colspan=1>灌注桩基础（单桩）</td><td rowspan=1 colspan=1>灌注桩基础（承台）</td></tr><tr><td rowspan=6 colspan=1>山东省临沂市</td><td rowspan=1 colspan=1>底宽/桩径（m）</td><td rowspan=1 colspan=1>4.6~9.2</td><td rowspan=1 colspan=1>1.2~2.0</td><td rowspan=1 colspan=1>1.2~1.4</td></tr><tr><td rowspan=1 colspan=1>埋深（m）</td><td rowspan=1 colspan=1>3.0~4.8</td><td rowspan=1 colspan=1>8.7~31.2</td><td rowspan=1 colspan=1>38~39</td></tr><tr><td rowspan=1 colspan=1>挖方 $\left( \mathbf { m } ^ { 3 } \right)$ </td><td rowspan=1 colspan=1>1183~3763</td><td rowspan=1 colspan=1>39~318</td><td rowspan=1 colspan=1>1605~2087</td></tr><tr><td rowspan=1 colspan=1>填方 $\left( \mathbf { m } ^ { 3 } \right)$ </td><td rowspan=1 colspan=1>1024~3288</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>560~923</td></tr><tr><td rowspan=1 colspan=1>利用方 $\left( \mathbf { m } ^ { 3 } \right)$ </td><td rowspan=1 colspan=1>83~475</td><td rowspan=1 colspan=1>39~318</td><td rowspan=1 colspan=1>910~1274</td></tr><tr><td rowspan=1 colspan=1>杆塔数（基）</td><td rowspan=1 colspan=1>25</td><td rowspan=1 colspan=1>129</td><td rowspan=1 colspan=1>8</td></tr><tr><td rowspan=6 colspan=1>江苏省徐州市</td><td rowspan=1 colspan=1>底宽/桩径（m）</td><td rowspan=1 colspan=1>4.0~8.9</td><td rowspan=1 colspan=1>1.0~1.8</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>埋深 $\mathrm { ~ ( ~ m ~ ) ~ }$ </td><td rowspan=1 colspan=1>4.4~4.9</td><td rowspan=1 colspan=1>8.7~22.7</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>挖方 $\left( \mathbf { m } ^ { 3 } \right)$ </td><td rowspan=1 colspan=1>1242~3733</td><td rowspan=1 colspan=1>27~221</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>填方 $\left( \mathbf { m } ^ { 3 } \right)$ </td><td rowspan=1 colspan=1>1192~3356</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>利用方 $\left( \mathbf { m } ^ { 3 } \right)$ </td><td rowspan=1 colspan=1>50~377</td><td rowspan=1 colspan=1>27~221</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>杆塔数（基）</td><td rowspan=1 colspan=1>21</td><td rowspan=1 colspan=1>28</td><td rowspan=1 colspan=1></td></tr></table>

注：本表仅统计塔基基础挖方量。

## 2.1.4.5. 主要交叉跨越

本工程线路选线时尽量减少与其他基础设施的交叉跨越，本工程输电线路主要交叉跨越情况详见下表。

表2.1-10 线路工程主要交叉跨越一览表
<table><tr><td colspan="1" rowspan="2">交叉跨越名称</td><td colspan="3" rowspan="1">跨越次数</td></tr><tr><td colspan="1" rowspan="1">山东省</td><td colspan="1" rowspan="1">江苏省</td><td colspan="1" rowspan="1">合计</td></tr><tr><td colspan="1" rowspan="1">1、输电线路</td><td colspan="1" rowspan="1">88</td><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">96</td></tr><tr><td colspan="1" rowspan="1">220kV 线路</td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">9</td></tr><tr><td colspan="1" rowspan="1">110kV 线路</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">5</td></tr><tr><td colspan="1" rowspan="1">35kV 线路</td><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">15</td></tr><tr><td colspan="1" rowspan="1">10kV 线路</td><td colspan="1" rowspan="1">67</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">67</td></tr><tr><td colspan="1" rowspan="1">2、铁路</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">9</td></tr><tr><td colspan="1" rowspan="1">高速铁路</td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">6</td></tr><tr><td colspan="1" rowspan="1">电气化铁路</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">2</td></tr><tr><td colspan="1" rowspan="1">普通铁路</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="1">3、公路</td><td colspan="1" rowspan="1">113</td><td colspan="1" rowspan="1">17</td><td colspan="1" rowspan="1">130</td></tr><tr><td colspan="1" rowspan="1">高速公路</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">6</td></tr><tr><td colspan="1" rowspan="1">等级公路</td><td colspan="1" rowspan="1">21</td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">25</td></tr><tr><td colspan="1" rowspan="1">一般公路</td><td colspan="1" rowspan="1">89</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">99</td></tr><tr><td colspan="1" rowspan="1">4、其他</td><td colspan="1" rowspan="1">41</td><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1">52</td></tr><tr><td colspan="1" rowspan="1">河流</td><td colspan="1" rowspan="1">26</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">36</td></tr><tr><td colspan="1" rowspan="1">输气管道</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">11</td></tr><tr><td colspan="1" rowspan="1">输油管道</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5</td></tr><tr><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1">247</td><td colspan="1" rowspan="1">40</td><td colspan="1" rowspan="1">287</td></tr></table>

结合同类线路工程实际施工经验，主体设计针对线路跨越高速公路、铁路、国道及车流量较大的一般公路等重要跨越点位考虑布设跨越施工场地，跨越低电压等级、部分非等级道路、大型河流等跨越点，施工期可采用直接“封网”方式进行施工放线。以尽量节省临时占地，同时小型河流、输油管道和输气管道均可以直接跨越，不搭设跨越架。

## 2.2. 施工组织

## 2.2.1. 施工场地布设

## 2.2.1.1. 鲁苏换流站施工场地布设

## （1）施工生产生活区

鲁苏换流站于站外南侧紧邻站址征地红线设置2 处施工生产生活区，其中施工生产生活区 1#占地面积约0.41hm<sup>2</sup>，施工生产生活区 2#占地面积约3.59hm<sup>2</sup>，临时占地面积共计 4.00hm<sup>2</sup>，布设有机械设备及材料堆存场地、仓库、项目部办公及施工人员居住设施等。场地整体地势平坦，现状为耕地，施工后期拆除并恢复耕地。施工生产生活区场地四周布设临时排水、沉沙措施，雨水经沉沙池沉淀后汇入周边农田灌溉渠。

## （2）临时堆土区

主体设计考虑表土剥离保护的要求后，于省道 S318 南侧布置 1 处临时堆土场，距站址约2km，场地地势平坦，占地类型主要包括草地、其他土地，其中其他土地为废弃工厂区域，临时占地面积 1.34hm2，最大堆高按 2.5m 考虑，共可集中堆放土方 2.75 万m<sup>3</sup>，站外临时堆土区仅用于堆放站区、进站道路区、施工生产生活区剥离表土，不进行场地平整及土石方挖填。临时堆土坡脚外侧布置混凝土挡土墙进行拦挡，堆土底部布设彩条布铺垫、顶端采用密目网苫盖并撒播草籽临时绿化，拦挡措施及堆土坡脚之间布置临时排水沟，场地内雨水经临时排水沟、临时沉沙池后就近汇入周边灌溉渠。目前站外临时堆土区的选址已取得相关部门同意。

此外，站区内设置一处 0.30hm<sup>2</sup>的临时堆土区，位于站址西南侧站前区内，平均堆高按 3.0m考虑，坡比为1:2，共可集中堆放土方0.71万m3，用于站区基槽土石方周转。

表2.2-1 鲁苏换流站临时堆土区域一览表
<table><tr><td rowspan=1 colspan=1>名称</td><td rowspan=1 colspan=1>位置</td><td rowspan=1 colspan=1>所属分区</td><td rowspan=1 colspan=1>面积(hm²)</td><td rowspan=1 colspan=1>堆土量(万m³)</td><td rowspan=1 colspan=1>土方来源</td><td rowspan=1 colspan=1>堆土坡比</td><td rowspan=1 colspan=1>堆高(m)</td><td rowspan=1 colspan=1>堆存时间</td><td rowspan=1 colspan=1>土方去向</td></tr><tr><td rowspan=1 colspan=1>站内临时堆土场</td><td rowspan=1 colspan=1>站内</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1>0.71</td><td rowspan=1 colspan=1>站区基础开挖土石方</td><td rowspan=1 colspan=1>1:2</td><td rowspan=1 colspan=1>3.0</td><td rowspan=1 colspan=1>2026.8-2027.5</td><td rowspan=1 colspan=1>站区场地终平</td></tr><tr><td rowspan=1 colspan=1>站外临时堆土场</td><td rowspan=1 colspan=1>站址南侧约2km 处</td><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>1.34</td><td rowspan=1 colspan=1>2.65</td><td rowspan=1 colspan=1>站区、施工生产生活区、进站道路区表土</td><td rowspan=1 colspan=1>1:2</td><td rowspan=1 colspan=1>2.5</td><td rowspan=1 colspan=1>2026.7-2027.9</td><td rowspan=1 colspan=1>站区、进站道路区绿化及施工生产生活区绿化或复耕</td></tr></table>

## （3）站外供排水设施

站用水源、生产废水排水单独敷设段直埋长度共19.0km，站用水源、生产废水排水管线管径均为DN300，开挖断面一致，按梯形断面开挖，边坡比为 1:0.5，底宽开挖0.7m，顶宽 2.2m，挖深1.5m，考虑管线两侧施工临时用地，临时占地宽度按6.0m 范围计列。

站用水源、生产废水排水单独敷设段拉管长度约 4.6km，共布设施工临时场地 15处，施工临时占地内设有泥浆池，每处临时占地约120m2。

站用水源、生产废水排水并行段直埋长度共 6.7km，站用水源、生产废水排水管线敷设于同一开挖断面内，开挖断面为梯形，边坡比为 1:0.5，底宽开挖0.7m，顶宽2.5m，挖深 1.8m，考虑管线两侧施工临时用地，临时占地宽度按6.6m 范围计列。

站用水源、生产废水排水并行段拉管长度约 3.8km，两者分别拉管施工，可共用施工场地，共布设施工临时场地 13 处，施工临时占地内 2 条管线分别设置泥浆池，每处临时占地约150m2。

施工用水管线长6.7km，全线均直埋敷设，DN150 管线按梯形断面开挖，边坡比为1:0.5，底宽开挖0.55m，顶宽1.85m，挖深1.3m，考虑管线两侧施工临时用地，临时占地宽度按5.3m范围计列。

站外雨水排水管线长 2.8km，全线均明挖敷设，DN1400 管线按梯形断面开挖，边坡比为 1:1，底宽开挖 1.8m，顶宽 8.8m，挖深 3.5m。为尽量减少施工扰动面积，管线分段施工，临时占地宽度按 15.8m 范围计列。此外雨水排水管线出口处八字排水口永久占地约 0.01hm<sup>2</sup>。

站外供排水管线基本沿已有市政道路及乡村道路敷设，施工过程中可充分利用已有道路，同时管线施工作业区也具备施工材料运输的功能，无需考虑专门的施工临时道路。站外供排水设施占地面积共计 $2 4 . 1 8 \mathrm { h m } ^ { 2 }$ ，其中临时占地 $2 4 . 1 7 \mathrm { h m } ^ { 2 }$ ，永久占地 $0 . 0 1 \mathrm { h m } ^ { 2 }$

表2.2-2 鲁苏换流站站外供排水管线临时占地一览表
<table><tr><td rowspan=2 colspan=1>项目</td><td rowspan=2 colspan=1>长度(km)</td><td rowspan=2 colspan=1>管径</td><td rowspan=1 colspan=5>开挖施工</td><td rowspan=2 colspan=1>用地宽度（m）</td><td rowspan=2 colspan=1>占地面积 $\left( \mathrm { h m } ^ { 2 } \right)$ </td></tr><tr><td rowspan=1 colspan=1>边坡比</td><td rowspan=1 colspan=1>挖深(m)</td><td rowspan=1 colspan=1>底宽 $\mathrm { ~ ( ~ m ~ ) ~ }$ </td><td rowspan=1 colspan=1>上口宽(m)</td><td rowspan=1 colspan=1>土石方量 $( \mathrm { \mathcal { F } m } ^ { 3 } )$ </td></tr><tr><td rowspan=1 colspan=1>站用水源、生产废水排水单独敷设段（直埋）</td><td rowspan=1 colspan=1>19.0</td><td rowspan=1 colspan=1>DN300</td><td rowspan=1 colspan=1>1:0.5</td><td rowspan=1 colspan=1>1.5</td><td rowspan=1 colspan=1>0.7</td><td rowspan=1 colspan=1>2.2</td><td rowspan=1 colspan=1>4.13</td><td rowspan=1 colspan=1>6.00</td><td rowspan=1 colspan=1>11.40</td></tr><tr><td rowspan=1 colspan=1>站用水源、生产废水排水单独敷设段（拉管）</td><td rowspan=1 colspan=1>4.6</td><td rowspan=1 colspan=1>DN300</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.18</td></tr><tr><td rowspan=1 colspan=1>站用水源、生产废水排水并行段(直埋）</td><td rowspan=1 colspan=1>6.7</td><td rowspan=1 colspan=1>DN300</td><td rowspan=1 colspan=1>1:0.5</td><td rowspan=1 colspan=1>1.8</td><td rowspan=1 colspan=1>0.7</td><td rowspan=1 colspan=1>2.5</td><td rowspan=1 colspan=1>1.93</td><td rowspan=1 colspan=1>6.60</td><td rowspan=1 colspan=1>4.42</td></tr><tr><td rowspan=1 colspan=1>站用水源、生产废水排水并行段(拉管）</td><td rowspan=1 colspan=1>3.8</td><td rowspan=1 colspan=1>DN300</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.20</td></tr><tr><td rowspan=1 colspan=1>施工用水（直埋）</td><td rowspan=1 colspan=1>6.7</td><td rowspan=1 colspan=1>DN150</td><td rowspan=1 colspan=1>1:0.5</td><td rowspan=1 colspan=1>1.3</td><td rowspan=1 colspan=1>0.55</td><td rowspan=1 colspan=1>1.85</td><td rowspan=1 colspan=1>1.05</td><td rowspan=1 colspan=1>5.30</td><td rowspan=1 colspan=1>3.55</td></tr><tr><td rowspan=1 colspan=1>站外雨水排水(直埋）</td><td rowspan=1 colspan=1>2.8</td><td rowspan=1 colspan=1>DN1400</td><td rowspan=1 colspan=1>1:1</td><td rowspan=1 colspan=1>3.5</td><td rowspan=1 colspan=1>1.8</td><td rowspan=1 colspan=1>8.8</td><td rowspan=1 colspan=1>5.19</td><td rowspan=1 colspan=1>15.80</td><td rowspan=1 colspan=1>4.42</td></tr></table>

## （4）站外电力设施

站用电源架空线路长度9.70km，施工场地包括新建杆塔永久占地、塔基施工及牵张场、跨越架、施工道路临时占地。架空部分新建35kV铁塔32 基，单基永久占地约 $3 3 \mathrm { m } ^ { 2 }$ 施工临时占地约 $1 5 6 \mathrm { m } ^ { 2 } ;$ ，临时占地内设泥浆沉淀池；沿线设置牵张场4处，每处占地 $4 0 0 \mathrm { m } ^ { 2 }$ 沿线跨越输电线路12次、道路6次，共需设置跨越施工场地18处，每处占地 $2 0 0 \mathrm { m } ^ { 2 }$ 新修施工道路1.34km，平均宽度4m。

表2.2-3 鲁苏换流站站外电力设施架空线路指标一览表
<table><tr><td colspan="1" rowspan="1">项目名称</td><td colspan="2" rowspan="1">站用电源架空线路</td></tr><tr><td colspan="3" rowspan="1">一、线路指标</td></tr><tr><td colspan="1" rowspan="1">总长度 $\mathrm { ( k m ) }$ </td><td colspan="1" rowspan="1">9.70</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">塔基数</td><td colspan="1" rowspan="1">32</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">塔基永久占地 $\left( \mathbf { m } ^ { 2 } \right)$ </td><td colspan="1" rowspan="1">1056</td><td colspan="1" rowspan="1">平均每基 $3 3 \mathrm { m } ^ { 2 }$ </td></tr><tr><td colspan="1" rowspan="1">塔基施工临时 ${ \bigl ( } \mathbf { m } ^ { 2 } { \bigr ) }$ </td><td colspan="1" rowspan="1">4992</td><td colspan="1" rowspan="1">平均每基 $1 5 6 \mathrm { m } ^ { 2 }$ </td></tr><tr><td colspan="1" rowspan="1">塔基挖方 $\left( \mathbf { m } ^ { 3 } \right)$ </td><td colspan="1" rowspan="1">1760</td><td colspan="1" rowspan="1">平均每基 $5 5 \mathrm { m } ^ { 3 }$ </td></tr><tr><td colspan="1" rowspan="1">牵张场（处）</td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">平均每处 $4 0 0 \mathrm { m } ^ { 2 }$ </td></tr><tr><td colspan="1" rowspan="1">跨越施工场地（处）</td><td colspan="1" rowspan="1">18</td><td colspan="1" rowspan="1">平均每处200m²</td></tr><tr><td colspan="1" rowspan="1">施工道路（km）</td><td colspan="1" rowspan="1">1.34</td><td colspan="1" rowspan="1">平均宽度 4m</td></tr><tr><td colspan="2" rowspan="1">二、占地面积</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">永久占地（hm²）</td><td colspan="1" rowspan="1">0.11</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">临时占地（hm²）</td><td colspan="1" rowspan="1">1.56</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">总计占地面积（hm²）</td><td colspan="1" rowspan="1">1.67</td><td colspan="1" rowspan="1"></td></tr></table>

站用电源电缆直埋敷设长度 0.15km，施工电源电缆直埋敷设长度 0.01km，开挖沟道断面为梯形，边坡比为1:0.5，底宽1.0m，深1.4m，顶宽2.4m，考虑电缆沟临时堆土区域及施工作业带，电缆区按6.5m宽范围计列。

站用电源电缆拉管施工临时占地共 4处，施工临时占地内设有泥浆池，每处临时占地约 $1 2 0 \mathrm m ^ { 2 }$

表2.2-4 鲁苏换流站站外电力设施电缆施工临时占地一览表
<table><tr><td rowspan=2 colspan=1>项目</td><td rowspan=2 colspan=1>长度(km)</td><td rowspan=2 colspan=1>断面尺寸</td><td rowspan=1 colspan=5>开挖施工</td><td rowspan=2 colspan=1>用地宽度（m）</td><td rowspan=2 colspan=1>占地面积(hm²)</td></tr><tr><td rowspan=1 colspan=1>边坡比</td><td rowspan=1 colspan=1>挖深(m)</td><td rowspan=1 colspan=1>底宽(m)</td><td rowspan=1 colspan=1>上口宽(m)</td><td rowspan=1 colspan=1>挖方量(万m³)</td></tr><tr><td rowspan=1 colspan=1>电缆（直埋）</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>1.0×0.6</td><td rowspan=1 colspan=1>1:0.5</td><td rowspan=1 colspan=1>1.4</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>2.4</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>6.5</td><td rowspan=1 colspan=1>0.10</td></tr><tr><td rowspan=1 colspan=1>电缆（拉管）</td><td rowspan=1 colspan=1>0.54</td><td rowspan=1 colspan=1>MPPΦ200</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.05</td></tr></table>

综上，站外电力设施占地面积共计 1.82hm<sup>2</sup>，其中永久占地 $0 . 1 1 \mathrm { h m } ^ { 2 }$ ，临时占地1.71hm2。

## 2.2.1.2. 兰陵变电站、姚湖变电站施工场地布设

兰陵变电站、姚湖变电站为间隔扩建工程，均在变电站围墙内建设，无需征地。施工场地主要以堆放土建施工阶段的砂石、砖、钢筋、模板等材料，木工和钢筋加工场，以及安装阶段的构支架和电气设备材料堆放场等，可充分利用扩建区内空地，无需新增临时占地，人员办公、施工用水用电、排水设施等均利用变电站现有设施，人员住房租用附近民房。兰陵变电站开工后先行进行设备基础开挖，其基槽余土0.02 万m<sup>3</sup>随挖随运，在兰陵变电站开工一个月内全部运至鲁苏换流站工程，短期堆置的基槽余土可堆放于扩建区域内并采用植生袋装土进行拦挡，堆土1:2 放坡，堆土高度约1.5m，堆土面积约 80m2。姚湖变电站本期扩建产生的基槽余土填入站内远景主变预留区域（扩建填土区），基槽余土可直接回填，临时堆土主要为施工前期剥离表土，临时堆土在扩建填土区灵活周转，最大堆土量约 0.08万 m<sup>3</sup>，堆土 1:2 放坡，堆土高度约 1.5m，最大堆土面

积约 700m2，堆土时间约1个月。

## 2.2.1.3. 线路工程施工场地布设

线路工程塔基施工场地主要有塔基区的塔基施工临时场地、施工放线牵引的牵张场布置牵张场区、跨越输电线路、铁路、公路、高架线路等重要设施的跨越施工场地区。

## （1）塔基施工临时占地

塔基施工临时占地是包括在塔基区内的占地。塔基施工以单个塔基为单位零星布置，在塔基施工过程中每处塔基都有一处施工临时占地作为施工场地，用来临时堆置土方、砂石料、水、材料和工具等。若采用灌注桩基础，则需在塔基设置泥浆沉淀池，用于临时沉淀塔基施工泥浆和钻渣。本工程一般线路塔基施工临时参照《输变电工程水土保持技术规程 第1部分：水土保持方案》（Q/GDW11970.1—2023）计列，跨越塔施工临时场地为 3915\~4428m<sup>2</sup>。

## （2）牵张场

为满足施工放线需要，输电线路沿线需设置牵引场和张力场（本方案统称牵张场），牵张场应满足牵引机、张力机能直接运达到位，地形应平坦，能满足布置牵张设备、布置导线及施工操作等要求。

牵张场布设数量根据沿线地形、线路曲折系数、耐张段数量等因素确定，本工程共设置 33处牵张场地，根据《输变电工程水土保持技术规程 第1部分：水土保持方案》（Q/GDW11970.1—2023），500kV 输电线路平均每处牵张场占地面积约为 1200m<sup>2</sup>。

牵张场平面布置包括施工通道、机械布置区、导线集放区、锚线区、压接区、工具集放区、工棚布置区、休息区、油料区和标志牌布置区。各区域四周采用彩条旗或者硬围栏封闭。为方便机械设备和导线的运输与吊装，在牵张场地内规划出施工通道，通道宽度在3.0m左右，一般满足一辆大卡车通行便可，通道做适当平整后铺设6mm厚钢板等，钢板铺设做到横平竖直，钢板搭头无上翘。

## （3）跨越施工场地

输电线路跨越铁路、道路（部分一般公路无需搭设）、电力线路等设施需要搭设跨越架，布设数量由主体设计单位现场踏勘结果确定。跨越架一般有三种形式：①采用木架或钢管式跨越架；②金属格构式跨越架；③利用铁塔作支承体，采用封网的方式跨越。通过调查同类输电工程确定特高压交流输电线路平均每处跨越架临时占地面积约400m2，交叉跨越角尽量接近90°，以减少临时占地的面积。

本工程输电线路沿线施工作业场地布置情况见下表2.2-5。

表2.2-5 线路工程沿线施工作业场地布置一览表
<table><tr><td rowspan=2 colspan=2>行政区划</td><td rowspan=2 colspan=1>土地利用类型</td><td rowspan=1 colspan=2>牵张场地</td><td rowspan=1 colspan=2>跨越施工场地</td></tr><tr><td rowspan=1 colspan=1>数量（个）</td><td rowspan=1 colspan=1>占地（hm²）</td><td rowspan=1 colspan=1>数量（个）</td><td rowspan=1 colspan=1>占地（hm²）</td></tr><tr><td rowspan=9 colspan=1>山东省临沂市</td><td rowspan=3 colspan=1>兰陵县</td><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>0.96</td><td rowspan=1 colspan=1>53</td><td rowspan=1 colspan=1>2.12</td></tr><tr><td rowspan=1 colspan=1>林地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0.08</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>0.96</td><td rowspan=1 colspan=1>55</td><td rowspan=1 colspan=1>2.20</td></tr><tr><td rowspan=2 colspan=1>罗庄区</td><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0.08</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0.08</td></tr><tr><td rowspan=3 colspan=1>郯城县</td><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=1>2.04</td><td rowspan=1 colspan=1>96</td><td rowspan=1 colspan=1>3.84</td></tr><tr><td rowspan=1 colspan=1>林地</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>0.40</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1>2.16</td><td rowspan=1 colspan=1>106</td><td rowspan=1 colspan=1>4.24</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>27</td><td rowspan=1 colspan=1>3.24</td><td rowspan=1 colspan=1>163</td><td rowspan=1 colspan=1>6.52</td></tr><tr><td rowspan=5 colspan=1>江苏省徐州市</td><td rowspan=4 colspan=1>新沂市</td><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=1>0.56</td></tr><tr><td rowspan=1 colspan=1>林地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0.08</td></tr><tr><td rowspan=1 colspan=1>园地</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>0.12</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>0.72</td><td rowspan=1 colspan=1>19</td><td rowspan=1 colspan=1>0.76</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>0.72</td><td rowspan=1 colspan=1>19</td><td rowspan=1 colspan=1>0.76</td></tr><tr><td rowspan=1 colspan=3>总计</td><td rowspan=1 colspan=1>33</td><td rowspan=1 colspan=1>3.96</td><td rowspan=1 colspan=1>182</td><td rowspan=1 colspan=1>7.28</td></tr></table>

## （4）材料站

材料站按照不同施工标段进行设置，主要用于各包段塔材、钢材、线材、水泥、金具和绝缘子的集散，其地点由施工单位租用当地现有厂房或民房解决。

材料站的使用方式主要为塔材的物资公司将材料运输到施工单位材料站，之后由施工班组在材料站申领材料，直接运输到塔基施工临时场地进行临时堆放进行组塔，因此本方案不重复计列材料站占地。

## （5）施工生活场地

输电线路施工时由于线路塔基及牵张场较分散，施工周期短，沿线村庄较多，因此工程临时施工生活用房采用租用民房的方式解决。局部人烟稀少的路段可在塔基施工场地、牵张场临时租地范围内搭设临时施工工棚。

## （6）临时堆土场地

输电线路塔基基础施工期间存在临时堆土需求，临时堆土主要为表土、泥浆沉淀池开挖土方、干化处置后的钻渣、基础施工开挖土方等，表土与其他开挖土方分开堆放于塔基施工场地内，并采用临时铺垫、苫盖、拦挡等措施。临时堆土在基础施工完毕后进行回填，部分单桩灌注桩基础土方堆存时间仅 2\~3 天，塔基施工土方堆存最长不超过1个月，施工期单基塔平均最大堆土量为 $3 5 6 \mathrm m ^ { 3 }$ ，堆高控制在 1m 以下并考虑 1:2 放坡，单基塔平均临时堆土占地约 $4 3 0 \mathrm m ^ { 2 }$ 。河道范围内塔基及河道管理范围外周边塔基逐基施工，河道管理范围内塔基施工临时堆土堆放于河道管理范围外塔基施工场地内，不在河道管理范围内临时堆土。

## 2.2.2. 施工材料运输

## 2.2.2.1. 鲁苏换流站施工材料运输

大件运输采用铁路+公路联合运输方案，兰陵北站铁路货场为本工程铁路运输终到站，装车后利用已有公路及进站道路运输至站址。

## 2.2.2.2. 兰陵变电站、姚湖变电站施工材料运输

兰陵变电站：采用铁路+公路联合运输方案，兰陵北站铁路货场为本工程铁路运输终到站，装车后利用已有公路及进站道路运输至站址。

姚湖变电站：采用公路运输方案，可经新扬高速或连霍高速通过新沂南收费站，再经新沂市内公路及进站道路运输至站址。

## 2.2.2.3. 线路工程施工材料运输

工程对外交通主要解决建筑材料和牵引张拉设备等运输问题。本工程大型设备运输尽量利用项目沿线已有的高速公路、国道、省道、县道。因本工程沿线地形条件良好，全线均采用机械化施工，本方案施工道路区包括拓宽已有道路及新修施工简易道路，当现有道路不能满足工程设施运输要求时，需要在原有的机耕路、乡村道路上拓宽或加固扩建以满足运行要求，本工程扩宽区域以已有机耕路为主，拓宽宽度按 2m 考虑；在施工场地周边无已有道路的情况，新修施工简易道路以满足施工需求，新修施工简易道路平均宽度为 4m。主体设计已考虑施工道路区在水田、灌溉渠及土质松软区域铺设钢板以满足车辆进场需求并减轻地表扰动。

本工程扩宽已有道路 27.36km，新修施工简易道路 16.96km。施工道路占地共计$1 2 . 2 5 \mathrm { h m } ^ { 2 }$

输电线路沿线施工道路布设情况见表 2.2-6。

表2.2-6 线路工程沿线施工道路设置情况一览表
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>沿线所经行政区</td><td rowspan=1 colspan=2>拓宽已有道路</td><td rowspan=1 colspan=2>新修施工简易道路</td><td rowspan=2 colspan=1>面积合计 $\left( \mathrm { h m } ^ { 2 } \right)$ </td></tr><tr><td rowspan=1 colspan=1>长度（km）</td><td rowspan=1 colspan=1>面积 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1>长度（km）</td><td rowspan=1 colspan=1>面积 $\left( \mathrm { h m } ^ { 2 } \right)$ </td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>山东省临沂市</td><td rowspan=1 colspan=1>21.31</td><td rowspan=1 colspan=1>4.26</td><td rowspan=1 colspan=1>14.79</td><td rowspan=1 colspan=1>5.91</td><td rowspan=1 colspan=1>10.17</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>兰陵县</td><td rowspan=1 colspan=1>11.26</td><td rowspan=1 colspan=1>2.25</td><td rowspan=1 colspan=1>4.16</td><td rowspan=1 colspan=1>1.66</td><td rowspan=1 colspan=1>3.91</td></tr><tr><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>罗庄区</td><td rowspan=1 colspan=1>0.38</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1>0.22</td></tr><tr><td rowspan=1 colspan=1>1.3</td><td rowspan=1 colspan=1>郯城县</td><td rowspan=1 colspan=1>9.67</td><td rowspan=1 colspan=1>1.93</td><td rowspan=1 colspan=1>10.27</td><td rowspan=1 colspan=1>4.11</td><td rowspan=1 colspan=1>6.04</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>江苏省徐州市</td><td rowspan=1 colspan=1>6.05</td><td rowspan=1 colspan=1>1.21</td><td rowspan=1 colspan=1>2.17</td><td rowspan=1 colspan=1>0.87</td><td rowspan=1 colspan=1>2.08</td></tr><tr><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>新沂市</td><td rowspan=1 colspan=1>6.05</td><td rowspan=1 colspan=1>1.21</td><td rowspan=1 colspan=1>2.17</td><td rowspan=1 colspan=1>0.87</td><td rowspan=1 colspan=1>2.08</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>27.36</td><td rowspan=1 colspan=1>5.47</td><td rowspan=1 colspan=1>16.96</td><td rowspan=1 colspan=1>6.78</td><td rowspan=1 colspan=1>12.25</td></tr></table>

## 2.2.2.4. 工程所需建筑材料

鲁苏换流站材料站设置在施工生产生活区内，兰陵变电站及姚湖变电站所需施工材料较少，可临时堆放于扩建施工场地范围内，为了便于调度和保管施工材料，线路工程一般采用分标段设立工程项目部和材料站，各标段项目部和材料站应设在离线路较近、交通方便、通讯便利的地区，一般租用现有民房，线路施工过程分标段进行，施工管理不新征地，不新建设施。施工材料均就近采购，通过施工点附近的国道、省道及县道运输至塔基附近。

## 2.2.2.5. 材料来源及防治责任

本工程所需建筑材料主要有砂料、石料等，主要通过市场采购解决，由有资质的专供企业提供，材料生产期间的水土流失防治责任由材料生产单位负责，运输期间的水土流失防治责任由运输单位负责，并报相应的水行政主管部门备案。

工程建筑材料取料场地均应在施工招投标阶段由施工方与供应方签订有关供需及运输协议，取用当地有关部门统一指定地点的土方、石料，禁止随地取用土方、石料，并明确取料场水土流失防治责任范围属供应方，供应方应该在供应土方和石料过程中采取临时防护、恢复植被等措施防治水土流失。

## 2.2.3. 施工力能供应

鲁苏换流站：施工临时用水拟自层山村周边市政供水管网引接，管线长约 6.7km。施工电源由周边已建二工线 72 号杆 T 接，电缆路径长度约 0.1km。换流站可充分利用站外已有道路及进站道路进行施工运输，施工通讯拟采用无线电通讯方式。

兰陵变电站、姚湖变电站：本期扩建工程施工水源、电源均由站内引接。

线路工程：施工过程中用电根据周边设施情况安排，周围已有用电用户区，可按照安全用电规定引接用于施工用电，无用电用户区可采用自备小型柴油发电机提供施工电源。线路工程每个塔基施工用水量较少，施工过程中一般都根据塔基周边水源情况确定取水方案，塔基附近有水源的，可就近接取水管引用河水，如塔基附近无任何水源，则可考虑采用水车就近输送水源来满足施工用水。施工用水、用电布设应根据塔基附近的地形条件布置在塔基施工临时场地，不再另外占地，布设管、线尽量就近解决，以减少管线牵拉对地表的扰动，施工用水不应开挖引水明沟，而应采用地表敷设管材，可减少对地表的损坏。通讯设施均依托项目所在区域附近已有的城市通讯设施。

## 2.2.4. 主要施工方法与施工工艺

## 2.2.4.1. 鲁苏换流站

换流站工程土方整体调运情况为前期进行清基及表土剥离，为保证站区、进站道路区及施工生产生活区等场平施工顺利进行，产生表土堆放于站外临时堆土场地。场地初平后，建构筑物基槽余土无法于开挖区域周边堆置的，利用站内临时堆土区域进行周转，最终用于场地终平。施工过程中采用机械施工和人工施工相结合的方法，具体见下表。

表2.2-7 换流站工程主要施工工艺、方法
<table><tr><td>序号</td><td>施工内容</td><td>施工工艺、方法</td></tr><tr><td>1</td><td>站区场地 平整</td><td>场平分为初平和终平两个阶段。初平阶段即进行施工临电、施工用水、临 时道路、通信生产生活场地及站址土石方综合平衡的场地平整。终平则是站内 基槽余土及表土的回填，回填围墙内场地至尽量减少借方、余方为原则确定的 终平标高。 本工程施工过程中采用机械施工与人工施工相结合的方法，统筹、合理、 科学安排施工工序，避免重复施工和土方乱流。对挖填方较为集中的区域，单 独进行施工组织大纲编制，组织大纲中增加水土保持要求，施工单位严格按照 施工组织大纲施工。 换流站场地整平可利用大型机械挖掘、填筑、推平，并使厚度满足要求， 振动碾压密实，边角部位采用平板振动夯实。 清基及表土剥离：换流站占地类型以耕地为主，场地植物根系发达，平整 前应先清理去除根系等杂质。清理完毕后，对站区进行表土剥离，表土剥离采 用机械剥离，剥离厚度根据实际情况按30cm考虑；剥离的表土堆放于站外临 时堆土区，土方堆存边坡坡比为1:2，堆放过程中需对土方分层夯实，周边设置 混凝土挡土墙进行挡护。施工结束后，进行表土回覆。 开挖回填时，挖方区按设计标高进行开挖，开挖宜从上到下分层分段依次 进行，随时作一定的坡度以利泄水；填方区的填土分层夯实填平，整个场地按 设计进行填方平整。由于填土较深，为保证质量，回填土的含水率应严格控制， 防止形成橡皮土；如土质过干，应洒水湿润再压实。回填土最佳含水率（重量</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">格方可铺填上层土。场地整平过程中宜避开雨季施工，严禁大雨期进行回填施工，并应做好防雨及排水措施。</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">建构筑物</td><td colspan="1" rowspan="1">采用人工开挖基槽，钢模板浇制钢筋混凝土。砖混、混凝土、预制构件等建材采用塔吊垂直提升，水平运输采用人力推车搬运。基础挖填施工工艺流程为：测量定位、放线→土方开挖→清理→垫层施工→基础模板安装→基础钢筋绑扎→浇捣基础砼→模板拆除→人工养护→回填土夯实→成品保护。</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">屋外配电网架</td><td colspan="1" rowspan="1">采用人工开挖基槽，钢模板浇制基础，钢管人字柱及螺栓角钢梁构架均在现场组装，采用吊车；设备支架为浇制基础，预制构件在现场组立。</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">供排水管线、电力管沟明挖施工</td><td colspan="1" rowspan="1">采用机械和人工相结合的方式开挖沟槽，管道敷设顺序为：测量定线-清除障碍物-平整工作带-管沟开挖-钢管运输、布管-组装焊接-下沟-回填-竣工验收。开挖前先剥离表层土，临时堆土一侧铺设彩条布，防止堆土扰动地表，剥离的表层土置于最底层，开挖的土方置于顶层，土方顶部采用密目网进行苫盖。土方回填时按照后挖先填、先挖后填的原则进行施工。明挖施工临时占地宽度能够满足土方堆放、开挖放坡及施工的要求。</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">供排水及电力管线拉管施工</td><td colspan="1" rowspan="1">当管道需要穿越河道、道路等障碍物时，采用定向钻进拖拉管非开工工艺。拉管施工方法为先通过地下掘进机挖掘隧道，后对隧道进行加固处理，安装管道后，预留检查井。顶管施工工艺流程为：操作坑施工→设备安装→首节顶进→中继接力→实时纠偏→注浆填充→接收并贯通。拉管施工两端设置施工临时场地，用于布置操作坑、泥浆沉淀池、堆放材料及器具等。本工程拉管施工钻渣泥浆量较少，泥浆可深埋于泥浆沉淀池内。</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">站内外道路</td><td colspan="1" rowspan="1">站内外道路可永临结合，土建施工期间宜暂铺泥结砾石面层，待土建施工、构支架吊装施工基本结束，大型施工机具退场后，再铺筑永久路面层。</td></tr></table>

## 2.2.4.2. 兰陵变电站、姚湖变电站

变电站间隔扩建工程土建施工主要包括基础开挖、设备基础浇筑、构支架组立及场地修复等流程，各流程施工工艺及方法见表 2.2-8。

表2.2-8 间隔扩建工程主要施工工艺、方法
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">施工流程</td><td colspan="1" rowspan="1">施工工艺、方法</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">施工准备与测量放线</td><td colspan="1" rowspan="1">依据设计图纸提供的水准点、坐标点进行测量放线，执行二级测量复核制度，确保构支架定位准确。施工前清除场地障碍物（植被、石块等），对基础土壤进行机械夯实，保证地面平整坚实。</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">土方工程</td><td colspan="1" rowspan="1">采用人工开挖方式，避免扰动槽底原土，超挖部分用低标号混凝土回填。开挖后及时进行钎探，验收合格后进入下一道工序，发现问题需联合设计、监理协商解决。</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">基础施工</td><td colspan="1" rowspan="1">桩基与基础浇筑：采用机械打桩，桩基完成后浇注混凝土基础，钢筋绑扎需错开接头区域（受拉区接头≤50%），分层浇筑并振捣密实。防雷接地：水平接地体使用镀锌扁钢，垂直接地极采用角钢，焊接处防腐处理，接地电阻≤0.5Ω。</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">钢筋工程</td><td colspan="1" rowspan="1">钢筋进场后送检，按图纸尺寸加工成型并分类码放，绑扎时使用垫块保证</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">保护层厚度，隐蔽验收重点检查规格、数量、连接方式及避雷网焊接质量。</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">模板工程</td><td colspan="1" rowspan="1">采用钢模板为主、钢木结合方式，支模前清理模板并涂脱模剂，确保平整、直顺，拼缝严密。</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">混凝土工程</td><td colspan="1" rowspan="1">混凝土坍落度控制在120±20mm，浇筑后覆盖薄膜养护≥7天，冬季施工添加早强剂并采用毡布保温。</td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">地下管线施工</td><td colspan="1" rowspan="1">高压电缆与电气设备管线敷设需采取加固、防腐、保温措施，管线交叉处优先保证电力管线空间。</td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">辅助设施施工</td><td colspan="1" rowspan="1">消防、通风、照明系统安装与主体施工同步进行，设备基础预留孔洞需复核尺寸后再二次灌浆。</td></tr><tr><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">回填与场地修复</td><td colspan="1" rowspan="1">分层回填并机械夯实，表层修复采用与原地面一致的材质，确保平整度和排水通畅。</td></tr></table>

## 2.2.4.3. 线路工程

## （1）塔基施工

## 1）基础施工

塔基基础施工应避开汛期，施工前进行表土剥离，其中占用耕地剥离厚度为30cm，占用林地、园地、草地剥离厚度为25cm。剥离的表土临时堆放于塔基施工占地范围内，堆放时间一般不超过2个月。

## ①一般基坑开挖

土质基坑基础采用明挖方式，在挖掘前首先清理基面及基面附近的浮石等杂物，开挖自上而下进行，基坑四壁保持稳定放坡或用挡土板支护，施工过程中每基塔4个基础逐个施工。

遇地下水水位较高时，采用钢梁及钢模板组合挡土板配合抽水机抽水进行开挖施工，或采用单个基坑开挖后先浇筑混凝土基础以及基坑周围采用明沟排水法进行开挖施工。

在交通条件许可的塔位采用挖掘机突击挖坑的方式，以缩短挖坑的时间，避免坑壁坍塌。基坑开挖尽量保持坑壁成型完好，并做好临时堆土处理，避免坑内积水以及影响周围环境和破坏植被，基础坑开挖好后应尽快浇筑混凝土。

## ②灌注桩基础施工

灌注桩基础施工采用钻机钻进成孔，成孔过程中为防止孔壁坍塌，在孔内注入人工泥浆或利用钻削下来的粘性土与水混合的自造泥浆保护孔壁。扩壁泥浆与钻孔的土屑混合，边钻边排出，集中处理后，泥浆被重新灌入钻孔进行孔内补浆。当钻孔达到规定深度后，安放钢筋笼，在泥浆下灌注混凝土，浮在混凝土之上的泥浆抽吸至泥浆沉淀池内，禁止无序排放。工程施工产生的钻渣泥浆干化处理后回填于泥浆沉淀池及塔基永久占地内。

## 2）塔基开挖余土堆放及调运

塔基开挖回填后，尚余一定量的余方，考虑到塔基余土具有点多、分散的特点，为合理利用水土资源，先将余土就近堆放在塔基施工场地。采取人工夯实方式对塔基开挖产生的土石方在塔基周边分层碾压，灌注桩基础施工产生的泥浆经沉淀池自然沉淀后晾干，回填于泥浆沉淀池及塔基永久占地内。塔基区回填后一般仅高出原地面20\~30cm。

## 3）混凝土浇筑

购买成品混凝土或现场拌和的混凝土，需及时进行浇筑，浇筑先从一角或一处开始，延入四周。混凝土倾倒入模盒内，其自由倾落高度不超过 2m，超过 2m 时设置溜管、斜槽或串筒倾倒，以防离析。混凝土分层浇筑和捣固，每层厚度为 20cm，留有振捣窗口的地方在振捣后及时封严。

## 4）河道管理范围内塔基施工

本工程新建500kV输电线路于邳苍分洪道河道管理范围内立塔2基，鲁苏换流站站用电源工程于邳苍分洪道河道管理范围内立塔 4基，施工前应取得防洪评价批复文件及其他施工许可文件，不得在6\~9 月进行塔基基础施工。

本工程河道管理范围内塔基均为单桩灌注桩基础，基础施工产生泥浆钻渣量较小，采用临时堆土堆放于河道管理范围外，泥浆钻渣罐车随产随抽运至河道管理范围外的方式进行施工，具体如下：

①确定周边河道管理范围外塔基施工场地，将周边河道管理范围外塔基施工场地作为表土周转及钻渣泥浆处置场地并设置泥浆沉淀池。同时划定河道管理范围内塔基施工区域。

②河道管理范围内塔基永久占地区域剥离表土并运至周边河道管理范围外塔基施工场地临时堆放。

③基础施工过程中灌注桩孔口周边设置移动式挡水围边及防渗土工布，防止钻孔、清孔过程中溢出的少量泥浆乱流，施工过程中产生的泥浆钻渣直接抽吸至封闭罐车内，运至周边河道管理范围外塔基施工场地泥浆沉淀池干化处置。

④基础施工结束后将表土回覆至原位，泥浆钻渣干化处理后直接深埋于周边河道管

理范围外塔基泥浆沉淀池及塔基永久占地范围内，河道管理范围内500kV塔基施工泥浆钻渣量共200m<sup>3</sup>，35kV塔基泥浆钻渣量共80m<sup>3</sup>，河道管理范围外最近塔基处置即可。

## （2）铁塔组装

工程铁塔安装施工采用分解组塔的施工方法。在实际施工过程中，根据铁塔的形式、高度、重量以及施工场地、施工设备等施工现场情况，确定正装分解组塔或倒装分解组塔。利用支立抱杆，吊装铁塔构件，抱杆通过牵引绳的连接拉动，随铁塔高度的增高而上升，各个构件顶端和底部支脚采用螺栓连接。

## （3）架线

线路架线采用张力架线方法施工，不同地形采取不同的放线方法，目前多采用无人机架线，施工人员可充分利用施工道路等场地进行操作，不需新增占地，在线路穿越林地和江河跨越段，可免除或减少砍伐放线通道和封江断航等代价高昂的作业。施工方法依次为：架空地线展放及收紧、展放导引绳、牵放牵引绳、牵放导线、锚固导线、紧线临锚、附件安装、压接升空、间隔棒安装、耐张塔平衡挂线和跳线安装等。无人机放线一般是在机身下悬挂一平衡重物，导引绳连接其上，在地面展放机械的配合下牵引飞过塔位。由塔上人员配合或机上操作人员借助导杆将导引绳放入牵引滑车槽内，再用导引绳牵牵引绳，通过相与相间渡绳等操作，最后用牵引绳牵放导线。

线路沿线设置牵张场，采用张力机紧线，一般以张力放线施工段作为紧线段，以直线塔作为紧线操作塔。紧线完毕后进行附件、线夹、防振金具、间隔棒安装。

## （4）交叉跨越施工

架线施工中对交叉跨越情况一般采用占地和扰动均较小的搭建跨越架的方法，在需跨越的铁路、道路、电力线路、河流等的两侧搭建跨越架，跨越架高度以不影响其运行为准。跨越架一般有三种形式：采用木架或钢管式跨越架；金属格构式跨越架；利用铁塔作支撑体跨越。跨越架交叉跨越角尽量接近 90°，以减少临时占地的面积。跨越施工场地施工方法如下：

1）跨越架搭设：立杆-小横杆-大横杆-剪刀撑，搭设应横平竖直。

2）跨越放线施工：跨越架、封网等搭设完毕，在点内通过迪尼玛绳贯通跨越物两侧牵引绳，并腾空。通过牵引绳与准备好的导线、地线连接，带张力缓缓收回牵引绳过跨越物，使用跨越塔代替跨越架作为支撑。

3）拆除跨越架：跨越架拆除顺序是由上而下，后绑者先拆，先绑者后拆。

## （5）铁塔拆除施工

本工程塔基拆除采用气焊切割塔腿的方法整体拆除自立塔。在现场选好铁塔倾倒的方向，倾倒方向要求地形开阔，在铁塔高度1.5倍的距离内，无任何障碍物。通过绞磨机、钢丝绳等设备倾倒铁塔。拆除下来的导、地线、钢材及附件等及时运至材料站并由专业单位进行回收利用，塔基基础拆除至原地面 1m 以下，便于农民复耕，混凝土拆除数量很小且分布较散，拆除后由施工单位就近运至垃圾处理站处置，不随意丢弃。

## 2.3. 工程占地

本工程占地包括永久占地和临时占地，占地类型按照《土地利用现状分类》（GB/T21010-2017）划分，本工程土地类型划分为耕地（水浇地）、林地（乔木林、灌木林）、园地（果园）、草地（其他草地）、其他土地（空闲地）、交通运输用地（农村道路、公路用地）、公共管理与公共服务用地（公共设施用地）等类型。

本工程总占地面积为 $1 0 9 . 0 6 \mathrm { h m } ^ { 2 }$ ，其中永久占地 $2 0 . 1 5 \mathrm { h m } ^ { 2 }$ ，临时占地 $8 8 . 9 1 \mathrm { h m } ^ { 2 }$ 。占地类型中耕地 $8 4 . 0 2 \mathrm { h m } ^ { 2 }$ 、林地 $8 . 1 1 \mathrm { h m } ^ { 2 }$ 、园地 $3 . 4 2 \mathrm { h m } ^ { 2 }$ 、草地 $1 . 0 2 \mathrm { h m } ^ { 2 }$ 、其他土地 $1 . 0 5 \mathrm { h m } ^ { 2 }$ 交通运输用地 $1 0 . 7 6 \mathrm { h m } ^ { 2 }$ 、公共管理与公共服务用地 $0 . 6 8 \mathrm { h m } ^ { 2 }$

本工程占地面积统计见表2.3-1\~表2.3-4。

表2.3-1 本工程占地面积汇总表 单位： $\mathrm { h m } ^ { 2 }$
<table><tr><td rowspan=2 colspan=1>行政区划</td><td rowspan=2 colspan=2>项目分区</td><td rowspan=1 colspan=7>按土地利用类型划分</td><td rowspan=1 colspan=2>按用地性质划分</td><td rowspan=2 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=1>林地</td><td rowspan=1 colspan=1>园地</td><td rowspan=1 colspan=1>草地</td><td rowspan=1 colspan=1>其他土地</td><td rowspan=1 colspan=1>交通运输用地</td><td rowspan=1 colspan=1>公共管理与公共服务用地</td><td rowspan=1 colspan=1>永久</td><td rowspan=1 colspan=1>临时</td></tr><tr><td rowspan=14 colspan=1>临沂市</td><td rowspan=7 colspan=1>鲁苏换流站</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>9.63</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.74</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.74</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>0.19</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.19</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.19</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>4.00</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.00</td><td rowspan=1 colspan=1>4.00</td></tr><tr><td rowspan=1 colspan=1>站外供排水设施区</td><td rowspan=1 colspan=1>13.29</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.25</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>10.64</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>24.17</td><td rowspan=1 colspan=1>24.18</td></tr><tr><td rowspan=1 colspan=1>站外电力设施区</td><td rowspan=1 colspan=1>1.81</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1>1.71</td><td rowspan=1 colspan=1>1.82</td></tr><tr><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1>0.81</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.34</td><td rowspan=1 colspan=1>1.34</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>28.92</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.78</td><td rowspan=1 colspan=1>0.81</td><td rowspan=1 colspan=1>10.76</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>10.05</td><td rowspan=1 colspan=1>31.22</td><td rowspan=1 colspan=1>41.27</td></tr><tr><td rowspan=1 colspan=1>兰陵变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.08</td></tr><tr><td rowspan=5 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>28.24</td><td rowspan=1 colspan=1>5.56</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>7.60</td><td rowspan=1 colspan=1>26.43</td><td rowspan=1 colspan=1>34.03</td></tr><tr><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1>3.12</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.24</td><td rowspan=1 colspan=1>3.24</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>6.04</td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>6.52</td><td rowspan=1 colspan=1>6.52</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>8.58</td><td rowspan=1 colspan=1>1.36</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>10.17</td><td rowspan=1 colspan=1>10.17</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>45.98</td><td rowspan=1 colspan=1>7.52</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>7.60</td><td rowspan=1 colspan=1>46.36</td><td rowspan=1 colspan=1>53.96</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>74.9</td><td rowspan=1 colspan=1>7.52</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1>0.98</td><td rowspan=1 colspan=1>0.81</td><td rowspan=1 colspan=1>10.76</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>17.73</td><td rowspan=1 colspan=1>77.58</td><td rowspan=1 colspan=1>95.31</td></tr><tr><td rowspan=8 colspan=1>徐州市</td><td rowspan=3 colspan=1>姚湖变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.20</td></tr><tr><td rowspan=1 colspan=1>扩建填土区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.40</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.60</td><td rowspan=1 colspan=1>0.60</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.60</td></tr><tr><td rowspan=5 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>6.62</td><td rowspan=1 colspan=1>0.47</td><td rowspan=1 colspan=1>2.30</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.82</td><td rowspan=1 colspan=1>7.77</td><td rowspan=1 colspan=1>9.59</td></tr><tr><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1>0.48</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.72</td><td rowspan=1 colspan=1>0.72</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>0.56</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.76</td><td rowspan=1 colspan=1>0.76</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>1.46</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.08</td><td rowspan=1 colspan=1>2.08</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>9.12</td><td rowspan=1 colspan=1>0.59</td><td rowspan=1 colspan=1>3.16</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.82</td><td rowspan=1 colspan=1>11.33</td><td rowspan=1 colspan=1>13.15</td></tr></table>

<table><tr><td rowspan=2 colspan=1>行政区划</td><td rowspan=2 colspan=1>项目分区</td><td rowspan=1 colspan=7>按土地利用类型划分</td><td rowspan=1 colspan=2>按用地性质划分</td><td rowspan=2 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=1>林地</td><td rowspan=1 colspan=1>园地</td><td rowspan=1 colspan=1>草地</td><td rowspan=1 colspan=1>其他土地</td><td rowspan=1 colspan=1>交通运输用地</td><td rowspan=1 colspan=1>公共管理与公共服务用地</td><td rowspan=1 colspan=1>永久</td><td rowspan=1 colspan=1>临时</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>9.12</td><td rowspan=1 colspan=1>0.59</td><td rowspan=1 colspan=1>3.16</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.60</td><td rowspan=1 colspan=1>2.42</td><td rowspan=1 colspan=1>11.33</td><td rowspan=1 colspan=1>13.75</td></tr><tr><td rowspan=1 colspan=2>总计</td><td rowspan=1 colspan=1>84.02</td><td rowspan=1 colspan=1>8.11</td><td rowspan=1 colspan=1>3.42</td><td rowspan=1 colspan=1>1.02</td><td rowspan=1 colspan=1>1.05</td><td rowspan=1 colspan=1>10.76</td><td rowspan=1 colspan=1>0.68</td><td rowspan=1 colspan=1>20.15</td><td rowspan=1 colspan=1>88.91</td><td rowspan=1 colspan=1>109.06</td></tr></table>

表2.3-2 鲁苏换流站占地面积汇总表 单位： $\mathrm { h m } ^ { 2 }$
<table><tr><td rowspan=3 colspan=2>项目</td><td rowspan=1 colspan=6>按占地类型</td><td rowspan=3 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=3>交通运输用地</td><td rowspan=1 colspan=1>草地</td><td rowspan=1 colspan=1>其他土地</td></tr><tr><td rowspan=1 colspan=1>水浇地</td><td rowspan=1 colspan=1>农村道路</td><td rowspan=1 colspan=1>公路用地</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>其他草地</td><td rowspan=1 colspan=1>空闲地</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>鲁苏换流站</td><td rowspan=1 colspan=1>28.92</td><td rowspan=1 colspan=1>2.53</td><td rowspan=1 colspan=1>8.23</td><td rowspan=1 colspan=1>10.76</td><td rowspan=1 colspan=1>0.78</td><td rowspan=1 colspan=1>0.81</td><td rowspan=1 colspan=1>41.27</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>临沂市兰陵县</td><td rowspan=1 colspan=1>28.92</td><td rowspan=1 colspan=1>2.53</td><td rowspan=1 colspan=1>8.23</td><td rowspan=1 colspan=1>10.76</td><td rowspan=1 colspan=1>0.78</td><td rowspan=1 colspan=1>0.81</td><td rowspan=1 colspan=1>41.27</td></tr><tr><td rowspan=5 colspan=1>永久占地</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>9.63</td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.74</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>0.19</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.19</td></tr><tr><td rowspan=1 colspan=1>站外供排水设施区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01</td></tr><tr><td rowspan=1 colspan=1>站外电力设施区</td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.11</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>9.93</td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>10.05</td></tr><tr><td rowspan=5 colspan=1>临时占地</td><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>4.00</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.00</td></tr><tr><td rowspan=1 colspan=1>站外供排水设施区</td><td rowspan=1 colspan=1>13.29</td><td rowspan=1 colspan=1>2.42</td><td rowspan=1 colspan=1>8.22</td><td rowspan=1 colspan=1>10.64</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>24.17</td></tr><tr><td rowspan=1 colspan=1>站外电力设施区</td><td rowspan=1 colspan=1>1.70</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.71</td></tr><tr><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1>0.81</td><td rowspan=1 colspan=1>1.34</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>18.99</td><td rowspan=1 colspan=1>2.42</td><td rowspan=1 colspan=1>8.23</td><td rowspan=1 colspan=1>10.65</td><td rowspan=1 colspan=1>0.77</td><td rowspan=1 colspan=1>0.81</td><td rowspan=1 colspan=1>31.22</td></tr></table>

表2.3-3 兰陵变电站、姚湖变电站占地面积汇总表 单位： $\mathrm { h m } ^ { 2 }$
<table><tr><td rowspan=3 colspan=1>行政区划</td><td rowspan=3 colspan=2>项目</td><td rowspan=1 colspan=1>用地性质</td><td rowspan=1 colspan=1>占地类型</td></tr><tr><td rowspan=1 colspan=1>公共管理与公共服务用地</td><td rowspan=2 colspan=1>永久</td></tr><tr><td rowspan=1 colspan=1>公共设施用地</td></tr><tr><td rowspan=1 colspan=1>临沂市兰陵县</td><td rowspan=1 colspan=1>兰陵变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.08</td></tr><tr><td rowspan=3 colspan=1>徐州市新沂市</td><td rowspan=3 colspan=1>姚湖变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>0.20</td></tr><tr><td rowspan=1 colspan=1>扩建堆土区</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1>0.40</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.60</td><td rowspan=1 colspan=1>0.60</td></tr></table>

表2.3-4 线路工程占地面积汇总表 单位： $\mathrm { h m } ^ { 2 }$
<table><tr><td colspan="2" rowspan="3">项目</td><td colspan="7" rowspan="1">按占地类型</td><td colspan="1" rowspan="3">合计</td></tr><tr><td colspan="1" rowspan="1">耕地</td><td colspan="3" rowspan="1">林地</td><td colspan="1" rowspan="1">园地</td><td colspan="1" rowspan="1">草地</td><td colspan="1" rowspan="1">其他土地</td></tr><tr><td colspan="1" rowspan="1">水浇地</td><td colspan="1" rowspan="1">乔木林</td><td colspan="1" rowspan="1">灌木林</td><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">其他园地</td><td colspan="1" rowspan="1">其他草地</td><td colspan="1" rowspan="1">空闲地</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">临沂市</td><td colspan="1" rowspan="1">45.98</td><td colspan="1" rowspan="1">7.52</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.52</td><td colspan="1" rowspan="1">0.26</td><td colspan="1" rowspan="1">0.20</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">53.96</td></tr><tr><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="2">塔基区</td><td colspan="1" rowspan="1">6.24</td><td colspan="1" rowspan="1">1.31</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.31</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.60</td></tr><tr><td colspan="1" rowspan="5">临时占地</td><td colspan="1" rowspan="1">22.00</td><td colspan="1" rowspan="1">4.25</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.25</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">26.43</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">3.12</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.24</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">6.04</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6.52</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">8.58</td><td colspan="1" rowspan="1">1.36</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.36</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.20</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">10.17</td></tr><tr><td colspan="1" rowspan="1">临时占地小计</td><td colspan="1" rowspan="1">39.74</td><td colspan="1" rowspan="1">6.21</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6.21</td><td colspan="1" rowspan="1">0.21</td><td colspan="1" rowspan="1">0.20</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">46.36</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">兰陵县</td><td colspan="1" rowspan="1">17.92</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.26</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">18.31</td></tr><tr><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="2">塔基区</td><td colspan="1" rowspan="1">2.20</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.25</td></tr><tr><td colspan="1" rowspan="4">临时占地</td><td colspan="1" rowspan="1">8.81</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">8.99</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">0.96</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.96</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">2.12</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.20</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">3.83</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.91</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">临时占地小计</td><td colspan="1" rowspan="1">15.72</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.21</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">16.06</td></tr><tr><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">罗庄区</td><td colspan="1" rowspan="1">0.98</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.98</td></tr><tr><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="2">塔基区</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.12</td></tr><tr><td colspan="1" rowspan="5">临时占地</td><td colspan="1" rowspan="1">0.44</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.44</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.12</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">0.22</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.22</td></tr><tr><td colspan="1" rowspan="1">临时占地小计</td><td colspan="1" rowspan="1">0.86</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.86</td></tr><tr><td colspan="1" rowspan="1">1.3</td><td colspan="1" rowspan="1">郯城县</td><td colspan="1" rowspan="1">27.08</td><td colspan="1" rowspan="1">7.44</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.44</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">34.67</td></tr><tr><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="2">塔基区</td><td colspan="1" rowspan="1">3.92</td><td colspan="1" rowspan="1">1.31</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.31</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.23</td></tr><tr><td colspan="1" rowspan="5">临时占地</td><td colspan="1" rowspan="1">12.75</td><td colspan="1" rowspan="1">4.25</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.25</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">17.00</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">2.04</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.16</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">3.84</td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.24</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">4.53</td><td colspan="1" rowspan="1">1.36</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.36</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6.04</td></tr><tr><td colspan="1" rowspan="1">临时占地小计</td><td colspan="1" rowspan="1">23.16</td><td colspan="1" rowspan="1">6.13</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6.13</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">29.44</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">徐州市新沂市</td><td colspan="1" rowspan="1">9.12</td><td colspan="1" rowspan="1">0.33</td><td colspan="1" rowspan="1">0.26</td><td colspan="1" rowspan="1">0.59</td><td colspan="1" rowspan="1">3.16</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">13.15</td></tr><tr><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="2">塔基区</td><td colspan="1" rowspan="1">1.26</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.44</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">1.82</td></tr><tr><td colspan="1" rowspan="5">临时占地</td><td colspan="1" rowspan="1">5.36</td><td colspan="1" rowspan="1">0.20</td><td colspan="1" rowspan="1">0.19</td><td colspan="1" rowspan="1">0.39</td><td colspan="1" rowspan="1">1.86</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">7.77</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.72</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">0.56</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.76</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">1.46</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.50</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">2.08</td></tr><tr><td colspan="1" rowspan="1">临时占地小计</td><td colspan="1" rowspan="1">7.86</td><td colspan="1" rowspan="1">0.28</td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1">0.51</td><td colspan="1" rowspan="1">2.72</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.20</td><td colspan="1" rowspan="1">11.33</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1">55.10</td><td colspan="1" rowspan="1">7.85</td><td colspan="1" rowspan="1">0.26</td><td colspan="1" rowspan="1">8.11</td><td colspan="1" rowspan="1">3.42</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">67.11</td></tr><tr><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="2">塔基区</td><td colspan="1" rowspan="1">7.50</td><td colspan="1" rowspan="1">1.36</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">1.39</td><td colspan="1" rowspan="1">0.49</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">9.42</td></tr><tr><td colspan="1" rowspan="5">临时占地</td><td colspan="1" rowspan="1">27.36</td><td colspan="1" rowspan="1">4.45</td><td colspan="1" rowspan="1">0.19</td><td colspan="1" rowspan="1">4.64</td><td colspan="1" rowspan="1">2.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">34.20</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">3.60</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.96</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">6.60</td><td colspan="1" rowspan="1">0.56</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.56</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.28</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">10.04</td><td colspan="1" rowspan="1">1.36</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">0.53</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">12.25</td></tr><tr><td colspan="1" rowspan="1">临时占地小计</td><td colspan="1" rowspan="1">47.60</td><td colspan="1" rowspan="1">6.49</td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1">6.72</td><td colspan="1" rowspan="1">2.93</td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">0.20</td><td colspan="1" rowspan="1">57.69</td></tr></table>

表2.3-5 本工程临时占用林草地情况一览表
<table><tr><td rowspan=3 colspan=2>行政区划</td><td rowspan=3 colspan=2>项目</td><td rowspan=1 colspan=4>临时占地面积（hm²）</td><td rowspan=3 colspan=1>所在地块</td><td rowspan=3 colspan=1>主要树草种类型</td><td rowspan=3 colspan=1>植被覆盖度(%)</td></tr><tr><td rowspan=1 colspan=3>林地</td><td rowspan=1 colspan=1>草地</td></tr><tr><td rowspan=1 colspan=1>乔木林</td><td rowspan=1 colspan=1>灌木林</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>其他草地</td></tr><tr><td rowspan=8 colspan=1>临沂市</td><td rowspan=2 colspan=1>兰陵县</td><td rowspan=2 colspan=1>鲁苏换流站</td><td rowspan=1 colspan=1>站外供排水设施区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>站外供排水管线穿越燕子河处、站外雨水排水管线出口处等</td><td rowspan=1 colspan=1>狗牙根</td><td rowspan=1 colspan=1>75</td></tr><tr><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1>站外临时堆土区现状未硬化区域</td><td rowspan=1 colspan=1>狗尾草</td><td rowspan=1 colspan=1>60</td></tr><tr><td rowspan=2 colspan=1>兰陵县</td><td rowspan=2 colspan=1>线路工程</td><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>线路跨越 S318 省道处</td><td rowspan=1 colspan=1>杨树</td><td rowspan=1 colspan=1>78</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>拓宽已有施工道路处</td><td rowspan=1 colspan=1>狗尾草</td><td rowspan=1 colspan=1>80</td></tr><tr><td rowspan=4 colspan=1>郯城县</td><td rowspan=4 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>4.25</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.25</td><td rowspan=1 colspan=1></td><td rowspan=4 colspan=1>B9~B13、B17~B23、B25、B36、B37、B40~B43、B91、B92、B98塔基及周边区域</td><td rowspan=4 colspan=1>银杏、杨树、狗牙根</td><td rowspan=4 colspan=1>85</td></tr><tr><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>1.36</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.36</td><td rowspan=1 colspan=1>0.15</td></tr><tr><td rowspan=3 colspan=1>徐州市</td><td rowspan=3 colspan=1>新沂市</td><td rowspan=3 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>0.19</td><td rowspan=1 colspan=1>0.39</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>T7、B31 塔基</td><td rowspan=2 colspan=1>杨树、紫穗槐、狗</td><td rowspan=3 colspan=1>69</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>线路跨越G311、G20 国道处</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>拓宽已有施工道路处</td><td rowspan=1 colspan=1>牙根</td></tr></table>

## 2.4. 土石方平衡

本工程土石方平衡的原则：施工过程中土石方原则上考虑挖方、填方、调出调入利用方最终平衡，尽量减少工程借方、余方。建构筑物基础挖方全部平整在原地或调出回填至所需区内，塔基施工余方就地回填在塔基区，土石方中不包括工程建设所需的混凝土、砂石料等建筑材料。

本工程挖填土石方总量为 $1 0 1 . 9 6 \mathrm { ~ \mathscr { H } ~ m ^ { 3 } }$ ，总挖方 51.76 万 $\mathrm { m } ^ { 3 }$ （其中表土剥离9.53万$\mathrm { m } ^ { 3 }$ ，基础开挖土石方39.82 万 $\mathrm { m } ^ { 3 }$ ，钻渣 2.41 万 $\mathrm { m } ^ { 3 }$ ），总填方50.20万 $\mathrm { m } ^ { 3 }$ （其中表土回覆 $7 . 9 7 \ \overline { { \mathrm { ~ H ~ } } } \mathrm { m } ^ { 3 }$ ，基础回填土石方 $3 9 . 8 2 \mathrm { ~ } \overline { { \mathrm { ~ / ~ } } } \mathrm { ~ m ~ } ^ { 3 }$ ，钻渣 $2 . 4 1 \ \mathcal { F } \mathrm { ~ m } ^ { 3 } \ \mathrm { ~ ) ~ }$ ），无借方，总余方 1.56万 $\mathrm { m } ^ { 3 }$ ，均为表土。余方按照兰陵县长城镇人民政府的统筹意见将该工程产生的余土运送至兰陵城投 $\bar { \mu } \dot { J } ^ { \dot { } }$ 业有限公司车辋镇孟庄 $\bar { \varkappa } \dot { \Gamma }$ 区项目进行集中储备，详见附件5。

## 2.4.1. 工程土石方平衡情况

## （1）鲁苏换流站

换流站站区主要是场地平整及基础挖填而产生较大量土方，进站道路、站外供排水设施区和站外电力设施区主要是施工挖填土方，施工生产生活区主要是场地平整挖填土方。

站区主要是场地平整及基础挖填而产生较大量土方，场平阶段产生挖方3.11万 $\mathrm { m } ^ { 3 }$ 包括表 $\pm 2 . 7 8 \ \mathcal { H } \ \mathrm { m } ^ { 3 }$ 、一般土石方0.33万 $\mathrm { m } ^ { 3 }$ ，表土 0.87 万 $\mathrm { m } ^ { 3 }$ 后期用于本区绿化工程，调出表土 0.40 万 $\mathrm { m } ^ { 3 }$ 至施工生产生活区用于后期复耕，剩余表土 1.51 万 $\mathrm { m } ^ { 3 }$ 考虑外运进行综合利用，一般土石方中 0.04万 $\mathrm { m } ^ { 3 }$ 调入进站道路区用于道路修筑，其余全部回填于本区用于场地初平。场地初平后进行建构筑物基础施工， $\vec { p ^ { \underline { { { \nu } } } } }$ 生基槽余土16.30万 $\mathrm { m } ^ { 3 }$ （包括计列建筑面积的建筑物及事故油池、阀冷水池、设备构支架、地下管沟等独立构筑物基础挖方），槽余土均用于站址终平。综上，站区挖方19.41 万 $\mathrm { m } ^ { 3 }$ （含表土2.78万 $\mathrm { m } ^ { 3 }$ ），填方 17.46 万 $\mathrm { m } ^ { 3 }$ （含表土 0.87 万 $\mathrm { m } ^ { 3 } \mathrm { ~ , ~ }$ ），调出表土 0.40 万 $\mathrm { m } ^ { 3 }$ 至施工生产生活区、一般土石方 0.04 万 $\mathrm { m } ^ { 3 }$ 至进站道路区，无借方，余方 1.51万 $\mathrm { m } ^ { 3 }$ ，均为表土。

进站道路区前期清基产生表土 0.06 万 $\mathrm { m } ^ { 3 }$ ，清基完毕后进行场平与边坡建设，产生挖方 $0 . 0 2 \mathrm { ~ } \mathcal { F } \mathrm { ~ m ~ } ^ { 3 }$ ，填方 0.08 万 $\mathrm { m } ^ { 3 }$ 。进站道路区挖方 0.08 万 $\mathrm { m } ^ { 3 }$ （含表土 $0 . 0 2 \ \mathcal { F } \ \mathrm { m } ^ { 3 } \ )$ ），填方 0.09 万 $\mathrm { m } ^ { 3 }$ （含表土0.01 万 $\mathbf { m } ^ { 3 } \mathbf { \Psi } ,$ ），调入站区土石方0.04万 $\mathrm { m } ^ { 3 }$ 、兰陵变电站基槽余土 0.02 万 $\mathrm { m } ^ { 3 }$ ，无借方，余方0.05万 $\mathrm { m } ^ { 3 }$ ，均为表土。

施工生产生活区建设过程中产生少量场平挖方，挖方 1.40 万 $\mathrm { m } ^ { 3 }$ （含表土 1.20 万m3），填方 1.80 万 $\mathrm { m } ^ { 3 }$ （含表土1.60万m3），调入站区表土0.40万 $\mathrm { m } ^ { 3 }$ ，无借方，无余方。

站外供排水设施区、站外电力设施区均挖填自平衡，供排水管线及电缆施工开挖土 方压实回填于原位，塔基挖方平摊于永久占地范围内。

## （2）兰陵变电站

兰陵变电站间隔扩建区挖方 0.02万 $\mathrm { m } ^ { 3 }$ ，均为基槽余土，挖方调运至鲁苏换流站用于其进站道路修筑，运距约19km，不涉及余方、借方。

## （3）姚湖变电站

姚湖变电站挖方0.21万m3，其中基槽余土0.06万m3，目前站内远景主变预留区域已产生一定的沉降，本期扩建产生的基槽余土填入站内远景主变预留区域（扩建填土区），本期间隔扩建区域及基槽余土回填区域均需进行表土剥离，产生表土 0.15 万m3，表土全部用于站内绿化。因此，姚湖站挖方全部回填，不涉及余方、借方。

## （4）线路工程

线路工程塔基土石方开挖填筑活动主要集中在基坑、接地槽和施工基面的开挖、填筑，本工程还有部分塔基采用了灌注桩基础，需要设置泥浆沉淀池，泥浆进行沉淀干化处理，达标后合理处置，施工结束后进行土地整治或复耕。

工程沿线均为平原，牵张场区多位于耕地，同时采用铺设钢板、彩条布铺垫和密目网苫盖进行防护，基本不涉及土石方挖填。

跨越施工场地占地区一般依地形搭建竹架，因此跨越施工场地一般不涉及土石方挖填。

本工程沿线不存在地形起伏较大区域，且主体设计已考虑施工道路区施工过程中铺设钢板，局部存在田间灌溉渠（田间灌溉渠上口宽不大于0.8m）区域铺设钢板可满足车辆通行需求，无需进行土石方挖填。

线路工程挖方 17.92 万 $\mathrm { m } ^ { 3 }$ （含表土 3.11 万 $\mathrm { m } ^ { 3 }$ 、土石方 12.56 万 $\mathrm { m } ^ { 3 }$ 、钻渣 2.25 万$\mathbf { m } ^ { 3 } )$ ，填方 17.92 万 $\mathrm { m } ^ { 3 }$ （含表土 3.11 万 $\mathrm { m } ^ { 3 }$ 、土石方 12.56 万 $\mathrm { m } ^ { 3 }$ 、钻渣 2.25 万 $\mathbf { m } ^ { 3 } \mathbf { \Psi } ,$ ），无借方，无余方。

## 2.4.2. 表土保护及利用情况

## 2.4.2.1. 表土资源调查与评价

本工程通过实地调查、查阅沿线各区县县志及水土保持规划并结合第二次全国土壤普查成果等资料对项目区表土资源进行调查。实地调查点位选取沿线各区县不同占地类型典型区域，工程沿线典型土壤剖面见章节 2.7.5。

临沂市兰陵县及罗庄区境内以壤质土为主，大部分表土适耕期长，适耕性良好，有机质含量一般为1.0\~2.0%，pH为6.5\~7.5；郯城县境内以壤质土为主，有机质含量一般为1.2\~1.6%，pH为6.5\~7.5；徐州市新沂市境内以壤质土、黏质土为主，整体有机质含量一般为 0.7\~1.8%，pH 为 6.5\~7.5。

本工程占用耕地、林地、园地、草地、交通运输用地及公共管理与公共服务用地绿化区域均存在可剥离表土，表土厚度约 25\~30cm，耕地可剥离厚度为 30cm，园地、林地、草地、交通运输用地绿化带平均可剥离厚度为 25cm。此外，兰陵变电站间隔扩建区地面为碎石地坪，无表土资源，故本期扩建不考虑表土保护措施。

表2.4-1 表土资源调查点位表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>行政区</td><td rowspan=1 colspan=1>占地类型</td><td rowspan=1 colspan=1>经纬度</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>临沂市兰陵县</td><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=1>118°09&#x27;04.3910&quot;, 34°50&#x27;12.5114&quot;</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>临沂市兰陵县</td><td rowspan=1 colspan=1>交通运输用地（绿化带）</td><td rowspan=1 colspan=1>118°06&#x27;37.2785&quot;, 34°48&#x27;47.5990&quot;</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>临沂市兰陵县</td><td rowspan=1 colspan=1>草地</td><td rowspan=1 colspan=1>118°09&#x27;45.6333&quot;, 34°46&#x27;49.1818&quot;</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>临沂市兰陵县</td><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=1>118°10&#x27;23.0347&quot;, 34°42&#x27;11.9334&quot;</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>临沂市兰陵县</td><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=1>118°10&#x27;15.5803&quot;, 34°42&#x27;07.0116&quot;</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>临沂市兰陵县</td><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=1>118°10&#x27;13.5718&quot;, 34°41&#x27;56.4692&quot;</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>临沂市郯城县</td><td rowspan=1 colspan=1>林地</td><td rowspan=1 colspan=1>118°11&#x27;31.3386&quot;, 34°38&#x27;45.9169&quot;</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>临沂市郯城县</td><td rowspan=1 colspan=1>林地</td><td rowspan=1 colspan=1>118°14&#x27;10.3519&quot;， 34°34&#x27;22.4461&quot;</td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>临沂市郯城县</td><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=1>118°16&#x27;33.3601&quot;, 34°30&#x27;07.9825&quot;</td></tr><tr><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>临沂市郯城县</td><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=1>118°22&#x27;03.5895&quot;， 34°27&#x27;21.1444&quot;</td></tr><tr><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>徐州市新沂市</td><td rowspan=1 colspan=1>林地</td><td rowspan=1 colspan=1>118°23&#x27;32.2307&quot;, 34°24&#x27;03.8921&quot;</td></tr><tr><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>徐州市新沂市</td><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=1>118°26&#x27;26.6987&quot;, 34°19&#x27;20.3651&quot;</td></tr><tr><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>徐州市新沂市</td><td rowspan=1 colspan=1>园地</td><td rowspan=1 colspan=1>118°25&#x27;42.2427&quot;, 34°17&#x27;50.7487&quot;</td></tr></table>

## 2.4.2.2. 表土剥离及利用情况

本工程鲁苏换流站站区围墙内区域、进站道路区、站外供排水设施区及站外电力设施区开挖区域施工前均需进行表土，施工生产生活区虽场平工程量较小，但施工期地表布置有硬化且压占时间较长，需进行表土剥离。姚湖变电站站内空地现状均为绿化地坪，间隔扩建区、扩建填土区均涉及土方开挖、回填施工，需进行表土剥离。线路工程塔基区土方开挖、回填施工主要集中在塔基永久占地范围内及泥浆沉淀池开挖区域，相关区域进行表土剥离。本工程表土剥离量共计 9.53万m3，表土回覆量共计7.97万m3。

## （1）鲁苏换流站

1）站区：施工前，对围墙内占用耕地区域进行表土剥离，剥离厚度根据地表情况按 30cm 考虑，剥离面积共 9.25hm2，表土剥离量为 2.78 万 m3，其中 1.27 万 m3集中堆放于站外临时堆土区，1.51万m3根据《兰陵县人民政府办公室 关于印发〈兰陵县工程建设项目动用砂石资源处置管理实施方案（试行）〉的通知》要求，按照兰陵县长城镇人民政府的统筹意见将该工程产生的余土运送至兰陵城投矿业有限公司车辋镇孟庄矿区项目进行集中储备。施工后期站区剥离表土0.87 万 m3由站外临时堆土区运至站内用于站区绿化工程，0.40万m3运至施工生产生活区用于后期复耕。

2）进站道路区：施工前，对进站道路区占用耕地区域进行表土剥离，剥离厚度30cm，剥离面积为0.19hm2，表土剥离量为 0.06万m3，其中0.01万m3集中堆放于站外临时堆土区，0.05万m3与站区多余表土一并外运。进站道路施工完毕后表土0.01万m3用于边坡植草护坡，表土回覆厚度约25cm，回覆表土量0.01万m3。

3）施工生产生活区：场地平整前，对施工生产生活区占用耕地区域进行表土剥离，剥离厚度 30cm，剥离面积 4.00hm2，表土剥离量为 1.20 万 m3，剥离的表土堆放于站外临时堆土区。施工后期调入站区表土 0.40 万m3及自身剥离表土 1.20 万 m3回覆于场地内进行复耕。

4）站外供排水设施区：施工前，对占用耕地、交通运输用地绿化带、草地的施工开挖区域进行表土剥离，剥离厚度25\~30cm，剥离面积7.68hm2，表土剥离量为2.18万m3，剥离的表土就近堆放在管线一侧或拉管施工临时占地范围内，并加以防护。施工结束后表土回覆于原位，为复耕及植被恢复提供条件。

5）站外电力设施区：施工前，对占用耕地的施工开挖及杆塔永久占地区域进行表土剥离，剥离厚度 30cm，剥离面积为 0.15hm2，表土剥离量为 0.05 万m3，剥离的表土临时堆放在施工临时占地范围内，并加以防护。施工结束后将表土回覆至本区用于复耕。

## （2）姚湖变电站

姚湖变电站站内空地现状均为绿化地坪，本期扩建工程扰动区域（间隔扩建区、扩建填土区）均需进行表土剥离，剥离厚度按 25cm 考虑，剥离面积 0.60hm2，剥离表土0.15 万 m3，剥离的表土于扩建填土区集中堆放周转，施工结束后回覆于扰动范围内空地并恢复绿化。

## （3）线路工程

1）塔基区：在施工前，本工程对开挖或回填扰动的存在表土区域剥离表土，一般为塔基永久占地范围及泥浆沉淀池开挖区域，占用耕地剥离厚度为30cm，占用林地、园地、草地剥离厚度为25cm。塔基施工临时占压区域将采取彩条布铺垫进行临时防护，不再进行表土剥离，以减少扰动破坏。塔基区表土剥离面积共计10.76hm2，表土剥离量共计 3.11 万 m3。

表土剥离均在施工前期完成，剥离前先行进行定位及定线，将不同的剥离单元进行画线，标明不同单元土壤剥离的范围和厚度，定位及定线定线完成后进行清障，对影响施工的障碍物进行清除，不影响施工及余土堆放的灌木、乔木应做好保护。本工程地形条件良好，表土剥离以机械剥离为主。

## 2.4.2.3. 表土就地保护

根据《生产建设项目水土保持技术标准》（GB50433-2018），临时占地范围内扰动深度小于20cm 的表土可不剥离，宜采取铺垫等保护措施。鲁苏换流站站区围墙外区域、站外供排水设施区及站外电力设施区开挖区域、站外临时堆土区，线路工程塔基施工临时占地大部分区域、牵张场区、跨越施工场地区、施工道路区基本不涉及土方开挖及回填施工，对表土进行就地保护。本工程表土就地保护面积共计67.24hm2，表土就地保护量共计 19.55 万 m3。

## （1）鲁苏换流站

1）站区：鲁苏换流站施工前期先行建设围墙，围墙外区域基本不产生扰动，表土可直接原位保护。

2）站外临时堆土区：站外临时堆土区堆放土方均为表土，对地表的扰动仅为临时压占，无需考虑其他的表土保护。

3）站外供排水设施区、站外电力设施区：除施工开挖区域外，施工场地用于施工作业及土方、施工材料堆放，对地表的扰动仅为临时压占，对临时堆土、料区域铺设彩条布以保护地表。

## （2）线路工程

1）塔基区：塔基施工临时占地施工过程中除泥浆沉淀池开挖区域外基本不涉及土石方挖填，主要用于临时堆置土方、砂石料、水、材料和工具等并为组塔施工提供场地，施工过程中对临时压占区域布设彩条布进行铺垫。

2）牵张场区：本工程沿线地形条件较好，牵张场地采取铺垫彩条布、铺设钢板等进行临时防护，不再进行表土剥离，以减少扰动破坏。

3）跨越施工场地区：该区域以临时占压为主，不再进行表土剥离。

4）施工道路区：本工程新修及拓宽施工道路主要对路面进行平整，扰动程度较轻，同时施工过程中铺设钢板进行防护，故不再进行表土剥离。

本工程表土剥离及回覆一览见表 2.4-2，表土保护情况见表 2.4-3，石方平衡一览表见表 2.4-4 及图 2.4-1。

表2.4-2 表土剥离及回覆平衡一览表 单位：万 $\mathrm { m } ^ { 3 }$
<table><tr><td rowspan=1 colspan=3>分区</td><td rowspan=1 colspan=1>剥离面积(hm²)</td><td rowspan=1 colspan=1>剥离厚度(m)</td><td rowspan=1 colspan=1>表土剥离(万m3)</td><td rowspan=1 colspan=1>表土回覆(万m³)</td><td rowspan=1 colspan=1>回填区域</td><td rowspan=1 colspan=1>调入量(万m³)</td><td rowspan=1 colspan=1>调出量(万m³)</td><td rowspan=1 colspan=1>临时堆存场地</td><td rowspan=1 colspan=1>余方(万m³)</td></tr><tr><td rowspan=8 colspan=1>山东省临沂市</td><td rowspan=6 colspan=1>鲁苏换流站</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>9.25</td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1>2.78</td><td rowspan=1 colspan=1>0.87</td><td rowspan=1 colspan=1>站内绿化区域</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>1.51</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>0.19</td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>进站道路边坡</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>0.05</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>4.00</td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1>1.20</td><td rowspan=1 colspan=1>1.60</td><td rowspan=1 colspan=1>回覆于原位</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站外供排水设施区</td><td rowspan=1 colspan=1>7.68</td><td rowspan=1 colspan=1>0.25~0.30</td><td rowspan=1 colspan=1>2.18</td><td rowspan=1 colspan=1>2.18</td><td rowspan=1 colspan=1>回覆于原位</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>施工临时占地</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站外电力设施区</td><td rowspan=1 colspan=1>0.15</td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>回覆于原位</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>施工临时占地</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>21.27</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>6.27</td><td rowspan=1 colspan=1>4.71</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.56</td></tr><tr><td rowspan=1 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>8.76</td><td rowspan=1 colspan=1>0.25~0.30</td><td rowspan=1 colspan=1>2.54</td><td rowspan=1 colspan=1>2.54</td><td rowspan=1 colspan=1>回覆于原位</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>施工临时占地</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>30.03</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>8.81</td><td rowspan=1 colspan=1>7.25</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.56</td></tr><tr><td rowspan=5 colspan=1>江苏省徐州市</td><td rowspan=3 colspan=1>姚湖变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>0.25</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>回覆于绿化区域</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>扩建填土区</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>扩建填土区</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1>0.25</td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1>回覆于绿化区域</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>施工扰动范围内</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.60</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.15</td><td rowspan=1 colspan=1>0.15</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>2.00</td><td rowspan=1 colspan=1>0.25~0.30</td><td rowspan=1 colspan=1>0.57</td><td rowspan=1 colspan=1>0.57</td><td rowspan=1 colspan=1>回覆于原位</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>施工临时占地</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>2.60</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.72</td><td rowspan=1 colspan=1>0.72</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>总计</td><td rowspan=1 colspan=1>32.63</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.53</td><td rowspan=1 colspan=1>7.97</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.41</td><td rowspan=1 colspan=1>0.41</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.56</td></tr></table>

表2.4-3 表土保护情况一览表 单位：万m3
<table><tr><td rowspan=1 colspan=1>行政区</td><td rowspan=1 colspan=2>防治分区</td><td rowspan=1 colspan=1>可剥离范围（hm²）</td><td rowspan=1 colspan=1>剥离面积（hm²）</td><td rowspan=1 colspan=1>剥离量（万m³）</td><td rowspan=1 colspan=1>就地保护面积（hm²）</td><td rowspan=1 colspan=1>就地保护量（万m³）</td></tr><tr><td rowspan=14 colspan=1>山东省临沂市</td><td rowspan=7 colspan=1>鲁苏换流站</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>9.63</td><td rowspan=1 colspan=1>9.25</td><td rowspan=1 colspan=1>2.78</td><td rowspan=1 colspan=1>0.38</td><td rowspan=1 colspan=1>0.11</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>0.19</td><td rowspan=1 colspan=1>0.19</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>4.00</td><td rowspan=1 colspan=1>4.00</td><td rowspan=1 colspan=1>1.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站外供排水设施区</td><td rowspan=1 colspan=1>16.83</td><td rowspan=1 colspan=1>7.68</td><td rowspan=1 colspan=1>2.18</td><td rowspan=1 colspan=1>9.15</td><td rowspan=1 colspan=1>2.65</td></tr><tr><td rowspan=1 colspan=1>站外电力设施区</td><td rowspan=1 colspan=1>1.81</td><td rowspan=1 colspan=1>0.15</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>1.64</td><td rowspan=1 colspan=1>0.49</td></tr><tr><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.52</td><td rowspan=1 colspan=1>0.13</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>32.99</td><td rowspan=1 colspan=1>21.27</td><td rowspan=1 colspan=1>6.27</td><td rowspan=1 colspan=1>11.69</td><td rowspan=1 colspan=1>3.38</td></tr><tr><td rowspan=1 colspan=1>兰陵变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=5 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>34.03</td><td rowspan=1 colspan=1>8.76</td><td rowspan=1 colspan=1>2.54</td><td rowspan=1 colspan=1>25.02</td><td rowspan=1 colspan=1>7.29</td></tr><tr><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1>3.24</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.19</td><td rowspan=1 colspan=1>0.95</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>6.52</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>6.36</td><td rowspan=1 colspan=1>1.88</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>10.17</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>10.17</td><td rowspan=1 colspan=1>2.97</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>53.96</td><td rowspan=1 colspan=1>8.76</td><td rowspan=1 colspan=1>2.54</td><td rowspan=1 colspan=1>44.74</td><td rowspan=1 colspan=1>13.09</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>86.95</td><td rowspan=1 colspan=1>30.03</td><td rowspan=1 colspan=1>8.81</td><td rowspan=1 colspan=1>56.43</td><td rowspan=1 colspan=1>16.47</td></tr><tr><td rowspan=9 colspan=1>江苏省徐州市</td><td rowspan=3 colspan=1>姚湖变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>扩建填土区</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.60</td><td rowspan=1 colspan=1>0.60</td><td rowspan=1 colspan=1>0.15</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=5 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>9.39</td><td rowspan=1 colspan=1>2.00</td><td rowspan=1 colspan=1>0.57</td><td rowspan=1 colspan=1>7.32</td><td rowspan=1 colspan=1>2.09</td></tr><tr><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1>0.72</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.71</td><td rowspan=1 colspan=1>0.20</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>0.76</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.74</td><td rowspan=1 colspan=1>0.21</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>2.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.04</td><td rowspan=1 colspan=1>0.58</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>12.91</td><td rowspan=1 colspan=1>2.00</td><td rowspan=1 colspan=1>0.57</td><td rowspan=1 colspan=1>10.81</td><td rowspan=1 colspan=1>3.08</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>13.51</td><td rowspan=1 colspan=1>2.60</td><td rowspan=1 colspan=1>0.72</td><td rowspan=1 colspan=1>10.81</td><td rowspan=1 colspan=1>3.08</td></tr><tr><td rowspan=1 colspan=3>总计</td><td rowspan=1 colspan=1>100.46</td><td rowspan=1 colspan=1>32.63</td><td rowspan=1 colspan=1>9.53</td><td rowspan=1 colspan=1>67.24</td><td rowspan=1 colspan=1>19.55</td></tr></table>

表2.4-4 本工程土石方平衡一览表 单位：万m3
<table><tr><td rowspan=2 colspan=3>分区</td><td rowspan=1 colspan=4>开挖量</td><td rowspan=1 colspan=4>回填量</td><td rowspan=2 colspan=1>调入</td><td rowspan=2 colspan=1>调出</td><td rowspan=2 colspan=1>借方</td><td rowspan=1 colspan=1>余方</td></tr><tr><td rowspan=1 colspan=1>表层土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>钻渣</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>表层土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>钻渣</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>表层土</td></tr><tr><td rowspan=9 colspan=1>山东省临沂市</td><td rowspan=6 colspan=1>鲁苏换流站</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>2.78</td><td rowspan=1 colspan=1>16.63</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>19.41</td><td rowspan=1 colspan=1>0.87</td><td rowspan=1 colspan=1>16.59</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>17.46</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.44</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.51</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.05</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>1.20</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.40</td><td rowspan=1 colspan=1>1.60</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.80</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站外供排水设施区</td><td rowspan=1 colspan=1>2.18</td><td rowspan=1 colspan=1>10.22</td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1>12.49</td><td rowspan=1 colspan=1>2.18</td><td rowspan=1 colspan=1>10.22</td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1>12.49</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站外电力设施区</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>6.27</td><td rowspan=1 colspan=1>27.18</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>33.61</td><td rowspan=1 colspan=1>4.71</td><td rowspan=1 colspan=1>27.20</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>32.07</td><td rowspan=1 colspan=1>0.46</td><td rowspan=1 colspan=1>0.44</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.56</td></tr><tr><td rowspan=1 colspan=1>兰陵变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>2.54</td><td rowspan=1 colspan=1>7.58</td><td rowspan=1 colspan=1>1.97</td><td rowspan=1 colspan=1>12.09</td><td rowspan=1 colspan=1>2.54</td><td rowspan=1 colspan=1>7.58</td><td rowspan=1 colspan=1>1.97</td><td rowspan=1 colspan=1>12.09</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>8.81</td><td rowspan=1 colspan=1>34.78</td><td rowspan=1 colspan=1>2.13</td><td rowspan=1 colspan=1>45.72</td><td rowspan=1 colspan=1>7.25</td><td rowspan=1 colspan=1>34.78</td><td rowspan=1 colspan=1>2.13</td><td rowspan=1 colspan=1>44.16</td><td rowspan=1 colspan=1>0.46</td><td rowspan=1 colspan=1>0.46</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.56</td></tr><tr><td rowspan=5 colspan=1>江苏省徐州市</td><td rowspan=3 colspan=1>姚湖变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>扩建填土区</td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.15</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.21</td><td rowspan=1 colspan=1>0.15</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.21</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>0.57</td><td rowspan=1 colspan=1>4.98</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>5.83</td><td rowspan=1 colspan=1>0.57</td><td rowspan=1 colspan=1>4.98</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>5.83</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>0.72</td><td rowspan=1 colspan=1>5.04</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>6.04</td><td rowspan=1 colspan=1>0.72</td><td rowspan=1 colspan=1>5.04</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>6.04</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>总计</td><td rowspan=1 colspan=1>9.53</td><td rowspan=1 colspan=1>39.82</td><td rowspan=1 colspan=1>2.41</td><td rowspan=1 colspan=1>51.76</td><td rowspan=1 colspan=1>7.97</td><td rowspan=1 colspan=1>39.82</td><td rowspan=1 colspan=1>2.41</td><td rowspan=1 colspan=1>50.20</td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1>0.53</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.56</td></tr></table>

## 2.5. 拆迁（移民）安置及专项设施改（迁）建

## 2.5.1. 拆迁（移民）安置

本工程建设因无法避让部分居民建筑物，需要进行拆除。拆迁及其安置工作执行国家及地方有关拆迁安置政策，由建设单位按当地标准进行补偿，由地方政府组织实施，相应水土流失防治工作由地方政府负责。因此，拆迁（移民）安置不纳入本工程防治责任范围。

## 2.5.2. 专项设施改（迁）建

本工程不涉及专项设施改（迁）建，鲁苏换流站站址占用农村道路（土路）采用货币补偿的形式进行赔偿。

## 2.6. 施工进度

本工程为建设类项目，本工程计划于2026年7月开工，2027年12月完工，总工期18个月。本工程进度安排见表2.6-1。

## （1）鲁苏换流站工程

土建工程及施工准备期：13 个月，2026 年7月\~2026 年7月，完成施工用水用地引接后进行变电站土建、基础等工程建设；

设备安装工程：4 个月，2026年 7月\~2027 年10月，进行设备和组件安装等活动；  
清场验收：2个月，2027年11月\~2027 年12 月，进行现场清理及综合验收。

## （2）兰陵变电站、姚湖变电站工程

土建工程及施工准备期：2个月，2026年7月\~2026 年8月，清理场地后完成扩建区域土建、基础等工程建设；

设备安装工程及验收：2个月，2026年8月\~2027 年9月，进行设备和组件安装等活动，后续完成现场清理。

## （3）线路工程

基础及组塔工程：12个月，2026 年10月\~2027 年9月，进行塔基基础开挖及回填等施工活动，同步布设施工临时道路以满足进场需要，基础施工完成后进行杆塔材料搬运和组建等活动，单基塔基础施工到组塔完成时间约 3个月；

架线工程：3个月，2027年6月\~2027 年8月，架线施工期间布设牵张场、跨越架等以进行线路架设等活动，架线施工完成后对牵张场区、跨越施工场地区、施工道路区、

塔基及塔基施工场地区占用土地进行恢复，单个牵张场、跨越施工场地使用时间约1个月；

清场验收：2个月，2027年7月\~2027 年8月，进行现场清理及综合验收。

表2.6-1 本工程施工进度一览表 单位：月
<table><tr><td rowspan=2 colspan=2>项目</td><td rowspan=1 colspan=6>2026年</td><td rowspan=1 colspan=12>2027年</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>12</td></tr><tr><td rowspan=1 colspan=2>1、鲁苏换流站工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>站区</td><td rowspan=2 colspan=1>施工准备及土建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>设备安装调试</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>进站道路区、站外供排水设施区、站外电力设施区</td><td rowspan=2 colspan=1>施工准备及土建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>施工生产生活区、站外临时堆土区</td><td rowspan=2 colspan=1>施工准备及土建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>2、兰陵变电站、姚湖变电站间隔扩建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>间隔扩建区</td><td rowspan=2 colspan=1>施工准备及土建工程</td><td rowspan=2 colspan=1>_</td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1>_</td></tr><tr><td rowspan=1 colspan=1>设备安装调试</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>3、线路工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>塔基区</td><td rowspan=2 colspan=1>施工准备及土建工程</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>立塔、架线、调试、清场、验收、消缺</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>牵张场区、跨越施工区、施工道路区</td><td rowspan=2 colspan=1>施工准备及土建工程</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

## 2.7. 自然概况

## 2.7.1. 地质

## （1）鲁苏换流站

鲁苏换流站站址地处华北板块东南缘，上覆地层为第四系全新统人工填土层、冲洪积层、第四系上更新统冲洪积层，岩性主要为素填土、粘性土、砂土、粉土。地下水类型主要为孔隙潜水和微承压水。抗震设防烈度为8度，设计地震分组为第二组，拟建场地基于 II 类场地地震动峰值加速度为 0.214g，反应谱特征周期为 0.45s。站址无滑坡、危岩和塌陷、滚石、泥石流、采空塌陷、地面沉降、断层等不良地质作用发育。

## （2）兰陵变电站

兰陵变电站站址地处华北板块东南缘，勘测揭露地层为第四系全新统冲洪积层，下伏第三系泥岩和寒武系石灰岩，岩性主要为粉质粘土、细中砂、中粗砂、泥岩、石灰岩。地下水主要为上层滞水及基岩裂隙水。抗震设防烈度为8 度，设计地震分组为第二组，地震动峰值加速度为0.20g，反应谱特征周期为0.40s。站址无滑坡、危岩和塌陷、滚石、泥石流、采空塌陷、地面沉降、断层等不良地质作用发育。

## （3）姚湖变电站

姚湖变电站站址地处郯庐断裂带，勘察揭露土层为第四系沉积土，岩性主要为素填土、粉质粘土、含砂粉质黏土、全风化片麻岩、强风化片麻岩。地下水主要为上层滞水及基岩裂隙水。站址区50年超越概率10%的地震动峰值加速度为0.20g（相应的地震基本烈度为Ⅷ度）。抗震设计分组按第一组考虑，场地的设计特征周期为0.35s。站址无滑坡、危岩和塌陷、滚石、泥石流、采空塌陷、地面沉降、断层等不良地质作用发育。

## （4）线路工程

根据《中国地震动参数区划图》(GB18306-2015)，基于II 类场地线路沿线地震动峰值加速度为 0.20g(相应的地震基本烈度为 8 度)，地震动反应谱特征周期为 0.40s。相应地震设计分组为第二组。

沿线地基土上部一般由第四系全新统冲积洪积层、第四系上更新统冲洪积层河湖相沉积物组成，地层岩性主要为粘性土及砂土，山东省境内部分区段为砾岩、石灰岩，江苏省境内部分区段为砂岩、花岗岩。

沿线地下水类型主要包括孔隙潜水、基岩裂隙水、承压水、上层滞水，地下水及地下水位以上场地土对混凝土结构及钢筋砼结构中的钢筋具微腐蚀性；浅层场地土对钢结

构具中等\~强腐蚀性。

沿线无岩溶与土洞、崩塌、滑坡、泥石流、地表塌陷、断层等不良地质作用存在。2.7.2. 地貌

## （1）鲁苏换流站

鲁苏换流站站址地貌成因类型为冲洪积平原，场地地势平坦开阔，自然标高在39.0\~40.0m。场地现状以耕地为主，分布有少量乡村道路。站址占用农村道路（土路）采用货币补偿的形式进行赔偿。

## （2）兰陵变电站

兰陵变电站站址属于冲洪积平原，地形平坦，自然标高在47.15\~47.69m，站区设计标高 48.13m。现状站址周边以耕地为主。

本期扩建位置位于站区500kV配电装置场地自北向南第三、四个间隔，扩建场地现状铺设有碎石地坪。

## （3）姚湖变电站

姚湖变电站站址属于冲洪积平原，地形平坦，自然标高在39.45\~40.59m，站区设计标高 41.00m。现状站址周边以园地为主。

本期扩建位置位于站区500kV配电装置场地自北向南第三、四个间隔，扩建场地现状为绿化。

## （4）线路工程

## 1）临沂市境内地貌

临沂市境内线路沿线地形地貌属平原区，沿线海拔高程在 25\~40m，于兰陵县、罗庄区境内土地利用现状以耕地为主，于郯城县境内土地利用现状以耕地、林地为主，其中林地以银杏林为主。

## 2）徐州市境内地貌

徐州市新沂市境内线路沿线地形地貌属平原区，沿线海拔高程在 25\~40m，土地利用现状以耕地、园地用地为主，园地主要为桃园。

## 2.7.3. 气象

工程项目区属暖温带季风性气候，项目区内雨季为每年的6\~9月。根据工程沿线经过各行政区有代表性的气象站近 30 年的实测气象资料，本工程沿线各行政区基本气象

要素特征值统计见表2.7-1。

表2.7-1 本工程沿线各行政区基本气象要素特征值表
<table><tr><td rowspan=1 colspan=1>行政区</td><td rowspan=1 colspan=1>临沂市</td><td rowspan=1 colspan=1>徐州市</td></tr><tr><td rowspan=1 colspan=1>多年平均气温（℃）</td><td rowspan=1 colspan=1>13.2</td><td rowspan=1 colspan=1>14.3</td></tr><tr><td rowspan=1 colspan=1>极端最高气温（℃）</td><td rowspan=1 colspan=1>41.2</td><td rowspan=1 colspan=1>38.9</td></tr><tr><td rowspan=1 colspan=1>极端最低气温（℃）</td><td rowspan=1 colspan=1>-24.9</td><td rowspan=1 colspan=1>-15.4</td></tr><tr><td rowspan=1 colspan=1>≥10℃积温</td><td rowspan=1 colspan=1>4380</td><td rowspan=1 colspan=1>4583</td></tr><tr><td rowspan=1 colspan=1>多年平均蒸发量（mm）</td><td rowspan=1 colspan=1>957</td><td rowspan=1 colspan=1>968</td></tr><tr><td rowspan=1 colspan=1>多年平均降水量（mm）</td><td rowspan=1 colspan=1>862</td><td rowspan=1 colspan=1>904</td></tr><tr><td rowspan=1 colspan=1>无霜期（天）</td><td rowspan=1 colspan=1>210</td><td rowspan=1 colspan=1>201</td></tr><tr><td rowspan=1 colspan=1>最大冻土深度（cm）</td><td rowspan=1 colspan=1>31</td><td rowspan=1 colspan=1>28</td></tr><tr><td rowspan=1 colspan=1>全年主导风向</td><td rowspan=1 colspan=1>EN、SE</td><td rowspan=1 colspan=1>E</td></tr><tr><td rowspan=1 colspan=1>年平均风速（m/s）</td><td rowspan=1 colspan=1>2.7</td><td rowspan=1 colspan=1>2.2</td></tr><tr><td rowspan=1 colspan=1>平均相对湿度（%）</td><td rowspan=1 colspan=1>70</td><td rowspan=1 colspan=1>71</td></tr><tr><td rowspan=1 colspan=1>24h最大降水量（mm）</td><td rowspan=1 colspan=1>284.7</td><td rowspan=1 colspan=1>265.7</td></tr></table>

## 2.7.4. 水文

本工程涉及淮河流域，目前工程路径均已取得水行政主管部门同意，工程防洪评价工作同步开展中。

## 2.7.4.1. 鲁苏换流站

鲁苏换流站站址受内涝积水影响，站址100年一遇内涝水位为 40.02m。站内开挖一般土石方全部回填后站址设计标高为 40.54m，高于 100年一遇内涝水位。站外雨水排至站址南侧武河，武河源于邳苍分洪道左岸进口处，目前无水利规划。

站外供排水管线穿越河道均采用拉管施工，工程施工不涉及河道管理范围。站用电源工程于邳苍分洪道河道管理范围内立塔 4基，目前已取得水行政主管部门同意。河道范围内塔基及河道管理范围外周边塔基逐基施工，河道管理范围内塔基挖方及钻渣泥浆运至河道管理范围外塔基堆放、处置。

## 2.7.4.2. 兰陵变电站、姚湖变电站

兰陵变电站、姚湖变电站周边均无较大河流，前期工程中均已考虑洪涝影响，本期工程标高同前期工程保持一致。

## 2.7.4.3. 线路工程

线路工程于临沂市兰陵县涉及邳苍分洪道河道管理范围，于河道管理范围内立塔2基，河道范围内塔基及河道管理范围外周边塔基逐基施工，河道管理范围内塔基挖方及钻渣泥浆运至河道管理范围外塔基堆放、处置，不在河道管理范围内临时堆土。除邳苍

分洪道外，本工程输电线路不在河中及河道管理范围内立塔、施工、堆土等。输电线路在跨越河流时，避免线路对航运、河道泄洪能力的影响，并按相应的最高通航水位及最大空载船舶高度设计考虑足够的安全净空，以利航运安全。

工程沿线涉及河道情况详见表 2.7-2，工程沿线涉及邳苍分洪道、沂河、沭河等重要河道，线路塔基与重要河道相对位置见表 2.7-3。

表2.7-2 本项目涉及河道一览表
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">行政区</td><td colspan="1" rowspan="1">跨越河流名称</td><td colspan="1" rowspan="1">行政主管单位</td><td colspan="1" rowspan="1">跨越档杆塔号</td><td colspan="1" rowspan="1">工程施工是否涉及河道管理范围</td><td colspan="1" rowspan="1">备注</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="5">临沂市兰陵县</td><td colspan="1" rowspan="1">松山河</td><td colspan="1" rowspan="1">兰陵县水利局</td><td colspan="1" rowspan="1">A5-A6</td><td colspan="1" rowspan="1">否</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">燕子河</td><td colspan="1" rowspan="1">兰陵县水利局</td><td colspan="1" rowspan="1">A11-A12</td><td colspan="1" rowspan="1">否</td><td colspan="1" rowspan="1">市级河道，兰陵县水利局代管</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">五里河</td><td colspan="1" rowspan="1">兰陵县水利局</td><td colspan="1" rowspan="1">A29-A30</td><td colspan="1" rowspan="1">否</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">邳苍分洪道</td><td colspan="1" rowspan="1">水利部淮河水利委员会</td><td colspan="1" rowspan="1">A38-A41</td><td colspan="1" rowspan="1">是</td><td colspan="1" rowspan="1">A39、A40 位于河道管理范围内，目前已取得水行政主管部门同意</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">武河</td><td colspan="1" rowspan="1">兰陵县水利局</td><td colspan="1" rowspan="1">B6-B7</td><td colspan="1" rowspan="1">否</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="17">临沂市郯城县</td><td colspan="1" rowspan="1">城河</td><td colspan="1" rowspan="1">郯城县水利局</td><td colspan="1" rowspan="1">B9-B10</td><td colspan="1" rowspan="1">否</td><td colspan="1" rowspan="1">市级河道，郯城县水利局代管</td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">黄泥河</td><td colspan="1" rowspan="1">郯城县水利局</td><td colspan="1" rowspan="1">B14-B15</td><td colspan="1" rowspan="1">否</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">沂河</td><td colspan="1" rowspan="1">水利部淮河水利委员会</td><td colspan="1" rowspan="1">B20-B21</td><td colspan="1" rowspan="1">否</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">马头西干渠</td><td colspan="1" rowspan="1">郯城县水利局</td><td colspan="1" rowspan="1">B28-B29</td><td colspan="1" rowspan="1">否</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">幸福河</td><td colspan="1" rowspan="1">郯城县水利局</td><td colspan="1" rowspan="1">B39-B40</td><td colspan="1" rowspan="1">否</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1">白马河</td><td colspan="1" rowspan="1">郯城县水利局</td><td colspan="1" rowspan="1">B43-B44</td><td colspan="1" rowspan="1">否</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">12</td><td colspan="1" rowspan="1">颜庄排水沟</td><td colspan="1" rowspan="1">郯城县水利局</td><td colspan="1" rowspan="1">B47-B48</td><td colspan="1" rowspan="1">否</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">马头颜庄排水沟</td><td colspan="1" rowspan="1">郯城县水利局</td><td colspan="1" rowspan="1">B53-B54</td><td colspan="1" rowspan="1">否</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">14</td><td colspan="1" rowspan="1">六支沟</td><td colspan="1" rowspan="1">郯城县水利局</td><td colspan="1" rowspan="1">B54-B55</td><td colspan="1" rowspan="1">否</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">老墨河</td><td colspan="1" rowspan="1">郯城县水利局</td><td colspan="1" rowspan="1">B62-B63</td><td colspan="1" rowspan="1">否</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">16</td><td colspan="1" rowspan="1">柳沟河</td><td colspan="1" rowspan="1">郯城县水利局</td><td colspan="1" rowspan="1">B72-B73</td><td colspan="1" rowspan="1">否</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">17</td><td colspan="1" rowspan="1">柳沟河东支</td><td colspan="1" rowspan="1">郯城县水利局</td><td colspan="1" rowspan="1">B78-B79</td><td colspan="1" rowspan="1">否</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">18</td><td colspan="1" rowspan="1">臧圩河</td><td colspan="1" rowspan="1">水利部淮河水利委员会</td><td colspan="1" rowspan="1">B82-B83</td><td colspan="1" rowspan="1">否</td><td colspan="1" rowspan="1">鲁苏省界 10km 范围内</td></tr><tr><td colspan="1" rowspan="1">19</td><td colspan="1" rowspan="1">大房沟</td><td colspan="1" rowspan="1">郯城县水利局</td><td colspan="1" rowspan="1">B84-B85</td><td colspan="1" rowspan="1">否</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">窑上干渠</td><td colspan="1" rowspan="1">郯城县水利局</td><td colspan="1" rowspan="1">B86-B87</td><td colspan="1" rowspan="1">否</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">21</td><td colspan="1" rowspan="1">沭河</td><td colspan="1" rowspan="1">水利部淮河水利委员会</td><td colspan="1" rowspan="1">B94-B95</td><td colspan="1" rowspan="1">否</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">22</td><td colspan="1" rowspan="1">蒿旺沟</td><td colspan="1" rowspan="1">水利部淮河水</td><td colspan="1" rowspan="1">B110-B111</td><td colspan="1" rowspan="1">否</td><td colspan="1" rowspan="1">鲁苏省界 10km 范</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">利委员会</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">围内</td></tr><tr><td colspan="1" rowspan="1">23</td><td colspan="1" rowspan="1">黄墩河</td><td colspan="1" rowspan="1">水利部淮河水利委员会</td><td colspan="1" rowspan="1">B111-T1</td><td colspan="1" rowspan="1">否</td><td colspan="1" rowspan="1">鲁苏省界 10km 范围内</td></tr><tr><td colspan="1" rowspan="1">24</td><td colspan="1" rowspan="9">徐州市新沂市</td><td colspan="1" rowspan="1">孔圩引水沟</td><td colspan="1" rowspan="1">新沂市水务局</td><td colspan="1" rowspan="1">T2-T3</td><td colspan="1" rowspan="1">否</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">25</td><td colspan="1" rowspan="1">嶂仓西沟</td><td colspan="1" rowspan="1">新沂市水务局</td><td colspan="1" rowspan="1">T2-T3</td><td colspan="1" rowspan="1">否</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">26</td><td colspan="1" rowspan="1">嶂仓东沟</td><td colspan="1" rowspan="1">新沂市水务局</td><td colspan="1" rowspan="1">T4-T5</td><td colspan="1" rowspan="1">否</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">27</td><td colspan="1" rowspan="1">嶂仓南排水沟</td><td colspan="1" rowspan="1">新沂市水务局</td><td colspan="1" rowspan="1">T6-T7</td><td colspan="1" rowspan="1">否</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">28</td><td colspan="1" rowspan="1">孔圩截水沟</td><td colspan="1" rowspan="1">新沂市水务局</td><td colspan="1" rowspan="1">T8-T9</td><td colspan="1" rowspan="1">否</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">29</td><td colspan="1" rowspan="1">袁湖西排水沟</td><td colspan="1" rowspan="1">新沂市水务局</td><td colspan="1" rowspan="1">T18-T19</td><td colspan="1" rowspan="1">否</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">胜利引河</td><td colspan="1" rowspan="1">新沂市水务局</td><td colspan="1" rowspan="1">T21-T22</td><td colspan="1" rowspan="1">否</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">31</td><td colspan="1" rowspan="1">石涧水库溢洪道</td><td colspan="1" rowspan="1">新沂市水务局</td><td colspan="1" rowspan="1">T38-T39</td><td colspan="1" rowspan="1">否</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">32</td><td colspan="1" rowspan="1">塔山东干渠</td><td colspan="1" rowspan="1">新沂市水务局</td><td colspan="1" rowspan="1">T41-T42</td><td colspan="1" rowspan="1">否</td><td colspan="1" rowspan="1"></td></tr></table>

## 2.7.5. 土壤

结合中国土壤类型图，根据现场调查情况，工程沿线土壤类型以潮土为主，此外分布有少量砂姜黑土、棕壤、褐土等。沿线表层土可剥离厚度在25\~30cm 不等。工程沿线土壤分布见下表。

表2.7-4 工程沿线土壤分布表
<table><tr><td rowspan=1 colspan=1>行政区</td><td rowspan=1 colspan=1>土壤类型</td><td rowspan=1 colspan=1>可剥离范围</td><td rowspan=1 colspan=1>可剥离厚度（cm）</td><td rowspan=1 colspan=1>可剥离面积（hm²）</td><td rowspan=1 colspan=1>可剥离量 $\textstyle ( { \mathcal { F } } _ { \mathbf { \lambda } } _ { \mathbf { m } ^ { 3 } } )$ </td></tr><tr><td rowspan=1 colspan=1>山东省临沂市</td><td rowspan=1 colspan=1>以潮土为主</td><td rowspan=1 colspan=1>鲁苏换流站工程及线路工程占用耕地、林地、园地、草地及交通运输用地绿化带区域</td><td rowspan=1 colspan=1>25~30</td><td rowspan=1 colspan=1>86.95</td><td rowspan=1 colspan=1>25.48</td></tr><tr><td rowspan=1 colspan=1>江苏省徐州市</td><td rowspan=1 colspan=1>以潮土为主</td><td rowspan=1 colspan=1>线路工程占用耕地、林地、园地、草地区域及姚湖变电站间隔扩建区</td><td rowspan=1 colspan=1>25~30</td><td rowspan=1 colspan=1>13.51</td><td rowspan=1 colspan=1>3.83</td></tr><tr><td rowspan=1 colspan=3>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>100.46</td><td rowspan=1 colspan=1>29.31</td></tr></table>

对项目区典型区域进行了表土厚度调查，具体现场调查情况如下。

## 2.7.6. 植被

项目区地带性植被为暖温带落叶阔叶林，现存植被以人工植被为主，工程沿线林草覆盖率在 21\~25%。

表2.7-5 工程沿线植被类型表
<table><tr><td rowspan=1 colspan=1>行政区</td><td rowspan=1 colspan=1>植被类型</td><td rowspan=1 colspan=1>项目区林草覆盖率（%）</td></tr><tr><td rowspan=1 colspan=1>山东省临沂市</td><td rowspan=1 colspan=1>项目区以人工植被为主，工程沿线乔木常见杨树、榆树、柳树等，此外于郯城县境内沂河周边常见银杏林，为当地独具特色的经济树种，灌木常见紫穗槐、胡枝子、荆条等。沿线主要农作物为小麦、玉米等。</td><td rowspan=1 colspan=1>21</td></tr><tr><td rowspan=1 colspan=1>江苏省徐州市</td><td rowspan=1 colspan=1>项目区以人工植被为主，工程沿线乔木常见杨树、泡桐、水杉等，此外工程沿线存在大量桃园。灌木常见紫穗槐、胡枝子、小叶女贞等。沿线主要农作物为小麦、玉米等。</td><td rowspan=1 colspan=1>25</td></tr></table>

## 2.7.7. 水土保持敏感区

## （1）水土流失重点防治区

根据《水利部办公厅关于做好国家级水土流失重点预防区和重点治理区落地上图成果应用的通知》，通过全国水土保持信息管理系统查询，本项目所在区域不涉及国家级水土流失重点预防区和重点治理区；根据《山东省水利厅关于加强水土保持重点区域管理的通知》（鲁水保字〔2025〕1号），本工程不涉及山东省省级水土流失重点预防区和重点治理区；根据《省水利厅关于发布<江苏省省级水土流失重点预防区和重点治理区>的公告》（苏水农〔2014〕48号），工程于新沂市钟吾街道、高流镇涉及江苏省省级水土流失重点治理区，于新沂市双塘镇、北沟街道涉及江苏省省级水土流失重点预防区；根据《郯城县水土保持规划（2018-2030 年）》，工程于郯城县红花镇涉及郯城县县级水土流失重点治理区。

## （2）其他水土保持敏感区

本工程在临沂市郯城县境内涉及郯城白马河省级湿地公园、郯城县县级银杏自然保护区、沂沭平原水源涵养生态保护红线。本工程一档跨越郯城白马河省级湿地公园、沂沭平原水源涵养生态保护红线，不在湿地公园、生态保护红线范围内施工。线路塔基无法避让郯城县县级银杏自然保护区实验区，穿越实验区 1.3km，立塔4基，一档跨越核心区及缓冲区，不在核心区及缓冲区范围内施工。工程涉及敏感区目前均已取得相关主管部门同意。

此外工程不涉及饮用水水源保护区、水功能一级区的保护区和保留区、世界文化和自然遗产地、风景名胜区、地质公园、森林公园、重要湿地等其他水土保持敏感区。

表2.7-6 本工程涉及的水土保持敏感区
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>敏感区类别</td><td rowspan=1 colspan=1>行政区</td><td rowspan=1 colspan=1>名称</td><td rowspan=1 colspan=1>保护级别</td><td rowspan=1 colspan=1>审批情况</td><td rowspan=1 colspan=1>主要保护对象(功能)</td><td rowspan=1 colspan=1>与项目位置关系</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>生态保护红线</td><td rowspan=3 colspan=1>山东省临沂市郯城县</td><td rowspan=1 colspan=1>沂沭平原水源涵养生态保护红线</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>自然资办函〔2022〕2207号</td><td rowspan=1 colspan=1>水源涵养</td><td rowspan=1 colspan=1>交流线路一档跨越沂河生态保护红线约 698m，一档跨越沭河生态保护红线约265m，不在红线范围内立塔。</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>自然保护区</td><td rowspan=1 colspan=1>郯城县县级银杏自然保护区</td><td rowspan=1 colspan=1>县级</td><td rowspan=1 colspan=1>郯政发〔1995〕107号</td><td rowspan=1 colspan=1>森林生态系统类型自然保护区，保护对象为银杏古树及银杏林生态系统</td><td rowspan=1 colspan=1>一档跨越核心区约0.65km，缓冲区约0.45km，不在缓冲区、核心区内立塔，穿越实验区1.3km，立塔4基。</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>湿地公园</td><td rowspan=1 colspan=1>郯城白马河省级湿地公园</td><td rowspan=1 colspan=1>省级</td><td rowspan=1 colspan=1>鲁林保字〔2014〕423号</td><td rowspan=1 colspan=1>白马河湿地生态系统</td><td rowspan=1 colspan=1>交流线路一档跨越湿地公园生态保育区3处，跨越长度共计约156m，不在湿地公园范围内立塔。</td></tr></table>

## 3 项目水土保持评价

## 3.1. 工程选址（线）水土保持评价

## 3.1.1. 制约性因素分析

依据新修订的《中华人民共和国水土保持法》、《山东省水土保持条例》、《江苏省水土保持条例》以及《生产建设项目水土保持技术标准》（GB50433-2018）的规定和要求，对工程选址（线）进行了分析与评价并提出相应要求，具体详见表3.1-1。

表3.1-1 主体工程选址（线）水土保持制约性因素分析
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">约束性条件</td><td colspan="1" rowspan="1">相符性分析</td><td colspan="1" rowspan="1">分析结果</td></tr><tr><td colspan="4" rowspan="1">《中华人民共和国水土保持法》</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">第十七条：禁止在崩塌、滑坡危险区和泥石流易发区从事取土、挖砂、采石等可能造成水土流失的活动。</td><td colspan="1" rowspan="1">本工程不在崩塌和滑坡危险区从事取土、挖砂、采石。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">第十八条：水土流失严重、生态脆弱的地区，应当限制或者禁止可能造成水土流失的生产建设活动，严格保护植物、沙壳、结皮、地衣等。</td><td colspan="1" rowspan="1">本工程所在区域不属于水土流失严重、生态脆弱地区，施工过程中严格控制扰动范围，尽量减少对地表的扰动。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">第二十四条：生产建设项目选址、选线应当避让水土流失重点预防区和重点治理区；无法避让的，应当提高防治标准，优化施工工艺，减少地表扰动和植被损坏范围，有效控制可能造成的水土流失。</td><td colspan="1" rowspan="1">本工程不可避免的涉及了省、县级水土流失重点预防区和重点治理区，本方案通过优化施工工艺，如严格按照《输变电工程水土保持技术规程》（Q/GDW11970.1—2023）及水土保持方案要求控制临时施工扰动范围，严禁施工人员越界活动和施工机械下道行驶；施工时合理安排工期，避免大风、暴雨天气施工；加强对施工人员的培训，提高水土保持防护意识，有效控制可能新增的水土流失。此外，涉及水土保持敏感区区域本方案已在执行水土流失防治一级标准的基础上提高指标值。</td><td colspan="1" rowspan="1">存在约束性因素，主体工程及本方案优化施工工艺，提高防治指标值后可行</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="3" rowspan="1">《山东省水土保持条例》（2024年修正）</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">各类生产建设项目选址、选线应当避让水土流失重点预防区和重点治理区;无法避让的，应当提高防治标准，加强施工管理，优化施工工艺，减少地表扰动和植被损坏范围，缩短地表裸露时间，有效控制可能造成的水土流失。</td><td colspan="1" rowspan="1">本工程涉及了水土流失重点预防区和重点治理区，涉及水土保持敏感区区域已在执行水土流失防治一级标准的基础上提高指标值，同时优化施工工艺，尽量减少工程施工扰动面积。</td><td colspan="1" rowspan="1">存在约束性因素，主体工程及本方案优化施工工艺，提高防治指标值后可行</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">水土流失严重、生态脆弱的地区，应当</td><td colspan="1" rowspan="1">本工程所在区域不涉及水土流失</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">限制或者禁止可能造成水土流失的生产建设活动。禁止在黄河流域水土流失严重、生态脆弱区域开展可能造成水土流失的生产建设活动。确因国家发展战略和国计民生需要建设的，应当进行科学论证，并依法办理审批手续。</td><td colspan="1" rowspan="1">严重、生态脆弱地区，本工程不涉及黄河流域</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="3" rowspan="1">《生产建设项目水土保持技术标准》（GB50433-2018）</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">选址（线）应避让水土流失重点预防区和重点治理区。</td><td colspan="1" rowspan="1">本工程涉及水土流失重点预防区和重点治理区的区域执行一级标准并提高指标值，并通过优化施工工艺，有效控制可能新增的水土流失。</td><td colspan="1" rowspan="1">存在约束性因素，主体工程及本方案优化施工工艺，提高防治指标值后可行</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">选址（线）应避让河流两岸、湖泊和水库周边的植物保护带。</td><td colspan="1" rowspan="1">输电线路虽存在塔基占用邳苍分洪道河道管理范围，但占地均为耕地，工程不涉及河流两岸植物保护带。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">选址（线）应避让全国水土保持监测网络中的水土保持监测站点、重点试验区及国家确定的水土保持长期定位观测站。</td><td colspan="1" rowspan="1">不涉及</td><td colspan="1" rowspan="1">符合</td></tr></table>

综上所述，本工程部分区域涉及水土保持敏感区，在选址（线）及建设中虽有一定的限制性因素，通过提高防治指标，加强预防保护，优化设计及施工工艺，尽量减少地表扰动和植被损坏范围，采取科学可行的水土流失防治措施后，可满足水土保持要求，工程建设可行。此外，建设单位应及时完成防洪影响评价等内容，保证涉河施工符合相关要求。

## 3.1.2.特定水土流失类型区的特殊性分析

依据《生产建设项目水土保持技术标准》（GB50433-2018），结合本项目建设特征和区域现状，对照规范进行符合性分析，满足规范相关要求，详见下表。

表3.1-2 不同水土流失类型区的水土流失特殊规定分析表
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">制约性因素条款</td><td colspan="1" rowspan="1">本工程情况</td><td colspan="1" rowspan="1">相符性</td></tr><tr><td colspan="4" rowspan="1">北方土石山区</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">应保存和综合利用土壤资源</td><td colspan="1" rowspan="1">方案已充分考虑表土的保护及利用，对于本工程无法利用的表土按照《兰陵县人民政府办公室关于印发〈兰陵县工程建设项目动用砂石资源处置管理实</td><td colspan="1" rowspan="1">符合本类型区特殊规定。</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">施方案（试行）〉的通知》要求交兰陵县长城镇政府集中储备，本工程基础挖填方自平衡，最大程度利用自身挖方。</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">江河上游水源涵养区应采取水源涵养措施。</td><td colspan="1" rowspan="1">工程一档跨越沂沭平原水源涵养生态保护红线，不在江河上游水源涵养区施工。</td><td colspan="1" rowspan="1">符合本类型区特殊规定。</td></tr><tr><td colspan="4" rowspan="1">平原地区</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">应保存和利用耕作层土壤</td><td colspan="1" rowspan="1">本方案已补充完善耕作层土壤的保护及利用措施。</td><td colspan="1" rowspan="1">符合本类型区特殊规定。</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">应采取沉沙措施，防止河渠淤积</td><td colspan="1" rowspan="1">本工程已考虑点型工程临时堆土区的临时排水沉沙措施，线路工程单个塔基临时堆土堆放时间较短，堆土量较小，并布设有临时拦挡及苫盖措施，无需布设临时沉沙池。</td><td colspan="1" rowspan="1">符合本类型区特殊规定。</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">取土（石、砂）场宜以宽浅式为主，注重取土后的恢复利用措施</td><td colspan="1" rowspan="1">本工程不涉及取土（石、砂）场。</td><td colspan="1" rowspan="1">符合本类型区特殊规定。</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">应优化场地、路面设计标高，或采取其他措施，减少外借土石方量</td><td colspan="1" rowspan="1">本工程主体设计结合原始标高及现场情况，优先考虑土石方平衡，本工程无法利用土方均为鲁苏换流站剥离表土。</td><td colspan="1" rowspan="1">符合本类型区特殊规定。</td></tr></table>

## 3.2. 建设方案与布局水土保持分析评价

## 3.2.1. 建设方案评价

## （1）建设方案相符性分析

本方案对照《生产建设项目水土保持技术标准》（GB50433-2018）中关于工程建设方案与布局的相关规定进行水土保持分析与评价，并提出相应要求，详见表3.2-1。

表3.2-1 《生产建设项目水土保持技术标准》关于工程建设方案与布局的分析评价
<table><tr><td colspan="2" rowspan="1">GB50433-2018的约束性条件</td><td colspan="1" rowspan="1">相符性分析</td><td colspan="1" rowspan="1">分析结果</td></tr><tr><td colspan="1" rowspan="3">建设方案应符合下列规定</td><td colspan="1" rowspan="1">山丘区输电工程塔基应采用不等高基础，经过林区的应采用加高铁塔跨越方式。</td><td colspan="1" rowspan="1">本工程不涉及山丘区，在路径选择时尽量避开林区，对线路走廊范围内不能避开的林区，采用加高塔身的方法进行高跨，尽量减少林木砍伐。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1">对无法避让水土流失重点预防区和重点治理区的生产建设项目，建设方案应符合下列规定：</td><td colspan="1" rowspan="1">本工程在可研设计阶段已尽量避开了左栏所列区域，但线路路径仍无法避免的涉及水土流失重点预防区、重点治理区。经主体设计对建设方案进行优化和水保方案分析补充后，本工程与左栏要求相符性分析如下：</td><td colspan="1" rowspan="2">符合</td></tr><tr><td colspan="1" rowspan="1">①应优化方案，减少工程占地和土石方量。</td><td colspan="1" rowspan="1">鲁苏换流站总平面可研设计阶段在满足电气设备要求基础上，布置紧凑，功能分区明确，尽量减少永久占地面</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2">积。竖向布置充分考虑地形条件，尽量减少土石方工程量。输电线路优化了线路路径方案，为减少地表扰动和植被损坏范围，主体设计通过增加敏感区周围耐张塔数量使得线路以最大限度转角得以避开生态敏感区，对于线路不可避免穿越水土流失重点治理区时尽量采用小根开塔型，以减小施工占地，同时加大档距，尽量减少塔基数量，塔基基础以灌注桩基础为主，尽量避免使用大开挖基础，进而减少了总体占地面积及塔基基础土石方挖填工程量。优化施工组织方案，充分利用已有道路运输，合理安排架线施工，采用无人机放线等先进施工架线工艺，减少牵张场地设置数量，同时采用索桥封网架线施工，减少跨越架搭建，临时施工场地设置彩条旗围栏，严格按照《输变电工程水土保持技术规程》(Q/GDW11970.1—2023)及水土保持方案要求控制临时施工扰动范围。</td><td colspan="1" rowspan="5"></td></tr><tr><td colspan="1" rowspan="4"></td></tr><tr><td colspan="1" rowspan="1">②截排水工程、拦挡工程的工程等级和防洪标准应提高一级。</td><td colspan="1" rowspan="1">主体设计根据相关规范，本工程防洪标准为100年一遇，防护等级为1级，不再进行提高；鲁苏换流站截排水工程等级为1级，鲁苏换流站不涉及水土保持敏感区，拦挡工程级别为5级，无需提高。</td></tr><tr><td colspan="1" rowspan="1">③宜布设雨洪集蓄、沉沙设施。</td><td colspan="1" rowspan="1">鲁苏换流站设置了雨水排水系统、排水沟等，线路工程铁塔分散且占地较小，不需布设左列设施。</td></tr><tr><td colspan="1" rowspan="1">④提高植物措施标准，林草覆盖率应提高1~2个百分点。</td><td colspan="1" rowspan="1">经本方案分析补充，鲁苏换流站站区植被恢复与建设工程级别为1级，其他工程涉及水土保持敏感区的，工程级别 3级提高为2级，同时提高林草覆盖率1~2个百分点。</td></tr></table>

根据上述分析，经主体设计优化和本方案补充完善，本工程建设方案总体合理，符合水土保持相关规定与要求。

## （2）水土保持敏感区不可避让分析

## 1）水土保持重点预防区和重点治理区

本项目所在区域不涉及国家级水土流失重点预防区和重点治理区。

姚湖变电站均为已建成变电站，位于江苏省省级水土流失重点治理区，姚湖变电站周边街道、乡镇均涉及江苏省省级水土流失重点防治区。因此新沂市境内线路均无法避让水土流失重点防治区。

沭河在郯城县、新沂市境内流向整体呈自北至南，本工程路径必然与沭河存在交叉。郯城县、新沂市境内沭河沿岸城镇、村庄分布密集，且沭河于新沂市境内穿越主城区，主体设计单位结合淮河水利委员会意见及沭河大堤距离要求、导线高程要求、跨越角度要求等控制因素并综合考虑现有村镇和规划后，初步选择2个跨河方案，详见图3.2-2。因郯城县县级水土流失重点治理区位于沭河东侧，线路必然涉及水土流失重点治理区，总体来看，南北两方案路径长度相当，就涉及水土保持重点治理区情况来看，北方案路径涉及水土流失重点治理区长度较南方案长约 2.5km，但南方案在 G2 京沪高速东侧穿越了城镇集中建设区，对城镇规划影响较大，规划部门反对南方案路径。此外，北方案一档跨越沭河生态保护红线约265m，南方案一档跨越沭河生态保护红线约323m。

综上，线路路径受沭河跨越段跨河点限制，线路必然涉及郯城县县级水土流失重点治理区，虽然北方案路径涉及水土流失重点治理区长度较长，但考虑南方案对城镇后续建设影响较大，北方案为规划部门推荐方案且跨越生态保护红线长度更短，综合考虑线路路径选择北方岸。

## 2）其他水土保持敏感区

本工程在临沂市郯城县境内涉及湿地公园、自然保护区及生态保护红线，主要集中在线路跨越沂河、沭河周边，工程难以避让。主体设计优化后，输电线路一档跨越郯城白马河省级湿地公园、沂沭平原水源涵养生态保护红线、郯城县县级银杏自然保护区核心区及缓冲区，不在湿地公园、生态保护红线、自然保护区核心区及缓冲区范围内施工，本工程建设对以上区域无生态影响。在优化线路路径的基础上，线路仍需在郯城县县级银杏自然保护区实验区立塔4基，施工期应加强管理，严格限制施工区域，施工结束后立即对施工迹地进行恢复。

本工程线路所穿越区段均不在相关法律法规规定的禁止建设区域，涉及敏感区目前已取得郯城县自然资源和规划局、临沂市林业局等相关主管部门同意。

## 3.2.2. 工程占地评价

## （1）占地类型分析评价

本工程占地类型按一级类别可分为耕地、林地、园地、草地、其他土地、交通运输用地、公共管理与公共服务用地等类型。整体占地类型以耕地为主。

本工程施工过程中不可避免将会占用部分耕地、林地、园地、草地，其中临时占地在施工结束后可以恢复原使用功能，通过土地整治等措施复耕、还田还林，不影响土地生产功能。在正式用地报批前按规定做好征地补偿安置、耕地占补平衡以及土地复垦有关工作。

工程占地类型基本符合水土保持要求。

## （2）占地面积分析评价

本工程设计征地时，充分参考了背靠背换流站用地指标要求，已将用地控制在国土资源部和项目所在地国土资源部门限制用地范围内，符合土地使用标准。换流站占地包括站区、进站道路区、站外供排水设施区、站外电力设施区、施工生产生活区、站外临时堆土区，各分区施工临时占地面积在考虑临时堆土区面积后均可满足施工需要，占地面积无需增减。

根据山东省自然资源厅下发的建设项目用地预审与选址意见书（用字第370000202500007），鲁苏换流站永久占地应控制在10.83hm2以内，主体设计在此基础上进一步优化各换流站总平面布置，尽量压缩工程永久占地，最终优化为 9.93hm2。鲁苏换流站站外供排水管线较长，主体设计优化供排水管线路径及施工组织后，站用水源、生产废水排水管线约10.5km并行敷设，大大减少了工程施工临时占地。

变电站间隔扩建占地在前期变电站征地范围内，无需新征用地，占地已考虑施工需要，占地面积无需增减。

线路工程主体考虑了塔基占地、塔基施工场地占地、牵张场地占地、跨越场地占地和施工道路占地，塔基永久占地根据塔基根开尺寸确定，临时占地主要依据国家电网公司企业标准《输变电工程水土保持技术规程 第 1 部分：水土保持方案》（Q/GDW11970.1—2023）核算，在严格控制施工场地范围的前提下，充分考虑施工期间堆放材料、临时堆土、人员活动可能扰动的区域，输电线路各区占地既可满足施工需要，又不存在漏项和冗余占地，输电线路占地面积无需增减。

从水土保持角度分析，换流站征地严格执行相关行业标准，在保证其能够正常、安全运行的同时，尽量减少土地征用，减少地表扰动面积。项目永久占地符合工程实际建设需要，不存在多占用土地的情况，临时占地完全满足施工阶段各项目建设区的施工用地需要，不存在多占情况，经核算，本工程主体设计占地面积合理，满足工程施工要求，不存在漏项，本方案无需增减。

## （3）占地性质分析评价

本工程总占地面积为 109.06hm2，永久占地 20.15hm2，约占 18%，临时占地 88.91hm2，约占 82%。

鲁苏换流站占地较为集中，在工程建成后四周有围墙防护，留有部分绿化空地，其余部分基本硬化；兰陵变电站、姚湖变电站施工均在原有围墙内进行，对四周的生态环境影响很小。线路工程占地较为分散，施工临时占地较多，不存在集中大量占用土地的情况，且临时占地施工结束后均给予恢复植被，或者恢复耕地归还当地农耕，对生态环境的影响仅限于施工期，并且影响较小。项目投运至设计水平年时对生态环境基本无影响。

## （4）占地时段分析评价

本工程工期紧凑，鲁苏换流站工程工期最长为 18 个月，其施工生产生活区、站外临时堆土区临时占地使用时间约15\~16 个月，站外临时供排水设施区、站外电力设施区分段，总工期不超过6个月。兰陵变电站、姚湖变电站间隔扩建工程整体工程量较小，施工时间约4 个月。线路工程单基塔基础施工到组塔完成时间约3个月，单个牵张场、跨越施工场地使用时间约1个月，扰动时间较段，且基础施工避开汛期。因本工程为纳入《国家能源局关于加快电力灵活互济工程规划建设进一步增强电力供应保障能力的通知》（国能发电力〔2024〕49号）的重点工程，需尽早形成鲁苏两省之间的电力互济能力，工程不可避免的涉及雨季开挖施工，但除鲁苏换流站站区外，其他子项工程土方开挖量较小，并根据实际情况对临时堆土设置有临时铺垫、苫盖、拦挡及排水沉沙等措施。

综上，工程占地时段基本符合水土保持要求。

## 3.2.3. 土石方平衡评价

## （1）土石方资源化、减量化分析评价

主体设计通过优化鲁苏换流站平面布置、设计标高，尽可能减少土石方挖填作业，本工程基础挖方全部回填，但鲁苏换流站占地类型以耕地为主，表土剥离量较大，同时换流站布置紧凑，站内除硬化场地、绝缘地坪、透水铺装、设备及建构筑物基础区域外全部铺植草皮进行绿化，绿化面积为 1.93hm2，考虑草皮下方如表土过厚将造成表土资源的浪费，且表土过厚将导致站内地坪沉降，影响换流站运行，因此站内绿化表土回覆厚度确定为 40cm。综上，鲁苏换流站剥离表土自身无法消纳，为保证施工生产生活区复耕，将站区剥离表土调出 0.40万 m3至施工生产生活区后，站区、进站道路区仍剩余表土 1.56万m3需外运。

兰陵变电站扩建产生的基槽余土调运至鲁苏换流站进站道路区用于道路修筑，姚湖变电站基槽余土回填至站内远景主变预留区域，均不产生余方。

线路工程优先采用土石方挖填量相对较小的灌注桩基础，主要在基岩较浅、灌注桩成孔困难的塔位采用直柱板式基础，同时设计单位对板式基础进行尺寸优化，减小基础底板尺寸，方便基础施工，降低开挖土方量。基础浇筑后塔基施工多余土方在永久占地范围内平铺回填处置，平均堆高在0.4m以下。

综上，本工程整体符合弃渣减量化、资源化的相关要求。

## （2）工程土石方平衡及土方调运合理性分析评价

本工程挖填土石方总量为101.96 万m3，总挖方51.76万 $\mathrm { m } ^ { 3 }$ （其中表土剥离9.53万m3，基础开挖土石方 39.82 万 m3，钻渣 2.41 万 m3），总填方 50.20 万 $\mathrm { m } ^ { 3 }$ （其中表土回覆 7.97 万 $\mathrm { m } ^ { 3 }$ ，基础回填土石方 39.82 万 $\mathrm { m } ^ { 3 }$ ，钻渣 2.41 万 m3），无借方，总余方 1.56万m3，均为表土。

鲁苏换流站场地自然标高低于100 年一遇内涝水位，经主体设计优化，站内开挖一般土方均用于站址回填及进站道路修筑，最终设计标高满足防洪要求。场地初平阶段，站区调出0.04万m3基础土方至进站道路区，为征地范围内的土方调运。施工后期，由站区调出表土0.40万m3用于施工生产生活区复耕。

兰陵变电站设计标高前期已确定，站内空地目前均已硬化或铺设碎石，本期扩建产生的少量基槽余土考虑运至鲁苏换流站工程用于进站道路修筑。兰陵变电站开工后先行进行设备基础开挖，因工程量较小，其基槽余土0.02 万m3可随挖随运，在兰陵变电站开工一个月内全部运至鲁苏换流站工程，运距约 19km。

姚湖变电站目前站内远景主变预留区域已产生一定的沉降，本期扩建产生的基槽余土填入站内远景主变预留区域（扩建填土区），挖方均在施工扰动范围内调运，通过合理规划施工场地，可满足土方调运需求。

线路工程塔位分散，单个铁塔基础开挖回填土石方量较小，工程挖、填方优先考虑就地平衡，塔基区开挖的土方就地在塔基施工场地堆放，采用植生袋装土拦挡、临时苫盖等措施，后续回覆于塔基区。

整体来看，点型工程主体设计结合原始标高及现场情况，尽量减少土石方挖填量，线路工程尽量采用挖填方量较少的基础型式。本工程挖、填方优先考虑就地平衡，余方为本工程无法利用表土，本工程土石方平衡及土石方调运合理，符合水土保持要求。

## （3）表土剥离防护、利用分析评价

主体工程设计中未考虑表土的剥离及防护措施，本方案从保护表土资源角度出发，根据地形条件，施工方法及表土层厚度情况，综合确定项目建设区可剥离表土量。

鲁苏换流站工程开挖扰动存在表土区域均进行表土剥离，剥离厚度根据实际情况按

25\~30cm 综合考虑，表土剥离后与一般土石方分开堆放，并采取临时拦挡及铺垫苫盖措施，针对站区、进站道路区、施工生产生活区等堆放超过一个生长季的表土撒播草籽进行临时绿化。不涉及开挖扰动的区域采用彩条布铺垫的形式对表土进行保护。站区、进站道路区剥离的表土本工程无法利用的作为本工程余方按照兰陵县长城镇人民政府的统筹意见将该工程产生的余土运送至兰陵城投矿业有限公司车辋镇孟庄矿区项目进行集中储备。

兰陵变电站内无可剥离表土。姚湖变电站施工扰动区域均剥离表土，剥离厚度按25cm 考虑，剥离的表土临时堆放于施工场地内，考虑姚湖变电站为已运行变电站，为保证变电站运行安全，不再采用苫盖措施，采用临时拦挡进行防护，剥离的表土施工后期全部用于绿化。

线路工程塔基区在施工前，对占用耕地、林地、园地且开挖深度超过 20cm 的区域进行表土剥离，剥离厚度根据沿线实际情况按 25\~30cm 综合考虑，剥离的表土与一般土石方分开堆放于塔基施工临时占地范围内，并采取临时拦挡及铺垫苫盖措施，施工后期全部回用于本区绿化或复耕。塔基区其他以压占为主或轻微扰动区域将采取铺垫彩条布进行表土防护，以减少扰动破坏。牵张场区以临时占压为主，扰动轻微，施工期将采取铺垫彩条布、铺设钢板等措施进行表土防护。跨越施工场地以临时占压为主，施工期对地表扰动较轻，不进行表土剥离保护及铺垫防护。施工道路区铺设钢板对表土进行保护，完工后对施工道路进行整平后恢复迹地，因此无需剥离表土。

本工程剥离的表土用于复耕或植被恢复，为后期占地恢复利用创造先行条件，自身无法利用的表土外运进行综合利用。本工程共计剥离表土 9.53万m3，回覆表土7.97万m3，外运表土 1.56万m3。从水土保持的角度考虑，本工程表土保护与利用措施合理。

## （4）余土处置合理性分析

本工程余土均为表土，根据《兰陵县人民政府办公室 关于印发〈兰陵县工程建设项目动用砂石资源处置管理实施方案（试行）〉的通知》要求，建设工程项目产出的可作为种植土使用的土壤除项目自用外，不参与有偿处置，由所属乡镇（街道）优先使用或储备，暂无使用需求的由建设单位负责运至属地乡镇人民政府（街道办事处）指定地点储备，其他乡镇人民政府（街道办事处）如需使用应经属地乡镇人民政府（街道办事处）同意。

鉴于长城镇辖区内当前暂无明确的种植土需求，为妥善处置该部分余土，拟按照兰陵县长城镇人民政府的统筹意见将该工程产生的余土运送至兰陵城投矿业有限公司车辋镇孟庄矿区项目进行集中储备。兰陵城投矿业有限公司车辋镇孟庄矿区位于兰陵县车辋镇孟庄村，防治责任范围共计7.28hm2，已于2020 年5月取得兰陵县行政审批服务局下发的水土保持方案批复（兰陵审服投资许字〔2020〕5027号），并于2021年 12月完成水土保持设施验收并进行报备。目前该矿区已开采完毕，后续待土方回填完毕后将由山东兰投矿业有限公司（兰陵城投矿业有限公司现已更名为山东兰投矿业有限公司）开展恢复治理与土地复垦工作，预计 2029 年 7 月完成。鲁苏换流站工程余土堆放面积约0.85hm2，兰陵城投矿业有限公司车辋镇孟庄矿区可满足鲁苏换流站工程余土临时储备需求。

## （5）临时堆土的数量和位置

鲁苏换流站站内各配电装置之间连接顺畅，用地节约，因鲁苏换流站本期一次建成，站内无场地可长时间堆放土方。站内仅于站址西南侧站前区内设置1 处0.30hm2的临时堆土区，平均堆高按 3.0m 考虑共可集中堆放土方0.71 万m3（松方），站内建构筑物基槽余土优先堆放于建构筑物周边，建构筑物周边无临时堆放空间的，可运至该区域临时周转。站内临时堆土距无名乡道最近距离为12m，距农田看护房最近距离为26m，距民房最近距离为 613m，站内临时堆土堆放前站区围墙已建设完成，且施工过程中临时堆土坡脚侧设置植生袋装土进行拦挡，站内临时堆土不会对周边道路及建构筑物产生影响。

因鲁苏换流站站区、进站道路区、施工生产生活区后期需回覆表土量共计2.48 万m3，按松方考虑堆土量约2.65 万m3，该部分土方需于站外临时堆土区周转，施工后期全部回用于本工程。站外临时堆土区尽量避免占用耕地，设置于省道S318南侧，选址已取得相关部门同意。

输电线路塔基区永久占地范围内不能及时回填的开挖土，堆放至塔基施工场地进行防护，单基塔堆土量较少且堆土时间较短。

## 3.2.4. 取土场设置评价

本工程不设置取土场。

## 3.2.5. 弃渣场设置评价

本工程不设置弃渣场。

## 3.2.6. 站外临时堆土区设置评价

鲁苏换流站工程于征地范围外设置站外临时堆土区，站外临时堆土区参照弃渣场进

行评价。本工程主体设计单位山东电力工程咨询院有限公司已编制《鲁苏背靠背联网工程鲁苏换流站工程站外临时堆土场专题论证报告》，稳定性分析的计算方法、计算工况及参数选取均引自专题论证报告。站外临时堆土区基本情况见下表。

表3.2-2 本工程站外临时堆土区情况一览表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>名称</td><td rowspan=1 colspan=1>占地面积堆 $\left( \mathrm { h m } ^ { 2 } \right)$ </td><td rowspan=1 colspan=1>渣厚度(m)</td><td rowspan=1 colspan=1>容量(万m³)</td><td rowspan=1 colspan=1>堆存量 $( \ \mathcal { F } _ { \mathbf { m } ^ { 3 } } )$ </td><td rowspan=1 colspan=1>类型</td><td rowspan=1 colspan=1>渣场等级</td><td rowspan=1 colspan=1>拦挡工程级别</td><td rowspan=1 colspan=1>截排水工程设计标准</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>鲁苏换流站站外临时堆土区</td><td rowspan=1 colspan=1>1.34</td><td rowspan=1 colspan=1>2.5</td><td rowspan=1 colspan=1>2.75</td><td rowspan=1 colspan=1>2.65</td><td rowspan=1 colspan=1>平地型</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>5年一遇10min</td></tr></table>

## （1）站外临时堆土区选址与类型

## 1）站外临时堆土区必要性评价

因鲁苏换流站本期一次建成，如施工前期剥离表土全部堆放于站内将与场地平整及建构筑物施工产生不可调和的冲突，堆土不仅占用设备通道和作业面，其荷载更会对正在施工或刚完成的桩基、电缆沟、接地网产生难以评估的附加应力，可能引发桩体位移、沟壁侧压变形等永久性质量安全隐患。同时站内堆放表土必然引发多次倒运，将反复碾压破坏站内已施工完成的硬化路面及地坪。鲁苏换流站布置紧凑、用地节约，目前已考虑施工过程中站内建构筑物基槽余土优先于开挖区域周边临时堆置，无法于开挖区域周边堆置的基槽余土运至站内临时堆土区域进行周转，因此表土堆土若堆放于站内只能形成多个分散、高耸的土堆，难以进行规范的排水、苫盖等水保措施，反而增大造成人为水土流失的风险。

综上，设置站外临时堆土区用于表土周转是必要的。

## 2）站外临时堆土场堆置方案及容量分析

站外临时堆土场地形平坦，现状标高在35.0\~37.0m，属平地型堆土场，堆土边坡高度最大处约2.5m，边坡坡率1:2 一级放坡，边坡外侧设置临时排水沟及混凝土挡土墙。为满足后续取用要求，确保堆存期间的安全稳定，减少后期不均匀沉降，提升堆置效率，土方堆放应遵循以下要求：

①整体堆置高度不超过2.5m。

②每层铺土厚度控制在 200\~300mm，土块粒径不宜过大，大土块应破碎后使用。铺土均匀平整、厚度一致，避免局部过厚。

③每层铺土完成后应立即进行夯实，采用人工夯击或小型机械夯实，从四周向中间依次进行。每层夯击遍数不宜少于3遍，压实至无明显沉降、无松软浮土后，方可进行上一层铺填。

④堆置期间，应做好堆土坡脚的防护及排水措施，防止水土流失。

⑤堆土场取土回用时，由顶部逐渐向底层挖掘装车运出，严禁随意掏挖，防止发生坍塌事故。

经计算，站外临时堆土场设计容量为 2.75 万m3。站外临时堆土场能够满足土方周转需求。

## 3）站外临时堆土区地质评价

地质条件：根据《鲁苏背靠背联网工程鲁苏换流站工程站外临时堆土场专题论证报告》，场区地震动峰值加速度为0.214g，属于地震烈度8度区。本工程堆土区域无全新世活动断裂通过，属于区域地壳稳定区。

承载力分析：本工程站外临时堆土区按5级弃渣场标准进行地质调查，堆土区地处8度地震烈度区，场区天然地层以中压缩性粉质粘土为主，下伏基岩承载力特征值可满足上部堆土荷载要求。

不良地质条件：站外临时堆土区地形、地质条件均较好，地层成因简单，成层规律明显，场地内及附近无土洞及塌陷、滑坡、崩塌、泥石流等不良地质现象。

汇水条件：鲁苏换流站站外临时堆土区为平地型堆土区，周边地形平坦，仅需考虑堆土区域汇水情况。本方案补充临时排水沟和临时沉沙池等措施，排水沟为矩形，断面尺寸为：沟宽×沟深=0.6m×0.4m，沉沙池的尺寸为：长×宽×深=2.5m×1.2m×1.5m，共布设沉沙池1座。此外本方案补充该临时堆土区临时苫盖、临时绿化措施，避免地表径流对站外临时堆土造成冲蚀。

## （2）站外临时堆土区选址合理性分析

鲁苏换流站周边均为耕地，基于“少占压耕地，少损坏水土保持设施”的原则，站外临时堆土区不宜在站址周边设置。在征求兰陵县长城镇人民政府意见后，得知距站址运距约 2km处存在一处废弃厂房，场内原有生产设备现已无复产使用条件，该区域可用于鲁苏换流站土方周转。

鲁苏换流站站址与站外临时堆土区间运距较短，运距在合理范围内，土方运输主要集中在工程前期表土剥离及施工后期场地恢复阶段，施工过程中不涉及土方运输。

站外临时堆土区所在区域地势平坦，现状标高在 35.0\~37.0m 之间，北侧距S318省道最近距离为 40m，距省道北侧厂房最近距离为 60m。S318 省道标高约 36.6\~37.3m，堆土顶部高于道路标高，根据主体设计计算结果，本工程堆土坡比为 1:2，已为稳定边坡。堆土边坡为斜面土质边坡，为充分考虑安全储备，根据《建筑边坡工程技术规范》（GB50330-2013）对边坡滑塌范围进行计算，堆土向外侧滑动最远距离为5.8m，不会对S318 省道及其北侧厂房造成影响。此外在坡脚外侧设置有混凝土挡土墙，考虑极端情况下堆土垮塌，挡土墙也不会发生失稳及破坏。除 S318省道及省道北侧厂房外，周边最近居民点距站外临时堆土区最近约 160m，即使在极端情况下也不会对居民区产生影响。

综上，鲁苏换流站站外临时堆土区为平地型堆土区，没有布设在对重要基础设施、人民群众生命财产安全及行洪安全有重大影响的区域，其选址基本符合《生产建设项目水土保持技术标准》（GB50433-2018）、《水土保持工程设计规范》（GB51018-2014）等相关规定。临时堆土区容量满足实际的堆土需求，站外临时堆土区堆土过程中应认真落实水土保持工程、植物、临时防护及管理措施，使站外临时堆土区可能产生的水土流失危害降到最低。

表3.2-3 鲁苏换流站站外临时堆土场与周边建筑距离统计表
<table><tr><td rowspan=1 colspan=2>项目</td><td rowspan=1 colspan=1>位置</td><td rowspan=1 colspan=1>最小距离（m）</td><td rowspan=1 colspan=1>临时堆土边坡滑塌范围（m）</td><td rowspan=1 colspan=1>备注</td></tr><tr><td rowspan=4 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>S318 省道</td><td rowspan=1 colspan=1>北侧</td><td rowspan=1 colspan=1>40</td><td rowspan=1 colspan=1>5.8</td><td rowspan=4 colspan=1>临时堆土场地地势平坦，不存在塌陷、滑坡、崩塌、泥石流等发生的可能，根据《建筑边坡工程技术规范》，临时堆土边坡滑塌范围最大为5.8m，即使在极端情况下也不会对周边建筑产生影响。</td></tr><tr><td rowspan=1 colspan=1>厂房</td><td rowspan=1 colspan=1>北侧</td><td rowspan=1 colspan=1>60</td><td rowspan=1 colspan=1>5.8</td></tr><tr><td rowspan=2 colspan=1>居民</td><td rowspan=1 colspan=1>东侧</td><td rowspan=1 colspan=1>160</td><td rowspan=1 colspan=1>5.8</td></tr><tr><td rowspan=1 colspan=1>西侧</td><td rowspan=1 colspan=1>205</td><td rowspan=1 colspan=1>5.8</td></tr></table>

## （3）站外临时堆土区稳定性分析

站外临时堆土区稳定性分析的计算方法、计算工况及参数选取，引自《鲁苏背靠背联网工程鲁苏换流站工程站外临时堆土场专题论证报告》。本工程站外临时堆土区参照《水利水电工程水土保持技术规范》（SL575-2012）中弃渣场的相关规定，弃渣场级别根据堆渣量、堆渣总高度和渣场失事后对主体工程及环境造成的危害程度、周边环境状况和后期利用方向等因素确定为5级。

站外临时堆土区地基稳定，不存在倾覆、滑移的可能。堆土按照边坡高度2.5m，1:2单级放坡进行堆体边坡稳定性分析，站外临时堆土区自重工况为正常工况；站外临时堆土区场地地震基本烈度为8度，需考虑地震工况；考虑到降雨对边坡稳定性影响较大，故需要考虑暴雨气象条件下临时堆土饱和工况，即暴雨工况。稳定计算的计算工况分为正常工况、非正常工况（暴雨工况及地震工况）3种情况，选取临时堆土最不利的剖面

进行堆土区稳定性分析。计算方法采用简化毕肖普法，参数取值及计算结果详见下表。  
本工程临时堆土典型剖面见附图16。

表3.2-4 鲁苏换流站站外临时堆土区堆体参数取值表
<table><tr><td rowspan=2 colspan=1>地震等级</td><td rowspan=2 colspan=1>坡比</td><td rowspan=2 colspan=1>岩土材料</td><td rowspan=1 colspan=3>一般工况</td><td rowspan=1 colspan=3>暴雨工况</td></tr><tr><td rowspan=1 colspan=1>容重 $\left( \mathrm { { k N / m ^ { 3 } } } \right)$ </td><td rowspan=1 colspan=1>黏聚力(kPa)</td><td rowspan=1 colspan=1>内摩擦角(度)</td><td rowspan=1 colspan=1>饱和容重 $\left( \mathrm { { k N / m ^ { 3 } } } \right)$ </td><td rowspan=1 colspan=1>黏聚力(kPa)</td><td rowspan=1 colspan=1>内摩擦角(度)</td></tr><tr><td rowspan=1 colspan=1>VII度</td><td rowspan=1 colspan=1>1:2</td><td rowspan=1 colspan=1>填土</td><td rowspan=1 colspan=1>19.5</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>20</td><td rowspan=1 colspan=1>20.0</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>16</td></tr></table>

表3.2-5 鲁苏换流站站外临时堆土区边坡稳定性计算成果表
<table><tr><td rowspan=1 colspan=1>剖面位置</td><td rowspan=1 colspan=2>工况</td><td rowspan=1 colspan=1>计算安全系数</td><td rowspan=1 colspan=1>规范要求安全系数</td><td rowspan=1 colspan=1>边坡稳定性</td></tr><tr><td rowspan=3 colspan=1>1-1 剖面</td><td rowspan=1 colspan=2>正常工况</td><td rowspan=1 colspan=1>2.558</td><td rowspan=1 colspan=1>1.20</td><td rowspan=1 colspan=1>稳定</td></tr><tr><td rowspan=2 colspan=1>非正常工况</td><td rowspan=1 colspan=1>暴雨</td><td rowspan=1 colspan=1>2.003</td><td rowspan=1 colspan=1>1.05</td><td rowspan=1 colspan=1>稳定</td></tr><tr><td rowspan=1 colspan=1>地震</td><td rowspan=1 colspan=1>2.233</td><td rowspan=1 colspan=1>1.05</td><td rowspan=1 colspan=1>稳定</td></tr></table>

由以上计算结果可以看出，在各种工况下堆土边坡抗滑稳定安全系数均大于《水土保持工程设计规范》（GB51018-2014）5 级弃渣场规定的允许值，满足抗滑稳定要求。

## （4）站外临时堆土区挡土墙稳定性分析

为保证站外临时堆土区安全稳定，于临时堆土场四周设置混凝土挡墙，挡墙设置于临时堆土坡脚外侧，挡墙顶宽0.4m，面坡斜率1:0.25，高度1.8m，埋深0.5m，长约530m。临时堆土边坡属稳定边坡，考虑极端情况下堆土垮塌，需验算临时堆土场坡脚重力式挡墙的稳定与受力。根据《鲁苏背靠背联网工程鲁苏换流站工程站外临时堆土场专题论证报告》，挡土墙抗滑稳定性及抗倾覆稳定性指标均高于《水土保持工程设计规范》（GB51018-2014）允许值，挡土墙处于稳定状态。

表3.2-6 鲁苏换流站站外临时堆土区挡土墙稳定计算成果表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>计算指标</td><td rowspan=1 colspan=1>一般情况安全系数</td><td rowspan=1 colspan=1>正常运用允许值</td><td rowspan=1 colspan=1>地震情况安全系数</td><td rowspan=1 colspan=1>非常运用允许值</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>抗滑稳定</td><td rowspan=1 colspan=1>2.267</td><td rowspan=1 colspan=1>1.20</td><td rowspan=1 colspan=1>1.290</td><td rowspan=1 colspan=1>1.05</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>抗倾覆稳定</td><td rowspan=1 colspan=1>16.765</td><td rowspan=1 colspan=1>1.40</td><td rowspan=1 colspan=1>6.775</td><td rowspan=1 colspan=1>1.30</td></tr></table>

综上所述，临时堆土场选址合理，土石方堆置方案可行，在工程建设过程中，做好土石方运输，临时防护等措施，施工时严格落实“先挡后弃”的原则，可降低土石方倒运堆置产生的水土流失影响。

## 3.2.7. 施工方法与工艺评价

本工程施工过程中采用先进的施工方法与工艺，加强施工组织管理。施工过程中采用机械施工与人工施工相结合的方法，统筹、合理、科学安排施工工序，避免重复施工和土方乱流，施工组织大纲中增加水土保持要求，施工单位严格按照施工组织大纲施工。

工程施工方法（工艺）分析评价见下表。

表3.2-7 本工程施工方法（工艺）水土保持分析与评价
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="3" rowspan="1">评价内容</td><td colspan="1" rowspan="1">项目情况</td><td colspan="1" rowspan="1">水土保持分析与评价结论</td></tr><tr><td colspan="1" rowspan="5">1</td><td colspan="1" rowspan="5">施工方法是否符合减少水土流失的要求</td><td colspan="1" rowspan="2">换流站、变电站间隔扩建</td><td colspan="1" rowspan="1">场地平整</td><td colspan="1" rowspan="1">施工前剥离表土，表土与一般土石方分开堆放，站区、进站道路区及施工生产生活区后期回填表土集中堆放于临时堆土区域，其他附属工程表土就近堆放于施工临时占地范围内。整个场地按设计进行填方平整，挖方区按设计标高进行开挖，开挖宜从上到下分层分段依次进行，随时作一定的坡度以利泄水，尽量做到随挖随填，减少临时堆土量。</td><td colspan="1" rowspan="1">符合要求，需加强土方临时堆放防护措施。</td></tr><tr><td colspan="1" rowspan="1">基础开挖</td><td colspan="1" rowspan="1">采用机械及人工结合开挖、人工清理的方式，待浇筑基础前再清余土，并从速浇筑基础。填方采取分层碾压回填。</td><td colspan="1" rowspan="1">符合要求，需注意挖方回填情况及余土去向。加强临时堆土的拦挡防护措施。</td></tr><tr><td colspan="1" rowspan="3">线路工程</td><td colspan="1" rowspan="1">基础施工</td><td colspan="1" rowspan="1">施工前剥离表土，表土与一般土石方分开堆放于塔基施工临时占地范围内。基坑开挖主要有人工开挖、机械开挖。浇筑混凝土基础时在挖好的基坑放置钢筋笼、支好钢模板，进行混凝土浇筑。基础拆除模板，测试砼强度达到设计强度后进行土方回填。</td><td colspan="1" rowspan="1">符合要求，应增加施工过程中塔基剥离表土与基础土方的分层堆放措施，开挖土方的临时拦挡、苫盖、减少因雨水冲刷和大风造成的水土流失。</td></tr><tr><td colspan="1" rowspan="1">组塔</td><td colspan="1" rowspan="1">工程铁塔安装施工采用分解组塔的施工方法。在施工过程中，根据铁塔的形式、高度、重量以及施工场地、施工设备等施工现场情况，确定正装分解组塔或倒装分解组塔。</td><td colspan="1" rowspan="1">符合要求，注意组塔过程中组装器具、塔材的堆放、拦挡措施，尽量减少对地表的扰动。</td></tr><tr><td colspan="1" rowspan="1">架线</td><td colspan="1" rowspan="1">线路架线采用张力架线方法施工，施工方法依次为：放线通道处理、架空地线展放及收紧、展放导引绳、牵放牵引绳、牵放导线、锚固导线、紧线临锚、附件安装、压接升空、间隔棒安装、耐张塔平衡挂线和跳线安装等。</td><td colspan="1" rowspan="1">本工程架线施工中，结合国内先进架线施工工艺和本工程沿线地形地貌情况，选择适宜的架线工艺。先进工艺的架线施工方式虽然投资较高，但是利用施工简易道路及牵张场地即可实施，能大大减少对沿线植被的破坏，减少工程临时占地，减少可能造成的水土流失。</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="3" rowspan="1">施工场地是否避让植被相对良好的区域和基本农田。</td><td colspan="1" rowspan="1">施工道路尽量利用当地已有的道路，变电站施工生产生活区、临时堆土区、塔基区施工场地、跨越施工场及施工</td><td colspan="1" rowspan="1">本工程施工场地尽量避让植被相对良好的区域和基本农田。施工过程中严格控</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="3" rowspan="1"></td><td colspan="1" rowspan="1">道路尽量避让植被相对良好的区域和基本农田。</td><td colspan="1" rowspan="1">制施工场地范围。无法避让的施工前按相关规定办理借地手续。</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="3" rowspan="1">在河岸陡坡开挖土石方，以及开挖边坡下方有河渠、公路、铁路、居民点和其他重要基础设施时，是否设计渣石渡槽、溜渣洞等专门导渣或防护设施。</td><td colspan="1" rowspan="1">不涉及左栏内容。换流站及塔基选址中避让河岸陡坡以及开挖边坡下方有河渠、公路、铁路、居民点和其他重要基础设施。</td><td colspan="1" rowspan="1">符合要求。</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="3" rowspan="1">大型料场宜分台阶开采，控制开挖深度。爆破开挖应控制装药量和爆破范围。</td><td colspan="1" rowspan="1">不涉及左栏内容。施工材料均就近采购运输。</td><td colspan="1" rowspan="1">符合要求。</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="3" rowspan="1">土石方在运输是否采取防止沿途散溢等保护措施。</td><td colspan="1" rowspan="1">土石方在运输车辆采用密封环保车辆，防止沿途散逸。</td><td colspan="1" rowspan="1">符合要求。土石方运输过程中严格执行车辆密封要求。</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="3" rowspan="1">是否采取表土剥离或保护措施及具体施工方法。</td><td colspan="1" rowspan="1">场平采用机械与人工相结合的施工方式进行平整。清基表土单独堆放，用于工程后期绿化覆土、耕地恢复、植被恢复。</td><td colspan="1" rowspan="1">符合要求，需加强表土堆放过程中的保护措施，以保证回覆需要。</td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="3" rowspan="1">裸露地表是否及时采取防护措施，填筑土方是否做到随挖、随运、随填、随压。</td><td colspan="1" rowspan="1">裸露地表及时苫盖，避免产生扬尘等。填筑土方及时挖运填压，做好防护措施。</td><td colspan="1" rowspan="1">符合要求。裸露地表及时苫盖，填筑土方及时挖运填压。</td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="3" rowspan="1">临时堆土应集中堆放，并采取临时拦挡、苫盖、排水、沉沙等措施。</td><td colspan="1" rowspan="1">本工程点型工程根据需要设置了临时堆土场，将临时堆土集中堆放，并布设了临时拦挡、苫盖、排水、沉沙等措施。</td><td colspan="1" rowspan="1">符合要求。临时堆土集中堆放，并采取临时拦挡、苫盖、排水、沉沙等措施。</td></tr><tr><td colspan="1" rowspan="1">9</td><td colspan="3" rowspan="1">围堰填筑、拆除是否采取减少流失的有效措施。</td><td colspan="1" rowspan="1">不涉及左栏内容。本工程无围堰填筑及拆除工作。</td><td colspan="1" rowspan="1">符合要求。</td></tr><tr><td colspan="1" rowspan="1">10</td><td colspan="3" rowspan="1">弃渣场是否满足“先拦后弃”原则。</td><td colspan="1" rowspan="1">不涉及左栏内容。本工程无弃渣场。</td><td colspan="1" rowspan="1">符合要求。</td></tr><tr><td colspan="1" rowspan="1">11</td><td colspan="3" rowspan="1">取土场开挖前是否按要求设置截（排、挡）水、沉沙等措施。</td><td colspan="1" rowspan="1">不涉及左栏内容。本工程无取土场。</td><td colspan="1" rowspan="1">符合要求。</td></tr></table>

此外，本工程涉及水土保持敏感区数量较多，于水土保持敏感区内施工应注意以下事项：

塔基及施工场地：施工时应在工期安排上合理有序，先设置防护措施，后进行工程建设，施工中要严格控制临时占地，尽量减少对地表和植被的破坏，除施工必须不得不铲除或碾压植被外，不允许以其他任何理由铲除植被，以减少对生态环境的破坏。

基坑开挖尽量保持坑壁成型完好，并做好临时堆土的挡护及苫盖，基础坑开挖好后应尽快浇筑混凝土，回填后及时整平场地。严格控制施工范围，穿越水土保持敏感区段，应尽量控制作业面，以保持生态系统的完整性。水土保持敏感区施工应按照本方案措施布设要求，降低施工造成的水土流失影响，并在施工后期增大林地栽植和草籽撒播实施密度，增大生态恢复力度。

施工道路：材料运输过程中对施工道路进行合理的选择和规划，施工运输道路一般为单行道，尽量避免过多扰动原始地面，严禁出线下道行驶和开辟多条施工道路，避免在植被完好的地段进行道路修筑工作。对运至塔位的塔材，选择合适的位置进行堆放，减少场地的占用。

工程根据水土保持敏感区保护目标不同，有针对性的采用相关水土保持施工方式，水土保持敏感区施工方式见下表。

表3.2-8 水土保持敏感区水土保持施工方式
<table><tr><td>敏感区分类</td><td>主要水保施工方式</td></tr><tr><td>自然保护区、水土保 持重点治理区、重点 预防区等</td><td>（1）材料运输过程中对施工道路进行合理的选择和规划，施工运输道路一 般为单行道，尽量避免过多扰动原始地面，严禁出线下道行驶和开辟多条施 工道路，避免在植被完好的地段进行道路修筑工作。 （2）对运至塔位的塔材，选择合适的位置进行堆放，减少场地的占用。 （3）合理控制施工作业范围，尽量减少对地表和植被的破坏，除施工必须 不得不铲除或碾压植被外，不允许以其他任何理由铲除植被，以减少对生态 环境的破坏。 (4）基坑开挖尽量保持坑壁成型完好，并做好临时堆土的挡护及苫盖，基 础坑开挖好后应尽快浇筑混凝土，回填后及时整平场地。 （5）施工过程按照水保方案措施实施要求，提高临时苫盖、拦护等措施， 并增加绿化恢复措施，减轻工程施工过程中的扰动同时及时恢复或提升原地</td></tr></table>

## 3.2.8. 主体工程设计中具有水土保持功能工程的评价

## 3.2.8.1. 鲁苏换流站具有的水土保持功能工程分析与评价

## （1）站区

## ——雨水排水系统

鲁苏换流站站区雨水采用有组织排水方式，地面排水坡度0.5%，每隔20\~30m 间距设置雨水口，各雨水井用管道相连通，共布设雨水排水管网 6500m，管径为DN200\~DN1400。雨水汇集至雨水调蓄池后通过 1根DN1400站外雨水排水管排入站址

南侧武河。排水系统设计按照《室外排水设计标准》（GB50014-2021）中室外排水规定设计，设计重现期为5年。

该措施具有水土保持功能，满足截排水工程 1 级标准，界定为水土保持措施。

## ——挡土墙

换流站场地内外根据高差情况采用围墙地梁兼做挡土墙，挡土墙宽度为0.5m，最高处为 1.5m，体积共计 653m3。

换流站挡土墙虽然具有一定的水土保持功能，但主要为主体工程安全服务，不列入主体已有水土保持措施。

## ——站区绿化

站内除硬化场地、绝缘地坪、透水铺装、设备及建构筑物基础区域外全部进行绿化，包括阀厅、各配电装置区域等，绿化面积为1.93hm2，主体设计考虑铺植草皮进行绿化，根据当地自然环境条件，草皮选择马尼拉。

站内绿化为高标准草坪，具有水土保持功能，满足植被恢复与建设工程1级标准，界定为水土保持措施。

## ——透水铺装

因站前区空地需作为消防训练场地，主体设计不再此处设置绿化，考虑布设透水砖对场地进行硬化，透水铺装面积 7089m2。透水铺装能使雨水迅速渗入地下，补充地下水，保持土壤湿度，维护地下水和土壤的生态平衡，具有良好的水土保持功能，界定为水土保持措施。

## （2）进站道路区

## ——植草护坡

进站道路边坡采用自稳放坡+植草护坡的形式，放坡坡率按1:1.5 考虑，植草护坡面积共计230m2，草籽选择黑麦草、狗牙根混播。

该措施具有水土保持功能，满足植被恢复与建设工程2 级标准，界定为水土保持措施。

## 钢筋混凝土排水沟

进站道路边坡坡底设置钢筋混凝土排水沟，边坡排水沟长度共计 290m，断面尺寸为0.5m×0.5m，壁厚 0.3m，比降不小于 0.005。进站道路雨水经边坡底排水沟汇入无名乡道两侧已有排水沟。

根据《水土保持工程设计规范》(GB51018－2014)，进站道路雨水排水沟按 1 级标准进行校核，超高为0.3m。设计重现期和降雨历时内的平均降雨强度参考兰陵县暴雨强度公式计算：

$$
q = I 6 5 2 . 0 9 4 \times \ ( I + 0 . 9 9 7 l g P ) \cdot ( t + 8 . 2 9 4 \ ) \ ^ { \theta . 6 6 I }\tag{公式 3.2-1}
$$

坡面洪水设计径流量公式：

$$
Q m = q \psi F\tag{公式 3.2-2}
$$

式中：q－暴雨强度，计算得 410.49L/hm²·s；

P－暴雨重现期，取5年；

t－降雨历时（min），取 10min

Qm－雨水设计流量（L/s）；

Ψ－径流系数，取0.9；

F－汇水面积 $\left( \mathrm { h m } ^ { 2 } \right)$ ，道路两侧边坡排水沟均可排水，单侧汇水面积0.10hm2。经计算，5年一遇洪峰流量约为 35.10L/s。

排水管过流能力校核：

排水管过流能力采用明渠均匀流公式计算确定。

$$
Q { = } A \times V\tag{公式 3.2-3}
$$

式中：Q——设计流量（m³/s）；

A——过水断面面积（m²）；

V——流速（m/s）；

$$
V = \frac { 1 } { n } \times R ^ { \frac { 2 } { 3 } } \times i ^ { \frac { 1 } { 2 } }\tag{公式 3.2-4}
$$

式中：R——水力半径（m）；

i——水力坡度，取0.005；

n——粗糙系数，取0.014；

经计算，排水管设计排水流量为 0.12m3/s，大于设计洪峰流量 0.04m3/s，排水沟满足截排水工程1 级标准，界定为水土保持措施。

表3.2-9 钢筋混凝土排水沟水力校核表
<table><tr><td>尺寸 (m)</td><td>过水深 度h(m)</td><td>湿周γ (m)</td><td>过水面积  $\textbf { A } ( \mathbf { m } ^ { 2 } )$ </td><td>坡度i (%）</td><td>水力半 径R (m)</td><td>流速V (m/s)</td><td>设计洪峰流 量  ${ \bf q } \ ( { \bf m } ^ { 3 } / { \bf s } \ )$ </td><td>设计排水流 量  $\mathrm { ~ Q ~ } ( \mathrm { m } ^ { 3 } / \mathrm { s } \mathrm { ~ } )$ </td></tr><tr><td>0.5×0.5</td><td>0.20</td><td>0.90</td><td>0.10</td><td>0.005</td><td>0.11</td><td>1.17</td><td>0.04</td><td>0.12</td></tr></table>

## （3）站外供排水设施区

## ——DN1400 排水管及八字排水口

站内雨水于站外通过1根DN1400钢筋混凝土管排入站址南侧武河，站外雨水排水管线全长2.8km，雨水出口处根据地形配套布置八字排水口，八字排水口为钢筋混凝土材质，体积约40m3。

根据《水土保持工程设计规范》（GB51018－2014），换流站雨水排水管线按1级标准进行校核，设计重现期和降雨历时内的平均降雨强度公式 3.2-1 计算，换流站径流系数Ψ取0.7，汇水面积F为站区围墙内面积，计算的5年一遇洪峰流量为2687L/hm²·s，排水管过流能力采用明渠均匀流公式，详见公式3.2-3、3.2-4，i 取0.005，n 取 0.014。经计算，排水管设计排水流量为3.86m3/s，大于设计洪峰流量2.69m3/s，DN1400排水管线满足截排水工程1级标准，界定为水土保持措施。

表3.2-10 换流站站外排水管水力校核表
<table><tr><td rowspan=1 colspan=1>管径 DN(mm)</td><td rowspan=1 colspan=1>湿周γ(m)</td><td rowspan=1 colspan=1>过水面积A（m²）</td><td rowspan=1 colspan=1>坡度i(%)</td><td rowspan=1 colspan=1>水力半径R（m）</td><td rowspan=1 colspan=1>流速 V(m/s)</td><td rowspan=1 colspan=1>设计洪峰流量q（m³/s）</td><td rowspan=1 colspan=1>设计排水流量Q（m³/s）</td></tr><tr><td rowspan=1 colspan=1>1400</td><td rowspan=1 colspan=1>4.40</td><td rowspan=1 colspan=1>1.54</td><td rowspan=1 colspan=1>0.005</td><td rowspan=1 colspan=1>0.35</td><td rowspan=1 colspan=1>2.51</td><td rowspan=1 colspan=1>2.69</td><td rowspan=1 colspan=1>3.86</td></tr></table>

## ——泥浆沉淀池

站外供排水管线穿越河流及部分道路采用拉管施工，配套设置泥浆沉淀池，泥浆沉淀池采用半挖半填方式，地下部分池口尺寸为4m（长）×4m（宽）×1.5m（深），池壁开挖坡比控制在1：0.5，以保持边坡的稳定，站外供排水设施区工程设置泥浆沉淀池 41座。该措施具有水土保持功能，能够满足水土保持要求，界定为水土保持措施。

## （4）站外电力设施区

## ——泥浆沉淀池

站用电源、施工电源电缆拉管施工及灌注桩基础塔基施工配套设置泥浆沉淀池，泥浆沉淀池采用半挖半填方式，地下部分池口尺寸为4m（长）×4m（宽）×1.5m（深），池壁开挖坡比控制在 1：0.5，以保持边坡的稳定，沿线共设置泥浆沉淀池 36 座。该措施具有水土保持功能，能够满足水土保持要求，界定为水土保持措施。

## （5）站外临时堆土区

## ——混凝土挡土墙

鲁苏换流站站外临时堆土区堆土坡脚外侧设置混凝土挡土墙，挡墙顶宽0.4m，面坡斜率 1:0.25，高度1.8m，埋深0.5m，长约530m。设置挡土墙可有效防止滑坡，避免水

土流失和影响周边生态环境，施工结束后拆除。经统计，站外临时堆土区共布设混凝土挡土墙922m3，施工结束后拆除。根据《水土保持工程设计规范》（GB51018-2014），站外临时堆土区拦挡工程级别为5级。

根据水土保持工程措施界定原则分析，主体工程设计的站外临时堆土区浆砌石挡土墙能有效拦挡堆放的表土，具有水土保持功能，界定为水土保持措施。根据挡土墙稳定性计算结果，混凝土挡土墙稳定性满足 5级的标准。

## 3.2.8.2. 兰陵变电站具有的水土保持功能工程分析与评价

## （1）间隔扩建区

## ——碎石覆盖

间隔扩建区现状为碎石覆盖，施工结束后恢复扰动区域原有功能，需对扰动区域重新铺筑碎石。碎石覆盖厚度为10cm，面积600m2，碎石量60m3。

主体设计的碎石覆盖措施，具有一定的水土保持功能，界定为水土保持措施。3.2.8.3. 姚湖变电站具有的水土保持功能工程分析与评价

## （1）间隔扩建区及扩建填土区

## ——绿化地坪

姚湖变电站间隔扩建区及扩建填土区现状为绿化地坪，施工结束后恢复扰动区域原有功能，需对绿化损毁区域重新撒播草籽恢复绿化，草籽为马尼拉草籽，撒播密度为120kg/hm2，恢复面积共 0.57hm2，其中间隔扩建区 0.17hm2，扩建填土区 0.40hm2。

站内绿化地坪为高标准草坪，具有水土保持功能，满足植被恢复与建设工程1级标准，界定为水土保持措施。

## 3.2.8.4. 线路工程具有的水土保持功能工程分析与评价

## （1）塔基区

## ——泥浆沉淀池

针对塔基灌注桩基础主体设计考虑了灌注桩基础泥浆防护临时措施。灌注桩基础在施工时，采用钻机钻进成孔，成孔过程中为防止孔壁坍塌，在孔内注入人工泥浆或利用钻削下来的粘性土与水混合的自造泥浆保护孔壁。扩壁泥浆与钻孔的土屑混合，边钻边排出，集中处理后，泥浆被重新灌入钻孔进行孔内补浆。当钻孔达到规定深度后，安放钢筋笼，在泥浆下灌注混凝土，浮在混凝土之上的泥浆被抽吸出来。

由于施工时会产生钻渣泥浆，因此需采取措施对塔基基础产生的钻渣泥浆进行处理。

按平均每基灌注桩钻渣泥浆为 80m3设计泥浆沉淀池，泥浆沉淀池采用半挖半填方式，其尺寸根据钻渣泥浆量确定，每个沉淀池地下部分池口尺寸为10m（长）×8m（宽）×1.5m（深），池壁开挖坡比控制在1：0.5，以保持边坡的稳定，每个沉淀池地下部分容量超过 80m3，足以容纳钻孔灌注桩产生的钻渣泥浆。待工程完工后，泥浆晾干后拍实堆放在塔基征地范围内。沂河跨越段、沭河跨越段每基跨越塔、锚塔均设置2 处泥浆沉淀池。

## 经统计，塔基区共计165处塔基采用灌注桩基础，设置泥浆沉淀池173个。

根据水土保持工程措施界定原则分析，主体工程设计的灌注桩基础泥浆防护措施具有水土保持功能，界定为水土保持措施。

## （2）牵张场区

## ——铺设钢板

为减少施工机械、车辆对牵张场区域地表植被的破坏，本工程牵张场区设计有铺设钢板措施，钢板尺寸为 1.5m×5m，采用拼接形式铺设在施工场地内，单个牵张场按照200m2计列工程量，经统计，牵张场共铺设钢板6600m2。

根据水土保持工程措施界定原则分析，主体工程设计的铺垫钢板措施具有水土保持功能，界定为水土保持措施。

## （3）施工道路区

## —— 铺设钢板

因线路工程沿线部分区域原状土承载力较弱，为方便施工器械及材料运输，主体考虑于施工道路部分区域铺设钢板，钢板厚度为 6mm。铺设钢板能有效减轻地表扰动，保护表土。

## 施工道路共计铺设钢板44670m2。

根据水土保持工程措施界定原则分析，铺设钢板具有水土保持功能，界定为水土保持措施。

## 3.2.8.5. 主体工程设计的水土保持措施综合分析评价

主体工程从自身功能和安全角度考虑，布置了一系列具有水土保持功能的设施，在充分发挥主体工程自身作用的同时，有效地防治了水土流失。本方案将从全面防治水土流失的角度出发，对主体工程设计中具有水土保持功能的各项工程进行分析论证，对不能满足水土保持要求的，本方案将进行补充设计。为更好地防止施工中产生的水土流失，方案需完善补充施工期间各防治分区的临时挡护、苫盖铺垫、排水沉沙措施、土地整治、耕地恢复、植被恢复、穴状整地及植被恢复等措施。

本工程主体工程设计的水保措施分析评价见下表。

表3.2-11 主体工程水保措施分析与评价表
<table><tr><td colspan="1" rowspan="2">项目</td><td colspan="1" rowspan="2">分区</td><td colspan="1" rowspan="2">主体已有</td><td colspan="1" rowspan="2">存在问题及不足</td><td colspan="3" rowspan="1">方案补充完善</td></tr><tr><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">植物措施</td></tr><tr><td colspan="1" rowspan="6">鲁苏换流站</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">雨水排水系统、站区绿化、透水铺装</td><td colspan="1" rowspan="1">未考虑施工前表土剥离和防护，施工过程中临时堆土防护、临时排水沉沙、施工结束后的土地整治</td><td colspan="1" rowspan="1">表土剥离及回覆、土地整治</td><td colspan="1" rowspan="1">植生袋装土拦挡、密目网苫盖、临时排水沟、临时沉沙池</td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1">钢筋混凝土排水沟、植草护坡</td><td colspan="1" rowspan="1">未考虑施工前表土剥离和防护，施工过程中裸露区域的防护</td><td colspan="1" rowspan="1">表土剥离及回覆</td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">未考虑施工前表土剥离和防护，施工过程中的临时排水沉沙、裸露地表防护、施工结束后的迹地恢复</td><td colspan="1" rowspan="1">表土剥离及回覆、耕地恢复</td><td colspan="1" rowspan="1">临时排水沟、临时沉沙池、密目网苫盖</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">站外供排水设施区</td><td colspan="1" rowspan="1">DN1400 排水管、八字排水口、泥浆沉淀池</td><td colspan="1" rowspan="1">未考虑施工前表土剥离和防护，施工过程中临时堆土防护及临时占压地表保护，施工结束后迹地恢复</td><td colspan="1" rowspan="1">表土剥离及回覆、土地整治、耕地恢复、穴状整地</td><td colspan="1" rowspan="1">密目网苫盖、彩条布铺垫</td><td colspan="1" rowspan="1">撒播草籽、栽植灌木、幼林抚育</td></tr><tr><td colspan="1" rowspan="1">站外电力设施区</td><td colspan="1" rowspan="1">泥浆沉淀池</td><td colspan="1" rowspan="1">未考虑施工前表土剥离和防护，施工过程中临时堆土防护及临时占压地表保护，施工结束后迹地恢复</td><td colspan="1" rowspan="1">表土剥离及回覆、耕地恢复</td><td colspan="1" rowspan="1">密目网苫盖、彩条布铺垫</td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="1">站外临时堆土区</td><td colspan="1" rowspan="1">混凝土挡土墙</td><td colspan="1" rowspan="1">未考虑施工过程中临时堆土防护、临时排水沉沙，施工结束后的迹地恢复</td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1">密目网苫盖、临时排水沟、临时沉沙池、临时绿化</td><td colspan="1" rowspan="1">撒播草籽</td></tr><tr><td colspan="1" rowspan="1">兰陵变电站</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">碎石覆盖</td><td colspan="1" rowspan="1">未考虑施工过程中临时堆土拦挡</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">植生袋装土拦挡</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="2">姚湖变电站</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">绿化地坪</td><td colspan="1" rowspan="1">未考虑施工前表土剥离和防护</td><td colspan="1" rowspan="1">表土剥离及回覆、土地整治</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="1">扩建填土区</td><td colspan="1" rowspan="1">绿化地坪</td><td colspan="1" rowspan="1">未考虑施工前表土剥离和防护，施工过程中临时堆土拦挡</td><td colspan="1" rowspan="1">表土剥离及回覆、土地整治</td><td colspan="1" rowspan="1">植生袋装土拦挡</td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="1">线路</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">泥浆沉淀池</td><td colspan="1" rowspan="1">未考虑施工前表土剥离和防护，施工过程</td><td colspan="1" rowspan="1">表土剥离及回覆、土</td><td colspan="1" rowspan="1">植生袋装土拦挡、密目</td><td colspan="1" rowspan="1">撒播草籽、栽</td></tr><tr><td colspan="1" rowspan="4">工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">临时堆土的防护，施工结束后表土回覆及施工迹地恢复</td><td colspan="1" rowspan="1">地整治、耕地恢复、园地恢复、穴状整地</td><td colspan="1" rowspan="1">网苫盖、彩条布铺垫、彩条旗围护</td><td colspan="1" rowspan="1">植乔灌木、幼林抚育</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">铺设钢板</td><td colspan="1" rowspan="1">未考虑施工前牵张场范围的明确，施工过程原地貌的保护，施工结束后施工迹地恢复</td><td colspan="1" rowspan="1">土地整治、耕地恢复、园地恢复、穴状整地</td><td colspan="1" rowspan="1">密目网苫盖、彩条布铺垫、彩条旗围护</td><td colspan="1" rowspan="1">撒播草籽、栽植乔木、幼林抚育</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">未考虑施工前跨越施工场地范围的明确，完工后扰动地表的迹地恢复</td><td colspan="1" rowspan="1">土地整治、耕地恢复、园地恢复</td><td colspan="1" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">撒播草籽</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">铺设钢板</td><td colspan="1" rowspan="1">未考虑施工道路范围的明确，完工后扰动地表的迹地恢复</td><td colspan="1" rowspan="1">土地整治、耕地恢复、园地恢复、穴状整地</td><td colspan="1" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">撒播草籽、栽植乔灌木、幼林抚育</td></tr></table>

## 3.3. 主体工程设计中水土保持措施界定

根据《生产建设项目水土保持技术标准》（GB 50433-2018）的界定原则，将鲁苏换流站中雨水排水系统、站区绿化、钢筋混凝土排水沟、植草护坡、DN1400 排水管及八字排水口、泥浆沉淀池等，兰陵变电站碎石覆盖，姚湖变电站撒播草籽，线路工程的泥浆沉淀池、铺设钢板等界定为水土保持措施，其投资纳入本方案投资估算中。

表3.3-1 本工程界定为水土保持措施的工程量及投资一览表
<table><tr><td rowspan=1 colspan=1>行政区</td><td rowspan=1 colspan=2>项目分区</td><td rowspan=1 colspan=2>水保措施</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>单价(元)</td><td rowspan=1 colspan=1>工程投资(万元)</td></tr><tr><td rowspan=14 colspan=1>山东省临沂市</td><td rowspan=10 colspan=1>鲁苏换流站</td><td rowspan=3 colspan=1>站区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>雨水排水系统</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>6500</td><td rowspan=1 colspan=1>784.85</td><td rowspan=1 colspan=1>510.15</td></tr><tr><td rowspan=1 colspan=1>透水铺装</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>7089</td><td rowspan=1 colspan=1>180</td><td rowspan=1 colspan=1>127.60</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>站区绿化</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>1.93</td><td rowspan=1 colspan=1>218480</td><td rowspan=1 colspan=1>42.17</td></tr><tr><td rowspan=2 colspan=1>进站道路区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>钢筋混凝土排水沟</td><td rowspan=1 colspan=1> $\mathbf { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>183</td><td rowspan=1 colspan=1>734.52</td><td rowspan=1 colspan=1>13.44</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>植草护坡</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>230</td><td rowspan=1 colspan=1>27.12</td><td rowspan=1 colspan=1>0.62</td></tr><tr><td rowspan=3 colspan=1>站外供排水设施区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>DN1400排水管</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>2800</td><td rowspan=1 colspan=1>1021.74</td><td rowspan=1 colspan=1>286.09</td></tr><tr><td rowspan=1 colspan=1>八字排水口</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>12000</td><td rowspan=1 colspan=1>1.20</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>泥浆沉淀池</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>41</td><td rowspan=1 colspan=1>1200</td><td rowspan=1 colspan=1>4.92</td></tr><tr><td rowspan=1 colspan=1>站外电力设施区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>泥浆沉淀池</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>36</td><td rowspan=1 colspan=1>1200</td><td rowspan=1 colspan=1>4.32</td></tr><tr><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>混凝土挡土墙</td><td rowspan=1 colspan=1> $\mathbf { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>596</td><td rowspan=1 colspan=1>870</td><td rowspan=1 colspan=1>51.85</td></tr><tr><td rowspan=1 colspan=1>兰陵变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>碎石覆盖</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>60</td><td rowspan=1 colspan=1>211.94</td><td rowspan=1 colspan=1>1.27</td></tr><tr><td rowspan=3 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>泥浆沉淀池</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>145</td><td rowspan=1 colspan=1>5000</td><td rowspan=1 colspan=1>72.50</td></tr><tr><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>铺设钢板</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>5400</td><td rowspan=1 colspan=1>50</td><td rowspan=1 colspan=1>27.00</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>铺设钢板</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>31060</td><td rowspan=1 colspan=1>50</td><td rowspan=1 colspan=1>155.30</td></tr><tr><td rowspan=5 colspan=1>江苏省徐州市</td><td rowspan=2 colspan=1>姚湖变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>绿化地坪</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1>21013</td><td rowspan=1 colspan=1>0.36</td></tr><tr><td rowspan=1 colspan=1>扩建填土区</td><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>绿化地坪</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1>21013</td><td rowspan=1 colspan=1>0.84</td></tr><tr><td rowspan=3 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>泥浆沉淀池</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>28</td><td rowspan=1 colspan=1>5000</td><td rowspan=1 colspan=1>14.00</td></tr><tr><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>铺设钢板</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>1200</td><td rowspan=1 colspan=1>50</td><td rowspan=1 colspan=1>6.00</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>铺设钢板</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>13610</td><td rowspan=1 colspan=1>50</td><td rowspan=1 colspan=1>68.05</td></tr><tr><td rowspan=1 colspan=5>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1387.68</td></tr></table>

## 4 水土流失分析与预测

## 4.1. 水土流失现状

## 4.1.1. 水土流失类型及强度

根据全国土壤侵蚀第二次遥感普查报告、各省水土保持公报、各县（市、区）水土保持规划等专题报告，并结合工程现场调查，项目区以水力侵蚀为主，土壤侵蚀强度以微度侵蚀为主，详见表 4.1-1。

表 4.1-1 项目区水土流失面积统计表 单位：km2
<table><tr><td rowspan=2 colspan=1>行政区</td><td rowspan=1 colspan=6>水土流失面积</td><td rowspan=2 colspan=1>水土流失面积比例（%）</td></tr><tr><td rowspan=1 colspan=1>轻度</td><td rowspan=1 colspan=1>中度</td><td rowspan=1 colspan=1>强烈</td><td rowspan=1 colspan=1>极强烈</td><td rowspan=1 colspan=1>剧烈</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=1 colspan=1>兰陵县</td><td rowspan=1 colspan=1>179.55</td><td rowspan=1 colspan=1>133.63</td><td rowspan=1 colspan=1>46.51</td><td rowspan=1 colspan=1>27.94</td><td rowspan=1 colspan=1>41.66</td><td rowspan=1 colspan=1>429.29</td><td rowspan=1 colspan=1>24.90</td></tr><tr><td rowspan=1 colspan=1>罗庄区</td><td rowspan=1 colspan=1>41.21</td><td rowspan=1 colspan=1>0.25</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>41.49</td><td rowspan=1 colspan=1>8.61</td></tr><tr><td rowspan=1 colspan=1>郯城县</td><td rowspan=1 colspan=1>48.91</td><td rowspan=1 colspan=1>17.75</td><td rowspan=1 colspan=1>3.29</td><td rowspan=1 colspan=1>1.17</td><td rowspan=1 colspan=1>0.41</td><td rowspan=1 colspan=1>71.54</td><td rowspan=1 colspan=1>5.99</td></tr><tr><td rowspan=1 colspan=1>新沂市</td><td rowspan=1 colspan=1>60.58</td><td rowspan=1 colspan=1>0.47</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.00</td><td rowspan=1 colspan=1>61.11</td><td rowspan=1 colspan=1>3.89</td></tr></table>

## 4.1.2. 项目区水土保持区划

根据《全国水土保持区划》（试行）及各省水土保持规划资料，项目区整体位于北方土石山区。根据《土壤侵蚀分类分级标准》（SL190-2007），项目区容许土壤流失量为 $2 0 0 \mathrm { t } / ( \mathrm { k m } ^ { 2 } { \cdot } \mathrm { a } )$

项目区水土保持区划情况见表4.1-2。工程沿线土壤侵蚀强度分布图见附图3。

表 4.1-2 项目区水土保持区划情况表
<table><tr><td rowspan=1 colspan=3>全国水土保持区划成果</td><td rowspan=2 colspan=1>县（市、区）</td></tr><tr><td rowspan=1 colspan=1>一级区</td><td rowspan=1 colspan=1>二级区</td><td rowspan=1 colspan=1>三级区</td></tr><tr><td rowspan=2 colspan=1>北方土石山区</td><td rowspan=1 colspan=1>泰沂及胶东山地丘陵区</td><td rowspan=1 colspan=1>鲁中南低山丘陵土壤保持区</td><td rowspan=1 colspan=1>兰陵县、罗庄区、郯城县</td></tr><tr><td rowspan=1 colspan=1>华北平原区</td><td rowspan=1 colspan=1>淮北平原岗地农田防护保土区</td><td rowspan=1 colspan=1>新沂市</td></tr></table>

## 4.1.3. 项目区土壤侵蚀模数背景值

通过现场调查及收集水土保持监测公报数据、项目区土壤侵蚀强度图和项目区内已验收的同类工程监测结果，并根据土地类型、降雨情况、土壤母质、植被覆盖等进行综合分析，最终确定工程沿线的原地貌土壤侵蚀模数。项目区各占地类型土壤侵蚀强度背景值见表 4.1-3。

表4.1-3 本工程沿线区域原地貌土壤侵蚀模数背景值表
<table><tr><td rowspan=1 colspan=2>占地类型</td><td rowspan=1 colspan=1>坡度(°)</td><td rowspan=1 colspan=1>林草覆盖率(%)</td><td rowspan=1 colspan=1>土壤侵蚀模数背景值 $\left( \mathrm { { t } } / \mathrm { { k m } } ^ { 2 } \cdot \mathbf { a _ { \alpha } } \right)$ </td></tr><tr><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=1>水浇地</td><td rowspan=1 colspan=1>0~3</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>190</td></tr><tr><td rowspan=2 colspan=1>林地</td><td rowspan=1 colspan=1>乔木林地</td><td rowspan=1 colspan=1>0~5</td><td rowspan=1 colspan=1>60~75</td><td rowspan=1 colspan=1>180</td></tr><tr><td rowspan=1 colspan=1>灌木林地</td><td rowspan=1 colspan=1>0~5</td><td rowspan=1 colspan=1>&gt;75</td><td rowspan=1 colspan=1>160</td></tr><tr><td rowspan=1 colspan=1>园地</td><td rowspan=1 colspan=1>果园</td><td rowspan=1 colspan=1>0~5</td><td rowspan=1 colspan=1>45~60</td><td rowspan=1 colspan=1>180</td></tr><tr><td rowspan=1 colspan=1>草地</td><td rowspan=1 colspan=1>其他草地</td><td rowspan=1 colspan=1>0~5</td><td rowspan=1 colspan=1>&gt;75</td><td rowspan=1 colspan=1>180</td></tr><tr><td rowspan=2 colspan=1>交通运输用地</td><td rowspan=1 colspan=1>公路用地（绿化带）</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>180</td></tr><tr><td rowspan=1 colspan=1>农村道路</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>190</td></tr><tr><td rowspan=1 colspan=1>其他土地</td><td rowspan=1 colspan=1>空闲地</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>二</td><td rowspan=1 colspan=1>190</td></tr><tr><td rowspan=1 colspan=1>公共管理与公共服务用地</td><td rowspan=1 colspan=1>公共设施用地</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>50、160</td></tr></table>

## 4.1.4. 水土流失影响分析

本工程为建设类项目，水土流失主要发生在施工期（含施工准备期），建设过程中场地开挖、回填、平整等施工过程必然扰动原地表，损坏原地表土壤、植被，并形成松散堆积体，易造成新的水土流失。项目建设可能产生土壤流失影响因素及侵蚀强度分析如表 4.1-4。

表4.1-4 项目建设可能产生土壤流失影响因素及侵蚀强度分析
<table><tr><td colspan="2" rowspan="1">预测分区</td><td colspan="1" rowspan="1">产生土壤流失的影响因素</td><td colspan="1" rowspan="1">侵蚀特点</td></tr><tr><td colspan="4" rowspan="1">项目施工准备期及施工期水土流失因素分析</td></tr><tr><td colspan="1" rowspan="7">鲁苏换流站</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">场地平整，站区管沟和基坑开挖、临时堆放余土以及建筑物建设等扰动地表</td><td colspan="1" rowspan="1">产生强烈~极强烈水蚀</td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1">土方开挖回填，扰动地表</td><td colspan="1" rowspan="1">产生强烈~极强烈水蚀</td></tr><tr><td colspan="1" rowspan="1">站外电力设施区</td><td colspan="1" rowspan="1">土方开挖回填，扰动地表</td><td colspan="1" rowspan="1">产生中度~强烈水蚀</td></tr><tr><td colspan="1" rowspan="1">站外供排水设施区</td><td colspan="1" rowspan="1">管沟开挖，破坏原地貌</td><td colspan="1" rowspan="1">产生中度~强烈水蚀</td></tr><tr><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1">场地平整，土方开挖回填扰动</td><td colspan="1" rowspan="1">产生强烈~极强烈水蚀</td></tr><tr><td colspan="1" rowspan="1">站内集中临时堆土区</td><td colspan="1" rowspan="1">土方开挖回填，扰动地表</td><td colspan="1" rowspan="1">产生中度~强烈水蚀</td></tr><tr><td colspan="1" rowspan="1">站外临时堆土区</td><td colspan="1" rowspan="1">土方开挖回填，扰动地表</td><td colspan="1" rowspan="1">产生中度~强烈水蚀</td></tr><tr><td colspan="1" rowspan="1">兰陵变电站</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">土方开挖回填，扰动地表</td><td colspan="1" rowspan="1">产生中度~强烈水蚀</td></tr><tr><td colspan="1" rowspan="1">姚湖变电站</td><td colspan="1" rowspan="1">间隔扩建区/扩建填土区</td><td colspan="1" rowspan="1">土方开挖回填，扰动地表</td><td colspan="1" rowspan="1">产生中度~强烈水蚀</td></tr><tr><td colspan="1" rowspan="3">线路工程</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">基坑开挖使地面裸露、表土破损、破坏原地貌，临时堆土堆置期间坡面松散</td><td colspan="1" rowspan="1">产生中度~极强烈水蚀</td></tr><tr><td colspan="1" rowspan="1">牵张场地</td><td colspan="1" rowspan="1">牵张机施工过程占用土地，使地面表土破损、破坏原地貌、损坏地表植被，局部区域存在土方挖填</td><td colspan="1" rowspan="1">产生中度水蚀</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="1" rowspan="1">临时占压土地，使地表结构破损、破坏原地貌、损坏地表植被</td><td colspan="1" rowspan="1">产生轻度水蚀</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">施工道路</td><td colspan="1" rowspan="1">主要为人为、车辆踩踏地表造成地表结构破损、破坏原地貌、损坏地表植被</td><td colspan="1" rowspan="1">产生中度~强烈水蚀</td></tr><tr><td colspan="4" rowspan="1">自然恢复期水土流失因素分析</td></tr><tr><td colspan="2" rowspan="1">植被恢复区</td><td colspan="1" rowspan="1">植物措施尚未完全发挥水土保持作用，有少量流失。</td><td colspan="1" rowspan="1">产生轻度~中度水蚀</td></tr></table>

## 4.1.5. 扰动地表、损毁植被面积

本工程总占地面积为 $1 0 9 . 0 6 \mathrm { h m } ^ { 2 } .$ ，其中永久占地 $2 0 . 1 5 \mathrm { h m } ^ { 2 } .$ ，临时占地 $8 8 . 9 1 \mathrm { h m } ^ { 2 }$ 。占地类型中耕地 $8 4 . 0 2 \mathrm { h m } ^ { 2 }$ 、林地 $8 . 1 1 \mathrm { h m } ^ { 2 } .$ 、园地 $3 . 4 2 \mathrm { h m } ^ { 2 }$ 、草地 $1 . 0 2 \mathrm { h m } ^ { 2 } .$ 、其他土地 $1 . 0 5 \mathrm { h m } ^ { 2 }$ 交通运输用地 $1 0 . 7 6 \mathrm { h m } ^ { 2 }$ 、公共管理与公共服务用地 $0 . 6 8 \mathrm { h m } ^ { 2 }$ 。损毁植被面积包括林地、园地、草地，共计 $1 2 . 5 5 \mathrm { h m } ^ { 2 }$

## 4.1.6. 废弃土（石、渣）量

本工程挖填土石方总量为 $1 0 1 . 9 6 \mathrm { ~ \mathscr { H } ~ m ^ { 3 } }$ ，总挖方 $5 1 . 7 6 \mathrm { ~ } \overline { { \mathrm { ~ \mathscr { ~ / ~ } } } } \mathrm { ~ m } ^ { 3 }$ ，总填方 50.20 万 m<sup>3</sup>，无借方，总余方 1.56万 m<sup>3</sup>，均为表土，余方按照兰陵县长城镇人民政府的统筹意见将该工程产生的余土运送至兰陵城投矿业有限公司车辋镇孟庄矿区项目进行集中储备。

## 4.2. 土壤流失量预测

## 4.2.1. 预测单元

预测单元为工程建设扰动地表的时段、扰动形式总体相同、扰动强度和特点大体一致的区域。根据《生产建设项目土壤流失量测算导则》（SL773-2018）规定，结合输变电工程特点及区域地形地貌特点，本工程水土流失预测（计算）单元见表4.2-1。

表 4.2-1 本工程水土流失预测（计算）单元划分表
<table><tr><td colspan="2" rowspan="3">预测单元</td><td colspan="1" rowspan="3">土壤流失类型(水力作用)</td><td colspan="5" rowspan="1">预测面积</td></tr><tr><td colspan="2" rowspan="1">临沂市</td><td colspan="3" rowspan="1">徐州市</td></tr><tr><td colspan="1" rowspan="1">施工期</td><td colspan="1" rowspan="1">自然恢复期</td><td colspan="1" rowspan="1">施工期</td><td colspan="2" rowspan="1">自然恢复期</td></tr><tr><td colspan="1" rowspan="9">鲁苏换流站</td><td colspan="2" rowspan="1">站区</td><td colspan="1" rowspan="1">地表翻扰型一般扰动地表</td><td colspan="1" rowspan="1">9.44</td><td colspan="1" rowspan="1">1.93</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1">地表翻扰型一般扰动地表</td><td colspan="1" rowspan="1">0.30</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">站外供排水设施区</td><td colspan="1" rowspan="1">地表翻扰型一般扰动地表</td><td colspan="1" rowspan="1">0.19</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">植被破坏型一般扰动地表</td><td colspan="1" rowspan="1">4.00</td><td colspan="1" rowspan="1">4.00</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">站外电力设施区</td><td colspan="1" rowspan="1">地表翻扰型一般扰动地表</td><td colspan="1" rowspan="1">9.62</td><td colspan="1" rowspan="1">9.61</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">植被破坏型一般扰动地表</td><td colspan="1" rowspan="1">14.56</td><td colspan="1" rowspan="1">14.56</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1">地表翻扰型一般扰动地表</td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">站内集中临时堆土区</td><td colspan="1" rowspan="1">上方无来水工程堆积体</td><td colspan="1" rowspan="1">1.67</td><td colspan="1" rowspan="1">1.67</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">站外临时堆土区</td><td colspan="1" rowspan="1">上方无来水工程堆积体</td><td colspan="1" rowspan="1">1.34</td><td colspan="1" rowspan="1">1.34</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">兰陵变电站</td><td colspan="2" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">地表翻扰型一般扰动地表</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">姚湖变电站</td><td colspan="2" rowspan="1">间隔扩建及扩建填土区</td><td colspan="1" rowspan="1">地表翻扰型一般扰动地表</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.60</td><td colspan="1" rowspan="1">0.57</td></tr><tr><td colspan="1" rowspan="5">线路工程</td><td colspan="1" rowspan="2">塔基区</td><td colspan="1" rowspan="1">塔基永久占地</td><td colspan="1" rowspan="1">地表翻扰型一般扰动地表</td><td colspan="1" rowspan="1">7.60</td><td colspan="1" rowspan="1">7.45</td><td colspan="1" rowspan="1">1.82</td><td colspan="1" rowspan="1">1.78</td></tr><tr><td colspan="1" rowspan="1">塔基施工临时占地</td><td colspan="1" rowspan="1">植被破坏型一般扰动地表</td><td colspan="1" rowspan="1">26.43</td><td colspan="1" rowspan="1">26.43</td><td colspan="1" rowspan="1">7.77</td><td colspan="1" rowspan="1">7.77</td></tr><tr><td colspan="2" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">植被破坏型一般扰动地表</td><td colspan="1" rowspan="1">3.24</td><td colspan="1" rowspan="1">3.24</td><td colspan="1" rowspan="1">0.72</td><td colspan="1" rowspan="1">0.72</td></tr><tr><td colspan="2" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1">植被破坏型一般扰动地表</td><td colspan="1" rowspan="1">6.52</td><td colspan="1" rowspan="1">6.52</td><td colspan="1" rowspan="1">0.76</td><td colspan="1" rowspan="1">0.76</td></tr><tr><td colspan="2" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">植被破坏型一般扰动地表</td><td colspan="1" rowspan="1">10.17</td><td colspan="1" rowspan="1">10.17</td><td colspan="1" rowspan="1">2.08</td><td colspan="1" rowspan="1">2.08</td></tr></table>

## 4.2.2. 预测时段

根据《生产建设项目水土保持技术标准》（GB 50433-2018）规定，生产建设项目可能产生的水土流失量应按施工期（含施工准备期）、自然恢复期两个时段进行预测。每个预测单元的施工期预测时段按最不利情况考虑，超过雨季长度的按全年计，未超过雨季长度的按占雨（风）季长度比例计算，结合当地气候等自然条件，自然恢复期取3年。本工程水土流失预测时段划分见表 4.2-2。

表4.2-2 本工程水土流失预测时段一览表
<table><tr><td rowspan=2 colspan=1>行政区划</td><td rowspan=2 colspan=2>预测单元</td><td rowspan=1 colspan=2>预测时间（年）</td></tr><tr><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>自然恢复期</td></tr><tr><td rowspan=12 colspan=1>山东省临沂市</td><td rowspan=7 colspan=1>鲁苏换流站</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>站外供排水设施区</td><td rowspan=1 colspan=1>0.75</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>站外电力设施区</td><td rowspan=1 colspan=1>0.75</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>0.5</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>站内集中临时堆土区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>1.5</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>兰陵变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>0.75</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=4 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>0.75</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1>0.25</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>0.25</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=5 colspan=1>江苏省徐州市</td><td rowspan=1 colspan=1>姚湖变电站</td><td rowspan=1 colspan=1>间隔扩建及扩建填土区</td><td rowspan=1 colspan=1>0.75</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=4 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>0.75</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1>0.25</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>0.25</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>3</td></tr></table>

## 4.2.3. 土壤侵蚀模数

各预测单元土壤侵蚀模数背景值结合表 4.1-3 通过加权平均计算，计算公式如下：

$$
{ M _ { \mathrm { { o } } } } = \left( { \sum _ { \mathrm { i = 1 } } ^ { \mathrm { n } } M _ { \mathrm { i } } \times F _ { \mathrm { i } } } \right) / F _ { \mathrm { o } }
$$

式中： $M _ { o }$ －各预测单元土壤侵蚀模数平均背景值 $\left( \mathrm { { t } } / \mathrm { { k m } } ^ { 2 } \cdot \mathbf { a _ { \alpha } } \right)$

$M _ { i }$ －施工区各占地类型土壤侵蚀模数背景值 $\left( \mathbf { \ t } / \mathbf { k } \mathbf { m } ^ { 2 } { \cdot } \mathbf { a } \right)$ ；

$F i$ －各预测单元不同占地类型面积 $\left( \mathrm { k m } ^ { 2 } \right)$

$F _ { o } -$ 各预测单元总面积。

经统计，本工程扰动区域水土流失背景值见表4.2-3。

表 4.2-3 工程扰动区域水土流失背景值
<table><tr><td rowspan=1 colspan=1>行政区划</td><td rowspan=1 colspan=2>项目分区</td><td rowspan=1 colspan=1>土壤侵蚀模数背景值 $\left( \mathrm { { t } } / \mathrm { { k m } } ^ { 2 } \cdot \mathbf { a _ { \alpha } } \right)$ </td></tr><tr><td rowspan=11 colspan=1>山东省临沂市</td><td rowspan=6 colspan=1>鲁苏换流站</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>190</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>190</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>190</td></tr><tr><td rowspan=1 colspan=1>站外供排水设施区</td><td rowspan=1 colspan=1>186</td></tr><tr><td rowspan=1 colspan=1>站外电力设施区</td><td rowspan=1 colspan=1>190</td></tr><tr><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>186</td></tr><tr><td rowspan=1 colspan=1>兰陵变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>50</td></tr><tr><td rowspan=4 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>188</td></tr><tr><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1>190</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>189</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>188</td></tr><tr><td rowspan=5 colspan=1>江苏省徐州市</td><td rowspan=1 colspan=1>姚湖变电站</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>160</td></tr><tr><td rowspan=4 colspan=1>线路工程</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>187</td></tr><tr><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1>187</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>187</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>187</td></tr></table>

项目施工期将损坏原有地形地貌和植被，增加土壤的可侵蚀性；另一方面，由于场地平整时，挖、填土方不仅造成大面积的裸露地面，而且会改变原地形，增大侵蚀扰动表面积。自然恢复初期，项目区主体工程和水土保持措施布置的防护措施都已发挥一定的保水保土功能，而植物措施发挥保水保土作用则具有后效性。因为植物栽植初期根系不发达，扎根较浅，还不具备较强的固土能力，地面也未形成较强的覆盖来抵御降雨、径流等外营力侵蚀作用，故在自然恢复期仍存在一定程度的水土流失。

项目施工期和自然恢复期土壤侵蚀模数参照《生产建设项目土壤流失量测算导则》（SL773-2018）推荐公式计算，计算公式详见表 4.2-4，扰动前后各土壤侵蚀因子可根据项目区地形地貌、气候（降雨、风速等）、土地利用、植被情况等实际情况结合输变电工程特点取值，土壤侵蚀模数见表 4.2-5 至4.2-9。

表4.2-4 本工程土壤流失预测计算公式表（水力侵蚀）
<table><tr><td rowspan=1 colspan=1>生产建设项目土壤流失类型（水力作用）</td><td rowspan=1 colspan=1>土壤流失量计算公式</td><td rowspan=1 colspan=1>备注</td></tr><tr><td rowspan=1 colspan=1>植被破坏型一般扰动地表土壤流失</td><td rowspan=1 colspan=1> $\mathrm { M _ { y z } = R K L _ { y } S _ { y } B E T A }$ </td><td rowspan=1 colspan=1>式中 $\mathbf { M } _ { \mathrm { y z } }$ 为植被破坏型一般扰动地表计算单元土壤流失量，R为降雨侵蚀力因子，K为土壤可蚀性因子， $\mathrm { L _ { y } }$ 为坡长因子， $\mathrm { S _ { y } }$ 为坡度因子，B为植被覆盖因子，E为工程措施因子，T为耕作措施因子， $\mathbf { A }$ 为计算单元的水平投影面积。</td></tr><tr><td rowspan=1 colspan=1>地表翻扰型一般扰动地表土壤流失</td><td rowspan=1 colspan=1> $\mathrm { M _ { y d } { = } R K _ { y d } L _ { y } S _ { y } B E T A }$ </td><td rowspan=1 colspan=1>式中 $\mathrm { K _ { y d } = N K , \Delta M _ { y d } }$ 为地表翻扰型一般扰动地表计算单元土壤流失量， $\mathrm { K _ { y d } }$ 为地表翻扰后土壤可蚀性因子，N为地表翻扰后土壤可蚀性因子增大系数，可取2.13，其他同上。</td></tr><tr><td rowspan=1 colspan=1>上方无来水工程堆积体土壤流失量</td><td rowspan=1 colspan=1> $\scriptstyle \mathrm { M _ { d w } = X R G _ { d w } L _ { d w } S _ { d w } A }$ </td><td rowspan=1 colspan=1> $\mathrm { M } _ { \mathrm { d w } }$ 为上方无来水工程堆积体土壤流失量，X为堆积体形态因子， $\mathrm { G } _ { \mathrm { d w } }$ 为堆积体土质因子，2 $\mathrm { L } _ { \mathrm { d w } }$ 为堆积体坡长因子， $\mathbf { S } _ { \mathrm { d w } }$ 为堆积体坡度因子。</td></tr></table>

表 4.2-5 施工期地表翻扰型一般扰动地表土壤侵蚀模数计算表
<table><tr><td rowspan=3 colspan=1>序号</td><td rowspan=3 colspan=1>因子</td><td rowspan=3 colspan=1>单位</td><td rowspan=3 colspan=1>公式</td><td rowspan=1 colspan=7>临沂市</td><td rowspan=1 colspan=2>徐州市</td></tr><tr><td rowspan=1 colspan=5>鲁苏换流站</td><td rowspan=1 colspan=1>兰陵变电站</td><td rowspan=1 colspan=1>线路工程</td><td rowspan=1 colspan=1>姚湖变电站</td><td rowspan=1 colspan=1>线路工程</td></tr><tr><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>站外供排水设施区</td><td rowspan=1 colspan=1>站外电力设施区</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>塔基永久占地</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>塔基永久占地</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1> $\mathrm { M _ { y d } }$ </td><td rowspan=1 colspan=1> $\mathrm { t } / ( \mathrm { k } \mathrm { m } ^ { 2 } { \cdot } \mathbf { a } )$ </td><td rowspan=1 colspan=1> $\mathrm { M _ { \mathrm { y d } } { = } 1 0 0 R K _ { \mathrm { y d } } L _ { \mathrm { y } } S _ { \mathrm { y } } B E T }$ </td><td rowspan=1 colspan=1>7964</td><td rowspan=1 colspan=1>6489</td><td rowspan=1 colspan=1>7964</td><td rowspan=1 colspan=1>6046</td><td rowspan=1 colspan=1>6046</td><td rowspan=1 colspan=1>4916</td><td rowspan=1 colspan=1>7440</td><td rowspan=1 colspan=1>5721</td><td rowspan=1 colspan=1>7662</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>R</td><td rowspan=1 colspan=1> $\mathbf { M J \cdot m m } / ( \mathbf { h m } ^ { 2 } { \cdot } \mathbf { h } )$ </td><td rowspan=1 colspan=1>取自导则附录C</td><td rowspan=1 colspan=1>4796.4</td><td rowspan=1 colspan=1>4796.4</td><td rowspan=1 colspan=1>4796.4</td><td rowspan=1 colspan=1>4796.4</td><td rowspan=1 colspan=1>4796.4</td><td rowspan=1 colspan=1>4796.4</td><td rowspan=1 colspan=1>4796.4</td><td rowspan=1 colspan=1>4904.2</td><td rowspan=1 colspan=1>4904.2</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1> $\mathrm { K _ { y d } }$ </td><td rowspan=1 colspan=1> $\mathrm { t \cdot h m ^ { 2 } \cdot h / ( h m ^ { 2 } \cdot M J \cdot m m ) }$ </td><td rowspan=1 colspan=1> $\mathrm { K _ { y d } { = } K N }$ </td><td rowspan=1 colspan=1>0.0277</td><td rowspan=1 colspan=1>0.0277</td><td rowspan=1 colspan=1>0.0277</td><td rowspan=1 colspan=1>0.0277</td><td rowspan=1 colspan=1>0.0277</td><td rowspan=1 colspan=1>0.0277</td><td rowspan=1 colspan=1>0.0277</td><td rowspan=1 colspan=1>0.0279</td><td rowspan=1 colspan=1>0.0279</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>K</td><td rowspan=1 colspan=1> $\mathrm { t \cdot h m ^ { 2 } \cdot h / ( h m ^ { 2 } \cdot M J \cdot m m ) }$ </td><td rowspan=1 colspan=1>取自导则附录C</td><td rowspan=1 colspan=1>0.013</td><td rowspan=1 colspan=1>0.013</td><td rowspan=1 colspan=1>0.013</td><td rowspan=1 colspan=1>0.013</td><td rowspan=1 colspan=1>0.013</td><td rowspan=1 colspan=1>0.013</td><td rowspan=1 colspan=1>0.013</td><td rowspan=1 colspan=1>0.0131</td><td rowspan=1 colspan=1>0.0131</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N</td><td rowspan=1 colspan=1>无量纲</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.13</td><td rowspan=1 colspan=1>2.13</td><td rowspan=1 colspan=1>2.13</td><td rowspan=1 colspan=1>2.13</td><td rowspan=1 colspan=1>2.13</td><td rowspan=1 colspan=1>2.13</td><td rowspan=1 colspan=1>2.13</td><td rowspan=1 colspan=1>2.13</td><td rowspan=1 colspan=1>2.13</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1> $\mathrm { L _ { y } }$ </td><td rowspan=1 colspan=1>无量纲</td><td rowspan=1 colspan=1> $\scriptstyle \mathrm { L y = } ( \lambda / 2 0 ) ^ { \mathrm { m } }$ </td><td rowspan=1 colspan=1>1.62</td><td rowspan=1 colspan=1>1.32</td><td rowspan=1 colspan=1>1.62</td><td rowspan=1 colspan=1>1.23</td><td rowspan=1 colspan=1>1.23</td><td rowspan=1 colspan=1>1.00</td><td rowspan=1 colspan=1>1.00</td><td rowspan=1 colspan=1>1.13</td><td rowspan=1 colspan=1>1.00</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $\lambda$ </td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1> $\lambda { = } \lambda _ { \mathrm { x } } \mathrm { C O S } \theta$ </td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1>50</td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1>40</td><td rowspan=1 colspan=1>40</td><td rowspan=1 colspan=1>20</td><td rowspan=1 colspan=1>20</td><td rowspan=1 colspan=1>30</td><td rowspan=1 colspan=1>20</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $\lambda _ { \mathrm { x } }$ </td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>100.06</td><td rowspan=1 colspan=1>50.03</td><td rowspan=1 colspan=1>100.06</td><td rowspan=1 colspan=1>40.02</td><td rowspan=1 colspan=1>40.02</td><td rowspan=1 colspan=1>20.01</td><td rowspan=1 colspan=1>20.03</td><td rowspan=1 colspan=1>30.02</td><td rowspan=1 colspan=1>20.03</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>θ</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.0</td><td rowspan=1 colspan=1>2.0</td><td rowspan=1 colspan=1>2.0</td><td rowspan=1 colspan=1>2.0</td><td rowspan=1 colspan=1>2.0</td><td rowspan=1 colspan=1>2.0</td><td rowspan=1 colspan=1>3.0</td><td rowspan=1 colspan=1>2.0</td><td rowspan=1 colspan=1>3.0</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>无量纲</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>0.3</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1> $\mathrm { S _ { y } }$ </td><td rowspan=1 colspan=1>无量纲</td><td rowspan=1 colspan=1> $\operatorname { S y } = - 1 . 5 + 1 7 / [ 1 + \mathrm { e } ^ { ( 2 . 3 - 6 . 1 \sin \theta ) } ]$ </td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>0.56</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>0.56</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>B</td><td rowspan=1 colspan=1>无量纲</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>E</td><td rowspan=1 colspan=1>无量纲</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>T</td><td rowspan=1 colspan=1>无量纲</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td></tr></table>

表 4.2-6 施工期植被破坏型一般扰动地表土壤侵蚀模数计算表
<table><tr><td rowspan=3 colspan=1>序号</td><td rowspan=3 colspan=1>因子</td><td rowspan=3 colspan=1>单位</td><td rowspan=3 colspan=1>公式</td><td rowspan=1 colspan=6>临沂市</td><td rowspan=1 colspan=4>徐州市</td></tr><tr><td rowspan=1 colspan=2>鲁苏换流站</td><td rowspan=1 colspan=4>线路工程</td><td rowspan=1 colspan=4>线路工程</td></tr><tr><td rowspan=1 colspan=1>站外供排水设施区</td><td rowspan=1 colspan=1>站外电力设施区</td><td rowspan=1 colspan=1>塔基施工临时占地</td><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>塔基施工临时占地</td><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>施工道路区</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1> $\mathbf { M } _ { \mathrm { y z } }$ </td><td rowspan=1 colspan=1> $\mathrm { t } / ( \mathrm { k } \mathrm { m } ^ { 2 } { \cdot } \mathbf { a } )$ </td><td rowspan=1 colspan=1> $\mathrm { M _ { y z } { = } 1 0 0 R K L _ { y } S }$  $\mathrm { _ { y B E T } }$ </td><td rowspan=1 colspan=1>2838</td><td rowspan=1 colspan=1>2838</td><td rowspan=1 colspan=1>2838</td><td rowspan=1 colspan=1>2838</td><td rowspan=1 colspan=1>2307</td><td rowspan=1 colspan=1>3045</td><td rowspan=1 colspan=1>2924</td><td rowspan=1 colspan=1>2924</td><td rowspan=1 colspan=1>2377</td><td rowspan=1 colspan=1>3138</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>R</td><td rowspan=1 colspan=1> $\mathrm { M J \cdot m m / ( h m }$  $^ { 2 } \cdot \mathrm { h } )$ </td><td rowspan=1 colspan=1>取自导则附录C</td><td rowspan=1 colspan=1>4796.4</td><td rowspan=1 colspan=1>4796.4</td><td rowspan=1 colspan=1>4796.4</td><td rowspan=1 colspan=1>4796.4</td><td rowspan=1 colspan=1>4796.4</td><td rowspan=1 colspan=1>4796.4</td><td rowspan=1 colspan=1>4904.2</td><td rowspan=1 colspan=1>4904.2</td><td rowspan=1 colspan=1>4904.2</td><td rowspan=1 colspan=1>4904.2</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>K</td><td rowspan=1 colspan=1> $\mathrm { t \cdot h m } ^ { 2 } \cdot \mathrm { h } / ( \mathrm { h m }$  $\mathbf { \tau } ^ { 2 } { \cdot } \mathbf { M } \mathbf { J } { \cdot } \mathbf { m } \mathbf { m } )$ </td><td rowspan=1 colspan=1>取自导则附录C</td><td rowspan=1 colspan=1>0.013</td><td rowspan=1 colspan=1>0.013</td><td rowspan=1 colspan=1>0.013</td><td rowspan=1 colspan=1>0.013</td><td rowspan=1 colspan=1>0.013</td><td rowspan=1 colspan=1>0.013</td><td rowspan=1 colspan=1>0.0131</td><td rowspan=1 colspan=1>0.0131</td><td rowspan=1 colspan=1>0.0131</td><td rowspan=1 colspan=1>0.0131</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1> $\mathrm { L _ { y } }$ </td><td rowspan=1 colspan=1>无量纲</td><td rowspan=1 colspan=1> $\scriptstyle \mathrm { L y = } ( \lambda / 2 0 ) ^ { \mathrm { m } }$ </td><td rowspan=1 colspan=1>1.23</td><td rowspan=1 colspan=1>1.23</td><td rowspan=1 colspan=1>1.23</td><td rowspan=1 colspan=1>1.23</td><td rowspan=1 colspan=1>1.00</td><td rowspan=1 colspan=1>1.32</td><td rowspan=1 colspan=1>1.23</td><td rowspan=1 colspan=1>1.23</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1.32</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>λ</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1> $\lambda { = } \lambda _ { \mathrm { x } } \mathrm { C O S } \theta$ </td><td rowspan=1 colspan=1>40</td><td rowspan=1 colspan=1>40</td><td rowspan=1 colspan=1>40</td><td rowspan=1 colspan=1>40</td><td rowspan=1 colspan=1>20</td><td rowspan=1 colspan=1>50</td><td rowspan=1 colspan=1>40</td><td rowspan=1 colspan=1>40</td><td rowspan=1 colspan=1>20</td><td rowspan=1 colspan=1>50</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $\lambda _ { \mathrm { x } }$ </td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>40.02</td><td rowspan=1 colspan=1>40.02</td><td rowspan=1 colspan=1>40.02</td><td rowspan=1 colspan=1>40.02</td><td rowspan=1 colspan=1>20.01</td><td rowspan=1 colspan=1>50.03</td><td rowspan=1 colspan=1>40.02</td><td rowspan=1 colspan=1>40.02</td><td rowspan=1 colspan=1>20.01</td><td rowspan=1 colspan=1>50.03</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>θ</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>无量纲</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>0.3</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1> $\mathrm { S _ { y } }$ </td><td rowspan=1 colspan=1>无量纲</td><td rowspan=1 colspan=1> $\mathrm { S y } { = } { - } 1 . 5 { + } 1 7 / [ 1 +$  $\mathbf { e } ^ { ( 2 . 3 - 6 . 1 \mathrm { s i n } \theta ) } ]$ </td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>0.37</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>B</td><td rowspan=1 colspan=1>无量纲</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>E</td><td rowspan=1 colspan=1>无量纲</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>T</td><td rowspan=1 colspan=1>无量纲</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td></tr></table>

表4.2-7 施工期无来水工程堆积体土壤侵蚀模数计算表
<table><tr><td rowspan=3 colspan=1>序号</td><td rowspan=3 colspan=1>因子</td><td rowspan=3 colspan=1>单位</td><td rowspan=3 colspan=1>公式</td><td rowspan=1 colspan=2>临沂市</td></tr><tr><td rowspan=1 colspan=2>鲁苏换流站</td></tr><tr><td rowspan=1 colspan=1>站内临时堆土区</td><td rowspan=1 colspan=1>站外临时堆土区</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1> $\mathrm { M } _ { \mathrm { d w } }$ </td><td rowspan=1 colspan=1> $\mathbf { t } / ( \mathbf { k } \mathbf { m } ^ { 2 } { \cdot } \mathbf { a } )$ </td><td rowspan=1 colspan=1> $\mathrm { M _ { k w } { = } 1 0 0 R G _ { k w } L _ { k w } S _ { k w } }$ </td><td rowspan=1 colspan=1>13644</td><td rowspan=1 colspan=1>10612</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>无量纲</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>R</td><td rowspan=1 colspan=1> $\mathbf { M J \cdot m m } / ( \mathbf { h m } ^ { 2 } { \cdot } \mathbf { h } )$ </td><td rowspan=1 colspan=1>取自导则附录C</td><td rowspan=1 colspan=1>4796.4</td><td rowspan=1 colspan=1>4796.4</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1> $\mathrm { G } _ { \mathrm { d w } }$ </td><td rowspan=1 colspan=1> $\mathrm { t \cdot h m ^ { 2 } \cdot h / ( h m ^ { 2 } \cdot M J \cdot m m ) }$ </td><td rowspan=1 colspan=1> $\mathrm { G d w = a _ { 1 } e ^ { b 1 \delta } }$ </td><td rowspan=1 colspan=1>0.0119</td><td rowspan=1 colspan=1>0.0119</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> ${ \bf a } _ { 1 }$ </td><td rowspan=1 colspan=1>无量纲</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.046</td><td rowspan=1 colspan=1>0.046</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $\mathbf { b } _ { 1 }$ </td><td rowspan=1 colspan=1>无量纲</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-3.379</td><td rowspan=1 colspan=1>-3.379</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $\delta$ </td><td rowspan=1 colspan=1>重量百分数，取小数</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.4</td><td rowspan=1 colspan=1>0.4</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1> $\mathrm { L } _ { \mathrm { d w } }$ </td><td rowspan=1 colspan=1>无量纲</td><td rowspan=1 colspan=1> $\mathrm { L } _ { \mathrm { d w } } { = } ( \lambda / 5 ) ^ { \mathrm { f 1 } }$ </td><td rowspan=1 colspan=1>6.64</td><td rowspan=1 colspan=1>6.64</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $\gimel$ </td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1> $\lambda { = } \lambda _ { \mathrm { x } } \mathrm { C O S } \theta$ </td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1>100</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $\lambda _ { \mathrm { x } }$ </td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>101.87</td><td rowspan=1 colspan=1>101.25</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $\theta$ </td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>11.00</td><td rowspan=1 colspan=1>9.00</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $\mathrm { f _ { 1 } }$ </td><td rowspan=1 colspan=1>无量纲</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.632</td><td rowspan=1 colspan=1>0.632</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1> $\mathrm { S _ { d w } }$ </td><td rowspan=1 colspan=1>无量纲</td><td rowspan=1 colspan=1> $\mathrm { S } _ { \mathrm { d w } } { = } ( 6 / 2 5 ) ^ { \mathrm { d } 1 }$ </td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>0.28</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> ${ \bf d } _ { 1 }$ </td><td rowspan=1 colspan=1>无量纲</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.245</td><td rowspan=1 colspan=1>1.245</td></tr></table>

表 4.2-8 自然恢复期植被破坏型一般扰动地表土壤侵蚀模数计算表
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>因 $\ J$ </td><td rowspan=2 colspan=1>单位</td><td rowspan=2 colspan=1>公式</td><td rowspan=1 colspan=1>临沂市</td><td rowspan=1 colspan=1>徐州市</td><td rowspan=1 colspan=1>临沂市</td><td rowspan=1 colspan=1>徐州市</td><td rowspan=1 colspan=1>临沂市</td><td rowspan=1 colspan=1>徐州市</td></tr><tr><td rowspan=1 colspan=2>第一年</td><td rowspan=1 colspan=2>第二年</td><td rowspan=1 colspan=2>第三年</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1> $\mathbf { M } _ { \mathrm { y z } }$ </td><td rowspan=1 colspan=1> $\mathrm { t } / ( \mathrm { k } \mathrm { m } ^ { 2 } { \cdot } \mathbf { a } )$ </td><td rowspan=1 colspan=1> $\mathrm { M _ { y z } { = } 1 0 0 R K L _ { y } S _ { y } B E T }$ </td><td rowspan=1 colspan=1>452</td><td rowspan=1 colspan=1>466</td><td rowspan=1 colspan=1>318</td><td rowspan=1 colspan=1>327</td><td rowspan=1 colspan=1>206</td><td rowspan=1 colspan=1>212</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>R</td><td rowspan=1 colspan=1> $\mathbf { M J \cdot m m } / ( \mathbf { h m ^ { 2 } \cdot h } )$ </td><td rowspan=1 colspan=1>取自导则附录C</td><td rowspan=1 colspan=1>4796.4</td><td rowspan=1 colspan=1>4904.2</td><td rowspan=1 colspan=1>4796.4</td><td rowspan=1 colspan=1>4904.2</td><td rowspan=1 colspan=1>4796.4</td><td rowspan=1 colspan=1>4904.2</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>K</td><td rowspan=1 colspan=1> $\mathrm { t \cdot h m ^ { 2 } \cdot h / ( h m ^ { 2 } \cdot M J \cdot m m ) }$ </td><td rowspan=1 colspan=1>取自导则附录C</td><td rowspan=1 colspan=1>0.013</td><td rowspan=1 colspan=1>0.0131</td><td rowspan=1 colspan=1>0.013</td><td rowspan=1 colspan=1>0.0131</td><td rowspan=1 colspan=1>0.013</td><td rowspan=1 colspan=1>0.0131</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1> $\mathrm { L _ { y } }$ </td><td rowspan=1 colspan=1>无量纲</td><td rowspan=1 colspan=1> ${ \mathrm { L y } } { = } ( \lambda / 2 0 ) ^ { \mathrm { m } }$ </td><td rowspan=1 colspan=1>0.81</td><td rowspan=1 colspan=1>0.81</td><td rowspan=1 colspan=1>0.81</td><td rowspan=1 colspan=1>0.81</td><td rowspan=1 colspan=1>0.81</td><td rowspan=1 colspan=1>0.81</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $\gimel$ </td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1> $\lambda { = } \lambda _ { \mathrm { x } } \mathrm { C O S } \theta$ </td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>10</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $\lambda _ { \mathrm { x } }$ </td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>10.01</td><td rowspan=1 colspan=1>10.01</td><td rowspan=1 colspan=1>10.01</td><td rowspan=1 colspan=1>10.01</td><td rowspan=1 colspan=1>10.01</td><td rowspan=1 colspan=1>10.01</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>θ</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.0</td><td rowspan=1 colspan=1>2.0</td><td rowspan=1 colspan=1>2.0</td><td rowspan=1 colspan=1>2.0</td><td rowspan=1 colspan=1>2.0</td><td rowspan=1 colspan=1>2.0</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>无量纲</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>0.3</td><td rowspan=1 colspan=1>0.3</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1> $\mathrm { S _ { y } }$ </td><td rowspan=1 colspan=1>无量纲</td><td rowspan=1 colspan=1>Sy=-1.5+17/[1+e(2.3-6.1sinθ)]</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>0.37</td><td rowspan=1 colspan=1>0.37</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>B</td><td rowspan=1 colspan=1>无量纲</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.242</td><td rowspan=1 colspan=1>0.242</td><td rowspan=1 colspan=1>0.170</td><td rowspan=1 colspan=1>0.170</td><td rowspan=1 colspan=1>0.110</td><td rowspan=1 colspan=1>0.110</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>E</td><td rowspan=1 colspan=1>无量纲</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>T</td><td rowspan=1 colspan=1>无量纲</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td></tr></table>

表4.2-9 侵蚀模数计算汇总表
<table><tr><td colspan="2" rowspan="3">预测单元</td><td colspan="1" rowspan="3">土壤流失类型（水力作用）</td><td colspan="11" rowspan="1">侵蚀模数</td></tr><tr><td colspan="5" rowspan="1">临沂市</td><td colspan="6" rowspan="1">徐州市</td></tr><tr><td colspan="1" rowspan="1">背景值</td><td colspan="1" rowspan="1">施工期</td><td colspan="1" rowspan="1">自然恢复期（第一年）</td><td colspan="1" rowspan="1">自然恢复期（第二年）</td><td colspan="1" rowspan="1">自然恢复期（第三年）</td><td colspan="1" rowspan="1">背景值</td><td colspan="1" rowspan="1">施工期</td><td colspan="1" rowspan="1">自然恢复期（第一年）</td><td colspan="1" rowspan="1">自然恢复期（第二年）</td><td colspan="2" rowspan="1">自然恢复期（第三年）</td></tr><tr><td colspan="1" rowspan="9">鲁苏换流站</td><td colspan="2" rowspan="2">站区</td><td colspan="1" rowspan="1">地表翻扰型一般扰动地表</td><td colspan="1" rowspan="1">190</td><td colspan="1" rowspan="1">7964</td><td colspan="1" rowspan="1">452</td><td colspan="1" rowspan="1">318</td><td colspan="1" rowspan="1">206</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">上方无来水工程堆积体</td><td colspan="1" rowspan="1">190</td><td colspan="1" rowspan="1">9096</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1">地表翻扰型一般扰动地表</td><td colspan="1" rowspan="1">190</td><td colspan="1" rowspan="1">6489</td><td colspan="1" rowspan="1">452</td><td colspan="1" rowspan="1">318</td><td colspan="1" rowspan="1">206</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1">地表翻扰型一般扰动地表</td><td colspan="1" rowspan="1">190</td><td colspan="1" rowspan="1">7964</td><td colspan="1" rowspan="1">452</td><td colspan="1" rowspan="1">318</td><td colspan="1" rowspan="1">206</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">站外供排水设施区</td><td colspan="1" rowspan="1">地表翻扰型一般扰动地表</td><td colspan="1" rowspan="1">186</td><td colspan="1" rowspan="1">6046</td><td colspan="1" rowspan="1">452</td><td colspan="1" rowspan="1">318</td><td colspan="1" rowspan="1">206</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">植被破坏型一般扰动地表</td><td colspan="1" rowspan="1">186</td><td colspan="1" rowspan="1">2838</td><td colspan="1" rowspan="1">452</td><td colspan="1" rowspan="1">318</td><td colspan="1" rowspan="1">206</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">站外电力设施区</td><td colspan="1" rowspan="1">地表翻扰型一般扰动地表</td><td colspan="1" rowspan="1">190</td><td colspan="1" rowspan="1">6046</td><td colspan="1" rowspan="1">452</td><td colspan="1" rowspan="1">318</td><td colspan="1" rowspan="1">206</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">植被破坏型一般扰动地表</td><td colspan="1" rowspan="1">190</td><td colspan="1" rowspan="1">2838</td><td colspan="1" rowspan="1">452</td><td colspan="1" rowspan="1">318</td><td colspan="1" rowspan="1">206</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">站外临时堆土区</td><td colspan="1" rowspan="1">上方无来水工程堆积体</td><td colspan="1" rowspan="1">186</td><td colspan="1" rowspan="1">7580</td><td colspan="1" rowspan="1">452</td><td colspan="1" rowspan="1">318</td><td colspan="1" rowspan="1">206</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">兰陵变电</td><td colspan="2" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">地表翻扰型一般扰动地表</td><td colspan="1" rowspan="1">50</td><td colspan="1" rowspan="1">4916</td><td colspan="1" rowspan="1">452</td><td colspan="1" rowspan="1">318</td><td colspan="1" rowspan="1">206</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">站</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">姚湖变电站</td><td colspan="2" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">地表翻扰型一般扰动地表</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">160</td><td colspan="1" rowspan="1">8658</td><td colspan="1" rowspan="1">466</td><td colspan="1" rowspan="1">327</td><td colspan="1" rowspan="1">212</td></tr><tr><td colspan="1" rowspan="5">线路工程</td><td colspan="1" rowspan="2">塔基区</td><td colspan="1" rowspan="1">塔基永久占地</td><td colspan="1" rowspan="1">地表翻扰型一般扰动地表</td><td colspan="1" rowspan="1">188</td><td colspan="1" rowspan="1">7440</td><td colspan="1" rowspan="1">452</td><td colspan="1" rowspan="1">318</td><td colspan="1" rowspan="1">206</td><td colspan="1" rowspan="1">187</td><td colspan="1" rowspan="1">7662</td><td colspan="1" rowspan="1">466</td><td colspan="1" rowspan="1">327</td><td colspan="1" rowspan="1">212</td></tr><tr><td colspan="1" rowspan="1">塔基施工临时占地</td><td colspan="1" rowspan="1">植被破坏型一般扰动地表</td><td colspan="1" rowspan="1">188</td><td colspan="1" rowspan="1">2838</td><td colspan="1" rowspan="1">452</td><td colspan="1" rowspan="1">318</td><td colspan="1" rowspan="1">206</td><td colspan="1" rowspan="1">187</td><td colspan="1" rowspan="1">2924</td><td colspan="1" rowspan="1">466</td><td colspan="1" rowspan="1">327</td><td colspan="1" rowspan="1">212</td></tr><tr><td colspan="2" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">植被破坏型一般扰动地表</td><td colspan="1" rowspan="1">190</td><td colspan="1" rowspan="1">2838</td><td colspan="1" rowspan="1">452</td><td colspan="1" rowspan="1">318</td><td colspan="1" rowspan="1">206</td><td colspan="1" rowspan="1">187</td><td colspan="1" rowspan="1">2924</td><td colspan="1" rowspan="1">466</td><td colspan="1" rowspan="1">327</td><td colspan="1" rowspan="1">212</td></tr><tr><td colspan="2" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1">植被破坏型一般扰动地表</td><td colspan="1" rowspan="1">189</td><td colspan="1" rowspan="1">2307</td><td colspan="1" rowspan="1">452</td><td colspan="1" rowspan="1">318</td><td colspan="1" rowspan="1">206</td><td colspan="1" rowspan="1">187</td><td colspan="1" rowspan="1">2377</td><td colspan="1" rowspan="1">466</td><td colspan="1" rowspan="1">327</td><td colspan="1" rowspan="1">212</td></tr><tr><td colspan="2" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">植被破坏型一般扰动地表</td><td colspan="1" rowspan="1">188</td><td colspan="1" rowspan="1">3045</td><td colspan="1" rowspan="1">452</td><td colspan="1" rowspan="1">318</td><td colspan="1" rowspan="1">206</td><td colspan="1" rowspan="1">187</td><td colspan="1" rowspan="1">3138</td><td colspan="1" rowspan="1">466</td><td colspan="1" rowspan="1">327</td><td colspan="1" rowspan="1">212</td></tr></table>

## 4.2.4. 预测结果

土壤流失量可按下式计算：

$$
w { = } \sum _ { j = 1 } ^ { 2 } { \sum _ { i = 1 } ^ { n } } ( F _ { _ { j i } } { \times } M _ { _ { j i } } { \times } T _ { _ { j i } } )
$$

式中：W——土壤流失量（t）；

j——预测时段，即指施工期（含施工准备期）和自然恢复期两个时段；

i——预测单元，i=1，2，3，...，n-1，n；

$\operatorname { F } _ { \mathrm { j i } }$ ——第j 个预测时段、i预测单元的面积（km²）；

$\mathrm { M _ { j i } }$ ——第 j 个预测时段、第i 预测单元的土壤侵蚀模数[t/ $\left( \mathrm { { k m } } ^ { 2 \cdot } \mathrm { { a } } \right)$ ]；

$\mathrm { T _ { j i } }$ ——第j 个预测时段、第i 预测单元的预测时段长（a）。

本工程施工期及自然恢复期土壤流失总量 5775t，原地貌土壤侵蚀量 780t，新增土壤流失量4995t。本工程土壤流失量计算情况详见附表4，各分区土壤流失量汇总情况见表 4.2-10。

表4.2-10 本工程土壤流失量预测汇总表
<table><tr><td colspan="3" rowspan="2">预测区域</td><td colspan="3" rowspan="1">建设期（t）</td><td colspan="1" rowspan="2">背景流失量(t)</td><td colspan="1" rowspan="2">新增水土流失量（t）</td></tr><tr><td colspan="1" rowspan="1">施工期</td><td colspan="1" rowspan="1">自然恢复期</td><td colspan="1" rowspan="1">合计</td></tr><tr><td colspan="1" rowspan="15">山东省临沂市</td><td colspan="1" rowspan="8">鲁苏换流站</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">1504</td><td colspan="1" rowspan="1">19</td><td colspan="1" rowspan="1">1523</td><td colspan="1" rowspan="1">48</td><td colspan="1" rowspan="1">1475</td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1">12</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">12</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">12</td></tr><tr><td colspan="1" rowspan="1">站外供排水设施区</td><td colspan="1" rowspan="1">746</td><td colspan="1" rowspan="1">236</td><td colspan="1" rowspan="1">982</td><td colspan="1" rowspan="1">169</td><td colspan="1" rowspan="1">813</td></tr><tr><td colspan="1" rowspan="1">站外电力设施区</td><td colspan="1" rowspan="1">42</td><td colspan="1" rowspan="1">18</td><td colspan="1" rowspan="1">60</td><td colspan="1" rowspan="1">12</td><td colspan="1" rowspan="1">48</td></tr><tr><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1">159</td><td colspan="1" rowspan="1">39</td><td colspan="1" rowspan="1">198</td><td colspan="1" rowspan="1">28</td><td colspan="1" rowspan="1">170</td></tr><tr><td colspan="1" rowspan="1">站内集中临时堆土区</td><td colspan="1" rowspan="1">41</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">41</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">40</td></tr><tr><td colspan="1" rowspan="1">站外临时堆土区</td><td colspan="1" rowspan="1">213</td><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">226</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">216</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">2717</td><td colspan="1" rowspan="1">325</td><td colspan="1" rowspan="1">3042</td><td colspan="1" rowspan="1">268</td><td colspan="1" rowspan="1">2774</td></tr><tr><td colspan="1" rowspan="2">兰陵变电站</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">3</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">3</td></tr><tr><td colspan="1" rowspan="5">线路工程</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">987</td><td colspan="1" rowspan="1">330</td><td colspan="1" rowspan="1">1317</td><td colspan="1" rowspan="1">240</td><td colspan="1" rowspan="1">1077</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">23</td><td colspan="1" rowspan="1">32</td><td colspan="1" rowspan="1">55</td><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">35</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1">38</td><td colspan="1" rowspan="1">63</td><td colspan="1" rowspan="1">101</td><td colspan="1" rowspan="1">39</td><td colspan="1" rowspan="1">62</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">310</td><td colspan="1" rowspan="1">99</td><td colspan="1" rowspan="1">409</td><td colspan="1" rowspan="1">76</td><td colspan="1" rowspan="1">333</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">1358</td><td colspan="1" rowspan="1">524</td><td colspan="1" rowspan="1">1882</td><td colspan="1" rowspan="1">375</td><td colspan="1" rowspan="1">1507</td></tr><tr><td colspan="1" rowspan="5">江苏省徐州市</td><td colspan="1" rowspan="2">姚湖变电站</td><td colspan="1" rowspan="1">间隔扩建及扩建填土区</td><td colspan="1" rowspan="1">39</td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">45</td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">41</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">39</td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">45</td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">41</td></tr><tr><td colspan="1" rowspan="3">线路工程</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">477</td><td colspan="1" rowspan="1">93</td><td colspan="1" rowspan="1">570</td><td colspan="1" rowspan="1">65</td><td colspan="1" rowspan="1">505</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">57</td><td colspan="1" rowspan="1">77</td><td colspan="1" rowspan="1">134</td><td colspan="1" rowspan="1">49</td><td colspan="1" rowspan="1">85</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">10</td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">65</td><td colspan="1" rowspan="1">21</td><td colspan="1" rowspan="1">86</td><td colspan="1" rowspan="1">16</td><td colspan="1" rowspan="1">70</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">604</td><td colspan="1" rowspan="1">199</td><td colspan="1" rowspan="1">803</td><td colspan="1" rowspan="1">133</td><td colspan="1" rowspan="1">670</td></tr><tr><td colspan="3" rowspan="1">合计</td><td colspan="1" rowspan="1">4721</td><td colspan="1" rowspan="1">1054</td><td colspan="1" rowspan="1">5775</td><td colspan="1" rowspan="1">780</td><td colspan="1" rowspan="1">4995</td></tr></table>

## 4.3. 水土流失危害分析

本工程建设占用部分耕地并砍伐一定数量的林木，施工建设期将扰动地表，如不采取有效的水土保持措施，将对建设区的水土资源和经济发展带来不利影响，主要表现在：

## （1）影响生态环境

本工程沿线穿越部分水土保持敏感区，施工过程中如采取的水土保持措施不当，将对水土保持敏感区造成一定的影响。工程施工占用耕地、砍伐树木等，如不采取有效的水土保持措施，将使生态环境最基本的水土资源受到影响，土地蓄水保水能力有所降低，泥沙沉积淤塞渠道等水利设施，良田被泥沙压埋，会造成一定的经济损失。

## （2）加剧水土流失，降低土地生产力，影响农业生产

由于工程建设中原地貌及植被受到一定程度的破坏，诱发了水土流失。同时工程施工使裸露的地面增加，扰动了原土层和岩层，为溅蚀、面蚀、细沟侵蚀、浅沟和切沟侵蚀创造了条件。本工程线路沿线占用了一定数量的耕地，施工中如得不到及时有效的防护治理，在降雨和人为因素的作用下，临时堆土会沿边坡汇入周围农田中，加剧水土流失，影响农业生产。

## （3）影响河道水质

在河道附近施工时，若得不到及时有效的防护治理，水土流失将会随地表径流汇入河网，影响水质。

此外，线路工程建设扰动土地产生的水土流失，使耕地土壤的有机质流失，土壤结构遭到破坏，土壤中的氮磷、有机物及无机盐等营养物质含量减少，同时土壤中动物、微生物及它们的衍生物数量也大大降低，使土地条件改变，给以后的植被恢复工作增加难度，使土地生产力降低。

## 4.4. 指导性意见

预测结果是在未采取有效防护措施时可能的流失结果。产生水土流失的因素较多，其中地面坡度、降雨强度是造成水土流失的主要因素，而采取综合性的水土保持防护措施将对水土流失有较强的抑制作用。工程水土保持防护措施的布置应本着与施工进度同步的原则，减缓施工扰动引起的新增水土流失，及时恢复原地貌植被。

## （1）防治重点区域的指导性意见

结合预测结果，鲁苏换流站工程站区、站外供排水设施区、站外临时堆土区、线路工程塔基区以及施工道路区为本项目水土流失防治的重点区域。

## （2）防治重点时段的指导性意见

根据预测结果，本工程的重点防治时段为施工期，因此，在措施体系防治方面，重点加强施工期间的临时防护措施体系，同时，结合工程措施和植物措施，确保施工结束后自然恢复期内施工扰动地面的水土流失得到有效治理。

## （3）防治措施的指导性意见

本工程防治措施应从排水设施、临时苫盖和临时拦挡等几个主要方面入手，并与必要的植物措施相结合，最大程度地减缓新增水土流失的发生。

施工期间人员活动比较频繁，扰动比较集中，待施工结束后将对各施工区进行平整和原地貌恢复。施工期间主要的建设活动为变电站、塔基等基础开挖和回填，所采取的防治措施应结合主体工程，植物措施宜结合季节适时及时开展，当主体工程建成投运时，工程措施和植物措施均应及时到位。

## （4）施工进度安排的指导性意见

根据预测结果，换流站土建施工及塔基基础施工是本工程水土流失量较大的时段，加强主体工程施工进度的紧凑安排，尽量避免大风和暴雨天气施工，可以有效地缩短强度水土流失时段。根据线路工程塔基施工特点，可考虑对单基塔施工结束后分别进行土地整治（恢复植被）和迹地恢复措施。

## （5）水土保持监测工作安排的指导性意见

根据预测结果，在工程沿线选择有代表性点位，监测临时堆土土体变化情况、水蚀因子作用下土壤流失量以及林草覆盖率的观测。

## 5 水土保持措施

## 5.1. 防治区划分

## 5.1.1. 分区原则

本方案按照《生产建设项目水土保持技术标准》（GB 50433-2018）的规定，根据工程布局、施工扰动特点、建设时序、地貌特征、自然属性、水土流失影响等因素，结合项目区域自然环境状况进行水土流失防治分区，各分区之间具有显著差异性，各分区内造成水土流失的主导因子和防治措施相近或相似。

## 5.1.2. 水土流失防治分区

一级分区按照工程组成及特点划分，二级分区结合工程布局和施工扰动特点划分。本方案具体水土流失防治分区见表5.1-1。

表 5.1-1 本工程水土流失防治分区
<table><tr><td rowspan=1 colspan=2>水土流失防治分区</td><td rowspan=2 colspan=1>备注</td></tr><tr><td rowspan=1 colspan=1>一级分区</td><td rowspan=1 colspan=1>二级分区</td></tr><tr><td rowspan=6 colspan=1>鲁苏换流站工程区</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>变电站站区征地范围内区域</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>进站道路征地范围内区域</td></tr><tr><td rowspan=1 colspan=1>站外电力设施区</td><td rowspan=1 colspan=1>包括站用电源和施工电源</td></tr><tr><td rowspan=1 colspan=1>站外供排水设施区</td><td rowspan=1 colspan=1>包括站外雨水、污水排水管线及供水管线</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>包括办公生活、加工临建场地</td></tr><tr><td rowspan=1 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>兰陵变电站工程区</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>姚湖变电站工程区</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>扩建填土区</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>线路工程区</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>包括塔基永久占地及塔基施工场地</td></tr><tr><td rowspan=1 colspan=1>牵张场区</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>含新修及拓宽施工简易道路</td></tr></table>

## 5.2. 措施总体布局

## 5.2.1. 防治措施布设原则

本工程防治措施总体布局遵循“预防为主、保护优先、全面规划、综合治理、因地制宜、突出重点、科学管理、注重效益”的方针，坚持“水土保持工程必须与主体工程同时设计、同时施工、同时投产使用”的“三同时”原则，在满足设计深度与主体工程相适应外，做好水土保持措施与主体工程设计相互衔接，综合考虑工程建设时序，合理安排水保工程与主体工程建设之间的关系，树立人与自然和谐相处的理念，尊重自然规律，注重措施设计与周边景观相协调的原则。

按照预防和治理相结合的原则，坚持局部与整体防治、单项防治措施与综合防治

措施相协调、兼顾生态效益与经济效益，按分区进行措施总体布置。

## 5.2.2. 水土流失防治措施体系

## ——水土流失预防措施

## （1）优化工程设计

通过在对主体工程水土保持评价的基础上，对主体工程施工组织设计，包括土方倒运、工序安排、进度安排、工艺改进、土石方平衡等提出水土保持建议，通过设计优化减少土石方量。

## （2）加强管理，规范施工

做好水土流失临时措施，塔基施工过程中表土的临时防护，牵张场地、施工道路等在施工完工后要进行植被恢复；尽量缩短施工周期，减少疏松地面的裸露时间，合理安排施工时间，尽量避开雨季和汛期，同时安排好土方区间调运时的工程时序安排。

## ——水土流失防治措施

根据水土流失防治分区，在水土流失预测及分析评价主体工程中具有水土保持功能工程的基础上，把水土保持工程措施、植物措施、临时措施有机结合起来，形成完整的、科学的水土流失防治措施体系和总体布局。工程永久性占地区：该区开挖量较大，对地表扰动相对剧烈，水土流失防治以工程措施为主，裸露地表部分必要时辅以植物措施。工程临时性占地区：临时占地区主要是鲁苏换流站施工生产生活区、站外临时堆土区、站外供排水设施区、站外电力设施区和线路工程塔基施工场地、牵张场、跨越施工场地、施工道路等。对该区的水土流失防治主要以管理措施、植物措施以及临时措施为主。防治措施体系和总体布局详叙如下：

## 1）鲁苏换流站工程区

## ①站区

施工前剥离表土并集中堆放于站外临时堆土区域，施工过程中，围墙内侧及临时堆土区域设置临时排水沟，排水沟末端设置临时沉沙池。临时堆土顶部采用密目网苫盖，四周采用植生袋装土进行拦挡，站区裸露区域根据施工时序进行苫盖。站内设雨水排水系统及透水铺装。施工结束后，对站区绿化区域进行表土回覆、土地整治后进行绿化。

## ②进站道路区

施工前剥离表土，集中堆放于站外临时堆土区域。施工过程中，在进站道路两侧

设置钢筋混凝土排水沟，并对进站道路裸露区域及边坡苫盖密目网，施工结束后进站道路边坡进行表土回覆并植草护坡。

## ③施工生产生活区

施工前剥离表土并集中堆放至站外临时堆土区域，施工过程中沿围墙及道路设置临时排水沟，排水沟末端设置临时沉沙池，并对地表裸露区域采用密目网苫盖。施工结束后进行表土回覆、耕地恢复。

## ④站外供排水设施区

施工前对占用耕地、草地及部分占用绿化带区域的交通运输用地的开挖扰动区域进行表土剥离，表土与开挖其他土石方分开堆放于排水管线一侧，施工过程中，临时堆土采取彩条布铺垫、密目网苫盖的方式进行防护，拉管施工临时占地范围内布设泥浆沉淀池。在站外布设钢筋混凝土排水管，雨水排水管线出口处配套设置八字排水口，施工结束后将表土回覆至开挖扰动区域，对可绿化区域按照原占地类型进行土地整治、穴状整地并恢复植被（撒播草籽、栽植灌木及抚育），对占用耕地区域进行耕地恢复。

## ⑤站外电力设施区

施工前对占用耕地的开挖扰动区域进行剥离表土，表土与开挖其他土石方分别集中堆放于站外电力设施区临时施工场地内，施工过程中对开挖土石方采取彩条布铺垫和密目网苫盖等临时防护措施。塔基及电缆顶管施工临时占地范围内布设泥浆沉淀池。施工结束后进行表土回覆、耕地恢复。

## ⑥站外临时堆土区

施工过程中，对临时堆土顶部采取密目网苫盖，坡脚外侧设置混凝土挡墙，堆土四周设置临时排水沟，排水沟末端设置临时沉沙池，堆土上方撒播草籽进行临时绿化。施工结束后进行土地整治，对占地范围内可绿化区域撒播草籽进行植被恢复。

## 2）兰陵变电站工程区

## ①间隔扩建区

兰陵变电站基槽余土随挖随运至鲁苏换流站用于进站道路修筑，短期堆置的基槽余土采用植生袋装土进行拦挡，施工结束后对扰动区域进行碎石覆盖，恢复原地貌。

## 3）姚湖变电站工程区

## ①间隔扩建区

施工前表土剥离，剥离的表土及扩建产生挖方分别临时堆放于扩建填土区，施工

结束后回覆表土、土地整治并恢复绿化地坪。

## ②扩建填土区

间隔扩建区剥离表土及开挖土方施工期均堆放于本区，施工过程中部分表土装入植生袋内对堆土进行拦挡，同时本区均需进行表土剥离，将扩建产生的基槽余土回填后回覆表土、土地整治并恢复绿化地坪。

## 4）线路工程区

## ①塔基区

施工前在塔基施工场地周围设置彩条旗围护，严格限制施工机械和人员活动范围，并对开挖扰动区域表土剥离，表土和开挖土石方分开堆放，施工期对临时堆土压占及其他轻微扰动区域采取彩条布铺垫措施，堆土外侧设植生袋拦挡并采用密目网进行苫盖。灌注桩基础施工过程中在塔基施工场地范围内设泥浆沉淀池。施工结束后回覆表土，根据原地貌类型进行土地整治、耕地恢复、园地恢复、穴状整地等，并根据原地貌实施撒播草籽、栽植乔灌木及抚育等植物措施。

## ②牵张场区

牵张场周围设置彩条旗围护、严格限制施工机械和人员活动范围，施工期间对材料堆放区域、裸露地表采取彩条布铺垫和密目网苫盖措施，针对牵引机、张力机占压地表区域采取铺设钢板措施，施工结束后根据原地貌类型进行土地整治、耕地恢复、园地恢复、穴状整地等，并根据原地貌实施撒播草籽、栽植乔木及抚育等植物措施。

## ③跨越施工场地区

跨越施工场地对地表扰动较小，施工前在场地周围采取彩条旗围护，严格控制施工扰动范围，跨越施工场地临时占用林地的，可利用林地间的空隙进行布设，无需砍伐林木，施工结束后根据原地貌类型进行土地整治、耕地恢复、园地恢复等，可绿化区域撒播草籽进行植被恢复。

## ④施工道路区

本项目位于平原区，施工道路对地表扰动较小，施工前设置彩条旗围护措施，严格控制行车轨迹。施工过程中，施工道路根据主体设计要求铺设钢板，有一定的防治水土流失作用。施工结束后回覆表土，根据原地貌类型进行土地整治、耕地恢复、园地恢复、穴状整地等，并根据原地貌实施撒播草籽、栽植乔灌木及抚育等植物措施。

本工程防治措施体系详见表5.2-1\~5.2-3，防治措施体系框图见图5.2-1\~5.2-3。

5.2-1 鲁苏换流站工程区水土流失防治措施体系表
<table><tr><td rowspan=1 colspan=2>防治区</td><td rowspan=1 colspan=1>措施类型</td><td rowspan=1 colspan=1>水土流失防治措施</td></tr><tr><td rowspan=16 colspan=1>鲁苏换流站工程区</td><td rowspan=3 colspan=1>站区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>雨水排水系统*、透水铺装*、表土剥离及回覆、土地整治</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>站区绿化*</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>植生袋装土拦挡、密目网苫盖、临时排水沟、临时沉沙池</td></tr><tr><td rowspan=3 colspan=1>进站道路区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离及回覆、钢筋混凝土排水沟*</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>植草护坡*</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>密目网苫盖</td></tr><tr><td rowspan=2 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离及回覆、耕地恢复</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>密目网苫盖、临时排水沟、临时沉沙池</td></tr><tr><td rowspan=3 colspan=1>站外供排水设施区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>DN1400排水管*、八字排水口*、表土剥离及回覆、土地整治、耕地恢复、穴状整地</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>撒播草籽、栽植灌木、幼林抚育</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>彩条布铺垫、密目网苫盖、泥浆沉淀池*</td></tr><tr><td rowspan=2 colspan=1>站外电力设施区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离及回覆、耕地恢复</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>彩条布铺垫、密目网苫盖、泥浆沉淀池*</td></tr><tr><td rowspan=3 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>土地整治</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>撒播草籽</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>混凝土挡土墙*、密目网苫盖、临时排水沟、临时沉沙池、临时绿化</td></tr></table>

注：\*表示主体已有措施，下同。

表5.2-2 兰陵变电站工程区、姚湖变电站工程区水土流失防治措施体系表
<table><tr><td rowspan=1 colspan=2>防治区</td><td rowspan=1 colspan=1>措施类型</td><td rowspan=1 colspan=1>水土流失防治措施</td></tr><tr><td rowspan=2 colspan=1>兰陵变电站工程区</td><td rowspan=2 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>碎石覆盖*</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>植生袋装土拦挡</td></tr><tr><td rowspan=5 colspan=1>姚湖变电站工程区</td><td rowspan=2 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离及回覆、土地整治</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>绿化地坪*</td></tr><tr><td rowspan=3 colspan=1>扩建填土区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离及回覆、土地整治</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>绿化地坪*</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>植生袋装土拦挡</td></tr></table>

表 5.2-3 线路工程区水土流失防治措施体系表
<table><tr><td rowspan=1 colspan=2>防治区</td><td rowspan=1 colspan=1>措施类型</td><td rowspan=1 colspan=1>水土流失防治措施</td></tr><tr><td rowspan=12 colspan=1>线路工程区</td><td rowspan=3 colspan=1>塔基区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离及回覆、土地整治、耕地恢复、园地恢复、穴状整地</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>撒播草籽、栽植乔灌木、幼林抚育</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>植生袋装土拦挡、密目网苫盖、彩条布铺垫、彩条旗围护、泥浆沉淀池*</td></tr><tr><td rowspan=3 colspan=1>牵张场区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>土地整治、耕地恢复、园地恢复、穴状整地</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>撒播草籽、栽植乔木、幼林抚育</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>密目网苫盖、彩条布铺垫、彩条旗围护、铺设钢板*</td></tr><tr><td rowspan=3 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>土地整治、耕地恢复、园地恢复</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>撒播草籽</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>彩条旗围护</td></tr><tr><td rowspan=3 colspan=1>施工道路区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>土地整治、耕地恢复、园地恢复、穴状整地</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>撒播草籽、栽植乔灌木、幼林抚育</td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>彩条旗围护、铺设钢板*</td></tr></table>

## 5.3. 分区措施布设

## 5.3.1. 设计标准

1）防洪标准：依据《防洪标准》（GB 50201-2014），换流站、变电站防洪标准按100年一遇。输电线路防护等级和防洪标准（重现期）：≥100年。

2）排水工程：根据《室外排水设计标准》（GB50014-2021）（2021 年版）、《变电所给水排水设计规范》（DL/T5143-2018），鲁苏换流站雨水排水系统设计标准为5年一遇短历时暴雨。兰陵变电站、姚湖变电站前期站内雨水排放系统设计标准为5 年一遇短历时暴雨，本期不涉及雨水排水系统的建设及改造。根据《水土保持工程设计规范》（GB51018-2014），鲁苏换流站截排水工程等级为 1 级。线路工程为 10 年一遇短历时暴雨，级别为1 级。

3）植被恢复与建设工程级别：根据《水土保持工程设计规范》（GB51018-2014），换流站站区为1级，其他工程涉及水土保持敏感区的，工程级别 3级提高为2级。

4）拦挡工程：鲁苏换流站站外临时堆土区不涉及水土保持敏感区，拦挡工程级别为5级。

## 5.3.2. 设计原则

（1）工程措施

1）土地整治主要针对需绿化、植被恢复。

2）施工前对扰动区域进行表土剥离，施工结束后回覆以便于后期恢复。

3）沿线施工占用园地、耕地的区域，施工完结后需恢复园地、耕地。

4）根据规范要求，对排水沟（含防冲措施）工程进行典型设计，并估算工程量。

## （2）植物措施

1）水土保持植物措施在布设上应遵循以下原则：

a．因地制宜，因害设防的原则；

b．“适地适树”原则。根据立地条件选择适宜的树种，根据树种的生物学及生态学特性选择相应的立地类型；

c．优先考虑乡土树种，注重绿化、美化相结合的绿化模式；

d．坚持高标准整地，科学栽植，提高造林成活率和保存率；

e．调查项目区内同类工程植被恢复采取的草种、树种。

2）立地条件类型与树种选择

植物措施布设需要根据项目区立地条件类型进行树种选择。项目区立地条件的划分主要是以项目区所在原地貌土壤类型作为主导因子，根据不同的土壤特性进行分类。根据适地适树，因地制宜的原则，编制人员通过现场调查、咨询当地水土保持部门并结合工程沿线气候带，对当地乡土树种和草种的生长情况、生态学和生物学特性进行了分析和比选，选择并确定了适宜于本项目区立地条件的树种和草种。其中银杏栽植区域主要为线路工程占用银杏林区域，紫穗槐栽植区域主要为线路工程占用灌木林区域、鲁苏换流站站外供排水设施占用道路周边绿化区域。

表5.3-1 植被恢复树（草）种规格表
<table><tr><td rowspan=1 colspan=5>乔木苗</td></tr><tr><td rowspan=1 colspan=1>苗木名称（乔木）</td><td rowspan=1 colspan=1>苗木种类/等级</td><td rowspan=1 colspan=1>苗高（cm）≥</td><td rowspan=1 colspan=1>蓬径（cm）≥</td><td rowspan=1 colspan=1>地径（cm）≥</td></tr><tr><td rowspan=1 colspan=1>银杏</td><td rowspan=1 colspan=1>容器苗/一级苗</td><td rowspan=1 colspan=1>150</td><td rowspan=1 colspan=1>40</td><td rowspan=1 colspan=1>2</td></tr><tr><td rowspan=1 colspan=5>灌木苗</td></tr><tr><td rowspan=1 colspan=1>苗木名称（灌木）</td><td rowspan=1 colspan=1>苗木种类/等级</td><td rowspan=1 colspan=1>苗高（cm）≥</td><td rowspan=1 colspan=1>蓬径（cm）≥</td><td rowspan=1 colspan=1>地径（cm）≥</td></tr><tr><td rowspan=1 colspan=1>紫穗槐</td><td rowspan=1 colspan=1>容器苗/一级苗</td><td rowspan=1 colspan=1>40</td><td rowspan=1 colspan=1>25</td><td rowspan=1 colspan=1>0.7</td></tr><tr><td rowspan=1 colspan=5>种子</td></tr><tr><td rowspan=1 colspan=1>种子名称</td><td rowspan=1 colspan=1>等级</td><td rowspan=1 colspan=1>纯度</td><td rowspan=1 colspan=1>净度</td><td rowspan=1 colspan=1>发芽率</td></tr><tr><td rowspan=1 colspan=1>狗牙根、黑麦草</td><td rowspan=1 colspan=1>一级种</td><td rowspan=1 colspan=1>&gt;90%</td><td rowspan=1 colspan=1>&gt;90%</td><td rowspan=1 colspan=1>&gt;80%</td></tr></table>

## （3）临时措施

1）临时措施设计遵循简便、易行、实用、随主体工程施工进度及时布设的原则。

2）施工过程中，临时堆土采取拦挡措施。

3）对施工剥离的地表熟土，进行单独防护，施工结束后回覆表土。针对剥离的表土及临时堆土进行防护，采用植生袋装土拦挡及用密目网遮盖，密目网规格可根据沿线地形地貌等情况选用2000 目。

4）换流站站区、施工生产生活区和站外临时堆土区等布设临时排水沟及沉沙池措施，灌注桩基础塔基处及供排水管线、电缆拉管施工处设置泥浆沉淀池。

5）对塔基施工场地、牵张场地、跨越施工场地、施工道路等施工扰动范围进行彩条旗围护限界。

6）依据《水土保持工程设计规范》（GB51018-2014）、《水利水电工程水土保持技术规范》（SL575-2012）中的相关规定，鲁苏换流站临时排水设计标准按5年一遇10min 的降雨强度计算。

## 5.3.3. 措施布设

## 5.3.3.1. 鲁苏换流站工程区

## （1）站区

## 1）工程措施

## ——雨水排水系统

鲁苏换流站站区雨水采取有组织排水方式，雨水排水系统设计重现期为5年，道路两侧设置雨水口，各雨水井用管道相连通，共布设雨水排水管网 6500m，管径为DN200\~DN1400，其中 DN200 管线采用 HDPE 双臂波纹管，DN300 及以上排水管采用钢筋混凝土管。站区雨水通过站外雨水排水管线最终排入站址南侧武河。

## ——透水铺装

因站前区空地需作为消防训练场地，主体设计不再此处设置绿化，考虑布设透水砖对场地进行硬化，透水铺装面积7089m2。

## ——表土剥离及回覆

对围墙内占用耕地区域进行表土剥离，剥离厚度为30cm，剥离面积共9.25hm2，表土剥离量为 2.78 万 m3，表土 0.87 万 m3后期用于本区绿化工程，调出表土 0.40 万m3至施工生产生活区用于后期复耕，剩余表土1.51 万m3按照兰陵县长城镇人民政府的统筹意见将该工程产生的余土运送至兰陵城投矿业有限公司车辋镇孟庄矿区项目进行集中储备。站内绿化区域表土回覆厚度约 40cm。

## ——土地整治

对站区表土回覆区域进行土地整治。通过坑凹回填、翻松土壤、增施有机肥等整治活动，提高植物成活率。土地整治面积约 1.93hm2，土地整治后进行站区绿化。

## 2）植物措施

## ——站区绿化

鲁苏换流站站内除硬化场地、绝缘地坪、透水铺装、设备及建构筑物基础区域外全部进行绿化，包括阀厅、各配电装置区域等，根据当地自然环境条件，草皮选择马尼拉，绿化面积为1.93hm2。

## 3）临时措施

## ——植生袋装土拦挡

由于挖填土石方在时间、空间上不能均衡同步，考虑在站区内设置1个临时堆土场，面积约0.30hm2，平均堆高3.0m，堆土坡比1:2，用于站区开挖临时土石方的临时堆放。为防止雨水冲刷而产生新的水土流失，本方案考虑对临时堆土场采取必要的防

护措施，堆土边界设置植生袋装土拦挡，植生袋成“品”字分层形堆砌成环状，植生袋拦挡断面为梯形（梯形断面尺寸：上底宽×下底宽×高=1m×2m×1.5m），临时堆土场考虑留有10m 进场车辆宽度，临时堆土场挡护长210m，植生袋装土拦挡工程量473m3。

## ——密目网苫盖

在临时堆土场坡顶、坡面及施工过程中裸露区域采用密目网苫盖，临时堆土区域密目网边缘用植生袋装土压实，其他区域用重物压实，共布设密目网苫盖38960m2。

## ——临时排水沟、临时沉沙池

为保障施工期站区场地内排水通畅，本方案考虑在场地内修建临时排水沟，排水沟末端设置沉沙池。雨水经排水沟汇流后进入沉沙池，最终排入站外雨水排水管线及周边已有灌溉渠，沉沙池定期清淤，雨水排水出口周边采用水泥砂浆抹面处理。临时排水沟断面均为矩形，采用水泥砂浆抹面，断面尺寸为：沟宽×沟深=0.6m×0.6m。单个沉沙池的尺寸均为：长×宽×深=2.5m×1.2m×1.5m，沉沙池为机砖抹面，单个沉沙池容积为4.5m3，站区排水沟末端修建临时沉沙池4 座。

临时排水沟共2045m，开挖土石方 $7 3 6 \mathrm { m } ^ { 3 }$ ，临时沉沙池4座。

站区临时排水沟按5 年一遇10min 短历时暴雨强度标准进行校核，站区最大汇流面积约 2.34hm2，设计重现期和降雨历时内的平均降雨强度参考兰陵县暴雨强度公式（3.2-1）计算。

P 取 5年，t 取10min，施工期场地内以硬化为主，Ψ取0.80。排水沟过流能力采用明渠均匀流公式，详见公式3.2-3、3.2-4，i 取0.01，n取0.014。经计算，排水沟设计排水流量为0.88m3/s，大于设计洪峰流量 0.77m3/s，临时排水沟满足过流要求。

表 5.3-2 临时排水沟水力校核表
<table><tr><td rowspan=1 colspan=1>尺寸(m)</td><td rowspan=1 colspan=1>过水深度h(m)</td><td rowspan=1 colspan=1>湿周γ(m)</td><td rowspan=1 colspan=1>过水面积A（m²）</td><td rowspan=1 colspan=1>坡度i(%)</td><td rowspan=1 colspan=1>水力半径R(m)</td><td rowspan=1 colspan=1>流速V(m/s)</td><td rowspan=1 colspan=1>设计洪峰流量q（m³/s）</td><td rowspan=1 colspan=1>设计排水流量Q（m³/s）</td></tr><tr><td rowspan=1 colspan=1>0.6×0.6</td><td rowspan=1 colspan=1>0.60</td><td rowspan=1 colspan=1>1.80</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>2.44</td><td rowspan=1 colspan=1>0.77</td><td rowspan=1 colspan=1>0.88</td></tr></table>

## （2）进站道路区

（a）工程措施

## ——表土剥离及回覆

施工前，对进站道路区占用耕地区域进行表土剥离，剥离厚度30cm，剥离面积为0.19hm2，表土剥离量为0.06万m3，其中0.01万m3集中堆放于站外临时堆土区，0.05

万m3与站区多余表土一并外运。进站道路施工完毕后表土0.01 万m3用于边坡植草护坡，表土回覆厚度约25cm，回覆表土量0.01万 m3。

## ——钢筋混凝土排水沟

进站道路挖方边坡坡底两侧均设置钢筋混凝土排水沟，排水沟长度共计 290m，断面尺寸为 0.5m×0.5m，壁厚 0.3m，所有排水沟比降不小于 0.005，进站道路与乡道衔接处预埋有DN1000 钢筋混凝土涵管，边坡排水沟内雨水汇集后排至涵管内，最终排至乡道东侧现状排水沟。

## （b）植物措施

## ——植草护坡

施工结束后对进站道路边坡与征地红线之间的扰动区域进行植草护坡，草籽选择黑麦草、狗牙根混播，撒播密度为96kg/hm2。经统计，植草护坡面积共计230m2。

## （c）临时措施

## ——密目网苫盖

施工期间进站道路裸露边坡采用密目网苫盖，密目网之间考虑10cm 的搭接宽度。密目网苫盖面积共计276m2。

## （3）施工生产生活区

## （a）工程措施

## ——表土剥离及回覆

场地平整前，对施工生产生活区占用耕地区域进行表土剥离，剥离厚度30cm，剥离面积4.00hm2，表土剥离量为1.20万m3，剥离的表土堆放于站外临时堆土区。施工后期调入站区表土 0.40 万 m3 及自身剥离表土 1.20 万 m3 回覆于场地内进行复耕。表土回覆量共计1.60万m3，表土回覆厚度约40cm。

## ——耕地恢复

施工结束后对扰动区域进行杂物清理、场地平整、增施有机肥等整治活动以保证土地复耕，耕地恢复面积共计4.00hm2。

## （b）临时措施

## ——临时排水沟、临时沉沙池

为保障施工期施工生产生活区场地内排水通畅，本方案考虑在施工生产生活区场地四周修建临时排水沟，排水沟末端设置沉沙池。雨水经排水沟汇流后进入沉沙池，经沉沙池沉沙后排入进站道路周边还建灌溉渠，沉沙池定期清淤，雨水排水出口周边采用水泥砂浆抹面处理。临时排水沟断面均为矩形，采用水泥砂浆抹面，断面尺寸为：沟宽×沟深=0.6m×0.6m。沉沙池尺寸为：长×宽×深=2.5m×1.2m×1.5m，沉沙池为机砖抹面，单个沉沙池容积为4.5m3。

经统计，临时排水沟共1150m，开挖土石方414m3，临时沉沙池3座。

施工生产生活区临时排水沟按5年一遇 10min 短历时暴雨强度标准进行校核，施工生产生活区最大汇流面积约 1.80hm2，设计重现期和降雨历时内的平均降雨强度参考兰陵县暴雨强度公式（3.2-1）计算。

P 取 5年，t 取10min，施工期场地内以硬化为主，Ψ取0.80。排水沟过流能力采用明渠均匀流公式，详见公式3.2-3、3.2-4，i 取0.01，n取0.014。经计算，排水沟设计排水流量为0.88m3/s，大于设计洪峰流量 0.59m3/s，临时排水沟满足过流要求。

表 5.3-3 临时排水沟水力校核表
<table><tr><td rowspan=1 colspan=1>尺寸(m)</td><td rowspan=1 colspan=1>过水深度h(m)</td><td rowspan=1 colspan=1>湿周γ(m)</td><td rowspan=1 colspan=1>过水面积A（m²）</td><td rowspan=1 colspan=1>坡度i(%）</td><td rowspan=1 colspan=1>水力半径R(m)</td><td rowspan=1 colspan=1>流速V(m/s)</td><td rowspan=1 colspan=1>设计洪峰流量q（m³/s)</td><td rowspan=1 colspan=1>设计排水流量Q（m³/s）</td></tr><tr><td rowspan=1 colspan=1>0.6×0.6</td><td rowspan=1 colspan=1>0.60</td><td rowspan=1 colspan=1>1.80</td><td rowspan=1 colspan=1>0.36</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>2.44</td><td rowspan=1 colspan=1>0.59</td><td rowspan=1 colspan=1>0.88</td></tr></table>

——密目网苫盖

施工期间裸露区域采用密目网苫盖，密目网苫盖面积12000m2。

（4）站外供排水设施区

## （a）工程措施

## ——DN1400排水管及八字排水口

站内雨水于站外通过 1根DN1400 钢筋混凝土管排入站址南侧武河，站外雨水排水管线全长2800m，雨水出口处根据地形配套布置八字排水口1座，八字排水口为钢筋混凝土材质，体积约40m3。

——表土剥离及回覆

施工前，对占用耕地、草地及部分占用绿化带区域的交通运输用地的施工开挖区域进行表土剥离，剥离厚度25\~30cm，剥离面积7.68hm2，表土剥离量为2.18 万m3，剥离的表土就近堆放在施工场地范围内，并加以防护。施工结束后将表土全部回覆于原位，为复耕提供条件，表土回覆量共计2.18万m3。

——土地整治

后期恢复绿化区域进行土地整治，改善施工迹地的理化性质，以满足后期植被生长环境要求，土地整治面积共计3.55hm2。

## ——耕地恢复

施工结束后对扰动耕地区域进行杂物清理、场地平整、增施有机肥等整治活动以保证土地复耕，耕地恢复面积共计13.29hm2。

## ——穴状整地

在工程完工后对需栽植苗木处进行穴状整地，穴状整地规格为穴径×坑深：40cm×40cm，以满足后期植被恢复的要求，共需穴状整地2112个。

## （b）植物措施

## ——撒播草籽

施工结束后对土地整治区域撒播草籽，草籽选用黑麦草、狗牙根 1:1 混播，撒播密度为 80kg/hm2。撒播草籽面积共计 3.55hm2。

## ——栽植灌木、幼林抚育

施工结束后对部分占用交通运输用地绿化带区域进行林地恢复，根据原地貌情况采用紫穗槐进行植被恢复，栽植完毕后的2年内需采用抚育措施，栽植密度及抚育管理见5.4.3.7 章节乔、灌木种植及抚育管理。栽植灌木2112株，幼林抚育面积1.32hm2。

## （c）临时措施

## ——密目网苫盖、彩条布铺垫

站外供排水管线铺设工艺简单，施工时间短，临时堆土堆放在开挖沟道的一侧，先开挖表层土，后开挖深层土。表层土与深层土分开堆放，下面用彩条布铺垫，在雨天或风天，预先采用密目网对堆土表面进行苫盖，密目网边缘用重物压实。

经统计，共布设密目网苫盖106806m2，彩条布铺垫89005m2。

## ——泥浆沉淀池

站外供排水管拉管施工需配套设置泥浆沉淀池，泥浆沉淀池采用半挖半填方式，地下部分池口尺寸为4m（长）×4m（宽）×1.5m（深），池壁开挖坡比控制在1：0.5，以保持边坡的稳定。

## 经统计，沿线共设置泥浆沉淀池41座。

## （5）站外电力设施区

## （a）工程措施

## ——表土剥离及回覆

施工前，对占用耕地的施工开挖及杆塔永久占地区域进行表土剥离，剥离厚度30cm，剥离面积为0.15hm2，表土剥离量为0.05万m3，剥离的表土临时堆放在外接电源区临时施工场地内，并加以防护。施工结束后将表土回覆至本区用于复耕，表土回覆量共计 0.05 万 m3。

## ——耕地恢复

施工结束后对扰动区域非硬化部分进行杂物清理、场地平整、增施有机肥等整治活动以保证土地复耕，耕地恢复面积共计1.81hm2。

## （b）临时措施

## ——密目网苫盖、彩条布铺垫

施工过程中临时堆土及剥离表土堆放于施工临时占地区域，表土与一般土石方分开堆放，临时堆土下方采用彩条布进行铺垫，上方采用密目网进行苫盖，密目网边缘用重物压实。经统计，共布设密目网苫盖2530m2，彩条布铺垫2300m2。

## ——泥浆沉淀池

站用电源、施工电源电缆拉管施工及灌注桩基础塔基施工配套设置泥浆沉淀池，泥浆沉淀池采用半挖半填方式，地下部分池口尺寸为4m（长）×4m（宽）×1.5m（深），池壁开挖坡比控制在1：0.5，以保持边坡的稳定。沿线共设置泥浆沉淀池36 座。

## （6）站外临时堆土区

## （a）工程措施

## ——土地整治

对占用草地区域进行土地整治，改善施工迹地的理化性质，以满足后期植被生长环境要求，土地整治面积共计0.53hm2。

## （b）植物措施

## ——撒播草籽

施工结束后对土地整治区域撒播草籽，草籽选用黑麦草、狗牙根混播，栽植密度80kg/hm2。撒播草籽面积共计 0.53hm2。

## （c）临时措施

## ——混凝土挡土墙、密目网苫盖

为保证站外临时堆土安全稳定，防止雨水冲刷而产生新的水土流失，主体设计考虑在堆土坡脚外侧设置混凝土挡土墙，挡墙顶宽 0.4m，面坡斜率1:0.25，高度1.8m，埋深 0.5m，长约 530m。在临时堆土场的堆土坡顶、坡面采用密目网苫盖，密目网边缘用重物压实。

混凝土挡土墙长530m，体积596m3，此外设置密目网苫盖16080m2。

——临时排水沟、临时沉沙池

为保障施工期站外临时堆土区场地内排水通畅，本方案考虑在站外临时堆土区挡土墙与堆土坡脚之间修建临时排水沟，排水沟末端设置沉沙池。雨水经排水沟汇流后进入沉沙池，经沉沙池沉沙后排入周边灌溉渠，沉沙池定期清淤，雨水排水出口周边采用水泥砂浆抹面处理。临时排水沟断面均为矩形，断面尺寸为：沟宽×沟深=0.6m×0.4m。单个沉沙池的尺寸均为：长×宽×深=2.5m×1.2m×1.5m，沉沙池为机砖抹面，单个沉沙池容积为4.5m3。

经统计：临时排水沟共540m，开挖土石方130m3，临时沉沙池1座。

站外临时堆土区临时排水沟按5年一遇 10min 短历时暴雨强度标准进行校核，最大汇流面积 1.34hm2，设计重现期和降雨历时内的平均降雨强度参考兰陵县暴雨强度公式（3.2-1）计算。

P 取 5年，t 取10min，施工期场地内以堆土为主，Ψ取0.60。排水沟过流能力采用明渠均匀流公式，详见公式3.2-3、3.2-4，i 取0.01，n取0.014。经计算，排水沟设计排水流量为0.53m3/s，大于设计洪峰流量 0.33m3/s，临时排水沟满足过流要求。

表 5.3-4 临时排水沟水力校核表
<table><tr><td rowspan=1 colspan=1>尺寸(m)</td><td rowspan=1 colspan=1>过水深度h(m)</td><td rowspan=1 colspan=1>湿周γ(m)</td><td rowspan=1 colspan=1>过水面积A（m²）</td><td rowspan=1 colspan=1>坡度i(%）</td><td rowspan=1 colspan=1>水力半径R(m)</td><td rowspan=1 colspan=1>流速V(m/s)</td><td rowspan=1 colspan=1>设计洪峰流量q（m³/s）</td><td rowspan=1 colspan=1>设计排水流量Q（m³/s）</td></tr><tr><td rowspan=1 colspan=1>0.6×0.4</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1>1.40</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1>2.20</td><td rowspan=1 colspan=1>0.33</td><td rowspan=1 colspan=1>0.53</td></tr></table>

——临时绿化

站外临时堆土区表土堆存时间较长，在表土堆存区域采取临时绿化措施以保护表土。草籽选择黑麦草和狗牙根，按 1:1比例混合播撒，撒播密度为 80kg/hm2，表土临时绿化面积共计1.34hm2。

## 5.3.3.2. 兰陵变电站工程区

（1）间隔扩建区

## 1）工程措施

## ——碎石覆盖

间隔扩建区现状为碎石覆盖，施工结束后恢复扰动区域原有功能，需对扰动区域重新铺筑碎石。碎石覆盖厚度为10cm，面积600m2，碎石量60m3。

## 2）临时措施

## ——植生袋装土拦挡

考虑兰陵变电站为已运行变电站，为保证变电站运行安全，不再采用苫盖措施，考虑堆土边界设置植生袋装土拦挡，相较一般编织袋，植生袋更为耐用，植生袋成“品”字分层形堆砌成环状，植生袋拦挡断面为梯形（梯形断面尺寸：上底宽×下底宽×高=1m×2m×1.5m），带内装入扩建开挖产生的基槽余土。临时挡护长15m，植生袋装土拦挡工程量34m3。

## 5.3.3.3. 姚湖变电站工程区

## （1）间隔扩建区

## （a）工程措施

## ——表土剥离及回覆

施工前，对施工扰动区域进行表土剥离，剥离厚度根据地表情况按 25cm 考虑，表土剥离面积为0.20hm2，表土剥离量共计0.05万m3，剥离表土临时堆放于扩建填土区进行周转。施工结束后可将表土回覆至绿化区域，表土回覆量为 0.04 万 m3，为后期迹地恢复提供条件。

## ——土地整治

对间隔扩建区表土回覆区域进行土地整治。通过坑凹回填、翻松土壤、增施有机肥等整治活动，提高植物成活率。土地整治面积 0.17hm2。

## （b）植物措施

## ——绿化地坪

姚湖变电站间隔扩建区现状为绿化地坪，施工结束后恢复扰动区域原有功能，需对绿化损毁区域重新撒播草籽恢复绿化，草籽为马尼拉草籽，撒播密度为120kg/hm2，恢复面积约 0.17hm2。

## （2）扩建填土区

## （a）工程措施

## ——表土剥离及回覆

施工前，对施工扰动区域进行表土剥离，剥离厚度根据地表情况按 25cm 考虑，表土剥离面积为0.40hm2，表土剥离量共计0.10万m3。施工结束后可将表土回覆至绿化区域，表土回覆量为0.11万m3，为后期迹地恢复提供条件。

## ——土地整治

对扩建填土区全区进行土地整治。通过坑凹回填、翻松土壤、增施有机肥等整治活动，提高植物成活率。土地整治面积0.40hm2。

## （b）植物措施

## ——绿化地坪

姚湖变电站扩建填土区现状为绿化地坪，施工结束后恢复扰动区域原有功能，需对绿化损毁区域重新撒播草籽恢复绿化，草籽为马尼拉草籽，撒播密度为120kg/hm2，恢复面积约 0.40hm2。

## （c）临时措施

## ——植生袋装土拦挡

考虑姚湖变电站为已运行变电站，为保证变电站运行安全，不再采用苫盖措施，考虑堆土边界设置植生袋装土拦挡，植生袋内装入表土，植生袋成“品”字分层形堆砌成环状，植生袋拦挡断面为梯形（梯形断面尺寸：上底宽×下底宽×高=1m×2m×1.5m）。临时挡护长50m，植生袋装土拦挡工程量113m3。

## 5.3.3.4. 线路工程区

## （1）塔基区

## ——表土剥离及回覆

在施工前，本工程对开挖或回填扰动的存在表土区域剥离表土。塔基占用耕地剥离厚度为30cm，占用林地、园地、草地剥离厚度为25cm。

经统计，塔基区表土剥离面积共 10.76hm2，表土剥离量 3.11万 m3，其中临沂市表土剥离面积 8.76hm2，表土剥离量 2.54 万 m3，徐州市表土剥离面积 2.00hm2，表土剥离量 0.57 万 m3。

塔基区表土全部回覆于原位，塔基区表土回覆量共 3.11 万 m3，其中临沂市 2.54万 m3、徐州市 0.57 万 m3。

## ——土地整治、耕地恢复、园地恢复

施工后期对塔基区恢复绿化区域进行土地整治，改善施工迹地的理化性质，以满

足后期植被生长环境要求。占用耕地、园地区域，施工后期恢复耕地、园地，进行场地清理、坑凹回填、人工施肥并翻耕以满足作物生长需要。

土地整治面积共 6.20hm2，其中临沂市 5.53hm2、徐州市 0.67hm2；耕地恢复面积共 34.71hm2，其中临沂市 28.12hm2、徐州市 6.59hm2；园地恢复面积共 2.52hm2，其中临沂市 0.23hm2、徐州市 2.29hm2。

## ——穴状整地

施工后期对塔基区临时占用林地区域进行穴状整地，穴状整地规格为穴径×坑深：40cm×40cm，以满足后期栽植灌木和乔木恢复林地的要求。

经统计，穴状整地个数共7063个，其中临沂市6439 个，徐州市624个。

## （b）植物措施

## 撒播草籽

塔基区土地整治后对占用林地、其他土地区等可绿化域撒播草籽，根据当地自然环境条件，草籽选择黑麦草、狗牙根1:1混播，撒播密度见5.4.3.6章节草籽播种及抚育管理。

经统计，撒播草籽面积共 6.20hm2，其中临沂市 5.53hm2、徐州市 0.67hm2；撒播草籽量共 595.20kg，其中临沂市 530.88kg、徐州市 64.32kg。

——栽植乔灌木、幼林抚育

塔基施工临时占地范围内，对占用林地区域进行林地恢复，根据原占地类型采用“灌+草”或“乔+草”的形式恢复绿化。原占用银杏林区域栽植银杏，其他占用林地区域通过栽植紫穗槐恢复植被，栽植完毕后的2年内需采用抚育措施，栽植密度及抚育管理见5.4.3.7 章节乔、灌木种植及抚育管理。

经统计，栽植灌木量共计 1648株，其中临沂市 1024 株（紫穗槐）、徐州市 624株（紫穗槐）；栽植乔木量共计5415株，均位于临沂市（银杏）；幼林抚育面积共计4.64hm2，其中临沂市 4.25hm2、徐州市 0.39hm2。

## （c）临时措施

——植生袋装土拦挡、密目网苫盖、彩条布铺垫

塔基在施工过程中必然会产生临时堆土，主要为表土和基槽余土，塔基区基础开挖土方临时堆存于塔基两侧，并采取相应的水土保持临时措施对堆土进行防护。考虑到土石方工程的时间、空间分布，塔基施工过程中，剥离的表土和开挖临时土石方不

能及时回填，分别集中堆放。此外组塔架线阶段也应采取铺垫、苫盖措施对表土进行保护。

经统计，植生袋拦挡工程量共计422m3，其中临沂市324m3、徐州市98m3，彩条布铺垫面积共计 63300m2，其中临沂市 48600m2、徐州市 14700m2，密目网苫盖面积共计 84400m2，其中临沂市 64800m2、徐州市 19600m2。

## ——彩条旗围护

为防止施工人员及车辆跨越塔基施工场地租地范围作业，造成大面积的地表扰动，施工期间对塔基施工场地四周布设彩条旗进行围护，只留有施工作业面进出口。

经统计，彩条旗围护工程量分别共计28710m，临沂市24300m、徐州市4410m。

## ——泥浆沉淀池

针对塔基灌注桩基础主体工程考虑了灌注桩基础泥浆防护临时措施。泥浆沉淀池采用半挖半填方式，其尺寸根据钻渣泥浆量确定，每个沉淀池地下部分池口尺寸为10m（长）×8m（宽）×1.5m（深），池壁开挖坡比控制在1：0.5，以保持边坡的稳定。每基跨越塔、锚塔均设置2 处泥浆沉淀池。

经统计，需要设置泥浆沉淀池的数量共计173 座，其中临沂市 145座、徐州市28座。

## （2）牵张场区

## （a）工程措施

## ——土地整治、耕地恢复、园地恢复

施工后期对牵张场区恢复绿化区域进行土地整治，改善施工迹地的理化性质，以满足后期植被生长环境要求。占用耕地、园地区域，施工后期恢复耕地、园地，进行场地清理、坑凹回填、人工施肥并翻耕以满足作物生长需要。

土地整治面积共0.12hm2，均位于临沂市；耕地恢复面积共3.60hm2，其中临沂市3.12hm2、徐州市 0.48hm2；园地恢复面积共 0.24hm2，均位于徐州市。

## ——穴状整地

在工程完工后对牵张场区占用的林地进行穴状整地，穴状整地规格为穴径×坑深：40cm×40cm，以满足后期栽植乔木恢复林地的要求。

经统计，穴状整地个数共180个，均位于临沂市。

## （b）植物措施

## 撒播草籽

牵张场区土地整治后对占用林地等可绿化域撒播草籽，根据当地自然环境条件，草籽选择黑麦草、狗牙根1:1混播，撒播密度见 5.4.3.6章节草籽播种及抚育管理。

经统计，撒播草籽面积共计0.12hm2，草籽播撒量为11.52kg，均位于临沂市。

## ——栽植乔木、幼林抚育

对牵张场区占用林地区域进行林地恢复，根据原地貌采用“乔+草”的形式，栽植完毕后的2 年内需采用抚育措施，栽植密度及抚育管理见5.4.3.7章节乔、灌木种植及抚育管理。

经统计，栽植乔木量共计180株，幼林抚育面积共计0.12hm2，均位于临沂市。

## （c）临时措施

## ——彩条布铺垫、密目网苫盖

为减少对地表的扰动，在牵张场地内铺设一定数量的彩条布用于隔离地表，以满足施工结束后耕地恢复或土地整治需要。同时堆料区域顶部进行密目网苫盖。

经统计，彩条布铺垫工面积共计 4950m2，其中临沂市 4050m2、徐州市 900m2，密目网苫盖面积共计6600m2，其中临沂市5400m2、徐州市1200m2。

## ——彩条旗围护

为防止施工人员及车辆跨越牵张场租地范围作业，严格控制施工扰动范围，避免造成大面积的地表扰动，在施工期内对牵张场三侧布设彩条旗进行围护（如条件允许，布设铁架围栏亦可）。

经统计，彩条旗围护工程量分别共计4290m，临沂市3510m、徐州市780m。

## ——铺设钢板

为方便机械设备和导线的运输与吊装，在牵张场地内规划出施工通道，通道做适当平整后铺设6mm 厚钢板，钢板的铺设可降低重型机械及车辆对原地貌的扰动。

经统计，铺设钢板工程量共计6600m2，临沂市5400m2、徐州市1200m2。

## （3）跨越施工场地区

## （a）工程措施

## ——土地整治、耕地恢复、园地恢复

施工后期对跨越施工场地区恢复绿化区域进行土地整治，改善施工迹地的理化性质，以满足后期植被生长环境要求。占用耕地、园地区域，施工后期恢复耕地、园地，

进行场地清理、坑凹回填、人工施肥并翻耕以满足作物生长需要。

经统计，土地整治后植被恢复面积共0.56hm2，其中临沂市0.48hm2、徐州市0.08hm2；耕地恢复面积共 6.60hm2，其中临沂市 6.04hm2、徐州市 0.56hm2；园地恢复面积共0.12hm2，均位于徐州市。

## （b）植物措施

## ——撒播草籽

跨越施工场地区土地整治后对占用林地区域实施绿化域撒播草籽，根据当地自然环境条件，草籽选择黑麦草、狗牙根混播，撒播密度见5.4.3.6章节草籽播种及抚育管理。

经统计，撒播草籽面积共计 0.56hm2，其中临沂市 0.48hm2、徐州市 0.08hm2，撒播草籽量共计 52.48kg，其中临沂市 44.80kg、徐州市 7.68kg。

## （c）临时措施

## ——彩条旗围护

为防止施工人员及车辆跨越场租地范围作业，严格限制扰动范围，避免造成大面积的地表扰动，在施工期内对跨越场地三侧布设彩条旗进行围护。

经统计，彩条旗围护工程量共计10920m，其中临沂市9780m、徐州市1140m。

## （4）施工道路区

## （a）工程措施

## ——土地整治、耕地恢复、园地恢复

施工后期对施工道路区恢复绿化区域进行土地整治，改善施工迹地的理化性质，以满足后期植被生长环境要求。占用耕地、园地区域，施工后期恢复耕地、园地，进行场地清理、坑凹回填、人工施肥并翻耕以满足作物生长需要。

经统计，土地整治面积共 1.68hm2，其中临沂市 1.56hm2、徐州市 0.12hm2；耕地恢复面积共 10.04hm2，其中临沂市 8.58hm2、徐州市 1.46hm2；园地恢复面积共 0.53hm2，其中临沂市 0.03hm2、徐州市 0.50hm2。

## ——穴状整地

在工程完工后对施工道路区占用的林地进行穴状整地，以满足后期栽植乔、灌木恢复林地的要求，穴状整地规格为穴径×坑深：40cm×40cm。穴状整地个数共计2104个，其中临沂市2040个、徐州市64个。

## （b）植物措施

## ——撒播草籽

施工道路区施工结束后对占用林地、草地、其他土地区域撒播草籽，根据当地自然环境条件，采取黑麦草、狗牙根混播，撒播密度见5.4.3.6章节草籽播种及抚育管理。

经统计，撒播草籽面积共计 1.68hm2，其中临沂市 1.56hm2、徐州市 0.12hm2，草籽播撒量共计 160.48kg，其中临沂市 148.96kg、徐州市 11.52kg。

## ——栽植乔灌木、幼林抚育

施工道路区施工结束后对占用林地区域进行林地恢复，根据原地貌情况采用“乔+草”或“灌+草”的形式，原占用银杏林区域栽植银杏，其他占用灌木林区域通过栽植紫穗槐恢复植被，栽植完毕后的2年内需采用抚育措施，栽植密度及抚育管理见5.4.3.7章节乔、灌木种植及抚育管理。

经统计，栽植乔木量共计 2040 株，均位于临沂市（银杏）；栽植灌木量共计 64株，均位于徐州市（紫穗槐），幼林抚育面积共计1.40hm2，其中临沂市1.36hm2、徐州市 0.04hm2。

## （c）临时措施

## ——铺设钢板

为方便施工器械及材料运输，减轻地表扰动。主体考虑于施工道路部分区域铺设 钢板，钢板厚度为6mm。

经统计，铺设钢板的工程量共计44670m2，其中临沂市 31060m2、徐州市13610m2。

## ——彩条旗围护

为防止施工人员及车辆跨越施工道路租地范围作业，造成大面积的地表扰动，在施工期内对施工道路两侧布设彩条旗进行围护。

经统计，彩条旗围护工程量共计41680m，其中临沂市29580m、徐州市12100m。

## 5.3.4. 防治措施工程量汇总

本工程水土保持工程量汇总详见表5.3-5\~表5.3-7。

表5.3-5 鲁苏换流站水土保持措施工程量汇总表
<table><tr><td rowspan=1 colspan=3>分区</td><td rowspan=1 colspan=1>措施</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>工程量</td></tr><tr><td rowspan=4 colspan=1>鲁苏换流站工程区</td><td rowspan=4 colspan=1>工程措施</td><td rowspan=4 colspan=1>站区</td><td rowspan=1 colspan=1>雨水排水系统</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>6500</td></tr><tr><td rowspan=1 colspan=1>透水铺装</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>7089</td></tr><tr><td rowspan=2 colspan=1>表土剥离</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>9.25</td></tr><tr><td rowspan=1 colspan=1>万m³</td><td rowspan=1 colspan=1>2.78</td></tr></table>

<table><tr><td colspan="3" rowspan="1">分区</td><td colspan="2" rowspan="1">措施</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">工程量</td></tr><tr><td colspan="2" rowspan="42"></td><td colspan="1" rowspan="2"></td><td colspan="2" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.87</td></tr><tr><td colspan="2" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.93</td></tr><tr><td colspan="1" rowspan="4">进站道路区</td><td colspan="2" rowspan="2">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.19</td></tr><tr><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.06</td></tr><tr><td colspan="2" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.01</td></tr><tr><td colspan="2" rowspan="1">钢筋混凝土排水沟</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">290</td></tr><tr><td colspan="1" rowspan="4">施工生产生活区</td><td colspan="2" rowspan="2">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4.00</td></tr><tr><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">1.20</td></tr><tr><td colspan="2" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">1.60</td></tr><tr><td colspan="2" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4.00</td></tr><tr><td colspan="1" rowspan="8">站外供排水设施区</td><td colspan="2" rowspan="1">DN1400 排水管</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">2800</td></tr><tr><td colspan="2" rowspan="1">八字排水口</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="2" rowspan="2">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">7.68</td></tr><tr><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">2.18</td></tr><tr><td colspan="2" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">2.18</td></tr><tr><td colspan="2" rowspan="1">土地整治</td><td colspan="1" rowspan="1">hm2</td><td colspan="1" rowspan="1">3.55</td></tr><tr><td colspan="2" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1">hm2</td><td colspan="1" rowspan="1">13.29</td></tr><tr><td colspan="2" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">2112</td></tr><tr><td colspan="1" rowspan="4">站外电力设施区</td><td colspan="2" rowspan="2">表土剥离</td><td colspan="1" rowspan="1">hm2</td><td colspan="1" rowspan="1">0.15</td></tr><tr><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.05</td></tr><tr><td colspan="2" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.05</td></tr><tr><td colspan="2" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.81</td></tr><tr><td colspan="1" rowspan="1">站外临时堆土区</td><td colspan="2" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.53</td></tr><tr><td colspan="1" rowspan="7"></td><td colspan="1" rowspan="1">站区</td><td colspan="2" rowspan="1">站区绿化</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.93</td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="2" rowspan="1">植草护坡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">230</td></tr><tr><td colspan="1" rowspan="4">站外供排水设施区</td><td colspan="2" rowspan="1">撒播草籽</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.55</td></tr><tr><td colspan="1" rowspan="3">恢复林地</td><td colspan="1" rowspan="1">栽植面积</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.32</td></tr><tr><td colspan="1" rowspan="1">栽植灌木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">2112</td></tr><tr><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.32</td></tr><tr><td colspan="1" rowspan="1">站外临时堆土区</td><td colspan="2" rowspan="1">撒播草籽</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.53</td></tr><tr><td colspan="1" rowspan="12"></td><td colspan="1" rowspan="6">站区</td><td colspan="2" rowspan="2">植生袋装土拦挡</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">210</td></tr><tr><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">473</td></tr><tr><td colspan="2" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">38960</td></tr><tr><td colspan="2" rowspan="2">临时排水沟</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">2045</td></tr><tr><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">736</td></tr><tr><td colspan="2" rowspan="1">临时沉沙池</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">4</td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="2" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">276</td></tr><tr><td colspan="1" rowspan="4">施工生产生活区</td><td colspan="2" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">12000</td></tr><tr><td colspan="2" rowspan="2">临时排水沟</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">1150</td></tr><tr><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">414</td></tr><tr><td colspan="2" rowspan="1">临时沉沙池</td><td colspan="1" rowspan="1"> $\boxed { \frac { \sqrt { 5 } } { 4 } }$ </td><td colspan="1" rowspan="1">3</td></tr><tr><td colspan="1" rowspan="1">站外供排水设施区</td><td colspan="2" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">89005</td></tr><tr><td colspan="1" rowspan="12"></td><td colspan="1" rowspan="12"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="3" rowspan="1">106806</td></tr><tr><td colspan="1" rowspan="1">泥浆沉淀池</td><td colspan="1" rowspan="1"> $\boxed { \frac { \sqrt { 5 } } { 4 } }$ </td><td colspan="3" rowspan="1">41</td></tr><tr><td colspan="1" rowspan="3">站外电力设施区</td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="3" rowspan="1">2300</td></tr><tr><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="3" rowspan="1">2530</td></tr><tr><td colspan="1" rowspan="1">泥浆沉淀池</td><td colspan="1" rowspan="1">座</td><td colspan="3" rowspan="1">36</td></tr><tr><td colspan="1" rowspan="7">站外临时堆土区</td><td colspan="1" rowspan="2">混凝土挡土墙</td><td colspan="1" rowspan="1">m</td><td colspan="3" rowspan="1">530</td></tr><tr><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="3" rowspan="1">596</td></tr><tr><td colspan="1" rowspan="1">密目网苦盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="3" rowspan="1">16080</td></tr><tr><td colspan="1" rowspan="2">临时排水沟</td><td colspan="1" rowspan="1">m</td><td colspan="3" rowspan="1">540</td></tr><tr><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="3" rowspan="1">130</td></tr><tr><td colspan="1" rowspan="1">临时沉沙池</td><td colspan="1" rowspan="1">座</td><td colspan="3" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="1">临时绿化</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="3" rowspan="1">1.34</td></tr></table>

<table><tr><td rowspan=1 colspan=3>分区</td><td rowspan=1 colspan=1>措施</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>工程量</td></tr><tr><td rowspan=3 colspan=1>兰陵变电站工程区</td><td rowspan=3 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>碎石覆盖</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>600</td></tr><tr><td rowspan=2 colspan=1>临时措施</td><td rowspan=2 colspan=1>植生袋装土拦挡</td><td rowspan=1 colspan=1> $\mathbf { m }$ </td><td rowspan=1 colspan=1>15</td></tr><tr><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>34</td></tr><tr><td rowspan=12 colspan=1>姚湖变电站工程区</td><td rowspan=5 colspan=1>间隔扩建区</td><td rowspan=4 colspan=1>工程措施</td><td rowspan=2 colspan=1>表土剥离</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.20</td></tr><tr><td rowspan=1 colspan=1> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td rowspan=1 colspan=1>0.05</td></tr><tr><td rowspan=1 colspan=1>表土回覆</td><td rowspan=1 colspan=1> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td rowspan=1 colspan=1>0.04</td></tr><tr><td rowspan=1 colspan=1>土地整治</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.17</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>绿化地坪</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.17</td></tr><tr><td rowspan=7 colspan=1>扩建填土区</td><td rowspan=4 colspan=1>工程措施</td><td rowspan=2 colspan=1>表土剥离</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.40</td></tr><tr><td rowspan=1 colspan=1> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td rowspan=1 colspan=1>0.10</td></tr><tr><td rowspan=1 colspan=1>表土回覆</td><td rowspan=1 colspan=1> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td rowspan=1 colspan=1>0.11</td></tr><tr><td rowspan=1 colspan=1>土地整治</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.40</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>绿化地坪</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.40</td></tr><tr><td rowspan=2 colspan=1>临时措施</td><td rowspan=2 colspan=1>植生袋装土拦挡</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>50</td></tr><tr><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>113</td></tr></table>

表5.3-6 间隔扩建工程水土保持措施工程量汇总表

<table><tr><td colspan="1" rowspan="2">项目区</td><td colspan="1" rowspan="2">措施类型</td><td colspan="1" rowspan="2">名称</td><td colspan="1" rowspan="2">单位</td><td colspan="4" rowspan="1">数量</td></tr><tr><td colspan="1" rowspan="1">临沂市</td><td colspan="1" rowspan="1">徐州市</td><td colspan="2" rowspan="1">合计</td></tr><tr><td colspan="1" rowspan="8">工程措施</td><td colspan="1" rowspan="7">塔基区</td><td colspan="1" rowspan="2">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">8.76</td><td colspan="1" rowspan="1">2.00</td><td colspan="2" rowspan="1">10.76</td></tr><tr><td colspan="1" rowspan="1"> $\overline { { \mathcal { H } } } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">2.54</td><td colspan="1" rowspan="1">0.57</td><td colspan="2" rowspan="1">3.11</td></tr><tr><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\overline { { \mathcal { H } } } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">2.54</td><td colspan="1" rowspan="1">0.57</td><td colspan="2" rowspan="1">3.11</td></tr><tr><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">5.53</td><td colspan="1" rowspan="1">0.67</td><td colspan="2" rowspan="1">6.20</td></tr><tr><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">28.12</td><td colspan="1" rowspan="1">6.59</td><td colspan="2" rowspan="1">34.71</td></tr><tr><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1">2.29</td><td colspan="2" rowspan="1">2.52</td></tr><tr><td colspan="1" rowspan="1">穴状整地</td><td colspan="1" rowspan="1"> $\uparrow$ </td><td colspan="1" rowspan="1">6439</td><td colspan="1" rowspan="1">624</td><td colspan="2" rowspan="1">7063</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">0.12</td></tr><tr><td colspan="1" rowspan="10"></td><td colspan="1" rowspan="3"></td><td colspan="2" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">3.12</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">3.60</td></tr><tr><td colspan="2" rowspan="1">园地恢复</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">0.24</td></tr><tr><td colspan="2" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">180</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">180</td></tr><tr><td colspan="1" rowspan="3">跨越施工场地</td><td colspan="2" rowspan="1">土地整治</td><td colspan="1" rowspan="1">hm2</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.56</td></tr><tr><td colspan="2" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">6.04</td><td colspan="1" rowspan="1">0.56</td><td colspan="1" rowspan="1">6.60</td></tr><tr><td colspan="2" rowspan="1">园地恢复</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">0.12</td></tr><tr><td colspan="1" rowspan="4">施工道路区</td><td colspan="2" rowspan="1">土地整治</td><td colspan="1" rowspan="1">hm2</td><td colspan="1" rowspan="1">1.56</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">1.68</td></tr><tr><td colspan="2" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1">hm2</td><td colspan="1" rowspan="1">8.58</td><td colspan="1" rowspan="1">1.46</td><td colspan="1" rowspan="1">10.04</td></tr><tr><td colspan="2" rowspan="1">园地恢复</td><td colspan="1" rowspan="1">hm2</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.50</td><td colspan="1" rowspan="1">0.53</td></tr><tr><td colspan="2" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">2040</td><td colspan="1" rowspan="1">64</td><td colspan="1" rowspan="1">2104</td></tr><tr><td colspan="1" rowspan="19">植物措施</td><td colspan="1" rowspan="6">塔基区</td><td colspan="1" rowspan="2">撒播草籽</td><td colspan="1" rowspan="1">撒播面积</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">5.53</td><td colspan="1" rowspan="1">0.67</td><td colspan="1" rowspan="1">6.20</td></tr><tr><td colspan="1" rowspan="1">撒播量</td><td colspan="1" rowspan="1">kg</td><td colspan="1" rowspan="1">530.88</td><td colspan="1" rowspan="1">64.32</td><td colspan="1" rowspan="1">595.20</td></tr><tr><td colspan="1" rowspan="4">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1">hm2</td><td colspan="1" rowspan="1">4.25</td><td colspan="1" rowspan="1">0.39</td><td colspan="1" rowspan="1">4.64</td></tr><tr><td colspan="1" rowspan="1">栽植灌木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">1024</td><td colspan="1" rowspan="1">624</td><td colspan="1" rowspan="1">1648</td></tr><tr><td colspan="1" rowspan="1">栽植乔木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">5415</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5415</td></tr><tr><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1">hm2</td><td colspan="1" rowspan="1">4.25</td><td colspan="1" rowspan="1">0.39</td><td colspan="1" rowspan="1">4.64</td></tr><tr><td colspan="1" rowspan="5">牵张场区</td><td colspan="1" rowspan="2">撒播草籽</td><td colspan="1" rowspan="1">撒播面积</td><td colspan="1" rowspan="1">hm2</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.12</td></tr><tr><td colspan="1" rowspan="1">撒播量</td><td colspan="1" rowspan="1">kg</td><td colspan="1" rowspan="1">11.52</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">11.52</td></tr><tr><td colspan="1" rowspan="3">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.12</td></tr><tr><td colspan="1" rowspan="1">栽植乔木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">180</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">180</td></tr><tr><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1">hm2</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.12</td></tr><tr><td colspan="1" rowspan="2">跨越施工场地</td><td colspan="1" rowspan="2">撒播草籽</td><td colspan="1" rowspan="1">撒播面积</td><td colspan="1" rowspan="1">hm2</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.56</td></tr><tr><td colspan="1" rowspan="1">撒播量</td><td colspan="1" rowspan="1">kg</td><td colspan="1" rowspan="1">44.80</td><td colspan="1" rowspan="1">7.68</td><td colspan="1" rowspan="1">52.48</td></tr><tr><td colspan="1" rowspan="6">施工道路区</td><td colspan="1" rowspan="2">撒播草籽</td><td colspan="1" rowspan="1">撒播面积</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">1.56</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">1.68</td></tr><tr><td colspan="1" rowspan="1">撒播量</td><td colspan="1" rowspan="1">kg</td><td colspan="1" rowspan="1">148.96</td><td colspan="1" rowspan="1">11.52</td><td colspan="1" rowspan="1">160.48</td></tr><tr><td colspan="1" rowspan="4">恢复林地</td><td colspan="1" rowspan="1">恢复面积</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">1.36</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">1.40</td></tr><tr><td colspan="1" rowspan="1">栽植乔木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">2040</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2040</td></tr><tr><td colspan="1" rowspan="1">栽植灌木</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">64</td><td colspan="1" rowspan="1">64</td></tr><tr><td colspan="1" rowspan="1">幼林抚育</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">1.36</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">1.40</td></tr><tr><td colspan="1" rowspan="12">临时措施</td><td colspan="1" rowspan="6">塔基区</td><td colspan="2" rowspan="1">植生袋土（石）填筑</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">324</td><td colspan="1" rowspan="1">98</td><td colspan="1" rowspan="1">422</td></tr><tr><td colspan="2" rowspan="1">植生袋土（石）拆除</td><td colspan="1" rowspan="1">m3</td><td colspan="1" rowspan="1">324</td><td colspan="1" rowspan="1">98</td><td colspan="1" rowspan="1">422</td></tr><tr><td colspan="2" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">48600</td><td colspan="1" rowspan="1">14700</td><td colspan="1" rowspan="1">63300</td></tr><tr><td colspan="2" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1">m2</td><td colspan="1" rowspan="1">64800</td><td colspan="1" rowspan="1">19600</td><td colspan="1" rowspan="1">84400</td></tr><tr><td colspan="2" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">24300</td><td colspan="1" rowspan="1">4410</td><td colspan="1" rowspan="1">28710</td></tr><tr><td colspan="2" rowspan="1">泥浆沉淀池</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">145</td><td colspan="1" rowspan="1">28</td><td colspan="1" rowspan="1">173</td></tr><tr><td colspan="1" rowspan="4">牵张场区</td><td colspan="2" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">4050</td><td colspan="1" rowspan="1">900</td><td colspan="1" rowspan="1">4950</td></tr><tr><td colspan="2" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1">m2</td><td colspan="1" rowspan="1">5400</td><td colspan="1" rowspan="1">1200</td><td colspan="1" rowspan="1">6600</td></tr><tr><td colspan="2" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">3510</td><td colspan="1" rowspan="1">780</td><td colspan="1" rowspan="1">4290</td></tr><tr><td colspan="2" rowspan="1">铺设钢板</td><td colspan="1" rowspan="1">m2</td><td colspan="1" rowspan="1">5400</td><td colspan="1" rowspan="1">1200</td><td colspan="1" rowspan="1">6600</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地</td><td colspan="2" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">9780</td><td colspan="1" rowspan="1">1140</td><td colspan="1" rowspan="1">10920</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="2" rowspan="1">铺设钢板</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">31060</td><td colspan="1" rowspan="1">13610</td><td colspan="1" rowspan="1">44670</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">29580</td><td colspan="1" rowspan="1">12100</td><td colspan="2" rowspan="1">41680</td></tr></table>

表5.3-7 线路工程区水土保持措施工程量汇总表

## 5.4. 施工要求

## 5.4.1. 施工原则

（1）与主体工程相配合、协调，在不影响主体工程施工的前提下，尽可能利用线路沿线已有的水、电、交通等施工条件，减少施工辅助设施工程量。

（2）按照“三同时”的原则，水土保持措施实施进度与主体工程建设进度相适应，及时防治新增水土流失。

（3）施工进度安排坚持“保护优先、先挡后弃、及时跟进”的原则，堆土先采取拦挡措施，临建工程施工完毕后，按原占地类型及时进行恢复，植物措施在整地的基础上尽快实施。

## 5.4.2. 施工组织形式

本方案防治措施主要有工程措施、植物措施和临时防护措施，不同的措施其施工组织形式不同，应区别对待。

施工时应根据各防治区域具体的工程措施合理安排各施工工序，减少或避免各工序间的相互干扰，与主体工程施工一并进行。

植物措施设计以经济实用、方便施工和美观大方为原则。塔基区、施工区临时占地区等结合主体工程进行种植草或植树。植物措施施工要选择雨季或雨季即将来临进行，以防恶劣天气造成的不必要的损失，造成新的水土流失。草籽撒播前，在种草的区域内铺填一定厚度的表土。

土地整治、耕地恢复、园地恢复应按复垦或草籽撒播要求对地形进行整理。注意将埋在土壤内的杂物等清除。同时要考虑草地的排水状况，过干过湿润不利于草籽植物的生长。对于需恢复农田耕作的整地时可同时施入基肥，同时要注意增施氮肥，施基肥应混入 10cm 土层中，整地施肥时注意土地整平，耕松表土，用滚轴压平，使其紧实，坑洼处必须填平。

## 5.4.3. 主要水土保持工程施工方法与施工工艺

## 5.4.3.1. 表土剥离及回覆

本工程对耕地、园地、林地、草地及其他存在表土区域的开挖扰动占地进行表土剥离。

## （1）施工准备

建好施工平面控制网、高程系统，按设计要求放出开挖高程及开挖边线。

## （2）测量放样

表土剥离前，利用全站仪及水准仪进行测量放样，确定开挖范围、高程，并打（放）开挖范围、开挖深度控制桩线。

## （3）表土剥离

根据测量放样，大范围区域的表土剥离采用推土机推至存储区，对于地形有起伏且区域较小部位采用铁锹、锄头清除施工场地表层土，再采用推土机推至存储区，若临时堆放场地较远，可采用自卸汽车运输至设定的临时堆放场地存放。

考虑项目区表土厚度及施工条件等因素，表土剥离的厚度按 25cm\~30cm。

## （4）堆存保护

为满足后续取用要求，确保堆存期间的安全稳定，减少后期不均匀沉降，提升堆置效率，堆土采用分层夯实方案，每层铺土厚度控制在200\~300mm，铺土完成后应立即进行夯实，采用人工夯击或小型机械夯实。堆土表层苫盖密目网，防止刮风引起扬尘，对于堆存时间超过1 个生长季的表土，表层撒播草籽以保证表土活性。

## （5）表土回覆

土地平整后将表土运至回覆场地进行铺料、整平、压实，据原占地类型、立地条件及环境绿化等需要进行回覆。

## 5.4.3.2. 排水沟工程

排水沟施工工艺包括沟槽开挖、砌筑、抹面等。沟槽开挖采用挖掘机配合人工开挖，出渣采用手推车或拖拉机运至线路防治责任范围填平。排水沟所需块石同主体工程一并购买，人工砌筑并修整，水泥砂浆由小型拌合机械现场拌制，排水沟出水口采用C15 混凝土做成散水。

施工前需先清理施工区域，确保施工区域平整，确定其位置和尺寸，并进行标示，在底部铺设 0.2m 厚砂石，提供加固和排水功能，准备工作结束后，根据设计要求制作模板，并用水平仪检查模板的平整度和水平度，最后将混凝土导入模板内，进行浇筑和压实，并在混凝土未完全硬化前，进行修整处理。

## 5.4.3.3. 土地整治工程

作量，保持与周边微地形的一致性、协调性，避免产生较大翻土挖填；平整后的土地要尽量保持一定的肥力；宜选择机械化施工为主、人工为辅的翻土、碎土、配合施肥的土地整治方案。在工程完工后对栽植灌木、乔木恢复林地的区域进行穴状整地。

复耕应按照《土地复垦质量控制标准》（TD/T1036-2013）的相关要求，进行耕地恢复，兼顾自然条件与土地类型，复耕后地形地貌与当地自然环境和景观相协调。旱地田面坡度不宜超过25°，有效耕植土层厚度不低于30cm，土壤容重≤1.4g/cm3，砾石含量≤15%，pH值宜在5.5-8.0 范围，宜选择机械化施工为主、人工为辅的翻土、碎土、配合施肥的复耕方案以保持土壤具有较好的肥力，以利后期作物生长。

## 5.4.3.4. 草籽播种及抚育管理

## （1）播种

播种时间：结合本工程施工进度，播种时间尽量避开1、11、12等月份。

撒播：把种子尽可能均匀地撒在地表松土表面并耧耙覆土。

播种深度：2cm。

播种密度：根据项目区沿线各地水热条件和现场实际情况，播撒密度按80kg/hm2，敏感区撒播密度提高20%。

## （2）抚育管理

地表覆盖：播种后及时覆土，用草席或无纺布进行覆盖以免被风吹走。

适当施肥：一般在植物生长期需追肥两次，第一次在幼苗生长 1个月后，多年生草本植物开始分蘖时，第二次在幼苗根系迅速生长的时期。肥种以尿素、磷酸二铵为宜，每次追肥量5 公斤/亩。

## 5.4.3.5. 乔、灌木种植及抚育管理

## （1）栽植

栽植时间：结合本工程施工进度，栽植时间避开1、11、12等月份。

栽植方法：乔、灌木的栽植采用人工直播，栽植前穴状整地，坑内的土块必须打碎整平，工作内容主要包括挖坑、栽植、浇水、覆土、保墒、清理。

栽植密度：紫穗槐种植密度采取 1600 株/hm2，银杏种植密度采取1500株/hm2。

## （2）抚育管理

结合松土、除草和施肥工作，可进行补植补造，造林后的1年内，进行2次松土施肥等抚育管理工作，造林后的第2年，进行1次抚育工作。随着树龄的增加，其植株所需营养也在提高，因而施肥量也要不断增加，但在幼树阶段不能施用尿素、硫酸

二氢铵等含氮高的化肥。

## 5.4.3.6. 密目网苫盖、植生袋装土拦挡、彩条布铺垫

密目网和彩条布就近购买。临时堆放的细颗粒土石料，为了避免裸露，在顶部及四周采用密目网苫盖进行防护，人工将密目网边缘用细铁丝缝合连接在一起。临时堆土周边用植生袋装土拦挡，高度约 1m。密目网拆除时，先拆除装土植生袋，分片折网，叠好后回收待用。

为了避免对原地貌进行扰动，在临时堆放材料底部采取彩条布铺垫措施。施工后期，拆除密目网苫盖、彩条布铺垫，将密目网、彩条布分片折叠，叠好后回收。

## 5.4.3.7. 彩条旗限界

彩条旗就近购买，汽车运输至场地后，根据已确定的场地边界范围安装即可，人工采用铁锤等工具将支架钉入地下，地下钉入30cm，地面出露70cm。固定好木条后，将彩条旗绑定在木条上。拆除时，先拆除彩条旗，然后拆除固定木条。

## 5.4.3.10 泥浆沉淀池

本工程鲁苏换流站供排水管线区、站外电力设施区拉管施工以及线路工程部分塔基使用灌注桩基础，需设置泥浆沉淀池措施对塔基基础产生的钻渣泥浆进行处理，泥浆沉淀池设置在塔基施工场地范围内，池壁开挖坡比控制在1：0.5，以保持边坡的稳定。灌注桩施工产生的泥浆，通过泥浆沉淀池进行沉淀，干化后的泥浆在塔基施工场地范围内就地深埋。泥浆沉淀池采用半挖半填方式，开挖土石方垒筑在泥浆池四周，施工后期回填土石方将泥浆沉淀池填平，最后进行场地平整。

## 5.4.4. 施工质量要求

水土保持工程实施后，各项治理措施必须符合规定的质量要求，并经规定的质量测定方法确定后，才能作为治理成果进行数量统计。

根据《生产建设项目水土保持设施验收技术规程》（GB/T22490-2025）、《输变电工程水土保持技术规程 第 7 部分：水土保持设施质量检验及评定》（Q/GDW11970.7-2023）等的相关规定：水保各项治理措施的基本要求是总体布局合理，各项措施位置符合规划要求，规格、尺寸、质量和使用材料、施工方法符合施工和设计标准经暴雨考验后基本完好。

排水沟有效地控制地表径流，排水去处有妥善处理。在经规定频率的暴雨考验后，排水沟及护坡等的完好率在90%以上。

水土保持种草的位置应符合各类草种所需要的立地条件，种草密度达到设计要求。采用经济价值高、保土保水能力强、抗污染性能好的优良草种，当年出苗率与成活率在90%以上，三年后保存率在85%以上。

## 5.4.5. 进度安排

根据水土保持技术规范要求，水土保持措施实施计划安排原则如下：

（1）按照“三同时”原则，坚持预防为主，及时防治。

（2）永久性占地区工程措施坚持“先防护、后施工”的原则，及时控制施工过程中的水土流失。

（3）临时占地区使用完毕后需及时拆除并进行场地清理整治。

（4）植物措施应根据季节及时实施。

本工程水土保持的实施进度，本着预防为主、及时防治的原则，根据工程进度进行安排，尽可能减少施工过程中的水土流失。本工程水土保持措施施工进度见表5.4-1。

表5.4-1 本工程水土保持措施施工进度表 单位：月
<table><tr><td rowspan=2 colspan=2>防治分区</td><td rowspan=2 colspan=1>措施类型</td><td rowspan=2 colspan=1>措施名称</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4>2026年</td><td rowspan=1 colspan=12>2027年</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>12</td></tr><tr><td rowspan=2 colspan=4>主体工程</td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=24 colspan=1>鲁苏换流站工程区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>主体工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=5 colspan=1>站区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>雨水排水系统、表土剥离</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>----</td><td rowspan=1 colspan=1>----</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>表土回覆、透水铺装、土地整治</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>----</td><td rowspan=1 colspan=1>----</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>站区绿化</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>临时措施</td><td rowspan=2 colspan=1>植生袋装土拦挡、密目网苫盖、临时排水沟、临时沉沙池</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>进站道路区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>钢筋混凝土排水沟、表土剥离</td><td rowspan=1 colspan=1>----</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>表土回覆</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>植草护坡</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>__</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>密目网苫盖</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>..</td><td rowspan=1 colspan=1>..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-.·-</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>施工生产生活区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离</td><td rowspan=1 colspan=1>-----</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>表土回覆、耕地恢复</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-----</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>密目网苫盖、临时排水沟、临时沉沙池</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>—.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>.</td><td rowspan=1 colspan=1>.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>站外供排水设施区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>DN1400排水管、八字排水口、表土剥离</td><td rowspan=1 colspan=1>-----</td><td rowspan=1 colspan=1>-----</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>表土回覆、土地整治、耕地恢复、穴状整地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>----</td><td rowspan=1 colspan=1>-----</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>播撒草籽、栽植灌木</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>密目网苫盖、彩条布铺垫、泥浆沉淀池</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>站外电力设施区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>表土回覆、耕地恢复</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>彩条布铺垫、密目网苫盖、泥浆沉淀池</td><td rowspan=1 colspan=1>—.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>站外临时堆土区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>土地整治</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>__</td><td rowspan=1 colspan=1>-----</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>播撒草籽</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>__</td><td rowspan=1 colspan=1>_-</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>临时措施</td><td rowspan=2 colspan=1>混凝土挡土墙、密目网苫盖、临时排水沟、临时沉沙池、临时绿化</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>兰陵成就服</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>主体工程</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1>工程措施</td><td rowspan=1 colspan=1>碎石覆盖</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>植生袋装土拦挡</td><td rowspan=1 colspan=1>—.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=5 colspan=1>姚湖变电站工程区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>主体工程</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>间隔扩建区、</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>表土回覆、土地整治</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>扩建填土区</td><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>绿化地坪</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>__</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>植生袋装土拦挡</td><td rowspan=1 colspan=1>_.</td><td rowspan=1 colspan=1>_.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>线路工程区</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1>主体工程</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>塔基区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=1 colspan=1>表土剥离</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>表土回覆、土地整治、耕地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

<table><tr><td rowspan=2 colspan=2>防治分区</td><td rowspan=2 colspan=1>措施类型</td><td rowspan=2 colspan=1>措施名称</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=5>2026年</td><td rowspan=1 colspan=8>2027</td><td rowspan=1 colspan=6>年</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>2</td><td rowspan=1 colspan=2>3          4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>12</td></tr><tr><td rowspan=20 colspan=1></td><td rowspan=4 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>恢复、园地恢复、穴状整地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>播撒草籽、栽植乔灌木</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2>_</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>临时措施</td><td rowspan=2 colspan=1>泥浆沉淀池、植生袋装土拦挡、密目网苫盖、彩条布铺垫、彩条旗围护</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=5 colspan=1>牵张场区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=2 colspan=1>土地整治、耕地恢复、园地恢复、穴状整地</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=3></td><td rowspan=2 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=2>----------</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>播撒草籽、栽植乔木</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>_</td><td rowspan=1 colspan=1>__</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>临时措施</td><td rowspan=2 colspan=1>密目网苫盖、彩条布铺垫、彩条旗围护、铺设钢板</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>—··—··</td><td rowspan=1 colspan=1>—··</td></tr><tr><td rowspan=4 colspan=1>跨越施工场地</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=2 colspan=1>土地整治、耕地恢复、园地恢复</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>----------</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>播撒草籽</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>彩条旗围护</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=7 colspan=1>施工道路区</td><td rowspan=2 colspan=1>工程措施</td><td rowspan=2 colspan=1>土地整治、耕地恢复、园地恢复、穴状整地</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=3></td><td rowspan=2 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>播撒草籽、栽植乔灌木</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>__</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>临时措施</td><td rowspan=4 colspan=1>彩条旗围护、铺设钢板</td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td rowspan=3 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=4></td><td rowspan=1 colspan=2>__</td></tr></table>

注：栽植乔、灌木在 2 年内配套采取抚育措施。

主体工程：

工程措施：

植物措施：

临时措施

## 6 水土保持监测

本工程的水土保持监测按照《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）、《水利部关于进一步加强“放管服”改革全面加强水土保持监管的意见》（水保〔2019〕160号）、《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161号）要求实施，并应与主体工程同步开展。

## 6.1. 监测范围和时段

监测范围为本方案确定的水土流失防治责任范围，共计 109.06hm2，以及项目建设过程中扰动与危害的其他区域。监测分区与水土流失防治分区一致。

本工程属建设类项目，其水土保持监测时段应从施工准备期开始至设计水平年结束，并在施工准备期前进行本底值监测。本工程监测时段从 2026 年7 月开始，根据水土保持措施效果情况，适时进行水土保持验收，以每年6\~9 月（雨季）为重点监测时段。

## 6.2. 监测内容和方法

## 6.2.1. 监测内容

根据《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）、《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161号），本工程监测内容主要包括水土流失影响因素监测、项目施工全过程各阶段扰动土地情况监测、水土流失状况监测、水土流失防治成效监测、水土流失危害监测等。

水土流失影响因素应重点监测包括水文气象、地形地貌、地表组成物质、植被等自然影响因素。

扰动土地情况监测方面，应重点监测实际发生的永久和临时占地、扰动地表植被面积和土石方挖填情况、临时堆土量及变化情况等，本工程无取土场及弃土场，但需对临时堆土的占地面积及堆放方式进行监测。

在水土流失状况方面，应重点监测实际造成的水土流失面积、分布、土壤流失量及变化情况等。

水土流失防治成效监测的内容包括：工程措施的类型、数量、分布和完好程度；植物措施的种类、面积、分布、生长状况、成活率、保存率和林草覆盖率；临时措施的类型、数量和分布；主体工程和各项水土保持措施的实施进度情况；水土保持措施对主体工程安全建设和运行发挥的作用；水土保持措施对周边生态环境发挥的作用。

在水土流失危害方面，应重点监测水土流失对主体工程、周边重要设施等造成的影响及危害等。

## 6.2.2. 监测方法与频次

## 6.2.2.1. 监测方法

根据《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）和《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161号），本工程主要采用地面观测、调查监测及资料分析、巡查监测、无人机低空遥感监测和卫星遥感监测相结合的方式进行监测。

本工程选取变电站站区及站外临时堆土区为典型的长时间保留定点监测点，进行驻点监测，并对重点塔基及施工区作定点监测，其他点位以调查巡查监测为主。建设项目在整个建设期（含施工准备期内）必须全程开展监测。

## （1）地面观测

根据项目建设区实际情况设置定位观测点，主要采用测钎法、集沙池法监测。

## 1）测钎法

测钎法可适用于开挖、填筑和堆弃形成的、以土质为主的稳定坡面土壤流失简易监测，可用于本工程跨越塔水土流失量监测。按照每月1 次的频次观测钉帽距地面的高度变化，通过测量观测区土壤容重、坡面面积、坡面坡度及土壤流失厚度计算出坡面土壤流失量。

## 2）集沙池法

结合本工程换流站站区、站外临时堆土区及施工生产生活区排水沟末端的沉沙池，可采用集沙池法，定期观测清理沉沙池土石物质，晾干称重，求得土壤流失量。

水力侵蚀定位观测应对下垫面土壤的含水量、紧实度等理化性质进行相应的观测。

施工阶段地面观测法重点针对换流站站区、站外临时堆土区、输电线路塔基区的土壤侵蚀强度、水土流失状况进行监测；施工完成后，地面观测法重点对各区域土壤侵蚀强度、土壤流失控制比达标情况进行监测。

## （2）调查监测及资料分析

1）项目区地形、地貌、植被、气象、水文、土地利用、水土流失等水土保持背景值可在实地调查的基础上，收集当地已有资料进行分析。

## 2）场地占用土地面积和扰动地表面积

对地形、地貌的变化情况、建设项目占用土地面积、扰动地表面积情况的监测，由监测人员进行实地调查、量测记录，并结合设计文件资料，进行对比核实，计算场地占用土地面积和扰动地表面积。

## 3）项目挖方、填方数量及堆放面积

采用查阅设计文件资料，沿扰动边际进行跟踪作业，结合实地情况调查、地形测量分析，进行对比核实，计算项目区挖方、填方数量，各个施工阶段所产生的土石方数量及堆放面积。施工完成后，重点关注开挖土方是否完成回填，场地是否平整。

## 4）项目区林草覆盖度

施工前采用抽样调查、测量等方法，选择有代表性的地块，分别确定项目区原地貌调查地样方，并进行现场测量和计算。土建施工结束后，通过样方调查的方式，确定林草植被恢复情况。

## 5）水土保持措施的实施面积、数量和质量

采用抽样调查的方式，通过实地调查核实。对于工程措施，主要调查其稳定性、完好程度、质量和运行状况，按照《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）中规定的方法，并参照相关规定进行调查，在施工完成后，定期赴工程现场开展调查监测，对措施的稳定性、完好程度、质量及运行情况进行跟踪调查。

植物措施主要调查林草的成活率、保存率、生长发育情况及其植物覆盖度的变化。

## 6）水土流失防治效果

施工期重点关注临时拦挡、临时苫盖等临时措施的防护效果，确定施工期渣土防护率等指标达标情况。施工完成后，通过面积量测、样方调查等方式，确定扰动土地迹地恢复情况。

7）水土保持措施的保土效益，拦渣效益通过量测实际拦渣量进行计算。

## （3）巡查监测

对生产建设的各个环节进行巡视，从而全面把握进程，及时发现建设过程中的问题，需要巡视者对施工方法和施工时序十分清楚。

## （4）遥感监测

本工程属于点+线型工程，施工作业面较分散，项目区占地和扰动地表面积、防治

责任范围变化情况、林草植被恢复情况等可在现场调查的基础上辅以无人机低空遥感监测和卫星遥感监测进行分析统计。完成遥感数据处理、应用分析最终获得项目区的遥感影像资料，全面、直观地对项目区施工动态进行监测。

## ①无人机低空遥感监测

适用于大面积、长距离的线性项目，通过对项目区高分辨率遥感影像的解译，能够及时、快速、客观、周期性地获取水土保持相关信息。利用遥感技术监测建设项目地表扰动、水土保持措施布局、水土流失面积、水土流失强度及分布等内容。

无人机遥感监测主要利用先进的无人驾驶飞行器技术、遥感传感器技术、遥测遥控技术、通讯技术、GPS差分定位技术和遥感应用技术，实现自动化、智能化、专用化快速获取空间遥感信息。监测方法是以监测区域地形、地貌设计航摄方案，利用无人机进行野外航摄，整理航摄范围内航片，通过遥感影像处理软件对影像进行拼接、纠正等处理，得到水土保持监测结果。

## ②卫星遥感监测

在监测过程中适时拍摄卫星遥感图像。完成遥感数据处理、应用分析最终获得项目区的遥感影像资料，全面、直观地对项目区施工动态进行监测。

## 6.2.2.2. 监测频次

根据《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）、《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161号），监测频次应符合：

## （1）水土流失影响因素情况

扰动土地情况应至少每月监测1次，站外临时堆土区至少每两周监测1次。

气象因子每月1次，降雨和风力等气象资料可通过收集资料，或设置监测设备观测。降雨量、平均风速和风向每月统计。日降水量超过25mm或1小时降水量超过8mm的降水统计降水量和历时，风速大于5m/s时统计风速、风向、出现的次数或频率。地形地貌状况监测频次监测期不少于1次。地表组成物质监测频次施工准备期和试运行期各监测1次；植被状况监测频次施工准备期前测定1次；地表扰动情况和水土流失防治责任范围实地量测监测频次应不少于每月1次。

## （2）水土流失状况监测

水土流失状况应至少每月监测1 次，发生强降水等情况后应及时加测。

土壤侵蚀强度施工准备期前和监测期末各 1次，施工期每年不少于1 次。土壤流失量应不少于每月1次，遇暴雨、大风等应加测。

## （3）水土流失危害监测

水土流失危害监测应结合其它监测内容一并开展，水土流失危害事件发生后1周内完成监测工作。

## （4）水土保持措施监测

工程措施重点区域每月监测记录不少于 1次，整体状况每季度不少于1次。植物措施类型及面积每季度监测不少于1次，栽植6个月后调查成活率，保存率及生长状况每年不少于1次，郁闭度与盖度每年在植被生长最茂盛的季节监测1次。临时措施不少于每月监测记录1 次。水土保持措施对主体工程安全建设和运行、对周边水土保持生态环境发挥的作用监测每年汛期前后及大风、暴雨后进行调查。

本工程监测内容、监测频次及监测程序见表 6.2-1。

表6.2-1 水土保持监测内容、监测频次、监测程序一览表
<table><tr><td colspan="1" rowspan="1">监测内容</td><td colspan="1" rowspan="1">主要监测要素</td><td colspan="1" rowspan="1">监测方法</td><td colspan="1" rowspan="1">监测频次</td></tr><tr><td colspan="1" rowspan="5">水土流失影响因素监测</td><td colspan="1" rowspan="1">地形地貌</td><td colspan="1" rowspan="5">调查监测及资料分析、遥感监测</td><td colspan="1" rowspan="1">整个监测期不少于1次</td></tr><tr><td colspan="1" rowspan="1">地表组成物质</td><td colspan="1" rowspan="1">施工准备期及试运行期各1次</td></tr><tr><td colspan="1" rowspan="1">植被状况</td><td colspan="1" rowspan="1">施工准备期前1次</td></tr><tr><td colspan="1" rowspan="1">气象水文</td><td colspan="1" rowspan="1">施工期每月1次</td></tr><tr><td colspan="1" rowspan="1">地表扰动情况</td><td colspan="1" rowspan="1">施工期每月1次</td></tr><tr><td colspan="1" rowspan="3">水土流失状况监测</td><td colspan="1" rowspan="1">水土流失的类型、形式</td><td colspan="1" rowspan="1">调查监测及资料分析</td><td colspan="1" rowspan="1">每年不应少于1次</td></tr><tr><td colspan="1" rowspan="1">土壤流失量</td><td colspan="1" rowspan="1">地面观测</td><td colspan="1" rowspan="1">施工期每月不应少于1次</td></tr><tr><td colspan="1" rowspan="1">土壤侵蚀强度</td><td colspan="1" rowspan="1">调查监测及资料分析、地面观测</td><td colspan="1" rowspan="1">施工准备期前和监测期末各1次，施工期每年不少于1次</td></tr><tr><td colspan="1" rowspan="6">水土保持措施监测</td><td colspan="1" rowspan="1">植物措施的种类、面积、分布</td><td colspan="1" rowspan="5">调查监测及资料分析、巡查监测、遥感监测</td><td colspan="1" rowspan="1">每季度调查1次</td></tr><tr><td colspan="1" rowspan="1">植物措施生长状况、成活率、保存率</td><td colspan="1" rowspan="1">栽植6个月后调查成活率，每年调查1次保存率和生产状况</td></tr><tr><td colspan="1" rowspan="1">植物措施郁闭度、盖度</td><td colspan="1" rowspan="1">每年植被生长最茂盛的季节1次</td></tr><tr><td colspan="1" rowspan="1">工程措施的类型、数量、分布和完好程度</td><td colspan="1" rowspan="1">整体每季度1次，重点区每月1次</td></tr><tr><td colspan="1" rowspan="1">临时措施的类型、数量和分布</td><td colspan="1" rowspan="1">施工期每月1次</td></tr><tr><td colspan="1" rowspan="1">主体工程和各项水土保持措施的实施进展情况</td><td colspan="1" rowspan="1">调查监测及资料分析、巡查监测</td><td colspan="1" rowspan="1">每季度1次</td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="1">水土保持措施对主体工程安全建设和运行发挥的作用</td><td colspan="1" rowspan="2">巡查监测</td><td colspan="1" rowspan="2">每年6~9月前后及大风、暴雨后调查</td></tr><tr><td colspan="1" rowspan="1">水土保持措施对周边生态环境发挥的作用</td></tr><tr><td colspan="1" rowspan="2">水土流失危害监测</td><td colspan="1" rowspan="1">水土流失危害的面积</td><td colspan="1" rowspan="1">调查监测及资料分析、遥感监测</td><td colspan="1" rowspan="2">结合其它监测内容一并开展，灾害事件发生后1周内完成监测</td></tr><tr><td colspan="1" rowspan="1">水土流失危害的其他指标和危害程度</td><td colspan="1" rowspan="1">调查监测及资料分析</td></tr></table>

## 6.3. 点位布设

依据主体工程建设特点、施工中易产生新增水土流失的区域及项目区原有水土流失类型、强度等因素，确定本项目设置水土流失重点监测点位25处，包括12 个固定监测点和 13个重点巡查监测点。

根据水土流失预测结果，本工程水土保持重点监测部位为鲁苏换流站工程站区、站外供排水设施区、站外临时堆土区、线路工程塔基区、施工道路区等。山东省境内鲁苏换流站布设4 处固定监测点，兰陵变电站布设1处固定监测点，线路工程布设5处固定监测点（其中2处位于跨越塔，另有1 处位于郯城县县级银杏自然保护区的塔基区，其余2 处位于其他区域）；江苏省境内姚湖变电站、线路工程各布设 1处固定监测点。本工程监测点布设见表6.3-1。

表 6.3-1 水土保持监测点位布设表
<table><tr><td colspan="1" rowspan="1">项目</td><td colspan="2" rowspan="1">行政区划</td><td colspan="1" rowspan="1">监测点位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">备注</td><td colspan="1" rowspan="1">重点监测内容</td></tr><tr><td colspan="1" rowspan="6">鲁苏换流站</td><td colspan="1" rowspan="6">山东省临沂市</td><td colspan="1" rowspan="6">兰陵县</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">固定监测点(集沙池法)</td><td colspan="1" rowspan="1">土壤流失量、地表扰动情况、水土保持措施实施情况</td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">巡查点</td><td colspan="1" rowspan="1">地表扰动情况、水土保持措施实施情况</td></tr><tr><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">固定监测点(集沙池法)</td><td colspan="1" rowspan="1">土壤流失量、地表扰动情况、水土保持措施实施情况</td></tr><tr><td colspan="1" rowspan="1">站外供排水设施区</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">巡查点</td><td colspan="1" rowspan="1">地表扰动情况、水土保持措施实施情况</td></tr><tr><td colspan="1" rowspan="1">站外电力设施区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">巡查点</td><td colspan="1" rowspan="1">地表扰动情况、水土保持措施实施情况</td></tr><tr><td colspan="1" rowspan="1">站外临时堆土区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">固定监测点(集沙池法)</td><td colspan="1" rowspan="1">土壤流失量、地表扰动情况、水土保持措施实施情况</td></tr><tr><td colspan="1" rowspan="1">兰陵变电站</td><td colspan="1" rowspan="1">山东省临沂市</td><td colspan="1" rowspan="1">兰陵县</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">固定监测点</td><td colspan="1" rowspan="1">地表扰动情况、水土保持措施实施情况</td></tr><tr><td colspan="1" rowspan="1">姚湖变电站</td><td colspan="1" rowspan="1">江苏省徐州市</td><td colspan="1" rowspan="1">新沂市</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">固定监测点</td><td colspan="1" rowspan="1">地表扰动情况、水土保持措施实施情况</td></tr><tr><td colspan="1" rowspan="10">线路工程</td><td colspan="1" rowspan="7">山东省临沂市</td><td colspan="1" rowspan="3">兰陵县</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">固定监测点</td><td colspan="1" rowspan="1">地表扰动情况、水土保持措施实施情况</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">巡查点1</td><td colspan="1" rowspan="1">地表扰动情况、水土保持措施实施情况</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">巡查点1</td><td colspan="1" rowspan="1">地表扰动情况、水土保持措施实施情况</td></tr><tr><td colspan="1" rowspan="1">罗庄区</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">固定监测点</td><td colspan="1" rowspan="1">地表扰动情况、水土保持措施实施情况</td></tr><tr><td colspan="1" rowspan="3">郯城县</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">固定监测点(选取2基跨越塔采用测钎法）</td><td colspan="1" rowspan="1">土壤流失量、地表扰动情况、水土保持措施实施情况（重点关注林地区域植被类型、数量及生长情况）</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">巡查点</td><td colspan="1" rowspan="1">水土保持措施实施情况（重点关注占用林地区域植被类型、数量及生长情况）</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">巡查点</td><td colspan="1" rowspan="1">水土保持措施实施情况（重点关注占用林地区域植被类型、数量及生长情况）</td></tr><tr><td colspan="1" rowspan="3">江苏省徐州市</td><td colspan="1" rowspan="3">新沂市</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">固定监测点</td><td colspan="1" rowspan="1">地表扰动情况、水土保持措施实施情况</td></tr><tr><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">巡查点1</td><td colspan="1" rowspan="1">地表扰动情况、水土保持措施实施情况</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">巡查点1</td><td colspan="1" rowspan="1">地表扰动情况、水土保持措施实施情况</td></tr><tr><td colspan="4" rowspan="1">合计</td><td colspan="1" rowspan="1">25</td><td colspan="2" rowspan="1">12个固定监测点，13个重点巡查监测点</td></tr></table>

## 6.4. 实施条件和成果

## 6.4.1. 实施条件

## （1）监测设施

为准确获取各项地面观测及调查数据，水土保持监测必须采用现代技术与传统手段相结合的方法，借助一定的先进仪器设备，使监测方法更科学，监测结论更合理。如利用全球定位系统（GPS）对临时堆土场形态变化作动态监测并应用于遥感监测中，用无人机、红外线（激光）测距仪对防治责任范围、扰动土地面积、水土流失面积、扰动土地整治面积等进行现场测量；用便携式植被覆盖度测量仪测量植被恢复面积，用水样、土样分析仪器分析典型区域含沙量以及土方养分等。

## （2）监测人员配置

本工程水土保持监测由建设单位自行开展监测或者委托具备完成本工程监测任务的单位开展水土保持监测工作。承担委托的监测机构必须按规定的监测内容、方法、时段对项目建设实施水土保持监测。

本工程沿线监测人员配置情况详见表 6.4-1。

表6.4-1 各市监测人员配置情况一览表
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>行政区划</td><td rowspan=1 colspan=2>监测人员人数（个）</td><td rowspan=1 colspan=2>监测时间（年）</td></tr><tr><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>设计水平年</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>设计水平年</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>山东省临沂市</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>江苏省徐州市</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>/</td></tr></table>

## 6.4.2. 监测成果

监测成果应包括水土保持监测实施方案、监测报告、图件、数据表（册）、影像资料等。监测成果应采用纸质和电子版形式保存，做好数据备份。

## （1）水土保持监测实施方案

在施工准备期之前应进行现场查勘和调查，并应根据相关技术标准和水土保持方案编制《生产建设项目水土保持监测实施方案》。

## （2）水土保持监测报告

实行水土保持监测“绿黄红”三色评价，本工程水土保持监测报告应包括季度报告、专项报告和总结报告，水土保持监测单位根据监测情况，在监测季报和总结报告等监测成果中提出“绿黄红”三色评价结论。

## 1）水土保持监测季度报告

在工程监测期间，每个季度应单独形成季度监测报告。监测季度报告应客观反映工程施工过程中水土保持监测情况，

## 2）水土流失危害事件报告

因降雨、大风或人为因素发生水土流失危害事件的，应于事件发生后7 日内报送水土流失危害事件报告。

## 3）水土保持监测总结报告

水土保持监测任务完成后，应整理、分析监测季度报告，分析评价土壤流失情况和水土流失防治效果，编制水土保持监测总结报告。

## （3）图件

图件应包括项目区地理位置图、扰动地表分布图、水土流失防治责任范围图、监测分区与监测点分布图、土壤侵蚀强度图、水土保持措施分布图等。

## （4）数据表（册）

数据表（册）应包括原始记录表和汇总分析表。

## （5）影像资料

影像资料应包括监测过程中拍摄的反映水土流失动态变化及其治理措施实施情况的照片、录像等。

## （6）监测成果的形式与上报

监测单位在监测工作开展前制定《水土保持监测实施方案》；工程建设期间，监测单位应于每季度第一个月向水利部淮河水利委员会、山东省水利厅、江苏省水利厅等水行政主管部门报送上一季度的《水土保持监测季报》；水土流失危害事件发生后7日内报送水土流失危害事件报告；水土保持监测工作完成后3个月向水利部淮河水利委员会、山东省水利厅、江苏省水利厅等水行政主管部门报送《水土保持监测总结报告》。

本工程应采取定量评价和定性分析相结合方式进行量化打分。三色评价采用评分法，满分为100分；得分80分及以上的为“绿”色，60分及以上不足80分的为“黄”色，不足 60 分的为“红”色。监测季报三色评价得分为本季度实际得分，监测总结报告三色评价得分为全部监测季报得分的平均值。

## 7 水土保持投资估算及效益分析

## 7.1. 投资估算

## 7.1.1. 编制原则及依据

## 7.1.1.1. 编制原则

（1）投资估算编制的项目划分、费用构成、表格形式等应依据水土保持工程概（估）算编制规定编写；

（2）主体已有的水土保持措施工程单价与主体工程一致；

（3）方案新增水土保持措施工程单价按《水利部关于发布<水利工程设计概（估）算编制规定>及水利工程系列定额的通知》（水总〔2024〕323 号文）规定计列，采用水土保持的定额、取费项目及费率；

（4）措施材料单价依据当地价格水平确定；

（5）工程投资估算价格水平年为 2025年第四季度。

## 7.1.1.2. 编制依据

（1）《水利部关于发布<水利工程设计概（估）算编制规定>及水利工程系列定额的通知》（水总〔2024〕323号）；

（2）《电力建设工程定额和费用计算规定》（2018年版）；

（3）《电力建设工程施工机械台班费用定额》（2018年版）；

（4）《电力工程造价与定额管理总站关于发布2018版电力建设工程预算定额2024年度价格水平调整的通知》（定额〔2025〕1号）；

（5）《关于落实〈国家发展改革委关于进一步放开建设项目专业服务价格的通知的指导意见》（中电联定额〔2015〕162号）；

（6）《国家电网有限公司电力建设定额站标准<输变电工程环保水保监测与验收费用计列指导意见（试行）>（GDFY-2025-03）》；

（7）《关于水土保持补偿费收费标准的通知》（山东省发展和改革委员会 山东省财政厅 山东省水利厅，鲁发改价格〔2025〕712号）；

（8）《江苏省物价局江苏省财政厅关于降低水土保持补偿费征收标准的通知》（苏价农〔2018〕112 号）。

## 7.1.2. 投资估算说明

## 7.1.2.1. 费用构成

水土保持工程投资由工程措施费、植物措施费、监测措施费、施工临时工程费、独立费用、预备费、水土保持补偿费构成，具体见表7.1-1。

表 7.1-1 水土保持工程投资费用构成表
<table><tr><td rowspan=11 colspan=1>费用构成</td><td rowspan=2 colspan=1>1</td><td rowspan=2 colspan=2>工程措施费</td><td rowspan=1 colspan=1>主体已有措施</td><td rowspan=1 colspan=1>按主体工程投资</td></tr><tr><td rowspan=1 colspan=1>方案新增措施</td><td rowspan=1 colspan=1>直接费、间接费、企业利润、材料补差、税金</td></tr><tr><td rowspan=2 colspan=1>2</td><td rowspan=2 colspan=2>植物措施费</td><td rowspan=1 colspan=1>主体已有措施</td><td rowspan=1 colspan=1>按主体工程投资</td></tr><tr><td rowspan=1 colspan=1>方案新增措施</td><td rowspan=1 colspan=1>直接费、间接费、企业利润、材料补差、税金</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2>监测措施费</td><td rowspan=1 colspan=1>方案新增措施</td><td rowspan=1 colspan=1>设备费、观测费</td></tr><tr><td rowspan=3 colspan=1>4</td><td rowspan=3 colspan=1>施工临时工程费</td><td rowspan=2 colspan=1>临时防护工程费</td><td rowspan=1 colspan=1>主体已有措施</td><td rowspan=1 colspan=1>按主体工程投资</td></tr><tr><td rowspan=1 colspan=1>方案新增措施</td><td rowspan=1 colspan=1>直接费、间接费、企业利润、材料补差、税金</td></tr><tr><td rowspan=1 colspan=2>方案新增</td><td rowspan=1 colspan=1>其他临时工程费、施工安全生产专项</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=3>独立费用</td><td rowspan=1 colspan=1>建设管理费、工程建设监理费、科研勘测设计费</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=4>预备费</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=4>水土保持补偿费</td></tr></table>

## 7.1.2.2. 估算编制方法说明

## （1）基础单价编制

## 1）人工预算单价

人工预算单价根据水利部《水利工程设计概（估）算编制规定 水土保持工程》（水总〔2024〕323号）人工预算单价标准计取，山东省和江苏省地区类别均为一般地区，人工单位为6.38 元/工时。

## 2）材料预算单价

预算单价由当地市场价格加包装费、运杂费、采购及保管费组成，材料价格以2025年第四季度当地市场价格为准。材料基价根据《水利工程设计概（估）算编制规定 水土保持工程》（2025年版）确定。

表 7.1-2 本工程水土保持主要材料单价汇总表
<table><tr><td colspan="1" rowspan="1">编号</td><td colspan="1" rowspan="1">材料名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">预算单价（元）①</td><td colspan="1" rowspan="1">材料基价（元）②</td><td colspan="1" rowspan="1">价差（元）①-②</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">水泥</td><td colspan="1" rowspan="1">t</td><td colspan="1" rowspan="1">353.00</td><td colspan="1" rowspan="1">260</td><td colspan="1" rowspan="1">93</td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">砂</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">175.8</td><td colspan="1" rowspan="1">70.00</td><td colspan="1" rowspan="1">105.8</td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">机砖</td><td colspan="1" rowspan="1">千块</td><td colspan="1" rowspan="1">550</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">紫穗槐</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">16.2</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">11.2</td></tr><tr><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1">银杏</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">60.3</td><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">45.3</td></tr><tr><td colspan="1" rowspan="1">12</td><td colspan="1" rowspan="1">狗牙根、黑麦草草籽（1：1）</td><td colspan="1" rowspan="1">kg</td><td colspan="1" rowspan="1">92</td><td colspan="1" rowspan="1">60</td><td colspan="1" rowspan="1">32</td></tr><tr><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">柴油</td><td colspan="1" rowspan="1">kg</td><td colspan="1" rowspan="1">8.43</td><td colspan="1" rowspan="1">3.02</td><td colspan="1" rowspan="1">5.41</td></tr><tr><td colspan="1" rowspan="1">16</td><td colspan="1" rowspan="1">汽油</td><td colspan="1" rowspan="1">kg</td><td colspan="1" rowspan="1">10.35</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">17</td><td colspan="1" rowspan="1">农家肥</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">125</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">18</td><td colspan="1" rowspan="1">植生袋</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">19</td><td colspan="1" rowspan="1">防尘网</td><td colspan="1" rowspan="1">m2</td><td colspan="1" rowspan="1">2.5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">彩条旗</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">21</td><td colspan="1" rowspan="1">土工布</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">3.3</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr></table>

备注：单价含运杂费、采购及保管费

## 3）施工用水用电价格

施工用电价格按照主体工程施工用电价格0.75元/kW·h计算。施工用水价格按照主体工程施工用水价格4.70元/m3算。施工用风价格按0.18 元/m3计算。

## 4）施工机械台时费

方案新增机械参照水利部《水利工程施工机械台时费定额》（水总〔2024〕323 号）进行编制。

## （2）建筑安装工程单价编制

建筑安装工程费由直接费、间接费、利润、材料补差和税金组成。

直接费由基本直接费和其他直接费组成。基本直接费包括人工费、材料费和施工机械使用费。其他直接费包括冬雨季施工增加费、临时设施费和其他，本工程不涉及夜间施工，无需考虑夜间施工增加费。本工程其他直接费取值见表7.1-3。

间接费由规费和企业管理费组成。规费包括社会保险费、住房公积金。企业管理费指施工企业为组织施工生产经营活动所发生的费用。本工程间接费取值见表7.1-4。

利润：按直接费与间接费之和乘以企业利润率计算，利润率取7%。

材料补差：根据相关主要材料预算价格与材料基价的价格差值、材料消耗量，计算的相关材料费用的补差金额。

税金：按直接费、间接费、利润、材料补差之和的9%计算。

扩大系数：本方案编制阶段为可研设计阶段，故单价乘以10%的扩大系数。

本工程单价费率取值详见表7.1-3、7.1-4。

表7.1-3 工程定额费率表（其他直接费）
<table><tr><td rowspan=1 colspan=2>费用名称</td><td rowspan=1 colspan=1>土地整治工程</td><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>其他措施</td><td rowspan=1 colspan=1>取费基础</td></tr><tr><td rowspan=4 colspan=1>其他直接费</td><td rowspan=1 colspan=1>冬季施工增加费</td><td rowspan=1 colspan=1>0.5</td><td rowspan=1 colspan=1>0.5</td><td rowspan=1 colspan=1>0.5</td><td rowspan=4 colspan=1>基本直接费</td></tr><tr><td rowspan=1 colspan=1>临时设施费</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>2.0</td></tr><tr><td rowspan=1 colspan=1>其他</td><td rowspan=1 colspan=1>0.5</td><td rowspan=1 colspan=1>0.5</td><td rowspan=1 colspan=1>0.5</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>2.0</td><td rowspan=1 colspan=1>2.0</td><td rowspan=1 colspan=1>3.0</td></tr></table>

表7.1-4 工程定额费率表
<table><tr><td rowspan=2 colspan=1>费用名称</td><td rowspan=1 colspan=2>工程措施、监测措施</td><td rowspan=2 colspan=1>植物措施</td></tr><tr><td rowspan=1 colspan=1>土方工程</td><td rowspan=1 colspan=1>其他工程</td></tr><tr><td rowspan=1 colspan=1>间接费</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>6</td></tr><tr><td rowspan=1 colspan=1>利润</td><td rowspan=1 colspan=3>7</td></tr><tr><td rowspan=1 colspan=1>税金</td><td rowspan=1 colspan=3>9</td></tr><tr><td rowspan=1 colspan=1>扩大系数</td><td rowspan=1 colspan=3>10</td></tr></table>

## （3）水土保持工程估算编制

## 1）工程措施

工程措施估算按设计工程量或设备清单乘以工程（设备）单价进行编制。

## 2）植物措施

工程措施估算按设计工程量乘以工程单价进行编制。

## 3）监测措施

本工程仅计列建设期观测费，按主体工程土建投资为计价基数，按照内插法计列。

## 4）施工临时工程

①临时防护工程：指施工期为防治水土流失采取的临时防护措施，按设计工程量乘以单价编制。②其他临时工程：按一至三部分投资合计的 2.0%计列。③施工安全生产专项：按一至四部分建安工作量（不含设备购置费）之和的2.5%计算。

## 5）独立费用

①建设管理费：项目经常费中水土保持竣工验收费参照《国家电网有限公司电力建设定额站标准<输变电工程环保水保监测与验收费用计列指导意见（试行）>（GDFY-2025-03）》计算，本工程不计列技术咨询费。②工程建设监理费：按照《750kV及以下输变电工程环境保护与水土保持监理、监测、验收费用计列指导意见》计列。③科研勘测设计费：工程勘测设计费依据实际合同价格进行计列。

## 6）预备费

本工程基本预备费按照水土保持概（估）算编制规定按10%计取。

## 7）水土保持补偿费

水土保持补偿费收费标准按照《关于水土保持补偿费收费标准（试行）的通知》（发改价格〔2014〕886 号）以及山东省、江苏省关于水土保持补偿费收费标准执行，具体见表 7.1-5。

表 7.1-5 水土保持补偿费取费标准
<table><tr><td rowspan=1 colspan=1>行政区</td><td rowspan=1 colspan=1>山东省</td><td rowspan=1 colspan=1>江苏省</td></tr><tr><td rowspan=1 colspan=1>水土保持补偿费取费标准单价</td><td rowspan=1 colspan=1>1.2 元/m²</td><td rowspan=1 colspan=1>1.0 元/m²</td></tr></table>

## 7.1.3. 估算成果

## 7.1.3.1. 水土保持投资估算汇总

本工程水土保持措施总投资 2692.91 万元，其中工程措施为 1087.82 万元，植物措施为 157.30万元，监测措施为 81.29 万元，临时措施为790.66万元，独立费用为214.56万元，其中建设管理费69.35 万元，工程建设监理费53.49 万元，科研勘测设计费91.72万元，预备费233.16万元，水土保持补偿费 128.1220万元。

本工程水土保持总投资中山东省措施费为 1944.22万元；江苏省措施费为172.85万元。水土保持补偿费中山东省水土保持补偿费为1143720 元，江苏省水土保持补偿费为137500 元。水土保持投资总估算表见表 7.1-6。

表 7.1-6 水土保持投资估算总表 单位：万元
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">建筑安装工程费</td><td colspan="1" rowspan="1">设备购置费</td><td colspan="1" rowspan="1">独立费用</td><td colspan="1" rowspan="1">合计</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第一部分 工程措施</td><td colspan="1" rowspan="1">1087.82</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1087.82</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">鲁苏换流站</td><td colspan="1" rowspan="1">1000.69</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1000.69</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1">38.95</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">38.95</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">防洪排导工程</td><td colspan="1" rowspan="1">810.88</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">810.88</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">降水蓄渗工程</td><td colspan="1" rowspan="1">127.6</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">127.6</td></tr><tr><td colspan="1" rowspan="1">（四）</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1">23.26</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">23.26</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">兰陵变电站</td><td colspan="1" rowspan="1">1.27</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.27</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">降水蓄渗工程</td><td colspan="1" rowspan="1">1.27</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.27</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">姚湖变电站</td><td colspan="1" rowspan="1">1.68</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.68</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1">1.15</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.15</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1">0.53</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.53</td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">线路工程</td><td colspan="1" rowspan="1">84.18</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">84.18</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1">22.03</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">22.03</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1">62.15</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">62.15</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第二部分 植物措施</td><td colspan="1" rowspan="1">157.30</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">157.30</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">鲁苏换流站</td><td colspan="1" rowspan="1">64.66</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">64.66</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">绿化工程</td><td colspan="1" rowspan="1">42.79</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">42.79</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1">18.03</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">18.03</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1">3.84</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.84</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">姚湖变电站</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.20</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.20</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">线路工程</td><td colspan="1" rowspan="1">91.44</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">91.44</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1">73.50</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">73.50</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1">17.94</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">17.94</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第三部分 监测措施</td><td colspan="1" rowspan="1">81.29</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">81.29</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">建设期观测费</td><td colspan="1" rowspan="1">81.29</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">81.29</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第四部分 施工临时工程</td><td colspan="1" rowspan="1">790.66</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">790.66</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">临时防护工程</td><td colspan="1" rowspan="1">713.14</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">713.14</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">鲁苏换流站</td><td colspan="1" rowspan="1">230.87</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">230.87</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">兰陵变电站</td><td colspan="1" rowspan="1">0.73</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.73</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">姚湖变电站</td><td colspan="1" rowspan="1">2.43</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.43</td></tr><tr><td colspan="1" rowspan="1">（四）</td><td colspan="1" rowspan="1">线路工程</td><td colspan="1" rowspan="1">479.11</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">479.11</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">其他临时工程</td><td colspan="1" rowspan="1">26.53</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">26.53</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">施工安全生产专项</td><td colspan="1" rowspan="1">50.99</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">50.99</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第五部分 独立费用</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">214.56</td><td colspan="1" rowspan="1">214.56</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">建设管理费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">69.35</td><td colspan="1" rowspan="1">69.35</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">工程建设监理费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">53.49</td><td colspan="1" rowspan="1">53.49</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">科研勘测设计费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">91.72</td><td colspan="1" rowspan="1">91.72</td></tr><tr><td colspan="1" rowspan="1">I</td><td colspan="1" rowspan="1">一至五部分合计</td><td colspan="1" rowspan="1">2117.07</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">214.56</td><td colspan="1" rowspan="1">2331.63</td></tr><tr><td colspan="1" rowspan="1">ⅡI</td><td colspan="1" rowspan="1">预备费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">233.16</td></tr><tr><td colspan="1" rowspan="1">III</td><td colspan="1" rowspan="1">水土保持补偿费</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">128.1220</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">水土保持总投资（I+II+II）</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2692.91</td></tr></table>

## 7.1.3.2. 分部工程估算表

## （1）山东省境内

山东省境内工程措施、植物措施、监测措施、施工临时工程投资估算汇总见表7.1-7\~7.1-10。

表7.1-7 山东省境内工程措施投资估算
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（万元）</td></tr><tr><td colspan="2" rowspan="1">第一部分 工程措施</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1069.95</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">鲁苏换流站</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1000.69</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">652.71</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13.18</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">9.25</td><td colspan="1" rowspan="1">11239.20</td><td colspan="1" rowspan="1">10.40</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.87</td><td colspan="1" rowspan="1">31917.53</td><td colspan="1" rowspan="1">2.78</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">防洪排导工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">510.15</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">雨水排水管网</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">6500</td><td colspan="1" rowspan="1">784.85</td><td colspan="1" rowspan="1">510.15</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">降水蓄渗工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">127.60</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">透水铺装</td><td colspan="1" rowspan="1">m²</td><td colspan="1" rowspan="1">7089</td><td colspan="1" rowspan="1">180.00</td><td colspan="1" rowspan="1">127.60</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.78</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.93</td><td colspan="1" rowspan="1">9226.74</td><td colspan="1" rowspan="1">1.78</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13.68</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.24</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.19</td><td colspan="1" rowspan="1">11239.20</td><td colspan="1" rowspan="1">0.21</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">31917.53</td><td colspan="1" rowspan="1">0.03</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">防洪排导工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13.44</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">钢筋混凝土排水沟</td><td colspan="1" rowspan="1">m³</td><td colspan="1" rowspan="1">183</td><td colspan="1" rowspan="1">734.52</td><td colspan="1" rowspan="1">13.44</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13.30</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">9.61</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4.00</td><td colspan="1" rowspan="1">11239.20</td><td colspan="1" rowspan="1">4.50</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">1.60</td><td colspan="1" rowspan="1">31917.53</td><td colspan="1" rowspan="1">5.11</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.69</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">4.00</td><td colspan="1" rowspan="1">9226.74</td><td colspan="1" rowspan="1">3.69</td></tr><tr><td colspan="1" rowspan="1">（四）</td><td colspan="1" rowspan="1">站外供排水设施区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">318.51</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">防洪排导工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">287.29</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">DN1400 排水管</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">2800</td><td colspan="1" rowspan="1">1021.74</td><td colspan="1" rowspan="1">286.09</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">八字排水口</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">12000.00</td><td colspan="1" rowspan="1">1.20</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">15.59</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">7.68</td><td colspan="1" rowspan="1">11239.20</td><td colspan="1" rowspan="1">8.63</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1">万m³</td><td colspan="1" rowspan="1">2.18</td><td colspan="1" rowspan="1">31917.53</td><td colspan="1" rowspan="1">6.96</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">15.63</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">3.55</td><td colspan="1" rowspan="1">9226.74</td><td colspan="1" rowspan="1">3.28</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1">hm2</td><td colspan="1" rowspan="1">13.29</td><td colspan="1" rowspan="1">9226.74</td><td colspan="1" rowspan="1">12.26</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">2112</td><td colspan="1" rowspan="1">0.43</td><td colspan="1" rowspan="1">0.09</td></tr><tr><td colspan="1" rowspan="1">(五）</td><td colspan="1" rowspan="1">站外电力设施区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.00</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.33</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1">11239.20</td><td colspan="1" rowspan="1">0.17</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">31917.53</td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.67</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.81</td><td colspan="1" rowspan="1">9226.74</td><td colspan="1" rowspan="1">1.67</td></tr><tr><td colspan="1" rowspan="1">(六)</td><td colspan="1" rowspan="1">站外临时堆土区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.49</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.49</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.53</td><td colspan="1" rowspan="1">9226.74</td><td colspan="1" rowspan="1">0.49</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">兰陵变电站</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.27</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.27</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">降水蓄渗工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.27</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">碎石覆盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">60</td><td colspan="1" rowspan="1">211.94</td><td colspan="1" rowspan="1">1.27</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">线路工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">67.99</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">49.50</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">17.96</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">8.76</td><td colspan="1" rowspan="1">11239.20</td><td colspan="1" rowspan="1">9.85</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">2.54</td><td colspan="1" rowspan="1">31917.53</td><td colspan="1" rowspan="1">8.11</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">31.54</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">5.53</td><td colspan="1" rowspan="1">9226.74</td><td colspan="1" rowspan="1">5.10</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">28.12</td><td colspan="1" rowspan="1">9226.74</td><td colspan="1" rowspan="1">25.95</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1">9226.74</td><td colspan="1" rowspan="1">0.21</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">6439</td><td colspan="1" rowspan="1">0.43</td><td colspan="1" rowspan="1">0.28</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.00</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.00</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">9226.74</td><td colspan="1" rowspan="1">0.11</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3.12</td><td colspan="1" rowspan="1">9226.74</td><td colspan="1" rowspan="1">2.88</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">180</td><td colspan="1" rowspan="1">0.43</td><td colspan="1" rowspan="1">0.01</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6.01</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6.01</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">9226.74</td><td colspan="1" rowspan="1">0.44</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">6.04</td><td colspan="1" rowspan="1">9226.74</td><td colspan="1" rowspan="1">5.57</td></tr><tr><td colspan="1" rowspan="1">（四）</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">9.48</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">9.48</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.56</td><td colspan="1" rowspan="1">9226.74</td><td colspan="1" rowspan="1">1.44</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">8.58</td><td colspan="1" rowspan="1">9226.74</td><td colspan="1" rowspan="1">7.92</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">9226.74</td><td colspan="1" rowspan="1">0.03</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">2040</td><td colspan="1" rowspan="1">0.43</td><td colspan="1" rowspan="1">0.09</td></tr></table>

表7.1-8 山东省境内植物措施投资估算
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（万元）</td></tr><tr><td colspan="2" rowspan="1">第二部分 植物措施</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">152.37</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">鲁苏换流站</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">64.66</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">42.17</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">绿化工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">42.17</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">站区绿化</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.93</td><td colspan="1" rowspan="1">218480</td><td colspan="1" rowspan="1">42.17</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.62</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">绿化工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.62</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植草护坡</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">230</td><td colspan="1" rowspan="1">27.12</td><td colspan="1" rowspan="1">0.62</td></tr><tr><td colspan="1" rowspan="1">（三）</td><td colspan="1" rowspan="1">站外供排水设施区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">21.31</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">17.47</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">撒播草籽</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">3.55</td><td colspan="1" rowspan="1">10551.60</td><td colspan="1" rowspan="1">3.75</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">栽植灌木（紫穗槐）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">2112</td><td colspan="1" rowspan="1">64.96</td><td colspan="1" rowspan="1">13.72</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.84</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育（第一年）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">1.32</td><td colspan="1" rowspan="1">17183.60</td><td colspan="1" rowspan="1">2.27</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育（第一年）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">1.32</td><td colspan="1" rowspan="1">11925.07</td><td colspan="1" rowspan="1">1.57</td></tr><tr><td colspan="1" rowspan="1">（四）</td><td colspan="1" rowspan="1">站外临时堆土区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.56</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.56</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">撒播草籽</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.53</td><td colspan="1" rowspan="1">10551.60</td><td colspan="1" rowspan="1">0.56</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">输电线路</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">87.71</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">63.5</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">51.13</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">播撒草籽（敏感区）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">5.53</td><td colspan="1" rowspan="1">12563.69</td><td colspan="1" rowspan="1">6.95</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">栽植灌木（紫穗槐）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">1024</td><td colspan="1" rowspan="1">21.42</td><td colspan="1" rowspan="1">2.19</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">栽植乔木（银杏）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">5415</td><td colspan="1" rowspan="1">77.54</td><td colspan="1" rowspan="1">41.99</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">12.37</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育（第一年）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">4.25</td><td colspan="1" rowspan="1">17183.60</td><td colspan="1" rowspan="1">7.30</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育（第一年）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">4.25</td><td colspan="1" rowspan="1">11925.07</td><td colspan="1" rowspan="1">5.07</td></tr><tr><td colspan="1" rowspan="1">（二）</td><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.9</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.55</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">撒播草籽（敏感区）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">12563.69</td><td colspan="1" rowspan="1">0.15</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">栽植乔木（银杏）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">180</td><td colspan="1" rowspan="1">77.54</td><td colspan="1" rowspan="1">1.40</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.35</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育（第一年）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">17183.60</td><td colspan="1" rowspan="1">0.21</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育（第一年）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">11925.07</td><td colspan="1" rowspan="1">0.14</td></tr><tr><td colspan="1" rowspan="1">（三）</td><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.58</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.58</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">撒播草籽</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">10551.60</td><td colspan="1" rowspan="1">0.08</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">撒播草籽（敏感区）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">12563.69</td><td colspan="1" rowspan="1">0.50</td></tr><tr><td colspan="1" rowspan="1">（四）</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">21.73</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">17.77</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">撒播草籽</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">10551.60</td><td colspan="1" rowspan="1">0.05</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">撒播草籽（敏感区）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">1.51</td><td colspan="1" rowspan="1">12563.69</td><td colspan="1" rowspan="1">1.90</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">栽植乔木（银杏）</td><td colspan="1" rowspan="1">株</td><td colspan="1" rowspan="1">2040</td><td colspan="1" rowspan="1">77.54</td><td colspan="1" rowspan="1">15.82</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.96</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育（第一年）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">1.36</td><td colspan="1" rowspan="1">17183.6</td><td colspan="1" rowspan="1">2.34</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">幼林抚育（第一年）</td><td colspan="1" rowspan="1">hm²</td><td colspan="1" rowspan="1">1.36</td><td colspan="1" rowspan="1">11925.07</td><td colspan="1" rowspan="1">1.62</td></tr></table>

表7.1-9 山东省境内监测措施投资估算
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>工程或费用名称</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>单价（元）</td><td rowspan=1 colspan=1>合计（万元）</td></tr><tr><td rowspan=1 colspan=2>第三部分 监测措施</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>57.48</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>建设期观测费</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>57.48</td></tr></table>

表7.1-10 山东省境内临时措施投资估算
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（万元）</td></tr><tr><td colspan="2" rowspan="1">第四部分 施工临时措施</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">664.42</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">临时防护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">592.02</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">鲁苏换流站</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">230.87</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">37.28</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">临时拦挡</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">10.16</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植生袋装土填筑</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">473</td><td colspan="1" rowspan="1">199.07</td><td colspan="1" rowspan="1">9.42</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">植生袋装土拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">473</td><td colspan="1" rowspan="1">15.61</td><td colspan="1" rowspan="1">0.74</td></tr><tr><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">19.25</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">38960</td><td colspan="1" rowspan="1">4.94</td><td colspan="1" rowspan="1">19.25</td></tr><tr><td colspan="1" rowspan="1">1.3</td><td colspan="1" rowspan="1">临时排水</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.21</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">临时排水沟</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">736</td><td colspan="1" rowspan="1">10.80</td><td colspan="1" rowspan="1">0.79</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">水泥砂浆抹面</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">3681</td><td colspan="1" rowspan="1">17.43</td><td colspan="1" rowspan="1">6.42</td></tr><tr><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">临时沉沙池</td><td colspan="1" rowspan="1"> $\boxed { \frac { \sqrt { \underline { { A } } } } { \underline { { A } } } }$ </td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">1652.13</td><td colspan="1" rowspan="1">0.66</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.14</td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.14</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">276</td><td colspan="1" rowspan="1">4.94</td><td colspan="1" rowspan="1">0.14</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">10.49</td></tr><tr><td colspan="1" rowspan="1">3.1</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.93</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">12000</td><td colspan="1" rowspan="1">4.94</td><td colspan="1" rowspan="1">5.93</td></tr><tr><td colspan="1" rowspan="1">3.2</td><td colspan="1" rowspan="1">临时排水</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.06</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">临时排水沟</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">414</td><td colspan="1" rowspan="1">10.80</td><td colspan="1" rowspan="1">0.45</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">水泥砂浆抹面</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2070</td><td colspan="1" rowspan="1">17.43</td><td colspan="1" rowspan="1">3.61</td></tr><tr><td colspan="1" rowspan="1">3.3</td><td colspan="1" rowspan="1">临时沉沙池</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">1652.13</td><td colspan="1" rowspan="1">0.50</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">站外供排水设施区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">113.13</td></tr><tr><td colspan="1" rowspan="1">4.1</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">108.21</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">89005</td><td colspan="1" rowspan="1">6.23</td><td colspan="1" rowspan="1">55.45</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">106806</td><td colspan="1" rowspan="1">4.94</td><td colspan="1" rowspan="1">52.76</td></tr><tr><td colspan="1" rowspan="1">4.2</td><td colspan="1" rowspan="1">泥浆沉淀池</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">41</td><td colspan="1" rowspan="1">1200</td><td colspan="1" rowspan="1">4.92</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">站外电力设施区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.00</td></tr><tr><td colspan="1" rowspan="1">5.1</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.68</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2300</td><td colspan="1" rowspan="1">6.23</td><td colspan="1" rowspan="1">1.43</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2530</td><td colspan="1" rowspan="1">4.94</td><td colspan="1" rowspan="1">1.25</td></tr><tr><td colspan="1" rowspan="1">5.2</td><td colspan="1" rowspan="1">泥浆沉淀池</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">36</td><td colspan="1" rowspan="1">1200</td><td colspan="1" rowspan="1">4.32</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">站外临时堆土区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">62.83</td></tr><tr><td colspan="1" rowspan="1">6.1</td><td colspan="1" rowspan="1">临时拦挡</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">51.85</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">混凝土挡土墙</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">596</td><td colspan="1" rowspan="1">870</td><td colspan="1" rowspan="1">51.85</td></tr><tr><td colspan="1" rowspan="1">6.2</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">7.94</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">16080</td><td colspan="1" rowspan="1">4.94</td><td colspan="1" rowspan="1">7.94</td></tr><tr><td colspan="1" rowspan="1">6.3</td><td colspan="1" rowspan="1">临时排水</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.46</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">临时排水沟</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">130</td><td colspan="1" rowspan="1">10.80</td><td colspan="1" rowspan="1">0.14</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">水泥砂浆抹面</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">756</td><td colspan="1" rowspan="1">17.43</td><td colspan="1" rowspan="1">1.32</td></tr><tr><td colspan="1" rowspan="1">6.4</td><td colspan="1" rowspan="1">临时沉沙池</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1652.13</td><td colspan="1" rowspan="1">0.17</td></tr><tr><td colspan="1" rowspan="1">6.5</td><td colspan="1" rowspan="1">临时绿化</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.34</td><td colspan="1" rowspan="1">10551.60</td><td colspan="1" rowspan="1">1.41</td></tr><tr><td colspan="1" rowspan="1">(二）</td><td colspan="1" rowspan="1">兰陵变电站</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.73</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.73</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">临时拦挡</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.73</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装土植生袋填筑</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">34</td><td colspan="1" rowspan="1">199.07</td><td colspan="1" rowspan="1">0.68</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装土植生袋拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">34</td><td colspan="1" rowspan="1">15.61</td><td colspan="1" rowspan="1">0.05</td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">线路工程区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">360.42</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">153.03</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">临时拦挡</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6.96</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装土植生袋填筑</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">324</td><td colspan="1" rowspan="1">199.07</td><td colspan="1" rowspan="1">6.45</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">装土植生袋拆除</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 3 }$ </td><td colspan="1" rowspan="1">324</td><td colspan="1" rowspan="1">15.61</td><td colspan="1" rowspan="1">0.51</td></tr><tr><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">62.29</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">48600</td><td colspan="1" rowspan="1">6.23</td><td colspan="1" rowspan="1">30.28</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">64800</td><td colspan="1" rowspan="1">4.94</td><td colspan="1" rowspan="1">32.01</td></tr><tr><td colspan="1" rowspan="1">1.3</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">11.28</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">24300</td><td colspan="1" rowspan="1">4.64</td><td colspan="1" rowspan="1">11.28</td></tr><tr><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">泥浆沉淀池</td><td colspan="1" rowspan="1">座</td><td colspan="1" rowspan="1">145</td><td colspan="1" rowspan="1">5000</td><td colspan="1" rowspan="1">72.50</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">33.82</td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">临时苫盖</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.19</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">4050</td><td colspan="1" rowspan="1">6.23</td><td colspan="1" rowspan="1">2.52</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">密目网苫盖</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">5400</td><td colspan="1" rowspan="1">4.94</td><td colspan="1" rowspan="1">2.67</td></tr><tr><td colspan="1" rowspan="1">2.2</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.63</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3510</td><td colspan="1" rowspan="1">4.64</td><td colspan="1" rowspan="1">1.63</td></tr><tr><td colspan="1" rowspan="1">2.3</td><td colspan="1" rowspan="1">铺设钢板</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5400</td><td colspan="1" rowspan="1">50.00</td><td colspan="1" rowspan="1">27.00</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.54</td></tr><tr><td colspan="1" rowspan="1">3.1</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.54</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">9780</td><td colspan="1" rowspan="1">4.64</td><td colspan="1" rowspan="1">4.54</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">169.03</td></tr><tr><td colspan="1" rowspan="1">4.1</td><td colspan="1" rowspan="1">铺设钢板</td><td colspan="1" rowspan="1"> $\mathrm { m } ^ { 2 }$ </td><td colspan="1" rowspan="1">31060</td><td colspan="1" rowspan="1">50.00</td><td colspan="1" rowspan="1">155.30</td></tr><tr><td colspan="1" rowspan="1">4.2</td><td colspan="1" rowspan="1">临时围护</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">13.73</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">彩条旗围护</td><td colspan="1" rowspan="1">m</td><td colspan="1" rowspan="1">29580</td><td colspan="1" rowspan="1">4.64</td><td colspan="1" rowspan="1">13.73</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">其他临时工程</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">12798000</td><td colspan="1" rowspan="1">25.60</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">施工安全生产专项</td><td colspan="1" rowspan="1">%</td><td colspan="1" rowspan="1">2.5</td><td colspan="1" rowspan="1">18718200</td><td colspan="1" rowspan="1">46.80</td></tr></table>

## （2）江苏省境内

江苏省境内工程措施、植物措施、监测措施、施工临时工程投资估算汇总见表7.1-11\~7.1-14。

表7.1-11 江苏省境内工程措施投资估算
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">单位</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">单价（元）</td><td colspan="1" rowspan="1">合计（万元）</td></tr><tr><td colspan="2" rowspan="1">第一部分 工程措施</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">17.87</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">姚湖变电站</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.68</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.51</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.35</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.20</td><td colspan="1" rowspan="1">11239.20</td><td colspan="1" rowspan="1">0.22</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">31917.53</td><td colspan="1" rowspan="1">0.13</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.17</td><td colspan="1" rowspan="1">9226.74</td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">间隔扩建区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.17</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.80</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">11239.20</td><td colspan="1" rowspan="1">0.45</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.11</td><td colspan="1" rowspan="1">31917.53</td><td colspan="1" rowspan="1">0.35</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.37</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">9226.74</td><td colspan="1" rowspan="1">0.37</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">线路工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">16.19</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">12.91</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.07</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土剥离</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2.00</td><td colspan="1" rowspan="1">11239.20</td><td colspan="1" rowspan="1">2.25</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">表土回覆</td><td colspan="1" rowspan="1"> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td colspan="1" rowspan="1">0.57</td><td colspan="1" rowspan="1">31917.53</td><td colspan="1" rowspan="1">1.82</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">8.84</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.67</td><td colspan="1" rowspan="1">9226.74</td><td colspan="1" rowspan="1">0.62</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">6.59</td><td colspan="1" rowspan="1">9226.74</td><td colspan="1" rowspan="1">6.08</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">2.29</td><td colspan="1" rowspan="1">9226.74</td><td colspan="1" rowspan="1">2.11</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">624</td><td colspan="1" rowspan="1">0.43</td><td colspan="1" rowspan="1">0.03</td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">牵张场区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.66</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.66</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">9226.74</td><td colspan="1" rowspan="1">0.44</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.24</td><td colspan="1" rowspan="1">9226.74</td><td colspan="1" rowspan="1">0.22</td></tr><tr><td colspan="1" rowspan="1">(三）</td><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.70</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.70</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">9226.74</td><td colspan="1" rowspan="1">0.07</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.56</td><td colspan="1" rowspan="1">9226.74</td><td colspan="1" rowspan="1">0.52</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">9226.74</td><td colspan="1" rowspan="1">0.11</td></tr><tr><td colspan="1" rowspan="1">（四）</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.92</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.92</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">土地整治</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.12</td><td colspan="1" rowspan="1">9226.74</td><td colspan="1" rowspan="1">0.11</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">耕地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">1.46</td><td colspan="1" rowspan="1">9226.74</td><td colspan="1" rowspan="1">1.35</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">园地恢复</td><td colspan="1" rowspan="1"> $\mathrm { h m } ^ { 2 }$ </td><td colspan="1" rowspan="1">0.50</td><td colspan="1" rowspan="1">9226.74</td><td colspan="1" rowspan="1">0.46</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">穴状整地</td><td colspan="1" rowspan="1">个</td><td colspan="1" rowspan="1">64</td><td colspan="1" rowspan="1">0.43</td><td colspan="1" rowspan="1">0.003</td></tr></table>

表7.1-12 江苏省境内植物措施投资估算
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>工程或费用名称</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>单价（元）</td><td rowspan=1 colspan=1>合计（万元）</td></tr><tr><td rowspan=1 colspan=2>第二部分植物措施</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.93</td></tr><tr><td rowspan=1 colspan=1>一</td><td rowspan=1 colspan=1>姚湖变电站</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.20</td></tr><tr><td rowspan=1 colspan=1>(一)</td><td rowspan=1 colspan=1>间隔扩建区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.36</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>植被恢复与建设工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.36</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>绿化地坪</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1>21013.00</td><td rowspan=1 colspan=1>0.36</td></tr><tr><td rowspan=1 colspan=1>(二)</td><td rowspan=1 colspan=1>扩建填土区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.84</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>植被恢复与建设工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.84</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>绿化地坪</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1>21013.00</td><td rowspan=1 colspan=1>0.84</td></tr><tr><td rowspan=1 colspan=1>二</td><td rowspan=1 colspan=1>输电线路</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.73</td></tr><tr><td rowspan=1 colspan=1>(一)</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.32</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>植被恢复与建设工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.18</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>播撒草籽（敏感区）</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.67</td><td rowspan=1 colspan=1>12563.69</td><td rowspan=1 colspan=1>0.84</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>栽植灌木（紫穗槐）</td><td rowspan=1 colspan=1>株</td><td rowspan=1 colspan=1>624</td><td rowspan=1 colspan=1>21.42</td><td rowspan=1 colspan=1>1.34</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>抚育工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.14</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>幼林抚育（第一年）</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.39</td><td rowspan=1 colspan=1>17183.60</td><td rowspan=1 colspan=1>0.67</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>幼林抚育（第一年）</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.39</td><td rowspan=1 colspan=1>11925.07</td><td rowspan=1 colspan=1>0.47</td></tr><tr><td rowspan=1 colspan=1>(二)</td><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.10</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>植被恢复与建设工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.10</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>撒播草籽（敏感区）</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>12563.69</td><td rowspan=1 colspan=1>0.10</td></tr><tr><td rowspan=1 colspan=1>（三）</td><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.31</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>植被恢复与建设工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.19</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>播撒草籽（敏感区）</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>12563.69</td><td rowspan=1 colspan=1>0.05</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>栽植灌木（紫穗槐）</td><td rowspan=1 colspan=1>株</td><td rowspan=1 colspan=1>64</td><td rowspan=1 colspan=1>21.42</td><td rowspan=1 colspan=1>0.14</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>抚育工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.12</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>幼林抚育（第一年）</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>17183.6</td><td rowspan=1 colspan=1>0.07</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>幼林抚育（第一年）</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>11925.07</td><td rowspan=1 colspan=1>0.05</td></tr></table>

表7.1-13 江苏省境内监测措施投资估算
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>工程或费用名称</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>单价（元）</td><td rowspan=1 colspan=1>合计（万元）</td></tr><tr><td rowspan=1 colspan=2>第三部分 监测措施</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>23.81</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>建设期观测费</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>23.81</td></tr></table>

表7.1-14 江苏省境内临时措施投资估算
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>工程或费用名称</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>单价（元）</td><td rowspan=1 colspan=1>合计（万元）</td></tr><tr><td rowspan=1 colspan=2>第四部分 施工临时措施</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>126.24</td></tr><tr><td rowspan=1 colspan=1>一</td><td rowspan=1 colspan=1>临时防护工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>121.12</td></tr><tr><td rowspan=1 colspan=1>(一)</td><td rowspan=1 colspan=1>姚湖变电站</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.43</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>扩建填土区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.43</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>临时拦挡</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.43</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>装土植生袋填筑</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>113</td><td rowspan=1 colspan=1>199.07</td><td rowspan=1 colspan=1>2.25</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>装土植生袋拆除</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>113</td><td rowspan=1 colspan=1>15.61</td><td rowspan=1 colspan=1>0.18</td></tr><tr><td rowspan=1 colspan=1>(二)</td><td rowspan=1 colspan=1>线路工程区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>118.69</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>36.99</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>临时拦挡</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.10</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>装土植生袋填筑</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>98</td><td rowspan=1 colspan=1>199.07</td><td rowspan=1 colspan=1>1.95</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>装土植生袋拆除</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>98</td><td rowspan=1 colspan=1>15.61</td><td rowspan=1 colspan=1>0.15</td></tr><tr><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>临时苦盖</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>18.84</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>彩条布铺垫</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>14700</td><td rowspan=1 colspan=1>6.23</td><td rowspan=1 colspan=1>9.16</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>密目网苫盖</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>19600</td><td rowspan=1 colspan=1>4.94</td><td rowspan=1 colspan=1>9.68</td></tr><tr><td rowspan=1 colspan=1>1.3</td><td rowspan=1 colspan=1>临时围护</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.05</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>彩条旗围护</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>4410</td><td rowspan=1 colspan=1>4.64</td><td rowspan=1 colspan=1>2.05</td></tr><tr><td rowspan=1 colspan=1>1.4</td><td rowspan=1 colspan=1>泥浆沉淀池</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>28</td><td rowspan=1 colspan=1>5000</td><td rowspan=1 colspan=1>14.00</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>7.51</td></tr><tr><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>临时苫盖</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.15</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>彩条布铺垫</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>900</td><td rowspan=1 colspan=1>6.23</td><td rowspan=1 colspan=1>0.56</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>密目网苫盖</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>1200</td><td rowspan=1 colspan=1>4.94</td><td rowspan=1 colspan=1>0.59</td></tr><tr><td rowspan=1 colspan=1>2.2</td><td rowspan=1 colspan=1>临时围护</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.36</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>彩条旗围护</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>780</td><td rowspan=1 colspan=1>4.64</td><td rowspan=1 colspan=1>0.36</td></tr><tr><td rowspan=1 colspan=1>2.3</td><td rowspan=1 colspan=1>铺设钢板</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>1200</td><td rowspan=1 colspan=1>50.00</td><td rowspan=1 colspan=1>6.00</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.53</td></tr><tr><td rowspan=1 colspan=1>3.1</td><td rowspan=1 colspan=1>临时围护</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.53</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>彩条旗围护</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>1140</td><td rowspan=1 colspan=1>4.64</td><td rowspan=1 colspan=1>0.53</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>73.66</td></tr><tr><td rowspan=1 colspan=1>4.1</td><td rowspan=1 colspan=1>铺设钢板</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>13610</td><td rowspan=1 colspan=1>50.00</td><td rowspan=1 colspan=1>68.05</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1>临时围护</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.61</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>彩条旗围护</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>12100</td><td rowspan=1 colspan=1>4.64</td><td rowspan=1 colspan=1>5.61</td></tr><tr><td rowspan=1 colspan=1> $\underline { { \underline { { \mathbf { \delta \pi } } } } }$ </td><td rowspan=1 colspan=1>其他临时工程</td><td rowspan=1 colspan=1>%</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>466100</td><td rowspan=1 colspan=1>0.93</td></tr><tr><td rowspan=1 colspan=1>三</td><td rowspan=1 colspan=1>施工安全生产专项</td><td rowspan=1 colspan=1>%</td><td rowspan=1 colspan=1>2.5</td><td rowspan=1 colspan=1>1677300</td><td rowspan=1 colspan=1>4.19</td></tr></table>

## 7.1.4. 独立费用估算表

本工程独立费用估算见表7.1-15。

表7.1-15 独立费用估算表 单位：万元
<table><tr><td rowspan=1 colspan=1>工程名称及费用</td><td rowspan=1 colspan=1>编制依据及计算公式</td><td rowspan=1 colspan=1>费用</td></tr><tr><td rowspan=1 colspan=1>建设管理费</td><td rowspan=1 colspan=1>参照《国家电网有限公司电力建设定额站标准&lt;输变电工程环保水保监测与验收费用计列指导意见（试行）&gt;（GDFY-2025-03）》计列</td><td rowspan=1 colspan=1>69.35</td></tr><tr><td rowspan=1 colspan=1>工程建设监理费</td><td rowspan=1 colspan=1>按照《750kV及以下输变电工程环境保护与水土保持监理、监测、验收费用计列指导意见》计列</td><td rowspan=1 colspan=1>53.49</td></tr><tr><td rowspan=1 colspan=1>科研勘测设计费</td><td rowspan=1 colspan=1>根据实际合同价格计列</td><td rowspan=1 colspan=1>91.72</td></tr><tr><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>214.56</td></tr></table>

## 7.1.5. 水土保持补偿费

本工程水土保持补偿费见表7.1-16。

表7.1-16 本工程水土保持补偿费计算表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>沿线所经行政区</td><td rowspan=1 colspan=1>防治责任范围（hm²）</td><td rowspan=1 colspan=1>单价（元/m²）</td><td rowspan=1 colspan=1>补偿费（元）</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>山东省</td><td rowspan=1 colspan=1>95.31</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>1143720</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>临沂市</td><td rowspan=1 colspan=1>95.31</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>1143720</td></tr><tr><td rowspan=1 colspan=1>1.1.1</td><td rowspan=1 colspan=1>兰陵县</td><td rowspan=1 colspan=1>59.66</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>715920</td></tr><tr><td rowspan=1 colspan=1>1.1.2</td><td rowspan=1 colspan=1>罗庄区</td><td rowspan=1 colspan=1>0.98</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>11760</td></tr><tr><td rowspan=1 colspan=1>1.1.3</td><td rowspan=1 colspan=1>郯城县</td><td rowspan=1 colspan=1>34.67</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>416040</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>江苏省</td><td rowspan=1 colspan=1>13.75</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>137500</td></tr><tr><td rowspan=1 colspan=1>2.1</td><td rowspan=1 colspan=1>徐州市</td><td rowspan=1 colspan=1>13.75</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>137500</td></tr><tr><td rowspan=1 colspan=1>2.1.1</td><td rowspan=1 colspan=1>新沂市</td><td rowspan=1 colspan=1>13.75</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>137500</td></tr><tr><td rowspan=1 colspan=4>合计</td><td rowspan=1 colspan=1>1281220</td></tr></table>

## 7.1.6. 工程单价汇总

主体工程水土保持措施单价汇总见表 7.1-17，方案设计的水土保持措施单价汇总见表7.1-18、方案新增施工机械台时费汇总见表 7.1-19，方案设计的水土保持措施单价计算表详见附表5。

表7.1-17 主体工程水土保持单价汇总表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>工程名称</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>单价（元）</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>鲁苏换流站</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>雨水排水系统</td><td rowspan=1 colspan=1> $\mathbf { m }$ </td><td rowspan=1 colspan=1>784.85</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>透水铺装</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>180</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>站区绿化</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>218480</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>钢筋混凝土排水沟</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>734.52</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>植草护坡</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>27.12</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>DN1400 排水管</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>1021.74</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>八字排水口</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>12000</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>泥浆沉淀池（4m×4m×1.5m）</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>1200</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>混凝土挡土墙</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>870</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>兰陵变电站</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>碎石覆盖</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>211.94</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>姚湖变电站</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>绿化地坪</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>21013</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>线路工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>泥浆沉淀池（10m×8m×1.5m）</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>5000</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>铺设钢板</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>50</td></tr></table>

表7.1-18 方案设计的水土保持单价汇总表 单位：元
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>定额编号</td><td rowspan=2 colspan=1>工程名称</td><td rowspan=2 colspan=1>单位</td><td rowspan=2 colspan=1>单价</td><td rowspan=1 colspan=9>其中</td></tr><tr><td rowspan=1 colspan=1>人工费</td><td rowspan=1 colspan=1>材料费</td><td rowspan=1 colspan=1>机械使用费</td><td rowspan=1 colspan=1>其他直接费</td><td rowspan=1 colspan=1>间接费</td><td rowspan=1 colspan=1>利润</td><td rowspan=1 colspan=1>材料补差</td><td rowspan=1 colspan=1>税金</td><td rowspan=1 colspan=1>10%调增</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>01162</td><td rowspan=1 colspan=1>表土剥离（机械）</td><td rowspan=1 colspan=1>100m²</td><td rowspan=1 colspan=1>112.39</td><td rowspan=1 colspan=1>4.47</td><td rowspan=1 colspan=1>5.93</td><td rowspan=1 colspan=1>30.40</td><td rowspan=1 colspan=1>1.22</td><td rowspan=1 colspan=1>2.10</td><td rowspan=1 colspan=1>3.09</td><td rowspan=1 colspan=1>46.53</td><td rowspan=1 colspan=1>8.44</td><td rowspan=1 colspan=1>10.22</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>01173</td><td rowspan=1 colspan=1>表土回覆（机械）</td><td rowspan=1 colspan=1>100m³</td><td rowspan=1 colspan=1>319.18</td><td rowspan=1 colspan=1>19.78</td><td rowspan=1 colspan=1>18.81</td><td rowspan=1 colspan=1>151.24</td><td rowspan=1 colspan=1>5.69</td><td rowspan=1 colspan=1>9.78</td><td rowspan=1 colspan=1>14.37</td><td rowspan=1 colspan=1>46.53</td><td rowspan=1 colspan=1>23.96</td><td rowspan=1 colspan=1>29.02</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>08063</td><td rowspan=1 colspan=1>土地整治（机械）</td><td rowspan=1 colspan=1>1hm²</td><td rowspan=1 colspan=1>9226.74</td><td rowspan=1 colspan=1>121.22</td><td rowspan=1 colspan=1>6356.25</td><td rowspan=1 colspan=1>216.91</td><td rowspan=1 colspan=1>133.89</td><td rowspan=1 colspan=1>341.41</td><td rowspan=1 colspan=1>501.88</td><td rowspan=1 colspan=1>23.80</td><td rowspan=1 colspan=1>692.58</td><td rowspan=1 colspan=1>838.79</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>08042</td><td rowspan=1 colspan=1>穴状整地（机械）</td><td rowspan=1 colspan=1>100个</td><td rowspan=1 colspan=1>43.44</td><td rowspan=1 colspan=1>1.28</td><td rowspan=1 colspan=1>0.92</td><td rowspan=1 colspan=1>29.42</td><td rowspan=1 colspan=1>0.63</td><td rowspan=1 colspan=1>1.61</td><td rowspan=1 colspan=1>2.37</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.26</td><td rowspan=1 colspan=1>3.95</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>08057</td><td rowspan=1 colspan=1>撒播草籽（黑麦草、狗牙根）</td><td rowspan=1 colspan=1>1hm²</td><td rowspan=1 colspan=1>10551.60</td><td rowspan=1 colspan=1>354.09</td><td rowspan=1 colspan=1>5040.00</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>107.88</td><td rowspan=1 colspan=1>330.12</td><td rowspan=1 colspan=1>408.25</td><td rowspan=1 colspan=1>2560.00</td><td rowspan=1 colspan=1>792.03</td><td rowspan=1 colspan=1>959.24</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>08057</td><td rowspan=1 colspan=1>撒播草籽（敏感区上浮）</td><td rowspan=1 colspan=1>1hm²</td><td rowspan=1 colspan=1>12563.69</td><td rowspan=1 colspan=1>354.09</td><td rowspan=1 colspan=1>6048.00</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>128.04</td><td rowspan=1 colspan=1>391.81</td><td rowspan=1 colspan=1>484.54</td><td rowspan=1 colspan=1>3072.00</td><td rowspan=1 colspan=1>943.06</td><td rowspan=1 colspan=1>1142.15</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>08116</td><td rowspan=1 colspan=1>灌木种植（紫穗槐）</td><td rowspan=1 colspan=1>100株</td><td rowspan=1 colspan=1>2142.03</td><td rowspan=1 colspan=1>32.54</td><td rowspan=1 colspan=1>524.23</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>11.14</td><td rowspan=1 colspan=1>34.07</td><td rowspan=1 colspan=1>42.14</td><td rowspan=1 colspan=1>1142.40</td><td rowspan=1 colspan=1>160.79</td><td rowspan=1 colspan=1>194.73</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>08155</td><td rowspan=1 colspan=1>乔木种植（银杏）</td><td rowspan=1 colspan=1>100株</td><td rowspan=1 colspan=1>7753.52</td><td rowspan=1 colspan=1>23.61</td><td rowspan=1 colspan=1>1572.11</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>31.91</td><td rowspan=1 colspan=1>97.66</td><td rowspan=1 colspan=1>120.77</td><td rowspan=1 colspan=1>4620.60</td><td rowspan=1 colspan=1>582.00</td><td rowspan=1 colspan=1>704.87</td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>08181</td><td rowspan=1 colspan=1>幼林抚育（第一年）</td><td rowspan=1 colspan=1>1hm²</td><td rowspan=1 colspan=1>24475.92</td><td rowspan=1 colspan=1>849.82</td><td rowspan=1 colspan=1>16795.52</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>352.91</td><td rowspan=1 colspan=1>1079.89</td><td rowspan=1 colspan=1>1335.47</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1837.22</td><td rowspan=1 colspan=1>2225.08</td></tr><tr><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>08182</td><td rowspan=1 colspan=1>幼林抚育（第二年）</td><td rowspan=1 colspan=1>1hm²</td><td rowspan=1 colspan=1>16940.77</td><td rowspan=1 colspan=1>660.97</td><td rowspan=1 colspan=1>11552.08</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>244.26</td><td rowspan=1 colspan=1>747.44</td><td rowspan=1 colspan=1>924.33</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1271.62</td><td rowspan=1 colspan=1>1540.07</td></tr><tr><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>01007</td><td rowspan=1 colspan=1>人工挖排水沟</td><td rowspan=1 colspan=1>100m³</td><td rowspan=1 colspan=1>1079.54</td><td rowspan=1 colspan=1>755.39</td><td rowspan=1 colspan=1>22.66</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>23.34</td><td rowspan=1 colspan=1>40.07</td><td rowspan=1 colspan=1>58.90</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>81.03</td><td rowspan=1 colspan=1>98.14</td></tr><tr><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>03005</td><td rowspan=1 colspan=1>密目网苫盖</td><td rowspan=1 colspan=1>100m²</td><td rowspan=1 colspan=1>493.63</td><td rowspan=1 colspan=1>63.80</td><td rowspan=1 colspan=1>285.33</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>10.47</td><td rowspan=1 colspan=1>25.17</td><td rowspan=1 colspan=1>26.93</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>37.05</td><td rowspan=1 colspan=1>44.88</td></tr><tr><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>03005</td><td rowspan=1 colspan=1>彩条布铺垫</td><td rowspan=1 colspan=1>100m2</td><td rowspan=1 colspan=1>622.73</td><td rowspan=1 colspan=1>63.80</td><td rowspan=1 colspan=1>376.63</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>13.21</td><td rowspan=1 colspan=1>31.75</td><td rowspan=1 colspan=1>33.98</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>46.74</td><td rowspan=1 colspan=1>56.61</td></tr><tr><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=1>07037</td><td rowspan=1 colspan=1>彩条旗围护</td><td rowspan=1 colspan=1>100m</td><td rowspan=1 colspan=1>463.87</td><td rowspan=1 colspan=1>156.31</td><td rowspan=1 colspan=1>171.76</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.84</td><td rowspan=1 colspan=1>23.65</td><td rowspan=1 colspan=1>25.31</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>34.82</td><td rowspan=1 colspan=1>42.17</td></tr><tr><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>03056</td><td rowspan=1 colspan=1>植生袋土填筑</td><td rowspan=1 colspan=1>100m³</td><td rowspan=1 colspan=1>19907.33</td><td rowspan=1 colspan=1>7413.56</td><td rowspan=1 colspan=1>6666.00</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>422.39</td><td rowspan=1 colspan=1>1015.14</td><td rowspan=1 colspan=1>1086.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1494.30</td><td rowspan=1 colspan=1>1809.76</td></tr><tr><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1>03057</td><td rowspan=1 colspan=1>植生袋土拆除</td><td rowspan=1 colspan=1>100m³</td><td rowspan=1 colspan=1>1560.96</td><td rowspan=1 colspan=1>1071.84</td><td rowspan=1 colspan=1>32.16</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>33.12</td><td rowspan=1 colspan=1>79.60</td><td rowspan=1 colspan=1>85.17</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>117.17</td><td rowspan=1 colspan=1>141.91</td></tr><tr><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=1>03091</td><td rowspan=1 colspan=1>水泥砂浆抹面</td><td rowspan=1 colspan=1>100m²</td><td rowspan=1 colspan=1>1743.35</td><td rowspan=1 colspan=1>536.56</td><td rowspan=1 colspan=1>402.38</td><td rowspan=1 colspan=1>11.88</td><td rowspan=1 colspan=1>28.52</td><td rowspan=1 colspan=1>68.55</td><td rowspan=1 colspan=1>73.35</td><td rowspan=1 colspan=1>332.75</td><td rowspan=1 colspan=1>130.86</td><td rowspan=1 colspan=1>158.49</td></tr><tr><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1>11078</td><td rowspan=1 colspan=1>沉沙池</td><td rowspan=1 colspan=1>1座</td><td rowspan=1 colspan=1>1652.13</td><td rowspan=1 colspan=1>531.45</td><td rowspan=1 colspan=1>561.38</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>32.79</td><td rowspan=1 colspan=1>78.79</td><td rowspan=1 colspan=1>84.31</td><td rowspan=1 colspan=1>89.20</td><td rowspan=1 colspan=1>124.01</td><td rowspan=1 colspan=1>150.19</td></tr></table>

注：土地整治、耕地恢复、园地恢复措施单价均为土地整治（机械）。

表7.1-19 方案设计施工机械台时费汇总表 单位：元
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>名称及规格</td><td rowspan=2 colspan=1>定额编号</td><td rowspan=2 colspan=1>台时费</td><td rowspan=1 colspan=5>其中</td></tr><tr><td rowspan=1 colspan=1>折旧费</td><td rowspan=1 colspan=1>修理及替换设备费</td><td rowspan=1 colspan=1>安拆费</td><td rowspan=1 colspan=1>人工费</td><td rowspan=1 colspan=1>动力燃料费</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>推土机 74kw</td><td rowspan=1 colspan=1>01054</td><td rowspan=1 colspan=1>77.96</td><td rowspan=1 colspan=1>16.81</td><td rowspan=1 colspan=1>20.92</td><td rowspan=1 colspan=1>0.86</td><td rowspan=1 colspan=1>13.40</td><td rowspan=1 colspan=1>25.97</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>拖拉机 37kw</td><td rowspan=1 colspan=1>01072</td><td rowspan=1 colspan=1>27.11</td><td rowspan=1 colspan=1>3.19</td><td rowspan=1 colspan=1>2.78</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>7.66</td><td rowspan=1 colspan=1>13.29</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>胶轮车</td><td rowspan=1 colspan=1>03076</td><td rowspan=1 colspan=1>0.68</td><td rowspan=1 colspan=1>0.19</td><td rowspan=1 colspan=1>0.49</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>搅拌机 0.4m³</td><td rowspan=1 colspan=1>02002</td><td rowspan=1 colspan=1>20.91</td><td rowspan=1 colspan=1>2.65</td><td rowspan=1 colspan=1>4.46</td><td rowspan=1 colspan=1>0.97</td><td rowspan=1 colspan=1>6.38</td><td rowspan=1 colspan=1>6.45</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>便携式挖坑机 5kW</td><td rowspan=1 colspan=1>11022</td><td rowspan=1 colspan=1>29.42</td><td rowspan=1 colspan=1>0.71</td><td rowspan=1 colspan=1>0.55</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>14.67</td><td rowspan=1 colspan=1>13.45</td></tr></table>

## 7.1.7. 分年度投资

本工程水土保持投资分年度实施计划见表 7.1-20。

表7.1-20 本工程水土保持投资分年度实施计划表 单位：万元
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">工程或费用名称</td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1">2026年</td><td colspan="1" rowspan="1">2027年</td><td colspan="1" rowspan="1">2028年</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第一部分 工程措施</td><td colspan="1" rowspan="1">1087.82</td><td colspan="1" rowspan="1">960.25</td><td colspan="1" rowspan="1">127.57</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">鲁苏换流站</td><td colspan="1" rowspan="1">1000.69</td><td colspan="1" rowspan="1">950.17</td><td colspan="1" rowspan="1">50.52</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1">38.95</td><td colspan="1" rowspan="1">11.69</td><td colspan="1" rowspan="1">27.26</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">防洪排导工程</td><td colspan="1" rowspan="1">810.88</td><td colspan="1" rowspan="1">810.88</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">设备及安装工程</td><td colspan="1" rowspan="1">127.60</td><td colspan="1" rowspan="1">127.6</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(四）</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1">23.26</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">23.26</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">兰陵变电站</td><td colspan="1" rowspan="1">1.27</td><td colspan="1" rowspan="1">1.27</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">降水蓄渗工程</td><td colspan="1" rowspan="1">1.27</td><td colspan="1" rowspan="1">1.27</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">姚湖变电站</td><td colspan="1" rowspan="1">1.68</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.68</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1">1.15</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.15</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1">0.53</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.53</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">四</td><td colspan="1" rowspan="1">线路工程</td><td colspan="1" rowspan="1">84.18</td><td colspan="1" rowspan="1">8.81</td><td colspan="1" rowspan="1">75.37</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">表土保护工程</td><td colspan="1" rowspan="1">22.03</td><td colspan="1" rowspan="1">8.81</td><td colspan="1" rowspan="1">13.22</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">土地整治工程</td><td colspan="1" rowspan="1">62.15</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">62.15</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第二部分 植物措施</td><td colspan="1" rowspan="1">157.30</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">146.30</td><td colspan="1" rowspan="1">9.80</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">鲁苏换流站</td><td colspan="1" rowspan="1">64.66</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">62.93</td><td colspan="1" rowspan="1">1.73</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">绿化工程</td><td colspan="1" rowspan="1">42.79</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">42.79</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1">18.03</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">18.03</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1">3.84</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.11</td><td colspan="1" rowspan="1">1.73</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">姚湖变电站</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1">1.20</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">线路工程</td><td colspan="1" rowspan="1">91.44</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">83.37</td><td colspan="1" rowspan="1">8.07</td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">植被恢复与建设工程</td><td colspan="1" rowspan="1">73.50</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">73.5</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">抚育工程</td><td colspan="1" rowspan="1">17.94</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">9.87</td><td colspan="1" rowspan="1">8.07</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第三部分 监测措施</td><td colspan="1" rowspan="1">81.29</td><td colspan="1" rowspan="1">16.26</td><td colspan="1" rowspan="1">32.52</td><td colspan="1" rowspan="1">32.51</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">建设期观测费</td><td colspan="1" rowspan="1">81.29</td><td colspan="1" rowspan="1">16.26</td><td colspan="1" rowspan="1">32.52</td><td colspan="1" rowspan="1">32.51</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第四部分 施工临时工程</td><td colspan="1" rowspan="1">790.66</td><td colspan="1" rowspan="1">339.67</td><td colspan="1" rowspan="1">450.99</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">临时防护工程</td><td colspan="1" rowspan="1">713.14</td><td colspan="1" rowspan="1">306.21</td><td colspan="1" rowspan="1">406.93</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(一)</td><td colspan="1" rowspan="1">鲁苏换流站</td><td colspan="1" rowspan="1">230.87</td><td colspan="1" rowspan="1">138.52</td><td colspan="1" rowspan="1">92.35</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(二)</td><td colspan="1" rowspan="1">兰陵变电站</td><td colspan="1" rowspan="1">0.73</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.73</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(三)</td><td colspan="1" rowspan="1">姚湖变电站</td><td colspan="1" rowspan="1">2.43</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.43</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">（四）</td><td colspan="1" rowspan="1">线路工程</td><td colspan="1" rowspan="1">479.11</td><td colspan="1" rowspan="1">167.69</td><td colspan="1" rowspan="1">311.42</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">其他临时工程</td><td colspan="1" rowspan="1">26.53</td><td colspan="1" rowspan="1">7.96</td><td colspan="1" rowspan="1">18.57</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">施工安全生产专项</td><td colspan="1" rowspan="1">50.99</td><td colspan="1" rowspan="1">25.50</td><td colspan="1" rowspan="1">25.49</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">第五部分独立费用</td><td colspan="1" rowspan="1">214.56</td><td colspan="1" rowspan="1">102.42</td><td colspan="1" rowspan="1">49.14</td><td colspan="1" rowspan="1">63.00</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">建设管理费</td><td colspan="1" rowspan="1">69.35</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">27.74</td><td colspan="1" rowspan="1">41.61</td></tr><tr><td colspan="1" rowspan="1">二</td><td colspan="1" rowspan="1">工程建设监理费</td><td colspan="1" rowspan="1">53.49</td><td colspan="1" rowspan="1">10.70</td><td colspan="1" rowspan="1">21.40</td><td colspan="1" rowspan="1">21.39</td></tr><tr><td colspan="1" rowspan="1">三</td><td colspan="1" rowspan="1">科研勘测设计费</td><td colspan="1" rowspan="1">91.72</td><td colspan="1" rowspan="1">91.72</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">I</td><td colspan="1" rowspan="1">一至五部分合计</td><td colspan="1" rowspan="1">2331.63</td><td colspan="1" rowspan="1">1419.80</td><td colspan="1" rowspan="1">806.52</td><td colspan="1" rowspan="1">105.31</td></tr><tr><td colspan="1" rowspan="1">ⅡI</td><td colspan="1" rowspan="1">预备费</td><td colspan="1" rowspan="1">233.16</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">233.16</td></tr><tr><td colspan="1" rowspan="1">IⅢI</td><td colspan="1" rowspan="1">水土保持补偿费</td><td colspan="1" rowspan="1">128.1220</td><td colspan="1" rowspan="1">128.12</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">水土保持总投资（I+II+III）</td><td colspan="1" rowspan="1">2692.91</td><td colspan="1" rowspan="1">1547.92</td><td colspan="1" rowspan="1">806.52</td><td colspan="1" rowspan="1">338.47</td></tr></table>

## 7.2. 效益分析

本方案实施后各项水土保持措施起到了防治水土流失、保护生态环境的作用。设计水平年六项防治指标均达到并超过了预期的治理目标，方案实施后效果显著。

## （1）水土流失治理度

根据《生产建设项目水土流失防治标准》（GB/T50434-2018），水土流失治理度=项目水土流失防治责任范围内水土流失治理达标面积/建设区水土流失总面积。其中，水土流失面积包括因生产建设活动导致或诱发的水土流失面积，以及防治责任范围内尚未达到容许土壤流失量的未扰动地表面积。水土流失治理达标面积是指对水土流失区域采取水土保持措施，使土壤流失量达到容许土壤流失量或以下的面积，以及建立良好排水体系，并不对周边产生冲刷的地面硬化面积和永久建筑物占用地面积。

本方案对工程建设所涉及扰动部位均采取相应的防治措施，至设计水平年水土流失治理度能达到防治目标 93.3%的要求。设计水平年末，各项水土保持措施实施完毕并初步发挥效益后，可减少水土流失量4920t，水土流失治理度可达指标值。

## （2）土壤流失控制比

根据《生产建设项目水土流失防治标准》（GB/T50434-2018），土壤流失控制比=项目防治责任范围内容许土壤流失量/治理后每公里年平均土壤流失量。根据施工期和设计水平年各防治分区内布设的水土流失防治措施为参考依据，确定相应的土壤侵蚀模数，至设计水平年土壤流失控制能达到防治目标 1.0的要求。

## （3）渣土防护率

渣土防护率=项目水土流失防治责任范围内采取措施实际挡护的永久弃渣、临时堆土数量/永久弃渣和临时堆土总量。本项目施工过程中对余方进行外运处置，对剥离的表土进行临时堆置，对管线开挖土方临时沿线堆置（堆置时间较短，一般1\~2 天内完成回填），本方案对表土临时堆置设计了植生袋装土拦挡等临时防护措施，对临时堆土设计了苫盖措施，其余开挖土方均集中外运处置，故在此基础上，至设计水平年渣土防护率能达到防治目标95.9%的要求。

## （4）表土保护率

表土保护率=项目水土流失防治责任范围内保护的表土数量/可剥离表总量。本项目对可剥离表土区域进行了表土剥离保护措施，对未开挖扰动的区域采用彩条布铺垫、铺设钢板等措施，故在此基础上，至设计水平年表土保护率能达到防治目标93.3%的要求。

## （5）林草植被恢复率

根据《生产建设项目水土流失防治标准》（GB/T50434-2018），林草植被恢复率=项目水土流失防治责任范围内林草类植被面积/可恢复林草植被面积。本项目对损毁植被区域采用铺植草皮、撒播草籽、栽植灌木、乔木等措施进行恢复，故在此基础上，至设计水平年林草植被恢复率能达到防治目标 95.9%的要求。

## （6）林草覆盖率

根据《生产建设项目水土流失防治标准》（GB/T50434-2018），林草覆盖率=项目水土流失防治责任范围内林草类植被面积/项目总面积。本工程鲁苏换流站、姚湖变电站内均考虑绿化，塔基区永久占地及其他各类施工临时占地有条件进行植被恢复的均实施植物措施，扣除复耕面积后，至设计水平年林草覆盖率能达到防治目标24.2%的要求。

本方案实施后，控制和减轻工程建设所造成的水土流失效果显著，并减少水土流失对工程建设和运行的危害。综上，经过水土流失综合防治效果的评估，本工程各项水土保持措施实施后，至设计水平年项目区内各项防治指标均达到预定目标。

表7.2-1 本工程设计水平年防治指标计算表
<table><tr><td rowspan=1 colspan=1>评估指标</td><td rowspan=1 colspan=1>计算依据</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>计算结果</td><td rowspan=1 colspan=1>指标值</td><td rowspan=1 colspan=1>评价结果</td></tr><tr><td rowspan=2 colspan=1>水土流失治理度(%)</td><td rowspan=1 colspan=1>水土流失治理达标面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>108.75</td><td rowspan=2 colspan=1>99.7</td><td rowspan=2 colspan=1>93.3</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>水土流失总面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>109.06</td></tr><tr><td rowspan=2 colspan=1>土壤流失控制比</td><td rowspan=1 colspan=1>年平均土壤流失量允许值</td><td rowspan=1 colspan=1>t</td><td rowspan=1 colspan=1>200</td><td rowspan=2 colspan=1>1.05</td><td rowspan=2 colspan=1>1.0</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>年平均土壤流失量达到值</td><td rowspan=1 colspan=1>t</td><td rowspan=1 colspan=1>190</td></tr><tr><td rowspan=2 colspan=1>渣土防护率（%）</td><td rowspan=1 colspan=1>采取措施实际挡护的永久弃渣和临时堆土数量</td><td rowspan=1 colspan=1> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td rowspan=1 colspan=1>50.98</td><td rowspan=2 colspan=1>98.5</td><td rowspan=2 colspan=1>95.9</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>永久弃渣和临时堆土总量</td><td rowspan=1 colspan=1> $\mathcal { F } \mathrm { ~ m } ^ { 3 }$ </td><td rowspan=1 colspan=1>51.76</td></tr><tr><td rowspan=2 colspan=1>表土保护率（%）</td><td rowspan=1 colspan=1>保护的表土数量</td><td rowspan=1 colspan=1>万m³</td><td rowspan=1 colspan=1>29.08</td><td rowspan=2 colspan=1>99.2</td><td rowspan=2 colspan=1>93.3</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>可剥离表土总量</td><td rowspan=1 colspan=1>万m³</td><td rowspan=1 colspan=1>29.31</td></tr><tr><td rowspan=2 colspan=1>林草植被恢复率(%)</td><td rowspan=1 colspan=1>林草植被面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>15.16</td><td rowspan=2 colspan=1>98.0</td><td rowspan=2 colspan=1>95.9</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>可恢复林草植被面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>15.47</td></tr><tr><td rowspan=2 colspan=1>林草覆盖率（%）</td><td rowspan=1 colspan=1>林草植被面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>15.16</td><td rowspan=2 colspan=1>48.0</td><td rowspan=2 colspan=1>24.2</td><td rowspan=2 colspan=1>达标</td></tr><tr><td rowspan=1 colspan=1>项目建设区总面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>31.60</td></tr></table>

## 8 水土保持管理

为贯彻《中华人民共和国水土保持法》、《山东省水土保持条例》、《江苏省水土保持条例》、《生产建设项目水土保持方案管理办法》（水利部令第 53 号）等法律法规，确保水土保持方案落到实处，在本方案实施过程中，建设单位应切实做好水土保持工程的招投标工作，落实水土保持设计、施工、监理、监测工作。要求项目施工单位具有相应的专业资质，尤其注意在承包合同中明确水土流失防治责任。建设单位需成立水土保持方案实施管理机构，制定水土保持管理规章制度，主动向水行政主管部门做好水土保持工程的竣工验收备案工作。

## 8.1. 组织管理

根据国家有关法律法规，生产建设单位是生产建设项目水土流失防治的责任主体，应当加强全过程水土保持管理，优化施工工艺和时序，提高水土资源利用效率，减少地表扰动和植被损坏，及时采取水土保持措施，有效控制可能造成的水土流失。水土保持方案经水利部批准后，建设单位将成立“鲁苏背靠背联网工程”水土保持方案实施管理机构，配置专职人员负责水土保持工作的组织、管理和落实。负责协调水土保持方案与主体工程的关系，统一领导，规范施工，制定方案实施的目标责任制，提出方案的实施、检查、验收方法和要求。同时建设单位将加强对施工技术人员水土保持法律、法规的宣传工作，提高其水土保持法律意识。

水土保持实施管理机构应认真贯彻、执行“预防为主、保护优先、全面规划、综合防治、因地制宜、突出重点、科学管理、注重效益”的水土保持工作方针；建立水土保持目标责任制，把水土保持列为工程进度、质量考核的内容之一，按年度向水行政主管部门报告水土流失防治情况，制定水土保持方案详细实施计划；工程施工期间，与设计、施工、监理单位保持畅通联系，协调好水土保持方案与主体工程的关系，确保水土保持设施的有效落实，并按时竣工，最大限度减少人为造成的水土流失和生态环境的破坏；定期深入工程现场进行检查，掌握工程施工和运行期间的水土流失状况及其防治措施落实状况。依据《水土保持补偿费征收使用管理办法》（财综〔2014〕8 号）、《关于水土保持补偿费等四项非税收入划转税务部门征收的通知》（财税〔2020〕58号）的要求，在工程开工前应及时缴纳水土保持补偿费。自觉接受水行政主管部门的监督检查，与水利部淮河水利委员会、山东、江苏省及沿线各市、县水行政主管部门保持密切联系，工程开工及时报告。按国家档案法有关规定建立水土保持工作档案。根据《基建部关于印发电网建设项目数码照片采集与管理办法的通知》（基建质量〔2016〕56号）规定做好水土保持施工记录和其他资料（如临时措施的影像资料、照片等）的管理、存档，以备监督检查和验收时查阅。

## 8.2. 后续设计

按照《中华人民共和国水土保持法》有关条款“生产建设项目中的水土保持设施，应当与主体工程同时设计、同时施工、同时投产使用”的规定，本水土保持方案经水行政主管部门批复后，建设单位将本方案制定的防治措施内容和投资纳入主体工程后续设计文件中，按程序与主体工程设计一并报经有关部门审核，作为水土保持措施实施的依据。无设计的水土保持措施，不得通过水土保持自主设施验收。

依据《生产建设项目水土保持方案管理办法》（水利部令第 53 号），需要编制初步设计的生产建设项目，其初步设计应当包括水土保持篇章，明确水土流失防治措施、标准和水土保持投资，其施工图设计应当细化水土保持措施设计，应当编制水土保持专册，后续设计中还应加强水土保持措施图件的要求，按照国家电网有限公司相关文件要求对变电站和线路工程水保措施实施专项设计和“一塔一设计”。项目初步设计阶段应进一步细化水保方案各防治分区中的各项水土保持措施投资，进一步明确水土保持措施概算费用。

当生产建设项目的地点、规模发生重大变化的，建设单位将补充或者修改水土保持方案并报水利部批准。水土保持方案实施过程中，水土保持措施需要作出重大变更的，应当经水利部批准。

## 8.3. 水土保持监测

水土保持监测工作应与主体工程建设同步开展。

根据《生产建设项目水土保持方案管理办法》（水利部令第 53 号）有关要求，对可能造成严重水土流失的大中型生产建设项目，生产建设单位应当组织对生产建设活动造成的水土流失进行监测，及时定量掌握水土流失及防治状况，科学评价防治成效，按照有关规定向水行政主管部门报送监测情况。承担生产建设项目水土保持监测工作的单位不得作为该生产建设项目水土保持设施验收报告编制的第三方机构。未依法依规开展水土保持监测的，水土保持设施验收结论应当为不合格，生产建设项目不得投产使用。

根据《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保〔2019〕160 号）的要求、《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161 号），国家电网有限公司开工前自行或委托具有水土保持监测能力的单位承担本工程的水土保持监测工作，并明确专人负责监测工作组织协调。监测单位应在开工前编制水土保持监测实施方案。监测过程中，水土保持监测单位根据监测情况，在监测季报和总结报告等监测成果中提出“绿黄红”三色评价结论。监测结果应当公开，生产建设单位在工程建设期间将水土保持监测季报在其官方网站公开，同时在业主项目部和施工项目部公开。监测单位将监测成果定期向水行政主管部门报告，并对监测成果进行综合分析，验证水土保持措施的合理性、科学性，水土保持设施竣工验收时提交水土保持监测报告。

监测单位在监测过程中所获得的监测数据、监测图件和影像资料应妥善保存，在项目竣工后移交至建设单位存档。

## 8.4. 水土保持监理

根据《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保〔2019〕160 号）要求，凡主体工程开展监理工作的项目，应按照水土保持监理标准和规范开展水土保持工程施工监理。本工程占地面积大于 20 公顷，土石方挖填总量大于20万立方，因此建设单位应委托的水土保持监理单位应当配备具有水土保持专业监理资格的工程师。生产建设项目的水土保持监理，应当按照水利工程建设监理的规定和水土保持监理规范执行。

根据《生产建设项目水土保持方案管理办法》（水利部令第 53 号）有关要求，生产建设项目的水土保持监理，应当按照水利工程建设监理的规定和水土保持监理规范执行。承担生产建设项目水土保持监理工作的单位不得作为该生产建设项目水土保持设施验收报告编制的第三方机构。未依法依规开展水土保持监理的，水土保持设施验收结论应当为不合格，生产建设项目不得投产使用。

本工程水土保持方案经批准后，为确保方案如期实施和方案实施质量，将实行工程监理制，并接受各级水行政主管部门的监督和检查。水土保持监理工程师要对水土保持方案的落实情况进行验收，确保水土保持各项措施的数量和质量，对水土保持设施的单元工程、分部工程、单位工程提出质量评定意见，并指导施工，接受当地水行政主管部门的监督检查，监理单位定期向建设单位提交水土保持工程监理报告。水土保持监理单位应收集施工过程的影像资料，作为备查和自验报告的依据。

## 8.5. 水土保持施工

根据《生产建设项目水土保持方案管理办法》（水利部令第 53 号）有关要求，生产建设单位应当将水土保持工作任务和内容纳入施工合同，落实施工单位水土保持责任，在建设过程中同步实施水土保持方案提出的水土保持措施，保证水土保持措施的质量、实施进度和资金投入。

建设单位在工程施工招标文件和施工合同中明确施工单位的水土保持责任，强化奖惩制度，规范施工行为。对施工单位提出水土保持措施的施工要求，组织施工单位学习、宣传《中华人民共和国水土保持法》，提高工程建设者的水土保持自觉行动意识。要求施工单位配备水土保持专业人员，以解决措施实施过程中的技术问题，接受当地水行政主管部门的监督检查。同时，应明确承包商在各工程分区的水土流失防治范围及防治责任，外购砂石材料应在购买合同中明确砂石料场的水土流失防治责任。施工管理满足下列要求：

施工期应严格控制施工扰动范围，禁止随意压占破坏地表植被。设立保护地表及植被的警示牌，施工过程中应注重保护表土与植被。注意施工及生活用火安全，防止火灾烧毁地表植被。建成的水土保持工作应有明确的管理维护要求。加强施工人员的培训和教育，树立保护植被的意识，严禁乱砍、乱伐。严格按设计方案施工，开挖、回填土石方。严格控制施工扰动面积，不得随意扩大施工范围。合理安排工期，尽量避开雨季施工。优化施工工艺，避免重复开挖。自觉接受水行政主管部门的监督，对不达标的措施及时整改。施工完成后，施工单位应在工程验收合格后，方能撤离施工现场。

## 8.6. 水土保持设施验收

## （1）检查

在工程实施过程中，建设单位应与水行政主管部门积极配合，成立专门管理机构，负责对工程水土保持方案的实施进度、质量、资金落实等情况进行监督，保证水土保持方案高标准、高质量、按进度完成。强化责任，加强检查力度，杜绝施工过程中各种不规范、不文明的行为发生，严防对当地生态环境造成严重破坏。

## （2）水土保持设施竣工验收

依据《水利部办公厅关于印发生产建设项目水土保持监督管理办法的通知》（办水保〔2019〕172号），生产建设单位是生产建设项目水土保持设施验收的责任主体。在方案实施过程中，建设单位首先进行自检，加强对施工单位的检查，同时加强与水行政主管部门合作，自觉接受地方水行政主管部门的监督管理。建设单位对水行政主管部门监督检查中发现的问题及时处理并回复整改结果。

在主体工程竣工验收时，应依据相关文件，同时验收水土保持设施，水土保持设施验收合格后，主体工程方可正式投入使用，验收不合格，主体工程不得投入运行。验收时，建设单位应依据《水利部关于加强事中事后监管规范生产建设项目水土保持设施自主验收的通知》（水保〔2017〕365 号）、《水利部办公厅关于印发生产建设项目水土保持设施自主验收规程（试行）的通知》（办水保〔2018〕133号）、《生产建设项目水土保持方案管理办法》（水利部令第 53号）开展水土保持设施自主验收工作，并报水行政主管部门备案。

①生产建设项目投产使用前，生产建设单位应当按照水利部规定的标准和要求，开展水土保持设施自主验收，验收结果向社会公开并报审批水土保持方案的水行政主管部门备案。水行政主管部门出具备案回执。生产建设单位组织第三方机构编制水土保持设施验收报告，承担生产建设项目水土保持方案技术评审、水土保持监测、水土保持监理工作的单位不得作为该生产建设项目水土保持设施验收报告编制的第三方机构。

②明确验收结论。水土保持设施验收报告编制完成后，生产建设单位按照水土保持法律法规、标准规范、水土保持方案及其审批决定、水土保持后续设计等，组织水土保持设施验收工作，形成水土保持设施验收鉴定书，明确水土保持设施验收合格的结论。水土保持设施验收合格后，生产建设项目方可通过竣工验收和投产使用。

③公开验收情况。除按照国家规定需要保密的情形外，生产建设单位在水土保持设施验收合格后，通过其官方网站或者其他便于公众知悉的方式向社会公示水土保持设施验收鉴定书、水土保持设施验收报告和水土保持监测总结报告，公示时间不少于 20个工作日。对于公众反映的主要问题和意见，生产建设单位将及时给予处理或者回应。

④报备验收材料。生产建设单位在向社会公示水土保持设施验收材料后、生产建设项目投产使用前，在自主验收通过后3 个月内向水利部报备水土保持设施验收材料。报备材料包括水土保持设施验收鉴定书、水土保持设施验收报告和水土保持监测总结报告。

生产建设单位、第三方机构和水土保持监测机构分别对水土保持设施验收鉴定书、水土保持设施验收报告和水土保持监测总结报告等材料的真实性负责。

验收过程中应注意总结水土保持措施实施过程中的成功经验和不足部分，对没有足额完成的部分或有缺陷的工程，责令相关责任单位整改完善，直到水土保持措施能够按照本工程水土保持防治标准达到验收的指标。存在下列情形之一的，水土保持设施验收结论应当为不合格：

（一）未依法依规履行水土保持方案编报审批程序或者开展水土保持监测、监理的；

（二）弃土弃渣未堆放在经批准的水土保持方案确定的专门存放地的；

（三）水土保持措施体系、等级和标准或者水土流失防治指标未按照水土保持方案批复要求落实的；

（四）存在水土流失风险隐患的；

（五）水土保持设施验收材料明显不实、内容存在重大缺项、遗漏的；

（六）存在法律法规和技术标准规定不得通过水土保持设施验收的其他情形的。

生产建设项目水土保持设施验收合格后，生产建设单位或者运行管理单位应当依法防治生产运行过程中发生的水土流失，加强对水土保持设施的管理维护，确保水土保持设施长期发挥效益。