---
zone: "C"
title: "海南—广东电力灵活互济工程水土保持方案报告书"
doc_type: "应用范例（已批准水土保持方案）"
doc_type_class: "applied_example"
doc_number: "不适用"
issuing_body: "水利部"
publish_date: "2026-03"
effective_date: "不适用"
status: "已批准"
superseded_by: "无"
supersedes: "无"
project_type: "其他"
project_name: "海南—广东电力灵活互济工程"
approval_level: "水利部"
approval_year: "2026"
approval_period: "2026-03"
standard_system_at_approval: "待确认"
approval_basis_list: ["（3）《广东省水土保持条例》（广东省人民代表大会常务委员会，2016年9月 29", "（1）《生产建设项目水土保持技术标准》（GB 50433-2018）；", "（2）《生产建设项目水土流失防治标准》（GB/T50434-2018）；", "（3）《水土保持工程设计规范》（GB 51018-2014）；", "（4）《水土保持工程调查与勘测标准》（GB/T51297-2018）；", "（5）《造林技术规程》（GB/T 15776-2023）；", "（6）《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）；", "（7）《土地利用现状分类》（GB/T 21010-2017）；", "（8）《表土剥离及其再利用技术要求》（GB/T45107-2024）；", "（9）《防洪标准》（GB 50201-2014）；", "（10）《土壤侵蚀分类分级标准》（SL190-2007）；", "（11）《水利水电工程制图标准水土保持图》（SL73.6-2015）；", "（12）《生产建设项目土壤流失量测算导则》（SL773-2018）；", "（13）《水土保持监理规范》（SL/T523-2024）；", "（14）《水土保持工程质量验收与评价规范》（SL/T 336-2025）；", "（15）《生产建设项目水土保持设施验收技术规程》（GB/T22490-2025）；", "（16）《输变电项目水土保持技术规范》（SL640-2013）；", "（1）《水利部关于发布〈水利工程设计概（估）算编制规定〉及水利工程系列定额的通知》（水总〔2024〕323号）；", "（2）《电网工程建设预算编制与计算规定》（2018 年版）；", "（5）《电力工程造价与定额管理总站关于发布 2018 版电力建设工程概预算定额2024年度价格水平调整的通知》（定额〔2025〕1号）；", "（7）《关于落实〈国家发展改革委关于进一步放开建设项目专业服务价格的通知的指导意见》（中电联定额〔2015〕162号）；", "（8）《海南省发展和改革委员会 海南省财政厅 海南省水务厅关于降低水土保持补偿费收费标准及有关问题的通知》（琼发改收费〔2021〕716号）；", "（9）《广东省发展改革委 广东省财政厅 广东省水利厅关于规范水土保持补偿费征收标准的通知》（粤发改价格〔2021〕231号）。"]
superseded_basis: []
source_chapter_system: "老八章（GB 50433-2018 附录B）"
chapter_mapping: "verified"
chapter_relevance: []
topic_tags: ["编制原则及依据", "编制说明与估算成果", "水土保持投资及效益分析成果", "自然概况", "地质", "地貌", "气候气象", "水文", "土壤", "植被", "土壤流失量预测", "水土保持管理", "范围和时段", "监测内容", "监测方法与频次", "效益分析", "项目组成及工程布置"]
topic_weight: {"编制原则及依据": 10.3, "编制说明与估算成果": 10.3, "水土保持投资及效益分析成果": 10.3, "自然概况": 7.6, "地质": 7.6, "地貌": 7.6, "气候气象": 7.6, "水文": 7.6, "土壤": 7.6, "植被": 7.6, "土壤流失量预测": 5.3, "水土保持管理": 0.8, "范围和时段": 0.7, "监测内容": 0.7, "监测方法与频次": 0.7, "效益分析": 0.5, "项目组成及工程布置": 0.4}
structure_summary: "老八章结构（GB 50433—2018 附录B）。一级章：1 综合说明 / 2 项目概况 / 3 项目水土保持评价 / 4 水土流失分析与预测 / 5 水土保持措施 / 7 水土保持投资估算及效益分析；二级节 9 个、三级节 32 个；全文表格 134 个，最密集：2章21个、4章5个、1章3个。"
usable_for: ["章节展开", "语言风格", "表格设计", "论证逻辑"]
not_usable_for: ["合规判断", "参数取值", "具体措施直接套用"]
compliance_relevance: "表达参考"
source_url: "http://www.swcc.org.cn/pc/index232/index/classid/204/id/78364.html"
local_file: "本文件（方案原件 PDF 未保留，按库规约只存 md）"
downloaded_at: "2026-09-12"
---
> **Zone C（应用范例层）使用边界**——仅可用于**写作风格、章节展开方式、表达逻辑、表格设计**的参考。
> **不得**用于合规判断；**不得**引入其项目数据（名称／地点／数字／单位名）；
> **不得**因其"曾经通过审批"而推定其做法在当前标准下仍然合规。
> 与 Zone A 冲突时**一律以 Zone A 为准**；Zone A 未明确规定时输出
> 「**Zone A 未明确规定，以下为参考写法，需人工判断**」。
>
> **坐标系警告**：本范例为**老八章结构**（GB 50433—2018 附录B），与 2026 版 10 章模板**同号不同义**
> （老 `1.5`＝防治目标，新 `1.5`＝水土流失预测结果；老 4→新 6 …偏移 +2；新版第 4/5 章老结构无独立章）。
> 因此 **`chapter_mapping: pending`——不得按章节号挂载**，检索一律走 `topic_tags`。
>
> **待加工**：`topic_tags`（主题标签）、`approval_basis_list`（编制依据逐字清单）、
> `structure_summary`（只提取结构：章节展开顺序／段落功能／表格栏目结构／句式模板／论证链步骤）。

<!-- 本文件由原方案 PDF 分段转换后拼接：共 2 段，原 264 页（MinerU 云单文件上限 200 页） -->

1 综合说明 ........  
1.1 项目简况..  
1.2 编制依据.. . 7  
1.3 设计水平年..... ... 10  
1.4水土流失防治责任范围.. ...10  
1.5水土流失防治目标.... ... 11  
1.6项目水土保持评价结论.. ...13  
1.7水土流失预测结果... ...15  
1.8水土保持措施布设成果.. ...15  
1.9 水土保持监测方案........ ...24  
1.10水土保持投资及效益分析成果... ... 24  
1.11 结论... ... 24  
2 项目概况 ..... .... 29  
2.1项目组成及工程布置. ...29  
2.2 施工组织... ... 50  
2.3 工程占地.... ... 66  
2.4 土石方平衡.... ... 73  
2.5拆迁安置及专项设施改（迁）建.... ... 84  
2.6 施工进度.... .... 84  
2.7 自然概况.... ... 88  
3 项目水土保持评价..... ....98  
3.1主体工程选址（线）水土保持评价.... ... 98  
3.2建设方案与布局水土保持分析评价.. ... 99  
3.3主体工程设计中水土保持措施界定... .. 124  
4 水土流失分析与预测..... .....127  
4.1水土流失现状.. .... 127  
4.2水土流失影响因素分析.. ..128  
4.3土壤流失量预测... ..129  
4.4水土流失危害分析... ...139  
4.5 指导性意见... ... 139  
5 水土保持措施...... ..... 141  
5.1 防治区划分.. ... 141  
5.2措施总体布局.. .... 142  
5.3 分区措施布设... ...151  
5.4 施工要求 ..... ... 191  
6 水土保持监测 ....... ..... 198  
6.1监测范围和时段... ...198  
6.2监测内容和方法... ...198  
6.3 点位布设 ...... ... 206  
6.4实施条件和成果. ..206  
7 水土保持投资估算及效益分析....... ..... 209  
7.1 投资估算.... ..209  
7.2 效益分析.... ... 233  
8 水土保持管理...... .... 235  
8.1 组织管理.. ... 235  
8.2 后续设计.... ... 236  
8.3水土保持监测.. ...236  
8.4水土保持监理 ...237  
8.5水土保持施工. ...238  
8.6水土保持设施验收... ...238  
附表 .......... .... 241  
1、水土流失防治责任范围表； .. 275  
2、水土保持投资单价分析表。 ... 277

## 1 综合说明

## 1.1项目简况

## 1.1.1项目基本情况

## （1）项目建设必要性

## 1）落实国家能源战略，构建区域协调发展新格局

在“双碳”目标与“双循环”新发展格局的战略背景下，本工程以国家“十四五”电力规划为指引，通过加强广东与海南电网的互联互通，既实现了清洁能源在全国范围内的优化配置与高效消纳，又以能源互济为纽带，推动琼州海峡一体化高质量发展示范区建设，助力粤港澳大湾区与海南自贸港形成“双轮驱动”的区域协调发展新格局。本工程是落实国家能源战略、推动能源转型和区域协调发展的重要举措。

## 2）保障电网安全稳定运行，提升极端场景电力保供能力

目前琼粤两省通过两回 500kV 交流海缆相联，输电容量 1200MW，承担海南的事故和负荷备用，现有通道事故备用能力将趋近极限，严重时可能出现低频减载等问题，对电网安全提出挑战。此外，琼粤两省都处于台风等自然灾害频发区域，其对两省电力供应均有较大影响，两省加强联网线路后，可提升两电网事故下的紧急支援能力，降低运行风险，丰富应对极端场景下保证电力供应的手段。为海南电网安全稳定提供保障，提高联网互济工程的运行可靠性和两省应对极端场景的保供能力。

## 3）激活电力市场效能，为构建全国统一电力市场提供支撑

本工程可提升南方主网与海南电网联网输电能力、加大联网互济容量，释放海南清洁能源的市场价值：一方面，依托南方区域统一电力市场，实现“海南绿电”与广东负荷的实时供需匹配，通过现货市场价格信号优化资源配置效率；另一方面，以跨区域互济为支点，推动“发现价格、激励响应、阻塞管理”等市场机制创新，降低综合用电成本，释放改革红利。

综上，海南－广东电力灵活互济工程的建设是十分必要的。

## （2）项目位置

本工程总体分为变电工程和线路工程，变电工程包括：①500 千伏福山变电站扩建工程；②500 千伏林诗岛终端站扩建工程；③500千伏徐闻开关站扩建工程；④500千伏东莞村终端站新建工程。线路工程包括：①500千伏福山站～林诗岛终端站线路新建工程；②500千伏海缆线路新建工程（本方案仅将陆上海缆施工区计入防治责任范围，同时将定向钻产生钻渣计入海缆施工区土石方，海缆线路其他部分位于海面以下，不计入本方案防治责任范围）；③500千伏东莞村终端站～徐闻开关站线路新建工程。工程总体由上述七部分组成。

500 千伏福山变电站扩建工程位于海南省澄迈县福山镇；500千伏林诗岛终端站扩建工程位于海南省澄迈县桥头镇；500 千伏徐闻开关站扩建工程位于广东省湛江市徐闻县迈陈镇、城北乡；500 千伏东莞村终端站新建工程位于广东省湛江市徐闻县迈陈镇，附属工程（站外电源设施）位于广东省湛江市徐闻县迈陈镇、城北乡境内；500千伏福山站～林诗岛终端站线路新建工程途经海南省澄迈县（福山镇、桥头镇）和临高县（博厚镇）；500 千伏海缆线路新建工程位于琼州海峡范围内；500 千伏东莞村终端站～徐闻开关站线路新建工程途经广东省湛江市徐闻县（迈陈镇、城北乡）。

## （3）建设性质

本工程属新建、扩建建设类项目。

## （4）规模与等级

规模：

1）500千伏福山变电站扩建工程：本期扩建1个500kV 间隔出线至林诗岛终端站，线路侧新增配置 1 组 150Mvar 高压并联电抗器，新增 500kV 电气设备按额定工作电流4kA、短路电流63kA 设计；

2）500 千伏林诗岛终端站扩建工程：本期扩建 3 个500kV 间隔，分别至东莞村终端站2回，至福山站1回；

3）500 千伏徐闻开关站扩建工程：本期扩建 2 个 500kV 间隔出线至东莞村终端站（含1个备用回路），2个间隔线路侧均新增配置1组150Mvar及 1组180Mvar 高压并联电抗器。新增500kV电气设备按额定工作电流5kA、短路电流63kA设计；

4）500千伏东莞村终端站新建工程：新建东莞村终端站，500kV远期出线4回，本期一次建成，分别至徐闻开关站2回、至林诗岛终端站2 回；

5）500 千伏福山站～林诗岛终端站线路新建工程：全长15.5km，新建铁塔40基（其中直线塔12 基、耐张塔28基），拆除铁塔 2基；

6）500 千伏海缆线路新建工程：海缆线路长度均为 38.1km，新建林诗岛终端站～东莞村终端站1回500kV交流海缆及1回500kV 交流备用海缆；

7）500千伏东莞村终端站～徐闻开关站线路新建工程：新建两个单回路路径长度分别约为10.3km、10.7km，新建铁塔63基（其中直线塔23 基、耐张塔40基），拆除铁

塔4基。

## 等级：大型输变电工程。

## （5）项目组成和施工组织

## 1、变电工程

## 1）500 千伏福山变电站扩建工程

本期扩建1个500kV间隔出线至林诗岛终端站，扩建区占地面积合计2.00hm2，包含前期征地红线外新增占地和前期红线内扰动面积：①本期扩建在前期红线外新增占地面积1.40hm2，其中本期围墙内占地面积 0.47hm2，围墙外（挡墙、护坡及排水设施）占地面积0.93hm<sup>2</sup>；②本期扩建在前期征地红线内扰动面积0.60hm<sup>2</sup>（前期围墙内扰动面积0.13hm<sup>2</sup>，围墙外扰动面积 0.47hm<sup>2</sup>），其中本期围墙内占地面积 0.54hm<sup>2</sup>，围墙外护坡整修占地面积0.06hm2。还建道路为土路，位于站址北侧，还建道路长度0.20km，路面宽3.5m。站外北侧布设1处施工生产生活区，占地面积0.35hm2，扩建区域东北侧布设临时堆土集中堆放区1 处，占地面积 0.15hm<sup>2</sup>。施工用水、用电、通讯及施工道路均依托变电站现有设施。

## 2）500 千伏林诗岛终端站扩建工程

本期林诗岛 500kV 终端站扩建 3 个 500kV 间隔，分别至东莞村终端站 2 回，至福山站1回，本工程扩建新增占地面积2.49hm2，其中本期围墙内占地面积1.77hm2，围墙外（挡墙、护坡及排水设施）占地面积 0.72hm2。本期扩建区征地红线外西侧布设 1 处施工生产生活区，占地面积 0.39hm<sup>2</sup>，扩建区域东北侧布设临时堆土集中堆放区 1处，占地面积0.25hm<sup>2</sup>。施工用水、用电、通讯及施工道路均依托终端站现有设施。

## 3）500 千伏徐闻开关站扩建工程

本期扩建2个500kV间隔出线至东莞村终端站（含1 个备用回路），扩建区占地面积合计 2.80hm2，包含前期征地红线外新增占地和前期红线内扰动面积：①前期征地红线外新增占地面积2.20hm<sup>2</sup>，其中本期围墙内占地面积1.87hm<sup>2</sup>，本期围墙外（挡墙、护坡及排水设施）占地面积0.33hm<sup>2</sup>；②前期征地红线内占地面积0.60hm<sup>2</sup>（前期围墙内），全部为本期围墙内占地面积。还建道路为水泥路，从扩建区域西侧围墙旁绕过，还建道路长0.38km，路基宽7.0m，路面宽6.5m，两侧路肩共宽0.5m。本期扩建区征地红线外西侧布设 1 处施工生产生活区，占地面积 0.98hm2，扩建区域西北侧布设临时堆土集中堆放区 1 处，占地面积 0.28hm2。施工用水、用电、通讯及施工道路均依托开关站现有设施。

## 4）500 千伏东莞村终端站新建工程

总平面采用海缆终端户内布置形式，海缆终端室布置在站区西侧，海缆从站区南侧进站，架空从站区北侧出线，总占地面积1.37hm2。站址自然地形高程0.9～1.1m。竖向布置采用平坡式，场地设计标高为6.50m，站址挖方0.50万m<sup>3</sup>，填方9.37万m<sup>3</sup>。站区边坡采用综合护坡型式进行防护。进站道路由站址东侧的乡村道路引接，新建道路长度210m。

站用水源由附近村镇的市政自来水管网引接，引接管道管径DN100，平均埋深1.0m，引接长度约 2.0km，其中大开挖长度约 1.5km，采用定向钻（拉管）施工工艺穿越长度约0.5km。终端站屋顶雨水采用雨水斗收集，通过雨水立管引至地面，排放至建筑散水或通过排出管排至雨水口或雨水检查井，室外地面雨水采用雨水口收集，通过室外埋地雨水管道最终沿进站道路自流排至站外排水明沟。站外电源从徐闻 500kV 开关站引接1回10kV线路，拟建线路架空长度约10.12km，敷设电缆长度约 1.04km。进站道路北侧布设1处施工生产生活区，占地面积0.50hm<sup>2</sup>。

## 2、线路工程

本工程陆上输电线路路径总长度为36.5km，共架设铁塔103基（其中直线塔35 基、耐张塔 68 基），拆除铁塔 6 基。每座塔基设置一处施工场地。线路沿线共布设牵张场11处，跨越施工场地10处。工程沿线施工道路主要为施工简易道路（新修、拓宽道路）。新建简易施工道路 7.49km，拓宽原有道路 4.52km。本工程新建林诗岛终端站～东莞村终端站1 回500kV交流海缆及1回500kV 交流备用海缆，新建海缆线路长度为38.1km。

1）500千伏福山站～林诗岛终端站线路新建工程路径全长 15.5km，按单回路架设，共架设铁塔 40基（其中直线塔 12 基、耐张塔 28 基），拆除铁塔 2 基。线路沿线布设牵张场3 处，跨越施工场地4处，新建施工道路2.71km，道路宽度 4.5m（路面宽4.0m，两侧路肩各 0.25m），拓宽原有道路 1.05km，拓宽后道路宽度 4.5m（在原道路基础上拓宽路面2.0m，单侧路肩拓宽0.25m）。

2）林诗岛终端站～东莞村终端站1回500kV交流海缆及1 回 500kV 交流备用海缆线路长度为 38.1km。海缆施工区（海南侧）位于 500kV 林诗岛终端站本期扩建区域南侧，为水平定向钻施工场地，占地面积0.26hm2；海缆施工区（广东侧）位于500kV 东莞村终端站站区西侧，为水平定向钻施工场地，占地面积0.05hm2。

3）500 千伏东莞村终端站～徐闻开关站线路新建工程路径总长 21km，按两个单回路架设，两个单回路路径长度分别约为10.3km、10.7km，共架设铁塔63基（其中直线塔23基、耐张塔40基），拆除铁塔4基。线路沿线布设牵张场 8处，跨越施工场地6处，新建施工道路 4.78km，道路宽度共 4.5m（路面宽 4.0m，两侧路肩各 0.25m），拓宽原有道路3.47km，拓宽后道路宽度 4.5m（在原道路基础上拓宽路面2.0m，单侧路肩拓宽 0.25m）。

## （6）拆迁（移民）数量及安置方式

本工程不涉及规模性移民，共拆除砖混房、石房及土房面积 1870m2，工程拆迁工作已委托路径沿线地方政府相关部门负责，拆迁方式为现金补偿。本工程不将居民拆迁安置列入设计范围，本方案亦不涉及对拆迁范围内的房屋及人员安置进行水土保持设计。

## （7）专项设施改（迁）建

本工程专项设施改（迁）建包括迁改福徐甲线 0.69km、迁改福徐乙线 0.66km，新建和拆除塔基防治责任范围纳入线路工程，不再单独分区；500kV福山站改建土路200m，500kV徐闻开关站改建水泥路1380m，迁改均纳入本工程建设范围。

## （8）开工与完工时间

本工程计划2026年3月开工，2027年12月完工，建设总工期为22个月。

## （9）总投资与土建投资

由中国南方电网有限责任公司超高压输电公司出资建设，工程总投资255159万元，其中土建投资51031万元。

## （10）工程占地面积

本工程总占地面积 36.17hm<sup>2</sup>，其中永久占地 13.67hm<sup>2</sup>，临时占地 $2 2 . 5 0 \mathrm { h m } ^ { 2 }$ ；海南省占地 13.30hm<sup>2</sup>，广东省占地 22.87hm<sup>2</sup>。占地类型中水田 0.90hm<sup>2</sup>，水浇地 2.27hm<sup>2</sup>，旱地 2.56hm2，果园 9.74hm2，其他园地 1.29hm2，乔木林地 9.92hm2，灌木林地 1.88hm2，其他林地 1.27hm2，其他草地 1.04hm2，采矿用地 0.17hm2，公用设施用地 1.51hm2，农村道路 0.14hm<sup>2</sup>，坑塘水面 3.40hm<sup>2</sup>，空闲地 0.08hm<sup>2</sup>。

## （11）工程土石方挖填量

本工程挖填土石方总量为 42.11 万 $\mathrm { m } ^ { 3 }$ ，总挖方 10.88 万 $\mathrm { m } ^ { 3 }$ （其中表土剥离 3.09 万$\mathrm { m } ^ { 3 }$ ，基础开挖土石方 6.94 万 m3，钻渣 0.85 万 m3），总填方 31.23 万 $\mathrm { m } ^ { 3 }$ （其中表土回覆 3.09 万 m3，基础回填土石方 27.29 万 m3，钻渣 0.85 万 m3），借方 20.35 万 $\mathrm { m } ^ { 3 }$ （其中 500 千伏福山变电站扩建工程外借一般土方 6.19 万 $\mathrm { m } ^ { 3 }$ ，500 千伏徐闻开关站扩建工程外借一般土方5.32 万m<sup>3</sup>，500千伏东莞村终端站新建工程外借一般土方8.84万m<sup>3</sup>），无余方。500 千伏福山变电站扩建工程外借土方 6.19 万 m3，借方来源为海南裕东实业有限公司澄迈县福山镇美玉村建筑用玄武岩矿项目；500 千伏徐闻开关站扩建工程外借土方 5.32 万 m3 和 500千伏东莞村终端站新建工程外借土方 8.84 万m3 来源均为雷州市草罗岭采石有限公司广东省雷州市草罗岭矿区建筑、回填用玄武岩矿扩建项目。

## （12）取土场和弃渣场数量

本工程建设期不设置取土场及弃渣场。

## 1.1.2项目前期工作进展情况

2025年 1月，受中国南方电网有限责任公司超高压输电公司委托，本工程可行性研究工作由中国电力工程顾问集团中南电力设计院有限公司、中国能源建设集团广东省电力设计院有限公司共同承担完成。2025年4月28日～29日，南方电网能源发展研究院在广州市主持召开了海南－广东电力灵活互济工程可行性研究报告评审会议。2025年6月4日，取得《南网能源院关于海南－广东电力灵活互济工程可行性研究报告评审意见的报告》。2026年2 月5日，取得《国家发展改革委关于海南－广东电力灵活互济工程核准的批复》。

2025年 7月，中国电力工程顾问集团东北电力设计院有限公司中标本工程水土保持方案报告书编制工作。接受工作任务后，我单位成立了水土保持专题项目组，对工程设计资料进行全面分析研究，并于2025年10～11月进行了现场勘查，对项目沿线的自然环境、生态环境、水土流失及水土保持现状等进行了调查，同时征求了地方水行政主管部门的意见，收集了项目建设区所在地的相关水土保持现状和规划资料，针对设计方案与建设单位、主体设计单位进行了深入细致的沟通和研究，在水土流失预测的基础上，制定了本工程水土流失防治措施、水土保持监测方案以及投资估算，编制完成了《海南－广东电力灵活互济工程水土保持方案报告书》。

本工程的环境影响评价、防洪评价报告等专项报告已委托相关单位进行编制。

## 1.1.3 自然简况

500千伏福山变电站扩建工程位于海南省澄迈县福山镇，整体南高北低，地面高程在40.01～45.88m；500千伏林诗岛终端站扩建工程位于海南省澄迈县桥头镇，为滨海台地，地形平缓，地面高程在 22.00～26.00m；500千伏徐闻开关站扩建工程位于广东省湛江市徐闻县迈陈镇、城北乡，属低丘台地，地形相对较平缓，整体东南高，西北低，地面高程在29.00～35.00m；500千伏东莞村终端站新建工程位于广东省湛江市徐闻县迈陈镇，附属工程（站外电源设施）位于广东省湛江市徐闻县迈陈镇、城北乡境内，属海相台地地貌，场地地形总体较为平整，地面高程在0.90～1.10m；500 千伏福山站～林诗岛终端站线路新建工程途经海南省澄迈县福山镇、桥头镇，临高县博厚镇，地形以微丘平原地貌为主，地形起伏不大，地势开阔；500千伏东莞村终端站～徐闻开关站线路新建工程途经广东省湛江市徐闻县迈陈镇、城北乡，主要为微丘平原地貌，地形起伏不大。

本工程所经区域属热带季风气候，季风影响大，光照充足，高温多雨，雨季为每年的5～9月。项目区多年平均降水量1395～1774mm，年平均蒸发量 1400～1434mm，年平均风速 1.6～2.8m/s，≥10℃积温为 $7 0 0 0 \sim 9 0 0 0 ^ { \circ } \mathrm { C }$ ，无霜期均为365天，年平均相对湿度均为85.0%。工程沿线以红壤土为主，植被类型属于热带常绿阔叶林，沿线林草覆盖率约为 76%～81%。

根据《全国水土保持规划》及各省（市）水土保持规划，项目为南方红壤区。根据《土壤侵蚀分类分级标准》，本项目容许土壤流失量为 $5 0 0 \mathrm { t } / \ ( \mathrm { k m } ^ { 2 } { \cdot } \mathrm { a } )$ ）。沿线以水力侵蚀为主，侵蚀形式主要为面蚀、沟蚀。土壤侵蚀强度以微度侵蚀为主。侵蚀模数背景值海南省澄迈县 $2 3 1 \sim 5 8 6 \mathrm { t } / \mathrm { ~ ( ~ k m } ^ { 2 } { \cdot } \mathrm { a } \mathrm { ) }$ 、临高县 $1 4 6 \sim 5 0 9 \mathrm { t / \Omega ( \ k m ^ { 2 } { \cdot } a ) }$ ，广东省湛江市徐闻县 $1 6 8 \sim 6 8 9 ~ \mathrm { t / ~ ( ~ k m ^ { 2 } { \cdot } a ) }$ C

本工程涉及 1个省级水土流失重点预防区：海南省水土流失重点预防区；1个县级水土流失重点预防区：徐闻县水土流失重点预防区。本工程涉及河道管理范围，跨越河道方式均为一档跨越，不在河道管理范围内立塔且不在河道管理范围内堆土，防洪评价报告已委托相关单位进行编制，施工前取得洪评批复。本工程不涉及国家级水土流失重点预防区和重点治理区，不涉及饮用水水源保护区、水功能一级区的保护区和保留区、自然保护区、世界文化和自然遗产地、风景名胜区、地质公园、森林公园、重要湿地、生态红线等水土保持敏感区。

## 1.2编制依据

## 1.2.1 法律法规

（1）《中华人民共和国水土保持法》（1991年6月29日第七届全国人民代表大会常务委员会第二十次会议通过，2010年12月25日第十一届全国人民代表大会常务委员会第十八次会议修订，2011年3月1日施行）；

（2）《海南省实施〈中华人民共和国水土保持法〉办法》（海南省二届人大常委会第二十九次会议通过，2002年 11月1日起施行，2015 年7月31 日第十六次会议修订，自2015 年9月1日起施行，2017年11月30日第三十三次会议修正）；

（3）《广东省水土保持条例》（广东省人民代表大会常务委员会，2016年9月 29

日发布，2017年 1月1日起施行）。

## 1.2.2部委规章及规范性文件

（1）《生产建设项目水土保持方案管理办法》（2023 年 1月 17 日水利部令第 53号发布）；

（2）《水利部办公厅关于印发〈生产建设项目水土保持设施自主验收规程（试行）的通知》（办水保〔2018〕133号）；

（3）《水利部关于加强事中事后监管规范生产建设项目水土保持设施自主验收的通知》（水保〔2017〕365 号，2017 年 11 月 13 日）；

（4）《水利部办公厅关于印发〈生产建设项目水土保持技术文件编写和印制格式规定（试行）〉的通知》（办水保〔2018〕135号）；

（5）《水利部办公厅关于印发生产建设项目水土保持监督管理办法的通知》（办水保〔2019〕172 号）；

（6）《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保〔2019〕160 号）；

（7）《水利部办公厅关于实施生产建设项目水土保持信用监管“两单”制度的通知》（办水保〔2020〕157号）；

（8）《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161 号）；

（9）《水利部办公厅关于印发生产建设项目水土保持问题分类和责任追究标准的通知》（办水保函〔2020〕564号）；

（10）《关于加强新时代水土保持工作的意见》（中共中央办公厅、国务院办公厅，2023 年 1 月 3 日）；

（11）《水利部办公厅关于进一步加强部批项目水土保持监管工作的通知》（办水保〔2024〕57 号）；

（12）《水利部办公厅关于印发生产建设项目水土保持方案审查要点的通知》（办水保〔2023〕177 号）；

（13）《水利部办公厅关于做好国家级水土流失重点预防重点治理区落地上图成果应用的通知》（办水保〔2025〕170号）；

（14）《广东省水利厅关于进一步加强生产建设项目水土保持监测工作的通知》（粤水水保函〔2023〕1943号）；

（15）《广东省水利厅关于划分省级水土流失重点预防区和重点治理区的公告》（广东省水利厅水保处，2015年10月13日）；

（16）《海南省水务厅关于省级水土流失重点预防区和重点治理区划定的公告》（琼府办函〔2017〕375号）；

（17）《海南省水务厅关于做好生产建设项目水土保持方案管理工作有关衔接的通知》（琼水保移〔2023〕50号）。

## 1.2.3 技术标准

（1）《生产建设项目水土保持技术标准》（GB 50433-2018）；

（2）《生产建设项目水土流失防治标准》（GB/T50434-2018）；

（3）《水土保持工程设计规范》（GB 51018-2014）；

（4）《水土保持工程调查与勘测标准》（GB/T51297-2018）；

（5）《造林技术规程》（GB/T 15776-2023）；

（6）《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）；

（7）《土地利用现状分类》（GB/T 21010-2017）；

（8）《表土剥离及其再利用技术要求》（GB/T45107-2024）；

（9）《防洪标准》（GB 50201-2014）；

（10）《土壤侵蚀分类分级标准》（SL190-2007）；

（11）《水利水电工程制图标准水土保持图》（SL73.6-2015）；

（12）《生产建设项目土壤流失量测算导则》（SL773-2018）；

（13）《水土保持监理规范》（SL/T523-2024）；

（14）《水土保持工程质量验收与评价规范》（SL/T 336-2025）；

（15）《生产建设项目水土保持设施验收技术规程》（GB/T22490-2025）；

（16）《输变电项目水土保持技术规范》（SL640-2013）；

（17）其他有关的设计规范及技术标准。

## 1.2.4 技术资料

（1）《海南－广东电力灵活互济工程可行性研究报告》包括：第一卷总论、第三卷海上部分、第四卷陆上部分、第五卷投资估算、第六卷专题报告；

（2）《全国水土保持规划》（2015—2030 年）（中华人民共和国水利部，2015年12月）；

（3）《海南省水土保持规划》（2016—2030年）（海南省水务厅，2017年9月）；

（4）《广东省水土保持规划》（2016—2030年）（广东省水利厅，2017年1月）；

（5）《湛江市水土保持规划》（2018—2030 年）（湛江市水务局，2018年 12月）；

（6）《澄迈县水土保持规划》（2010—2030 年）（澄迈县水务局，2013年 12月）；

（7）《临高县水土保持规划》（2010—2030 年）（临高县水务局，2013年 12月）；

（8）《徐闻县水土保持规划》（2023—2032年）（徐闻县水务局，2024年3月）；

（9）《海南省水土保持公报》（2024年）（海南省水务厅，2025 年11月）；

（10）《广东省水土保持公报》（2024 年）（广东省水利厅，2025年10月）。

## 1.3设计水平年

本工程计划 2026年3月开工，2027年12月完工，总工期22 个月。根据《生产建设项目水土保持技术标准》（GB 50433-2018）有关规定，水土保持方案设计水平年应为主体工程完工水土保持措施实施及发挥效益的当年或后一年，根据本工程工期安排，结合项目所在地实际情况，本方案设计水平年确定为工程完工下一年，即为2028年。

## 1.4水土流失防治责任范围

本工程水土流失防治责任范围面积共36.17hm<sup>2</sup>，其中永久占地面积13.67hm<sup>2</sup>，临时占地面积 22.50hm2，详见表 1.4-1。按行政区划统计海南省 13.30hm2、广东省 22.87hm2，详见附表1。

表1.4-1 本工程水土流失防治责任范围表 单位：hm2
<table><tr><td rowspan=2 colspan=1>一级分区</td><td rowspan=2 colspan=1>二级分区</td><td rowspan=2 colspan=1>三级分区</td><td rowspan=1 colspan=3>防治责任范围</td></tr><tr><td rowspan=1 colspan=1>永久占地</td><td rowspan=1 colspan=1>临时占地</td><td rowspan=1 colspan=1>合计</td></tr><tr><td rowspan=18 colspan=1>变电工程区</td><td rowspan=4 colspan=1>500千伏福山变电站扩建工程区</td><td rowspan=1 colspan=1>扩建区</td><td rowspan=1 colspan=1>2.00</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.00</td></tr><tr><td rowspan=1 colspan=1>还建道路区</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.07</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.35</td><td rowspan=1 colspan=1>0.35</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>2.07</td><td rowspan=1 colspan=1>0.35</td><td rowspan=1 colspan=1>2.42</td></tr><tr><td rowspan=3 colspan=1>500千伏林诗岛终端站扩建工程区</td><td rowspan=1 colspan=1>扩建区</td><td rowspan=1 colspan=1>2.49</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.49</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.39</td><td rowspan=1 colspan=1>0.39</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>2.49</td><td rowspan=1 colspan=1>0.39</td><td rowspan=1 colspan=1>2.88</td></tr><tr><td rowspan=4 colspan=1>500千伏徐闻开关站扩建工程区</td><td rowspan=1 colspan=1>扩建区</td><td rowspan=1 colspan=1>2.80</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.80</td></tr><tr><td rowspan=1 colspan=1>还建道路区</td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.45</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.98</td><td rowspan=1 colspan=1>0.98</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>3.25</td><td rowspan=1 colspan=1>0.98</td><td rowspan=1 colspan=1>4.23</td></tr><tr><td rowspan=6 colspan=1>500千伏东莞村终端站新建工程区</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>1.29</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.29</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>0.49</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.49</td></tr><tr><td rowspan=1 colspan=1>供水工程区</td><td rowspan=1 colspan=1>0.001</td><td rowspan=1 colspan=1>1.22</td><td rowspan=1 colspan=1>1.22</td></tr><tr><td rowspan=1 colspan=1>站外电源设施区</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0.83</td><td rowspan=1 colspan=1>0.88</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>0.50</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>1.83</td><td rowspan=1 colspan=1>2.55</td><td rowspan=1 colspan=1>4.38</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>9.64</td><td rowspan=1 colspan=1>4.27</td><td rowspan=1 colspan=1>13.91</td></tr><tr><td rowspan=14 colspan=1>线路工程区</td><td rowspan=5 colspan=1>500千伏福山站~林诗岛终端站线路新建工程区</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>1.45</td><td rowspan=1 colspan=1>3.68</td><td rowspan=1 colspan=1>5.13</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.02</td><td rowspan=1 colspan=1>1.02</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.16</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.43</td><td rowspan=1 colspan=1>1.43</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>1.45</td><td rowspan=1 colspan=1>6.29</td><td rowspan=1 colspan=1>7.74</td></tr><tr><td rowspan=3 colspan=1>500千伏海缆线路新建工程区</td><td rowspan=1 colspan=1>海缆施工区（海南侧）</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.26</td></tr><tr><td rowspan=1 colspan=1>海缆施工区（广东侧）</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.05</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1>0.31</td></tr><tr><td rowspan=5 colspan=1>500千伏东莞村终端站~徐闻开关站线路新建工程区</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>2.44</td><td rowspan=1 colspan=1>6.09</td><td rowspan=1 colspan=1>8.53</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.60</td><td rowspan=1 colspan=1>2.60</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0.24</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.84</td><td rowspan=1 colspan=1>2.84</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>2.44</td><td rowspan=1 colspan=1>11.77</td><td rowspan=1 colspan=1>14.21</td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>4.03</td><td rowspan=1 colspan=1>18.23</td><td rowspan=1 colspan=1>22.26</td></tr><tr><td rowspan=1 colspan=3>总计</td><td rowspan=1 colspan=1>13.67</td><td rowspan=1 colspan=1>22.50</td><td rowspan=1 colspan=1>36.17</td></tr></table>

## 1.5水土流失防治目标

## 1.5.1执行标准等级

依据《水利部办公厅关于做好国家级水土流失重点预防区和重点防治区落地上图成果应用的通知》（办水保〔2025〕170 号），通过全国水土保持信息管理系统查询，本项目所在区域不涉及国家级水土流失重点预防区和重点治理区。

本工程无法避让海南省水土流失重点预防区、徐闻县水土流失重点预防区。根据《生产建设项目水土流失防治标准》（GB/T 50434-2018）的规定，本工程执行南方红壤区一级标准，详见表1.5-1。

表1.5-1 本工程执行水土流失防治标准等级表
<table><tr><td rowspan=1 colspan=1>行政区划</td><td rowspan=1 colspan=1>国家级重点防治区</td><td rowspan=1 colspan=1>省级重点防治区</td><td rowspan=1 colspan=1>市级重点防治区</td><td rowspan=1 colspan=1>县级重点防治区</td><td rowspan=1 colspan=1>水土保持区划</td><td rowspan=1 colspan=1>执行标准</td></tr><tr><td rowspan=1 colspan=1>海南省澄迈县、临高县</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>海南省水土流失重点预防区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>/</td><td rowspan=2 colspan=1>南方红壤区</td><td rowspan=2 colspan=1>南方红壤区一级</td></tr><tr><td rowspan=1 colspan=1>广东省湛江市徐闻县</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>徐闻县水土流失重点预防区</td></tr></table>

## 1.5.2 防治目标

## （1）基本目标

1）项目建设范围内的新增水土流失应得到有效控制，原有水土流失得到治理；

2）水土保持设施应安全有效；

3）水土资源、林草植被应得到最大限度的保护与恢复；

4）水土流失治理度、土壤流失控制比、渣土防护率、表土保护率、林草植被恢复率、林草覆盖率六项指标应符合现行国家标准《生产建设项目水土流失防治标准》（GB/T50434-2018）的规定。

## （2）防治标准

依据《生产建设项目水土流失防治标准》（GB/T 50434-2018），项目沿线各省市县执行南方红壤区一级标准，鉴于无法避让的省级和县级水土流失重点预防区，林草覆盖率均提高2个百分点；沿线水土流失以微度水力侵蚀为主的，土壤流失控制比调高为1.1；其余各项指标维持南方红壤区一级标准目标值不变。

具体为：水土流失治理度 98%，土壤流失控制比 1.1，渣土防护率 97%，表土保护率92%，林草植被恢复率98%，林草覆盖率27%。

防治目标调整过程详见表1.5-2。

表 1.5-2 本工程水土流失防治标准等级及防治目标表
<table><tr><td rowspan=2 colspan=1>行政区划</td><td rowspan=2 colspan=1>防治标准等级</td><td rowspan=2 colspan=1>防治指标</td><td rowspan=2 colspan=1>施工期</td><td rowspan=1 colspan=4>设计水平年</td></tr><tr><td rowspan=1 colspan=1>标准规定</td><td rowspan=1 colspan=1>按土壤侵蚀无强度修正</td><td rowspan=1 colspan=1>法避让水土流失重点防治区修正</td><td rowspan=1 colspan=1>采用标准</td></tr><tr><td rowspan=6 colspan=1>海南省澄迈县、临高县，广东省湛江市徐闻县</td><td rowspan=6 colspan=1>一级</td><td rowspan=1 colspan=1>水土流失治理度（%）</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>98</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>98</td></tr><tr><td rowspan=1 colspan=1>土壤流失控制比</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>0.90</td><td rowspan=1 colspan=1>+0.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.1</td></tr><tr><td rowspan=1 colspan=1>渣土防护率（%）</td><td rowspan=1 colspan=1>95</td><td rowspan=1 colspan=1>97</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>97</td></tr><tr><td rowspan=1 colspan=1>表土保护率（%）</td><td rowspan=1 colspan=1>92</td><td rowspan=1 colspan=1>92</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>92</td></tr><tr><td rowspan=1 colspan=1>林草植被恢复率（%）</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>98</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>98</td></tr><tr><td rowspan=1 colspan=1>林草覆盖率（%）</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>25</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>+2</td><td rowspan=1 colspan=1>27</td></tr></table>

## 1.6项目水土保持评价结论

## 1.6.1主体工程选址（线）评价

通过与《中华人民共和国水土保持法》《广东省水土保持条例》《海南省实施〈中华人民共和国水土保持法〉办法》以及《生产建设项目水土保持技术标准》（GB50433-2018）相关规定进行相符性分析，主体工程选址（线）未涉及崩塌和滑坡危险区、易引起严重水土流失和生态恶化地区，不涉及河流两岸、湖泊和水库周边的植物保护带，不占用全国水土保持监测网络中的水土保持监测站点、重点试验区及国家确定的水土保持长期定位观测站，但无法避让水土流失重点预防区，存在水土保持制约性因素，主体设计建设方案已按《生产建设项目水土保持技术标准》（GB 50433-2018）中的 3.2.2的第4条规定优化建设方案，减少地表扰动面积，优化施工工艺，提高林草覆盖率，本方案对涉及水土流失重点预防区内的植物措施增加草籽撒播密度和乔灌木栽植密度，提高排水工程等级，符合相关规定。

主体工程选（址）线存在制约性因素，本方案通过提高防治标准指标值及敏感区水保措施防护，加强预防保护，优化施工工艺，尽量减少地表扰动和植被损坏范围，同时采取科学可行的水土流失防治措施，可满足水土保持要求，工程建设可行。

## 1.6.2建设方案与布局评价

本项目终端站新建工程和变电站、开关站、终端站扩建工程符合《电力工程项目建设用地指标》（建标〔2010〕78号）指标要求。本工程新建站和扩建站及周边地形平缓，主体设计在充分考虑周边地形条件的基础上，统筹对站区、进站道路区及施工生产生活区等竖向布置进行优化，对站址土石方量采用网格法进行计算后确定，细化土石方量计算过程，最大程度减小了新建站和扩建站建设产生的挖填方量，尽量减少站区或扩建区的外借土方量。根据技术评审与现场踏勘时提出的优化意见，并结合主体设计提出的优化方案，500 千伏东莞村终端站新建工程采取淤泥就地固化处理的施工工艺，避免了淤泥的开挖和外弃，减少外弃淤泥量 4.07万m<sup>3</sup>，同时减少外借一般土方量4.07万m<sup>3</sup>；500千伏徐闻开关站扩建工程采取分区域降低场地标高，减少外借一般土方量 1.38 万m3。本工程经评审优化后共减少外借一般土方量 5.45万 m<sup>3</sup>，达到了土石方资源化、减量化的目的。对于站区建设必需的外借方，已与其他工程签订了综合利用协议。外借方助力其他生产建设项目实现了余土资源化利用，符合水土保持要求。本工程不设置取土场和弃渣场，剥离的表土回填用于植被恢复或复耕。线路工程各防治分区的土石方就地平衡，施工结束后部分塔基基础土方平摊于塔基永久占地范围内，经过林区采用加高铁塔跨越，并采用无人机放线等先进施工架线工艺，减少林区破坏，施工道路尽量充分利用现有道路，尽量减少地表扰动和植被破坏，对无法避让水土流失重点预防区，建设方案落实主体工程设计要求和本方案补充相应水土流失防治要求后，满足水土保持要求。

本工程占地类型以乔木林地、果园、旱地为主。主体考虑的新建站、扩建站、输电线路永久占地符合工程实际建设需要，不存在多占用土地的情况。新建站、扩建站工程占地以永久占地为主，占地相对集中，工程建成后四周均有围墙防护，部分空地有绿化区域，对四周的生态环境影响很小；输电线路工程以临时占地为主，占地较为分散，临时占地完全满足施工阶段各项目建设区的施工用地需要，不存在多占和集中大量占用土地的情况，对生态环境的影响仅限于施工期，并且影响较小。

根据主体工程特点，本工程施工方案以尽量减少扰动面积、尽量减少生产力较高的耕地占用、尽量减少拆迁为原则。施工时合理安排工序，采用机械和人工配合进行，工程基础开挖、放线、牵张、架线等过程中都将采用有利于水土保持的施工工艺，符合水土保持要求。

工程主体设计对新建站、扩建站设置雨水排水管线、钢筋混凝土截排水沟、钢筋混凝土过水涵管、综合护坡、碎石覆盖、站区绿化、铺植草皮护坡措施；线路工程塔基布设泥浆沉淀池、路基箱铺设措施，以上措施具有水土保持功能，纳入水保措施体系中，同时本方案补充完善施工前的表土剥离措施，施工期间及施工结束后各防治分区的表土回覆、临时限界、挡护、苫盖、铺垫、排水、沉沙、临时绿化、全面整地、植被恢复、幼林抚育等措施，上述措施具有水土保持功能，可有效减少水土流失。

为更好地防治施工中产生的水土流失。本方案针对不同扰动类型，采取表土剥离及临时铺垫防护措施，施工结束后回填（铺）利用，为后期迹地恢复利用创造先行条件。通过从水土保持角度对主体工程选址（线）、建设方案、工程占地、土石方平衡、施工组织、施工方法及工艺、施工时序等方面分析评价，本工程在优化施工工艺、提高防治标准指标值、采取各项水土保持措施后，水土流失防治效果可达到水土保持要求，项目建设是可行的。

## 1.7水土流失预测结果

通过预测，本工程施工期及自然恢复期土壤流失总量 4299t，原地貌土壤流失量413t，新增土壤流失量 3886t。根据预测结果，水土流失防治和监测重点区域为 500 千伏福山变电站扩建工程区、500 千伏林诗岛终端站扩建工程区、500 千伏徐闻开关站扩建工程区、500 千伏东莞村终端站新建工程区、线路工程塔基及塔基施工区等。

本工程水土流失危害主要表现为影响生态环境，加剧水土流失、降低土地生产力以及影响农业生产效益。新建站和扩建站土建施工及输电线路塔基基础施工是本工程土壤流失量较大的时段，加强主体工程施工进度的紧凑安排，尽量避免大风和暴雨天气施工，可以有效地缩短强水土流失时段。根据线路工程塔基施工特点，可考虑对单基塔施工结束后的全面整地和植被恢复措施分时段开展。本工程防治措施应从边坡防护、截排水设施、临时拦挡等几个主要方面入手，并与必要的植物措施相结合，最大程度地减缓新增水土流失的发生。

## 1.8水土保持措施布设成果

## 1.8.1水土流失防治分区

结合本工程水土流失特点及后续管护的需求，本工程水土流失防治分区按照工程特点分为2 个一级分区，即变电工程区和线路工程区。

二级分区按照工程组成，变电工程区分为 4个区，即①500 千伏福山变电站扩建工程区、②500 千伏林诗岛终端站扩建工程区、③500千伏徐闻开关站扩建工程区、④500千伏东莞村终端站新建工程区；线路工程区划分为 3个区，即①500千伏福山站～林诗岛终端站线路新建工程区、②500千伏海缆线路新建工程区、③500 千伏东莞村终端站～徐闻开关站线路新建工程区。

三级分区按照工程布局和施工扰动特点分区，500千伏福山变电站扩建工程区划分为3个区，即①扩建区、②还建道路区、③施工生产生活区；500 千伏林诗岛终端站扩建工程区划分为 2个区，即①扩建区、②施工生产生活区；500 千伏徐闻开关站扩建工程区划分为 3 个区，即①扩建区、②还建道路区、③施工生产生活区；500千伏东莞村终端站新建工程区划分为5个区，即①站区、②进站道路区、③供水工程区、④站外电源设施区、⑤施工生产生活区；500千伏福山站～林诗岛终端站线路新建工程区分为 4个区，即①塔基及塔基施工区、②牵张场地区、③跨越施工场地区、④施工道路区；500千伏海缆线路新建工程区分为2个区：①海缆施工区（海南侧）、②海缆施工区（广东侧）；500 千伏东莞村终端站～徐闻开关站线路新建工程区分为 4 个区，即①塔基及塔基施工区、②牵张场地区、③跨越施工场地区、④施工道路区。

## 1.8.2水土保持措施总体布局

根据本工程建设过程中各地貌地形单元水土流失的特点、危害程度以及水土流失防治目标，在对主体工程中具有水土保持功能的防护措施的基础上，结合工程的特点和已有的防治措施，对工程进行水土流失防治分区，合理、全面、系统的规划，提出各种工程地貌地形单元新增的一些水土保持措施，使之形成一个完整的水土流失防治体系。水土流失防治措施总体布局如下：

## 1.8.2.1 变电工程区

## 1、500 千伏福山变电站扩建工程区

## ①扩建区

施工前剥离表土，部分集中堆放于站内临时堆土区，其余沿扩建区域北侧边坡处临时零散堆放。施工过程中表土四周设置编织袋装土拦挡、临时排水沟、临时沉沙池，考虑堆存时间较长表土采取临时绿化、无纺布苫盖。基槽余土考虑堆存时间较短采取彩条布苫盖。边坡设置综合护坡，布设钢筋混凝土排水沟。施工后期站内布设雨水排水管线，配电装置区进行碎石覆盖，远期高抗预留区域进行站区绿化，边坡及征地红线间铺植草皮护坡，施工结束后进行表土回覆、全面整地后铺植草皮。

## ——主体已有

工程措施：雨水排水管线 600m，钢筋混凝土排水沟 415m，综合护坡 7600m2，碎石覆盖 6568m2；

植物措施：站区绿化0.12hm<sup>2</sup>，铺植草皮护坡 0.13hm<sup>2</sup>。

## ——方案新增

工程措施：表土剥离1.87hm2，表土回覆0.34 万m3，全面整地（植被恢复）1.01hm2；临时措施：编织袋装土拦挡39m3，临时绿化0.17hm2、草籽量 16.3kg，无纺布苫盖2006m2，彩条布苫盖2372m2，临时排水沟143m，临时沉沙池1 座。

## ②还建道路区

施工前剥离表土，集中堆放于站内临时堆土区域，施工后期对还建道路区进行素土

夯实。

## ——方案新增

工程措施：表土剥离0.07hm2，素土夯实700m2。

## ③施工生产生活区

施工前剥离表土并集中堆放至站内临时堆土区域，施工过程中施工场地四周设置临时排水沟、临时沉沙池。施工结束后进行表土回覆、全面整地，临时占用草地区域撒播草籽，临时占用林地区域采取栽植乔木和撒播草籽相结合方式恢复植被。

## ——方案新增

工程措施：表土剥离0.35hm<sup>2</sup>，表土回覆0.07 万m<sup>3</sup>，全面整地（植被恢复）0.35hm<sup>2</sup>；

植物措施：撒播草籽0.35hm<sup>2</sup>、草籽量33.6kg，栽植乔木360 株，幼林抚育0.30hm<sup>2</sup>；

临时措施：临时排水沟314m，临时沉沙池2座。

## 2、500 千伏林诗岛终端站扩建工程区

## ①扩建区

施工前剥离表土，部分集中堆放于站内临时堆土区，其余沿扩建区域南侧边坡处临时零散堆放。施工过程中表土四周设置编织袋装土拦挡、临时排水沟、临时沉沙池，考虑堆存时间较长表土采取临时绿化、无纺布苫盖。基槽余土考虑堆存时间较短采取彩条布苫盖。边坡设置综合护坡，布设钢筋混凝土排水沟。施工后期站内布设雨水排水管线，配电装置区进行碎石覆盖、站区绿化，边坡及征地红线间铺植草皮护坡，施工结束后进行表土回覆、全面整地后铺植草皮。

## ——主体已有

工程措施：雨水排水管线 900m，钢筋混凝土排水沟 800m，碎石覆盖 1890m<sup>2</sup>，综合护坡 1000m2；

植物措施：站区绿化0.77hm2，铺植草皮护坡 0.04hm2。

## ——方案新增

工程措施：表土剥离2.48hm<sup>2</sup>，表土回覆0.64 万m<sup>3</sup>，全面整地（植被恢复）0.91hm<sup>2</sup>；

临时措施：编织袋装土拦挡51m3，临时绿化0.27hm2、草籽量 25.9kg，无纺布苫盖3256m2，彩条布苫盖3382m2，临时排水沟187m，临时沉沙池1 座。

## ②施工生产生活区

施工前剥离表土并集中堆放至站内临时堆土区域，施工过程中施工场地四周设置临时排水沟、临时沉沙池。施工结束后进行表土回覆、全面整地。

## ——方案新增

工程措施：表土剥离 0.39hm<sup>2</sup>，表土回覆0.10 万m<sup>3</sup>，全面整地（园地恢复）0.39hm<sup>2</sup>；

临时措施：临时排水沟365m，临时沉沙池1座。

## 3、500 千伏徐闻开关站扩建工程区

## ①扩建区

施工前剥离表土，部分集中堆放于站内临时堆土区，其余沿扩建区域北侧边坡处临时零散堆放。施工过程中表土四周设置编织袋装土拦挡、临时排水沟、临时沉沙池，考虑堆存时间较长表土采取临时绿化、无纺布苫盖。基槽余土考虑堆存时间较短采取彩条布苫盖。边坡设置综合护坡，布设钢筋混凝土排水沟。施工后期站内布设雨水排水管线、站区绿化，边坡及征地红线间铺植草皮护坡，施工结束后进行表土回覆、全面整地后铺植草皮。

## ——主体已有

工程措施：雨水排水管线1400m，钢筋混凝土排水沟684m，综合护坡1940m<sup>2</sup>；

植物措施：站区绿化1.58hm2，铺植草皮护坡 0.03hm2。

## ——方案新增

工程措施：表土剥离2.37hm2，表土回覆0.49 万m3，全面整地（植被恢复）1.80hm2；

临时措施：编织袋装土拦挡54m3，临时绿化0.30hm2、草籽量 28.8kg，无纺布苫盖3570m2，彩条布苫盖4259m2，临时排水沟197m，临时沉沙池1 座。

## ②还建道路区

施工前剥离表土并集中堆放于站内临时堆土区。施工过程中对边坡裸露区域进行无纺布苫盖。边坡设置综合护坡，布设钢筋混凝土排水沟、钢筋混凝土过水涵管。施工结束后进行表土回覆、全面整地后铺植草皮。

## ——主体已有

工程措施：综合护坡1680m<sup>2</sup>，钢筋混凝土排水沟188m，钢筋混凝土过水涵管32m。

## ——方案新增

工程措施：表土剥离0.39hm2，表土回覆0.08 万m3，全面整地（植被恢复）0.17hm2；

临时措施：无纺布苫盖1680m2。

## ③施工生产生活区

施工前剥离表土并集中堆放至站内临时堆土区域，施工过程中施工场地四周设置临时排水沟、临时沉沙池。施工结束后进行表土回覆、全面整地。

## ——方案新增

工程措施：表土剥离0.98hm<sup>2</sup>，表土回覆0.26 万m<sup>3</sup>，全面整地（耕地恢复）0.19hm<sup>2</sup>，全面整地（园地恢复）0.79hm2；

临时措施：临时排水沟461m，临时沉沙池1座。

## 4、500 千伏东莞村终端站新建工程区

## ①站区

施工过程中基槽余土考虑堆存时间较短采取彩条布苫盖，站外边坡设置综合护坡，布设钢筋混凝土排水沟。施工后期站内布设雨水排水管线，站区绿化，施工结束后进行全面整地后铺植草皮。

## ——主体已有

工程措施：雨水排水管线620m，钢筋混凝土排水沟580m，综合护坡2000m2；

植物措施：站区绿化0.28hm2。

## ——方案新增

工程措施：全面整地（植被恢复）0.28hm2；

临时措施：彩条布苫盖2326m<sup>2</sup>。

## ②进站道路区

施工过程中边坡设置综合护坡，布设钢筋混凝土截排水沟。施工后期对绿化区域进行全面整地后铺植草皮。

## ——主体已有

工程措施：综合护坡1967m<sup>2</sup>，钢筋混凝土截水沟420m，钢筋混凝土排水沟420m。

## ——方案新增

工程措施：全面整地（植被恢复）0.20hm2。

## ③供水工程区

施工前对开挖区域剥离表土，开挖其他土石方堆放于供排水管线一侧，临时堆土底部采取彩条布铺垫、表面采取彩条布苫盖的方式进行防护，表土全部装入编织袋于临时堆土两侧拦挡。施工结束后对临时占地区域进行表土回覆、全面整地。

## ——方案新增

工程措施：表土剥离0.19hm2，表土回覆0.06 万m3，全面整地（耕地恢复）0.41hm2，全面整地（园地恢复）0.40hm2，全面整地（园地恢复）0.01hm2；

临时措施：编织袋装土拦挡810m<sup>3</sup>，彩条布苫盖5991m<sup>2</sup>，彩条布铺垫4500m<sup>2</sup>。

## ④站外电源设施区

施工前对永久占地区域及可剥离表土区域剥离表土并集中堆放。施工结束后对临时占地区域进行表土回覆、全面整地，临时占用草地区域采取撒播草籽方式恢复植被；临时占用林地区域采取栽植灌木和撒播草籽相结合方式恢复植被。

## ——方案新增

工程措施：表土剥离0.05hm2，表土回覆0.02 万m3，全面整地（植被恢复）0.08hm2，全面整地（耕地恢复）0.75hm2；

植物措施：撒播草籽0.08hm2、草籽量7.7kg，栽植灌木144 株，幼林抚育0.08hm2。

## ⑤施工生产生活区

施工过程中施工场地四周设置临时排水沟、临时沉沙池。

## ——方案新增

临时措施：临时排水沟302m，临时沉沙池1座。

## 1.8.2.2 线路工程区

1、500 千伏福山站～林诗岛终端站线路新建工程区

## ①塔基及塔基施工区

施工前对开挖扰动区域进行剥离表土。施工期在塔基施工区设临时堆土，用于堆放剥离的表土及开挖的基础土方，对临时堆土压占及其他轻微扰动区域采取铺设彩条布、堆土外侧设编织袋拦挡、彩条布苫盖，有一定坡度的塔基增设临时排水沉沙、挡渣等临时措施，灌注桩基础施工过程中在塔基施工场地范围内设泥浆沉淀池。施工结束后进行回覆表土、全面整地，临时占用耕地及园地区域交还复耕，临时占用草地区域采用撒播草籽的方式恢复植被，临时占用林地区域采用撒播草籽和栽植灌木相结合的方式恢复植被。

## ——主体已有

临时措施：泥浆沉淀池40座。

## ——方案新增

工程措施：表土剥离1.69hm2，表土回覆0.42 万m3，全面整地（植被恢复）2.38hm2，全面整地（园地恢复）2.73hm2；

植物措施：撒播草籽 2.38hm2、草籽量 228.5kg，栽植灌木 1530 株，幼林抚育 0.85hm2；

临时措施：编织袋装土拦挡 $1 5 0 \mathrm m ^ { 3 }$ ，彩条布铺垫 $4 2 4 0 \mathrm { m } ^ { 2 }$ ，彩条布苫盖 $8 0 0 0 \mathrm { m } ^ { 2 }$ ，临时排水沟160m，临时沉沙池4座。

## ②牵张场地区

施工中对牵引机、张力机占压地表区域采取铺设钢板，对其他区域采取铺设彩条布等临时防护措施。施工结束后进行全面整地，临时占用耕地及园地区域交还复耕，临时占用草地区域采用撒播草籽的方式恢复植被，临时占用林地区域采用撒播草籽和栽植灌木相结合的方式恢复植被。

## ——方案新增

工程措施：全面整地（植被恢复）0.27hm2，全面整地（园地恢复）0.75hm2；

植物措施：撒播草籽0.27hm2、草籽量25.9kg，栽植灌木486 株，幼林抚育0.27hm2；

临时措施：彩条布铺垫10560m<sup>2</sup>，钢板铺设600m<sup>2</sup>。

## ③跨越施工场地区

施工结束后进行全面整地，临时占用耕地及园地区域交还复耕，临时占用草地区域采用撒播草籽的方式恢复植被，临时占用林地区域采用撒播草籽和栽植灌木相结合的方式恢复植被。

## ——方案新增

工程措施：全面整地（植被恢复）0.04hm<sup>2</sup>，全面整地（园地恢复）0.12hm<sup>2</sup>；

植物措施：撒播草籽0.04hm2、草籽量3.8kg，栽植灌木72株，幼林抚育0.04hm2。

## ④施工道路区

施工中对占用水田和地基承载力较弱区域采取铺设路基箱等临时措施。施工结束后进行全面整地，临时占用耕地及园地区域交还复耕，临时占用草地区域采用撒播草籽的方式恢复植被，临时占用林地区域采用撒播草籽和栽植乔（灌）木相结合的方式恢复植被。

## ——主体已有

临时措施：路基箱铺设1708m2。

## ——方案新增

工程措施：全面整地（植被恢复）0.32hm<sup>2</sup>，全面整地（园地恢复）1.11hm<sup>2</sup>；

植物措施：撒播草籽0.32hm2、草籽量30.7kg，栽植灌木126株，栽植乔木 300 株，幼林抚育 0.32hm2。

## 2、500 千伏海缆线路新建工程区

## ①海缆施工区（海南侧）

施工前剥离表土，集中堆放于站内临时堆土区域。施工期间布设泥浆收集池、彩条

布铺垫，施工后期进行表土回覆、全面整地。

## ——主体已有

临时措施：泥浆收集池1 座。

## ——方案新增

工程措施：表土剥离 0.26hm2，表土回覆0.04 万m3，全面整地（园地恢复）0.13hm2；

临时措施：彩条布铺垫900m2。

## ②海缆施工区（广东侧）

施工过程中布设泥浆收集池、彩条布铺垫。施工结束后进行土地平整。

## ——主体已有

临时措施：泥浆收集池1 座。

## ——方案新增

工程措施：土地平整0.04hm2；

临时措施：彩条布铺垫 $3 0 0 \mathrm { m } ^ { 2 } .$

## 3、500 千伏东莞村终端站～徐闻开关站线路新建工程区

## ①塔基及塔基施工区

施工前对开挖扰动区域进行剥离表土。施工期在塔基施工区设临时堆土，用于堆放剥离的表土及开挖的基础土方，对临时堆土压占及其他轻微扰动区域采取铺设彩条布、堆土外侧设编织袋拦挡、彩条布苫盖，有一定坡度的塔基增设临时排水沉沙、挡渣等临时措施，灌注桩基础施工过程中在塔基施工场地范围内设泥浆沉淀池。施工结束后进行回覆表土、全面整地或土地平整，临时占用耕地及园地区域交还复耕，临时占用草地区域采用撒播草籽的方式恢复植被，临时占用林地区域采用撒播草籽和栽植灌木相结合的方式恢复植被。

## ——主体已有

临时措施：泥浆沉淀池63座。

## ——方案新增

工程措施：表土剥离2.80hm2，表土回覆0.57 万m3，全面整地（植被恢复）6.59hm2，全面整地（耕地恢复）1.10hm2，全面整地（园地恢复） $0 . 4 6 \mathrm { h m } ^ { 2 }$ ，土地平整 0.35hm2；

植物措施：撒播草籽 6.59hm2、草籽量 632.6kg，栽植灌木 6822 株，幼林抚育 3.79hm2；

临时措施：编织袋装土拦挡 $2 3 4 \mathrm { m } ^ { 3 }$ ，彩条布铺垫 $6 6 7 8 \mathrm { m } ^ { 2 } .$ ，彩条布苫盖 $1 2 6 0 0 \mathrm { m } ^ { 2 }$ ，临时排水沟240m，临时沉沙池6座。

## ②牵张场地区

施工中对牵引机、张力机占压地表区域采取铺设钢板，对其他区域采取铺设彩条布等临时防护措施。施工结束后进行全面整地，临时占用耕地及园地区域交还复耕，临时占用草地区域采用撒播草籽的方式恢复植被，临时占用林地区域采用撒播草籽和栽植灌木相结合的方式恢复植被。

## ——方案新增

工程措施：全面整地（植被恢复）0.64hm2，全面整地（耕地恢复）1.39hm2，全面整地（园地恢复）0.57hm2；

植物措施：撒播草籽 0.64hm<sup>2</sup>、草籽量 61.4kg，栽植灌木 918 株，幼林抚育 0.51hm<sup>2</sup>；

临时措施：彩条布铺垫26950m<sup>2</sup>，钢板铺设1500m<sup>2</sup>。

## ③跨越施工场地区

施工结束后进行全面整地，临时占用耕地及园地区域交还复耕，临时占用草地区域采用撒播草籽的方式恢复植被，临时占用林地区域采用撒播草籽和栽植灌木相结合的方式恢复植被。

## ——方案新增

工程措施：全面整地（植被恢复）0.06hm2，全面整地（耕地恢复）0.13hm2，全面整地（园地恢复）0.05hm2；

植物措施：撒播草籽0.06hm2、草籽量5.8kg，栽植灌木90株，幼林抚育0.05hm2。

## ④施工道路区

施工中对占用水田、坑塘水面和地基承载力较弱区域采取铺设路基箱等临时措施。施工结束后进行全面整地或土地平整，临时占用耕地及园地区域交还复耕，临时占用草地区域采用撒播草籽的方式恢复植被，临时占用林地区域采用撒播草籽和栽植乔（灌）木相结合的方式恢复植被。

## ——主体已有

临时措施：路基箱铺设1665m<sup>2</sup>。

## ——方案新增

工程措施：全面整地（植被恢复）1.89hm2，全面整地（耕地恢复）0.55hm2，全面整地（园地恢复）0.22hm2，土地平整 0.18hm2；

植物措施：撒播草籽 1.89hm2、草籽量 181.4kg，栽植灌木 306 株，栽植乔木 1944株，幼林抚育 1.79hm<sup>2</sup>。

## 1.9水土保持监测方案

本工程水土保持监测范围即水土流失防治责任范围，水土流失重点监测时段为施工准备期开始至设计水平年结束，即从 2026年 3 月开始，止于 2028 年 12月，并在施工准备期前进行本底值监测。水土保持监测内容包括：水土流失影响因素监测、项目施工全过程各阶段扰动土地情况监测、水土流失状况监测、水土流失防治成效监测、水土流失危害监测等。监测方法主要采用地面观测、调查监测及资料分析、巡查监测、无人机低空遥感监测。根据工程水土流失特点，水土流失防治和监测重点区域为500 千伏福山变电站扩建工程区、500 千伏徐闻开关站扩建工程区、500千伏林诗岛终端站扩建工程区、500千伏东莞村终端站新建工程区；输电线路工程中塔基及塔基施工区。根据工程特点及施工布置，本方案考虑在项目沿线选择具有代表性的地段或场地布设监测点位，本工程设置水土流失重点监测点位32处，包括7个固定监测点和25个巡查监测点。

## 1.10 水土保持投资及效益分析成果

本工程水土保持总投资 1458.49 万元，其中工程措施为 712.08 万元，植物措施为150.70万元，监测措施费为71.00万元，施工临时工程费为302.85万元，独立费用为160.79万元，预备费为27.40 万元，水土保持补偿费为33.6720万元。

水土保持补偿费中海南省澄迈县水土保持补偿费 19.6950万元；海南省临高县水土保持补偿费0.2550万元；广东省湛江市徐闻县水土保持补偿费13.7220 万元。

通过水土保持效益分析，本方案实施后各项水土保持措施起到了防治水土流失、保护生态环境的作用。方案实施后可治理水土流失面积 35.68hm<sup>2</sup>，林草植被建设面积15.35hm2，减少水土流失量总量为 3483t，设计水平年水土流失治理度达98.65%。土壤流失控制比达 1.1，渣土防护率达 98.00%，表土保护率 93.18%，林草植被恢复率达98.59%，林草覆盖率达 64.61%，六项防治指标均达到并超过了预期的治理目标，方案实施后效果显著。

## 1.11 结论

通过水土保持的分析论证，主体工程选址（线）避开易引起严重水土流失和生态恶化地区，避让了国家水土保持监测网络中的水土保持监测站点、重点试验区及国家确定的水土保持长期定位观测站，不涉及河流两岸、湖泊和水库周边的植物保护带，兼顾了水土保持要求。对于无法避让的水土保持重点预防区，主体设计采取先进施工工艺、严格控制施工范围等措施，尽量减少地表扰动和植被损坏范围，本方案已相应提高了防治标准值，并对敏感区内提高了防治措施防护标准和等级，项目建设方案可行，且符合水土保持法律法规、技术标准的相关规定。在工程建设过程中建设单位实施一系列的水土保持措施后，能有效地控制水土流失，达到方案所确定的防治目标及防治水土流失的目的，实现项目区环境的恢复和改善，从水土保持角度分析，本工程建设是可行的。

工程下阶段设计时进一步落实水保措施，并进一步优化变电站、开关站、终端站设计及线路路径，尽量减少施工临时占地面积，减少土石方挖填方量。施工过程中加强表土剥离保护和回覆利用，加强临时堆土过程管护。建设单位在招标时明确承包商承担防治水土流失的责任、义务。施工单位应做好施工期间的水土流失防治措施。监理单位应对水土保持措施进行全过程的监督管理。监测单位应对水土保持措施进行全过程监督管理。建设单位应依据监测结果和防治目标，提出意见，组织相关单位进行完善和改进，达到方案要求，完工后应及时开展水土保持设施验收工作。

海南－广东电力灵活互济工程水土保持方案特性表
<table><tr><td rowspan=1 colspan=3>项目名称</td><td rowspan=1 colspan=8>海南-广东电力灵活互济工程</td><td rowspan=1 colspan=2>流域管理机构</td><td rowspan=1 colspan=4>水利部珠江水利委员会</td></tr><tr><td rowspan=1 colspan=3>涉及省（市）</td><td rowspan=1 colspan=5>海南省、广东省</td><td rowspan=1 colspan=3>涉及地市</td><td rowspan=1 colspan=2>湛江市</td><td rowspan=1 colspan=3>涉及县</td><td rowspan=1 colspan=1>澄迈县、临高县、徐闻县</td></tr><tr><td rowspan=1 colspan=3>项目规模</td><td rowspan=1 colspan=8>①500千伏福山变电站扩建工程：本期扩建1个500kV间隔出线至林诗岛终端站；②500千伏徐闻开关站扩建工程：本期扩建2个500kV间隔出线至东莞村终端站（含1个备用回路）；③500千伏林诗岛终端站扩建工程：本期扩建3个500kV间隔，分别至东莞村终端站2回，至福山站1回；④500千伏东莞村终端站新建工程：本期一次建成500kV出线4回，分别至徐闻开关站2回，至林诗岛终端站2回；⑤500千伏福山站~林诗岛终端站线路新建工程：线路路径长度15.5km，新建杆塔40基，拆除杆塔2基；⑥500千伏海缆线路新建工程：海上路由长度均为38.1km，新建 1 回 500kV 交流海缆及 1 回 500kV 交流备用海缆；⑦500千伏东莞村终端站～徐闻开关站线路新建工程：线路路径长度21.0km，新建杆塔63基，拆除杆塔4基。</td><td rowspan=1 colspan=1>总投资(万元)</td><td rowspan=1 colspan=1>255159</td><td rowspan=1 colspan=3>土建投资(万元)</td><td rowspan=1 colspan=1>51031</td></tr><tr><td rowspan=1 colspan=3>动工时间</td><td rowspan=1 colspan=5>2026.03</td><td rowspan=1 colspan=3>完工时间</td><td rowspan=1 colspan=1>2027</td><td rowspan=1 colspan=1>.12</td><td rowspan=1 colspan=3>设计水平年</td><td rowspan=1 colspan=1>2028</td></tr><tr><td rowspan=1 colspan=5>工程占地（hm²）</td><td rowspan=1 colspan=3>36.17</td><td rowspan=1 colspan=3>永久占地（hm²）</td><td rowspan=1 colspan=1>13.67</td><td rowspan=1 colspan=4>临时占地（hm²）</td><td rowspan=1 colspan=1>22.50</td></tr><tr><td rowspan=2 colspan=8>土石方量（万m³）</td><td rowspan=1 colspan=2>挖方</td><td rowspan=1 colspan=2>填方</td><td rowspan=1 colspan=3>借方</td><td rowspan=1 colspan=2>余（弃）方</td></tr><tr><td rowspan=1 colspan=2>10.88</td><td rowspan=1 colspan=2>31.23</td><td rowspan=1 colspan=3>20.35</td><td rowspan=1 colspan=2>/</td></tr><tr><td rowspan=1 colspan=5>重点防治区名称</td><td rowspan=1 colspan=12>海南省水土流失重点预防区、徐闻县水土流失重点预防区</td></tr><tr><td rowspan=1 colspan=5>地貌类型</td><td rowspan=1 colspan=4>微丘平原区</td><td rowspan=1 colspan=2>水土保持区划</td><td rowspan=1 colspan=6>南方红壤区</td></tr><tr><td rowspan=1 colspan=5>土壤侵蚀类型</td><td rowspan=1 colspan=4>水力侵蚀</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3>土壤侵蚀强度</td><td rowspan=1 colspan=3>微度</td></tr><tr><td rowspan=1 colspan=6>防治责任范围面积（hm²）</td><td rowspan=1 colspan=3>36.17</td><td rowspan=1 colspan=5>容许土壤流失量[t/（km²·a）]</td><td rowspan=1 colspan=3>500</td></tr><tr><td rowspan=1 colspan=6>土壤流失预测总量（t）</td><td rowspan=1 colspan=3>4299</td><td rowspan=1 colspan=5>新增土壤流失量（t）</td><td rowspan=1 colspan=3>3886</td></tr><tr><td rowspan=1 colspan=7>水土流失防治标准执行等级</td><td rowspan=1 colspan=7>南方红壤区一级</td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=3 colspan=2>防治指标</td><td rowspan=1 colspan=5>水土流失治理度（%）</td><td rowspan=1 colspan=4>98</td><td rowspan=1 colspan=3>土壤流失控制比</td><td rowspan=1 colspan=3>1.1</td></tr><tr><td rowspan=1 colspan=5>渣土防护率（%）</td><td rowspan=1 colspan=4>97</td><td rowspan=1 colspan=3>表土保护率（%）</td><td rowspan=1 colspan=3>92</td></tr><tr><td rowspan=1 colspan=5>林草植被恢复率（%）</td><td rowspan=1 colspan=4>98</td><td rowspan=1 colspan=3>林草覆盖率（%）</td><td rowspan=1 colspan=3>27</td></tr><tr><td rowspan=6 colspan=1>防治措施及工程量</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=5>分区</td><td rowspan=1 colspan=4>工程措施</td><td rowspan=1 colspan=3>植物措施</td><td rowspan=1 colspan=3>临时措施</td></tr><tr><td rowspan=5 colspan=1>变电工程区</td><td rowspan=3 colspan=1>500千伏福山变电站扩建工程区</td><td></td><td rowspan=1 colspan=3>扩建区</td><td rowspan=1 colspan=4>雨水排水管线600m，钢筋混凝土排水沟415m，综合护坡7600m²，碎石覆盖 6568m²，表土剥离1.87hm²，表土回覆0.34万m³，全面整地（植被恢复）1.01hm²</td><td rowspan=1 colspan=3>站区绿化0.12hm²，铺植草皮护坡 0.13hm²</td><td rowspan=1 colspan=3>编织袋装土拦挡39m³，临时绿化0.17hm²、草籽量16.3kg，无纺布苫盖2006m²，彩条布苫盖2372m²，临时排水沟143m，临时沉沙池1座</td></tr><tr><td></td><td rowspan=1 colspan=3>还建道路区</td><td rowspan=1 colspan=4>表土剥离0.07hm²，素土夯实700m²</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td></td><td rowspan=1 colspan=3>施工生产生活区</td><td rowspan=1 colspan=4>表土剥离 0.35hm²，表土回覆0.07万m3，全面整地（植被恢复）0.35hm²</td><td rowspan=1 colspan=3>撒播草籽0.35hm²、草籽量 33.6kg，栽植乔木 360株，幼林抚育0.30hm²</td><td rowspan=1 colspan=3>临时排水沟314m，临时沉沙池2座</td></tr><tr><td rowspan=2 colspan=1>500千伏林诗岛终端站扩建工程区</td><td></td><td rowspan=1 colspan=3>扩建区</td><td rowspan=1 colspan=4>雨水排水管线900m，钢筋混凝土排水沟800m，碎石覆盖1890m²，综合护坡 1000m²，表土剥离2.48hm²，表土回覆0.64万m³，全面整地（植被恢复）0.91hm²</td><td rowspan=1 colspan=3>站区绿化0.77hm²，护植草 0.04hm²</td><td rowspan=1 colspan=3>编织袋装土拦挡51m³，临时绿化0.27hm²、草籽量坡25.9kg，无纺布苫盖3256m²，彩条布苫盖3382m²，临时排水沟 187m，临时沉沙池1座</td></tr><tr><td></td><td rowspan=1 colspan=3>施工生产生活区</td><td rowspan=1 colspan=4>表土剥离0.39hm²，表土回覆0.10万m³，全面整地（园地恢复）0.39hm²</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3>临时排水沟365m，临时沉沙池1座</td></tr></table>

<table><tr><td rowspan=3 colspan=1>500千伏徐闻开关站扩建工程区</td><td rowspan=1 colspan=1>扩建区</td><td rowspan=1 colspan=1>雨水排水管线1400m，钢筋混凝土排水沟684m，综合护坡1940m²，表土剥离 2.37hm²，表土回覆0.49万m³，全面整地（植被恢复）1.80hm²</td><td rowspan=1 colspan=1>站区绿化1.58hm²，铺植草皮护坡 0.03hm²</td><td rowspan=1 colspan=1>编织袋装土拦挡54m³，临时绿化0.30hm²、草籽量28.8kg，无纺布苫盖3570m²，彩条布苫盖4259m²，临时排水沟197m，临时沉沙池1座</td></tr><tr><td rowspan=1 colspan=1>还建道路区</td><td rowspan=1 colspan=1>综合护坡1680m²，钢筋混凝土排水沟188m，钢筋混凝土过水涵管32m，表土剥离0.39hm²，表土回覆0.08万m³，全面整地（植被恢复)0.17hm²</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>无纺布苫盖1680m²</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>表土剥离0.98hm²，表土回覆0.26万m³，全面整地（耕地恢复）0.19hm²，全面整地（园地恢复）0.79hm²</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>临时排水沟461m，临时沉沙池1座</td></tr><tr><td rowspan=5 colspan=1>500千伏东莞村终端站新建工程区</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>雨水排水管线620m，钢筋混凝土排水沟580m，综合护坡2000m²，全面整地(植被恢复0.28hm²</td><td rowspan=1 colspan=1>站区绿化 0.28hm²</td><td rowspan=1 colspan=1>彩条布苫盖2326m²</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>综合护坡1967m²，钢筋混凝土截水沟420m，钢筋混凝土排水沟420m，全面整地（植被恢复）0.20hm²</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>供水工程区</td><td rowspan=1 colspan=1>表土剥离0.19hm²，表土回覆0.06万m³，全面整地（耕地恢复）0.41hm²，全面整地（园地恢复)0.40hm²，全面整地（植被恢复）0.01hm²</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>编织袋装土拦挡810m³，彩条布苫盖5991m²，彩条布铺垫4500m²</td></tr><tr><td rowspan=1 colspan=1>站外电源设施区</td><td rowspan=1 colspan=1>表土剥离0.05hm²，表土回覆0.02万m³，全面整地（植被恢复）0.08hm²，全面整地（耕地恢复）0.75hm²</td><td rowspan=1 colspan=1>撒播草籽 0.08hm²、草籽量 7.7kg，栽植灌木 144株，幼林抚育0.08hm²</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>临时排水沟302m，临时沉沙池1座</td></tr><tr><td rowspan=4 colspan=1>500千伏福山站～林诗岛终端站线路新建工程区</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>表土剥离1.69hm²，表土回覆0.42万m³，全面整地（植被恢复）2.38hm²，全面整地（园地恢复）2.73hm²</td><td rowspan=1 colspan=1>撒播草籽2.38hm²、草籽量 228.5kg，栽植灌木1530株，幼林抚育0.85hm²</td><td rowspan=1 colspan=1>编织袋装土拦挡150m³，彩条布铺垫4240m²，彩条布苫盖 8000m²，泥浆沉淀池40座，临时排水沟160m，临时沉沙池4座</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>全面整地(植被恢复)0.27hm²，全面整地（园地恢复)0.75hm²</td><td rowspan=1 colspan=1>撒播草籽0.27hm²、草籽量 25.9kg，栽植灌木 486株，幼林抚育0.27hm²</td><td rowspan=1 colspan=1>彩条布铺垫10560m²，钢板铺设 600m²</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>全面整地(植被恢复)0.04hm²，全面整地（园地恢复)0.12hm²</td><td rowspan=1 colspan=1>撒播草籽 0.04hm²、草籽量 3.8kg，栽植灌木 72株，幼林抚育0.04hm²</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>全面整地(植被恢复)0.32hm²，全面整地（园地恢复）1.11hm²</td><td rowspan=1 colspan=1>撒播草籽0.32hm²、草籽量 30.7kg，栽植灌木 126株，栽植乔木300株，幼林抚育0.32hm²</td><td rowspan=1 colspan=1>路基箱铺设1708m²</td></tr><tr><td rowspan=2 colspan=1>500千伏海缆线路新建工程区</td><td rowspan=1 colspan=1>海缆施工区（海南侧）</td><td rowspan=1 colspan=1>表土剥离0.26hm²，表土回覆0.04万m³，全面整地（园地恢复）0.13hm²</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>泥浆收集池1座，彩条布铺垫 900m²</td></tr><tr><td rowspan=1 colspan=1>海缆施工区（广东侧）</td><td rowspan=1 colspan=1>土地平整 0.04hm²</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>泥浆收集池1座，彩条布铺垫300m²</td></tr></table>

<table><tr><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1>500千伏东莞村终端站~徐闻开关站线路新建工程区</td><td rowspan=1 colspan=2>塔基及塔基施工区</td><td rowspan=1 colspan=3>表土剥离2.80hm²，表土回覆0.57万m³，全面整地（植被恢撒复）6.59hm²，全面整地（耕地恢复）1.10hm²，全面整地（园地恢复）0.46hm²，土地平整30.35hm²</td><td rowspan=1 colspan=2>播草籽6.59hm²、草籽量632.6kg，栽植灌木6822株，幼林抚育.79hm²</td><td rowspan=1 colspan=1>编织袋装土拦挡234m³，彩条布铺垫6678m²，彩条布苫盖12600m²，泥浆沉淀池63座，临时排水沟240m，临时沉沙池6座</td></tr><tr><td rowspan=1 colspan=2>牵张场地区</td><td rowspan=1 colspan=3>全面整地(植被恢复)0.64hm²，全面整地(耕地恢复)1.39hm²，全面整地（园地恢复)0.57hm²</td><td rowspan=1 colspan=2>撒播草籽0.64hm2、草籽量 61.4kg，栽植灌木 918株，幼林抚育0.51hm²</td><td rowspan=1 colspan=1>彩条布铺垫26950m²，钢板铺设1500m²</td></tr><tr><td rowspan=1 colspan=2>跨越施工场地区</td><td rowspan=1 colspan=3>全面整地(植被恢复)0.06hm²，全面整地(耕地恢复)0.13hm²全面整地（园地恢复)0.05hm²</td><td rowspan=1 colspan=2>撒播草籽0.06hm²、草籽，量 5.8kg，栽植灌木 90株，幼林抚育0.05hm²</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>施工道路区</td><td rowspan=1 colspan=3>全面整地(植被恢复)1.89hm²，全面整地(耕地恢复)0.55hm²全面整地(园地恢复)0.22hm2土地平整 0.18hm²</td><td rowspan=1 colspan=2>撒播草籽1.89hm²、草籽，量181.4kg，栽植灌木，306株，栽植乔木1944株，幼林抚育1.79hm²</td><td rowspan=1 colspan=1>路基箱铺设 1665m²</td></tr><tr><td rowspan=1 colspan=5>投资（万元）</td><td rowspan=1 colspan=3>712.08</td><td rowspan=1 colspan=2>150.70</td><td rowspan=1 colspan=1>302.85</td></tr><tr><td rowspan=1 colspan=5>水土保持总投资（万元）</td><td rowspan=1 colspan=3>1458.49</td><td rowspan=1 colspan=2>独立费用（万元）</td><td rowspan=1 colspan=1>160.79</td></tr><tr><td rowspan=1 colspan=4>监理费（万元）</td><td rowspan=1 colspan=1>47.11</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>监测措施费（万元）</td><td rowspan=1 colspan=2>71.00</td><td rowspan=1 colspan=1>补偿费(万元)33.6720</td></tr><tr><td rowspan=1 colspan=4>分省补偿费（万元）</td><td rowspan=1 colspan=3>海南省</td><td rowspan=1 colspan=1>19.9500</td><td rowspan=1 colspan=2>广东省</td><td rowspan=1 colspan=1>13.7220</td></tr><tr><td rowspan=1 colspan=3>方案编制单位中</td><td rowspan=1 colspan=5>国电力工程顾问集团东北电力设计院有限公司</td><td rowspan=1 colspan=1>建设单位</td><td rowspan=1 colspan=2>中国南方电网有限责任公司超高压输电公司</td></tr><tr><td rowspan=1 colspan=3>法定代表人</td><td rowspan=1 colspan=5>倪海</td><td rowspan=1 colspan=1>法定代表人</td><td rowspan=1 colspan=2>李庆江</td></tr><tr><td rowspan=1 colspan=3>地址</td><td rowspan=1 colspan=5>长春市南关区人民大街4368号</td><td rowspan=1 colspan=1>地址</td><td rowspan=1 colspan=2>广州市黄埔区科学大道223号</td></tr><tr><td rowspan=1 colspan=3>邮编</td><td rowspan=1 colspan=5>130021</td><td rowspan=1 colspan=1>邮编</td><td rowspan=1 colspan=2>510700</td></tr><tr><td rowspan=1 colspan=3>联系人及电话</td><td rowspan=1 colspan=5>周昊/0431-85798155</td><td rowspan=1 colspan=1>联系人及电话</td><td rowspan=1 colspan=2>联系人/【已脱敏】</td></tr><tr><td rowspan=1 colspan=3>传真</td><td rowspan=1 colspan=5>0431-85798122</td><td rowspan=1 colspan=1>传真</td><td rowspan=1 colspan=2>/</td></tr><tr><td rowspan=1 colspan=3>电子信箱</td><td rowspan=1 colspan=5>zhouhao@nepdi.net</td><td rowspan=1 colspan=1>电子信箱</td><td rowspan=1 colspan=2>【已脱敏邮箱】</td></tr></table>

## 2 项目概况

## 2.1项目组成及工程布置

## 2.1.1项目基本情况

工程名称：海南－广东电力灵活互济工程

建设单位：中国南方电网有限责任公司超高压输电公司

建设地点：本工程途经海南省、广东省 2个省级行政区，湛江市1个地级行政区，澄迈县、临高县、徐闻县3个县级行政区。

建设性质：新建、扩建类项目

主要建设内容：主要分为变电工程和线路工程，变电工程包括：①500 千伏福山变电站扩建工程；②500千伏林诗岛终端站扩建工程；③500 千伏徐闻开关站扩建工程；④500 千伏东莞村终端站新建工程。线路工程包括：①500 千伏福山站～林诗岛终端站线路新建工程；②500 千伏海缆线路新建工程（本方案仅将陆上海缆施工区计入防治责任范围，同时将定向钻产生钻渣计入海缆施工区土石方，海缆线路其他部分位于海面以下，不计入本方案防治责任范围）；③500千伏东莞村终端站～徐闻开关站线路新建工程。工程总体由上述七部分组成。

总投资及土建投资：工程总投资255159万元，其中土建投资 51031万元。

投资单位及出资比例：投资单位为中国南方电网有限责任公司超高压输电公司，其中自筹资金占工程总投资的20%，银行贷款占工程总投资的80%。

建设工期：本工程计划2026年 3月开工，2027年12月完工，总工期为22个月。

## 2.1.2地理位置及交通

## 2.1.2.1 变电工程

500千伏福山变电站扩建工程：站址位于海南省澄迈县福山镇境内，距离敦茶村直线距离约1.5km。进站道路位于站址东北侧，由县级公路引接，引接长度2926m。

500千伏林诗岛终端站扩建工程：站址位于海南省澄迈县桥头镇境内，距离林诗村直线距离约0.5km。进站道路位于站址西侧，由乡村公路引接，引接长度约283m。

500千伏徐闻开关站扩建工程：站址位于广东省湛江市徐闻县迈陈镇与城北乡境内，距离迈戴村直线距离约1.1km。进站道路位于站址西南侧，由乡村公路引接，引接长度427m。

500千伏东莞村终端站新建工程：站址位于广东省湛江市徐闻县迈陈镇境内，距离

东莞村直线距离约1.5km，附属工程（站外电源设施）位于广东省湛江市徐闻县迈陈镇、城北乡境内。进站道路位于站址东侧，由乡村公路引接，引接长度约210m。

## 2.1.2.2 线路工程

500千伏福山站～林诗岛终端站线路新建工程：途经海南省澄迈县（福山镇、桥头镇）和临高县（博厚镇）。所经区域交通便利，沿线有G98 海南环岛高速、G225 国道、S321 省道、县道及乡村公路可供利用。

500kV海缆线路新建工程：林诗岛终端站～东莞村终端站段为穿越琼州海峡段，采用海底电缆。

500千伏东莞村终端站～徐闻开关站线路新建工程：途经广东省湛江市徐闻县（迈陈镇、城北乡）。所经区域交通便利，沿线有 G15 沈海高速、S376 省道、县道及乡村公路可供利用。

## 2.1.3 工程特性

工程组成及主要特性详见表2.1-1。

表2.1-1 工程组成及主要特性表
<table><tr><td rowspan=1 colspan=4>一、项目基本情况</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>项目名称</td><td rowspan=1 colspan=2>海南-广东电力灵活互济工程</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>项目组成</td><td rowspan=1 colspan=2>①500千伏福山变电站扩建工程；②500千伏林诗岛终端站扩建工程；③500千伏徐闻开关站扩建工程；④500千伏东莞村终端站新建工程；⑤500千伏福山站～林诗岛终端站线路新建工程；⑥500千伏海缆线路新建工程；⑦500千伏东莞村终端站~徐闻开关站线路新建工程。</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>建设地点</td><td rowspan=1 colspan=2>500千伏福山变电站扩建工程：位于海南省澄迈县福山镇；500千伏林诗岛终端站扩建工程：位于海南省澄迈县桥头镇；500千伏徐闻开关站扩建工程：位于广东省湛江市徐闻县迈陈镇、城北乡；500千伏东莞村终端站新建工程：位于广东省湛江市徐闻县迈陈镇、城北乡；500千伏福山站～林诗岛终端站线路新建工程：途经海南省澄迈县福山镇、桥头镇，临高县博厚镇，共计1个省级行政区，2个县级行政区；500千伏海缆线路新建工程：途经琼州海峡，两侧海缆施工区分别位于海南省澄迈县桥头镇和广东省湛江市徐闻县迈陈镇500千伏东莞村终端站~徐闻开关站线路新建工程：途经广东省湛江市徐闻县迈陈镇、城北乡，共计1个省级行政区，1个市级行政区，1个县级行政区；</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>设计标准</td><td rowspan=1 colspan=2>变电站、开关站、终端站防洪标准：100年一遇</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>工程性质</td><td rowspan=1 colspan=2>新建、扩建类项目</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>建设单位</td><td rowspan=1 colspan=2>中国南方电网有限责任公司超高压输电公司</td></tr><tr><td rowspan=3 colspan=1>6</td><td rowspan=3 colspan=1>建设规模</td><td rowspan=1 colspan=1>500千伏福山变电站扩建工程</td><td rowspan=1 colspan=1>本期扩建1个500kV间隔出线至林诗岛终端站，线路侧新增配置1组 150Mvar 高压并联电抗器，新增 500kV 电气设备按额定工作电流 4kA、短路电流 63kA 设计</td></tr><tr><td rowspan=1 colspan=1>500千伏林诗岛终端站扩建工程</td><td rowspan=1 colspan=1>本期扩建3个500kV间隔，分别至东莞村终端站2回，至福山站1回</td></tr><tr><td rowspan=1 colspan=1>500千伏徐闻本开关站扩建工程2</td><td rowspan=1 colspan=1>期扩建2个500kV间隔出线至东莞村终端站(含1个备用回路)，个间隔线路侧均新增配置1组 150Mvar及1组 180Mvar高压并联</td></tr></table>

<table><tr><td colspan="2" rowspan="15"></td><td colspan="4" rowspan="1"></td><td colspan="8" rowspan="1">电抗器。新增500kV电气设备按额定工作电流 5kA、短路电流 63kA设计</td></tr><tr><td colspan="4" rowspan="1">500千伏东莞村终端站新建工程</td><td colspan="8" rowspan="1">新建东莞村终端站，500kV远期出线4回，本期一次建成，分别至徐闻开关站2回、至林诗岛终端站2回</td></tr><tr><td colspan="8" rowspan="1">行政区（省）</td><td colspan="2" rowspan="1">海南省</td><td colspan="1" rowspan="1">广东省</td><td colspan="1" rowspan="1">合计</td></tr><tr><td colspan="5" rowspan="2">500千伏福山站～林诗岛终端站线路新建工程</td><td></td><td colspan="2" rowspan="1">路径长度(km)</td><td colspan="2" rowspan="1">15.5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">15.5</td></tr><tr><td></td><td colspan="2" rowspan="1">塔基数（基）</td><td colspan="2" rowspan="1">40</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">40</td></tr><tr><td colspan="5" rowspan="1">500千伏海缆线路新建工程</td><td></td><td colspan="2" rowspan="1">路径长度(km</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">38.1</td></tr><tr><td colspan="5" rowspan="2">500千伏东莞村终端站～徐闻开关站线路新建工程</td><td></td><td colspan="2" rowspan="1">路径长度(km)</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">21.0</td><td colspan="1" rowspan="1">21.0</td></tr><tr><td></td><td colspan="2" rowspan="1">塔基数（基）</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">63</td><td colspan="1" rowspan="1">63</td></tr><tr><td colspan="3" rowspan="1">电压等级</td><td colspan="9" rowspan="1">500kV 交流线路</td></tr><tr><td colspan="3" rowspan="1">铁塔型式</td><td colspan="9" rowspan="1">均为自立铁塔，包括直线塔、转角塔和耐张塔</td></tr><tr><td colspan="3" rowspan="1">基础型式</td><td colspan="9" rowspan="1">灌注桩基础</td></tr><tr><td colspan="3" rowspan="1">地貌类型</td><td colspan="9" rowspan="1">微丘平原</td></tr><tr><td colspan="3" rowspan="1">工程拆迁</td><td colspan="9" rowspan="1">居民拆迁由建设单位出资，由地方政府统一安置</td></tr><tr><td colspan="1" rowspan="2">跨越</td><td colspan="3" rowspan="1">河流</td><td colspan="8" rowspan="1">项目区属珠江流域。在海南省境内跨越的主要河流有红旗沟、红旗冲田洋沟渠；在广东省境内跨越的主要河流有大水桥干渠、港头渠</td></tr><tr><td colspan="3" rowspan="1">电力线、公路</td><td colspan="8" rowspan="1">跨越110kV电力线、省道共10次</td></tr><tr><td colspan="1" rowspan="1">7总</td><td colspan="2" rowspan="1">投资（万元）</td><td colspan="3" rowspan="1">255159</td><td colspan="3" rowspan="1">土建投资（万元）</td><td colspan="1" rowspan="1">51031建</td><td colspan="1" rowspan="1">设期</td><td colspan="3" rowspan="1">2026年3月~2027年12月</td></tr><tr><td colspan="14" rowspan="1">二、项目组成及主要技术指标</td></tr><tr><td colspan="7" rowspan="2">项目组成</td><td colspan="5" rowspan="1">占地面积（hm²）</td><td colspan="2" rowspan="1">主要技术指标</td></tr><tr><td colspan="2" rowspan="1">永久</td><td colspan="1" rowspan="1">临时</td><td colspan="1" rowspan="1">合计</td><td colspan="1" rowspan="1">数量</td><td colspan="1" rowspan="1">长度（km）</td><td colspan="1" rowspan="1">宽度（m）</td></tr><tr><td colspan="1" rowspan="18">变电工程区</td><td colspan="3" rowspan="4">500千伏福山变电站扩建工程区</td><td colspan="3" rowspan="1">扩建区</td><td colspan="2" rowspan="1">2.00</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.00</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">还建道路区</td><td colspan="2" rowspan="1">0.07</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.20</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">施工生产生活区</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">0.35</td><td colspan="1" rowspan="1">0.35</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">小计</td><td colspan="2" rowspan="1">2.07</td><td colspan="1" rowspan="1">0.35</td><td colspan="1" rowspan="1">2.42</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="3">500千伏林诗岛终端站扩建工程区</td><td colspan="3" rowspan="1">扩建区</td><td colspan="2" rowspan="1">2.49</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.49</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">施工生产生活区</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">0.39</td><td colspan="1" rowspan="1">0.39</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">小计</td><td colspan="2" rowspan="1">2.49</td><td colspan="1" rowspan="1">0.39</td><td colspan="1" rowspan="1">2.88</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="4">500千伏徐闻开关站扩建工程区</td><td colspan="3" rowspan="1">扩建区</td><td colspan="2" rowspan="1">2.80</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.80</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">还建道路区</td><td colspan="2" rowspan="1">0.45</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.45</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.38</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">施工生产生活区</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">0.98</td><td colspan="1" rowspan="1">0.98</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">小计</td><td colspan="2" rowspan="1">3.25</td><td colspan="1" rowspan="1">0.98</td><td colspan="1" rowspan="1">4.23</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="6">500千伏东莞村终端站新建工程区</td><td colspan="3" rowspan="1">站区</td><td colspan="2" rowspan="1">1.29</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.29</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">进站道路区</td><td colspan="2" rowspan="1">0.49</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.49</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.21</td><td colspan="1" rowspan="1">6.0</td></tr><tr><td colspan="3" rowspan="1">供水工程区</td><td colspan="2" rowspan="1">0.001</td><td colspan="1" rowspan="1">1.22</td><td colspan="1" rowspan="1">1.22</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.00</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">站外电源设施区</td><td colspan="2" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.83</td><td colspan="1" rowspan="1">0.88</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">11.16</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">施工生产生活区</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">0.50</td><td colspan="1" rowspan="1">0.50</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">小计</td><td colspan="2" rowspan="1">1.83</td><td colspan="1" rowspan="1">2.55</td><td colspan="1" rowspan="1">4.38</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="6" rowspan="1">合计</td><td colspan="2" rowspan="1">9.64</td><td colspan="1" rowspan="1">4.27</td><td colspan="1" rowspan="1">13.91</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="3">线路工</td><td colspan="3" rowspan="3">500千伏福山站～林诗岛终端站线路新建工程区</td><td colspan="3" rowspan="1">塔基及塔基施工区</td><td colspan="2" rowspan="1">1.45</td><td colspan="1" rowspan="1">3.68</td><td colspan="1" rowspan="1">5.13</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">牵张场地区</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">1.02</td><td colspan="1" rowspan="1">1.02</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">跨越施工场地区</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="11">程区</td><td colspan="1" rowspan="2"></td><td colspan="2" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">1.43</td><td colspan="2" rowspan="1">1.43</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">小计</td><td colspan="1" rowspan="1">1.45</td><td colspan="2" rowspan="1">6.29</td><td colspan="2" rowspan="1">7.74</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="3">500千伏海缆线路新建工程区</td><td colspan="2" rowspan="1">海缆施工区（海南侧）</td><td colspan="1" rowspan="1">0.13</td><td colspan="2" rowspan="1">0.13</td><td colspan="2" rowspan="1">0.26</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">海缆施工区（广东侧）</td><td colspan="1" rowspan="1">0.01</td><td colspan="2" rowspan="1">0.04</td><td colspan="2" rowspan="1">0.05</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">小计</td><td colspan="1" rowspan="1">0.14</td><td colspan="2" rowspan="1">0.17</td><td colspan="2" rowspan="1">0.31</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="5">500千伏东莞村终端站~徐闻开关站线路新建工程区</td><td colspan="2" rowspan="1">塔基及塔基施工区</td><td colspan="1" rowspan="1">2.44</td><td colspan="2" rowspan="1">6.09</td><td colspan="2" rowspan="1">8.53</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">2.60</td><td colspan="2" rowspan="1">2.60</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">0.24</td><td colspan="2" rowspan="1">0.24</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">2.84</td><td colspan="2" rowspan="1">2.84</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">小计</td><td colspan="1" rowspan="1">2.44</td><td colspan="2" rowspan="1">11.77</td><td colspan="2" rowspan="1">14.21</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">合计</td><td colspan="1" rowspan="1">4.03</td><td colspan="2" rowspan="1">18.23</td><td colspan="2" rowspan="1">22.26</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="4" rowspan="1">总计</td><td colspan="1" rowspan="1">13.67</td><td colspan="2" rowspan="1">22.50</td><td colspan="2" rowspan="1">36.17</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="14" rowspan="1">三、项目土石方量（单位：万m³）</td></tr><tr><td colspan="6" rowspan="1">项目组成</td><td colspan="2" rowspan="1">挖方</td><td colspan="2" rowspan="1">填方</td><td colspan="2" rowspan="1">调入</td><td colspan="1" rowspan="1">调出</td><td colspan="1" rowspan="1">借方</td></tr><tr><td colspan="1" rowspan="17">变电工程区</td><td colspan="2" rowspan="4">500千伏福山变电站扩建工程区</td><td colspan="3" rowspan="1">扩建区</td><td colspan="2" rowspan="1">0.85</td><td colspan="2" rowspan="1">9.56</td><td colspan="2" rowspan="1">2.52</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6.19</td></tr><tr><td colspan="3" rowspan="1">还建道路区</td><td colspan="2" rowspan="1">0.01</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">施工生产生活区</td><td colspan="2" rowspan="1">0.07</td><td colspan="2" rowspan="1">0.07</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">小计</td><td colspan="2" rowspan="1">0.93</td><td colspan="2" rowspan="1">9.63</td><td colspan="2" rowspan="1">2.52</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="3">500 千伏林诗岛终端站扩建工程区</td><td colspan="3" rowspan="1">扩建区</td><td colspan="2" rowspan="1">3.80</td><td colspan="2" rowspan="1">1.52</td><td colspan="2" rowspan="1">0.23</td><td colspan="1" rowspan="1">2.51</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">施工生产生活区</td><td colspan="2" rowspan="1">0.10</td><td colspan="2" rowspan="1">0.10</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">小计</td><td colspan="2" rowspan="1">3.90</td><td colspan="2" rowspan="1">1.62</td><td colspan="2" rowspan="1">0.23</td><td colspan="1" rowspan="1">2.51</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="4">500千伏徐闻开关站扩建工程区</td><td colspan="3" rowspan="1">扩建区</td><td colspan="2" rowspan="1">1.49</td><td colspan="2" rowspan="1">6.11</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">还建道路区</td><td colspan="2" rowspan="1">0.08</td><td colspan="2" rowspan="1">0.78</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">施工生产生活区</td><td colspan="2" rowspan="1">0.26</td><td colspan="2" rowspan="1">0.26</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">小计</td><td colspan="2" rowspan="1">1.83</td><td colspan="2" rowspan="1">7.15</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="5">500 千伏东莞村终端站新建工程区</td><td colspan="3" rowspan="1">站区</td><td colspan="2" rowspan="1">0.50</td><td colspan="2" rowspan="1">8.28</td><td colspan="2" rowspan="1">0.03</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="2"></td></tr><tr><td colspan="3" rowspan="1">进站道路区</td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1">1.09</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">供水工程区</td><td colspan="2" rowspan="1">0.25</td><td colspan="2" rowspan="1">0.25</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">站外电源设施区</td><td colspan="2" rowspan="1">0.28</td><td colspan="2" rowspan="1">0.28</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">小计</td><td colspan="2" rowspan="1">1.03</td><td colspan="2" rowspan="1">9.90</td><td colspan="2" rowspan="1">0.03</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="5" rowspan="1">合计</td><td colspan="2" rowspan="1">7.69</td><td colspan="2" rowspan="1">28.30</td><td colspan="2" rowspan="1">2.78</td><td colspan="1" rowspan="1">2.52</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="6">线路工程区</td><td colspan="2" rowspan="1">500千伏福山站～林诗岛终端站线路新建工程区</td><td colspan="3" rowspan="1">塔基及塔基施工区</td><td colspan="2" rowspan="1">1.20</td><td colspan="2" rowspan="1">1.20</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="3">500千伏海缆线路新建工程区</td><td colspan="3" rowspan="1">海缆施工区(海南侧)</td><td colspan="2" rowspan="1">0.40</td><td colspan="2" rowspan="1">0.17</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">海缆施工区(广东侧)</td><td colspan="2" rowspan="1">0.06</td><td colspan="2" rowspan="1">0.03</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1">小计</td><td colspan="2" rowspan="1">0.46</td><td colspan="2" rowspan="1">0.20</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">0.26</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">500千伏东莞村终端站～徐闻开关站线路新建工程区</td><td colspan="3" rowspan="1">塔基及塔基施工区</td><td colspan="2" rowspan="1">1.53</td><td colspan="2" rowspan="1">1.53</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="5" rowspan="1">合计</td><td colspan="2" rowspan="1">3.19</td><td colspan="2" rowspan="1">2.93</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">0.26</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="6" rowspan="1">总计</td><td colspan="2" rowspan="1">10.88</td><td colspan="2" rowspan="1">31.23</td><td colspan="2" rowspan="1">2.78</td><td colspan="1" rowspan="1">2.78</td><td colspan="1" rowspan="1">20.35</td></tr></table>

## 2.1.4本项目依托关系

本项目变电站/开关站/终端站扩建工程分别依托福山500kV变电站、林诗岛500千伏终端站、徐闻500kV开关站，均于2009年6月建成投运。

## 2.1.4.1前期工程水保手续

福山 500kV 变电站、林诗岛 500kV 终端站、徐闻 500kV 开关站一期新建工程均为南方电网与海南电网联网工程组成部分。2005年 4 月20 日，水利部办公厅以《关于南方电网与海南电网联网工程水土保持方案的复函》（水保函〔2005〕147号）对该工程予以批复。2013年7月9日，水利部办公厅以《水利部办公厅关于印发南方电网与海南电网联网工程水土保持设施验收鉴定书的函》（办水保函〔2013〕523号）同意该工程通过竣工验收。

福山 500kV 变电站、林诗岛 500kV 终端站、徐闻 500kV 开关站二期扩建工程均为南方电网与海南电网第二回联网工程组成部分。2014 年4月20日，水利部办公厅以《水利部关于南方电网与海南电网第二回联网工程水土保持方案的批复》（水保函〔2014〕86号）对该工程予以批复，2019年9 月19日，水利部水土保持司以《南方主网与海南电网第二回联网工程水土保持设施自主验收报备回执》（水保验收回执〔2019〕第 22号）接受该工程水土保持设施验收报备。

## 2.1.4.2站址现况及现有水土保持措施

## 1、福山 500kV 变电站

福山500kV变电站总征地面积10.73hm<sup>2</sup>，其中围墙内占地6.08hm<sup>2</sup>。前期场地内现有水土保持措施为雨水排水管线、钢筋混凝土排水沟、综合护坡、碎石覆盖。

## 2、林诗岛500kV终端站

林诗岛 500kV 终端站总征地面积 1.32hm2，其中围墙内占地 0.70hm2。前期场地内现有水土保持措施为雨水排水管线、站外排水沟、综合护坡、碎石覆盖、站区绿化。

## 3、徐闻 500kV 开关站

徐闻 500kV 开关站总征地面积 2.47hm<sup>2</sup>，其中围墙内占地 1.67hm<sup>2</sup>。前期场地内现有水土保持措施为雨水排水管线、站外排水沟、综合护坡、站区绿化。

## 2.1.4.3本期扩建工程与前期已建工程依托关系

福山500kV变电站、林诗岛500kV终端站、徐闻500kV 开关站均于2009 年6月建成投运。站内具备完善的给排水系统和相应的进站道路。本期扩建工程场地道路沿用已建变电站/开关站/终端站原有的进站道路，沿用原有变电站/开关站/终端站入口，福山

500kV变电站、徐闻 500kV 开关站雨水排水管线沿用前期已建成的排水管网系统上补充新建。本期扩建工程施工用水用电等均利用变电站/开关站/终端站现有设施。

表2.1-2 本期扩建工程与前期工程关系一览表
<table><tr><td rowspan=1 colspan=2>项目</td><td rowspan=1 colspan=1>建设情况</td><td rowspan=1 colspan=1>依托关系</td></tr><tr><td rowspan=7 colspan=1>500千伏福山变电站扩建工程</td><td rowspan=1 colspan=1>扩建区</td><td rowspan=1 colspan=1>本期扩建前期征地红线内占地面积0.60hm²，新增前期征地红线外占地面积1.40hm²</td><td rowspan=1 colspan=1>新增永久占地</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>布设在站址北侧，占地面积为0.35hm²</td><td rowspan=1 colspan=1>新增临时占地</td></tr><tr><td rowspan=1 colspan=1>进站道路</td><td rowspan=1 colspan=1>利用前期工程进站道路</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>给排水系统</td><td rowspan=1 colspan=1>本期新增雨水排水管线600m，新增站外排水沟415m，顺接前期排水系统</td><td rowspan=1 colspan=1>新增排水管线及站外排水沟</td></tr><tr><td rowspan=1 colspan=1>施工道路</td><td rowspan=1 colspan=1>利用变电站前期进站道路，本期新增站内道路</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工用电</td><td rowspan=1 colspan=1>利用站内已有电源作为本期工程施工电源</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工用水</td><td rowspan=1 colspan=1>利用站内已有水源作为本期扩建施工水源</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=7 colspan=1>500千伏林诗岛终端站扩建工程</td><td rowspan=1 colspan=1>扩建区</td><td rowspan=1 colspan=1>本期扩建新增前期征地红线外占地面积2.49hm²</td><td rowspan=1 colspan=1>新增永久占地</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>布设在扩建区西侧，占地面积为0.39hm²</td><td rowspan=1 colspan=1>新增临时占地</td></tr><tr><td rowspan=1 colspan=1>进站道路</td><td rowspan=1 colspan=1>利用前期工程进站道路</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>给排水系统</td><td rowspan=1 colspan=1>本期新增雨水排水管线900m，新增站外排水沟800m</td><td rowspan=1 colspan=1>新增排水管线及站外排水沟</td></tr><tr><td rowspan=1 colspan=1>施工道路</td><td rowspan=1 colspan=1>利用终端站前期进站道路和站内道路</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工用电</td><td rowspan=1 colspan=1>利用站内已有电源作为本期工程施工电源</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工用水</td><td rowspan=1 colspan=1>利用站内已有水源作为本期扩建施工水源</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=7 colspan=1>500千伏徐闻开关站扩建工程</td><td rowspan=1 colspan=1>扩建区</td><td rowspan=1 colspan=1>本期扩建前期征地红线内占地面积0.60hm²，新增前期征地红线外占地面积 2.20hm²</td><td rowspan=1 colspan=1>新增永久占地</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>布设在扩建区西侧，占地面积为0.98hm²</td><td rowspan=1 colspan=1>新增临时占地</td></tr><tr><td rowspan=1 colspan=1>进站道路</td><td rowspan=1 colspan=1>利用前期工程进站道路</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>给排水系统</td><td rowspan=1 colspan=1>本期新增雨水排水管线1400m，新增站外排水沟684m，顺接前期排水系统</td><td rowspan=1 colspan=1>新增排水管线及站外排水沟</td></tr><tr><td rowspan=1 colspan=1>施工道路</td><td rowspan=1 colspan=1>利用开关站前期进站道路，本期新增站内道路</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工用电</td><td rowspan=1 colspan=1>利用站内已有电源作为本期工程施工电源</td><td rowspan=1 colspan=1>依托前期工程</td></tr><tr><td rowspan=1 colspan=1>施工用水</td><td rowspan=1 colspan=1>利用站内已有水源作为本期扩建施工水源</td><td rowspan=1 colspan=1>依托前期工程</td></tr></table>

## 2.1.5 500 千伏福山变电站扩建工程

## 2.1.5.1 地理位置及现状

500kV 福山变电站站址位于海南省澄迈县福山镇境内，距离敦茶村直线距离约1.5km。进站道路位于站址东北侧，由县级公路引接，引接长度2926m。

站址区域地形坡度较缓，有一定起伏，地形开阔。站址用地以林地为主，部分为旱地，种植有甘蔗、阳桃、木瓜、桉树等，植被发育。站址处地势较高，地面标高 40.01～45.88m，相对高差5.87m，不受洪（潮）水影响，也无内涝。

## 2.1.5.2 前期工程概况

福山500kV变电站一期工程为南方电网与海南电网联网工程的建设内容，变电站一期工程规模为安装750MVA主变压器1组，500kV 至广东方向出线 1回，220kV 出线4回，进站大门布置在站址东侧。

## 2.1.5.3 本期工程概况

本期福山 500kV 变电站扩建 1 个 500kV 间隔出线至林诗岛终端站，前期工程已对变电站站区进行了总体布置，对主体设备及其相应的辅助生产设施和主、辅生产建构筑物进行设计，扩建区占地面积合计 2.00hm2，包含前期征地红线外新增占地和前期红线内占地面积：①本期扩建在前期红线外新增占地面积约 1.40hm<sup>2</sup>，其中本期围墙内占地面积为0.47hm<sup>2</sup>，围墙外（挡墙、护坡及排水设施）0.93hm<sup>2</sup>；②本期扩建在前期征地红线内占地面积为0.60hm2（前期围墙内扰动面积0.13hm2，围墙外扰动面积0.47hm2），其中本期围墙内占地面积为0.54hm2，围墙外护坡整修0.06hm2。前期场地均已取得相关用地手续。

福山500kV变电站采用分流制排水，站区雨水经雨水口收集，通过室外埋地雨水管排至站外排水明沟。福山变前期排水系统完备，运行良好，本期沿用前期排水设施，新增雨水排水管线及站外排水沟。站内雨水排水管线管径DN200～800，管线总长度600m，其中 DN800 排水管线长 100m，DN400 排水管线长 100m，DN300 排水管线长 300m，DN200排水管线长 100m。本期工程扩建区汇集的雨水以浆砌块石一字式出水口排入东北侧自然排水沟，排水管道中间采用多级跌水井消能，至出口坡度为1%。

福山500kV变电站为已建站，本期扩建间隔施工水源、电源均由站内引接，其中水源接自前期消火栓给水系统，食堂、休息室用水接自前期生活水系统；施工电源考虑从站区内检修箱取电。施工道路利用进站道路和站内道路。本期扩建区域需占用站址北侧现状土路约 130m，于本期征地红线外北侧进行还建，还建道路长度约 200m，宽度为3.5m，还建道路为土路，占地面积0.07hm<sup>2</sup>。

表 2.1-3 500 千伏福山变电站扩建工程技术经济指标表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>名称</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>备注</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>站址征地面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>2.00</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>(1)</td><td rowspan=1 colspan=1>前期征地红线外新增占地</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>1.40</td><td rowspan=1 colspan=1>本期围墙内占地面积为0.47hm²，围墙外（挡墙、护坡及排水设施） $0 . 9 3 \mathrm { h m } ^ { 2 }$ </td></tr><tr><td rowspan=1 colspan=1>(2)</td><td rowspan=1 colspan=1>前期红线内扰动面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.60</td><td rowspan=1 colspan=1>前期围墙内扰动面积 $0 . 1 3 \mathrm { h m } ^ { 2 }$ ，围墙外扰动面积 0.47hm²</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>场地自然标高</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>40.01~45.88</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>扩建区场平标高</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>51.50</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>扩建围墙长度</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>300</td><td rowspan=1 colspan=1>框架围墙</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>拆除围墙长度</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>230</td><td rowspan=1 colspan=1>2.5m 高砌体围墙或框架围墙</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>挡土墙</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>1600</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>边坡面积</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>7600</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>站区绿化</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>采取草皮绿化</td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>站外排水沟</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>415</td><td rowspan=1 colspan=1>钢筋混凝土，断面尺寸0.5m×0.5m</td></tr></table>

## 2.1.5.4扩建区总平面布置

本期扩建1回至林诗岛Ⅲ终端站，并装设1组150Mvar线路高抗，扩建后福山站最终规模10回，预留第10回高压电抗器的用地。根据工艺布置，本期扩建位于站区围墙外北侧，扩建时需拆除前期部分围墙、边坡及挡土墙等，扩建辅助用房1栋、新建500kV继电器小室1栋，并配套建设消防小室、电缆沟、道路、绝缘地坪等构筑物。扩建高抗区域建设环形道路，路面宽度 4.0m，转弯半径 12.0m，相间道路宽度 3.0m，采用与前期工程相同的单坡公路型水泥混凝土路面。扩建电缆沟与前期保持一致，采用砌体沟道，四周包角钢钢丝网混凝土盖板，过路电缆沟采用钢筋混凝土现浇暗沟。高抗附近盖板采用卡扣式盖板。站址北侧布设施工生产生活区1处，扩建区域东北侧布设临时堆土集中堆放区1 处。

## 2.1.5.5 扩建区竖向布置

本期工程场地自然地面标高约为 40.01～45.88m。前期已建围墙内场地已结合自然地形设置竖向坡度，从中间向东西两侧按0.5%放坡，中间区域场地设计标高为51.02m，两侧最低点标高为50.45m。本期设备部分位于前期场地，本期设备及导体需要与前期设备及导体连接，扩建场地须确保电气设备布置与连接可靠，否则不满足带电距离要求，同时使得运行风险增加；高抗区域的道路需要满足卸货和安装的平整度要求，不应设置坡度，本工程消防道路兼做高抗运输安装道路，若不采取平坡式布置，新老两场地之间消防道路需采用爬坡路连接，无法满足高抗卸货安装的需求。综合考虑运维、消防及上述因素，本期扩建竖向布置采用平坡式，扩建区域场地标高与前期场地标高一致，设计标高为51.50m，场地及道路标高与前期工程相衔接。扩建区域均为填方场地，站址标高

不受百年一遇洪水位和内涝水位影响。

## 2.1.6 500 千伏林诗岛终端站扩建工程

## 2.1.6.1 地理位置及现状

林诗岛 500kV 终端站站址位于海南省澄迈县桥头镇境内，距离林诗村直线距离约0.5km。进站道路位于站址西侧，由乡村公路引接，引接长度约283m。

林诗岛海缆终端站站址海边为礁石，有约10m 高的陡崖，陡崖有较厚的粘土覆盖层。陡崖上为开阔的平地，现种植有香蕉，地势开阔。

## 2.1.6.2 前期工程概况

林诗岛500kV终端站一期工程为南方电网与海南电网联网工程的建设内容，终端站一期工程规模至福山变电站500kV架空出线1 回，至南岭海缆终端站500kV 海缆出线1回，进站大门布置在站址西侧。

## 2.1.6.3 本期工程概况

本期林诗岛 500kV 终端站扩建 3 个 500kV 间隔，分别至东莞村终端站 2 回，至福山站1回，前期工程已对终端站站区进行了总体布置，对主体设备及其相应的辅助生产设施和主、辅生产建构筑物进行设计，本工程扩建全部在前期围墙外新增占地面积2.49hm2，其中围墙内占地1.77hm2，围墙外占地（挡墙、护坡及排水设施）占地0.72hm2，进站道路利用前期进站道路。本期扩建工程不涉及原站址围墙内扰动。

林诗岛500kV终端站采用分流制排水，站区雨水经雨水口收集，通过室外埋地雨水管排至站外排水明沟。林诗岛站前期排水系统完备，运行良好，本期新增雨水排水管线及站外排水沟。站内雨水排水管线管径 DN300～1000，管线总长 900m，其中 DN1000排水管线长雨水排水管线总长80m，DN600排水管线长雨水排水管线总长200m。DN300排水管线长雨水排水管线总长 620m。站内雨水排水管网与前期雨水管网分开布置，雨水管网不涉及与前期工程的衔接。站内雨水排至围墙外排水沟，经过消力池设施沉淀后，排入前期围墙外排水沟，最终汇总排海。

林诗岛500kV终端站为已建站，本期扩建间隔施工水源、电源均由站内引接，其中水源利用前期工程已采用深井泵坑取水，本期无新增站外水源；站内 10kV站用变采用干式变压器，容量160kVA，新增2台 150kW 柴油发电机。施工道路利用进站道路和站内道路。

表2.1-4 500千伏林诗岛终端站扩建工程技术经济指标表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>名称</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>备注</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>站址征地面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>2.49</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>(1)</td><td rowspan=1 colspan=1>本期围墙内占地</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>1.77</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>(2)</td><td rowspan=1 colspan=1>围墙外占地（挡墙、护坡及排水设施）占地</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.72</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>场地自然标高</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>22.00~ 26.00</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>扩建区场平标高</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>24.30</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>扩建围墙长度</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>640</td><td rowspan=1 colspan=1>装配式围墙</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>拆除围墙长度</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>150</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>挡土墙</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>1000</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>边坡面积</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>1000</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>站区绿化</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.77</td><td rowspan=1 colspan=1>采取草皮绿化</td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>站外排水沟</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>800</td><td rowspan=1 colspan=1>钢筋混凝土，断面尺寸0.6m×0.6m</td></tr></table>

## 2.1.6.4扩建区总平面布置

总平面采用海缆终端户内布置形式，围墙内由北向南依次布置：站前区→一二回出线区域→海缆终端区域，站前区布置综合楼、仓库、消防水池及泵房、给水机组、生活污水处理设施等。进站大门向西侧，与前期进站道路连接，入口处布置警传室。站区道路呈环型布置，主干道路面分两次施工（第一次供施工期间使用，第二次供运行期间使用）的公路型水泥混凝土路面，基层为碎石水泥稳固基层。全站设备运输道路宽度4.0m，内转弯半径9.0m 兼做站内消防环形道路。其余相间道路宽度3.0m，转弯半径为7.0m。0.8m×0.8m 截面以下电缆沟采用 MU10 灰砂砖砌侧壁，C25 混凝土底板；0.8m×0.8m 截面以上电缆沟采用C25混凝土侧壁和底板（过道路段采用C25钢筋混凝土侧壁和底板）；所有填方区电缆沟底板配钢筋，基础垫层采用 100mm 厚混凝土。沟内壁预埋扁钢均需镀锌。沟盖板采用内嵌式的镀锌角钢钢丝网钢筋混凝土盖板，过道路等需要承重的位置采用承重型盖板、现浇隧道式或埋管。站址西侧布设施工生产生活区1处，扩建区域东北侧布设临时堆土集中堆放区1处。

## 2.1.6.5 扩建区竖向布置

本期工程场地自然地面标高约为 22.00～26.00m。前期已建围墙内场地已结合自然地形设置竖向坡度。站址标高根据前期场地设计标高，同时按高于百年一遇高潮设计位4.80m 进行设计，站区竖向布置采用平坡式布置方案，场地设计标高为24.30m，场地及道路标高与前期工程相衔接。扩建区域挖方边坡采用自然放坡方案，填方边坡采用上部自然放坡+下部混凝土挡土墙的支护方案，挖填坡面均采用综合护坡，站址标高不受百

年一遇洪水位和内涝水位影响。

## 2.1.7 500千伏徐闻开关站扩建工程

## 2.1.7.1 地理位置及现状

徐闻500kV开关站站址位于广东省湛江市徐闻县迈陈镇与城北乡境内，距离迈戴村直线距离约1.1km。进站道路位于站址西南侧，由乡村公路引接，引接长度427m。

徐闻500kV开关站站址地貌单元属低丘台地，地形相对较平缓，稍有起伏，自然标高约29.00～35.00m。高于最高潮位，不受潮位及波浪影响，也无内涝。

## 2.1.7.2 前期工程概况

徐闻500kV开关站一期工程为南方电网与海南电网联网工程的建设内容，开关站一期工程规模装设 3 组 120Mvar 高压并联电抗器，500kV 出线 2 回，进站大门布置在站址西南侧。

## 2.1.7.3 本期工程概况

本期徐闻 500kV 开关站扩建 2 个 500kV 间隔出线至东莞村终端站（含 1 个备用回路），前期工程已对变电站站区进行了总体布置，对主体设备及其相应的辅助生产设施和主、辅生产建构筑物进行设计，扩建区占地面积合计 2.80hm<sup>2</sup>，包含前期征地红线外新增占地和前期红线内占地面积：①前期征地红线外新增占地面积 2.20hm2，其中本期围墙内占地1.87hm2，本期围墙外（挡墙、护坡及排水设施）占地0.33hm2；②前期征地红线内占地面积 0.60hm2（前期围墙内），全部为本期围墙内占地面积。前期场地均已取得相关用地手续。

徐闻500kV开关站采用分流制排水，站区雨水经雨水口收集，通过室外埋地雨水管排至站外排水明沟。徐闻变前期排水系统完备，运行良好，本期沿用前期排水设施，新增雨水排水管线及站外排水沟。站内雨水排水线管径DN300～1000，雨水排水管线总长1400m，其中 DN1000 排水管长 50m，DN600 排水管长 300m，DN300 排水管长 1050m。徐闻开关站站内汇集的雨水以浆砌块石一字式出水口排入西北侧的低洼区，排水管道中间采用多级跌水井消能，至出口坡度为1%。

徐闻500kV开关站为已建站，本期扩建间隔施工水源、电源均由站内引接，其中水源利用前期工程深井地下水水源，为主控通信楼生活用水以及建筑物室外消火栓用水；施工电源考虑从迈陈变至徐闻开关站外引电源线路上T接（位于扩建区内）。施工道路利用进站道路和站内道路。本期扩建区域需占用原站址西侧现状水泥路约 170m，于本期征地红线外西北侧进行还建，还建道路长度约 380m，路面宽度6.5m，两侧路肩各宽

0.25m，还建道路为水泥路，两侧有填方边坡，边坡坡脚下方布设排水沟，还建道路区占地面积 0.45hm<sup>2</sup>。

表2.1-5 500千伏徐闻开关站扩建工程技术经济指标表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>名称</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>备注</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>站址征地面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>2.80</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>(1)</td><td rowspan=1 colspan=1>前期征地红线外新增占地</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>2.20</td><td rowspan=1 colspan=1>本期围墙内占地1.87hm²，本期围墙外(挡墙、护坡及排水设施)占地0.33hm²</td></tr><tr><td rowspan=1 colspan=1>(2)</td><td rowspan=1 colspan=1>前期红线内扰动面积</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.60</td><td rowspan=1 colspan=1>均为本期围墙内占地面积</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>场地自然标高</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>29.00~35.00</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>500kV GIS 室区域设计标高</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>34.12</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>高抗设备区、主控楼区设计标高</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>34.12</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>扩建围墙长度</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>380</td><td rowspan=1 colspan=1>2.5m 高砌体围墙或框架围墙</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>拆除围墙长度</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>200</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>还建道路</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>380</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>扩建区边坡面积</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>1940</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>还建道路边坡面积</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>1680</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>站区绿化</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>1.58</td><td rowspan=1 colspan=1>采取草皮绿化</td></tr><tr><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>站外排水沟</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>684</td><td rowspan=2 colspan=1>钢筋混凝土，断面尺寸0.5m×0.5m</td></tr><tr><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>还建道路排水沟</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>188</td></tr><tr><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>还建道路钢筋混凝土过水涵管</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>32</td><td rowspan=1 colspan=1>DN1000过水涵管，坡度为1%</td></tr></table>

## 2.1.7.4扩建区总平面布置

本期扩建500kV出线至南岭I、Ⅱ回配电装置布置在开关站西侧场地，在南岭Ⅱ回配电装置东侧靠近原开关站主控通信楼北面依次布置新建主控通信楼与一体化泵站，在本期高抗附近布置事故油池与消防小室，在前期北侧场地上布置备品备件库。在南岭I、Ⅱ回配电装置北侧布置500kVGIS 室，预留2回北侧出线。新建主控通信楼与原主控通信楼南北相近布置，通过调整隔离围栏布置，将新老两主控通信楼围成相对独立的空间，便于生产与运行管理。

新建4.0m 宽道路及硬化广场 $3 5 0 0 \mathrm { m } ^ { 2 }$ ，采用与前期一致的水泥混凝土路面，结构层为 C30 水泥混凝土路面。新增 1400×1000mm 断面电缆沟 20m、1200×1000mm 断面电缆沟 440m、800×800mm 断面电缆沟 660m、600×600mm 断面电缆沟 1030m，均采用 200mm厚 C30 钢筋砼沟壁，200mm 厚 C30 钢筋砼沟底板，垫层采用 150mm 厚 C20 混凝土。高抗附进电缆沟采用50mm 四周包角钢钢筋混凝土成品防油扣式盖板，其他电缆沟采用50mm 厚四周包角钢钢筋混凝土成品盖板。

新增绝缘地坪 $4 0 0 \mathrm { m } ^ { 2 }$ ，巡视小道面积 $4 8 0 \mathrm m ^ { 2 }$ 。本期扩建需拆除与原站相邻的围墙

200m，以及围墙下的挡墙、排水沟等。迁改位于扩建区域内的现状乡道，从扩建区域西侧围墙旁绕过，还建道路长 380m，路基宽 7.0m，路面宽 6.5m，两侧路肩共宽 0.5m，还建道路填方 $0 . 7 0 \mathrm { ~ } \overline { { \mathcal { A } } } \mathrm { ~ m } ^ { 3 }$ ，道路两侧为填方边坡，坡比 1:1.75。还建道路占地面积共计$0 . 4 5 \mathrm { h m } ^ { 2 }$ ，其中路面占地面积 $0 . 2 7 \mathrm { h m } ^ { 2 }$ ，边坡占地面积 $0 . 1 7 \mathrm { h m } ^ { 2 }$ ，排水沟占地面积0.01hm<sup>2</sup>。

站址西侧布设施工生产生活区1处，扩建区域西北侧布设临时堆土集中堆放区1处。

## 2.1.7.5 扩建区竖向布置

本期工程场地自然地面标高约为 29.00～35.00m，扩建场地中部区域场地标高缓降低至33.60m，而后向扩建区域西北角处快速降低至26.00m，已建站址站内场地标高为35.30m。本期扩建竖向布置采取分区域降低场地标高，在500kVGIS 室区域因自然场地较低，采用降低 1m 场地标高的措施，设计标高为34.12m。而高抗设备大件运输、安装、运维、检修复杂，新老主控通信楼联系紧密采用与已建站同一场地标高设计标高为35.12m，道路与前期工程相衔接。扩建区域均为填方场地，站址标高不受百年一遇洪水位和内涝水位影响。

## 2.1.8 500 千伏东莞村终端站新建工程

## 2.1.8.1站址地理位置及现状

东莞村站址位于广东省湛江市徐闻县迈陈镇东莞村附近。站址南边临近琼州海峡，距离海岸线约100m。

站址土地性质为陆地水塘。站址地势整体地势较低，且自然地形起伏较小。自然地面高程在0.90～1.10m，自然地面高差约 0.20m。站址现状为坑塘水面，存在大量淤泥，局部表面附着水草。

## 2.1.8.2 建设规模

东莞村终端站远期规模（本期一次建成）为 500kV出线4回，其中至徐闻开关站架空出线2 回，至林诗岛海缆终端站电缆出线 2回。站前区布置综合楼、消防水池及泵房、危废品库、仓库、柴油发电机房、给水机组、生活污水处理设施等。进站大门向西侧与进站道路连接，入口处警传室布置于综合楼内。

表2.1-6 500千伏东莞村终端站新建工程技术经济指标表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=2>名称</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>备注</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2>站址征地面积</td><td rowspan=1 colspan=1>hm²</td><td rowspan=1 colspan=1>1.78</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>(1)</td><td rowspan=1 colspan=2>站区占地面积</td><td rowspan=1 colspan=1>hm²</td><td rowspan=1 colspan=1>1.29</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>(2)</td><td rowspan=1 colspan=2>进站道路占地面积</td><td rowspan=1 colspan=1>hm²</td><td rowspan=1 colspan=1>0.49</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2>场地自然标高</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>0.90~1.10</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2>百年一遇高潮位</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>6.14</td><td rowspan=3 colspan=1>站址位于陆地水塘，不受海潮及内涝水位影响</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=2>百年一遇内涝水位</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>6.19</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=2>50年一遇最大波高</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>4.85</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=2>站区场平标高</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>6.50</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=2>站区围墙长度</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>375</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=2>站内总建筑面积</td><td rowspan=1 colspan=1>m²</td><td rowspan=1 colspan=1>1790</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=2>站区绿化</td><td rowspan=1 colspan=1>hm²</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>采取草皮绿化</td></tr><tr><td rowspan=2 colspan=1>10</td><td rowspan=2 colspan=1>护坡</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>m²</td><td rowspan=1 colspan=1>2000</td><td rowspan=2 colspan=1>综合护坡</td></tr><tr><td rowspan=1 colspan=1>进站道路</td><td rowspan=1 colspan=1>m2</td><td rowspan=1 colspan=1>1967</td></tr><tr><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>截水沟</td><td rowspan=1 colspan=1>进站道路</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>420</td><td rowspan=1 colspan=1>钢筋混凝土，断面尺寸1.0m×1.0m</td></tr><tr><td rowspan=2 colspan=1>12</td><td rowspan=2 colspan=1>排水沟</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>580</td><td rowspan=2 colspan=1>钢筋混凝土，断面尺寸0.6m×0.6m</td></tr><tr><td rowspan=1 colspan=1>进站道路</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>420</td></tr><tr><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>站用水源</td><td rowspan=1 colspan=4>引接自附近村镇的市政自来水管网引接</td></tr><tr><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=1>雨水排水</td><td rowspan=1 colspan=4>站区布设雨水排水系统，站外敷设排水管，最终排海</td></tr><tr><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>站用电源</td><td rowspan=1 colspan=4>站用电源、施工电源永临结合，引接自徐闻500kV开关站10kV专线</td></tr></table>

## 2.1.8.3 站区总平面布置

总平面采用海缆终端户内布置形式，海缆终端室布置在站区西侧，海缆从站区南侧进站，架空从站区北侧出线；消防水池与泵房、综合楼在站区东侧，从南侧进站；备品备件库等布置在站区综合楼内。进站道路从站址东侧乡道接引，并与乡道 Y310 相接，新建进站道路长度约210m。

本工程终端站按最终规模一次征地，总征地面积 1.78hm2，其中围墙内用地面积0.72hm2（围墙内绿化面积 0.28hm2），进站道路占地 0.49hm2，其他占地（挡墙、护坡及排水设施）0.57hm2。

## 2.1.8.4 站区竖向布置

站址自然地形高程 0.90～1.10m，场地淤泥采取固化处置，在此基础上通过外购土方与碎石掺拌进行站址填高，站址西南侧约 100m 处为现有海洋防浪堤，站址标高按高于百年一遇高潮设计位6.14m、百年一遇内涝水位 6.19m、50年一遇最大波高4.85m 进行设计，站址不受海潮及内涝水位影响。站区竖向布置采用平坡式布置方案，场地设计标高为6.50m，场地挖方0.50万m<sup>3</sup>，填方 9.37万m<sup>3</sup>，外借土方8.84万m<sup>3</sup>，无弃方。

站区无挖方边坡，填方边坡采用上部自然放坡+下部混凝土挡土墙的支护方案，坡面均采用植物护坡形式。

站区雨水通过埋地管网收集后沿进站道路大门处经站外排水明沟自流至进站道路引接点处，最终排入海域。站内生活污水经一体化污水处理设备处理后用于站内回用不外排。

## 2.1.8.5 进站道路

进站道路由站址东侧的乡村道路引接，新建道路长度 210m，道路建设标准为厂矿道路四级，郊区型沥青混凝土路面。新建道路路面宽 6m，路基宽约 12m，路面设计标高为 6.5m。进站道路均为填方边坡，最大填方边坡高度约 4m，道路两侧边坡采用 1:1坡率放坡支护形式，坡面采用综合护坡形式进行防护，进站道路护坡投影面积共计1391m2，实际坡面面积 1967m2。进站道路两侧设置截排水沟，其中截水沟采用钢筋混凝土砌筑，采用矩形断面，断面尺寸为 0.6m×0.6m，总长共 420m，排水沟采用钢筋混凝土砌筑，采用矩形断面，断面尺寸为 1.0m×1.0m，总长共 420m，用于排导进站道路区截排水沟汇流的站内外雨水。

永久进站道占地面积共计0.49hm<sup>2</sup>。

## 2.1.8.6 站外电源设施

终端站本期建设 1回10kV 站外电源，施工电源与站外电源永临结合，站外电源从徐闻 500kV 开关站 10kV 侧专线引接，引接长度 11.16km，其中新建线路架空长度约10.12km，敷设电缆长度约1.04km，共计设立杆基227 基，其中单回路耐张铁塔40 基，水泥杆187基。

站外电源设施区占地面积共计0.88hm<sup>2</sup>，其中永久占地0.05hm<sup>2</sup>，临时占地0.83hm<sup>2</sup>。

## 2.1.8.7 供排水工程

## 1）供水系统

站用水源由附近村镇的市政自来水管网引接，引接管道管径DN100，平均埋深1.0m，引接长度约 2.0km，其中大开挖长度约 1.5km，采用定向钻（拉管）施工工艺穿越长度约 0.5km，布设 12处临时施工场地。供水管线按梯形断面开挖，底宽开挖 0.7m，顶宽开挖1.8m，边坡比为1:0.67。布设阀门4处，单个阀门永久占地面积1.13m2；布设加压站1处，单个阀加压站永久占地面积4.0m2。

## 2）排水系统

站内排水采用分流式排水系统，主要有雨水排水和生活污水排水。

雨水排水系统：主体设计重现期为5年，建筑物屋面雨水降雨历时t=5min，室外地面降雨历时 $\mathrm { \ t { = } t _ { 1 } { + } t _ { 2 } }$ ，其中地面集水时间 $\mathrm { t } _ { 1 } { = } 1 0 \mathrm { m i n }$ ， $\mathbf { t } _ { 2 }$ 为管内雨水流行时间。建筑物屋面雨水采用雨水斗收集，通过雨水立管引至地面，排放至建筑散水或通过排出管排至雨水口或雨水检查井。室外地面雨水采用雨水口收集，通过室外埋地雨水管道汇集至站外围墙外排水沟。雨水排水管道管径 DN300～1000，排水管线总长 620m，其中 DN1000 排水管线长雨水排水管线总长80m，DN600排水管线长雨水排水管线总长150m。DN300排水管线长雨水排水管线总长 390m。雨水排水管线均位于站区范围内，站区内雨水最终汇集至围墙外排水沟，并顺进站道路两侧排水沟汇流至站外原养殖场废水沉淀池内，并一起排海。

生活污水和生活废水：生活污水排水系统采用生活污水和生活废水合流排放系统。生活污水排水量较小，同生活给水量。生活污水通过管道和检查井自流排放至污水处理系统。生活污水处理系统主要包括污水调节池、污水提升泵、地埋式一体化中水处理设备及中水储存池。站内生活污水首先进入污水调节池，由调节池内的污水提升泵提升后送入污水处理设备，经过处理后进入中水储存池，中水储存池中设置一台潜水泵，用于就地绿化。

新建终端站供水工程区占地面积共计 $1 . 2 2 \mathrm { h m } ^ { 2 }$ ，其中永久占地 $9 \mathrm { m } ^ { 2 }$ ，临时占地1.22hm2。

## 2.1.9输电线路工程

## 2.1.9.1 线路路径方案

## （1）500 千伏福山站～林诗岛终端站线路

线路位于海南省澄迈县、临高县境内，按单回路架设，路径长度为15.5km，新建杆塔 38 基。因林诗岛海缆终端站扩建，福徐甲线新建杆塔 1 基，拆除杆塔 1 基；福徐乙线新建杆塔1基，拆除杆塔1基，均列入500千伏福山站～林诗岛终端站线路水土流失防治责任范围。总共新建杆塔40基，拆除杆塔2基。

线路自500kV福山变电站向西南出线后转向北走线，在台湾风情小镇公园西侧东北穿越临高县，在长安村西南侧约0.7km处出临高县后沿澄迈－临高县界走线，向东北穿越丰西村、三角村、善丰村。在桥头镇西侧转向东，在扶西村南侧跨过规划环岛省道后向东北方向走线，从扶西村、扶东村、博明村之间走廊穿过后从林诗岛终端站西侧接入本期扩建间隔。线路航空距离13.3km，曲折系数1.165。沿线地貌为微丘平原。

## （2）500kV海缆线路新建工程

500kV 海缆线路新建工程新建海缆及备缆为平行走线，海缆线路路由总长约38.1km，自海南侧林诗岛海缆终端站GIS 终端起，至广东侧东莞村海缆终端站GIS 终端止。

海缆穿越海南侧自然岸线与广东侧人工岸线采用水平定向钻；海上段海缆可水力冲埋区主要采用边敷边埋，浅滩段采用先挖后敷，其余非水力冲埋区主要采用先敷后埋等方式。陆上段采用电缆沟的敷设方式。

东莞村终端站外新建电缆沟长约20m，海缆穿越广东侧人工岸线采用水平定向钻，长约 200m，其定向钻施工井占地及施工场地计入海缆施工区（广东侧），定向钻渣计入海缆施工区（广东侧）土石方。林诗岛终端站外新建电缆沟长约 100m，海缆穿越海南侧自然岸线采用水平定向钻，长约 600m，其定向钻施工井占地及施工场地计入海缆施工区（海南侧）。定向钻渣为无害化钻渣，晾晒后作为回填土方利用，计入海缆施工区（海南侧）土石方。海上段海缆利用水力冲埋，无渣土运回至陆上。

综上，对于500kV海缆线路新建工程，本方案仅将陆上海缆施工区计入防治责任范围，同时将定向钻产生钻渣计入海缆施工区土石方。海缆线路其他部分不计入本方案防治责任范围。

（3）500千伏东莞村终端站～徐闻开关站线路

线路位于广东省湛江市徐闻县。按照两个单回路建设，长度分别约为 10.3km、10.7km，新建杆塔 59基。因徐闻站扩建调整间隔，福徐甲线新建杆塔 2基，拆除杆塔2基；福徐乙线新建杆塔 2基，拆除杆塔2基，均列入500千伏东莞村终端站～徐闻开关站线路水土流失防治责任范围。总共新建杆塔63基，拆除杆塔4 基。

两回线路从500kV东莞村终端站向西北出线，在东莞村与新地村之间走线，均为间距50m 以上的平行走线。在东莞村东侧转向东北走线，途经新地村、烧灰村、地罗村。在坡塘村西南侧转向东走线，然后在坡塘村南侧约0.3km平行向东经过坡塘村，在坡塘村东南侧再次转向东北。

受头岭村南侧东西走向的110kV迈陈－三墩同塔双回线路影响，两回线路在头岭村西南侧分开走线。其中，500kV东莞村－徐闻线路在头岭村西南侧跨过110kV迈陈－三墩同塔双回线路后转向北走线；500kV 东莞村－徐闻线路（备用）在头岭村南侧平行110kV迈陈－三墩同塔双回线路约1.4km后在档中跨过110kV迈陈－三墩同塔双回线路转向北，与500kV东莞村－徐闻线路再次平行向北走线。两回线路在迈戴村东侧跨过省道 S376，然后继续向北接入 500 千伏徐闻站，其中 500kV 东莞村－徐闻线路利用现有海南联网 I 回终端塔接入，500kV 东莞村－徐闻线路（备用）利用现有海南联网Ⅱ回终端塔接入。线路航空距离8.06km，曲折系数1.302。沿线地貌均为微丘平原。

## 2.1.9.2线路长度、地形及铁塔数量

本工程输电线路路径总长度为 74.6km，其中架空线路长度 36.5km，全部位于微丘平原区；海缆线路长度38.1km。按照工程组成划分：500千伏福山站～林诗岛终端站线路路径长15.5km；500kV海缆线路新建工程线路路径长38.1km；500千伏东莞村终端站～徐闻开关站线路路径总长21km，两个单回路路径长度分别约为10.3km、10.7km。

本工程输电线路共新建铁塔103基（直线塔 35 基，转角及耐张塔 68 基），按照工程组成划分：其中500千伏福山站～林诗岛终端站线路新建铁塔 40基（直线塔12 基，转角及耐张塔 28基）；500 千伏东莞村终端站～徐闻开关站线路新建铁塔63 基（直线塔23基，转角及耐张塔40基）。本工程沿线各省（市、县）路径分段长度及铁塔分布表详见表 2.1-7。

表2.1-7 本工程沿线各省（市、县）路径分段长度及塔基分布表
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>行政区</td><td rowspan=2 colspan=1>线路长度(km)</td><td rowspan=1 colspan=2>塔基数量（基）</td><td rowspan=2 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=1>直线塔</td><td rowspan=1 colspan=1>转角塔及耐张塔</td></tr><tr><td rowspan=1 colspan=1>一</td><td rowspan=1 colspan=1>500千伏福山站～林诗岛终端站线路新建工程</td><td rowspan=1 colspan=1>15.5</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>28</td><td rowspan=1 colspan=1>39</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>海南省</td><td rowspan=1 colspan=1>15.5</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>28</td><td rowspan=1 colspan=1>39</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>澄迈县</td><td rowspan=1 colspan=1>15.29</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>28</td><td rowspan=1 colspan=1>39</td></tr><tr><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>临高县</td><td rowspan=1 colspan=1>0.21</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>二</td><td rowspan=1 colspan=1>500千伏海缆线路新建工程</td><td rowspan=1 colspan=1>38.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>三</td><td rowspan=1 colspan=1>500千伏东莞村终端站～徐闻开关站线路新建工程</td><td rowspan=1 colspan=1>21.0</td><td rowspan=1 colspan=1>23</td><td rowspan=1 colspan=1>40</td><td rowspan=1 colspan=1>63</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>广东省</td><td rowspan=1 colspan=1>21.0</td><td rowspan=1 colspan=1>23</td><td rowspan=1 colspan=1>40</td><td rowspan=1 colspan=1>63</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>徐闻县</td><td rowspan=1 colspan=1>21.0</td><td rowspan=1 colspan=1>23</td><td rowspan=1 colspan=1>40</td><td rowspan=1 colspan=1>59</td></tr><tr><td rowspan=1 colspan=1>四</td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>74.6</td><td rowspan=1 colspan=1>35</td><td rowspan=1 colspan=1>68</td><td rowspan=1 colspan=1>103</td></tr></table>

## 2.1.9.3 塔基概况

本工程输电线路铁塔包括直线塔和耐张塔。500kV 线路塔基永久占地按照（基础根开+主柱宽度+2m）2计列；塔基临时占地按照[（基础根开+B）2－永久占地]计列，线路地形为微丘平原，电压等级为 500kV，故 B 取值为 20m；已建 500kV 塔基拆除施工临时占地按照500m<sup>2</sup>每个计列。本工程输电线路使用铁塔型式及占地面积详见下表，占地面积详表详见表2.1-8。

表2.1-8 线路工程铁塔型式及占地面积统计表
<table><tr><td colspan="2" rowspan="1">行政区划</td><td colspan="1" rowspan="1">塔型</td><td colspan="1" rowspan="1">根开（m）主</td><td colspan="1" rowspan="1">柱宽度（m）永</td><td colspan="1" rowspan="1">久占地（m²）临</td><td colspan="1" rowspan="1">时占地（m²）</td></tr><tr><td colspan="2" rowspan="1">行政区划</td><td colspan="1" rowspan="1">塔型</td><td colspan="1" rowspan="1">根开（m）</td><td colspan="1" rowspan="1">主柱宽度（m）</td><td colspan="1" rowspan="1">永久占地（m²）</td><td colspan="1" rowspan="1">临时占地（m²）</td></tr><tr><td colspan="1" rowspan="38">海南省</td><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1Wd-J4-36</td><td colspan="1" rowspan="1">15.60</td><td colspan="1" rowspan="1">1.6</td><td colspan="1" rowspan="1">368.64</td><td colspan="1" rowspan="1">898.72</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1Wd-J3-45</td><td colspan="1" rowspan="1">17.96</td><td colspan="1" rowspan="1">1.6</td><td colspan="1" rowspan="1">464.83</td><td colspan="1" rowspan="1">976.13</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1Wd-J2-45</td><td colspan="1" rowspan="1">17.44</td><td colspan="1" rowspan="1">1.6</td><td colspan="1" rowspan="1">442.68</td><td colspan="1" rowspan="1">959.07</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1Wd-J1-45</td><td colspan="1" rowspan="1">16.31</td><td colspan="1" rowspan="1">1.6</td><td colspan="1" rowspan="1">396.41</td><td colspan="1" rowspan="1">922.01</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1Wd-Z4-72</td><td colspan="1" rowspan="1">11.80</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">231.04</td><td colspan="1" rowspan="1">780.20</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1Wd-J2-45</td><td colspan="1" rowspan="1">17.44</td><td colspan="1" rowspan="1">1.6</td><td colspan="1" rowspan="1">442.68</td><td colspan="1" rowspan="1">959.07</td></tr><tr><td colspan="1" rowspan="1">临高县</td><td colspan="1" rowspan="1">V3P-5C1Wd-J1-42</td><td colspan="1" rowspan="1">15.69</td><td colspan="1" rowspan="1">1.6</td><td colspan="1" rowspan="1">372.10</td><td colspan="1" rowspan="1">901.68</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1Wd-Z2-51</td><td colspan="1" rowspan="1">12.39</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">249.32</td><td colspan="1" rowspan="1">799.79</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1Wd-Z4-66</td><td colspan="1" rowspan="1">13.28</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">278.22</td><td colspan="1" rowspan="1">829.34</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1Wd-Z4-63</td><td colspan="1" rowspan="1">15.94</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">374.04</td><td colspan="1" rowspan="1">917.64</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1Wd-J1-45</td><td colspan="1" rowspan="1">16.31</td><td colspan="1" rowspan="1">1.6</td><td colspan="1" rowspan="1">396.41</td><td colspan="1" rowspan="1">922.01</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1Wd-Z4-72</td><td colspan="1" rowspan="1">11.80</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">231.04</td><td colspan="1" rowspan="1">780.20</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1Wd-J1-48</td><td colspan="1" rowspan="1">16.31</td><td colspan="1" rowspan="1">1.6</td><td colspan="1" rowspan="1">396.41</td><td colspan="1" rowspan="1">922.01</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1Wd-J1-39</td><td colspan="1" rowspan="1">15.07</td><td colspan="1" rowspan="1">1.6</td><td colspan="1" rowspan="1">348.57</td><td colspan="1" rowspan="1">881.33</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1Wd-Z2-51</td><td colspan="1" rowspan="1">12.39</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">249.32</td><td colspan="1" rowspan="1">799.79</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1We-Z3-54</td><td colspan="1" rowspan="1">13.50</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">285.61</td><td colspan="1" rowspan="1">836.64</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1We-J2-42</td><td colspan="1" rowspan="1">16.48</td><td colspan="1" rowspan="1">1.6</td><td colspan="1" rowspan="1">403.21</td><td colspan="1" rowspan="1">927.58</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1We-Z2-48</td><td colspan="1" rowspan="1">11.80</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">231.04</td><td colspan="1" rowspan="1">780.20</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1We-J1-42</td><td colspan="1" rowspan="1">16.00</td><td colspan="1" rowspan="1">1.6</td><td colspan="1" rowspan="1">384.16</td><td colspan="1" rowspan="1">911.84</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1We-Z4-66</td><td colspan="1" rowspan="1">16.57</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">398.80</td><td colspan="1" rowspan="1">938.56</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1We-J2-48</td><td colspan="1" rowspan="1">18.40</td><td colspan="1" rowspan="1">1.6</td><td colspan="1" rowspan="1">484.00</td><td colspan="1" rowspan="1">990.56</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1We-Z3-54</td><td colspan="1" rowspan="1">13.50</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">285.61</td><td colspan="1" rowspan="1">836.64</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1We-Z3-60</td><td colspan="1" rowspan="1">14.71</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">327.97</td><td colspan="1" rowspan="1">876.81</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1We-Z4-66</td><td colspan="1" rowspan="1">16.57</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">398.80</td><td colspan="1" rowspan="1">938.56</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1We-J1-45</td><td colspan="1" rowspan="1">16.93</td><td colspan="1" rowspan="1">1.6</td><td colspan="1" rowspan="1">421.48</td><td colspan="1" rowspan="1">942.34</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1We-Z2-48</td><td colspan="1" rowspan="1">11.80</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">231.04</td><td colspan="1" rowspan="1">780.20</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1We-Z2-48</td><td colspan="1" rowspan="1">11.80</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">231.04</td><td colspan="1" rowspan="1">780.20</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1We-J2-42</td><td colspan="1" rowspan="1">16.48</td><td colspan="1" rowspan="1">1.6</td><td colspan="1" rowspan="1">403.21</td><td colspan="1" rowspan="1">927.58</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1We-J2-51</td><td colspan="1" rowspan="1">19.36</td><td colspan="1" rowspan="1">1.6</td><td colspan="1" rowspan="1">527.16</td><td colspan="1" rowspan="1">1022.05</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1We-Z4-60</td><td colspan="1" rowspan="1">15.30</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">349.69</td><td colspan="1" rowspan="1">896.40</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1We-Z3-54</td><td colspan="1" rowspan="1">13.50</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">285.61</td><td colspan="1" rowspan="1">836.64</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1We-J2-42</td><td colspan="1" rowspan="1">16.48</td><td colspan="1" rowspan="1">1.6</td><td colspan="1" rowspan="1">403.21</td><td colspan="1" rowspan="1">927.58</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1We-Z2-54</td><td colspan="1" rowspan="1">12.98</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">268.30</td><td colspan="1" rowspan="1">819.38</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1We-J2-36</td><td colspan="1" rowspan="1">14.56</td><td colspan="1" rowspan="1">1.6</td><td colspan="1" rowspan="1">329.79</td><td colspan="1" rowspan="1">864.60</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1We-J2-39</td><td colspan="1" rowspan="1">15.52</td><td colspan="1" rowspan="1">1.6</td><td colspan="1" rowspan="1">365.57</td><td colspan="1" rowspan="1">896.10</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1We-J1-42</td><td colspan="1" rowspan="1">16.00</td><td colspan="1" rowspan="1">1.6</td><td colspan="1" rowspan="1">384.16</td><td colspan="1" rowspan="1">911.84</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1We-J2-42</td><td colspan="1" rowspan="1">16.48</td><td colspan="1" rowspan="1">1.6</td><td colspan="1" rowspan="1">403.21</td><td colspan="1" rowspan="1">927.58</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1We-J4-36</td><td colspan="1" rowspan="1">15.60</td><td colspan="1" rowspan="1">1.6</td><td colspan="1" rowspan="1">368.64</td><td colspan="1" rowspan="1">898.72</td></tr><tr><td colspan="1" rowspan="4"></td><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1We-J4-48</td><td colspan="1" rowspan="1">19.71</td><td colspan="1" rowspan="1">1.6</td><td colspan="1" rowspan="1">543.36</td><td colspan="1" rowspan="1">1033.52</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">V3P-5C1We-J4-48</td><td colspan="1" rowspan="1">19.71</td><td colspan="1" rowspan="1">1.6</td><td colspan="1" rowspan="1">543.36</td><td colspan="1" rowspan="1">1033.52</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">拆除1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">500.00</td></tr><tr><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1">拆除2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">500.00</td></tr><tr><td colspan="1" rowspan="34">广东段</td><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J4-33</td><td colspan="1" rowspan="1">14.57</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">322.92</td><td colspan="1" rowspan="1">872.16</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J4-36</td><td colspan="1" rowspan="1">15.60</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">361.00</td><td colspan="1" rowspan="1">906.36</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J2-42</td><td colspan="1" rowspan="1">16.48</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">387.30</td><td colspan="1" rowspan="1">943.49</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J2-39</td><td colspan="1" rowspan="1">15.52</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">350.44</td><td colspan="1" rowspan="1">911.23</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J2-42</td><td colspan="1" rowspan="1">16.48</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">387.30</td><td colspan="1" rowspan="1">943.49</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-Z4-63</td><td colspan="1" rowspan="1">15.94</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">366.34</td><td colspan="1" rowspan="1">925.34</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J3-45</td><td colspan="1" rowspan="1">17.96</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">456.25</td><td colspan="1" rowspan="1">984.71</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-Z4-57</td><td colspan="1" rowspan="1">14.67</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">319.34</td><td colspan="1" rowspan="1">882.67</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-Z3-57</td><td colspan="1" rowspan="1">14.10</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">299.29</td><td colspan="1" rowspan="1">863.52</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-Z2-66</td><td colspan="1" rowspan="1">15.32</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">342.99</td><td colspan="1" rowspan="1">904.51</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J2-51</td><td colspan="1" rowspan="1">19.36</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">508.95</td><td colspan="1" rowspan="1">1040.26</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J1-45</td><td colspan="1" rowspan="1">16.93</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">405.22</td><td colspan="1" rowspan="1">958.60</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-Z4-63</td><td colspan="1" rowspan="1">15.94</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">366.34</td><td colspan="1" rowspan="1">925.34</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-Z2-57</td><td colspan="1" rowspan="1">13.56</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">280.90</td><td colspan="1" rowspan="1">845.37</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J3-48</td><td colspan="1" rowspan="1">18.95</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">499.52</td><td colspan="1" rowspan="1">1017.58</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J1-51</td><td colspan="1" rowspan="1">18.80</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">484.00</td><td colspan="1" rowspan="1">1021.44</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J2-48</td><td colspan="1" rowspan="1">18.40</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">466.56</td><td colspan="1" rowspan="1">1008.00</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J2-48</td><td colspan="1" rowspan="1">18.40</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">466.56</td><td colspan="1" rowspan="1">1008.00</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J3-57</td><td colspan="1" rowspan="1">21.92</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">641.10</td><td colspan="1" rowspan="1">1116.19</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J3-57</td><td colspan="1" rowspan="1">21.92</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">641.10</td><td colspan="1" rowspan="1">1116.19</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-Z3-60</td><td colspan="1" rowspan="1">14.71</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">320.77</td><td colspan="1" rowspan="1">884.01</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J2-45</td><td colspan="1" rowspan="1">17.44</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">426.01</td><td colspan="1" rowspan="1">975.74</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-Z2-54</td><td colspan="1" rowspan="1">12.98</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">261.79</td><td colspan="1" rowspan="1">825.89</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J1-45</td><td colspan="1" rowspan="1">16.93</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">405.22</td><td colspan="1" rowspan="1">958.60</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J2-42</td><td colspan="1" rowspan="1">16.48</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">387.30</td><td colspan="1" rowspan="1">943.49</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-Z4-60</td><td colspan="1" rowspan="1">15.30</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">342.25</td><td colspan="1" rowspan="1">903.84</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J1-45</td><td colspan="1" rowspan="1">16.93</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">405.22</td><td colspan="1" rowspan="1">958.60</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J2-48</td><td colspan="1" rowspan="1">18.40</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">466.56</td><td colspan="1" rowspan="1">1008.00</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J4-39</td><td colspan="1" rowspan="1">16.63</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">401.20</td><td colspan="1" rowspan="1">940.56</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J4-36</td><td colspan="1" rowspan="1">15.60</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">361.00</td><td colspan="1" rowspan="1">906.36</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J4-33</td><td colspan="1" rowspan="1">14.57</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">322.92</td><td colspan="1" rowspan="1">872.16</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J4-36</td><td colspan="1" rowspan="1">15.60</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">361.00</td><td colspan="1" rowspan="1">906.36</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J2-39</td><td colspan="1" rowspan="1">15.52</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">350.44</td><td colspan="1" rowspan="1">911.23</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J2-45</td><td colspan="1" rowspan="1">17.44</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">426.01</td><td colspan="1" rowspan="1">975.74</td></tr><tr><td colspan="1" rowspan="33"></td><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J1-39</td><td colspan="1" rowspan="1">15.07</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">333.79</td><td colspan="1" rowspan="1">896.11</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-Z2-57</td><td colspan="1" rowspan="1">13.56</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">280.90</td><td colspan="1" rowspan="1">845.37</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J3-42</td><td colspan="1" rowspan="1">16.97</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">414.94</td><td colspan="1" rowspan="1">951.84</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-Z3-57</td><td colspan="1" rowspan="1">14.10</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">299.29</td><td colspan="1" rowspan="1">863.52</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-Z3-57</td><td colspan="1" rowspan="1">14.10</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">299.29</td><td colspan="1" rowspan="1">863.52</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-Z3-54</td><td colspan="1" rowspan="1">13.50</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">278.89</td><td colspan="1" rowspan="1">843.36</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J2-42</td><td colspan="1" rowspan="1">16.48</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">387.30</td><td colspan="1" rowspan="1">943.49</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-Z2-54</td><td colspan="1" rowspan="1">12.98</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">261.79</td><td colspan="1" rowspan="1">825.89</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J1-39</td><td colspan="1" rowspan="1">15.07</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">333.79</td><td colspan="1" rowspan="1">896.11</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-Z2-57</td><td colspan="1" rowspan="1">13.56</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">280.90</td><td colspan="1" rowspan="1">845.37</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-Z2-51</td><td colspan="1" rowspan="1">12.39</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">243.05</td><td colspan="1" rowspan="1">806.06</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J4-45</td><td colspan="1" rowspan="1">18.68</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">487.53</td><td colspan="1" rowspan="1">1008.61</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-Z4-66</td><td colspan="1" rowspan="1">16.57</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">390.85</td><td colspan="1" rowspan="1">946.51</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J3-39</td><td colspan="1" rowspan="1">15.99</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">375.97</td><td colspan="1" rowspan="1">919.31</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-Z3-48</td><td colspan="1" rowspan="1">12.28</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">239.63</td><td colspan="1" rowspan="1">802.37</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J1-45</td><td colspan="1" rowspan="1">16.93</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">405.22</td><td colspan="1" rowspan="1">958.60</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-Z4-72</td><td colspan="1" rowspan="1">17.84</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">442.68</td><td colspan="1" rowspan="1">989.19</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J3-48</td><td colspan="1" rowspan="1">18.95</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">499.52</td><td colspan="1" rowspan="1">1017.58</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-Z4-90</td><td colspan="1" rowspan="1">21.64</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">617.03</td><td colspan="1" rowspan="1">1116.86</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J1-45</td><td colspan="1" rowspan="1">16.93</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">405.22</td><td colspan="1" rowspan="1">958.60</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-Z2-45</td><td colspan="1" rowspan="1">11.22</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">207.94</td><td colspan="1" rowspan="1">766.75</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-Z3-57</td><td colspan="1" rowspan="1">14.10</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">299.29</td><td colspan="1" rowspan="1">863.52</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J1-48</td><td colspan="1" rowspan="1">17.86</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">443.52</td><td colspan="1" rowspan="1">989.86</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J1-48</td><td colspan="1" rowspan="1">17.86</td><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">443.52</td><td colspan="1" rowspan="1">989.86</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J4-42</td><td colspan="1" rowspan="1">17.65</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">443.10</td><td colspan="1" rowspan="1">974.42</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J4-42</td><td colspan="1" rowspan="1">17.65</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">443.10</td><td colspan="1" rowspan="1">974.42</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J4-42</td><td colspan="1" rowspan="1">17.65</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">443.10</td><td colspan="1" rowspan="1">974.42</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J3-42</td><td colspan="1" rowspan="1">16.97</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">414.94</td><td colspan="1" rowspan="1">951.84</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">V3P-5C1We-J3-42</td><td colspan="1" rowspan="1">16.97</td><td colspan="1" rowspan="1">1.4</td><td colspan="1" rowspan="1">414.94</td><td colspan="1" rowspan="1">951.84</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">拆除1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">500.00</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">拆除2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">500.00</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">拆除3</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">500.00</td></tr><tr><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">拆除4</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">500.00</td></tr></table>

## 2.1.9.4 基础结构型式

根据输电线路沿线的地质条件、水文情况及各型塔基础作用力的特点，同时按照减少土石方量、减少水土流失的原则，不同的基础型式具有不同的特点，承载能力、材料耗量、土石方量以及对环境的影响等各不相同，对输电线路而言，各个塔位的微地形相

当复杂，这需要设计根据塔位不同的地质、地形及周边环境来选择适宜的基础型式，充分利用每个基础的优点，达到安全、经济、环保的目的。

本工程塔基基础全线采用灌注桩基础。

表2.1-9 塔基基础型式及适用范围一览表
<table><tr><td rowspan=1 colspan=1>基础型式</td><td rowspan=1 colspan=1>基础特点</td><td rowspan=1 colspan=1>适用地区</td></tr><tr><td rowspan=1 colspan=1>灌注桩基础</td><td rowspan=1 colspan=1>该基础型式通过机械成孔浇筑钢筋混凝土，通过作用于桩端的地层阻力和桩周土层的摩阻力来支撑轴向荷载，依靠桩侧土层的侧向阻力来支撑水平荷载。</td><td rowspan=1 colspan=1>适用于基础作用力很大、地质条件极差或有特殊要求，普通浅埋基础不能满足要求的塔位。</td></tr></table>

表2.1-10 输电线路基础型式、尺寸及土石方量一览表
<table><tr><td rowspan=2 colspan=1>行政区划</td><td rowspan=2 colspan=2>主要技术指标</td><td rowspan=1 colspan=1>基础型式</td></tr><tr><td rowspan=1 colspan=1>灌注桩基础</td></tr><tr><td rowspan=5 colspan=1>海南省</td><td rowspan=5 colspan=1>500千伏福山站～林诗岛终端站线路新建工程</td><td rowspan=1 colspan=1>底宽/桩径（m）</td><td rowspan=1 colspan=1>1.4~1.6</td></tr><tr><td rowspan=1 colspan=1>埋深（m）</td><td rowspan=1 colspan=1>12~17</td></tr><tr><td rowspan=1 colspan=1>挖方 $\left( \mathbf { m } ^ { 3 } \right)$ </td><td rowspan=1 colspan=1>159.98~222.81</td></tr><tr><td rowspan=1 colspan=1>填方 $\left( \mathbf { m } ^ { 3 } \right)$ </td><td rowspan=1 colspan=1>159.98~222.81</td></tr><tr><td rowspan=1 colspan=1>基础数（基）</td><td rowspan=1 colspan=1>40</td></tr><tr><td rowspan=5 colspan=1>广东省</td><td rowspan=5 colspan=1>500千伏东莞村终端站～徐闻开关站线路新建工程</td><td rowspan=1 colspan=1>底宽/桩径（m）</td><td rowspan=1 colspan=1>1.2~1.4</td></tr><tr><td rowspan=1 colspan=1>埋深（m）</td><td rowspan=1 colspan=1>8~18</td></tr><tr><td rowspan=1 colspan=1>挖方 $\left( \mathbf { m } ^ { 3 } \right)$ </td><td rowspan=1 colspan=1>122.28~196.93</td></tr><tr><td rowspan=1 colspan=1>填方 $\left( \mathbf { m } ^ { 3 } \right)$ </td><td rowspan=1 colspan=1>122.28~196.93</td></tr><tr><td rowspan=1 colspan=1>基础数（基）</td><td rowspan=1 colspan=1>63</td></tr></table>

## 2.1.9.5 主要交叉跨越

本工程线路选线时尽量减少与其他基础设施的交叉跨越，本工程输电线路主要交叉跨越情况详见下表。

表2.1-11 输电线路工程主要交叉跨越一览表
<table><tr><td rowspan=2 colspan=1>交叉跨越名称</td><td rowspan=1 colspan=3>跨越次数</td></tr><tr><td rowspan=1 colspan=1>海南省</td><td rowspan=1 colspan=1>广东省</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=1 colspan=1>一、500千伏福山站～林诗岛终端站线路新建工程</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4</td></tr><tr><td rowspan=1 colspan=1>110kV 线路</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2</td></tr><tr><td rowspan=1 colspan=1>省道</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2</td></tr><tr><td rowspan=1 colspan=1>二、500千伏东莞村终端站～徐闻开关站线路新建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>6</td></tr><tr><td rowspan=1 colspan=1>110kV 线路</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td></tr><tr><td rowspan=1 colspan=1>省道</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>4</td></tr><tr><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>10</td></tr></table>

## 2.2施工组织

## 2.2.1施工场地布设

施工场地布置根据主体设计进行统筹规划，力求合理紧凑、节省用地。施工总平面布置重点做好施工场地的划分、交通运输的组织、各种临时建筑、施工设施、力能装置和材料、设备堆放场地以及排水系统的合理布置。施工场地和生产、临时建筑范围划分及合理布置，需要充分考虑工序间的相互衔接，减少设备、材料搬迁和二次搬运，符合生产流程，方便安装与施工，符合安全、文明施工的要求；机械及力能装置布置，应充分考虑负荷能力，确定其合理的工作范围，保证机械及力能的有效合理使用；施工所需的各种管线布置，要做到布局合理、互不干扰，满足使用安全、方便维修的要求。输电线路工程的牵张场尽量选择地势平坦的地段布设，施工简易道路布设选择尽量利用原有道路，交通便利、方便施工、地势平坦的地段布设。

## 2.2.1.1变电工程区施工场地概况

## （1）施工生产生活区

福山500kV变电站、林诗岛500kV终端站、徐闻500kV开关站和东莞村500kV 终端站各需设置1处施工生产生活区，占地面积共计 2.22hm<sup>2</sup>。其中福山500kV 变电站施工生产生活区布设在站址北侧，占地面积0.35hm2；林诗岛500kV 终端站施工生产生活区布设在扩建区西侧，占地面积0.39hm<sup>2</sup>；徐闻500kV 开关站施工生产生活区布设在扩建区西侧，占地面积0.98hm2；东莞村500kV 终端站施工生产生活区布设在进站道路北侧，占地面积0.50hm2。施工过程中，对施工生产生活区场地四周分别修建临时排水沟，排水沟末端设置沉沙池。

## （2）临时堆土区

福山500kV变电站于站内布置1处表土临时集中堆放区，位于扩建区域东北侧（本期征地范围内，远期建设区域），占地面积 $0 . 1 5 \mathrm { h m } ^ { 2 }$ ，堆存量 0.32 万 m<sup>3</sup>，其余 0.09 万$\mathrm { m } ^ { 3 }$ 表土沿扩建区域北侧边坡处临时零散堆放，在完工区域尽早回铺表土；林诗岛500kV终端站于站内布置 1 处表土临时集中堆放区，位于扩建区域东北侧空地处，占地面积0.25hm<sup>2</sup>，堆存量 0.57 万 m<sup>3</sup>，其余 0.14 万 $\mathrm { m } ^ { 3 }$ 表土沿扩建区域南侧边坡处临时零散堆放，在完工区域尽早回铺表土；徐闻500kV开关站于站内布置1 处表土临时集中堆放区，位于扩建区域西北侧空地处，占地面积0.28hm2，堆存量0.64 万m3，其余0.19万 $\mathrm { m } ^ { 3 }$ 表土沿扩建区域北侧边坡处临时零散堆放，在完工区域尽早回铺表土；东莞村500kV 终端站占地类型属坑塘水面，无表土可剥离利用。

上述站内临时堆土集中堆放区施工过程中四周设置编织袋装土拦挡、临时排水沟、临时沉沙池，考虑堆存时间较长表土采取临时绿化、无纺布苫盖；表土零散堆放处因堆高较低，边坡建设进度靠前，可及时利用，施工过程中设置无纺布苫盖。站内临时堆土周边无敏感因素，不占用施工机械作业半径，不会对主体工程施工造成阻碍或引发安全隐患。

福山500kV变电站、林诗岛 500kV 终端站、徐闻500kV 开关站、东莞村500kV 终端站基槽余土临时堆放在基坑开挖一侧，无需集中堆放，采取彩条布苫盖。本工程无须设置临时中转场，借方经运输后直接回填至对应区域，林诗岛500kV 终端站调运方即挖即运，直接回填至福山500kV变电站。

表2.2-1 变电工程区表土集中堆放情况表
<table><tr><td rowspan=1 colspan=1>名称</td><td rowspan=1 colspan=1>占地面积(hm2)</td><td rowspan=1 colspan=1>坡比</td><td rowspan=1 colspan=1>最大堆高(m)</td><td rowspan=1 colspan=1>堆存量(万m³)</td><td rowspan=1 colspan=1>备注</td><td rowspan=1 colspan=1>堆放时间</td></tr><tr><td rowspan=1 colspan=1>福山 500kV 变电站站内临时堆土</td><td rowspan=1 colspan=1>0.15</td><td rowspan=1 colspan=1>1:2</td><td rowspan=1 colspan=1>3.0</td><td rowspan=1 colspan=1>0.32</td><td rowspan=1 colspan=1>表土</td><td rowspan=1 colspan=1>2026.03-2027.10</td></tr><tr><td rowspan=1 colspan=1>林诗岛 500kV 终端站站内临时堆土</td><td rowspan=1 colspan=1>0.25</td><td rowspan=1 colspan=1>1:2</td><td rowspan=1 colspan=1>3.0</td><td rowspan=1 colspan=1>0.57</td><td rowspan=1 colspan=1>表土</td><td rowspan=1 colspan=1>2026.03-2027.10</td></tr><tr><td rowspan=1 colspan=1>徐闻 500kV 开关站站内临时堆土</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>1:2</td><td rowspan=1 colspan=1>3.0</td><td rowspan=1 colspan=1>0.64</td><td rowspan=1 colspan=1>表土</td><td rowspan=1 colspan=1>2026.03-2027.10</td></tr></table>

## （3）站外电源施工场地

站用电源从徐闻 500kV 变电站10kV 侧专线引接，拟建线路架空长度约 10.12km，共计立塔 227 基，其中单回路耐张塔 40 基，水泥杆 187 基。单回路耐张塔单基永久占地面积约 $4 \mathrm m ^ { 2 }$ ，水泥杆基单基永久占地面积约 $2 \mathrm { m } ^ { 2 } \mathrm { ; }$ ；单回路耐张塔单基施工场地面积约$4 \mathrm m ^ { 2 }$ ，水泥杆基单基施工场地面积约 $2 \mathrm { m } ^ { 2 } \mathrm { ; }$ ；站用电源沿既有乡道一侧架设，无需布设牵张场地、跨越施工场地和施工道路。

表 2.2-2 新建终端站站外电源设施区指标一览表
<table><tr><td rowspan=1 colspan=1>项目名称</td><td rowspan=1 colspan=1>站用电源</td></tr><tr><td rowspan=1 colspan=1>总长度（km）</td><td rowspan=1 colspan=1>11.16</td></tr><tr><td rowspan=1 colspan=1>架空长度（km）</td><td rowspan=1 colspan=1>10.12</td></tr><tr><td rowspan=1 colspan=1>地埋电缆长度（km）</td><td rowspan=1 colspan=1>1.04</td></tr><tr><td rowspan=1 colspan=1>耐张塔数量（基）</td><td rowspan=1 colspan=1>40</td></tr><tr><td rowspan=1 colspan=1>水泥杆（基）</td><td rowspan=1 colspan=1>187</td></tr><tr><td rowspan=1 colspan=1>平均每基永久占地</td><td rowspan=1 colspan=1>耐张塔4m²；水泥杆 $2 \mathrm { m } ^ { 2 }$ </td></tr><tr><td rowspan=1 colspan=1>平均每基施工临时占地</td><td rowspan=1 colspan=1>耐张塔 $4 \mathrm { m } ^ { 2 } ;$  水泥杆 $2 \mathrm { m } ^ { 2 }$ </td></tr></table>

## （4）供水工程施工场地

站用水源引接管道管径DN100，平均埋深1.0m，引接长度约2.0km，其中大开挖长度约 1.5km，采用定向钻（拉管）施工工艺穿越长度约 0.5km。布设阀门 4 处，单个阀门永久占地面积 $1 . 1 3 \mathrm { m } ^ { 2 }$ ；布设加压站 1 处，单个阀加压站永久占地面积 $4 . 0 \mathrm { m } ^ { 2 }$ ，临时占地面积 $8 \mathrm { m } ^ { 2 }$ ；供水管线沿现有道路一侧布设，不涉及新修施工道路。

①大开挖段：开挖长度约 1.5km，供水管线按梯形断面开挖，边坡比为 1:0.67，底部开挖宽度 0.7m，顶部开挖宽度 1.8m。临时堆土沿开挖一侧布设，剥离的表土全部装入编织袋中作为临时拦挡布设在临时堆土两侧。开挖基础土方临时堆土底宽2.5m，顶宽0.5m，坡比 1:1，堆高 1.0m，堆存量 $0 . 2 0 \mathrm { ~ } \mathcal { F } \mathrm { ~ m ~ } ^ { 3 }$ 。考虑供水管线两侧施工临时用地，临时占地宽度按 6.5m（顶部开挖宽度 1.8m，堆土宽度 2.5m，拦挡宽度 1.2m，安全距离1.0m）范围计列。

②定向钻（拉管）施工段：定向钻（拉管）施工工艺穿越长度约 0.5km，除采用大开挖的施工工艺外，供水工程其余管线均采用拉管施工工艺。拉管施工场地采用20m×10m布置施工场地，其中布置拉管接收井3m×3m，坑深3m。每个拉管施工场地设临时堆土1处，堆土坡比为 1:1，堆土尺寸6m×6m，堆高2m，堆存量约35m3，剥离的表土装入编织袋中作为临时拦挡布设在临时堆土四周。其余场地布置移动式泥浆箱、机械设备、材料堆放场地等。钻机泥浆采用移动式泥浆箱处理，泥浆干化后用于施工区回填。供水管线共需要布置施工场地12处。

表2.2-3供水工程参数一览表
<table><tr><td rowspan=2 colspan=1>供水管线</td><td rowspan=2 colspan=1>管线长度(km)</td><td rowspan=2 colspan=1>开挖长度(km)</td><td rowspan=2 colspan=1>管径</td><td rowspan=2 colspan=1>开挖坡比</td><td rowspan=2 colspan=1>挖深(m)</td><td rowspan=2 colspan=1>开挖底宽(m)</td><td rowspan=2 colspan=1>开挖顶宽(m)</td><td rowspan=1 colspan=1>总挖</td><td rowspan=1 colspan=4>临时堆土</td><td rowspan=2 colspan=1>施工扰动及安全距离(m)</td><td rowspan=2 colspan=1>拦挡宽度(m)</td><td rowspan=1 colspan=1>施工作</td><td rowspan=1 colspan=3>面积(m²)</td></tr><tr><td rowspan=1 colspan=1>方量(万 m³)</td><td rowspan=1 colspan=1>坡比</td><td rowspan=1 colspan=1>堆高(m)</td><td rowspan=1 colspan=1>底宽(m)</td><td rowspan=1 colspan=1>顶宽(m)</td><td rowspan=1 colspan=1>业面(m)</td><td rowspan=1 colspan=1>永久</td><td rowspan=1 colspan=1>临时</td><td rowspan=1 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=1>供水管线</td><td rowspan=1 colspan=1>2.0</td><td rowspan=1 colspan=1>1.5</td><td rowspan=1 colspan=1>DN100</td><td rowspan=1 colspan=1>1:0.67</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>0.7</td><td rowspan=1 colspan=1>1.8</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>1:1</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>2.5</td><td rowspan=1 colspan=1>0.5</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>6.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9750</td><td rowspan=1 colspan=1>9750</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2400</td><td rowspan=1 colspan=1>2400</td></tr><tr><td rowspan=1 colspan=1>阀门</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>9</td></tr><tr><td rowspan=1 colspan=1>加压站</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>4</td></tr><tr><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.25</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>12158</td><td rowspan=1 colspan=1>12163</td></tr></table>

## 2.2.1.2线路工程区施工场地概况

线路工程塔基施工场地主要有新建塔基施工临时场地、拆除塔基施工临时场地、施工放线牵引的牵张场布置牵张场地区、跨越铁路、公路、高架线路等重要设施的跨越施工场地区和浇筑塔基修建的施工道路区。

## （1）新建塔基施工临时占地

新建塔基施工临时占地是包括在塔基区内的占地。塔基施工以单个塔基为单位零星布置，在塔基施工过程中每处塔基布设一处施工临时占地作为施工场地，用来临时堆置土方、砂石料、水、材料和工具等，共计布设施工场地 103 处，其中海南省 39 处，广东省 63处。剥离的表土及开挖基槽余土分散堆放在塔基周边，施工结束后基础土方平摊于塔基永久占地范围内，表土回覆至本区用于绿化或复耕。本工程不在河道管理范围内立塔且不在河道管理范围内堆土。

本方案新建塔基永久占地计列方式为：（基础根开+主柱宽度+2m）2；塔基临时占地计列方式为：[（基础根开+20m）<sup>2</sup>－永久占地]。据统计，500 千伏福山站～林诗岛终端站线路新建工程永久占地 $2 3 1 \mathrm { m } ^ { 2 } \sim 5 4 4 \mathrm { m } ^ { 2 }$ ，塔基临时占地范围 $7 8 0 \mathrm { m } ^ { 2 } \sim 1 0 3 4 \mathrm { m } ^ { 2 } ; ~ 5 0 0 \mp$ 伏东莞村终端站～徐闻开关站线路新建工程塔基永久占地 $2 0 7 \mathrm { m } ^ { 2 } \sim 6 4 2 \mathrm { m } ^ { 2 }$ ，塔基临时占地范围 $7 6 6 \mathrm { m } ^ { 2 } \sim 1 1 1 7 \mathrm { m } ^ { 2 }$

## （2）已建塔基拆除施工临时占地

已建塔基拆除施工临时占地是为了满足拆除塔基塔材及塔基基础地上部分的需要而设置的临时场地。本工程已建500kV塔基拆除施工临时占地按照500m<sup>2</sup>每个计列。

## （3）牵张场

为满足施工放线需要，输电线路沿线需设置牵引场和张力场（本方案统称牵张场），牵张场应满足牵引机、张力机能直接运达到位，地形应平坦，能满足布置牵张设备、布置导线及施工操作等要求。根据主体设计，本工程共布设 11处牵张场（海南省 3 处，广东省8 处），其中牵引场10处，张力场11处。临时占地面积按照平均每处牵引场1200$\mathrm { m } ^ { 2 } \ ( \ 4 0 \mathrm { m } \times 3 0 \mathrm { m } )$ ，平均每处张力场 $2 2 0 0 \mathrm { m } ^ { 2 } \ ( \ 5 5 \mathrm { m } \times 4 0 \mathrm { m } )$

牵张场平面布置包括施工通道、机械布置区、导线集放区、锚线区、压接区、工具集放区、工棚布置区、休息区、油料区和标志牌布置区。在牵张场内规划出施工通道，通道宽度在3.0m 左右，一般满足一辆大卡车通行便可，通道做适当平整后铺设6mm 厚钢板等，钢板铺设做到横平竖直，钢板搭头无上翘。

经统计，本工程共布设牵张场11处，占地为3.62hm<sup>2</sup>。

## （4）材料站

材料站主要用于塔材、钢材、线材、水泥、金具和绝缘子的集散，材料站的使用方式主要为塔材的物资公司将材料运输到施工单位材料站，之后由施工班组在材料站申领材料，直接运输到塔基施工临时场地进行临时堆放进行组塔。

本工程租用沿线已有库房或民房作为材料站，不专门设置场地。

## （5）跨越施工场地

输电线路跨越部分铁路、道路、电力线路等设施需要搭设跨越架。跨越架一般有三种形式：①采用木架或钢管式跨越架；②金属格构式跨越架；③利用铁塔作支撑体，采用封网的方式跨越。输电线路平均每处跨越架临时占地面积约400m<sup>2</sup>，交叉跨越角尽量接近 90°，以减少临时占地的面积。输电线路跨越河道均采用一档跨越的方式，无需搭设跨越架。

表 2.2-4 输电线路工程沿线跨越施工场地布置一览表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>沿线所经行政区</td><td rowspan=1 colspan=1>跨越场地个数（处）</td><td rowspan=1 colspan=1>单个跨越场地面积（hm²）</td><td rowspan=1 colspan=1>跨越场地总面积（hm²）</td></tr><tr><td rowspan=1 colspan=1>二</td><td rowspan=1 colspan=1>500千伏福山站～林诗岛终端站线路新建工程</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.16</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>海南省</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.16</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>澄迈县</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.16</td></tr><tr><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>临高县</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>二</td><td rowspan=1 colspan=1>500千伏东莞村终端站~徐闻开关站线路新建工程</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>广东省</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>徐闻县</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.24</td></tr><tr><td rowspan=1 colspan=1>三</td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.40</td></tr></table>

经统计，本工程共布设10处跨越场地，占地为0.40hm2。

## （6）施工生活场地

输电线路施工时由于线路塔基及牵张场较分散，施工周期短，沿线村庄较多，因此工程临时施工生活用房采用租用民房的方式解决。局部人烟稀少的路段可在塔基施工场地、牵张场临时租地范围内搭设临时施工工棚。因此本方案不重复计列施工营地占地。

## 2.2.2施工材料运输

## 2.2.2.1变电工程区施工材料运输

施工材料均就近采购运输，通过站址附近的国道、省道及县道运输至站址区。

福山500kV变电站大件运输线路：采用水路+公路运输方案，水路卸货场为新兴港码头或马村电厂码头，下高速后至站址5km；

徐闻500kV开关站大件运输线路：采用公路运输方案，下高速后至站址约11km；

林诗岛500kV终端站大件运输线路：本工程无主变、高抗等大型电气设备，站内主要设备运输方案采用公路运输，高速至站址的公路运输距离约 23km；

东莞村500kV终端站大件运输线路：本工程无主变、高抗等大型电气设备，站内主要设备运输方案采用公路运输，高速至站址的公路运输距离约18km。

## 2.2.2.3线路工程区施工材料运输

本工程对外交通主要解决建筑材料和牵引张拉设备等运输问题。建筑材料和牵引张拉设备运输尽可能地利用现有道路运输。

塔基尽可能利用已有道路，在无现有道路可利用的情况下，需开辟新的简易道路或拓宽原有道路，以便施工机械到达塔基施工区域，对路面进行简单平整、压实，尽量减少开挖扰动。本工程新修道路长7.49km，道路宽度共4.5m（路面宽4.0m，两侧路肩各0.25m）；拓宽道路长度 4.52km，拓宽后道路宽度 4.5m（在原道路基础上拓宽 2.0m，单侧路肩拓宽0.25m）。

输电线路沿线施工道路布设情况见表2.2-5。

表2.2-5 线路工程区沿线施工道路设置情况一览表
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>沿线所经行政区</td><td rowspan=1 colspan=2>新建施工道路</td><td rowspan=1 colspan=2>拓宽施工道路</td><td rowspan=2 colspan=1>占地面积(hm²)</td></tr><tr><td rowspan=1 colspan=1>长度(km)</td><td rowspan=1 colspan=1>占地(hm2)</td><td rowspan=1 colspan=1>长度(km)</td><td rowspan=1 colspan=1>占地(hm2)</td></tr><tr><td rowspan=1 colspan=1>二</td><td rowspan=1 colspan=1>500千伏福山站～林诗岛终端站线路新建工程</td><td rowspan=1 colspan=1>2.71</td><td rowspan=1 colspan=1>1.22</td><td rowspan=1 colspan=1>1.05</td><td rowspan=1 colspan=1>0.21</td><td rowspan=1 colspan=1>1.43</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>海南省</td><td rowspan=1 colspan=1>2.71</td><td rowspan=1 colspan=1>1.22</td><td rowspan=1 colspan=1>1.05</td><td rowspan=1 colspan=1>0.21</td><td rowspan=1 colspan=1>1.43</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>澄迈县</td><td rowspan=1 colspan=1>2.64</td><td rowspan=1 colspan=1>1.19</td><td rowspan=1 colspan=1>1.02</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>1.39</td></tr><tr><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>临高县</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.04</td></tr><tr><td rowspan=1 colspan=1>二</td><td rowspan=1 colspan=1>500千伏东莞村终端站～徐闻开关站线路新建工程</td><td rowspan=1 colspan=1>4.78</td><td rowspan=1 colspan=1>2.15</td><td rowspan=1 colspan=1>3.47</td><td rowspan=1 colspan=1>0.69</td><td rowspan=1 colspan=1>2.84</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>广东省</td><td rowspan=1 colspan=1>4.78</td><td rowspan=1 colspan=1>2.15</td><td rowspan=1 colspan=1>3.47</td><td rowspan=1 colspan=1>0.69</td><td rowspan=1 colspan=1>2.84</td></tr><tr><td rowspan=1 colspan=1>1.1</td><td rowspan=1 colspan=1>徐闻县</td><td rowspan=1 colspan=1>4.78</td><td rowspan=1 colspan=1>2.15</td><td rowspan=1 colspan=1>3.47</td><td rowspan=1 colspan=1>0.69</td><td rowspan=1 colspan=1>2.84</td></tr><tr><td rowspan=1 colspan=1>三</td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>7.49</td><td rowspan=1 colspan=1>3.37</td><td rowspan=1 colspan=1>4.52</td><td rowspan=1 colspan=1>0.90</td><td rowspan=1 colspan=1>4.27</td></tr></table>

## 2.2.2.4工程所需建筑材料

为了便于调度和保管施工材料，材料站应设在离线路较近、交通方便、通讯便利的地区，一般租用现有民房，施工管理不新征地，不新建设施。施工材料均就近采购，通过施工点附近的国道、省道及县道运输至塔基附近。

## 2.2.2.5材料来源及防治责任

本工程所需建筑材料主要有砂料、石料等，主要通过市场采购解决，由有资质的专供企业提供，材料生产期间的水土流失防治责任由材料生产单位负责，运输期间的水土流失防治责任由运输单位负责，并报相应的水行政主管部门备案。

工程建筑材料取料场地均应在施工招投标阶段由施工方与供应方签订有关供需及运输协议，取用当地有关部门统一指定地点的土方、石料，禁止随地取用土方、石料，并明确取料场水土流失防治责任范围属供应方，供应方应该在供应土方和石料过程中采取临时防护、恢复植被等措施防治水土流失。

## 2.2.3施工力能供应

## 2.2.3.1 变电工程区

福山500kV变电站、林诗岛500kV终端站徐和闻500kV 开关站前期工程生活用水、用电、通讯设施已建成，可以满足本期工程施工需要，同时充分利用站外已有道路进行施工运输。

东莞村 500kV 终端站施工用水由附近村镇的市政自来水管网引接，引接长度约2.0km，其中大开挖长度约 1.5km，采用定向钻（拉管）施工工艺穿越长度约0.5km；施工电源从徐闻 500kV开关站引出1 回 10kV电源，拟建线路架空长度约 10.12km，敷设电缆长度约1.04km；施工通讯拟采用无线电通讯方式；进站道路采取永临结合的方式。

## 2.2.3.2 线路工程区

线路工程施工过程中用电根据周边设施情况安排，周围已有用电用户区，可按照安全用电规定引接用于施工用电，无用电用户区可采用自备小型柴油发电机提供施工电源。线路工程每个塔基施工用水量较少，施工过程中一般都根据塔基周边水源情况确定取水方案，塔基附近有水源的，可就近接取水管引用河水，如塔基附近无任何水源，则可考虑采用水车就近输送水源来满足施工用水。通讯设施均依托项目所在区域附近已有的城市通讯设施。

## 2.2.4主要施工方法与施工工艺

## 2.2.4.1 变电工程区

本工程在施工过程中采用机械施工和人工施工相结合的方法，具体见表2.2-6。

表2.2-6 变电站工程主要施工工艺、方法
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="1" rowspan="1">施工场所</td><td colspan="1" rowspan="1">施工工艺、方法</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">三通一平</td><td colspan="1" rowspan="1">根据施工总平面布置，规划连接场外交通干道、场内施工区域、材料堆场及主要建筑物的主干道和支线道路。永久性道路按设计图纸一次施工至路基或基层，结构通常为：原土碾压→级配碎石基层（厚度≥30cm）→水泥稳定层→沥青混凝土或混凝土面层（后期浇筑）。东莞村终端站水源由附近村镇的市政自来水管网引接，主干管采用承压能力强的PE管或钢管，埋地敷设以防机械损伤，福山变电站、徐闻开关站、林诗岛终端站水源依托前期工程。沿施工道路或建筑物周边呈环状或枝状布置，覆盖办公区、生活区、搅拌站、施工区域及消防栓。埋设深度在冰冻线以下，且不小于70cm，管道底部铺设砂垫层。生产/生活用水点在对应区域设置临时用水接驳阀井。排水系统同步规划施工期临时排水系统，包括基坑降水排水、场地雨水排水和污水排水。东莞村终端站电源通过在场地合适位置安装变压器接入。设置围栏、警示标志和接地保护系统。主干线采用架空线路（水泥杆、绝缘导线）或铠装电缆直埋方式。直埋时需穿PVC管保护，埋深不小于70cm，并铺砂盖砖。分配电根据各施工区域负荷大小形成三级配电、两级保护系统。所有配电箱、用电设备外壳均需可靠接地，接地电阻值符合规范要求。高大设备（如塔吊）需单独设置避雷装置。福山变电站、徐闻开关站、林诗岛终端站站源依托前期工程。使用推土机、挖掘机清除地表植被、腐殖土（清表土集中堆放，用于后期绿化）。拆除场地内所有无需保留的构筑物、地下管线等。对于高出设计标高的区域，采用挖掘机挖土，自卸汽车运至填方区。分层开挖，每层厚度控制在2~3m。对于低于设计标高的区域，进行分层回填碾压。基底处理包括清除基底杂草、淤泥。采用“分层填筑、分层碾压”的原则。每层虚铺厚度根据压实机械确定，砂性土不超过30cm，粘性土不超过25cm。使用振动压路机进行碾压，碾压遍数通过试验段确定。使用平地机配合推土机进行精平，确保整个场地的平整度和设计的排水坡度（通常不小于0.3%），形成顺畅的排水坡向。</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">站区场地平整</td><td colspan="1" rowspan="1">本工程施工过程中采用机械施工与人工施工相结合的方法，统筹、合理、科学安排施工工序，避免重复施工和土方乱流。对挖填方较为集中的区域，单独进行施工组织大纲编制，在施工组织大纲中增加水土保持要求，施工单位严格按照施工组织大纲施工。变电站、开关站、终端站工程场地整平可利用大型机械挖掘、填筑、推平，并使厚度满足要求，振动碾压密实，边角部位采用平板振动夯实。清基及表土剥离：考虑新建变电站占用林草地，表层土中含植物根系，场地平整前应先清理去除根茎等，并对表层土进行过筛。清理完毕后，表土与开挖土方分区堆放，土方堆存高度最高不宜超过5.0m，堆放过程中需对土方进行拍实，周边设置编织袋进行挡护，并设苫盖措施。施工结束后，进行表土回覆。开挖回填时，挖方区按设计标高进行开挖，开挖宜从上到下分层分段依次进行，随时做一定的坡度以利泄水；填方区的填土分层夯实填平，整个场地按设计进行填方平整。由于填土较深，为保证质量，回填土的含水率应严格控制，防止形成橡皮土；如土质过干，应洒水湿润再压实。回填土最佳含水率（重量比）：19%~23%，最大干密度（g/cm³）：1.58~1.70。分层填土后，经检查合格方可铺填上层土。场地整平过程中宜避开雨季施工，严禁大雨期进行回填施工，并应做好防雨及排水措施。</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">建（构）筑物</td><td colspan="1" rowspan="1">采用人工开挖基槽，钢模板浇筑钢筋混凝土。砖混、混凝土、预制构件等建材采用塔吊垂直提升，水平运输采用人力推车搬运。基础挖填施工工艺流程为：测量定位、放线→土方开挖→清理→垫层施工→基础模板安装→基础钢筋绑扎→浇捣基础砼→模板拆除→人工养护→回填土夯实→成品保护。</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">屋外配电</td><td colspan="1" rowspan="1">采用人工开挖基槽，钢模板浇制基础，钢管人字柱及螺栓角钢梁构架均在现</td></tr><tr><td></td><td>网架</td><td>场组装，采用吊车；设备支架为浇制基础，预制构件在现场组立。</td></tr><tr><td>5</td><td>排水管 线、管沟</td><td>管线施工采用机械与人工相结合的方法；一般情况下要求对作业带上的附着 物进行清除，表层土用推土机清基，管沟采用单斗挖掘机开挖，挖至距设计高程 0.3m~0.5m时改用人工施工继续下挖，直至设计高程并清理槽底；管线采用汽车 运输，地面焊接后，用吊车整体吊放在管沟内；管道铺设完毕，回填分层压实， 管顶以上1m内用蛙式打夯机夯实。为方便管线的施工，在管线一侧设置临时堆 土，另一侧设置临时堆料场区；施工过程中需在临时堆料区外侧设置施工道路(宽 3m），临时堆土采用分层堆放，表层土堆放在下方，土石方堆放在上方，上方进 行苫盖，预防水土流失的发生。 在穿越民房、道路处采用定向钻（拉管）施工的方式，为保护生态环境本工 程场外管线大部分采用定向钻（拉管）施工。定向钻（拉管）施工是一种土方量 少，无需工作井，只需要接收井的快速铺设地下管线的钻进方法。首先根据预先 设计的输水线路，驱动装有锲形钻头的钻杆从地面钻入，再按照预定方向绕过地 下障碍，直至抵达目的地，然后卸下钻头换装适当尺寸和特殊类型的回程扩孔器， 使之能够拉回钻杆的同时扩孔至管道直径，并将管道同时返程牵回至钻孔入口处 以保证铺设管道不会由于空间不足或钻楣摩擦而受到损坏。本工程在接收井周围</td></tr><tr><td>6</td><td>站内外 道路</td><td>布设施工场地，供排水管线每处接收井占地200m²。 站内外道路可永临结合，土建施工期间宜暂铺泥结砾石面层，待土建施工、</td></tr><tr><td>7</td><td>土方改良</td><td>构支架吊装施工基本结束，大型施工机具退场后，再铺筑永久路面层。 通过杂质清理、筛分、理化指标调节、改良剂掺配及堆沤熟化等工序，改善 一般土方的孔隙结构、养分含量及酸碱度，使其达到表土使用标准，降低外购表 土带来的生态扰动与成本投入，落实水土保持“因地制宜、就地取材”原则。</td></tr></table>

淤泥固化处置工艺：

500千伏东莞村终端站新建工程场地采用淤泥就地固化处理施工工艺，通过对场地内流态淤泥进行“稳定化/固化”双重处理，改善淤泥的工程力学性能，实现淤泥“原地转化、就地利用”，无需将大量淤泥外运处置，同时也减少了后续场地平整所需的土石方挖填工程量，大幅降低了工程运输成本与余土处置压力，兼具经济性与生态环保性。

施工原理为：向场地原状淤泥中投加针对性选型的固化剂（主要涵盖无机盐类与生物酶类等类型，其中无机盐类固化剂含水泥、石灰、粉煤灰、矿渣粉等常规品种，适用于多数普通淤泥；生物酶类固化剂则更适配高有机质、高含水率的特殊淤泥工况），借助专业施工机械的强制搅拌作用，使固化剂与淤泥实现全方位、深层次的均匀混合。在此过程中，固化剂与淤泥中的水分、土颗粒及各类组分发生一系列复杂的物理化学反应，一方面生成大量水化胶凝物质（如硅酸钙凝胶）和结晶物质（如钙矾石），这些物质可有效胶结、包裹淤泥中的松散土颗粒，填补土颗粒间的孔隙；另一方面，配合激发剂的添加，能够充分激发软土中次生矿物（如黏土矿物）的活性，显著加速固化反应进程并稳定反应产物，最终使原本流塑状的淤泥固结成具有良好整体性、水稳定性和一定强度的固体土体，满足后续工程建设对地基的基本要求。淤泥经加固处理后，28d 地基承载力特征值不小于180kPa，压缩模量Es 不小于10MPa。施工流程可分为：施工准备—施工放线—就地固化搅拌施工—养护—平整碾压—质量检测。

## （1）核心施工设备配置及技术要求

①主搅拌动力设备：淤泥原位固化施工的核心机械优先选用250型及以上动力等级的挖掘机，为搅拌头提供稳定动力输出和灵活移动支持的双重职能。为保障施工安全性与搅拌效果，挖掘机须具备足够的机身稳定性（必要时可配备辅助支撑装置）和操作灵活性，能够适应场地内不同地形起伏、淤泥厚度变化的施工要求，同时需配备精准的深度控制装置，确保搅拌深度符合设计标准。

②浆液制备系统：主要由搅拌罐、注浆泵、储料仓、输浆管道及计量装置组成。其中搅拌罐须具备足够容积（根据施工效率匹配，通常不小于5m<sup>3</sup>），并配备双层搅拌叶片和变频调速装置，确保固化剂与水按设计配比充分搅拌均匀，制备出的浆液无结块、沉淀现象；注浆泵选用高压螺杆泵，额定工作压力不低于1.5MPa，保证浆液能够稳定、连续地通过输浆管道泵送至关口搅拌头，避免出现断浆、堵管问题；计量装置须具备实时监测功能，精准控制固化剂掺量及浆液输出量，确保符合室内配比试验确定的参数标准（通常固化剂掺量为淤泥干重的 5%～20%，浆液浓度根据淤泥含水率调整为 0.5～1.0）。

③专用搅拌头：采用定制化螺旋式或叶片式专用搅拌头，搅拌头需集成浆液喷射功能，通过周向均匀分布的喷射孔将浆液高压注入淤泥层，同时配合高速旋转实现旋喷拌合一体化作业。搅拌头的叶片数量、转速需经过优化设计，确保搅拌过程中能够打破淤泥层的团聚结构，实现固化剂浆液与淤泥的深度融合。搅拌作业时，搅拌头需在挖掘机的操控下逐步深入至设计处理深度，严禁快速下沉导致搅拌不充分；上下搅拌次数严格控制不少于2次，搅拌提升或下降速率需稳定在0.1～0.3m/s，相邻搅拌桩体的重叠宽度不小于10cm，避免出现“夹心层”、“漏搅区”等。

## （2）关键施工环节操作细则

①搅拌完成后衔接处理：就地固化搅拌施工结束后，首先采用挖掘机铲斗对固化土表面进行初步平整，去除表层浮浆、杂物及局部凸起部位，使场地表面大致平顺。根据固化剂类型及场地环境条件，固化土在完成搅拌后 48～72 小时内可达到初期强度，此时可满足后续平整碾压机械进场施工的需求。

②养护阶段管控：初步平整后进入正式养护阶段，养护周期不少于 14d，若场地环境温度较低（低于 5℃）或空气湿度较小，需采取洒水保湿等养护措施，防止固化土表面因水分快速蒸发出现开裂，同时保障固化反应持续进行。

③平整碾压施工：待固化土达到初期强度后，采用压路机对场地进行分层平整碾压，碾压次数不少于 3 遍，碾压速率控制在 2～3km/h，碾压过程中若出现局部下沉、起拱等现象，需及时采用同类固化土进行填补、找平后再继续碾压，确保固化土地基表面压实度达到90%以上，进一步提升地基的整体性和承载力。

④质量检测实施：待固化土达到设计龄期后，严格按照工程质量检测标准开展全面检测工作。所有检测数据需形成完整报告，经确认满足设计标准后，方可进入下一道工程工序。

## 2.2.4.2 线路工程区

## 1、架空线路工程

架空线路工程施工方法和工艺包括塔基施工、铁塔组装、架线工程、交叉跨越施工、自立式塔拆除施工、施工道路施工等6部分。

表2.2-7 输电线路工程主要施工工艺、方法
<table><tr><td>序号</td><td>施工步骤</td><td>施工工艺、方法</td></tr><tr><td>1</td><td>塔基施工</td><td>1）基坑开挖 一般基坑开挖：土质基坑基础采用明挖方式，在挖掘前首先清理基面及基 面附近的浮石等杂物，开挖自上而下进行，基坑四壁保持稳定放坡或用挡土板 支护。位于坑塘水面的塔基共计4基，采用拉森钢板构筑围堰的方式，围堰构 筑完成后，利用抽水机进行排水，排水完成后在围堰内进行塔基基础的施工。 ①施工准备：施工前做好施工图纸会检，基础施工原材料的取样、检验， 施工人员的配备等。②基坑分坑：采用单腿分坑，基础分坑前测量并校核铁塔 基塔基断面；坑口放样，基坑放样前计算基坑坑口放样尺寸，减少开挖土石方 量。③钻孔及清孔：基坑开挖之前进行基面平整、表土剥离、场地清理。钻机 钻头中心应与桩机中心重合，钻头旋转平稳，钻孔施工过程中加强泥浆管理， 及时清理循环系统。清孔方法主要有正循环和反循环两种，清孔完毕合格后方 可进入下一工序。④钢筋绑扎及模板安装：钢筋绑扎原则上先进行底板钢筋的 绑扎，再进行立柱钢筋绑扎；模板组装、模板安装、模板固定牢靠，模板吊装 的各索具应连接可靠，且均匀受力。⑤灌注混凝土：混凝土搅拌采用机械搅拌 混凝土拌合合格后应立即进行浇筑，浇筑时应先从一角或一边开始，逐渐浇到 四周。⑥基础养护及拆模：拆模前后进行基础浇筑养护，基础达到拆模强度后 方可拆模，拆模后应及时在基础内角进行支撑，以防止基础回填过程中根开及 高差发生变化。⑦基础回填：基础回填时应均匀回填，且应在内角侧进行必要 的支撑，防止基础发生位移；基础回填时应清除杂根、杂草等异物。⑧施工现 场恢复：基础回填后剩余回填土在塔基征地范围内平摊，回覆表土，灌注桩基 础施工泥浆晒干后在泥浆池范围进行回填，清理施工现场，恢复施工现场原有 地形地貌。 2）混凝土浇筑</td></tr><tr><td>2</td><td>铁塔组装</td><td>购买成品混凝土或现场拌合的混凝土，需及时进行浇筑，浇筑先从一角或 一处开始，延入四周。混凝土倾倒入模盒内，其自由倾落高度不超过2m，超过 2m时设置溜管、斜槽或串筒倾倒，以防离析。混凝土分层浇筑和捣固，每层厚 度为20cm，留有振捣窗口的地方在振捣后及时封严。 工程铁塔安装施工采用分解组塔的施工方法。在实际施工过程中，根据铁</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">塔的形式、高度、重量以及施工场地、施工设备等施工现场情况，确定正装分解组塔或倒装分解组塔。利用支立抱杆，吊装铁塔构件，抱杆通过牵引绳的连接拉动，随铁塔高度的增高而上升，各个构件顶端和底部支脚采用螺栓连接。</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">架线工程</td><td colspan="1" rowspan="1">线路架线采用张力架线方法施工，不同地形采取不同的放线方法，目前多采用无人机架线，施工人员可充分利用施工道路等场地进行操作，不需新增占地，在线路穿越林地、江河跨越段，可免除或减少砍伐放线通道和封江断航等代价高昂的作业。施工方法依次为：架空地线展放及收紧、展放导引绳、牵放牵引绳、牵放导线、锚固导线、紧线临锚、附件安装、压接升空、间隔棒安装、耐张塔平衡挂线和跳线安装等。无人机放线一般是在机身下悬挂一平衡重物，导引绳连接其上，在地面展放机械的配合下牵引飞过塔位。由塔上人员配合或机上操作人员借助导杆将导引绳放入牵引滑车槽内，再用导引绳牵牵引绳，通过相与相间渡绳等操作，最后用牵引绳牵放导线。</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">交叉跨越施工</td><td colspan="1" rowspan="1">跨越架一般有三种形式：a.采用木架或钢管式跨越架；b.金属格构式跨越架；c.利用铁塔作支承体跨越。跨越架交叉跨越角尽量接近90°，以减少临时占地的面积。1）跨越架搭设：立杆一小横杆一大横杆一剪刀撑，搭设应横平竖直。2）跨越放线施工：跨越架、封网等搭设完毕，在点内通过迪尼玛绳贯通跨越物两侧牵引绳，并腾空。通过牵引绳与准备好的导线、地线连接，带张力缓缓收回牵引绳过跨越物，使用跨越塔代替跨越架作为支撑。3）拆除跨越架：跨越架拆除顺序是由上而下，后绑者先拆，先绑者后拆。</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">自立式塔拆除施工</td><td colspan="1" rowspan="1">塔基拆除采用气焊切割塔腿的方法整体拆除自立塔。在现场选好铁塔倾倒的方向，倾倒方向要求地形开阔，在铁塔高度1.5倍的距离内，无任何障碍物。将绞磨机布置在铁塔倾倒距离1.5倍外，Φ15钢丝绳一头用U型环缠绕固定在铁塔塔头主材上，一头连接到绞磨机，并在铁塔倾倒方向的两个侧面用Φ13的钢丝绳打两根临时拉线，用导链收紧两根临时拉线，以控制铁塔的倾倒方向。塔材全部落到地面后，将塔材螺栓全部拆除，并分类组装打包，运回材料站。塔材拆除完毕后，对塔基基础地上部分进行拆除。</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">施工道路施工</td><td colspan="1" rowspan="1">1）掌握主线地形、地貌的详细资料，应尽量减少对农田和环境的污染和破坏。2）测量定位：根据测量控制点，利用全站仪定出施工道路边线，并用水准仪控制道路高程。3）施工方案新修道路采用对前进方向的灌木和草丛进行砍伐和压占形式，水田区域及坑塘水面进行路基箱铺设，并不涉及土建工程。</td></tr></table>

水土保持敏感区内施工时需注意以下事项。

①材料运输过程中对施工道路进行合理的选择，施工运输道路尽量利用既有道路，避免扰动原始地面，必须修建施工道路时，要严格控制施工道路宽度，尽量减少扰动面积；避免在植被完好的地段进行道路修筑工作。

②施工时应在工期安排上合理有序，先设置拦挡措施，后进行工程建设，尽量减少对地表和植被的破坏，除施工必须不得不铲除或碾压植被外，不允许以其他任何理由铲除植被，以减少对生态环境的破坏。临时堆土集中堆放区采取四周拦挡、下铺上盖的措施，回填后及时整平。施工中要严格控制临时占地，减少破坏原地貌、植被的面积。基坑开挖尽量保持坑壁成型完好，并做好临时堆土的挡护及苫盖，基础坑开挖好后应尽快浇筑混凝土。严格控制施工范围，穿越水土保持敏感区段，应尽量控制作业面，以保持生态系统的完整性。水土保持敏感区施工应按照本方案措施布设要求，增加植被恢复等措施实施量及实施效果，降低施工造成的水土流失影响。

③合理安排施工工序，先设置拦挡措施，后进行工程建设，尽量减少对地表和植被的破坏。临时堆土集中堆放区采取四周拦挡、下铺上盖的措施，回填后及时整平。施工中要严格控制临时占地，减少破坏原地貌、植被的面积。基础开挖尽量保持坑壁成形完好，基础坑开挖好后应尽快浇筑混凝土。

④选择在无雨的天气施工，组织充足人力资源，加快施工进度，水土保持措施与主体工程做到“三同时”。

## 2、海缆线路工程

本项目海缆敷设整体的施工流程为：施工准备—定向钻及预挖沟施工—清障扫海—海缆敷设（始端登陆施工—海中电缆边敷边埋—终端登陆施工）—海缆后保护施工（机械切割后埋设、混凝土联锁块施工）—施工后调查。

海缆穿越海南侧自然岸线与广东侧人工岸线采用水平定向钻；海上段海缆敷设间距一般按不小于 1.2倍水深考虑，水力冲埋区主要采用边敷边埋，浅滩段采用先挖后敷，其余非水力冲埋区主要采用先敷后埋等方式。陆上段采用电缆沟的敷设方式。根据海缆不同的路由分区情况，采用掩埋、混凝土联锁排加盖、套管、开槽内回填、阻流板、抛石等保护方式。

## （1）定向钻登陆施工

在海南登陆段与广东登陆段，均采用定向钻登陆方案进行电缆铺设施工。

1）首先开展导向孔成孔工作，成孔机械自岸端向海上用细钻杆顶进，形成全线贯通的导向孔。海中导向孔出口位置提前设置支撑架支撑牢固的隔离套管，用于接引贯通后的泥浆，泥浆抽吸入海上驳船上的泥浆收集罐中。

2）导向孔顶进到位后进行路径复测，当导向孔路径走向、埋设深度、曲率等指标经复核满足海缆敷设要求后，方可开展扩孔工作。

3）扩孔工作需在海上增设驳船，通过钻机自海上平台向陆地上回拖，扩孔时通过原导向孔将扩孔产生的泥浆向大陆侧抽吸，扩孔直径约0.9m。

4）扩孔完成后开展拖管工作，自海上平台向陆地上回拖，管道回拖到位后非开挖定向钻施工工作完成，可由海上向陆地段拖放海缆登陆。

（2）浅滩段预挖沟施工

在海缆敷设前，提前在广东侧的浅滩段调遣两栖浅滩挖沟机对进行海缆预挖沟，其可在4m 以下水深施工。开挖土方由两栖挖沟机统一堆放至东莞村终端站站址固定位置遮盖防风防雨保存。在海缆始端登陆完毕后，将海缆沉入沟内，再进行原土回填。

## （3）海中段海缆敷设

## 1）施工船试航及扫海

施工船舶到达施工现场之前，将安排相应吃水船舶在设计施工路由区域内进行试航，以更加熟悉施工区域内设计路由的各个关键点及潮水情况。施工前对船上的所有埋设设备及后台监测设备进行模拟操作演练，确保所有施工设备及监测装置的正常，保证施工顺利进行及工程质量。

扫海工作主要解决施工路由轴线上影响施工顺利进行的旧有废弃缆线、插网、渔网等小型障碍物。利用水下ROV在设计路由区探查，如发现障碍物则由潜水员水下清理；若遇到不能及时清理的大型障碍物，由潜水员水下探明情况，按现场探明的实际情况拟订解决方案。

## 2）始端海缆牵拉

本项目海缆始端登陆选择在广东侧，施工船选择在大潮汛期间尽量靠近岸边就位，以减少登陆距离，确保电缆登陆的质量和安全。始端登陆前非开挖定向钻和预挖电缆沟主体工程应完成，警示标识已完成调试。

启动主施工船布缆机将海缆通过入水槽送入水中，在海缆入水段每隔 2m 垫以充气内胎助浮；启动岸上绞磨机，使之与主施工船布缆机同步。待海缆头牵引出施工船后，在海缆头上设置活络转头，并与设置在登陆点处绞磨机牵引钢丝连接，启动绞磨机沿设计的登陆路由牵引海缆，并与船上布缆机同步，小船配合登陆。待海缆牵引施工完成后，电缆沟内海缆采用夹具固定，登陆点处采用锚固装置固定。海上登陆海缆人工解除浮漂，沿设计路由将海缆放入已预挖的电缆沟中，再进行原土回填。

## 3）海中段敷设（边敷边埋）

本项目在敷缆船可达的淤泥及沙质区段采用水力冲埋方式施工，施工船只航行到设计路由范围后，通过DP 调整施工船只姿态，待船只稳定后，船头海缆装入水力喷射式埋设犁腹部，采用吊机将埋设犁缓缓吊入水中，搁置在海床面上。经过一系列水上、水下校验工作后，施工船启动，开始牵引埋设作业。铺缆船依靠 DP动力定位系统，沿预试路由前进。铺缆船同时牵引水下埋设机进行铺设电缆，电缆由导缆笼进入埋设机后，被埋深于海床中。

埋设犁的埋设速度根据地质情况，由连接于卷扬机的变频器来控制与调节；埋设速度一般控制在3～10m/min。埋设时施工船易偏离路由轴线，需要随时进行观测及校验。

## 4）终端海缆牵拉

电缆在终端登陆前，在船上测出需要的长度，确定切断点，由电缆接头工人将备用电缆和余缆切断，并密封电缆端头。电缆将从敷设船送出，将电缆头放到浮阀上，浮阀通过一根固定的绳索与陆地相连。电缆端头通过放线轮后，工作艇开始将电缆牵向陆地，电缆拖拽时形成“Ω”弯。通过牵引线将电缆头与陆地上的绞盘相连，由绞盘牵引进入电缆沟。

电缆终端登陆完成后，还有电缆沟回填、余缆储存等工作。工程余缆仓库布置在海南林诗岛海缆终端站内，电缆在海南侧登陆后备用电缆和余缆可直接送入余缆仓库中存储。

## （4）海缆后保护施工

针对硬塑、坚硬粘性土底质及海床冲刷严重地段，本项目采用了机械链锯切割开槽后埋设及加盖联锁块的工艺。

## 1）机械链锯切割开槽后埋设

针对硬塑－坚硬粘土区域无法采用水力冲埋方式进行开槽的情况，设计在该区段采用链锯式挖沟机进行开槽后将已放置在海床上的海缆敷设于沟内，同时用设备所带的刮泥版及回填装置将所挖出的原土回填至沟内，防止电缆悬空。机械切割后渣土用于槽内回填，部分损失量利用沟槽内抛石回填到沟槽顶部，进而保证海缆埋深。

同时，对链锯式挖沟机切割的所挖沟槽无法达到设计埋深的区域，增加抛石保护。浅水区可直接导管抛石，深水区采用分节导管+抛石ROV精准定位抛石。

## 2）混凝土连锁块覆盖保护

混凝土连锁块安装时，施工作业船在水泥压块位置，通过 GPS 定位后，潜水员下水进行水泥压块的探摸，浮吊船起吊单块吊架，通过事先潜水员水下系好的引绳滑放入水中，吊具到达离海床上压块位置高度约有 2m 的位置后，浮吊钩头停止松放，潜水员通过水探摸，通过潜水电讲机联系工程船上指挥人员释放定位。

## 2.3工程占地

本工程占地包括永久占地和临时占地，占地类型按照《土地利用现状分类标准》（GB/T 21010-2017）一级类别划分包括耕地、园地、林地、草地、工矿仓储用地、公共管理与公共服务用地、交通运输用地、水域及水利设施用地及其他土地共9 类；按照二级类别划分包括水田、水浇地、旱地、果园、其他园地、乔木林地、灌木林地、其他林地、其他草地、采 $\bar { \varkappa } \dot { \Gamma }$ 用地、公用设施用地、农村道路、坑塘水面及空闲地共14类。

本工程总占地面积 $3 6 . 1 7 \mathrm { h m } ^ { 2 }$ ，其中永久占地 $1 3 . 6 7 \mathrm { h m } ^ { 2 }$ ，临时占地 $2 2 . 5 0 \mathrm { h m } ^ { 2 }$ ；海南省占地 $1 3 . 3 0 \mathrm { h m } ^ { 2 }$ ，广东省占地 $2 2 . 8 7 \mathrm { h m } ^ { 2 }$ 。占地类型中水田 $0 . 9 0 \mathrm { h m } ^ { 2 }$ ，水浇地 $2 . 2 7 \mathrm { h m } ^ { 2 }$ 旱地 $2 . 5 6 \mathrm { h m } ^ { 2 }$ ，果园 $9 . 7 4 \mathrm { h m } ^ { 2 }$ ，其他园地 $1 . 2 9 \mathrm { h m } ^ { 2 }$ ，乔木林地 $9 . 9 2 \mathrm { h m } ^ { 2 }$ ，灌木林地 $1 . 8 8 \mathrm { h m } ^ { 2 }$ 其他林地 $1 . 2 7 \mathrm { h m } ^ { 2 }$ ，其他草地 $1 . 0 4 \mathrm { h m } ^ { 2 }$ ，采矿用地 $0 . 1 7 \mathrm { h m } ^ { 2 }$ ，公用设施用地 $1 . 5 1 \mathrm { h m } ^ { 2 }$ ，农村道路 $0 . 1 4 \mathrm { h m } ^ { 2 }$ ，坑塘水面 $3 . 4 0 \mathrm { h m } ^ { 2 }$ ，空闲地 $0 . 0 8 \mathrm { h m } ^ { 2 }$

本工程占地面积统计见表2.3-1～表2.3-3。

表2.3-1 本工程占地面积汇总表 单位： $\mathbf { h } \mathbf { m } ^ { 2 }$
<table><tr><td rowspan=3 colspan=3>项目分区</td><td rowspan=1 colspan=14>占地类型</td><td rowspan=2 colspan=2>占地性质</td><td rowspan=2 colspan=2>行政区划</td><td rowspan=3 colspan=1>合计</td></tr><tr><td rowspan=1 colspan=3>耕地</td><td rowspan=1 colspan=2>园地</td><td rowspan=1 colspan=3>林地</td><td rowspan=1 colspan=1>草地</td><td rowspan=1 colspan=1>工矿仓储用地</td><td rowspan=1 colspan=1>公共管理与公共服务用地</td><td rowspan=1 colspan=1>交通运输用地</td><td rowspan=1 colspan=1>水域及水利设施用地</td><td rowspan=1 colspan=1>其他土地</td></tr><tr><td rowspan=1 colspan=1>水田</td><td rowspan=1 colspan=1>水浇地</td><td rowspan=1 colspan=1>旱地</td><td rowspan=1 colspan=1>果园</td><td rowspan=1 colspan=1>其他园地</td><td rowspan=1 colspan=1>乔木林地</td><td rowspan=1 colspan=1>灌木林地</td><td rowspan=1 colspan=1>其他林地</td><td rowspan=1 colspan=1>其他草地</td><td rowspan=1 colspan=1>采矿用地</td><td rowspan=1 colspan=1>公用设施用地</td><td rowspan=1 colspan=1>农村道路</td><td rowspan=1 colspan=1>坑塘水面</td><td rowspan=1 colspan=1>空闲地</td><td rowspan=1 colspan=1>永久</td><td rowspan=1 colspan=1>临时</td><td rowspan=1 colspan=1>海南省</td><td rowspan=1 colspan=1>广东省</td></tr><tr><td rowspan=18 colspan=1>变电工程区</td><td rowspan=4 colspan=1>500千伏福山变电站扩建工程区</td><td rowspan=1 colspan=1>扩建区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.40</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.60</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.00</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.00</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.00</td></tr><tr><td rowspan=1 colspan=1>还建道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.07</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.35</td><td rowspan=1 colspan=1>0.35</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.35</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1>1.47</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.60</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.07</td><td rowspan=1 colspan=1>0.35</td><td rowspan=1 colspan=1>2.42</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.42</td></tr><tr><td rowspan=3 colspan=1>500千伏林诗岛终端站扩建工程区</td><td rowspan=1 colspan=1>扩建区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.82</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.66</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.49</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.49</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.49</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.39</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.39</td><td rowspan=1 colspan=1>0.39</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.39</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.21</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.66</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.49</td><td rowspan=1 colspan=1>0.39</td><td rowspan=1 colspan=1>2.88</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.88</td></tr><tr><td rowspan=4 colspan=1>500千伏徐闻开关站扩建工程区</td><td rowspan=1 colspan=1>扩建区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.72</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.32</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.60</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>2.80</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.80</td><td rowspan=1 colspan=1>2.80</td></tr><tr><td rowspan=1 colspan=1>还建道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.45</td><td rowspan=1 colspan=1>0.45</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.19</td><td rowspan=1 colspan=1>0.79</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.98</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.98</td><td rowspan=1 colspan=1>0.98</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.72</td><td rowspan=1 colspan=1>0.19</td><td rowspan=1 colspan=1>0.90</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.60</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.60</td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>3.25</td><td rowspan=1 colspan=1>0.98</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.23</td><td rowspan=1 colspan=1>4.23</td></tr><tr><td rowspan=6 colspan=1>500千伏东莞村终端站新建工程区</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.29</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.29</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.29</td><td rowspan=1 colspan=1>1.29</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.49</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.49</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.49</td><td rowspan=1 colspan=1>0.49</td></tr><tr><td rowspan=1 colspan=1>供水工程区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.41</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.001</td><td rowspan=1 colspan=1>1.22</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.22</td><td rowspan=1 colspan=1>1.22</td></tr><tr><td rowspan=1 colspan=1>站外电源设施区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.80</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0.83</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.88</td><td rowspan=1 colspan=1>0.88</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>0.50</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.21</td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.68</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.83</td><td rowspan=1 colspan=1>2.55</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.38</td><td rowspan=1 colspan=1>4.38</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.72</td><td rowspan=1 colspan=1>1.40</td><td rowspan=1 colspan=1>3.51</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.99</td><td rowspan=1 colspan=1>1.47</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.71</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.21</td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1>2.68</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>9.64</td><td rowspan=1 colspan=1>4.27</td><td rowspan=1 colspan=1>5.30</td><td rowspan=1 colspan=1>8.61</td><td rowspan=1 colspan=1>13.91</td></tr><tr><td rowspan=14 colspan=1>线路工程</td><td rowspan=5 colspan=1>500千伏福山站~林诗岛终端站线路新建工程区</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.96</td><td rowspan=1 colspan=1>0.84</td><td rowspan=1 colspan=1>0.96</td><td rowspan=1 colspan=1>0.27</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.45</td><td rowspan=1 colspan=1>3.68</td><td rowspan=1 colspan=1>5.13</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.13</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.58</td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1>0.21</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.02</td><td rowspan=1 colspan=1>1.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.02</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.09</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.16</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.86</td><td rowspan=1 colspan=1>0.25</td><td rowspan=1 colspan=1>0.25</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.43</td><td rowspan=1 colspan=1>1.43</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.43</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.49</td><td rowspan=1 colspan=1>1.29</td><td rowspan=1 colspan=1>1.45</td><td rowspan=1 colspan=1>0.41</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.45</td><td rowspan=1 colspan=1>6.29</td><td rowspan=1 colspan=1>7.74</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>7.74</td></tr><tr><td rowspan=3 colspan=1>500千伏海缆线路新建工程区</td><td rowspan=1 colspan=1>海缆施工区(海南侧）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.26</td></tr><tr><td rowspan=1 colspan=1>海缆施工区(广东侧)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0.05</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0.31</td></tr><tr><td rowspan=5 colspan=1>500千伏东莞村终端站～徐闻开关站线路新建工程区</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>0.38</td><td rowspan=1 colspan=1>0.66</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>0.64</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.86</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.54</td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.49</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.44</td><td rowspan=1 colspan=1>6.09</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>8.53</td><td rowspan=1 colspan=1>8.53</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>0.35</td><td rowspan=1 colspan=1>0.60</td><td rowspan=1 colspan=1>0.44</td><td rowspan=1 colspan=1>0.57</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.51</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.60</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.60</td><td rowspan=1 colspan=1>2.60</td></tr><tr><td rowspan=1 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0.24</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1>0.22</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.62</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1>0.05</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.84</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.84</td><td rowspan=1 colspan=1>2.84</td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.90</td><td rowspan=1 colspan=1>1.55</td><td rowspan=1 colspan=1>1.16</td><td rowspan=1 colspan=1>1.48</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>6.48</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.27</td><td rowspan=1 colspan=1>0.33</td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.67</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.44</td><td rowspan=1 colspan=1>11.77</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>14.21</td><td rowspan=1 colspan=1>14.21</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>0.90</td><td rowspan=1 colspan=1>1.55</td><td rowspan=1 colspan=1>1.16</td><td rowspan=1 colspan=1>6.23</td><td rowspan=1 colspan=1>1.29</td><td rowspan=1 colspan=1>7.93</td><td rowspan=1 colspan=1>0.41</td><td rowspan=1 colspan=1>1.27</td><td rowspan=1 colspan=1>0.33</td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1>0.30</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.72</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4.03</td><td rowspan=1 colspan=1>18.23</td><td rowspan=1 colspan=1>8.00</td><td rowspan=1 colspan=1>14.26</td><td rowspan=1 colspan=1>22.26</td></tr><tr><td rowspan=1 colspan=3>总计</td><td rowspan=1 colspan=1>0.90</td><td rowspan=1 colspan=1>2.27</td><td rowspan=1 colspan=1>2.56</td><td rowspan=1 colspan=1>9.74</td><td rowspan=1 colspan=1>1.29</td><td rowspan=1 colspan=1>9.92</td><td rowspan=1 colspan=1>1.88</td><td rowspan=1 colspan=1>1.27</td><td rowspan=1 colspan=1>1.04</td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1>1.51</td><td rowspan=1 colspan=1>0.14</td><td rowspan=1 colspan=1>3.40</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>13.67</td><td rowspan=1 colspan=1>22.50</td><td rowspan=1 colspan=1>13.30</td><td rowspan=1 colspan=1>22.87</td><td rowspan=1 colspan=1>36.17</td></tr></table>

表2.3-2变电工程区占地面积统计表 单位： $\mathbf { h } \mathbf { m } ^ { 2 }$
<table><tr><td colspan="1" rowspan="3">序号</td><td colspan="1" rowspan="3">所经行政区</td><td colspan="10" rowspan="1">占地类型</td><td colspan="1" rowspan="3">合计</td></tr><tr><td colspan="2" rowspan="1">耕地</td><td colspan="1" rowspan="1">园地</td><td colspan="2" rowspan="1">林地</td><td colspan="1" rowspan="1">草地</td><td colspan="1" rowspan="1">公共管理与公共服务用地</td><td colspan="1" rowspan="1">交通运输用地</td><td colspan="1" rowspan="1">水域及水利设施用地</td><td colspan="1" rowspan="1">其他土地</td></tr><tr><td colspan="1" rowspan="1">水浇地</td><td colspan="1" rowspan="1">旱地</td><td colspan="1" rowspan="1">果园</td><td colspan="1" rowspan="1">乔木林地</td><td colspan="1" rowspan="1">灌木林地</td><td colspan="1" rowspan="1">其他草地</td><td colspan="1" rowspan="1">公用设施用地</td><td colspan="1" rowspan="1">农村道路</td><td colspan="1" rowspan="1">坑塘水面</td><td colspan="1" rowspan="1">空闲地</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">海南省</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.21</td><td colspan="1" rowspan="1">0.30</td><td colspan="1" rowspan="1">1.47</td><td colspan="1" rowspan="1">0.71</td><td colspan="1" rowspan="1">0.61</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.30</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.21</td><td colspan="1" rowspan="1">0.30</td><td colspan="1" rowspan="1">1.47</td><td colspan="1" rowspan="1">0.71</td><td colspan="1" rowspan="1">0.61</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.30</td></tr><tr><td colspan="1" rowspan="1">1.1.1</td><td colspan="1" rowspan="1">500千伏福山变电站扩建工程区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.30</td><td colspan="1" rowspan="1">1.47</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.60</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.42</td></tr><tr><td colspan="1" rowspan="2">永久占地</td><td colspan="1" rowspan="1">扩建区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.60</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.00</td></tr><tr><td colspan="1" rowspan="1">还建道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.07</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.47</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.60</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.07</td></tr><tr><td colspan="1" rowspan="1">临时占地</td><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.30</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.35</td></tr><tr><td colspan="1" rowspan="1">1.1.2</td><td colspan="1" rowspan="1">500千伏林诗岛终端站扩建工程区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.21</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.66</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.88</td></tr><tr><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="1">扩建区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.82</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.66</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.49</td></tr><tr><td colspan="1" rowspan="1">临时占地</td><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.39</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.39</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">广东省</td><td colspan="1" rowspan="1">0.72</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">1.30</td><td colspan="1" rowspan="1">1.69</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.60</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">2.68</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">8.61</td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">湛江市徐闻县</td><td colspan="1" rowspan="1">0.72</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">1.30</td><td colspan="1" rowspan="1">1.69</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.60</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">2.68</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">8.61</td></tr><tr><td colspan="1" rowspan="1">2.1.1</td><td colspan="1" rowspan="1">500千伏徐闻开关站扩建工程区</td><td colspan="1" rowspan="1">0.72</td><td colspan="1" rowspan="1">0.19</td><td colspan="1" rowspan="1">0.90</td><td colspan="1" rowspan="1">1.60</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.60</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">4.23</td></tr><tr><td colspan="1" rowspan="2">永久占地</td><td colspan="1" rowspan="1">扩建区</td><td colspan="1" rowspan="1">0.72</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.32</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.60</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">2.80</td></tr><tr><td colspan="1" rowspan="1">还建道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.11</td><td colspan="1" rowspan="1">0.28</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.45</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1">0.72</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.11</td><td colspan="1" rowspan="1">1.60</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.60</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">3.25</td></tr><tr><td colspan="1" rowspan="1">临时占地</td><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.19</td><td colspan="1" rowspan="1">0.79</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.98</td></tr><tr><td colspan="1" rowspan="1">2.1.2</td><td colspan="1" rowspan="1">500千伏东莞村终端站新建工程区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.21</td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.68</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.38</td></tr><tr><td colspan="1" rowspan="5">永久占地</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.29</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.29</td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.49</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.49</td></tr><tr><td colspan="1" rowspan="1">供水工程区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.001</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.001</td></tr><tr><td colspan="1" rowspan="1">站外电源设施区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.001</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.78</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.83</td></tr><tr><td colspan="1" rowspan="4">临时占地</td><td colspan="1" rowspan="1">供水工程区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.41</td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.22</td></tr><tr><td colspan="1" rowspan="1">站外电源设施区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.75</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.83</td></tr><tr><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.50</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.50</td></tr><tr><td colspan="1" rowspan="1">小计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.16</td><td colspan="1" rowspan="1">0.40</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.90</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.55</td></tr><tr><td colspan="2" rowspan="1">合计</td><td colspan="1" rowspan="1">0.72</td><td colspan="1" rowspan="1">1.40</td><td colspan="1" rowspan="1">3.51</td><td colspan="1" rowspan="1">1.99</td><td colspan="1" rowspan="1">1.47</td><td colspan="1" rowspan="1">0.71</td><td colspan="1" rowspan="1">1.21</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">2.68</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">13.91</td></tr></table>

表2.3-3线路工程区占地面积统计表 单位： $\mathbf { h } \mathbf { m } ^ { 2 }$
<table><tr><td colspan="1" rowspan="3">序号</td><td colspan="1" rowspan="3">所经行政区</td><td colspan="12" rowspan="1">占地类型</td><td colspan="1" rowspan="3">合计</td></tr><tr><td colspan="3" rowspan="1">耕地</td><td colspan="2" rowspan="1">园地</td><td colspan="3" rowspan="1">林地</td><td colspan="1" rowspan="1">草地</td><td colspan="1" rowspan="1">水域及水利设施用地</td><td colspan="1" rowspan="1">工矿仓储用地</td><td colspan="1" rowspan="1">公共管理与公共服务用地</td></tr><tr><td colspan="1" rowspan="1">水田</td><td colspan="1" rowspan="1">旱地</td><td colspan="1" rowspan="1">水浇地</td><td colspan="1" rowspan="1">果园</td><td colspan="1" rowspan="1">其他园地</td><td colspan="1" rowspan="1">乔木林地</td><td colspan="1" rowspan="1">灌木林地</td><td colspan="1" rowspan="1">其他林地</td><td colspan="1" rowspan="1">其他草地</td><td colspan="1" rowspan="1">坑塘水面</td><td colspan="1" rowspan="1">采矿用地</td><td colspan="1" rowspan="1">公用设施用地</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">海南省</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.75</td><td colspan="1" rowspan="1">1.29</td><td colspan="1" rowspan="1">1.45</td><td colspan="1" rowspan="1">0.41</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">8.00</td></tr><tr><td colspan="1" rowspan="1">1.1</td><td colspan="1" rowspan="1">500千伏福山站～林诗岛终端站线路新建工程区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.49</td><td colspan="1" rowspan="1">1.29</td><td colspan="1" rowspan="1">1.45</td><td colspan="1" rowspan="1">0.41</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">7.74</td></tr><tr><td colspan="1" rowspan="1">1.1.1</td><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">4.32</td><td colspan="1" rowspan="1">1.29</td><td colspan="1" rowspan="1">1.45</td><td colspan="1" rowspan="1">0.41</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">7.57</td></tr><tr><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.80</td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1">0.30</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.41</td></tr><tr><td colspan="1" rowspan="3">临时占地</td><td colspan="1" rowspan="1">塔基施工场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.03</td><td colspan="1" rowspan="1">0.61</td><td colspan="1" rowspan="1">0.66</td><td colspan="1" rowspan="1">0.19</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">3.59</td></tr><tr><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.58</td><td colspan="1" rowspan="1">0.17</td><td colspan="1" rowspan="1">0.21</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.02</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.82</td><td colspan="1" rowspan="1">0.25</td><td colspan="1" rowspan="1">0.25</td><td colspan="1" rowspan="1">0.07</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.39</td></tr><tr><td colspan="1" rowspan="1">临时占地小计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.52</td><td colspan="1" rowspan="1">1.06</td><td colspan="1" rowspan="1">1.15</td><td colspan="1" rowspan="1">0.33</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">6.16</td></tr><tr><td colspan="1" rowspan="1">1.1.2</td><td colspan="1" rowspan="1">临高县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.17</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.17</td></tr><tr><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td></tr><tr><td colspan="1" rowspan="3">临时占地</td><td colspan="1" rowspan="1">塔基施工场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.09</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td></tr><tr><td colspan="1" rowspan="1">临时占地小计</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.13</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.13</td></tr><tr><td colspan="1" rowspan="1">1.2</td><td colspan="1" rowspan="1">500千伏海缆线路新建工程区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.26</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.26</td></tr><tr><td colspan="1" rowspan="1">1.2.1</td><td colspan="1" rowspan="1">澄迈县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.26</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.26</td></tr><tr><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="1">海缆施工区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.13</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.13</td></tr><tr><td colspan="1" rowspan="1">临时占地</td><td colspan="1" rowspan="1">海缆施工区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.13</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.13</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">广东省</td><td colspan="1" rowspan="1">0.90</td><td colspan="1" rowspan="1">1.16</td><td colspan="1" rowspan="1">1.55</td><td colspan="1" rowspan="1">1.48</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6.48</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.27</td><td colspan="1" rowspan="1">0.33</td><td colspan="1" rowspan="1">0.72</td><td colspan="1" rowspan="1">0.17</td><td colspan="1" rowspan="1">0.20</td><td colspan="1" rowspan="1">14.26</td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">500千伏东莞村终端站～徐闻开</td><td colspan="1" rowspan="1">0.90</td><td colspan="1" rowspan="1">1.16</td><td colspan="1" rowspan="1">1.55</td><td colspan="1" rowspan="1">1.48</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6.48</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.27</td><td colspan="1" rowspan="1">0.33</td><td colspan="1" rowspan="1">0.67</td><td colspan="1" rowspan="1">0.17</td><td colspan="1" rowspan="1">0.20</td><td colspan="1" rowspan="1">14.21</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">关站线路新建工程区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">2.1.1</td><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1">0.90</td><td colspan="1" rowspan="1">1.16</td><td colspan="1" rowspan="1">1.55</td><td colspan="1" rowspan="1">1.48</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">6.48</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.27</td><td colspan="1" rowspan="1">0.33</td><td colspan="1" rowspan="1">0.67</td><td colspan="1" rowspan="1">0.17</td><td colspan="1" rowspan="1">0.20</td><td colspan="1" rowspan="1">14.21</td></tr><tr><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="1">塔基区</td><td colspan="1" rowspan="1">0.11</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">0.19</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.45</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.44</td></tr><tr><td colspan="1" rowspan="5">临时占地</td><td colspan="1" rowspan="1">塔基施工场地区</td><td colspan="1" rowspan="1">0.27</td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1">0.47</td><td colspan="1" rowspan="1">0.46</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">3.41</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.38</td><td colspan="1" rowspan="1">0.10</td><td colspan="1" rowspan="1">0.35</td><td colspan="1" rowspan="1">0.09</td><td colspan="1" rowspan="1">0.20</td><td colspan="1" rowspan="1">6.09</td></tr><tr><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1">0.35</td><td colspan="1" rowspan="1">0.44</td><td colspan="1" rowspan="1">0.60</td><td colspan="1" rowspan="1">0.57</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.51</td><td colspan="1" rowspan="1">0.13</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.60</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.24</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">0.23</td><td colspan="1" rowspan="1">0.22</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.62</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.17</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2.84</td></tr><tr><td colspan="1" rowspan="1">临时占地小计</td><td colspan="1" rowspan="1">0.79</td><td colspan="1" rowspan="1">1.02</td><td colspan="1" rowspan="1">1.36</td><td colspan="1" rowspan="1">1.30</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">5.03</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1.11</td><td colspan="1" rowspan="1">0.29</td><td colspan="1" rowspan="1">0.53</td><td colspan="1" rowspan="1">0.14</td><td colspan="1" rowspan="1">0.20</td><td colspan="1" rowspan="1">11.77</td></tr><tr><td colspan="1" rowspan="1">2.2</td><td colspan="1" rowspan="1">500千伏海缆线路新建工程区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td></tr><tr><td colspan="1" rowspan="1">2.2.1</td><td colspan="1" rowspan="1">徐闻县</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.05</td></tr><tr><td colspan="1" rowspan="1">永久占地</td><td colspan="1" rowspan="1">海缆施工区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.01</td></tr><tr><td colspan="1" rowspan="1">临时占地</td><td colspan="1" rowspan="1">海缆施工区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0.04</td></tr><tr><td colspan="2" rowspan="1">合计</td><td colspan="1" rowspan="1">0.90</td><td colspan="1" rowspan="1">1.16</td><td colspan="1" rowspan="1">1.55</td><td colspan="1" rowspan="1">6.23</td><td colspan="1" rowspan="1">1.29</td><td colspan="1" rowspan="1">7.93</td><td colspan="1" rowspan="1">0.41</td><td colspan="1" rowspan="1">1.27</td><td colspan="1" rowspan="1">0.33</td><td colspan="1" rowspan="1">0.72</td><td colspan="1" rowspan="1">0.17</td><td colspan="1" rowspan="1">0.30</td><td colspan="1" rowspan="1">22.26</td></tr></table>

## 2.4土石方平衡

本工程土石方平衡的原则：施工过程中土石方原则上考虑挖方、填方、调出调入利用方最终平衡。基础挖方全部平整在原地或调出回填至所需区内，塔基挖方就地回填在塔基区，土石方中不包括工程建设所需的混凝土、砂石料等建筑材料。

本工程挖填土石方总量为 $4 2 . 1 1 \mathrm { ~ \mathscr ~ { ~ H ~ } ~ m ~ } ^ { 3 }$ ，总挖方 10.88 万 $\mathrm { m } ^ { 3 }$ （其中表土剥离 3.09 万$\mathrm { m } ^ { 3 }$ ，基础开挖土石方 6.94 万 $\mathrm { m } ^ { 3 }$ ，钻渣 0.85 万 m3），总填方 31.23 万 $\mathrm { m } ^ { 3 }$ （其中表土回覆 $3 . 0 9 \mathrm { ~ \mathscr ~ { ~ H ~ } ~ m ~ } ^ { 3 }$ ，基础回填土石方 $2 7 . 2 9 \mathrm { ~ } \overline { { \mathrm { ~ \mathscr { H } ~ } } } \mathrm { ~ m } ^ { 3 }$ ，钻渣 0.85万m3），无余方，借方20.35万$\mathrm { m } ^ { 3 }$ ，均已签署土方综合利用协议。其中500千伏福山变电站扩建工程外借一般土方6.19万 $\mathrm { m } ^ { 3 }$ ，借方来源为海南裕东实业有限公司澄迈县福山镇美玉村建筑用玄武岩矿项目，该项目已于2018年10月开工建设，基建期 3个月，生产运行期为 2019年1 月至2027年8月。该矿山场地内余土方量约85.41万 $\mathrm { m } ^ { 3 }$ ，均为该工程开采全风化层，以红壤土为主，粒径 0.5～3.0cm 不等。经设计核算该工程产生的余土可作为 500kV 福山变电站扩建区回填土方，运距约为 10km，由海南裕东实业有限公司保证所提供的土方符合水土保持相关法律法规要求；500千伏徐闻开关站扩建工程外借一般土方5.32 万 $\mathbf { m } ^ { 3 } .$ 、500 千伏东莞村终端站新建工程外借一般土方 8.84万 $\mathrm { m } ^ { 3 }$ ，借方来源均为雷州市草罗岭采石有限公司广东省雷州市草罗岭矿区建筑、回填用玄武岩矿扩建项目，该项目已于2024年3月开工建设，基建期1.5年，生产运行期为2025年10 月至2053年4 月。该矿山场地内余土方量约 1663.82 万 $\mathrm { m } ^ { 3 }$ ，均为该工程开采全风化层，以红壤土为主，粒径0.5～3.0cm不等。经设计核算该工程产生的余土可作为 500kV 徐闻开关站扩建区、还建道路区及500kV东莞村终端站站区、进站道路区回填土方，距500kV徐闻开关站运距约为76km，距500kV东莞村终端站运距约为 87km，均由雷州市草罗岭采石有限公司保证所提供的土方符合水土保持相关法律法规要求。

## 2.4.1 变电工程区土石方平衡

变电工程区主要是场地平整及基础挖填而产生较大量土方，进站道路、站外电源设施区、供排水工程区等主要是施工挖填土方。

## 2.4.1.1 500 千伏福山变电站扩建工程区土石方平衡

## 1）扩建区

本工程扩建区土石方主要包括场地平整土方、开挖基础及管线基槽土方。施工时首先达到场地平整标高，随后开挖基槽土、沟槽土在基础施工时随挖随填，最终在基础及管沟施工结束后回填至设计标高。经主体设计计算本工程扩建区挖方量 0.52 万 $\mathrm { m } ^ { 3 }$ （一般土石方），回填方量 9.22 万 $\mathrm { m } ^ { 3 }$ （一般土石方），其中 0.52 万 $\mathrm { m } ^ { 3 }$ 由本区回填，所需填方 2.51 万 $\mathrm { m } ^ { 3 }$ 从 500 千伏林诗岛终端站扩建工程扩建区所余土方调入，6.19万 $\mathrm { m } ^ { 3 }$ 外借土石方来源为海南裕东实业有限公司澄迈县福山镇美玉村建筑用玄武岩矿项目，该工程产生的余土可作为500kV福山变电站扩建区回填土方。

## 2.4.1.2 500 千伏林诗岛终端站扩建工程区土石方平衡

## 1）扩建区

本工程扩建区土石方主要包括场地平整土方、开挖基础及管线基槽土方。施工时首先达到场地平整标高，随后开挖基槽土、沟槽土在基础施工时随挖随填，最终在基础及管沟施工结束后回填至设计标高。经主体设计计算本工程扩建区挖方量 $3 . 1 9 \mathrm { ~ \textmu ~ } \mathrm { ~ m ~ } ^ { 3 }$ （一般土石方），回填方量 0.88 万 $\mathrm { m } ^ { 3 }$ （一般土石方），其中 $0 . 6 8 \mathrm { ~ \mathcal ~ { ~ H ~ } ~ m ~ } ^ { 3 }$ 由本区回填，0.20万 $\mathrm { m } ^ { 3 }$ 由 500 千伏海缆线路新建工程海缆施工区（海南侧）调运回填，余方 2.51 万 $\mathrm { m } ^ { 3 }$ 调运至500千伏福山变电站扩建工程扩建区回填。

## 2.4.1.3 500 千伏徐闻开关站扩建工程区土石方平衡

## 1）扩建区

本工程扩建区土石方主要包括场地平整土方、开挖基础及管线基槽土方。施工时首先达到场地平整标高，随后开挖基槽土、沟槽土在基础施工时随挖随填，最终在基础及管沟施工结束后回填至设计标高。经主体设计计算本工程扩建区挖方量 1.00 万 $\mathrm { m } ^ { 3 }$ （一般土石方），回填方量 5.62 万 $\mathrm { m } ^ { 3 }$ （一般土石方），其中 1.00 万 $\mathrm { m } ^ { 3 }$ 由本区回填，4.62万m<sup>3</sup>需外借一般土石方。

## 2）还建道路区

还建道路为填方道路。主体设计还建道路填方量0.70 万 $\mathrm { m } ^ { 3 }$ （一般土石方）需外借土石方。

500 千伏徐闻开关站扩建工程外借土方共计 $5 . 3 2 \mathrm { ~ } \overline { { { \mathrm { ~ \mathscr { ~ H ~ } ~ } } } } \mathrm { m } ^ { 3 }$ ，外借土方来源为雷州市草罗岭采石有限公司广东省雷州市草罗岭矿区建筑、回填用玄武岩矿扩建项目，该工程产生的余土可作为500kV徐闻开关站扩建区、还建道路区回填土方。

## 2.4.1.4 500 千伏东莞村终端站新建工程区土石方平衡

## 1）站区

本工程站区土石方主要包括开挖基础及管线基槽土方。施工时首先固化淤泥，场地平整至设计标高，随后开挖基槽土、沟槽土在基础施工时随挖随填，最终在基础及管沟施工结束后回填至设计标高。经主体设计计算本工程扩建区挖方量 0.50 万 $\mathrm { m } ^ { 3 }$ （一般土

石方），回填方量8.28万 $\mathrm { m } ^ { 3 }$ （一般土石方），其中0.50万 $\mathrm { m } ^ { 3 }$ 由本区回填，0.03 万 $\mathrm { m } ^ { 3 }$ 由 500 千伏海缆线路新建工程海缆施工区（广东侧）调入，7.75 万 $\mathrm { m } ^ { 3 }$ （一般土石方）需外借。

## 2）进站道路区

进站道路区位于站址东侧，施工前首先固化淤泥，随后进行场地平整，经主体设计计算，回填方量1.09 万 $\mathrm { m } ^ { 3 }$ （一般土石方）需外借。

## 3）供水工程区

供排水管线区土方具体计算过程见表2.2-3，经计算挖方0.19 万 $\mathrm { m } ^ { 3 }$ （一般土石方），回填方量0.19万 $\mathrm { m } ^ { 3 }$ （一般土石方），不发生跨区调运。

## 4）站外电源设施区

站外电源设施区土方具体计算过程见表2.2-2，经计算挖方0.26万m（3 一般土石方），回填方量0.26万 $\mathrm { m } ^ { 3 }$ （一般土石方），不发生跨区调运。

500 千伏东莞村终端站新建工程需外借 8.84 万 m<sup>3</sup>，外借土方来源为雷州市草罗岭采石有限公司广东省雷州市草罗岭矿区建筑、回填用玄武岩矿扩建项目，该项目产生的余土可作为500kV东莞村终端站站区、进站道路区回填土方。

## 2.4.2线路工程区土石方平衡

架空线路塔基土石方开挖填筑活动主要集中在基坑、施工基面、泥浆沉淀池、临时排水沟、临时沉沙池的开挖、填筑，施工前进行表土剥离，施工结束后进行表土回覆、全面整地、植被恢复或复耕。牵张场占地区尽量选择地形平缓的区域，采用铺设钢板、彩条布铺垫进行防护，不考虑表土剥离措施。跨越施工场地占地区一般依地形搭建竹架，因此跨越施工场地一般不涉及土石方挖填，不考虑表土剥离措施。施工简易道路及人抬便道主要是利用原有的道路和乡村小道，采用路基箱铺设减少地表扰动，不考虑表土剥离措施。

海缆线路主要包括电缆沟、主缆盘缆井、主缆锚固井和泥浆收集池开挖基槽土方。海缆施工区（海南侧）位于 500kV 林诗岛终端站站址南侧，主体设计计算需要挖方量0.33 万 $\mathrm { m } ^ { 3 }$ （一般土石方），回填方量0.13 万 $\mathrm { m } ^ { 3 }$ （一般土石方），由本区回填，余方0.20万 m3调运至 500 千伏林诗岛终端站扩建工程扩建区回填；海缆施工区（广东侧）位于500kV东莞村终端站站址西侧，主要包括电缆沟、主缆盘缆井、主缆锚固井开挖基槽土方。主体设计计算需要挖方0.06 万 $\mathrm { m } ^ { 3 }$ ，填方 0.03 万 $\mathrm { m } ^ { 3 }$

经统计，线路工程区挖方3.19万 $\mathrm { m } ^ { 3 }$ （其中表土1.06万 $\mathrm { m } ^ { 3 }$ ，土石方 1.28 万 $\mathrm { m } ^ { 3 }$ ，钻渣 0.85 万 $\mathbf { m } ^ { 3 } \mathbf { \epsilon } )$ ），填方 2.93 万 $\mathrm { m } ^ { 3 }$ （其中表土 1.03 万 $\mathrm { m } ^ { 3 }$ ，土石方 1.05 万 $\mathrm { m } ^ { 3 }$ ，钻渣 0.85万 $\mathbf { m } ^ { 3 } )$ ，其中500千伏海缆线路新建工程海缆施工区（海南侧）余方 0.23万 $\mathrm { m } ^ { 3 }$ （其中表土 $0 . 0 3 \ \overline { { \mathcal { H } } } \ \mathrm { m } ^ { 3 }$ ，土石方 $0 . 2 0 \mathrm { ~ \mathscr { F } ~ m ^ { 3 } ~ } .$ ）调运至500千伏林诗岛终端站扩建工程扩建区；500千伏海缆线路新建工程海缆施工区（广东侧）余方0.03万 $\mathrm { m } ^ { 3 }$ （均为土石方）调运至500千伏东莞村终端站新建工程站区。无弃方、无外借土方。

## 2.4.3表土剥离情况

本工程对耕地、园地、林地、草地、工矿仓储用地（现状为植被覆盖区域）、公共管理与公共服务用地（现状为植被覆盖区域）的扰动开挖区域进行表土剥离，并保存和利用，剥离厚度详见表 2.7-3，对于扰动表层厚度小于20cm 的区域进行铺垫隔离保护措施。工程施工期间主要对基础开挖面及扰动表层厚度大于20cm 的区域进行表土剥离，如扩建区、施工生产生活区、塔基永久占地区域、塔基临时占地中泥浆沉淀池、临时排水沟、临时沉沙池开挖区域。其他施工场地，如塔基临时占地材料堆放区考虑铺垫彩条布后堆放建筑材料、跨越施工场地搭建竹架，以上措施均可减低施工活动对原地貌的扰动；施工道路不涉及大开挖，扰动有限，完工后进行整平后恢复迹地，因此无需剥离表土。为尽量减少地表扰动范围，塔基临时占地、牵张场地、跨越施工场地不剥离表土，而根据实际情况采取彩条布、钢板及路基箱铺垫防护。

本工程共计表土剥离量为3.09万 $\mathrm { m } ^ { 3 }$ ，共计表土回覆量为3.09万 $\mathbf { m } ^ { 3 } ;$ ；通过铺垫等措施保护表土量共计20.59hm2；本工程表土保护总量为8.06 万 $\mathrm { m } ^ { 3 }$ 。

## 2.4.3.1 变电工程区

## 1、500 千伏福山变电站扩建工程区

（1）扩建区：扩建区施工前，对占用林地及公用设施用地（现状为福山 500kV 变电站站外边坡，地表植被为灌木林地）区域进行表土剥离，剥离厚度详见表 2.7-3，剥离面积共 $1 . 8 7 \mathrm { h m } ^ { 2 }$ （其中剥离灌木林地面积 $1 . 4 0 \mathrm { h m } ^ { 2 }$ ，剥离公用设施用地面积 $0 . 5 3 \mathrm { h m } ^ { 2 } \AA \AA )$ ），表土剥离量为 0.33万 $\mathrm { m } ^ { 3 }$ ，剥离的表土根据施工情况，部分堆放在站内临时堆土集中堆放区（本期征地范围内，远期建设区域）进行防护，其余表土沿扩建区域北侧边坡处临时零散堆放。施工结束后部分表土根据站区覆土需要回覆至站外边坡及边坡与征地红线间需要进行植被恢复的区域，为绿化提供条件，扩建区共计回覆表土 $0 . 3 4 \mathrm { ~ } \mathcal { F } \mathrm { ~ m } ^ { 3 }$ ，其中0.01 万 $\mathrm { m } ^ { 3 }$ 表土由 500kV 福山变电站还建道路区剥离的表土调运回覆，表土回覆面积$1 . 0 1 \mathrm { h m } ^ { 2 }$ ，回覆厚度约34cm。

（2）还建道路区：场地平整前，对还建道路区占用林地进行表土剥离，剥离厚度详见表 2.7-3，表土剥离面积 0.07hm2，表土剥离量为 0.01 万 m3，剥离的表土根据施工情况，堆放在站内临时堆土集中堆放区进行防护。施工结束后根据覆土需要调运至500千伏福山变电站扩建工程扩建区绿化范围内回覆，为绿化提供条件。

（3）施工生产生活区：场地平整前，对施工生产生活区中的办公、生活、生产临建场地占用林地和草地区域进行表土剥离，剥离厚度详见表2.7-3，表土剥离面积0.35hm2（其中剥离乔木林地面积0.30hm2，其他草地面积 0.05hm2），表土剥离量为0.07 万m3，剥离的表土根据施工情况，堆放在站内临时堆土集中堆放区（本期征地范围内，远期建设区域）进行防护。施工结束后根据覆土需要回覆至施工生产生活区，为绿化提供条件，施工生产生活区共计回覆表土0.07万m<sup>3</sup>，表土回覆面积0.35hm<sup>2</sup>，回覆厚度约20cm。

## 2、500 千伏林诗岛终端站扩建工程区

（1）扩建区：扩建区施工前，对占用园地及草地区域进行表土剥离，剥离厚度详见表 2.7-3，剥离面积共 2.48hm2（其中剥离果园面积 1.82hm2，剥离其他草地面积0.66hm<sup>2</sup>），表土剥离量为0.61万m<sup>3</sup>，剥离的表土根据施工情况，部分堆放在站内临时堆土集中堆放区（本期征地范围内，远期建设区域）进行防护，其余表土沿扩建区域南侧边坡处临时零散堆放。施工结束后部分表土根据站区覆土需要回覆至站区绿化区域，为绿化提供条件，扩建区共计回覆表土0.64万m3，表土回覆面积 0.91hm2，回覆厚度约68cm，其中0.03万 m3表土由500 千伏海缆线路新建工程海缆施工区（海南侧）剥离的表土调入。

（2）施工生产生活区：场地平整前，对施工生产生活区中的办公、生活、生产临建场地占用园地区域进行表土剥离，剥离厚度详见表2.7-3，表土剥离面积0.39hm<sup>2</sup>，表土剥离量为 0.10 万m<sup>3</sup>，剥离的表土根据施工情况，堆放在站内临时堆土集中堆放区进行防护。施工结束后根据覆土需要回覆至施工生产生活区，为复耕提供条件，施工生产生活区共计回覆表土0.10万m3，表土回覆面积0.39hm2，回覆厚度约26cm。

## 3、500 千伏徐闻开关站扩建工程区

（1）扩建区：扩建区施工前，对占用耕地、林地及公用设施用地（现状为徐闻500kV开关站站内草地）区域进行表土剥离，剥离厚度详见表2.7-3，剥离面积共2.37hm2（其中剥离水浇地面积 0.72hm2，剥离乔木林地面积 1.32hm2，剥离公用设施用地面积0.33hm2），表土剥离量为0.49万m3，剥离的表土根据施工情况，部分堆放在站内临时堆土集中堆放区（本期征地范围内，远期建设区域）进行防护，其余表土沿扩建区域北侧边坡处临时零散堆放。施工结束后部分表土根据站区覆土需要回覆至站区绿化区域、站外边坡及边坡与征地红线间需要进行植被恢复的区域，为绿化提供条件，扩建区共计回覆表土0.49万 m<sup>3</sup>，表土回覆面积1.80hm<sup>2</sup>，回覆厚度约27cm。

（2）还建道路区：场地平整前，对还建道路区占用园地和林地进行表土剥离，剥离厚度详见表 2.7-3，表土剥离面积 0.39hm<sup>2</sup>（其中剥离果园面积 0.11hm<sup>2</sup>，剥离乔木林地面积0.28hm2），表土剥离量为0.08万m3，剥离的表土根据施工情况，堆放在站内临时堆土集中堆放区进行防护。施工结束后根据覆土需要回覆至还建道路区，为绿化或复耕提供条件，还建道路区共计回覆表土0.08万m3，表土回覆面积 0.17hm2，回覆厚度约47cm。

（3）施工生产生活区：场地平整前，对施工生产生活区中的办公、生活、生产临建场地占用耕地和园地进行表土剥离，剥离厚度详见表2.7-3，表土剥离面积0.98hm（<sup>2</sup> 其中剥离旱地面积0.19hm2，剥离果园面积0.79hm2），表土剥离量为0.26万m3，剥离的表土根据施工情况，堆放在站内临时堆土集中堆放区进行防护。施工结束后根据覆土需要回覆至施工生产生活区，为绿化或复耕提供条件，施工生产生活区共计回覆表土0.26万m3，表土回覆面积0.98hm2，回覆厚度约 27cm。

## 4、500 千伏东莞村终端站新建工程

（1）站区：站区占地类型属坑塘水面，场地现状存在大量淤泥，局部表面附着水草，区域内无可用表土，不具备剥离利用条件。

（2）进站道路区：进站道路区占地类型属坑塘水面，场地现状存在大量淤泥，局部表面附着水草，区域内无可用表土，不具备剥离利用条件。

（3）供排水工程区：施工前，对管线开挖占用耕地和园地区域进行表土剥离，剥离厚度详见表 2.7-3。供排水工程区共剥离表土面积为 0.19hm<sup>2</sup>（其中剥离旱地面积0.09hm2，剥离果园面积 0.09hm2，剥离乔木林地面积 0.01hm2），表土剥离量为 0.06 万m3，共计回覆表土0.06万 m3。

（4）站外电源设施区：施工前对杆塔永久占用耕地和林地区域进行表土剥离，剥离厚度详见表 2.7-3。站外电源设施区共剥离表土面积为 0.05hm<sup>2</sup>，表土剥离量为 0.02万m3，共计回覆表土0.02 万m3。

（5）施工生产生活区：施工生产生活区占地类型属坑塘水面，场地现状存在大量淤泥，局部表面附着水草，区域内无可用表土，不具备剥离利用条件。

## 2.4.3.2 线路工程区

（1）塔基及塔基施工区：在施工前，本工程对占用耕地、园地、林地、草地及工矿仓储用地（表面有植被覆盖）类型的塔基永久占地、泥浆沉淀池和临时排水沉沙开挖区域进行表土剥离。剥离厚度根据沿线实际表土层情况按不同地类和工程进行划分，详见表 2.7-3，塔基施工场地以临时占压为主，将采取彩条布铺垫进行临时防护，不再进行表土剥离，以减少扰动破坏。塔基及塔基施工区表土剥离面积 4.49hm<sup>2</sup>，剥离量0.99万 m3，表土回覆 0.99 万 m3。

（2）牵张场地区：该区域以临时占压为主，采用彩条布及钢板铺垫进行防护，不再进行表土剥离。

（3）跨越施工场地区：该区域以临时占压为主，对地表扰动较轻，不再进行表土剥离。

（4）施工道路区：本工程全线位于微丘平原区，压占区域采用路基箱铺垫进行防护，不再进行表土剥离。

（5）海缆施工区（海南侧）：施工时对开挖区域进行表土剥离，剥离厚度详见表2.7-3，表土剥离面积0.26hm<sup>2</sup>，表土剥离量为0.07 万m<sup>3</sup>，剥离的表土根据施工情况，堆放在林诗岛500kV终端站站内临时堆土集中堆放区进行防护。施工结束后根据覆土需要回覆至本区，为复耕提供条件，海缆施工区（海南侧）共计回覆表土 0.04万 m<sup>3</sup>，表土回覆面积0.13hm2，回覆厚度约31cm，余方0.03万m3表土调运至500千伏林诗岛终端站扩建工程扩建区绿化范围内回覆，为绿化提供条件。

（6）海缆施工区（广东侧）：占地类型属坑塘水面，场地现状存在大量淤泥，局部表面附着水草，区域内无可用表土，不具备剥离利用条件。

本工程表土剥离及回覆量和表土保护量、土石方平衡情况见表 2.4-1～2.4-5。

表2.4-1表土剥离及回覆平衡一览表 单位： $\mathcal { F } \textbf { m } ^ { 3 }$
<table><tr><td rowspan=1 colspan=1>项目</td><td rowspan=1 colspan=1>行政区划</td><td rowspan=1 colspan=1>分区</td><td rowspan=1 colspan=1>表土剥离</td><td rowspan=1 colspan=1>表土回覆</td><td rowspan=1 colspan=1>回覆区域</td><td rowspan=1 colspan=1>调入量</td><td rowspan=1 colspan=1>调出量</td><td rowspan=1 colspan=1>临时堆存场地</td></tr><tr><td rowspan=1 colspan=3>一、变电工程区</td><td rowspan=1 colspan=1>2.03</td><td rowspan=1 colspan=1>2.06</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>500千伏福山变电站扩建工程区</td><td rowspan=7 colspan=1>海南省澄迈县</td><td rowspan=1 colspan=1>扩建区</td><td rowspan=1 colspan=1>0.33</td><td rowspan=1 colspan=1>0.34</td><td rowspan=1 colspan=1>本区</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=4 colspan=1>部分堆放在站内临时堆土集中堆放区，其余表土沿站外边坡处临时零散堆放</td></tr><tr><td rowspan=1 colspan=1>还建道路区</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>扩建区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>本区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.41</td><td rowspan=1 colspan=1>0.41</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.01</td></tr><tr><td rowspan=3 colspan=1>500千伏林诗岛终端站扩建工程区</td><td rowspan=1 colspan=1>扩建区</td><td rowspan=1 colspan=1>0.61</td><td rowspan=1 colspan=1>0.64</td><td rowspan=1 colspan=1>本区</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1></td><td rowspan=3 colspan=1>部分堆放在站内临时堆土集中堆放区，其余表土沿站外边坡处临时零散堆放</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1>本区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.71</td><td rowspan=1 colspan=1>0.74</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>500千伏徐闻开关站扩建工程区</td><td rowspan=10 colspan=1>广东省湛江市徐闻县</td><td rowspan=1 colspan=1>扩建区</td><td rowspan=1 colspan=1>0.49</td><td rowspan=1 colspan=1>0.49</td><td rowspan=1 colspan=1>本区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=4 colspan=1>部分堆放在站内临时堆土集中堆放区，其余表土沿站外边坡处临时零散堆放</td></tr><tr><td rowspan=1 colspan=1>还建道路区</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>扩建区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1>本区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.83</td><td rowspan=1 colspan=1>0.83</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=6 colspan=1>500千伏东莞村终端站新建工程区</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>供水工程区</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>本区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>供水工程区</td></tr><tr><td rowspan=1 colspan=1>站外电源设施区</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>本区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>站外电源设施区</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1>/</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>二、线路工程区</td><td rowspan=1 colspan=1>1.06</td><td rowspan=1 colspan=1>1.03</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>500千伏福山站～林诗岛终端站线路新建工程区</td><td rowspan=1 colspan=1>海南省澄迈县</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>0.41</td><td rowspan=1 colspan=1>0.41</td><td rowspan=1 colspan=1>塔基永久占地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>塔基施工场地</td></tr><tr><td rowspan=1 colspan=1>海南省临高县</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>塔基永久占地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>塔基施工场地</td></tr><tr><td rowspan=1 colspan=1>500千伏海缆线路新建工程区</td><td rowspan=1 colspan=1>海南省澄迈县</td><td rowspan=1 colspan=1>海缆施工区(海南侧)</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>本区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>500kV 林诗岛终端站站内临时堆土集中堆放区</td></tr><tr><td rowspan=1 colspan=1>500千伏东莞村终端站～徐闻开关站线路新建工程区</td><td rowspan=1 colspan=1>广东省湛江市徐闻县</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>0.57</td><td rowspan=1 colspan=1>0.57</td><td rowspan=1 colspan=1>塔基永久占地区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>塔基施工场地</td></tr><tr><td rowspan=1 colspan=3>三、工程合计</td><td rowspan=1 colspan=1>3.09</td><td rowspan=1 colspan=1>3.09</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1></td></tr></table>

表2.4-2变电工程区土石方平衡一览表 单位：万 m3
<table><tr><td rowspan=2 colspan=1>项目</td><td rowspan=2 colspan=1>行政区划</td><td rowspan=2 colspan=1>分区</td><td rowspan=1 colspan=3>开挖量</td><td rowspan=1 colspan=3>回填量</td><td rowspan=1 colspan=3>调入</td><td rowspan=1 colspan=3>调出</td><td rowspan=2 colspan=1>借方</td><td rowspan=2 colspan=1>弃方</td></tr><tr><td rowspan=1 colspan=1>表土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>表土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>表土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>表土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>合计</td></tr><tr><td rowspan=4 colspan=1>500千伏福山变电站扩建工程区</td><td rowspan=7 colspan=1>海南省澄迈县</td><td rowspan=1 colspan=1>扩建区</td><td rowspan=1 colspan=1>0.33</td><td rowspan=1 colspan=1>0.52</td><td rowspan=1 colspan=1>0.85</td><td rowspan=1 colspan=1>0.34</td><td rowspan=1 colspan=1>9.22</td><td rowspan=1 colspan=1>9.56</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>2.51</td><td rowspan=1 colspan=1>2.52</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>6.19</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>还建道路区</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.41</td><td rowspan=1 colspan=1>0.52</td><td rowspan=1 colspan=1>0.93</td><td rowspan=1 colspan=1>0.41</td><td rowspan=1 colspan=1>9.22</td><td rowspan=1 colspan=1>9.63</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>2.51</td><td rowspan=1 colspan=1>2.52</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>6.19</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>500 千伏林诗岛终端站扩建工程区</td><td rowspan=1 colspan=1>扩建区</td><td rowspan=1 colspan=1>0.61</td><td rowspan=1 colspan=1>3.19</td><td rowspan=1 colspan=1>3.80</td><td rowspan=1 colspan=1>0.64</td><td rowspan=1 colspan=1>0.88</td><td rowspan=1 colspan=1>1.52</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.51</td><td rowspan=1 colspan=1>2.51</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.71</td><td rowspan=1 colspan=1>3.19</td><td rowspan=1 colspan=1>3.90</td><td rowspan=1 colspan=1>0.74</td><td rowspan=1 colspan=1>0.88</td><td rowspan=1 colspan=1>1.62</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2.51</td><td rowspan=1 colspan=1>2.51</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>500千伏徐闻开关站扩建工程区</td><td rowspan=9 colspan=1>广东省湛江市徐闻县</td><td rowspan=1 colspan=1>扩建区</td><td rowspan=1 colspan=1>0.49</td><td rowspan=1 colspan=1>1.00</td><td rowspan=1 colspan=1>1.49</td><td rowspan=1 colspan=1>0.49</td><td rowspan=1 colspan=1>5.62</td><td rowspan=1 colspan=1>6.11</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>还建道路区</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.70</td><td rowspan=1 colspan=1>0.78</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.83</td><td rowspan=1 colspan=1>1.00</td><td rowspan=1 colspan=1>1.83</td><td rowspan=1 colspan=1>0.83</td><td rowspan=1 colspan=1>6.32</td><td rowspan=1 colspan=1>7.15</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.32</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=5 colspan=1>500千伏东莞村终端站新建工程区</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1>0.50</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>8.28</td><td rowspan=1 colspan=1>8.28</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.09</td><td rowspan=1 colspan=1>1.09</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>供水工程区</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.19</td><td rowspan=1 colspan=1>0.25</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1>0.19</td><td rowspan=1 colspan=1>0.25</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>站外电源设施区</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.95</td><td rowspan=1 colspan=1>1.03</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>9.82</td><td rowspan=1 colspan=1>9.90</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>8.84</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>合计</td><td rowspan=1 colspan=1>2.03</td><td rowspan=1 colspan=1>5.66</td><td rowspan=1 colspan=1>7.69</td><td rowspan=1 colspan=1>2.06</td><td rowspan=1 colspan=1>26.24</td><td rowspan=1 colspan=1>28.30</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>2.74</td><td rowspan=1 colspan=1>2.78</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>2.51</td><td rowspan=1 colspan=1>2.52</td><td rowspan=1 colspan=1>20.35</td><td rowspan=1 colspan=1></td></tr></table>

表2.4-3线路工程区土石方平衡一览表 单位：万 m3
<table><tr><td rowspan=2 colspan=1>项目</td><td rowspan=2 colspan=1>行政区划</td><td rowspan=2 colspan=1>分区</td><td rowspan=1 colspan=4>开挖量</td><td rowspan=1 colspan=4>回填量</td><td rowspan=1 colspan=1>调入</td><td rowspan=1 colspan=3>调出</td><td rowspan=2 colspan=1>借方</td></tr><tr><td rowspan=1 colspan=1>表土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>钻渣</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>表土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>钻渣</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>表土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=3 colspan=1>500千伏福山站～林诗岛终端站线路新建工程区</td><td rowspan=1 colspan=1>海南省澄迈县</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>0.41</td><td rowspan=1 colspan=1>0.34</td><td rowspan=1 colspan=1>0.42</td><td rowspan=1 colspan=1>1.17</td><td rowspan=1 colspan=1>0.41</td><td rowspan=1 colspan=1>0.34</td><td rowspan=1 colspan=1>0.42</td><td rowspan=1 colspan=1>1.17</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>海南省临高县</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>0.42</td><td rowspan=1 colspan=1>0.35</td><td rowspan=1 colspan=1>0.43</td><td rowspan=1 colspan=1>1.20</td><td rowspan=1 colspan=1>0.42</td><td rowspan=1 colspan=1>0.35</td><td rowspan=1 colspan=1>0.43</td><td rowspan=1 colspan=1>1.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>500千伏海缆线路新建工程区</td><td rowspan=1 colspan=1>海南省澄迈县</td><td rowspan=1 colspan=1>海缆施工区（海南侧）</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.33</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.40</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>广东省湛江市徐闻县</td><td rowspan=1 colspan=1>海缆施工区（广东侧）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.39</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.46</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>500千伏东莞村终端站～徐闻开关站线路新建工程区</td><td rowspan=1 colspan=1>广东省湛江市徐闻县</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>0.57</td><td rowspan=1 colspan=1>0.54</td><td rowspan=1 colspan=1>0.42</td><td rowspan=1 colspan=1>1.53</td><td rowspan=1 colspan=1>0.57</td><td rowspan=1 colspan=1>0.54</td><td rowspan=1 colspan=1>0.42</td><td rowspan=1 colspan=1>1.53</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>总计</td><td rowspan=1 colspan=1>1.06</td><td rowspan=1 colspan=1>1.28</td><td rowspan=1 colspan=1>0.85</td><td rowspan=1 colspan=1>3.19</td><td rowspan=1 colspan=1>1.03</td><td rowspan=1 colspan=1>1.05</td><td rowspan=1 colspan=1>0.85</td><td rowspan=1 colspan=1>2.93</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1></td></tr></table>

表2.4-4 本工程土石方平衡一览表 单位：万 m3
<table><tr><td rowspan=2 colspan=2>项目</td><td rowspan=1 colspan=4>开挖量</td><td rowspan=1 colspan=4>回填量</td><td rowspan=2 colspan=1>调入</td><td rowspan=2 colspan=1>调出</td><td rowspan=2 colspan=1>借方</td><td rowspan=2 colspan=1>弃方</td></tr><tr><td rowspan=1 colspan=1>表土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>钻渣</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>表土</td><td rowspan=1 colspan=1>土石方</td><td rowspan=1 colspan=1>钻渣</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=1 colspan=1>变</td><td rowspan=1 colspan=1>500千伏福山变电站扩建工程区</td><td rowspan=1 colspan=1>0.41</td><td rowspan=1 colspan=1>0.52</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.93</td><td rowspan=1 colspan=1>0.41</td><td rowspan=1 colspan=1>9.22</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.63</td><td rowspan=1 colspan=1>2.52</td><td rowspan=1 colspan=1>0.01</td><td rowspan=1 colspan=1>6.19</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>变电工程区</td><td rowspan=1 colspan=1>500千伏林诗岛终端站扩建工程区</td><td rowspan=1 colspan=1>0.71</td><td rowspan=1 colspan=1>3.19</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.90</td><td rowspan=1 colspan=1>0.74</td><td rowspan=1 colspan=1>0.88</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.62</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1>2.51</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>500千伏徐闻开关站扩建工程区</td><td rowspan=1 colspan=1>0.83</td><td rowspan=1 colspan=1>1.00</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.83</td><td rowspan=1 colspan=1>0.83</td><td rowspan=1 colspan=1>6.32</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>7.15</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.32</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>500千伏东莞村终端站新建工程区</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.95</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.03</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>9.82</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>9.90</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>8.84</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>区</td><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>2.03</td><td rowspan=1 colspan=1>5.66</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>7.69</td><td rowspan=1 colspan=1>2.06</td><td rowspan=1 colspan=1>26.24</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>28.30</td><td rowspan=1 colspan=1>2.75</td><td rowspan=1 colspan=1>2.52</td><td rowspan=1 colspan=1>20.35</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>线路</td><td rowspan=1 colspan=1>500千伏福山站～林诗岛终端站线路新建工程区</td><td rowspan=1 colspan=1>0.42</td><td rowspan=1 colspan=1>0.35</td><td rowspan=1 colspan=1>0.43</td><td rowspan=1 colspan=1>1.20</td><td rowspan=1 colspan=1>0.42</td><td rowspan=1 colspan=1>0.35</td><td rowspan=1 colspan=1>0.43</td><td rowspan=1 colspan=1>1.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>500千伏海缆线路新建工程区</td><td rowspan=1 colspan=1>0.07</td><td rowspan=1 colspan=1>0.39</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.46</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>线路工程区</td><td rowspan=1 colspan=1>500千伏东莞村终端站～徐闻开关站线路新建工程区</td><td rowspan=1 colspan=1>0.57</td><td rowspan=1 colspan=1>0.54</td><td rowspan=1 colspan=1>0.42</td><td rowspan=1 colspan=1>1.53</td><td rowspan=1 colspan=1>0.57</td><td rowspan=1 colspan=1>0.54</td><td rowspan=1 colspan=1>0.42</td><td rowspan=1 colspan=1>1.53</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>小计</td><td rowspan=1 colspan=1>1.06</td><td rowspan=1 colspan=1>1.28</td><td rowspan=1 colspan=1>0.85</td><td rowspan=1 colspan=1>3.19</td><td rowspan=1 colspan=1>1.03</td><td rowspan=1 colspan=1>1.05</td><td rowspan=1 colspan=1>0.85</td><td rowspan=1 colspan=1>2.93</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>合计</td><td rowspan=1 colspan=1>3.09</td><td rowspan=1 colspan=1>6.94</td><td rowspan=1 colspan=1>0.85</td><td rowspan=1 colspan=1>10.88</td><td rowspan=1 colspan=1>3.09</td><td rowspan=1 colspan=1>27.29</td><td rowspan=1 colspan=1>0.85</td><td rowspan=1 colspan=1>31.23</td><td rowspan=1 colspan=1>2.75</td><td rowspan=1 colspan=1>2.52</td><td rowspan=1 colspan=1>20.35</td><td rowspan=1 colspan=1></td></tr></table>

表2.4-5表土剥离及回覆平衡及表土保护情况一览表
<table><tr><td rowspan=1 colspan=1>行政区划</td><td rowspan=1 colspan=1>表土剥离（万m³）</td><td rowspan=1 colspan=1>表土回覆（万m³）</td><td rowspan=1 colspan=1>表土铺垫保护面积（hm²）</td><td rowspan=1 colspan=1>表土铺垫保护量（万m³）</td><td rowspan=1 colspan=1>表土保护总量（万m³）</td></tr><tr><td rowspan=1 colspan=1>海南省</td><td rowspan=1 colspan=1>1.61</td><td rowspan=1 colspan=1>1.61</td><td rowspan=1 colspan=1>5.50</td><td rowspan=1 colspan=1>1.29</td><td rowspan=1 colspan=1>2.90</td></tr><tr><td rowspan=1 colspan=1>广东省</td><td rowspan=1 colspan=1>1.48</td><td rowspan=1 colspan=1>1.48</td><td rowspan=1 colspan=1>15.09</td><td rowspan=1 colspan=1>3.68</td><td rowspan=1 colspan=1>5.16</td></tr><tr><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1>3.09</td><td rowspan=1 colspan=1>3.09</td><td rowspan=1 colspan=1>20.59</td><td rowspan=1 colspan=1>4.97</td><td rowspan=1 colspan=1>8.06</td></tr></table>

## 2.5拆迁安置及专项设施改（迁）建

## 2.5.1 拆迁安置

本工程建设因无法避让部分居民建筑物，需要进行拆除，共拆除砖混房、石房及土房面积 1870m<sup>2</sup>。拆迁及其安置工作执行国家及地方有关拆迁安置政策，由建设单位按当地标准进行补偿，由地方政府组织实施，相应水土流失防治工作由地方政府负责。因此，拆迁（移民）安置不纳入本工程防治责任范围。

## 2.5.2专项设施改（迁）建

本工程专项设施改（迁）建包括迁改福徐甲线、福徐乙线、土路和水泥路，均纳入本工程建设范围，具体情况详见下表。

表2.5-1 专项设施改（迁）建情况汇总表
<table><tr><td rowspan=1 colspan=1>项目组成</td><td rowspan=1 colspan=1>名称</td><td rowspan=1 colspan=1>拆除/改建长度（km）</td><td rowspan=1 colspan=1>拆除杆基数（基）</td><td rowspan=1 colspan=1>新建塔基数（基）</td></tr><tr><td rowspan=2 colspan=1>变电工程区</td><td rowspan=1 colspan=1>土路</td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>水泥路</td><td rowspan=1 colspan=1>1.38</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>线路工程区</td><td rowspan=1 colspan=1>福徐甲线</td><td rowspan=1 colspan=1>0.69</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>福徐乙线</td><td rowspan=1 colspan=1>0.66</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1.35</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>6</td></tr></table>

## 2.6施工进度

本工程为建设类项目，计划于 2026年3月开工，2027 年12 月完工，总工期 22个月。本工程施工进度安排见表2.6-1、表2.6-2。

表2.6-1 变电工程区施工进度一览表 单位：月
<table><tr><td colspan="2" rowspan="2">项目</td><td colspan="10" rowspan="1">2026</td><td colspan="12" rowspan="1">2027</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1">12</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1">12</td></tr><tr><td colspan="2" rowspan="1">1、500千伏福山变电站扩建工程区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="6">扩建区</td><td colspan="1" rowspan="1">施工准备及场地平整</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">土建工程</td><td colspan="1" rowspan="2"></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="3">设备基础安装及调试</td><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="3"></td><td></td><td></td><td></td></tr><tr><td colspan="1" rowspan="2"></td><td></td><td></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">还建道路区</td><td colspan="1" rowspan="1">施工准备及场地平整</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">道路路面夯实</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="3">施工生产生活区</td><td colspan="1" rowspan="3">临时搭建及安装使用</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="1" rowspan="2"></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">2、500千伏徐闻</td><td colspan="1" rowspan="1">开关站扩建工程区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="6">扩建区</td><td colspan="1" rowspan="1">施工准备及场地平整</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="3">土建工程</td><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="3"></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">设备基础安装及调试</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">站区绿化</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="3">还建道路区</td><td colspan="1" rowspan="1">道路路基施工</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">护坡及路面结构施工</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">边坡植草</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="3">施工生产生活区</td><td colspan="1" rowspan="3">临时搭建及安装使用</td><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="3"></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">3、500千伏林诗岛终端站扩建工程区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="8">扩建区</td><td colspan="1" rowspan="1">施工准备及场地平整</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="5">土建工程</td><td colspan="1" rowspan="5"></td><td colspan="1" rowspan="5"></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="1" rowspan="4"></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="1" rowspan="3"></td><td colspan="1" rowspan="3"></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">设备基础安装及调试</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">站区绿化</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="3">施工生产生活区</td><td colspan="1" rowspan="3">临时搭建及安装使用</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2">_</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">4、500千伏东莞村终端站新建工程区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="7">站区</td><td colspan="1" rowspan="1">施工准备及场地平整</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="3">土建工程</td><td colspan="1" rowspan="3"></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td></td><td></td><td></td><td></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">设备基础安装及调试</td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td></td><td></td><td></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">站区绿化</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="3">进站道路区</td><td colspan="1" rowspan="1">道路路基施工</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">护坡及路面结构施工</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">边坡植草</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">供排水工程区</td><td colspan="1" rowspan="1">管网开挖及基础处理</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">设施安装及系统调试</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">站外电源设施区</td><td colspan="1" rowspan="1">基础施工及铁塔组立</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">架线、调试、清场</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1">临时搭建及安装使用</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr></table>

表2.6-2线路工程区施工进度一览表 单位：月
<table><tr><td rowspan=2 colspan=2>项目</td><td rowspan=1 colspan=11>2026</td><td rowspan=1 colspan=12>2027</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>12</td></tr><tr><td rowspan=7 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>施工准备及场地清理</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>基坑开挖及基础施工</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>回填及防护工程</td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=2 colspan=1>_</td><td></td><td rowspan=2 colspan=1>_</td><td rowspan=2 colspan=1>_</td><td rowspan=2 colspan=1>_</td><td rowspan=2 colspan=1>_</td><td rowspan=2 colspan=1>_</td><td rowspan=2 colspan=1>_</td><td rowspan=2 colspan=1>_</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>立塔、架线、调试</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=6 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>施工准备及场地清理</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>牵张设备安装及调试</td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td></td><td></td><td></td></tr><tr><td rowspan=2 colspan=1></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>张力放线作业</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>场地恢复及清理</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1>跨越施工场地区</td><td rowspan=1 colspan=1>跨越架搭设及安全防护</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>跨越段导线架设施工</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td></td><td></td><td></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>跨越架拆除及场地清理</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=6 colspan=1>施工道路区</td><td rowspan=1 colspan=1>施工便道清表</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>土路路基开挖及平整</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>路面铺设及压实</td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1>_</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1>_</td><td rowspan=2 colspan=1>_</td><td rowspan=2 colspan=1></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>场地恢复及清理</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=4 colspan=1>海缆施工区</td><td rowspan=1 colspan=1>基础和防护施工</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>海缆敷设及收尾</td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

## 2.7自然概况

## 2.7.1 地质

## （1）500 千伏福山变电站扩建工程

扩建场地勘探深度范围内揭露地层顶部为第四系人工填土、第四系残积层，中、上部为火山喷发堆积之玄武岩、凝灰岩，下部为第三系砂质泥岩。在大地构造上处于较稳定的雷琼断陷盆地，该断陷盆地形成于新生代初期，经历了喜马拉雅运动，沉积了巨厚的海陆交互相的第三系和第四系，同时还喷发堆积了多期基性火山岩。站址区区域性断裂构造主要为东西向和北西向，有些断裂延伸很远，展布于本区的仅是其中一段。

根据《中国地震动参数区划图》（GB 18306-2015），扩建场地在Ⅱ类场地条件下基本地震动峰值加速度为0.15g，基本地震动加速度反应谱特征周期为0.40s，设计地震分组为第二组，相应地震烈度为Ⅶ度，扩建场地范围内无岩溶、滑坡、崩塌、泥石流、采空区等不良地质作用；场地内不存在活动断裂，其他影响场地整体稳定性的不良地质作用也不发育。

## （2）500千伏林诗岛终端站扩建工程

根据区域地质资料及附近工程地质资料，场地上部覆盖层主要为第四系耕植土层，海积成因的黏性土、砂土和淤泥质土等；下部分布第四系中更新统岩被状玄武岩层（β<sub>6</sub>）。站址区域地质构造复杂程度为中等，断裂活动性相对较弱，项目场地与区域性深、大断裂的最近直线距离>16km，安全距离满足相关规程要求，区域地壳相对稳定。

根据《中国地震动参数区划图》（GB 18306-2015），站址位于澄迈县，项目场地在Ⅱ类场地条件下，基本地震动峰值加速度为0.20g，相应的地震基本烈度为Ⅷ度，地震动反应谱特征周期为0.40s。

站址场地及附近区域暂未发现滑坡、泥石流、采空区、岩溶、土洞等不良地质作用。

## （3）500千伏徐闻开关站扩建工程

扩建场地勘探深度范围内揭露出的地基土层主要有第四系人工填土、第四系残坡积层砂质粉质粘性土，及上更新统砾岩，玄武岩组成。

根据《中国地震动参数区划图》（GB 18306-2015），扩建场地在Ⅱ类场地条件下基本地震动峰值加速度为0.15g，基本地震动加速度反应谱特征周期为0.40s，设计地震分组为第二组，相应地震烈度为Ⅶ度。经判定，建筑场地类别为Ⅰ1类，基本地震动峰值加速度为 0.1245g，特征周期值为 0.30s。

扩建场地范围内无岩溶、滑坡、崩塌、泥石流、采空区等不良地质作用；场地内不

存在活动断裂，其他影响场地整体稳定性的不良地质作用也不发育。

## （4）500千伏东莞村终端站新建工程

站址位于湛江市徐闻县，属雷琼拗陷区，根据区域地质资料，区内地表全为第四系地层及喜山期火山岩覆盖，第四系地层总厚度大于 500m。根据航空磁测、陆地重力资料和其他方面研究反映，区内构造形迹不多，以极平缓的褶曲为主，第四系以下深部地质构造较发育。厂址附近的主要断裂有吴川—海康港断裂、涠洲－斜阳大断裂、琼州海峡深断裂带、湖仔断裂、和家－前山断裂。

站址区域地质构造复杂程度为中等，断裂活动性相对较弱，项目场地与区域性深、大断裂的最近直线距离>4km，安全距离满足相关规程要求，区域地壳相对稳定。

根据《中国地震动参数区划图》（GB 18306-2015），站址位于徐闻县，项目场地在Ⅱ类场地条件下，基本地震动峰值加速度为 0.15g，对应的地震基本烈度为Ⅶ度，地震动反应谱特征周期为0.40s。

站址场地附近区域未发现崩塌、滑坡、泥石流、采空区、溶洞、土洞等不良地质作用。

## （5）500千伏福山站～林诗岛终端站线路新建工程

线路位于海南岛北部，在大地构造上处于较稳定的雷琼断陷盆地，该断陷盆地形成于新生代初期，经历了喜马拉雅运动，沉积了巨厚的海陆交互相的第三系和第四系地层，同时还喷发堆积了多期基性火山岩。线路所经区域断裂构造主要为东西向，主要断裂为光村－铺前断裂。根线根据《中国地震动参数区划图》（GB 18306-2001），线路路径所经地带在Ⅱ类场地条件下，基本地震动峰值加速度为 0.15g，相应地震烈度为Ⅶ，基本地震动加速度反应谱特征周期为0.35s。

路径所经地带不良地质影响较弱，滑坡、不稳定斜坡和崩塌等地质灾害发育较少。

## （6）500千伏海缆线路新建工程

本方案仅将陆上海缆施工区计入防治责任范围，海南、广东段海缆施工区地质分别同500千伏林诗岛终端站扩建工程和500千伏东莞村终端站新建工程。

（7）500千伏东莞村终端站～徐闻开关站线路新建工程

本线路位于广东省雷州半岛南端，所在区域在大地构造上位于粤桂隆起与桂粤褶皱带交界处南端，经历了加里东构造阶段、印支构造阶段、燕山构造阶段和喜马拉雅构造阶段等多次构造运动，地质构造较复杂。本线路处于较稳定的雷琼断陷盆地，线路区及附近数十公里内未见大的断裂通过，区域稳定。

根线根据《中国地震动参数区划图》（GB 18306-2001），本工程线路路径所经地带在Ⅱ类场地条件下，基本地震动峰值加速度为 0.15g，相应地震烈度为Ⅶ，基本地震动加速度反应谱特征周期为0.35s。

路径所经地带不良地质影响较弱，滑坡、不稳定斜坡和崩塌等地质灾害发育较少。

## 2.7.2 地貌

## （1）500千伏福山变电站扩建工程

站址位于微丘平原区，整体南高北低，地面高程在40.0m～45.88m左右。站址范围南侧为既有站址填方边坡。

## （2）500千伏林诗岛终端站扩建工程

站址位于海南岛北端紧邻海边，为滨海台地，地形平缓，地面标高22.00～26.00m。

## （3）500 千伏徐闻开关站扩建工程

扩建场地地貌单元属低丘台地，地形相对较平缓，稍有起伏，整体东南高，西北低。海拔高程在 29.00～35.00m 之间。

## （4）500千伏东莞村终端站新建工程

站址属海相台地地貌，场地地形总体较为平整，地面高约 0.90～1.10m。场地占地性质为陆地水塘，占地类型属坑塘水面，场地现状存在大量淤泥，局部表面附着水草。

## （5）500千伏福山站～林诗岛终端站线路新建工程

地形以微丘平原地貌为主，地形起伏不大，地势开阔。塔基范围较平坦，杆塔处地面标高一般在10.9～66.5m 范围。

## （6）500千伏海缆线路新建工程

本方案仅将陆上海缆施工区计入防治责任范围，海南、广东段海缆施工区地貌分别同500千伏林诗岛终端站扩建工程和500千伏东莞村终端站新建工程。

## （7）500千伏东莞村终端站～徐闻开关站线路新建工程

主要为微丘平原地貌，地形起伏不大，塔基范围较平坦；地表多为沙丘、林地、旱地或水田。

## 2.7.3 气象

线路所经区域属热带季风气候。本工程广东侧线路沿线附近有徐闻气象站、海南侧线路沿线附近有澄迈气象站。徐闻气象站地理位置为北纬20.24°，东经110.17°，观测场海拔11.4m；澄迈气象站地理位置为北纬19.74°，东经110.02°，观测场海拔 31.4m。气象站与线路路径地属同一气候区，气象条件基本一致，气象站观测规范、项目齐全，资料系列连续完整、精度较高，其资料年限在 30 年以上，可作为本工程设计风速分析计算的参证气象站。本工程沿线所经海南省和广东省境内雨季均为每年的 5月～9月。根据工程沿线经过各行政区有代表性的气象站近30年（1994～2024 年）的实测气象资料，本工程沿线各行政区基本气象要素特征值统计见表2.7-1。

表2.7-1 工程沿线各主要行政区基本气象要素特征值表
<table><tr><td rowspan=2 colspan=1>序号</td><td rowspan=2 colspan=1>项目</td><td rowspan=2 colspan=1>单位</td><td rowspan=1 colspan=2>行政区</td></tr><tr><td rowspan=1 colspan=1>海南省（澄迈气象站）</td><td rowspan=1 colspan=1>广东省（徐闻气象站）</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>年平均气温</td><td rowspan=1 colspan=1>℃</td><td rowspan=1 colspan=1>24</td><td rowspan=1 colspan=1>23.8</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>年极端最高气温</td><td rowspan=1 colspan=1>℃</td><td rowspan=1 colspan=1>41.1</td><td rowspan=1 colspan=1>38.8</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>年极端最低气温</td><td rowspan=1 colspan=1>℃</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2.2</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>年平均降水量</td><td rowspan=1 colspan=1>mm</td><td rowspan=1 colspan=1>1774</td><td rowspan=1 colspan=1>1395</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>最大日降水量</td><td rowspan=1 colspan=1>mm</td><td rowspan=1 colspan=1>267.2</td><td rowspan=1 colspan=1>349.3</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>年平均蒸发量</td><td rowspan=1 colspan=1>mm</td><td rowspan=1 colspan=1>1434</td><td rowspan=1 colspan=1>1400</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>年平均相对湿度</td><td rowspan=1 colspan=1>%</td><td rowspan=1 colspan=1>85</td><td rowspan=1 colspan=1>85</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>年平均日照时数</td><td rowspan=1 colspan=1>h</td><td rowspan=1 colspan=1>2081</td><td rowspan=1 colspan=1>2078.7</td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>年平均风速</td><td rowspan=1 colspan=1>m/s</td><td rowspan=1 colspan=1>1.6</td><td rowspan=1 colspan=1>2.8</td></tr><tr><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>全年主导风向</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE、ENE</td><td rowspan=1 colspan=1>E、ENE</td></tr><tr><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>大风日数</td><td rowspan=1 colspan=1>d</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>45</td></tr><tr><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>无霜期</td><td rowspan=1 colspan=1>d</td><td rowspan=1 colspan=1>365</td><td rowspan=1 colspan=1>365</td></tr><tr><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>最大冻土深度</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=1>≥10℃积温</td><td rowspan=1 colspan=1>℃</td><td rowspan=1 colspan=1>8562</td><td rowspan=1 colspan=1>7000~9000</td></tr><tr><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>雨季时段</td><td rowspan=1 colspan=1>月</td><td rowspan=1 colspan=1>5月～9月</td><td rowspan=1 colspan=1>5月~9月</td></tr></table>

## 2.7.4 水文

## （1）500千伏福山变电站扩建工程

500kV福山变电站位于海南省澄迈县儒林村附近，站址处地形较高，为垅岗地形，地面高程40.0～50.0m。站址西侧约800m有条小河沟，属马裘河小支流，河宽约5～10m。

马袅河又名池海河，是一条小溪。发源于多文岭，流经多文、皇桐，于马袅港入海。全长23.4km，流域面积101.01km<sup>2</sup>，河道平均坡降0.004‰，为暴雨性河川。

站址处地形均较高，为垅岗地形，且远离河流，不受洪水影响，也无内涝。

500kV福山变电站距离北侧琼州海峡南岸约 6.9km，均远离海岸，且地形较高，地面高程分别为33.0～36.0m、40m～50m，不受潮水影响。

## （2）500千伏林诗岛终端站扩建工程

本站址北侧濒临南海，为澄迈县桥头镇林诗村附近，属海南省澄迈县境地，与海南省北部主要河流、水库距离较远，无内涝影响。

本站址处无长期水文观测站，场址东侧约 35km 有秀英港潮位站。由于本工程所在海域相对开阔，站址处的海洋水文环境与附近海域相似，因此可将秀英港潮位站作为本阶段各项海洋水文条件的参证站。根据收集获得秀英港潮位站的历年资料，本站址100年一遇高潮位4.80m。参考站址附近水文资料及周边工程成果，推算该处50 年一遇最大波高为9.00m。站址距海有约10m 高的陡崖，不受100 年一遇的最高潮位及风浪爬高影响。

## （3）500千伏徐闻开关站扩建工程

站址处地形较高，地面高程 33.0～36.0m。站址北侧约 350m 有条小河沟，属迈陈河支流九亩河的小支流，河宽约2～3m，小河沟上游约1.8km 建有大黄水库。

迈陈河位于徐闻县西北部，源于下桥镇塘口山，经迈陈港，出流沙港入海，长45km，流域面积 236km<sup>2</sup>，坡降 2.3‰。

大黄水库位于徐闻县城北乡大黄边古村东面约150m 处，水库集雨面积5.8km2，总库容184 万m3，为小（1）型水库，工程等别为Ⅳ等，主要建筑物为4级，次要建筑物为5级，洪水设计标准为30 年一遇洪水设计，300年一遇洪水校核。

站址处地形均较高，为垅岗地形，且远离河流，不受洪水影响，也无内涝。

根据开关站附近三塘潮位站资料分析（潮位采用黄海高程系统），100年一遇设计高潮位4.8m，50年一遇设计高潮位4.32m。

## （4）500千伏东莞村终端站新建工程

本站址位于湛江市雷州半岛南部，南侧濒临南海，与徐闻县主要河流、水库距离较远，无内涝影响。

本站址处无长期水文观测站，场址东北侧约 70km 有南渡站。由于本工程所在海域相对开阔，场址处的海洋水文环境与附近海域相似，因此可将南渡站作为本阶段各项海洋水文条件的参证站。根据《广东省海堤工程设计导则（试行）》（DB44T182-2004），100 年一遇高潮位6.29m。参考站址附近水文资料及周边工程成果，推算该处50年一遇最大波高约为4.85m。

## （5）500千伏福山站～林诗岛终端站线路新建工程

根据现场踏勘，线路涉及的水体有红旗沟和元隆水库。线路在儒林村附近1次一档跨越红旗沟，在桥头村附近1次一档跨越元隆水库。跨越塔位均立在河流两岸高地，不在河道范围内立塔，建设单位已取得输电线路沿线水务局对本工程线路路径方案原则同意的回函。

## 1）红旗沟

红旗沟系神海河一级支流，河流发源于澄迈县文社村民委员会，流域面积13.55km2，干流全长7.17km，河流于迈岭村民委员会汇入神海河。红旗沟主要承担着河流附近的农田灌溉功能，对沿线农业生产和区域行洪安全发挥着重要作用。

工程塔位G03～G04 在儒林村附近跨越红旗沟，跨越处河流宽度约40m，跨越处地势平坦，河道基本稳定，跨越杆塔均位于河道管理范围线以外。

## 2）红旗冲田洋沟渠

红旗冲田洋沟渠发源于桥头镇丰东村，流域面积 15.16km2，河长10.77km。红旗冲田洋沟渠流域面积较广，涉及桥头镇20个村庄，主要用于农业灌溉。

工程塔位 G26～G27 在元隆村元隆水库坝址上游约 200m处跨越红旗冲田洋沟渠，跨越处河流宽度约60m，跨越处地势平坦，河道基本稳定，跨越杆塔均位于河道管理范围线以外。

## （6）500千伏海缆线路新建工程

本方案仅将陆上海缆施工区计入防治责任范围，海南、广东段海缆施工区水文分别同500千伏林诗岛终端站扩建工程和500千伏东莞村终端站新建工程。

## （7）500千伏东莞村终端站～徐闻开关站线路新建工程

根据现场踏勘，线路涉及的主要河流有大水桥干渠、港头渠。线路在迈戴附近1次一档跨越大水桥干渠，在徐闻县土旺附近2次一档跨越港头渠。跨越塔位均立在河流两岸高地，不在河道范围内立塔，建设单位已取得输电线路沿线水务局对本工程线路路径方案原则同意的回函。本工程主要跨越大型河流情况见表2.7-2。

## 1）大水桥干渠

大水桥干渠地跨徐闻县西南部的徐城、南山、城北、海安、迈陈、西连、角尾7个乡镇，灌区土地平坦，土地肥沃。主干渠起于大水桥水库第一电站尾水渠，止于西连镇东湖村后，该渠全长 39.7km，比降为 1/500～1/8000，设计流量 12.27～2.5m3/s，沿线灌溉农田3.76 万亩，共设置配套建筑物213座，设置管理机构五所五站。

线路在迈戴村附近跨越大水桥干渠，跨越渠道宽约 6m。跨越处地势平坦，河道基本稳定，跨越杆塔均位于河道管理范围线以外。

## 2）港头渠

港头渠为三笃塘水库下游河道。三笃塘水库控制集雨面积1.2km2，总库容30 万m3，是一宗以灌溉为主，兼防洪、养殖等综合利用的小（2）型水库。该水库距离线路较远，

对线路无影响。

线路在徐闻县土旺村附近共两次跨越港头渠，GB19～GB20 跨越处河流宽度约5m，GB24～GB25 跨越处河流宽度约11m，跨越处地势平坦，河道基本稳定，跨越杆塔均位于河道管理范围线以外。

输电线路经过的主要河流跨越情况详见表2.7-2。

表2.7-2 本工程跨越河道明细表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>行政区划</td><td rowspan=1 colspan=1>跨越水体</td><td rowspan=1 colspan=1>行政主管单位</td><td rowspan=1 colspan=1>是否取得路径通过意见</td><td rowspan=1 colspan=1>《洪水影响评价报告》委托情况</td><td rowspan=1 colspan=1>是否在河道管理范围内立塔</td><td rowspan=1 colspan=1>备注</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>海南省澄迈县</td><td rowspan=1 colspan=1>红旗沟</td><td rowspan=2 colspan=1>澄迈县水务局</td><td rowspan=4 colspan=1>已取得，协议中明确原则同意本项目路径选址</td><td rowspan=4 colspan=1>已委托</td><td rowspan=4 colspan=1>否</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>海南省澄迈县</td><td rowspan=1 colspan=1>红旗冲田洋沟渠</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>广东省徐闻县</td><td rowspan=1 colspan=1>大水桥干渠</td><td rowspan=2 colspan=1>徐闻县水务局</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>广东省徐闻县</td><td rowspan=1 colspan=1>港头渠</td><td rowspan=1 colspan=1>跨越2处</td></tr></table>

本工程线路路径方案未涉及通航河流，跨越河道方式均为一档跨越，不在河道管理范围内立塔且不在河道管理范围内堆土。根据澄迈县水务局关于《关于征求海南－广东电力灵活互济工程及线路路径方案（澄迈段）意见的函》的复函，跨越河流的架空输电线路需完善防洪影响评价。根据关于《关于征求〈海南－广东电力灵活互济工程规划选址及线路路径方案（徐闻段）〉意见的函》的复函，徐闻县水务局对此路径无意见。建设单位已委托相关单位正在编制《洪水影响评价报告》，施工前取得洪评批复。从水文方面分析，路径方案可行。

## 2.7.5 土壤

澄迈县境内土壤分为水稻土、砖红壤土（赤土）、潮沙泥土、菜园土、滨海沙土、石质土 6 个土类、13 个亚类、49 个土属、164 个土种、11个变种。临高县的土壤大部分属玄武岩风化发育而成的砖红壤土，其次是浅海沿积和河流冲积发育成的砂砾土，以及长期耕作形成的水稻土。全县土壤分为潮沙泥土、砖红壤土、水稻土、滨海盐土、滨海沙土及石质土等 6个土类、10个亚类、31个土属、88 个土种。根据现场踏勘调查，项目区土壤多为红壤土。

徐闻县土地资源丰富，耕地土层深厚，疏松肥沃，利于耕种。全县土壤分为7个土类，12个亚类，32 个土属，72个土种，其中以砖红壤土类、水稻土类和滨海沙土类为主。根据现场踏勘调查，项目区土壤多为红壤土。

工程沿线土壤分布见表2.7-3。

表2.7-3 工程沿线表土层厚度情况表 单位：m
<table><tr><td rowspan=1 colspan=3>行政区</td><td rowspan=1 colspan=1>耕地</td><td rowspan=1 colspan=1>园地</td><td rowspan=1 colspan=1>林地</td><td rowspan=1 colspan=1>草地</td><td rowspan=1 colspan=1>工矿仓储用地(地表有植被覆盖）</td><td rowspan=1 colspan=1>公共管理与公共服务用地(地表有植被覆盖）</td></tr><tr><td rowspan=4 colspan=1>海南省</td><td rowspan=4 colspan=1>澄迈县、临高县</td><td rowspan=1 colspan=1>500千伏福山变电站扩建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1>0.23</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.16</td></tr><tr><td rowspan=1 colspan=1>500千伏林诗岛终端站扩建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.20</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>500千伏福山站～林诗岛终端站线路新建工程</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.27</td><td rowspan=1 colspan=1>0.19</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>500千伏海缆线路新建工程（海南侧）</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.25</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>广东省</td><td rowspan=3 colspan=1>徐闻县</td><td rowspan=1 colspan=1>500千伏徐闻开关站扩建工程</td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>0.26</td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0.18</td></tr><tr><td rowspan=1 colspan=1>500千伏东莞村终端站新建工程</td><td rowspan=1 colspan=1>0.32</td><td rowspan=1 colspan=1>0.31</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>500千伏东莞村终端站～徐闻开关站线路新建工程</td><td rowspan=1 colspan=1>0.31</td><td rowspan=1 colspan=1>0.29</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1>0.19</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1></td></tr></table>

表2.7-4 工程沿线土壤分布表
<table><tr><td rowspan=1 colspan=2>行政区</td><td rowspan=2 colspan=1>土壤类型</td><td rowspan=2 colspan=1>土壤特性</td><td rowspan=2 colspan=1>可剥离范围</td><td rowspan=2 colspan=1>可剥离面积(hm²)</td><td rowspan=2 colspan=1>可剥离量(万m³)</td></tr><tr><td rowspan=1 colspan=1>省区</td><td rowspan=1 colspan=1>（县）</td></tr><tr><td rowspan=1 colspan=1>海南省</td><td rowspan=1 colspan=1>澄迈县、临高县</td><td rowspan=1 colspan=1>项目区土壤类型以红壤土等为主</td><td rowspan=1 colspan=1>表层土可剥离厚度在15cm    ~35cm 不等</td><td rowspan=1 colspan=1>500千伏福山变电站扩建工程区扩建区、还建道路区、施工生产生活区，500千伏林诗岛终端站扩建工程区扩建区、施工生产生活区，500千伏福山站~林诗岛终端站线路新建工程区塔基及塔基施工区、500千伏海缆线路新建工程区海缆施工区</td><td rowspan=1 colspan=1>7.11</td><td rowspan=1 colspan=1>1.61</td></tr><tr><td rowspan=1 colspan=1>广东省</td><td rowspan=1 colspan=1>徐闻县</td><td rowspan=1 colspan=1>项目区土壤类型以红壤土等为主</td><td rowspan=1 colspan=1>表层土可剥离厚度在15cm    ～35cm 不等</td><td rowspan=1 colspan=1>500千伏徐闻开关站扩建工程区扩建区、还建道路区、施工生产生活区，500千伏东莞村终端站新建工程区供水工程区、站外电源设施区，500千伏东莞村终端站~徐闻开关站线路新建工程区塔基及塔基施工区</td><td rowspan=1 colspan=1>6.78</td><td rowspan=1 colspan=1>1.48</td></tr><tr><td rowspan=1 colspan=5>合计</td><td rowspan=1 colspan=1>13.89</td><td rowspan=1 colspan=1>3.09</td></tr></table>

## 2.7.6 植被

项目区植被类型以热带常绿阔叶林为主，林草覆盖度为76%～81%。植被类型见下表。

表2.7-5 工程沿线植被类型表
<table><tr><td rowspan=1 colspan=2>行政区划</td><td rowspan=1 colspan=1>植被类型</td><td rowspan=1 colspan=1>林草覆盖率(%)</td></tr><tr><td rowspan=2 colspan=1>海南省</td><td rowspan=1 colspan=1>澄迈县</td><td rowspan=1 colspan=1>项目区植被类型以热带常绿阔叶林为主。主要植被有大戟科、山荔枝科、无患子科、桃金娘科、桑科等。</td><td rowspan=1 colspan=1>81</td></tr><tr><td rowspan=1 colspan=1>临高县</td><td rowspan=1 colspan=1>项目区植被类型以热带常绿阔叶林为主。主要植被有秋香、鸭脚木、厚皮树、樟树等。</td><td rowspan=1 colspan=1>79</td></tr><tr><td rowspan=1 colspan=1>广东省湛江市</td><td rowspan=1 colspan=1>徐闻县</td><td rowspan=1 colspan=1>项目区植被类型以热带常绿阔叶林为主。主要植被有马占相思、台湾相思、甘蔗、姜、凤梨、茶等。</td><td rowspan=1 colspan=1>76</td></tr></table>

根据现场踏勘情况，本工程线路沿线主要的树种、草种见下表。

表2.7-5 工程沿线主要树种、草种一览表
<table><tr><td rowspan=1 colspan=1>草树种</td><td rowspan=1 colspan=1>植物学、生态学特征</td></tr><tr><td rowspan=1 colspan=1>阳桃</td><td rowspan=1 colspan=1>酢浆草科阳桃属下一种多年生常绿乔木，植株高达12米。树皮呈浅棕色，光滑或细裂，味微甜而涩。奇数羽状复叶互生，呈卵形或椭圆形。花小，微香，数朵至多朵组成聚伞花序或圆锥花序，果为浆果，肉质，下垂，横切面呈星芒状。种子为黑褐色。花期4~12月，果期7~12月。</td></tr><tr><td rowspan=1 colspan=1>榕树</td><td rowspan=1 colspan=1>桑科榕属植物。因其叶小、果小，也常被称为小叶榕、小果榕。常绿乔木，高达25m，胸径达50cm。树冠广展，老树常具锈褐色气根。叶互生，薄革质，窄椭圆形，长4~8cm，宽3~4cm，先端钝尖，基部楔形，有光泽，全缘；叶柄长5~10mm。榕果成对腋生或生于已落叶枝叶腋，成熟时黄或微红色，扁球形；雄花、雌花、瘿花同生于一榕果内。</td></tr><tr><td rowspan=1 colspan=1>香蕉</td><td rowspan=1 colspan=1>芭蕉科芭蕉属多年生草本植物，植株丛生，有匐匍茎；假茎浓绿有黑色斑点；叶片长圆形，上面为深绿色，无白粉，下面浅绿色；花朵为乳白色或淡紫色；果实呈弯曲的弓状，有棱，果皮为青绿色，成熟后变黄；果肉松软，黄白色，味甜香味浓，无种子。</td></tr><tr><td rowspan=1 colspan=1>胡枝子</td><td rowspan=1 colspan=1>豆科胡枝子属灌木。胡枝子小枝疏被短毛；叶具小叶；叶柄长；小叶草质，卵状长圆形；基部近圆或宽楔形，上面无毛，下面被疏柔毛；花为总状花序比叶长，常构成大型，较疏散的圆锥花序；果为荚果斜倒卵形，稍扁，具网纹，密被短柔毛；花期7~9月，果期9~10月。</td></tr><tr><td rowspan=1 colspan=1>芨芨草</td><td rowspan=1 colspan=1>秆直立，坚硬，内具白色的髓，形成大的密丛，径3~5mm，节多聚于基部，具2至3节，平滑无毛，基部宿存枯萎的黄褐色叶鞘。叶鞘无毛，具膜质边缘；叶舌三角形或尖披针形，长5~10（15）mm；叶片纵卷，质坚韧，宽5~6mm，上面脉纹凸起，微粗糙，下面光滑无毛。</td></tr><tr><td rowspan=1 colspan=1>狗牙根</td><td rowspan=1 colspan=1>禾本科、狗牙根属低矮草本植物，秆细而坚韧，下部匍匐地面蔓延甚长，节上常生不定根，高可达30厘米，秆壁厚，光滑无毛，有时略两侧压扁。狗牙根为多年生深根杂草，以匍匐茎和种子繁殖，以匍匐茎繁殖为主。喜潮湿，耐干旱和盐碱。其根茎蔓延力很强，广铺地面，为良好的固堤保土植物。</td></tr></table>

## 2.7.7水土保持敏感区

根据《水利部办公厅关于做好国家级水土流失重点预防区和重点治理区落地上图成果应用的通知》，通过全国水土保持信息管理系统查询，本项目所在区域不涉及国家级水土流失重点预防区和重点治理区；根据《海南省水土保持规划》（2016—2030年）临高县、澄迈县属于省级水土流失重点预防区；根据《广东省水土保持规划》（2016—2030年），广东省湛江市徐闻县不属于广东省级水土流失重点预防区和重点治理区范围；根据《湛江市水土保持规划（2018—2030年）》，本工程所在地不属于市级水土流失重点预防区和重点治理区范围；根据《徐闻县水土保持规划（2023—2030年）》，本工程所在地徐闻县迈陈镇属于县级水土流失重点预防区。

本工程涉及河道管理范围，跨越河道方式均为一档跨越，不在河道管理范围内立塔且不在河道管理范围内堆土，防洪评价报告已委托相关单位进行编制，施工前取得洪评批复。本工程不涉及饮用水水源保护区，水功能一级区的保护区和保留区、自然保护区、世界文化和自然遗产地、风景名胜区、地质公园、森林公园、重要湿地、生态红线等水土保持敏感区，本工程的环境影响评价报告目前已上报至浙江辐射站预审。

## 3 项目水土保持评价

## 3.1主体工程选址（线）水土保持评价

## 3.1.1制约性因素分析

依据《中华人民共和国水土保持法》《广东省水土保持条例》《海南省实施〈中华人民共和国水土保持法〉办法》以及《生产建设项目水土保持技术标准》（GB 50433-2018）的规定和要求，对工程选址（线）进行了分析与评价并提出相应要求，具体详见表3.1-1～表 3.1-3。

表3.1-1 主体工程选址（线）水土保持制约性因素分析
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>约束性条件</td><td rowspan=1 colspan=1>相符性分析</td><td rowspan=1 colspan=1>分析结果</td></tr><tr><td rowspan=1 colspan=4>《中华人民共和国水土保持法》</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>第十七条：禁止在崩塌、滑坡危险区和泥石流易发区从事取土、挖砂、采石等可能造成水土流失的活动。</td><td rowspan=1 colspan=1>本工程不在崩塌和滑坡危险区从事取土、挖砂、采石。</td><td rowspan=1 colspan=1>符合</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>第十八条：水土流失严重、生态脆弱的地区，应当限制或者禁止可能造成水土流失的生产建设活动，严格保护植物、沙壳、结皮、地衣等</td><td rowspan=1 colspan=1>本工程不属于水土流失严重、生态脆弱地区。施工过程中严格控制扰动范围，尽量减少对地表的扰动。</td><td rowspan=1 colspan=1>符合</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>第二十四条：生产建设项目选址、选线应当避让水土流失重点预防区和重点治理区；无法避让的，应当提高防治标准，优化施工工艺，减少地表扰动和植被损坏范围，有效控制可能造成的水土流失。</td><td rowspan=1 colspan=1>本工程所经临高县、澄迈县属于海南省级水土流失重点预防区;徐闻县迈陈镇属于徐闻县水土流失重点预防区。本方案通过优化施工工艺，提高防治标准指标值（林草覆盖率提高2%），将排水工程等级提高至I级，塔基余土优先平摊在永久占地范围内，合理安排工期，避免大风、暴雨天气施工，加强对施工人员的培训，增强水土保持防护意识等措施，有效控制可能新增的水土流失。</td><td rowspan=1 colspan=1>存在约束性因素，本方案通过优化施工工艺，加强施工管理，提高防治指标及目标值后符合</td></tr><tr><td rowspan=1 colspan=2>《海南省实施〈中华人民共和国水土保布，201</td><td rowspan=1 colspan=2>持法〉办法》（海南省人大常委会，2002年9月28日颁7年11月30日修订）</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>第十条县级以上人民政府应当加强对取土、挖砂、采石、采矿等活动的管理，预防和减轻水土流失。禁止在崩塌、滑坡危险区和泥石流易发区从事取土、挖砂、采石、采矿等可能造成水土流失的活动。崩塌、滑坡危险区和泥石流易发区的范围，由县级以上人民政府划定并依法向社会公告。崩塌、滑坡危险区和泥石流易发区的划定，应当与地质灾害防治规划确定的地质灾害易发区、重点防治区相衔接。</td><td rowspan=1 colspan=1>本工程不涉及在崩塌、滑坡危险区和泥石流易发区从事取土、挖砂、采石、采矿等活动。</td><td rowspan=1 colspan=1>符合</td></tr></table>

表3.1-2 与《生产建设项目水土保持技术标准》约束性规定的相符性分析
<table><tr><td rowspan=1 colspan=2>GB50433-2018 的约束性规定</td><td rowspan=1 colspan=1>相符性分析</td><td rowspan=1 colspan=1>分析结果</td></tr><tr><td rowspan=2 colspan=1>工程选址(线)方面</td><td rowspan=1 colspan=1>选址（线）应避让水土流失重点预防区和重点治理区。</td><td rowspan=1 colspan=1>本工程无法避让水土流失重点防治区，水土流失防治指标执行一级标准并提高防治目标值，优化施工方案和工艺，减少地表扰动和植被损坏范围，采用机械施工缩短施工周期和地表裸露时间，有效控制水土流失。</td><td rowspan=1 colspan=1>存在约束性因素，主体工程及本方案优化施工工艺，提高防治指标值后符合。</td></tr><tr><td rowspan=1 colspan=1>选址（线）应避让全国水土保持监测网络中的水土保持监测站点、重点试验区及国家确定的水土保持长期定位观测站。</td><td rowspan=1 colspan=1>本工程已避让了左栏所列站点及试验区。</td><td rowspan=1 colspan=1>符合</td></tr></table>

综上所述，本工程在选址（线）虽有一定的限制性因素，通过提高防治标准（林草覆盖率提高 2%），提高排水工程等级，加强预防保护（如塔基施工时限定施工范围、铁塔采用不等高基础、提高林草覆盖率、塔基余土优先平摊在永久占地范围内等），优化施工工艺（施工时应在工期安排上合理有序，合理安排工期，避免大风、暴雨天气施工；加强对施工人员的培训，增强水土保持防护意识，有效控制可能新增的水土流失），尽量减少地表扰动和植被损坏范围，采取科学可行的水土流失防治措施后，可满足水土保持要求，工程建设可行。

## 3.1.2.特定水土流失类型区的特殊性分析

根据主体工程可研资料及现场踏勘，本工程涉及南方红壤区。本工程关于特定水土流失类型区的特殊规定，对其水土流失特殊规定进行分析，详见表 3.1-3。

表3.1-3 不同水土流失类型区的水土流失特殊规定分析表
<table><tr><td rowspan=1 colspan=1>序号</td><td rowspan=1 colspan=1>制约性因素条款</td><td rowspan=1 colspan=1>本工程情况</td><td rowspan=1 colspan=1>相符性</td></tr><tr><td rowspan=1 colspan=4>南方红壤区</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>坡面应布设径流排导工程，防止引发崩岗、滑坡等灾害</td><td rowspan=1 colspan=1>本工程架空输电线路均位于微丘平原，不涉及坡面塔基</td><td rowspan=1 colspan=1>符合本类型区特殊规定</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>针对暴雨、台风特点，应采取应急防护措施</td><td rowspan=1 colspan=1>临时占压场地采取苫盖措施、铺设彩条布等临时措施，有效防止暴雨的影响</td><td rowspan=1 colspan=1>符合本类型区特殊规定</td></tr></table>

根据上表分析，主体工程在变电站及输电线路沿线设计的措施符合《生产建设项目水土保持技术标准》（GB 50433-2018）中特定水土流失类型区特殊规定。

## 3.2建设方案与布局水土保持分析评价

## 3.2.1建设方案评价

## （1）建设方案相符性分析

本方案对照《生产建设项目水土保持技术标准》（GB 50433-2018）中关于工程建

设方案与布局的相关规定进行水土保持分析与评价，并提出相应要求，详见表3.2-1。

表3.2-1《生产建设项目水土保持技术标准》关于工程建设方案与布局的分析评价
<table><tr><td colspan="2" rowspan="1">GB 50433-2018 的约束性条件</td><td colspan="1" rowspan="1">相符性分析</td><td colspan="1" rowspan="1">分析结果</td></tr><tr><td colspan="1" rowspan="4">建设方案应符合下列规定</td><td colspan="1" rowspan="1">山丘区输电工程塔基应采用不等高基础，经过林区的应采用加高铁塔跨越方式。</td><td colspan="1" rowspan="1">根据主体工程设计资料，本工程不涉及山丘区塔基，经过林区采用加高铁塔跨越方式，避免砍伐林木。</td><td colspan="1" rowspan="1">符合</td></tr><tr><td colspan="1" rowspan="1">对无法避让水土流失重点预防区和重点治理区的生产建设项目，建设方案应符合下列规定：</td><td colspan="1" rowspan="1">本工程在可研设计阶段已尽量避开了左栏所列区域，但线路路径仍无法避免的涉及省级、县级水土流失重点预防区。经主体设计对建设方案进行优化和水保方案分析补充后，本工程与左栏要求相符性分析如下：</td><td colspan="1" rowspan="3">符合</td></tr><tr><td colspan="1" rowspan="1">①应优化方案，减少工程占地和土石方量。</td><td colspan="1" rowspan="1">工程新建站、扩建站总平面在可研设计阶段在满足电气设备要求基础上，布置紧凑，功能分区明确，并通过优化总平面布置及站外护坡设计方案，尽量减少永久占地面积。竖向布置充分考虑地形条件，福山500kV变电站、林诗岛 500kV终端站、东莞村 500kV终端站采用平坡式布置，优化总平面布置，减小施工作业带宽度，从而减少占地面积和土石方量；徐闻500kV开关站采取台阶式布置，分区域降低场地标高，减少外借一般土石方量1.38万m³。东莞村500kV终端站评审前未充分结合现场施工条件，需外弃方量为4.07万m³（淤泥），根据技术评审与现场踏勘时提出的优化意见，并结合主体设计提出的优化方案，采取淤泥就地固化处理施工工艺，对场地内流态淤泥进行“稳定化/固化”双重处理，改善淤泥的工程力学性能，实现淤泥“原地转化、就地利用”，在取消外弃土方（淤泥）的同时，减少了后续场地平整所需的土石方挖填工程量，经评审优化后本工程无弃方（较评审前减少弃方4.07万m³，同时减少外借一般土石方量4.07万m³）。综上所述，本工程余方利用率达100%，方案及措施符合土石方资源化、减量化要求。输电线路优化了线路路径方案，各塔四条腿可根据实际地形自由调节组合，并配合不等高基础使用以适应塔位原地形，进而减少了总体占地面积及塔基基础土石方挖填工程量。优化施工组织方案，充分利用已有道路，减少施工道路开挖扰动，合理安排架线施工，采用无人机放线等先进施工架线工艺，减少牵张场设置数量，严格控制临时施工扰动范围。</td></tr><tr><td colspan="1" rowspan="1">②截排水工程、拦挡工程的工程等级和防洪标1准应提高一级。</td><td colspan="1" rowspan="1">主体设计根据相关规范，防洪标准为100年一遇，防护等级为1级，不再进行提高；站内布置了雨水排水管网、截排水沟，暴雨重现期为五年一遇短历时降雨，主体工程设计的边坡排水工程设计标准为1级；道路路面和路肩表面排水重现期为3年，路界内坡面排水重现期为10年，可满足站内雨水排放需要。线路塔基不涉及永久排水和拦挡工程。临时排水工程由3级提高为2级。本工程设计的拦挡工程主要为塔基区临时土方拦挡，根据左栏要求，本方案补充设计的临时防护措施对临时堆土集中堆放区采取了彩条布铺垫、苫盖以及袋装土拦挡，对施工期的临时堆土集中堆放区密闭防护，严控水土流失。</td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="1">③宜布设雨洪集蓄、沉沙设施。</td><td colspan="1" rowspan="1">本工程新建站或扩建站工程区、塔基区均在排水沟末端设置了沉沙池。</td><td colspan="1" rowspan="2"></td></tr><tr><td colspan="1" rowspan="1">④提高植物措施标准，林草覆盖率应提高1个百分点。</td><td colspan="1" rowspan="1">经本方案分析补充，结合工程特点确定新建站和扩建站站区、扩建区植被恢复与建设工程级别为2级，涉及水土保持敏感区的植被恢复与建设工程级别为2级，其他区域植被恢复与建设工程级别为3级，同时提高林草覆盖率2个百分点。</td></tr></table>

根据上述分析，经主体设计优化和本方案补充完善，本工程建设方案总体合理，符合水土保持相关规定与要求。

## （2）水土保持敏感区情况

根据《生产建设项目水土保持技术标准》（GB 50433-2018）中关于水土保持敏感区的相关规定，结合主体工程设计资料和现场调查，本工程涉及的水土保持敏感区情况如下：

## 1）各级水土流失重点预防区和重点治理区

本工程设计选线过程中充分考虑了避让国家及各级“两区”，经路径优化设计后，依据《水利部办公厅关于做好国家级水土流失重点预防区和重点治理区落地上图成果应用的通知》（办水保〔2025〕170号），通过全国水土保持信息管理系统查询，本项目所在区域不涉及国家级水土流失重点预防区和重点治理区；但无法完全避让省级和县级水土流失重点预防区和重点治理区，根据《海南省水土保持规划》（2016—2030年），项目途经的临高县、澄迈县属于海南省水土流失重点预防区；根据《徐闻县水土保持规划（2023—2030年）》，项目途经的徐闻县迈陈镇属于县级水土流失重点预防区。

本工程设计选线过程中已充分考虑避让国家级“两区”，经路径优化设计后，不涉及国家“两区”。对于无法避让的省级和县级“两区”，已优化选线，尽量减少省级、县级“两区”的穿越长度，加大了铁塔档距，尽量减少建设过程中的扰动。同时，本方案已通过提高防治标准、优化施工工艺，尽量减少地表扰动和植被损坏面积，将对水土流失重点预防区和重点治理区的影响降到了最低程度。

## 2）其他水土保持敏感区

本工程线路经设计优化后，不涉及其他水土保持敏感区。

## 3.2.2工程占地评价

## （1）占地类型分析评价

本工程总占地面积 36.17hm<sup>2</sup>，其中永久占地 $1 3 . 6 7 \mathrm { h m } ^ { 2 }$ ，临时占地 $2 2 . 5 0 \mathrm { h m } ^ { 2 }$ 。占地类型中水田 0.90hm2，水浇地 2.27hm2，旱地 2.56hm2，果园 9.74hm2，其他园地 1.29hm2，乔木林地 9.92hm<sup>2</sup>，灌木林地 1.88hm<sup>2</sup>，其他林地 1.27hm<sup>2</sup>，其他草地 1.04hm<sup>2</sup>，采矿用地 0.17hm2，公用设施用地 1.51hm2，农村道路 0.14hm2，坑塘水面 3.40hm2，空闲地0.08hm<sup>2</sup>。

本工程施工过程中不可避免将会占用部分耕地、林地、园地、草地，其中工程永久占地合理布局，尽量减少对耕地、园地和林草地的占用，永久占地在总面积中占比较小，且在永久占地范围内可绿化的区域均采取了绿化措施，以减少永久占地对林草地的破坏面积；临时占地及时复耕和林草恢复，按不低于原生产能力和植被覆盖率的指标进行恢复，并控制其流失量在允许流失值范围内，基本符合水土保持要求。

## （2）占地面积漏项分析评价

本工程变电工程和线路工程中，均考虑了各分项占地面积，经本方案核实，占地面积不存在漏项。

## （3）占地面积分析评价

本工程设计征地时，充分参考了新建终端站用地指标要求，已将用地控制在自然资源部和项目所在地自然资源部门限制用地范围内，符合土地使用标准。新建终端站土地征用面积低于《电力工程项目建设用地指标》（建标〔2010〕78 号）用地指标。新建终端站施工临时占地面积可满足施工需要，占地面积无需增减。

本工程变电站、开关站、终端站扩建工程符合《电力工程项目建设用地指标》（建标〔2010〕78号）指标要求，符合电力工程项目建设用地指标要求。

输电线路工程主体考虑了塔基占地、塔基施工场地占地、牵张场占地、跨越场地占地和施工道路占地，塔基占地根据核算规定进行计列，在严格控制施工场地范围的前提下，充分考虑施工期间堆放材料、临时堆土、人员活动可能扰动的区域，输电线路各区占地即可满足施工需要，又不存在漏项和冗余占地，输电线路占地面积无需增减。

从水土保持角度分析，变电站征地严格执行相关行业标准，在保证其能够正常、安全运行的同时，尽量减少土地征用，减少地表扰动面积。项目永久占地符合工程实际建设需要，不存在多占用土地的情况，临时占地完全满足施工阶段各项目建设区的施工用地需要，不存在多占情况，经核算，本工程主体设计占地面积合理，满足工程施工要求，不存在漏项，本方案无需增减。

## （4）占地性质分析评价

本工程总占地面积 36.17hm<sup>2</sup>，其中永久占地 13.67hm<sup>2</sup>，约占 37.79%，临时占地

$2 2 . 5 0 \mathrm { h m } ^ { 2 }$ ，约占 63.21%。

本工程新建站和扩建站占地较为集中，在工程建成后四周有围墙防护，留有部分绿化空地，其余部分基本硬化，对四周的生态环境影响很小。输电线路工程占地较为分散，施工临时占地较多，不存在集中大量占用土地的情况，且临时占地施工结束后均给予恢复植被，或者恢复耕地归还当地农耕，对生态环境的影响仅限于施工期，并且影响较小。

项目完工至设计水平年时对生态环境基本无影响。

## 3.2.3土石方平衡评价

## （1）工程土石方平衡分析评价

本工程挖填土石方总量为 42.11 万 $\mathrm { m } ^ { 3 }$ ，总挖方 10.88 万 $\mathrm { m } ^ { 3 }$ （其中表土剥离 3.09 万$\mathrm { m } ^ { 3 }$ ，基础开挖土石方 6.94 万 m<sup>3</sup>，钻渣 0.85 万 m<sup>3</sup>），总填方 $3 1 . 2 3 \mathrm { ~ } \overline { { \mathrm { ~ H ~ } } } \mathrm { ~ m ~ } ^ { 3 }$ （其中表土回覆 3.09 万 m3，基础回填土石方 27.29 万 $\mathrm { m } ^ { 3 }$ ，钻渣 $0 . 8 5 \ \overline { { \mathcal { H } } } \ \mathrm { m } ^ { 3 } \ \mathrm { ) }$ ，借方 20.35 万 m3，无余方。

本工程新建站和扩建站及周边地形平缓，主体设计在充分考虑周边地形条件的基础上，统筹对站区、进站道路工程区及施工生产生活区等竖向布置进行优化，对站址土石方量采用网格法进行计算后确定，细化了土石方量计算过程，最大程度减小了新建站和扩建站建设产生的挖填方量，同时新建站采取淤泥就地固化处理的施工工艺，避免了淤泥的开挖和外弃。对于站区建设必需的外借方，均与相关单位签署了符合水土保持要求的借方协议。

新建站及扩建站表土在施工前进行剥离，部分集中堆放于站内临时堆土区，其余沿扩建区域边坡处临时零散堆放。施工结束后用于站区绿化区域、站区或进站道路植物护坡内、施工生产生活区绿化及复耕区域覆土。

输电线路各防治分区的土石方就地平衡，部分塔基少量的挖方余方在施工完结后回填至塔基永久占地范围内。

## （2）土方调运合理性分析

本工程土石方调运不超出站址永久征地及临时用地范围，500kV 福山变电站还建道路区剥离的表 $\pm \ : 0 . 0 1 \ : \mathcal { F } \ : \mathrm { m } ^ { 3 }$ 调入 500kV 福山变电站扩建区作为绿化覆土回覆利用；500千伏海缆线路新建工程海缆施工区（海南侧）剥离的表土0.03 万 $\mathrm { m } ^ { 3 }$ 调入 500kV 林诗岛终端站扩建区作为绿化覆土回覆利用，500千伏海缆线路新建工程海缆施工区（海南侧）开挖的基槽余土 $0 . 2 0 \mathrm { ~ } \mathcal { F } \mathrm { ~ m ~ } ^ { 3 }$ 调入500kV 林诗岛终端站扩建区回填，500kV 林诗岛终端站扩建区开挖的基槽余土 2.51 万 $\mathrm { m } ^ { 3 }$ 调入500kV 福山变电站扩建区回填。500千伏海缆线路新建工程海缆施工区（广东侧）开挖的基槽余土0.03万 $\mathrm { m } ^ { 3 }$ 调入 500kV 东莞村终端站站区回填。综上，本项目变电工程土石方调运符合水土保持要求。

输电线路工程塔位分散，单个铁塔基础开挖回填土石方量较小，塔基区开挖多余的土方优先考虑就地平衡，尽量避免土方重复开挖调用；灌注桩基础施工产生的泥浆施工完成后进行晾晒，晒干后在泥浆池范围进行回填。土石方调运符合水土保持要求。

## （3）余土处置合理性分析

本工程无余土。

## （4）借方来源可行性分析

工程借方 20.35万m<sup>3</sup>，其中500 千伏福山变电站扩建工程外借土方 6.19万 $\mathrm { m } ^ { 3 }$ ，借方来源为海南裕东实业有限公司澄迈县福山镇美玉村建筑用玄武岩矿项目，该项目已于2018年10 月开工建设，基建期 3个月，生产运行期为2019年 1 月至2027年8 月。该矿山场地内余土方量约 85.41 万 m3，均为该工程开采全风化层，以红壤土为主，粒径0.5～3.0cm 不等。经设计核算该工程产生的余土可作为500kV 福山变电站扩建区回填土方，运距约为 10km，由海南裕东实业有限公司保证所提供的土方符合水土保持相关法律法规要求；500 千伏徐闻开关站扩建工程外借土方 5.32 万 m<sup>3</sup>和 500 千伏东莞村终端站新建工程外借土方8.84万m3来源均为雷州市草罗岭采石有限公司广东省雷州市草罗岭矿区建筑、回填用玄武岩矿扩建项目，该项目已于2024 年3月开工建设，基建期1.5年，生产运行期为 2025 年 10 月至 2053 年 4 月。该矿山场地内余土方量约 1663.82 万m<sup>3</sup>，均为该工程开采全风化层，以红壤土为主，粒径 0.5～3.0cm 不等。经设计核算该工程产生的余土可作为 500kV 徐闻开关站扩建区、还建道路区及 500kV 东莞村终端站站区、进站道路区回填土方，距500kV 徐闻开关站运距约为76km，距500kV 东莞村终端站运距约为 87km，均由雷州市草罗岭采石有限公司保证所提供的土方符合水土保持相关法律法规要求。本工程外借土方从实际需求、经济性、技术可行性和法律法规符合性等多个方面切实可行，同时助力其他生产建设项目实现了余土资源化利用，符合水土保持要求。

## （5）临时堆土的数量和位置

500kV福山变电站、500kV 林诗岛终端站、500kV 徐闻开关站于站内各布置1处站内临时堆土集中堆放区，其中 500kV 福山变电站站内临时堆土集中堆放区占地面积0.15hm2，平均堆高按 3.0m 考虑，表土集中堆存量 0.32 万 m3，其余 0.09 万 $\mathrm { m } ^ { 3 }$ 表土沿扩建区域北侧边坡处临时零散堆放；500kV 林诗岛终端站站内临时堆土集中堆放区占地面积 $0 . 2 5 \mathrm { h m } ^ { 2 }$ ，平均堆高按 3.0m 考虑，表土集中堆存量 0.57 万 $\mathrm { m } ^ { 3 }$ ，其余 0.14 万 $\mathrm { m } ^ { 3 }$ 表土沿扩建区域南侧边坡处临时零散堆放；500kV 徐闻开关站站内临时堆土区占地面积0.28hm2，平均堆高按3.0m 考虑，表土集中堆存量 $0 . 6 4 \mathrm { ~ } \mathcal { F } \mathrm { ~ m ~ } ^ { 3 }$ ，其余 $0 . 1 9 \mathrm { ~ \mathscr ~ { ~ H ~ } ~ m ~ } ^ { 3 }$ 表土沿扩建区域北侧边坡处临时零散堆放。变电工程产生的基槽余土采用即挖即运的方式，临时堆放在开挖基坑一侧。

输电线路塔基及塔基施工区临时堆土主要为塔基区和泥浆沉淀池开挖区的表土，堆放至塔基施工场地内，方案对施工产生的临时堆土补充了水土保持措施进行临时防护，满足水土保持要求。

## 3.2.4土石方资源化、减量化分析

本工程挖、填方优先考虑就地平衡，各防治分区的开挖土方满足回填土质要求的全部在本区内进行回填，剥离的表土回覆用于植被恢复或复耕。500kV 福山变电站还建道路区剥离的表土 0.01 万 $\mathrm { m } ^ { 3 }$ 调入 500kV 福山变电站扩建区作为绿化覆土回覆利用；500千伏海缆线路新建工程海缆施工区（海南侧）剥离的表土0.03 万 $\mathrm { m } ^ { 3 }$ 调入 500kV 林诗岛终端站扩建区作为绿化覆土回覆利用，以上区间调运减少了外弃土方量。500 千伏海缆线路新建工程海缆施工区（海南侧）开挖的基槽余土 $0 . 2 0 \mathrm { ~ } \mathcal { F } \mathrm { ~ m ~ } ^ { 3 }$ 调入500kV 林诗岛终端站扩建区回填，500kV林诗岛终端站扩建区开挖的基槽余土2.51 万 $\mathrm { m } ^ { 3 }$ 调入 500kV 福山变电站扩建区回填，500千伏海缆线路新建工程海缆施工区（广东侧）开挖的基槽余土0.03 万 $\mathrm { m } ^ { 3 }$ 调入500kV 东莞村终端站站区回填。以上区间调运减少了外借土方量。

竖向布置充分考虑地形条件，徐闻500kV开关站采取台阶式布置，分区域降低场地标高，减少外借一般土石方量 $1 . 3 8 \ \overline { { { \mathcal { H } } } } \ \mathrm { m } ^ { 3 } .$ 。东莞村500kV 终端站评审前未充分结合现场施工条件，需外弃方量为 $4 . 0 7 \ \overline { { \mathcal { H } } } \ \mathrm { m } ^ { 3 }$ （淤泥），根据技术评审与现场踏勘时提出的优化意见，并结合主体设计提出的优化方案，采取淤泥就地固化处理施工工艺，对场地内流态淤泥进行“稳定化/固化”双重处理，改善淤泥的工程力学性能，实现淤泥“原地转化、就地利用”，在取消外弃土方（淤泥）的同时，减少了后续场地平整所需的土石方挖填工程量，经评审优化后本工程无弃方（较评审前减少弃方 4.07 万 $\mathrm { m } ^ { 3 }$ ，同时减少外借一般土石方量4.07万m3），本工程余方利用率达100%。

工程借方 20.35 万 $\mathrm { m } ^ { 3 }$ ，其中500 千伏福山变电站扩建工程外借土方 6.19万 $\mathrm { m } ^ { 3 }$ ，借方来源为海南裕东实业有限公司澄迈县福山镇美玉村建筑用玄武岩矿项目；500千伏徐闻开关站扩建工程外借土方 $5 . 3 2 \mathrm { ~ } \overline { { { \mathrm { ~ \mathscr { ~ H ~ } ~ } } } } \mathrm { m } ^ { 3 }$ 和500千伏东莞村终端站新建工程外借土方8.84万 $\mathrm { m } ^ { 3 }$ 来源均为雷州市草 $\sharp$ 岭采石有限公司广东省雷州市草罗岭矿区建筑、回填用玄武岩矿扩建项目。外借土方从实际需求、经济性、技术可行性和法律法规符合性等多个方面切实可行，同时助力其他生产建设项目实现了余土资源化利用。

综上，本工程土石方平衡避免了外弃土方量并减少了外借方量，符合土石方资源化、减量化要求，符合水土保持要求。

## 3.2.5表土剥离利用评价

主体工程设计中未考虑表土的剥离及防护措施，本方案从保护表土资源角度出发，根据地形条件、施工方法及表土层厚度情况，综合确定项目建设区可剥离表土量。

本工程新建站和扩建站占地类型按一级地类划分包括耕地、园地、林地、草地、公共管理与公共服务用地、交通运输用地、水域及水利设施用地、其他土地；按二级地类划分包括水田、水浇地、旱地、果园、其他园地、乔木林地、灌木林地、其他林地、其他草地、公用设施用地、农村道路、坑塘水面、空闲地。工程各分区扰动区域表土剥离厚度根据实际情况详见表2.7-3。

输电线路工程占地类型按耕地、园地、林地、草地、工矿仓储用地、公共管理与公共服务用地、水域及水利设施用地；按二级地类划分包括水田、水浇地、旱地、果园、其他园地、乔木林地、灌木林地、其他林地、其他草地、采矿用地、公用设施用地、坑塘水面。塔基区在施工前，对占用耕地、园地、林地、草地及采矿用地类型的塔基永久占地扰动区域和泥浆沉淀池开挖区域进行表土剥离，并保存和利用。剥离厚度根据实际情况详见表 2.7-3。塔基区（除开挖以外的区域）其他以压占为主或轻微扰动区域将采取铺垫彩条布进行表土防护，以减少扰动破坏。塔基区施工场地以临时占压为主，建设期将采取铺垫彩条布进行表土防护。牵张场地区以临时占压为主，扰动轻微，施工期将采取铺垫彩条布、铺设钢板等进行表土防护。跨越施工场地以临时占压为主，施工期对地表扰动较轻，不进行表土剥离保护及铺垫防护。施工道路区人抬便道和施工简易道路以利用原有道路和乡村小道为主，新修施工道路涉及水田的考虑铺设路基箱，其他施工道路不涉及大开挖，车辆对施工道路的扰动有限，完工后对施工道路进行整平后恢复迹地，因此新修施工道路无需剥离表土。

本工程剥离的表土 3.09 万m3在施工完结后全部回填至扰动后的场地，用于施工结束后进行全面整地后耕地、园地恢复或植被恢复，可全部回覆利用，无需外借和废弃。从水土保持的角度考虑，本工程表土剥离保护与利用措施合理，为后期占地恢复利用创造先行条件。

## 3.2.6取土场设置评价

本工程新建站、扩建站及输电线路工程所需的砾石、沙子等建筑材料可从砂石厂直接购买，材料生产期间的水土流失防治责任由生产单位负责，运输期间的水土流失防治责任由运输单位负责；工程开工前，建设单位需同合法合规的生产企业、运输公司签订购买及运输合同，合同中已落实水土保持相关责任。

本工程需要的借方来源为海南裕东实业有限公司澄迈县福山镇美玉村建筑用玄武岩矿项目和雷州市草罗岭采石有限公司广东省雷州市草罗岭矿区建筑、回填用玄武岩矿扩建项目，目前均已签署土方综合利用协议。

本工程建设期不设置专门的取土场，符合水土保持要求。

## 3.2.7弃渣场设置评价

本工程无外弃土方，不设置弃渣场，符合水土保持要求。

## 3.2.8施工方法与工艺评价

本工程施工过程中采用先进的施工方法与工艺，加强施工组织管理。施工过程中采用机械施工与人工施工相结合的方法，统筹、合理、科学安排施工工序，避免重复施工和土方乱流，在施工组织大纲中增加水土保持要求，施工单位严格按照施工组织大纲施工。工程施工方法（工艺）分析评价见表3.2-2。

表3.2-2 本工程施工方法（工艺）水土保持分析与评价
<table><tr><td colspan="1" rowspan="1">序号</td><td colspan="3" rowspan="1">评价内容</td><td colspan="1" rowspan="1">项目情况</td><td colspan="1" rowspan="1">水土保持分析与评价结论</td></tr><tr><td colspan="1" rowspan="4">1</td><td colspan="1" rowspan="4">施工方法是否符合减少水土流失的要求</td><td colspan="1" rowspan="2">新建站及扩建站工程</td><td colspan="1" rowspan="1">场地平整</td><td colspan="1" rowspan="1">整个场地按设计进行挖填整平，挖方区按设计标高进行开挖，开挖宜从上到下分层分段依次进行，随时作一定的坡度以利泄水，尽量做到当天土方挖填平衡，减少临时堆土量。</td><td colspan="1" rowspan="1">符合要求，需加强土方临时堆放地及临时防护措施。</td></tr><tr><td colspan="1" rowspan="1">基础开挖</td><td colspan="1" rowspan="1">采用机械及人工结合开挖、人工清理的方式，待浇筑基础前再清余土，并从速浇筑基础。填方采取分层碾压回填。灌注桩基础成孔设备就位后，必须平整、稳固、确保在施工操作时不发生倾斜、移动。成孔完毕后应清除孔底虚土，孔底沉渣厚度&lt;100mm，随后尽快灌注混凝土，混凝土应连续灌注。</td><td colspan="1" rowspan="1">符合要求，需注意挖方回填、余土去向。加强临时堆土集中堆放区的拦挡防护措施。</td></tr><tr><td colspan="1" rowspan="2">线路工程</td><td colspan="1" rowspan="1">基础施工</td><td colspan="1" rowspan="1">基坑开挖主要有人工开挖、机械开挖。浇筑混凝土基础时在挖好的基坑放置钢筋笼、支好钢模板，进行混凝土浇筑。基础拆除模板，测试砼强度达到设计强度后进行土方回填。</td><td colspan="1" rowspan="1">符合要求，应增加施工过程中塔基剥离表土与基础土方的分层堆放措施，开挖土方的临时拦挡、苫盖、减少因雨水冲刷和大风造成的水土流失。</td></tr><tr><td colspan="1" rowspan="1">组塔</td><td colspan="1" rowspan="1">工程铁塔安装施工采用分解组塔的施工方法。在施工过程中，根据铁塔的形式、高度、重量以及施工场地、施工设备等施工现场情况，确定正装分解组塔或倒装分</td><td colspan="1" rowspan="1">符合要求，注意组塔过程中组装器具、塔材的堆放、铺垫措施，尽量减少对地表的扰动。</td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">解组塔。</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">架线</td><td colspan="1" rowspan="1">线路架线采用张力架线方法施工，施工方法依次为：放线通道处理、架空地线展放及收紧、展放导引绳、牵放牵引绳、牵放导线、锚固导线、紧线临锚、附件安装、压接升空、间隔棒安装、耐张塔平衡挂线和跳线安装等。</td><td colspan="1" rowspan="1">本工程架线施工中，结合国内先进架线施工工艺和本工程沿线地形地貌情况，选择适宜的架线工艺。先进工艺的架线施工方式虽然投资较高，但是利用施工简易道路及牵张场即可实施，能大大减少对沿线植被的破坏，减少工程临时占地，减少可能造成的水土流失。</td></tr><tr><td colspan="1" rowspan="2">2</td><td colspan="3" rowspan="2">施工场地是否避让植被相对良好的区域和基本农田。</td><td colspan="1" rowspan="1">施工道路尽量利用当地已有的道路，在汽车运输无法到达的地段开辟人抬便道，采用畜力和人力运输，尽量避免新建施工道路，尽量避让植被相对良好的区域和基本农田。</td><td colspan="1" rowspan="1">符合要求，尽量避免新建施工道路。避让植被相对良好的区域和基本农田，施工时序避开作物生长季。施工过程中需严格控制施工场地范围，不占用植被相对良好的区域和基本农田。</td></tr><tr><td colspan="1" rowspan="1">新建站和扩建站施工场地尽量利用红线范围内用地，红线范围内用地确实紧张的，在站外设置施工场地在施工完成后恢复原地貌。塔基施工场地布设在紧邻塔基四周，尽量避让植被相对良好的区域和基本农田。</td><td colspan="1" rowspan="1">符合要求，尽量紧邻永久占地，严格控制作业范围，避免对植被相对良好的区域和基本农田造成破坏。</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="3" rowspan="1">在河岸陡坡开挖土石方，以及开挖边坡下方有河渠、公路、铁路、居民点和其他重要基础设施时，是否设计渣石渡槽、溜渣洞等专门导渣或防护设施。</td><td colspan="1" rowspan="1">不涉及左栏内容。变电站及塔基选址中避让河岸陡坡以及开挖边坡下方有河渠、公路、铁路、居民点和其他重要基础设施。</td><td colspan="1" rowspan="1">符合要求</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="3" rowspan="1">大型料场宜分台阶开采，控制开挖深度。爆破开挖应控制装药量和爆破范围。</td><td colspan="1" rowspan="1">不涉及左栏内容。施工材料均就近采购运输。</td><td colspan="1" rowspan="1">符合要求</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="3" rowspan="1">土石方在运输是否采取防止沿途散溢等保护措施。</td><td colspan="1" rowspan="1">土石方在运输车辆采用密封环保车辆，防止沿途散逸。</td><td colspan="1" rowspan="1">符合要求。土石方运输过程中严格执行车辆密封要求。</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="3" rowspan="1">是否采取表土剥离或保护措施及具体施工方法。</td><td colspan="1" rowspan="1">场平采用机械与人工相结合的施工方式进行表土。对于扰动深度小于20cm的施工区域进行铺垫保护。清基表土单独堆放，用于站区后期绿化覆土或表层压盖。</td><td colspan="1" rowspan="1">符合要求，需加强表土的隔离和覆盖等防护措施，以保证回覆需要。</td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="3" rowspan="1">裸露地表是否及时采取防护措施，填筑土方是否做到随挖、随运、随填、随压。</td><td colspan="1" rowspan="1">裸露地表及时苫盖，避免产生扬尘等。填筑土方及时挖运填压，做好防护措施。</td><td colspan="1" rowspan="1">符合要求。裸露地表及时苫盖，填筑土方及时挖运填压。</td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="3" rowspan="1">临时堆土应集中堆放，并采取临时拦挡、苫盖、排水、沉沙等措施。</td><td colspan="1" rowspan="1">本工程扩建站根据需要设置了临时堆土区，将临时堆土集中堆放，并布设了临时拦挡、苫盖、排水、沉沙等措施。</td><td colspan="1" rowspan="1">符合要求。临时堆土集中堆放，并采取临时拦挡、苫盖、排水、沉沙等措施。</td></tr><tr><td colspan="1" rowspan="1">9</td><td colspan="3" rowspan="1">围堰填筑、拆除是否采取减少流失的有效措施。</td><td colspan="1" rowspan="1">不涉及左栏内容。本工程无围堰填筑及拆除工作。</td><td colspan="1" rowspan="1">符合要求</td></tr><tr><td colspan="1" rowspan="1">10</td><td colspan="3" rowspan="1">弃渣场是否满足“先拦后弃”原则。</td><td colspan="1" rowspan="1">不涉及左栏内容。本工程无弃渣场。</td><td colspan="1" rowspan="1">符合要求</td></tr><tr><td colspan="1" rowspan="1">11</td><td colspan="3" rowspan="1">取土场开挖前是否按要求设置截（排、挡）水、沉沙等措施。</td><td colspan="1" rowspan="1">不涉及左栏内容。本工程无取土场。</td><td colspan="1" rowspan="1">符合要求</td></tr></table>

## 3.2.9主体工程设计中具有水土保持功能工程的评价

## 3.2.9.1 变电工程区

## 1、500 千伏福山变电站扩建工程区

## （1）扩建区

## ——雨水排水管线

站内雨水排水管道采用钢筋混凝土排水管，管径DN200～800，其中DN800排水管线长 100m，DN400 排水管线长 100m，DN300 排水管线长 300m，DN200 排水管线长100m。经统计，扩建区雨水排水管线600m。

根据水土保持工程措施界定原则分析，雨水排水管线具有水土保持功能，属于水土保持工程，满足水土保持要求。

## ——钢筋混凝土排水沟

扩建区钢筋混凝土排水沟布设如下：断面尺寸为0.5m×0.5m 的排水沟，采用钢筋混凝土砌筑，为矩形断面，位于站址围墙外北侧边坡坡脚。经统计，扩建区共设钢筋混凝土排水沟总长415m。

## ①汇水量计算

边坡排水沟设计标准按5 年一遇10min 的降雨强度计算，数据根据《水土保持工程设计规范》（GB 51018-2014）相关规定取值为 3.0mm/min。

设计流量计算：

$$
Q _ { \mathrm { m } } { = } 1 6 . 6 7 \varphi q F
$$

式中：

Q<sub>m</sub>—设计流量，m3/s；

φ—径流系数，取 0.70，根据《水土保持工程设计规范》（GB51018-2014）中关于径流系数参考值的建议，项目区地表为水泥混凝土面、草地，平均径流系数按0.70考虑。

q—5年一遇 10min 降雨强度，mm/min，取3.0，数据根据《水土保持工程设计规范》（GB 51018-2014）相关规定取值；

F—汇水面积， $\mathrm { k m } ^ { 2 } .$

根据该区域地形及降水情况，站区围墙内汇水通过雨水排水管网排至前期排水系统，排水沟最大汇水面积按站区围墙外边坡面积计列，约 0.0080km2；经计算汇水量$\mathrm { Q } _ { \mathrm { m } } { = } 0 . 2 8 0 \mathrm { m } ^ { 3 } / \mathrm { s }$

## ②排水沟断面流量

明渠均匀流计算公式采用

$$
\mathcal { Q } _ { \flat } = A \times C \sqrt { R i } = \frac { 1 } { n } A \times R ^ { 2 / 3 } \times i ^ { 1 / 2 }
$$

式中：

n—排水沟地面粗糙系数，排水沟为混凝土明沟（抹面），取0.015；

A—排水沟断面面积， $\mathrm { m } ^ { 2 } ;$

i—排水沟底坡，取0.04；

R—水力半径，m。

表3.2-3 排水沟断面流量计算表
<table><tr><td rowspan=1 colspan=1>项目</td><td rowspan=1 colspan=1>流速v(m/s)</td><td rowspan=1 colspan=1>糙率n</td><td rowspan=1 colspan=1>水力半径R(m)</td><td rowspan=1 colspan=1>纵坡比降I</td><td rowspan=1 colspan=1>断面面积 $\textbf { A } ( \mathbf { m } ^ { 2 } )$ </td><td rowspan=1 colspan=1>设计流量 $\mathbf { Q _ { b } } \ ( \mathbf { \mu _ { m } } ^ { 3 } / \mathbf { s } )$ </td><td rowspan=1 colspan=1>汇水流量 $\bf { Q } _ { m } \left( \bf { m } ^ { 3 } / s \right)$ </td><td rowspan=1 colspan=1>是否符合</td></tr><tr><td rowspan=1 colspan=1>排水沟</td><td rowspan=1 colspan=1>3.08</td><td rowspan=1 colspan=1>0.015</td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1>0.308</td><td rowspan=1 colspan=1>0.280</td><td rowspan=1 colspan=1>是</td></tr></table>

## ③排水沟校核

经计算， $Q _ { \mathrm { b } } { > } Q _ { \mathrm { m } } .$ ，经校核，站外边坡排水沟断面满足汇水流量要求。

根据水土保持工程措施界定原则分析，钢筋混凝土排水沟具有水土保持功能，属于水土保持工程，满足水土保持要求。

## ——碎石覆盖

施工结束后在配电装置区设置碎石铺垫，铺垫厚度约为 0.1～0.2m，共计铺垫碎石面积 $6 5 6 8 \mathrm { m } ^ { 2 }$ ，铺垫碎石量 985m<sup>3</sup>。

根据水土保持工程措施界定原则分析，碎石覆盖具有水土保持功能，属于水土保持工程，满足水土保持要求。

## ——综合护坡

扩建区边坡采用 1:2 坡率分 3 级放坡，分级处布设 1m 宽硬化马道，护坡采用格构护坡形式，格构间铺植草皮。经统计，扩建区综合护坡面积共计 7600m<sup>2</sup>。

根据水土保持工程措施界定原则分析，综合护坡具有水土保持功能，属于水土保持工程，满足水土保持要求。

## ——浆砌石挡土墙

主体设计对福山500kV变电站本期扩建区域北侧填方边坡处布设浆砌石挡土墙，经统计，扩建区浆砌石挡土墙共计1600m3。

根据水土保持工程措施界定原则分析，浆砌石挡土墙主要用于防护主体，虽具有一定的水土保持功能，但不属于水土保持工程。

## ——站区绿化

主体设计对站内配电装置区采用铺植草皮进行绿化，草皮选择四季青草皮。经统计，扩建区站区绿化面积共计0.12hm2。

根据水土保持工程措施界定原则分析，站区绿化具有水土保持功能，属于水土保持工程，满足水土保持要求。

## ——铺植草皮护坡

主体设计对扩建区护坡与征地红线间绿化区域铺植草皮，草皮选择四季青草皮。经统计，扩建区铺植草皮护坡面积共计0.13hm2。

根据水土保持工程措施界定原则分析，铺植草皮护坡具有水土保持功能，属于水土保持工程，满足水土保持要求。

## 2、500 千伏林诗岛终端站扩建工程区

## （1）扩建区

## ——雨水排水管线

站内雨水排水管道采用钢筋混凝土排水管，管径DN300～1000，其中DN1000排水管线长雨水排水管线总长80m，DN600排水管线长雨水排水管线总长200m。DN300排水管线长雨水排水管线总长620m。经统计，扩建区雨水排水管线 900m。站内雨水排水管网与前期雨水管网分开布置，雨水管网不涉及与前期工程的衔接。站内雨水排至围墙外排水沟，经过消力池设施沉淀后，排入前期围墙外排水沟，最终汇总排海。

根据水土保持工程措施界定原则分析，雨水排水管线具有水土保持功能，属于水土保持工程，满足水土保持要求。

钢筋混凝土排水沟

扩建区钢筋混凝土排水沟布设如下：断面尺寸为0.6m×0.6m 的排水沟，采用钢筋混凝土砌筑，为矩形断面，位于扩建区围墙外四周。经统计，扩建区共设钢筋混凝土排水沟总长 800m。

## ①汇水量计算

排水沟设计标准按5 年一遇10min 的降雨强度计算，数据根据《水土保持工程设计规范》（GB 51018-2014）相关规定取值为 3.0mm/min。

设计流量计算：

$$
Q _ { \mathrm { m } } { = } 1 6 . 6 7 \varphi q F
$$

式中：

$Q _ { \mathrm { m } ^ { - } }$ —设计流量， $\mathrm { m } ^ { 3 } / \mathrm { s }$

φ—径流系数，取 0.70，根据《水土保持工程设计规范》（GB51018-2014）中关于径流系数参考值的建议，项目区地表为水泥混凝土面、草地，平均径流系数按0.70考虑。

q—5年一遇 10min 降雨强度，mm/min，取3.0，数据根据《水土保持工程设计规范》（GB 51018-2014）相关规定取值；

F—汇水面积， $\mathrm { k m } ^ { 2 } .$

根据该区域地形及降水情况，排水沟分别在站区东北侧和东南侧排入海中，因此排水沟最大汇水面积按扩建区面积的一半取值，约 $0 . 0 1 2 0 \mathrm { k m } ^ { 2 }$ ；经计算汇水量$\mathrm { Q } _ { \mathrm { m } } { = } 0 . 4 2 0 \mathrm { m } ^ { 3 } / \mathrm { s }$

## ②排水沟断面流量

明渠均匀流计算公式采用

$$
\mathcal { Q } _ { \flat } = A \times C \sqrt { R i } = \frac { 1 } { n } A \times R ^ { 2 / 3 } \times i ^ { 1 / 2 }
$$

式中：

n—排水沟地面粗糙系数，排水沟为混凝土明沟（抹面），取0.015；

A—排水沟断面面积， $\mathbf { m } ^ { 2 } ;$

i—排水沟底坡，取0.02；

R—水力半径，m。

表3.2-4 排水沟断面流量计算表
<table><tr><td rowspan=1 colspan=1>项目</td><td rowspan=1 colspan=1>流速v(m/s)</td><td rowspan=1 colspan=1>糙率n</td><td rowspan=1 colspan=1>水力半径R(m)</td><td rowspan=1 colspan=1>纵坡比降I</td><td rowspan=1 colspan=1>断面面积 $\textbf { A } ( \mathbf { m } ^ { 2 } )$ </td><td rowspan=1 colspan=1>设计流量 $\mathbf { Q _ { b } } \ ( \mathbf { \mu _ { m } } ^ { 3 } / \mathbf { s } \ )$ </td><td rowspan=1 colspan=1>汇水流量 $\bf { Q } _ { m } \left( \bf { m } ^ { 3 } / s \right)$ </td><td rowspan=1 colspan=1>是否符合</td></tr><tr><td rowspan=1 colspan=1>排水沟</td><td rowspan=1 colspan=1>2.66</td><td rowspan=1 colspan=1>0.015</td><td rowspan=1 colspan=1>0.15</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1>0.479</td><td rowspan=1 colspan=1>0.420</td><td rowspan=1 colspan=1>是</td></tr></table>

## ③排水沟校核

经计算， $Q _ { \mathrm { { b } } } { > } Q _ { \mathrm { { m } } }$ ，经校核，站区围墙外排水沟断面满足汇水流量要求。

根据水土保持工程措施界定原则分析，钢筋混凝土排水沟具有水土保持功能，属于水土保持工程，满足水土保持要求。

## ——碎石覆盖

施工结束后在配电装置区设置碎石铺垫，铺垫厚度约为 0.1～0.2m，共计铺垫碎石面积 1890m2，铺垫碎石量 284m2。

根据水土保持工程措施界定原则分析，碎石覆盖具有水土保持功能，属于水土保持工程，满足水土保持要求。

## ——综合护坡

扩建区边坡采用1:1.75坡率放坡，护坡采用格构护坡形式，格构间铺植草皮。经统计，扩建区综合护坡面积共计1000m2。

根据水土保持工程措施界定原则分析，综合护坡具有水土保持功能，属于水土保持工程，满足水土保持要求。

## ——浆砌石挡土墙

主体设计对林诗岛500kV终端站本期扩建区域北侧填方边坡处布设浆砌石挡土墙，经统计，扩建区浆砌石挡土墙共计1000m3。

根据水土保持工程措施界定原则分析，浆砌石挡土墙主要用于防护主体，虽具有一定的水土保持功能，但不属于水土保持工程。

## ——站区绿化

主体设计对站内配电装置区采用铺植草皮进行绿化，草皮选择四季青草皮。经统计，扩建区站区绿化面积共计0.77hm2。

根据水土保持工程措施界定原则分析，站区绿化具有水土保持功能，属于水土保持工程，满足水土保持要求。

## ——铺植草皮护坡

主体设计对扩建区护坡与征地红线间绿化区域铺植草皮，草皮选择四季青草皮。经统计，扩建区铺植草皮护坡面积共计0.04hm<sup>2</sup>。

根据水土保持工程措施界定原则分析，铺植草皮护坡具有水土保持功能，属于水土保持工程，满足水土保持要求。

## 3、500 千伏徐闻开关站扩建工程区

## （1）扩建区

## ——雨水排水管线

站内雨水排水管道采用钢筋混凝土排水管，管径DN300～1000，其中DN1000排水管长 50m，DN600 排水管长 300m，DN300 排水管长 1050m，雨水排水管线总长 1400m。经统计，扩建区雨水排水管线1400m。

根据水土保持工程措施界定原则分析，雨水排水管线具有水土保持功能，属于水土保持工程，满足水土保持要求。

## 钢筋混凝土排水沟

扩建区钢筋混凝土排水沟布设如下：断面尺寸为1.0m×1.0m 的排水沟，采用钢筋混凝土砌筑，为矩形断面，位于扩建区围墙外护坡坡脚。经统计，扩建区共设钢筋混凝土排水沟总长684m。

## ①汇水量计算

边坡排水沟设计标准按5 年一遇10min 的降雨强度计算，数据根据《水土保持工程设计规范》（GB 51018-2014）相关规定取值为 3.0mm/min。

设计流量计算：

$$
Q _ { \mathrm { m } } { = } 1 6 . 6 7 \varphi q F
$$

式中：

$Q _ { \mathrm { m } ^ { - } }$ —设计流量， $\mathrm { m } ^ { 3 } / \mathrm { s }$

φ—径流系数，取0.70，根据《水土保持工程设计规范》（GB 51018-2014）中关于径流系数参考值的建议，项目区地表为水泥混凝土面、草地，平均径流系数按0.70考虑。

q—5年一遇 10min 降雨强度，mm/min，取3.0，数据根据《水土保持工程设计规范》（GB 51018-2014）相关规定取值；

F—汇水面积， $\mathrm { k m } ^ { 2 }$

根据该区域地形及降水情况，站区围墙内汇水通过雨水排水管网排至前期排水系统，排水沟最大汇水面积按站区围墙外边坡面积计列，约 0.0020km2；经计算汇水量$\mathrm { Q } _ { \mathrm { m } } { = } 0 . 0 7 0 \mathrm { m } ^ { 3 } / \mathrm { s }$

## ②排水沟断面流量

明渠均匀流计算公式采用

$$
Q _ { \mathsf { b } } = A { \times } C { \sqrt { R i } } = { \frac { 1 } { n } } A { \times } R ^ { 2 / 3 } { \times } i ^ { 1 / 2 }
$$

式中：

n—排水沟地面粗糙系数，排水沟为混凝土明沟（抹面），取0.015；

A—排水沟断面面积， $\mathbf { m } ^ { 2 } ;$

i—排水沟底坡，取0.02；

R—水力半径，m。

表3.2-5 排水沟断面流量计算表
<table><tr><td rowspan=1 colspan=1>项目</td><td rowspan=1 colspan=1>流速v(m/s)</td><td rowspan=1 colspan=1>糙率n</td><td rowspan=1 colspan=1>水力半径R(m)</td><td rowspan=1 colspan=1>纵坡比降I</td><td rowspan=1 colspan=1>断面面积A(m²)</td><td rowspan=1 colspan=1>设计流量 $\mathbf { Q _ { b } } \ ( \mathbf { \mu _ { m } } ^ { 3 } / \mathbf { s } \ )$ </td><td rowspan=1 colspan=1>汇水流量 $\bf { Q } _ { m } \left( \bf { m } ^ { 3 } / s \right)$ </td><td rowspan=1 colspan=1>是否符合</td></tr><tr><td rowspan=1 colspan=1>排水沟</td><td rowspan=1 colspan=1>4.15</td><td rowspan=1 colspan=1>0.015</td><td rowspan=1 colspan=1>0.29</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.70</td><td rowspan=1 colspan=1>2.903</td><td rowspan=1 colspan=1>0.070</td><td rowspan=1 colspan=1>是</td></tr></table>

## ③排水沟校核

经计算， $Q _ { \mathrm { { b } } } { > } Q _ { \mathrm { { m } } }$ ，经校核，站区围墙外排水沟断面满足汇水流量要求。

根据水土保持工程措施界定原则分析，钢筋混凝土排水沟具有水土保持功能，属于水土保持工程，满足水土保持要求。

## ——综合护坡

扩建区边坡采用1:2坡率放坡，护坡采用格构护坡形式，格构间铺植草皮。经统计，扩建区综合护坡面积共计1940m2。

根据水土保持工程措施界定原则分析，综合护坡具有水土保持功能，属于水土保持工程，满足水土保持要求。

## ——站区绿化

主体设计对站内配电装置区采用铺植草皮进行绿化，草皮选择四季青草皮。经统计，扩建区站区绿化面积共计1.58hm<sup>2</sup>。

根据水土保持工程措施界定原则分析，站区绿化具有水土保持功能，属于水土保持工程，满足水土保持要求。

## ——铺植草皮护坡

主体设计对扩建区护坡与征地红线间绿化区域铺植草皮，草皮选择四季青草皮。经统计，扩建区铺植草皮护坡面积共计0.03hm2。

根据水土保持工程措施界定原则分析，铺植草皮护坡具有水土保持功能，属于水土保持工程，满足水土保持要求。

## （2）还建道路区

## ——综合护坡

还建道路区边坡采用 1:2坡率放坡，护坡采用格构护坡形式，格构间铺植草皮。经统计，还建道路区综合护坡面积共计1680m<sup>2</sup>。

## ——钢筋混凝土排水沟

还建道路区钢筋混凝土排水沟布设如下：断面尺寸为0.4m×0.4m 的排水沟，采用钢筋混凝土砌筑，为矩形断面，位于还建道路两侧边坡坡脚下方。经统计，还建道路区共设钢筋混凝土排水沟总长188m。

## ①汇水量计算

边坡排水沟设计标准根据《公路排水设计规范》（JTG/T D33-2012）按 10 年一遇10min 的降雨强度计算，数据根据《水土保持工程设计规范》（GB 51018-2014）相关规定取值为 3.51mm/min。

设计流量计算：

$$
Q _ { \mathrm { m } } { = } 1 6 . 6 7 \varphi q F
$$

式中：

$Q _ { \mathrm { m } ^ { - } }$ —设计流量， $\mathrm { m } ^ { 3 } / \mathrm { s }$

$\varphi \mathrm { - }$ —径流系数，取0.70，根据《水土保持工程设计规范》（GB 51018-2014）中关于径流系数参考值的建议，项目区地表为水泥混凝土面、草地，平均径流系数按0.70考虑。

q—10年一遇10min 降雨强度，mm/min，取 3.51，数据根据《水土保持工程设计规范》（GB 51018-2014）相关规定取值；

## F—汇水面积， $\mathrm { k m } ^ { 2 }$

根据该区域地形及降水情况，还建道路两侧排水沟最大汇水面积按还建道路一半路面、一侧路肩和一侧边坡面积计列，约0.0022km2；经计算汇水量 $\mathrm { Q } _ { \mathrm { m } } { = } 0 . 0 9 0 \mathrm { m } ^ { 3 } / \mathrm { s }$

## ②排水沟断面流量

明渠均匀流计算公式采用

$$
\mathcal { Q } _ { \flat } = A \times C \sqrt { R i } = \frac { 1 } { n } A \times R ^ { 2 / 3 } \times i ^ { 1 / 2 }
$$

式中：

n—排水沟地面粗糙系数，排水沟为混凝土明沟（抹面），取0.015；

A—排水沟断面面积， $\mathbf { m } ^ { 2 } ;$

i—排水沟底坡，取0.02；

R—水力半径，m。

表3.2-6 排水沟断面流量计算表
<table><tr><td rowspan=1 colspan=1>项目</td><td rowspan=1 colspan=1>流速v(m/s)</td><td rowspan=1 colspan=1>糙率n</td><td rowspan=1 colspan=1>水力半径R(m)</td><td rowspan=1 colspan=1>纵坡比降I</td><td rowspan=1 colspan=1>断面面积 $\textbf { A } ( \mathbf { m } ^ { 2 } )$ </td><td rowspan=1 colspan=1>设计流量 $\mathbf { Q _ { b } } \ ( \mathbf { \mu _ { m } } ^ { 3 } / \mathbf { s } )$ </td><td rowspan=1 colspan=1>汇水流量 $\bf { Q } _ { m } \left( \bf { m } ^ { 3 } / s \right)$ </td><td rowspan=1 colspan=1>是否符合</td></tr><tr><td rowspan=1 colspan=1>排水沟</td><td rowspan=1 colspan=1>2.03</td><td rowspan=1 colspan=1>0.015</td><td rowspan=1 colspan=1>0.10</td><td rowspan=1 colspan=1>0.02</td><td rowspan=1 colspan=1>0.08</td><td rowspan=1 colspan=1>0.162</td><td rowspan=1 colspan=1>0.090</td><td rowspan=1 colspan=1>是</td></tr></table>

## ③排水沟校核

经计算， $Q _ { \mathrm { { b } } } { > } Q _ { \mathrm { { m } } }$ ，经校核，站区围墙外排水沟断面满足汇水流量要求。

根据水土保持工程措施界定原则分析，钢筋混凝土排水沟具有水土保持功能，属于水土保持工程，满足水土保持要求。

## ——钢筋混凝土过水涵管

主体设计与还建道路下方布设钢筋混凝土过水涵管，经统计，钢筋混凝土过水涵管长 32m。还建道路按三级公路考虑，经主体设计复核，其路基的设计洪水频率为 25 年一遇（p=4%）。25年一遇的洪水流量为0.36m<sup>3</sup>/s，还建道路埋设DN1000 的排水涵管，坡度为1%，排水能力为2.4m3/s，满足排水要求。

根据水土保持工程措施界定原则分析，钢筋混凝土过水涵管具有水土保持功能，属于水土保持工程，满足水土保持要求。

## 4、500 千伏东莞村终端站新建工程区

（1）站区

## ——雨水排水管线

雨水排水管道采用钢筋混凝土排水管，管径DN300～1000，其中DN1000 排水管线长雨水排水管线总长80m，DN600 排水管线长雨水排水管线总长150m。DN300排水管线长雨水排水管线总长390m。经统计，站区雨水排水管线620m。雨水排水管线均位于站区范围内，站区内雨水最终汇集至围墙外排水沟，并顺进站道路两侧排水沟汇流至站外原养殖场废水沉淀池内，并一起排海。

根据水土保持工程措施界定原则分析，雨水排水管线具有水土保持功能，属于水土保持工程，满足水土保持要求。

——钢筋混凝土排水沟

站区钢筋混凝土排水沟布设如下：断面尺寸为0.6m×0.6m 的排水沟，采用钢筋混凝土砌筑，为矩形断面，位于站址围墙外北侧、东侧及南侧。经统计，站区共设钢筋混凝土排水沟总长580m。

## ①汇水量计算

排水沟设计标准按5 年一遇10min 的降雨强度计算，数据根据《水土保持工程设计规范》（GB 51018-2014）相关规定取值为 3.0mm/min。

设计流量计算：

$$
Q _ { \mathrm { m } } { = } 1 6 . 6 7 \varphi q F
$$

式中：

$Q _ { \mathrm { m } ^ { - } }$ —设计流量， $\mathrm { m } ^ { 3 } / \mathrm { s }$

$\varphi \mathrm { - }$ —径流系数，取0.90，根据《水土保持工程设计规范》（GB 51018-2014）中关于径流系数参考值的建议，项目区地表为水泥混凝土面，平均径流系数按0.90考虑。

q—5年一遇 10min 降雨强度，mm/min，取3.0，数据根据《水土保持工程设计规范》（GB 51018-2014）相关规定取值；

F—汇水面积， $\mathrm { k m } ^ { 2 }$

根据该区域地形及降水情况，站区最大汇水面积按站区的面积取值，约0.0130km2；经计算汇水量 $\mathrm { Q } _ { \mathrm { m } } { = } 0 . 5 8 5 \mathrm { m } ^ { 3 } / \mathrm { s }$

②排水沟断面流量

明渠均匀流计算公式采用

$$
\mathcal { Q } _ { \flat } = A \times C \sqrt { R i } = \frac { 1 } { n } A \times R ^ { 2 / 3 } \times i ^ { 1 / 2 }
$$

式中：

n—排水沟地面粗糙系数，排水沟为混凝土明沟（抹面），取0.015；

A—排水沟断面面积， $\mathbf { m } ^ { 2 } ;$

i—排水沟底坡，取0.03；

R—水力半径，m。

表3.2-7 排水沟断面流量计算表
<table><tr><td rowspan=1 colspan=1>项目</td><td rowspan=1 colspan=1>流速v(m/s)</td><td rowspan=1 colspan=1>糙率n</td><td rowspan=1 colspan=1>水力半径R(m)</td><td rowspan=1 colspan=1>纵坡比降I</td><td rowspan=1 colspan=1>断面面积 $\textbf { A } ( \mathbf { m } ^ { 2 } )$ </td><td rowspan=1 colspan=1>设计流量 $\mathbf { Q _ { b } } \ ( \mathbf { \mu _ { m } } ^ { 3 } / \mathbf { s } )$ </td><td rowspan=1 colspan=1>汇水流量 $\bf { Q } _ { m } \left( \bf { m } ^ { 3 } / s \right)$ </td><td rowspan=1 colspan=1>是否符合</td></tr><tr><td rowspan=1 colspan=1>排水沟</td><td rowspan=1 colspan=1>2.52</td><td rowspan=1 colspan=1>0.015</td><td rowspan=1 colspan=1>0.15</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0.18</td><td rowspan=1 colspan=1>0.587</td><td rowspan=1 colspan=1>0.585</td><td rowspan=1 colspan=1>是</td></tr></table>

③排水沟校核

经计算， $Q _ { \mathrm { { b } } } { > } Q _ { \mathrm { { m } } }$ ，经校核，站区围墙外排水沟断面满足汇水流量要求。

根据水土保持工程措施界定原则分析，钢筋混凝土排水沟具有水土保持功能，属于水土保持工程，满足水土保持要求。

——综合护坡

站区边坡采用1:1坡率放坡，护坡采用格构护坡形式，格构间铺植草皮。经统计，站区综合护坡面积共计2000m<sup>2</sup>。

根据水土保持工程措施界定原则分析，综合护坡具有水土保持功能，属于水土保持工程，满足水土保持要求。

## ——站区绿化

主体设计对站内配电装置区采用铺植草皮进行绿化，草皮选择四季青草皮。经统计，站区绿化面积共计0.28hm2。

根据水土保持工程措施界定原则分析，站区绿化具有水土保持功能，属于水土保持工程，满足水土保持要求。

## （2）进站道路区

——综合护坡

进站道路区边坡采用 1:1坡率放坡，护坡采用格构护坡形式，格构间铺植草皮。经统计，进站道路区综合护坡面积共计1967m<sup>2</sup>。

根据水土保持工程措施界定原则分析，综合护坡具有水土保持功能，属于水土保持工程，满足水土保持要求。

## 钢筋混凝土截水沟

进站道路区钢筋混凝土排水沟布设如下：断面尺寸为0.6m×0.6m 的截水沟，采用钢筋混凝土砌筑，为矩形断面，位于进站道路路面两侧。

经统计，进站道路区共设钢筋混凝土截水沟总长420m。

## ①汇水量计算

截水沟设计标准根据《公路排水设计规范》（JTG/TD33-2012）按3 年一遇10min的降雨强度计算，数据根据《水土保持工程设计规范》（GB 51018-2014）相关规定取值为 2.58mm/min。

设计流量计算：

$$
Q _ { \mathrm { m } } { = } 1 6 . 6 7 \varphi q F
$$

式中：

$Q _ { \mathrm { m } ^ { - } }$ —设计流量， $\mathrm { m } ^ { 3 } / \mathrm { s }$

φ—径流系数，取 0.90，根据《水土保持工程设计规范》（GB51018-2014）中关于径流系数参考值的建议，项目区地表为水泥混凝土面，平均径流系数按0.90考虑。

q—3 年一遇 10min 降雨强度，mm/min，取2.58，数据根据《水土保持工程设计规

范》（GB 51018-2014）相关规定取值；

## F—汇水面积， $\mathrm { k m } ^ { 2 }$

根据该区域地形及降水情况，因进站道路两侧均为坑塘水面，所以进站道路最大汇水面积按进站道路路面的一半取值，约0.00063km<sup>2</sup>；经计算汇水量 $\mathrm { Q } _ { \mathrm { m } } { = } 0 . 0 2 4 \mathrm { m } ^ { 3 } / \mathrm { s }$

②截水沟断面流量

明渠均匀流计算公式采用

$$
\mathcal { Q } _ { \flat } = A \times C \sqrt { R i } = \frac { 1 } { n } A \times R ^ { 2 / 3 } \times i ^ { 1 / 2 }
$$

式中：

n—截水沟地面粗糙系数，排水沟为混凝土明沟（抹面），取0.015；

A—截水沟断面面积， $\mathbf { m } ^ { 2 } ;$

i—截水沟底坡，取0.015；

R—水力半径，m。

表3.2-8 截水沟断面流量计算表
<table><tr><td rowspan=1 colspan=1>项目</td><td rowspan=1 colspan=1>流速v(m/s)</td><td rowspan=1 colspan=1>糙率n</td><td rowspan=1 colspan=1>水力半径R(m)</td><td rowspan=1 colspan=1>纵坡比降I</td><td rowspan=1 colspan=1>断面面积A $( \mathbf { m } ^ { 2 } )$ </td><td rowspan=1 colspan=1>设计流量 $\mathbf { Q _ { b } } \ ( \mathbf { \mu _ { m } } ^ { 3 } / \mathbf { s } )$ </td><td rowspan=1 colspan=1>汇水流量 $\bf { Q } _ { m } \left( \bf { m } ^ { 3 } / s \right)$ </td><td rowspan=1 colspan=1>是否符合</td></tr><tr><td rowspan=1 colspan=1>排水沟</td><td rowspan=1 colspan=1>2.66</td><td rowspan=1 colspan=1>0.015</td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1>0.015</td><td rowspan=1 colspan=1>0.24</td><td rowspan=1 colspan=1>0.605</td><td rowspan=1 colspan=1>0.024</td><td rowspan=1 colspan=1>是</td></tr></table>

## ③截水沟校核

经计算， $Q _ { \mathrm { { b } } } { > } Q _ { \mathrm { { m } } }$ ，经校核，进站道路两侧截水沟断面满足汇水流量要求。

根据水土保持工程措施界定原则分析，钢筋混凝土截水沟具有水土保持功能，属于水土保持工程，满足水土保持要求。

## ——钢筋混凝土排水沟

进站道路区钢筋混凝土排水沟布设如下：断面尺寸为1.0m×1.0m 的排水沟，采用钢筋混凝土砌筑，为矩形断面，位于进站道路两侧边坡坡脚。

经统计，进站道路区共设钢筋混凝土排水沟总长420m。

## ①汇水量计算

排水沟设计标准按《公路排水设计规范》（JTG/T D33-2012）按 10 年一遇 10min的降雨强度计算，数据根据《水土保持工程设计规范》（GB 51018-2014）相关规定取值为 3.51mm/min。

设计流量计算：

$$
Q _ { \mathrm { m } } { = } 1 6 . 6 7 \varphi q F
$$

式中：

$Q _ { \mathrm { m } } .$ —设计流量， $\mathrm { m } ^ { 3 } / \mathrm { s }$

φ—径流系数，取 0.70，根据《水土保持工程设计规范》（GB51018-2014）中关于径流系数参考值的建议，项目区地表为水泥混凝土面、草地，平均径流系数按0.70考虑。

q—10年一遇10min 降雨强度，mm/min，取 3.51，数据根据《水土保持工程设计规范》（GB 51018-2014）相关规定取值；

## F—汇水面积， $\mathrm { k m } ^ { 2 }$

根据该区域地形及降水情况，进站道路排水沟主要排导站区和进站道路区汇水，所以进站道路最大汇水面积按站区和进站道路区面积之和取值，约 $0 . 0 1 7 8 \mathrm { k m } ^ { 2 }$ ；经计算汇水量 $\mathrm { Q } _ { \mathrm { m } } { = } 0 . 7 2 9 \mathrm { m } ^ { 3 } / \mathrm { s }$

## ②排水沟断面流量

明渠均匀流计算公式采用

$$
\mathcal { Q } _ { \flat } = A \times C \sqrt { R i } = \frac { 1 } { n } A \times R ^ { 2 / 3 } \times i ^ { 1 / 2 }
$$

式中：

n—排水沟地面粗糙系数，排水沟为混凝土明沟（抹面），取0.015；

A—排水沟断面面积， $\mathrm { m } ^ { 2 } ;$

i—排水沟底坡，取0.015；

R—水力半径，m。

表3.2-9 排水沟断面流量计算表
<table><tr><td rowspan=1 colspan=1>项目</td><td rowspan=1 colspan=1>流速v(m/s)</td><td rowspan=1 colspan=1>糙率n</td><td rowspan=1 colspan=1>水力半径R(m)</td><td rowspan=1 colspan=1>纵坡比降I</td><td rowspan=1 colspan=1>断面面积A ${ \bf \Xi } ( { \bf \Lambda m } ^ { 2 } )$ </td><td rowspan=1 colspan=1>设计流量 $\mathbf { Q _ { b } } \ ( \mathbf { \mu _ { m } } ^ { 3 } / \mathbf { s } )$ </td><td rowspan=1 colspan=1>汇水流量 $\bf { Q } _ { m } \left( \bf { m } ^ { 3 } / s \right)$ </td><td rowspan=1 colspan=1>是否符合</td></tr><tr><td rowspan=1 colspan=1>排水沟</td><td rowspan=1 colspan=1>3.72</td><td rowspan=1 colspan=1>0.015</td><td rowspan=1 colspan=1>0.31</td><td rowspan=1 colspan=1>0.015</td><td rowspan=1 colspan=1>0.80</td><td rowspan=1 colspan=1>2.977</td><td rowspan=1 colspan=1>0.729</td><td rowspan=1 colspan=1>是</td></tr></table>

## ③排水沟校核

经计算， $Q _ { \mathrm { { b } } } { > } Q _ { \mathrm { { m } } }$ ，经校核，进站道路两侧排水沟断面满足汇水流量要求。

## 3.2.9.2 线路工程区

## （1）塔基及塔基施工区

—灌注桩基础泥浆沉淀池

针对塔基灌注桩基础主体工程考虑了灌注桩基础泥浆防护临时措施，分为泥浆制备池和泥浆沉淀池。泥浆沉淀池采用半挖半填方式，尺寸为10.0m（长）×6.0m（宽）×1.6m（深）。泥浆沉淀池共计103 座，其中海南省境内40 座，广东省境内63座。

根据水土保持工程措施界定原则分析，主体工程设计的灌注桩基础泥浆沉淀池能有

效沉淀泥沙，防治水土流失，具有水土保持功能，属于水土保持工程，满足水土保持要求。

## （2）施工道路区

## ——路基箱铺设

因线路工程沿线部分区域原状土承载力较弱，为方便施工器械及材料运输，主体考虑于施工道路部分区域铺设路基箱，能有效减轻地表扰动，保护表土。施工道路共计铺设路基箱 3373m2，其中海南省 1708m2，广东省 1665m2。

根据水土保持工程措施界定原则分析，路基箱铺设具有水土保持功能，属于水土保持工程，满足水土保持要求。

## （3）海缆施工区（海南侧）

## ——泥浆收集池

本工程海缆施工陆地段采取定向钻的施工工艺。主体设计考虑布设泥浆收集池，收集池尺寸为12m（长）×8m（宽）×1.5m（深）。经统计，泥浆收集池1 座。

根据水土保持工程措施界定原则分析，泥浆收集池能有效沉淀泥沙，防治水土流失，具有水土保持功能，属于水土保持工程，满足水土保持要求。

## （4）海缆施工区（广东侧）

## ——泥浆收集池

本工程海缆施工陆地段采取定向钻的施工工艺。主体设计考虑布设泥浆收集池，收集池尺寸为12m（长）×8m（宽）×1.5m（深）。经统计，泥浆收集池1 座。

根据水土保持工程措施界定原则分析，泥浆收集池能有效沉淀泥沙，防治水土流失，具有水土保持功能，属于水土保持工程，满足水土保持要求。

## 3.2.9.3主体工程设计的水土保持措施综合分析评价

主体工程从自身功能和安全角度考虑，布置了一系列具有水土保持功能的设施，在充分发挥主体工程自身作用的同时，有效地防治了水土流失。本方案将从全面防治水土流失的角度出发，对主体工程设计中具有水土保持功能的各项工程进行分析论证，对不能满足水土保持要求的，本方案将进行补充设计。为更好地防止施工中产生的水土流失，方案需完善补充施工期间各防治分区的表土剥离措施，施工期间及施工结束后各防治分区的表土回覆、临时限界、挡护、苫盖、铺垫、排水、沉沙、临时绿化、全面整地、植被恢复、幼林抚育等措施。

本工程主体工程设计的水保措施分析评价见表3.2-10。

表3.2-10主体工程水保措施分析与评价表
<table><tr><td colspan="3" rowspan="2">防治分区</td><td colspan="1" rowspan="2">主体已有</td><td colspan="1" rowspan="2">存在问题及不足</td><td colspan="3" rowspan="1">方案补充完善</td></tr><tr><td colspan="1" rowspan="1">工程措施</td><td colspan="1" rowspan="1">临时措施</td><td colspan="1" rowspan="1">植物措施</td></tr><tr><td colspan="1" rowspan="12">变电工程区</td><td colspan="1" rowspan="1">500千伏福山变</td><td colspan="1" rowspan="1">扩建区</td><td colspan="1" rowspan="1">雨水排水管线、钢筋混凝土排水沟、综合护坡、站区绿化、碎石覆盖、铺植草皮护坡</td><td colspan="1" rowspan="1">未考虑施工前表土剥离、施工过程中临时堆土防护、临时排水沉沙，施工结束后表土回覆、裸露区域全面整地、植被恢复</td><td colspan="1" rowspan="1">表土剥离、表土回覆、全面整地(植被恢复）</td><td colspan="1" rowspan="1">编织袋装土拦挡、临时绿化、无纺布苫盖、彩条布苫盖、临时排水沟、临时沉沙池</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">电站护建工程区</td><td colspan="1" rowspan="1">还建道路区</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">未考虑施工前的表土剥离、施工结束后的素土夯实</td><td colspan="1" rowspan="1">表土剥离、素土夯实</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">未考虑施工前的表土剥离、施工过程中临时排水沉沙、施工结束后表土回覆、裸露区域全面整地、恢复植被、幼林抚育</td><td colspan="1" rowspan="1">表土剥离、表土回覆、全面整地(植被恢复）</td><td colspan="1" rowspan="1">临时排水沟、临时沉沙池</td><td colspan="1" rowspan="1">撒播草籽、栽植乔木、幼林抚育</td></tr><tr><td colspan="1" rowspan="2">500 千伏林诗岛终端站扩建工程区</td><td colspan="1" rowspan="1">扩建区</td><td colspan="1" rowspan="1">雨水排水管线、钢筋混凝土排水沟、综合护坡、碎石覆盖、站区绿化、铺植草皮护坡</td><td colspan="1" rowspan="1">未考虑施工前表土剥离，过表程中临时堆土防护、临时排水沉沙、临时绿化，施工结束后表土回覆、全面整地</td><td colspan="1" rowspan="1">土剥离、表土回覆、全面整地(植被恢复）</td><td colspan="1" rowspan="1">编织袋装土拦挡、临时绿化、无纺布苫盖、彩条布苫盖、临时排水沟、临时沉沙池</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">未考虑施工前表土剥离，过程中临时排水沉沙，施工结束后表土回覆、全面整地</td><td colspan="1" rowspan="1">表土剥离、表土回覆、全面整地(园地恢临复）</td><td colspan="1" rowspan="1">临时排水沟、时沉沙池</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="3">500千伏徐闻开关站扩建工程区</td><td colspan="1" rowspan="1">扩建区</td><td colspan="1" rowspan="1">雨水排水管线、钢筋混凝土排水沟、综合护坡、站区绿化、铺植草皮护坡</td><td colspan="1" rowspan="1">未考虑施工前开挖区域的表土剥离、施工过程中施工场地内临时排水沉沙、堆土的土防护和临时绿化，施工结束整后表土回覆、全面整地、恢复植被</td><td colspan="1" rowspan="1">表土剥离、表回覆、全面地(植被恢复）</td><td colspan="1" rowspan="1">编织袋装土拦挡、临时绿化、无纺布苫盖、彩条布苫盖、临时排水沟、临时沉沙池</td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="1">还建道路区</td><td colspan="1" rowspan="1">综合护坡、钢筋混凝土排水沟、钢筋混凝土过水涵管</td><td colspan="1" rowspan="1">未考虑施工前表土剥离，过表程中临时堆土防护及临时占压地表保护，施工结束后表土回覆、全面整地恢复植被</td><td colspan="1" rowspan="1">土剥离、表土回覆、全面整地(植被恢复）</td><td colspan="1" rowspan="1">无纺布苫盖</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">未考虑施工前开挖区域的表土剥离，过程中临时排水沉沙，施工结束后表土回覆、全面整地</td><td colspan="1" rowspan="1">表土剥离、表土回覆、全面整地(耕地恢复）、全面整地（园地恢复）</td><td colspan="1" rowspan="1">临时排水沟、临时沉沙池</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="4">500 千伏东莞村终端站新建工程区</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">雨水排水管线、钢筋混凝土排水沟、综合护坡、站区绿化</td><td colspan="1" rowspan="1">未考虑施工过程中临时苫盖，施工结束后全面整地</td><td colspan="1" rowspan="1">全面整地(植被恢复）</td><td colspan="1" rowspan="1">彩条布苫盖</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1">钢筋混凝土截水沟、钢筋混凝土排水沟、综合护坡</td><td colspan="1" rowspan="1">未考虑施工结束后全面整地</td><td colspan="1" rowspan="1">全面整地(植被恢复）</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">供水工程区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">未考虑施工前表土剥离，过程中临时堆土防护，施工结束后表土回覆、全面整地</td><td colspan="1" rowspan="1">表土剥离、表土回覆、全面整地(耕地恢复）、全面整地（园地恢复）、全面整地（植被恢复）</td><td colspan="1" rowspan="1">编织袋装土拦挡、彩条布苫盖、彩条布铺垫</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">站外电源设施区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">未考虑施工前表土剥离，过表程中临时排水，施工结束后土表土回覆、全面整地、植被整</td><td colspan="1" rowspan="1">土剥离、表回覆、全面地(植被恢</td><td colspan="1" rowspan="1">临时排水沟、临时沉沙池</td><td colspan="1" rowspan="1">撒播草籽、栽植灌木、幼林抚育</td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">恢复、幼林抚育</td><td colspan="1" rowspan="1">复）、全面整地（耕地恢复）</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">未考虑施工过程中临时排水</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">临时排水沟、临时沉沙池</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="10">线路工程区</td><td colspan="1" rowspan="1">500千伏</td><td colspan="1" rowspan="1">塔基及塔基施工区</td><td colspan="1" rowspan="1">泥浆沉淀池</td><td colspan="1" rowspan="1">未考虑施工前表土剥离，施工过程临时堆土的防护、临时排水沉沙，施工结束后表土回覆及施工迹地恢复、土地平整、全面整地、耕地恢复、园地恢复，施工场地植被恢复、幼林抚育等措施。</td><td colspan="1" rowspan="1">表土剥离、表土回覆、全面整地、园地恢复</td><td colspan="1" rowspan="1">编织袋装土拦挡、彩条布苫盖、彩条布铺垫、临时排水沟、临时沉沙池</td><td colspan="1" rowspan="1">撒播草籽、栽植灌木、幼林抚育</td></tr><tr><td colspan="1" rowspan="3">福山站~林诗岛终端站线路新建工程区</td><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">未考虑施工过程原地貌的保护，施工结束后施工迹地恢复、全面整地、耕地恢复、园地恢复，施工场地植被恢复、幼林抚育等措施。</td><td colspan="1" rowspan="1">全面整地、园地恢复</td><td colspan="1" rowspan="1">钢板铺设、彩条布铺垫</td><td colspan="1" rowspan="1">撒播草籽、栽植灌木、幼林抚育</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">未考虑完工后扰动地表的迹地恢复、全面整地、耕地恢复、园地恢复等措施。</td><td colspan="1" rowspan="1">全面整地、园地恢复</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">撒播草籽、栽植灌木、幼林抚育</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">路基箱铺设</td><td colspan="1" rowspan="1">未考虑完工后施工迹地恢复、全面整地、耕地恢复、园地恢复，施工场地植被恢地复、幼林抚育等措施。</td><td colspan="1" rowspan="1">全面整地、园恢复</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">撒播草籽、栽植灌木、栽植乔木、幼林抚育</td></tr><tr><td colspan="1" rowspan="2">500千伏海缆线路新建工程区</td><td colspan="1" rowspan="1">海缆施工区（海南侧）</td><td colspan="1" rowspan="1">泥浆收集池</td><td colspan="1" rowspan="1">未考虑施工前表土剥离，施工过程中临时铺垫，施工结束后表土回覆、全面整地</td><td colspan="1" rowspan="1">表土剥离、表土回覆、全面整地(园地恢复）</td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1">/</td></tr><tr><td colspan="1" rowspan="1">海缆施工区(广东侧)</td><td colspan="1" rowspan="1">泥浆收集池</td><td colspan="1" rowspan="1">未考虑施工过程中临时铺垫，施工结束后土地平整</td><td colspan="1" rowspan="1">土地平整</td><td colspan="1" rowspan="1">彩条布铺垫</td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="4">500千伏东莞村终端站~徐闻开关站线路新建工程区</td><td colspan="1" rowspan="1">塔基及塔基施工区</td><td colspan="1" rowspan="1">泥浆沉淀池</td><td colspan="1" rowspan="1">未考虑施工前表土剥离，施工过程临时堆土的防护、临时排水沉沙，施工结束后表土回覆及施工迹地恢复、土地平整、全面整地、耕地恢复、园地恢复，施工场地植被恢复、幼林抚育等措施。</td><td colspan="1" rowspan="1">表土剥离、表土回覆、全面整地、耕地恢复、园地恢复、土地平整</td><td colspan="1" rowspan="1">编织袋装土拦挡、彩条布苫盖、彩条布铺垫、临时排水沟、临时沉沙池</td><td colspan="1" rowspan="1">撒播草籽、栽植灌木、幼林抚育</td></tr><tr><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">未考虑施工过程原地貌的保护，施工结束后施工迹地恢全复、全面整地、耕地恢复、地园地恢复，施工场地植被恢恢复、幼林抚育等措施。</td><td colspan="1" rowspan="1">面整地、耕恢复、园地复</td><td colspan="1" rowspan="1">钢板铺设、彩条布铺垫</td><td colspan="1" rowspan="1">撒播草籽、栽植灌木、幼林抚育</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地区</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">未考虑完工后扰动地表的迹全地恢复、全面整地、耕地恢地复、园地恢复等措施。</td><td colspan="1" rowspan="1">面整地、耕恢复、园地恢复</td><td colspan="1" rowspan="1">/</td><td colspan="1" rowspan="1">撒播草籽、栽植灌木、幼林抚育</td></tr><tr><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">路基箱铺设</td><td colspan="1" rowspan="1">未考虑完工后施工迹地恢全复、全面整地、耕地恢复、地园地恢复，施工场地植被恢恢复、幼林抚育等措施。</td><td colspan="1" rowspan="1">面整地、耕恢复、园地复、土地平整</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">撒播草籽、栽植灌木、栽植乔木、幼林抚育</td></tr></table>

## 3.3主体工程设计中水土保持措施界定

根据《生产建设项目水土保持技术标准》（GB 50433-2018）的界定原则，将变电工程雨水排水管线、钢筋混凝土排水沟、综合护坡、碎石覆盖、站区绿化、铺植草皮护坡、泥浆收集池等防护措施，线路塔基的泥浆沉淀池、道路的路基箱铺设等界定为水土

保持措施，其投资纳入本方案投资估算中。主体工程设计中具有的水土保持功能工程的措施工程量及投资见表3.3-1～3.3-2。

表3.3-1 变电工程区界定为水土保持措施的工程量及投资一览表
<table><tr><td rowspan=1 colspan=2>项目分区</td><td rowspan=1 colspan=2>水保措施</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>单价（元）</td><td rowspan=1 colspan=1>投资(万元)</td></tr><tr><td rowspan=6 colspan=1>500 千伏福山变电站扩建工程区</td><td rowspan=6 colspan=1>扩建区</td><td rowspan=4 colspan=1>工程措施</td><td rowspan=1 colspan=1>雨水排水管线</td><td rowspan=1 colspan=1> $\mathbf { m }$ </td><td rowspan=1 colspan=1>600</td><td rowspan=1 colspan=1>1031.33</td><td rowspan=1 colspan=1>61.88</td></tr><tr><td rowspan=1 colspan=1>钢筋混凝土排水沟</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>121</td><td rowspan=1 colspan=1>1428.59</td><td rowspan=1 colspan=1>17.29</td></tr><tr><td rowspan=1 colspan=1>综合护坡</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>7600</td><td rowspan=1 colspan=1>124.70</td><td rowspan=1 colspan=1>94.77</td></tr><tr><td rowspan=1 colspan=1>碎石覆盖</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>6568</td><td rowspan=1 colspan=1>18.89</td><td rowspan=1 colspan=1>12.41</td></tr><tr><td rowspan=2 colspan=1>植物措施</td><td rowspan=1 colspan=1>站区绿化</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.12</td><td rowspan=1 colspan=1>248441.00</td><td rowspan=1 colspan=1>2.98</td></tr><tr><td rowspan=1 colspan=1>铺植草皮护坡</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.13</td><td rowspan=1 colspan=1>248441.00</td><td rowspan=1 colspan=1>3.23</td></tr><tr><td rowspan=6 colspan=1>500千伏林诗岛终端站扩建工程区</td><td rowspan=6 colspan=1>扩建区</td><td rowspan=4 colspan=1>工程措施</td><td rowspan=1 colspan=1>雨水排水管线</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>900</td><td rowspan=1 colspan=1>449.22</td><td rowspan=1 colspan=1>40.43</td></tr><tr><td rowspan=1 colspan=1>钢筋混凝土排水沟</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>288</td><td rowspan=1 colspan=1>1428.59</td><td rowspan=1 colspan=1>41.14</td></tr><tr><td rowspan=1 colspan=1>碎石覆盖</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>1890</td><td rowspan=1 colspan=1>18.89</td><td rowspan=1 colspan=1>3.57</td></tr><tr><td rowspan=1 colspan=1>综合护坡</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>1000</td><td rowspan=1 colspan=1>124.70</td><td rowspan=1 colspan=1>12.47</td></tr><tr><td rowspan=2 colspan=1>植物措施</td><td rowspan=1 colspan=1>站区绿化</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.77</td><td rowspan=1 colspan=1>248441.00</td><td rowspan=1 colspan=1>19.13</td></tr><tr><td rowspan=1 colspan=1>铺植草皮护坡</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>248441.00</td><td rowspan=1 colspan=1>0.99</td></tr><tr><td rowspan=8 colspan=1>500千伏徐闻开关站扩建工程区</td><td rowspan=5 colspan=1>扩建区</td><td rowspan=3 colspan=1>工程措施</td><td rowspan=1 colspan=1>雨水排水管线</td><td rowspan=1 colspan=1>m</td><td rowspan=1 colspan=1>1400</td><td rowspan=1 colspan=1>658.93</td><td rowspan=1 colspan=1>92.25</td></tr><tr><td rowspan=1 colspan=1>钢筋混凝土排水沟</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>170</td><td rowspan=1 colspan=1>1268.60</td><td rowspan=1 colspan=1>21.57</td></tr><tr><td rowspan=1 colspan=1>综合护坡</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>1940</td><td rowspan=1 colspan=1>110.41</td><td rowspan=1 colspan=1>21.42</td></tr><tr><td rowspan=2 colspan=1>植物措施</td><td rowspan=1 colspan=1>站区绿化</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>1.58</td><td rowspan=1 colspan=1>208277.00</td><td rowspan=1 colspan=1>32.91</td></tr><tr><td rowspan=1 colspan=1>铺植草皮护坡</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>208277.00</td><td rowspan=1 colspan=1>0.62</td></tr><tr><td rowspan=3 colspan=1>还建道路区</td><td rowspan=3 colspan=1>工程措施</td><td rowspan=1 colspan=1>综合护坡</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>1680</td><td rowspan=1 colspan=1>110.41</td><td rowspan=1 colspan=1>18.55</td></tr><tr><td rowspan=1 colspan=1>钢筋混凝土排水沟</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>60</td><td rowspan=1 colspan=1>1268.60</td><td rowspan=1 colspan=1>7.61</td></tr><tr><td rowspan=1 colspan=1>钢筋混凝土过水涵管</td><td rowspan=1 colspan=1> $\mathbf { m }$ </td><td rowspan=1 colspan=1>32</td><td rowspan=1 colspan=1>5250.00</td><td rowspan=1 colspan=1>16.80</td></tr><tr><td rowspan=7 colspan=1>500千伏东莞村终端站新建工程区</td><td rowspan=4 colspan=1>站区</td><td rowspan=3 colspan=1>工程措施</td><td rowspan=1 colspan=1>雨水排水管线</td><td rowspan=1 colspan=1> $\mathbf { m }$ </td><td rowspan=1 colspan=1>620</td><td rowspan=1 colspan=1>437.26</td><td rowspan=1 colspan=1>27.11</td></tr><tr><td rowspan=1 colspan=1>钢筋混凝土排水沟</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>207</td><td rowspan=1 colspan=1>1268.60</td><td rowspan=1 colspan=1>26.26</td></tr><tr><td rowspan=1 colspan=1>综合护坡</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>2000</td><td rowspan=1 colspan=1>110.41</td><td rowspan=1 colspan=1>22.08</td></tr><tr><td rowspan=1 colspan=1>植物措施</td><td rowspan=1 colspan=1>站区绿化</td><td rowspan=1 colspan=1> $\mathrm { h m } ^ { 2 }$ </td><td rowspan=1 colspan=1>0.28</td><td rowspan=1 colspan=1>208277.00</td><td rowspan=1 colspan=1>5.83</td></tr><tr><td rowspan=3 colspan=1>进站道路区</td><td rowspan=3 colspan=1>工程措施</td><td rowspan=1 colspan=1>综合护坡</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>1967</td><td rowspan=1 colspan=1>110.41</td><td rowspan=1 colspan=1>21.72</td></tr><tr><td rowspan=1 colspan=1>钢筋混凝土截水沟</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>187</td><td rowspan=1 colspan=1>1268.60</td><td rowspan=1 colspan=1>23.72</td></tr><tr><td rowspan=1 colspan=1>钢筋混凝土排水沟</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 3 }$ </td><td rowspan=1 colspan=1>411</td><td rowspan=1 colspan=1>1268.60</td><td rowspan=1 colspan=1>52.14</td></tr><tr><td rowspan=1 colspan=4>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>700.88</td></tr></table>

表3.3-2 线路工程区界定为水土保持措施的工程量及投资一览表
<table><tr><td rowspan=1 colspan=2>项目分区</td><td rowspan=1 colspan=2>水保措施</td><td rowspan=1 colspan=1>单位</td><td rowspan=1 colspan=1>数量</td><td rowspan=1 colspan=1>单价(元)</td><td rowspan=1 colspan=1>投资(万元)</td></tr><tr><td rowspan=2 colspan=1>500千伏福山站~林诗岛终端站线路新建工程区</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>泥浆沉淀池</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>40</td><td rowspan=1 colspan=1>15000.00</td><td rowspan=1 colspan=1>60</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>路基箱铺设</td><td rowspan=1 colspan=1> $\mathrm { m } ^ { 2 }$ </td><td rowspan=1 colspan=1>1708</td><td rowspan=1 colspan=1>49.00</td><td rowspan=1 colspan=1>8.37</td></tr><tr><td rowspan=2 colspan=1>500千伏海缆线路新建工程</td><td rowspan=1 colspan=1>海缆施工区（海南侧）临</td><td rowspan=1 colspan=1>时措施</td><td rowspan=1 colspan=1>泥浆收集池</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>20000.00</td><td rowspan=1 colspan=1>2.00</td></tr><tr><td rowspan=1 colspan=1>海缆施工区（广东侧）</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>泥浆收集池</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>20000.00</td><td rowspan=1 colspan=1>2.00</td></tr><tr><td rowspan=2 colspan=1>500千伏东莞村终端站～徐闻开关站线路新建工程区</td><td rowspan=1 colspan=1>塔基及塔基施工区</td><td rowspan=1 colspan=1>临时措施</td><td rowspan=1 colspan=1>泥浆沉淀池</td><td rowspan=1 colspan=1>座</td><td rowspan=1 colspan=1>63</td><td rowspan=1 colspan=1>15000.00</td><td rowspan=1 colspan=1>94.5</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>临时措施路</td><td rowspan=1 colspan=1>基箱铺设</td><td rowspan=1 colspan=1>m²</td><td rowspan=1 colspan=1>1665</td><td rowspan=1 colspan=1>49.00</td><td rowspan=1 colspan=1>8.16</td></tr><tr><td rowspan=1 colspan=4>合计</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>171.03</td></tr></table>

## 4 水土流失分析与预测

## 4.1水土流失现状

## 4.1.1水土流失类型及强度

根据全国土壤侵蚀第二次遥感普查报告、2024年各省（直辖市）水土保持公报、水土流失动态监测成果、各省（直辖市）水土流失遥感调查成果和工程沿线各市、县（区）水土保持规划等专题报告，并结合工程现场调查，项目区所经区域以水力侵蚀为主，侵蚀形式主要为面蚀、沟蚀。土壤侵蚀强度以微度侵蚀为主，局部为轻度侵蚀，详见表4.1-1。

表4.1-1 项目区水土流失面积统计表 单位： $\mathbf { k m } ^ { 2 }$
<table><tr><td rowspan=2 colspan=1>省市</td><td rowspan=2 colspan=1>市（区）</td><td rowspan=1 colspan=6>水土流失强度</td><td rowspan=2 colspan=1>土地面积</td><td rowspan=2 colspan=1>面积比例（%）</td></tr><tr><td rowspan=1 colspan=1>轻度</td><td rowspan=1 colspan=1>中度</td><td rowspan=1 colspan=1>强烈</td><td rowspan=1 colspan=1>极强烈</td><td rowspan=1 colspan=1>剧烈</td><td rowspan=1 colspan=1>小计</td></tr><tr><td rowspan=1 colspan=1>广东省</td><td rowspan=1 colspan=1>湛江市</td><td rowspan=1 colspan=1>313.99</td><td rowspan=1 colspan=1>25.56</td><td rowspan=1 colspan=1>3.76</td><td rowspan=1 colspan=1>1.21</td><td rowspan=1 colspan=1>0.11</td><td rowspan=1 colspan=1>344.63</td><td rowspan=1 colspan=1>13263</td><td rowspan=1 colspan=1>2.95</td></tr><tr><td rowspan=2 colspan=1>海南省</td><td rowspan=1 colspan=1>澄迈县</td><td rowspan=1 colspan=1>62.10</td><td rowspan=1 colspan=1>3.42</td><td rowspan=1 colspan=1>0.17</td><td rowspan=1 colspan=1>0.04</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>65.73</td><td rowspan=1 colspan=1>2073</td><td rowspan=1 colspan=1>3.18</td></tr><tr><td rowspan=1 colspan=1>临高县</td><td rowspan=1 colspan=1>63.48</td><td rowspan=1 colspan=1>2.88</td><td rowspan=1 colspan=1>0.16</td><td rowspan=1 colspan=1>0.03</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>66.55</td><td rowspan=1 colspan=1>1299</td><td rowspan=1 colspan=1>5.05</td></tr></table>

## 4.1.2项目区水土保持区划

根据《全国水土保持规划》及各省（市）水土保持规划，项目区水土保持区划属于南方红壤区。

根据《土壤侵蚀分类分级标准》，项目区容许土壤流失量为 $5 0 0 \mathrm { t } / \ \left( \mathrm { k m } ^ { 2 } { \cdot } \mathbf { a } \right)$

项目区水土保持区划情况见表4.1-2。

表4.1-2 项目区水土保持区划情况表
<table><tr><td rowspan=1 colspan=1>一级区</td><td rowspan=1 colspan=1>二级区</td><td rowspan=1 colspan=1>三级区</td><td rowspan=1 colspan=1>行政区划</td><td rowspan=1 colspan=1>容许土壤流失量 $\left( { \bf t } / { \bf k } { \bf m } ^ { 2 } \cdot { \bf a } \right)$ </td></tr><tr><td rowspan=1 colspan=1>南方红壤区</td><td rowspan=1 colspan=1>华南沿海丘陵台地区</td><td rowspan=1 colspan=1>华南沿海丘陵台地人居环境维护区</td><td rowspan=1 colspan=1>广东省湛江市徐闻县</td><td rowspan=1 colspan=1>500</td></tr><tr><td rowspan=1 colspan=1>南方红壤区</td><td rowspan=1 colspan=1>海南及南海诸岛丘陵台地区</td><td rowspan=1 colspan=1>海南沿海丘陵台地人居环境维护区</td><td rowspan=1 colspan=1>海南省澄迈县、临高县</td><td rowspan=1 colspan=1>500</td></tr></table>

## 4.1.3项目区土壤侵蚀模数背景值

收集各省水土流失遥感调查结果、各省水土保持公报和项目区内已验收的同类工程监测结果，同时征求了各县市（区）水土保持局（站）专家的意见，根据原地貌土地占地类型，依据《生产建设项目土壤流失量测算导则》（SL773-2018）规定，最终测算修订本工程沿线的原地貌土壤侵蚀模数。项目区为水力侵蚀，沿线各省、市（县）土壤侵蚀模数背景值详见表4.1-3。

表4.1-3 本工程沿线区域原地貌土壤侵蚀模数背景值表
<table><tr><td rowspan=1 colspan=2>行政区</td><td rowspan=1 colspan=1>地貌类型</td><td rowspan=1 colspan=1>侵蚀强度及类型</td><td rowspan=1 colspan=1>土壤侵蚀模数背景值 $\left( { \bf { t } } / { \bf { k } } { \bf { m } } ^ { 2 } { \cdot } { \bf { a } } \right)$ </td><td rowspan=1 colspan=1>扰动后侵蚀模数 $\left( { \bf { t } } / { \bf { k } } { \bf { m } } ^ { 2 } { \cdot } { \bf { a } } \right)$ </td></tr><tr><td rowspan=1 colspan=1>广东省</td><td rowspan=1 colspan=1>徐闻县</td><td rowspan=1 colspan=1>微丘平原</td><td rowspan=1 colspan=1>轻度水蚀</td><td rowspan=1 colspan=1>168~689</td><td rowspan=1 colspan=1>2041~11834</td></tr><tr><td rowspan=2 colspan=1>海南省</td><td rowspan=1 colspan=1>澄迈县</td><td rowspan=1 colspan=1>微丘平原</td><td rowspan=1 colspan=1>轻度水蚀</td><td rowspan=1 colspan=1>231~586</td><td rowspan=1 colspan=1>2366~12689</td></tr><tr><td rowspan=1 colspan=1>临高县</td><td rowspan=1 colspan=1>微丘平原</td><td rowspan=1 colspan=1>轻度水蚀</td><td rowspan=1 colspan=1>146~509</td><td rowspan=1 colspan=1>2145~11654</td></tr></table>

## 4.2 水土流失影响因素分析

## 4.2.1水土流失影响分析

本工程为建设类项目，水土流失主要发生在施工期（含施工准备期），建设过程中场地开挖、回填、平整等施工过程必然扰动原地表，损坏原地表土壤、植被，并形成松散堆积体，易造成新的水土流失。项目建设可能产生土壤流失影响因素及侵蚀强度分析如表 4.2-1。

表4.2-1 项目建设可能产生土壤流失影响因素及侵蚀强度分析
<table><tr><td colspan="3" rowspan="1">项目分区</td><td colspan="1" rowspan="1">产生土壤流失的影响因素</td><td colspan="1" rowspan="1">侵蚀特点</td></tr><tr><td colspan="5" rowspan="1">项目施工准备期及施工期水土流失因素分析</td></tr><tr><td colspan="1" rowspan="13">变电工程区</td><td colspan="1" rowspan="3">500千伏福山变电站扩建工程区</td><td colspan="1" rowspan="1">扩建区</td><td colspan="1" rowspan="1">基坑开挖以及建筑物建设等扰动地表</td><td colspan="1" rowspan="1">产生强烈~极强烈水蚀</td></tr><tr><td colspan="1" rowspan="1">还建道路区</td><td colspan="1" rowspan="1">土方开挖回填，扰动地表、道路裸露边坡产生水土流失</td><td colspan="1" rowspan="1">产生强烈～极强烈水蚀</td></tr><tr><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1">场地平整，土方开挖回填扰动</td><td colspan="1" rowspan="1">产生强烈～极强烈水蚀</td></tr><tr><td colspan="1" rowspan="2">500千伏林诗岛终端站扩建工程区</td><td colspan="1" rowspan="1">扩建区</td><td colspan="1" rowspan="1">基坑开挖以及建筑物建设等扰动地表</td><td colspan="1" rowspan="1">产生强烈~极强烈水蚀</td></tr><tr><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1">场地平整，土方开挖回填扰动</td><td colspan="1" rowspan="1">产生强烈~极强烈水蚀</td></tr><tr><td colspan="1" rowspan="3">500 千伏徐闻开关站扩建工程区</td><td colspan="1" rowspan="1">扩建区</td><td colspan="1" rowspan="1">基坑开挖以及建筑物建设等扰动地表</td><td colspan="1" rowspan="1">产生强烈～极强烈水蚀</td></tr><tr><td colspan="1" rowspan="1">还建道路区</td><td colspan="1" rowspan="1">土方开挖回填，扰动地表、道路裸露边坡产生水土流失</td><td colspan="1" rowspan="1">产生强烈～极强烈水蚀</td></tr><tr><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1">场地平整，土方开挖回填扰动</td><td colspan="1" rowspan="1">产生强烈～极强烈水蚀</td></tr><tr><td colspan="1" rowspan="5">500千伏东莞村终端站新建工程区</td><td colspan="1" rowspan="1">站区</td><td colspan="1" rowspan="1">场地平整，站区管沟和基坑开挖、临时堆放余土以及建筑物建设等扰动地表</td><td colspan="1" rowspan="1">产生强烈~极强烈水蚀</td></tr><tr><td colspan="1" rowspan="1">进站道路区</td><td colspan="1" rowspan="1">土方开挖回填，扰动地表、道路裸露边坡产生水土流失</td><td colspan="1" rowspan="1">产生强烈～极强烈水蚀</td></tr><tr><td colspan="1" rowspan="1">供排水工程区</td><td colspan="1" rowspan="1">管沟开挖，破坏原地貌</td><td colspan="1" rowspan="1">产生强烈～极强烈水蚀</td></tr><tr><td colspan="1" rowspan="1">站外电源设施区</td><td colspan="1" rowspan="1">基坑及管沟开挖，破坏原地貌</td><td colspan="1" rowspan="1">产生中度～强度水蚀</td></tr><tr><td colspan="1" rowspan="1">施工生产生活区</td><td colspan="1" rowspan="1">场地平整，土方开挖回填扰动</td><td colspan="1" rowspan="1">产生强烈～极强烈水蚀</td></tr><tr><td colspan="1" rowspan="3">线路工程区</td><td colspan="1" rowspan="3">500 千伏福山站~林诗岛终端站线路新建工程区、500千伏东莞村终端</td><td colspan="1" rowspan="1">塔基及塔基施工区</td><td colspan="1" rowspan="1">基坑开挖使地面裸露、表土破损、破坏原地貌，临时堆土堆置期间坡面松散</td><td colspan="1" rowspan="1">产生强烈~极强烈水蚀</td></tr><tr><td colspan="1" rowspan="1">牵张场地区</td><td colspan="1" rowspan="1">牵张机施工过程占用土地，使地面表土破损、破坏原地貌、损坏地表植被</td><td colspan="1" rowspan="1">产生中度水蚀</td></tr><tr><td colspan="1" rowspan="1">跨越施工场地临区</td><td colspan="1" rowspan="1">时占压土地，使地表结构破损、破坏原地貌、损坏地表植被</td><td colspan="1" rowspan="1">产生中度水蚀</td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2">站～徐闻开关站线路新建工程区、500千伏海缆线路新建工程区</td><td colspan="1" rowspan="1">施工道路区</td><td colspan="1" rowspan="1">主要为人为、车辆踩踏地表造成地表结构破损、破坏原地貌、损坏地表植被</td><td colspan="1" rowspan="1">产生中度～极强烈水蚀</td></tr><tr><td colspan="1" rowspan="1">海缆施工区</td><td colspan="1" rowspan="1">基坑及电缆沟开挖，破坏原地貌</td><td colspan="1" rowspan="1">产生中度～强度水蚀</td></tr><tr><td colspan="5" rowspan="1">自然恢复期水土流失因素分析</td></tr><tr><td colspan="3" rowspan="1">植被恢复区</td><td colspan="1" rowspan="1">植物措施尚未完全发挥水土保持作用，有少量流失</td><td colspan="1" rowspan="1">产生中度水蚀和风蚀</td></tr></table>

## 4.2.2扰动地表、损毁植被面积

本工程总占地面积36.17hm2，损毁植被占地面积25.94hm2。其中：果园 $9 . 7 4 \mathrm { h m } ^ { 2 }$ 其他园地 $1 . 2 9 \mathrm { h m } ^ { 2 }$ ，乔木林地 9.92hm2，灌木林地 $1 . 8 8 \mathrm { h m } ^ { 2 }$ ，其他林地 $1 . 2 7 \mathrm { h m } ^ { 2 }$ ，其他草地 $1 . 0 4 \mathrm { h m } ^ { 2 }$ ，公用设施用地 $0 . 8 0 \mathrm { h m } ^ { 2 }$ （现状为徐闻 500kV 开关站站内草地和福山 500kV变电站站外边坡，地表植被为灌木林地）。

## 4.2.3废弃土（石、渣）量

本工程挖填土石方总量为 42.11 万 $\mathrm { m } ^ { 3 }$ ，总挖方 10.88 万 $\mathrm { m } ^ { 3 }$ （其中表土剥离 3.09 万$\mathrm { m } ^ { 3 }$ ，基础开挖土石方 6.94 万 $\mathrm { m } ^ { 3 }$ ，钻渣 0.85 万 $\mathrm { m } ^ { 3 }$ ），总填方 31.23 万 $\mathrm { m } ^ { 3 }$ （其中表土回覆 3.09 万 $\mathrm { m } ^ { 3 }$ ，基础回填土石方 27.29 万 $\mathrm { m } ^ { 3 }$ ，钻渣 $0 . 8 5 \ \overline { { \mathcal { H } } } \ \mathrm { m } ^ { 3 } \ \mathrm { ) }$ ，借方 20.35 万 $\mathrm { m } ^ { 3 }$ （其中 500 千伏福山变电站扩建工程外借一般土方 6.19 万 $\mathrm { m } ^ { 3 }$ ，500 千伏徐闻开关站扩建工程外借一般土方5.32 万m3，500千伏东莞村终端站新建工程外借一般土方8.84万m3），无余方。借方来源为海南裕东实业有限公司澄迈县福山镇美玉村建筑用玄武岩矿项目、雷州市草罗岭采石有限公司广东省雷州市草罗岭矿区建筑、回填用玄武岩矿扩建项目。

## 4.3土壤流失量预测

## 4.3.1 预测单元

预测单元为工程建设扰动地表的时段、扰动形式总体相同、扰动强度和特点大体一致的区域。根据《生产建设项目土壤流失量测算导则》（SL773-2018）规定，结合输变电工程特点及区域地形地貌特点。本工程水土流失预测（计算）单元见表4.3-1。

表 4.3-1 本工程水土流失预测（计算）单元划分表
<table><tr><td rowspan=1 colspan=2>预测单元</td><td rowspan=1 colspan=1>生产建设项目土壤流失类型</td></tr><tr><td rowspan=3 colspan=1>500千伏福山变电站扩建工程区</td><td rowspan=1 colspan=1>扩建区</td><td rowspan=1 colspan=1>地表翻扰型一般扰动地表；工程堆积体</td></tr><tr><td rowspan=1 colspan=1>还建道路区</td><td rowspan=1 colspan=1>地表翻扰型一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>地表翻扰型一般扰动地表</td></tr><tr><td rowspan=2 colspan=1>500千伏林诗岛终端站扩建工程区</td><td rowspan=1 colspan=1>扩建区</td><td rowspan=1 colspan=1>地表翻扰型一般扰动地表；工程堆积体</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>地表翻扰型一般扰动地表</td></tr><tr><td rowspan=3 colspan=1>500千伏徐闻开关站扩建工程区</td><td rowspan=1 colspan=1>扩建区</td><td rowspan=1 colspan=1>地表翻扰型一般扰动地表；工程堆积体</td></tr><tr><td rowspan=1 colspan=1>还建道路区</td><td rowspan=1 colspan=1>地表翻扰型一般扰动地表；工程堆积体</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>地表翻扰型一般扰动地表</td></tr><tr><td rowspan=5 colspan=1>500千伏东莞村终端站新建工程区</td><td rowspan=1 colspan=1>站区</td><td rowspan=1 colspan=1>地表翻扰型一般扰动地表；工程堆积体</td></tr><tr><td rowspan=1 colspan=1>进站道路区</td><td rowspan=1 colspan=1>地表翻扰型一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>供排水工程区</td><td rowspan=1 colspan=1>地表翻扰型一般扰动地表、植被破坏型一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>站外电源设施区</td><td rowspan=1 colspan=1>地表翻扰型一般扰动地表、植被破坏型一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>施工生产生活区</td><td rowspan=1 colspan=1>地表翻扰型一般扰动地表</td></tr><tr><td rowspan=5 colspan=1>线路工程区</td><td rowspan=1 colspan=1>塔基区</td><td rowspan=1 colspan=1>塔基永久占地区：地表翻扰型一般扰动地表塔基临时施工场地区：植被破坏型一般扰动地表、上方无来水工程堆积体</td></tr><tr><td rowspan=1 colspan=1>牵张场地区</td><td rowspan=1 colspan=1>植被破坏型一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>跨越施工区</td><td rowspan=1 colspan=1>植被破坏型一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>施工道路区</td><td rowspan=1 colspan=1>植被破坏型一般扰动地表</td></tr><tr><td rowspan=1 colspan=1>海缆施工区</td><td rowspan=1 colspan=1>地表翻扰型一般扰动地表</td></tr></table>

## 4.3.2 预测时段

根据《生产建设项目水土保持技术标准》（GB 50433-2018）规定，生产建设项目可能产生的水土流失量应按施工期（含施工准备期）、自然恢复期两个时段进行预测。每个预测单元的施工期预测时段按最不利情况考虑，超过雨季长度的按全年计，未超过雨季长度的按占雨（风）季长度比例计算，本工程涉及区域为湿润区，自然恢复期取2年。本工程水土流失预测时段划分见表4.3-2。

表4.3-2 本工程水土流失预测时段一览表
<table><tr><td rowspan=1 colspan=2>工程名称</td><td rowspan=1 colspan=1>施工名称</td><td rowspan=1 colspan=1>预测时段</td><td rowspan=1 colspan=1>预测时间（年）</td></tr><tr><td rowspan=4 colspan=1>福山变电站扩建工程区</td><td rowspan=2 colspan=1>扩建区、施工生产生活区</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>2026年3月~2027年12月</td><td rowspan=1 colspan=1>2.0</td></tr><tr><td rowspan=1 colspan=1>自然恢复期</td><td rowspan=1 colspan=1>单项工程结束后2.0年</td><td rowspan=1 colspan=1>2.0</td></tr><tr><td rowspan=2 colspan=1>进站道路区</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>2026年3月~2026年12月</td><td rowspan=1 colspan=1>1.0</td></tr><tr><td rowspan=1 colspan=1>自然恢复期</td><td rowspan=1 colspan=1>单项工程结束后2.0年</td><td rowspan=1 colspan=1>2.0</td></tr><tr><td rowspan=4 colspan=1>林诗岛终端站扩建工程区</td><td rowspan=2 colspan=1>扩建区、施工生产生活区</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>2026年3月~2027年12月</td><td rowspan=1 colspan=1>2.0</td></tr><tr><td rowspan=1 colspan=1>自然恢复期</td><td rowspan=1 colspan=1>单项工程结束后2.0年</td><td rowspan=1 colspan=1>2.0</td></tr><tr><td rowspan=2 colspan=1>海缆施工区</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>2026年3月~2026年12月</td><td rowspan=1 colspan=1>1.0</td></tr><tr><td rowspan=1 colspan=1>自然恢复期</td><td rowspan=1 colspan=1>单项工程结束后2.0年</td><td rowspan=1 colspan=1>2.0</td></tr><tr><td rowspan=4 colspan=1>徐闻开关站扩建工程区</td><td rowspan=2 colspan=1>扩建区、施工生产生活区</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>2026年3月~2027年12月</td><td rowspan=1 colspan=1>2.0</td></tr><tr><td rowspan=1 colspan=1>自然恢复期</td><td rowspan=1 colspan=1>单项工程结束后2.0年</td><td rowspan=1 colspan=1>2.0</td></tr><tr><td rowspan=2 colspan=1>进站道路区</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>2026年3月~2026年12月</td><td rowspan=1 colspan=1>1.0</td></tr><tr><td rowspan=1 colspan=1>自然恢复期</td><td rowspan=1 colspan=1>单项工程结束后2.0年</td><td rowspan=1 colspan=1>2.0</td></tr><tr><td rowspan=4 colspan=1>东莞村终端站新建工程区</td><td rowspan=2 colspan=1>站区、施工生产生活区</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>2026年3月~2027年12月</td><td rowspan=1 colspan=1>2.0</td></tr><tr><td rowspan=1 colspan=1>自然恢复期</td><td rowspan=1 colspan=1>单项工程结束后2.0年</td><td rowspan=1 colspan=1>2.0</td></tr><tr><td rowspan=2 colspan=1>进站道路区、供排水工程区、站外电源设施区</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>2026年3月~2026年12月</td><td rowspan=1 colspan=1>1.0</td></tr><tr><td rowspan=1 colspan=1>自然恢复期</td><td rowspan=1 colspan=1>单项工程结束后2.0年</td><td rowspan=1 colspan=1>2.0</td></tr><tr><td rowspan=4 colspan=1>输电线路</td><td rowspan=2 colspan=1>塔基区、牵张场地区、跨越施工区、施工道路区</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>2026年3月~2027年12月</td><td rowspan=1 colspan=1>2.0</td></tr><tr><td rowspan=1 colspan=1>自然恢复期</td><td rowspan=1 colspan=1>单项工程施工结束后2.0年</td><td rowspan=1 colspan=1>2.0</td></tr><tr><td rowspan=2 colspan=1>海缆施工区</td><td rowspan=1 colspan=1>施工期</td><td rowspan=1 colspan=1>2026年3月~2026年12月</td><td rowspan=1 colspan=1>1.0</td></tr><tr><td rowspan=1 colspan=1>自然恢复期</td><td rowspan=1 colspan=1>单项工程结束后2.0年</td><td rowspan=1 colspan=1>2.0</td></tr></table>

## 4.3.3土壤侵蚀模数

项目施工期将损坏原有地形地貌和植被，增加土壤的可侵蚀性；另一方面，由于场地平整时，挖、填土方不仅造成大面积的裸露地面，而且会改变原地形，增大侵蚀扰动表面积。

自然恢复初期，项目区主体工程和布置的水土保持工程措施都已发挥一定的保水保土功能，而植物栽植初期根系不发达，扎根较浅，还不具备较强的固土能力，地面也未形成较强的覆盖来抵御降雨、径流等外营力侵蚀作用，导致植物措施发挥保水保土作用则具有后效性，在自然恢复期仍存在一定程度的水土流失。

项目施工期和自然恢复期土壤流失量根据《生产建设项目土壤流失量测算导则》（SL773-2018）推荐公式计算，扰动前后各土壤侵蚀因子可根据项目区地形地貌、气候（降雨、风速等）、土地利用、植被情况等实际情况结合输变电工程特点，参照《生产建设项目土壤流失量测算导则》（SL773-2018）确定取值，详见表4.3-3 和表4.3-5。

表4.3-3 本工程土壤流失预测计算公式表（水力侵蚀）
<table><tr><td rowspan=1 colspan=1>生产建设项目土壤流失类型（水力作用）</td><td rowspan=1 colspan=1>土壤流失量计算公式</td><td rowspan=1 colspan=1>备注</td></tr><tr><td rowspan=1 colspan=1>植被破坏型一般扰动地表土壤流失</td><td rowspan=1 colspan=1> $M _ { \mathrm { y z } } { = } R K L _ { \mathrm { y } } S _ { \mathrm { y } } B E T A$ </td><td rowspan=1 colspan=1>式中 $M _ { \mathrm { y z } }$ 为植被破坏型一般扰动地表计算单元土壤流失量（t），R为降雨侵蚀力因子，K为土壤可蚀性因子， $L _ { \mathrm { y } }$ 为坡长因子， $S _ { \mathrm { y } }$ 为坡度因子，B为植被覆盖因子，E为工程措施因子，T为耕作措施因子，A为计算单元的水平投影面积。</td></tr><tr><td rowspan=1 colspan=1>地表翻扰型一般扰动地表土壤流失</td><td rowspan=1 colspan=1> $M _ { \mathrm { y d } } { = } R K _ { \mathrm { y d } } L _ { \mathrm { y } } S _ { \mathrm { y } } B E T A$ </td><td rowspan=1 colspan=1>式中 $K _ { \mathrm { y d } } { = } N K , ~ M _ { \mathrm { y d } }$ 为地表翻扰型一般扰动地表计算单元土壤流失量（t）， $K _ { \mathrm { y d } }$ 为地表翻扰后土壤可蚀性因子，N为地表翻扰后土壤可蚀性因子增大系数，可取2.13，其他同上。</td></tr><tr><td rowspan=1 colspan=1>上方无来水工程堆积体土壤流失量</td><td rowspan=1 colspan=1> $\scriptstyle M _ { \mathrm { d w } } = X R G _ { \mathrm { d w } } L _ { \mathrm { d w } } \mathbf { S } _ { \mathrm { d w } } A$ </td><td rowspan=1 colspan=1> $M _ { \mathrm { d w } }$ 为上方无来水工程堆积体土壤流失量（t），X为堆积体形态因子， $G _ { \mathrm { d w } }$ 为堆积体土质因子，  $L _ { \mathrm { d w } }$ 为堆积体坡长因子， $S _ { \mathrm { d w } }$ 为堆积体坡度因子。</td></tr></table>

表4.3-4本工程各计算单元土壤流失因子取值表
<table><tr><td rowspan=2 colspan=1>土壤侵蚀因子行政区</td><td rowspan=1 colspan=1>广东省湛江市</td><td rowspan=1 colspan=2>海南省</td></tr><tr><td rowspan=1 colspan=1>徐闻县</td><td rowspan=1 colspan=1>澄迈县</td><td rowspan=1 colspan=1>临高县</td></tr><tr><td rowspan=1 colspan=1>降雨侵蚀力因子R</td><td rowspan=1 colspan=1>11707.9</td><td rowspan=1 colspan=1>12141</td><td rowspan=1 colspan=1>11920.3</td></tr><tr><td rowspan=1 colspan=1>土壤可蚀性因子K</td><td rowspan=1 colspan=1>0.0030</td><td rowspan=1 colspan=1>0.0028</td><td rowspan=1 colspan=1>0.0029</td></tr><tr><td rowspan=1 colspan=1>坡长因子</td><td rowspan=1 colspan=3> $\mathrm { L } _ { \mathrm { y } } { = } \ ( { \lambda } / { 2 0 } )$ m投影坡长λ：站区、扩建区取50m，进站道路区取100m，站外电源线路区取5m，供水工程区取 $1 0 0 { \mathrm { m } } ,$  施工生产生活区取50m；线路塔基区取19-20m，塔基施工场地区取30-31m，牵张场区取40m，跨越场地区取20m，施工道路区取 $1 0 0 { \mathrm { m } } ,$ 海缆施工区取30m。</td></tr><tr><td rowspan=1 colspan=1>坡度因子</td><td rowspan=1 colspan=3> $\mathrm { S _ { y } } { = } { - } 1 . 5 { + } 1 7 / [ 1 { + } \mathrm { e } ^ { ( 2 . 3 { - } 6 . 1 \mathrm { s i n } \theta ) } ]$ 坡度因子：线路工程坡度θ取3°，变电工程取 $1 { - } 5 ^ { \circ } ,$ </td></tr><tr><td rowspan=4 colspan=1>植被覆盖因子B</td><td rowspan=1 colspan=3>原地貌植被覆盖因子广东省线路工程取0.020，海南省线路工程取0.020。</td></tr><tr><td rowspan=1 colspan=3>施工期：B均取1。</td></tr><tr><td rowspan=1 colspan=3>自然恢复期第1年：广东省线路工程取0.41，海南省线路工程取0.41。</td></tr><tr><td rowspan=1 colspan=3>自然恢复期第2年：广东省线路工程取0.13，海南省线路工程取0.13。</td></tr><tr><td rowspan=1 colspan=1>工程措施因子E</td><td rowspan=1 colspan=3>E均取1</td></tr><tr><td rowspan=1 colspan=1>耕作措施因子</td><td rowspan=1 colspan=3> $\mathrm { T } { = } \mathrm { T } _ { 1 } { \times } \mathrm { T } _ { 2 } ,$  非农地 T 取 1；农地 T1取 0.499；T₂取 0.46。</td></tr><tr><td rowspan=1 colspan=1>计算单元水平投影面积</td><td rowspan=1 colspan=3> $\scriptstyle \mathbf { A } = 1 0 ^ { - 4 } \omega \lambda ^ { . }$ 计算单元宽度ω：站区、扩建区取50m，进站道路区取1.5m，站外电源线路区取1.5m，供水工程区取1.5m，施工生产生活区取50m；线路塔基区取19-20m，塔基施工场地区取 $3 0 \mathrm { - } 3 1 \mathrm { m } ,$  牵张场区取10m，跨越场地区取10m，施工道路区取1.5m，海缆施工区取30m。</td></tr><tr><td rowspan=1 colspan=1>工程堆积体形态因子X</td><td rowspan=1 colspan=3>X均取1。</td></tr><tr><td rowspan=1 colspan=1>堆积体土质因子</td><td rowspan=1 colspan=3> $\mathbf { G } _ { \mathrm { d w } } { = } \mathbf { a } _ { 1 } \mathbf { e } ^ { \mathrm { b } } { } _ { 1 }$ δ土石质因子，黏土按a1取0.023，b1取-2.297，壤土按a1取0.046，b1取-3.379。侵蚀面土体砾石含量δ均取0.10-0.20。</td></tr><tr><td rowspan=1 colspan=1>堆积体坡度因子</td><td rowspan=1 colspan=3> $\mathrm { S _ { d w } } { = } \ ( \ 0 / 2 5 \ )$ d1，坡度θ堆积体均取10-20°。坡度因子系数d1壤土取1.245，黏土取1.259。</td></tr><tr><td rowspan=1 colspan=1>堆积体坡长因子</td><td rowspan=1 colspan=3> $\mathrm { L } _ { \mathrm { d w } } \mathrm { = } \ (  { \lambda } / 5 \ ) \ ^ { \mathrm { ~ f 1 ~ } }$ ，坡长因子系数f壤土取0.632，黏土取0.596。</td></tr></table>

## 4.3.4 预测结果

表4.3-5 变电工程区土壤流失量预测汇总表 单位：t
<table><tr><td colspan="1" rowspan="3">行政区划</td><td colspan="3" rowspan="3">扰动单元</td><td colspan="5" rowspan="1">植被破坏型一般扰动地表</td><td colspan="5" rowspan="1">地表翻扰型一般扰动地表</td><td colspan="1" rowspan="1">工程堆积体</td><td colspan="6" rowspan="1">合计</td></tr><tr><td colspan="5" rowspan="1">计算单元土壤流失量（t）</td><td colspan="5" rowspan="1">计算单元土壤流失量（t）</td><td colspan="1" rowspan="1">计算单元土壤流失量(t)</td><td colspan="3" rowspan="1">施工期</td><td colspan="3" rowspan="1">自然恢复期</td></tr><tr><td colspan="1" rowspan="1">施工期原地貌</td><td colspan="1" rowspan="1">施工期扰动</td><td colspan="1" rowspan="1">自然恢复期原地貌</td><td colspan="1" rowspan="1">自然恢复期第1年</td><td colspan="1" rowspan="1">自然恢复期第2年</td><td colspan="1" rowspan="1">施工期原地貌</td><td colspan="1" rowspan="1">施工期扰动</td><td colspan="1" rowspan="1">自然恢复期原地貌</td><td colspan="1" rowspan="1">自然恢复期第1年</td><td colspan="1" rowspan="1">自然恢复期第2年</td><td colspan="1" rowspan="1">施工期扰动</td><td colspan="1" rowspan="1">背景流失量(t)</td><td colspan="1" rowspan="1">预测流失量(t)</td><td colspan="1" rowspan="1">新增流失量(t)</td><td colspan="1" rowspan="1">背景流失量(t)</td><td colspan="1" rowspan="1">预测流失量(t)</td><td colspan="1" rowspan="1">新增流失量(t)</td></tr><tr><td colspan="1" rowspan="6">海南澄迈县</td><td colspan="1" rowspan="6">福山变电站扩建工程区</td><td colspan="1" rowspan="2">扩建区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">6.28</td><td colspan="1" rowspan="1">409.56</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">4.9</td><td colspan="1" rowspan="1">1.55</td><td colspan="1" rowspan="1">104.55</td><td colspan="1" rowspan="1">6.28</td><td colspan="1" rowspan="1">514.11</td><td colspan="1" rowspan="1">507.83</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">6.45</td><td colspan="1" rowspan="1">5.97</td></tr><tr><td colspan="1" rowspan="2">还建道路区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0.31</td><td colspan="1" rowspan="1">20.21</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">1.93</td><td colspan="1" rowspan="1">0.61</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0.31</td><td colspan="1" rowspan="1">20.21</td><td colspan="1" rowspan="1">19.9</td><td colspan="1" rowspan="1">0.18</td><td colspan="1" rowspan="1">2.54</td><td colspan="1" rowspan="1">2.36</td></tr><tr><td colspan="1" rowspan="2">施工生产生活区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0.79</td><td colspan="1" rowspan="1">51.19</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">4.9</td><td colspan="1" rowspan="1">1.55</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0.79</td><td colspan="1" rowspan="1">51.19</td><td colspan="1" rowspan="1">50.4</td><td colspan="1" rowspan="1">0.48</td><td colspan="1" rowspan="1">6.45</td><td colspan="1" rowspan="1">5.97</td></tr><tr><td colspan="1" rowspan="4">海南澄迈县</td><td colspan="1" rowspan="4">林诗岛终端站扩建工程区</td><td colspan="1" rowspan="2">扩建区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">21.33</td><td colspan="1" rowspan="1">188.24</td><td colspan="1" rowspan="1">5.78</td><td colspan="1" rowspan="1">2.89</td><td colspan="1" rowspan="1">2.89</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">21.33</td><td colspan="1" rowspan="1">188.24</td><td colspan="1" rowspan="1">166.91</td><td colspan="1" rowspan="1">5.78</td><td colspan="1" rowspan="1">5.78</td><td colspan="1" rowspan="1">0</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">1.24</td><td colspan="1" rowspan="1">80.67</td><td colspan="1" rowspan="1">0.26</td><td colspan="1" rowspan="1">2.57</td><td colspan="1" rowspan="1">0.82</td><td colspan="1" rowspan="1">246.87</td><td colspan="1" rowspan="1">1.24</td><td colspan="1" rowspan="1">327.54</td><td colspan="1" rowspan="1">326.3</td><td colspan="1" rowspan="1">0.26</td><td colspan="1" rowspan="1">3.39</td><td colspan="1" rowspan="1">3.13</td></tr><tr><td colspan="1" rowspan="2">施工生产生活区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">6.09</td><td colspan="1" rowspan="1">53.77</td><td colspan="1" rowspan="1">5.78</td><td colspan="1" rowspan="1">2.89</td><td colspan="1" rowspan="1">2.89</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">6.09</td><td colspan="1" rowspan="1">53.77</td><td colspan="1" rowspan="1">47.68</td><td colspan="1" rowspan="1">5.78</td><td colspan="1" rowspan="1">5.78</td><td colspan="1" rowspan="1">0</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td></tr><tr><td colspan="1" rowspan="6">广东湛江徐闻县</td><td colspan="1" rowspan="6">徐闻开关站扩建工程区</td><td colspan="1" rowspan="2">扩建区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">17.28</td><td colspan="1" rowspan="1">157.98</td><td colspan="1" rowspan="1">5.68</td><td colspan="1" rowspan="1">2.84</td><td colspan="1" rowspan="1">2.84</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">17.28</td><td colspan="1" rowspan="1">157.98</td><td colspan="1" rowspan="1">140.7</td><td colspan="1" rowspan="1">5.68</td><td colspan="1" rowspan="1">5.68</td><td colspan="1" rowspan="1">0</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">4.61</td><td colspan="1" rowspan="1">421.28</td><td colspan="1" rowspan="1">1.48</td><td colspan="1" rowspan="1">15.18</td><td colspan="1" rowspan="1">4.81</td><td colspan="1" rowspan="1">221.25</td><td colspan="1" rowspan="1">4.61</td><td colspan="1" rowspan="1">642.53</td><td colspan="1" rowspan="1">637.92</td><td colspan="1" rowspan="1">1.48</td><td colspan="1" rowspan="1">19.99</td><td colspan="1" rowspan="1">18.51</td></tr><tr><td colspan="1" rowspan="2">还建道路区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">1.14</td><td colspan="1" rowspan="1">10.39</td><td colspan="1" rowspan="1">2.24</td><td colspan="1" rowspan="1">1.12</td><td colspan="1" rowspan="1">1.12</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">1.14</td><td colspan="1" rowspan="1">10.39</td><td colspan="1" rowspan="1">9.25</td><td colspan="1" rowspan="1">2.24</td><td colspan="1" rowspan="1">2.24</td><td colspan="1" rowspan="1">0</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1">33.26</td><td colspan="1" rowspan="1">0.62</td><td colspan="1" rowspan="1">6.39</td><td colspan="1" rowspan="1">2.03</td><td colspan="1" rowspan="1">203.02</td><td colspan="1" rowspan="1">0.36</td><td colspan="1" rowspan="1">236.28</td><td colspan="1" rowspan="1">235.92</td><td colspan="1" rowspan="1">0.62</td><td colspan="1" rowspan="1">8.42</td><td colspan="1" rowspan="1">7.8</td></tr><tr><td colspan="1" rowspan="2">施工生产生活区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">23.04</td><td colspan="1" rowspan="1">210.64</td><td colspan="1" rowspan="1">22.7</td><td colspan="1" rowspan="1">11.35</td><td colspan="1" rowspan="1">11.35</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">23.04</td><td colspan="1" rowspan="1">210.64</td><td colspan="1" rowspan="1">187.6</td><td colspan="1" rowspan="1">22.7</td><td colspan="1" rowspan="1">22.7</td><td colspan="1" rowspan="1">0</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td></tr><tr><td colspan="1" rowspan="3">广东湛江徐闻县</td><td colspan="1" rowspan="3">东莞村终端站新建</td><td colspan="1" rowspan="2">站区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0.49</td><td colspan="1" rowspan="1">44.95</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">0.86</td><td colspan="1" rowspan="1">0.27</td><td colspan="1" rowspan="1">66.52</td><td colspan="1" rowspan="1">0.49</td><td colspan="1" rowspan="1">111.47</td><td colspan="1" rowspan="1">110.98</td><td colspan="1" rowspan="1">0.08</td><td colspan="1" rowspan="1">1.13</td><td colspan="1" rowspan="1">1.05</td></tr><tr><td colspan="1" rowspan="1">进站道路</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td></tr><tr><td colspan="1" rowspan="7"></td><td colspan="1" rowspan="7">工程区</td><td colspan="1" rowspan="1">区</td><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">3.1</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">3.1</td><td colspan="1" rowspan="1">3.07</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td></tr><tr><td colspan="1" rowspan="2">供水工程区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">4.84</td><td colspan="1" rowspan="1">21.03</td><td colspan="1" rowspan="1">9.68</td><td colspan="1" rowspan="1">4.84</td><td colspan="1" rowspan="1">4.84</td><td colspan="1" rowspan="1">5.27</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">2.42</td><td colspan="1" rowspan="1">1.21</td><td colspan="1" rowspan="1">1.21</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">10.11</td><td colspan="1" rowspan="1">21.03</td><td colspan="1" rowspan="1">10.92</td><td colspan="1" rowspan="1">12.1</td><td colspan="1" rowspan="1">12.1</td><td colspan="1" rowspan="1">0</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1">10.04</td><td colspan="1" rowspan="1">0.4</td><td colspan="1" rowspan="1">4.12</td><td colspan="1" rowspan="1">1.3</td><td colspan="1" rowspan="1">0.06</td><td colspan="1" rowspan="1">5.09</td><td colspan="1" rowspan="1">0.1</td><td colspan="1" rowspan="1">0.98</td><td colspan="1" rowspan="1">0.31</td><td colspan="1" rowspan="1">162.44</td><td colspan="1" rowspan="1">0.26</td><td colspan="1" rowspan="1">177.57</td><td colspan="1" rowspan="1">177.31</td><td colspan="1" rowspan="1">0.5</td><td colspan="1" rowspan="1">6.71</td><td colspan="1" rowspan="1">6.21</td></tr><tr><td colspan="1" rowspan="2">站外电源施工区</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">2.25</td><td colspan="1" rowspan="1">9.75</td><td colspan="1" rowspan="1">4.5</td><td colspan="1" rowspan="1">2.25</td><td colspan="1" rowspan="1">2.25</td><td colspan="1" rowspan="1">0.65</td><td colspan="1" rowspan="1">1.38</td><td colspan="1" rowspan="1">0.3</td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1">0.15</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">2.9</td><td colspan="1" rowspan="1">11.13</td><td colspan="1" rowspan="1">8.23</td><td colspan="1" rowspan="1">4.8</td><td colspan="1" rowspan="1">4.8</td><td colspan="1" rowspan="1">0</td></tr><tr><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.78</td><td colspan="1" rowspan="1">0.02</td><td colspan="1" rowspan="1">0.32</td><td colspan="1" rowspan="1">0.1</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.55</td><td colspan="1" rowspan="1">0.01</td><td colspan="1" rowspan="1">0.11</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">1.33</td><td colspan="1" rowspan="1">1.3</td><td colspan="1" rowspan="1">0.03</td><td colspan="1" rowspan="1">0.56</td><td colspan="1" rowspan="1">0.53</td></tr><tr><td colspan="1" rowspan="1">施工生产</td><td colspan="1" rowspan="1">农地</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td></tr><tr><td colspan="1" rowspan="1">生活区</td><td colspan="1" rowspan="1">非农地</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1">17.98</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">1.73</td><td colspan="1" rowspan="1">0.55</td><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">0.2</td><td colspan="1" rowspan="1">17.98</td><td colspan="1" rowspan="1">17.78</td><td colspan="1" rowspan="1">0.16</td><td colspan="1" rowspan="1">2.28</td><td colspan="1" rowspan="1">2.12</td></tr></table>

表4.3-6线路工程区土壤流失量预测汇总表 单位：t
