---
zone: "C"
title: "湖南-贵州电力灵活互济工程水土保持方案报告书"
doc_type: "应用范例（已批准水土保持方案）"
doc_type_class: "applied_example"
doc_number: "不适用"
issuing_body: "水利部"
publish_date: "待确认"
effective_date: "不适用"
status: "已批准"
superseded_by: "无"
supersedes: "无"
project_type: "其他"
project_name: "湖南-贵州电力灵活互济工程水土保持方案报告书"
approval_level: "水利部"
approval_period: "待确认"
standard_system_at_approval: "待确认"
approval_basis_list: ["1）《中华人民共和国水土保持法》（1991 年6 月29 日第七届全国人民代表大会常", "2）《中华人民共和国防洪法》（全国人民代表大会常务委员会，1998 年1 月1 日", "3）《中华人民共和国河道管理条例》（国务院令第3 号，1988 年6 月10 日施行", "4）《中华人民共和国水法》（全国人大常委会，1988 年颁布，2002 年8 月第一次", "5）《中华人民共和国土地管理法》（全国人大常委会，1986 年发布，1988 年12 月", "6）《贵州省水土保持条例》（2012 年11 月29 日颁布，2021 年11 月26 日修订，", "7）《湖南省实施〈中华人民共和国水土保持法〉办法》（湖南省人大常委会，自2013", "1）《水利部办公厅关于做好<国家级水土流失重点预防区和重点治理区落地上图成", "2）《水利部关于加强事中事后监管规范生产建设项目水土保持设施自主验收的通", "3）《水利部办公厅关于印发<生产建设项目水土保持设施自主验收规程（试行）>", "4）《水利部办公厅关于印发<生产建设项目水土保持技术文件编写和印制格式规定", "5）《水利部办公厅关于印发生产建设项目水土保持监督管理办法的通知》（办水保", "6）《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保", "7）《水利部办公厅关于实施生产建设项目水土保持信用监管“两单”制度的通知》", "8）《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水", "9）《水利部办公厅关于印发生产建设项目水土保持问题分类和责任追究标准的通", "10）《生产建设项目水土保持方案管理办法》（2023 年1 月17 日水利部令第53 号", "11）《水利部办公厅关于印发生产建设项目水土保持方案审查要点的通知》（办水", "12）《水利部关于加强水土保持空间管控的意见》（水保〔2024〕4 号）；", "13）《水利部关于实施水土保持信用评价的意见》（办水保函〔2023〕359 号）；", "14）《省水利厅关于印发<贵州省生产建设项目水土保持管理办法（修订）>的通知》", "15）《贵州省水利厅关于印发贵州省水土流失重点预防区和水土流失重点治理区划", "16）《关于印发<贵州省水土保持区划>的通知》（黔水保〔2015〕48 号）；", "17）《湖南省水利厅关于湖南省水土流失重点预防区和重点治理区划定公告》（湖", "18）《湖南省水利厅关于修订印发<湖南省生产建设项目水土保持监督管理办法>的", "19）《湖南省水土保持规划（2016-2030 年）》。", "1）《生产建设项目水土保持技术标准》（GB 50433-2018）；", "2）《生产建设项目水土流失防治标准》（GB/T 50434-2018）；", "3）《水土保持工程调查与勘测标准》（GB/T 51297-2018）；", "4）《水土保持工程设计规范》（GB 51018-2014）；", "5）《生产建设项目水土保持监测与评价标准》（GB/T 51240-2018）；", "6）《生产建设项目土壤流失量测算导则》（SL 773-2018）；", "7）《土壤侵蚀分类分级标准》（SL 190-2007）；", "8）《水利水电工程制图标准水土保持图》（SL 73.6-2015）；", "9）《输变电项目水土保持技术规范》（SL 640-2013）；", "10）《特高压输变电工程水土保持方案内容深度规定》（DL/T 5530-2017）；", "11）《土地利用现状分类》（GB/T 21010-2017）；", "12）《防洪标准》（GB/T 50201-2014）；", "13）《水土保持监理规范》（SL/T 523-2024）；", "14）《表土剥离及其再利用技术要求》（GB/T 45107-2024）；", "15）《水土保持监测技术规范》（SL/T 277-2024）。", "1）《湖南-贵州电力灵活互济工程》可行性研究报告；", "4）《湖南-贵州电力灵活互济工程》初步设计相关资料；"]
superseded_basis: []
source_chapter_system: "老八章（GB 50433-2018 附录B）"
chapter_mapping: "verified"
chapter_relevance: []
topic_tags: ["土壤", "水土流失防治责任范围及目标", "施工道路", "措施总体布局", "植被", "水土流失防治责任范围", "表土回覆", "点位布设与监测设施", "水土保持敏感区及其他敏感区", "表土剥离保护", "表土堆存", "土石方平衡", "地貌", "水土保持投资及效益分析成果", "施工生产生活区", "施工工艺与方法", "水土保持管理", "拆迁安置与专项设施改建（不涉及的不", "编制说明与估算成果", "水土流失危害分析", "执行标准等级", "水土流失影响因素分析", "表土就地保护", "主体工程设计中具有水土保持功能工程的分析评价", "地质", "防治区划分", "效益分析", "弃渣场选址、堆置方案与级别", "防治目标", "工程级别与设计标准", "气候气象", "监测方法与频次", "设计水平年", "主体工程选址水土保持评价", "土壤流失量预测", "工程占地", "施工用水、用电", "工程占地评价", "施工组织", "项目组成及工程布置"]
topic_weight: {"土壤": 12.9, "水土流失防治责任范围及目标": 7.4, "施工道路": 7.2, "措施总体布局": 7.1, "植被": 7.0, "水土流失防治责任范围": 7.0, "表土回覆": 6.7, "点位布设与监测设施": 6.5, "水土保持敏感区及其他敏感区": 6.0, "表土剥离保护": 4.0, "表土堆存": 3.7, "土石方平衡": 3.5, "地貌": 3.2, "水土保持投资及效益分析成果": 2.1, "施工生产生活区": 2.0, "施工工艺与方法": 1.4, "水土保持管理": 1.4, "拆迁安置与专项设施改建（不涉及的不": 1.4, "编制说明与估算成果": 1.3, "水土流失危害分析": 1.3, "执行标准等级": 1.3, "水土流失影响因素分析": 1.1, "表土就地保护": 1.1, "主体工程设计中具有水土保持功能工程的分析评价": 1.1, "地质": 1.0, "防治区划分": 0.8, "效益分析": 0.8, "弃渣场选址、堆置方案与级别": 0.8, "防治目标": 0.8, "工程级别与设计标准": 0.8, "气候气象": 0.7, "监测方法与频次": 0.7, "设计水平年": 0.7, "主体工程选址水土保持评价": 0.5, "土壤流失量预测": 0.5, "工程占地": 0.5, "施工用水、用电": 0.5, "工程占地评价": 0.4, "施工组织": 0.4, "项目组成及工程布置": 0.3}
structure_summary: "老八章结构（GB 50433—2018 附录B）。一级章：1 综合说明 / 2 项目概况 / 3 项目水土保持评价 / 4 水土流失分析与预测 / 5 水土保持措施 / 6 水土保持监测 / 7 水土保持投资估算及效益分析 / 8 水土保持管理；二级节 42 个、三级节 0 个；全文表格约 8 个。"
usable_for: ["章节展开", "语言风格", "表格设计", "论证逻辑"]
not_usable_for: ["合规判断", "参数取值", "具体措施直接套用"]
compliance_relevance: "表达参考"
source_url: "http://www.mwr.gov.cn/fw/spgg/202601/P020260115717712690465.zip"
local_file: "本文件（方案原件 PDF 未保留，按库规约只存 md）"
downloaded_at: "2026-09-13"
---
> 本文件由已批准方案 PDF 转换而来，仅供**写作风格、章节展开方式、表格设计**参考。
>
> **不得用于合规判断**，不得引入其项目数据，不得因"曾经通过审批"推定其做法在当前标准下仍然合规。
> 章节结构为**老八章**（GB 50433-2018 附录B），与 2026 版新十章同号不同义。

## 目录结构（PDF 书签）

- 未命名的导出页.pdf
  - 未命名的导出页.pdf
    - 附图1-1
    - 附图-1-3项目区（贵州段）土壤侵蚀强度分布图
      - 1-3项目区（贵州段）土壤侵蚀强度分布图
    - 附图1-4项目区（湖南段）土壤侵蚀强度分布图
      - 侵蚀强度分布图
    - 附图2-2
    - 附图5-6
    - 附图5-8新
    - 附图5-16泥浆沉淀池典型设计图
      - 5-12塔基及塔基施工区水土保持措施典型设计图
      - 5-4输电线路工程（贵州段）水土流失防治责任范围及措施总体布局图、监测点位图
      - 5-15施工道路区水土保持措施典型设计图
      - 5-14跨越施工场地区水土保持措施典型设计图
      - 5-13牵张场区水土保持措施典型设计图
      - 5-11输电线路植被恢复典型设计图
      - 5-10山丘区塔基区排水沟典型设计图
      - 5-4输电线路工程（贵州段）水土流失防治责任范围及措施总体布局图、监测点位图
      - 2-7输电线路基础一览图
      - 2-6输电线路塔基一览图
      - 布局2
      - 布局3
      - 布局2
      - 布局3
      - 5-16泥浆沉淀池典型设计图

## 正文

<!-- p1 -->

目 录
中国电力工程顾问集团中南电力设计院有限公司
I
目 录

<!-- p2 -->

目 录
中国电力工程顾问集团中南电力设计院有限公司
II

<!-- p3 -->

目 录
中国电力工程顾问集团中南电力设计院有限公司
III
附件10 铜仁市生态环境局万山分局《关于“湖南-贵州电力灵活互济工程”线路路径
附件11 铜仁市人民政府关于湖南-贵州电力灵活互济工程涉及生态保护红线属于
附件12 麻阳苗族自治县人民政府关于湖南-贵州电力灵活互济工程(湖南段)项目符
附件13 湖南省林业局关于反馈湖南-贵州电力灵活互济工程（湖南段）（换流站~
附件14 湖南省林业局关于反馈湖南-贵州电力灵活互济工程（湖南段）换流站~牌

<!-- p4 -->

目 录
中国电力工程顾问集团中南电力设计院有限公司
IV
附图5-4：输电线路工程（贵州段）水土流失防治责任范围及措施总体布局图、监
附图5-5：输电线路工程（湖南段）水土流失防治责任范围及措施总体布局图、监

<!-- p5 -->

1.综合说明
中国电力工程顾问集团中南电力设计院有限公司
1
1 综合说明
1.1 项目简况
1.1.1 项目基本情况
（1）项目建设必要性
为深入贯彻《国家能源局关于加快电力灵活互济工程规划建设进一步增强电力供应
保障能力的通知》（国能发电力〔2024〕49 号）文件精神，构建新型能源体系，协同推
进省市间电力互济能力，中国南方电网有限责任公司、国家电网有限公司规划建设湖南
-贵州电力灵活互济工程，在贵州、湖南电网之间建设电力通道，形成湘黔间电力互济能
力。
结合湖南、贵州电网近年来实际运行情况，两省电网冬季寒潮冰冻灾害均时有发生，
电网安全稳定运行面临一定风险。结合年负荷特性和电力平衡分析，湖南、贵州两省具
备一定的季节间电力互济潜力。本工程的建设可提升湖南、贵州电网紧急事故下的支援
能力，缓解贵州迎峰度冬、湖南迎峰度夏期间电力供需矛盾，通过加强联合调度可以为
两网负荷错峰供电以及新能源联合消纳创造条件。
综上所述，建设湖南-贵州电力灵活互济工程是十分必要的。
（2）项目位置
本工程新建±280kV 直流背靠背换流站一座，即湘黔换流站；扩建500kV 牌楼变电
站、500kV 边城变电站对应出线间隔，改造500kV 碧江变电站和500kV 铜仁变电站间
隔（本期建设仅对碧江变电站和铜仁变电站内的相关设备牌、电缆挂牌、通道命名等做
相应更换及修改，无土建工程）；配套建设6 条500kV 输电线路共计246.51km，新建
塔基588 基，拆除原线路共计10.32km，拆除塔基19 基。工程位于贵州、湖南交界位
置，其中湘黔换流站、贵州侧四条线路、湖南侧两条线路从换流站出线至省界位置，均
位于贵州省境内；湖南侧两条线路从省界至牌楼变、边城变，牌楼变间隔扩建工程、边
城变间隔扩建工程均位于湖南省境内。
新建湘黔换流站站址位于贵州省铜仁市万山区茶店街道；500kV 牌楼变电站站址位
于湖南省怀化市中方县中方镇牌楼村；500kV 边城变电站站址位于湖南省吉首市河溪镇
张排村。工程配套建设6 条500kV 输电线路共计246.51km。其中贵州侧以4 回500kV
线路开断接入铜仁~碧江双回500kV 线路，最终形成换流站~碧江500kV 线路（甲线、
乙线）、换流站~铜仁500kV 线路（甲线、乙线）；换流站以2 回500kV 线路从贵州向

<!-- p6 -->

1.综合说明
中国电力工程顾问集团中南电力设计院有限公司
2
湖南侧出线，1 回至边城，1 回至牌楼，最终形成换流站～牌楼500kV 线路工程、换流
站～边城500kV 线路工程。500kV 输电线路分述如下：
①换流站~碧江甲线500kV 线路：起于新建换流站出线构架，止于铜碧甲线#099 大
号侧34 米处开断点。最终形成换流站～碧江500kV 甲线，长约24km，本期新建线路长
度1×6.2km，新建铁塔14 基。
②换流站~铜仁甲线500kV 线路：起于新建换流站出线构架，止于铜碧甲线#091 小
号侧34 米处开断点。最终形成换流站～铜仁500kV 甲线，长约47.5km，本期新建线路
长度1×8.4km，新建铁塔18 基。
③换流站~碧江乙线500kV 线路：起于新建换流站出线构架，止于铜碧乙线#095 大
号侧125 米处开断点。形成换流站～碧江500kV 乙线，长约23.5km，本期新建线路长
度1×6.8km，新建铁塔15 基。
④换流站~铜仁乙线500kV 线路：起于新建换流站出线构架，止于铜碧乙线#087 小
号侧79 米处开断点。最终形成换流站～铜仁500kV 乙线，长约47.4km，本期新建线路
长度1×8.6km，新建铁塔21 基。
⑤换流站～牌楼500kV 线路工程：起于新建换流站出线构架，止于500kV 牌楼变
电站，线路全长98.52km，其中贵州段线路长度1×28.02km，湖南段长度70.5km（1×65.9km、
1×0.4km、利旧4.2km），新建铁塔236 基。
⑥换流站～边城500kV 线路工程：起于新建换流站出线构架，止于500kV 边城变
电站，线路全长1×117.99km，其中贵州段线路长度1×36.49km，湖南段长度1×81.5km，
新建铁塔284 基。
工程涉及贵州省铜仁市万山区、碧江区，湖南省怀化市中方县、芷江县、麻阳县，
湘西州凤凰县、泸溪县、吉首市，共计2 省3 市8 县（市）。
（3）建设性质
本工程属于新建、扩建类输变电项目。
（4）规模与等级
湖南-贵州电力灵活互济工程由新建湘黔换流站工程、500kV 牌楼变间隔扩建工程、
500kV 边城变间隔扩建工程和新建500kV 输电线路工程组成，其中新建湘黔换流站工程
采用柔性直流背靠背技术，本期换流功率3000MW，包含2 个柔直背靠背换流单元，采
用对称单极接线；牌楼变、边城变各扩建出线间隔1 个；新建500kV 输电线路工程由6

<!-- p7 -->

1.综合说明
中国电力工程顾问集团中南电力设计院有限公司
3
条500kV 线路组成，分别为：换流站~碧江甲线500kV 线路、换流站~铜仁甲线500kV
线路、换流站~碧江乙线500kV 线路、换流站~铜仁乙线500kV 线路、换流站～牌楼500kV
线路工程、换流站～边城500kV 线路工程。新建线路路径总长度246.51km，新建铁塔
588 基。拆除原线路共计10.32km，拆除塔基19 基。除换流站～牌楼500kV 线路工程在
湖南段有0.4km 采取双回路架设（单边架线），其余线路均采用单回路架设，其中换流
站~碧江甲线500kV 线路长度为6.2km，换流站~铜仁甲线500kV 线路长度为8.4km，换
流站~碧江乙线500kV 线路长度为6.8km，换流站~铜仁乙线500kV 线路长度为8.6km，
曲折系数均为1.2；换流站～牌楼500kV 线路工程架空线路长度为98.52km，曲折系数
1.34；换流站～边城500kV 线路工程架空线路长度为1×117.99km，曲折系数1.22。线路
途经贵州省铜仁市万山区、碧江区，湖南省怀化市中方县、芷江县、麻阳县，湘西州凤
凰县、泸溪县、吉首市，其中贵州段线路长度为94.51km，新建铁塔数量207 基；湖南
段线路长度为152.00km，新建铁塔381 基。
工程等级属于大型输变电工程项目。
（5）项目组成及施工组织
按照分项工程布局，新建换流站工程包括站区、进站道路区、站外供排水管（沟）
区、站外电源设施区、施工生产生活区。500kV 牌楼变扩建工程包括间隔扩建区，500kV
边城变扩建工程包括间隔扩建区，新建500kV 输电线路工程包括塔基及塔基施工区、牵
张场区、跨越施工区、施工道路区。
1）新建湘黔换流站工程
湘黔换流站站址位于贵州省铜仁市万山区茶店街道。本工程新建背靠背换流站一座，
共包含两个柔性直流背靠背单元，采用对称单极接线，直流侧电压为±280kV，额定电流
2679A，额定直流功率1500MW，总功率3000MW。换流站本期500kV 交流出线6 回，
至碧江2 回，铜仁2 回，边城1 回、牌楼1 回。
换流站站址自然标高652.2m~704.2m，相对高差约52m。站址现状东高西低，站区
场地不受百年一遇洪水位影响。站区的竖向设计以土方平衡为原则，采用平坡式布置方
案，场地初平标高为671.10m，终平标高为672.00m。
场地整平后在拟建场地南侧、东侧及西南侧形成挖方边坡，高度介于0~32m。挖方
边坡分3~5 级进行放坡，坡顶设置截水沟，坡底设置排水沟。挖方边坡采取坡面挂网喷
射C25 砼+锚杆格构+钢筋混凝土格构梁+植生袋绿化进行防护，坡比为1:1~1:0.75；西

<!-- p8 -->

1.综合说明
中国电力工程顾问集团中南电力设计院有限公司
4
侧、西北侧及东北侧形成填方边坡，高度介于0~28m。填方边坡分1~3 级放坡，平台设
置马道排水沟，坡底设置排水沟。填方边坡采取C25 毛石砼挡墙+钢筋混凝土骨架植草
皮护坡进行防护，坡比为1:1.75。围墙外挖方边坡坡顶及坡脚、填方边坡坡中及坡脚布
设钢筋混凝土排水明沟，断面为矩形，尺寸为0.4m×0.4m、1.0m×1.0m，排水沟总长度为
3875m，边坡排水沟均在征地红线内，面积计列在站区。主体工程考虑整个站区分4 个
区进行排水，西南侧及西北侧边坡雨水接西侧排水沟，最终汇入西侧已有沟渠；南侧及
站区东南侧边坡排水向南汇流至服务区北侧新建排水沟，排水沟接入服务区北侧已有排
水沟内；东北侧边坡雨水汇流后接入东北侧高速公路道路涵洞，再向东引至高速公路东
侧约150m 处已有沟渠；北侧边坡汇水通过北侧新建排水沟接入西侧已有沟渠。站外排
水沟断面为矩形，尺寸为1.0m×1.0m、1.2m×1.2m，排水沟总长度为2125m，排水出口
设置消力池，减少对地表的冲刷。排水沟穿越马路时采取地埋式排水管，地埋式排水管
尺寸为DN1000，长度为120m。从边坡坡脚延伸至已有沟渠的排水沟及排水管，其占地
面积计列在站外供排水管（沟）区。新建进站道路设计参照四级厂矿道路标准，主要路
径利用现状4m~5m 宽的茶店村路路径，新建进站道路长度982.5m，宽度6m，沥青混
凝土路面，两侧各设置1.0m 宽路肩。站区供水水源采用新茶店水厂、老茶店水厂2 座
水厂联合供水，引接长度共计约5.0km；施工临时供水从站址东南侧市政给水管道引接，
引接长度约675m。换流站站用电系统采用3 回独立电源供电，其中2 回工作电源由站
内引接，1 回为备用电源，从220kV 开天变电站110kV 侧引接，电压等级为110kV，引
接长度5.1km。换流站施工电源拟采用10kV 单回路电源供电，由220kV 开天变新建
10kV 架空线路至换流站南北侧围墙外，引接长度约5.1km，待施工用电完毕后拆除。为
节约用地，本工程施工生产区充分利用站内空地及建筑灵活布置，不在站外布设施工生
产场地，不设置站外临时堆土区，站区及施工生产生活区剥离表土临时堆放在站内临时
堆土场，与站区临时周转堆放土方分开堆放。施工生活临建区考虑站外布置，临建办公
区布设在站区进站大门左侧空闲地，位于征地红线内，占地不再重复计列。临建生活区
布置在站区东南侧进站道路旁空地，占地性质为临时占地，施工后期拆除临建生活区后
按照原地貌进行耕地或植被恢复。
经统计，新建换流站工程总占地面积29.00hm2，其中永久占地20.24hm2，临时占地
8.76hm2。永久占地包括站区永久占地16.97hm2，进站道路区永久占地2.80hm2，站外供
排水管（沟）区永久占地0.23hm2，站用电源设施塔基永久占地0.24hm2。临时占地包括

<!-- p9 -->

1.综合说明
中国电力工程顾问集团中南电力设计院有限公司
5
站外供排水管（沟）区施工扰动临时占地5.27hm2，站用电源设施区施工扰动临时占地
1.45hm2，施工生产生活区施工扰动临时占地2.04hm2。
2）500kV 牌楼变间隔扩建工程
500kV 牌楼变站址位于湖南省怀化市中方县中方镇牌楼村，属于已建变电站，前期
工程已编制水土保持方案，方案批复文号为湘水保〔2005〕32 号，根据现场调查情况，
500kV 牌楼变电站水土保持设施完好，水土流失风险较小。前期工程已对变电站站区进
行了总体规划，对主体设备及其相应的辅助生产设施和主、辅生产建构筑物进行设计并
预留了建设区域。在前期建设基础上，本期扩建内容为扩建至湘黔换流站500kV 出线间
隔1 个，采用第六串5W 间隔，至换流站线路侧新增1 组90Mvar 高抗，35kV 侧新增2
组60Mvar 低压电抗器，本期扩建均在原围墙内扩建，不需额外新征地，扩建位置位于
站区北侧500kV 配电装置场地及站区中部35kV 配电装置场地，施工生产区灵活布置在
站内，不新征用地，生活区租用变电站周边民房，间隔扩建工程扰动面积0.55hm2。
3）500kV 边城变间隔扩建工程
500kV 边城变站址位于湖南省吉首市河溪镇张排村，属于已建变电站，前期工程已
编制水土保持方案并开展了水土保持设施验收，方案批复文号为湘水函〔2020〕197 号，
水土保持设施验收回执文号为湘水办函〔2024〕35 号。本期扩建边城变至湘黔换流站
500kV 出线间隔1 个，采用第四串5W 间隔。前期工程已对变电站站区进行了总体规划，
对主体设备及其相应的辅助生产设施和主、辅生产建构筑物进行设计并预留了建设区域。
在前期建设基础上，本期扩建在原围墙内扩建，不需额外新征地，扩建位置位于站区东
侧500kV 装置场地，施工生产区灵活布置在站内，不新征用地，生活区租用变电站周边
民房，间隔扩建工程扰动面积0.10hm2。
4）新建500kV 输电线路工程
本工程新建500kV 输电线路共计6 条线路，线路全长246.51km，其中贵州段线路
长度为94.51km，湖南段线路长度为152.00km，地貌类型均为山丘区，新建直线塔376
基，转角、耐张及跨越塔212 基；贵州段线路位于贵州省铜仁市境内，线路长度94.51km，
新建直线塔107 基，转角、耐张及跨越塔100 基，湖南段线路位于湖南省怀化市、湘西
州境内，线路长度152.00km，新建直线塔269 基，转角、耐张及跨越塔112 基。
本工程铜碧甲线在开断点需拆除原铜碧甲线#091—#099段，拆除段长度为4.90km，
拆除塔9 基（耐张塔3 基，直线塔6 基），铜碧乙线在开断点需拆除原铜碧乙线#087—

<!-- p10 -->

1.综合说明
中国电力工程顾问集团中南电力设计院有限公司
6
#095 段，拆除段长度4.70km，拆除塔9 基（耐张塔3 基，直线塔6 基），换流站~牌楼
500kV 线路工程（湖南段）需拆除500kV 牌边线#14—#16 导地线约0.72km、拆除塔1
基（耐张塔）。本工程共计拆除塔基19 基，拆除塔基过程中会造成地表压占，单个塔基
的扰动面积按照25m×25m 计列，由于拆除塔基与新建塔基的距离较近，因此本项目将
拆除塔基的占地面积计入塔基及塔基施工区。
经统计，500kV 输电线路工程全线新建铁塔588 基（其中贵州境内207 基，湖南境
内381 基），拆除塔基19 基（其中贵州境内18 基，湖南境内1 基），新建杆塔型号主
要采用国网通用设计500-MD21S、562-ZBC、500-MC31D 模块进行设计。每座塔基设置
一处塔基施工场地，共设置588 处新建塔基施工场地，19 处拆除塔基施工场地。线路沿
线共布设牵张场51 处，跨越施工场地115 处。工程沿线施工道路区包括施工简易道路
（新修、拓宽道路）、人抬道路和索道三部分。其中施工简易道路新修65.00km，拓宽
21.61km，新修人抬道路52.80km，设置索道22 条，配套门架90 处。
（6）拆迁数量及安置方式
本工程建设沿线因无法避让部分居民建筑物，需要进行拆除，拆迁执行国家、地方
有关拆迁安置政策，由建设单位按当地补偿标准给予相应的现金补偿（在主体中计列），
具体安置工作及水土流失防治责任由工程沿线当地政府统一负责。根据主体工程设计资
料统计，拆迁建筑面积共计1.833hm2，其中换流站工程拆除面积0.310hm2，线路工程拆
除面积1.523hm2。
（7）专项设施改（迁）建
本工程不涉及专项设施改（迁）建。
（8）开工、完工时间及总工期
本工程计划于2026 年1 月开工，2027 年6 月完工。总工期18 个月。
（9）总投资与土建投资
本工程由中国南方电网有限责任公司超高压输电公司、贵州电网有限责任公司、国
家电网有限公司华中分部出资建设，工程动态投资49.54 亿元，其中土建投资7.49 亿元。
本工程项目建设区总占地面积为179.80hm2，其中永久占地36.99hm2，临时占地
142.81hm2。
本工程土石方挖填总量208.38 万m3，挖方总量为104.19 万m3，其中表土剥离量
9.68 万m3，基础开挖土石方量94.51 万m3；填方总量为104.19 万m3，其中表土回覆量

<!-- p11 -->

1.综合说明
中国电力工程顾问集团中南电力设计院有限公司
7
9.68 万m3，基础回填土石方量94.51 万m3；无购土，无弃土。
1.1.2 项目前期工作进展情况
（1）主体设计情况
受中国南方电网有限责任公司、国家电网有限公司委托，本工程可研设计由中国能
源建设集团广东省电力设计研究院有限公司、中国电建集团贵州电力设计研究院有限公
司、湖南经研电力设计有限公司联合设计完成。
设计单位于2025 年6 月完成了本工程的可行性研究工作。电力规划设计总院于2025
年6 月4 日在北京对湖南-贵州电力灵活互济工程可行性研究报告进行了评审，并于2025
年6 月13 日在北京市召开了该工程可行性研究收口报告评审会议，2025 年7 月4 日，
电力规划设计总院以电规电网〔2025〕1370 号文对本工程可行性研究报告出具了评审意
见。
2025 年7 月，设计单位开始初步设计报告编制工作，截止目前，主体设计阶段为初
步设计阶段。在初步设计阶段对可研内的线路长度以及单双回路进行了优化调整，其中
本工程部分线路由可研阶段的双回路变为目前的单回路，原因是在办理路径协议时，万
山区自然资源局建议在换流站出线段采用同塔双回架设，节约占地及减少走廊宽度，针
对铜碧甲乙线4 条线路接入换流站，若该段线路采用同塔双回架设，当某一条线路需要
检修时，需两条线路同时停电，换流站将大幅度降低送受电能力，可能严重影响贵州和
湖南电力互济能力的发挥。经与自然资源局商议后同意采用两个单回路架设；初设阶段
在满足现场施工的前提下，对于可研阶段的路径长度、塔基裕度进行了适当调整，本工
程目前依据设计单位提供的最新路径来开展水土保持方案编制工作。
2025 年11 月10 日，国家发展和改革委员会以《国家发展改革委关于湖南-贵州电
力灵活互济工程核准的批复》（发改能源〔2025〕1459 号）对本工程进行了核准。
（2）水土保持方案编制情况
根据中国南方电网有限责任公司发布的中标通知，中国电力工程顾问集团中南电力
设计院有限公司（以下简称“中南院”）于2025 年7 月2 日被确定为本工程换流站水土
保持方案编制及工程水土保持方案汇总中标单位；云南润滇节水技术推广咨询有限公司
（以下简称“云南润滇”）于2024 年1 月29 日被确定为本工程500kV 输电线路（贵州
段）水土保持方案编制中标单位；中国能源建设集团湖南省电力设计院有限公司（以下
简称“湖南院”）于2024 年12 月31 日被确定为本工程500kV 牌楼变间隔扩建工程、

<!-- p12 -->

1.综合说明
中国电力工程顾问集团中南电力设计院有限公司
8
500kV 边城变间隔扩建工程及500kV 输电线路（湖南段）水土保持方案编制中标单位。
按国家能源局有关要求，本工程作为一个整体由国家电网有限公司统一开展前期工作。
接受工作任务后，编制单位成立了水土保持专题项目组，对工程设计资料进行全面
分析研究，并进行了现场勘查，对新建换流站、变电站间隔扩建区域及输电线路沿线的
自然环境、生态环境、水土流失及水土保持现状等进行了调查，同时征求了地方水行政
主管部门的意见，收集了项目建设区所在地的相关水土保持现状和规划资料，在对水土
流失预测的基础上，制定了本工程水土流失防治措施、水土保持方案设计以及投资估算，
编制完成了《湖南-贵州电力灵活互济工程水土保持方案报告书》。
（3）主体设计优化情况
2025 年9 月23 日，水利部办公厅发布了《关于做好国家级水土流失重点预防区和
重点治理区落地上图成果应用的通知》（办水保〔2025〕170 号），文件发布之后，建
设单位高度重视，组织设计单位、方案编制单位重新核定本工程建设区域涉及国家级水
土流失重点预防区、重点治理区情况。通过国家级两区查询平台显示，本工程建设区域
涉及国家级水土流失重点治理区1 处，即湘资沅中游国家级水土流失重点治理区（两区
编码：GZ-14-433101-222）；涉及国家级水土流失重点预防区1 处，即武陵山国家级水
土流失重点预防区（两区编码：GY-14-433123-062）。针对本工程涉及的国家级水土流
失重点防治区，建设单位已组织设计单位认真研讨，进行了路径比选及优化：线路工程
穿越国家级水土流失重点防治区长度由8.62km 减少到5.26km，立塔数量由25 基减少
为14 基，设计单位编制了线路路径不可避让论证报告，作为附件随水土保持方案报告
书一并报送。
针对可研阶段线路涉及其他水土保持敏感区情况，设计单位开展了路径优化工作，
原湖南-贵州电力灵活互济工程500kV 线路工程在湖南省境内穿越生态保护红线
15.38km、生态保护红线内立塔41 基。通过设计优化调整路径，穿越生态保护红线长度
由15.38km 减少至12.68km，减少2.7km；立塔由41 基变为35 基，减少立塔6 基，并
完全避让1 处森林公园、1 处湿地公园和1 处饮用水水源保护区。
1.1.3 自然简况
站址地形整体起伏较大，整体地势东南侧偏高，西北侧偏低，站址区域范围内地面
高程在652.2m~704.2m，相对高差约52m。场地内中部为耕地，其余为乔木林地、灌木
林地、果园、农村道路及草地。

<!-- p13 -->

1.综合说明
中国电力工程顾问集团中南电力设计院有限公司
9
项目区地貌类型为低山丘陵区，气候类型属亚热带季风湿润气候。铜仁市境内雨季
为每年的5 月～10 月，怀化市、湘西州境内雨季为每年的4 月~9 月。项目区多年平均
降水量1308～1441mm，多年平均蒸发量1052～1253mm，年平均风速0.9～1.5m/s，≥10℃
多年平均积温为4086℃～5380℃，无霜期278~302 天，年平均湿度78～82%。工程沿
线土壤以红壤、黄壤等为主。项目区表层土厚度在15cm～30cm 不等，土壤抗蚀性一般。
植被类型以亚热带常绿针叶林为主。工程沿线林草覆盖率约为60%～70%。
本工程水土流失贵州、湖南境内均以轻度水力侵蚀为主。根据全国水土保持区划成
果，项目区位于南方红壤区、西南紫色土区、西南岩溶区，项目区沿线容许土壤流失量
均为500t/km2·a。项目区侵蚀模数背景值为553t/km2·a。
本工程涉及县（市）级行政区8 个，分别为万山区、碧江区、中方县、芷江县、麻
阳县、凤凰县、泸溪县、吉首市。根据《水利部办公厅关于做好<国家级水土流失重点预
防区和重点治理区落地上图成果应用>的通知》（办水保〔2025〕170 号），工程建设区
所在地涉及国家级水土流失重点预防区和重点治理区2 处（均位于湖南段），分别为湘
资沅中游国家级水土流失重点治理区、武陵山国家级水土流失重点预防区。根据《贵州
省水利厅关于印发贵州省水土流失重点预防区和重点治理区划分成果的通知》（黔水保
〔2015〕82 号），工程建设区所在地万山区涉及零星分布的省级水土流失重点预防区、
沅江上中游省级水土流失重点治理区，碧江区涉及沅江上中游省级水土流失重点治理区；
根据湖南省水土保持规划（2016-2030 年），项目所在地芷江县涉及湘西南天雷山~雪峰
山省级水土流失重点预防区，凤凰县涉及沅水中游省级水土流失重点治理区。
本工程线路路径经过优化后已避开了多处饮用水水源保护区、自然保护区、湿地公
园、生态保护红线等水土保持敏感区，在线路路径优化的基础上，本工程输电线路仍需
穿（跨）越8 处水土保持敏感区（2 处国家级水土流失重点防治区、1 处饮用水水源保
护区、2 处湿地公园、3 处生态保护红线），110kV 站外电源线路穿越铜仁市万山区小云
南水库中心城区集中式饮用水水源保护区的准保护区，穿越长度1.3km，新建杆塔7 基；
500kV 输电线路在贵州段跨越铜仁市万山区小云南水库中心城区集中式饮用水水源保
护区的准保护区，跨越长度0.05km，本次仅为线路跨越，不在饮用水源保护区范围内立
塔；500kV 线路湖南段跨越2 处湿地公园，分别为湖南中方㵲水国家湿地公园、湖南吉
首峒河国家湿地公园，其中线路跨越湖南中方㵲水国家湿地公园长度0.65km，本期为利
旧塔基挂线，不在湿地公园范围内立塔，线路穿越湖南吉首峒河国家湿地公园长度

<!-- p14 -->

1.综合说明
中国电力工程顾问集团中南电力设计院有限公司
10
0.35km，立塔2 基；线路在贵州省境内穿越生态保护红线为武陵山水源涵养生态保护红
线，穿越长度为31.67km，立塔80 基；线路在湖南省境内穿越生态保护红线为雪峰山和
武陵山水源涵养、生物多样性维护生态保护红线，穿越长度为12.68km，立塔35 基。建
设单位已办理相应生态敏感区的行政许可手续，已取得沿线有关部门的路径协议，穿越
生态保护红线区域已编制有限人为活动论证报告，并取得属地人民政府的批复意见。穿
越国家级水土流失重点防治区处进行了路径比选及优化，编制了线路路径不可避让论证
报告，提高了防治标准及临时措施布置量，可对国家级水土流失重点防治区的影响降至
最低，建设单位在实施过程中将依法依规开展相关工程建设。
1.2 编制依据
1.2.1 法律、法规
1）《中华人民共和国水土保持法》（1991 年6 月29 日第七届全国人民代表大会常
务委员会第二十次会议通过，2010 年12 月25 日第十一届全国人民代表大会常务委员
会第十八次会议修订，2011 年3 月1 日施行）；
2）《中华人民共和国防洪法》（全国人民代表大会常务委员会，1998 年1 月1 日
施行）；
3）《中华人民共和国河道管理条例》（国务院令第3 号，1988 年6 月10 日施行
2011 年1 月8 日第一次修正，2017 年3 月1 日第二次修正，2017 年10 月7 日《国务院
关于修改部分行政法规的决定》第三次修正）；
4）《中华人民共和国水法》（全国人大常委会，1988 年颁布，2002 年8 月第一次
修订，2009 年8 月第一次修正，2016 年7 月第二次修正）；
5）《中华人民共和国土地管理法》（全国人大常委会，1986 年发布，1988 年12 月
第一次修正，2004 年8 月第二次修正，2019 年8 月第三次修正）；
6）《贵州省水土保持条例》（2012 年11 月29 日颁布，2021 年11 月26 日修订，
2021 年12 月1 日起实施）；
7）《湖南省实施〈中华人民共和国水土保持法〉办法》（湖南省人大常委会，自2013
年11 月29 日修订）。
1.2.2 部委规章、规范性文件
1）《水利部办公厅关于做好<国家级水土流失重点预防区和重点治理区落地上图成

<!-- p15 -->

1.综合说明
中国电力工程顾问集团中南电力设计院有限公司
11
果应用>的通知》（办水保〔2025〕170 号）；
2）《水利部关于加强事中事后监管规范生产建设项目水土保持设施自主验收的通
知》（办水保〔2017〕365 号）；
3）《水利部办公厅关于印发<生产建设项目水土保持设施自主验收规程（试行）>
的通知》（办水保〔2018〕133 号）；
4）《水利部办公厅关于印发<生产建设项目水土保持技术文件编写和印制格式规定
（试行）>的通知》（办水保〔2018〕135 号）；
5）《水利部办公厅关于印发生产建设项目水土保持监督管理办法的通知》（办水保
〔2019〕172 号）；
6）《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保
〔2019〕160 号）；
7）《水利部办公厅关于实施生产建设项目水土保持信用监管“两单”制度的通知》
（办水保〔2020〕157 号）；
8）《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水
保〔2020〕161 号）；
9）《水利部办公厅关于印发生产建设项目水土保持问题分类和责任追究标准的通
知》（办水保函〔2020〕564 号）；
10）《生产建设项目水土保持方案管理办法》（2023 年1 月17 日水利部令第53 号
发布）；
11）《水利部办公厅关于印发生产建设项目水土保持方案审查要点的通知》（办水
保〔2023〕177 号）；
12）《水利部关于加强水土保持空间管控的意见》（水保〔2024〕4 号）；
13）《水利部关于实施水土保持信用评价的意见》（办水保函〔2023〕359 号）；
14）《省水利厅关于印发<贵州省生产建设项目水土保持管理办法（修订）>的通知》
（黔水办〔2024〕13 号）；
15）《贵州省水利厅关于印发贵州省水土流失重点预防区和水土流失重点治理区划
分成果的通知》（黔水保〔2015〕82 号）；
16）《关于印发<贵州省水土保持区划>的通知》（黔水保〔2015〕48 号）；
17）《湖南省水利厅关于湖南省水土流失重点预防区和重点治理区划定公告》（湖

<!-- p16 -->

1.综合说明
中国电力工程顾问集团中南电力设计院有限公司
12
南省水利厅，2017 年1 月22 日）；
18）《湖南省水利厅关于修订印发<湖南省生产建设项目水土保持监督管理办法>的
通知》（湘水发〔2022〕14 号）；
19）《湖南省水土保持规划（2016-2030 年）》。
1.2.3 技术标准
1）《生产建设项目水土保持技术标准》（GB 50433-2018）；
2）《生产建设项目水土流失防治标准》（GB/T 50434-2018）；
3）《水土保持工程调查与勘测标准》（GB/T 51297-2018）；
4）《水土保持工程设计规范》（GB 51018-2014）；
5）《生产建设项目水土保持监测与评价标准》（GB/T 51240-2018）；
6）《生产建设项目土壤流失量测算导则》（SL 773-2018）；
7）《土壤侵蚀分类分级标准》（SL 190-2007）；
8）《水利水电工程制图标准水土保持图》（SL 73.6-2015）；
9）《输变电项目水土保持技术规范》（SL 640-2013）；
10）《特高压输变电工程水土保持方案内容深度规定》（DL/T 5530-2017）；
11）《土地利用现状分类》（GB/T 21010-2017）；
12）《防洪标准》（GB/T 50201-2014）；
13）《水土保持监理规范》（SL/T 523-2024）；
14）《表土剥离及其再利用技术要求》（GB/T 45107-2024）；
15）《水土保持监测技术规范》（SL/T 277-2024）。
1.2.4 技术资料
1）《湖南-贵州电力灵活互济工程》可行性研究报告；
2）关于报送湖南-贵州电力灵活互济工程可行性研究报告评审意见的报告（电规电
网〔2025〕1370 号）；
3）关于印发湖南-贵州电力灵活互济工程可行性研究报告评审意见的通知（南方电
网规划〔2025〕68 号）；
4）《湖南-贵州电力灵活互济工程》初步设计相关资料；
5）湖南-贵州电力灵活互济工程站址、线路路径协议的复函。

<!-- p17 -->

1.综合说明
中国电力工程顾问集团中南电力设计院有限公司
13
1.3 设计水平年
本工程计划2026 年1 月开工，2027 年6 月建成投运，总工期18 个月。根据《生产
建设项目水土保持技术标准》（GB50433-2018）有关规定，水土保持方案设计水平年应
为主体工程完工水土保持措施实施及发挥效益的当年或后一年，根据本工程工期安排结
合项目所在地实际情况，本方案设计水平年确定为工程完工后当年，即为2028 年。
1.4 水土流失防治责任范围
本工程水土流失防治责任范围面积共179.80hm2，其中永久占地面积36.99hm2，临
时占地面积142.81hm2，按行政区统计贵州省76.90hm2、湖南省102.90hm2。本工程水土
流失防治责任范围见表1-1。
表 1-1 本工程水土流失防治责任范围表 单位：hm2
项目分区
永久占地
临时占地
小计
防治责任范围
贵州
省铜
仁市
万山
区
换流站工程
站区
16.97
16.97
16.97
进站道路区
2.80
2.80
2.80
站外供排水管（沟）
区
0.23
5.27
5.50
5.50
站外电源设施区
0.24
1.45
1.69
1.69
施工生产生活区
2.04
2.04
2.04
小计
20.24
8.76
29.00
29.00
输电线路工
程
塔基及塔基施工区
5.50
18.18
23.68
23.68
牵张场地区
2.76
2.76
2.76
跨越施工区
0.96
0.96
0.96
施工道路区
14.24
14.24
14.24
小计
5.50
36.14
41.64
41.64
合计
25.74
44.90
70.64
70.64
贵州
省铜
仁市
碧江
区
输电线路工
程
塔基及塔基施工区
0.82
3.05
3.87
3.87
牵张场地区
0.36
0.36
0.36
跨越施工区
0.08
0.08
0.08
施工道路区
1.95
1.95
1.95
小计
0.82
5.44
6.26
6.26
合计
0.82
5.44
6.26
6.26
湖南
省怀
化市
中方
县
牌楼变电站
间隔扩建区
0.55
0.55
0.55
线路工程
塔基及塔基施工区
1.15
5.50
6.65
6.65
牵张场地区
0.48
0.48
0.48
跨越施工区
0.52
0.52
0.52
施工道路区
4.63
4.63
4.63
小计
1.15
11.13
12.28
12.28
合计
1.70
11.13
12.83
12.83
湖南
省怀
化市
线路工程
塔基及塔基施工区
3.27
15.47
18.74
18.74
牵张场地区
1.08
1.08
1.08
跨越施工区
1.56
1.56
1.56
施工道路区
13.25
13.25
13.25

<!-- p18 -->

1.综合说明
中国电力工程顾问集团中南电力设计院有限公司
14
项目分区
永久占地
临时占地
小计
防治责任范围
芷江
县
合计
3.27
31.36
34.63
34.63
湖南
省怀
化市
麻阳
县
线路工程
塔基及塔基施工区
1.61
7.55
9.16
9.16
牵张场地区
0.36
0.36
0.36
跨越施工区
0.44
0.44
0.44
施工道路区
6.75
6.75
6.75
合计
1.61
15.10
16.71
16.71
湖南
省湘
西州
凤凰
县
线路工程
塔基及塔基施工区
2.09
9.82
11.91
11.91
牵张场地区
0.60
0.60
0.60
跨越施工区
0.60
0.60
0.60
施工道路区
8.47
8.47
8.47
合计
2.09
19.49
21.58
21.58
湖南
省湘
西州
泸溪
县
线路工程
塔基及塔基施工区
0.59
2.77
3.36
3.36
牵张场地区
0.12
0.12
0.12
跨越施工区
0.16
0.16
0.16
施工道路区
2.27
2.27
2.27
合计
0.59
5.32
5.91
5.91
湖南
省湘
西州
吉首
市
边城变电站
间隔扩建区
0.10
0.10
0.10
线路工程
塔基及塔基施工区
1.07
5.04
6.11
6.11
牵张场地区
0.36
0.36
0.36
跨越施工区
0.28
0.28
0.28
施工道路区
4.39
4.39
4.39
小计
1.07
10.07
11.14
11.14
合计
1.17
10.07
11.24
11.24
总计
36.99
142.81
179.80
179.80
1.5 水土流失防治目标
1.5.1 执行标准等级
本工程涉及武陵山国家级水土流失重点预防区、湘资沅中游国家级水土流失重点治
理区、沅水中游省级水土流失重点治理区、沅江上中游省级水土流失重点治理区、零星
分布的省级水土流失重点预防区、湘西南天雷山~雪峰山省级水土流失重点预防区。
换流站站外电源线路涉及铜仁市万山区小云南水库中心城区集中式饮用水水源保
护区准保护区；500kV 输电线路沿线涉及生态保护红线（贵州省、湖南省境内）、铜仁
市万山区小云南水库集中式饮用水准保护区、湖南中方㵲水国家湿地公园、湖南吉首峒
河国家湿地公园。
综上所述，根据《生产建设项目水土流失防治标准》（GB/T50434-2018）的规定，
本工程水土流失防治标准分别执行西南岩溶区一级标准、南方红壤区一级标准、南方红
壤区二级标准、西南紫色土区一级标准。

<!-- p19 -->

1.综合说明
中国电力工程顾问集团中南电力设计院有限公司
15
表 1-2 本工程采用水土流失防治标准表
省
市
县
国家级“两区”
省级“两区”
市级“两区”
重要水土保持敏感区域
执行标准
贵州
省
铜仁
市
万山区
/
沅江上中游省级水土流失重
点治理区、零星分布的省级
水土流失重点预防区
/
生态保护红线、铜仁市万山区小云南
水库集中式饮用水准保护区
西南岩溶区一级
碧江区
/
沅江上中游省级水土流失重
点治理区
/
生态保护红线
西南岩溶区一级
湖南
省
怀化
市
中方县
/
/
/
湖南中方㵲水国家湿地公园
南方红壤区一级
芷江县
/
湘西南天雷山~雪峰山省级
水土流失重点预防区
/
生态保护红线
南方红壤区一级
麻阳县
/
/
/
生态保护红线
南方红壤区一级
湘西
州
凤凰县
武陵山国家级水土流
失重点预防区
沅水中游省级水土流失重点
治理区
/
生态保护红线
西南紫色土区一
级
泸溪县
/
/
/
/
南方红壤区二级
吉首市
湘资沅中游国家级水
土流失重点治理区
/
/
湖南吉首峒河国家湿地公园
西南紫色土区一
级

<!-- p20 -->

1.综合说明
中国电力工程顾问集团中南电力设计院有限公司
16
1.5.2 防治目标
根据《生产建设项目水土流失防治标准》（GB/T50434-2018）的有关要求，本项目
水土流失防治目标为：
1）项目建设范围内的新增水土流失应得到有效控制，原有水土流失得到治理；
2）水土保持设施应安全有效；
3）水土资源、林草植被应得到最大限度地保护与恢复；
4）水土流失治理度、土壤流失控制比、渣土防护率、表土保护率、林草植被恢复率、
林草覆盖率等指标应符合现行国家标准《生产建设项目水土流失防治标准》
（GB/T50434-
2018）的规定。
本工程指标值结合项目区土壤侵蚀强度分级、涉及水土流失重点防治区情况等因素
进行调整。项目区无法避让武陵山国家级水土流失重点预防区、湘资沅中游国家级水土
流失重点治理区、沅水中游省级水土流失重点治理区、沅江上中游省级水土流失重点治
理区、零星分布的省级水土流失重点预防区、湘西南天雷山~雪峰山省级水土流失重点
预防区的区域，林草覆盖率提高2 个百分点；沿线水土流失均以轻度侵蚀为主，土壤流
失控制比调高为1.0。其它指标值无需进行调整。
本方案按工程沿线各省市县防治责任范围加权确定设计水平年综合防治目标值，具
体为：水土流失治理度97.3%，土壤流失控制比1.0，渣土防护率93.9%，表土保护率
93.1%，林草植被恢复率96.9%，林草覆盖率24.8%。
本工程水土流失防治目标见表1-3，具体分区防治目标表详见表1-4~表1-7。
表 1-3 本工程防治标准指标值计算表
序号
项目
施工期综合值
设计水平年综
合值
1
水土流失治理度（%）
-
97.3
2
土壤流失控制比
-
1.0
3
渣土防护率（%）
91.8
93.9
4
表土保护率（%）
93.1
93.1
5
林草植被恢复率（%）
-
96.9
6
林草覆盖率（%）
-
24.8

<!-- p21 -->

1.综合说明
中国电力工程顾问集团中南电力设计院有限公司
17
表 1-4 南方红壤区一级防治标准指标值计算表
防治标准
防治指标
一级标准指标值
根据土
壤侵蚀
强度修
正
按水土
流失重
点防治
区修正
方案确定指标值
施工期
设计水
平年
施工期
设计水平
年
南方红壤
区一级标
准
水土流失治理度
（％）
-
98
0
-
98
土壤流失控制比
-
0.9
+0.1
-
1.0
渣土防护率（％）
95
97
0
95
97
表土保护率（％）
92
92
0
92
92
林草植被恢复率
（％）
-
98
0
-
98
林草覆盖率（％）
-
25
+2
-
27
表 1-5 南方红壤区二级防治标准指标值计算表
防治标准
防治指标
二级标准指标值
根据土
壤侵蚀
强度修
正
按水土
流失重
点防治
区修正
方案确定指标值
施工期
设计水
平年
施工期
设计水平
年
南方红壤
区二级标
准
水土流失治理度
（％）
-
95
0
95
土壤流失控制比
-
0.85
+0.15
-
1.0
渣土防护率（％）
90
95
0
90
95
表土保护率（％）
87
87
0
87
87
林草植被恢复率
（％）
-
95
0
-
95
林草覆盖率（％）
-
22
-
22
表 1-6 西南紫色土区防治标准指标值计算表
防治标准
防治指标
一级标准指标值
根据土
壤侵蚀
强度修
正
按水土
流失重
点防治
区修正
方案确定指标值
施工期
设计水
平年
施工期
设计水平
年
西南紫色
土区一级
标准
水土流失治理度
（％）
-
97
0
-
97
土壤流失控制比
-
0.85
+0.15
-
1.0
渣土防护率（％）
90
92
90
92
表土保护率（％）
92
92
0
92
92
林草植被恢复率
（％）
-
97
0
-
97
林草覆盖率（％）
-
23
+2
-
25

<!-- p22 -->

1.综合说明
中国电力工程顾问集团中南电力设计院有限公司
18
表 1-7 西南岩溶区防治标准指标值计算表
防治标准
防治指标
一级标准指标值
根据土
壤侵蚀
强度修
正
按水土
流失重
点防治
区修正
方案确定指标值
施工期
设计水
平年
施工期
设计水平
年
西南岩溶
区一级标
准
水土流失治理度
（％）
—
97
97
土壤流失控制比
—
0.85
+0.15
1.0
渣土防护率（％）
90
92
92
表土保护率（％）
95
95
95
林草植被恢复率
（％）
—
96
96
林草覆盖率（％）
—
21
+2
23
1.6 项目水土保持评价结论
1.6.1 主体工程选址（线）评价
通过与《中华人民共和国水土保持法》、《中华人民共和国长江保护法》、《贵州
省水土保持条例》、《湖南省实施<中华人民共和国水土保持法>办法》以及《生产建设
项目水土保持技术标准》
（GB50433-2018）相关规定进行相符性分析，主体工程选址（线）
未涉及崩塌和滑坡危险区、易引起严重水土流失和生态恶化地区，不涉及河流两岸、湖
泊和水库周边的植物保护带，不在河道管理范围内立塔及堆土，不占用全国水土保持监
测网络中的水土保持监测站点、重点试验区及国家确定的水土保持长期定位观测站。对
于无法避让的水土流失重点防治区，主体设计建设方案已按《生产建设项目水土保持技
术标准》（GB50433-2018）中的3.2.2 的第4 条规定优化了建设方案，提高了防洪标准、
截排水工程标准及林草覆盖率标准等，符合相关规定。
本工程线路路径经过优化后已避让多处饮用水水源保护区、自然保护区、湿地公园
等水土保持敏感区，工程在线路优化的基础上，本工程线路仍需穿（跨）越国家级水土
流失重点防治区、饮用水水源保护区、湿地公园、生态保护红线等共8 处水土保持敏感
区。主体设计已考虑无害化穿（跨）越方式，并采取相应的生态保护和恢复措施，建设
单位已办理相应主管部门的行政许可手续，后续按照相关规定施工。主体工程选（址）
线存在制约性因素，本方案通过提高防洪标准、截排水工程标准及林草覆盖率标准等，
加强预防保护，优化施工工艺，尽量减少地表扰动和植被损坏范围，同时采取科学可行
的水土流失防治措施，可满足水土保持要求，工程建设可行。

<!-- p23 -->

1.综合说明
中国电力工程顾问集团中南电力设计院有限公司
19
1.6.2 建设方案与布局评价
本工程建设方案充分考虑资源节约和环境友好因素，换流站布置紧凑，尽量减少占
地面积，竖向标高充分考虑地形条件，减少土石方工程量。变电站间隔扩建工程利用站
内预留场地建设，不涉及新增征地，减少占地面积。输电线路路径尽量避让水土保持敏
感区，山丘区铁塔基础设计全方位采用长短腿设计，减少土石方开挖量，经过林区采用
加高铁塔跨越，并采用无人机放线等先进施工架线工艺，减少林区破坏，施工道路尽量
利用现有道路，尽量减少地表扰动和植被破坏，项目建设区无法避让国家级、省级水土
流失重点防治区，针对本工程涉及的国家级水土流失重点防治区，建设单位已组织设计
单位认真研讨，进行了路径比选及优化，输电线路穿越国家级水土流失重点防治区长度
由8.62km 减少到5.26km，立塔数量由25 基减少为14 基，并编制了线路路径不可避让
论证报告，作为附件随水土保持方案报告书一并报送，并通过提高防洪标准、截排水工
程标准及林草覆盖率标准，增加植物措施、临时措施工程量等，加强预防保护，建设方
案落实主体工程设计要求和本方案补充的水土保持措施、水土流失防治要求后，满足水
土保持要求。
本工程占地类型以乔木林地、灌木林地、旱地为主。换流站、输电线路永久占地符
合工程实际建设需要，不存在多占用土地的情况，临时占地完全满足施工阶段各项目建
设区的施工用地需要，不存在多占情况。换流站占地以永久占地为主，占地相对集中，
工程建成后四周有围墙防护，挖填边坡布设有生态护坡、排水沟等防护措施，留有部分
绿化空地，其余部分基本硬化，对四周的生态环境影响很小；线路工程以临时占地为主，
占地较为分散，不存在集中大量占用土地的情况，对生态环境的影响仅限于施工期，并
且影响较小。
本工程土石方挖填平衡，土方处置规范合理，剥离的表土全部用于本工程所占区域
的复耕或植被恢复，不涉及土方外运。临时堆土防护及表土保护、利用方案经方案补充
后能够满足水土保持要求。
根据主体工程特点，本工程施工方案以尽量减少扰动面积、尽量减少拆迁为原则。
施工时合理安排工序，采用机械和人工配合进行，工程基础开挖、放线、牵张、架线等
过程中都将采用有利于水土保持的施工工艺，符合水土保持要求。
主体设计中换流站工程设置站区绿化、站内雨水管、站外排水沟、生态护坡、透水
植草砖等措施，进站道路生态护坡、排水沟等措施，站外供排水管（沟）区设置站外排

<!-- p24 -->

1.综合说明
中国电力工程顾问集团中南电力设计院有限公司
20
水沟、站外排水管、消力池等措施；间隔扩建工程施工扰动区域原地貌为碎石压盖，根
据恢复用地原有功能原则，主体设计设置了碎石地坪，并恢复排水管道及排水设施；线
路工程塔基根据实际需要设置了浆砌石排水沟、泥浆沉淀池；施工道路区布设了钢板铺
垫措施，以上措施具有水土保持功能，纳入到水保措施体系中，同时本方案补充完善施
工前的表土剥离措施，施工期间及施工结束后各防治分区的表土回覆、土地平整、耕地
恢复、园地恢复、临时挡护、苫盖、铺垫、临时排水、植被恢复等措施，上述措施具有
水土保持功能，可减少水土流失，更好地防治施工中产生的水土流失。
通过从水土保持角度对主体工程选址（线）、建设方案、工程占地、土石方平衡、
施工组织、施工方法及工艺、施工时序等方面分析评价，本工程在优化施工工艺、提高
防治标准指标值、采取各项水土保持措施后，水土流失防治效果可达到水土保持要求，
项目建设是可行的。
1.7 水土流失预测结果
经预测计算，本工程施工期及自然恢复期土壤流失总量28315t，原地貌土壤侵蚀量
3524t，新增土壤流失量24791t。根据预测结果，水土流失防治和监测重点区域为换流站
站区、站外供排水管（沟）区、线路工程塔基及塔基施工区、施工道路区。
本工程水土流失危害主要表现为影响生态环境，加剧水土流失、降低土地生产力、
影响农业生产以及降低水利工程效益。线路沿线施工过程中由于土石方开挖形成开挖边
坡，损坏了塔位原有土体结构，易导致边坡失稳，若施工过程中不采取有效措施进行挡
护，极易发生土石方溜坡溜渣现象，对塔基下方的耕地及其他设施造成一定的影响。在
河道附近施工时，若得不到及时有效的防护治理，水土流失将会随地表径流汇入河网，
影响水质。因此工程在施工过程中应加强边坡防护、临时拦挡等措施。
1.8 水土保持措施布设成果
1.8.1 水土流失防治分区
本工程按地貌形态划分均为山丘区，结合本工程水土流失特点及后续管护的需求，
水土流失防治分区按照项目组成划分为换流站工程防治区、牌楼变电站防治区、边城变
电站防治区、线路工程防治区4 个一级区。按分项工程布局将换流站工程防治区划分为
站区、进站道路区、站外供排水管（沟）区、站用电源设施区、施工生产生活区5 个二
级区；牌楼变电站防治区划分间隔扩建区1 个二级区；边城变电站防治区划分间隔扩建

<!-- p25 -->

1.综合说明
中国电力工程顾问集团中南电力设计院有限公司
21
区1 个二级区；线路工程防治区划分为塔基及塔基施工区、牵张场区、跨越施工区、施
工道路区4 个二级区。
1.8.2 水土保持措施总体布局
根据本工程建设过程中水土流失的特点、危害程度以及水土流失防治目标，在对主
体工程中具有水土保持功能的工程进行评价的基础上，结合工程的特点和已有的防治措
施，对工程进行水土流失防治分区，合理、全面、系统的规划，提出各防治分区新增的
一些水土保持措施，使之形成一个完整的水土流失防治体系。水土流失防治措施总体布
局如下：
（1）换流站工程防治区
1）站区：施工前剥离表土并集中堆放于站内临时堆土区；施工过程中站内临时堆土
区域设置植生袋装土拦挡、密目网苫盖、临时排水沟、临时沉沙池对临时堆土进行防护，
站外边坡布设混凝土排水沟、生态护坡，在站内布设雨水排水管网；施工结束后对站区
可绿化区域进行表土回覆并绿化，对边坡区域进行表土回覆并植草。
工程措施：站外排水沟3875m（主体已有），站内雨水管6850m（主体已有），透
水植草砖500m2（主体已有），表土剥离面积16.71hm2（2.50 万m3，方案新增)，表土
回覆2.23 万m3（方案新增），土地平整7.69hm2（方案新增）。
植物措施：站区绿化面积5.30hm2（主体已有），生态护坡3.42hm2（主体已有）。
临时措施：植生袋装土拦挡785m3（方案新增），密目网苫盖30400m2（方案新增），
临时排水沟872m（工程量118m3，方案新增），临时沉沙池2 座（方案新增）。
2）进站道路区：施工前剥离表土，沿进站道路一侧堆放；施工过程中对进站道路两
侧裸露边坡及临时堆放表土采用密目网苫盖，边坡设置生态护坡，根据地形设置截排水
沟，以减少对周围环境和水系的影响。排水沟与自然沟道顺接处修筑八字排水口；施工
结束后，对边坡区域进行表土回覆并植草。
工程措施：排水沟1719m（主体已有），表土剥离面积2.50hm2（0.38 万m3，方案
新增），表土回覆0.24 万m3（方案新增），土地平整0.81hm2（方案新增）。
植物措施：生态护坡1.13hm2（主体已有）。
临时措施：密目网苫盖4420m2（方案新增），植生袋装土拦挡142m3（方案新增）。
3）站用电源设施区：施工前剥离表土并集中堆放；施工过程中开挖的其他土石方集
中堆放，对堆土进行彩条布铺垫、密目网苫盖；施工结束后对临时占地区域进行表土回

<!-- p26 -->

1.综合说明
中国电力工程顾问集团中南电力设计院有限公司
22
覆，根据原地貌类型确定土地平整及绿化、耕地恢复等土地利用方向。
工程措施：表土剥离面积0.19hm2（0.05 万m3，方案新增），表土回覆0.05 万m3
（方案新增），土地平整1.26hm2（方案新增），耕地恢复0.37hm2（方案新增）。
植物措施：撒播草籽1.26hm2（方案新增），恢复林地0.86hm2（方案新增），穴状
整地104 个（方案新增），栽植乔木104 株（方案新增），栽植灌木量2150 株（方案
新增），幼林抚育0.86hm2（方案新增）。
临时措施：彩条布铺垫6500m2（方案新增），密目网苫盖958m2（方案新增），植
生袋装土拦挡52m3（方案新增）。
4）站外供排水管（沟）区：施工前剥离表土，表土与开挖其他土石方分开堆放于供
排水管（沟）一侧，施工过程中，临时堆土采取密目网苫盖、彩条布铺垫的方式进行防
护；施工结束后对临时占地占地区域进行表土回覆、土地平整、耕地恢复、植被恢复。
工程措施：站外排水沟2125m（主体已有），站外排水管120m（主体已有），消力
池4 个（主体已有），表土剥离面积1.24hm2（0.25 万m3，方案新增），表土回覆0.25
万m3（方案新增），土地平整4.43hm2（方案新增），耕地恢复0.62hm2（方案新增）。
植物措施：撒播草籽4.43hm2（方案新增），恢复林地3.17hm2（方案新增），穴状
整地780 个（方案新增），栽植乔木780 株（方案新增），栽植灌木量7925 株（方案
新增），幼林抚育3.17hm2（方案新增）。
临时措施：彩条布铺垫40400m2（方案新增），密目网苫盖28024m2（方案新增），
植生袋装土拦挡186m3（方案新增）。
5）施工生产生活区：施工前剥离表土并集中堆放至站内临时堆土区；施工过程中临
建区域内布置临时排水沟、临时沉沙池，并对地表裸露区域采取密目网苫盖；施工结束
后进行表土回覆、耕地恢复、土地平整、恢复植被。
工程措施：表土剥离面积2.04hm2（0.41m3，方案新增），表土回覆0.82 万m3（方
案新增），土地平整1.99hm2（方案新增），耕地恢复0.05hm2（方案新增）。
植物措施：撒播草籽1.99hm2（方案新增），恢复林地1.64hm2（方案新增），穴状
整地984 个（方案新增），栽植乔木984 株（方案新增），栽植灌木量4100 株（方案
新增），幼林抚育1.64hm2（方案新增）。
临时措施：密目网苫盖2000m2（方案新增），临时排水沟500m（工程量68m3，方
案新增），临时沉沙池1 座（方案新增）。

<!-- p27 -->

1.综合说明
中国电力工程顾问集团中南电力设计院有限公司
23
（2）牌楼变电站防治区
1）间隔扩建区：施工过程中，开挖土石方堆放于站内空地，采取苫盖等临时防护措
施；施工结束后开挖土石方在站内开挖区域回填整平，恢复站区的排水系统，对扰动区
域进行碎石铺垫，恢复原地貌。
工程措施：排水设施39.19m3（主体已有），排水管道280m（主体已有），碎石覆
盖4500m2（主体已有）。
临时措施：密目网苫盖1200m2（方案新增）。
（3）边城变电站防治区
1）间隔扩建区：施工过程中，开挖土石方堆放于站内空地，采取苫盖等临时防护措
施；施工结束后开挖土石方在站内开挖区域回填整平，对扰动区域进行碎石铺垫，恢复
原地貌。
工程措施：碎石覆盖250m2（主体已有）。
临时措施：密目网苫盖300m2（方案新增）。
（4）线路工程防治区
1）塔基及塔基施工区：施工前在塔基施工场地周围设置彩条旗围护，严格限制施工
机械和人员活动范围，并对开挖扰动区域进行表土剥离，表土和基础开挖土方均单独堆
放；施工过程中对临时堆土压占及其他轻微扰动区域采取彩条布铺垫、堆土外侧设植生
袋拦挡、密目网苫盖等临时措施，灌注桩基础施工过程中在塔基施工场地范围内设泥浆
沉淀池，塔基及塔基施工区根据需要设置浆砌石排水沟；施工结束后对施工扰动区域进
行土地平整、耕地恢复，恢复原地貌。
工程措施：表土剥离面积16.10hm2（3.54 万m³，方案新增）、表土回覆3.54 万m³
（方案新增）；土地平整71.28hm²（方案新增）、耕地恢复6.96hm²（方案新增）、园
地恢复4.67hm²（方案新增）；浆砌石排水沟4934m（4241m³，主体已有）。
植物措施：撒播草籽71.28hm2（方案新增），恢复林地55.39hm2（方案新增），栽
植灌木量153148 株（方案新增），幼林抚育55.39hm2（方案新增）。
临时措施：植生袋装土拦挡量11409m3（方案新增），彩条布铺垫120400m2（方案
新增），密目网苫盖180600m2（方案新增），彩条旗围护70560m（方案新增），泥浆
沉淀池14 个（主体已有）。
2）牵张场区：施工前对牵张场开挖扰动区域剥离表土，并在周围设置彩条旗围护、

<!-- p28 -->

1.综合说明
中国电力工程顾问集团中南电力设计院有限公司
24
严格限制施工机械和人员活动范围；施工过程中对场地内临时堆土采取密目网苫盖、彩
条布铺垫等措施;施工结束后对施工扰动区域进行土地平整、耕地恢复，恢复原地貌。
工程措施：表土剥离面积0.79hm2（0.20 万m3，方案新增），表土回覆0.20 万m3
（方案新增），土地平整4.92hm2（方案新增），耕地恢复0.84hm2（方案新增），园地
恢复0.36hm2（方案新增）。
植物措施：撒播草籽4.92hm2（方案新增），恢复林地4.92hm2（方案新增），栽植
灌木量13186 株（方案新增），幼林抚育4.92hm2（方案新增）。
临时措施：彩条布铺垫40800m2（方案新增），密目网苫盖6450m2（方案新增），
彩条旗围护7140m（方案新增）。
3）跨越施工区：跨施工过程中在跨越施工场地周围采取彩条旗围护，严格控制施工
扰动范围；施工结束后对施工扰动区域进行土地平整、耕地恢复，恢复原地貌。
工程措施：土地平整3.60hm2（方案新增），耕地恢复0.36hm2（方案新增），园地
恢复0.64hm2（方案新增）。
植物措施：撒播草籽3.60hm2（方案新增），恢复林地3.60hm2（方案新增），栽植
灌木量9328 株（方案新增），幼林抚育3.60hm2（方案新增）。
临时措施：彩条旗围护13800m（方案新增）。
4）施工道路区：施工前对新开辟的施工道路扰动区域（主要为车辙区域）进行表土
剥离，剥离的表土全部用于填筑植生袋拦挡；为方便运输车辆通过耕地区域和保护表层
土，在施工道路经过耕地区域平整后铺设钢板；施工过程中对道路边坡下侧设植生袋拦
挡等临时措施，道路一侧设置临时排水沟，排水沟开挖土石方夯实作为施工道路边坡的
临时防护；施工结束后对施工扰动区域进行表土回覆，根据原地貌类型确定土地平整及
绿化、耕地恢复等土地利用方向。
工程措施：表土剥离面积9.42hm2（2.35 万m3，方案新增），表土回覆2.35 万m3
（方案新增），土地平整40.37hm2（方案新增），耕地恢复5.47hm2（方案新增），园
地恢复3.74hm2（方案新增）。
植物措施：撒播草籽40.37hm2（方案新增），恢复林地40.37hm2（方案新增），栽
植灌木68431 株（方案新增），穴状整地28614 个（方案新增），乔木28614 株（方案
新增），幼林抚育40.37hm²（方案新增）。
临时措施：植生袋装土拦挡量23500m³（方案新增），彩条布铺垫28130m²（方案

<!-- p29 -->

1.综合说明
中国电力工程顾问集团中南电力设计院有限公司
25
新增），彩条旗围护42110m（方案新增），临时排水沟39535m（工程量5337m³，方案
新增），素土夯实5337m³（方案新增），铺设钢板53050m²（主体已有）。
1.9 水土保持监测方案
本工程水土保持监测范围即水土流失防治责任范围，共计179.80hm2，水土流失监
测时段为施工准备期开始至设计水平年结束，即从2026 年1 月开始，止于2028 年12
月，并在施工准备期前进行本底值监测。水土保持监测内容包括：水土流失影响因素监
测、项目施工全过程各阶段扰动土地情况监测、水土流失状况监测、水土流失防治成效
监测、水土流失危害监测等。监测方法主要采用地面观测、调查监测及资料分析、巡查
监测、无人机低空遥感监测。
根据工程特点及施工布置，确定本工程设置水土流失重点监测点位73 处，包括28
个固定监测点和45 个巡查监测点。
1.10 水土保持投资及效益分析成果
本工程水土保持措施总投资7169.76 万元，其中工程措施为1977.35 万元，植物措
施为2997.01 万元，监测措施为98.21 万元，施工临时工程为1411.87 万元，独立费用为
331.56 万元，预备费为158.58 万元，水土保持补偿费为195.18 万元。
本工程水土保持总投资中贵州省工程措施、植物措施、监测措施、施工临时工程费
合计为4723.32 万元；湖南省工程措施、植物措施、监测措施、施工临时工程费合计为
1761.12 万元。
水土保持补偿费中贵州省水土保持补偿费为92.280 万元，湖南省水土保持补偿费
为102.900 万元。
方案实施后，设计水平年各项防治目标均可达到目标值。方案各项水土保持措施建
成并发挥效益后，本工程治理水土流失面积共计177.09hm2，恢复林草植被面积共计
132.71hm2，预计可减少水土流失量约23550t。可有效防治项目建设新增水土流失，提高
土壤蓄水保土能力，最大程度补偿项目建设对当地生态环境的不利影响。
1.11 结论
通过水土保持的分析论证，主体工程选址（线）避开易引起严重水土流失和生态恶
化地区，避让了河流两岸、湖泊和水库周边的植物保护带，避让了国家水土保持监测网
络中的水土保持监测站点、重点试验区及国家确定的水土保持长期定位观测站，兼顾了

<!-- p30 -->

1.综合说明
中国电力工程顾问集团中南电力设计院有限公司
26
水土保持要求。对于无法避让的水土流失重点治理区以及其他水土保持敏感区，建设单
位已取得相应主管部门的行政许可文件，同时采取先进施工工艺、严格控制施工范围等
措施，尽量减少地表扰动和植被损坏范围，本方案已相应提高防治标准值，并对敏感区
内提高了防治措施工程量，项目建设方案可行，且符合水土保持法律法规、技术标准的
相关规定。在工程建设过程中建设单位实施一系列的水土保持措施后，能有效地控制水
土流失，达到方案所确定的防治目标及防治水土流失的目的，实现项目区环境的恢复和
改善，从水土保持角度分析，本工程建设是可行的。
工程下阶段设计时进一步落实水保措施，并进一步优化换流站总平面布置及线路路
径，尽量减少施工临时占地面积，减少土石方挖填方量。施工过程中加强表土剥离保护
和回覆利用，加强临时堆土过程管护。建设单位招标时明确承包商承担防治水土流失的
责任、义务。施工单位应做好施工期间的水土流失防治措施。监理单位应对水土保持措
施进行全过程的监督管理。监测单位应对水土保持措施进行全过程监督管理，并对监测
成果进行综合分析，验证水土保持措施的合理性、科学性。建设单位应依据监测结果和
防治目标，提出意见，组织相关单位进行完善和改进，达到方案要求。

<!-- p31 -->

1.综合说明
中国电力工程顾问集团中南电力设计院有限公司
27
湖南-贵州电力灵活互济工程水土保持方案特性表
项目名称
湖南-贵州电力灵活互济工程
流域管理机构
水利部长江水利委员
会
涉及省份
（市、
区）
贵州省、湖南省
涉及地市或个
数
3
涉及县或个
数
8
项目
规模
新建湘黔换流站工程，500kV 牌楼变间隔扩
建工程，500kV 边城变间隔扩建工程，新建
500kV 线路246.51km
总投资
（亿元）
49.54
土建投资
（亿元）
7.49
动工时间
2026.01
完工时间
2027.06
设计水平年
2028
工程占地
（hm2）
179.80
永久占地（hm2）
36.99
临时占地
（hm2）
142.81
土石方量（万m3）
挖方
填方
借方
余（弃）方
104.19
104.19
0
0
重点
防治区名称
武陵山国家级水土流失重点预防区、湘资沅中游国家级水土流失重点治理区、沅
江上中游省级水土流失重点治理区、零星分布的省级水土流失重点预防区、湘西
南天雷山~雪峰山省级水土流失重点预防区、沅水中游省级水土流失重点治理区。
地貌类型
山丘区
水土保持区划
南方红壤区、西南紫色土区、西南岩溶区
土壤侵蚀类型
水力
土壤侵蚀强度
轻度
防治责任范围面积
（hm2）
179.80
容许土壤流失量
［t/（km2·a）］
500
土壤流失预测总量
（t）
28315
新增土壤流失量（t）
24791
水土流失防治标准执行
等级
南方红壤区一级、南方红壤区二级、西南紫色土区一级、西南岩溶区一级
防治
指标
水土流失治理度
（%）
97.3
土壤流失控制比
1.0
渣土防护率
（%）
93.9
表土保护率（％）
93.1
林草植被恢复率
（%）
96.9
林草覆盖率（％）
24.8
防治
措施
及工
程量
分区
工程措施
植物措施
临时措施
换流
站工
程
站区
站外排水沟3875m，站内雨水
管
6850m ，透水植草砖
500m2 ，表土剥离面积
16.71hm2（2.50 万m3)，表土
回覆2.23 万m3，土地平整
7.69hm2。
站区绿化面积
5.30hm2 ，生态护坡
3.42hm2。
植生袋装土拦挡
785m3 ，密目网苫盖
30400m2，临时排水沟
872m（工程量118m3），
临时沉沙池2 座。
进站道路
区
排水沟1719m，表土剥离面积
2.50hm2（0.38 万m3），表土
回覆0.24 万m3，土地平整
0.81hm2。
生态护坡1.13hm2。
密目网苫盖4420m2，
植生袋装土拦挡
142m3。

<!-- p32 -->

1.综合说明
中国电力工程顾问集团中南电力设计院有限公司
28
站外供排
水管
（沟）区
站外排水沟2125m，站外排水
管120m，消力池4 个，表土
剥离面积1.24hm2（0.25 万
m3），表土回覆0.25 万m3，
土地平整4.43hm2，耕地恢复
0.62hm2。
撒播草籽4.43hm2，恢
复林地3.17hm2，穴状
整地780 个，栽植乔
木780 株，栽植灌木
量7925 株，幼林抚育
3.17hm2。
彩条布铺垫40400m2，
密目网苫盖28024m2，
植生袋装土拦挡
186m3。
站用电源
设施区
表土剥离面积0.19hm2（0.05
万m3），表土回覆0.05 万m3，
土地平整1.26hm2，耕地恢复
0.37hm2。
撒播草籽1.26hm2，恢
复林地0.86hm2，穴状
整地104 个，栽植乔
木104 株，栽植灌木
量2150 株，幼林抚育
0.86hm2。
彩条布铺垫6500m2，
密目网苫盖958m2，植
生袋装土拦挡52m3。
施工生产
生活区
表土剥离面积
2.04hm2
（0.41m3），表土回覆0.82 万
m3，土地平整1.99hm2，耕地
恢复0.05hm2。
撒播草籽1.99hm2，恢
复林地1.64hm2，穴状
整地984 个，栽植乔
木984 株，栽植灌木
量4100 株，幼林抚育
1.64hm2。
密目网苫盖2000m2，
临时排水沟500m（工
程量68m3），临时沉
沙池1 座。
牌楼
变电
站
间隔扩建
区
排水设施39.19m3，排水管道
280m，碎石覆盖4500m2。
/
密目网苫盖1200m2。
边城
变电
站
间隔扩建
区
碎石覆盖250m2。
/
密目网苫盖300m2。
线路
工程
塔基及塔
基施工区
表土剥离面积
16.10hm2
（3.54m3），表土回覆3.54 万
m3，土地平整71.28hm²、耕地
恢复6.96hm² 、园地恢复
4.67hm² ；浆砌石排水沟
4934m³（4241m）。
撒播草籽71.28hm2，
恢复林地55.39hm2，
栽植灌木153148
株，幼林抚育
55.39hm2。
植生袋装土拦挡量
11409m3，彩条布铺垫
120400m2，密目网苫
盖180600m2，彩条旗
围护70560m，泥浆沉
淀池14 个。
牵张场区
表土剥离面积0.79hm2（0.20
万m3），表土回覆0.20 万m3，
土地平整4.92hm2，耕地恢复
0.84hm2，园地恢复0.36hm²。
撒播草籽4.92hm2，恢
复林地4.92hm2，栽植
灌木量13186 株，幼
林抚育4.92hm2。
彩条布铺垫
40800m2，密目网苫
盖6450m2，彩条旗围
护7140m。
跨越施工
区
土地平整3.60hm2。耕地恢复
0.36hm2，园地恢复0.64hm²。
撒播草籽3.60hm2，
恢复林地3.60hm2，
栽植灌木量9328
株，幼林抚育
3.60hm2。
彩条旗围护13800m。

<!-- p33 -->

1.综合说明
中国电力工程顾问集团中南电力设计院有限公司
29
施工道路
区
表土剥离面积9.42hm2（2.35
万m3），表土回覆2.35 万m3，
土地平整40.37hm2，耕地恢复
5.47hm2，园地恢复3.74hm²。
撒播草籽40.37hm2，
恢复林地40.37hm2，
栽植灌木68431 株，
乔木28614 株，穴状
整地28614 个，幼林
抚育40.37hm²。
植生袋装土拦挡量
23500m³，彩条布铺
垫28130m²，临时排
水沟39535m（工程量
5337m³），素土夯实
5337m³，铺设钢板
53050m²。
投资（万元）
1977.35
2997.01
1411.87
水土保持总投资（万
元）
7169.76
独立费用
（万元）
331.56
工程建设监理费
（万元）
127.13
监测措施费
（万元）
98.21
水土保持
补偿费
（元）
1951800
分省措施费（万
元）
贵州省措施费为4723.32 万元，
湖南省措施费为1761.12 万元。
分省补偿费（元）
贵州省922800 元，
湖南省1029000 元。
方案编制单位
中国电力工程顾问集团
中南电力设计院有限公司
建设单位
中国南方电网有限责
任公司超高压输电公
司
法定代表人
王志军
法定代表人
李庆江
地址
武汉市武昌区中南二路12 号
地址
广东省广州市黄埔区
科学大道223 号
邮编
430071
邮编
510663
联系人及电话
平原/15549497602
联系人及电话
潘国洪/13922383345
传真
/
传真
/
电子信箱
1310866224@qq.com
电子信箱
43325579@qq.com

<!-- p34 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
31
2 项目概况
2.1 项目组成及工程布置
工程名称：湖南-贵州电力灵活互济工程
建设单位：中国南方电网有限责任公司超高压输电公司、贵州电网有限责任公司、
国家电网有限公司华中分部
建设地点：本工程途经贵州省、湖南省2 个省级行政区；铜仁市、怀化市、湘西土
家族苗族自治州3 个地级市行政区，万山区、碧江区、中方县、芷江县、麻阳县、吉首
市、凤凰县、泸溪县8 个县级行政区。
建设性质：新建、扩建建设类项目
主要建设内容：①新建湘黔换流站工程；②碧江变、铜仁变间隔改造工程（本期
建设仅对相关设备牌、电缆挂牌、通道命名等做相应更换及修改，无土建工程）；③牌
楼变间隔扩建工程；④边城变间隔扩建工程；⑤新建500kV 输电线路分别为：换流站
~碧江甲、乙线500kV 线路（碧江甲线1×6.2km；碧江乙线1×6.8km）、换流站～铜仁
甲、乙线500kV 线路（铜仁甲线1×8.4km；铜仁乙线1×8.6km）、换流站～边城500kV
线路（贵州段1×36.49km、湖南段1×81.50km）、换流站～牌楼500kV 线路工程（贵州
段1×28.02km，湖南段1×65.9km、1×0.4km、利旧4.2km）。推荐线路路径总长度246.51km，
新建铁塔588 基。其中换流站~碧江甲线500kV 线路长度为6.2km，换流站~铜仁甲线
500kV 线路长度为8.4km，换流站~碧江乙线500kV 线路长度为6.8km，换流站~铜仁乙
线500kV 线路长度为8.6km，曲折系数均为1.2；换流站～牌楼500kV 线路工程架空线
路长度为98.52km，曲折系数1.34；换流站～边城500kV 线路工程架空线路长度为
1×117.99km，曲折系数1.22。线路途经贵州省铜仁市万山区、碧江区，湖南省怀化市中
方县、芷江县、麻阳县，湘西州凤凰县、泸溪县、吉首市，其中贵州段线路长度94.51km，
湖南段线路长度152.00km。⑥本工程铜碧甲线在开断点需拆除原铜碧甲线#091-#099 段，
拆除段长度为4.90km，拆除塔9 基；铜碧乙线在开断点需拆除原铜碧乙线#087-#095 段，
拆除段长度4.70km，拆除塔9 基；换流站~牌楼线路（湖南段）需拆除500kV 牌边线#14-
#16 段，拆除段长度为0.72km、拆除塔1 基。经统计本项目共计拆除塔基19 基，拆除
塔基过程中会造成地表压占，单个塔基的扰动面积按照25m×25m 计列，由于拆除塔基
与新建塔基的距离较近，因此本项目将拆除塔基的占地面积计入塔基及塔基施工区。
总投资及土建投资：工程动态总投资49.54 亿元，其中土建投资7.49 亿元。

<!-- p35 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
32
投资单位及出资比例：项目投资单位为中国南方电网有限责任公司超高压输电公司、
贵州电网有限责任公司、国家电网有限公司华中分部，其中自筹资金占工程总投资的
20%，银行贷款占工程总投资的80%。
建设工期：本工程属建设类项目，工程建设总工期为18 个月。工程计划2026 年1
月开工，完工时间为2027 年6 月。
项目组成及主要工程特性：本工程项目组成及工程特性表详见表2-1。
表 2-1 项目基本组成及工程特性表
一、项目的基本情况
1
项目名称
湖南-贵州电力灵活互济工程
2
项目组成
新建湘黔换流站工程，500kV 牌楼变间隔扩建工程，500kV 边城变间隔扩建工程，
换流站~碧江甲线500kV 线路、换流站~铜仁甲线500kV 线路、换流站~碧江乙线
500kV 线路、换流站~铜仁乙线500kV 线路、换流站～牌楼500kV 线路工程、换
流站～边城500kV 线路工程。
3
建设地点
湘黔换流站：贵州省铜仁市万山区茶店街道。
牌楼变电站：湖南省怀化市中方县中方镇牌楼村。
边城变电站：湖南省吉首市河溪镇张排村。
500kV 交流输电线路：
①换流站~碧江甲线500kV 线路：起于新建换流站出线构架，止于铜碧甲线#099
大号侧34 米处开断点。最终形成换流站～碧江500kV 甲线，长约24km，其中
新建线路长度6.2km，新建铁塔14 基。
②换流站~铜仁甲线500kV 线路：起于新建换流站出线构架，止于铜碧甲线#091
小号侧34 米处开断点。最终形成换流站～铜仁500kV 甲线，长约47.5km，其中
新建线路长度8.4km，新建铁塔18 基。
③换流站~碧江乙线500kV 线路：起于新建换流站出线构架，止于铜碧乙线#095
大号侧125 米处开断点。形成换流站～碧江500kV 乙线，长约23.5km，其中新
建线路长度6.8km，新建铁塔15 基。
④换流站~铜仁乙线500kV 线路：起于新建换流站出线构架，止于铜碧乙线#087
小号侧79 米处开断点。最终形成换流站～铜仁500kV 乙线，长约47.4km，其中
新建线路长度8.6km，新建铁塔21 基。
⑤换流站～牌楼500kV 线路工程：起于新建换流站出线构架，止于500kV 牌楼
变电站，线路全长1×98.52km，其中贵州段线路长度1×28.02km，湖南段长度
70.5km（1×65.9km、1×0.4km、利旧4.2km），新建铁塔236 基。
⑥换流站～边城500kV 线路工程：起于新建换流站出线构架，止于500kV 边城
变电站，线路全长1×117.99km，其中贵州段线路长度1×36.49km，湖南段长度
1×81.50km，新建铁塔284 基。
4
设计标准
换流站防洪标准为100 年一遇、线路工程防洪标准为50 年一遇
5
工程性质
新建、扩建建设类项目
6
建设单位
中国南方电网有限责任公司超高压输电公司、贵州电网有限责任公司、国家电网
有限公司华中分部
7
建
换流
湘黔换流站
本工程新建背靠背换流站一座，共包含两个柔性直流背靠背单

<!-- p36 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
33
设
规
模
站工
程
元，采用对称单极接线，直流侧电压为±280kV，额定电流
2679A，额定直流功率1500MW，总功率3000MW。换流站本期
500kV 交流出线6 回，至碧江2 回，铜仁2 回，边城1 回、牌楼
1 回。
间隔
扩建
工程
牌楼变电站
本期扩建500kV 出线间隔1 回。
边城变电站
本期扩建500kV 出线间隔1 回。
线
路
工
程
行政区
贵州
湖南
合计
线
路
工
程
500kV
输电线
路
长度
（km）
1×94.51
1×147.4，
1×0.4，利旧4.2
1×241.91
，1×0.4，
利旧4.2
塔基数
（基）
207
381
588
电压等级
500kV
输送容量
3000MW
杆塔型式
均为自立铁塔，包括直线塔、转角塔、耐张塔和跨越塔。
基础型式
主要采用人工挖孔桩基础、机械挖孔基础、岩石嵌固基础、灌注
桩基础。
地貌类型
山丘区
工程拆迁
本工程线路工程拆迁建筑面积共计1.833hm2。居民安置区由建设
单位出资，地方政府统一安置。
主
要
跨
越
跨越
主要河
流
项目区属长江流域。跨越主要河流有谢桥河、瓦屋河、石竹河、
敖寨河、舞水河、辰水、杨溪河等。跨越河流51 次。
其他跨
越
跨越电力线81 次，跨越公路（高速、等级、一般）207 次，跨越
铁路2 次，油气管道7 次。
8
总投资
49.54 亿元
土建
投资
7.49 亿元
建设
期
2026 年1 月～2027 年6 月
二、项目组成及主要技术指标
项目组成
占地面积（hm2）
主要技术指标
合计
永久
临时
数量
（个）
长度
（km）
宽度
（m）
换流站
工程
站区
16.97
16.97
进站道路区
2.80
2.80
0.98
站外供排水管（沟）
区
5.50
0.23
5.27
站外电源设施区
1.69
0.24
1.45
5.1
施工生产生活区
2.04
2.04
小计
29.00
20.24
8.76
牌楼变
电站
间隔扩建区
0.55
0.55
小计
0.55
0.55
边城变
电站
间隔扩建区
0.10
0.10
小计
0.10
0.10

<!-- p37 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
34
500kV
线路工
程
塔基及塔基施工区
83.48
16.10
67.38
588 基
牵张场区
6.12
6.12
51 处
跨越施工区
4.60
4.60
115 处
施工道路区
55.95
55.95
施工简易道路86.61km
5.5
人抬便道52.8km
1.5
索道22 条
小计
150.15
16.10
134.05
合计
179.80
36.99
142.81
三、项目土石方量（单位：万m3）
项目
挖方
填方
调入
调出
借方
余方
换流站
工程
站区
77.75
77.95
0.47
0.27
进站道路区
2.94
2.33
0.61
站外供排水管（沟）
区
1.66
1.66
站外电源设施区
0.13
0.13
施工生产生活区
1.02
1.43
0.41
小计
83.50
83.50
0.88
0.88
牌楼变
电站
间隔扩建区
0.09
0.09
小计
0.09
0.09
边城变
电站
间隔扩建区
0.02
0.01
0.01
小计
0.02
0.01
0.01
500kV
线路工
程
塔基及塔基施工区
7.70
7.71
0.01
牵张场区
1.59
1.59
施工道路区
11.29
11.29
小计
20.58
20.59
0.01
合计
104.19
104.19
0.89
0.89
2.1.1 湘黔换流站工程
1）站址地理位置
站址位于贵州省铜仁市万山区茶店街道，直线距离茶店街道中心约1.5km，东北侧
距离铜仁市中心约15.9km。站址东侧紧邻铜大高速茶店服务区，东侧距离铜大高速（正
线）约270m。
2）站址现状
站址地形整体起伏较大，为树枝状分布的峰丛地貌，整体地势东南侧偏高，西北侧
偏低，站址区域范围内地面高程在652.2m~704.2m，相对高差约52m。场地内中部为耕
地，其余为乔木林地、灌木林地、果园、农村道路及草地，站址南侧100m 有居民区，
南侧紧邻乡村公路，交通较为便利。
3）建设规模

<!-- p38 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
41
表 2-2 供水管道项目施工特性表
项目
长度
（m）
管径
（DN）
开挖施工
（m）
施工作业带宽度
（m）
临时
堆土
高
（m）
占地
面积
（m2
）
挖
深
底
宽
上
口
宽
施工
作业
区
管
沟
开
挖
临
时
堆
土
合
计
临时供水管（明管）
675
125
2
2
1350
永久供水管（老茶店
水厂单独敷设）
105
300
1.2
1.3
2.5
2.5
2.5
4
9
1.5
945
永久供水管（新茶店
水厂单独敷设）
1164
300
1.2
1.3
2.5
2.5
2.5
4
9
1.5
10476
永久供水管（新老茶
店水厂同槽敷设段）
1852
300×2
1.2
1.8
3
2.5
3
4
9.5
1.5
17594
总计
3796
30365
（2）排水系统
换流站排水采用分流制排水系统，分别为雨水排水系统、生产废水排水系统、生活
污水处理及回用系统、事故排油系统。
——站内雨水排水系统
站内结合场地排水的需要，各功能区采用有组织排水，各区域内间隔20m~30m 设
置雨水口和排水检查井，通过地下管网收集地表雨水，场地被垂直于排水坡度方向的电
缆沟、道路等分割的地段及被电缆沟、道路所围的封闭区域，根据条件加设雨水口，以
满足场地排水的需要。站内雨水排水管道DN≥300 时采用钢筋砼排水管，埋深较浅的
DN200 及DN250 支管采用PE 双壁波纹管及PVC-U 管道。站内雨水排水管总长6850m，
其中PE 双壁波纹管及PVC-U 管道长度2150m，钢筋砼排水管长度4700m。雨水经设置
在场地内的雨水口收集，汇入地下雨水排水管道，由站外雨水排水沟分别排至站外已有
自然沟渠。站内排水系统在站区征地范围内，占地不再重复计列。
——站外雨水排水系统
围墙外挖方边坡坡顶及坡脚、填方边坡坡中及坡脚布设钢筋混凝土排水明沟，断面
为矩形，尺寸为0.4m×0.4m、1.0m×1.0m，排水沟总长度为3875m，边坡排水沟均在征
地红线内，面积计列在站区。主体工程考虑整个站区分4 个区进行排水，西南侧及西北
侧边坡雨水接西侧排水沟，最终汇入西侧已有沟渠；南侧及站区东南侧边坡排水向南汇
流至服务区北侧新建排水沟，排水沟接入服务区北侧已有排水沟内；东北侧边坡雨水汇
流后接入东北侧高速公路道路涵洞，再向东引至高速公路东侧约150m 处已有沟渠；北
侧边坡汇水通过北侧新建排水沟接入西侧已有沟渠。站外排水沟断面为矩形，尺寸为

<!-- p39 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
42
1.0m×1.0m、1.2m×1.2m，排水沟总长度为2125m，排水出口设置消力池。排水沟穿越马
路时采取地埋式排水管，地埋式排水管尺寸为DN1000，长度为120m。从边坡坡脚延伸
至已有沟渠的排水沟及排水管，其占地面积计列在站外供排水管（沟）区。尺寸1.0m×1.0m
的排水沟，考虑排水管线两侧施工临时用地，临时占地总宽度按7.0m 范围计列；尺寸
1.2m×1.2m 的排水沟，考虑排水管线两侧施工临时用地，临时占地总宽度按8.2m 范围
计列；DN1000 的排水管，管道沟槽按梯形断面开挖，开挖断面为：挖深1.2m，底宽2.0m，
顶宽3.2m，施工作业区2.5m，临时堆土区考虑4.0m，总占地宽度按照9.7m 计列。所有
占地宽度可满足预制管材机具、剥离的表土及开挖土方临时堆放的要求。站外雨水排水
系统占地面积为1.68hm2，其中永久占地面积0.23hm2，临时占地面积1.45hm2。
——生产废水排水系统
生产排水主要为换流阀外冷水系统排水，主要包括喷淋水排污水、补水过滤器、反
渗透装置及旁流过滤器等反冲洗排水。喷淋水排污水为连续排水，过滤器反冲洗排水为
间断排水，排水量较小。生产排水在阀冷设备间地上层采用重力自流排放至室外埋地阀
冷排水管道，接至站外市政污水管网，最终排至茶店污水处理厂。阀冷水排水管为DN300
的PE 螺旋波纹管，长度为946m，其中地埋长度为846m，架空长度为100m。地埋部分
管道沟槽按梯形断面开挖，开挖断面为：挖深1.2m，底宽1.3m，顶宽2.5m，施工作业
区2.5m，临时堆土区考虑4.0m，总占地宽度按照9.0m 计列；阀冷水排水管在穿越高速
涵洞时采用明管敷设，考虑其施工作业区为2.0m。所有占地宽度可满足预制管材机具、
剥离的表土及开挖土方临时堆放的要求。生产废水排水系统占地面积为0.78hm2，均为
临时占地。
经统计，排水系统总占地面积2.46hm2，其中永久占地0.23hm2，临时占地2.23hm2。
排水管道项目工程特性表见表2-3。

<!-- p40 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
43
图 2-7 管沟开挖断面示意图
表 2-3 排水管道项目施工特性表
项目
长度
（m）
尺寸
（m）/
管径
（DN
）
开挖施工（m）
施工作业带宽度
（m）
临时
堆土
高
（m
）
占用
面积
（m2
）
挖
深
底
宽
上
口
宽
施
工
作
业
区
管
沟
开
挖
临
时
堆
土
合
计
排
水
管
排水沟1（明沟）
313
1×1
1.2
1.5
1.5
2.5
1.5
3
7
1.5
2191
排水沟2（明沟）
424
1×1
1.2
1.5
1.5
2.5
1.5
3
7
1.5
2968
排水管2（暗管）
120
1000
1.2
2
3.2
2.5
3.2
4
9.7
1.5
1164
排水沟3（明沟）
462
1×1
1.2
1.5
1.5
2.5
1.5
3
7
1.5
3234
排水沟4（明沟）
296
1×1
1.2
1.5
1.5
2.5
1.5
3
7
1.5
2072
排水沟5（明沟）
630
1.2×1.2 1.4
1.7
1.7
2.5
1.7
4
8.2
5166
排
污
管
阀冷水排水（地
埋）
846
300
1.2
1.3
2.5
2.5
2.5
4
9
1.5
7614
阀冷水排水（明
管）
100
300
2
2
200
总计
3191
24609

<!-- p41 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
45
根据现场实际踏勘结果，站用电源线路全长5.1km，为110kV 单回架空线路，起于
220kV 开天变电站，止于新建换流站，曲折系数1.25，新建铁塔19 基。根据主体设计
提资，110kV 塔基永久占地按照（根开+主柱宽度+2）2 计列，临时占地按照[（根开+主
柱宽度+8）2-永久占地]计列。站用电源线路沿线设置2 个牵张场，平均每处0.08hm2，
牵张场地临时占地面积0.16hm2，沿线跨越电力线路及高速公路12 处，共设置跨越施工
场地12 处，平均每处0.02hm2，跨越施工区临时占地0.24hm2。电源线路需新修临时施
工简易道路997m，平均宽度为3.0m，施工道路临时占地0.30hm2。本期站用电源引接
需在开天变扩建一个间隔，占地0.05hm2，为永久占地。站用电源引接占地面积共计
1.23hm2，其中永久占地0.24hm2，临时占地0.99hm2。站用电源线路塔基情况见表2-4、
表2-5。
表 2-4 站用电源线路塔基杆塔型式一览表
杆塔号
桩号
铁塔型式
根开（m）
主柱宽度
（m）
永久占地
（m2）
临时占地
（m2）
合计
（m2）
P1
GY1
1C1X4-J4-24
6.20
1.4
92.16
151.20
243.36
P2
GGY2B
1C1X4-J4-42
9.80
1.2
169.00
192.00
361.00
P3
GGT1
1C1X4-Z2-27
4.70
1.0
59.29
128.40
187.69
P4
GY2A
1C1X4-J2-21
5.12
1.0
65.93
133.44
199.37
P5
GGY3B
1C1X4-J1-21
4.66
1.0
58.68
127.92
186.60
P6
GGY4
1C1X4-J2-35
7.65
1.0
113.42
163.80
277.22
P7
GYT2
1C1X4-J3-29
7.10
1.0
102.01
157.20
259.21
P8
GY5
1C1X4-J2-38
8.16
1.4
133.63
174.72
308.35
P9
GT3
1C1X4-Z3-45
7.42
1.4
117.07
165.84
282.91
P10
GY6
1C1X4-J2-28
6.39
1.4
95.84
153.48
249.32
P11
Y7
1C1X4-J1-33
6.58
1.2
95.65
153.36
249.01
P12
Y8
1C1X4-J2-24
5.66
1.0
75.00
139.92
214.92
P13
T6
1C1X4-Z3-38
6.41
1.0
88.55
148.92
237.47
P14
Y9
1C1X4-J1-38
7.38
1.0
107.74
160.56
268.30
P15
T7
1C1X4-Z3-45
7.42
1.0
108.58
161.04
269.62
P16
GY10
1C1X4-J2-33
7.28
1.2
109.83
161.76
271.59
P17
T8
1C1X4-Z2-45
7.19
1.2
107.95
160.68
268.63
P18
T9
1C1X4-Z2-29
4.98
1.0
63.68
131.76
195.44
P19
Y11
1C1X4-J4-27
6.80
1.0
96.04
153.60
249.64
合计
1860.05
2919.60
4779.65
表 2-5 站用电源线路塔基基础型式一览表
基础型号
数量
尺寸（m）
总土方量(m3)
扩底直径A
直径B
埋深H
挖方
基础回填
余方回填
WK1490A
3
2.0
1.4
8.6
51.18
51.18
WK1260A
3
2.0
1.2
5.6
28.98
28.98
WK1270A
2
1.8
1.2
6.0
18.74
18.74

<!-- p42 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
47
9）施工生产生活区
根据换流站建设规模，共分为3 个标段，分别为三通一平包、土建包、电气安装包，
三通一平包负责换流站三通一平，土建包负责换流站围墙内土建内容，电气安装包负责
电气设备的安装、调试。每个标段大约需要4000m2 的设备、材料及加工区，且存在交
叉作业，时间上不能完全间隔，因此，共需配备12000m2 的设备、材料及加工区。综合
站内各施工标段施工时序安排，考虑在一些非关键节点场地临时布置并及时转换材料堆
放区及加工区，本工程施工生产区充分利用站内空地及建筑灵活布置，不在站外布设施
工生产场地。
本工程临建办公区布设在站区进站大门左侧空闲地，占地面积0.30hm2，位于征地
红线内，场平随站区一并考虑，占地也不再重复计列。临建生活区布置在站区东南侧进
站道路旁空地，管理人员生活区占地面积约5700m2，施工人员生活区占地面积约8500m2，
餐厅、停车位、生活临建区道路及空闲地占地面积约6200m2，空闲地可协调作为停车场
使用。临建生活区占地面积共计2.04hm2，原地貌标高为670.2m~684.3m，竖向布置采
用平坡式布置，标高按与相邻的进站道路一致考虑，考虑土方自平衡，将产生挖填边坡
约0.08hm2，本方案考虑针对裸露的挖填边坡采取撒播草籽进行防护。占地性质为临时
占地，占地类型为乔木林地、灌木林地、旱地和其他草地。施工后期拆除临建生活区后
按照原地貌进行耕地或植被恢复。
10）施工力能供应
施工用水：施工用水从站址东南侧市政给水管道引接，引接方式为明管，引接管径
为DN125，管材采用给水PE 管，引接长度为675m，占地已计列在站外供排水管（沟）
区。
施工用电：由220kV 开天变新建10kV 架空线路引接，占地已计列在站外电源设施
区。
施工通讯：本工程施工通讯拟采用无线电通讯方式。
湘黔换流站主要技术指标见表2-6。
表 2-6 湘黔换流站主要技术指标一览表
序号
名称
单位
数量
备注
1
站址总用地面积
hm2
29.00
（1）
站区用地面积
hm2
16.97
其中围墙内用地面积12.27hm2，
边坡、排水及其他用地面积
4.70hm2。

<!-- p43 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
48
序号
名称
单位
数量
备注
（2）
进站道路占地面积
hm2
2.80
进站道路长度982.5m，宽度6m
宽沥青混凝土路面，两侧各设置
1.0m 宽路肩。
（3）
施工生产生活区
hm2
2.04
站外临建区位于站外东南侧进站
道路旁。
（4） 站外供排水管（沟）区
hm2
5.50
包括永久供水管，临时供水管，
雨水排水管沟，废水排水管占
地。
（5）
站外电源设施区
hm2
1.69
全长5.1km。
2
场地自然标高
m
652.2m~704.2m
3
百年一遇洪水位
m
618.87m
站址不受百年一遇山洪的影响。
4
站区场平标高
m
672.00m
5
站址土石方总量
（含附属工程）
万m3
167.00
挖方83.50、填方83.50。
6
站区围墙长度
m
1736
装配式预制围墙
7
挡土墙及护坡脚
m3
10838
8
护坡
站区
hm2
3.42
挖方边坡采取坡面挂网喷射C25砼
+锚杆格构+钢筋混凝土格构梁+植
生袋绿化进行防护；填方边坡采取
C25 毛石砼挡墙+钢筋混凝土骨架
植草皮护坡进行防护。
进站道路
hm2
1.13
9
排水沟
站区
m
3875
进站道路
m
1719
10
站内总建筑面积
m2
39821
11
站内道路面积
m2
16500
沥青混凝土路面
12
广场及地坪面积
m2
12840
13
站区绿化面积
m2
53000
植草皮+低矮灌木
14
植草砖停车场
m2
500
15
站用电源
3 回独立供电，2 回工作电源由站内引接，1 回备用电源由
220kV 开天变电站110kV 侧引接。
16
施工电源
由220kV 开天变新建10kV 架空线路引接。
17
施工水源
引接临时供水管。
18
站区排水
雨污分流制排水，站区雨水设置四路排水沟，分别排向站区西
侧、东侧已有沟道；阀冷水通过阀冷水排水管排至市政污水管
网。
19
施工通讯
采用无线电通讯。
2.1.2 500kV 牌楼变电站间隔扩建工程
1）站址地理位置
500kV 牌楼变电站站址位于湖南省怀化市中方县南面约24km 处的中方镇牌楼村，
为已建变电站。

<!-- p44 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
49
2）前期工程概况
根据资料查阅，500kV 牌楼变电站为后期调度名，其前期工程包含在500kV 怀化变
电所工程中，建设内容包括新建500kV 怀化变电所。变电站一期工程设计主变容量为
1×750MVA，500kV 线路出线2 回，220kV 线路出线7 回。站区竖向采用平坡式布置，
设计标高高于百年一遇洪水位。变电站220kV 向南出线；500kV 向东、西出线。500kV
牌楼变电站采用户外布置形式，500kV 牌楼变电站采用户外布置形式，现有3 组主变压
器，位于变电站中部；500kV 配电装置布置在站区北侧；220kV 配电装置布置在站区南
侧；主变压器事故油池布置于站区中部500kV 配电装置场地；污水处理装置布置于主控
楼靠主变一侧；主控通信楼布置在站区南侧中部，进站公路从变电站南侧进站。
华中电网公司于2005 年3 月委托中国电力工程顾问集团中南电力设计院有限公司
编制了500kV 怀化变电所工程水土保持方案报告书，2005 年6 月，湖南省水利厅以湘
水保〔2005〕32 号对该工程水土保持方案进行了批复。根据现场调查情况，500kV 牌楼
变电站水土保持设施完好，水土流失风险较小。
500kV 牌楼变电站全站总征地面积9.7665hm2，其中围墙内占地6.9613hm2。一期工
程按最终规模一次征地。
3）本期扩建工程概况
前期工程已对变电站站区进行了总体布置，对主体设备及其相应的辅助生产设施和
主、辅生产建构筑物进行设计。在前期建设基础上，本期建设内容：扩建至湘黔换流站
出线间隔1 个，至换流站线路侧新增1 组90Mvar 高抗，35kV 侧新增2 组60Mvar 低压
电抗器。本期在原围墙内扩建，不需额外征地，扩建位置位于北侧500kV 配电装置场地、
中部35kV 配电装置场地。扩建部分扰动面积0.55hm2，场地现状为碎石地坪及站内道
路，施工结束后，对破坏碎石地坪进行恢复，碎石覆盖工程量4500m2。间隔扩建施工基
础开挖挖方约0.09 万m3，回填土方0.09 万m3，无购土，无弃土。
牌楼变电站站内采用平坡式布置，站内排水系统为雨污分流制，雨水经排水沟流入
站内雨水管网，汇集后排出站外，牌楼变前期排水系统完备，运行良好，本期沿用前期
排水设施，无需新增。
500kV 牌楼变电站为已建站，本期扩建牌楼变电站间隔施工水源、电源均由站内引
接。施工道路利用进站道路和站内道路，施工场地利用站内空地，占地面积已在施工扰
动面积中考虑。

<!-- p45 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
51
图 2-11 500kV 牌楼变电站扩建间隔概况
4）本期扩建工程与前期工程的依托关系
本期扩建场地位于前期征地围墙内，施工用电利用变电站站用电源，施工水源利用
站内已有水源，本期扩建工程与前期工程依托关系见表2-7。
表 2-7 500kV 牌楼变电站本期扩建工程与前期工程依托关系一览表
项目
建设情况
关系
500kV 牌
楼变电站
扩建
扩建区域
位于前期征地围墙内，本期扰动占地面
积0.55hm2。
利用前期工程征地
施工生产生活区
站内设置，不新增征地。
在站内扩建区空地合理
布置。
进站道路
利用前期工程进站道路，本期不新建。
依托前期工程
给排水系统
均在变电站前期工程中统一考虑，本期
无新增加工程量。
依托前期工程
施工道路
利用变电站前期进站道路和站内道路。
依托前期工程
施工用电
利用变电站站用电源作为本期扩建施工
电源。
依托前期工程
施工水源
利用站内已有水源作为本期扩建施工水
依托前期工程

<!-- p46 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
52
项目
建设情况
关系
源。
2.1.3 500kV 边城变电站间隔扩建工程
1）站址地理位置
500kV边城变电站站址位于湖南省吉首市河溪镇张排村，东距G319国道约1250m，
南距在建的张社大道约1200m。
2）前期工程概况
500kV 边城变电站为后期调度名，其前期工程包含在湖南湘西500kV 输变电工程
中，建设内容包括湘西500kV 变电站新建工程、湘西~牌楼500kV 线路工程。变电站一
期工程设计主变容量1×1000MVA，500kV 出线1 回，220kV 出线间隔10 回。
边城变电站站区竖向采用平坡式布置，设计标高高于百年一遇洪水位，变电站
220kV 向西出线；500kV 向东、北、南出线。500kV 配电装置布置在站区东部，采用GIS
设备，主变、35kV 配电装置、无功补偿装置布置在站区中部，220kV 配电装置布置在站
区的西部，采用GIS 设备，站前区布置在站区中部的南面，站前区内布置主控通信楼、
污水处理装置等附属辅助建筑，500kV 保护小室设置在500kV 配电装置内，220kV 保护
小室设置在220kV 配电装置内，进站道路从南面张社大道引接至站区。
国网湖南省电力有限公司建设分公司于2020 年1 月委托湖南省隆维生态工程有限
公司编制了湖南湘西500kV 输变电工程水土保持方案报告书，2020 年9 月，湖南省水
利厅以湘水函〔2020〕197 号文对该工程水土保持方案进行了批复。2023 年3 月，国网
湖南省电力有限公司委托湖南省隆维生态工程有限公司针对本工程开展了水土保持设
施验收，并于2024 年2 月向湖南省水利厅提出了报备申请，2024 年2 月，湖南省水利
厅以湘水办函〔2024〕35 号《湖南省水利厅办公室关于接受湖南湘西500kV 输变电工
程水土保持设施验收报备的函》接受了该工程水土保持设施验收报备。
500kV 边城变电站总占地面积10.296hm2，其中围墙内用地面积3.67hm2。一期工程
按最终规模一次征地。
3）本期扩建工程概况
本期500kV 边城变电站扩建边城变至湘黔换流站500kV 出线间隔1 个，采用第四
串5W 间隔。前期工程已对变电站站区进行了总体布置，对主体设备及其相应的辅助生
产设施和主、辅生产建构筑物进行设计。在前期建设基础上，本期扩建内容：扩建至湘
黔换流站出线间隔1 个，本期在原围墙内扩建，不需额外征地，扩建位置位于站区东侧

<!-- p47 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
55
2.1.4 500kV 输电线路工程
2.1.4.1 线路路径选择原则
本工程线路路径方案的规划选择本着统筹兼顾，相互协调，充分考虑环境保护和水
土保持因素，通过对生态保护目标的合理避让，现有设施等的充分利用等以降低水土流
失和对生态环境的影响。本工程按下述原则选择线路路径：
1）根据电力系统规划要求，综合考虑线路长度、地形地貌、地质、水文气象、冰区、
交通、林木、矿产、障碍设施、交叉跨越、施工、运行及地方政府意见等因素，进行多
方案比较，使路径走向安全可靠，经济合理；
2）避开泥石流易发区、崩塌滑坡危险区以及易引起严重水土流失和生态恶化的地
区及全国水土保持监测网络中的水土保持监测站点、重点试验区，不得占用国家确定的
水土保持长期定位观测站；
3）避开军事设施、城镇规划、大型工矿企业、自然保护区、饮用水源保护区、旅游
风景区及重要通信设施，减少线路工程建设对地方环境保护和经济发展的影响；
4）避让生态保护红线范围，尽量减少生态保护红线范围内立塔数量，采用加高塔
高，增加档距等方式，降低对生态保护红线范围内的影响；
5）尽可能避开林区或沿林区边缘通过，以减少林木砍伐量，保护自然环境。对部分
跨越林区线路，考虑采用增加塔高的办法跨越，仅对塔位施工范围内的林木砍伐，对山
坡、沟谷的林木尽可能保留，减少破坏植被的面积，杆塔定位尽可能避开果园，经济作
物田地；
6）尽量避让水土流失重点预防区和重点治理区，水土流失严重、生态脆弱的地区，
重要江河、湖泊以及跨省（直辖市）的其他江河、湖泊的水功能一级区的保护区和保留
区（可能影响水质的）、以及水功能二级区的饮用水源区（对水质有影响的）；
7）在路径选择中，充分体现以人为本的保护环境意识，避免大面积拆迁民房；
8）尽可能靠近现有国道、省道、县道及乡村公路，尽可能缩短新修施工道路和人抬
便道的长度，减少扰动地表、损坏水土保持设施的面积；
9）尽量利用省、市分界地区，城镇、乡镇之间结合部，利用率较低的土地，通过本
工程建设可加强该区域水土保持工作；
10）减少交叉跨越输电线路、公路及铁路等，尽可能减少跨越施工场地数量，以减
少地表扰动。

<!-- p48 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
56
2.1.4.2 线路路径
1）500kV 输电线路路径方案
（1）贵州境内推荐路径方案
1）500kV 铜碧甲线开断接入新建换流站
500kV 铜碧甲线开断接入新建换流站，线路长度8.4km+6.2km，途经贵州省铜仁市
万山区及碧江区。
①换流站~铜仁甲线500kV 线路
线路起于铜仁市万山区茶店镇西侧新建换流站，向西出线，在响水洞村避让大坨水
库，在桐木湾村附近先后跨越茶店-铜仁北燃气管道和220kV 汞开I 回线路，在旗屯村
西北侧附近接至铜碧甲线#091 塔小号侧，最终形成换流站～铜仁500kV 甲线，长约48km，
其中新建线路长度8.4km，新建铁塔18 基。
②换流站~碧江甲线500kV 线路
线路起于铜仁市万山区茶店镇西侧新建换流站，向西北出线，后转向西走线，在黄
连溪村避让万山长寿湖国家湿地公园后，在何家场向后跨越220kV 汞开I 回线路，在何
家场西北侧附近接至铜碧甲线#099 塔大号侧，最终形成换流站～碧江500kV 甲线，长
约24km，新建线路长度6.2km，新建铁塔14 基。
本线路铜碧甲线在开断点需拆除原铜碧甲线#091—#099 段，拆除段长度为4.9km，
拆除塔9 基（耐张塔3 基，直线塔6 基）。
2）500kV 铜碧乙线开断接入新建换流站
500kV 铜碧乙线开断接入新建换流站，线路长度8.6km+6.8km，途经贵州省铜仁市
万山区及碧江区。
③换流站~铜仁乙线500kV 线路
至铜仁侧：线路起于铜仁市万山区茶店镇西侧新建换流站，向西出线，在响水洞村
避让大坨水库，在桐木湾村附近先后跨越茶店-铜仁北燃气管道和220kV 汞开I 回线路，
在旗屯村西侧附近至铜碧乙线#087 塔小号侧，最终形成换流站～铜仁500kV 乙线，长
约48km，其中新建线路长度8.6km，新建铁塔21 基。
④换流站~碧江乙线500kV 线路
线路起于铜仁市万山区茶店镇西侧新建换流站，向西北出线，后转向西走线，在黄
连溪村避让万山长寿湖国家湿地公园后，在何家场向后跨越220kV 汞I 回线路，在舒家

<!-- p49 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
57
东侧附近先跨越茶店-铜仁北燃气管道，后接至铜碧乙线#095 塔大号侧，最终形成换流
站～碧江500kV 乙线，长约24km，其中新建线路长度6.8km，新建铁塔18 基。
本线路铜碧乙线在开断点需拆除原铜碧乙线#087—#095 段，拆除段长度4.7km，拆
除塔9 基（耐张塔3 基，直线塔6 基）。
⑤换流站～牌楼500kV 线路工程（贵州段）
路径长度约28.02km，途经贵州省铜仁市万山区。
线路于新建换流站向东北出线，后转向东南走线，跨越铜大高速，经红岩村、蚂蟥
冲、辽见沟避让采石场、万山区谢桥办事处韭菜塘集中式饮用水水源保护区，线路在老
屋场村附近跨越铜玉铁路后转向东，经六必冲、龙洞、榨桑坪、杨家寨村，避让万山汞
都-夜郎谷风景名胜区、万山区敖寨乡正冲湾集中式饮用水水源保护区、在敖寨社区附近
转向东南走线，经新寨湾、舒家坡、桐木坪、辽冲转向南走线，经桂花村、下黄茶、蒲
家转向东南，避让万山区高楼坪风电场，在马黄村附近进入湖南境内。
⑥换流站～边城500kV 线路工程（贵州段）
路径长度约36.49km，途经贵州省铜仁市万山区、碧江区。
线路于铜仁市万山区茶店镇西侧新建换流站向东北出线，后转向东南走线，跨越铜
大高速，避让采石场、万山区谢桥办事处韭菜塘集中式饮用水水源保护区，线路在老屋
场村附近跨越铜玉铁路（隧道上）后转向东，经六必冲、杨家寨村，避让万山汞都-夜郎
谷风景名胜区、万山区敖寨乡正冲湾集中式饮用水水源保护区，经中华山村、两河口村、
深冲村，在溪坎村转向东北走线，在中罗水田西侧跨越铜怀高速后进入湖南境内。
贵州境内推荐方案线路长度约为94.51km，其中铜仁市碧江区长度为14.1km，万山
区长度为80.41km。线路在贵州境内全线均为山地、丘陵地貌。
（2）湖南境内推荐路径方案
①换流站～牌楼500kV 线路工程（湖南段）
路径长度约70.5km，其中单回路架设1×65.9km，双回路架设1×0.4km（单边挂线），
利旧单边挂线4.2km，途经湖南省怀化市中方县、芷江县。
本线路需拆除500kV 牌边线#14—#16 导地线约0.72km、拆除#15 单回路耐张塔1
基。
湖南段线路起于怀化市芷江县新店坪镇茶坪村处省界分界点，向东南走线，依次跨
越顶光坡～晃州220kV 线路、春阳滩～杜塘坪110kV 线路、G320 国道、沪昆高铁（隧

<!-- p50 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
58
道）、顶光坡～晃店牵220kV 线路、顶光坡～晃州Ⅰ回110kV 线路、顶光坡～晃州Ⅱ回
110kV 线路、沪昆铁路（隧道）、湾潭～晃州220kV 线路、大牵引～顶光坡220kV 线
路、沪昆高速公路，在杨公庙乡向东南走线，避让芷江机场限高区，进入中方县。线路
转向东北避让拾担井田、中方县芭蕉矿区金矿普查区，依次跨越牌楼～顶光坡220kV 线
路、牌楼～公坪Ⅱ回220kV 线路、牌楼～公坪Ⅰ回220kV 线路后转向南走线，利用牌
楼～边城Ⅰ回500kV 线路#1～#14 已建双回路塔架线，依次跨越牌楼～阳塘Ⅱ回/牌楼～
湾塘Ⅰ回220kV 双回线路、包茂高速公路、牌楼～湾塘Ⅱ回220kV 线路、黔城～桥头
110kV 线路，在小元溪村附近跨越湖南省中方县㵲水国家湿地公园（0.665km，不立塔），
之后线路跨越牌楼～湾塘Ⅱ回220kV 线路、牌楼～湾塘110kV 线路后转向西走线，依
次跨越桥头～两路口110kV 线路、牌楼～湾塘Ⅱ回220kV 线路、牌楼～阳塘I 回220kV
线路后接入牌楼500kV 变电站。
②换流站～边城500kV 线路工程（湖南段）
路径长度约81.5km，途经湖南省吉首市、泸溪县、凤凰县、麻阳县。
湖南段线路起于怀化市麻阳县尧市镇柑子坪村处省界分界点，向东北走线，避让麻
阳苗族自治县尧市柑子坪重晶石矿、大溪村黑眼溪饮用水水源保一级水源区，至茅铺转
向东北，避让风电场，跨越锦江，避让湖南麻阳西晃山省级森林公园后，跨渝怀铁路（隧
道），继续向东北走线进入凤凰县。线路避让李氏冲地下水饮用水水源保护区，至穿溪
坑转向北走线，避让湖南锦江国家湿地公园、湖南南华山国家森林公园后，依次跨越富
州～社田110kV 线路、张吉怀高铁（隧道）、富州～镇竿Ⅰ回220kV 线路、包茂高速公
路（隧道）、S253 省道、花垣-怀化输气管道，钻越溪洛渡-浙江西±800kV 直流线路后
进入泸溪县。线路避让解放岩乡大坪建筑用白云岩矿，跨越焦柳铁路（隧道）后进入吉
首市。线路避让吉首市建筑石料用灰岩矿后，依次跨越富州～万蓉江Ⅰ回220kV 线路、
边城～芙蓉镇双回220kV 线路、边城～万蓉江双回220kV 线路、边城～格山Ⅰ回220kV
线路、边城～峒河Ⅱ回220kV 线路、边城～格山Ⅱ回220kV 线路、边城～峒河Ⅰ回220kV
线路、边城～枇杷冲Ⅰ回220kV 线路，在边城500kV 变电站附近穿越湖南吉首峒河国
家湿地公园（0.58km，立塔2 基），最后接入边城500kV 变电站。
湖南境内推荐方案线路长度约为1×147.4km+1×0.4km+利旧4.2km，其中怀化市中
方县长度为18.3km，芷江县长度为52.2km、麻阳县长度为25.2km，湘西州凤凰县长度
为32.1km、泸溪县长度为8.3km、吉首市长度为15.9km。线路在湖南境内全线均为山

<!-- p51 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
59
地、丘陵地貌。
2.1.4.3 线路长度、地形及杆塔数量
本工程500kV 输电线路长度为246.51km，全部位于山丘区，共新建杆塔588 基。
输电线路沿线各行政区域内线路长度、地形及杆塔情况详见表2-9、表2-10。
表 2-9 本工程沿线各市（县、区）路径分段长度及杆塔分布表
序号
沿线所经
行政区
线路长度（km）
塔基数量（基）
山丘区
合计
山丘区
合计
直线塔
转角、耐张
及跨越塔
1
万山区
80.41
80.41
91
87
178
2
碧江区
14.10
14.10
16
13
29
3
中方县
18.30
18.30
32
13
45
4
芷江县
52.20
52.20
91
37
128
5
麻阳县
25.20
25.20
44
19
63
6
凤凰县
32.10
32.10
57
24
81
7
泸溪县
8.30
8.30
15
7
22
8
吉首市
15.90
15.90
30
12
42
合计
246.51
246.51
376
212
588
表 2-10 本工程沿线各市（县、区）按线路分段长度及杆塔分布表
序
号
线路名称
沿线所经
行政区
线路长度
（km）
塔基数量（基）
山丘区
山丘区
合
计
直线
塔
转角、耐张及
跨越塔
1
换流站~碧江甲线500kV 线
路
万山区
5.38
5
7
12
碧江区
0.82
1
1
2
小计
6.20
6
8
14
2
换流站~碧江乙线500kV 线
路
万山区
5.45
5
6
11
碧江区
1.35
2
2
4
小计
6.80
7
8
15
3
换流站~铜仁乙线500kV 线
路
万山区
8.60
12
9
21
小计
8.60
12
9
21
4
换流站~铜仁甲线500kV 线
路
万山区
8.40
9
9
18
小计
8.40
9
9
18
5
换流站-边城500kV 线路工
程（贵州段）
万山区
24.56
28
25
53
碧江区
11.93
13
10
23
小计
36.49
41
35
76
6
换流站-牌楼500kV 线路工
程（贵州段）
万山区
28.02
32
31
63
小计
28.02
32
31
63
贵州段500kV 线路工程小计
万山区
80.41
91
87
178

<!-- p52 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
60
序
号
线路名称
沿线所经
行政区
线路长度
（km）
塔基数量（基）
山丘区
山丘区
合
计
直线
塔
转角、耐张及
跨越塔
碧江区
14.10
16
13
29
合计
94.51
107
100
207
1
换流站-边城500kV 线路工
程（湖南段）
麻阳县
25.20
44
19
63
凤凰县
32.10
57
24
81
泸溪县
8.30
15
7
22
吉首市
15.90
30
12
42
小计
81.50
146
62
208
2
换流站-牌楼500kV 线路工
程（湖南段）
中方县
18.30
32
13
45
芷江县
52.20
91
37
128
小计
70.50
123
50
173
湖南段500kV 线路工程小计
中方县
18.30
32
13
45
芷江县
52.20
91
37
128
麻阳县
25.20
44
19
63
凤凰县
32.10
57
24
81
泸溪县
8.30
15
7
22
吉首市
15.90
30
12
42
合计
152.00
269
112
381
2.1.4.4 杆塔型式
本工程输电线路杆塔型式均为自立铁塔，包括直线塔，转角塔、耐张和跨越塔。主
体设计杆塔占地面积计列原则参照《输变电工程水土保持技术规程》（Q/GDW11970.1-
2023），500kV 输电线路塔基永久占地按（根开+主柱宽度+2m）2 估算，另外本工程涉
及部分拆除塔基，拆除塔基的过程中会造成地表压占，本工程单个塔基拆除的扰动面积
按照25m×25m 计列，由于拆除塔基与新建塔基的距离较近，因此本工程将拆除塔基的
扰动面积计入塔基及塔基施工区。
本工程输电线路使用杆塔型式及占地面积统计详见表2-11~表2~14。
表 2-11 500kV 输电线路使用杆塔型式及占地面积统计表
项目名称
单回架设
直线塔
耐张、转角及跨越塔
一、贵州省
1、永久占地
基础根开（m）
9.63~17.03
11.23～16.51
塔基永久占地面积（m2）
165～417
220~405
2、塔基施工场地（m2）
713~1431
759～2554
二、湖南省

<!-- p53 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
61
项目名称
单回架设
直线塔
耐张、转角及跨越塔
1、永久占地
基础根开（m）
8.18~17.68
11.64~19.63
塔基永久占地面积（m2）
130~436
226~535
2、塔基施工场地（m2）
997~1476
1161~1560
表 2-12 本工程拆除原线塔基情况一览表
行政区划
拆除量（基）
计列占地（hm2）
贵州省铜仁市
万山区
11
0.69
碧江区
7
0.44
湖南省怀化市
中方县
1
0.06
合计
19
1.19

<!-- p54 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
73
2.1.4.5 基础结构型式
根据输电线路沿线的地质条件、水文情况及各型塔基础作用力的特点，同时按照减
少土石方量、减少水土流失的原则，本工程主要采用人工挖孔桩基础、机械挖孔基础、
岩石嵌固基础、灌注桩基础，本工程位于丘陵、山地的基础全部采用不等高基础结构设
计。
本工程线路使用的基础型式及适用范围一览表见表2-15，输电线路基础型式、尺寸
及土石方量一览表见表2-16。
表 2-15 基础型式及适用范围一览表
序号 基础型式
基础特点
适用地区
1
人工挖孔
桩基础
以人工开挖机孔并采用钢筋混凝土护壁进行支撑保
护，浇筑基础，施工操作简单，占地面积小，土石
方开挖量小，弃土量较少，对环境影响较小，工程
造价较低。
适用于无地下水或地下水较少
的黏土、粉质黏土，含少量的
砂、砂卵石、浆结石的黏层
2
机械挖孔
基础
挖孔基础能有效地降低基坑开挖量及小平台开挖
量，减少施工弃土对表土的破坏，降低施工对环境
的破坏，保护塔基周围的自然地貌。
适用于地形复杂、场地狭窄、
高差较大，基础外露较高、基
础外负荷较大时的基础型式
3
岩石嵌固
基础
该型基础按1/6～1/8 坡度通过人工开凿，基础底板
嵌入基岩中，将底脚螺栓与基础相连或塔腿主角钢
插入基坑，用混凝土与岩石粘成一体，以基础底部
向上45 度角作为假想破坏面，以均匀分布于倒锥
体表面的剪切强度的垂直分量之和抵抗铁塔基础上
拔力。岩石嵌固基础具有开挖量小，弃渣少，对山
区岩体和植被的影响较小，混凝土和钢材用量少，
省模板，无须运土回填等特点。
适用于岩层整体性好的塔位。
4
灌注桩
基础
钻孔灌注桩是一种深基础型式，安全系数高，不会
产生不均匀沉降，可以避免地震砂土液化问题，施
工土方量小，机械化程度高，但施工费用相对较
高。
适用于本工程软弱地基、地下
水位高、大开挖基础基坑无法
成型的塔位。

<!-- p55 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
74
表 2-16 本工程500kV 输电线路基础型式、尺寸及土石方量一览表
行政区
主要技术指标
人工挖孔桩基础 机械挖孔基础
岩石嵌固基础
灌注桩基础
贵州省
底宽/桩径（m）
1.2～2.2
1.2～2.0
埋深（m）
6.0～14.0
6.0～13.0
山丘区
挖方（m3）
7.60～54.60
6.79～40.85
填方（m3）
利用方
（m3）
7.60～54.60
6.79～40.85
基础数
608
220
湖南省
底宽/桩径（m）
1.2~1.8
1.6~2.0
2.2~2.6
1.2~1.8
埋深（m）
6.0~12.0
8.0~19.0
3.9~4.5
7.0~13.0
山丘区
挖方（m3）
7.23~54.04
5.81~41.47
7.70~14.60
10.80~38.90
填方（m3）
利用方
（m3）
7.23~54.04
5.81~41.47
7.70~14.60
10.80~38.90
基础数
656
784
28
56
注：塔基挖方中的部分石方可考虑作为塔基挡墙、排水沟的建筑材料，土方可考虑作为混凝土拌合
料，剩余土石方在塔基永久占地范围内摊平夯实。
2.1.4.6 主要交叉跨越
本工程线路选线时尽量减少与其他基础设施的交叉跨越，本工程输电线路主要交叉
跨（钻）越情况参见表2-17。
表 2-17 输电线路工程主要交叉跨越一览表
交叉跨越名称
跨（钻）越次数（贵
州）
跨（钻）越次数
（湖南）
合计
一、输电线路
19
62
81
±800kV 线路
1
1
220kV 线路
6
28
34
110kV 线路
13
13
26
35kV 线路
20
20
二、铁路
2
2
高速铁路
2
2
电气化铁路
三、公路
102
105
207
高速公路
3
2
5
等级公路
2
26
28
一般公路
97
77
174
四、其他
21
37
58
河流
18
33
51
输气管道
3
4
7
五、合计
144
204
348

<!-- p56 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
75
2.2 施工组织
2.2.1 施工场地布设
2.2.1.1 换流站工程施工场地概况
（1）施工生产生活区
换流站施工场地主要用以堆放土建施工阶段的砂石、砖、钢筋、模板等材料，木工
和钢筋加工场，以及安装阶段的构支架和电气设备材料堆场等。
施工生产区用地面积1.60hm2，包括施工设备临时周转场地、材料堆场等，综合站
内各施工标段施工时序安排，考虑在一些非关键节点场地临时布置并及时转换材料堆放
区及加工区，本工程施工生产区充分利用站内空地及建筑灵活布置，不在站外布设施工
生产场地。
本工程临建办公区布设在站区进站大门左侧空闲地，占地面积0.30hm2，位于征地
红线内，场平随站区一并考虑，占地也不再重复计列。临建生活区布置在站区东南侧进
站道路旁空地，管理人员生活区占地面积约5700m2，施工人员生活区占地面积约8500m2，
餐厅、停车位、生活临建区道路及空闲地占地面积约6200m2，空闲地可协调作为停车场
使用。临建生活区占地面积共计2.04hm2。
（2）临时堆土区
考虑到站内施工时序安排，站区临时堆土场分两处，一处用于堆放站区及施工生产
生活区剥离表土，位置设在站区南侧220kV 配电装置区，堆土尺寸为156m×77m，占地
面积1.2hm2，设计堆高3m，设计容量3.3 万m3，经设计论证，220kV 配电装置区本期
为预留场地，工程建设期间作为临时堆放表土区域具备可行性，待站外边坡建设完成后，
可先消纳一部分表土用于边坡绿化，待工程整体完工，拆除站外临建后，剩余表土再用
于站内绿化及站外临建的土地复耕。
一处用于堆放站区内施工周转土方，位置设在站区中北部阀厅位置，占地面积
1.0hm2，设计堆高3m，设计容量2.7 万m3，经设计论证，土建施工阶段将阀厅位置作
为临时堆土区域具备可行性，土建过程中，对临时堆土逐步消纳，土建结束后对场地进
行平整恢复，临时堆土消纳完成后不影响后续建筑及电气设备建设。站区临时堆土场布
置情况详见表2-18。

<!-- p57 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
77
换流站站外供水管线区：永久供水管主要采用DN300 内壁衬食品级水泥砂浆无缝
钢管直埋敷设的方式，管道沟槽按梯形断面开挖，当2 根供水管线单独敷设时，开挖断
面为：挖深1.2m，底宽1.3m，顶宽2.5m，施工作业区2.5m，临时堆土区考虑4.0m，总
占地宽度按照9.0m 计列；当2 根供水管线共同敷设时，开挖断面为：挖深1.2m，底宽
1.8m，顶宽3.0m，施工作业区2.5m，临时堆土区考虑4.0m，总占地宽度按照9.5m 计
列。占地宽度可满足预制管材机具、剥离的表土及开挖土方临时堆放的要求。管道沟槽
施工临时占地面积为2.90hm2。施工临时供水从站址东南侧市政给水管道引接，引接方
式为明管敷设，管径为DN125，管材采用给水PE 管，引接长度为675m，考虑其施工作
业区为2.0m，占地面积为0.14hm2，占地性质为临时占地。
经统计，供水系统总占地面积3.04hm2，为临时占地。
换流站站外排水管沟区：主体工程考虑整个站区分4 个区进行排水，西南侧及西北
侧边坡雨水接西侧排水沟，最终汇入西侧已有河道；南侧及站区东南侧边坡排水向南汇
流至服务区北侧新建排水沟，排水沟接入服务区北侧已有排水沟内；东北侧边坡雨水汇
流后接入东北侧高速公路道路涵洞，再向东引至高速公路东侧约150m 处河沟内；北侧
边坡汇水通过北侧新建排水沟接入已有河道内。站外排水沟断面为矩形，尺寸有
1.0m×1.0m、1.2m×1.2m，排水沟总长度为2125m，排水出口设置消力池，减少对地表的
冲刷。地埋式排水管尺寸为DN1000，长度为120m。从边坡坡脚延伸至已有沟渠的排水
沟及排水管，其占地面积计列在站外供排水管（沟）区。尺寸1.0m×1.0m 的排水沟，考
虑排水管线两侧施工临时用地，临时占地总宽度按7.0m 范围计列；尺寸1.2m×1.2m 的
排水沟，考虑排水管线两侧施工临时用地，临时占地总宽度按8.2m 范围计列；DN1000
的排水管，管道沟槽按梯形断面开挖，开挖断面为：挖深1.2m，底宽2.0m，顶宽3.2m，
施工作业区2.5m，临时堆土区考虑4.0m，总占地宽度按照9.7m 计列。所有占地宽度可
满足预制管材机具、剥离的表土及开挖土方临时堆放的要求。站外雨水排水系统占地面
积为1.68hm2，其中永久占地面积0.23hm2，临时占地面积1.45hm2。
阀冷水排水管为DN300 的PE 螺旋波纹管，长度为946m，其中地埋长度为846m，
架空长度为100m。地埋部分管道沟槽按梯形断面开挖，开挖断面为：挖深1.2m，底宽
1.3m，顶宽2.5m，施工作业区2.5m，临时堆土区考虑4.0m，总占地宽度按照9.0m 计
列；阀冷水排水管在穿越高速涵洞时采用明管敷设，考虑其施工作业区为2.0m。所有占
地宽度可满足预制管材机具、剥离的表土及开挖土方临时堆放的要求。生产废水排水系

<!-- p58 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
78
统占地面积为0.78hm2，均为临时占地。
经统计，排水系统总占地面积2.46hm2，其中永久占地0.23hm2，临时占地2.23hm2。
2.2.1.2 输电线路工程施工场地概况
线路工程施工场地主要有塔基施工场地，跨越铁路、公路、高架线路等重要设施的
跨越施工场地，另外是施工放线牵引的牵张场布置。
1）塔基施工场地
塔基基础施工临时场地以单个塔基为单位零星布置。在塔基施工过程中每处塔基都
有一处施工临时占地作为施工场地，用来临时堆置土方、砂石料、水、材料和工具等。
若采用灌注桩基础，则需在塔基设置泥浆沉淀池，用于临时沉淀塔基施工泥浆和钻渣。
施工场地占地面积参照《输变电工程水土保持技术规程》（Q/GDW11970.1-2023）计列，
500kV 输电线路的单回路塔基施工区临时占地按（根开+20m）2-永久占地计列；双回路
塔基施工区临时占地按（根开+25m）2-永久占地进行计列，其中板式基础、承台基础、
耐张塔塔基施工区临时占地按（根开+30m）2-永久占地进行计列，需修建施工简易道路
的塔基施工区临时占地取1.5 的系数。本工程500 千伏输电线路塔基施工场地占地详见
表2-13~表2-14。
2）牵张场
为满足施工放线需要，输电线路沿线需设置牵张场地，牵张场应满足牵引机、张力
机能直接运达到位，地形应平坦，能满足布置牵张设备、布置导线及施工操作等要求。
考虑到现场实际地形地貌情况，部分牵张场不可避免将布设在地形起伏区域，场地整平
过程中，将产生挖填土方，边界区域存在挖填边坡，本方案对该部分工程量予以考虑，
并采取相应的临时防护措施。
根据现场实际地形地貌情况，本工程沿线各施工标段内每隔6km～8km 设置一处牵
张场地，500kV 输电线路平均每处牵张场占地面积约为1200m2。
牵张场平面布置包括施工通道、机械布置区、导线集放区、锚线区、压接区、工具
集放区、工棚布置区、休息区、油料区和标志牌布置区。各区域四周采用硬围栏封闭，
区域之间用红白三角旗隔开。为方便机械设备和导线的运输与吊装，在牵张场地内规划
出施工通道，通道宽度在3.0m 左右，一般满足一辆大卡车通行便可，通道做适当平整。

<!-- p59 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
80
项
目
行政区划
土地利用类型
牵张场地
跨越施工场地
数量
占地
（hm2）
数量
占地（hm2）
小计
23
2.76
24
0.96
湖
南
省
中方县
乔木林地
2
0.24
6
0.24
灌木林地
2
0.24
7
0.28
小计
4
0.48
13
0.52
芷江县
耕地
2
0.24
6
0.24
乔木林地
4
0.48
10
0.40
灌木林地
3
0.36
14
0.56
园地
9
0.36
小计
9
1.08
39
1.56
麻阳县
乔木林地
1
0.12
5
0.20
灌木林地
2
0.24
6
0.24
小计
3
0.36
11
0.44
凤凰县
乔木林地
3
0.36
7
0.28
灌木林地
2
0.24
4
0.16
园地
4
0.16
小计
5
0.60
15
0.60
泸溪县
灌木林地
1
0.12
4
0.16
小计
1
0.12
4
0.16
吉首市
乔木林地
1
0.12
3
0.12
灌木林地
2
0.24
4
0.16
小计
3
0.36
7
0.28
合计
51
6.12
115
4.60
4）材料站
根据沿线的交通情况，本工程沿线拟租用已有库房或场地作为材料站，具体地点将
由施工单位选定，便于塔材、钢材、线材、水泥、金具和绝缘子的集散。如线路沿线无
可供租用的场地，可将材料堆放于塔基施工场地和牵张场的材料堆放区。
5）施工生活区
输电线路施工时由于线路塔基及牵张场较分散，施工周期短，沿线村庄较多，因此
工程临时施工生活用房采用租用民房的方式解决。局部人烟稀少的路段可在塔基施工场
地、牵张场临时租地范围内搭设临时施工工棚。

<!-- p60 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
81
2.2.2 施工材料运输
2.2.2.1 点型工程施工材料运输
施工材料均就近采购运输，通过站址附近的国道、省道及县道运输至站址区。
换流站：经过现场踏勘，换流站采用铁路＋公路联合运输方案，铁路卸货车站选用
铜仁东站火车站，到达火车站货场后至站址公路运输全程33km。公路运输线路为：铜
仁东站货场→出站道路（2km）→九龙大道（2.5km）→G242 国道（26km）→茶店街道
内道路（2.5km）→进站道路—换流站站址。
牌楼变电站：经过现场踏勘，变电站采用铁路+公路联合运输方案，铁路卸货车站
选用怀化南火车站，到达火车站货场后至站址公路运输全程22.47km。
边城变电站：经过现场踏勘，变电站采用铁路+公路联合运输方案，铁路卸货车站
选用吉首东站，到达火车站货场后至站址公路运输全程13.28km。
2.2.2.2 线型工程施工材料运输
工程对外交通主要解决建筑材料和牵引张拉设备等运输问题。本工程大型设备运输
尽量利用项目沿线已有的高速公路、国道、省道、县道。当现有道路不能满足工程设施
运输要求时，需要在原有的乡、村道路上拓宽或加固以满足运行要求，拓宽宽度一般为
2.0m，本工程将原道路路面列入水土保持防治责任范围内。在无现有道路可利用的情况
下，需开辟新的简易道路，按照塔位所处局部地形，坡地处需新修的施工简易道路平均
宽度为5.5m（含新修道路上、下边坡宽度及临时排水沟宽度）。地形坡度较缓时充分利
用部分原有人抬道路，当与山下交通设施没有山间小路相接，可临时开辟人抬道路，以
满足材料挑抬和畜力运输要求，道路宽度按照1.5m 宽度计列。本工程秉承尽量避让水
土保持敏感区，控制水土流失原则，除在路径选择上尽量避让水土保持敏感区外，在不
可避免穿越水土保持敏感区时，采用“人抬+索道运输”等绿色施工方式，尽量减少线路
工程地表扰动。本工程线路在穿越水土保持敏感区范围内共设置索道6 条，配套设置中
转门架21 处。索道临时占地按150m2/条考虑，门架临时占地按5m2/处考虑，本工程共
计架设索道22 条，门架85 处，临时占地合计1.29hm2。
本工程施工道路新修施工简易道路长度为65.00km，拓宽施工道路21.61km，新修
人抬道路长度为52.80km，利用已有道路153.50km，施工道路区总占地面积55.95hm2，
全部为临时占地，施工结束后恢复原有地貌。施工道路全部位于山丘区。输电线路沿线
施工道路情况见表2-20。

<!-- p61 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
83
2.2.2.4 材料来源及防治责任
本工程所需建筑材料主要有水泥、砂石料等，主要通过市场采购解决，由有资质的
专供企业提供，材料生产期间的水土流失防治责任由材料生产单位负责，运输期间的水
土流失防治责任由运输单位负责，并报相应的水行政主管部门备案。
工程建筑材料取料场地均应在施工招投标阶段由施工方与供应方签定有关供需及
运输协议，取用当地有关部门统一指定地点的土方、石料，禁止随地取用土方、石料，
并明确取料场水土流失防治责任范围属供应方，供应方应该在供应土方和石料过程中采
取临时防护、恢复植被等措施防治水土流失。
2.2.3 施工力能供应
1）换流站工程
换流站：施工用水从站址东南侧市政给水管道引接，引接方式为明管，引接管径为
DN125，管材采用给水PE 管，引接长度为675m，占地已计列在站外供排水管（沟）区。
施工用电由220kV 开天变新建10kV 架空线路引接，占地已计列在站外电源设施区。本
工程施工通讯拟采用无线电通讯方式。
2）间隔扩建工程
牌楼变电站：500kV 牌楼变电站为已建站，本期扩建牌楼变电站间隔施工水源、电
源均由站内引接。
边城变电站：500kV 边城变电站为已建站，本期扩建边城变电站间隔施工水源、电
源均由站内引接。
3）线路工程
线路工程施工过程中用电根据周边设施情况安排，周围已有用电用户区，可按照安
全用电规定引接用于施工用电，无用电用户区可采用自备小型柴油发电机提供施工电源。
线路工程每个塔基施工用水量较少，施工过程中一般都根据塔基周边水源情况确定取水
方案，塔基附近有水源的，可就近接取水管引用河水，如塔基附近无任何水源，则可考
虑采用水车就近输送水源来满足施工用水。施工用水、用电布设应根据塔基附近的地形
条件布置在塔基施工临时场地，不再另外占地，布设管、线尽量就近解决，以减少管线
牵拉对地表的扰动，施工用水不应开挖引水明沟，而应采用地表敷设管材，可减少对地
表的损坏。通讯设施均依托项目所在区域附近已有的通讯设施。

<!-- p62 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
84
2.2.4 主要施工方法与施工工艺
2.2.4.1 换流站工程
本工程在施工过程中均采用机械施工和人工施工相结合的方法，具体见表2-21。
表 2-21 换流站工程主要施工工艺、方法
序号
项目
施工工艺、方法
1
三通一平
场平分为初平和终平两个阶段。初平阶段即进行施工临电、施工用水、临时道
路、通信生产生活场地及站址土石方综合平衡的场地平整。终平则是站内基槽
余土的回填，回填围墙内场地至不借不弃为原则确定的终平标高。
本工程施工过程中采用机械施工与人工施工相结合的方法，统筹、合理、科学
安排施工工序，避免重复施工和土方乱流。对挖填方较为集中的区域，单独进
行施工组织大纲编制，施工组织大纲中增加水土保持要求，施工单位严格按照
施工组织大纲施工。
换流站场地整平可利用大型机械挖掘、填筑、推平，并使厚度满足要求，振动
碾压密实，边角部位采用平板振动夯实。
基及表土剥离：换流站占地主要为乔灌林地、旱地、园地、其他草地，植物根系
发达，场地平整前应先清理去除树桩、根株等。清理完毕后，对站区进行表土剥
离，剥离厚度根据实际情况按15cm 考虑；剥离的表土与开挖土方分区堆放，土
方堆存高度最高不宜超过4.0m，堆放过程中需对土方进行拍实，周边设置填土
植生袋进行挡护，并设密目网苫盖。施工结束后，表土回覆利用。
开挖回填时，挖方区按设计标高进行开挖，开挖宜从上到下分层分段依次进行，
随时作一定的坡度以利泄水；填方区的填土分层夯实填平，整个场地按设计进行
填方平整。由于填土较深，为保证质量，回填土的含水率应严格控制，防止形成
橡皮土；如土质过干，应洒水湿润再压实。回填土最佳含水率（重量比）：19%～
23%，最大干密度（g/cm3）：1.58～1.70。分层填土后，经检查合格方可铺填上
层土。
场地整平过程中宜避开雨季施工，严禁大雨期进行回填施工，并应做好防雨及排
水措施。
2
建（构）
筑物
采用人工开挖基槽，钢模板浇制钢筋混凝土施工工艺。砖混、混凝土、预制构件
等建材采用塔吊垂直提升，水平运输采用车辆、人力推车搬运。
基础挖填施工工艺流程为：测量定位、放线→土方开挖→清理→垫层施工→基础
模板安装→基础钢筋绑扎→浇捣基础砼→模板拆除→人工养护→回填土夯实→
成品保护。
3
屋外配电
网架
采用人工开挖基槽，钢模板浇制基础工艺。钢管人字柱及螺栓角钢梁构架均采用
吊车在现场组装；设备支架为浇制基础，预制构件在现场组立。
4
站内外
道路
站内外道路可永临结合，土建施工期间宜暂铺泥结砾石面层，待土建施工、构支
架吊装施工基本结束，大型施工机具退场后，再铺筑永久路面层。
5
供排水管
线、管沟
采用机械和人工相结合的方式开挖沟槽，开挖前先剥离表层土，临时堆土一侧铺
设防尘网，防止堆土扰动地表，剥离的表层土置于最底层，开挖的土方置于顶层，
堆土外侧采用填土植生袋进行拦挡，土方顶部采用防尘网进行苫盖。管道敷设顺
序为：测量定线→清除障碍物→平整工作带→管沟开挖→钢管运输、布管→组装
焊接→下沟→回填→竣工验收。土方回填时按照先挖后填的原则进行施工，确保
土方回填后表层土位于顶层。

<!-- p63 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
85
2.2.4.2 间隔扩建工程
变电站间隔扩建工程土建施工主要包括基础开挖、设备基础浇筑、构支架组立及场
地修复等流程，各流程施工工艺及方法见表2-22。
表 2-22 间隔扩建工程主要施工工艺、方法
序号
施工流程
施工工艺、方法
1
施工准备与测
量放线
依据设计图纸提供的水准点、坐标点进行测量放线，执行二级测量复核
制度，确保构支架定位准确。施工前清除场地障碍物（植被、石块
等），对基础土壤进行机械夯实，保证地面平整坚实。
2
土方工程
采用人工开挖方式，避免扰动槽底原土，超挖部分用低标号混凝土回
填。
开挖后及时进行钎探，验收合格后进入下一工序，发现问题需联合设
计、监理协商解决。
3
基础施工
桩基与基础浇筑：采用机械打桩，桩基完成后浇注混凝土基础，钢筋绑
扎需错开接头区域（受拉区接头≤50%），分层浇筑并振捣密实。
防雷接地：水平接地体使用镀锌扁钢，垂直接地极采用角钢，焊接处防
腐处理，接地电阻≤0.5Ω。
4
钢筋工程
钢筋进场后送检，按图纸尺寸加工成型并分类码放，绑扎时使用垫块保
证保护层厚度，隐蔽验收重点检查规格、数量、连接方式及避雷网焊接
质量。
5
模板工程
采用钢模板为主、钢木结合方式，支模前清理模板并涂脱模剂，确保平
整、直顺，拼缝严密。
6
混凝土工程
混凝土坍落度控制在120±20mm，浇筑后覆盖薄膜养护≥7 天，冬季施
工添加早强剂并采用毡布保温。
7
地下管线施工
高压电缆与电气设备管线敷设需采取加固、防腐、保温措施，管线交叉
处优先保证电力管线空间。
8
辅助设施施工
消防、通风、照明系统安装与主体施工同步进行，设备基础预留孔洞需
复核尺寸后再二次灌浆。
9
回填与场地修
复
分层回填并机械夯实，表层修复采用与原地面一致的材质，确保平整度
和排水通畅。
2.2.4.3 输电线路工程
（1）塔基施工
1）基坑开挖
①挖孔桩基础施工
土质基坑基础采用明挖方式，在挖掘前首先清理基面及基面附近的浮石等杂物，开
挖自上而下进行，基坑四壁保持稳定放坡或用挡土板支护。
遇地下水水位较高时，采用钢梁及钢模板组合挡土板配合抽水机抽水进行开挖施工，
或采用单个基坑开挖后先浇筑混凝土基础以及基坑周围采用明沟排水法进行开挖施工。
在交通条件许可的塔位采用挖掘机突击挖坑的方式，以缩短挖坑的时间，避免坑壁

<!-- p64 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
86
坍塌。基坑开挖尽量保持坑壁成型完好，并做好临时堆土处理，避免坑内积水以及影响
周围环境和破坏植被，基础坑开挖好后应尽快浇筑混凝土。
②岩石基坑开挖
本工程岩石基坑主要采用岩石嵌固方式施工，该基础型式适用于中、强风化岩石地
区，特别适用于抗剪强度小于30kN/m2 的岩石地基。该型基础按1/6～1/8 坡度通过人工
开凿，基础底板嵌入基岩中，将底脚螺栓与基础相连或塔腿主角钢插入基坑，用混凝土
与岩石粘成一体，以基础底部向上45 度角作为假想破坏面，以均匀分布于倒锥体表面
的剪切强度的垂直分量之和抵抗铁塔基础上拔力。岩石嵌固基础具有开挖量小，弃渣少，
对山区岩体和植被的影响较小，混凝土和钢材用量少，省模板，无须运土回填等特点。
③灌注桩基础施工
灌注桩基础施工采用钻机钻进成孔，成孔过程中为防止孔壁坍塌，在孔内注入人工
泥浆或利用钻削下来的粘性土与水混合的自造泥浆保护孔壁。扩壁泥浆与钻孔的土屑混
合，边钻边排出，集中处理后，泥浆被重新灌入钻孔进行孔内补浆。当钻孔达到规定深
度后，安放钢筋笼，在泥浆下灌注混凝土，浮在混凝土之上的泥浆被抽吸至泥浆沉淀池
内，禁止无序排放。
塔基施工时优先考虑采用无人机吊装及索道运输材料至指定位置。
2）塔基开挖余土堆放及调运
本工程线路塔基全面采用长短腿设计，以降低土石方开挖量，经过林区时采取加高
的方式，尽量减少对周边环境的影响，塔基基础型式以挖孔桩基础为主，余土量较小，
设计原则优先考虑单塔土方自平衡，塔基产生余方中的部分石方可考虑作为塔基排水沟
的建筑材料，土方可考虑作为混凝土拌合料，剩余土方在塔基永久占地范围内摊平夯实，
少量灌注桩基础施工产生的泥浆经沉淀池自然沉淀后晾干，填埋至塔基永久占地范围内。
（2）铁塔组装
工程铁塔安装施工采用分解组塔的施工方法。在实际施工过程中，根据铁塔的形式、
高度、重量以及施工场地、施工设备等施工现场情况，确定正装分解组塔或倒装分解组
塔。利用支立抱杆，吊装铁塔构件，抱杆通过牵引绳的连接拉动，随铁塔高度的增高而
上升，各个构件顶端和底部支脚采用螺栓连接。
（3）架线
线路架线采用张力架线方法施工，不同地形采取不同的放线方法，目前多采用无人

<!-- p65 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
87
机的架线工艺，施工人员可充分利用临时道路等场地进行操作，不需新增占地，在线路
穿越山区和河流跨越段，可免除或减少砍伐放线通道和封江断航等代价高昂的作业。施
工方法依次为：架空地线展放及收紧、展放导引绳、牵放牵引绳、牵放导线、锚固导线、
紧线临锚、附件安装、压接升空、间隔棒安装、耐张塔平衡挂线和跳线安装等。无人机
放线一般是在机身下悬挂一平衡重物，导引绳连接其上，在地面展放机械的配合下牵引
飞过塔位。由塔上人员配合或机上操作人员借助导杆将导引绳放入牵引滑车槽内，再用
导引绳牵牵引绳，通过相与相间渡绳等操作，最后用牵引绳牵放导线。
线路沿线设置牵张场，采用张力机紧线，一般以张力放线施工段作为紧线段，以直
线塔作为紧线操作塔。紧线完毕后进行附件、线夹、防振金具、间隔棒等安装。
（4）交叉跨越施工
架线施工中对交叉跨越情况一般采用占地和扰动均较小的搭建跨越架的方法，在需
跨越的铁路、道路、电力线路等的两侧搭建跨越架，跨越架高度以不影响其运行为准。
跨越架一般有三种形式：采用木架或钢管式跨越架；金属格构式跨越架；利用杆塔作支
承体跨越。跨越架交叉跨越角尽量接近90°，以减少临时占地的面积。跨越施工场地施
工方法如下：
1）跨越架搭设：立杆-小横杆-大横杆-剪刀撑，搭设应横平竖直。
2）跨越放线施工：跨越架、封网等搭设完毕，在点内通过迪尼玛绳贯通跨越物两侧
牵引绳，并腾空。通过牵引绳与准备好的导线、地线连接，带张力缓缓收回牵引绳过跨
越物，使用跨越塔代替跨越架作为支撑。
3）拆除跨越架：跨越架拆除顺序是由上而下，后绑者先拆，先绑者后拆。
（5）施工道路施工
山丘区施工道路施工存在的主要水土流失危害为溜坡溜渣，针对路基土石方开挖期
间因施工条件复杂、坡面较陡、坡面高度较高而导致溜坡、溜渣的情况，在施工前对新
开辟的施工道路开挖扰动区域进行表土剥离，施工过程中为方便运输车辆通过耕地区域
和保护表层土，在施工道路经过耕地区域平整后铺设钢板；对道路边坡下侧设植生袋拦
挡等临时措施，道路一侧设置临时排水沟，排水沟开挖土石方夯实作为施工道路边坡的
临时防护。施工结束后对施工扰动区域进行土地平整、耕地恢复，恢复原地貌，针对植
被恢复区域安排专人抚育管理，确保植被恢复。
山丘区施工道路主要施工工艺：

<!-- p66 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
88
1）掌握主线地形、地貌的详细资料，应尽量减少对农田和环境的污染和破坏。
2）测量定位：根据测量控制点，利用全站仪定出施工道路边线，并用水准仪控制
道路高程。
3）施工方案
①先剥离表土，然后在施工道路外侧开挖边沟，并进行原地表填土前碾压。
②根据施工道路高程分层填筑，填料控制每层填筑松铺层厚度不大于30cm，每层
碾压完毕，检测压实度，不低于同层位路基设计要求压实度。
③施工道路的爬坡道应设在原地面高程较高处，根据地形的变化可以调整设置施
工简易道路的走向，在尽量靠近主线的前提下，保证施工道路坡度不大于15 度，道路
路基以半挖半填为主，边坡坡比控制在1:1.5~1:1.75，对于道路开辟过程中形成的边坡
采用植生袋装土拦挡，防止顺坡溜渣的情况发生。
2.3 工程占地
本工程项目建设区占地包括永久占地和临时占地，永久占地包括换流站站区、进站
道路、站外供排水管（沟）区（排水沟永久占地部分）、站用电源设施区（杆塔永久占
地部分），输电线路塔基永久占地、变电站间隔扩建区等；临时占地包括换流站外施工
生产生活区、站外供排水管（沟）区（临时占地）、站用电源设施区（施工场地部分），
塔基施工场地、牵张场、跨越施工场地和施工道路区等。
根据本工程可行性研究设计文件及其审查意见，本工程永久占地符合工程实际建设
需要，临时占地满足施工阶段各项目建设区的施工用地需要，主体设计占地面积合理，
满足工程施工要求，不存在漏项，本方案无需增减。
本工程项目建设区占地面积为179.80hm2，永久占地36.99hm2，临时占地142.81hm2。
占地类型中公共设施占地1.06hm2、农村道路占地7.15hm2、乔木林地占地82.88hm2、灌
木林地占地53.55hm2、旱地占地20.35hm2、果园占地12.63hm2、其他草地占地2.18hm2。
按行政区域划分，本工程贵州省境内占地76.90hm2，湖南省境内占地102.90hm2。
根据《土地利用现状分类标准》（GB/T21010-2017），本工程土地类型划分为公共
设施、农村道路、乔木林地、灌木林地、旱地、果园、其他草地等类型。本工程占地面
积统计见表2-23~表2-26。

<!-- p67 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
89
表 2-23 项目区占地面积汇总表 单位：hm2
行政
区划
项目分区
按土地利用类型划分
按用地性质划分
合计
公共管
理与公
共服务
用地
交通运
输用地
林地
耕地
园地
草地
永久占
地
临时占地
公共设
施用地
农村道
路
乔木林
地
灌木林
地
旱地
果园
其他草
地
贵州
省铜
仁市
万山
区
换流站工程
站区
0.26
8.52
1.56
4.03
2.24
0.36
16.97
16.97
进站道路区
0.30
2.38
0.12
2.80
2.80
站外供排水管
（沟）区
0.22
0.65
2.66
0.62
1.35
0.23
5.27
5.50
站外电源设施区
0.05
0.43
0.79
0.42
0.24
1.45
1.69
施工生产生活区
0.82
0.82
0.05
0.35
2.04
2.04
小计
0.05
0.78
10.42
8.21
5.12
2.24
2.18
20.24
8.76
29.00
线路工程
塔基及塔基施工区
0.22
17.18
4.72
1.11
0.45
5.50
18.18
23.68
牵张场地区
0.48
1.44
0.48
0.36
2.76
2.76
跨越施工区
0.24
0.52
0.12
0.08
0.96
0.96
施工道路区
2.70
6.66
4.10
0.55
0.23
14.24
14.24
小计
0.22
2.70
24.56
10.78
2.26
1.12
5.50
36.14
41.64
合计
0.27
3.48
34.98
18.99
7.38
3.36
2.18
25.74
44.90
70.64
贵州
省铜
仁市
碧江
区
线路工程
塔基及塔基施工区
0.14
3.14
0.58
0.01
0.82
3.05
3.87
牵张场地区
0.24
0.12
0.36
0.36
跨越施工区
0.04
0.04
0.08
0.08
施工道路区
0.33
0.93
0.58
0.08
0.03
1.95
1.95
小计
0.14
0.33
4.07
1.44
0.25
0.03
0.82
5.44
6.26
湖南
省怀
化市
中方
县
牌楼变电站
间隔扩建区
0.55
0.55
0.55
线路工程
塔基及塔基施工区
3.37
1.96
0.66
0.66
1.15
5.50
6.65
牵张场地区
0.24
0.24
0.48
0.48
跨越施工区
0.24
0.28
0.52
0.52
施工道路区
0.39
2.03
1.36
0.42
0.43
4.63
4.63
小计
0.39
5.88
3.84
1.08
1.09
1.15
11.13
12.28

<!-- p68 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
90
行政
区划
项目分区
按土地利用类型划分
按用地性质划分
合计
公共管
理与公
共服务
用地
交通运
输用地
林地
耕地
园地
草地
永久占
地
临时占地
公共设
施用地
农村道
路
乔木林
地
灌木林
地
旱地
果园
其他草
地
合计
0.55
0.39
5.88
3.84
1.08
1.09
1.70
11.13
12.83
湖南
省怀
化市
芷江
县
线路工程
塔基及塔基施工区
8.44
5.62
2.81
1.87
3.27
15.47
18.74
牵张场地区
0.48
0.36
0.24
1.08
1.08
跨越施工区
0.40
0.56
0.24
0.36
1.56
1.56
施工道路区
1.09
5.15
3.94
1.82
1.25
13.25
13.25
合计
1.09
14.47
10.48
5.11
3.48
3.27
31.36
34.63
湖南
省怀
化市
麻阳
县
线路工程
塔基及塔基施工区
4.40
2.93
1.37
0.46
1.61
7.55
9.16
牵张场地区
0.12
0.24
0.36
0.36
跨越施工区
0.20
0.24
0.44
0.44
施工道路区
0.56
3.70
1.24
0.93
0.32
6.75
6.75
合计
0.56
8.42
4.65
2.30
0.78
1.61
15.10
16.71
湖南
省湘
西州
凤凰
县
线路工程
塔基及塔基施工区
5.95
3.34
1.43
1.19
2.09
9.82
11.91
牵张场地区
0.36
0.24
0.60
0.60
跨越施工区
0.28
0.16
0.16
0.60
0.60
施工道路区
0.67
1.78
4.30
0.94
0.78
8.47
8.47
合计
0.67
8.37
8.04
2.37
2.13
2.09
19.49
21.58
湖南
省湘
西州
泸溪
县
线路工程
塔基及塔基施工区
1.69
1.13
0.34
0.20
0.59
2.77
3.36
牵张场地区
0.12
0.12
0.12
跨越施工区
0.16
0.16
0.16
施工道路区
0.21
1.20
0.52
0.21
0.13
2.27
2.27
合计
0.21
2.89
1.93
0.55
0.33
0.59
5.32
5.91
湖南
省湘
西州
吉首
市
边城变电站
间隔扩建区
0.10
0.10
0.10
线路工程
塔基及塔基施工区
2.41
2.05
0.79
0.86
1.07
5.04
6.11
牵张场地区
0.12
0.24
0.36
0.36
跨越施工区
0.12
0.16
0.28
0.28
施工道路区
0.42
1.15
1.73
0.52
0.57
4.39
4.39

<!-- p69 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
91
行政
区划
项目分区
按土地利用类型划分
按用地性质划分
合计
公共管
理与公
共服务
用地
交通运
输用地
林地
耕地
园地
草地
永久占
地
临时占地
公共设
施用地
农村道
路
乔木林
地
灌木林
地
旱地
果园
其他草
地
小计
0.42
3.80
4.18
1.31
1.43
1.07
10.07
11.14
合计
0.10
0.42
3.80
4.18
1.31
1.43
1.17
10.07
11.24
总计
1.06
7.15
82.88
53.55
20.35
12.63
2.18
36.99
142.81
179.80

<!-- p70 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
92
表 2-24 换流站占地面积汇总表 单位：hm2
项目分区
按土地利用类型划分
按用地性质
划分
合计
公共管
理与公
共服务
用地
交通
运输
用地
林地
耕
地
园
地
草地
永久
占地
临时
占地
公共设
施用地
农村
道路
乔木
林地
灌木
林地
旱
地
果
园
其他
草地
换
流
站
工
程
站区
0.26
8.52
1.56
4.03
2.24
0.36
16.97
16.97
进站道路
区
0.30
2.38
0.12
2.80
2.80
站外供排
水管
（沟）区
0.22
0.65
2.66
0.62
1.35
0.23
5.27
5.50
站外电源
设施区
0.05
0.43
0.79
0.42
0.24
1.45
1.69
施工生产
生活区
0.82
0.82
0.05
0.35
2.04
2.04
小计
0.05
0.78
10.42
8.21
5.12
2.24
2.18
20.24
8.76
29.00
表 2-25 间隔扩建区占地面积汇总表 单位：hm2
用地性质
项目分区
按用地类型划分
公共管理与公共服务用地
合计
永久占地
牌楼变间隔扩建区
0.55
0.55
永久占地
边城变间隔扩建区
0.10
0.10
合计
0.65
0.65
表 2-26 500kV 输电线路占地面积汇总表 单位：hm2
行政
区划
用地
性质
项目分区
按土地利用类型划分
小计
公共管理
与公共服
务用地
交通运输
用地
林地
耕地
园地
公共设施
用地
农村道路
乔木林
地
灌木林
地
旱地
果园
万山
区
永久
占地
塔基区
4.02
1.11
0.26 0.11
5.50
小计
4.02
1.11
0.26 0.11
5.50
临时
占地
塔基施工场地
0.22
13.16
3.61
0.85 0.34 18.18
牵张场区
0.48
1.44
0.48 0.36
2.76
跨越施工区
0.24
0.52
0.12 0.08
0.96
施工道路区
2.70
6.66
4.10
0.55 0.23 14.24
小计
0.22
2.70
20.54
9.67
2.00 1.01 36.14
合计
0.22
2.70
24.56
10.78
2.26 1.12 41.64
碧江
区
永久
占地
塔基区
0.69
0.13
0.82
小计
0.69
0.13
0.82
临时
占地
塔基施工场地
0.14
2.45
0.45
0.01
3.05
牵张场区
0.00
0.24
0.12
0.36
跨越施工区
0.00
0.04
0.00 0.04
0.08

<!-- p71 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
93
行政
区划
用地
性质
项目分区
按土地利用类型划分
小计
公共管理
与公共服
务用地
交通运输
用地
林地
耕地
园地
公共设施
用地
农村道路
乔木林
地
灌木林
地
旱地
果园
施工道路区
0.33
0.93
0.58
0.08 0.03
1.95
小计
0.14
0.33
3.38
1.31
0.21 0.07
5.44
合计
0.14
0.33
4.07
1.44
0.21
6.19
中方
县
永久
占地
塔基区
0.59
0.32
0.12 0.12
1.15
小计
0.59
0.32
0.12 0.12
1.15
临时
占地
塔基施工场地
2.78
1.64
0.54 0.54
5.50
牵张场区
0.24
0.24
0.48
跨越施工区
0.24
0.28
0.52
施工道路区
0.39
2.03
1.36
0.42 0.43
4.63
小计
0.39
5.29
3.52
0.96 0.97 11.13
合计
0.39
5.88
3.84
1.08 1.09 12.28
芷江
县
永久
占地
塔基区
1.47
0.98
0.49 0.33
3.27
小计
1.47
0.98
0.49 0.33
3.27
临时
占地
塔基施工场地
6.96
4.64
2.32 1.55 15.47
牵张场区
0.48
0.36
0.24
1.08
跨越施工区
0.40
0.56
0.24 0.36
1.56
施工道路区
1.09
5.15
3.94
1.82 1.25 13.25
小计
1.09
12.99
9.50
4.62 3.16 31.36
合计
1.09
14.46
10.48
5.11 3.49 34.63
麻阳
县
永久
占地
塔基区
0.77
0.52
0.24 0.08
1.61
小计
0.77
0.52
0.24 0.08
1.61
临时
占地
塔基施工场地
3.62
2.42
1.13 0.38
7.55
牵张场区
0.12
0.24
0.36
跨越施工区
0.20
0.24
0.44
施工道路区
0.56
3.70
1.24
0.93 0.32
6.75
小计
0.56
7.64
4.14
2.06 0.70 15.10
合计
0.56
8.41
4.66
2.30 0.78 16.71
凤凰
县
永久
占地
塔基区
1.04
0.59
0.25 0.21
2.09
小计
1.04
0.59
0.25 0.21
2.09
临时
占地
塔基施工场地
4.90
2.76
1.18 0.98
9.82
牵张场区
0.36
0.24
0.60
跨越施工区
0.28
0.16
0.16
0.60
施工道路区
0.67
1.78
4.30
0.94 0.78
8.47
小计
0.67
7.32
7.46
2.12 1.92 19.49
合计
0.67
8.36
8.05
2.37 2.13 21.58
泸溪
县
永久
占地
塔基区
0.30
0.20
0.06 0.03
0.59
小计
0.30
0.20
0.06 0.03
0.59
临时
占地
塔基施工场地
1.39
0.93
0.28 0.17
2.77
牵张场区
0.12
0.12
跨越施工区
0.16
0.16
施工道路区
0.21
1.20
0.52
0.21 0.13
2.27
小计
0.21
2.59
1.73
0.49 0.30
5.32
合计
0.21
2.89
1.93
0.55 0.33
5.91

<!-- p72 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
94
行政
区划
用地
性质
项目分区
按土地利用类型划分
小计
公共管理
与公共服
务用地
交通运输
用地
林地
耕地
园地
公共设施
用地
农村道路
乔木林
地
灌木林
地
旱地
果园
吉首
市
永久
占地
塔基区
0.42
0.36
0.14 0.15
1.07
小计
0.42
0.36
0.14 0.15
1.07
临时
占地
塔基施工场地
1.99
1.69
0.65 0.71
5.04
牵张场区
0.12
0.24
0.36
跨越施工区
0.12
0.16
0.28
施工道路区
0.42
1.15
1.73
0.52 0.57
4.39
小计
0.42
3.38
3.82
1.17 1.28 10.07
合计
0.42
3.80
4.18
1.31 1.43 11.14
总计
永久
占地
塔基区
9.30
4.21
1.56 1.03 16.10
小计
9.30
4.21
1.56 1.03 16.10
临时
占地
塔基施工场地
0.36
37.25
18.14
6.96 4.67 67.38
牵张场区
1.80
3.12
0.84 0.36
6.12
跨越施工区
1.48
2.12
0.36 0.64
4.60
施工道路区
6.37
22.60
17.77
5.47 3.74 55.95
小计
0.36
6.37
63.13
41.15 13.63
9.41 134.05
合计
0.36
6.37
72.43
45.36 15.19 10.44 150.15
2.4 土石方平衡
本工程土石方平衡的原则：施工过程中土石方原则上考虑挖方、填方、调出调入利
用方最终平衡。基础挖方全部平整在原地或调出回填至所需区内，坡地型塔基挖方中石
方余方可作为塔基挡墙、护坡的建筑材料，余方就地回填在塔基区，土石方中不包括工
程建设所需的混凝土、砂石料等建筑材料。
本工程挖填方总量为208.38 万m3。工程总挖方104.19 万m3，其中表土剥离土方量
约9.68 万m3，基础开挖土石方94.51 万m3。工程总填方104.19 万m3，其中表土回覆
土方量约为9.68 万m3，基础回填土石方94.51 万m3，无借方，无弃方。
2.4.1 点型工程土石方平衡
换流站站区主要是场地平整及基础挖填而产生较大量土方，进站道路区、站用电源
设施区和供排水管（沟）区主要是施工挖填土方，施工生产生活区主要是场地平整土方
以及生活区建筑基础挖填土方。
换流站工程挖方83.50m3，填方83.50 万m3；区间调入利用量0.88 万m3，区间调
出利用量0.88m3。主要考虑到站区达到既定标高需要填土垫高，为减少借方，将进站道
路余土调入站区回填；站区及进站道路多余表土调运至施工生产生活区回填利用。换流
站工程无借方，无弃方。

<!-- p73 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
95
边城变电站间隔扩建区挖方共计0.02 万m3，填方共计0.01 万m3，余方0.01 万m3、
余方运往变电站站外新建塔基永久占地范围内进行平衡，平均运距不超过1km，每基塔
平均回填20m3，边城变电站站外新建塔基地形较平坦，能够满足土方回填要求。
2.4.2 线型工程土石方平衡
塔基土石方开挖填筑活动主要集中在基坑、接地槽和施工基面的开挖、填筑，本工
程还有少量塔基采用了灌注桩基础，需要设置泥浆沉淀池，泥浆沉淀后平铺于塔基区内，
施工结束后进行土地平整、耕地恢复。塔基挖方全部回填在塔基征地范围内，进行平整、
夯实，不考虑外运堆置。
牵张场占地区一般选择地形平缓的区域，仅对少量需要土地平整的区域进行土石方
开挖或回填。
跨越施工场地占地区一般依地形搭建木架，故跨越施工场地一般不涉及土石方挖填。
施工道路及人抬便道主要是利用原有的道路和乡村小道，涉及土石方挖填主要是路
面进行平整后就地回填，不产生大量土石方基础开挖和弃渣。
线路工程挖方20.58 万m3，填方20.59 万m3，其中0.01 万m3 基础土方来自边城变
电站间隔扩建区，无外借土方，无弃方。
2.4.3 表土剥离情况
本工程表土剥离厚度根据沿线实际表土层情况按15cm~30cm 综合考虑，表土剥离
原则为应剥尽剥，对于仅压占及扰动深度小于20cm 的施工区域主要采用彩条布铺垫、
钢板铺垫等方式进行防护，经统计，表土保护总量为35.70 万m3，其中剥离保护9.68 万
m3，通过苫盖、铺垫等措施保护表土量共计26.02 万m3。
2.4.3.1 换流站工程
（1）站区：站区施工前，对站区扰动区域进行表土剥离，剥离表土面积为16.71hm2，
经现场调查，去除植物根系、石块后，表土层厚度平均约15.0cm，可供剥离表土量2.50
万m3，设计剥离表土量2.50 万m3。表土根据施工时序和实际情况，考虑分别回用在站
区绿化区域、站外生态护坡上，为了统一对表土进行保存和防护，考虑将表土集中堆放
在站区内，以利于表土的后续回覆。施工结束后，回覆表土厚度按照30cm 计，站内绿
化区域和生态护坡区域占地7.69hm2，可以容纳2.23 万m3 表土，剩余0.27 万m3 表土可
调运至施工生产生活区回覆利用，可满足站区表土消纳需要。
（2）进站道路：施工前，对进站道路扰动区域进行表土剥离，剥离表土面积为

<!-- p74 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
96
2.50hm2，经现场调查，去除植物根系、石块后，表土层厚度平均约15.0cm，可供剥离
表土量0.38 万m3，设计剥离表土量0.38 万m3。剥离的表土就近堆放在道路一侧。施工
结束后，回覆表土厚度按照30cm 考虑，可回填利用的表土为0.24 万m3，回覆至进站道
路两侧生态护坡区域，为道路两侧后期绿化提供条件。剩余的0.14 万m3 表土可调运至
施工生产生活区回覆利用，可满足进站道路区表土消纳需要。
（3）站外供排水管（沟）区：施工前，对管线开挖区域占用的乔木林地、灌木林地、
旱地、其他草地进行表土剥离，剥离面积共1.24hm2，经调查，供排水管线沿线表土层
厚度为20cm~30cm，可供剥离表土量0.25 万m3，设计剥离表土量0.25 万m3，通过苫
盖、铺垫等措施保护表土量0.87 万m3，剥离的表土就近堆放在管线一侧，并加以防护。
施工结束后可将表土全部回填至管线开挖区域，表土回覆量为0.25 万m3，为后期植被
恢复和土地复耕提供条件。
（4）站用电源设施区：施工前，对塔基基础开挖区及施工道路开挖区占用的乔木林
地、灌木林地及旱地进行表土剥离，剥离面积共0.19hm2，经调查，站用电源线路沿线
表土层厚度为20cm~30cm，设计剥离表土量0.05 万m3，通过苫盖、铺垫等措施保护表
土量0.14 万m3，剥离的表土就近堆放在施工临时占地内，并加以防护。施工结束后可
将表土全部回填，表土回覆量为0.05 万m3，为后期植被恢复、耕地恢复提供条件。
（5）施工生产生活区：场地平整前，对施工生产生活区扰动区域进行表土剥离，剥
离表土面积为2.04hm2，经现场调查，施工生产生活区表土层厚度为20cm~30cm，可供
剥离表土量0.41 万m3，设计剥离表土量为0.41 万m3。为尽量减少站外临时租地，将施
工生产生活区剥离表土调运至站区临时堆土场集中堆放，站区临时堆土场设计容量3.3
万m3，站区剥离表土量2.50 万m3，剩余容量能够满足施工生产生活区剥离表土的堆放
要求，因此考虑将施工生产生活区剥离的表土堆放在站区临时堆土场，待施工结束后，
再回填利用到施工生产生活区，为耕地恢复提供条件。
2.4.3.2 线路工程
（1）塔基区：在施工前，本工程对占用耕地、园地、林地及草地类型的塔基永久占
地区域进行表土剥离，并保存和利用。剥离厚度根据沿线实际表土层情况按20cm～30cm
综合考虑。塔基区其他以占压为主的区域将采取铺垫彩条布进行临时防护，不再进行表
土剥离，以减少扰动破坏。
（2）塔基施工场地：该区域以临时占压为主，建设期将采取铺垫彩条布进行临时防

<!-- p75 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
97
护，不再进行表土剥离。
（3）牵张场区：在施工前，本工程对牵张场区有土方挖填区域进行表土剥离，并保
存和利用。剥离厚度根据沿线实际表土层情况按20cm～30cm 综合考虑。其他以占压为
主的区域建设期将采取铺垫彩条布等进行临时防护，不再进行表土剥离。
（4）跨越施工场地：该区域以临时占压为主，对地表扰动较轻，建设期将采取铺垫
彩条布进行临时防护，不再进行表土剥离。
（5）人抬便道：人抬便道主要是对路面进行平整，对地表扰动较轻，不再进行表土
剥离。
（6）施工简易道路：以利用原有道路和乡村小道为主，在无现有道路可利用的情况
下，本工程需新开辟施工简易道路，其中新建的部分施工简易道路在微地形起伏较大、
坡度较陡的区域时将涉及一定量的土石方挖填工程，故本工程考虑根据沿线实际情况对
施工简易道路局部路段施工前进行表土剥离，施工期将采取铺设钢板、植生袋装土拦挡、
密目网苫盖等进行防护，完工后回覆利用。本工程表土剥离及回覆量见表2-27~表2-29。
本工程土石方平衡一览表见表2-30。
表 2-27 表土剥离及回覆平衡一览表 单位：万m3
分区
开挖表层
土
回覆表层
土
堆存方式
贵州
省
换流站工
程
站区
2.50
2.23
站内临时堆土场
进站道路区
0.38
0.24
进站道路一侧
站外供排水管（沟）
区
0.25
0.25
站外供排水管沟一侧
站外电源设施区
0.05
0.05
塔基区临时占地
施工生产生活区
0.41
0.82
站内临时堆土场
小计
3.59
3.59
线路工程
塔基及塔基施工区
1.58
1.58
塔基施工场地临时堆土场
牵张场区
0.08
0.08
施工道路区
0.48
0.48
施工道路一侧
小计
2.14
2.14
合计
5.73
5.73
湖南
省
线路工程
塔基及塔基施工区
1.96
1.96
塔基施工场地临时堆土场
牵张场区
0.12
0.12
施工道路区
1.87
1.87
施工道路一侧
小计
3.95
3.95
合计
3.95
3.95
总计
9.68
9.68

<!-- p76 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
98
表 2-28 本工程表土保护情况汇总表
分区
占地面积
可供剥离表土面积
表土层厚度
可供剥离表土量
表土保护（万m3）
（hm2）
（hm2）
（cm）
（万m3）
剥离保护
铺垫利用
小计
贵州省
换流站工程
站区
16.97
16.71
15
2.50
2.50
2.50
进站道路区
2.80
2.50
15
0.38
0.38
0.38
站外供排水管（沟）区
5.50
5.28
20~30
1.12
0.25
0.87
1.12
站外电源设施区
1.69
1.45
20~30
0.33
0.05
0.14
0.19
施工生产生活区
2.04
2.04
20~30
0.41
0.41
0.41
小计
29.00
27.98
4.74
3.59
1.01
4.60
线路工程
塔基及塔基施工区
27.55
27.19
25
6.80
1.58
5.22
6.80
牵张场区
3.12
3.12
25
0.78
0.08
0.70
0.78
跨越施工区
1.04
1.04
25
0.26
0.26
0.26
施工道路区
16.19
13.16
25
3.29
0.48
2.35
2.83
小计
47.90
44.51
11.13
2.14
8.53
10.67
合计
76.90
72.49
15.87
5.73
9.54
15.27
湖南省
牌楼变电站
间隔扩建区
0.55
小计
0.55
边城变电站
间隔扩建区
0.10
小计
0.10
线路工程
塔基及塔基施工区
55.93
55.53
20
11.08
1.96
9.12
11.08
牵张场区
3.00
3.00
20
0.53
0.12
0.41
0.53
跨越施工区
3.56
3.56
20
1.35
1.35
1.35
施工道路区
39.76
36.42
20
7.47
1.87
5.60
7.47
小计
102.25
98.51
20.43
3.95
16.48
20.43
合计
102.90
98.51
20.43
3.95
16.48
20.43
总计
179.80
171.00
36.30
9.68
26.02
35.70

<!-- p77 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
99
表 2-29 本工程土石方平衡一览表（分省） 单位：万m3
分区
开挖量
回填量
调入
调出
表层土
土石方
小计
表层土
土石方
小计
贵州省
换流站工程
站区
2.50
75.25
77.75
2.23
75.72
77.95
0.47
0.27
进站道路区
0.38
2.56
2.94
0.24
2.09
2.33
0.61
站外供排水管（沟）区
0.25
1.41
1.66
0.25
1.41
1.66
站外电源设施区
0.05
0.08
0.13
0.05
0.08
0.13
施工生产生活区
0.41
0.61
1.02
0.82
0.61
1.43
0.41
小计
3.59
79.91
83.50
3.59
79.91
83.50
0.88
0.88
线路工程
塔基及塔基施工区
1.58
0.62
2.2
1.58
0.62
2.2
牵张场区
0.08
0.45
0.53
0.08
0.45
0.53
施工道路区
0.48
4.26
4.74
0.48
4.26
4.74
小计
2.14
5.33
7.47
2.14
5.33
7.47
合计
5.73
85.24
90.97
5.73
85.24
90.97
0.88
0.88
湖南省
牌楼变电站
间隔扩建区
0.09
0.09
0.09
0.09
小计
0.09
0.09
0.09
0.09
边城变电站
间隔扩建区
0.02
0.02
0.01
0.01
0.01
小计
0.02
0.02
0.01
0.01
0.01
线路工程
塔基及塔基施工区
1.96
3.54
5.5
1.96
3.55
5.51
0.01
牵张场区
0.12
0.94
1.06
0.12
0.94
1.06
施工道路区
1.87
4.68
6.55
1.87
4.68
6.55
小计
3.95
9.16
13.11
3.95
9.17
13.12
0.01
合计
3.95
9.27
13.22
3.95
9.27
13.22
0.01
0.01
总计
9.68
94.51
104.19
9.68
94.51
104.19
0.89
0.89
注：土方均换算为自然方，压实系数取1.05，松散系数取1.2；每基塔挖填方自身平衡，不存在塔基间的相互调运。

<!-- p78 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
100
表 2-30 本工程土石方平衡一览表（汇总表） 单位：万m3
分区
开挖量
回填量
调入
调出
表层土
土石方
小计
表层土
土石方
小计
贵州省、湖南省
换流站工程
站区
2.50
75.25
77.75
2.23
75.72
77.95
0.47 0.27
进站道路区
0.38
2.56
2.94
0.24
2.09
2.33
0.61
站外供排水管（沟）区
0.25
1.41
1.66
0.25
1.41
1.66
站外电源设施区
0.05
0.08
0.13
0.05
0.08
0.13
施工生产生活区
0.41
0.61
1.02
0.82
0.61
1.43
0.41
小计
3.59
79.91
83.50
3.59
79.91
83.50
0.88 0.88
牌楼变电站
间隔扩建区
0.09
0.09
0.09
0.09
小计
0.09
0.09
0.09
0.09
边城变电站
间隔扩建区
0.02
0.02
0.01
0.01
0.01
小计
0.02
0.02
0.01
0.01
0.01
线路工程
塔基及塔基施工区
3.54
4.16
7.70
3.54
4.17
7.71
0.01
牵张场区
0.20
1.39
1.59
0.20
1.39
1.59
施工道路区
2.35
8.94
11.29
2.35
8.94
11.29
小计
6.09
14.49
20.58
6.09
14.50
20.59
0.01
合计
9.68
94.51
104.19
9.68
94.51
104.19 0.89 0.89

<!-- p79 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
101
注：紫色线为表土调运，黑色线为基础土方调运。
图2-18 土石方平衡流向图 单位：万m3

<!-- p80 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
102
2.5 拆迁（移民）安置与专项设施改（迁）建
2.5.1 拆迁安置
（1）本工程建设因无法避让部分居民建筑物，需要进行拆除。拆迁及其安置工作执
行国家及地方有关拆迁安置政策，由建设单位按当地标准进行补偿，由地方政府组织实
施，相应水土流失防治工作由地方政府负责。因此，拆迁（移民）安置不纳入本工程防
治责任范围。
拆迁安置具体水土流失防治工作由拆迁安置实施单位统一实施，若无法综合利用，
则运至就近的建筑垃圾场地堆放集中堆置或按当地相关部门要求堆放在指定场地。本工
程现阶段拆迁情况详见表2-31。本工程拆除建筑面积共计1.833hm2。其中换流站拆迁
0.310hm2，主要为场地内少量板房及乡村道路，拆除道路本期只考虑赔偿，由政府投资
建设，不纳入本工程防治责任范围内。线路工程拆迁面积1.523hm2，主要为民房。最终
拆迁量数据应以施工图阶段数据为准。
表 2-31 本工程拆迁情况一览表
序号
行政区划
拆迁建筑面积（hm2）
一
换流站工程
0.310
万山区
0.310
二
线路工程
1.523
万山区
0.660
中方县
0.120
芷江县
0.505
麻阳县
0.054
凤凰县
0.070
泸溪县
0.059
吉首市
0.055
合计
1.833
2.5.2 专项设施改迁建
本工程不涉及专项设施改迁建。
2.6 施工进度
本工程由中国南方电网有限责任公司超高压输电公司、贵州电网有限责任公司、国
家电网有限公司华中分部出资建设，工程动态投资49.54 亿元，其中土建投资7.49 亿元。
本项目资本金按20%考虑，其余部分按银行贷款考虑。
本工程为建设类项目，计划于2026 年1 月开工，2027 年6 月建成投产，总工期18

<!-- p81 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
103
个月。本工程进度安排见表2-32。

<!-- p82 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
104
表 2-32 本工程施工进度一览表 单位：月
项目
2026 年
2027 年
1
2
3
4
5
6
7
8
9
10
11
12
1
2
3
4
5
6
1、换流站工程
站区
施工准备及土建工程
设备安装调试
进站道路区、站外供排
水管（沟）区、站用电
源设施区
施工准备及土建工程
施工生产生活区
施工准备及土建工程
2、间隔扩建工程
间隔扩建区
施工准备及土建工程
设备安装调试
3、线路工程
塔基及塔基施工区
施工准备及土建工程
立塔、架线、调试、
清场、验收、消缺
施工道路区
施工准备及土建工程
牵张场区、跨越施工区 施工准备及土建工程

<!-- p83 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
105
2.7 自然概况
2.7.1 地质
2.7.1.1 换流站
站址区域无活动地质断裂带，站址区域地质构造稳定。据工程地质调查及测绘、钻
探资料揭示，地内上覆第四系全新统残坡积（Q4el+dl）可塑状红黏土为主，下伏基岩为寒
武系中上统娄山关群（Є2-3ls）强~中风化白云岩：
素填土（Q4ml）：杂色，松散状，成分主要为白云岩、红黏土混合物，碎石主要以
棱角状为主，粒径1mm~90mm，碎石含量约30%，均匀性差，该层主要分布于站址区东
南侧靠近茶店服务区冲沟处，根据钻孔资料揭示，整体深度约1.3~7.2m，东侧回填深度
整体较深，西侧较浅。经过调查，共经过前后两次回填，第一次为2012 年修建铜大高
速时抛填弃土，第二次为2019 年修建万山大道时抛填弃土，回填层尚未完成固结，属
新近回填，具体分布范围见平面布置图。
红黏土(Q4el+dl)：黄褐色、棕红色，整体呈可塑状为主，局部硬塑状、软塑状，软塑
状红黏土主要分布于溶沟、溶槽、洼地底部，及岩土交界面。可塑状红黏土表面有裂纹，
不易变形，手按无指印，具承载力相对较高的特点。该层在站址区域均有分布，层厚一
般0.5~7.3m，平均厚度约1.6m，局部较厚，主要分布在岩溶洼地之中。表层为耕植土，
土黄色、褐黑色，该层结构极松散、均匀性差、孔隙度大、压缩性高，分布于覆土表层，
层厚0.1～0.5m。
强风化白云岩（Є2-3ls）：浅灰色、薄至中厚层状，细晶结构，强风化，钙质胶结，
以碳酸盐岩矿物为主，为溶蚀破碎层，该层节理裂隙较发育，锤击易碎，岩体破碎，岩
体质量基本等级为Ⅴ级，一般厚度约0.5~1.5m。
中风化白云岩（Є2-3ls）：浅灰色、薄至中厚层状，细晶结构，中风化，钙质胶结，
以碳酸盐岩矿物为主，锤击不宜碎，且回弹，岩体较破碎，岩体质量基本等级为Ⅳ级。
据《中国地震动参数区划图》（GB18306-2015）附表C.24，本工程地处铜仁市万山
区茶店街道，站址区Ⅱ类场地基本地震动峰值加速度值为0.05g，基本地震动加速度反应
谱特征周期为0.35s。据《建筑抗震设计标准》GB/T 50011—2010 附录A 及其条文说明，
本场地的抗震设防烈度为6 度，设计基本地震加速度为0.05g，设计地震分组为第一组。
场地内无砂土、粉土分布，即在地震作用下场地内不会产生液化和震陷的不良地质
作用，场地岩土地震稳定性良好。

<!-- p84 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
106
本场地地下水类型为第四系粘土中孔隙水及基岩裂隙水，场地地势较高，边坡处地
下水埋藏较深，位于场平标高底部以下，无稳定地下水位存在，地下水对边坡的稳定性
无影响。
2.7.1.2 500kV 牌楼变电站扩建间隔
500kV 牌楼变电站站址及进站道路分布岩土层有：素填土、粉质黏土、中风化石灰
岩等，按其工程特性及指标，共划分为3 个工程地质层。现自上而下分述如下：
通过本次勘察，综合区域资料，查明拟建场地分布岩土层有：素填土、粉质黏土、
中风化石灰岩等。按其工程特性及指标，现自上而下分述如下：
①素填土（Q4ml）：褐黄色，稍湿-湿，松散-稍密，主要由粉质黏土及少许碎石组成，
未完成自重固结，该层广泛分布于场地，层厚0.50-13.70m，平均厚度6.34m，层底高程
203.39-221.77m。
②粉质黏土（Qel）：褐黄色，稍湿-湿，可-硬塑，干强度及韧性中等，稍有光泽，
无摇震反应，系下伏二叠系石灰岩风化残积而成，含少许石灰岩碎块，该层广泛分布于
场地，层厚0.50m~12.10m，平均厚度4.42m，层底标高202.46m~216.33m。
③中风化石灰岩（P）：灰白色、褐红色，中厚层状构造，隐晶质结构，岩芯较为完
整，呈柱状、短柱状，节理、裂隙稍发育，局部碎块状，岩质较硬，溶蚀较为发育，多
见溶沟、溶槽、半边岩，岩石基本质量等级为III 类，RQD 为70-90，最大揭露厚度11.50m。
根据设计资料，参照《建筑抗震设计规范》GB 50011-2010（2016 年版）及《中国
地震动参数区划图》GB 18306-2015，站址场地抗震设防烈度为Ⅵ度，设计地震动加速
度为0.05g，设计地震分组为第一组，特征周期为0.35s。
2.7.1.3 500kV 边城变电站扩建间隔
根据湖南省大地构造区划略图，500kV 边城变电站站址所在构造体系为早期华夏构
造体系和早-晚新华夏构造体系，具体为武陵山早期华夏系褶皱带。站址区域20km 范围
内未见有新构造运动痕迹。
500kV 边城变电站站址及进站道路上覆第四系土层主要为残坡积粉质粘土(Qdl+el)和
坡洪积粉质粘土(Q4dl+pl)。下伏基岩为第三系泥质粉砂岩（E）。地层由上至下描述为：
①粉质粘土(Q4dl+pl)，棕黄色，可塑，湿，混砂砾，干强度中等，韧性中等，坡洪积
成因。地层厚度3.60～3.80m，平均层厚为3.73m，层顶高程为279.91～251.01m。
②粉质粘土(Qdl+el)：棕红色，硬塑，稍湿，表层含较多植物根系，底部含多量角砾

<!-- p85 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
107
和碎石，干强度高，韧性高，残坡积成因。厚度0.50m～3.20m，平均层厚为0.96m，层
顶高程为331.13m～205.49m。
③泥质粉砂岩（E），棕红色，强风化，层理构造，原岩结构和层理不甚清晰，疏松
易碎，节理裂隙极发育，近土状，岩体破碎，局部充填粘性土，属软质岩石，岩芯呈块
状和碎块状，地层厚度1.90m～5.80m，平均层厚为3.42m，层顶高程为330.63m～201.94m。
④泥质粉砂岩（E），棕红色，中等风化，层理构造，原岩结构大部分完好，夹薄层
泥岩，节理裂隙发育，局部充填少量粘性土，岩芯呈短柱状和块状，岩芯采取率高，属
软质岩石。该层揭露地层厚度为4.50m～8.50m，层顶高程为328.33m～198.94m。
⑤泥质粉砂岩（E），棕红色，微风化，层理构造，原岩结构基本完好，夹薄层泥
岩，节理裂隙不发育，岩芯呈柱状和短柱状，岩芯采取率高，属软质岩石。广泛分布在
场地内，揭露厚度为1.60m～31.90m，层顶高程为322.63m～207.92m。
根据《中国地震动峰值加速度区划图》(1:400 万)(GB18306-2015 图A.1)、《中国地
震动加速度反应谱特征周期区划图》(1:400 万)(GB18306-2015 图B.1)，站址区地震动峰
值加速度为0.05g，地震动反应谱特征周期为0.35s；根据《建筑抗震设计规范》(GB50011-
2010)，站址区地震抗震设防烈度为Ⅵ度。设计地震分组为第一组。
根据现场调查及收集的地质资料，拟建场地无滑坡、崩塌、泥石流、采空区、地面
塌陷和砂土液化等不良地质作用。
2.7.1.4 500kV 输电线路
1）贵州段
本项目线路位于武陵山脉主峰梵净山的东南部，全境地势东低西高，中部隆起。东
部山峦起伏，沟壑纵横，深谷密布，西部丘陵，地势开阔平缓。境内的地层，绝大部分
属海相沉积，厚度巨大。地层呈北东、北北东向带状分布，从东到西，依次出露有板溪
群、震旦系，局部地方覆盖有第四系。路所处构造单元为：羌塘-扬子-华南板块（一级
构造单元）—扬子陆块（二级构造单元）—江南复合造山带（三级构造单元）—黔南坳
陷区（四级构造单元）—铜仁复式褶皱变形区（五级构造单元）附近。
根据设计资料，本工程线路途经区无全新活动断裂，沿线区域也不存在现代火山活
动，沿线抗震设防烈度为Ⅵ度，设计地震动加速度为0.05g，设计地震分组为第一组，
特征周期为0.35s，因此线路通过区属于相对稳定区域，沿线场地与地基稳定，适宜本线
路工程建设。

<!-- p86 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
108
2）湖南段
本工程线路位于湘西侵蚀、剥蚀构造中低山区。其历经加里东构造运动、燕山构造
运动等多次构造运动，尤其是燕山运动，改造最为强烈，导致区内地层普遍褶皱、断裂。
本工程线路跨越的已查明的深大断裂为辰溪-怀化断裂。该断裂总体呈向北西突出
的弧形展布，倾向SE，倾角30°~60°。沿怀化-辰溪-马底驿-桃花源一线延伸。由若干条
平行但不连续的断裂组成断裂带组成沅麻盆地的东边界，主带内冷家溪群岩层已高度片
理化，形成一系列剪切破裂之流劈理(155°∠58°)和透镜体组成基底拆离韧性剪切带(产
状193°∠43°)。上盘冷家溪群岩层还形成牵引小褶皱以及轴面南倾的倒转褶皱乃至平卧
褶皱，并发育片理化带或板劈理带，板劈理围绕眼球状构造透镜体及压 扁拉长之砾石。
根据《中国地震动参数区划图》（GB 18306-2015）、《建筑抗震设计规范》（GB
50011-2010），结合区域地质资料，沿线周边存在微弱全新世活动断裂，区域构造相对
稳定，抗震设防烈度为6 度，基本地震动峰值加速度为0.05g，设计地震分组为第一组，
基本动反应谱特征周期为0.35s。
本工程线路全线均位于剥蚀残丘、丘陵、低山地貌单元，地表覆盖层厚度较薄，一
般介于3m～10m 之间，下伏基岩埋深较浅，可初步判定该地貌单元各杆塔位场地类别
为Ⅱ类。Ⅱ类场地条件下，本工程各杆塔位设计地震动峰值加速度为0.05g，设计动反应
谱特征周期为0.35s。
2.7.2 地形地貌
2.7.2.1 换流站
站址地形整体起伏较大，属低山丘陵地貌，整体地势东南侧偏高，西北侧偏低，站
址区域范围内地面高程在652.2m~704.2m，相对高差约52m。场地内中部为耕地，其余
为乔木林地、灌木林地、果园、草地，同时站址区内各山丘之间发育多条天然冲沟，西
南侧发育一大型冲沟，最大高差约70m。

<!-- p87 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
112
2.7.3 气象
本工程项目区属中亚热带季风湿润气候。铜仁市雨季为每年的5 月～10 月，怀化
市、湘西州雨季为每年的4 月～9 月。根据工程沿线经过各行政区有代表性的气象站近
30 年（1994～2024 年）的实测气象资料，本工程沿线各行政区基本气象要素特征值统
计见表2-33。
表 2-33 本工程沿线各行政区基本气象要素特征值表
省级行政区
贵州省
湖南省
县级行政区
万山区
碧江区
中方县
芷江县 麻阳县
凤凰县
泸溪县
吉首市
多年平均气
温（℃）
13.7
16.9
17.1
16.7
17.2
16.2
17.1
16.8
极端最高气
温（℃）
34.6
39.3
40.1
39.8
40.5
39.2
40.6
40.2
极端最低气
温（℃）
-10.4
-12.0
-5.8
-5.5
-5.0
-7.6
-5.5
-7.0
≥10℃积温
4086
4682
5325
5210
5380
4980
5310
5080
多年平均蒸
发量（mm）
1052
1253
1220
1150
1250
1020
1210
1100
多年平均降
水量（mm）
1378
1441
1420
1325
1380
1308
1350
1415
无霜期
（天）
290
291
298
292
302
278
297
286
全年主导风
向
NE
NE
NE
NE
NE
NE
NE
NE
年平均风速
（m/s）
0.9
1.1
1.2
1.1
1.2
1.5
1.2
1.4
平均相对湿
度（%）
82
80
80
80
78
81
78
80
24h 最大降水
量（mm）
251
165.6
201.5
195
205.3
185.7
198.5
192.6
10 年一遇1
小时最大降
水量（mm）
69.1
68.85
60.5
59
61
56.5
60
59.5
2.7.4 水文
换流站站址区无河流通过，地表无长流不断的溪流，地表水系不发育，场地地表水
主要为大气降水，地表水受季节性影响较大。从站址区域地形地貌特征判断，场地地势
总体呈四周高中间低；位于站址区西侧的冲沟为场地内主要排泄通道。
根据现场踏勘，项目区沿线主要涉及沅江水系，线路在贵州境内跨越的流量较大河

<!-- p88 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
113
流主要有锦江支流（谢桥河、石竹河、敖寨河和瓦屋河），线路在湖南境内涉及的主要
大型河流有舞水、万溶江、白泥江、辰水、沱江、杨溪河。此外，线路还跨越部分乡间
小河，其中在贵州省万山区境内跨越旗屯河、大元河、黄连溪河、梅花河、龙洞河、杨
家寨河、洋世界河、瓮背河以及铁门河等，在碧江区境内跨越溪头河、南坪河、丁家溪
河，在湖南省怀化市境内跨越兰水、龙盘江、土桥溪、马江口等，在湖南省湘西州境内
跨越胡家河、半山溪、龙潭河、鸡皮溪等。
本工程目前已取得万山区水务局、碧江区水务局关于本工程跨越河道同意意见的回
函；怀化市水利局、湘西自治州水利局原则同意本工程路径方案的协议。建设单位已委
托相关单位正在编制《洪水影响评价报告》。本工程在可研设计阶段已积极采取避让措
施，最大限度保护河道基础功能。本项目线路跨越河道方式均为一档跨越，本项目立塔
点位均不涉及河道管理范围，且不在管理范围内堆土。
表 2-34 本工程跨越河道明细表
序号 行政
区
跨越河流名称
行政主管
单位
是否取得
路径通过
意见
《洪水影
响评价报
告》委托
情况
是否在河
道管理范
围内立塔
备注
1
贵州
省铜
仁市
万山
区
谢桥河
铜仁市万
山区水务
局
已取得万
山区水务
局跨河协
议，协议
中明确原
则同意本
项目路径
选址
已委托
否
2
瓦屋河
已委托
否
跨越3 处
3
石竹河
已委托
否
4
敖寨河
已委托
否
5
旗屯河
已委托
否
6
大元河
已委托
否
7
黄连溪河
已委托
否
8
梅花河
已委托
否
9
龙洞河
已委托
否
10
杨家寨河
已委托
否
11
洋世界河
已委托
否
12
瓮背河
已委托
否
13
铁门河
已委托
否
14
贵州
省铜
仁市
碧江
区
溪头河
铜仁市碧
江区水务
局
已取得碧
江区水务
局跨河协
议，协议
中明确原
则同意本
项目路径
选址
已委托
否
15
南坪河
已委托
否
16
丁家溪河
已委托
否
17
湖南
省怀
化市
铁溪
怀化市水
利局
已取得怀
化市水利
局路径协
已委托
否
18
白羊溪
已委托
否

<!-- p89 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
114
中方
县
议，协议
中明确原
则同意本
项目路径
选线
19
湖南
省怀
化市
芷江
县
兰水
已委托
否
20
龙盘江
已委托
否
21
老冲水库
已委托
否
22
梨溪口灌区南左干渠
已委托
否
23
杨溪河
已委托
否
24
杨溪河支流
已委托
否
跨越2 处
25
土桥溪
已委托
否
26
梨溪口灌区北干渠
已委托
否
27
潕水
已委托
否
28
长田溪
已委托
否
29
蒋家溪
已委托
否
30
船板溪
已委托
否
跨越3 处
31
湖南
省怀
化市
麻阳
县
高茪溪
已委托
否
32
辰水
已委托
否
33
马江口
已委托
否
34
湘西
自治
州凤
凰县
胡家河
湘西自治
州水利局
已取得湘
西自治州
水利局路
径协议，
协议中明
确原则同
意本项目
路径选线
已委托
否
35
沱江
已委托
否
36
半山溪
已委托
否
37
白泥江
已委托
否
38
水打田溪
已委托
否
跨越3 处
39
湘西
自治
州泸
溪县
龙潭河
已委托
否
40
八房河
已委托
否
41
湘西
自治
州吉
首市
万溶江
已委托
否
42
鸡皮溪
已委托
否
43
夯家溪
已委托
否
44
双塘河
已委托
否
本项目跨越主要河流情况如下：
1）谢桥河
本项目换流站~碧江500kV 线路甲线、乙线在铜仁市万山区何家场村附近跨越谢桥
河，跨越处河道宽度为10m，线路部分的立塔点位均不涉及河道管理范围，且不在管理
范围内堆土。谢桥河为锦江右岸一级支流，其发源于大坪乡的炉山，河源高程844m，
河流自西南向西北方向流经大坪乡、鱼塘乡以及谢桥街道办事处，流经万山城区后，于
下游1.8km 处汇入锦江，流域面积198km2，主河道长41.7km，主河道平均比降5.8‰，
受下垫面条件影响，流域洪峰历时短，陡涨陡落等特点，洪水汇流时间一般为4h~7h。
2）石竹河

<!-- p90 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
115
本项目换流站~边城500kV 线路在铜仁市万山区六必冲村附近跨越石竹河，跨越处
河道宽度为9m，线路部分的立塔点位均不涉及河道管理范围，且不在管理范围内堆土。
石竹河为锦江右岸一级支流，其发源于万山区谢桥街道，流经瓦屋坪村、牙溪村、石竹
社区，在流经约20 公里后注入锦江，流域面积为168km2，主河道长27.7km，平均比降
7.19‰，石竹河流经的谢桥街道地貌以低丘谷地为主，会导致河流下切侵蚀和溶蚀作用
较为明显，河道形态较为复杂。
3）敖寨河
本项目换流站~边城500kV 线路在铜仁市万山区两河口村附近跨越敖寨河，跨越处
河道宽度为9m，线路部分的立塔点位均不涉及河道管理范围，且不在管理范围内堆土。
敖寨河为锦江的二级支流，其发源于万山区高楼坪乡，海拔高程765m，河流从西
向东，主河道长18.3km，流域面积62.4km2，出口在深冲口两叉河与下溪河交汇流入瓦
屋河，出河口海拔高程320m，平均河床比降15‰，河床宽度在5-20m 之间。
4）瓦屋河
本项目换流站~边城500kV 线路在铜仁市万山区深冲村、向家屋场、青龙村等村庄
附近跨越瓦屋河，跨越处河道宽度为12m，线路部分的立塔点位均不涉及河道管理范围，
且不在管理范围内堆土。
瓦屋河为锦江下游右岸一级支流，其发源于瓦屋乡，经过多个村落，于漾头镇汇入
锦江，河长42km，流域平均流量为7.91m³/s，瓦屋河为山区性雨源型河流，中下游平均
水面宽50m，河道地势开阔，其主洪峰具有洪量集中、峰值高、历时短、陡涨陡落等特
点。
5）舞水
本项目换流站~牌楼500kV 线路分别在怀化市中方县牌楼镇附近及芷江县细米溪村
附近2 次跨越舞水，牌楼镇跨越处主河道宽约240m，河道略弯，河流两岸为低矮丘陵，
河势基本稳定。芷江县细米溪村跨越处主河道宽约190m，河道顺直，河流两岸为低矮
丘陵，河势基本稳定。线路部分的立塔点位均不涉及河道管理范围，且不在管理范围内
堆土。
舞水发源于贵州省瓮安县，流经贵州黄平、凯里、镇远、玉屏，进入湖南新晃、芷
江、怀化市鹤城区，与太平溪汇合后称㵲水，最终于湖南怀化市洪江区的黔城镇注入沅
水，属洞庭湖水系。干流全长约444 公里（贵州段约215 公里，湖南段约229 公里），

<!-- p91 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
116
流域面积约10,356 平方公里，年均径流量约96 亿立方米。
6）杨溪河
本项目换流站~牌楼500kV 线路在芷江县杨公庙村附近跨越杨溪河，跨越处主河道
宽约25m，河道弯曲，左岸为低矮丘陵，岸势稳定，右岸为河流堆积阶地，右岸农田中
立塔时建议考虑一定的冲刷深度。线路部分的立塔点位均不涉及河道管理范围，且不在
管理范围内堆土。
杨溪河多年平均降雨量为1600 毫米，年径流量达4.183 亿立方米。1973 年杨溪水
文站实测最大洪峰流量为1750 立方米/秒，1979 年最枯流量为1.93 立方米/秒。河流天
然落差达1637 米，水能资源丰富。
7）辰水
本项目换流站~边城500kV 线路在麻阳县娄皮冲附近跨辰水，跨越处主河道宽约
270m，河路两侧均为低矮丘陵，岸坡稳定，线路部分的立塔点位均不涉及河道管理范围，
且不在管理范围内堆土。
辰水，是沅江一级支流，发源于武陵山脉梵净山南麓。干流全长289 公里，流域面
积7536 平方公里，流经贵州省铜仁市及湖南省麻阳、辰溪两县，于辰溪县城注入沅江。
8）白泥江
本项目换流站~边城500kV 线路在麻阳县松溪坪村附近跨越白泥江，跨越处主河道
宽约90m，左岸为砂岩质低矮丘陵，岸坡稳定，右岸为农田，属河流堆积阶地，跨越处
河段较为顺直，河势较为稳定。线路部分的立塔点位均不涉及河道管理范围，且不在管
理范围内堆土。
白泥江为辰水支流，流域面积340.26 平方公里，年平均流量7.53 立方米/秒 。流经
阿拉镇、茶田镇、茨岩乡、新场乡、廖家桥镇、林峰乡、水打田乡等7 个乡镇后注入锦
江水系。
9）沱江
本项目换流站~边城500kV 线路在凤凰县沱江镇庄上村附近跨越沱江，跨越处主河
道宽约40m，右岸为砂岩质低矮丘陵，岸坡稳定，左岸为农田，属河流堆积岸侧，跨越
处河段近90°大回转弯曲，河势近些年较为稳定。线路部分的立塔点位均不涉及河道管
理范围，且不在管理范围内堆土。
沱江为峒河支流，从西至东横贯凤凰县境中部，最终在吉首市河溪镇汇入峒河。沱

<!-- p92 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
117
江干流全长131 公里，流域面积约为732.42 平方公里。多年平均流量约11.89 立方米/
秒，从发源地到河口，自然高差达533 米。
10）万溶江
本项目换流站~边城500kV 线路工程在吉首市中岩村附近跨越万溶江，跨越处主河
道宽约50m，河道顺直，河势基本稳定。线路部分的立塔点位均不涉及河道管理范围，
且不在管理范围内堆土。
万溶江是沅水的一级支流，位于湖南省湘西土家族苗族自治州境内，发源于湘西州
吉首市矮寨镇西北部的武陵山区，自西向东流经吉首市区、乾州古城、河溪镇等地，在
泸溪县武溪镇汇入沅水，全长约150 公里，流域面积约2000 平方公里。
本工程线路路径方案未涉及通航河流，沿线塔基主要在山顶或山脊走线，受洪水影
响较小，线路已避开冲沟及稳定性较差的山坡、避免了在山区性河流滩地上立塔，不在
河道管理范围内立塔且不在河道管理范围内堆土。根据铜仁市万山区水务局、铜仁市碧
江区水务局出具的《关于征求湖南-贵州电力灵活互济工程线路路径跨越河道意见的复
函》，均是原则同意本项目跨河路径，跨越河流的电力线路及铁塔需按照要求办理防洪
影响评价和涉河建设方案。根据怀化市水利局、湘西自治州水利局出具的意见，均原则
同意本项目跨河路径，跨越河流的电力线路及铁塔需按照要求办理防洪影响评价和涉河
建设方案。从水文方面分析，路径方案可行。
2.7.5 土壤
结合中国土壤类型图，根据现场调查情况，工程沿线铜仁市、怀化市、湘西州境内
土壤均以红壤、黄壤等为主，广泛分布于丘陵及低山区域，其中红壤主要分布于河谷及
盆地区域，黄壤分布于海拔较高位置。表层土厚度在15cm～30cm 不等，土壤抗蚀性一
般。
1）换流站区表土资源情况
根据对换流站及周边区域占用乔灌木林、园地、耕地、草地的表土层厚度调查量测，
项目占地范围内的表土层厚度在15cm~30cm 之间，可剥离表土总面积27.98hm2，可剥
离表土总量为4.74 万m3。
2）间隔扩建区表土资源情况
牌楼和边城两处变电站间隔扩建区需对碎石铺筑的预留空地进行二次扰动施工，现
场无表土资源。

<!-- p93 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
121
2.7.6 植被
根据中国植被类型图，项目建设区域植被类型主要以亚热带常绿针叶林为主。其中
针叶林以马尾松为主，覆盖率达70%以上。人工林占比约60%，与天然次生林交错分布。
工程沿线林草覆盖率约为70%。植被类型见表2-35。
表 2-35 工程沿线植被类型表
行政区
植被类型
林草植被覆
盖率（%）
省
县（市、区）
贵州省
铜仁市
项目区植被类型以亚热带常绿针叶林为主。主要
树种有马尾松、青冈栎、栲树等。
70
湖南省
怀化市
项目区植被类型以亚热带常绿针叶林为主。主要
树种有马尾松、木荷、黄山松等。
70
湘西州
项目区植被类型以亚热带常绿针叶林为主。主要
树种有马尾松、油茶、胡枝子等。
60
根据当地气候特点结合咨询沿线各地水土保持局相关工作人员和现场考察情况，调
查本工程线路沿线主要的适生树种、草种见表2-36。
表 2-36 工程沿线主要适生树种、草种一览表
区域
类型 树草种
植物学、生态学特征
贵州省
乔木 马尾松
松科松属，常绿乔木，高20m~40m，树冠圆锥形。树皮红褐色，下部灰
褐色，裂成不规则的鳞状块片；枝平展或斜展，树冠宽塔形或伞形，枝条
每年生长一轮，但在中国广东南部则通常生长两轮，淡黄褐色，无白粉，
稀有白粉，无毛；冬芽卵状圆柱形或圆柱形，褐色，顶端尖，芽鳞边缘丝
状，先端尖或成渐尖的长尖头，微反曲。
灌木
火棘
蔷薇科火棘属，属于常绿灌木，通常株植可以生长到三米左右，其侧枝比
较短，树的顶端呈现出刺的形状，而嫩枝条则带有柔软的锈色细毛，老枝
条的颜色则是暗褐色，并且没有细毛。叶片倒卵形或倒卵状长圆形，长1.5-
6 厘米，宽0.5-2 厘米，先端圆钝或微凹，有时具短尖头，基部楔形，下
延连于叶柄，边缘有钝锯齿，齿尖向内弯，近基部全缘，两面皆无毛；叶
柄短，无毛或嫩时有柔毛。
草本
植物
三叶草
短期多年生草本，生长期达5 年，高10-30 厘米。主根短，侧根和须根发
达。茎匍匐蔓生，上部稍上升，节上生根，全株无毛。掌状三出复叶；托
叶卵状披针形，膜质，基部抱茎成鞘状，离生部分锐尖；叶柄较长，长10-
30 厘米；小叶倒卵形至近圆形，长8-20 毫米，宽8-16 毫米，先端凹头至
钝圆，基部楔形渐窄至小叶柄，中脉在下面隆起，侧脉约13 对，与中脉
作50°角展开，两面均隆起，近叶边分叉并伸达锯齿齿尖。
狗牙根
禾本科、狗牙根属低矮草本植物，秆细而坚韧，下部匍匐地面蔓延甚长，
节上常生不定根，高可达30 厘米，秆壁厚，光滑无毛，有时略两侧压扁。
狗牙根为多年生深根杂草，以匍匐茎和种子繁殖，以匍匐茎繁殖为主。喜
潮湿，耐干旱和盐碱。其根茎蔓延力很强，广铺地面，为良好的固堤保土
植物。

<!-- p94 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
122
区域
类型 树草种
植物学、生态学特征
湖南省
乔木
杜英
杜英属，常绿乔木，高5-15 米；嫩枝及顶芽初时被微毛，不久变秃净，
干后黑褐色。叶革质，披针形或倒披针形，长7-12 厘米，宽2-3.5 厘米，
上面深绿色，干后发亮，下面秃净无毛，幼嫩时亦无毛，先端渐尖，尖头
钝，基部楔形，常下延，侧脉7-9 对，在上面不很明显，在下面稍突起，
网脉在上下两面均不明显，边缘有小钝齿；叶柄长1 厘米，初时有微毛，
在结实时变秃净。
灌木 胡枝子
豆科胡枝子属直立灌木，高1-3 米，多分枝，小枝黄色或暗褐色，有条棱，
被疏短毛；芽卵形，长2-3 毫米，具数枚黄褐色鳞片。羽状复叶具3 小
叶；托叶2 枚，线状披针形，长3-4.5 毫米；叶柄长2-7（-9）厘米；小叶
质薄，卵形、倒卵形或卵状长圆形，长1.5-6 厘米，宽1-3.5 厘米，先端
钝圆或微凹，稀稍尖，具短刺尖，基部近圆形或宽楔形，全缘，上面绿色，
无毛，下面色淡，被疏柔毛，老时渐无毛。
胡枝子由于枝叶茂盛和根系发达，可有效地保持水土，减少地表径流和改
善土壤结构。在坡耕地种植胡枝子3 至5 年后，使土壤的理化性状得到
显著的改善。土壤的孔隙结构合理。有机质含量大大增加。
草本
植物
狗牙根
禾本科、狗牙根属低矮草本植物，秆细而坚韧，下部匍匐地面蔓延甚长，
节上常生不定根，高可达30 厘米，秆壁厚，光滑无毛，有时略两侧压扁。
狗牙根为多年生深根杂草，以匍匐茎和种子繁殖，以匍匐茎繁殖为主。喜
潮湿，耐干旱和盐碱。其根茎蔓延力很强，广铺地面，为良好的固堤保土
植物。
黑麦草
禾本科黑麦草属，多年生草本植物，秆高30-90 厘米，基部节上生根质软。
叶舌长约2 毫米；叶片柔软，具微毛，有时具叶耳。穗形穗状花序直立或
稍弯；小穗轴平滑无毛；颖披针形，边缘狭膜质；外稃长圆形，草质，平
滑，顶端无芒；两脊生短纤毛。颖果长约为宽的3 倍。花果期5-7 月。喜
温凉湿润气候。宜于夏季凉爽、冬季不太寒冷地区生长。
2.7.7 水土保持敏感区
（1）水土流失重点防治区
本工程涉及县（市）级行政区8 个，分别为贵州省铜仁市万山区、碧江区，湖南省
怀化市中方县、芷江县、麻阳县，湘西州凤凰县、泸溪县、吉首市。根据《水利部办公
厅关于做好<国家级水土流失重点预防区和重点治理区落地上图成果应用>的通知》（办
水保〔2025〕170 号）及本项目的点型工程、线型工程位置，本项目在湖南省境内涉及
湘资沅中游国家级水土流失重点治理区、武陵山国家级水土流失重点预防区。优化后线
路穿越湘资沅中游国家级水土流失重点治理区总长度2.52km，立塔7 基；穿越武陵山国
家级水土流失重点预防区总长度2.74km，立塔7 基。针对本工程涉及的国家级水土流失
重点防治区，建设单位已组织设计单位认真研讨，进行了路径比选及优化，编制了线路
路径不可避让论证报告，作为附件随水土保持方案报告书一并报送。

<!-- p95 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
123
根据《贵州省水利厅关于印发贵州省水土流失重点预防区和重点治理区划分成果的
通知》（黔水保〔2015〕82 号），工程建设区所在地万山区涉及零星分布的省级水土流
失重点预防区、沅江上中游省级水土流失重点治理区；碧江区涉及沅江上中游省级水土
流失重点治理区，根据湖南省水土保持规划（2016-2030 年），项目所在地芷江县属于
湖南湘西南天雷山~雪峰山省级水土流失重点预防区，凤凰县属于湖南省沅水中游省级
水土保持重点治理区。
（2）其他水土保持敏感区
本工程涉及其他水土保持敏感区共6 处，其中饮用水水源保护区1 处、湿地公园2
处以及生态保护红线3 处（1 处贵州省境内生态保护红线，2 处湖南省境内生态保护红
线）。
本工程110kV 站外电源设施区穿越铜仁市万山区小云南水库中心城区集中式饮用
水水源保护区的准保护区，穿越长度1.3km，保护区内新建杆塔7 基。已取得铜仁市生
态环境局万山分局《关于“湖南-贵州电力灵活互济工程”线路路径复核的函》（无文号）
的复函。
本工程500kV 线路贵州段跨越铜仁市万山区小云南水库中心城区集中式饮用水水
源保护区的准保护区，本工程线路采用一档跨越，跨越准保护区0.05km，保护区内不立
塔。已取得铜仁市生态环境局万山分局《关于“湖南-贵州电力灵活互济工程”线路路径复
核的函》的复函。
本工程湖南段跨越2 处湿地公园，分别为湖南吉首峒河国家湿地公园、湖南中方㵲
水国家湿地公园。其中换流站~边城500kV 线路穿越湖南吉首峒河国家湿地公园保育区
520m，在湿地公园保育区范围内新建2 基塔；换流站~牌楼500kV 线路穿越湖南中方㵲
水国家湿地公园保育区559m，不在湿地公园范围内新建塔基，利用原边城~500kV 牌楼
线路已建双回塔，本次只挂导线。已取得湖南省林业局《湖南省林业局关于反馈湖南-贵
州电力灵活互济工程（湖南段）（换流站~边城500 千伏线路工程）穿越湖南吉首峒河
国家湿地公园意见的函》（湘林湿函〔2025〕57 号）、《湖南省林业局关于反馈湖南-贵
州电力灵活互济工程（湖南段）换流站~牌楼500 千伏线路工程穿越湖南中方㵲水国家
湿地公园意见的函》（湘林湿函〔2025〕61 号）的复函。
线路在贵州省境内穿越生态保护红线为水源涵养生态保护红线，主要的生态功能是
水源涵养，穿越长度31.67km，立塔80 基。铜仁市人民政府出具了《铜仁市人民政府关

<!-- p96 -->

2.项目概况
中国电力工程顾问集团中南电力设计院有限公司
124
于湖南-贵州电力灵活互济工程涉及生态保护红线属于“允许有限人为活动”审核意见的
函》。
线路在湖南省境内穿越湖南省生态保护红线长度12.68km，立塔35 基，类型为雪峰
山和武陵山水源涵养、生物多样性维护生态保护红线，主要的生态功能是水源和生物多
样性维护。麻阳苗族自治县人民政府、芷江侗族自治县人民政府出具了关于湖南-贵州电
力灵活互济工程（湖南段）项目符合生态保护红线内允许有限人为活动的认定意见。
涉及生态敏感区列表详见表2-37。本工程与生态敏感区相对位置关系见图2-25~图
2-27。
表 2-37 本工程涉及的水土保持敏感区
序
号
类型
行政区划
穿（跨）越敏
感区名称
等
级
主要保
护对象
或功能
位置关系
1
饮用
水源
保护
区
贵州省铜仁
市万山区
铜仁市万山区
小云南水库中
心城区集中式
饮用水水源保
护区
/
防治水
污染、
保障饮
用水安
全
换流站110kV 站外电源线路穿
越准保护区长度1.3km，立塔7
基；换流站～边城500kV 线路
贵州段跨越准保护区0.05km，
保护区内不立塔。
2
生态
保护
红线
贵州省铜仁
市万山区、
碧江区
生态保护红线
国
家
级
水源涵
养
穿越长度为31.67km、立塔80
基。
湖南省湘西
州凤凰县，
怀化市麻阳
县、芷江
县、中方县
生态保护红线
国
家
级
水源涵
养、生
物多样
性维护
穿越长度为12.68km，立塔35
基。
3
湿地
公园
湖南省湘西
州吉首市
湖南吉首峒河
国家湿地公园
国
家
级
湿地生
态系统
换流站~边城500kV 线路穿越保
育区520m，在湿地公园保育区
范围内新建2 基塔。
4
湖南省怀化
市中方县
湖南中方㵲水
国家湿地公园
国
家
级
湿地生
态系统
换流站~牌楼500kV 线路穿越保
育区559m，不在湿地公园范围
内新建塔基，利用原边城-500kV
牌楼线路已建双回塔，本次只挂
导线。
6
国家
级水
土保
持重
点防
治区
湘资沅中游
国家级水土
流失重点治
理区
湖南省湘西州
吉首市
国
家
级
水土保
持
换流站~边城500kV 线路（湖南
段）穿越长度2.52km，立塔7
基。
7
武陵山国家
级水土流失
重点预防区
湖南省湘西州
凤凰县
国
家
级
水土保
持
换流站~边城500kV 线路（湖南
段）穿越长度2.74km，立塔7
基。

<!-- p97 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
128
3 项目水土保持评价
3.1 工程选址（线）水土保持评价
3.1.1 制约性因素分析
依据《中华人民共和国水土保持法》、《中华人民共和国长江保护法》、《贵州省
水土保持条例》、《湖南省实施<中华人民共和国水土保持法>办法》以及《生产建设项
目水土保持技术标准》（GB50433-2018）的规定和要求，对工程选址（线）进行了分析
与评价并提出相应要求，具体详见表3-1。
表 3-1 主体工程选址（线）水土保持制约性因素分析
序
号
约束性条件
相符性分析
分析
结果
《中华人民共和国水土保持法》
1
第十七条：禁止在崩塌、滑坡危险
区和泥石流易发区从事取土、挖
砂、采石等可能造成水土流失的活
动。
本工程不在崩塌、滑坡危险区和泥石流易发
区从事取土、挖砂、采石。
符合
2
第十八条：水土流失严重、生态脆
弱的地区，应当限制或者禁止可能
造成水土流失的生产建设活动，严
格保护植物、沙壳、结皮、地衣等
本工程沿线林草植被覆盖率较高，不属于水
土流失严重、生态脆弱地区。本方案通过优
化线路路径及施工工艺，减少工程占地及土
石方挖填；严格限制施工场地，避免施工人
员对场地以外的区域进行扰动；在部分区域
材料堆放、施工道路区采用钢板铺设，避免
使用过程中扰动原地貌；施工结束后对临时
占地区域进行植被恢复。
符合
3
第二十四条：生产建设项目选址、
选线应当避让水土流失重点预防区
和重点治理区；无法避让的，应当
提高防治标准，优化施工工艺，减
少地表扰动和植被损坏范围，有效
控制可能造成的水土流失。
本工程涉及武陵山国家级水土流失重点预防
区、湘资沅中游国家级水土流失重点治理
区、沅江上中游省级水土流失重点治理区、
零星分布的省级水土流失重点预防区、湘西
南天雷山~雪峰山省级水土流失重点预防
区、沅水中游省级水土流失重点治理区。本
方案通过优化施工工艺，提高防治标准（如
塔基施工时要划定施工范围、采用不等高基
础、塔基余土平摊在永久占地范围内、设置
彩条旗限界，固定施工便道，严禁施工人员
越界活动和施工机械下道行驶；施工时应在
工期安排上合理有序，除施工必须不得铲除
或碾压植被；合理安排工期，抓紧时间完成
施工内容，避免大风、暴雨天气施工；加强
对施工人员的培训），有效控制可能新增的
已提
高防
治标
准。
符合

<!-- p98 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
129
序
号
约束性条件
相符性分析
分析
结果
水土流失。
4
第二十五条：在山区、丘陵区、风
沙区以及水土保持规划确定的容易
发生水土流失的其他区域开办可能
造成水土流失的生产建设项目，生
产建设单位应当编制水土保持方
案，报县级以上人民政府水行政主
管部门审批，并按照经批准的水土
保持方案，采取水土流失预防和治
理措施。没有能力编制水土保持方
案的，应当委托具备相应技术条件
的机构编制。
建设单位已委托具有水土保持方案编制资质
的单位编制本工程水保方案，并履行相关审
批手续。
符合
5
第二十八条：依法应当编制水土保
持方案的生产建设项目，其生产建
设活动中排弃的砂、石、土、矸
石、尾矿、废渣等应当综合利用；
不能综合利用，确需废弃的，应当
堆放在水土保持方案确定的专门存
放地，并采取措施保证不产生新的
危害。
工程建设区域不存在永久弃土场，其他临时
堆土均设置了临时堆土场地，本方案也将增
设临时防护措施，不产生新的危害。符合法
规要求。
符合
6
第三十二条：在山区、丘陵区、风
沙区以及水土保持规划确定的容易
发生水土流失的其他区域开办生产
建设项目或者从事其他生产建设活
动，损坏水土保持设施、地貌植
被，不能恢复原有水土保持功能
的，应当缴纳水土保持补偿费，专
项用于水土流失预防和治理。
本方案计列水土保持补偿费等相关水土流失
防治费用，经本方案完善后可满足水土保持
要求。建设单位根据法律法规要求按时缴纳
水土保持补偿费。
符合
7
第三十八条：对生产建设活动所占
用土地的地表土应当进行分层剥
离、保存和利用，做到土石方挖填
平衡，减少地表扰动范围；对废弃
的砂、石、土、矸石、尾矿、废渣
等存放地，应当采取拦挡、坡面防
护、防洪排导等措施。
本方案设计中，已对工程占地范围内的地表
土进行表土剥离，集中存放，便于后期绿
化；临时堆土采取防护措施。
符合
《贵州省水土保持条例》
1
第十二条：禁止在崩塌、滑坡危险
区和泥石流易发区从事取土、挖
砂、采石等可能造成水土流失的活
动。
本工程不在崩塌、滑坡危险区和泥石流易发
区从事取土、挖砂、采石。
符合
2
第十六条：水土流失严重、生态脆
本工程沿线林草植被覆盖率较高，不属于水
符合

<!-- p99 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
130
序
号
约束性条件
相符性分析
分析
结果
弱的地区，应当限制或者禁止可能
造成水土流失的生产建设活动，严
格保护植物、沙壳、结皮、地衣
等。
土流失严重、生态脆弱地区。施工结束后对
临时占地区域进行植被恢复。
3
第十七条：在山区、丘陵区以及水
土保持规划确定的容易发生水土流
失的其他区域开办可能造成水土流
失的生产建设项目，生产建设单位
应当编制水土保持方案，报县级以
上人民政府水行政主管部门审批。
建设单位已委托具有水土保持方案编制资质
的单位编制本工程水保方案，并履行相关审
批手续
符合
4
第二十条：生产建设活动中排弃的
砂、石、土、矸石、尾矿、废渣等
应当综合利用，合理调配，减少废
弃物排放。确需废弃的，应当堆放
在水土保持方案确定的专门存放
地，并采取拦挡、护坡、土地整
治、排水、植被恢复、防渗漏等措
施，防止产生新的危害。
工程建设区域不存在永久弃土场，其他临时
堆土均设置了临时堆土场地，本方案也将增
设临时防护措施。符合法规要求。
符合
《湖南省实施<中华人民共和国水土保持法>办法》
1
第十六条禁止在崩塌、滑坡危险区
和泥石流易发区从事取土、挖砂、
采石等可能造成水土流失的活动。
本工程不在崩塌、滑坡危险区和泥石流易发
区从事取土、挖砂、采石。
符合
2
第十七条水土流失严重、生态脆弱
的地区，应当限制或者禁止可能造
成水土流失的自然资源开发和生产
建设活动，严格保护植物、沙壳、
结皮、地衣等。在侵蚀沟的沟坡和
沟岸、河流的两岸和湖泊、水库的
周边，土地所有权人、使用权人或
者有关管理单位应当根据当地自然
条件营造植物保护带。禁止开垦、
开发植物保护带。
工程建设区域不涉及水土流失严重、生态脆
弱的地区，不涉及植物保护带，不涉及河道
管理范围。
符合
3
第二十一条：生产建设项目选址、
选线应当避让水土流失重点预防区
和重点治理区；无法避让的，应当
征求有管辖权的水行政主管部门的
意见，提高水土流失防治标准，减
少工程永久或者临时占地面积，加
强工程管理，优化施工工艺，减少
地表扰动和植被损坏范围，有效控
制可能造成的水土流失。
线路沿线在湖南境内涉及国家级、省级水土
流失重点治理区。本方案通过优化施工工
艺，提高防治标准（如土壤流失控制比、林
草覆盖率），有效控制可能新增的水土流
失。
已提
高防
治标
准，
符合

<!-- p100 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
131
序
号
约束性条件
相符性分析
分析
结果
4
第二十二条：在山区、丘陵区、风
沙区以及水土保持规划确定的容易
发生水土流失的其他区域，开办可
能造成水土流失的生产建设项目，
生产建设单位应当编制水土保持方
案，报县级以上人民政府水行政主
管部门审批。依法应当编制水土保
持方案的生产建设项目，未编制水
土保持方案或者水土保持方案未经
水行政主管部门批准的，不得开工
建设。
建设单位已委托具有水土保持方案编制资质
的单位编制本工程水保方案，并履行相关审
批手续
符合
表 3-2 与《中华人民共和国长江保护法》中相关条款分析与评价
序
号
约束性条件
相符性分析
分析
结果
1
第四章、第四十九条禁止在长江流域河湖管
理范围内倾倒、填埋、弃置、处理固体废弃
物。
本工程项目区不涉及左侧所述行
为。
符合
2
第五章、第六十一条禁止在长江流域水土流
失严重、生态脆弱的区域开展可能造成水土
流失的生产建设活动。
本工程项目区不属于长江流域水
土流失严重、生态脆弱的区域。
符合
3
第八章、第八十八条违反本法规定，有下列
行为之一的：
（一）在长江干支流岸线一公里范围内新
建、扩建化工园区和化工项目的；
（二）在长江干流岸线三公里范围内和重要
支流岸线一公里范围内新建、改建、扩建尾
矿库的；
（三）违反生态环境准入清单的规定进行生
产建设活动的。
本工程不涉及左栏所列项目。
符合

<!-- p101 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
132
表 3-3 与《生产建设项目水土保持技术标准》水土保持制约性因素分析
GB50433-2018 的约束性条件
相符性分析
分析
结果
工程选
址
（线）
方面
选址（线）应避让水
土流失重点预防区和
重点治理区。
本工程无法避让水土流失重点预防区和重点治
理区，工程通过优化换流站总平面布置、竖向
布置和线路路径、杆塔型式，减少工程占地和
土石方量，优化施工工艺（如塔基施工时划定
施工范围、塔基余土平摊在永久占地范围内、
设置彩条旗限界，限定施工便道，严禁施工人
员越界活动和施工机械下道行驶；施工时应在
工期安排上合理有序，除施工必须不得铲除或
碾压植被；合理安排工期，避免大风、暴雨天
气施工；加强对施工人员的培训，提高水土保
持防护意识），山丘区杆塔采用不等高基础，
经过林区采用加高杆塔跨越方式，本方案提高
防治标准指标值（提高林草覆盖率、截排水工
程、拦挡工程工程等级），针对本项目涉及的
国家级两区，增加植物措施及临时措施工程量
布设，有效控制可能造成的水土流失。
存在无法
避让区
域，主体
工程及本
方案优化
施工工
艺，提高
防治指标
后符合。
选址（线）应避让河
流两岸、湖泊和水库
周边的植物保护带。
本工程线路一档跨越谢桥河、石竹河、敖寨河
和瓦屋河、舞水、万溶江、白泥江、辰水、沱
江、杨溪河等河流，不在河道管理范围内立塔
及堆土，已避让河流两岸、湖泊和水库周边河
流两岸植物保护带。
符合
选址（线）应避让全
国水土保持监测网络
中的水土保持监测站
点、重点试验区及国
家确定的水土保持长
期定位观测站。
本工程已避让了左栏所列站点及试验区。
符合
综上所述，本工程部分区域涉及水土保持敏感区，在选址（线）及建设中虽有一定
的限制性因素，通过提高防治指标，加强预防保护，优化设计及施工工艺，尽量减少地
表扰动和植被损坏范围，采取科学可行的水土流失防治措施后，可满足水土保持要求，
工程建设可行。
3.1.2 特定水土流失类型区的特殊性分析
依据《生产建设项目水土保持技术标准》（GB50433-2018），结合本项目建设特征
和区域现状，对照规范进行符合性分析，满足规范相关要求，详见表3-4。

<!-- p102 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
133
表 3-4 不同水土流失类型区的水土流失特殊规定分析表
序号
制约性因素条款
本工程情况
相符性
西南岩溶区
1
应保存和综合利用土壤资
源
线路工程塔基余土就近堆放于塔基
施工区并采取临时防护措施，后期在
塔基占地范围内就地平衡，并采取土
地整治和植被恢复措施。
符合本类型区特殊规定。
2
应避免破坏地下暗河和溶
洞等地下水
本工程不涉及地下暗河及溶洞，塔基
已根据坡面实际情况实施排水设施。
符合本类型区特殊规定。
南方红壤区
1
坡面应布设径流排导工
程，防止引发崩岗、滑坡
等灾害。
本工程山丘区塔基已根据坡面实际情
况设置排水沟，换流站边坡布设有排
水沟、生态护坡。
符合本类型区特殊规
定。
2
针对暴雨、台风特点，应
采取应急防护措施。
临时占压场地采取密目网苫盖、铺设
彩条布、铺设钢板等临时措施，有效
防止暴雨的影响。
符合本类型区特殊规
定。
西南紫色土区
1
弃土（石、渣）场应注重
防洪排水、拦挡措施。
本工程未在西南紫色土区设置弃土
（石、渣）场。
符合本类型区特殊规
定。
2
江河上游水源涵养区应采
取水源涵养措施。
方案设计要求输电线路杆塔选址避让
重要的水源涵养区域及植被茂盛区
域。方案设计针对因工程建设破坏的
林草地等植被，均要求进行植被恢
复，以确保不降低山地边坡土壤的保
水、蓄水功能。
符合本类型区特殊规
定。
3.2 建设方案与布局水土保持评价
3.2.1 建设方案评价
3.2.1.1 建设方案相符性分析
本方案对照《生产建设项目水土保持技术标准》（GB50433-2018）中关于工程建设
方案与布局的相关规定进行水土保持分析与评价，并提出相应要求，详见表3-5。
表 3-5 《生产建设项目水土保持技术标准》关于工程建设方案与布局的分析评价
GB50433-2018 的约束性条件
相符性分析
分
析
结
果
建设
方案
应符
合下
列规
山丘区输电工程塔基
应采用不等高基础，
经过林区的应采用加
高铁塔跨越方式。
根据主体工程设计资料，本工程为减少基面土石方开
挖量和破坏山区植被，在山丘区塔基采用全方位长短
腿塔及主柱加高基础。在路径选择时，尽量避开林
区，对线路走廊范围内不能避开的林区，采用加高塔
身的方法进行高跨，减少林木砍伐。
符
合

<!-- p103 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
134
GB50433-2018 的约束性条件
相符性分析
分
析
结
果
定
对无法避让水土流失
重点预防区和重点治
理区的生产建设项
目，建设方案应符合
下列规定：
本工程线路路径无法避让水土流失重点治理区和水土
流失重点预防区。经主体设计对建设方案进行优化和
水保方案分析补充后，本工程与左栏要求相符性分析
如下：
符
合
①应优化方案，减少
工程占地和土石方
量。
换流站工程总平面在可研设计阶段在满足电气设备要
求基础上，布置紧凑，功能分区明确，尽量减少永久
占地面积。竖向布置充分考虑地形条件，以土石方平
衡，无外弃、无借方为原则，通过优化场平标高，最
大限度减少土石方工程量。输电线路优化了线路路径
方案，各塔四条腿可根据实际地形自由调节组合，并
配合高低基础使用以适应塔位原地形，进而减少了总
体占地面积及塔基基础土石方挖填工程量。优化施工
组织方案，充分利用已有道路运输，减少施工道路开
挖扰动，合理安排架线施工，采用无人机放线等先进
施工架线工艺，减少牵张场地设置数量，同时采用索
桥封网架线施工，减少跨越架搭建，临时施工场地设
置彩条旗围护，严格控制临时施工扰动范围。
②截排水工程、拦挡
工程的工程等级和防
洪标准应提高一级。
主体设计根据相关规范，本工程换流站防洪标准为
100 年一遇，防护等级为1 级，不再进行提高；线路
工程防洪标准由30 年一遇提高为50 年一遇；换流站
排水沟及塔基区排水沟设计重现期为10 年，满足1
级标准，无需提高标准；山丘区塔基拦挡工程级别为
5 级。
③宜布设雨洪集蓄、
沉沙设施。
本工程换流站工程在排水管出口末端设置了消力池进
行消能，站区及施工生产生活区布设有临时沉沙池设
施。
④提高植物措施标
准，林草覆盖率应提
高1~2 个百分点。
经本方案分析补充，换流站站区植被恢复与建设工程
级别为1 级，其他工程为2 级，同时提高林草覆盖率
2 个百分点。
此外，本工程在电力线路架设中，选择单回线路并行方案而非同塔双回线路方案，
主要原因有两点：一是提高供电可靠性，两条线路并行，若一条线路出现故障（如雷击、
树障），另一条可独立运行，避免双回线路发生故障引发全停风险。二是提升复杂地形
适用性，在山区，单回线路路径选择更加灵活，同塔双回线路因塔基荷载较大，对塔位
稳固性要求更高。综合考虑本工程的高可靠性需求及地形条件复杂的现实因素，设计选
用了两条单回线路并行方案。

<!-- p104 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
135
根据上述分析，经主体设计优化，本工程建设方案总体合理，符合水土保持相关规
定与要求。
3.2.1.2 国家级水土流失重点预防区和重点治理区不可避让性分析
（1）主体工程线路路径方案选择
本工程仅换流站~边城500kV 线路涉及国家级水土流失重点防治区。换流站~边城
500kV 输电线路起于湘黔换流站，线路总长度117.99km，其中贵州段路径长度36.49km，
湖南段路径长度81.5km，途经万山区、碧江区、麻阳县、凤凰县、泸溪县、吉首市，接
入500kV 边城变，线路整体呈西南向东北走向。
本工程换流站~边城500kV 线路路径方案选择主要受国家级水土流失重点预防区、
重点治理区、湖南南华山国家森林公园、湖南麻阳西晃山省级森林公园、湖南凤凰国家
地质公园、两头羊自然保护区、凤凰苗人谷、凤凰奇梁洞景区等生态敏感区、边城500kV
变电站进出线、沿途电力线交跨位置、张吉怀高铁、渝怀铁路、焦柳铁路、包茂高速跨
越位置、吉首市双塘街道龙洞建筑石料用灰岩矿、泸溪县解放岩乡大坪建筑用白云岩矿、
湖南省凤凰县黑冲矿区茶罗矿段钒矿、凤凰县凤仙境地下热水、麻阳县尧市柑子坪重晶
石矿、凤凰县禾库矿等矿区及沿线风电场等因素影响，经实地勘察，并征求了相关政府
部门意见，提出东方案、西方案两个路径方案。

<!-- p105 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
137
项目
东方案（推荐方案）
西方案（比选方案）
地质条件
沿线地质条件尚可，有零星不良
地质区域，可通过调整路径避
开。
沿线地质条件较差，
存有崩塌、滑坡等问题。
技术安
全经济
因素
交叉跨越
高速公路1 次、省道2 次、低穿
±800kV、跨越220kV 电力线
14 次、110kV 电力线5 次。
高速公路1 次、省道2 次、跨越
500kV 电力线5 次、220kV 电力
线16 次、110kV 电力线4 次。
气象条件
25m/s/27m/s 风、10mm、
15mm、20mm
25m/27m/s 风、10mm、15mm、
20mm、30mm
技术安全
沿线交通条件较好，材料运输便
利，线路运维方便；线路途径零
星不良地质灾害区域，路径优化
可避开。
沿线交通条件尚可，材料运输便
利，线路运维方便；线路途径零
星不良地质灾害区域，路径优化
可避开。
交通条件
主要利用铜大高速、铜怀高速、
杭瑞高速、包茂高速、G242、
G209 国道、S253 省道、S338 省
道、X047、X500 县道及沿线乡
道和乡村公路走线。
主要利用松从高速、铜大高速、
省道201、X047、X500 县道及
沿线乡道和乡村公路走线。
运维条件
沿线有平行走线的电力线路，运
维方便。
运维较方便。
沿线走廊情况
沿线有220kV 边枇I 回、边格II
回和边峒I 回、边格I 回和边峒
II 回、边万II 回、枇万线、边镇
I 回、边镇II 回、公万Ⅰ线。
沿线有500kV 铜碧甲乙线、
500kV 碧松甲乙线、500kV 诗碧
线、220kV 川太I、II 线、220kV
公开II 回、110kV 楠木线、木杜
线。
与城乡规划冲突
情况
不冲突
不冲突
居民密集区
不涉及
不涉及
房屋拆迁
6820m2
10280m2
当地政府意见
已取得相关部门原则同意意见。
取得了部分协议，环保局和林业
优先东方案。
水土保
持因素
水土保持敏感区
涉及国家级水土流失重点防治
区、省级水土流失重点防治区、
生态保护红线、湖南吉首峒河国
家湿地公园、湖南中方㵲水国家
湿地公园、小云南水库饮用水水
源保护区
涉及国家级水土流失重点防治
区、省级水土流失重点防治区、
生态保护红线、黄石洞水库饮用
水水源地保护区、湖南凤凰国家
地质公园、凤凰风景名胜区（核
心区）、谢桥河、锦江特有鱼类
国家级水产种质资源保护区
1）工程技术经济角度
从工程规模角度：东方案（推荐方案）路径长度约117.99km（湖南段81.5km+贵州
段36.49km），湖南段拟立塔214 基+贵州段立塔76 基，永久占用面积湖南段约86.04
亩+贵州段23.7 亩，线路路径长度短、立塔数量少、占用面积小；西方案（比选方案）
路径长度约138.7km（湖南段62.2km+贵州段76.5km），湖南段立塔172 基+贵州段立
塔169 基，永久占用面积湖南段约69.15 亩+贵州段67.9 亩。因此，从工程建设规模角

<!-- p106 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
138
度考虑，东方案（推荐方案）优于西方案（比选方案）。
从地质地形条件角度：东方案（推荐方案）沿线海拔区间为200m～750m；西方案
（比选方案）沿线海拔区间为200m～950m，东方案（推荐方案）、西方案（比选方案）
海拔接近，但西方案地形陡峻，且西方案横跨若干条活动断裂，线路走廊内地形地质相
比更加复杂恶劣，崩塌、滑坡、泥石流等地质灾害普遍存在，工程施工难度大，施工人
员危险系数较高，建设成本更高，且后期运维需采用大量监控设备监测线路运行情况，
当突发事故出现时无法及时维修，难以保证地区电网的安全运行，影响线路可行性。因
此，从地形地质条件角度，东方案（推荐方案）优于西方案。
从施工及运维角度：东方案（推荐方案）在沿线已有的220kV 边枇I 回、边格II 回
和边峒I 回、边格I 回和边峒II 回、边万II 回、枇万线、边镇I 回、边镇II 回、公万Ⅰ
线走线，节约电力通道的同时利用了现有交通条件，项目建成后运维亦很方便，而西方
案（比选方案）缺少走廊利用。因此，东方案（推荐方案）优于西方案。
从经济投资角度：东方案（推荐方案）线路本体投资较西方案（比选方案）节省1.3
亿元。因此，东方案（推荐方案）明显优于西方案（比选方案）。
2）地方政府和社会影响角度
二个方案均不涉及城乡规划区、未穿越集中居民区，东方案（推荐方案）已取得了
沿线所有相关职能部门的路径协议，西方案涉及自然保护地、湖南凤凰国家地质公园和
凤凰风景名胜区，因此，政府结合各部门相关意见，推荐东方案（推荐方案）。
因此，从当地规划角度，东方案（推荐方案）优于西方案（比选方案）。
3）水土保持角度
西方案（比选方案）路径长，曲折系数大，塔基永久和临时占地较多，施工扰动及
水土流失面积更大。西方案（比选方案）穿国家级水土流失重点防治区、湖南凤凰国家
地质公园、凤凰风景名胜区（核心区）、黄石洞水库饮用水水源地保护区、谢桥河、锦
江特有鱼类国家级水产种质资源保护区（核心区）、生态保护红线等水土保持敏感区。
依据《森林公园管理办法》第十条规定：“在珍贵景物、重要景点和核心景区，除必要
的保护和附属设施外，不得建设宾馆、招待所、疗养院和其他工程设施”，西方案（比
选方案）涉及了禁建区域，因此不推荐西方案（比选方案）。
东方案（推荐方案）部分线路涉及水土保持敏感区，但涉及区域不属于法定禁建区。
东方案（推荐方案）穿越国家级水土流失重点防治区、湖南吉首峒河国家湿地公园、湖

<!-- p107 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
139
南中方㵲水国家湿地公园等水土保持敏感区、生态保护红线。此外，东方案穿越段交通
条件较好，大部分线路与已建220kV 线路、110kV 线路同廊道并行走线，且有既有并行
线路施工便道和乡村公路可以利用，可减少新建施工道路对地表的扰动。东方案路径长
度更短，立塔数量更少，永久、临时占地面积、土石方量相对较小；且沿线可利用G209
国道、S253 省道、S338 省道、X047、X500 县道及沿线乡道和乡村公路走线，交通相对
较好，施工便道较短，对地表扰动破坏及水土流失面积较小。
因此，从水土保持角度而言，东方案（推荐方案）优于西方案（比选方案）。
综上，两个方案在植被情况、污区、水文条件、交通条件、远期出线等方面基本相
当；但西方案沿线地质条件较差，存有崩塌、滑坡等问题，且涉及到30mm 冰区长度约
27.9km，后期建设运维难度大；同时西方案无法避让湖南凤凰国家地质公园、凤凰风景
名胜区（核心区），涉及了禁建区域；且从水土保持角度考虑，东方案整体占地面积更
小，穿越水土保持敏感区更少，东方案更优。综合沿线市、县各级主要职能部门都优先
推荐东方案。因此，本工程采用东方案。
（2）水保阶段对线路方案优化情况介绍
根据《水利部关于加强水土保持空间管控的意见》（水保〔2024〕4 号）要求，生
产建设项目选址、选线应当避让水土流失重点预防区和重点治理区，确实无法避让的，
应充分开展不可避让论证，并提高水土流失防治标准和措施等级，优化施工工艺，减少
地表扰动和植被损坏范围，有效控制可能造成的水土流失。本工程按照最新国家级水土
流失重点预防区和重点治理区划定成果进行路径优化设计，线路路径确实无法避让时，
尽量减少在保护区范围内的长度以及立塔数量。
根据建设单位提出的水保单位和设计单位深度沟通、协调一致的要求，水保单位根
据收资情况，针对本工程线路涉及的水土保持敏感区向设计单位予以提资，并提出优化
要求：对线路穿（跨）越国家级水土流失重点预防区、重点治理区的路径，向设计提出
了优化方案、深化设计等要求，确实无法避让时应采取无害化跨越措施或尽量减少在保
护区范围内立塔数量等措施要求。
针对本工程线路涉及的国家级水土流失重点预防区、重点治理区，设计单位已优化
线路路径，尽量避让，对确实无法避让的区域进行深化设计，尽量减少在水土保持敏感
区范围内立塔，同时严格限制塔基区、施工道路区扰动范围；在部分区域材料堆放、施
工道路区采用彩条布铺垫，避免使用过程中扰动原地貌；施工结束后迹地恢复；严格保

<!-- p108 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
140
护植被。
路径优化后穿越国家级水土流失重点预防区、重点治理区线路长度由8.62km 减少
为5.26km，塔基数由25 基减少为14 基。
优化后路径涉及湘资沅中游国家级水土流失重点治理区、武陵山国家级水土流失重
点预防区共2 处，均位于湖南省境内。
表 3-7 工程涉及国家级水土流失重点预防区、重点治理区统计表
序
号
名称
行政区
小流域
数量
穿越长度
（km）
立塔数量
（基）
1
湘资沅中游国家级水土流失重点治理
区
湖南省
1
2.52
7
2
武陵山国家级水土流失重点预防区
湖南省
1
2.74
7
合计
2
5.26
14
（3）湖南省穿（跨）越国家级水土流失重点预防区、重点治理区合理性论证
根据《全国水土保持规划（2015-2030 年）》和《水利部办公厅关于做好国家级水
土流失重点预防区和重点治理区落地上图成果应用的通知》（办水保〔2025〕170 号），
线路在湖南省境内跨越湘资沅中游国家级水土流失重点治理区、武陵山国家级水土流失
重点预防区共2 处。

<!-- p109 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
145
项目
优化后方案
（推荐方案）
方案一
（比选方案）
沿线走廊情况
林地
林地
运维条件
良好
良好
城乡规
划因素
与城乡规划冲突情况
不冲突
不冲突
居民密集区
不涉及
涉及
房屋拆迁
无
涉及，2400m2
当地政府意见
已取得相关部门原则同意
意见
未取得
①工程技术经济角度
方案一（比选方案）为完全避让湘资沅中游国家级水土流失重点治理区（GZ-14-
433101-222），需多跨越峒河2 次。同时，根据现场踏勘，优化后方案（推荐方案）地
形较为平缓，塔基位置整体坡度较小，铁塔高低腿可满足现场地形情况；方案一（比选
方案）塔基地形坡度较大，部分塔基铁塔高低腿无法满足实际需求，塔基位置需大开方，
对地表原始地形地貌整体破坏性较大。方案一（比选方案）较优化后方案（推荐方案）
路径长约5.41km，立塔数多12 基，投资增加约2075 万，就工程技术经济角度考虑，优
化后方案（推荐方案）更优。
②地方规划和社会影响角度
方案一（比选方案）穿越苗族少数民族密集聚居区，存在房屋拆迁，涉及房屋拆迁
2400m2，搬迁安置工作需考虑少数民族事务的敏感性，实施难度极大，存在社会稳定风
险，且周边均为丘陵区，无合适的居民安置点。优化后方案（推荐方案）已完成线路路
径唯一性论证，并已取得用地预审批复，方案满足地方规划要求。因此建议采用优化后
方案（推荐方案）。
③水土保持角度
方案一（比选方案）虽完全避让了湘资沅中游国家级水土流失重点治理区（GZ-14-
433101-222），但是线路路径更长，立塔数量更多，占地面积增加5900m2，对地表的扰
动和植被的破坏面积更大；优化后方案（推荐方案）已控制最短距离穿越湘资沅中游国
家级水土流失重点治理区（GZ-14-433101-222）。从水土保持影响的角度，优化后方案
（推荐方案）更优。
综上，优化后方案（推荐方案）在工程技术及安全、地方规划及水土保持影响角度
等方面，均优于方案一（比选方案），此处路径建议采用优化后方案（推荐方案）。
e）局部优化可能性分析

<!-- p110 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
147
表 3-10 工程涉及武陵山国家级水土流失重点预防区统计表
序
号
名称
两区编码
省
市
县
面积
（km²
）
穿越长
度
（km）
立塔数量
（基）
1
武陵山国家级水土
流失重点预防区
GY-14-
433123-
062
湖南
省
湘西土家
族苗族自
治州
凤
凰
县
30.08
2.74
7
c）水保阶段对线路方案优化情况介绍
根据《水利部关于加强水土保持空间管控的意见》（水保〔2024〕4 号）要求，主
体设计根据水保单位要求对线路路径进行了系统性优化，通过对路径走向的精准调整，
最大限度控制对武陵山国家级水土流失重点预防区的影响：本段线路自沙湾冲向北走线，
避让了湖南锦江国家湿地公园、湖南南华山森林公园、生态保护红线、张吉怀铁路（本
次跨越铁路只能从隧道顶部跨越，确保不影响铁路安全运行）及密集房屋等障碍物等，
设计单位已尽可能将线路于武陵山国家级水土流失重点预防区的穿越长度缩短，但受限
于地形地质等因素无法完全避让。原方案穿越武陵山国家级水土流失重点预防区4.57km，
立塔13 基，优化后推荐方案穿越武陵山国家级水土流失重点预防区2.74km，立塔7 基。
优化后穿越长度减少1.83km，塔基数减少5 基。优化后穿越长度减少了40.0%，立塔数
量减少了38.5%，优化后路径曲折系统增加到1.15；动态总投资增加约766 万元。
优化前方案与优化后方案示意图如下。

<!-- p111 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
149
预防区（GY-14-433123-062）后，在半山溪附近至本段终点。
比选结果：根据前文描述，优化前方案、优化后方案比选结果见表3-11。
表 3-11 工程穿越武陵山国家级水土流失重点预防区（GY-14-433123-062）路径对比表
项目
优化前方案
优化后方案
工程规
模
路径长度（穿越两区长度）
/km
4.57
2.74
杆塔数量
13
7
占地面积/hm2
0.52
0.28
曲折系数
1.05
1.15
地形地
质条件
海拔
270～750
270～750
地形条件
山丘区
山丘区
地质条件
良好
良好
技术安
全经济
因素
压覆矿情况
无
无
技术安全
安全
安全
交通条件
良好
良好
运维条件
良好
良好
城乡规
划因素
与城乡规划冲突情况
不冲突
不冲突
居民密集区
不涉及
不涉及
房屋拆迁
无
无
①工程技术经济角度
优化后方案穿越水土流失重点预防区的路径长度从4.57km 缩减至2.74km，立塔数
量由13 基减少至7 基。就工程技术经济角度考虑，优化后方案更优。
②水土保持角度
由于武陵山国家级水土流失重点预防区覆盖范围较大，与周边生态保护红线、湖南
锦江国家湿地公园、湖南南华山国家森林公园有重叠，若想要线路路径完全避让，不仅
影响地方项目建设、还受到各类保护区制约及穿越城镇区域等多重难题。绕行方案势必
增加路径长度，新建更多的铁塔，导致更大范围的生态破坏及水土流失。优化后线路路
径已控制到最短距离穿越水土保持重点预防区。
综上，优化后方案在工程技术、安全及水土保持影响、周边限制因素角度等方面，
均优于优化前方案。
e）局部优化可能性分析
线路穿越武陵山国家级水土流失重点预防区内两侧有吉首高铁新城规划区、峒河国
家湿地公园、张怀吉高铁、生态保护红线等，优化后路径方案从武陵山国家级水土流失
重点预防区最窄处穿越，已经为最短穿越路径，无局部优化空间。

<!-- p112 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
150
3.2.1.3 国家级水土流失重点预防区、重点治理区建设方案评价
本工程路径经过优化后已尽量缩短了在国家级水土流失重点预防区、重点治理区的
穿越长度及立塔数量，在线路优化的基础上，本工程输电线路仍需穿越2 处国家级水土
流失重点预防区、重点治理区，分别为湘资沅中游国家级水土流失重点治理区（GZ-14-
433101-222）、武陵山国家级水土流失重点预防区（GY-14-433123-062）。
可研阶段湖南-贵州电力灵活互济工程500kV 线路工程在湖南省境内穿越国家级水
土流失重点预防区、重点治理区8.62km、立塔25 基。通过设计优化调整路径，对国家
级水土流失重点预防区、重点治理区进行绕行避让，穿越长度由8.62km 减少至5.26km，
减少3.36km；国家级水土流失重点预防区、重点治理区内立塔由25 基变为14 基，减少
立塔11 基。路径优化后，穿越国家级水土流失重点预防区、重点治理区的长度占线路
长度比例由3.50%降低为2.13%，涉及国家级水土流失重点预防区、重点治理区范围内
塔基数量占比由6.56%降低为3.67%。
表 3-12 本工程线路涉及国家级水土流失重点预防区、重点治理区路径优化情况
序
号
生态敏感区
线路优化前位置关系
线路优化后的位置关系
1
湘资沅中游国家级水土流失重点治
理区
穿越约4.05km，立塔12
基
穿越约2.52km，立塔7
基
2
武陵山国家级水土流失重点预防区
穿越约4.57km，立塔13
基
穿越约2.74km，立塔7
基
本方案对国家级水土流失重点预防区、重点治理区范围的建设情况进行统计见表3-
13。
表 3-13 本工程国家级水土流失重点预防区、重点治理区范围内建设区域统计表
行政区划
湖南省
项目
数量
占地面积（hm2）
线路长度
5.26km
塔基及塔基施工区
14 基
1.62
牵张场
0 处
跨越施工场
0 处
临时施工道路
0km
人抬道路
2.1km
0.31
索道施工场地
2 处
0.05
总占地面积合计
1.98
本工程对国家级水土流失重点预防区、重点治理区范围内的塔基的施工工艺和施工
布置进行了进一步优化，本工程线路较长，不可避免的涉及了国家级水土流失重点预防
区、重点治理区，主体设计通过优化设计方案，减少穿越长度，尽量加大档距，减少穿

<!-- p113 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
151
越区的立塔数量；优化施工工艺，山地型铁塔采用长短腿基础，经过林区采用加高铁塔
跨越方式。同时，国家级“两区”内选择人抬道路、无人机、索道等扰动较小的方式进行
施工材料运输，禁止布设施工简易道路，不设置牵张场地、跨越施工场地等施工区，优
先采用无人机放线，减少地表扰动和植被损坏范围，控制可能产生的水土流失。
针对位于国家级水土流失重点预防区、重点治理区内的塔基，在本工程水土保持方
案已在执行水土流失防治标准的基础上提高指标值，并提高截排水与拦挡工程级别和防
洪标准；提高国家级水土流失重点预防区、重点治理区内水土保持措施的标准：植物撒
播及种植密度上调20%，单基彩条布铺垫措施量增加200m2、密目网苫盖措施量增加
300m2，袋装土拦挡措施量增加7.5m3。施工过程中设置彩条旗限界，严格限制施工扰动
范围。施工时在工期安排上合理有序，合理安排工期，避免大风、暴雨天气施工；同时、
增加国家级水土流失重点预防区、重点治理区内水土保持监测点位布设，加强水土保持
监测及巡查工作，加强对施工人员的水土保持培训，提高水土保持防护意识，采用绿色
施工工艺，苫盖材料优先选用可降解材质，有效控制可能新增的水土流失。
3.2.1.4 其他水土保持敏感区不可避让性分析
本工程涉及其他水土保持敏感区共6 处，其中湿地公园2 处、饮用水源保护区1 处、
生态保护红线3 处（贵州省境内生态保护红线1 处、湖南省境内生态保护红线2 处）。
不可避让性分析如下：
（1）饮用水源保护区（铜仁市万山区小云南水库中心城区集中式饮用水源保护区
准保护区）
1）110kV 站外电源线路不可避让性分析
根据调查，2024 年铜仁市万山区人民政府划定小云南水库中心城区集中式饮用水水
源保护区时开天220kV 变电站已建成投运，且变电站站址位于水库集水范围边缘，因此
变电站不可避免地位于水源保护区准保护区内。由于换流站外接电源点位于铜仁市万山
区小云南水库中心城区集中式饮用水水源保护区准保护区内，自变电站引接的110kV 站
外电源线路也不可避免穿越水源保护区准保护区。110kV 站位电源线路自110kV 间隔引
接后合理利用站外线路走廊，线路路径方案及走向合理。
2）500kV 线路工程不可避让性分析
铜仁市万山区小云南水库中心城区集中式饮用水水源保护区分布面积较大，南北跨
距约9km，其北侧已紧邻铜仁市区，线路向北绕行避让铜仁市万山区小云南水库中心城

<!-- p114 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
152
区集中式饮用水水源保护区无法走线。线路南侧受玉铜高铁、大量的生态保护红线影响，
将明跨玉铜高铁，且立塔点位于山谷，如线路继续南移，在玉铜高铁下一个隧道处跨越，
线路将穿越更多单位生态保护红线，生态保护红线范围内需增加立塔，生态环境影响较
大，因此线路无法南侧进行避让。
（2）生态保护红线（贵州段）
线路沿线有贵州万山长寿湖国家湿地公园、九龙洞风景名胜区、万山汞都夜郎谷风
景名胜区、万山区敖寨乡正冲湾集中式饮用水水源保护区、万山区鱼塘乡彭水泷集中式
饮用水源保护区、万山区茶店办事处土麻山集中式饮用水水源保护区、万山区下溪乡两
岔河集中式饮用水水源保护区、高楼坪琴门水库集中式饮用水水源、铜仁市万山区小云
南水库中心城区集中式饮用水水源保护区、居民集中区域等控制因素，经与主管部门对
接，为避让上述限制性因素，本工程线路不可避免穿越铜仁市武陵山水源涵养生态保护
红线。
（3）湖南吉首峒河国家湿地公园
500kV 边城变电站位于山顶，500kV 出线位于站区东侧，受出线侧地形影响，出线
就是悬崖峭壁，吉首峒河国家湿地公园位于边变东侧仅240m，距离近，变电站与湿地
公园中间廊道均为山谷且有在运35kV 肖燕线，无法立塔。线路从间隔出线后北侧有在
运的220kV 边枇线，南侧有500kV 边牌和边红线，若向南绕行需跨越2 条500kV 线路，
线路检修时，会造成3 条500kV 均停电，面临整站停电的风险，产生非常严重的事故，
技术上不可行。本期路径出线后避让山谷地形，进入湿地公园选择合适的立塔位置跨越
边枇线，连续转弯跨越在运的220kV 线路后，往西走线。此外，线路穿越路径短，立塔
数量少，此区域人为活动较频繁，工程建设对峒河湿地公园的湿地生态系统及野生动植
物资源影响有限。因此，从环境影响、技术经济、工程施工角度分析，推荐方案可行。
（4）湖南中方㵲水国家湿地公园
本项目在中方县由东向西走线，湖南中方㵲水国家湿地公园保护区在中方县南北分
布，南北向距离约30km，保护区范围较大。若往南、北绕行，需开辟新的走廊避让中方
县县城和沿途房屋密集区，绕行距离远，对沿途生态环境和居民区造成的影响较大。因
此，为保护沿途生态环境、避让中方县和民房密集区，不可避免穿越湖南中方㵲水国家
湿地公园。本项目穿越湿地公园仅挂线，选择利旧500kV 牌边线双回路穿越湿地公园，

<!-- p115 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
153
不在保护区范围内立塔，湿地公园内无永久和临时占地，对保护区影响较小，路径方案
合理。
（5）生态保护红线（湖南段）
麻阳县段分布有麻阳西晃山省级森林公园、湿地公园、生态保护红线、饮用水水源
保护区、风电场、城镇规划区和矿区等控制因素。线路穿越武陵山水源涵养、生物多样
性维护生态保护红线在麻阳县境内范围较广，且呈东至西向连片分布，线路为东北至西
南走线，中间分布有西晃山省级森林公园、锦和镇、尧市镇、文昌阁乡和沿辰水房屋密
集区等，无法完全避让生态保护红线范围。
怀化市芷江县楠木坪镇、芷江镇段位于芷江机场净空限高范围内，线路北侧、南侧
均为成片生态保护红线，无法绕行。为了尽可能符合净空管控要求，避让城镇规划区、
不良地质条件区域等控制性因素，减少生态保护红线内的穿越长度，本项目线路不可避
免在芷江县楠木坪镇、芷江镇穿越雪峰山水源涵养、生物多样性维护生态保护红线。
本工程线路所穿（跨）越区段均不在相关法律法规规定的禁止建设区域，主体设计
线路不在饮用水源保护一级区、自然保护区核心区与缓冲区、风景名胜区核心景区内立
塔，对于需在饮用水源保护准保护区、自然保护区内实验区或外围保护地带、风景名胜
区一般景区立塔的，采取先进的高跨施工工艺、严格控制施工范围，禁止大开挖减少对
原状地表土的扰动，设置醒目的标示牌、边界线等有效措施，可以保持生态系统的完整
性。项目穿越的水土保持敏感区已经办理相关部门的支持性文件，项目建设需符合相关
规定的要求。本方案对于涉及水土保持敏感区的建设区域，提高了水土流失防治标准及
林草覆盖率指标。因此，本工程经过水土保持敏感区虽存在一定的制约性因素，但采取
相应防护措施后可满足水土保持要求。
3.2.1.5 其他水土保持敏感区内建设方案评价
本工程路径经过优化后已避开了多处水源保护区、湿地公园、自然保护区等生态敏
感区，在线路优化的基础上，本工程输电线路仍需穿（跨）越6 处生态敏感区，主要包
括1 处饮用水水源保护区、2 处湿地公园、3 处生态保护红线。涉及的生态敏感区行政
许可手续均已办理。
可研阶段湖南-贵州电力灵活互济工程500kV 线路工程在湖南省境内穿越生态保护
红线15.38km、生态保护红线内立塔41 基，湖南段穿越生态保护红线长度占湖南段线路
长度的10.12%。通过设计优化调整路径，对湖南省生态保护红线范围进行绕行避让，穿

<!-- p116 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
154
越生态保护红线长度由15.38km 减少至12.68km，减少2.7km；生态保护红线内立塔由
41 基变为35 基，减少立塔6 基。路径优化后，穿越生态保护红线长度占湖南段线路长
度比例由10.12%降低为8.34%，涉及生态保护红线范围内塔基数量占湖南段比例由10.76%
降低为9.19%，并完全避让1 处森林公园、1 处湿地公园和1 处饮用水水源保护区。
表 3-14 本工程线路路径优化情况
序
号
生态敏感区
线路优化前位置关系
线路优化后的位置关系
1
湖南南华山国家森林公
园
穿越楼梯坳分区约0.80km
避让森林公园范围，与保护区最近
距离约0.55km
2
湖南麻阳锦江国家湿地
公园
穿越保育区约0.20km
避让湿地公园范围，与保护区最近
距离约0.18km
3
尧市镇上罗坪村黑眼溪
饮用水水源保护区
穿越二级陆域约0.30km
避让水源保护区范围，与保护区最
近距离约0.22km
4
湖南省生态保护红线
穿越生态保护红线约
15.38km，立塔41 基
优化塔基位置，穿越生态保护红线
约12.68km，立塔35 基
贵州段线路穿越生态保护红线长度为31.67km，生态保护红线内立塔80 基。穿越生
态保护红线长度占贵州段线路长度比例为33.51%，涉及生态保护红线范围内塔基数量
占贵州段比例为38.65%。
湖南段线路穿越生态保护红线长度为12.68km，生态保护红线内立塔35 基。穿越生
态保护红线长度占湖南段线路长度比例为8.34%，涉及生态保护红线范围内塔基数量占
湖南段比例为9.19%。
本方案对生态保护红线范围的建设区域进行统计见表3-15。
表 3-15 本工程生态保护红线范围内建设区域统计表
行政区划
贵州省
湖南省
项目
数量
占地面积（hm2）
数量
占地面积（hm2）
线路长度
31.67km
12.68km
塔基及塔基施工区
80 基
10.21
35 基
5.2
牵张场
0 处
0 处
跨越施工场
0 处
0 处
临时施工道路
0km
0km
人抬道路
12.16km
1.82
4.2km
0.63
索道施工场地
1 处
0.02
5 处
0.15
总占地面积合计
12.05
5.98
本工程涉及沅江上中游省级水土流失重点治理区、零星分布的省级水土流失重点预
防区、湘西南天雷山~雪峰山省级水土流失重点预防区、沅水中游省级水土流失重点治
理区，已优化施工工艺，提高防治标准（如塔基施工时要划定施工范围、采用不等高基
础、塔基余土平摊在永久占地范围内、设置彩条旗限界，固定施工便道，严禁施工人员

<!-- p117 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
155
越界活动和施工机械下道行驶；施工时应在工期安排上合理有序，除施工必须不得铲除
或碾压植被；合理安排工期，抓紧时间完成施工内容，避免大风、暴雨天气施工；加强
对施工人员的培训），且采用了人工挖孔基础、“索道+人抬道路”运输方式等有利于保护
生态保护红线的施工工艺，能够有效控制可能新增的水土流失。针对位于生态敏感区内
的塔基，撒播草籽密度、灌木种植密度上浮20%。后续施工过程中将加强管控、增强对
施工人员的宣传培训，尽量将对生态敏感区的影响降至最低，施工结束后立即尽可能恢
复原地貌，不会对生态敏感区造成重大影响。
3.2.2 工程占地评价
本工程用地不属于《自然资源要素支撑产业高质量发展指导目录（2024 年本）》中
限制用地和禁止用地项目。符合《电力工程项目建设用地指标》（建标〔2010〕78 号）
标准。
（1）占地类型分析评价
本工程项目建设区占地面积为179.80hm2，永久占地36.99hm2，临时占地142.81hm2。
占地类型中公共设施占地1.06hm2、农村道路占地7.15hm2、乔木林地占地82.88hm2、灌
木林地占地53.55hm2、旱地占地20.35hm2、果园占地12.63hm2、其他草地占地2.18hm2。
本工程主要占地类型为乔木林地，其次为灌木林地、旱地，换流站选址及线路工程
均不占用永久基本农田，工程占地类型不存在制约性因素。
本工程施工过程中不可避免将会占用部分耕地、林地、草地，其中临时占地在施工
结束后可以恢复原使用功能，通过土质改良等措施复耕、还田还林，不影响土地生产功
能。在正式用地报批前按规定做好征地补偿安置、耕地占补平衡以及土地复垦有关工作。
工程占地类型基本符合水土保持要求。
（2）占地面积漏项分析评价
本工程点型工程和线型工程中，均考虑了各分项占地面积，经本方案核实，占地面
积不存在漏项。
（3）占地面积分析评价
本工程设计征地时，充分参考了背靠背换流站用地指标要求，已将用地控制在国土
资源部和项目所在地国土资源部门限制用地范围内，符合土地使用标准。换流站占地包
括站区、进站道路区、站外供排水管（沟）区、站用电源设施区、施工生产生活区，各
分区施工临时占地面积在考虑临时堆土区面积后均可满足施工需要，占地面积无需增减。

<!-- p118 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
156
站外供排水管（沟）区临时占地5.27hm2，沿线均已考虑施工作业带宽度（施工作
业区、管沟开挖区、临时堆土区），管材可临时堆放至施工作业区，施工作业时采取倒
退分段开挖，沿管道轴线方向边开挖边后退，将后侧管材及时放至挖好的管沟内，临时
占地满足施工要求；站外电源设施区临时占地1.45hm2，沿线均已考虑塔基永久及临时
占地、牵张场区、跨越施工区、施工道路区占地，满足施工要求；施工生产生活区临时
占地2.04hm2，主要为管理人员及施工人员生活区、食堂等，施工场地及临时堆土场地
均布设在站内，经设计论证，可满足施工需求。
牌楼变间隔扩建区占地0.55hm2，边城变间隔扩建区占地0.10hm2，本期扩建间隔施
工水源、电源均由站内引接，施工道路利用进站道路和站内道路，施工场地利用站内空
地，占地面积已在施工扰动面积中考虑，占地面积无需增减。
本工程输电线路塔基及塔基施工区、牵张场、跨越施工场地、施工道路占地面积计
列原则参照《输变电工程水土保持技术规程》（Q/GDW11970.1-2023），500kV 输电线
路塔基总占地按（塔基根开+20m~30m）2 计算，塔基永久占地按（塔基根开+柱宽+2m）
2 计算，临时占地为塔基总占地减塔基永久占地，需修建施工简易道路的塔基施工区临
时占地取1.5 的系数。另外本工程涉及部分拆除塔基，拆除塔基的过程中会造成地表压
占，本工程单个塔基拆除的扰动面积按照25m×25m 计列。牵张场每处按1200m2 考虑，
跨越施工场地每处按400m2 考虑，施工简易道路宽度按5.5m 考虑，人抬道路宽度按1.5m
考虑。从工程总体布置、施工方法、调查同类工程施工经验及实地测量等方面分析确定，
在严格控制施工场地范围的前提下，充分考虑施工期间堆放材料、临时堆土、人员活动
可能扰动的区域，输电线路各区占地即可满足施工需要，又不存在漏项和冗余占地，输
电线路占地面积无需增减。
从水土保持角度分析，换流站征地严格执行相关行业标准，在保证其能够正常、安
全运行的同时，尽量减少土地征用，减少地表扰动面积。项目永久占地符合工程实际建
设需要，不存在多占用土地的情况，临时占地完全满足施工阶段各项目建设区的施工用
地需要，不存在多占情况，经核算，本工程主体设计占地面积合理，满足工程施工要求，
不存在漏项，本方案无需增减。
（4）占地性质分析评价
本工程总占地面积179.80hm2，其中永久占地36.99hm2，约占20.57%，临时占地
142.81hm2，约占79.43%。

<!-- p119 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
157
换流站占地较为集中，在工程建成后四周有围墙防护，留有部分绿化空地，其余部
分基本硬化，对四周的生态环境影响很小。线路工程占地较为分散，施工临时占地较多，
不存在集中大量占用土地的情况，且施工道路等临时占地施工结束后均给予恢复植被，
或者恢复耕地归还当地农耕，对生态环境的影响仅限于施工期，并且影响较小。项目投
运至设计水平年时对生态环境基本无影响。
3.2.3 土石方平衡评价
（1）表土剥离防护、利用分析评价
主体工程设计中未考虑表土的剥离及防护措施，本方案从保护表土资源角度出发，
采取了表土剥离、防护及利用相关措施，在土石方施工挖方时，先将表土剥离后，再进
行下一步基础土方开挖，开挖表土堆放于临时场地内，采用植生袋装土拦挡、密目网苫
盖等临时防护措施进行防护。
本工程换流站表土剥离面积为施工扰动占用的乔木林地、灌木林地、果园、旱地和
其他草地，表土剥离厚度按15cm~30cm 考虑，换流站各防治分区表土剥离量按照实际
情况进行估算。
本工程线路工程乔木林地、灌木林地、果园、旱地扰动地表区域进行表土剥离，并
保存和利用，剥离厚度按20cm～30cm 考虑。工程施工场地区的跨越施工场地搭建竹架
以保护表层土基本不受扰动，为尽量减少地表扰动范围，跨越施工区不剥离表土。
本工程表土剥离总土方9.68 万m3，换流站工程、线路工程剥离的表土全部回填至
项目区表层，用于施工结束后进行耕地恢复或植被恢复。不同分区表土剥离量如下：
1）换流站剥离面积共16.71hm2，剥离量2.50 万m3，表土根据施工时序和实际情
况，考虑2.23 万m3 分别回用在站区绿化区域、站外生态护坡覆土上。剩余0.27 万m3
调运至施工生产生活区回填利用。
2）进站道表土剥离面积2.50hm2，剥离量0.38 万m3，剥离的表土就近堆放在道路
一侧。施工结束后，0.24 万m3 表土回覆至进站道路两侧生态护坡区域，为道路两侧后
期绿化提供条件。剩余0.14 万m3 调运至施工生产生活区回填利用。
3）站外供排水管（沟）区表土剥离面积1.24hm2，剥离量0.25 万m3，剥离的表土
就近堆放在管线一侧，并加以防护。施工结束后可将表土全部回填，表土回覆量为0.25
万m3，为植被恢复提供条件。
4）站用电源线路区表土剥离面积0.19hm2，剥离量0.05 万m3，剥离的表土就近堆

<!-- p120 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
158
放在施工临时占地内，并加以防护。施工结束后可将表土全部回填，表土回覆量为0.05
万m3，为植被恢复提供条件。
5）施工生产生活区表土剥离面积2.04hm2，剥离量0.41 万m3，本区剥离的表土集
中堆放在站区临时堆土场，待施工结束后，与站区、进站道路区调运的表土一并回填利
用到施工生产生活区，为迹地恢复提供条件。
6）塔基区剥离厚度根据沿线实际表土层情况按20cm～30cm 综合考虑。该区域仅
对塔基基础开挖扰动范围进行表土剥离，塔基区其他以占压为主的区域将采取铺垫彩条
布进行临时防护，不再进行表土剥离，以减少扰动破坏。塔基区表土剥离面积共16.10hm2，
表土剥离量3.54 万m3，表土回覆量3.54 万m3。
7）塔基施工场地：该区域以临时占压为主，建设期将采取铺垫彩条布进行临时防
护，不再进行表土剥离。
8）牵张场区：牵张场区仅对土石方开挖区域进行表土剥离，剥离厚度根据实际情况
按20cm~30cm 综合考虑，其他以占压为主，建设期将采取铺垫彩条布等进行临时防护，
不再进行表土剥离。牵张场区表土剥离面积0.79hm2，表土剥离量0.20 万m3，表土回覆
量0.20 万m3。
9）跨越施工场地：该区域以临时占压为主，对地表扰动较轻，建设期将采取铺垫彩
条布等方式进行临时防护，不再进行表土剥离。
10）人抬便道：人抬便道主要是对路面进行平整，对地表扰动较轻，不再进行表土
剥离。
11）施工简易道路：以利用原有道路和乡村小道为主，在无现有道路可利用的情况
下，本工程需新开辟施工简易道路，其中新建的部分施工简易道路在微地形起伏较大、
坡度较陡的区域时将涉及一定量的土石方挖填工程，故本工程考虑根据沿线实际情况对
施工简易道路局部路段施工前进行表土剥离，施工期采取植生袋装土拦挡、密目网苫盖
等加以保护，完工后回覆利用。施工道路区表土剥离面积共9.42hm2，剥离表土量2.35
万m3。
（2）工程土石方平衡分析评价
根据对推荐方案的水土保持分析，本工程挖填方总量为208.38 万m3。工程总挖方
104.19 万m3，其中表土剥离土方量约9.68 万m3，基础开挖土石方94.51 万m3。工程总
填方104.19 万m3，其中表土回覆土方量约为9.68 万m3，基础回填土石方94.51 万m3。

<!-- p121 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
159
无借方、无弃方。
换流站工程主体设计综合考虑防洪要求、基槽余土利用、确定了场平标高，确保站
区可利用土石方全部利用，挖填方量平衡；线路工程根据地形地质条件，选用多种基础
型式，尽量采用挖填方量较少的基础形式，尽量减少土石方挖填量。符合水土保持要求。
（3）土方调运合理性分析
换流站工程在场平前对站区、进站道路区、施工生产生活区、站外电源设施区永久
占地区域、站外供排水管（沟）区开挖区域进行表土剥离，剥离面积22.68hm2，剥离厚
度为15cm~30cm，剥离表土3.59 万m3。站区剥离表土2.50 万m3，其中2.23 万m3 用于
站区及边坡绿化，0.27 万m3 调运至施工生产生活区回填利用；进站道路区剥离表土0.38
万m3，其中0.24 万m3 用于进站道路边坡绿化，0.14 万m3 调运至施工生产生活区回填
利用；站外供排水管（沟）区剥离表土0.25 万m3，全部回覆至本区域用于植被恢复或
耕地恢复；站用电源设施区剥离表土0.05 万m3，全部回覆至本区域用于植被恢复或耕
地恢复；施工生产生活区剥离表土0.41 万m3，与站区及进站道路区调运的0.41 万m3
全部回覆至本区域用于植被恢复或耕地恢复。
进站道路场平的0.47 万m3 调运至站区，用于站区的场平回填。
边城变电站间隔扩建区挖方共计0.02 万m3，填方共计0.01 万m3，余方0.01 万m3，
余方运往变电站站外新建塔基永久占地范围内进行平衡，平均运距不超过1km，每基塔
平均回填20m3，边城变电站站外新建塔基地形较平坦，能够满足土方回填要求。
本工程所有土方调运距离均小于1km，土方调运合理。本工程土石方调运符合水土
保持要求。
（4）土方减量化、资源化综合利用分析
换流站站址通过场平开挖到初平标高后，开始基槽开挖，开挖的基槽余土进行垫高
回填，回填到站址终平标高的施工工艺，将基槽余土全部垫高回填，减少了本工程余方，
满足土方减量化原则。
本工程塔基区永久占地范围内剥离的表土，放至塔基施工场地区临时堆土场统一进
行防护，施工结束后回覆在塔区永久占地范围内。山丘区塔基尽量使用高低腿与长短主
柱结合，土方挖填较少，塔基区开挖多余的土方，尽量避免土方重复开挖调用，在施工
完工后回填至塔基征地范围内，不另设弃渣处置点，进而减少对地表扰动。本工程塔基
施工完结后余土可均匀铺设在塔基区域，将塔基平均垫高30cm～50cm 左右，塔基垫高

<!-- p122 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
160
后不仅可充分利用弃方，且对线路的安全运行不产生影响，做到余土减量化，符合水土
保持要求。
3.2.4 取土（石、砂）场设置评价
换流站及线路工程所需的砾石、沙子等建筑材料可从砂石厂直接购买，材料生产期
间的水土流失防治责任由生产单位负责，运输期间的水土流失防治责任由运输单位负责；
工程开工前，建设单位需同相关的生产企业、运输公司签订购买及运输合同，合同中需
落实水土保持相关责任。
本工程不设置专用取土场，可降低取土过程中新增的水土流失量，符合水土保持要
求，符合水土保持要求。
3.2.5 弃土（石、渣、灰、矸石、尾矿）场设置评价
本工程不设置弃土场，多余土方在本项目占地范围内综合利用，符合水土保持要求。
3.2.6 施工方法与工艺评价
本工程施工过程中采用先进的施工方法与工艺，加强施工组织管理。施工过程中采
用机械施工与人工施工相结合的方法，统筹、合理、科学安排施工工序，避免重复施工
和土方乱流，施工组织大纲中增加水土保持要求，施工单位严格按照施工组织大纲施工。
工程施工方法（工艺）分析评价见表3-16。
表 3-16 本工程施工方法（工艺）水土保持分析与评价
序
号
评价内容
项目情况
水土保持分析与评价结论
1
施工方
法是否
符合减
少水土
流失的
要求
换流
站工
程
场
地
平
整
施工前剥离表土，表土与一般土石
方分开堆放，站区及施工生产生活
区剥离表土集中堆放于站内临时堆
土区域，其他附属工程表土就近堆
放于施工临时占地范围内，整个场
地按设计进行填方平整，挖方区按
设计标高进行开挖，开挖宜从上到
下分层分段依次进行，随时作一定
的坡度以利泄水，尽量做到随挖随
填，减少临时堆土量。
符合要求，需加强土方临时
堆放防护措施。
基
础
开
挖
采用机械及人工结合开挖、人工清
理的方式，待浇筑基础前再清余
土，并从速浇筑基础。填方采取分
层碾压回填。
符合要求，需注意挖方回
填、余土去向。加强临时堆
土的拦挡防护措施。

<!-- p123 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
161
序
号
评价内容
项目情况
水土保持分析与评价结论
线路
工程
基
础
施
工
施工前剥离表土，表土与一般土石
方分开就近堆放于塔基施工临时占
地范围内。基坑开挖主要有人工开
挖、机械开挖。浇筑混凝土基础时
在挖好的基坑放置钢筋笼、支好钢
模板，进行混凝土浇筑。基础拆除
模板，测试砼强度达到设计强度后
进行土方回填。
符合要求，应增加施工过程
中塔基剥离表土与基础土方
的分层堆放措施，开挖土方
的临时拦挡、苫盖、减少因
雨水冲刷和大风造成的水土
流失。
组
塔
工程铁塔安装施工采用分解组塔的
施工方法。在施工过程中，根据铁
塔的形式、高度、重量以及施工场
地、施工设备等施工现场情况，确
定正装分解组塔或倒装分解组塔。
符合要求，注意组塔过程中
组装器具、塔材的堆放、拦
挡措施，尽量减少对地表的
扰动。
架
线
线路架线采用张力架线方法施工，
施工方法依次为：放线通道处理、
架空地线展放及收紧、展放导引
绳、牵放牵引绳、牵放导线、锚固
导线、紧线临锚、附件安装、压接
升空、间隔棒安装、耐张塔平衡挂
线和跳线安装等。
本工程架线施工中，结合国
内先进架线施工工艺和本工
程沿线地形地貌情况，选择
适宜的架线工艺。先进工艺
的架线施工方式虽然投资较
高，但是利用施工简易道路
及牵张场地即可实施，能大
大减少对沿线植被的破坏，
减少工程临时占地，减少可
能造成的水土流失。
2
施工场地是否避让植被
相对良好的区域和基本
农田。
施工道路尽量利用当地已有的道
路，在汽车运输无法到达的地段开
辟人抬便道，采用畜力和人力运
输，尽量避免新建施工道路，避让
植被相对良好的区域和基本农田。
符合要求，尽量避免新建施
工道路。避让植被相对良好
的区域和基本农田。施工过
程中需严格控制施工场地范
围，不占用植被相对良好的
区域和基本农田。
换流站施工场地尽量利用红线范围
内用地。塔基施工场地布设在紧邻
塔基四周，避让植被相对良好的区
域和基本农田。
符合要求，尽量紧邻永久占
地，严格控制作业范围，避
免对植被相对良好的区域和
基本农田造成破坏。
3
在河岸陡坡开挖土石
方，以及开挖边坡下方
有河渠、公路、铁路、
居民点和其他重要基础
设施时，是否设计渣石
渡槽、溜渣洞等专门导
渣或防护设施。
不涉及左栏内容。换流站及塔基选
址中避让河岸陡坡以及开挖边坡下
方有河渠、公路、铁路、居民点和
其他重要基础设施。
符合要求。
4
大型料场宜分台阶开
不涉及左栏内容。施工材料均就近
符合要求。

<!-- p124 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
162
序
号
评价内容
项目情况
水土保持分析与评价结论
采，控制开挖深度。爆
破开挖应控制装药量和
爆破范围。
采购运输。
5
土石方在运输是否采取
防止沿途散溢等保护措
施。
土石方在运输车辆采用密封环保车
辆，防止沿途散逸。
符合要求。土石方运输过程
中严格执行车辆密封要求。
6
是否采取表土剥离或保
护措施及具体施工方
法。
场平采用机械与人工相结合的施工
方式进行平整。清基表土单独堆
放，用于工程后期绿化覆土、耕地
恢复、植被恢复。
符合要求，需加强表土的铺
垫和覆盖等防护措施，以保
证回覆需要。
7
裸露地表是否及时采取
防护措施，填筑土方是
否做到随挖、随运、随
填、随压。
裸露地表及时苫盖，避免产生扬尘
等。填筑土方及时挖运填压，做好
防护措施。
符合要求。裸露地表及时苫
盖，填筑土方及时挖运填
压。
8
临时堆土应集中堆放，
并采取临时拦挡、苫
盖、排水、沉沙等措
施。
本工程换流站根据需要设置了临时
堆土场，将临时堆土集中堆放，并
布设了临时拦挡、苫盖、排水、沉
沙等措施。
符合要求。临时堆土集中堆
放，并采取临时拦挡、苫
盖、排水、沉沙等措施。
9
围堰填筑、拆除是否采
取减少流失的有效措
施。
不涉及左栏内容。本工程无围堰填
筑及拆除工作。
符合要求。
10
弃渣场是否满足“先拦
后弃”原则。
不涉及左栏内容。本工程无弃渣
场。
符合要求。
11
取土场开挖前是否按要
求设置截（排、挡）
水、沉沙等措施。
不涉及左栏内容。本工程无取土
场。
符合要求。
3.2.7 主体工程设计中具有水土保持功能工程的评价
3.2.7.1 换流站工程具有水土保持功能工程的评价
（1）站区
——站内雨水管
站内结合场地排水的需要，各功能区采用有组织排水，各区域内间隔20m~30m 设
置雨水口和排水检查井，通过地下管网收集地表雨水，场地被垂直于排水坡度方向的电
缆沟、道路等分割的地段及被电缆沟、道路所围的封闭区域，根据条件加设雨水口，以
满足场地排水的需要。站内雨水排水管道DN≥300 时采用钢筋砼排水管，埋深较浅的
DN200 及DN250 支管采用PE 双壁波纹管及PVC-U 管道。站内雨水排水管总长6850m，
其中PE 双壁波纹管及PVC-U 管道长度2150m，钢筋砼排水管长度4700m。主体工程设

<!-- p125 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
163
计的雨水排水管可满足站内雨水排放需要，根据水土保持工程措施界定原则分析，雨水
排水管具有水土保持功能，属于水土保持措施。
本工程参照铜仁市暴雨强度公式计算：
q=167×
10.639+5.6546lgT
(t+15.5107)
0.6555
坡面洪水设计径流量公式：
Qm＝qΦF
式中：q－暴雨强度，计算得291.5L/（hm²·s）；
T－暴雨重现期，取5 年；
t－降雨历时（min），取10min；
Qm－雨水设计流量（L/s）；
Φ－径流系数(绿化地面取Φ=0.2，道路取Φ=0.9,屋面取Φ=1.0，经计算综合
径流系数取0.7)；
F－汇水面积（hm2），根据土建提供总平面布置图和总体规划图资料，为了
避免管道埋深太深，站区宜分区排水，根据站外排水条件，全站划分为3 个区域分别排
水，即西南侧交流变电站区域、中部直流场区域和东北侧交流场区域，3 个区域面积分
别为4.06hm2、4.10hm2、4.11hm2。
经计算，3 个区域雨水流量为828.4L/s、836.7L/s 和837.8L/s，3 个排水区域总出水
口管径考虑为DN1000，分别接入站外排水沟。
排水管过流能力校核：
排水管过流能力采用明渠均匀流公式计算确定。
Q=A×V
式中：Q——设计流量（m³/s）；
A——过水断面面积（m²）；
V——流速（m/s）；
式中：R——水力半径(m)；
i——水力坡度，取0.003；
n——粗糙系数，取0.012；

<!-- p126 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
164
经计算，排水管设计排水流量为1.162m3/s，大于三个出口的雨水排水量，排水管满
足过流要求。
——浆砌石挡土墙
主体设计考虑在挖方边坡坡地布设浆砌石挡土墙，主体工程设计的浆砌石挡土墙主
要用于站区基础的稳定，根据水土保持工程措施界定原则分析，站区浆砌石挡土墙不属
于水土保持措施。
——生态护坡
场地整平后在拟建场地西侧、西北侧及东北侧形成填方边坡，高度介于0~28m。南
侧、东侧及西南侧形成挖方边坡，高度介于0~32m。挖方边坡采取坡面挂网喷射C25 砼
+锚杆格构+钢筋混凝土格构梁+植生袋绿化进行防护，坡比为1：1~1:0.75；填方边坡采
取C25 毛石砼挡墙+钢筋混凝土骨架植草皮护坡进行防护，坡比为1:1.75。钢筋混凝土
格构梁以及钢筋混凝土骨架具有高强度与稳定性、耐久性，其孔隙结构能够为水、土植
物根系提供自然交换空间，配合植草措施可快速形成绿化效果。生态护坡防护面积
3.42hm2，根据水土保持工程措施界定原则分析，生态护坡具有水土保持功能，属于水土
保持措施。从水土保持角度分析，主体设计布设的生态护坡可满足防治坡面水土流失的
需求。
——站外排水沟
围墙外边坡坡顶、坡中及坡脚布设钢筋混凝土排水明沟，断面为矩形，尺寸为
0.4m×0.4m、1.0m×1.0m，排水沟总长度为3875m，混凝土排水沟出口设置消力池作为消
能顺接措施。主体工程设计的混凝土排水沟可满足站外雨水排放需要，根据水土保持工
程措施界定原则分析，混凝土排水沟具有水土保持功能，属于水土保持措施。
站址设定场平标高为672.00m，站址区域百年一遇洪水位为618.87m，站址不受百
年一遇山洪的影响。
1）0.4m×0.4m 挖方边坡坡顶截水沟水力校核
①汇水量计算
边坡排水沟设计标准按10 年一遇10min 的降雨强度计算，由于工程所在地及邻近
地区缺乏相关的自记雨量记资料，可利用标准降雨强度等值线图和有关转换系数，按如
下公式计算：
q=CpCtq5，10

<!-- p127 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
165
式中：
Cp—重现期转换系数，取1.17
Ct—降雨历时转换系数，取1.00；
q5，10—5 年一遇10min 降雨强度，mm/min，取2.3，数据根据《水土保持工程设计
规范》（GB51018-2014）相关规定取值。
经计算，排水沟10 年一遇10min 的降雨强度为2.69mm/min。
设计流量计算：
Qm=16.67φqF
式中：
Qm—设计流量，m3/s；
φ—径流系数，取0.40，根据《水土保持工程设计规范》（GB51018-2014）中关于
径流系数参考值的建议，项目区地表为针叶林地，平均径流系数按0.40 考虑。
q—10 年一遇10min 降雨强度，mm/min，取2.69，数据根据《水土保持工程设计规
范》（GB51018-2014）相关规定取值；
F—汇水面积，km2。
根据该区域地形及降水情况，站外挖方边坡截水沟最大汇水面积约0.008km2；经计
算汇水量Qm=0.14m3/s。
②排水沟断面流量
明渠均匀流计算公式采用
式中：
n—排水沟地面粗糙系数，截水沟为混凝土明沟（抹面），取0.015；
A—排水沟断面面积，m2；
i—排水沟底坡，取0.02；
R—水力半径，m。

<!-- p128 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
166
表 3-17 站外挖方边坡截水沟断面流量计算表
项目
流速v
（m/s）
糙率
n
水力半径
R（m）
纵坡
比降
I
断面面积
A（m2）
设计流量
Qb（m3/s）
汇水流量
Qm（m3/s）
是否
符合
排水沟
2.00
0.015
0.1
0.02
0.08
0.16
0.14
是
③排水沟校核
经计算，Qb>Qm，经校核，站外挖方边坡截水沟断面满足设计流量要求。
2）1.0m×1.0m 排水沟水力校核
①汇水量计算
边坡排水沟设计标准按10 年一遇10min 的降雨强度计算，由于工程所在地及邻近
地区缺乏相关的自记雨量记资料，可利用标准降雨强度等值线图和有关转换系数，按如
下公式计算：
q=CpCtq5，10
式中：
Cp—重现期转换系数，取1.17
Ct—降雨历时转换系数，取1.00；
q5，10—5 年一遇10min 降雨强度，mm/min，取2.3，数据根据《水土保持工程设计
规范》（GB51018-2014）相关规定取值。
经计算，排水沟10 年一遇10min 的降雨强度为2.69mm/min。
设计流量计算：
Qm=16.67φqF
式中：
Qm—设计流量，m3/s；
φ—径流系数，取0.70，根据《水土保持工程设计规范》（GB51018-2014）中关于
径流系数参考值的建议，项目区地表为水泥混凝土地面、细粒土坡面、针叶林地，平均
径流系数按0.70 考虑。
q—10 年一遇10min 降雨强度，mm/min，取2.69，数据根据《水土保持工程设计规
范》（GB51018-2014）相关规定取值；
F—汇水面积，km2。
根据该区域地形及降水情况，站外边坡坡脚排水沟最大汇水面积约0.044km2；经计

<!-- p129 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
167
算汇水量Qm=1.38m3/s。
②排水沟断面流量
明渠均匀流计算公式采用
式中：
n—排水沟地面粗糙系数，排水沟为混凝土明沟（抹面），取0.015；
A—排水沟断面面积，m2；
i—排水沟底坡，取0.005；
R—水力半径，m。
表 3-18 站外边坡坡脚排水沟断面流量计算表
项目
流速v
（m/s）
糙率
n
水力半径
R（m）
纵坡
比降
I
断面面积
A（m2）
设计流量
Qb（m3/s）
汇水流量
Qm（m3/s）
是否
符合
排水沟
2.16
0.015
0.31
0.005
0.8
1.73
1.38
是
③排水沟校核
经计算，Qb>Qm，经校核，站外边坡坡脚排水沟断面满足设计流量要求。
站内外排水系统布设的分析评价：站区围墙外侧、挖方区边坡坡顶及坡脚、填方区
边坡坡脚及马道分别设置排水沟，坡面降雨经横向排水沟排入坡脚排水沟，最终排至站
外已有天然沟道中。站内雨水经雨水管收集后，通过地下排水管排至站外排水管，最终
汇入站外排水沟道中。站外雨水出口处设置八字型散水作为防冲消能措施；排水沟末端
与天然沟道交接处设置消力池进行消能防冲。主体设计已有站区排水措施满足相关要求。
——站区绿化
考虑到换流站站区绿化美化需要，主体设计考虑配电装置户外场地除工艺要求操作
小道及绝缘地坪外，其余地坪采取植草绿化方案，建筑物四周的空地除种植草皮外，还
可选种一些低矮或球形的有一定观赏价值的灌木。站区绿化面积总计5.30hm2，站区绿
化措施可满足站区美化需要，提高站区林草植被覆盖率，根据水土保持工程措施界定原
则分析，站区绿化具有水土保持功能，属于水土保持措施。从水土保持角度分析，主体
设计布设的站区绿化可满足防治站区水土流失的需求。
——透水植草砖

<!-- p130 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
168
主体设计考虑在站区综合楼附近布设透水植草砖停车场，透水植草砖面积为500m2。
根据水土保持工程措施界定原则分析，透水植草砖具有水土保持功能，属于水土保持措
施。
（2）进站道路
——生态护坡
进站道路挖填边坡护坡型式与站区一致，进站道路生态护坡防护面积1.13hm2。生
态护坡可满足进站道路边坡防护需要，根据水土保持工程措施界定原则分析，生态护坡
具有水土保持功能，属于水土保持措施。
——混凝土排水沟
进站道路根据地形设置截排水沟，以减少对周围环境和水系的影响，排水沟断面为
矩形，尺寸为0.4m×0.4m（砖砌，150m）、0.5m×0.5m（混凝土，1569m），长度共计
1719m，雨水通过进站道路排水沟，最终汇入就近的已有沟渠。排水出口设置八字散水
口消能防冲措施，排水沟可满足进站道路路面及两侧边坡排水要求，根据水土保持工程
措施界定原则分析，混凝土排水沟具有水土保持功能，属于水土保持措施。
（3）站外供排水管线区
——站外排水沟、站外排水管、消力池
主体工程考虑整个站区分4 个区进行排水，西南侧及西北侧边坡雨水接西侧排水沟，
最终汇入西侧已有沟渠；南侧及站区东南侧边坡排水向南汇流至服务区北侧新建排水沟，
排水沟接入服务区北侧已有排水沟内；东北侧边坡雨水汇流后接入东北侧高速公路道路
涵洞，再向东引至高速公路东侧约150m 处已有沟渠；北侧边坡汇水通过北侧新建排水
沟接入西侧已有沟渠。站外排水沟断面为矩形，尺寸为1.0m×1.0m、1.2m×1.2m，排水沟
总长度为2125m，排水出口设置消力池。排水沟穿越马路时采取地埋式排水管，地埋式
排水管尺寸为DN1000，长度为120m。排水出口处设消力池进行消能。经分析，主体设
计的站外排水沟、站外排水管、消力池具有水土保持功能，属于水土保持措施。
——阀冷水排水管
生产排水在阀冷设备间地上层采用重力自流排放至室外埋地阀冷排水管道，最终排
至茶店污水处理厂。经分析，主体设计的阀冷水排水管属站区污水排水体系，其功能以
污水排放为主，不属于水土保持措施。

<!-- p131 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
169
3.2.7.2 间隔扩建工程具有水土保持功能工程的评价
鉴于变电站扩建区域碎石地坪改造为绿化地坪存在多方面问题，包括整体美观性不
佳、部分改造不协调，而全站整体改造则需清除约1.2 万m3 无法种植草坪的三七灰土，
并涉及重新修砌操作小道及停电过渡，施工难度较大；此外，改造为绿化地坪后还存在
火灾隐患，且需定期维护，运维较为不便。因此，本次间隔扩建维持原有的碎石地坪方
案。
（1）牌楼变电站间隔扩建区
——碎石覆盖
间隔扩建区原地貌为碎石覆盖，施工结束后恢复扰动区域原有功能，需对碎石损毁
区域重新铺筑碎石。碎石覆盖厚度为15cm 左右，面积4500m2，碎石量675m3。经分析，
主体设计的碎石覆盖措施，具有水土保持功能，属于水土保持措施。
——排水设施
间隔扩建区施工结束后需恢复站区排水设施（雨水排水口）。共需恢复排水设施
39.19m3。经分析，主体设计的排水设施，具有水土保持功能，属于水土保持措施。
——排水管道
间隔扩建区施工结束后需恢复站区排水管道。排水管道尺寸为DN200~DN400。经
统计，共设置排水管道280m。经分析，主体设计的排水管道措施，具有水土保持功能，
属于水土保持措施。
（2）边城变电站间隔扩建区
——碎石覆盖
间隔扩建区原地貌为碎石覆盖，施工结束后恢复扰动区域原有功能，需对碎石损毁
区域重新铺筑碎石。碎石覆盖厚度为15cm 左右，面积250m2，碎石量37.5m3。经分析，
主体设计的碎石覆盖措施，具有水土保持功能，属于水土保持措施。
3.2.7.3 线路工程具有水土保持功能工程的评价
（1）塔基及塔基施工区
本工程坡度较陡塔基设计时考虑了塔基的边坡防护、排水设计。具体情况如下：
——浆砌石挡墙
为了塔基基础稳定，主体设计在山丘区部分塔基塔位四周或下坡侧修建挡墙，对塔
基基础进行平场后立塔。

<!-- p132 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
170
经统计，塔基及塔基施工区浆砌石挡墙工程量共3360m3，其中湖南段境内浆砌石挡
墙工程量2940m3，贵州段境内浆砌石挡墙工程量420m3。
根据水土保持工程措施界定原则分析，主体工程设计的塔基挡墙虽具有一定的水土
保持功能，但其功能以保证主体工程塔基的安全稳定为主，因此主体设计的浆砌石挡墙
不界定为水土保持措施。
——浆砌石护坡
对部分塔位开挖后出现易风化、剥落、掉块的上边坡采用浆砌块石护坡。
经统计，塔基及塔基施工区浆砌石护坡工程量共400m³，经分析，主体设计的浆砌
石护坡，以确保本工程安全稳定运行的主体工程设计功能为主，不属于水土保持措施。
——浆砌石排水沟
通畅良好的基面排水，有利于基面挖方边坡及基础保护范围外临空面的土体稳定。
塔位有坡度时，为防止上山坡侧汇水面的雨水、山洪及其他地表水对基面的冲刷影响，
除位于面包形山顶或山脊的塔位外，其余山丘区塔位需根据实际地形因素（考虑坡度、
上坡处汇水等）在塔位上坡侧（如果基面有降基挖方，距挖方坡顶水平距离≥4m 处），
依山势设置部分环状排水沟，以拦截和排除周围山坡汇水面内的地表水。大多数情况下
只需开设1 道排水沟，当汇水面范围很大时，需开设2 道排水沟，且沟的横断面尺寸应
加大。
排水沟设计标准按10 年一遇24 小时降水量设计，其横断面尺寸为：深×底宽×上口
宽=0.6m×0.5m×0.65m（I 型），深×底宽×上口宽=1.0m×0.5m×1.2m（II 型）。沟底应留
有不小于0.3%的纵向坡度。
对塔基及塔基施工区排水沟护壁问题应视各塔位附近的地质情况区别对待。对土质
含沙量较高、无粘性，或表面为强风化岩石、颗粒很松散、无植被或植被很稀疏地段的
排水沟需就地取材用片石浆砌；对地质为硬塑及以上状态的粘性土、植被较好、或为中
等风化以上较完整岩石的塔位排水沟，则可免除护壁措施。
开挖排水沟的余土，不得随意抛在沟边或塔位上方的坡顶，运至施工单位选定的地
方临时堆放，施工完毕后可平整在塔基征地范围内；排水沟施工应与降基、基坑开挖等
土石方工程同步进行，以使排水沟在线路施工过程中，就对基面及边坡起保护作用。
在设计中对降基挖方的基面留有内高外低的排水坡度，坡度一般为0.5～1.0%。基
面排水坡度尽可能向基础保护范围大的缓坡方向倾斜，以便基面雨水从此方向排出。

<!-- p133 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
171
对高低腿塔的挖方基面，应避免流水直接冲刷两腿间有高差的陡坎，使基面雨水从
塔位排出。
排水沟末端与自然沟道顺接在较平缓区域，排水沟出口设八字式消能散水措施，所
用材料与排水沟保持一致，其横断面尺寸为：I 型末端宽0.8m、长1.0m，II 型宽1.2m、
长1.0m。
经统计，塔基及塔基施工区浆砌石排水沟工程量（含浆砌石八字式消能散水措施）
共4241m3。其中湖南境内线路工程区排水沟工程量3782m3（长度4400m），贵州境内
线路工程区排水沟工程量459m3（长度534m）。
根据水土保持工程措施界定原则分析，主体工程设计的塔基排水沟能满足塔基及塔
基施工区排水要求，具有水土保持功能，属于水土保持措施。
——灌注桩基础泥浆沉淀池
针对山丘塔基灌注桩基础主体工程考虑了灌注桩基础泥浆防护临时措施。灌注桩基
础在施工时，采用钻机钻进成孔，成孔过程中为防止孔壁坍塌，在孔内注入人工泥浆或
利用钻削下来的粘性土与水混合的自造泥浆保护孔壁。扩壁泥浆与钻孔的土屑混合，边
钻边排出，集中处理后，泥浆被重新灌入钻孔进行孔内补浆。当钻孔达到规定深度后，
安放钢筋笼，在泥浆下灌注混凝土，浮在混凝土之上的泥浆被抽吸出来。
由于施工时会产生钻渣泥浆，因此需采取措施对塔基基础产生的钻渣泥浆进行处理。
按平均每基灌注桩钻渣泥浆为60m3 设计泥浆沉淀池，泥浆沉淀池采用半挖半填方式，
其尺寸根据钻渣泥浆量确定，每个沉淀池地下部分池口尺寸为5m（长）×8m（宽）×1.5m
（深），池壁开挖坡比控制在1：0.5，以保持边坡的稳定，每个沉淀池地下部分容量超
过60m3，足以容纳钻孔灌注桩产生的钻渣泥浆。待工程完工后，泥浆晾干后拍实堆放在
塔基征地范围内。
本工程灌注桩施工前，先对塔基及塔基施工区剥离表层土，剥离的表层土全部装入
植生袋内，根据需要围挡在灌注桩基础施工区域外围和泥浆沉淀池周围，施工结束后拆
除植生袋拦挡，恢复表土。
经统计，塔基及塔基施工区共计14 处塔基采用灌注桩基础，设置泥浆沉淀池14 个，
均位于湖南省境内。
根据水土保持工程措施界定原则分析，主体工程设计的灌注桩基础泥浆防护措施具
有水土保持功能，属于水土保持措施。

<!-- p134 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
172
（2）施工道路区
——钢板铺垫
为方便运输车辆通过耕地区域和保护表层土，在施工道路经过耕地区域平整后铺设
6mm 厚钢板，钢板的铺设可降低重型机械及车辆对原地貌的扰动。
施工道路区共设置铺设钢板53050m2，其中湖南境内48600m2、贵州境内4450m2。
根据水土保持工程措施界定原则分析，主体工程设计的钢板铺垫措施具有水土保持
功能，属于水土保持措施。施工道路均为临时道路，施工结束后恢复原地貌，符合水土
保持要求。
3.2.7.4 主体工程设计的水土保持措施综合评价
主体工程从自身功能和安全角度考虑，布置了一系列具有水土保持功能的设施，在
充分发挥主体工程自身作用的同时，有效地防治了水土流失。本方案将从全面防治水土
流失的角度出发，对主体工程设计中具有水土保持功能的各项工程进行分析论证，对不
能满足水土保持要求的，本方案将进行补充设计。为更好地防止施工中产生的水土流失，
方案需完善补充施工期间各防治分区的临时挡护、苫盖、铺垫措施、排水、土地平整及
绿化、耕地恢复等措施。
本工程主体工程设计的水保措施分析评价见表3-19。
表 3-19 主体工程水保措施分析与评价表
项
目
分区
主体已有
存在问题及不足
方案补充完善
工程措施
临时措施
植物措施
换
流
站
工
程
贵州
站区
站内雨水
管、站外
排水沟、
透水植草
砖、站区
绿化、生
态护坡
未考虑表土剥离及
回覆、土地平整、
临时堆土防护、临
时排水沉沙等措施
表土剥离
及回覆、
土地平整
植生袋装
土拦挡、
密目网苫
盖、临时
排水沟、
临时沉沙
池
/
进站道
路区
生态护
坡、排水
沟
未考虑表土剥离及
回覆、土地平整、
堆土及施工裸露临
时防护等措施
表土剥离
及回覆、
土地平整
密目网苫
盖、植生
袋装土拦
挡
/
站外供
排水管
（沟）
区
站外排水
沟、站外
排水管、
消力池
未考虑表土剥离及
回覆、迹地恢复、
临时堆土防护等措
施
表土剥离
及回覆、
土地平
整、耕地
恢复
密目网苫
盖、彩条
布铺垫、
植生袋装
土拦挡
撒播草籽、
恢复林地
（穴状整
地、栽植乔
木、种植灌
木、幼林抚
育）

<!-- p135 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
173
项
目
分区
主体已有
存在问题及不足
方案补充完善
工程措施
临时措施
植物措施
站外电
源设施
区
/
未考虑表土剥离及
回覆、迹地恢复、
临时堆土防护等措
施
表土剥离
及回覆、
土地平
整、耕地
恢复
密目网苫
盖、彩条
布铺垫、
植生袋装
土拦挡
撒播草籽、
恢复林地
（穴状整
地、栽植乔
木、种植灌
木、幼林抚
育）
施工生
产生活
区
/
未考虑表土剥离及
回覆、场地临时排
水沉沙、临时苫
盖、迹地恢复等措
施
表土剥离
及回覆、
土地平
整、耕地
恢复
密目网苫
盖、临时
排水沟、
临时沉沙
池
撒播草籽、
恢复林地
（穴状整
地、栽植乔
木、种植灌
木、幼林抚
育）
牌
楼
变
电
站
湖南
间隔扩
建区
碎石覆
盖、排水
措施、排
水管道
未考虑施工过程中
的临时苫盖措施
/
密目网苫
盖
/
边
城
变
电
站
湖南
间隔扩
建区
碎石覆盖
未考虑施工过程中
的临时苫盖措施
/
密目网苫
盖
/
线
路
工
程
贵
州、
湖南
塔基及
塔基施
工区
浆砌石排
水沟、泥
浆沉淀池
未考虑施工前表土
剥离和防护，施工
过程临时堆土的防
护，施工结束后表
土回覆及施工迹地
恢复等措施。
表土剥离
及回覆、
土地平
整、耕地
恢复、园
地恢复
植生袋装
土拦挡、
密目网苫
盖、彩条
布铺垫、
彩条旗围
护
撒播草籽、
恢复林地
（种植灌
木、幼林抚
育）
牵张场
区
/
未考虑开挖区域的
表土剥离及保护，
施工前牵张场范围
的明确，施工过程
中原地貌的保护，
施工结束后施工迹
地恢复等措施。
表土剥离
及回覆、
土地平
整、耕地
恢复、园
地恢复
密目网苫
盖、彩条
布铺垫、
彩条旗围
护
撒播草籽、
恢复林地
（种植灌
木、幼林抚
育）
跨越施
工区
/
未考虑施工前跨越
施工场地范围的明
确，完工后扰动地
表的迹地恢复等措
施。
土地平
整、耕地
恢复、园
地恢复
彩条旗围
护
撒播草籽、
恢复林地
（种植灌
木、幼林抚
育）
施工道
路区
钢板铺垫
未考虑施工前开挖
区域表土剥离及保
护，道路排水措
施、边坡临时防护
表土剥离
及回覆、
土地平
整、耕地
植生袋拦
挡、密目
网苫盖、
临时排水
撒播草籽、
恢复林地
（穴状整
地、栽植乔

<!-- p136 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
174
项
目
分区
主体已有
存在问题及不足
方案补充完善
工程措施
临时措施
植物措施
措施、完工后扰动
地表的迹地恢复等
措施。
恢复、园
地恢复
沟、素土
夯实
木、种植灌
木、幼林抚
育）
3.3 主体工程设计中水土保持措施界定
根据《生产建设项目水土保持技术标准》的界定原则，将换流站站区的站内雨水管、
站外排水沟、透水植草砖、站区绿化、生态护坡，进站道路区排水沟、生态护坡，站外
供排水管（沟）区的站外排水沟、站外排水管，间隔扩建工程的碎石地坪、排水管道、
排水设施，线路工程塔基及塔基施工区的浆砌石排水沟、泥浆沉淀池，施工道路区的铺
设钢板等界定为水土保持措施，其投资纳入本方案投资估算中。主体工程设计中具有的
水土保持功能工程的措施工程量及投资见表3-20。
表 3-20 主体工程设计中具有的水土保持功能工程的措施工程量及投资一览表
防治分区
措施名称
单位
数量
单价（元）
投资
（万
元）
贵
州
省
换流
站工
程
站区
工程措施
站内雨水管
m
6850
654.01
448.00
站外排水沟
m
3875
1120.62
434.24
透水植草砖
m2
500
192.00
9.60
植物措施
站区绿化
hm2
5.30
230000.00
121.90
生态护坡
hm2
3.42
5474736.84
1872.36
进站道路
区
工程措施
排水沟
m
1719
1120.59
192.63
植物措施
生态护坡
hm2
1.13
5474690.27
618.64
站外供排
水管
（沟）区
工程措施
站外排水沟
m
2125
1120.61
238.13
站外排水管
m
120
1105.83
13.27
消力池
个
4
20000.00
8.00
线路
工程
塔基及塔
基施工区
工程措施
浆砌石排水沟
m
534
659.28
35.21
施工道路
区
临时措施
铺设钢板
m2
4450
55.03
24.49
小计
4016.47
湖
南
省
牌楼
变电
站
间隔扩建
区
工程措施
碎石地坪
m2
4500.00
31.98
14.39
排水管道
m
280.00
468.84
13.13
排水设施
m3
39.19
1332.90
5.22
边城
变电
站
间隔扩建
区
工程措施
碎石地坪
m2
250.00
27.80
0.70

<!-- p137 -->

3.项目水土保持评价
中国电力工程顾问集团中南电力设计院有限公司
175
防治分区
措施名称
单位
数量
单价（元）
投资
（万
元）
线路
工程
塔基及塔
基施工区
工程措施
浆砌石排水沟
m
4400.00
626.89
275.83
泥浆沉淀池
座
14
15000
21.00
施工道路
区
临时措施
铺设钢板
m2
48600.0
0
50.00
243.00
小计
573.27
合计
4589.74

<!-- p138 -->

4.水土流失分析与预测
中国电力工程顾问集团中南电力设计院有限公司
176
4 水土流失分析与预测
4.1 水土流失现状
4.1.1 水土流失类型及强度
按水土保持区划划分，项目所在地铜仁市万山区、碧江区属于西南岩溶区（云贵高
原区）-滇黔桂山地丘陵区-黔中山地土壤保持区；湖南省怀化市中方县、麻阳县、芷江
县、湘西州泸溪县属于南方红壤区-南岭山地丘陵区-湘西南山地保土生态维护区；湖南
省湘西州凤凰县、吉首市属于西南紫色土区-武陵山山地丘陵区-湘西北山地低山丘陵水
源涵养保土区。项目区容许土壤流失量为500t/km2·a。根据现场调查，项目区土地利用
类型以林地为主，植被覆盖度较高，土壤侵蚀强度以轻度为主。项目区水土流失类型主
要为水力侵蚀，主要侵蚀形式为坡面侵蚀和沟道侵蚀。
根据《贵州省水土保持公报（2024 年）》、《湖南省水土保持公报（2023 年）》，
工程沿线所经区域水土流失现状详见表4-1。
表 4-1 工程沿线行政区划水土流失面积统计表 单位：km2
行政区
水土流失面积
水土流
失面积
比例
（%）
土地
面积
轻度
中度
强烈
极强烈
剧烈
小计
万山区
118.14
15.90
9.25
13.27
0.57
227.13
26.88
845
碧江区
151.19
35.95
34.35
10.74
2.39
234.62
23.25
1009
中方县
112.07
11.87
8.28
3.62
0.41
136.25
8.99
1461
芷江县
179.84
10.63
4.22
0.55
0.09
195.33
9.32
2099
麻阳县
289.60
13.76
9.48
7.13
0.90
320.87
20.49
1568
凤凰县
501.70
22.37
15.66
17.53
3.55
560.81
32.34
1745
泸溪县
111.96
18.20
16.33
22.03
4.80
173.32
11.07
1565
吉首市
130.44
12.29
12.20
12.24
3.97
173.14
16.06
1094
4.1.2 项目区土壤侵蚀模数背景值
根据收集的工程沿线水土流失现状调查结果，通过加权平均计算得到各项目区土壤
侵蚀模数背景值，其中万山区为606t/km2·a，碧江区为724t/km2·a，中方县为434t/km2·a，
芷江县为389t/km2·a，麻阳县为494t/km2·a，凤凰县为612t/km2·a，泸溪县为682t/km2·a，
吉首市为685t/km2·a，结合本工程分县（市）占地面积，经加权平均，项目区土壤侵蚀
模数背景值平均为553t/km2·a。

<!-- p139 -->

4.水土流失分析与预测
中国电力工程顾问集团中南电力设计院有限公司
177
表 4-2 本工程沿线区域原地貌土壤侵蚀模数背景值表
侵蚀
强度
侵蚀模数
（t/km2·a）
水土流失面积（km2）
土壤侵蚀模数背景值（t/km2·a）
万山
区
碧江
区
中方
县
芷江
县
麻阳
县
凤凰
县
泸溪
县
吉首
市
万山
区
碧江
区
中方
县
芷江
县
麻阳
县
凤凰
县
泸溪
县
吉首
市
微度
350
614.87
773.38
1232
1709
959
897
943
633
606
724
434
389
494
612
682
685
轻度
500
188.14
151.19
112.07
179.84
289.6
501.7
111.96
130.44
中度
2500
15.9
35.95
11.87
10.63
13.76
22.37
18.2
12.29
强烈
5000
9.25
34.35
8.28
4.22
9.48
15.66
16.33
12.2
极强
烈
8000
13.27
10.74
3.62
0.55
7.13
17.53
22.03
14.24
剧烈
15000
0.57
2.39
0.41
0.09
0.9
3.55
4.8
3.97
结合本工程分县（市）占地面积，经加权平均计算后土壤侵蚀模数背景值
670
508
553

<!-- p140 -->

4.水土流失分析与预测
中国电力工程顾问集团中南电力设计院有限公司
178
4.2 水土流失影响因素分析
4.2.1 水土流失影响分析
本工程为建设类项目，水土流失主要发生在施工期（含施工准备期），建设过程中
场地开挖、回填、平整等施工过程必然扰动原地表，损坏原地表土壤、植被，并形成松
散堆积体，易造成新的水土流失。项目建设可能产生土壤流失影响因素及侵蚀强度分析
如表4-3。
表 4-3 项目建设可能产生土壤流失影响因素及侵蚀强度分析
项目分区
产生土壤流失的影响因素
侵蚀特点
项目施工准备期及施工期水土流失因素分析
换流站
工程
站区
场地平整，站区管沟和基坑开
挖、临时堆放余土以及建筑物建
设等扰动地表
产生强烈~极强烈侵蚀
进站道路区
土方开挖回填，扰动地表
产生中度~强烈侵蚀
站外供排水管（沟）区
管沟开挖，破坏原地貌
产生中度~强烈侵蚀
站用电源设施区
土方开挖回填，扰动地表
产生中度~强烈侵蚀
施工生产生活区
场地平整，土方开挖回填扰动
产生中度~强烈侵蚀
牌楼变
电站
间隔扩建区
基坑开挖破坏原地貌，临时堆土
堆置期间坡面松散，易引发水土
流失。
产生中度侵蚀
边城变
电站
间隔扩建区
基坑开挖破坏原地貌，临时堆土
堆置期间坡面松散，易引发水土
流失。
产生中度侵蚀
线路工
程
塔基及塔基施工区
基坑开挖使地面裸露、表土破
损、破坏原地貌，临时堆土堆置
期间坡面松散
产生强烈~极强烈侵蚀
牵张场地
牵张机施工过程占用土地，使地
面表土破损、破坏原地貌、损坏
地表植被，局部区域存在土方挖
填
产生中度侵蚀
跨越施工场地
临时占压土地，使地表结构破
损、破坏原地貌、损坏地表植被
产生中度侵蚀
施工道路
主要为人为、车辆踩踏地表造成
地表结构破损、破坏原地貌、损
坏地表植被，部分区域存在土方
挖填
产生中度~强烈侵蚀
自然恢复期水土流失因素分析
植被恢复区
植物措施尚未完全发挥水土保持
作用，有少量流失。
产生轻度~中度侵蚀
4.2.2 扰动地表、损毁植被面积
本工程项目建设区的面积即为扰动地表的面积。经过统计分析，确定本工程扰动地
表的面积为179.80hm2，其中公共设施占地1.06hm2、农村道路占地7.15hm2、乔木林地

<!-- p141 -->

4.水土流失分析与预测
中国电力工程顾问集团中南电力设计院有限公司
179
占地82.88hm2、灌木林地占地53.55hm2、旱地占地20.35hm2、果园占地12.63hm2、其他
草地占地2.18hm2。损毁植被面积为151.24hm2。
4.2.3 废弃土（石、渣）量
根据工程设计资料，本工程挖填方总量为208.38 万m3。工程总挖方104.19 万m3，
其中表土剥离土方量约9.68 万m3，基础开挖土石方94.51 万m3。工程总填方104.19 万
m3，其中表土回覆土方量约为9.68 万m3，基础回填土石方94.51 万m3，无借方，无弃
方。
本工程采取相应措施进行水土流失防护，结合工程实际建设情况，合理补充完善水
土保持措施体系，最大限度控制施工中、施工后可能产生的水土流失，符合水土保持要
求。
4.3 土壤流失量预测
4.3.1 预测单元
预测单元为工程建设扰动地表的时段、扰动形式总体相同、扰动强度和特点大体一
致的区域。根据《生产建设项目土壤流失量测算导则》（SL773-2018）规定，结合输变
电工程特点及区域地形地貌特点。本工程水土流失预测（计算）单元见表4-4。
表 4-4 本工程水土流失预测单元划分
预测单元
生产建设项目土壤流失类型
换流站工程
站区
地表翻扰型一般扰动地表、上方无来水工程堆积体
进站道路区
地表翻扰型一般扰动地表、上方无来水工程堆积体
站外供排水管（沟）区
地表翻扰型一般扰动地表、上方无来水工程堆积体
站用电源设施区
地表翻扰型一般扰动地表、上方无来水工程堆积体
施工生产生活区
地表翻扰型一般扰动地表
牌楼变电站
间隔扩建区
地表翻扰型一般扰动地表
边城变电站
间隔扩建区
地表翻扰型一般扰动地表
输电线路
塔基及塔基施工区
塔基永久占地区：地表翻扰型一般扰动地表
塔基临时施工场地区：植被破坏型一般扰动地表、上
方无来水工程堆积体
牵张场区
植被破坏型一般扰动地表
跨越施工区
植被破坏型一般扰动地表
施工道路区
植被破坏型一般扰动地表、地表翻扰型一般扰动地表
4.3.2 预测时段
根据《生产建设项目水土保持技术标准》（GB50433-2018）规定，生产建设项目可

<!-- p142 -->

4.水土流失分析与预测
中国电力工程顾问集团中南电力设计院有限公司
180
能产生的水土流失量应按施工期（含施工准备期）、自然恢复期两个时段进行预测。每
个预测单元的预测时段按最不利情况考虑，超过雨季长度的按全年计，未超过雨季长度
的按占雨（风）季长度比例计算。本工程涉及区域为湿润区，自然恢复期按规定取2 年。
本工程水土流失预测时段划分见表4-5。
表 4-5 本工程水土流失预测时间一览表
工程名称
施工名称
预测时段
预测时间
（年）
换流站工
程
站区、施工生产生活区
施工期
2026 年1 月～2027 年6 月
1.50
自然恢复期
单项工程结束后2.0 年
2.00
进站道路区、站用电源
设施区
施工期
2026 年1 月～2026 年4 月
0.30
自然恢复期
单项工程结束后2.0 年
2.00
站外供排水管（沟）区
施工期
2026 年1 月～2026 年8 月
0.67
自然恢复期
单项工程结束后2.0 年
2.00
500kV 牌
楼变电站
间隔扩建区
施工期
2026 年4 月～2026 年6 月
0.50
自然恢复期
单项工程施工结束后2.0 年
2.00
500kV 边
城变电站
间隔扩建区
施工期
2026 年4 月～2026 年6 月
0.50
自然恢复期
单项工程施工结束后2.0 年
2.00
线路工程
塔基及塔基施工区、施
工道路区
施工期
2026 年1 月～2027 年6 月
1.50
自然恢复期
单项工程施工结束后2.0 年
2.00
牵张场区、跨越施工区
施工期
2027 年1 月～2027 年6 月
0.50
自然恢复期
单项工程施工结束后2.0 年
2.00
4.3.3 土壤侵蚀模数
项目施工期将损坏原有地形地貌和植被，增加土壤的可侵蚀性；另一方面，由于场
地平整时，挖、填土方不仅造成大面积的裸露地面，而且会改变原地形，增大侵蚀扰动
表面积。
自然恢复初期，项目区主体工程和水土保持措施布置的防护措施都已发挥一定的保
水保土功能，而植物措施发挥保水保土作用则具有后效性。因为植物栽植初期根系不发
达，扎根较浅，还不具备较强的固土能力，地面也未形成较强的覆盖来抵御降雨、径流
等外营力侵蚀作用，故在自然恢复期仍存在一定程度的水土流失。
项目施工期和自然恢复期土壤流失量根据《生产建设项目土壤流失量测算导则》
（SL773-2018）推荐公式计算，扰动前后各土壤侵蚀因子可根据项目区地形地貌、气候
（降雨、风速等）、土地利用、植被情况等实际情况结合输变电工程特点，参照《生产
建设项目土壤流失量测算导则》（SL773-2018）确定取值。

<!-- p143 -->

4.水土流失分析与预测
中国电力工程顾问集团中南电力设计院有限公司
181
表 4-6 本工程土壤流失预测计算公式表（水力侵蚀）
生产建设项目土壤流
失类型（水力作用）
土壤流失量计算公式
备注
植被破坏型一般扰动
地表土壤流失
Myz=RKLySyBETA
式中Myz 为植被破坏型一般扰动地表计算单元
土壤流失量（t），R 为降雨侵蚀力因子，K 为
土壤可蚀性因子，Ly 为坡长因子，Sy 为坡度因
子，B 为植被覆盖因子，E 为工程措施因子，T
为耕作措施因子，A 为计算单元的水平投影面
积。
地表翻扰型一般扰动
地表土壤流失
Myd=RKydLySyBETA
式中Kyd=NK，Myd 为地表翻扰型一般扰动地表
计算单元土壤流失量（t），Kyd 为地表翻扰后土
壤可蚀性因子，N 为地表翻扰后土壤可蚀性因
子增大系数，可取2.13，其他同上。
上方无来水工程堆积
体土壤流失量
Mdw=XRGdwLdwSdwA
Mdw 为上方无来水工程堆积体土壤流失量（t），
X 为堆积体形态因子，Gdw 为堆积体土质因子，
Ldw 为堆积体坡长因子，Sdw 为堆积体坡度因子。
表 4-7 本工程各计算单元土壤流失因子取值表
行政区
土壤
侵蚀因子
万山区
碧江区
中方县
芷江县
麻阳县
凤凰县
泸溪县
吉首市
降雨侵蚀
力因子R
8582.88
8919.80
10535.
28
8270.96
7390.83
7884.89
8300.95
8381.13
土壤可蚀
性因子K
0.0047
0.0047
0.0025
0.0032
0.0037
0.0030
0.0037
0.0034
坡长因子
Ly=（λ/20）m投影坡长λ：换流站站区取50m，进站道路区取30m，站外电源设施
区取20m，站外供排水管（沟）区取40m，施工生产生活区取20m；间隔扩建区取
50m；交流线路塔基区取15.1m，塔基施工场地区取27m~31m，牵张场区取40m，
跨越场地区取20m，施工道路区取80m。
坡度因子
Sy=-1.5+17/[1+e(2.3-6.1sinθ)]坡度因子：贵州省坡度θ 取5°~10°，湖南省线路工程坡度θ
取5~8°。
植被覆盖
因子B
贵州省线路工程取0.105，湖南省线路工程取0.105。
施工期：农地B 取1；非农地B 均取0.450。
自然恢复期第1 年：贵州省线路工程取0.244，湖南省线路工程取0.244。
自然恢复期第2 年：贵州省线路工程取0.119，湖南省线路工程取0.13。
工程措施
因子E
E 均取1
耕作措施
因子
T=T1×T2，非农地T 取1；贵州省农地T1 取0.431；T2 取0.42，湖南省农地T1 取
0.499；T2 取0.36。
计算单元
宽度ω
A=10-4ωλ 计算单元宽度ω：换流站站区取20m，进站道路区取4m，站外电源设施
区取2m，站外供排水管（沟）区取2m，施工生产生活区取20m；间隔扩建区取
50m；交流线路塔基区取15m，塔基施工场地区取27m~31m，牵张场区取30m，跨
越场地区取10m，施工道路区取3.5m。

<!-- p144 -->

4.水土流失分析与预测
中国电力工程顾问集团中南电力设计院有限公司
182
工程堆积
体形态因
子X
X 均取1。
堆积体土
质因子
Gdw=a1eb1δ 土石质因子均按壤土a1 取0.046，b1 取-3.379。侵蚀面土体砾石含量δ 换
流站、间隔扩建工程、线路工程工程均取0.20。
堆积体坡
度因子
Sdw=（θ/25）d1，坡度θ 堆积体均取40°。坡度因子系数d1 均取1.245。
堆积体坡
长因子
Ldw=（λ/5）f1，坡长因子系数f1 均取0.632。
4.3.4 预测结果
本工程施工期及自然恢复期土壤流失总量28315t，原地貌土壤侵蚀量3524t，新增
土壤流失量24791t。本工程土壤流失量汇总情况详见表4-8。工程各分区土壤流失量预
测情况详见附表1。
表 4-8 本工程土壤流失量预测汇总表
预测区域
预测时段
背景流
失量
（t）
新增土壤
流失量
（t）
施工期(t)
自然恢复
期(t)
合计(t)
贵州
省
万山
区
换流
站工
程
站区
9395.1
179.1
9574.2
443.2
9131.0
进站道路区
148.2
19.0
167.2
31.3
135.9
站外供排水管
（沟）区
2417.2
100.0
2517.2
83.8
2433.4
站外电源设施
区
31.3
24.2
55.5
19.0
36.5
施工生产生活
区
141.9
29.1
171.0
29.9
141.1
小计
12133.6
351.4
12485.0
607.2
11877.8
输电
线路
塔基及塔基施
工区
2032.8
774.0
2806.8
658.9
2147.9
牵张场区
95.2
36.4
131.6
30.5
101.1
跨越施工区
25.3
10.9
36.2
8.6
27.6
施工道路区
1741.0
299.5
2040.5
388.7
1651.8
小计
3894.2
1120.8
5015.1
1086.6
3928.4
碧江
区
输电
线路
塔基及塔基施
工区
343.4
138.5
481.9
114.8
367.1
牵张场区
3.8
4.9
8.7
3.8
4.9
跨越施工区
2.2
0.6
2.8
0.6
2.2
施工道路区
237.9
36.1
274.0
49.9
224.0
小计
587.3
180.0
767.3
169.2
598.2
合计
16615.1
1652.3
18267.4
1862.9
16404.4
湖南
省
中方
县
牌楼
变
间隔扩建区
16.1
4.8
20.9
4.3
16.6
输电
线路
塔基及塔基施
工区
458.9
120.0
579.0
112.4
466.6
牵张场区
11.0
5.9
17.0
4.2
12.8
跨越施工区
9.1
4.9
14.0
3.4
10.5

<!-- p145 -->

4.水土流失分析与预测
中国电力工程顾问集团中南电力设计院有限公司
183
预测区域
预测时段
背景流
失量
（t）
新增土壤
流失量
（t）
施工期(t)
自然恢复
期(t)
合计(t)
施工道路区
682.2
68.8
751.0
84.8
666.2
小计
1177.3
204.4
1381.7
209.1
1172.7
芷江
县
输电
线路
塔基及塔基施
工区
1154.0
327.4
1481.4
312.4
1169.0
牵张场区
24.6
10.4
35.0
8.3
26.8
跨越施工区
32.0
9.0
41.0
8.2
32.9
施工道路区
1586.4
193.8
1780.2
242.6
1537.6
小计
2797.0
540.6
3337.6
571.4
2766.3
麻阳
县
输电
线路
塔基及塔基施
工区
559.5
175.9
735.4
162.7
572.7
牵张场区
8.6
4.6
13.2
3.3
10.0
跨越施工区
8.7
4.7
13.4
3.3
10.1
施工道路区
746.0
105.0
851.0
128.9
722.1
小计
1322.7
290.2
1612.9
298.1
1314.8
凤凰
县
输电
线路
塔基及塔基施
工区
683.1
191.7
874.8
180.5
694.2
牵张场区
12.4
6.7
19.1
4.7
14.4
跨越施工区
9.2
5.0
14.2
3.0
11.2
施工道路区
971.2
97.8
1069.0
124.3
944.7
小计
1675.9
301.1
1977.0
312.6
1664.5
泸溪
县
输电
线路
塔基及塔基施
工区
234.0
72.2
306.2
66.7
239.4
牵张场区
3.2
1.7
5.0
1.2
3.7
跨越施工区
3.3
1.8
5.0
1.2
3.8
施工道路区
266.1
39.3
305.3
47.6
257.7
小计
506.6
114.9
621.5
116.8
504.7
吉首
市
边城
变
间隔扩建区
2.9
0.9
3.8
0.9
2.9
输电
线路
塔基及塔基施
工区
376.5
110.4
486.9
59.9
427.0
牵张场区
9.0
4.8
13.8
3.4
10.4
跨越施工区
5.3
2.8
8.1
2.0
6.1
施工道路区
538.0
69.8
607.7
87.7
520.1
小计
928.7
187.9
1116.5
152.9
963.6
合计
8408.2
1639.1
10047.3
1660.8
8386.5
总计
25023.3
3291.4
28314.7
3523.7
24790.9
4.4 水土流失危害分析
本工程建设占用部分耕地并砍伐一定数量的林木，施工建设期将扰动地表和产生弃
渣，如不采取有效的水土保持措施，将对建设区的生态环境、水土资源和经济发展带来
不利影响，主要表现在：
（1）对生态环境的影响
本工程沿线主要为林地，森林覆盖率较高，工程施工砍伐树木、开挖山体土石方等，

<!-- p146 -->

4.水土流失分析与预测
中国电力工程顾问集团中南电力设计院有限公司
184
如不采取有效的水土保持措施，将使生态环境最基本的水土资源受到影响，土地蓄水保
水能力有所降低，坡面土石方失稳造成溜坡溜渣，临时堆土受雨水冲刷，造成泥沙沉积
淤塞渠道、河流等水利设施，良田被泥沙压埋，会造成一定的经济损失。
（2）对区域土地资源的影响
由于塔基工程建设中原地貌及植被受到一定程度的破坏，诱发了水土流失。同时工
程施工使裸露的地面增加，扰动了原土层和岩层，为溅蚀、面蚀、细沟侵蚀、浅沟和切
沟侵蚀创造了条件。本工程线路沿线占用了一定数量的耕地，施工中如得不到及时有效
的防护治理，在降雨和人为因素的作用下，临时堆土会沿边坡汇入周围农田中，加剧水
土流失，影响农业生产；施工简易道路建设中路基的开挖与填筑破坏了原地形地貌、植
被、地表物质，使其失去原有的防冲固土能力；而且造成局部作业面地表坡度加大，坡
面变得平滑，导致坡面径流速度增加，冲刷力增强，加剧了水土流失。道路建设产生影
响区面积大，若不在施工中加强管理，随意弃渣将加大扰动面；由于坡度较陡，渣料可
能顺坡滑下，道路建成后，局部挖方地段形成较高的边坡，若不加以防护，容易产生冲
刷、滑坡、崩塌等现象；部分填方路段因边坡不稳定，可能发生小规模滑坡，引起新的
水土流失。
（3）对周边居民生活的影响
塔基工程及施工简易道路的修筑，易造成原来稳定的边坡失稳，若不在施工中加强
管理，采取有效的拦挡防护措施，可能造成溜坡溜渣等现象，溜渣体下泄易引发道路堵
塞，危害交通安全，影响周边居民交通出行，严重的还可能危害居民点房屋安全，形成
安全隐患。
（4）对沿线生态敏感目标的影响
本工程穿（跨）越生态敏感区共8 处，其中国家级水土流失重点防治区2 处、饮用
水水源保护区1 处、湿地公园2 处以及3 处生态保护红线（贵州省生态保护红线1 处、
湖南省生态保护红线2 处），施工活动会对生态敏感区范围造成一定程度的扰动，可能
对生态敏感区范围内的保护对象造成不利影响。
此外，线路工程建设扰动土地产生的水土流失，使耕地土壤的有机质流失，土壤结
构遭到破坏，土壤中的氮磷、有机物及无机盐等营养物质含量减少，同时土壤中动物、
微生物及它们的衍生物数量也大大降低，使土地条件改变，给以后的植被恢复工作增加
难度，使土地生产力降低。

<!-- p147 -->

4.水土流失分析与预测
中国电力工程顾问集团中南电力设计院有限公司
185
4.5 指导性意见
预测结果是在未采取有效防护措施时可能的流失结果。产生水土流失的因素较多，
其中地面坡度、降雨强度是造成水土流失的主要因素，而采取综合性的水土保持防护措
施将对水土流失有较强的抑制作用。工程水土保持防护措施的布置应本着与施工进度同
步的原则，减缓施工扰动引起的新增水土流失，及时恢复原地貌植被。
（1）防治重点区域的指导性意见
根据预测结果，水土流失防治和监测重点区域为换流站工程站区、站外供排水管（沟）
区、线路工程塔基及塔基施工区、施工道路区。
（2）防治重点时段的指导性意见
根据预测结果，本工程的重点防治时段为施工期，因此，在措施体系防治方面，重
点加强施工期间的临时防护措施体系，同时，结合工程措施和植物措施，确保施工结束
后自然恢复期内施工扰动地面的水土流失得到有效治理。
（3）防治措施的指导性意见
本工程防治措施应从边坡防护、截排水设施、临时拦挡等几个主要方面入手，并与
必要的植物措施相结合，最大程度地减缓新增水土流失的发生。
施工期间人员活动比较频繁，扰动比较集中，待施工结束后将对各施工区进行平整
和原地貌恢复。施工期间主要的建设活动为换流站、塔基等基础开挖和回填，所采取的
防治措施应结合主体工程，植物措施宜结合季节适时及时开展，当主体工程建成投运时，
工程措施和植物措施均应及时到位。
（4）施工进度安排的指导性意见
根据预测结果，换流站土建施工及输电线路塔基基础施工是本工程水土流失量较大
的时段，加强主体工程施工进度的紧凑安排，尽量避免大风和暴雨天气施工，可以有效
地缩短强度水土流失时段。根据线路工程塔基施工特点，可考虑对单基塔施工结束后的
土地平整和植被恢复措施分时段开展。
（5）水土保持监测工作安排的指导性意见
根据预测结果，在工程沿线选择有代表性点位，监测临时堆土土体变化情况、水蚀
因子作用下土壤流失量以及林草覆盖率的观测。

<!-- p148 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
186
5 水土保持措施
5.1 防治区划分
5.1.1 分区原则
本方案按照《生产建设项目水土保持技术标准》（GB50433-2018）的规定，根据工
程布局、施工扰动特点、建设时序、地貌特征、自然属性、水土流失影响等因素，结合
项目区域自然环境状况进行水土流失防治分区。
（1）各分区之间具有显著差异性。
（2）各分区内造成水土流失的主导因子和防治措施相近或相似。
（3）一级分区应具有控制性、整体性、全局性，按地貌类型划分区。
（4）二级分区按工程组成及特点分区。
（5）三级分区结合工程布局和施工扰动特点进行分区。
5.1.2 水土流失防治分区
本工程全线均位于山丘区，因此一级分区按照工程组成及特点划分，二级分区按照
工程布局分区。
表 5-1 本工程水土流失防治分区
一级分区
二级分区
换流站工程防治区
站区
进站道路区
站外供排水管（沟）区
站用电源设施区
施工生产生活区
牌楼变电站防治区
间隔扩建区
边城变电站防治区
间隔扩建区
线路工程防治区
塔基及塔基施工区
牵张场区
跨越施工区
施工道路区

<!-- p149 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
187
5.2 措施总体布局
5.2.1 防治措施布设原则
本工程防治措施总体布局遵循“预防为主、保护优先、全面规划、综合治理、因地制
宜、突出重点、科学管理、注重效益”的方针，坚持“水土保持工程必须与主体工程同时
设计、同时施工、同时投产使用”的“三同时”原则，在满足设计深度与主体工程相适应外，
做好水土保持措施与主体工程设计相互衔接，综合考虑工程建设时序，合理安排水保工
程与主体工程建设之间的关系，树立人与自然和谐相处的理念，尊重自然规律，注重措
施设计与周边景观相协调的原则。
按照预防和治理相结合的原则，坚持局部与整体防治、单项防治措施与综合防治措
施相协调、兼顾生态效益与经济效益，按分区进行措施总体布置。
5.2.2 水土流失防治措施体系
——水土流失预防措施
（1）优化工程设计
通过在对主体工程水土保持评价的基础上，对主体工程施工组织设计，包括土方倒
运、工序安排、进度安排、工艺改进、土石方平衡等提出水土保持建议，通过设计优化
减少弃土弃渣量。
（2）加强管理，规范施工
做好水土流失临时措施，换流站施工过程中表土的临时防护，牵张场地、施工道路
等在施工完工后要进行植被恢复，进站道路、供排水管（沟）区等施工过程中应边开挖、
边回填、边采取保护措施；尽量缩短施工周期，减少疏松地面的裸露时间，合理安排施
工时间，尽量避开雨季和汛期，同时安排好土方综合利用时的工程时序安排。
——水土流失预防措施
根据水土流失防治分区，在水土流失预测及分析评价主体工程中具有水土保持功能
工程的基础上，把水土保持工程措施、植物措施、临时措施有机结合起来，形成完整的、
科学的水土流失防治措施体系和总体布局。本工程各单项工程均属输电建设类项目，其
主要水土保持防治类型均为各单项工程项目建设区中的永久占地区和临时占地区。
工程永久性占地区：该区开挖量较大，对地表扰动相对剧烈，水土流失防治以工程
措施为主，裸露地表部分必要时辅以植物措施。由于主体工程永久性占地区出于工程安

<!-- p150 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
188
全考虑，在主体工程设计中已采取了安全防护措施，这些措施一般具有水土保持功能。
各单项工程水土保持方案在对其进行评价的基础上，根据需要进行了补充水土保持方案
设计。
工程临时性占地区：临时占地区主要是换流站施工生产生活区、站外供排水管（沟）
区临时施工作业区、站用电源设施区临时用地和输电线路塔基施工场地、牵张场、跨越
施工场地、施工道路等。对该区的水土流失防治主要以管理措施、植物措施以及临时措
施为主。
防治措施体系和总体布局详叙如下：
（1）换流站工程防治区
1）站区：
施工前剥离表土并集中堆放于站内临时堆土区；施工过程中站内临时堆土区域设置
植生袋装土拦挡、密目网苫盖、临时排水沟、临时沉沙池对临时堆土进行防护，站外边
坡布设混凝土排水沟、生态护坡，施工后期在站内布设雨水排水管网；施工结束后对站
区可绿化区域进行表土回覆并绿化，对边坡区域进行表土回覆并植草。
2）进站道路区
施工前剥离表土，沿进站道路一侧堆放；施工过程中对进站道路两侧裸露边坡及临
时堆放表土采用密目网苫盖，边坡设置生态护坡，根据地形设置截排水沟，以减少对周
围环境和水系的影响。排水沟与自然沟道顺接处修筑八字排水口；施工结束后，对边坡
区域进行表土回覆并植草。
3）站用电源设施区
施工前剥离表土并集中堆放；施工过程中开挖的其他土石方集中堆放，对堆土进行
彩条布铺垫、密目网苫盖；施工结束后对临时占地区域进行表土回覆，根据原地貌类型
确定土地平整及绿化、耕地恢复等土地利用方向。
4）站外供排水管（沟）区
施工前剥离表土，表土与开挖其他土石方分开堆放于供排水管（沟）一侧，施工过
程中，临时堆土采取密目网苫盖、彩条布铺垫的方式进行防护；施工结束后对临时占地
占地区域进行表土回覆、土地平整、耕地恢复、植被恢复。
5）施工生产生活区
施工前剥离表土并集中堆放至站内临时堆土区；施工过程中临建区域内布置临时排

<!-- p151 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
189
水沟、临时沉沙池，并对地表裸露区域采取密目网苫盖；施工结束后进行表土回覆、耕
地恢复、土地平整、恢复植被。
（2）牌楼变电站防治区
1）间隔扩建区
施工过程中，开挖土石方堆放于站内空地，采取苫盖等临时防护措施；施工结束后
开挖土石方在站内开挖区域回填整平，对站区排水设施及排水管道进行恢复，并对扰动
区域进行碎石铺垫，恢复原地貌。
（3）边城变电站防治区
1）间隔扩建区
施工过程中，开挖土石方堆放于站内空地，采取苫盖等临时防护措施；施工结束后
开挖土石方在站内开挖区域回填整平，对扰动区域进行碎石铺垫，恢复原地貌。
（4）线路工程防治区
1）塔基及塔基施工区
施工前在塔基施工场地周围设置彩条旗围护，严格限制施工机械和人员活动范围，
并对开挖扰动区域进行表土剥离，表土和基础开挖土方均单独堆放；施工过程中对临时
堆土压占及其他轻微扰动区域采取彩条布铺垫、堆土外侧设植生袋拦挡、密目网苫盖等
临时措施，灌注桩基础施工过程中在塔基施工场地范围内设泥浆沉淀池，塔基区根据需
要设置浆砌石排水沟；施工结束后对施工扰动区域进行表土回覆，根据原地貌类型确定
土地平整及绿化、耕地恢复、园地恢复等土地利用方向。
2）牵张场区
施工前对牵张场开挖扰动区域剥离表土，并在周围设置彩条旗围护、严格限制施工
机械和人员活动范围；施工过程中对场地内临时堆土采取密目网苫盖、彩条布铺垫等措
施；施工结束后对施工扰动区域进行表土回覆，根据原地貌类型确定土地平整及绿化、
耕地恢复、园地恢复等土地利用方向。
3）跨越施工区
跨施工过程中在跨越施工场地周围采取彩条旗围护，严格控制施工扰动范围，对施
工设备压占区域采取彩条布铺垫；施工结束后对施工扰动区域根据原地貌类型确定土地
平整及绿化、耕地恢复、园地恢复等土地利用方向。
4）施工道路区

<!-- p152 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
190
施工前对新开辟的施工道路扰动区域（主要为车辙区域）进行表土剥离，剥离的表
土全部用于填筑植生袋拦挡；为方便运输车辆通过耕地区域和保护表层土，在施工道路
经过耕地区域平整后铺设钢板；施工过程中对道路边坡下侧设植生袋拦挡等临时措施，
道路一侧设置临时排水沟，排水沟开挖土石方夯实作为施工道路边坡的临时防护；施工
结束后对施工扰动区域进行表土回覆，根据原地貌类型确定土地平整及绿化、耕地恢复、
园地恢复等土地利用方向。
本工程防治措施体系详见表5-2~表5-4，防治措施体系框图见图5-1。
表 5-2 换流站工程水土流失防治措施体系表
防治区
措施类型
水土流失防治措施
换流站
工程
站区
工程措施
站外排水沟、站内雨水管、表土剥离、表土回覆、土地平
整、透水植草砖
植物措施
站区绿化、生态护坡
临时措施
植生袋装土拦挡、密目网苫盖、临时排水沟、临时沉沙池
进站道路
区
工程措施
排水沟、表土剥离、表土回覆、土地平整
植物措施
生态护坡
临时措施
密目网苫盖、植生袋装土拦挡
站用电源
设施区
工程措施
表土剥离、表土回覆、土地平整、耕地恢复
植物措施
撒播草籽、恢复林地（栽植灌木、栽植乔木、穴状整地、幼
林抚育）
临时措施
彩条布铺垫、密目网苫盖、植生袋装土拦挡
站外供排
水管
（沟）区
工程措施
站外排水沟、站外雨水排水管、消力池、表土剥离、表土回
覆、土地平整、耕地恢复
植物措施
撒播草籽、恢复林地（栽植灌木、栽植乔木、穴状整地、幼
林抚育）
临时措施
密目网苫盖、彩条布铺垫、植生袋装土拦挡
施工生产
生活区
工程措施
表土剥离、表土回覆、土地平整、耕地恢复
植物措施
撒播草籽、恢复林地（栽植灌木、栽植乔木、穴状整地、幼
林抚育）
临时措施
密目网苫盖、临时排水沟、临时沉沙池
表 5-3 间隔扩建工程水土流失防治措施体系表
防治区
措施类型
水土流失防治措施
牌楼变电站防治区
间隔扩建区
工程措施
碎石覆盖、排水设施、排水
管道
临时措施
密目网苫盖
边城变电站防治区
间隔扩建区
工程措施
碎石覆盖
临时措施
密目网苫盖

<!-- p153 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
191
表 5-4 线路工程水土流失防治措施体系表
防治区
措施类型
水土流失防治措施
线路工程防治区
塔基及塔
基施工区
工程措施
浆砌石排水沟、表土剥离、表土回覆、土地平整、
耕地恢复、园地恢复
植物措施
播撒草籽、恢复林地（栽植灌木、幼林抚育）
临时措施
泥浆沉淀池、植生袋装土拦挡、密目网苫盖、彩条
布铺垫、彩条旗围护
牵张场区
工程措施
表土剥离、表土回覆、土地平整、耕地恢复、园地
恢复
植物措施
播撒草籽、恢复林地（栽植灌木、幼林抚育）
临时措施
密目网苫盖、彩条布铺垫、彩条旗围护
跨越施工
区
工程措施
土地平整、耕地恢复、园地恢复
植物措施
播撒草籽、恢复林地（栽植灌木、幼林抚育）
临时措施
彩条旗围护
施工道路
区
工程措施
表土剥离、表土回覆、土地平整、耕地恢复、园地
恢复
植物措施
播撒草籽、恢复林地（栽植灌木、栽植乔木、穴状
整地、幼林抚育）
临时措施
植生袋装土拦挡、彩条布铺垫、铺设钢板、临时排
水沟、素土夯实

<!-- p154 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
192
图 5-1 防治措施体系框图

<!-- p155 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
193
5.3 分区措施布设
5.3.1 设计标准
（1）工程措施
1）防洪标准：参照《防洪标准》（GB/T 50201-2014），换流站防洪标准按100 年
一遇。输电线路无法避让水土流失重点防治区，防洪标准按50 年一遇。
2）截排水工程：参照《变电所给水排水设计规范》（DL/T5143-2002）、《室外排
水设计规范》（GB50014-2006）、《水土保持工程设计规范》（GB51018-2014），换流
站排水管设计重现期为5 年，站外排水沟、线路塔基及塔基施工区排水沟采用10 年一
遇10min 降雨值，超高0.2m。
3）护坡工程：根据主体设计，边坡破坏危害对象为工矿企业、居民点、重要基础
设施的，斜坡防护工程级别为4 级，危害对象为一般基础设施或农业生产设施的，斜坡
防护工程级别为5 级。
4）植被恢复与建设工程级别：参照《水土保持工程设计规范》（GB51018-2014），
换流站站区为1 级，无需提高，可参考园林绿化标准，选择优良园林绿化树草种。其他
工程植被恢复与建设工程级别为2 级。
5）整地：先清除表层块石、杂物等，再翻耕100mm~200mm，要求整治后的地面坡
度要均匀一致、且应满足植被生长要求；控制平整工作量，保持与周边微地形的一致性、
协调性，避免产生较大翻土挖填；平整后的土地要尽量保持一定的肥力；宜选择机械化
施工为主、人工为辅的翻土、碎土、配合施肥的土地整治方案。
6）穴状整地：穴状整地的穴坑一般长40cm，宽40cm，深40cm，其动土面积小，
整地后能够满足栽植乔木要求。
5.3.2 设计原则
根据不同水土流失防治区的特点和水土流失状况，确定各区的防治重点和措施配置。
措施配置中，以工程措施控制大面积、高强度水土流失，为植物措施的实施创造条件；
同时以植物措施、与工程措施配套，提高水土保持效果、节省工程投资、改善生态环境。
措施布置注重功效性，坚持工程措施、临时措施和植物措施相结合，做到措施布设不重
不漏、系统全面。
（1）工程措施
1）土地整治主要针对站区及进站道路区可绿化区域、施工生产生活区、站外供排

<!-- p156 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
194
水管（沟）区、站外电源设施区、塔基及塔基施工区、牵张场区等覆土平整，施工迹地
恢复。
2）施工前对可剥离表土区域进行表土剥离，施工结束后回覆以便于后期恢复。
3）沿线施工占用耕地的区域，施工完结后需恢复耕地。
4）根据规范要求，对排水沟（含防冲措施）、浆砌石等工程进行典型设计，并估
算工程量。
（2）植物措施
1）水土保持植物措施在布设上应遵循以下原则：
a．因地制宜，因害设防的原则；
b．“适地适树”原则。根据立地条件选择适宜的树种，根据树种的生物学及生态学
特性选择相应的立地类型；
c．优先考虑乡土树种，注重绿化、美化相结合的绿化模式；
d．坚持高标准整地，科学栽植，提高造林成活率和保存率；
e．调查项目区内同类工程植被恢复采取的草种、树种。
2）立地条件类型与树种选择
植物措施布设需要根据项目区立地条件类型进行树种选择。项目区立地条件的划分
主要是以项目区所在原地貌土壤类型作为主导因子，根据不同的土壤特性进行分类。根
据适地适树，因地制宜的原则，编制人员通过现场调查、咨询当地水土保持部门并结合
工程沿线气候带，对当地乡土树种和草种的生长情况、生态学和生物学特性进行了分析
和比选，选择并确定了适宜于本项目区立地条件的树种和草种。
工程沿线各省采用绿化树、草种见表5-5，树（草）种规格见表5-6，所选树、草种
特性见表5-7。
表 5-5 本工程沿线采用绿化树草种一览表
行政区
绿化树草种
乔木、灌木
草籽
贵州
马尾松、火棘
狗牙根、三叶草
湖南
杜英、胡枝子
黑麦草、狗牙根
表 5-6 植被恢复树（草）种规格表
乔木苗
苗木名称
苗木种类
苗龄（年）
苗木等级
Ⅰ级苗
地径（cm）>
苗高（cm）>
马尾松
（容器苗、移植苗）
2
0.5
40
杜英
（容器苗、移植苗）
2
0.5
50

<!-- p157 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
195
灌木苗
苗木名称
苗木种类
灌高（cm）≥
蓬径（cm）≥
——
胡枝子（灌木）
容器苗
35
40
——
火棘（灌木）
容器苗
40
45
——
种子
种子名称
等级
纯度
净度
发芽率
黑麦草（草种）
一级种
>90%
>90%
>80%
狗牙根（草种）
一级种
>90%
>90%
>80%
三叶草（草种）
一级种
>90%
>90%
>80%
表 5-7 主要绿化树草种生物学和生态学特性表
类
型
种
分
分
类
特性
抗性
主
要
用
途
乔
木
马
尾
松
松
科
松
属
松科松属，常绿乔木，高20m~40m，树冠圆锥
形。树皮红褐色，下部灰褐色，裂成不规则的鳞
状块片；枝平展或斜展，树冠宽塔形或伞形，枝
条每年生长一轮，但在中国广东南部则通常生长
两轮，淡黄褐色，无白粉，稀有白粉，无毛；冬
芽卵状圆柱形或圆柱形，褐色，顶端尖，芽鳞边
缘丝状，先端尖或成渐尖的长尖头，微反曲。
极耐贫瘠、耐旱，适
酸性黄壤/红壤，山
地、坡地均能生长。
主根深达数米，侧根
发达，能固定深层土
壤；针叶落叶可形成
枯枝落叶层，减少地
表径流冲刷
绿
化
和
固
土
杜
英
杜
英
科
杜
英
属
杜英属，常绿乔木，高5-15 米；嫩枝及顶芽初时
被微毛，不久变秃净，干后黑褐色。叶革质，披
针形或倒披针形，长7-12 厘米，宽2-3.5 厘米，
上面深绿色，干后发亮，下面秃净无毛，幼嫩时
亦无毛，先端渐尖，尖头钝，基部楔形，常下
延，侧脉7-9 对，在上面不很明显，在下面稍突
起，网脉在上下两面均不明显，边缘有小钝齿；
叶柄长1 厘米，初时有微毛，在结实时变秃净。
喜温暖潮湿环境，耐
寒性稍差。稍耐阴，
根系发达，萌芽力
强，耐修剪。喜排水
良好、湿润、肥沃的
酸性土壤。适生于酸
性黄壤和红黄壤山
区。
绿
化
和
固
土
灌
木
火
棘
蔷
薇
科
火
棘
属
蔷薇科火棘属，属于常绿灌木，通常株植可以生
长到三米左右，其侧枝比较短，树的顶端呈现出
刺的形状，而嫩枝条则带有柔软的锈色细毛，老
枝条的颜色则是暗褐色，并且没有细毛。叶片倒
卵形或倒卵状长圆形，长1.5-6 厘米，宽0.5-2 厘
米，先端圆钝或微凹，有时具短尖头，基部楔
形，下延连于叶柄，边缘有钝锯齿，齿尖向内
弯，近基部全缘，两面皆无毛；叶柄短，无毛或
嫩时有柔毛。
耐干旱、耐贫瘠，适
山地、岩石缝。枝条
丛生且密集，地表覆
盖度高；叶片小而
密，截留雨水效果
好；根系发达，能在
岩石缝隙中生长，固
土护石
绿
化
和
固
土
胡
枝
子
豆
科
胡
枝
豆科胡枝子属直立灌木，高1-3 米，多分枝，小
枝黄色或暗褐色，有条棱，被疏短毛；芽卵形，
长2-3 毫米，具数枚黄褐色鳞片。羽状复叶具3
小叶；托叶2 枚，线状披针形，长3-4.5 毫米；叶
柄长2-7（-9）厘米；小叶质薄，卵形、倒卵形或
枝叶茂盛和根系发
达，可有效地保持水
土，减少地表径流和
改善地壤结构。
绿
化
和
固
土

<!-- p158 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
196
子
属
卵状长圆形，长1.5-6 厘米，宽1-3.5 厘米，先端
钝圆或微凹，稀稍尖，具短刺尖，基部近圆形或
宽楔形，全缘，上面绿色，无毛，下面色淡，被
疏柔毛，老时渐无毛。
草
种
三
叶
草
豆
科
车
轴
草
属
短期多年生草本，生长期达5 年，高10-30 厘
米。主根短，侧根和须根发达。茎匍匐蔓生，上
部稍上升，节上生根，全株无毛。掌状三出复
叶；托叶卵状披针形，膜质，基部抱茎成鞘状，
离生部分锐尖；叶柄较长，长10-30 厘米；小叶
倒卵形至近圆形，长8-20 毫米，宽8-16 毫米，先
端凹头至钝圆，基部楔形渐窄至小叶柄，中脉在
下面隆起，侧脉约13 对，与中脉作50°角展开，
两面均隆起，近叶边分叉并伸达锯齿齿尖。
适应性强。低矮匍匐
的生长习性可有效覆
盖地表，抑制杂草生
长，减少水土流失，
是典型的可持续农业
与生态修复物种之一
绿
化
和
固
土
狗
牙
根
禾
本
科
狗
牙
根
属
禾本科、狗牙根属低矮草本植物，秆细而坚韧，
下部匍匐地面蔓延甚长，节上常生不定根，高可
达30 厘米，秆壁厚，光滑无毛，有时略两侧压
扁。狗牙根为多年生深根杂草，以匍匐茎和种子
繁殖，以匍匐茎繁殖为主。喜潮湿，耐干旱和盐
碱。其根茎蔓延力很强，广铺地面，为良好的固
堤保土植物。
生长力强，极耐热和
抗旱
绿
化
和
固
土
黑
麦
草
禾
本
科
黑
麦
草
属
多年生草本植物，秆高30-90 厘米，基部节上生
根质软。叶舌长约2 毫米；叶片柔软，具微毛，
有时具叶耳。穗形穗状花序直立或稍弯；小穗轴
平滑无毛；颖披针形，边缘狭膜质；外稃长圆
形，草质，平滑，顶端无芒；两脊生短纤毛。颖
果长约为宽的3 倍。花果期5-7 月。
喜温凉湿润气候。宜
于夏季凉爽、冬季不
太寒冷地区生长
绿
化
和
固
土
（3）临时措施
1）临时措施设计以简便、易行、实用、随主体工程施工进度及时布设的原则。
2）施工过程中，临时堆土采取拦挡措施。
3）对施工剥离的地表熟土，进行单独防护，施工结束后回覆表土。针对剥离的表
土及临时堆土进行防护，采用植生袋装土叠砌及用密目网遮盖。
4）换流站站区及塔基区修建临时排水沟及沉沙池等。
5.3.3 措施布设
（1）换流站工程
1）站区
（a）工程措施
——站外排水沟（主体已有）

<!-- p159 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
197
围墙外挖方边坡坡顶及坡脚、填方边坡坡中及坡脚布设钢筋混凝土排水明沟，断面
为矩形，尺寸为0.4m×0.4m、1.0m×1.0m，排水沟总长度为3875m，站外排水沟最终排
至站外已有沟渠。
——站内雨水管（主体已有）
站内结合场地排水的需要，各功能区采用有组织排水，各区域内间隔20m~30m 设
置雨水口和排水检查井，通过地下管网收集地表雨水，场地被垂直于排水坡度方向的电
缆沟、道路等分割的地段及被电缆沟、道路所围的封闭区域，根据条件加设雨水口，以
满足场地排水的需要。站内雨水排水管道DN≥300 时采用钢筋砼排水管，埋深较浅的
DN200 及DN250 支管采用PE 双壁波纹管及PVC-U 管道。站内雨水排水管总长6850m，
其中PE 双壁波纹管及PVC-U 管道长度2150m，钢筋砼排水管长度4700m。雨水经设
置在场地内的雨水口收集，汇入地下雨水排水管道，由站外雨水排水沟分别排至站外已
有自然沟渠。
——表土剥离及回覆（方案新增）
站区施工前，对占用乔木林地、灌木林地、旱地、园地及草地区域进行表土剥离，
表土剥离面积共16.71hm2，表土剥离厚度平均约15.0cm，表土剥离量为2.50 万m3，施
工结束后根据站区覆土需要将表土回覆至站区绿化和生态护坡区域，为绿化提供条件。
表土回覆面积7.69hm2，回覆量为2.23 万m3，剩余0.27 万m3 调运至施工生产生活区回
覆利用。
经统计，站区表土剥离面积16.71hm2、表土剥离量2.50 万m3，表土回覆量为2.23
万m3。
——透水植草砖（主体已有）
主体设计考虑在站区综合楼附近布设透水植草砖停车场，透水植草砖面积为500m2。
——土地平整（方案新增）
对站区需要进行绿化的区域在施工结束后进行场地清理、坑凹回填，改善施工迹地
的理化性质，以满足后期植被生长环境要求。
经统计：站区绿化及边坡需土地平整面积7.69hm2。
（b）植物措施
——站区绿化（主体已有）
考虑到换流站站区绿化美化需要，主体设计考虑配电装置户外场地除工艺要求操作
小道及绝缘地坪外，其余地坪采取植草绿化方案，建筑物四周的空地除种植草皮外，还

<!-- p160 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
198
可选种一些低矮或球形的有一定观赏价值的灌木。站内绿化措施统一计入站区绿化。
经统计：绿化面积5.30hm2。
——生态护坡（主体已有）
站区边坡分挖方边坡和填方边坡进行防护。填方边坡主要位于站区的西侧、西北侧
及东北侧，采取C25 毛石砼挡墙+钢筋混凝土骨架植草皮护坡进行防护，坡比为1:1.75；
挖方边坡主要位于站区的南侧、东侧及西南侧，采取坡面挂网喷射C25 砼+锚杆格构+
钢筋混凝土格构梁+植生袋绿化进行防护，坡比为1:1~1:0.75。
经统计，生态护坡面积3.42hm2。
（c）临时措施
——植生袋装土拦挡、密目网苫盖（方案新增）
由于挖填土石方在时间、空间上不能均衡同步，考虑在站区内设置2 个临时堆土
场，其中1 个用于站区开挖瞬时无法容纳堆放站区回填土石和临时周转土方（堆土场尺
寸：长×宽×高=120m×83m×3.0m，堆土坡比为1:1.5），为防止雨水冲刷而产生新的水土
流失，本方案考虑对临时堆土场采取必要的防护措施，堆土边界设置植生袋装土拦挡，
植生袋呈“品”字分层形堆砌成环状，植生袋拦挡断面为梯形（梯形断面尺寸：上底宽×
下底宽×高=0.5m×1.5m×0.9m），临时堆土场考虑留有10m 进场车辆宽度，临时堆土场
挡护长396m，植生袋装土拦挡工程量366m3；在临时堆土场的堆土坡顶、坡面采用密
目网苫盖，密目网边缘用植生袋装土压实，临时堆土场密目网苫盖12000m2。
由于站区剥离的表土大部分回填在站区绿化场地和站区挖填方生态护坡区域，考虑
在站区内设置1 个表土堆土场（堆土场尺寸：长×宽×高=156m×77m×3.0m，堆土坡比为
1:1.5），用于堆放站区剥离表土。表土堆放场最大堆土容量3.3 万m3，站区表土剥离量
2.50 万m3，可满足换流站站区表土堆土需求。
为防止雨水冲刷而产生新的水土流失，本方案考虑对表土堆放场采取必要的防护措
施，堆土边界设置植生袋装土拦挡，植生袋呈“品”字分层形堆砌成环状，植生袋拦挡断
面为梯形（梯形断面尺寸：上底宽×下底宽×高=0.5m×1.5m×0.9m）；考虑表土堆放场考
虑留有10m 入口宽度，表土堆放场挡护长456m，植生袋装土拦挡工程量419m3；在表
土堆放场的堆土坡顶、坡面采用密目网苫盖，密目网边缘用植生袋装土压实，表土堆放
场密目网苫盖面积14400m2。
为减少施工期站区施工活动造成的水土流失，针对裸露地表在雨天或风天采用密目
网苫盖，密目网苫盖面积为4000m2，密目网可周转利用。

<!-- p161 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
199
经统计：站区临时堆土场和表土堆放场植生袋拦挡长度852m，工程量785m3，密
目网苫盖30400m2。
——临时排水沟、沉沙池（方案新增）
为保障施工期站区场地内排水通畅，本方案考虑在其场地内、临时堆土场和表土堆
放场四周修建临时排水沟，排水沟末端设置沉沙池。雨水经排水沟汇流后进入沉沙池，
经沉沙池沉沙后排至附近自然沟道内，沉沙池定期清淤。修建临时排水沟长872m，临
时排水沟断面均为梯形，断面尺寸为：上底宽×下底宽×深=0.6m×0.3m×0.3m，修建排水
沟开挖土石方118m3。单个沉沙池的尺寸均为：长×宽×深=2.5m×1.2m×1.5m，沉沙池为
机砖抹面，单个沉沙池容积为4.5m3。共修筑临时沉沙池2 座。
经统计，站区临时堆土场和表土堆放场需设临时排水沟872m，开挖土石方为118m3；
临时沉沙池2 座。
2）进站道路
（a）工程措施
——排水沟（主体已有）
进站道路根据地形设置截排水沟，以减少对周围环境和水系的影响，排水沟断面为
矩形，尺寸为0.4m×0.4m（砖砌，150m）、0.5m×0.5m（混凝土，1569m），长度共计
1719m，雨水通过进站道路排水沟，最终汇入就近的已有沟渠。
——表土剥离及回覆（方案新增）
进站道路施工前，对占用灌木林地、其他草地进行表土剥离，表土剥离面积共
2.50hm2，表土剥离厚度平均约15.0cm，表土剥离量为0.38 万m3，施工结束后根据进站
道路区覆土需要将表土回覆至进站道路护坡区域，表土回覆面积0.81hm2，回覆量为0.24
万m3，剩余0.14 万m3 调运至施工生产生活区回覆利用。
经统计，进站道路区表土剥离2.50hm2、表土剥离量0.38 万m3，表土回覆0.24 万
m3。
——土地平整（方案新增）
对进站道路区需要进行植被恢复的区域在施工结束后进行场地清理、坑凹回填，改
善施工迹地的理化性质，以满足后期植被生长环境要求。
经统计：进站道路边坡需土地平整面积0.81hm2。
（b）植物措施
——生态护坡（主体已有）

<!-- p162 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
200
进站道路挖填边坡护坡型式与站区一致，进站道路生态护坡防护面积1.13hm2。
（c）临时措施
——密目网苫盖（方案新增）
施工过程中进站道路剥离表土临时堆放在进站道路一侧，道路裸露边坡及临时堆土
区在雨天或风天采用密目网苫盖，坡脚用重物压盖，密目网苫盖面积共4420m2。
经统计：密目网苫盖4420m2。
——临时拦挡（方案新增）
进站道路在施工过程中表土临时堆放在进站道路一侧，堆放场地呈条带状布设，堆
高约1.5m，坡比1：1，堆放场地宽度约3.0m，本方案考虑在临时堆土下边坡侧设置植
生袋装土拦挡，拦挡型式为单层压覆，首尾相连。
经统计，植生袋装土拦挡142m3。
3）站外供排水管（沟）区
（a）工程措施
——站外排水沟、站外排水管、消力池（主体已有）
主体工程考虑整个站区分4 个区进行排水，西南侧及西北侧边坡雨水接西侧排水
沟，最终汇入西侧已有沟渠；南侧及站区东南侧边坡排水向南汇流至服务区北侧新建排
水沟，排水沟接入服务区北侧已有排水沟内；东北侧边坡雨水汇流后接入东北侧高速公
路道路涵洞，再向东引至高速公路东侧约150m 处已有沟渠；北侧边坡汇水通过北侧新
建排水沟接入西侧已有沟渠。站外排水沟断面为矩形，尺寸为1.0m×1.0m、1.2m×1.2m，
排水沟总长度为2125m，排水出口设置消力池，减少对地表的冲刷，消力池尺寸为长×
宽×高：2.0m×2.0m×1.2m。排水沟穿越马路时采取地埋式排水管，地埋式排水管尺寸
为DN1000，长度为120m。从边坡坡脚延伸至已有沟渠的排水沟及排水管，其占地面积
计列在站外供排水管（沟）区。
经统计：站外排水沟长度2125m，站外排水管线长120m，消力池4 个。
——表土剥离及回覆（方案新增）
站外供排水管（沟）区施工前，对占用乔木林地、灌木林地、旱地及其他草地的管
沟开挖区进行表土剥离，表土剥离面积为1.24hm2，表土剥离厚度根据地表情况按
20cm～30cm 考虑。施工结束后进行表土回覆，为绿化及耕地恢复提供条件。
经统计：表土剥离面积1.24hm2、表土剥离量0.25 万m3，表土回覆量0.25 万m3。
——土地平整、耕地恢复（方案新增）

<!-- p163 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
201
工程完工后，通过对扰动的场地进行凹坑回填、翻松土壤、增施有机肥等整治活动，
恢复土地原有功能。占用耕地园地的区域，进行耕地恢复，占用林地的区域，进行植被
恢复。
经统计：土地平整面积4.43hm2，耕地恢复面积0.62hm2。
（b）植物措施
——撒播草籽（方案新增）
站外供排水管（沟）区土地整治后对占用乔灌木林地、草地等可绿化区域撒播草籽，
根据当地自然环境条件，草籽选用狗牙根、三叶草混播，撒播密度见5.4.3.6 章节草籽
播种及抚育管理。
经统计：撒播草籽面积4.43hm2。
——恢复林地（方案新增）
对站外供排水管（沟）区占用林地区域进行林地恢复，根据原地貌采用“乔+灌+草”
的形式，乔木选择马尾松，灌木选择火棘，栽植密度见5.4.3.6 章节乔、灌木种植及抚育
管理。栽植后的二年内采取抚育措施。
经统计，站外供排水管（沟）区恢复林地面积共3.17hm2、穴状整地780 个、栽植
乔木780 株、栽植灌木7925 株、幼林抚育3.17hm2。
（c）临时措施
——密目网苫盖、彩条布铺垫（方案新增）
站外供排水管线铺设工艺简单，施工时间短，临时堆土堆放在开挖沟道的一侧，先
开挖表层土，后开挖深层土。表层土与深层土分开堆放，底部采用彩条布铺垫隔离，堆
土坡顶、坡面采用密目网苫盖，边缘用重物压实。共布设密目网苫盖28024m3。彩条布
铺垫40400m2。本方案考虑在临时堆土下边坡侧布设植生袋装土拦挡，拦挡型式为单层
压覆，首尾相连，考虑站外供排水管（沟）区为分段施工，装土植生袋可重复利用。经
统计，植生袋装土拦挡186m3。
4）站用电源设施区
（a）工程措施
——表土剥离及回覆（方案新增）
施工前，对占用乔木林地、灌木林地和旱地的塔基开挖区进行表土剥离，按
20cm~30cm 的厚度剥离，施工结束后将剥离的表土全部回覆至整平后的塔基回填区用
于植被恢复和耕地恢复。剥离的表土单独堆放在塔基临时占地内。

<!-- p164 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
202
经统计：表土剥离面积0.19hm2、剥离量0.05 万m3、回覆量0.05 万m3。
——土地平整、耕地恢复（方案新增）
工程完工后，通过对扰动的场地进行凹坑回填、翻松土壤、增施有机肥等整治活动，
恢复土地原有功能。占用耕地的区域，进行耕地恢复，占用林地的区域，进行植被恢复。
经统计：土地平整面积1.08hm2，耕地恢复面积0.37hm2。
（b）植物措施
——撒播草籽（方案新增）
站用电源设施区土地整治后对占用林地等可绿化区域撒播草籽，根据当地自然环境
条件，草籽选用狗牙根、三叶草混播，撒播密度见5.4.3.6 章节草籽播种及抚育管理。
撒播草籽面积为1.08hm2。
——恢复林地（方案新增）
站用电源设施区施工完工后，对占用林地区域进行林地恢复，采用“乔+灌+草”的形
式。乔木选择马尾松，灌木选择火棘，栽植密度见5.4.3.6 章节乔、灌木种植及抚育管
理。栽植后的二年内采取抚育措施。乔木种植应避开站用电源线路。
经统计，站用电源设施区恢复林地面积共1.08hm2、穴状整地456 个、栽植乔木456
株、栽植灌木2150 株、幼林抚育1.08hm2。
（c）临时措施
——密目网苫盖、彩条布铺垫（方案新增）
施工过程中站用电源设施区临时占地采取铺垫保护措施，彩条布铺垫面积6500m2。
临时堆土区在雨天或风天采用密目网苫盖，坡脚用重物压盖，密目网苫盖面积共958m2。
经统计：彩条布铺垫面积6500m2，密目网苫盖958m2。
——临时拦挡（方案新增）
考虑站外电源设施区线路在施工过程中必然会产生临时堆土，主要为基槽余土及表
土，剥离的表土和开挖基槽土石不能及时回填，分别集中堆放。方案设计在临时堆土下
边坡侧进行编织袋拦挡，拦挡型式为单层压覆，首尾相连。经统计：植生袋装土拦挡52m3。
5）施工生产生活区
（a）工程措施
——表土剥离及回覆（方案新增）
施工生产生活区场地平整前，对占用乔木林地、灌木林地、旱地、其他草地区域进
行表土剥离，表土剥离面积共2.04hm2，按20cm~30cm 的厚度剥离，表土剥离量为0.41

<!-- p165 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
203
万m3，剥离表土施工期临时堆放于站区临时堆土场，施工结束后将表土回覆至施工生
产生活区植被恢复区域，为植被恢复和耕地恢复提供条件。
经统计：表土剥离面积2.04hm2、表土剥离量0.41 万m3，表土回覆量0.82 万m3。
——土地平整、耕地恢复（方案新增）
工程完工后，通过对扰动的场地进行凹坑回填、翻松土壤、增施有机肥等整治活动，
恢复土地原有功能。占用耕地的区域，进行耕地恢复，占用林地的区域，进行植被恢复。
经统计：土地平整面积1.99hm2，耕地恢复面积0.05hm2。
（b）植物措施
——撒播草籽（方案新增）
施工生产生活区土地整治后对占用乔灌木林地和草地等可绿化区域撒播草籽，根据
当地自然环境条件，草籽选用狗牙根、三叶草混播，撒播密度见5.4.3.6 章节草籽播种
及抚育管理。
撒播草籽面积为1.99hm2。
——恢复林地（方案新增）
施工生产生活区施工完工后，对占用乔灌木林地区域进行林地恢复，原占地为乔木
林地区域的采用“乔+灌+草”的形式恢复，原占地为灌木林地区域的采用“灌+草”的形式
恢复。乔木选择马尾松，灌木选择火棘，栽植密度见5.4.3.6 章节乔、灌木种植及抚育管
理。栽植后的二年内采取抚育措施。
经统计，施工生产生活区恢复林地面积共1.64hm2、穴状整地984 个、栽植乔木984
株、栽植灌木4100 株、幼林抚育1.64hm2。
（c）临时措施
——密目网苫盖（方案新增）
为减少施工期施工生产生活区施工活动造成的水土流失，针对裸露地表在雨天或风
天采用密目网苫盖，密目网苫盖面积为2000m2。
——临时排水沟、沉沙池（方案新增）
为保障施工期施工生产生活区场地内排水通畅，本方案考虑在场地内修建临时排水
沟，排水沟末端设置沉沙池。雨水经排水沟汇流后进入沉沙池，经沉沙池沉沙后排至附
近自然沟道内，沉沙池定期清淤。临时排水沟断面为梯形，断面尺寸为：上底宽×下底
宽×深=0.6m×0.3m×0.3m，沉沙池为机砖抹面，单个沉沙池的尺寸为：长×宽×深
=2.5m×1.2m×1.5m，单个沉沙池容积为4.5m3。

<!-- p166 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
204
经统计，该区需设临时排水沟500m，开挖土石方为68m3；沉沙池1 座。
（2）牌楼变电站
1）间隔扩建区
（a）工程措施
——碎石覆盖（主体已有）
间隔扩建区原地貌为碎石覆盖，施工结束后恢复原地貌，需对碎石损毁区域重新铺
筑碎石。碎石覆盖厚度为15cm 左右，面积4500m2，碎石量675m3。
——排水设施（主体已有）
间隔扩建区施工结束后需恢复站区排水设施。共需恢复排水设施39.19m3。
——排水管道（主体已有）
间隔扩建区施工结束后需恢复站区排水管道。排水管道尺寸为DN200~DN400。经
统计，共设置排水管道280m。
（b）临时措施
——密目网苫盖（方案新增）
间隔扩建区基础开挖土石就近堆放于站内空地区域，临时堆土防护措施采用密目网
苫盖，密目网苫盖面积1200m2。临时堆土坡脚需采取重物压盖。
（3）边城变电站
1）间隔扩建区
（a）工程措施
——碎石覆盖（主体已有）
间隔扩建区原地貌为碎石覆盖，施工结束后恢复原地貌，需对碎石损毁区域重新铺
筑碎石。碎石覆盖厚度为15cm 左右，面积250m2，碎石量37.5m3。
（b）临时措施
——密目网苫盖（方案新增）
间隔扩建区基础开挖土石就近堆放于站内空地区域，临时堆土防护措施采用密目网
苫盖，密目网苫盖面积300m2。临时堆土坡脚需采取重物压盖。
（4）线路工程
1）塔基及塔基施工区
（a）工程措施
——浆砌石排水沟（主体已有）

<!-- p167 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
205
塔位有坡度时，为防止上山坡侧汇水面的雨水、山洪及其他地表水对基面的冲刷影
响，除塔位位于面包形山顶或山脊外，均需在塔位上坡侧（如果基面有降基挖方，距挖
方坡顶水平距离≥4m 处），依山势设置环状排水沟，以拦截和排除周围山坡汇水面内的
地表水。排水沟横断面尺寸为：深×底宽×上口宽=0.6m×0.5m×0.65m（I 型），深×底宽
×上口宽=1.0m×0.5m×1.2m（II 型）。沟底应留有不小于0.3%的纵向坡度。
排水沟末端与自然沟道顺接在较平缓区域，排水沟出口设八字式消能散水措施，所
用材料与排水沟保持一致，其横断面尺寸为：I 型末端宽0.8m、长1.0m，II 型宽1.2m、
长1.0m。
经统计，塔基及塔基施工区浆砌石排水沟总长度（含浆砌石八字式消能散水措施）
4934m（工程量4241m3）。其中湖南境内线路工程区排水沟长度4400m（工程量3782m3），
贵州境内线路工程区排水沟长度534m（工程量459m3）。
——表土剥离及回覆（方案新增）
施工前，对占用耕地、林地、园地和草地进行表土剥离，剥离厚度根据地表情况按
20cm～30cm 考虑。施工结束后进行表土回覆，为绿化及耕地恢复提供条件。
经统计，塔基及塔基施工区表土剥离面积共16.10hm2，表土剥离量3.54 万m3，表
土回覆量3.54 万m3，其中湖南境内表土剥离面积9.78hm2，表土剥离量1.96 万m3，表
土回覆量1.96 万m3；贵州境内表土剥离面积6.32hm2，表土剥离量1.58 万m3，表土回
覆量1.58 万m3。
——土地平整、耕地恢复、园地恢复（方案新增）
土地平整：在塔基基础施工后，对塔基及塔基施工区林地、草地和其他土地需要后
期恢复绿化区域进行土地整治，改善施工迹地的理化性质，以满足后期植被生长环境要
求。耕地恢复：对于塔基及塔基施工区占用耕地、园地区域，施工结束后进行场地清理、
坑凹回填，人工施肥，耕翻地后可满足作物生长需要。
经统计，塔基及塔基施工区土地平整总面积71.28hm2，其中湖南境内土地平整面积
45.10hm2，贵州境内土地平整面积26.18hm2。
塔基及塔基施工区耕地恢复总面积6.96hm2，其中湖南境内6.10hm²，贵州境内
0.86hm²。
塔基及塔基施工区园地恢复总面积4.67hm2，其中湖南境内4.33hm²，贵州境内
0.34hm²。
（b）植物措施

<!-- p168 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
206
——撒播草籽（方案新增）
塔基及塔基施工区土地整治后对占用林地、草地等可绿化区域撒播草籽，根据当地
自然环境条件，贵州境内为三叶草、狗牙根混播；湖南境内为黑麦草、狗牙根混播；撒
播密度见5.4.3.5 章节草籽播种及抚育管理。位于国家级水土流失重点防治区内的塔基
草籽撒播密度提高20%。
经统计，塔基及塔基施工区撒播草籽面积共71.28hm2。各省撒播草籽面积分别为：
湖南境内45.10hm2；贵州境内26.18hm2。
——恢复林地（方案新增）
塔基施工临时占地范围内，对占用林地区域进行林地恢复，为保证输电线路安全运
行，采用“灌+草”的形式。贵州境内灌木选择为火棘；湖南境内选择胡枝子，栽植密度
见5.4.3.6 章节乔、灌木种植及抚育管理。栽植后的二年内采取抚育措施。位于国家级
水土流失重点防治区内的塔基施工临时占地栽植密度提高20%。
经统计，塔基及塔基施工区恢复林地面积共55.39hm2、153148 株。各省恢复林地
面积、栽植灌木株数分别为：湖南境内35.72hm2、95908 株；贵州境内19.67hm2、57240
株。其中位于国家级水土流失重点防治区内的塔基共14 基，栽植灌木5040 株。
（c）临时措施
——泥浆沉淀池（主体已有）
地下水位较浅及跨越河流处的部分塔位考虑使用灌注桩基础，需采取措施对塔基基
础产生的钻渣泥浆进行处理。灌注桩施工前，先对塔基及塔基施工区剥离表层土，剥离
的表层土全部装入植生袋内，根据需要围挡在灌注桩基础施工区域外围和泥浆沉淀池周
围，施工结束后拆除植生袋，恢复施工场地的表土。
经统计，塔基及塔基施工区共计14处塔基采用灌注桩基础，设置泥浆沉淀池14 个，
均位于湖南省境内。
——植生袋装土拦挡、密目网苫盖、铺设彩条布（方案新增）
塔基在施工过程中必然会产生临时堆土，主要为基槽余土，塔基及塔基施工区基础
开挖土方临时堆存于塔基两侧，并采取相应的水土保持临时措施对堆土进行防护。考虑
到土石方工程的时间、空间分布，塔基施工过程中，剥离的表土和开挖基槽土石不能及
时回填，分别集中堆放。
塔基临时堆土防护措施：临时堆土大体呈棱台形堆放于塔基两侧，考虑到堆放区为
坡地，临时堆土堆存时遵循“先拦挡后堆土”原则，在堆土下坡侧方向用植生袋装土作临

<!-- p169 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
207
时挡墙，植生袋规格为长×宽×高=0.8m×0.5m×0.3m，坡顶、坡面采用密目网临时覆盖，
密目网苫盖面积单个塔基按300m2 考虑，上坡侧及两侧坡脚处用装土植生袋对密目网进
行压盖。植生袋装土主要利用塔基剥离的表土，施工结束后将植生袋清理干净，袋中的
表土回覆利用。单个塔基临时堆土区平均设置15m3 植生袋拦挡。为避免清理回填土时
对原地貌的扰动，需在临时堆土区域底部先行铺设彩条布，可降低清理场地时的扰动程
度，单个塔基平均铺设彩条布200m2。针对位于国家级水土流失重点预防区、重点治理
区的塔基进一步提高临时防护措施标准，单基塔基彩条布铺垫措施量增加200m2、密目
网苫盖措施量增加300m2，袋装土拦挡措施量增加7.5m3。
经统计，塔基及塔基施工区植生袋装土拦挡量共11409m3，密目网苫盖面积共
180600m2，铺设彩条布面积共120400m2。其中湖南境内植生袋装土拦挡量为5820m3，
密目网苫盖面积为118500m2，铺设彩条布79000m2；贵州境内植生袋装土拦挡量为
5589m3，密目网苫盖面积为62100m2，铺设彩条布41400m2。
——彩条旗围护（方案新增）
为防止施工人员及车辆跨越塔基施工场地租地范围作业，造成大面积的地表扰动，
施工期间对塔基施工场地四周布设彩条旗进行围护，平均每基塔约150m。
经统计，塔基及塔基施工区设置彩条旗70560m，其中湖南境内设置彩条旗45720m，
贵州境内24840m。
2）牵张场区
（a）工程措施
——土地平整、耕地恢复、园地恢复（方案新增）
土地平整：对牵张场区林地、草地和其他土地需要后期恢复绿化区域进行土地平整，
改善施工迹地的理化性质，以满足后期植被生长环境要求。耕地恢复：对于牵张场地占
用耕地、园地区域，施工结束后进行场地清理、坑凹回填，人工施肥，机械耕翻地后可
满足作物生长需要。
经统计，牵张场区土地平整总面积4.92hm2，其中湖南境内土地平整面积2.76hm2，
贵州境内土地平整面积2.16hm2。
牵张场区耕地恢复总面积0.84hm2，其中湖南境内耕地恢复面积0.24hm2，贵州境
内耕地恢复面积0.60hm2。
牵张场区园地恢复总面积0.36hm2，均位于贵州境内。
——表土剥离及回覆（方案新增）

<!-- p170 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
208
在施工前，本工程对牵张场区有土方挖填区域进行表土剥离，剥离厚度根据地表情
况按20cm～30cm 考虑。施工结束后进行表土回覆，为绿化及耕地恢复提供条件。
经统计，牵张场区表土剥离面积共0.79hm2，表土剥离量0.20 万m3，表土回覆量
0.20 万m3，其中湖南境内表土剥离面积0.48hm2，表土剥离量0.12 万m3，表土回覆量
0.12 万m3；贵州境内表土剥离面积0.31hm2，表土剥离量0.08 万m3，表土回覆量0.08
万m3。
（b）植物措施
——撒播草籽（方案新增）
牵张场区土地整治后对占用林地、草地、其他土地区等可绿化区域撒播草籽，根据
当地自然环境条件，贵州境内为三叶草、狗牙根混播；湖南境内为黑麦草、狗牙根混播；
撒播密度见5.4.3.5 章节草籽播种及抚育管理。
经统计，牵张场区撒播草籽面积共计4.92hm2，各省撒播草籽面积分别为：湖南境
内撒播草籽2.76hm2；贵州境内撒播草籽2.16hm2。
——恢复林地（方案新增）
对牵张场区占用林地区域进行林地恢复，根据原地貌采用“灌+草”的形式。贵州境
内灌木选择为火棘；湖南境内灌木选择为胡枝子，栽植密度见5.4.3.6 章节乔、灌木种
植及抚育管理。栽植后的二年内采取抚育措施。
经统计，牵张场区恢复林地面积、栽植灌木工程量为4.92hm²，13186 株，各省恢
复林地面积、栽植灌木株数分别为：湖南境内恢复林地2.76hm2、栽植灌木6900 株；贵
州境内恢复林地2.16hm2、栽植灌木6286 株。
（c）临时措施
——彩条布铺垫、密目网苫盖（方案新增）
为减少对地表的扰动，在牵张场地内铺设一定数量的彩条布用于隔离地表，以满足
施工结束后耕地恢复或土地整治需要，单个牵张场彩条布铺垫为150m2。
由于输电线路的单个牵引场和牵张场利用时间较短，一个放线段大约10 天以内放
线完毕，为减少施工扬尘，及预防裸露地表受雨水冲刷，牵张场预留密目网苫盖措施，
密目网苫盖面积按每个牵张场200m2 考虑。
牵张场地共设置彩条布铺垫40800m2，密目网苫盖6450m2。其中湖南境内彩条布
铺垫20000m2、密目网苫盖1800m2；贵州境内彩条布铺垫20800m2、密目网苫盖4650m2。
——彩条旗围护（方案新增）

<!-- p171 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
209
为防止施工人员及车辆跨越牵张场租地范围作业，造成大面积的地表扰动，在施工
期内对牵张场三侧布设彩条旗进行围护，单个牵张场彩条旗围护200m。
牵张场地共设置彩条旗围护7140m，其中湖南境内彩条旗围护3500m、贵州境内彩
条旗围护3640m。
3）跨越施工区
（a）工程措施
——土地平整、耕地恢复、园地恢复（方案新增）
土地平整：对跨越施工区占用的林地、草地和其他土地需要后期恢复绿化区域进行
土地整治，改善施工迹地的理化性质，以满足后期植被生长环境要求。耕地恢复：对于
跨越施工区占用耕地、园地区域，施工结束后进行场地清理、坑凹回填，人工施肥，机
械耕翻地后可满足作物生长需要。
经统计，跨越施工区土地平整总面积3.60hm2，其中湖南境内土地平整面积2.80hm2，
贵州境内土地平整面积0.80hm2。
跨越施工区耕地恢复总面积0.36hm2，其中湖南境内耕地恢复面积0.24hm2，贵州
境内耕地恢复面积0.12hm2。
跨越施工区园地恢复总面积0.64hm2，其中湖南境内园地恢复面积0.52hm2，贵州
境内园地恢复面积0.12hm2。
（b）植物措施
——撒播草籽（方案新增）
跨越施工区土地整治后对占用林地、草地等可绿化区域撒播草籽，根据当地自然环
境条件，贵州境内为三叶草、狗牙根混播；湖南境内为黑麦草、狗牙根混播；撒播密度
见5.4.3.5 章节草籽播种及抚育管理。
经统计，跨越施工区撒播草籽面积为3.60hm2，各省撒播草籽面积分别为：湖南境
内撒播草籽2.80hm2；贵州境内撒播草籽0.80hm2。
——恢复林地（方案新增）
对跨越施工区占用林地区域进行林地恢复，根据原地貌采用“灌+草”的形式。贵州
境内乔灌木选择为火棘；湖南境内乔灌木选择为胡枝子，栽植密度见5.4.3.6 章节乔、
灌木种植及抚育管理。栽植后的二年内采取抚育措施。
经统计，跨越施工区恢复林地面积、栽植灌木工程量为3.60hm²，9328 株，各省恢
复林地面积、栽植灌木株数分别为：湖南境内恢复林地2.80hm2、栽植灌木7000 株；贵

<!-- p172 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
210
州境内恢复林地0.80hm2、栽植灌木2328 株。
（c）临时措施
——彩条旗围护（方案新增）
为防止施工人员及车辆跨越租地范围作业，严格限制扰动范围，避免造成大面积的
地表扰动，在施工期内对跨越施工场地三侧布设彩条旗进行围护，单个跨越施工场地彩
条旗围护60m。
牵张场地共设置彩条旗围护13800m，其中湖南境内10680m、贵州境内3120m。
4）施工道路区
（a）工程措施
——表土剥离及回覆（方案新增）
人抬道路、拓宽道路和部分新修施工道路的扰动以踩踏和伐疏枝条为主，对部分凹
凸不平的地方进行简单的填凹削凸，该部分表土可不进行剥离，而新修施工道路部分区
域不可避免的需要进行场平，本方案考虑对新修施工道路开挖且占用耕地、林地、园地
和草地区域进行表土剥离，并将表土采用植生袋装袋，用于拦挡施工道路下边坡，后期
用于新修道路区域迹地恢复。
经统计，施工道路区表土剥离面积共9.42hm2，其中湖南境内表土剥离面积7.48hm2，
表土剥离量1.87 万m3，表土回覆量1.87 万m3；贵州境内表土剥离面积1.94hm2，表土
剥离量0.48 万m3，表土回覆量0.48 万m3。
——土地平整、耕地恢复、园地恢复（方案新增）
土地平整：对施工道路区占用的林地、草地和其他土地需要后期恢复绿化区域进行
土地整治，改善施工迹地的理化性质，以满足后期植被生长环境要求。耕地恢复：对于
施工道路区占用耕地、园地区域，施工结束后进行场地清理、坑凹回填，人工施肥，耕
翻地后可满足作物生长需要。
经统计，施工道路区土地平整总面积40.37hm2，其中湖南境内土地平整面积
28.10hm2，贵州境内土地平整面积12.27hm2。
施工道路区耕地恢复总面积5.47hm2，其中湖南境内4.84hm²，贵州境内0.63hm²。
施工道路区园地恢复总面积3.74hm2，其中湖南境内3.48hm²，贵州境内0.26hm²。
（b）植物措施
——撒播草籽（方案新增）
施工道路区施工结束后对占用林地、草地等可绿化区域撒播草籽，根据当地自然环

<!-- p173 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
211
境条件，贵州境内为三叶草、狗牙根混播；湖南境内为黑麦草、狗牙根混播；撒播密度
见5.4.3.5 章节草籽播种及抚育管理。
经统计，施工道路区撒播草籽总面积40.37hm2，各省撒播草籽面积分别为：湖南境
内撒播草籽28.10hm2；贵州境内撒播草籽12.27hm2。
——恢复林地（方案新增）
对施工道路区占用林地区域进行林地恢复，根据原地貌采用“乔+灌+草”或“灌+草”
的形式，栽植乔木前需进行穴状整地。为保证线路运行安全，输电线路下方不栽植乔木。
湖南境内乔、灌木选择为杜英、胡枝子；贵州境内选择马尾松、火棘，栽植密度见5.4.3.6
章节乔、灌木种植及抚育管理。栽植后的二年内采取抚育措施。
经统计，施工道路区恢复林地总面积40.37hm2、栽植乔木28614 株、栽植灌木68431
株、穴状整地28614 个。各省恢复林地面积、栽植乔木、灌木株数、穴状整地分别为：
湖南境内恢复林地28.10hm2、栽植乔木18012 株、栽植灌木32725 株、穴状整地18012
个；贵州境内恢复林地12.27hm2、栽植乔木10602 株、栽植灌木35706 株、穴状整地
10602 个。
（c）临时措施
——植生袋装土拦挡、密目网苫盖、彩条布铺垫（方案新增）
考虑到部分施工道路在修筑前进行了表土剥离，同时部分施工道路存在一定的放坡，
方案设计采取填土袋拦挡措施对临时堆放土方及道路边坡的坡脚实施临时挡护，施工结
束后拆除填土袋，恢复原地貌。
施工道路临时堆土防护措施：塔基区施工道路一般采用半挖半填方式施工，考虑到
堆放区为坡地，临时堆土堆存时遵循“先拦挡后堆土”原则，在施工道路下坡侧方向用植
生袋装土作临时挡墙，植生袋规格为长×宽×高=0.8m×0.5m×0.3m，坡面采用密目网沿道
路行进方向临时覆盖，密目网苫盖宽度按3m 考虑，上坡侧坡脚处用装土植生袋对密目
网进行压盖。植生袋装土主要利用施工道路剥离的表土，施工结束后将植生袋清理干净，
袋中的表土回覆利用。
经统计，施工道路植生袋装土拦挡量共23500m3，彩条布铺垫面积共28130m2，其
中湖南境内植生袋装土拦挡量为18700m3，彩条布铺垫面积为24930m2；贵州境内植生
袋装土拦挡量为4800m3，彩条布铺垫面积为3200m2。
——铺设钢板（主体已有）
为方便运输车辆通过耕地区域和保护表层土，在施工道路经过耕地区域平整后铺设

<!-- p174 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
212
6mm 厚钢板，钢板的铺设可降低重型机械及车辆对原地貌的扰动。
施工道路区共设置铺设钢板53050m2，其中湖南境内铺设钢板48600m2、贵州境内
铺设钢板4450m2。
——临时排水沟、素土夯实（方案新增）
对施工道路区局部地段设置临时排水沟，作好临时性排水工程，防止水土流失，临
时排水沟开挖断面为梯形，上底为0.6m，下底为0.3m，深为0.3m，排水沟开挖土石方
夯实作为施工道路边坡临时防护。
施工道路共设置临时排水沟39535m，排水沟开挖土石方5337m3，素土夯实5337m3。
其中湖南境内临时排水沟21055m、土石方2842m3、素土夯实2842m3，贵州境内临时
排水沟18480m、土石方2495m3、素土夯实2495m3。
5.3.4 防治措施工程量汇总
本工程水土保持工程量汇总详见表5-8~表5-10。
表 5-8 换流站工程水土保持措施工程量汇总表
防治分区
措施名称
单位
数量
换流站工程
站区
工程措施
表土剥离
万m3
2.50
表土回覆
万m3
2.23
土地平整
hm2
7.69
站内雨水管*
m
6850
站外排水沟*
m
3875
透水植草砖*
m2
500
植物措施
站区绿化*
hm2
5.30
生态护坡*
hm2
3.42
临时措施
密目网苫盖
m2
30400
植生袋装土拦挡
m3
785
临时排水沟
长度
m
872
工程量
m3
118
临时沉沙池
座
2
进站道路区
工程措施
表土剥离
万m3
0.38
表土回覆
万m3
0.24
土地平整
hm2
0.81
排水沟*
m
1719
植物措施
生态护坡*
hm2
1.13
临时措施
密目网苫盖
m2
4420
植生袋装土拦挡
m3
142
站外电源设施区
工程措施
表土剥离
万m3
0.05
表土回覆
万m3
0.05

<!-- p175 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
213
防治分区
措施名称
单位
数量
土地平整
hm2
1.26
耕地恢复
hm2
0.37
植物措施
撒播草籽
撒播面积
hm2
1.26
恢复林地
穴状整地
个
104
栽植灌木
株
2150
栽植乔木
株
104
幼林抚育
hm2
0.86
临时措施
彩条布铺垫
m2
6500
密目网苫盖
m2
958
植生袋装土拦挡
m3
52
站外供排水管（沟）区
工程措施
站外排水沟*
m
2125
站外排水管*
m
120
消力池
个
4
表土剥离
万m3
0.25
表土回覆
万m3
0.25
土地平整
hm2
4.43
耕地恢复
hm2
0.62
植物措施
撒播草籽
撒播面积
hm2
4.43
恢复林地
穴状整地
个
780
栽植灌木
株
7925
栽植乔木
株
780
幼林抚育
hm2
3.17
临时措施
彩条布铺垫
m2
40400
密目网苫盖
m2
28024
编织袋装土拦挡
m3
186
施工生产生活区
工程措施
表土剥离
万m3
0.41
表土回覆
万m3
0.82
土地平整
hm2
1.99
耕地恢复
hm2
0.05
植物措施
撒播草籽
撒播面积
hm2
1.99
恢复林地
穴状整地
个
984
栽植灌木
株
4100
栽植乔木
株
984
幼林抚育
hm2
1.64
临时措施
密目网苫盖
m2
2000
临时排水沟
长度
m
500
工程量
m3
68
临时沉沙池
座
1
表 5-9 线路工程水土保持措施工程量汇总表（贵州境内）
防治分区
措施类别
单位
工程量
工程措施
浆砌石排水沟*
m
534

<!-- p176 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
214
防治分区
措施类别
单位
工程量
线路工
程
塔基及塔基施工
区
表土剥离
万m³
1.58
表土回覆
万m³
1.58
土地平整
hm²
26.18
园地恢复
hm²
0.34
耕地恢复
hm²
0.86
植物措施
撒播草籽
撒播面积
hm²
26.18
恢复林地
恢复面积
hm²
19.67
栽植灌木
株
57240
幼林抚育
hm²
19.67
临时措施
植生袋拦挡
m³
5589
密目网苫盖
m²
62100
彩条布铺垫
m²
41400
彩条旗围护
m
24840
牵张场地区
工程措施
表土剥离
hm²
0.31
表土回覆
万m³
0.08
土地平整
hm²
2.16
园地恢复
hm²
0.36
耕地恢复
hm²
0.60
植物措施
撒播草籽
撒播面积
hm²
2.16
恢复林地
恢复面积
hm²
2.16
栽植灌木
株
6286
幼林抚育
hm²
2.16
临时措施
密目网苫盖
m²
4650
彩条布铺垫
m²
20800
彩条旗围护
m
3640
跨越施工区
工程措施
土地平整
hm²
0.80
园地恢复
hm²
0.12
耕地恢复
hm²
0.12
植物措施
撒播草籽
撒播面积
hm²
0.80
恢复林地
恢复面积
hm²
0.80
栽植灌木
株
2328
幼林抚育
hm²
0.80
临时措施
彩条旗围护
m
3120
施工道路区
工程措施
表土剥离
hm²
1.94
表土回覆
万m³
0.48
土地平整
hm²
12.27
园地恢复
hm²
0.26
耕地恢复
hm²
0.63
植物措施
撒播草籽
撒播面积
hm²
12.27
恢复林地
恢复面积
hm²
12.27
栽植乔木
株
10602
穴状整地
个
10602
栽植灌木
株
35706
幼林抚育
hm²
12.27
临时措施
植生袋拦挡
m³
4800
彩条布铺垫
m²
3200
铺设钢板*
m²
4450
长度
m
18480

<!-- p177 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
215
防治分区
措施类别
单位
工程量
临时排水
沟
工程量
m³
2495
素土夯实
m³
2495
表 5-10 线路工程及间隔扩建工程水土保持措施工程量汇总表（湖南境内）
工程分区
措施类别
单位
工程量
牌楼变电站
间隔扩
建区
工程措施
碎石覆盖
m2
4500
排水设施
m3
39.19
排水管道
m
280
临时措施
密目网苫盖
m2
1200
边城变电站
间隔扩
建区
工程措施
碎石覆盖
m2
250
临时措施
密目网苫盖
m2
300
线路工程
塔基及
塔基施
工区
工程措施
浆砌石排水沟
m
4400
表土剥离
万m3
1.96
表土回覆
万m3
1.96
土地平整
hm2
45.10
园地恢复
hm2
4.33
耕地恢复
hm2
6.10
植物措施
撒播草籽
撒播面积
hm2
45.10
恢复林地
恢复面积
hm2
35.72
栽植灌木
株
95908
幼林抚育
hm2
35.72
临时措施
泥浆沉淀池
座
14
植生袋拦挡
m3
5820
密目网苫盖
m2
118500
彩条布铺垫
m2
79000
彩条旗围护
m
45720
牵张场
地区
工程措施
表土剥离
hm2
0.48
表土回覆
万m3
0.12
土地平整
hm2
2.76
耕地恢复
hm2
0.24
植物措施
撒播草籽
撒播面积
hm2
2.76
恢复林地
恢复面积
hm2
2.76
栽植灌木
株
6900
幼林抚育
hm2
2.76
临时措施
密目网苫盖
m2
1800
彩条布铺垫
m2
20000
彩条旗围护
m
3500
跨越施
工区
工程措施
土地平整
hm2
2.80
园地恢复
hm2
0.52
耕地恢复
hm2
0.24
植物措施
撒播草籽
撒播面积
hm2
2.80
恢复林地
恢复面积
hm2
2.80
栽植灌木
株
7000
幼林抚育
hm2
2.80
临时措施
彩条旗围护
m
10680
施工道
路区
工程措施
表土剥离
hm2
7.48
表土回覆
万m3
1.87
土地平整
hm2
28.10

<!-- p178 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
216
工程分区
措施类别
单位
工程量
园地恢复
hm2
3.48
耕地恢复
hm2
4.84
植物措施
撒播草籽
撒播面积
hm2
28.10
恢复林地
恢复面积
hm2
28.10
穴状整地
个
18012
栽植乔木
株
18012
栽植灌木
株
32725
幼林抚育
hm2
28.10
临时措施
植生袋拦挡
m3
18700
彩条布铺垫
m2
24930
彩条旗围护
m
42110
铺设钢板*
m2
48600
临时排水
沟
长度
m
21055
工程量
m3
2842
素土夯实
m3
2842
5.4 施工要求
5.4.1 施工原则
（1）与主体工程相配合、协调，在不影响主体工程施工的前提下，尽可能利用线
路沿线已有的水、电、交通等施工条件，减少施工辅助设施工程量。
（2）按照“三同时”的原则，水土保持措施实施进度与主体工程建设进度相适应，
及时防治新增水土流失。
（3）施工进度安排坚持“保护优先、先挡后弃、及时跟进”的原则，堆土堆渣先采取
拦挡措施，临建工程施工完毕后，按原占地类型及时进行恢复，植物措施在整地的基础
上尽快实施。
5.4.2 施工组织形式
本方案防治措施主要有工程措施、植物措施和临时防护措施，不同的措施其施工组
织形式不同，应区别对待。
施工时应根据各防治区域具体的工程措施合理安排各施工工序，减少或避免各工序
间的相互干扰，与主体工程施工一并进行。
植物措施设计以经济实用、方便施工和美观大方为原则。塔基区、施工区临时占地
区等结合主体工程进行种植草或植树。植物措施施工要选择雨季或雨季即将来临进行，
以防恶劣天气造成不必要的损失，造成新的水土流失。草籽撒播前，在种草的区域内铺
填一定厚度的表土。
土地整治应按复垦或草籽撒播要求对地形进行整理。注意将埋在土壤内的杂物等清

<!-- p179 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
217
除。同时要考虑草地的排水状况，过干过湿润不利于草籽植物的生长。对于需恢复农田
耕作的整地时可同时施入基肥，同时要注意增施氮肥，施基肥应混入10cm 土层中，整
地施肥时注意土地整平，耕松表土，用滚轴压平，使其紧实，坑洼处必须填平。
5.4.3 主要水土保持工程施工方法与施工工艺
5.4.3.1 表土剥离及回覆
本工程对耕地、园地、林地及草地的扰动开挖区域进行表土剥离，并保存和利用。
大范围的表土剥离采用推土机推至存储区，对于区域较小部位采用1m3 反铲挖掘机配合
人工进行剥离，具体施工工艺流程为施工准备、测量放样、表土剥离、堆存保护。
（1）施工准备
建好施工平面控制网、高程系统，按设计要求放出开挖高程及开挖边线。
（2）测量放样
表土剥离前，利用全站仪及水准仪进行测量放样，确定开挖范围、高程，并打（放）
开挖范围、开挖深度控制桩线。
（3）表土剥离
根据测量放样，利用推土机直接推土至存储区存放，部分边角及较小区域采用1m3
反铲挖掘机配合开挖集料，再采用推土机推至存储区，若临时堆放场地较远，可采用自
卸汽车运输至设定的临时堆放场地存放。
（4）堆存保护
由于表土存储无压实度要求，因此按要求堆放在存储地后进行拍实即可，临时堆土
底部铺设彩条布，减缓清理堆土时对原地貌的扰动，表层苫盖密目网，防止刮风引起扬
尘及雨水冲刷。
工程施工期间主要对基础开挖面的用地进行表土剥离，如换流站和塔基永久占地区
域以及施工道路涉及挖填地段的区域。
其他施工场地，如塔基临时占地材料堆放区考虑铺垫彩条布后堆放建筑材料，牵张
场区铺设彩条布、跨越施工场地搭建竹架，以上措施均可减低施工活动对原地貌的扰动；
为尽量减少地表扰动范围，塔基临时占地、牵张场、跨越施工场地、人抬道路不再剥离
表土。
5.4.3.2 护坡工程
挖方边坡设计采用锚杆（索）格构+喷射混凝土护面+植生袋绿化护坡，施工工艺主

<!-- p180 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
218
要包括场地准备与坡面处理、挂网喷射混凝土护面、锚杆（索）施工、格构梁施工、植
生袋施工等。场地准备与坡面处理包括清除坡面松石及格构梁位置基槽开挖；挂网喷射
混凝土护面包括初喷混凝土、铺设钢筋网、二次喷射混凝土；锚杆（索）施工包括锚杆
定位、成孔、制作及安装锚筋、灌注水泥砂浆；格构梁施工包括绑扎钢筋、支模板、浇
筑混凝土、养护；植生袋施工包括基质层加草籽拌合及装袋、在格构中码砌植生袋。
填方边坡设计采用坡率法放坡+钢筋混凝土骨架护坡+护脚墙+撒草籽绿化护坡，施
工工艺主要包括护脚墙施工、准备与坡面处理、钢筋混凝土骨架施工、撒草籽绿化等。
护脚墙施工包括挡墙定位、基槽开挖、支模板、浇筑毛石混凝土、养护；准备与坡面处
理包括坡面平整及钢筋混凝土骨架位置基槽开挖；钢筋混凝土骨架施工包括绑扎钢筋、
支模板、浇筑混凝土、养护；撒草籽绿化包括骨架内回填耕植土及撒草籽浇水养护等。
5.4.3.3 截排水沟工程
浆砌石排水沟施工工艺包括沟槽开挖、砌筑、抹面等。沟槽开挖采用挖掘机配合人
工开挖，出渣采用手推车或拖拉机运至线路防治责任范围填平。排水沟所需块石同主体
工程一并购买，人工砌筑并修整，水泥砂浆由小型拌合机械现场拌制，排水沟出水口采
用C15 混凝土做成散水。
施工前需先清理施工区域，确保施工区域平整，确定其位置和尺寸，并进行标示，
在底部铺设0.2m 厚砂石，提供加固和排水功能，准备工作结束后，根据设计要求制作
模板，并用水平仪检查模板的平整度和水平度，最后将混凝土导入模板内，进行浇筑和
压实，并在混凝土未完全硬化前，进行修整处理。
5.4.3.4 土地整治工程
土地整治时先清除表层块石、杂物等，再翻耕100mm~200mm，要求整治后的地面
坡度要均匀一致、且应满足植被生长要求；控制平整工作量，保持与周边微地形的一致
性、协调性，避免产生较大翻土挖填；平整后的土地要尽量保持一定的肥力；宜选择机
械化施工为主、人工为辅的翻土、碎土、配合施肥的土地整治方案。在工程完工后对栽
植灌木、乔木恢复林地的区域进行穴状整地。
复耕应按照《土地复垦质量控制标准》（TD/T1036-2013）的相关要求，进行耕地
恢复，兼顾自然条件与土地类型，复耕后地形地貌与当地自然环境和景观相协调。旱地
田面坡度不宜超过25°，有效耕植土层厚度不低于30cm，土壤容重≤1.4g/cm3，砾石含量
≤15%，PH 值宜在5.5~8.0 范围，宜选择机械化施工为主、人工为辅的翻土、碎土、配
合施肥的复耕方案以保持土壤具有较好的肥力，以利后期作物生长。

<!-- p181 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
219
5.4.3.5 草籽播种及抚育管理
（1）播种
播种时间：结合本工程施工进度，播种时间为4 月～9 月。
条播：按10 厘米行距一行或多行同时开沟、播种、覆土一次完成。
撒播：把种子尽可能均匀地撒在地表松土表面并耧耙覆土。
贵州境内种子比例为狗牙根：三叶草=1:1，撒播密度80kg/hm2；湖南境内种子比例
为狗牙根：黑麦草=1:1，撒播密度80kg/hm2。对于位于国家级水土流失重点预防区、重
点治理区及其它水土保持敏感区内的塔基，撒播草籽的密度上浮20%。
播种深度：2cm。
（2）抚育管理
地表覆盖：播种后及时覆土，用草席或无纺布进行覆盖以免被风吹走。
适当施肥：一般在植物生长期需追肥两次，第一次在幼苗生长1 个月后即7 月，多
年生草本植物开始分蘖时，第二次在幼苗根系迅速生长的8 月中旬。肥种以尿素、磷酸
二铵为宜，每次追肥量5 公斤/亩。
围栏封育：人工恢复植被第一年植物根系较浅，容易为牛羊采食而拔根或践踏致死，
因此不能在人工恢复草地进行放牧等活动，应采用刺铁丝隔离栅栏防护
5.4.3.6 乔灌木种植及抚育管理
（1）栽植
栽植时间：结合本工程施工进度，播种时间为4 月～9 月。
栽植方法：乔、灌木的栽植采用人工直播，栽植前穴状整地，坑内的土块必须打碎
整平，工作内容主要包括挖坑、栽植、浇水、覆土、保墒、清理。
树种选择：根据当地自然环境条件，贵州境内乔木选择马尾松，灌木选择火棘；湖
南境内乔木选择杜英，灌木选择胡枝子。
栽植密度：灌木种植密度为25 株/100m2，乔木种植密度为12 株/100m2。对于位于
国家级水土流失重点预防区、重点治理区及其它水土保持敏感区内的塔基，灌木种植密
度上浮20%。
（2）抚育管理
结合松土、除草和施肥工作，可进行补植补造，造林后的2 年内，最好每年进行一
次砍灌除草、松土施肥等抚育管理工作。随着树龄的增加，其植株所需营养也在提高，
因而施肥量也要不断增加，但在幼树阶段不能施用尿素、硫酸二氢铵等含氮高的化肥

<!-- p182 -->

5.水土保持措施
中国电力工程顾问集团中南电力设计院有限公司
220
5.4.4 施工质量要求
水土保持工程实施后，各项治理措施必须符合规定的质量要求，并经规定的质量测
定方法确定后，才能作为治理成果进行数量统计。
根据《开发建设项目水土保持设施验收技术规程》（GB/T22490-2008）等的相关规
定：水保各项治理措施的基本要求是总体布局合理，各项措施位置符合规划要求，规格、
尺寸、质量使用材料、施工方法符合施工和设计标准经暴雨考验后基本完好。
排水沟有效地控制地表径流，排水去处有妥善处理。在经规定频率的暴雨考验后，
排水沟及护坡等的完好率在90%以上。
水土保持种草的位置应符合各类草种所需要的立地条件，种草密度达到设计要求。
采用经济价值高、保土保水能力强、抗污染性能好的优良草种，当年出苗率与成活率在
80%以上，三年后保存率在70%以上。
5.4.5 进度安排
根据水土保持技术规范要求，水土保持措施实施计划安排原则如下：
（1）按照“三同时”原则，坚持预防为主，及时防治。
（2）永久性占地区工程措施坚持“先防护、后施工”的原则，及时控制施工过程中
的水土流失。
（3）临时占地区使用完毕后需及时拆除并进行场地清理整治。
（4）植物措施应根据季节及时实施。
本工程水土保持的实施进度，本着预防为主、及时防治的原则，根据工程进度进行
安排，尽可能减少施工过程中的水土流失。本工程水土保持措施施工进度见表5-11。

<!-- p183 -->

6.水土保持监测
中国电力工程顾问集团中南电力设计院有限公司
223
6 水土保持监测
本工程的水土保持监测按照《生产建设项目水土保持监测与评价标准》
（GB/T 51240-
2018）、《水利部关于进一步加强“放管服”改革全面加强水土保持监管的意见》（水保
〔2019〕160 号）、《水利部办公厅关于进一步加强生产建设项目水土保持监测工作的
通知》（办水保〔2020〕161 号）要求实施，并应与主体工程同步开展。
6.1 范围和时段
监测范围为本方案确定的水土流失防治责任范围，以及项目建设过程中扰动与危害
的其他区域，共计179.80hm2。监测分区与水土流失防治分区一致。
本工程属建设类项目，其水土保持监测时段应从施工准备期开始至设计水平年结束，
并在施工准备期前进行本底值监测。本工程监测时段从2026 年1 月开始，止于2028 年
12 月，结合工程涉及区域，以每年4 月~10 月（雨季）为重点监测时段。
6.2 内容和方法
6.2.1 监测内容
根据《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）、《水利部办
公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161 号），
本工程监测内容主要包括水土流失影响因素监测、项目施工全过程各阶段扰动土地情况
监测、水土流失状况监测、水土流失防治成效监测、水土流失危害监测等。
水土流失影响因素应重点监测包括水文气象、地形地貌、地表组成物质、植被等自
然影响因素。
扰动土地情况监测方面，应重点监测实际发生的永久和临时占地、扰动地表植被面
积和土石方挖填情况、临时堆土量及变化情况等，本工程无取土场及弃土场，但需对临
时堆土的占地面积及堆放方式进行监测。
在水土流失状况方面，应重点监测水土流失类型、形式、面积、分布、强度及变化
情况等。
水土流失防治成效监测的内容包括：工程措施的类型、数量、分布和完好程度；植
物措施的种类、面积、分布、生长状况、成活率、保存率和林草覆盖率；临时措施的类
型、数量和分布；主体工程和各项水土保持措施的实施进度情况；水土保持措施对主体
工程安全建设和运行发挥的作用；水土保持措施对周边生态环境发挥的作用。水土流失

<!-- p184 -->

6.水土保持监测
中国电力工程顾问集团中南电力设计院有限公司
224
危害监测的内容包括：水土流失对主体工程造成危害的方式、数量和强度；水土流失掩
埋冲毁农田、道路、居民点等的数量、程度；生产建设项目造成的崩塌、滑坡、泥石流
等灾害；对生态敏感区、江河湖泊的危害。在工程开工建设之前，应对项目区土壤侵蚀
背景值进行监测；在大暴雨、特大暴雨、泥石流等自然灾害后应进行重大水土流失事件
监测，事发后一周内上报地方水行政主管部门。
6.2.2 监测方法及频次
6.2.2.1 监测方法
根据“关于印发《生产建设项目水土保持监测规程（试行）》的通知”（办水保〔2015〕
139 号）、《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）和《水利部
办公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161
号），结合工程区域水土流失特性，本工程主要采用地面观测、调查监测及资料分析、
巡查监测、无人机低空遥感监测和卫星遥感片监测相结合的方式进行监测。
本工程选取换流站站区两处临时堆土场、施工生产生活区为典型的长时间保留定点
监测点，进行驻点监测，并对重点塔基及施工道路区作定点监测，其他点位以调查巡查
监测为主。建设项目在整个建设期（含施工准备期内）必须全程开展监测。
（1）地面观测
根据项目建设区实际情况设置定位观测点，主要采用测钎法、集沙池法监测。
1）测钎法
针对地形变化较快，难以布设固定设施的区域，如塔基及塔基施工区、施工道路等
区域，选择具有代表性的自然坡面或工程扰动坡面，按照每月1 次的频次观测钉帽距地
面的高度变化，通过测量观测区土壤容重、坡面面积、坡面坡度及土壤流失厚度计算出
坡面土壤流失量。
2）集沙池法
结合本工程换流站站区临时堆土场、施工生产生活区排水沟末端的沉沙池，可采用
集沙池法，定期观测清理沉沙池土石物质，晾干称重，求得土壤流失量。
水力侵蚀定位观测应对下垫面土壤的含水量、紧实度等理化性质进行相应的观测。
施工阶段地面观测法重点针对换流站站区、进站道路区、输电线路塔基及塔基施工
区的土壤侵蚀强度、水土流失状况进行监测；施工完成后，地面观测法重点对各区域土
壤侵蚀强度、土壤流失控制比达标情况进行监测。

<!-- p185 -->

6.水土保持监测
中国电力工程顾问集团中南电力设计院有限公司
225
（2）调查监测法
1）场地占用土地面积和扰动地表面积
对地形、地貌的变化情况、建设项目占用土地面积、扰动地表面积情况的监测，由
监测人员进行实地调查、量测记录，并结合设计文件资料，进行对比核实，计算场地占
用土地面积和扰动地表面积。
2）项目挖方、填方数量及堆放面积
采用查阅设计文件资料，沿扰动边际进行跟踪作业，结合实地情况调查，地形测量
分析，进行对比核实，计算项目区挖方、填方数量，各个施工阶段所产生的土石方数量
及堆放面积。人工开挖与填方边坡坡度等采用地形测量法。施工完成后，重点关注开挖
土方是否完成回填，场地是否平整。
3）项目区林草覆盖度
施工前采用抽样调查、测量等方法，选择有代表性的地块，分别确定项目区原地貌
调查地样方，并进行现场测量和计算。土建施工结束后，通过样方调查的方式，确定林
草植被恢复情况。
4）水土保持措施的实施面积、数量和质量
对于工程措施，应在查阅工程设计、监理、施工等资料的基础上，结合实地勘测和
全面巡查确定措施的数量、分布和运行状况。
对于植物措施，应在综合分析相关技术资料的基础上，实地调查确定植物类型及面
积。成活率、保存率及生长状况宜采用抽样调查的方法确定。郁闭度与盖度应每年在植
被生长最茂盛的季节监测一次。林草覆盖率应在统计林草地面积的基础上分析计算获得。
对于临时措施，可在查阅工程施工、监理等资料的基础上，实地调查，并拍摄照片
或录像等影像资料。
5）水土流失防治效果
施工期重点关注临时拦挡、临时苫盖等临时措施的防护效果，确定施工期渣土（临
时堆土）防护率、表土保护率等指标达标情况。施工完成后，通过面积量测、样方调查
等方式，确定扰动土地迹地恢复情况。
（3）巡查监测
对生产建设的各个环节进行巡视，从而全面把握进程，及时发现建设过程中的问题，
需要巡视者对施工方法和施工时序十分清楚。

<!-- p186 -->

6.水土保持监测
中国电力工程顾问集团中南电力设计院有限公司
226
（4）遥感监测
本工程属于点+线型工程，施工作业面较分散，项目区占地和扰动地表面积、防治
责任范围变化情况、林草植被恢复情况等可在现场调查的基础上辅以无人机低空遥感监
测和卫星遥感监测进行分析统计。完成遥感数据处理、应用分析最终获得项目区的遥感
影像资料，全面、直观地对项目区施工动态进行监测。
①无人机低空遥感监测
适用于大面积、长距离的线性项目，通过对项目区高分辨率遥感影像的解译，能够
及时、快速、客观、周期性地获取水土保持相关信息。利用遥感技术监测建设项目地表
扰动、水土保持措施布局、水土流失面积、水土流失强度及分布等内容。
无人机遥感监测主要利用先进的无人驾驶飞行器技术、遥感传感器技术、遥测遥控
技术、通讯技术、GPS 差分定位技术和遥感应用技术，实现自动化、智能化、专用化快
速获取空间遥感信息。监测方法是根据监测区域地形、地貌设计航摄方案，利用无人机
进行野外航摄，整理航摄范围内航片，通过遥感影像处理软件对影像进行拼接、纠正等
处理，得到水土保持监测结果。
②卫星遥感监测
在监测过程中每季度拍摄1 期卫星遥感图像。完成遥感数据处理、应用分析最终获
得项目区的遥感影像资料，全面、直观地对项目区施工动态进行监测。
（5）资料分析法
项目区地形、地貌、植被、气象、水文、土地利用、水土流失等水土保持背景值可
在实地调查的基础上，收集当地已有资料进行分析获取。施工过程中的扰动地表面积、
土石方量、水土保持措施实施数量等依据工程设计资料、监理资料并结合现场实地调查
确定。项目施工、运行阶段的水土保持措施管理、水土流失防治、各级水行政主管部门
监督检查情况，主要利用资料分析法收集相关资料进行统计。在项目建设过程中，还要
采用问卷调查法向周边群众咨询，掌握本项目建设对当地及周边地区的影响和危害情况。
6.2.2.2 监测频次
根据《生产建设项目水土保持监测与评价标准》（GB/T51240-2018）、《水利部办
公厅关于进一步加强生产建设项目水土保持监测工作的通知》（办水保〔2020〕161 号），
监测频次应符合：
（1）水土流失影响因素情况

<!-- p187 -->

6.水土保持监测
中国电力工程顾问集团中南电力设计院有限公司
227
扰动土地情况应至少每月监测1 次，全过程记录防护措施实施情况。
气象因子每月1次，降雨和风力等气象资料可通过收集资料，或设置监测设备观测。
降雨量、平均风速和风向每月统计。日降水量超过25mm 或1 小时降水量超过8mm 的
降水统计降水量和历时，风速大于5m/s 时统计风速、风向、出现的次数或频率；地形地
貌状况监测频次监测期不少于1 次；地表组成物质监测频次施工准备期和试运行期各监
测1 次；植被状况监测频次施工准备期前测定1 次；地表扰动情况和水土流失防治责任
范围实地量测监测频次应不少于每月1 次，典型地段监测每月1 次。遥感监测应在施工
前开展1 次，施工期每季度不少于1 次，试运行期1 次。
（2）水土流失状况监测
水土流失状况应至少每月监测1 次，发生强降水等情况后应及时加测。
土壤侵蚀强度施工准备期前和监测期末各1 次，施工期每年不少于1 次；土壤流失
量、应不少于每月1 次，遇暴雨、大风等应加测。地表扰动情况点式项目每月监测1 次；
线型项目全线巡查每季度不少于1 次，典型地段每月1 次。
（3）水土流失危害监测
水土流失危害事件发生后1 周内完成监测工作。
（4）水土保持措施监测
工程措施重点区域每月监测记录不少于1 次，整体状况每季度不少于1 次；植物措
施类型及面积每季度监测不少于1 次；栽植6 个月后调查成活率，保存率及生长状况每
年不少于1 次；郁闭度与盖度每年在植被生长最茂盛的季节监测1 次；临时措施不少于
每月监测记录1 次；措施实施情况每季度统计1 次；水土保持措施对主体工程安全建设
和运行、对周边水土保持生态环境发挥的作用监测每年汛期前后及大风、暴雨后进行调
查。本工程监测内容、监测频次及监测程序见表6-2。
6.3 点位布设
依据主体工程建设特点、施工中易产生新增水土流失的区域及项目区原有水土流失
类型、强度等因素，确定本项目设置水土流失重点监测点位73 处，包括28 个固定监测
点和45 个重点巡查监测点。
本工程为点、线工程相结合的工程，为了体现水土保持监测的全面性、典型性和代
表性，本工程水土保持重点监测部位为换流站站区，输电线路沿线典型的塔基及塔基施
工区、施工道路等区域。贵州省境内换流站工程共布设9 处监测点位，其中4 处固定观

<!-- p188 -->

6.水土保持监测
中国电力工程顾问集团中南电力设计院有限公司
228
测点，5 处巡查点；贵州省境内500kV 线路工程共布设11 处监测点位，其中6 处固定
观测点（2 处位于饮用水源保护区两端塔，4 处位于其他区域），5 处巡查点；湖南省境
内500kV 线路工程共布设53 处监测点位，其中18 处固定观测点（4 处位于国家级水土
流失防治区范围内，2 处位于湖南吉首峒河国家湿地公园两端塔位，4 处位于生态保护
红线范围内，8 处位于其他区域），35 处巡查点。
经统计，贵州省境内共布设10 处固定监测点，湖南省境内共布设18 处固定监测点，
固定监测点布设观测场地，对场地进行平整，采用测钎法监测，场地四周布设刺铁围栏，
单个固定监测点平整场地面积按10m2 计算，刺铁围栏长度按15m 计算。
本工程监测点布设见表6-3。
6.4 实施条件和成果
6.4.1 实施条件
（1）监测设施
为准确获取各项地面观测及调查数据，水土保持监测必须采用现代技术与传统手段
相结合的方法，借助一定的先进仪器设备，使监测方法更科学，监测结论更合理。如利
用全球定位系统（GPS）对临时堆土场形态变化作动态监测并应用于遥感监测中，用无
人机、红外线（激光）测距仪对防治责任范围、扰动土地面积、水土流失面积、扰动土
地整治面积等进行现场测量；用便携式植被覆盖度测量仪测量植被恢复面积，用水样、
土样分析仪器分析典型区域含沙量以及土方养分等。
（2）监测人员配置
本工程水土保持监测由建设单位自行开展监测或者委托具备完成本工程监测任务
的单位开展水土保持监测工作。承担委托的监测机构必须按规定的监测内容、方法、时
段对项目建设实施水土保持监测。
本工程沿线监测人员配置情况详见表6-1。
表 6-1 各省监测人员配置情况一览表
序号
行政区划
监测人员人数（个）
监测时间（年）
施工期
设计水平年
施工期
设计水平年
1
贵州省
3
2
1.5
1.5
2
湖南省
3
2
1.5
1.5
合计
6
4
/
/

<!-- p189 -->

6.水土保持监测
中国电力工程顾问集团中南电力设计院有限公司
229
表 6-2 水土保持监测内容、监测频次、监测程序一览表
项目
监测内容
监测要求
监测程序
监测方法
监测频次
监测精度
水土流失
影响因素
监测
气象水文、地形地貌、地
表组成物质、植被等自然
影响因素；项目建设对原
地表、水土保持设施、植
被的占压和损毁情况；项
目征占地和水土流失防治
责任范围变化情况。
采用调
查、资料
分析法、
遥感监测
法
气象因子每月1 次，扰动土地情况应至少每
月监测1 次，全过程记录防护措施实施情
况。降雨和风力等气象资料可通过收集资
料，或设置监测设备观测。降雨量、平均风
速和风向每月统计。日降水量超过25mm
或1 小时降水量超过8mm 的降水统计降水
量和历时，风速大于5m/s 时统计风速、风
向、出现的次数或频率；地形地貌状况监测
频次监测期不少于1 次；地表组成物质监测
频次施工准备期和试运行期各监测1 次；植
被状况监测频次施工准备期前测定1 次；地
表扰动情况和水土流失防治责任范围实地量
测监测频次应不少于每月1 次，典型地段监
测每月1 次。遥感监测应在施工前开展1
次，施工期每年不少于1 次，试运行期1
次。
1、遥感影像空
间分辨率应不低
于2.5m。
2、遥感监测流
程、质量要求、
成果汇总等满足
《水土保持监测
技术规范》（SL
/T277—2024）
要求。
3、点型扰动面
积监测精度不小
于95%，线型扰
动面积监测精度
不小于90%。
1、根据水土保持方案，结合项目建设
特点，收集区域相关资料，同时开展现
场调查。
2、工程建设过程中，按照监测方法和
频次监测各分区的扰动情况，填写记录
表。
3、汇总水土流失影响因素情况监测结
果，编写监测季度报告。
水土流失
状况监测
水土流失类型、形式、面
积、分布及强度；各监测
分区及其重点对象的土壤
流失量。
采用地面
观测、资
料分析的
方法
水土流失状况应至少每月监测1 次，发生强
降水等情况后应及时加测。
土壤侵蚀强度施工准备期前和监测期末各1
次，施工期每年不少于1 次；土壤流失量、
应不少于每月1 次，遇暴雨、大风等应加
测。土壤流失面积、土壤流失量潜在土壤流
失量监测精度不小于90%。
点型扰动面积监
测精度不小于
95%，线型扰动
面积监测精度不
小于90%。
1、根据水土保持方案，结合施工组织
设计和平面布局图，实地界定生产建设
项目防治责任范围。2、工程建设过程
中，按照监测方法和频次监测各分区的
扰动情况，填写记录表。并与水土保持
方案确定的防治责任范围进行对比，分
析变化原因。3、分析汇总扰动情况监
测结果，提出意见，编写监测季度报

<!-- p190 -->

6.水土保持监测
中国电力工程顾问集团中南电力设计院有限公司
230
项目
监测内容
监测要求
监测程序
监测方法
监测频次
监测精度
告。
水土流失
危害监测
水土流失对主体工程造成
危害的方式、数量和强
度；水土流失掩埋冲毁农
田、道路、居民点等的数
量、程度；对高等级公
路、铁路、输变电、输油
（气）管线等重大工程造
成的危害；生产建设项目
造成的崩塌、滑坡、泥石
流等灾害；对生态敏感
区、江河湖泊的危害。
采用地面
观测、资
料分析的
方法、遥
感监测的
方法
水土流失危害事件发生后1 周内完成监测工
作。
遥感监测流程、
质量要求、成果
汇总等满足《水
土保持监测技术
规范》（SL
/T277—2024）
要求。
1、工程建设前，根据水土保持方案，
监测防治责任范围内土壤流失面积。
2、工程建设过程中，根据监测分区、
监测点和设施布设情况，按照监测频
次，监测水土流失情况，采集影像资
料，填写记录表。3、发现水土流失危
害事件，应现场通知建设单位，并开展
监测，填写水土流失危害监测记录表，
5 日内编制水土流失危害事件监测报告
并提交建设单位。4、按监测分区，整
理记录表，获得水土流失情况，编写监
测季度报告。
水土保持
措施监测
工程措施的类型、数量、
分布和完好程度；植物措
施的种类、面积、分布、
生长状况、成活率、保存
率和林草覆盖率；临时措
施的类型、数量和分布；
主体工程和各项水土保持
措施的实施进度情况；水
土保持措施对主体工程安
全建设和运行发挥的作
用；水土保持措施对周边
生态环境发挥的作用。
采用实地
量测和资
料分析的
方法。
工程措施重点区域每月监测记录不少于1
次，整体状况每季度不少于1 次；植物措施
类型及面积每季度监测不少于1 次；栽植6
个月后调查成活率，保存率及生长状况每年
不少于1 次；郁闭度与盖度每年在植被生长
最茂盛的季节监测1 次；临时措施不少于每
月监测记录1 次；措施实施情况每季度统计
1 次；水土保持措施对主体工程安全建设和
运行、对周边水土保持生态环境发挥的作用
监测每年汛期前后及大风、暴雨后进行调
查。
水土保持措施监
测精度不小于
95%。
1、根据水土保持方案、施工组织设
计、施工图等，建立水土保持措施名
录。主要包括各类措施的数量、位置和
实施进度等。
2、工程建设过程中，应按监测方法和
频次，开展水土保持措施监测，填写记
录表。
3、分析汇总水土保持措施监测结果，
提出监测意见，编写监测季度报告。

<!-- p191 -->

6.水土保持监测
中国电力工程顾问集团中南电力设计院有限公司
231
表 6-3 水土保持监测点位布设
项目
行政区划
监测点位
数
量
备注
监测内容
点型工
程
换流站
工程
贵州
省
铜仁
市
站区
3
3 个固定监测点
水土流失影响因素、扰动土地情况、水土流失状况
、水土流失防治成效、水土流失危害
进站道路区
1
巡查点
水土流失影响因素、扰动土地情况、水土流失危害
站外供排水管
（沟）区
3
3 个巡查点
水土流失影响因素、扰动土地情况、水土流失危害
站外电源设施区
1
巡查点
水土流失影响因素、扰动土地情况、水土流失危害
施工生产生活区
1
固定监测点
水土流失影响因素、扰动土地情况、水土流失状况、水土流失
防治成效、水土流失危害
牌楼变
电站
湖南
省
怀化
市
间隔扩建区
1
巡查点
水土流失影响因素、扰动土地情况、水土流失危害
边城变
电站
湖南
省
湘西
州
间隔扩建区
1
巡查点
水土流失影响因素、扰动土地情况、水土流失危害
线型工
程
线路工
程
贵州
省
碧江
区
塔基及塔基施工
区
1
固定监测点
水土流失影响因素、扰动土地情况、水土流失状况、水土流失
防治成效、水土流失危害
牵张场区
1
巡查点
水土流失影响因素、扰动土地情况、水土流失危害
施工道路区
1
巡查点
水土流失影响因素、扰动土地情况、水土流失状况、水土流失
防治成效、水土流失危害
万山
区
塔基及塔基施工
区
4
固定监测点
水土流失影响因素、扰动土地情况、水土流失状况、水土流失
防治成效、水土流失危害
牵张场区
1
巡查点
水土流失影响因素、扰动土地情况、水土流失危害
施工道路区
3
1 个固定监测点，2
个巡查点
水土流失影响因素、扰动土地情况、水土流失状况、水土流失
防治成效、水土流失危害
湖南
省
中方
县
塔基及塔基施工
区
3
2 个固定监测点，1
个巡查点
水土流失影响因素、扰动土地情况、水土流失状况、水土流失
防治成效、水土流失危害
牵张场区
1
巡查点
水土流失影响因素、扰动土地情况、水土流失危害
施工道路区
3
1 个固定监测点，2
个巡查点
水土流失影响因素、扰动土地情况、水土流失状况、水土流失
防治成效、水土流失危害
芷江
县
塔基及塔基施工
区
6
2 个固定监测点，4
个巡查点
水土流失影响因素、扰动土地情况、水土流失状况、水土流失
防治成效、水土流失危害

<!-- p192 -->

6.水土保持监测
中国电力工程顾问集团中南电力设计院有限公司
232
项目
行政区划
监测点位
数
量
备注
监测内容
牵张场区
1
巡查点
水土流失影响因素、扰动土地情况、水土流失危害
施工道路区
6
1 个固定监测点，5
个巡查点
水土流失影响因素、扰动土地情况、水土流失状况、水土流失
防治成效、水土流失危害
麻阳
县
塔基及塔基施工
区
3
2 个固定监测点，1
个巡查点
水土流失影响因素、扰动土地情况、水土流失状况、水土流失
防治成效、水土流失危害
牵张场区
1
巡查点
水土流失影响因素、扰动土地情况、水土流失危害
施工道路区
3
1 个固定监测点，2
个巡查点
水土流失影响因素、扰动土地情况、水土流失状况、水土流失
防治成效、水土流失危害
凤凰
县
塔基及塔基施工
区
5
2 个固定监测点，3
个巡查点
水土流失影响因素、扰动土地情况、水土流失状况、水土流失
防治成效、水土流失危害
牵张场区
1
巡查点
水土流失影响因素、扰动土地情况、水土流失危害
施工道路区
3
1 个固定监测点，2
个巡查点
水土流失影响因素、扰动土地情况、水土流失状况、水土流失
防治成效、水土流失危害
泸溪
县
塔基及塔基施工
区
2
2 个固定监测点
水土流失影响因素、扰动土地情况、水土流失状况、水土流失
防治成效、水土流失危害
牵张场区
1
巡查点
水土流失影响因素、扰动土地情况、水土流失危害
施工道路区
3
1 个固定监测点，2
个巡查点
水土流失影响因素、扰动土地情况、水土流失状况、水土流失
防治成效、水土流失危害
吉首
市
塔基及塔基施工
区
5
2 个固定监测点，3
个巡查点
水土流失影响因素、扰动土地情况、水土流失状况、水土流失
防治成效、水土流失危害
牵张场区
1
巡查点
水土流失影响因素、扰动土地情况、水土流失危害
施工道路区
3
1 个固定监测点，2
个巡查点
水土流失影响因素、扰动土地情况、水土流失状况、水土流失
防治成效、水土流失危害
合计
73
28 个固定监测点，45 个重点巡查监测点

<!-- p193 -->

6.水土保持监测
中国电力工程顾问集团中南电力设计院有限公司
233
6.4.2 监测成果
监测成果应包括监测实施方案、监测记录表、监测意见、监测季度报告、水土保持
监测总结报告、相关监测图件、影像资料等。
（1）监测实施方案应根据实际情况，结合水土保持方案合理确定监测重点及计划。
（2）监测季度报告应客观反映工程施工过程中水土保持监测情况，及时上报建设
单位，由建设单位上报项目所在地县级以上水行政主管部门及流域管理机构，建设单位
应当在工程建设期间将水土保持监测季报在其官方网站公开，同时在业主项目部和施工
项目部公开。
监测季报应反馈本季度存在问题，上季度问题整改闭环情况，尽量采取同角度无人
机视角前后对比反应整改情况。在施工初期应重点关注表土堆存及转运场地的临时防护
措施，督促施工单位按要求布设临时防护措施。
（3）水土保持监测总结报告应内容全面、数据真实、重点突出、结论客观。报告包
括以下内容：①建设项目及水土保持工作概况。包括项目建设概况、水土流失防治工作
概况及监测工作实施概况。②重点部位水土流失动态监测结果。包括防治责任范围监测
结果（包括水土保持防治责任范围、建设期扰动土地面积）。③水土流失防治措施监测
结果。包括工程措施及实施进度、植物措施及实施进度及临时措施实施进度。④土壤流
失量分析。包括各阶段土壤流失量分析、各扰动土地类型土壤流失量分析。⑤水土流失
防治效果监测结果。包括水土流失治理度、土壤流失控制比、渣土防护率、表土保护率、
林草植被恢复率及林草覆盖率。⑥结论。包括水土流失动态变化、水土保持措施评价、
存在问题及建议、综合结论。
（4）监测图件主要包括工程地理位置图、监测分区及监测点位分布图、水土流失防
治责任范围图、工程建设前项目区水土流失现状图、水土保持措施布局图、工程竣工后
项目区水土流失现状图等，作为监测成果报告的附图。
（5）监测影像资料主要包括监测过程中各监测点（简易观测点）照片、水土保持设
施施工前、中、后照片及监测人员现场监测的录像资料等。
（6）监测制度
每次监测前，需对仪器设备进行检验，合格后方可投入使用。对每次监测结果进行
统计分析，做出简要评价，提出防治水土流失的意见及建议。监测单位要及时对监测成
果进行整理、统计、分析和归档，监测单位在项目开工前向有关水行政主管部门报送《生

<!-- p194 -->

6.水土保持监测
中国电力工程顾问集团中南电力设计院有限公司
234
产建设项目水土保持监测实施方案》；监测过程中，每季度报送《生产建设项目水土保
持监测季度报告表》，并在监测季报和总结报告等监测成果中提出“绿黄红”三色评价结
论。因降雨、大风或人为原因发生严重水土流失及危害事件的，应于事件发生后1 周内
报告有关情况；水土保持监测任务完成后，应于3 个月内报送《生产建设项目水土保持
监测总结报告》。
（7）监测成果报告
监测单位应当在每季度第一个月向水行政主管部门及项目涉及的流域管理机构报
送上一季度的监测季报。
（8）实行生产建设项目水土保持监测三色评价
生产建设项目水土保持监测三色评价是指监测单位依据扰动的土地情况、水土流失
状况、防治成效及水土流失危害等监测结果，对生产建设项目水土流失防治情况进行评
价，在监测季报和总结报告中明确“绿黄红”三色评价结论。

<!-- p195 -->

7.水土保持投资估算及效益分析
中国电力工程顾问集团中南电力设计院有限公司
235
7 水土保持投资估算及效益分析
7.1 投资估算
7.1.1 编制原则及依据
7.1.1.1 编制原则
（1）水土保持投资估算的项目划分、费用构成、编制方法、估算表格形式等依据
《水利工程设计概（估）算编制规定——水土保持工程》编制；
（2）水土保持投资估算的价格水平与主体工程价格水平保持一致；
（3）工程项目单价采用与主体工程相配套的定额标准编制，主体工程定额中没有
的项目，执行《水土保持工程概（估）算定额》；
（4）水土保持工程投资纳入项目建设总投资；
（5）水土保持工程估算由工程措施费、植物措施费、监测措施费、施工临时工程
费、独立费用五部分及预备费、水土保持补偿费构成；
（6）措施材料原价依据工程当地价格主管部门定价确定，价格水平定为2025 年第
二季度；
（7）本项目海拔在2000m 以下，人工消耗量和机械消耗量不需要乘以调整系数。
7.1.1.2 编制依据
（1）《水土保持补偿费征收使用管理办法》（财综〔2014〕8 号）；
（1）《国家发展改革委财政部关于降低电信网络码号资源占用费等部分行政事业
性收费标准的通知》（发改价格〔2017〕1186 号）；
（2）《财政部关于水土保持补偿费等四项非税收入划转税务部门征收的通知》（财
税〔2020〕58 号）；
（3）《水利部关于发布<水利工程设计概（估）算编制规定>及水利工程系列定额
的通知》（水总〔2024〕323 号）；
（4）《省发展改革委、省财政厅转发国家发展改革委、财政部关于降低电信网码号
资源占用费等部分行政事业性收费标准的通知》（黔发改收费〔2017〕1610 号，2017 年
7 月1 日）；
（5）《湖南省发展和改革委员会湖南省财政厅关于降低2017年度涉企行政事业性
收费标准的通知》（湘发改价费〔2017〕534 号）；
（6）《湖南省发展和改革委员会 湖南省财政厅 关于发布湖南省水利系统行政事

<!-- p196 -->

7.水土保持投资估算及效益分析
中国电力工程顾问集团中南电力设计院有限公司
236
业性收费标准的通知》（湘发改价费规〔2021〕473 号）。
7.1.2 编制说明
7.1.2.1 基础人工单价编制
1）主体已有部分人工单价
主体已有措施单价引用主体概估算单价，其人工单价（不含价差）执行相应电力定
额人工单价。
2）方案新增措施人工单价
依据《水利工程设计概（估）算编制规定（水土保持工程）》（水利部水利建设经
济定额站，2025 年版），根据工程规模及工程占地情况，经加权平均计算，确定本工程
人工单价取值为贵州省6.72 元/工时、湖南省6.55 元/工时。
本工程人工单价取值详见表7-1。
表 7-1 水土保持工程人工单价表
项目
贵州
湖南
一般
地区
边远
地区
一般地区
边远地区
二类
区
一类区
二类区
基准人工单价定
额（元/工时）
碧江
区
万山
区
中方县、芷江县
麻阳县
凤凰县、泸溪县、
吉首市
6.38
6.75
6.38
6.57
6.75
加权平均
6.72
6.55
7.1.2.2 工程单价编制
（一）主体已有部分工程单价
主体已有措施的建筑安装工程费由直接费、间接费、利润、编制基准期价差、税金
组成，遵循相应的电网工程建设预算编制与计算规定。
表 7-2 主体已有措施单价表
编号
分区
名称
单位
单价（元）
1
站区
站内雨水管
m
654.01
2
站外排水沟
m
1120.62
3
透水植草砖
m2
192.00
4
站区绿化
hm2
230000.00
5
生态护坡
hm2
5474736.84
6
进站道路区
排水沟
m
1120.59
7
生态护坡
hm2
5474690.27
8
站外供排水管（沟）区
站外排水沟
m
1120.61

<!-- p197 -->

7.水土保持投资估算及效益分析
中国电力工程顾问集团中南电力设计院有限公司
237
编号
分区
名称
单位
单价（元）
9
站外排水管
m
1105.83
10
消力池
个
20000.00
11
塔基及塔基施工区（贵州段）
浆砌石排水沟
m
659.28
12
施工道路区
铺设钢板
m2
55.03
13
间隔扩建区（牌楼）
碎石地坪
m2
31.98
14
排水管道
m
468.84
15
排水设施
m3
1332.90
16
间隔扩建区（边城）
碎石地坪
m2
27.80
17
塔基及塔基施工区（湖南段）
浆砌石排水沟
m
626.89
18
泥浆沉淀池
座
15000
19
施工道路区
铺设钢板
m2
50.00
（二）方案新增措施工程单价
方案新增措施的建筑安装工程费由直接费、间接费、利润、材料补差和税金组成，
计算公式建筑安装工程单价=直接费+间接费+利润+材料补差（安装工程无材料价差）+
税金。
1）直接费
直接费由基本直接费、其他直接费组成。
（1）基本直接费
基本直接费由人工费、材料费、机械使用费组成。
人工费=定额劳动量（工时）×人工预算单价（元/工时）
材料费=定额材料用量×材料预算单价
机械使用费=定额机械使用量（台时）×施工机械台时费（元/台时）
（2）其他直接费
其他直接费=基本直接费×其他直接费费率。
2）间接费
间接费=直接费×间接费费率。
3）利润
利润=（直接费+间接费）×利润率。
4）材料补差
材料补差=（材料预算价格-材料基价）×材料消耗量
5）税金
税金=（直接费+间接费+利润+材料补差）×税率
（三）取费标准

<!-- p198 -->

7.水土保持投资估算及效益分析
中国电力工程顾问集团中南电力设计院有限公司
238
1）主体已有部分费率
主体已列措施单价中各项费率与主体相应的编规取费保持一致，该部分单价一般在
主体概估算中已经组价，只需引用其单价即可无需自行计算。
2）方案新增部分费率
（1）其他直接费
其他直接费包含冬雨季施工增加费、夜间施工增加费、临时设施费、其他。
①冬雨季施工增加费
计算方法：根据不同地区，按基本直接费的百分率计算。
表 7-3 冬雨季施工增加费取费标准
区域
取值范围
西南区、中南区、华东区
0.5%~0.8%
华北区
0.8%~1.5%
西北区、东北区
1.5%~2.5%
西藏自治区
2.0%~4.0%
取值说明：
项目区位于西南区、中南区，根据取值标准，按规定不计冬季施工增加费的地区取
小值，本工程冬雨季施工增加费费率取0.5%。
②夜间施工增加费
确需夜间施工的新增水保措施，按基本直接费的0.3%计算。
取值说明：
本项目工程措施取0.3%，工程措施（土地整治工程）、植物措施不计。
③临时设施费
计算方法：按基本直接费的百分率计算。
取值说明：
工程措施（除土地整治工程）、监测措施、临时措施：费率取2.0%；工程措施（土
地整治工程）、植物措施：费率取1.0%。
④其他
计算方法：按基本直接费的0.5%计算。
（2）间接费
计算方法：按直接费的百分率计算。
间接费费率见表7-4。

<!-- p199 -->

7.水土保持投资估算及效益分析
中国电力工程顾问集团中南电力设计院有限公司
239
表 7-4 水土保持单价费率取值情况表
序号
工程类别
计算基础
间接费费率（%）
一
工程措施、监测措施
1
土方工程
直接费
5
2
石方工程
直接费
8
3
混凝土工程
直接费
7
4
钢筋制安工程
直接费
5
5
基础处理工程
直接费
10
6
其他工程
直接费
7
二
植物措施
直接费
6
（3）利润
按直接费和间接费之和的7%计算。
（4）税金
税金按直接费、间接费、利润、材料补差之和的9%计算。
（5）扩大系数
本方案编制阶段为可行性研究设计阶段，故单价乘以10%的扩大系数。
（四）材料单价
1）材料预算价格：砂、水泥、柴油、机砖等主体已列的材料预算价格采用工程主体
单价。对于主体工程中没有明确价格的材料，材料预算价格由材料原价、运杂费、运输
保险费、采购及保管费五项计算取得，计算公式为：
材料预算价格=（材料原价+运杂费）×（1+采购保管费率）+运输保险费（材料原价
×保险费率）。
材料原价通过查询工程所在地区建设工程造价信息取得，运杂费按照交通运输部公
路运输现行规定，根据运距的远近取值，运输保险费按中国人民保险公司有关规定计算。
工程措施材料采购及保管费费率为2.3%，运输保险费费率为1%。
2）其他材料预算价格：化肥、种子、苗木等材料预算价格通过当地市场价格加运杂
费和采购及保管费计算取得。植物措施材料采购及保管费费率为1.1%。
3）施工用水用电价格
与主体工程一致。
4）施工机械台时费
根据水利部《水利工程施工机械台时费定额》进行编制。

<!-- p200 -->

7.水土保持投资估算及效益分析
中国电力工程顾问集团中南电力设计院有限公司
240
7.1.2.3 水土保持工程估算编制
1）工程措施
工程措施估算按设计工程量或设备清单乘以工程（设备）单价进行编制。
2）植物措施
植物措施估算按设计工程量乘以工程单价进行编制。
3）监测措施
监测措施费包括水土保持监测、弃渣场稳定监测和建设期观测费。
（1）水土保持监测
土建设施及设备按工程量乘以单价进行计列。
（2）弃渣场稳定监测
根据弃渣场稳定监测需要，按照弃渣场稳定监测方案有关监测内容、设施设备等进
行编制，本工程不涉及弃渣场，不列此项费用。
（3）建设期观测费
依据《国家电网有限公司特高压直流工程环保水保监测与验收费用计列指导意见》
（国家电网电定〔2025〕20 号）计取。
4）施工临时工程
施工临时工程包含临时防护工程、其他临时工程、施工安全生产专项三部分。临时
防护工程按设计工程量乘以单价编制，其他临时工程按一至三部分投资合计的1.0%计
列，施工安全生产专项按一至四部分建筑安装工程费（不含设备购置费）的2.5%计列。
5）独立费用
（1）建设管理费
建设管理费包含项目经常费、技术咨询费。项目经常费按工程水土保持设施验收费
计列，根据《国家电网有限公司特高压直流工程环保水保监测与验收费用计列指导意见》
（国家电网电定〔2025〕20 号）计取。
技术咨询费主要为弃渣场稳定安全评估费，其中：不涉及四级以上弃渣场的不计列
此项费用；涉及四级以上弃渣场的，按市场调节价计列或根据实际计算相应费用。本工
程不涉及弃渣场，不列此项费用。
（2）工程建设监理费
根据《特高压直流工程环水保监理、监测及验收费用研究》（国网经济技术研究院

<!-- p201 -->

7.水土保持投资估算及效益分析
中国电力工程顾问集团中南电力设计院有限公司
241
有限公司，2023 年4 月）计取。
（3）科研勘测设计费
科研勘测设计费包含工程科学研究试验费、工程勘测设计费。
工程科学研究试验费：不涉及四级以上弃渣场及特殊工程的，不计列此项费用；涉
及或大型、特殊工程的，经论证需开展有关科学研究试验的项目，按照一至四部分投资
合计的0.2%~0.5%计列此项费用，也可根据工程实际需求经方案论证后计列。
本工程不涉及弃渣场及特殊工程，不列此项费用。
工程勘测设计费根据水土保持方案报告实际合同金额计列。
6）预备费
预备费包括基本预备费和价差预备费组成，电网建设项目水土保持工程不单独计列
价差预备费。
①基本预备费：分类计列，其中主体已有措施部分执行电力配套费率，按其对应一
至五部分投资合计的1~2%计取；水土保持新增措施部分按一至五部分投资合计的3%～
5%计算。投资规模大的工程取中值或小值，反之取大值。
取值说明：本工程主体已有措施部分基本预备费费率取值2%，方案新增措施部分
基本预备费率取值3%。
7）水土保持补偿费
水土保持补偿费收费标准按照《水土保持补偿费征收使用管理办法》（财综〔2014〕
8 号）以及贵州省、湖南省关于水土保持补偿费收费标准执行，具体见表7-5。
表 7-5 水土保持补偿费取费标准
行政区
贵州省
湖南省
水土保持补偿费取费标准单价
1.2 元/m2
1.0 元/m2
7.1.3 估算成果
7.1.3.1 水土保持投资估算汇总
本工程建设期水土保持措施总投资7169.76 万元，其中工程措施为1977.35 万元，
植物措施为2997.01 万元，监测措施为98.21 万元，施工临时工程为1411.87 万元，独立
费用为331.56 万元，工程建设监理费为127.13 万元，预备费为158.58 万元，水土保持
补偿费为195.18 万元。
本工程水土保持总投资中贵州省措施费为4720.20 万元；湖南省措施费为2046.42
万元。水土保持补偿费中贵州省水土保持补偿费为92.280 万元，湖南省水土保持补偿费

<!-- p202 -->

7.水土保持投资估算及效益分析
中国电力工程顾问集团中南电力设计院有限公司
242
为102.900 万元。水土保持投资总估算表见表7-6。
表 7-6 水土保持投资估算总表 单位：万元
序号
工程或费用名称
建筑安装
工程费
设备
购置
费
独立
费用
合计
主体已
有
方案新
增
共计
第一部分 工程措施
1977.35
1688.35
289.00
1977.35
一
换流站工程防治区
1405.49
1343.87
61.62
1405.49
（一）
表土保护工程
50.10
50.10
50.10
（二）
土地整治工程
11.52
11.52
11.52
（三）
防洪排导工程
1334.27
1334.27
1334.27
（四）
降雨蓄渗工程
9.60
9.60
9.60
二
牌楼变间隔扩建工程
防治区
32.65
32.65
32.65
三
边城变间隔扩建工程
防治区
0.79
0.79
0.79
四
输电线路工程防治区
538.42
311.04
227.38
538.42
（一）
表土保护工程
85.87
85.87
85.87
（二）
土地整治工程
141.51
141.51
141.51
（三）
防洪排导工程
311.04
311.04
0.00
311.04
（四）
边坡防护措施
0.00
0.00
0.00
0.00
第二部分 植物措施
2997.01
2612.90
384.11
2997.01
一
换流站工程防治区
2633.24
2612.90
20.34
2633.24
（一）
绿化工程
2612.90
2612.90
2612.90
（二）
植被恢复与建设工程
18.75
18.75
18.75
（三）
抚育工程
1.59
1.59
1.59
二
输电线路工程防治区
363.77
363.77
363.77
（一）
植被恢复与建设工程
334.17
334.17
334.17
（二）
抚育工程
29.60
29.60
29.60
第三部分 监测措施
98.21
98.21
98.21
一
水土保持监测
0.26
0.26
0.26
（一）
土建设施
0.26
0.26
0.26
二
建设期观测费
97.95
97.95
97.95
第四部分 施工临时
工程
1411.87
288.49
1123.38
1411.87
一
临时防护工程
1358.35
288.49
1069.86
1358.35
（一）
换流站工程防治区
79.22
79.22
79.22
（二）
牌楼变间隔扩建工程
防治区
0.54
0.54
0.54
（三）
边城变间隔扩建工程
防治区
0.13
0.13
0.13
（四）
输电线路工程防治区
1278.46
288.49
989.97
1278.46
二
其他临时工程
7.60
7.60
7.60
三
施工安全生产专项
45.92
45.92
45.92
第五部分 独立费用
331.56
331.56
331.56
一
建设管理费
84.63
84.63
84.63
二
工程建设监理费
127.13
127.13
127.13

<!-- p203 -->

7.水土保持投资估算及效益分析
中国电力工程顾问集团中南电力设计院有限公司
243
序号
工程或费用名称
建筑安装
工程费
设备
购置
费
独立
费用
合计
主体已
有
方案新
增
共计
三
科研勘测设计费
119.80
119.80
119.80
Ⅰ
一至五部分合计
6484.44
331.56
4589.74
2226.26
6816.00
Ⅱ
预备费
91.79
66.79
158.58
Ⅲ
水土保持补偿费
195.18
195.18
水土保持总投资（Ⅰ+Ⅱ+Ⅲ）
6484.44
331.56
4681.53
2488.23
7169.76
7.1.3.2 分部工程估算表
（1）贵州境内
贵州境内工程措施、植物措施、监测措施、施工临时工程投资估算汇总见表7-7~表
7-10。
表 7-7 贵州省境内工程措施投资估算表
序号
工程或费用名称
单位
数量
单价（元）
合价（万
元）
第一部分
工程措施
1508.44
1
换流站工程
1405.49
1.1
站区
932.60
（一）
防洪排导工程
882.24
站外排水沟*
m
6850
654.01
448.00
透水砖*
m2
3875
1120.62
434.24
（二）
表土保护工程
35.40
表土剥离（机械）
hm2
16.71
12602.00
21.06
表土回覆（机械）
万m3
1.54
37470.00
5.77
表土回覆（人工）
万m3
0.69
124139.00
8.57
（三）
土地整治工程
5.36
土地平整（机械）
hm2
5.30
6303.51
3.34
土地平整（人工）
hm2
2.39
8455.21
2.02
（四）
降雨蓄渗工程
9.60
透水植草砖*
m2
500
192.00
9.60
1.2
进站道路区
199.44
（一）
防洪排导工程
192.63
排水沟*
m
1719
1120.59
192.63
（二）
表土保护工程
6.13
表土剥离（机械）
hm2
2.50
12602.00
3.15
表土回覆（人工）
万m3
0.24
124139.00
2.98
（三）
土地整治工程
0.68
土地平整（人工）
hm2
0.81
8455.21
0.68
1.3
站外电源设施区
1.45
（一）
表土保护工程
0.43
表土剥离（机械）
hm2
0.19
12602.00
0.24
表土回覆（机械）
万m3
0.05
37470.00
0.19
（二）
土地整治工程
1.02
土地平整（机械）
hm2
1.26
6303.51
0.79

<!-- p204 -->

7.水土保持投资估算及效益分析
中国电力工程顾问集团中南电力设计院有限公司
244
序号
工程或费用名称
单位
数量
单价（元）
合价（万
元）
耕地恢复
hm2
0.37
6303.51
0.23
1.4
站外供排水管（沟）区
265.08
（一）
防洪排导工程
259.40
站外排水沟*
m
2125
1120.61
238.13
站外排水管*
m
120
1105.83
13.27
消力池*
个
4
2.00
8.00
（二）
表土保护工程
2.50
表土剥离（机械）
hm2
1.24
12602.00
1.56
表土回覆（机械）
万m3
0.25
37470.00
0.94
（三）
土地整治工程
3.18
土地平整（机械）
hm2
4.43
6303.51
2.79
耕地恢复
hm2
0.62
6303.51
0.39
1.5
施工生产生活区
6.92
（一）
表土保护工程
5.64
表土剥离（机械）
hm2
2.04
12602.00
2.57
表土回覆（机械）
万m3
0.82
37470.00
3.07
（二）
土地整治工程
1.28
土地平整（机械）
hm2
1.99
6303.51
1.25
耕地恢复
hm2
0.05
6303.51
0.03
2
线路工程
102.95
2.1
塔基及塔基施工区
87.1
（一）
表土保护工程
28.73
表土剥离（人工）
万m³
1.58
57706.00
9.12
表土回覆（人工）
万m³
1.58
124139
19.61
（二）
防洪排导工程
35.21
浆砌石排水沟*
m
534
659.28
35.21
（三）
土地整治工程
23.16
土地平整（人工）
hm²
26.18
8455.21
22.14
园地恢复（人工）
hm²
0.34
8455.21
0.29
耕地恢复（人工）
hm²
0.86
8455.21
0.73
2.2
牵张场地区
2.66
（一）
表土保护工程
0.69
表土剥离（机械）
hm²
0.31
12602
0.39
表土回覆（机械）
万m³
0.08
37470
0.30
（二）
土地整治工程
1.97
土地平整（机械）
hm²
2.16
6303.51
1.36
园地恢复（机械）
hm²
0.36
6303.51
0.23
耕地恢复（机械）
hm²
0.60
6303.51
0.38
2.3
跨越施工区
0.66
（一）
土地整治工程
0.66
土地平整（机械）
hm²
0.80
6303.51
0.50
园地恢复（机械）
hm²
0.12
6303.51
0.08
耕地恢复（机械）
hm²
0.12
6303.51
0.08
2.4
施工道路区
12.53
（一）
表土保护工程
4.24
表土剥离（机械）
hm²
1.94
12602
2.44
表土回覆（机械）
万m³
0.48
37470
1.80

<!-- p205 -->

7.水土保持投资估算及效益分析
中国电力工程顾问集团中南电力设计院有限公司
245
序号
工程或费用名称
单位
数量
单价（元）
合价（万
元）
（二）
土地整治工程
8.29
土地平整（机械）
hm²
12.27
6303.51
7.73
园地恢复（机械）
hm²
0.26
6303.51
0.16
耕地恢复（机械）
hm²
0.63
6303.51
0.40
表 7-8 贵州省境内植物措施投资估算表
序号
工程或费用名称
单位
数量
单价（元）
合价（万
元）
第二部分
植物措施
2763.20
1
换流站工程
2633.24
1.1
站区
1994.26
（一）
绿化工程
1994.26
站区绿化*
hm2
5.30
230000.00
121.90
生态护坡*
hm2
3.42
5474736.84
1872.36
1.2
进站道路区
618.64
（一）
绿化工程
618.64
生态护坡*
hm2
1.13
5474690.27
618.64
1.3
站外电源设施区
2.74
（一）
植被恢复与建设工程
2.50
种草
hm2
1.26
5907.30
0.74
种树（灌木）
株
2150
7.11
1.53
种树（乔木）
穴状整地
个
104
0.62
0.01
栽植（乔木）
株
104
21.48
0.22
（二）
抚育工程
0.24
幼林抚育
hm2
1.08
2816.84
0.30
1.4
站外供排水管（沟）区
10.87
（一）
植被恢复与建设工程
9.98
种草
hm2
4.43
5907.30
2.62
种树（灌木）
株
7925
7.11
5.63
种树（乔木）
穴状整地
个
780
0.62
0.05
栽植（乔木）
株
780
21.48
1.68
（二）
抚育工程
0.89
幼林抚育
hm2
3.17
2816.84
0.89
1.5
施工生产生活区
6.73
（一）
植被恢复与建设工程
6.27
种草
hm2
1.99
5907.30
1.18
种树（灌木）
株
4100
7.11
2.92
种树（乔木）
穴状整地
个
984
0.62
0.06
栽植（乔木）
株
984
21.48
2.11
（二）
抚育工程
0.46
幼林抚育
hm2
1.64
2816.84
0.46
2
线路工程
129.96
2.1
塔基及塔基施工区
61.71
（一）
植被恢复与建设工程
56.17

<!-- p206 -->

7.水土保持投资估算及效益分析
中国电力工程顾问集团中南电力设计院有限公司
246
序号
工程或费用名称
单位
数量
单价（元）
合价（万
元）
种草
hm²
26.18
5907.3
15.47
种树（灌木）
株
57240
7.11
40.70
（二）
抚育工程
5.54
幼林抚育
hm²·a
19.67
2816.84
5.54
2.2
牵张场地区
6.36
（一）
植被恢复与建设工程
173.43
5.75
种草
hm²
2.16
5907.3
1.28
种树（灌木）
株
6286
7.11
4.47
（二）
抚育工程
0.61
幼林抚育
hm²·a
2.16
2816.84
0.61
2.3
跨越施工区
2.36
（一）
植被恢复与建设工程
2.13
种草
hm²
0.80
5907.3
0.47
种树（灌木）
株
2328
7.11
1.66
（二）
抚育工程
0.23
幼林抚育
hm²·a
0.80
2816.84
0.23
2.4
施工道路区
59.53
（一）
植被恢复与建设工程
56.07
种草
hm²
12.27
5907.3
7.25
种树（灌木）
株
35706
7.11
25.39
种树（乔木）
株
10602
23.43
穴状整地
个
10602
0.62
0.66
栽植（乔木）
株
10602
21.48
22.77
（二）
抚育工程
3.46
幼林抚育
hm²·a
12.27
2816.84
3.46
表 7-9 贵州省境内监测措施投资估算表
序号
工程或费用
名称
单位
数量
单价（元）
合价（万
元）
第三部分 监测
措施
46.16
一
水土保持监
测
0.08
（一）
土建设施
0.08
1
观测场地
0.08
土地平整
hm2
0.01
8467.7
0.01
彩条旗围栏
m
150
4.4
0.07
2
观测设施
3
附属设施
二
建设期观测
费
46.08

<!-- p207 -->

7.水土保持投资估算及效益分析
中国电力工程顾问集团中南电力设计院有限公司
247
表 7-10 贵州省境内施工临时工程投资估算表
序号
工程或费用名称
单位
数量
单价（元）
合价（万
元）
第四部分
施工临时措
施
405.52
一
临时防护工程
385.02
1
换流站工程
79.22
1.1
站区
29.05
（一）
临时拦挡
14.31
装土植生袋填筑
m3
785
166.17
13.04
装土植生袋拆除
m3
785
16.18
1.27
（二）
临时苫盖
14.11
密目网苫盖
m2
30400
4.64
14.11
（三）
临时排水
0.37
临时排水沟
m3
118
9.62
0.11
（四）
临时沉沙池
座
2
1310.82
0.26
1.2
进站道路区
4.64
（一）
临时苫盖
2.05
密目网苫盖
m2
4420
4.64
2.05
（二）
临时拦挡
2.59
装土植生袋填筑
m3
142
166.17
2.36
装土植生袋拆除
m3
142
16.18
0.23
1.3
站外电源设施区
5.05
（一）
临时苫盖
4.11
彩条布铺垫
m2
6500
5.65
3.67
密目网苫盖
m2
958
4.64
0.44
（二）
临时拦挡
0.94
装土植生袋填筑
m3
52
166.17
0.86
装土植生袋拆除
m3
52
16.18
0.08
1.4
站外供排水管（沟）区
39.22
（一）
临时苫盖
35.83
彩条布铺垫
m2
40400
5.65
22.83
密目网苫盖
m2
28024
4.64
13.00
（二）
临时拦挡
3.39
装土植生袋填筑
m3
186
166.17
3.09
装土植生袋拆除
m3
186
16.18
0.30
1.5
施工生产生活区
1.26
（一）
临时苫盖
0.93
密目网苫盖
m2
2000
4.64
0.93
（二）
临时排水
0.20
临时排水沟
m3
68
9.62
0.07
（三）
临时沉沙池
座
1
1310.82
0.13
2
线路工程
305.80
2.1
塔基及塔基施工区
165.01
（一）
临时拦挡
m
5175
101.91
装土植生袋填筑
m³
5589
166.17
92.87
装土植生袋拆除
m³
5589
16.18
9.04

<!-- p208 -->

7.水土保持投资估算及效益分析
中国电力工程顾问集团中南电力设计院有限公司
248
序号
工程或费用名称
单位
数量
单价（元）
合价（万
元）
（二）
临时苫盖
m²
62100
52.20
密目网苫盖
m²
62100
4.64
28.81
彩条布铺垫
m²
41400
5.65
23.39
（三）
临时围护
m
24840
10.90
彩条旗围护
m
24840
4.39
10.90
2.2
牵张场地区
15.51
（一）
临时苫盖
m²
4650
13.91
密目网苫盖
m²
4650
4.64
2.16
彩条布铺垫
m²
20800
5.65
11.75
（二）
临时围护
m
3640
1.60
彩条旗围护
m
3640
4.39
1.60
2.3
跨越施工区
1.37
（一）
临时围护
m
3120
1.37
彩条旗围护
m
3120
4.39
1.37
2.4
施工道路区
123.91
（一）
临时拦挡
m
4444
87.53
装土植生袋填筑
m³
4800
166.17
79.76
装土植生袋拆除
m³
4800
16.18
7.77
（二）
临时苫盖
m²
3200
1.81
彩条布铺垫
m²
3200
5.65
1.81
（三）
铺设钢板*
m²
4450
55.03
24.49
（四）
临时排水沟
m
18480
10.08
临时排水沟
m³
2495
9.62
2.40
素土夯实
m³
2495
30.77
7.68
二
其它临时工程
%
1
325.82
3.26
三
施工安全生产专项
%
2.5
689.61
17.24
（2）湖南境内
湖南境内水土保持措施投资估算汇总见表7-11~表7-14。
表 7-11 湖南省境内工程措施投资估算表
序号
工程或费用名称
单位
数量
单价（元）
合价（万
元）
第一部分 工程措施
468.91
一
牌楼变电站扩建工程
32.65
1.1
间隔扩建区
32.65
（一）
防洪排导工程
18.35
排水设施*
m3
39.19
1332.9
5.22
排水管道*
m
280
468.84
13.13
（二）
降水蓄渗工程
14.30
碎石地坪*
m2
4500
31.77
14.30
二
边城变电站扩建工程
0.79
2.1
间隔扩建区
0.79
（一）
降水蓄渗工程
0.79
碎石地坪*
m2
250
31.77
0.79

<!-- p209 -->

7.水土保持投资估算及效益分析
中国电力工程顾问集团中南电力设计院有限公司
249
序号
工程或费用名称
单位
数量
单价（元）
合价（万
元）
三
线路工程
435.47
3.1
塔基及施工场地区
376.20
（一）
表土保护工程
34.76
表土剥离（人工）
万m3
1.96
56245.71
11.02
表土回覆（人工）
万m3
1.96
121108.62
23.74
（二）
土地整治工程
65.61
土地平整（人工）
hm2
45.10
11813.49
53.28
耕地恢复（人工）
hm2
6.10
11813.49
7.21
园地恢复（人工）
hm2
4.33
11813.49
5.12
（三）
防洪排导工程
275.83
浆砌石排水沟*
m
4400
626.89
275.83
3.2
牵张场区
3.97
（一）
表土保护工程
1.05
表土剥离（机械）
hm2
0.48
12569.27
0.60
表土回覆（机械）
万m3
0.12
37426.39
0.45
（二）
土地整治工程
2.92
土地平整（机械）
hm2
2.76
9728.67
2.69
耕地恢复（机械）
hm2
0.24
9728.67
0.23
3.3
跨越施工场区
3.46
（一）
土地整治工程
3.46
土地平整（机械）
hm2
2.80
9728.67
2.72
耕地恢复（机械）
hm2
0.24
9728.67
0.23
园地恢复（机械）
hm2
0.52
9728.67
0.51
3.4
施工道路区
51.84
（一）
表土保护工程
16.40
表土剥离（机械）
hm2
7.48
12569.27
9.40
表土回覆（机械）
万m3
1.87
37426.39
7.00
（二）
土地整治工程
35.44
土地平整（机械）
hm2
28.10
9728.67
27.34
耕地恢复（机械）
hm2
4.84
9728.67
4.71
园地恢复（机械）
hm2
3.48
9728.67
3.39
表 7-12 湖南省境内植物措施投资估算表
序号
工程或费用名称
单位
数量
单价（元）
合价（万
元）
第二部分 植物措施
233.81
一
线路工程
233.81
1.1
塔基及施工场地区
114.34
（一）
植被恢复与建设工程
103.02
撒播草籽
hm2
45.10
6828.46
30.80
栽植灌木
株
95908
7.53
72.22
（二）
抚育工程
11.32

<!-- p210 -->

7.水土保持投资估算及效益分析
中国电力工程顾问集团中南电力设计院有限公司
250
苗木抚育
hm2·a
45.10
2509.27
11.32
1.2
牵张场区
7.77
（一）
植被恢复与建设工程
7.08
撒播草籽
hm2
2.76
6828.46
1.88
栽植灌木
株
6900
7.53
5.20
（二）
抚育工程
0.69
苗木抚育
hm2·a
2.76
2509.27
0.69
1.3
跨越施工场区
7.88
（一）
植被恢复与建设工程
7.18
撒播草籽
hm2
2.80
6828.46
1.91
栽植灌木
株
7000
7.53
5.27
（二）
抚育工程
0.70
苗木抚育
hm2·a
2.80
2509.27
0.70
1.4
施工道路区
103.82
（一）
植被恢复与建设工程
96.77
撒播草籽
hm2
28.10
6828.46
19.19
栽植灌木
株
32725
7.53
24.64
栽植乔木
株
18012
28.79
51.86
穴状整地
个
18012
0.6
1.08
（二）
抚育工程
7.05
苗木抚育
hm2·a
28.10
2509.27
7.05
表 7-13 湖南省境内监测措施投资估算表
序号
工程或费用名称
单位
数量
单价（元）
合价（万
元）
第三部分 监测措施
52.05
（一）
水土保持监测
0.18
1
土建设施
0.18
观测场地
0.18
土地平整
hm2
0.018
11813.49
0.02
彩条旗围护
m
360
4.33
0.16
2
观测设施
3
附属设施
（二）
建设期观测费用
51.87
表 7-14 湖南省境内施工临时工程投资估算表
序号
工程或费用名称
单位
数量
单价（元）
合价（万
元）
第四部分 施工临时工程
1006.35
一
临时防护工程
973.33
1
牌楼变电站
0.54
1.1
间隔扩建区
0.54
（一）
临时苫盖
0.54
密目网苫盖
m2
1200
4.46
0.54
2
边城变电站
0.13
2.1
间隔扩建区
0.13

<!-- p211 -->

7.水土保持投资估算及效益分析
中国电力工程顾问集团中南电力设计院有限公司
251
序号
工程或费用名称
单位
数量
单价（元）
合价（万
元）
（一）
临时苫盖
0.13
密目网苫盖
m2
300
4.46
0.13
3
线路工程
972.66
3.1
塔基及施工场地区
262.96
（一）
临时苫盖
95.83
密目网苫盖
m2
118500
4.46
52.85
彩条布铺垫
m2
79000
5.44
42.98
（二）
临时拦挡
126.33
装土植生袋填筑
m3
5820
201.29
117.15
装土植生带拆除
m3
5820
15.77
9.18
（三）
临时围护
19.80
彩条旗围护
m
45720
4.33
19.80
（四）
泥浆沉淀池*
座
14
15000
21.00
3.2
牵张场区
13.20
（一）
临时苫盖
11.68
密目网苫盖
m2
1800
4.46
0.80
彩条布铺垫
m2
20000
5.44
10.88
（二）
临时围护
1.52
彩条旗围护
m
3500
4.33
1.52
3.3
跨越施工场区
4.62
（一）
临时围护
4.62
彩条旗围护
m
10680
4.33
4.62
3.4
施工道路区
691.88
（一）
临时排水沟
m
21055
11.19
土方开挖
m3
2842.43
9.38
2.67
素土夯实
m3
2842.43
29.99
8.52
（二）
临时苫盖
13.56
彩条布铺垫
m2
24930
5.44
13.56
（三）
临时拦挡
405.90
装土植生袋填筑
m3
18700
201.29
376.41
装土植生带拆除
m3
18700
15.77
29.49
（四）
临时围护
18.23
彩条旗围护
m
42110
4.33
18.23
（五）
铺设钢板*
m2
48600
50
243.00
二
其他临时工程
433.57
1
4.34
三
施工安全生产专项
1147.24
2.5
28.68
7.1.3.3 独立费用估算表
本工程独立费用估算见表7-15。

<!-- p212 -->

7.水土保持投资估算及效益分析
中国电力工程顾问集团中南电力设计院有限公司
252
表 7-15 独立费用估算表
序
号
工程
名称
及费
用
编制依据及计算公式
费用
（万
元）
1
建设
管理
费
水土保持设施验收费根据《国家电网有限公司特高压直流工程环保水保监
测与验收费用计列指导意见》（国家电网电定〔2025〕20 号）计取，
500kV 换流站工程计列19.05 万元/站；线路工程贵州段线路长度96km，计
列20.69 万元；线路工程湖南段线路长度152km，计列29.65 万元；湖南段
涉及500kV 牌楼变电站扩建、500kV 边城变电站扩建，按照变电站工程乘
0.4 的系数计取，计列15.24 万元。
84.63
2
工程
建设
监理
费
工程建设监理费根据《特高压直流工程环水保监理、监测及验收费用研
究》计取，本工程电压等级参考±800kV 取值。换流站工程取费基数为（建
筑工程费+安装工程费）*0.09%，计列92.41 万元/站；线路工程贵州段线
路长度96km，计列13.44 万元；线路工程湖南段线路长度152km，计列
21.28 万元。
127.13
3
科研
勘测
设计
费
工程勘测设计费按照水土保持合同计列。
119.80
合计
331.56
7.1.3.4 水土保持补偿费
本工程水土保持补偿费见表7-16。
表 7-16 本工程水土保持补偿费计算表
序号
行政区划
水土保持补偿费计征面积（hm2）
补偿标准（元/m2）
合计（万元）
1
铜仁市万山区
70.64
1.2
84.768
2
铜仁市碧江区
6.26
1.2
7.512
3
怀化市中方县
12.83
1.0
12.830
4
怀化市芷江县
34.63
1.0
34.630
5
怀化市麻阳县
16.71
1.0
16.710
6
湘西州凤凰县
21.58
1.0
21.580
7
湘西州泸溪县
5.91
1.0
5.910
8
湘西州吉首市
11.24
1.0
11.240
合计
179.80
195.180
7.1.3.5 分年度投资
本工程水土保持投资分年度实施计划见表7-17。
表 7-17 本工程水土保持投资分年度实施计划表 单位：万元
序号
工程或费用名称
合计
建设工期（年）
2026 年
2027 年
2028 年
第一部分 工程措施
1977.35
1712.08
265.27
一
换流站工程防治区
1405.49
1384.37
21.12
（一）
表土保护工程
50.10
50.10
（二）
土地整治工程
11.52
11.52
（三）
防洪排导工程
1334.27
1334.27
（四）
降雨蓄渗工程
9.60
9.60

<!-- p213 -->

7.水土保持投资估算及效益分析
中国电力工程顾问集团中南电力设计院有限公司
253
序号
工程或费用名称
合计
建设工期（年）
2026 年
2027 年
2028 年
二
牌楼变间隔扩建工程防治区
32.65
32.65
三
边城变间隔扩建工程防治区
0.79
0.79
四
输电线路工程防治区
538.42
294.27
244.15
（一）
表土保护工程
85.87
85.87
（二）
土地整治工程
141.51
141.51
（三）
防洪排导工程
311.04
208.40
102.64
第二部分 植物措施
2997.01
1750.64
1246.37
一
换流站工程防治区
2633.24
1750.64
882.60
（一）
绿化工程
2612.90
1750.64
862.26
（二）
植被恢复与建设工程
18.75
18.75
（三）
抚育工程
1.59
1.59
二
输电线路工程防治区
363.77
363.77
（一）
植被恢复与建设工程
334.17
334.17
（二）
抚育工程
29.60
29.60
第三部分 监测措施
98.21
39.28
32.41
26.52
一
水土保持监测
0.26
0.10
0.09
0.07
（一）
土建设施
0.26
0.10
0.09
0.07
二
建设期观测费
97.95
39.18
32.32
26.45
第四部分 施工临时工程
1411.87
946.18
465.69
一
临时防护工程
1358.35
910.32
448.03
（一）
换流站工程防治区
79.22
53.08
26.14
（二）
牌楼变间隔扩建工程防治区
0.54
0.54
（三）
边城变间隔扩建工程防治区
0.13
0.13
（四）
输电线路工程防治区
1278.46
856.57
421.89
二
其他临时工程
7.60
5.09
2.51
三
施工安全生产专项
45.92
30.77
15.15
第五部分 独立费用
331.56
246.93
84.63
一
建设管理费
84.63
84.63
二
工程建设监理费
127.13
127.13
三
科研勘测设计费
119.80
119.80
Ⅰ
一至五部分合计
6816.00
4695.11
2009.74
111.15
Ⅱ
预备费
158.58
106.25
52.33
Ⅲ
水土保持补偿费
195.18
195.18
水土保持总投资（Ⅰ+Ⅱ+Ⅲ）
7169.76
4996.54
2062.07
111.15
7.2 效益分析
本方案实施后各项水土保持措施起到了防治水土流失、保护生态环境的作用。设计
水平年六项防治指标均达到并超过了预期的治理目标，方案实施后效果显著。
（1）水土流失治理度
根据《生产建设项目水土流失防治标准》（GB/T50434-2018），水土流失治理度=
项目水土流失防治责任范围内水土流失治理达标面积/建设区水土流失总面积。其中，水

<!-- p214 -->

7.水土保持投资估算及效益分析
中国电力工程顾问集团中南电力设计院有限公司
254
土流失面积包括因生产建设活动导致或诱发的水土流失面积，以及防治责任范围内尚未
达到容许土壤流失量的未扰动地表面积。水土流失治理达标面积是指对水土流失区域采
取水土保持措施，使土壤流失量达到容许土壤流失量或以下的面积，以及建立良好排水
体系，并不对周边产生冲刷的地面硬化面积和永久建筑物占用地面积。
本方案对工程建设所涉及扰动部位均采取相应的防治措施，至设计水平年水土流失
治理度能达到防治目标97.3%的要求。设计水平年末，各项水土保持措施实施完毕并初
步发挥效益后，可减少水土流失量23550t，水土流失治理度可达指标值。
（2）土壤流失控制比
根据《生产建设项目水土流失防治标准》（GB/T50434-2018），土壤流失控制比=
项目防治责任范围内容许土壤流失量/治理后每平方公里年平均土壤流失量。根据施工
期和设计水平年各防治分区内布设的水土流失防治措施为参考依据，确定相应的土壤侵
蚀模数，并以面积加权计算项目区设计水平年内的平均土壤侵蚀模数，至设计水平年土
壤流失控制能达到防治目标1.0 的要求。
（3）渣土防护率
渣土防护率=项目水土流失防治责任范围内采取措施实际挡护的永久弃渣、临时堆
土数量/永久弃渣和临时堆土总量。本项目施工过程中对剥离的表土进行临时堆置，对管
线开挖土方临时沿线堆置（堆置时间较短，一般一周内完成回填），本方案对表土临时
堆置设计了植生袋装土拦挡等临时防护措施，对临时堆土设计了苫盖措施，其余开挖土
方就地回填，故在此基础上，至设计水平年渣土防护率能达到防治目标93.9%的要求。
（4）表土保护率
表土保护率=项目水土流失防治责任范围内保护的表土数量/可剥离表总量。本项目
对可剥离表土区域进行了表土剥离保护措施，对未开挖扰动的区域采用彩条布铺垫、钢
板铺设等措施，故在此基础上，至设计水平年表土保护率能达到防治目标93.1%的要求。
（5）林草植被恢复率
根据《生产建设项目水土流失防治标准》（GB/T50434-2018），林草植被恢复率=
项目水土流失防治责任范围内林草类植被面积/可恢复林草植被面积。本项目对损毁植
被区域采用铺植草皮、播撒草籽、栽植灌木、乔木等措施进行恢复，故在此基础上，至
设计水平年林草植被恢复率能达到防治目标96.9%的要求。
（6）林草覆盖率

<!-- p215 -->

7.水土保持投资估算及效益分析
中国电力工程顾问集团中南电力设计院有限公司
255
根据《生产建设项目水土流失防治标准》（GB/T50434-2018），林草覆盖率=项目
水土流失防治责任范围内林草类植被面积/项目总面积。本工程两端换流站站区、GIL 管
廊工程引接站内均考虑绿化，塔基区永久占地及其他各类施工临时占地有条件进行植被
恢复的均实施植物措施，故在此基础上，至设计水平年林草覆盖率能达到防治目标24.8%
的要求。
本方案实施后，控制和减轻工程建设所造成的水土流失效果显著，并减少水土流失
对工程建设和运行的危害。综上，经过水土流失综合防治效果的评估，本工程各项水土
保持措施实施后，至设计水平年项目区内各项防治指标均达到预定目标。
本方案实施后各项水土保持措施起到了保持水土的作用，均达到或超过了预期的治
理目标。经分析计算，本工程水土流失防治效果分析评价详见表7-18~表7-22。
表 7-18 本工程水土流失防治效果分析评价指标表
评估指标
计算依据
单位
数量
计算结
果
指标
值
评价结
果
水土流失治理
度(%)
水土流失治理达标面积
hm2
177.09
98.49
97.3
达标
水土流失总面积
hm2
179.80
土壤流失控制
比
土壤流失量容许值
t/km2·a
500
1.0
1.0
达标
年平均土壤流失量达到值
t/km2·a
500
渣土防护率
（%）
采取措施实际挡护的永久弃渣和
临时堆土数量
万m3
17.73
97.63
93.9
达标
永久弃渣和临时堆土总量
万m3
18.16
表土保护率
（%）
保护的表土数量
万m3
35.70
98.35
93.1
达标
可剥离表土总量
万m3
36.30
林草植被恢复
率(%)
林草类植被面积
hm2
132.71
98.00
96.9
达标
可恢复林草植被面积
hm2
135.42
林草覆盖率(%)
林草类植被面积
hm2
132.71
73.81
24.8
达标
项目建设区总面积
hm2
179.80

<!-- p216 -->

7.水土保持投资估算及效益分析
中国电力工程顾问集团中南电力设计院有限公司
256
表 7-19 水土流失治理度计算表
项目分区
水土流失治理达标面积
项目防治
责任范围
水土流失治理度（%）
水土保持措施面积
永久建筑及硬化面积 复耕面积
小计
工程措施面积 植物措施面积
换流站工程
站区
1.78
6.99
8.20
16.97
16.97
100.00
进站道路区
0.57
2.23
2.80
2.80
100.00
站外供排水管
（沟）区
0.23
4.32
0.22
0.62
5.39
5.50
98.00
站外电源设施区
1.22
0.05
0.37
1.64
1.69
97.04
施工生产生活区
1.93
0.05
1.98
2.04
97.06
小计
2.01
15.03
10.70
1.04
28.78
29.00
99.24
牌楼变电站
间隔扩建区
0.45
0.10
0.55
0.55
100.00
边城变电站
间隔扩建区
0.03
0.07
0.10
0.10
100.00
线路工程
塔基及塔基施工区
0.06
69.83
0.51
11.63
82.03
83.48
98.26
牵张场地区
4.80
1.20
6.00
6.12
98.04
跨越施工区
3.51
1.00
4.51
4.60
98.04
施工道路区
39.54
6.37
9.21
55.12
55.95
98.52
小计
0.06
117.68
6.88
23.04
147.66
150.15
98.34
合计
2.55
132.71
17.75
24.08
177.09
179.80
98.49
表 7-20 表土保护率计算表
项目分区
可剥离表土总量（万
m3）
保护的表土量（万
m3）
表土保护率（%）
换流站工程
站区
2.50
2.50
100.00
进站道路区
0.38
0.38
100.00
站外供排水管（沟）区
1.12
1.12
100.00
站外电源设施区
0.33
0.19
57.58
施工生产生活区
0.41
0.41
100.00
小计
4.74
4.60
97.05

<!-- p217 -->

7.水土保持投资估算及效益分析
中国电力工程顾问集团中南电力设计院有限公司
257
项目分区
可剥离表土总量（万
m3）
保护的表土量（万
m3）
表土保护率（%）
牌楼变电站
间隔扩建区
边城变电站
间隔扩建区
线路工程
塔基及塔基施工区
17.88
17.88
100.00
牵张场区
1.31
1.31
100.00
跨越施工区
1.61
1.61
100.00
施工道路区
10.76
10.30
95.72
小计
31.56
31.10
98.54
合计
36.30
35.70
98.35
表 7-21 渣土防护率计算表
防治分区
临时堆土总量
采取措施实际挡护的永久弃渣、临时堆土数量
渣土防护率
方案目标值（%）
（万m3）
（万m3）
（%）
换流站工程
站区
5.61
5.48
97.68
93.9
进站道路区
0.38
0.35
92.11
站外供排水管（沟）区
1.66
1.61
96.99
站外电源设施区
0.13
0.11
84.62
施工生产生活区
/
小计
7.78
7.55
97.04
牌楼变电站
间隔扩建区
0.04
0.04
100.00
边城变电站
间隔扩建区
0.01
0.01
100.00
线路工程
塔基及塔基施工区
7.70
7.53
97.79
牵张场区
0.28
0.25
89.29
跨越施工区
/
施工道路区
2.35
2.35
100.00
小计
10.33
10.13
98.06

<!-- p218 -->

7.水土保持投资估算及效益分析
中国电力工程顾问集团中南电力设计院有限公司
258
防治分区
临时堆土总量
采取措施实际挡护的永久弃渣、临时堆土数量
渣土防护率
方案目标值（%）
（万m3）
（万m3）
（%）
合计
18.16
17.73
97.63
表 7-22 林草植被恢复率计算表
项目分区
水土流失防治责任范
围（m2）
可恢复林草植被面积
（m2）
林草类植被面积
（m2）
林草植被恢复
率（%）
林草覆盖率
（%）
换流站工程
站区
16.97
6.99
6.99
100.00
41.19
进站道路区
2.80
0.57
0.57
100.00
20.36
站外供排水管（沟）区
5.50
4.43
4.32
97.52
78.55
站外电源设施区
1.69
1.27
1.22
96.06
72.19
施工生产生活区
2.04
1.99
1.93
96.98
94.61
小计
29.00
15.25
15.03
98.56
51.83
牌楼变电站
间隔扩建区
0.55
/
/
边城变电站
间隔扩建区
0.10
/
/
线路工程
塔基及塔基施工区
83.48
71.28
69.83
97.97
83.65
牵张场地区
6.12
4.92
4.80
97.56
78.43
跨越施工区
4.60
3.60
3.51
97.94
76.30
施工道路区
55.95
40.37
39.54
70.67
小计
150.15
120.17
117.68
97.93
78.37
合计
179.80
135.42
132.71
98.00
73.81

<!-- p219 -->

8.水土保持管理
中国电力工程顾问集团中南电力设计院有限公司
259
8 水土保持管理
为贯彻落实《中华人民共和国水土保持法》，确保水土保持方案落到实处，在本方
案实施过程中，建设单位应切实做好水土保持工程的招投标工作，落实水土保持设计、
施工、监理、监测工作。要求项目施工单位具有相应的专业资质，尤其注意在承包合同
中明确水土流失防治责任。建设单位需成立水土保持方案实施管理机构，制定水土保持
管理规章制度，主动向水行政主管部门做好水土保持工程的竣工验收备案工作。
8.1 组织管理
根据国家有关法律法规，生产建设单位是生产建设项目水土流失防治的责任主体，
应当加强全过程水土保持管理，优化施工工艺和时序，提高水土资源利用效率，减少地
表扰动和植被损坏，及时采取水土保持措施，有效控制可能造成的水土流失。水土保持
方案经水利部批准后，建设单位将成立“湖南-贵州电力灵活互济工程”水土保持方案实
施管理机构，配置专职人员负责水土保持工作的组织、管理和落实。负责协调水土保持
方案与主体工程的关系，统一领导，规范施工，制定方案实施的目标责任制，提出方案
的实施、检查、验收方法和要求。同时建设单位将加强对施工技术人员水土保持法律、
法规的宣传工作，提高其水土保持法律意识。
水土保持实施管理机构应认真贯彻、执行“预防为主、保护优先、全面规划、综合
防治、因地制宜、突出重点、科学管理、注重效益”的水土保持工作方针；建立水土保
持目标责任制，把水土保持列为工程进度、质量考核的内容之一，按年度向水行政主管
部门报告水土流失防治情况，制定水土保持方案详细实施计划；工程施工期间，与设计、
施工、监理单位保持畅通联系，协调好水土保持方案与主体工程的关系，确保水土保持
设施的有效落实，并按时竣工，最大限度减少人为造成的水土流失和生态环境的破坏；
定期深入工程现场进行检查，掌握工程施工和运行期间的水土流失状况及其防治措施落
实状况。依据《水土保持补偿费征收使用管理办法》（财综〔2014〕8 号）的要求，在
工程开工前应及时缴纳水土保持补偿费。自觉接受水行政主管部门的监督检查，与沿线
各省、市、县地方水行政主管部门保持密切联系，工程开工及时报告。按国家档案法有
关规定建立水土保持工作档案。根据《基建部关于印发电网建设项目数码照片采集与管
理办法的通知》（基建质量〔2016〕56 号）规定做好水土保持施工记录和其他资料（如
临时措施的影像资料、照片等）的管理、存档，以备监督检查和验收时查阅。

<!-- p220 -->

8.水土保持管理
中国电力工程顾问集团中南电力设计院有限公司
260
8.2 后续设计
按照《中华人民共和国水土保持法》有关条款“生产建设项目中的水土保持设施，
应当与主体工程同时设计、同时施工、同时投产使用”的规定，本水土保持方案经水行
政主管部门批复后，建设单位将本方案制定的防治措施内容和投资纳入主体工程后续设
计文件中，按程序与主体工程设计一并报经有关部门审核，作为水土保持措施实施的依
据。无设计的水土保持措施，不得通过水土保持自主设施验收。
依据《生产建设项目水土保持方案管理办法》（2023 年1 月17 日水利部令第53 号
发布），需要编制初步设计的生产建设项目，其初步设计应当包括水土保持篇章，明确
水土流失防治措施、标准和水土保持投资，其施工图设计应当细化水土保持措施设计，
应当编制水土保持专册，后续设计中还应加强水土保持措施图件的要求，按照中国南方
电网有限公司、国家电网有限公司相关文件要求对换流站和线路工程水保措施实施专项
设计，特别是坡度较陡塔基余土处置、排水沟及消能措施的布设。项目初步设计阶段应
进一步细化水保方案各防治分区中的各项水土保持措施投资，进一步明确水土保持措施
概算费用。
当生产建设项目的地点、规模发生重大变化的，建设单位将补充或者修改水土保持
方案并报水利部批准。水土保持方案实施过程中，水土保持措施需要作出重大变更的，
应当经水利部批准。水土保持方案自批准之日起满3 年，生产建设项目方开工建设的，
其水土保持方案应当报水利部重新审核。
8.3 水土保持监测
水土保持监测工作应与主体工程建设同步开展。
根据《生产建设项目水土保持方案管理办法》（水利部令第53 号）有关要求，对
可能造成严重水土流失的大中型生产建设项目，生产建设单位应当组织对生产建设活动
造成的水土流失进行监测，及时定量掌握水土流失及防治状况，科学评价防治成效，按
照有关规定向水行政主管部门、流域管理机构报送监测情况。承担生产建设项目水土保
持监测工作的单位不得作为该生产建设项目水土保持设施验收报告编制的第三方机构。
未依法依规开展水土保持监测的，水土保持设施验收结论应当为不合格，生产建设项目
不得投产使用。
根据《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保

<!-- p221 -->

8.水土保持管理
中国电力工程顾问集团中南电力设计院有限公司
261
〔2019〕160 号）的要求、《水利部办公厅关于进一步加强生产建设项目水土保持监测
工作的通知》（办水保〔2020〕161 号），中国南方电网有限公司、国家电网有限公司
开工前自行或委托具有水土保持监测能力的单位承担本工程的水土保持监测工作，并明
确专人负责监测工作组织协调。监测单位应在开工前编制水土保持监测实施方案。监测
过程中，水土保持监测单位根据监测情况，在监测季报和总结报告等监测成果中提出“绿
黄红”三色评价结论。监测结果应当公开，生产建设单位在工程建设期间将水土保持监
测季报在其官方网站公开，同时在业主项目部和施工项目部公开。监测单位将监测成果
定期向水行政主管部门及流域管理机构报告，并对监测成果进行综合分析，验证水土保
持措施的合理性、科学性，水土保持设施竣工验收时提交水土保持监测总结报告。
监测单位在监测过程中所获得的监测数据、监测图件和影像资料应妥善保存，在项
目竣工后移交至建设单位存档。
8.4 水土保持监理
根据《水利部关于进一步深化“放管服”改革全面加强水土保持监管的意见》（水保
〔2019〕160 号）要求，凡主体工程开展监理工作的项目，应按照水土保持监理标准和
规范开展水土保持工程施工监理。本工程占地面积大于20 公顷、小于200 公顷，土石
方挖填总量大于200 万立方米，因此要求监理单位应当水土保持工程施工监理专业资
质，并按照水土保持监理规范（SL/T 523-2024）开展水土保持监理工作。
根据《生产建设项目水土保持方案管理办法》（水利部令第53 号）有关要求，生
产建设项目的水土保持监理，应当按照水利工程建设监理的规定和水土保持监理规范执
行。承担生产建设项目水土保持监理工作的单位不得作为该生产建设项目水土保持设施
验收报告编制的第三方机构。未依法依规开展水土保持监理的，水土保持设施验收结论
应当为不合格，生产建设项目不得投产使用。
本工程水土保持方案经批准后，为确保方案如期实施和方案实施质量，将实行工程
监理制，并接受各级水行政主管部门及流域管理机构的监督和检查。水土保持监理工程
师要对水土保持方案的落实情况进行验收，确保水土保持各项措施的数量和质量，对水
土保持设施的单元工程、分部工程、单位工程提出质量评定意见，并指导施工，接受当
地水行政主管部门及流域管理机构的监督检查，监理单位定期向建设单位提交水土保持
工程监理报告。水土保持监理单位应收集施工过程的影像资料，作为备查和自验报告的

<!-- p222 -->

8.水土保持管理
中国电力工程顾问集团中南电力设计院有限公司
262
依据。
8.5 水土保持施工
根据《生产建设项目水土保持方案管理办法》（水利部令第53 号）有关要求，生
产建设单位应当将水土保持工作任务和内容纳入施工合同，落实施工单位水土保持责任，
在建设过程中同步实施水土保持方案提出的水土保持措施，保证水土保持措施的质量、
实施进度和资金投入。
建设单位在工程施工招标文件和施工合同中明确施工单位的水土保持责任，强化奖
惩制度，规范施工行为。对施工单位提出水土保持措施的施工要求，组织施工单位学习、
宣传《中华人民共和国水土保持法》，提高工程建设者的水土保持自觉行动意识。要求
施工单位配备水土保持专业人员，以解决措施实施过程中的技术问题，接受当地水行政
主管部门及流域管理机构的监督检查。同时，应明确承包商在各工程分区的水土流失防
治范围及防治责任，外购砂石材料应在购买合同中明确砂石料场的水土流失防治责任。
施工管理满足下列要求：
施工期应严格控制施工扰动范围，禁止随意压占破坏地表植被。设立保护地表及植
被的警示牌，施工过程中应注重保护表土与植被。注意施工及生活用火安全，防止火灾
烧毁地表植被。建成的水土保持工作应有明确的管理维护要求。加强施工人员的培训和
教育，树立保护植被的意识，严禁乱砍、乱伐。严格按设计方案施工，开挖、回填土石
方。严格控制施工扰动面积，不得随意扩大施工范围。合理安排工期，尽量避开雨季施
工。优化施工工艺，避免重复开挖。自觉接受水行政主管部门的监督，对不达标的措施
及时整改。施工完成后，施工单位应在工程验收合格后，方能撤离施工现场。
8.6 水土保持设施验收
（1）检查
在工程实施过程中，建设单位应与水行政主管部门积极配合，成立专门管理机构，
负责对工程水土保持方案的实施进度、质量、资金落实等情况进行监督，保证水土保持
方案高标准、高质量、按进度完成。强化责任，加强检查力度，杜绝施工过程中各种不
规范、不文明的行为发生，严防对当地生态环境造成严重破坏。
（2）水土保持设施竣工验收
依据《水利部办公厅关于印发生产建设项目水土保持监督管理办法的通知》（办水

<!-- p223 -->

8.水土保持管理
中国电力工程顾问集团中南电力设计院有限公司
263
保〔2019〕172 号），生产建设单位是生产建设项目水土保持设施验收的责任主体。在
方案实施过程中，建设单位首先进行自检，加强对施工单位的检查，同时加强与水行政
主管部门合作，自觉接受地方水行政主管部门的监督管理。建设单位对水行政主管部门
监督检查中发现的问题及时处理并回复整改结果。
在主体工程竣工验收时，应依据相关文件，同时验收水土保持设施，水土保持设施
验收合格后，主体工程方可正式投入使用，验收不合格，主体工程不得投入运行。验收
时，建设单位应依据《水利部关于加强事中事后监管规范生产建设项目水土保持设施自
主验收的通知》（水保〔2017〕365 号）、《水利部办公厅关于印发生产建设项目水土
保持设施自主验收规程（试行）的通知》（办水保〔2018〕133 号）、《生产建设项目
水土保持方案管理办法》（水利部令第53 号）开展水土保持设施自主验收工作，并报
水行政主管部门备案。
①生产建设项目投产使用前，生产建设单位应当按照水利部规定的标准和要求，开
展水土保持设施自主验收，验收结果向社会公开并报审批水土保持方案的水行政主管部
门备案。水行政主管部门出具备案回执。生产建设单位组织第三方机构编制水土保持设
施验收报告，承担生产建设项目水土保持方案技术评审、水土保持监测、水土保持监理
工作的单位不得作为该生产建设项目水土保持设施验收报告编制的第三方机构。
②明确验收结论。水土保持设施验收报告编制完成后，生产建设单位按照水土保持
法律法规、标准规范、水土保持方案及其审批决定、水土保持后续设计等，组织水土保
持设施验收工作，形成水土保持设施验收鉴定书，明确水土保持设施验收合格的结论。
水土保持设施验收合格后，生产建设项目方可通过竣工验收和投产使用。
③公开验收情况。除按照国家规定需要保密的情形外，生产建设单位在水土保持设
施验收合格后，通过其官方网站或者其他便于公众知悉的方式向社会公示水土保持设施
验收鉴定书、水土保持设施验收报告和水土保持监测总结报告，公示时间不少于20 个
工作日。对于公众反映的主要问题和意见，生产建设单位将及时给予处理或者回应。
④报备验收材料。生产建设单位在向社会公示水土保持设施验收材料后、生产建设
项目投产使用前，在自主验收通过后3 个月内向水利部报备水土保持设施验收材料。报
备材料包括水土保持设施验收鉴定书、水土保持设施验收报告和水土保持监测总结报告。
生产建设单位、第三方机构和水土保持监测机构分别对水土保持设施验收鉴定书、水土

<!-- p224 -->

8.水土保持管理
中国电力工程顾问集团中南电力设计院有限公司
264
保持设施验收报告和水土保持监测总结报告等材料的真实性负责。
验收过程中应注意总结水土保持措施实施过程中的成功经验和不足部分，对没有足
额完成的部分或有缺陷的工程，责令相关责任单位整改完善，直到水土保持措施能够按
照本工程水土保持防治标准达到验收的指标。存在下列情形之一的，水土保持设施验收
结论应当为不合格：
（一）未依法依规履行水土保持方案编报审批程序或者开展水土保持监测、监理的；
（二）弃土弃渣未堆放在经批准的水土保持方案确定的专门存放地的；
（三）水土保持措施体系、等级和标准或者水土流失防治指标未按照水土保持方案
批复要求落实的；
（四）存在水土流失风险隐患的；
（五）水土保持设施验收材料明显不实、内容存在重大缺项、遗漏的；
（六）存在法律法规和技术标准规定不得通过水土保持设施验收的其他情形的。
生产建设项目水土保持设施验收合格后，生产建设单位或者运行管理单位应当依法
防治生产运行过程中发生的水土流失，加强对水土保持设施的管理维护，确保水土保持
设施长期发挥效益。
